%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         08 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case10000_tamu__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10001	 1	 12.93	 2.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10002	 1	 21.44	 6.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10003	 1	 19.31	 1.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10004	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10005	 1	 14.02	 2.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10006	 1	 18.03	 1.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10008	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10009	 1	 22.57	 2.59	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10010	 1	 44.93	 15.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10011	 1	 42.96	 8.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10013	 1	 77.53	 30.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10014	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10015	 1	 33.55	 11.80	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10016	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10017	 1	 34.73	 7.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10018	 1	 32.83	 6.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10019	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10020	 1	 71.57	 4.54	 0.0	 32.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10021	 1	 12.06	 2.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10022	 1	 64.65	 15.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10023	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10024	 1	 58.98	 8.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10025	 1	 41.44	 12.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10026	 1	 25.02	 4.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10027	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10028	 1	 43.24	 12.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10029	 1	 43.24	 1.85	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10030	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10031	 1	 53.40	 7.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10032	 1	 55.68	 5.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10033	 1	 79.22	 6.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10034	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10035	 1	 79.22	 42.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10037	 1	 78.20	 11.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10038	 1	 49.09	 13.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10039	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10040	 1	 58.45	 13.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10041	 1	 26.94	 9.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10042	 1	 79.49	 11.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10043	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10044	 1	 50.36	 1.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10045	 1	 34.01	 12.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10046	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10047	 1	 61.39	 5.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10048	 1	 61.39	 10.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10050	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10051	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10052	 1	 23.49	 1.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10053	 1	 58.60	 4.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10054	 1	 58.12	 16.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10055	 1	 23.57	 5.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10056	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10058	 1	 58.94	 8.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10060	 1	 58.94	 27.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10061	 1	 68.52	 18.71	 0.0	 22.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10062	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10064	 1	 48.62	 9.30	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10065	 1	 62.06	 6.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10069	 1	 78.97	 14.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10070	 1	 14.85	 0.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10071	 1	 51.48	 10.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10072	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10073	 1	 51.48	 20.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10075	 1	 19.75	 4.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10076	 1	 37.51	 2.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10077	 1	 38.18	 7.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10078	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10079	 1	 74.94	 12.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10080	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10081	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10082	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10083	 1	 29.94	 8.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10084	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10085	 1	 54.82	 5.87	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10086	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10087	 1	 14.58	 8.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10088	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10089	 1	 44.58	 4.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10090	 1	 44.58	 6.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10091	 1	 50.54	 4.70	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10092	 1	 42.21	 1.70	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10093	 1	 42.21	 11.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10094	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10095	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10096	 1	 24.18	 4.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10097	 1	 41.62	 5.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10098	 1	 26.62	 5.60	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10099	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10100	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10101	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10102	 1	 45.45	 8.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10103	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10104	 1	 77.46	 17.10	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10105	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10106	 1	 68.88	 13.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10107	 1	 36.16	 1.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10108	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10109	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10110	 1	 16.74	 4.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10111	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10112	 1	 15.03	 2.70	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10113	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10114	 1	 41.67	 13.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10115	 1	 41.67	 11.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10116	 1	 64.32	 5.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10117	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10118	 1	 60.90	 21.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10119	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10120	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10121	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10122	 1	 47.53	 19.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10124	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10125	 1	 47.53	 7.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10126	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10127	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10128	 1	 60.22	 16.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10129	 1	 67.20	 14.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10130	 1	 67.20	 14.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10131	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10132	 1	 55.97	 12.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10133	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10134	 1	 95.29	 8.23	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10135	 1	 81.85	 13.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10136	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10137	 1	 26.93	 5.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10138	 1	 51.05	 7.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10139	 1	 46.96	 8.78	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10140	 1	 21.56	 5.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10141	 1	 55.15	 16.66	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10142	 1	 55.15	 1.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10143	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10144	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10145	 1	 50.94	 9.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10146	 1	 50.94	 9.30	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10147	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10148	 1	 70.10	 24.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10149	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10150	 1	 10.72	 4.67	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10151	 1	 15.74	 1.24	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10152	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10153	 1	 47.43	 3.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10154	 1	 44.35	 13.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10155	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10156	 1	 44.97	 4.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10157	 1	 43.37	 10.35	 0.0	 80.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10158	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10159	 1	 20.42	 4.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10160	 1	 74.14	 20.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10161	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10162	 1	 34.35	 5.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10163	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10164	 1	 35.74	 6.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10165	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10166	 1	 64.02	 5.40	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10167	 1	 43.41	 10.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10168	 1	 43.41	 10.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10169	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10170	 1	 19.47	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10171	 1	 69.58	 8.23	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10172	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10173	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10174	 1	 55.11	 5.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10175	 1	 55.11	 12.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10176	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10177	 1	 49.64	 12.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10178	 1	 49.64	 6.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10179	 1	 74.34	 4.59	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10180	 1	 1.96	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10181	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10182	 1	 74.34	 4.80	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10183	 1	 65.19	 5.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10184	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10185	 1	 91.31	 27.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10186	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10187	 1	 50.43	 7.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10188	 1	 69.41	 17.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10189	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10190	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10191	 1	 85.15	 6.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10192	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10193	 1	 85.15	 25.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10194	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10195	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10196	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10197	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10198	 1	 74.02	 29.09	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10199	 1	 34.22	 11.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10200	 1	 77.79	 19.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10201	 1	 60.83	 7.86	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10202	 1	 29.06	 3.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10203	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10204	 1	 17.00	 2.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10205	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10206	 1	 54.67	 8.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10207	 1	 54.67	 6.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10208	 1	 32.43	 6.60	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10209	 1	 109.19	 49.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10210	 1	 66.38	 10.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10211	 1	 66.38	 11.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10212	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10213	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10214	 1	 16.80	 3.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10215	 1	 48.82	 3.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10216	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10217	 1	 48.82	 3.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10218	 1	 41.15	 6.45	 0.0	 90.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10219	 1	 51.65	 11.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10220	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10221	 1	 51.65	 7.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10222	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10223	 1	 12.62	 2.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10224	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10225	 1	 47.75	 23.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10226	 1	 47.75	 19.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10227	 1	 63.39	 13.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10228	 1	 71.61	 19.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10229	 1	 47.56	 4.71	 0.0	 50.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10230	 1	 69.51	 10.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10231	 1	 69.51	 15.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10232	 1	 64.88	 11.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10233	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10234	 1	 50.50	 3.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10235	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10236	 1	 50.50	 13.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10237	 1	 44.92	 6.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10238	 1	 44.92	 8.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10239	 1	 67.09	 9.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10240	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10241	 1	 68.09	 10.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10242	 1	 0.0	 0.0	 0.0	 60.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10243	 1	 61.27	 5.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10244	 1	 46.23	 5.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10245	 1	 46.23	 8.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10246	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10247	 1	 55.22	 3.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10248	 1	 58.94	 29.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10249	 1	 67.74	 5.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10250	 1	 76.48	 12.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10251	 1	 76.48	 22.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10252	 1	 41.74	 9.46	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10253	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10254	 1	 41.74	 19.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10255	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10256	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10257	 1	 32.65	 12.59	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10258	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10259	 1	 65.36	 8.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10260	 1	 40.66	 12.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10261	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10262	 1	 73.65	 12.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10263	 1	 47.88	 9.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10264	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10265	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10266	 1	 66.70	 2.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10267	 1	 31.22	 4.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10268	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10269	 1	 71.74	 13.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10270	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10271	 1	 71.74	 7.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10272	 1	 73.91	 7.78	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10273	 1	 73.91	 20.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10274	 1	 32.96	 5.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10275	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10276	 1	 57.84	 11.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10277	 1	 60.26	 20.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10278	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10279	 1	 38.41	 8.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10280	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10281	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10282	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10283	 1	 44.23	 7.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10284	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10285	 1	 32.23	 1.73	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10286	 1	 71.63	 18.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10287	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10288	 1	 65.90	 9.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10289	 1	 43.25	 3.80	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10290	 1	 43.25	 4.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10291	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10292	 1	 66.83	 3.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10293	 1	 71.08	 28.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10294	 1	 71.08	 12.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10295	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10296	 1	 76.08	 7.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10297	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10298	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10299	 1	 55.68	 28.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10300	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10301	 1	 67.84	 7.59	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10302	 1	 0.0	 0.0	 0.0	 50.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10303	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10304	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10305	 1	 64.21	 19.46	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10306	 1	 81.61	 25.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10307	 1	 65.22	 20.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10308	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10309	 1	 52.77	 13.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10310	 1	 52.77	 5.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10311	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10312	 1	 54.31	 22.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10313	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10314	 1	 54.31	 8.05	 0.0	 93.5	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10315	 1	 59.70	 8.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10316	 1	 59.70	 7.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10317	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10318	 1	 50.63	 7.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10319	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10320	 1	 50.63	 9.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10321	 1	 43.28	 13.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10322	 1	 43.28	 6.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10323	 1	 67.86	 11.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10324	 1	 43.29	 4.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10325	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10326	 1	 43.29	 7.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10327	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10328	 1	 70.72	 7.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10329	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10330	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10331	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10332	 1	 70.72	 12.35	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10333	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10334	 1	 74.39	 10.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10335	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10336	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10337	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10338	 1	 74.39	 18.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10339	 1	 57.96	 7.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10340	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10341	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10342	 1	 57.96	 9.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10343	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10344	 1	 116.95	 16.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10345	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10346	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10347	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10348	 1	 74.42	 9.35	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10349	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10350	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10351	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10352	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10353	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10354	 1	 68.80	 15.06	 0.0	 100.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10355	 1	 68.80	 18.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10356	 1	 48.26	 3.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10357	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10358	 1	 48.26	 3.43	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10359	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10360	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10361	 1	 72.37	 6.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10362	 1	 51.37	 10.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10363	 1	 51.37	 29.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10364	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10365	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10366	 1	 60.14	 11.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10367	 1	 60.14	 13.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10368	 1	 63.40	 13.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10369	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10370	 1	 63.40	 2.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10371	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10372	 1	 54.50	 5.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10373	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10374	 1	 54.50	 8.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10375	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10376	 1	 65.75	 10.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10377	 1	 77.57	 24.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10378	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10379	 1	 68.33	 12.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10380	 1	 43.76	 5.86	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10381	 1	 43.76	 8.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10382	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10383	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10384	 1	 73.09	 37.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10385	 1	 55.30	 10.40	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10386	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10387	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10388	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10389	 1	 55.30	 19.48	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10390	 1	 33.69	 4.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10391	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10392	 1	 34.17	 2.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10393	 1	 50.95	 4.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10394	 1	 50.95	 9.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10395	 1	 65.05	 17.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10396	 1	 65.05	 9.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10397	 1	 47.63	 8.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10398	 1	 47.63	 11.17	 0.0	 60.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10399	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10400	 1	 43.03	 7.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10401	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10402	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10403	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10404	 1	 43.03	 11.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10405	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10406	 1	 45.00	 8.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10407	 1	 45.00	 15.69	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10408	 1	 47.02	 12.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10409	 1	 47.02	 11.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10410	 1	 70.53	 23.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10411	 1	 82.32	 11.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10412	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10413	 1	 82.32	 11.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10414	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10415	 1	 54.36	 24.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10416	 1	 54.36	 14.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10417	 1	 58.90	 2.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10418	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10419	 1	 58.90	 15.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10420	 1	 55.29	 22.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10421	 1	 55.29	 6.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10422	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10423	 1	 52.31	 8.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10424	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10425	 1	 52.31	 9.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10426	 1	 83.39	 9.98	 0.0	 56.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10427	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10428	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10429	 1	 83.39	 12.77	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10430	 1	 57.03	 5.90	 0.0	 48.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10431	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10432	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10433	 1	 73.47	 7.60	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10434	 1	 71.33	 5.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10435	 1	 38.54	 8.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10436	 1	 58.55	 7.60	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10437	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10438	 1	 58.55	 10.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10439	 1	 39.55	 5.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10440	 1	 73.90	 4.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10441	 1	 73.90	 5.02	 0.0	 60.5	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10442	 1	 54.07	 12.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10443	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10444	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10445	 1	 80.13	 15.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10446	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10447	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10448	 1	 71.84	 15.86	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10449	 1	 64.10	 4.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10450	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10451	 1	 64.10	 18.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10452	 1	 67.52	 5.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10453	 1	 67.52	 14.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10454	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10455	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10456	 1	 79.13	 25.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10457	 1	 23.42	 1.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10458	 1	 94.09	 13.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10459	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10460	 1	 94.09	 15.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10461	 1	 70.31	 15.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10462	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10463	 1	 86.49	 17.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10464	 1	 55.49	 15.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10465	 1	 56.52	 18.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10466	 1	 45.01	 5.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10467	 1	 45.01	 12.49	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10468	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10469	 1	 78.60	 7.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10470	 1	 49.14	 3.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10471	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10472	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10473	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10474	 1	 49.14	 6.44	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10475	 1	 50.27	 3.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10476	 1	 9.24	 1.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10477	 1	 43.74	 11.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10478	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10479	 1	 41.46	 10.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10480	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10481	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10482	 1	 41.46	 2.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10483	 1	 66.70	 16.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10484	 1	 60.48	 3.55	 0.0	 31.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10485	 1	 78.40	 6.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10486	 1	 42.09	 21.70	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10487	 1	 42.09	 16.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10488	 1	 52.67	 18.94	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10489	 1	 52.67	 13.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10490	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10491	 1	 60.71	 10.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10492	 1	 50.19	 10.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10493	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10494	 1	 12.70	 1.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10495	 1	 65.71	 14.87	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10496	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10497	 1	 65.71	 16.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10498	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10499	 1	 2.25	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10500	 1	 67.58	 11.17	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10501	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10502	 1	 18.19	 1.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10503	 1	 44.98	 1.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10504	 1	 44.98	 3.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10505	 1	 21.79	 3.80	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10506	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10507	 1	 34.53	 1.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10508	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10509	 1	 41.83	 5.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10510	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10511	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10512	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10513	 1	 21.24	 2.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10514	 1	 28.25	 8.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10515	 1	 48.23	 7.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10516	 1	 16.06	 1.40	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10517	 1	 31.31	 17.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10518	 1	 6.86	 0.62	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10519	 1	 16.97	 2.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10520	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10521	 1	 10.88	 1.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10522	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10523	 1	 46.74	 16.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10524	 1	 31.31	 3.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10525	 1	 28.31	 16.57	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10526	 1	 22.94	 4.79	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10527	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10528	 1	 7.50	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10529	 1	 70.69	 12.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10530	 1	 56.74	 8.90	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10531	 1	 54.66	 11.04	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10532	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10533	 1	 74.58	 19.65	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10534	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10535	 1	 74.58	 16.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10536	 1	 48.86	 8.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10537	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10538	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10539	 1	 26.85	 7.26	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10540	 1	 48.69	 3.17	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10541	 1	 52.28	 6.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10542	 1	 48.57	 17.16	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10543	 1	 48.57	 6.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10544	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10545	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10546	 1	 0.76	 0.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10547	 1	 20.59	 7.95	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10548	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10549	 1	 65.97	 12.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10550	 1	 65.97	 17.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10551	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10552	 1	 7.62	 0.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10553	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10554	 1	 42.58	 3.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10555	 1	 9.77	 1.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10556	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10557	 1	 65.30	 18.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10558	 1	 51.13	 10.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10559	 1	 46.23	 8.10	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10560	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10561	 1	 11.87	 1.14	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10562	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10563	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10564	 1	 22.74	 2.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10565	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10566	 1	 13.50	 4.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10567	 1	 49.10	 16.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10568	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10569	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10570	 1	 37.67	 3.85	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10571	 1	 15.78	 7.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10572	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10573	 1	 27.32	 2.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10574	 1	 42.48	 9.26	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10575	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10576	 1	 15.63	 6.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10577	 1	 70.88	 24.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10578	 1	 35.59	 6.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10579	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10580	 1	 17.44	 4.20	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10581	 1	 29.62	 6.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10582	 1	 18.34	 3.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10583	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10584	 1	 42.84	 1.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10585	 1	 63.95	 13.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10586	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10587	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10588	 1	 64.97	 13.27	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10589	 1	 68.72	 19.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10590	 1	 43.43	 19.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10591	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10592	 1	 44.55	 7.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10593	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10594	 1	 37.20	 18.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10595	 1	 3.47	 0.54	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10596	 1	 29.61	 6.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10597	 1	 20.71	 2.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10598	 1	 15.72	 2.14	 0.0	 -28.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10599	 1	 9.79	 0.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10600	 1	 54.15	 10.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10601	 1	 78.48	 8.78	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10602	 1	 78.48	 37.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10603	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10604	 1	 48.74	 6.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10605	 1	 48.04	 17.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10606	 1	 13.15	 4.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10607	 1	 109.78	 24.66	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10608	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10609	 1	 112.71	 4.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10610	 1	 25.60	 2.67	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10611	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10612	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10613	 1	 11.86	 3.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10614	 1	 19.90	 2.90	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10615	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10616	 1	 14.14	 1.88	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10617	 1	 34.49	 3.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10618	 1	 15.48	 4.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10619	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10620	 1	 24.39	 2.13	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10621	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10622	 1	 22.47	 2.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10623	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10624	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10625	 1	 18.14	 3.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10626	 1	 16.18	 0.86	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10627	 1	 45.02	 6.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10628	 1	 59.20	 15.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10629	 1	 29.47	 4.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10630	 1	 59.69	 7.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10631	 1	 6.43	 0.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10632	 1	 29.11	 1.50	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10633	 1	 58.88	 21.89	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10634	 1	 50.62	 8.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10635	 1	 79.19	 26.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10636	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10637	 1	 79.19	 31.67	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10638	 1	 67.83	 26.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10639	 1	 67.83	 11.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10640	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10641	 1	 42.96	 9.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10642	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10643	 1	 21.77	 4.99	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10644	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10645	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10646	 1	 16.68	 6.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10647	 1	 50.00	 5.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10648	 1	 65.01	 9.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10649	 1	 49.67	 10.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10650	 1	 49.67	 18.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10651	 1	 69.48	 4.10	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10652	 1	 27.61	 0.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10653	 1	 47.13	 16.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10654	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10655	 1	 57.43	 15.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10656	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10657	 1	 61.81	 12.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10658	 1	 15.62	 4.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10659	 1	 69.86	 9.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10660	 1	 56.11	 16.80	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10661	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10662	 1	 56.03	 6.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10663	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10664	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10665	 1	 56.03	 7.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10666	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10667	 1	 12.70	 2.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10668	 1	 78.44	 16.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10669	 1	 50.55	 10.45	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10670	 1	 58.92	 41.58	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10671	 1	 41.78	 10.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10672	 1	 26.12	 0.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10673	 1	 29.54	 10.97	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10674	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10675	 1	 19.64	 2.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10676	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10677	 1	 44.42	 10.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10678	 1	 30.59	 5.28	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10679	 1	 16.85	 0.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10680	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10681	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10682	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10683	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10684	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10685	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10686	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10687	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10688	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10689	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10690	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10691	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10692	 1	 0.95	 0.20	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10693	 1	 9.31	 1.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10694	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10695	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10696	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10697	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10698	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10699	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10700	 1	 1.60	 0.45	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10701	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10702	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10703	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10704	 1	 2.90	 0.73	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10705	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10706	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10707	 1	 0.0	 0.0	 0.0	 -324.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10708	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10709	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10710	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10711	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10712	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10713	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10714	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10715	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10716	 1	 0.23	 0.02	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10717	 1	 0.0	 0.0	 0.0	 -1538.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10718	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10719	 1	 0.42	 0.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10720	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10721	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10722	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10723	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10724	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10725	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10726	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10727	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10728	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10729	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10730	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10731	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10732	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10733	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10734	 1	 0.0	 0.0	 0.0	 440.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10735	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10736	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10737	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10738	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10739	 1	 0.0	 0.0	 0.0	 -256.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10740	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10741	 1	 0.48	 0.26	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10742	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10743	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10744	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10745	 1	 0.56	 0.05	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10746	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10747	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10748	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10749	 1	 11.82	 1.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10750	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10751	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10752	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10753	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10754	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10755	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10756	 1	 0.0	 0.0	 0.0	 -109.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10757	 2	 14.69	 1.99	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10758	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10759	 1	 12.96	 2.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10760	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10761	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10762	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10763	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10764	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10765	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10766	 1	 0.0	 0.0	 0.0	 -105.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10767	 1	 7.24	 0.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10768	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10769	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10770	 1	 3.11	 0.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10771	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10772	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10773	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10774	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10775	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10776	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10777	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10778	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10779	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10780	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10781	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10782	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10783	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10784	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10785	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10786	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10787	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10788	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10789	 1	 0.0	 0.0	 0.0	 -90.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10790	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10791	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10792	 1	 18.59	 3.24	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10793	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10794	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10795	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10796	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10797	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10798	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10799	 1	 13.31	 1.97	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10800	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10801	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10802	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10803	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10804	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10805	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10806	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10807	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10808	 1	 0.0	 0.0	 0.0	 -254.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10809	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10810	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10811	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10812	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10813	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10814	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10815	 1	 3.27	 0.29	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10816	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10817	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10818	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10819	 1	 3.89	 0.43	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10820	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10821	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10822	 1	 0.70	 0.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10823	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10824	 1	 0.0	 0.0	 0.0	 -476.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10825	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10826	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10827	 1	 7.38	 1.37	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10828	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10829	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10830	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10831	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10832	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10833	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10834	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10835	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10836	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10837	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10838	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10839	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10840	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10841	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10842	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10843	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10844	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10845	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10846	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10847	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10848	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10849	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10850	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10851	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10852	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10853	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10854	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10855	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10856	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10857	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10858	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10859	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10860	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10861	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10862	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10863	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10864	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10865	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10866	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10867	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10868	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10869	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10870	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10871	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10872	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10873	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10874	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10875	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10876	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10877	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10878	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10879	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10880	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10881	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10882	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10883	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10884	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10885	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10886	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10887	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10888	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10889	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10890	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10891	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10892	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10893	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10894	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10895	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10896	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10897	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10898	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10899	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10900	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10901	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10902	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10903	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10904	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10905	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10906	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10907	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10908	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10909	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10910	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10911	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	10912	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10913	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10914	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10915	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10916	 1	 0.0	 0.0	 0.0	 -666.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10917	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10918	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10919	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10920	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10921	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10922	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10923	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10924	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10925	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10926	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10927	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10928	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10929	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10930	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10931	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10932	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10933	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10934	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10935	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10936	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10937	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10938	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10939	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10940	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10941	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10942	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10943	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10944	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	10945	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10946	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10947	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10948	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10949	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10950	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10951	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10952	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10953	 1	 0.0	 0.0	 0.0	 46.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10954	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10955	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10956	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10957	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10958	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10959	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10960	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10961	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10962	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10963	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10964	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10965	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10966	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10967	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10968	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10969	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10970	 1	 0.0	 0.0	 0.0	 -202.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10971	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10972	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10973	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10974	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10975	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10976	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10977	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	10978	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10979	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10980	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10981	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10982	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10983	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10984	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10985	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10986	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	10987	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10988	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10989	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10990	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	10991	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	10992	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10993	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10994	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10995	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	10996	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10997	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10998	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	10999	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11000	 1	 0.0	 0.0	 0.0	 -776.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11001	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11002	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11003	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	11004	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	11005	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11006	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11007	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11008	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11009	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11010	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11011	 1	 0.0	 0.0	 0.0	 -1746.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11012	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11013	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11014	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11015	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11016	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11017	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11018	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11019	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11020	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	11021	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	11022	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11023	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11024	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11025	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11026	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11027	 1	 0.0	 0.0	 0.0	 -177.5	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11028	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11029	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11030	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	11031	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11032	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11033	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	11034	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11035	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11036	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11037	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11038	 1	 0.0	 0.0	 0.0	 -384.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11039	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11040	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11041	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11042	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11043	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11044	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11045	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	11046	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11047	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11048	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11049	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11050	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11051	 1	 0.0	 0.0	 0.0	 -29.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11052	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	11053	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11054	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11055	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11056	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11057	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11058	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11059	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	11060	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11061	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11062	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11063	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11064	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11065	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11066	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11067	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11068	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11069	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11070	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11071	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11072	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11073	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	11074	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	11075	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11076	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11077	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11078	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11079	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11080	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	11081	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	11082	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13000	 1	 25.42	 3.53	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13001	 1	 7.94	 0.14	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13002	 1	 0.0	 0.0	 0.0	 10.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13003	 1	 16.68	 3.12	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13004	 1	 47.26	 8.21	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13005	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13006	 1	 47.68	 17.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13007	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13008	 1	 21.92	 3.38	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13009	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13010	 1	 44.23	 11.16	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13011	 1	 0.0	 0.0	 0.0	 46.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13012	 1	 50.54	 13.20	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13013	 1	 53.25	 27.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13014	 1	 35.40	 5.46	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13015	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13016	 1	 17.87	 2.60	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13017	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13018	 1	 42.10	 1.57	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13019	 1	 23.46	 4.98	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13020	 1	 22.16	 1.81	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13021	 1	 15.68	 2.80	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13022	 1	 25.72	 3.33	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13023	 1	 9.74	 2.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13024	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13025	 1	 22.19	 3.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13026	 1	 30.95	 7.68	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13027	 1	 42.31	 4.62	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13028	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13029	 1	 54.28	 9.62	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13030	 1	 32.27	 15.37	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13031	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13032	 1	 28.50	 4.65	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13033	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13034	 1	 16.21	 1.88	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13035	 1	 7.66	 0.07	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13036	 1	 51.68	 13.74	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13037	 1	 49.14	 10.33	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13038	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13039	 1	 29.78	 3.48	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13040	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13041	 1	 28.03	 8.12	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13042	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13043	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13044	 1	 22.89	 5.17	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13045	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13046	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13047	 1	 28.60	 8.37	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13048	 1	 0.0	 0.0	 0.0	 -12.5	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13049	 1	 54.28	 9.81	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13050	 1	 56.64	 4.53	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13051	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13052	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13053	 1	 27.21	 13.09	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13054	 1	 18.35	 9.44	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13055	 1	 68.01	 5.40	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13056	 1	 39.35	 10.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13057	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13058	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13059	 1	 55.07	 8.38	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13060	 1	 55.07	 14.78	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13061	 1	 16.57	 4.96	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13062	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13063	 1	 68.82	 22.47	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13064	 1	 58.19	 9.43	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13065	 1	 70.39	 19.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13066	 1	 39.43	 8.26	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13067	 1	 19.59	 7.67	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13068	 1	 74.53	 24.43	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13069	 1	 72.16	 26.38	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13070	 1	 64.34	 2.10	 0.0	 48.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13071	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13072	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13073	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13074	 1	 11.78	 2.15	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13075	 1	 91.52	 13.80	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13076	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13077	 1	 81.05	 12.21	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13078	 1	 43.68	 12.48	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13079	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13080	 1	 43.28	 6.73	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13081	 1	 25.20	 7.13	 0.0	 18.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13082	 1	 73.12	 20.46	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13083	 1	 71.87	 11.41	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13084	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13085	 1	 77.61	 13.65	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13086	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13087	 1	 80.27	 15.48	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13088	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13089	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13090	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13091	 1	 22.27	 3.62	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13092	 1	 33.19	 8.80	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13093	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13094	 1	 51.93	 7.05	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13095	 1	 51.93	 7.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13096	 1	 19.20	 1.68	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13097	 1	 45.80	 8.15	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13098	 1	 45.80	 18.04	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13099	 1	 44.04	 0.58	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13100	 1	 44.04	 3.03	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13101	 1	 65.24	 5.68	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13102	 1	 65.24	 8.07	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13103	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13104	 1	 27.37	 7.40	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13105	 1	 59.78	 4.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13106	 1	 62.13	 8.03	 0.0	 56.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13107	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13108	 1	 14.81	 4.42	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13109	 1	 37.71	 6.56	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13110	 1	 29.37	 6.51	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13111	 1	 15.50	 2.60	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13112	 1	 37.42	 5.34	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13113	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13114	 1	 45.57	 19.20	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13115	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13116	 1	 31.29	 2.76	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13117	 1	 18.04	 4.64	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13118	 1	 62.25	 5.87	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13119	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13120	 1	 62.25	 6.00	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13121	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13122	 1	 12.88	 3.07	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13123	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13124	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13125	 1	 54.80	 7.65	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13126	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13127	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13128	 1	 54.80	 22.05	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13129	 1	 7.19	 1.64	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13130	 1	 59.63	 4.12	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13131	 1	 59.37	 20.84	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13132	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13133	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13134	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13135	 1	 67.54	 7.92	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13136	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13137	 1	 86.16	 15.56	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13138	 1	 86.16	 15.33	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13139	 1	 69.01	 3.75	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13140	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13141	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13142	 1	 45.52	 14.06	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13143	 1	 21.55	 3.34	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13144	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13145	 1	 71.70	 10.93	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13146	 1	 71.70	 36.37	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13147	 1	 53.76	 8.54	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13148	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13149	 1	 16.49	 3.79	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13150	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13151	 1	 44.58	 4.12	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13152	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13153	 1	 44.58	 5.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13154	 1	 56.47	 9.86	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13155	 1	 77.84	 7.77	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13156	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13157	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13158	 1	 77.84	 33.67	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13159	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13160	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13161	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13162	 1	 17.43	 1.76	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13163	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13164	 1	 16.72	 1.69	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13165	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13166	 1	 64.68	 18.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13167	 1	 64.68	 17.03	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13168	 1	 33.90	 3.95	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13169	 1	 78.42	 7.79	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13170	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13171	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13172	 1	 67.80	 9.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13173	 1	 67.80	 2.77	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13174	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13175	 1	 125.90	 39.60	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13176	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13177	 1	 107.78	 13.78	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13178	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13179	 1	 75.59	 6.44	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13180	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13181	 1	 101.48	 25.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13182	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13183	 1	 101.48	 25.06	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13184	 1	 21.29	 1.03	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13185	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13186	 1	 59.58	 2.21	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13187	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13188	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13189	 1	 63.42	 5.53	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13190	 1	 4.57	 0.89	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13191	 1	 7.51	 1.20	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13192	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13193	 1	 46.37	 16.10	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13194	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13195	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13196	 1	 46.37	 15.92	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13197	 1	 46.07	 16.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13198	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13199	 1	 46.07	 9.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13200	 1	 25.53	 3.44	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13201	 1	 16.25	 3.27	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13202	 1	 0.0	 0.0	 0.0	 70.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13203	 1	 93.72	 22.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13204	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13205	 1	 93.72	 17.80	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13206	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13207	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13208	 1	 46.63	 15.15	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13209	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13210	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13211	 1	 46.63	 13.42	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13212	 1	 80.19	 3.96	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13213	 1	 71.55	 18.88	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13214	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13215	 1	 71.55	 14.16	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13216	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13217	 1	 50.11	 10.62	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13218	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13219	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13220	 1	 50.11	 8.86	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13221	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13222	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13223	 1	 18.58	 5.41	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13224	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13225	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13226	 1	 0.0	 0.0	 0.0	 60.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13227	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13228	 1	 16.81	 0.69	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13229	 1	 0.0	 0.0	 0.0	 110.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13230	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13231	 1	 75.18	 11.40	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13232	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13233	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13234	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13235	 1	 75.18	 6.96	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13236	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13237	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13238	 1	 67.48	 3.50	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13239	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13240	 1	 13.97	 4.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13241	 1	 77.84	 18.14	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13242	 1	 0.0	 0.0	 0.0	 59.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13243	 1	 44.17	 4.57	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13244	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13245	 1	 44.17	 17.06	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13246	 1	 49.97	 13.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13247	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13248	 1	 49.97	 12.56	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13249	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13250	 1	 37.44	 10.83	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13251	 1	 52.63	 13.48	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13252	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13253	 1	 59.81	 10.55	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13254	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13255	 1	 76.99	 3.29	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13256	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13257	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13258	 1	 58.31	 8.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13259	 1	 47.37	 17.19	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13260	 1	 50.62	 9.17	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13261	 1	 50.62	 19.26	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13262	 1	 62.32	 9.13	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13263	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13264	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13265	 1	 112.17	 24.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13266	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13267	 1	 45.56	 14.49	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13268	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13269	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13270	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13271	 1	 48.14	 11.59	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13272	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13273	 1	 60.87	 13.08	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13274	 1	 45.57	 3.70	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13275	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13276	 1	 45.57	 19.75	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13277	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13278	 1	 73.05	 10.57	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13279	 1	 48.67	 12.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13280	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13281	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13282	 1	 62.40	 14.18	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13283	 1	 62.40	 8.05	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13284	 1	 36.93	 6.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13285	 1	 90.08	 23.83	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13286	 1	 76.67	 10.33	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13287	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13288	 1	 50.31	 15.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13289	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13290	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13291	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13292	 1	 64.10	 20.64	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13293	 1	 56.31	 4.85	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13294	 1	 56.31	 8.14	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13295	 1	 49.65	 19.74	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13296	 1	 49.65	 12.92	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13297	 1	 0.0	 0.0	 0.0	 -92.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13298	 1	 46.89	 6.99	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13299	 1	 52.72	 10.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13300	 1	 47.04	 8.71	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13301	 1	 47.04	 12.70	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13302	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13303	 1	 76.63	 7.21	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13304	 1	 76.63	 7.94	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13305	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13306	 1	 39.05	 2.81	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13307	 1	 78.79	 11.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13308	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13309	 1	 45.87	 8.70	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13310	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13311	 1	 45.87	 10.61	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13312	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13313	 1	 48.66	 9.18	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13314	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13315	 1	 53.54	 17.75	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13316	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13317	 1	 53.61	 11.92	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13318	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13319	 1	 53.61	 6.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13320	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13321	 1	 62.85	 7.91	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13322	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13323	 1	 92.10	 28.61	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13324	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13325	 1	 82.68	 9.70	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13326	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13327	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13328	 1	 41.87	 14.89	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13329	 1	 41.87	 2.87	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13330	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13331	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13332	 1	 59.33	 7.80	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13333	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13334	 1	 59.33	 19.90	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13335	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13336	 1	 63.99	 22.86	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13337	 1	 63.99	 2.99	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13338	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13339	 1	 63.38	 21.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13340	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13341	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13342	 1	 63.38	 9.56	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13343	 1	 23.53	 7.87	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13344	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13345	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13346	 1	 38.60	 3.10	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13347	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13348	 1	 32.98	 2.90	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13349	 1	 59.07	 9.35	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13350	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13351	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13352	 1	 59.07	 6.80	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13353	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13354	 1	 19.64	 4.17	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13355	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13356	 1	 65.83	 4.94	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13357	 1	 77.81	 14.31	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13358	 1	 14.96	 1.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13359	 1	 72.49	 15.16	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13360	 1	 35.18	 6.19	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13361	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13362	 1	 31.66	 2.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13363	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13364	 1	 64.62	 20.44	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13365	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13366	 1	 72.59	 6.56	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13367	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13368	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13369	 1	 20.85	 2.49	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13370	 1	 0.64	 0.18	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13371	 1	 47.53	 20.34	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13372	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13373	 1	 47.53	 8.27	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13374	 1	 14.81	 2.39	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13375	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13376	 1	 19.35	 0.87	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13377	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13378	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13379	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13380	 1	 59.16	 10.77	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13381	 1	 18.72	 1.90	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13382	 1	 37.61	 7.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13383	 1	 9.10	 2.65	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13384	 1	 12.10	 1.65	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13385	 1	 16.31	 7.32	 0.0	 -30.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13386	 1	 65.34	 4.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13387	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13388	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13389	 1	 65.34	 17.06	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13390	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13391	 1	 21.76	 2.13	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13392	 1	 6.49	 0.79	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13393	 1	 54.01	 9.09	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13394	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13395	 1	 54.01	 13.00	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13396	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13397	 1	 94.97	 17.70	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13398	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13399	 1	 94.97	 29.81	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13400	 1	 71.39	 10.90	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13401	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13402	 1	 39.79	 6.13	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13403	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13404	 1	 60.48	 6.77	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13405	 1	 6.75	 0.75	 0.0	 -8.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13406	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13407	 1	 18.39	 1.07	 0.0	 -28.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13408	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13409	 1	 13.39	 1.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13410	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13411	 1	 12.25	 1.15	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13412	 1	 0.0	 0.0	 0.0	 -10.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13413	 1	 6.39	 0.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13414	 1	 24.98	 7.78	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13415	 1	 44.30	 10.26	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13416	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13417	 1	 49.21	 7.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13418	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13419	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13420	 1	 24.66	 5.58	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13421	 1	 0.0	 0.0	 0.0	 -30.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13422	 1	 23.60	 4.67	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13423	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13424	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13425	 1	 7.28	 0.68	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13426	 1	 71.92	 21.63	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13427	 1	 45.82	 3.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13428	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13429	 1	 66.10	 11.52	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13430	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13431	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13432	 1	 66.10	 13.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13433	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13434	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13435	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13436	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13437	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13438	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13439	 1	 58.82	 4.03	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13440	 1	 8.47	 1.02	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13441	 1	 43.05	 9.28	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13442	 1	 13.31	 2.40	 0.0	 -14.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13443	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13444	 1	 18.10	 6.31	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13445	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13446	 1	 15.98	 3.59	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13447	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13448	 1	 64.06	 10.94	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13449	 1	 6.59	 0.97	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13450	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13451	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13452	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13453	 1	 0.0	 0.0	 0.0	 -85.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13454	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13455	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13456	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13457	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13458	 2	 2.08	 0.32	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13459	 1	 0.0	 0.0	 0.0	 -296.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13460	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13461	 1	 2.51	 0.46	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13462	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13463	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13464	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13465	 1	 1.17	 0.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13466	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13467	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13468	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13469	 1	 2.74	 0.94	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13470	 1	 0.0	 0.0	 0.0	 -1424.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13471	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13472	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13473	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13474	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13475	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13476	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13477	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13478	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13479	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13480	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13481	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13482	 1	 5.34	 1.16	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13483	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13484	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13485	 1	 2.17	 0.46	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13486	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13487	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13488	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13489	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13490	 1	 4.00	 1.71	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13491	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13492	 2	 2.55	 0.53	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13493	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13494	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13495	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13496	 1	 0.0	 0.0	 0.0	 -1148.5	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13497	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13498	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13499	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13500	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13501	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13502	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13503	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13504	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13505	 1	 0.87	 0.23	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13506	 1	 0.0	 0.0	 0.0	 -290.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13507	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13508	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13509	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13510	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13511	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13512	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13513	 2	 1.92	 0.14	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13514	 1	 6.69	 1.74	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13515	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13516	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13517	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13518	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13519	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13520	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13521	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13522	 2	 0.68	 0.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13523	 1	 0.0	 0.0	 0.0	 -720.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13524	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13525	 1	 9.78	 2.59	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13526	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13527	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13528	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13529	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13530	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13531	 1	 2.63	 0.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13532	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13533	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13534	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13535	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13536	 1	 6.20	 1.49	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13537	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13538	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13539	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13540	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13541	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13542	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13543	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13544	 2	 3.18	 0.36	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13545	 1	 0.32	 0.02	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13546	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13547	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13548	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13549	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13550	 1	 1.53	 0.40	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13551	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13552	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13553	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13554	 1	 0.0	 0.0	 0.0	 -1200.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13555	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13556	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13557	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13558	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13559	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13560	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13561	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13562	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13563	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13564	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13565	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13566	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13567	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13568	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13569	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13570	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13571	 1	 0.0	 0.0	 0.0	 100.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13572	 2	 4.70	 1.82	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13573	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13574	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13575	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13576	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13577	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13578	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13579	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13580	 1	 0.0	 0.0	 0.0	 -800.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13581	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13582	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13583	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13584	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13585	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13586	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13587	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13588	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13589	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13590	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13591	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13592	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13593	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13594	 1	 0.0	 0.0	 0.0	 -420.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13595	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13596	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13597	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13598	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13599	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13600	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13601	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13602	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13603	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13604	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13605	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13606	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13607	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13608	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13609	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13610	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13611	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13612	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13613	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13614	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13615	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13616	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13617	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13618	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13619	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13620	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13621	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13622	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13623	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13624	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13625	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13626	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13627	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13628	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13629	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13630	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13631	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13632	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13633	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13634	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13635	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13636	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13637	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13638	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13639	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13640	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13641	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13642	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13643	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13644	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13645	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13646	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13647	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13648	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13649	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13650	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13651	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13652	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13653	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13654	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13655	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13656	 1	 0.0	 0.0	 0.0	 -71.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13657	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13658	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	13659	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13660	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13661	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13662	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13663	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13664	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13665	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13666	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13667	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13668	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13669	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13670	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13671	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	13672	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13673	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13674	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13675	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13676	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13677	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13678	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13679	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13680	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13681	 1	 0.0	 0.0	 0.0	 -408.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13682	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13683	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13684	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	13685	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13686	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13687	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13688	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13689	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13690	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13691	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13692	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	13693	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13694	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	13695	 1	 0.0	 0.0	 0.0	 -250.0	 2	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	13696	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13697	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13698	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13699	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20000	 1	 59.02	 19.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20001	 1	 64.02	 14.70	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20002	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20003	 1	 58.99	 20.92	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20004	 1	 53.09	 6.10	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20005	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20006	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20007	 1	 69.05	 8.81	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20008	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20009	 1	 53.50	 9.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20010	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20011	 1	 22.40	 4.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20012	 1	 17.44	 7.90	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20013	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20014	 1	 36.41	 5.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20015	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20016	 1	 18.42	 3.37	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20017	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20018	 1	 14.19	 1.82	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20019	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20020	 1	 32.20	 2.73	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20021	 1	 14.57	 2.47	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20022	 1	 0.0	 0.0	 0.0	 -90.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20023	 1	 42.58	 13.07	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20024	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20025	 1	 40.69	 17.09	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20026	 1	 10.37	 0.78	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20027	 1	 31.23	 4.16	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20028	 1	 17.21	 4.66	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20029	 1	 37.47	 14.68	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20030	 1	 14.91	 1.77	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20031	 1	 18.42	 2.67	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20032	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20033	 1	 27.07	 2.52	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20034	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20035	 1	 25.65	 7.70	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20036	 1	 47.25	 10.61	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20037	 1	 21.52	 1.99	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20038	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20039	 1	 17.23	 1.88	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20040	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20041	 1	 40.89	 3.51	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20042	 1	 65.24	 17.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20043	 1	 40.50	 3.93	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20044	 1	 34.73	 12.40	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20045	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20046	 1	 34.73	 5.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20047	 1	 26.15	 4.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20048	 1	 1.93	 0.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20049	 1	 11.04	 0.72	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20050	 1	 40.21	 3.53	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20051	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20052	 1	 40.21	 7.86	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20053	 1	 14.60	 1.08	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20054	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20055	 1	 55.15	 12.40	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20056	 1	 47.83	 9.91	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20057	 1	 23.50	 2.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20058	 1	 37.42	 9.42	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20059	 1	 53.68	 6.00	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20060	 1	 59.03	 9.14	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20061	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20062	 1	 12.53	 3.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20063	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20064	 1	 11.71	 1.99	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20065	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20066	 1	 15.76	 6.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20067	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20068	 1	 32.60	 2.58	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20069	 1	 15.80	 4.72	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20070	 1	 52.34	 11.97	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20071	 1	 45.82	 8.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20072	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20073	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20074	 1	 50.36	 6.32	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20075	 1	 44.09	 8.74	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20076	 1	 45.55	 9.49	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20077	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20078	 1	 47.67	 7.92	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20079	 1	 38.58	 7.03	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20080	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20081	 1	 38.58	 10.93	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20082	 1	 56.79	 12.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20083	 1	 56.79	 3.64	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20084	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20085	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20086	 1	 33.66	 5.91	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20087	 1	 46.30	 4.68	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20088	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20089	 1	 30.01	 12.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20090	 1	 52.89	 22.20	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20091	 1	 43.55	 5.76	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20092	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20093	 1	 43.55	 9.52	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20094	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20095	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20096	 1	 33.61	 16.46	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20097	 1	 33.26	 3.74	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20098	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20099	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20100	 1	 81.02	 11.90	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20101	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20102	 1	 52.97	 24.94	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20103	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20104	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20105	 1	 41.94	 7.19	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20106	 1	 41.94	 2.12	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20107	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20108	 1	 32.72	 4.40	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20109	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20110	 1	 49.22	 26.22	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20111	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20112	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20113	 1	 32.01	 3.00	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20114	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20115	 1	 34.24	 7.13	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20116	 1	 49.89	 8.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20117	 1	 49.89	 12.83	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20118	 1	 43.39	 14.33	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20119	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20120	 1	 43.39	 5.92	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20121	 1	 31.27	 6.94	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20122	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20123	 1	 68.99	 10.54	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20124	 1	 47.76	 5.50	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20125	 1	 47.84	 13.11	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20126	 1	 28.79	 10.80	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20127	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20128	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20129	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20130	 1	 37.81	 5.71	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20131	 1	 37.81	 4.13	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20132	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20133	 1	 82.40	 11.87	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20134	 1	 51.13	 16.26	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20135	 1	 55.96	 6.19	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20136	 1	 51.75	 4.95	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20137	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20138	 1	 32.68	 1.33	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20139	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20140	 1	 59.59	 7.14	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20141	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20142	 1	 44.39	 2.64	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20143	 1	 44.39	 10.84	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20144	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20145	 1	 72.97	 11.33	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20146	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20147	 1	 73.65	 15.32	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20148	 1	 41.63	 11.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20149	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20150	 1	 41.63	 7.90	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20151	 1	 91.70	 19.82	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20152	 1	 89.34	 26.28	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20153	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20154	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20155	 1	 36.49	 14.84	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20156	 1	 0.0	 0.0	 0.0	 -10.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20157	 1	 6.06	 0.41	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20158	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20159	 1	 41.39	 8.14	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20160	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20161	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20162	 1	 48.57	 10.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20163	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20164	 1	 48.57	 4.76	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20165	 1	 1.40	 0.18	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20166	 1	 37.00	 2.47	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20167	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20168	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20169	 1	 37.00	 3.37	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20170	 1	 37.54	 5.90	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20171	 1	 37.54	 10.20	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20172	 1	 69.87	 12.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20173	 1	 69.87	 7.82	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20174	 1	 40.52	 3.68	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20175	 1	 40.52	 2.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20176	 1	 37.08	 3.73	 0.0	 140.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20177	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20178	 1	 37.08	 2.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20179	 1	 44.23	 1.69	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20180	 1	 44.23	 6.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20181	 1	 54.20	 1.24	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20182	 1	 77.81	 5.90	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20183	 1	 68.37	 13.59	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20184	 1	 56.17	 18.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20185	 1	 92.80	 11.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20186	 1	 38.41	 6.27	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20187	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20188	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20189	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20190	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20191	 1	 46.97	 16.37	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20192	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20193	 1	 71.75	 11.48	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20194	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20195	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20196	 1	 71.75	 16.77	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20197	 1	 48.94	 13.47	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20198	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20199	 1	 59.78	 11.18	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20200	 1	 74.85	 14.46	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20201	 1	 85.27	 4.42	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20202	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20203	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20204	 1	 72.88	 14.42	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20205	 1	 60.14	 7.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20206	 1	 48.08	 7.38	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20207	 1	 48.08	 10.88	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20208	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20209	 1	 49.73	 5.02	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20210	 1	 49.73	 17.40	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20211	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20212	 1	 63.97	 16.52	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20213	 1	 66.22	 10.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20214	 1	 41.03	 3.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20215	 1	 41.03	 8.52	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20216	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20217	 1	 53.30	 3.65	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20218	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20219	 1	 53.30	 6.60	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20220	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20221	 1	 35.34	 11.86	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20222	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20223	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20224	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20225	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20226	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20227	 1	 35.34	 3.79	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20228	 1	 48.54	 9.37	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20229	 1	 86.64	 8.44	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20230	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20231	 1	 35.97	 6.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20232	 1	 35.97	 3.15	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20233	 1	 56.35	 12.80	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20234	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20235	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20236	 1	 38.10	 9.06	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20237	 1	 36.69	 5.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20238	 1	 27.42	 7.34	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20239	 1	 18.72	 5.07	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20240	 1	 51.83	 6.18	 0.0	 118.5	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20241	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20242	 1	 30.05	 7.13	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20243	 1	 0.0	 0.0	 0.0	 -78.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20244	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20245	 1	 87.15	 21.08	 0.0	 0.0	 3	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	20246	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20247	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20248	 1	 87.15	 9.81	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20249	 1	 30.43	 4.98	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20250	 1	 47.67	 14.60	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20251	 1	 53.36	 9.24	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20252	 1	 69.99	 10.66	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20253	 1	 58.37	 15.43	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20254	 1	 46.85	 5.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20255	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20256	 1	 18.38	 5.66	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20257	 1	 30.43	 4.90	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20258	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20259	 1	 35.15	 11.28	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20260	 1	 35.15	 4.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20261	 1	 43.08	 14.85	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20262	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20263	 1	 17.08	 1.46	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20264	 1	 23.49	 1.49	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20265	 1	 14.68	 2.71	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20266	 1	 65.99	 3.83	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20267	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20268	 1	 73.49	 2.72	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20269	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20270	 1	 57.90	 2.53	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20271	 1	 21.24	 2.79	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20272	 1	 24.01	 5.83	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20273	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20274	 1	 7.78	 0.94	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20275	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20276	 1	 26.04	 10.06	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20277	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20278	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20279	 1	 74.47	 12.63	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20280	 1	 35.97	 5.01	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20281	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20282	 1	 36.63	 3.76	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20283	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20284	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20285	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20286	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20287	 1	 10.14	 3.18	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20288	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20289	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20290	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20291	 1	 0.0	 0.0	 0.0	 -491.5	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20292	 1	 2.58	 0.26	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20293	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20294	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20295	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20296	 1	 0.0	 0.0	 0.0	 -346.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20297	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20298	 1	 3.66	 1.20	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20299	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	20300	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20301	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20302	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20303	 1	 1.44	 0.12	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20304	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20305	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20306	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20307	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20308	 1	 0.0	 0.0	 0.0	 -280.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20309	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20310	 1	 19.61	 1.87	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20311	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20312	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20313	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20314	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20315	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	20316	 1	 0.0	 0.0	 0.0	 -720.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20317	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20318	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20319	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	20320	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20321	 1	 0.52	 0.08	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20322	 1	 0.42	 0.14	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20323	 2	 18.11	 5.71	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20324	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20325	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20326	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20327	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20328	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20329	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20330	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20331	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20332	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20333	 1	 1.84	 0.30	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20334	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20335	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20336	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20337	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20338	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20339	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20340	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20341	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20342	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20343	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20344	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20345	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20346	 1	 3.33	 0.76	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20347	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20348	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20349	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20350	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20351	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20352	 1	 5.22	 0.19	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20353	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20354	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20355	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20356	 2	 36.49	 13.24	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20357	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20358	 1	 3.93	 0.27	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20359	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20360	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20361	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20362	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20363	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20364	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20365	 1	 0.0	 0.0	 0.0	 -122.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20366	 1	 1.52	 0.54	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20367	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20368	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20369	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20370	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20371	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20372	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20373	 1	 18.82	 2.77	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20374	 1	 0.0	 0.0	 0.0	 -448.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20375	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20376	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20377	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20378	 1	 0.11	 0.03	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20379	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20380	 1	 3.47	 0.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20381	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20382	 1	 7.22	 0.96	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20383	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20384	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20385	 2	 0.13	 0.05	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20386	 1	 0.30	 0.03	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20387	 1	 0.0	 0.0	 0.0	 -1322.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20388	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20389	 1	 3.80	 0.42	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20390	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20391	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20392	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	20393	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20394	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20395	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20396	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20397	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20398	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20399	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20400	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20401	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20402	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20403	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20404	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20405	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20406	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20407	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20408	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20409	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20410	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20411	 1	 1.60	 0.34	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20412	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20413	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	20414	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20415	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20416	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20417	 1	 5.46	 1.13	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20418	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20419	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20420	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20421	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20422	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20423	 1	 0.0	 0.0	 0.0	 -660.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20424	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20425	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20426	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20427	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20428	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20429	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20430	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20431	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20432	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20433	 1	 0.0	 0.0	 0.0	 27.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20434	 1	 2.37	 0.34	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20435	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20436	 1	 0.0	 0.0	 0.0	 -1054.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20437	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20438	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20439	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20440	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20441	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20442	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20443	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20444	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20445	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20446	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20447	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20448	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20449	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20450	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20451	 1	 12.17	 1.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20452	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20453	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20454	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20455	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20456	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20457	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20458	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20459	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20460	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20461	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20462	 2	 1.45	 0.19	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20463	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20464	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20465	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20466	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20467	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20468	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20469	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20470	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20471	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20472	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20473	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20474	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20475	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20476	 1	 0.0	 0.0	 0.0	 -306.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20477	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20478	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20479	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20480	 1	 0.0	 0.0	 0.0	 -196.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20481	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20482	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20483	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	20484	 1	 0.0	 0.0	 0.0	 -282.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20485	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20486	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20487	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20488	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20489	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20490	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20491	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20492	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20493	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20494	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20495	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20496	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20497	 1	 0.0	 0.0	 0.0	 63.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20498	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20499	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20500	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20501	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20502	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20503	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20504	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20505	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20506	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20507	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20508	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20509	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20510	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20511	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20512	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	20513	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20514	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20515	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20516	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20517	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	20518	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20519	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20520	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20521	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20522	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20523	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20524	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20525	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20526	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20527	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20528	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20529	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20530	 2	 0.0	 0.0	 0.0	 -350.0	 3	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	20531	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20532	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20533	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20534	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20535	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20536	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20537	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20538	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20539	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20540	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	20541	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20542	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20543	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20544	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	20545	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21000	 1	 24.04	 0.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21001	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21002	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21003	 1	 45.56	 5.74	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21004	 1	 40.30	 6.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21005	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21006	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21007	 1	 35.93	 5.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21008	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21009	 1	 34.45	 11.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21010	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21011	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21012	 1	 34.45	 3.03	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21013	 1	 60.63	 10.31	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21014	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21015	 1	 44.65	 13.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21016	 1	 2.03	 0.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21017	 1	 39.67	 11.26	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21018	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21019	 1	 70.09	 4.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21020	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21021	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21022	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21023	 1	 54.54	 4.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21024	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21025	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21026	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21027	 1	 54.54	 11.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21028	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21029	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21030	 1	 49.04	 21.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21031	 1	 47.52	 1.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21032	 1	 52.12	 4.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21033	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21034	 1	 57.64	 1.99	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21035	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21036	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21037	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21038	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21039	 1	 48.00	 7.66	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21040	 1	 48.00	 6.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21041	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21042	 1	 51.68	 17.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21043	 1	 65.36	 25.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21044	 1	 20.53	 3.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21045	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21046	 1	 17.02	 2.83	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21047	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21048	 1	 36.59	 11.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21049	 1	 32.83	 6.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21050	 1	 54.58	 5.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21051	 1	 40.03	 11.65	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21052	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21053	 1	 36.83	 4.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21054	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21055	 1	 32.92	 10.68	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21056	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21057	 1	 45.12	 15.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21058	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21059	 1	 45.12	 13.10	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21060	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21061	 1	 35.07	 12.19	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21062	 1	 47.37	 7.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21063	 1	 26.19	 13.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21064	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21065	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21066	 1	 41.46	 14.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21067	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21068	 1	 43.51	 3.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21069	 1	 22.35	 5.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21070	 1	 49.69	 14.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21071	 1	 56.03	 12.10	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21072	 1	 49.75	 12.44	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21073	 1	 49.75	 8.97	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21074	 1	 15.20	 3.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21075	 1	 32.80	 6.54	 0.0	 34.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21076	 1	 52.77	 21.23	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21077	 1	 52.77	 3.75	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21078	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21079	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21080	 1	 67.64	 8.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21081	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21082	 1	 67.64	 10.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21083	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21084	 1	 33.97	 13.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21085	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21086	 1	 33.97	 6.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21087	 1	 73.56	 7.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21088	 1	 73.56	 10.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21089	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21090	 1	 45.04	 15.96	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21091	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21092	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21093	 1	 52.07	 14.00	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21094	 1	 42.73	 6.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21095	 1	 42.73	 8.96	 0.0	 73.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21096	 1	 30.12	 4.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21097	 1	 72.49	 19.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21098	 1	 46.27	 5.30	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21099	 1	 46.58	 7.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21100	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21101	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21102	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21103	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21104	 1	 85.92	 37.24	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21105	 1	 47.29	 4.46	 0.0	 120.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21106	 1	 67.11	 26.07	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21107	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21108	 1	 106.03	 12.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21109	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21110	 1	 63.91	 22.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21111	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21112	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21113	 1	 63.91	 12.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21114	 1	 63.91	 12.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21115	 1	 34.10	 13.60	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21116	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21117	 1	 72.53	 12.60	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21118	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21119	 1	 39.87	 5.89	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21120	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21121	 1	 141.98	 27.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21122	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21123	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21124	 1	 37.58	 10.21	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21125	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21126	 1	 49.67	 19.14	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21127	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21128	 1	 49.67	 8.46	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21129	 1	 114.21	 20.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21130	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21131	 1	 107.46	 16.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21132	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21133	 1	 77.25	 14.82	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21134	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21135	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21136	 1	 0.0	 0.0	 0.0	 107.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21137	 1	 77.25	 26.92	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21138	 1	 31.46	 6.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21139	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21140	 1	 116.52	 26.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21141	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21142	 1	 83.72	 16.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21143	 1	 49.26	 7.76	 0.0	 118.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21144	 1	 44.49	 0.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21145	 1	 31.68	 6.19	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21146	 1	 52.00	 4.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21147	 1	 32.12	 3.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21148	 1	 74.30	 10.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21149	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21150	 1	 35.50	 5.20	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21151	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21152	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21153	 1	 35.50	 18.00	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21154	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21155	 1	 49.18	 11.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21156	 1	 49.18	 4.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21157	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21158	 1	 7.34	 2.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21159	 1	 57.92	 8.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21160	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21161	 1	 80.39	 31.50	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21162	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21163	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21164	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21165	 1	 120.14	 32.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21166	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21167	 1	 72.27	 26.90	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21168	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21169	 1	 72.76	 7.39	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21170	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21171	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21172	 1	 32.96	 2.16	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21173	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21174	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21175	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21176	 1	 41.58	 3.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21177	 1	 32.83	 3.80	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21178	 1	 32.83	 3.57	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21179	 1	 88.61	 16.70	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21180	 1	 47.87	 9.23	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21181	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21182	 1	 106.55	 30.16	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21183	 1	 0.16	 0.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21184	 1	 31.38	 8.99	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21185	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21186	 1	 57.66	 14.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21187	 1	 31.25	 4.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21188	 1	 31.25	 7.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21189	 1	 47.37	 7.20	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21190	 1	 62.34	 13.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21191	 1	 38.58	 3.44	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21192	 1	 92.57	 14.87	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21193	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21194	 1	 65.13	 9.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21195	 1	 28.28	 6.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21196	 1	 72.70	 18.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21197	 1	 72.70	 23.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21198	 1	 47.92	 11.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21199	 1	 35.22	 8.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21200	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21201	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21202	 1	 35.22	 6.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21203	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21204	 1	 72.14	 8.68	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21205	 1	 47.53	 9.68	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21206	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21207	 1	 49.73	 4.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21208	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21209	 1	 58.19	 13.25	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21210	 1	 26.52	 5.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21211	 1	 50.32	 7.18	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21212	 1	 42.77	 1.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21213	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21214	 1	 43.21	 13.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21215	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21216	 1	 32.84	 4.30	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21217	 1	 44.27	 2.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21218	 1	 46.63	 20.90	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21219	 1	 35.36	 8.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21220	 1	 35.36	 7.81	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21221	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21222	 1	 80.70	 34.90	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21223	 1	 80.70	 6.97	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21224	 1	 30.82	 4.87	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21225	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21226	 1	 38.75	 1.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21227	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21228	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21229	 1	 43.76	 25.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21230	 1	 17.12	 3.39	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21231	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21232	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21233	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21234	 1	 85.34	 13.44	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21235	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21236	 1	 36.08	 4.15	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21237	 1	 37.86	 4.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21238	 1	 60.72	 9.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21239	 1	 60.72	 16.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21240	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21241	 1	 66.97	 6.47	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21242	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21243	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21244	 1	 34.21	 4.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21245	 1	 34.21	 11.23	 0.0	 142.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21246	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21247	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21248	 1	 44.15	 3.24	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21249	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21250	 1	 44.15	 5.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21251	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21252	 1	 64.05	 5.52	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21253	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21254	 1	 64.05	 13.20	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21255	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21256	 1	 37.36	 8.82	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21257	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21258	 1	 37.36	 7.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21259	 1	 42.68	 9.58	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21260	 1	 37.91	 5.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21261	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21262	 1	 73.99	 14.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21263	 1	 48.93	 12.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21264	 1	 48.93	 4.75	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21265	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21266	 1	 37.74	 9.28	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21267	 1	 55.01	 9.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21268	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21269	 1	 55.01	 9.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21270	 1	 49.68	 4.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21271	 1	 47.10	 20.07	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21272	 1	 45.27	 13.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21273	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21274	 1	 40.46	 4.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21275	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21276	 1	 76.63	 12.62	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21277	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21278	 1	 56.83	 8.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21279	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21280	 1	 56.83	 8.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21281	 1	 32.71	 5.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21282	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21283	 1	 32.71	 4.63	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21284	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21285	 1	 43.96	 11.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21286	 1	 43.96	 22.60	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21287	 1	 32.79	 2.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21288	 1	 32.79	 2.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21289	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21290	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21291	 1	 56.27	 13.89	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21292	 1	 40.72	 8.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21293	 1	 35.87	 5.00	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21294	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21295	 1	 35.87	 3.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21296	 1	 48.28	 6.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21297	 1	 46.55	 2.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21298	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21299	 1	 56.00	 1.32	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21300	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21301	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21302	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21303	 1	 58.01	 13.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21304	 1	 54.90	 9.21	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21305	 1	 54.90	 2.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21306	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21307	 1	 36.77	 6.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21308	 1	 32.44	 2.88	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21309	 1	 41.23	 8.25	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21310	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21311	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21312	 1	 41.23	 7.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21313	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21314	 1	 54.05	 14.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21315	 1	 39.85	 7.62	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21316	 1	 39.85	 0.04	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21317	 1	 74.42	 15.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21318	 1	 74.42	 13.20	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21319	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21320	 1	 73.32	 4.82	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21321	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21322	 1	 73.32	 8.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21323	 1	 22.11	 5.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21324	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21325	 1	 50.97	 14.65	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21326	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21327	 1	 98.07	 24.30	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21328	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21329	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21330	 1	 40.53	 11.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21331	 1	 40.53	 16.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21332	 1	 32.10	 7.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21333	 1	 48.97	 6.46	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21334	 1	 34.24	 2.94	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21335	 1	 34.24	 4.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21336	 1	 40.17	 5.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21337	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21338	 1	 17.71	 3.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21339	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21340	 1	 88.17	 20.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21341	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21342	 1	 88.17	 23.03	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21343	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21344	 1	 36.97	 3.94	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21345	 1	 36.97	 12.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21346	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21347	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21348	 1	 44.93	 5.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21349	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21350	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21351	 1	 44.93	 10.30	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21352	 1	 48.39	 10.10	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21353	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21354	 1	 30.71	 4.18	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21355	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21356	 1	 65.55	 6.16	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21357	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21358	 1	 65.55	 15.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21359	 1	 51.41	 3.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21360	 1	 51.41	 6.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21361	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21362	 1	 57.33	 13.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21363	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21364	 1	 55.18	 5.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21365	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21366	 1	 41.51	 1.15	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21367	 1	 41.51	 14.10	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21368	 1	 32.33	 12.22	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21369	 1	 32.33	 6.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21370	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21371	 1	 34.91	 14.87	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21372	 1	 35.95	 5.70	 0.0	 26.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21373	 1	 0.0	 0.0	 0.0	 70.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21374	 1	 83.93	 38.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21375	 1	 86.17	 4.82	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21376	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21377	 1	 51.30	 12.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21378	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21379	 1	 46.47	 7.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21380	 1	 0.0	 0.0	 0.0	 118.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21381	 1	 35.62	 6.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21382	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21383	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21384	 1	 75.73	 11.77	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21385	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21386	 1	 9.16	 3.15	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21387	 1	 83.65	 16.00	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21388	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21389	 1	 83.65	 0.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21390	 1	 52.08	 14.94	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21391	 1	 46.75	 13.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21392	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21393	 1	 31.18	 8.97	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21394	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21395	 1	 37.55	 8.89	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21396	 1	 37.55	 6.18	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21397	 1	 43.95	 3.53	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21398	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21399	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21400	 1	 62.22	 7.21	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21401	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21402	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21403	 1	 33.59	 4.40	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21404	 1	 39.51	 8.91	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21405	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21406	 1	 65.59	 1.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21407	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21408	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21409	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21410	 1	 65.59	 20.41	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21411	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21412	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21413	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21414	 1	 19.59	 5.31	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21415	 1	 30.88	 3.44	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21416	 1	 83.06	 3.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21417	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21418	 1	 83.06	 9.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21419	 1	 42.09	 8.92	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21420	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21421	 1	 42.09	 6.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21422	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21423	 1	 56.43	 5.54	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21424	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21425	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21426	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21427	 1	 73.83	 18.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21428	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21429	 1	 73.83	 17.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21430	 1	 36.30	 2.27	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21431	 1	 36.30	 3.74	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21432	 1	 49.80	 5.73	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21433	 1	 49.80	 15.35	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21434	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21435	 1	 54.64	 14.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21436	 1	 54.64	 19.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21437	 1	 22.07	 7.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21438	 1	 43.37	 7.75	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21439	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21440	 1	 43.37	 1.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21441	 1	 36.87	 8.93	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21442	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21443	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21444	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21445	 1	 42.06	 9.47	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21446	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21447	 1	 24.52	 5.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21448	 1	 34.13	 8.98	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21449	 1	 34.13	 8.99	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21450	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21451	 1	 30.29	 4.67	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21452	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21453	 1	 30.29	 2.18	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21454	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21455	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21456	 1	 56.84	 2.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21457	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21458	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21459	 1	 56.84	 21.63	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21460	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	21461	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21462	 1	 78.98	 2.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21463	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21464	 1	 78.60	 6.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21465	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21466	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21467	 1	 37.48	 4.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21468	 1	 37.48	 10.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21469	 1	 46.53	 2.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21470	 1	 46.53	 16.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21471	 1	 57.89	 23.01	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21472	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21473	 1	 55.56	 9.72	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21474	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21475	 1	 54.21	 4.79	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21476	 1	 60.41	 15.96	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21477	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21478	 1	 60.41	 9.90	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21479	 1	 45.23	 3.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21480	 1	 68.13	 6.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21481	 1	 68.13	 14.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21482	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21483	 1	 68.39	 4.29	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21484	 1	 34.49	 6.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21485	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21486	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21487	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21488	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21489	 1	 34.49	 7.92	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21490	 1	 62.72	 18.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21491	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21492	 1	 67.72	 6.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21493	 1	 69.23	 11.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21494	 1	 38.56	 8.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21495	 1	 67.52	 19.03	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21496	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21497	 1	 109.60	 19.72	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21498	 1	 57.89	 20.83	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21499	 1	 29.90	 4.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21500	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21501	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21502	 1	 80.83	 5.48	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21503	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21504	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21505	 1	 80.83	 3.21	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21506	 1	 30.67	 8.33	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21507	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21508	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21509	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21510	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21511	 1	 37.24	 8.67	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21512	 1	 62.18	 4.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21513	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21514	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21515	 1	 62.18	 18.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21516	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21517	 1	 51.91	 3.07	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21518	 1	 51.91	 3.10	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21519	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21520	 1	 49.37	 10.90	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21521	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21522	 1	 86.60	 16.27	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21523	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21524	 1	 45.23	 20.49	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21525	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21526	 1	 45.23	 10.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21527	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21528	 1	 68.27	 8.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21529	 1	 68.27	 7.37	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21530	 1	 75.33	 5.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21531	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21532	 1	 75.14	 12.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21533	 1	 70.60	 20.21	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21534	 1	 86.90	 12.96	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21535	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21536	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21537	 1	 75.40	 17.80	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21538	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21539	 1	 75.40	 7.10	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21540	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21541	 1	 45.24	 16.97	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21542	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21543	 1	 45.24	 3.10	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21544	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21545	 1	 74.04	 14.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21546	 1	 74.04	 17.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21547	 1	 24.08	 5.40	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21548	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21549	 1	 55.43	 11.19	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21550	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21551	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21552	 1	 54.98	 3.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21553	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21554	 1	 48.65	 10.58	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21555	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21556	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21557	 1	 49.64	 12.89	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21558	 1	 52.63	 25.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21559	 1	 44.51	 15.36	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21560	 1	 44.51	 3.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21561	 1	 48.66	 3.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21562	 1	 48.66	 2.72	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21563	 1	 45.61	 1.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21564	 1	 49.25	 11.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21565	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21566	 1	 44.09	 2.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21567	 1	 48.59	 10.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21568	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21569	 1	 32.94	 4.96	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21570	 1	 32.94	 4.95	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21571	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21572	 1	 65.93	 11.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21573	 1	 65.93	 19.65	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21574	 1	 27.33	 6.33	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21575	 1	 15.50	 3.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21576	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21577	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21578	 1	 55.03	 12.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21579	 1	 55.03	 7.17	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21580	 1	 32.37	 7.69	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21581	 1	 56.63	 22.26	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21582	 1	 56.63	 9.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21583	 1	 69.24	 3.14	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21584	 1	 69.24	 9.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21585	 1	 37.31	 10.02	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21586	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21587	 1	 37.31	 9.86	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21588	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21589	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21590	 1	 33.67	 2.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21591	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21592	 1	 33.67	 6.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21593	 1	 0.0	 0.0	 0.0	 -1260.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	21594	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21595	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21596	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21597	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21598	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21599	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	21600	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21601	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21602	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21603	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21604	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21605	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	21606	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21607	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21608	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21609	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21610	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21611	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21612	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21613	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21614	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21615	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21616	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21617	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21618	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21619	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21620	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21621	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21622	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21623	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21624	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21625	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21626	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21627	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21628	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21629	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21630	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21631	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21632	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21633	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21634	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21635	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21636	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21637	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21638	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21639	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21640	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21641	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	21642	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21643	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21644	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21645	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21646	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21647	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21648	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21649	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21650	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21651	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21652	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21653	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	21654	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21655	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21656	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21657	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21658	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21659	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21660	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21661	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21662	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21663	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21664	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21665	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21666	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21667	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21668	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21669	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21670	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21671	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21672	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21673	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21674	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21675	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21676	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21677	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21678	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21679	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21680	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21681	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21682	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21683	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21684	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	21685	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21686	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21687	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21688	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21689	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21690	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21691	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21692	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21693	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21694	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21695	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21696	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21697	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21698	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21699	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21700	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21701	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21702	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21703	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21704	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21705	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21706	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21707	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21708	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21709	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21710	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21711	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21712	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21713	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21714	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21715	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21716	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21717	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21718	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21719	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21720	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21721	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21722	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21723	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21724	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21725	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21726	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21727	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	21728	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21729	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21730	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21731	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21732	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21733	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21734	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21735	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21736	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21737	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21738	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21739	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21740	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21741	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21742	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21743	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21744	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21745	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21746	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	21747	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21748	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21749	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21750	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	21751	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21752	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21753	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	21754	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21755	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21756	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	21757	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	21758	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21759	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21760	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23000	 1	 47.24	 15.52	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23001	 1	 37.08	 3.84	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23002	 1	 38.17	 18.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23003	 1	 78.46	 16.41	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23004	 1	 40.27	 15.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23005	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23006	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23007	 1	 54.11	 7.09	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23008	 1	 66.38	 13.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23009	 1	 66.38	 10.55	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23010	 1	 69.71	 8.70	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23011	 1	 83.96	 4.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23012	 1	 18.47	 4.25	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23013	 1	 81.26	 18.96	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23014	 1	 71.79	 7.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23015	 1	 32.44	 4.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23016	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23017	 1	 131.11	 17.88	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23018	 1	 75.38	 9.97	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23019	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23020	 1	 60.20	 9.68	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23021	 1	 60.20	 13.70	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23022	 1	 78.66	 6.52	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23023	 1	 78.48	 10.71	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23024	 1	 37.93	 6.54	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23025	 1	 42.37	 5.16	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23026	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23027	 1	 34.05	 7.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23028	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23029	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23030	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23031	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23032	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23033	 1	 78.34	 7.25	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23034	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23035	 1	 59.77	 17.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23036	 1	 68.74	 22.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23037	 1	 4.04	 1.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23038	 1	 32.69	 4.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23039	 1	 53.77	 10.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23040	 1	 37.90	 6.19	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23041	 1	 57.92	 15.93	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23042	 1	 57.92	 7.42	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23043	 1	 33.55	 5.96	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23044	 1	 3.73	 0.19	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23045	 1	 33.55	 7.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23046	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23047	 1	 43.12	 8.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23048	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23049	 1	 45.96	 1.12	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23050	 1	 47.10	 2.29	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23051	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23052	 1	 47.10	 10.88	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23053	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23054	 1	 38.10	 10.97	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23055	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23056	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23057	 1	 38.10	 3.47	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23058	 1	 34.91	 4.66	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23059	 1	 60.95	 8.60	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23060	 1	 33.04	 5.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23061	 1	 33.82	 4.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23062	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23063	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23064	 1	 51.53	 9.45	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23065	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23066	 1	 97.49	 20.56	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23067	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23068	 1	 28.28	 3.81	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23069	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23070	 1	 66.28	 25.59	 0.0	 102.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23071	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23072	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23073	 1	 56.95	 14.33	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23074	 1	 56.95	 12.65	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23075	 1	 40.03	 3.30	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23076	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23077	 1	 38.24	 3.40	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23078	 1	 38.24	 8.96	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23079	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23080	 1	 67.99	 8.64	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23081	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23082	 1	 39.04	 5.30	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23083	 1	 61.63	 15.35	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23084	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23085	 1	 94.52	 17.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23086	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23087	 1	 30.95	 8.16	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23088	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23089	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23090	 1	 56.09	 5.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23091	 1	 56.09	 9.58	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23092	 1	 29.89	 6.21	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23093	 1	 51.62	 8.53	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23094	 1	 61.27	 21.14	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23095	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23096	 1	 98.33	 18.63	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23097	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23098	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23099	 1	 101.06	 26.81	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23100	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23101	 1	 55.96	 20.00	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23102	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23103	 1	 17.68	 1.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23104	 1	 49.75	 6.62	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23105	 1	 27.36	 5.86	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23106	 1	 43.68	 11.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23107	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23108	 1	 43.68	 2.99	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23109	 1	 37.01	 3.24	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23110	 1	 46.82	 21.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23111	 1	 51.72	 9.57	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23112	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23113	 1	 31.43	 0.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23114	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23115	 1	 37.36	 8.46	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23116	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23117	 1	 80.94	 21.14	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23118	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23119	 1	 47.77	 15.48	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23120	 1	 37.98	 10.59	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23121	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23122	 1	 46.97	 13.65	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23123	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23124	 1	 44.77	 7.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23125	 1	 37.19	 1.99	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23126	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23127	 1	 22.54	 0.89	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23128	 1	 26.27	 8.58	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23129	 1	 34.43	 3.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23130	 1	 23.14	 5.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23131	 1	 39.81	 2.05	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23132	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23133	 1	 39.81	 11.47	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23134	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23135	 1	 37.19	 3.80	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23136	 1	 23.68	 6.43	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23137	 1	 28.68	 2.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23138	 1	 47.10	 1.40	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23139	 1	 40.97	 3.45	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23140	 1	 40.97	 11.69	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23141	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23142	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23143	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23144	 1	 15.58	 4.58	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23145	 1	 59.10	 10.74	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23146	 1	 56.03	 17.35	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23147	 1	 21.48	 3.20	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23148	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23149	 1	 57.55	 12.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23150	 1	 45.57	 11.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23151	 1	 45.57	 10.38	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23152	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23153	 1	 72.27	 5.67	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23154	 1	 37.50	 6.27	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23155	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23156	 1	 59.25	 6.25	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23157	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23158	 1	 59.25	 17.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23159	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23160	 1	 33.73	 4.44	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23161	 1	 36.36	 7.56	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23162	 1	 49.61	 12.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23163	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23164	 1	 49.61	 15.19	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23165	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23166	 1	 61.54	 3.67	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23167	 1	 61.54	 13.08	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23168	 1	 100.55	 20.83	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23169	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23170	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23171	 1	 28.75	 5.14	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23172	 1	 44.35	 19.62	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23173	 1	 88.67	 22.94	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23174	 1	 65.87	 15.00	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23175	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23176	 1	 45.17	 6.37	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23177	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23178	 1	 44.31	 13.68	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23179	 1	 32.79	 6.21	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23180	 1	 71.27	 7.91	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23181	 1	 49.14	 18.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23182	 1	 65.95	 23.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23183	 1	 54.56	 5.18	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23184	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23185	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23186	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.2	 1	    1.10000	    0.90000;
	23187	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23188	 1	 84.82	 29.72	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23189	 1	 72.93	 19.55	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23190	 1	 24.00	 1.87	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23191	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23192	 1	 58.70	 8.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23193	 1	 58.70	 7.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23194	 1	 36.50	 5.62	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23195	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23196	 1	 73.94	 12.98	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23197	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23198	 1	 6.35	 1.12	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23199	 1	 42.69	 24.43	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23200	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23201	 1	 90.96	 27.24	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23202	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23203	 1	 86.72	 19.47	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23204	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23205	 1	 86.72	 19.38	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23206	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23207	 1	 55.07	 12.46	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23208	 1	 55.07	 9.79	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23209	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23210	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23211	 1	 36.50	 13.12	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23212	 1	 36.50	 9.50	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23213	 1	 24.81	 4.06	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23214	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23215	 1	 78.81	 19.46	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23216	 1	 78.81	 4.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23217	 1	 34.98	 4.10	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23218	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23219	 1	 48.34	 16.15	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23220	 1	 62.97	 9.02	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23221	 1	 38.49	 4.43	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23222	 1	 48.55	 6.90	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23223	 1	 42.26	 5.47	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23224	 1	 35.95	 10.99	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23225	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23226	 1	 35.95	 6.92	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23227	 1	 69.96	 20.24	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23228	 1	 61.11	 18.63	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23229	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23230	 1	 124.92	 24.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23231	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23232	 1	 78.40	 20.03	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23233	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23234	 1	 84.19	 10.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23235	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23236	 1	 84.19	 12.95	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23237	 1	 22.54	 4.23	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23238	 1	 27.17	 8.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23239	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23240	 1	 24.62	 5.63	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23241	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23242	 1	 47.13	 4.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23243	 1	 47.13	 4.09	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23244	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23245	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23246	 1	 25.61	 2.75	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23247	 1	 39.26	 9.54	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23248	 1	 35.89	 7.66	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23249	 1	 62.08	 10.72	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23250	 1	 41.59	 6.86	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23251	 1	 71.37	 10.21	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23252	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23253	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23254	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23255	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23256	 1	 69.31	 14.61	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23257	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23258	 1	 74.73	 24.68	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23259	 1	 25.72	 3.99	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23260	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23261	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23262	 1	 35.14	 9.68	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23263	 1	 25.77	 3.12	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23264	 1	 19.60	 4.39	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23265	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23266	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23267	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23268	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23269	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23270	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23271	 1	 47.68	 13.15	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23272	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23273	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23274	 1	 17.78	 2.78	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23275	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23276	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23277	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23278	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23279	 1	 16.92	 5.24	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23280	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23281	 2	 6.53	 1.86	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23282	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23283	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23284	 1	 0.0	 0.0	 0.0	 -966.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23285	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23286	 1	 1.54	 0.16	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23287	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23288	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23289	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23290	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23291	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23292	 1	 3.29	 0.77	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23293	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23294	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23295	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23296	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23297	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23298	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23299	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23300	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23301	 1	 3.26	 1.31	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23302	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23303	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23304	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23305	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23306	 2	 7.66	 0.93	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23307	 2	 1.13	 0.16	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23308	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23309	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23310	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23311	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23312	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23313	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23314	 1	 4.08	 0.52	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23315	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23316	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23317	 1	 14.30	 3.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23318	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23319	 2	 2.59	 0.85	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23320	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23321	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23322	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23323	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23324	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23325	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23326	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23327	 1	 1.92	 0.42	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23328	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23329	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23330	 1	 1.22	 0.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23331	 1	 0.0	 0.0	 0.0	 -80.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23332	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23333	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23334	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23335	 1	 11.85	 0.96	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23336	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23337	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23338	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23339	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23340	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23341	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23342	 1	 37.34	 13.73	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23343	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23344	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23345	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23346	 2	 37.95	 2.37	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23347	 2	 10.33	 1.41	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23348	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23349	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23350	 1	 49.75	 17.77	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23351	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23352	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23353	 2	 1.62	 0.27	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23354	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23355	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23356	 1	 21.60	 8.17	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23357	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23358	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23359	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23360	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23361	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23362	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23363	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23364	 1	 4.25	 0.41	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23365	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23366	 2	 16.68	 8.82	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23367	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23368	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23369	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23370	 2	 10.04	 3.42	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23371	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23372	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23373	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23374	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23375	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23376	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23377	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23378	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23379	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23380	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23381	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23382	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23383	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23384	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23385	 2	 0.16	 0.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23386	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23387	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23388	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23389	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23390	 2	 15.75	 2.76	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23391	 1	 0.0	 0.0	 0.0	 -153.5	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23392	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23393	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23394	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23395	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23396	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23397	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23398	 1	 0.30	 0.04	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23399	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23400	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23401	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23402	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23403	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23404	 1	 10.56	 0.86	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23405	 2	 1.44	 0.55	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23406	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23407	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23408	 1	 17.66	 4.44	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23409	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23410	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23411	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23412	 1	 0.0	 0.0	 0.0	 -908.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23413	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23414	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23415	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23416	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23417	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23418	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	23419	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23420	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23421	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23422	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23423	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23424	 1	 0.0	 0.0	 0.0	 -52.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23425	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23426	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23427	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 22.0	 1	    1.10000	    0.90000;
	23428	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23429	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23430	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23431	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23432	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23433	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23434	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23435	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23436	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23437	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23438	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23439	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23440	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23441	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23442	 1	 0.0	 0.0	 0.0	 -218.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23443	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23444	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23445	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23446	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23447	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23448	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23449	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23450	 1	 0.0	 0.0	 0.0	 -360.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23451	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23452	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23453	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23454	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23455	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23456	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23457	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23458	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23459	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23460	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23461	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23462	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23463	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23464	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23465	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23466	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23467	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23468	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23469	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23470	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23471	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23472	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23473	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23474	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23475	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23476	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23477	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23478	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23479	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23480	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23481	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23482	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23483	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23484	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23485	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	23486	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23487	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23488	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23489	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23490	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23491	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23492	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23493	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23494	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23495	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23496	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23497	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23498	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23499	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23500	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23501	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23502	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23503	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23504	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23505	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23506	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23507	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23508	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23509	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	23510	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23511	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23512	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	23513	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	23514	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	23515	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 765.0	 1	    1.10000	    0.90000;
	25000	 1	 16.52	 3.88	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25001	 1	 41.75	 10.21	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25002	 1	 26.05	 2.20	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25003	 1	 22.11	 7.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25004	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25005	 1	 42.80	 4.26	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25006	 1	 42.80	 9.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25007	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25008	 1	 52.78	 6.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25009	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25010	 1	 52.78	 13.16	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25011	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25012	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25013	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25014	 1	 41.23	 6.40	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25015	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25016	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25017	 1	 37.89	 4.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25018	 1	 21.53	 2.46	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25019	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25020	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25021	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25022	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25023	 1	 31.78	 1.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25024	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25025	 1	 33.85	 2.41	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25026	 1	 33.85	 6.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25027	 1	 17.17	 3.53	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25028	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25029	 1	 46.47	 0.62	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25030	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25031	 1	 66.93	 15.70	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25032	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25033	 1	 84.25	 23.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25034	 1	 41.31	 10.95	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25035	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25036	 1	 34.30	 6.60	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25037	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25038	 1	 58.76	 5.73	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25039	 1	 50.34	 10.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25040	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25041	 1	 65.23	 30.53	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25042	 1	 65.23	 4.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25043	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25044	 1	 44.00	 3.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25045	 1	 45.96	 5.82	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25046	 1	 13.30	 1.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25047	 1	 36.13	 4.56	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25048	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25049	 1	 64.26	 3.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25050	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 24.0	 1	    1.10000	    0.90000;
	25051	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25052	 1	 64.26	 18.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25053	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25054	 1	 41.95	 8.97	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25055	 1	 63.62	 4.88	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25056	 1	 40.64	 14.70	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25057	 1	 38.25	 9.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25058	 1	 38.25	 3.60	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25059	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25060	 1	 48.90	 12.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25061	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25062	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25063	 1	 28.99	 1.76	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25064	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25065	 1	 65.08	 8.03	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25066	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25067	 1	 32.79	 6.41	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25068	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25069	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25070	 1	 32.79	 18.17	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25071	 1	 41.90	 5.50	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25072	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25073	 1	 49.72	 6.93	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25074	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25075	 1	 14.74	 3.42	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25076	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25077	 1	 52.85	 6.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25078	 1	 54.47	 11.22	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25079	 1	 10.09	 3.97	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25080	 1	 33.49	 9.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25081	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25082	 1	 60.95	 16.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25083	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25084	 1	 60.95	 9.41	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25085	 1	 67.20	 9.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25086	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25087	 1	 67.20	 8.80	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25088	 1	 32.65	 1.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25089	 1	 50.34	 17.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25090	 1	 50.34	 17.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25091	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25092	 1	 49.30	 8.39	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25093	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25094	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25095	 1	 49.30	 7.99	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25096	 1	 105.17	 33.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25097	 1	 71.68	 11.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25098	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25099	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25100	 1	 35.19	 12.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25101	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25102	 1	 42.69	 8.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25103	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25104	 1	 66.60	 15.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25105	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25106	 1	 66.60	 12.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25107	 1	 66.60	 7.21	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25108	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25109	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25110	 1	 98.08	 26.53	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25111	 1	 68.52	 6.63	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25112	 1	 57.09	 5.79	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25113	 1	 39.62	 9.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25114	 1	 39.62	 8.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25115	 1	 52.60	 13.00	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25116	 1	 51.80	 9.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25117	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25118	 1	 70.53	 9.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25119	 1	 70.53	 8.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25120	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25121	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25122	 1	 52.59	 14.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25123	 1	 52.59	 12.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25124	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25125	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25126	 1	 21.43	 3.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25127	 1	 58.84	 15.65	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25128	 1	 58.84	 5.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25129	 1	 41.80	 5.06	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25130	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25131	 1	 41.80	 10.98	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25132	 1	 45.40	 14.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25133	 1	 45.40	 13.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25134	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25135	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25136	 1	 53.46	 17.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25137	 1	 53.46	 12.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25138	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25139	 1	 66.53	 6.69	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25140	 1	 66.53	 15.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25141	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25142	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25143	 1	 66.53	 26.75	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25144	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25145	 1	 42.23	 9.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25146	 1	 43.98	 12.50	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25147	 1	 43.98	 11.14	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25148	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25149	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25150	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25151	 1	 41.86	 7.87	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25152	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25153	 1	 49.36	 9.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25154	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25155	 1	 51.20	 15.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25156	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25157	 1	 51.20	 16.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25158	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25159	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25160	 1	 43.75	 10.84	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25161	 1	 50.56	 21.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25162	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25163	 1	 43.52	 6.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25164	 1	 43.52	 8.04	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25165	 1	 63.32	 22.10	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25166	 1	 0.68	 0.10	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25167	 1	 63.32	 25.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25168	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25169	 1	 78.50	 31.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25170	 1	 77.99	 24.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25171	 1	 87.55	 11.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25172	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25173	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25174	 1	 87.55	 15.94	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25175	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25176	 1	 33.35	 4.57	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25177	 1	 30.78	 7.81	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25178	 1	 30.78	 3.39	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25179	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25180	 1	 36.05	 6.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25181	 1	 36.05	 7.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25182	 1	 4.91	 2.10	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25183	 1	 65.64	 21.09	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25184	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25185	 1	 34.68	 6.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25186	 1	 65.64	 19.98	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25187	 1	 31.04	 11.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25188	 1	 31.14	 3.09	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25189	 1	 59.10	 11.42	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25190	 1	 48.67	 10.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25191	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25192	 1	 39.36	 5.89	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25193	 1	 39.36	 10.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25194	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25195	 1	 60.65	 8.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25196	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25197	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25198	 1	 93.08	 24.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25199	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25200	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25201	 1	 47.69	 5.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25202	 1	 47.69	 4.95	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25203	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25204	 1	 44.14	 8.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25205	 1	 44.14	 6.17	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25206	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25207	 1	 32.43	 4.90	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25208	 1	 31.22	 9.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25209	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25210	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25211	 1	 31.22	 0.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25212	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25213	 1	 54.40	 7.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25214	 1	 60.94	 4.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25215	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25216	 1	 40.70	 9.03	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25217	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25218	 1	 40.70	 10.16	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25219	 1	 33.41	 2.75	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25220	 1	 35.57	 9.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25221	 1	 35.57	 8.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25222	 1	 55.50	 9.99	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25223	 1	 89.79	 25.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25224	 1	 0.0	 0.0	 0.0	 42.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25225	 1	 89.79	 15.92	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25226	 1	 15.37	 2.84	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25227	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25228	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25229	 1	 76.57	 17.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25230	 1	 61.78	 12.57	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25231	 1	 32.48	 1.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25232	 1	 32.48	 6.94	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25233	 1	 62.48	 8.37	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25234	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25235	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25236	 1	 97.16	 20.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25237	 1	 40.26	 4.95	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25238	 1	 40.26	 5.05	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25239	 1	 43.04	 1.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25240	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25241	 1	 41.82	 8.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25242	 1	 59.22	 11.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25243	 1	 42.84	 6.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25244	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25245	 1	 42.84	 11.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25246	 1	 62.25	 10.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25247	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25248	 1	 62.25	 3.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25249	 1	 42.11	 11.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25250	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25251	 1	 42.11	 11.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25252	 1	 72.76	 8.60	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25253	 1	 72.76	 8.99	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25254	 1	 51.58	 5.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25255	 1	 65.03	 15.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25256	 1	 13.20	 3.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25257	 1	 34.22	 5.56	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25258	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25259	 1	 34.22	 4.10	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25260	 1	 56.71	 9.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25261	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25262	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25263	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25264	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25265	 1	 59.47	 2.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25266	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25267	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25268	 1	 101.57	 20.61	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25269	 1	 34.37	 9.55	 0.0	 30.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25270	 1	 39.08	 2.69	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25271	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25272	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25273	 1	 39.08	 7.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25274	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25275	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25276	 1	 103.04	 16.90	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25277	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25278	 1	 61.75	 7.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25279	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25280	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25281	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25282	 1	 50.89	 5.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25283	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25284	 1	 119.00	 16.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25285	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25286	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25287	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25288	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25289	 1	 152.33	 32.45	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25290	 1	 41.28	 5.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25291	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25292	 1	 57.30	 15.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25293	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25294	 1	 95.66	 24.26	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25295	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25296	 1	 37.42	 7.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25297	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25298	 1	 47.44	 6.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25299	 1	 80.84	 4.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25300	 1	 16.23	 4.22	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25301	 1	 66.74	 18.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25302	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25303	 1	 151.10	 49.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25304	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25305	 1	 30.67	 1.29	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25306	 1	 33.71	 7.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25307	 1	 83.46	 19.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25308	 1	 83.46	 29.10	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25309	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25310	 1	 83.46	 15.72	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25311	 1	 47.77	 14.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25312	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25313	 1	 47.67	 4.40	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25314	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25315	 1	 47.67	 9.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25316	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25317	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25318	 1	 52.50	 6.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25319	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25320	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25321	 1	 42.42	 4.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25322	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25323	 1	 68.03	 9.26	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25324	 1	 33.71	 11.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25325	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25326	 1	 69.99	 15.90	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25327	 1	 69.99	 18.39	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25328	 1	 47.10	 9.14	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25329	 1	 38.36	 4.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25330	 1	 35.06	 5.79	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25331	 1	 36.59	 5.79	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25332	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25333	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25334	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25335	 1	 98.96	 14.53	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25336	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25337	 1	 74.65	 12.90	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25338	 1	 42.61	 5.50	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25339	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25340	 1	 97.82	 10.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25341	 1	 73.84	 2.10	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25342	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25343	 1	 73.84	 16.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25344	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25345	 1	 73.84	 9.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25346	 1	 97.17	 25.49	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25347	 1	 44.90	 7.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25348	 1	 48.70	 7.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25349	 1	 48.70	 6.40	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25350	 1	 48.38	 12.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25351	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25352	 1	 48.38	 10.40	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25353	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25354	 1	 85.63	 22.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25355	 1	 85.63	 2.50	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25356	 1	 49.96	 12.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25357	 1	 93.09	 20.50	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25358	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25359	 1	 57.73	 4.81	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25360	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25361	 1	 93.71	 20.35	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25362	 1	 116.38	 44.62	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25363	 1	 73.45	 12.69	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25364	 1	 98.86	 2.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25365	 1	 35.51	 11.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25366	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25367	 1	 35.51	 7.40	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25368	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25369	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25370	 1	 57.47	 3.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25371	 1	 1.30	 0.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25372	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25373	 1	 57.47	 9.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25374	 1	 53.58	 13.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25375	 1	 129.09	 28.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25376	 1	 81.21	 14.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25377	 1	 35.87	 3.60	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25378	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25379	 1	 42.17	 12.80	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25380	 1	 44.51	 18.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25381	 1	 44.51	 3.53	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25382	 1	 75.02	 14.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25383	 1	 75.02	 21.29	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25384	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25385	 1	 127.16	 21.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25386	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25387	 1	 44.29	 11.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25388	 1	 76.48	 13.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25389	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25390	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25391	 1	 37.16	 6.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25392	 1	 34.43	 10.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25393	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25394	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25395	 1	 37.16	 8.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25396	 1	 39.03	 10.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25397	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25398	 1	 45.67	 13.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25399	 1	 77.83	 15.94	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25400	 1	 122.72	 24.04	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25401	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25402	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25403	 1	 140.61	 29.79	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25404	 1	 76.66	 17.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25405	 1	 31.61	 3.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25406	 1	 53.81	 35.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25407	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25408	 1	 38.76	 3.30	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25409	 1	 38.76	 7.59	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25410	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25411	 1	 95.15	 17.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25412	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25413	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25414	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25415	 1	 69.59	 9.00	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25416	 1	 45.65	 5.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25417	 1	 59.54	 14.92	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25418	 1	 59.54	 12.21	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25419	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25420	 1	 52.13	 20.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25421	 1	 50.99	 5.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25422	 1	 75.08	 14.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25423	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25424	 1	 75.08	 9.14	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25425	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25426	 1	 103.75	 11.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25427	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25428	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25429	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25430	 1	 58.70	 9.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25431	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25432	 1	 58.70	 18.03	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25433	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25434	 1	 45.49	 1.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25435	 1	 30.74	 2.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25436	 1	 57.34	 9.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25437	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25438	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25439	 1	 187.02	 34.42	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25440	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25441	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25442	 1	 54.52	 4.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25443	 1	 87.63	 9.23	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25444	 1	 46.63	 3.45	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25445	 1	 52.48	 8.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25446	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25447	 1	 144.69	 34.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25448	 1	 71.47	 8.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25449	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25450	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25451	 1	 50.35	 6.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25452	 1	 72.27	 0.88	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25453	 1	 89.19	 12.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25454	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25455	 1	 111.90	 16.96	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25456	 1	 55.02	 9.84	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25457	 1	 75.20	 27.80	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25458	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25459	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25460	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25461	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25462	 1	 84.37	 12.92	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25463	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25464	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25465	 1	 42.42	 6.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25466	 1	 49.41	 1.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25467	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25468	 1	 86.96	 21.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25469	 1	 72.04	 22.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25470	 1	 72.04	 10.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25471	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25472	 1	 88.64	 29.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25473	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25474	 1	 141.69	 30.70	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25475	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25476	 1	 80.01	 13.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25477	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25478	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25479	 1	 55.13	 6.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25480	 1	 45.84	 5.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25481	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25482	 1	 85.30	 29.20	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25483	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25484	 1	 69.13	 14.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25485	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25486	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25487	 1	 69.13	 7.10	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25488	 1	 81.95	 7.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25489	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25490	 1	 107.31	 8.95	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25491	 1	 64.97	 8.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25492	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25493	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25494	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25495	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25496	 1	 64.97	 6.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25497	 1	 71.43	 12.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25498	 1	 34.43	 4.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25499	 1	 83.64	 25.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25500	 1	 83.64	 16.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25501	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25502	 1	 83.64	 15.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25503	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25504	 1	 31.38	 8.76	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25505	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25506	 1	 49.45	 13.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25507	 1	 68.96	 17.89	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25508	 1	 36.65	 14.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25509	 1	 93.23	 21.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25510	 1	 61.85	 10.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25511	 1	 45.65	 3.12	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25512	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25513	 1	 45.65	 5.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25514	 1	 61.34	 8.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25515	 1	 61.34	 15.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25516	 1	 74.16	 9.23	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25517	 1	 33.31	 10.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25518	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25519	 1	 33.31	 3.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25520	 1	 38.48	 4.04	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25521	 1	 59.57	 13.79	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25522	 1	 59.57	 6.57	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25523	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25524	 1	 75.29	 11.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25525	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25526	 1	 54.97	 12.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25527	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25528	 1	 30.44	 4.98	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25529	 1	 44.35	 17.43	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25530	 1	 74.79	 14.02	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25531	 1	 19.31	 1.82	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25532	 1	 60.43	 1.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25533	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25534	 1	 60.43	 13.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25535	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25536	 1	 68.21	 5.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25537	 1	 39.93	 2.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25538	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25539	 1	 40.30	 8.87	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25540	 1	 58.99	 15.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25541	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25542	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25543	 1	 58.99	 12.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25544	 1	 91.00	 19.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25545	 1	 47.51	 12.67	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25546	 1	 80.52	 11.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25547	 1	 47.47	 10.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25548	 1	 64.84	 18.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25549	 1	 64.84	 7.23	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25550	 1	 48.97	 14.20	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25551	 1	 84.21	 10.13	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25552	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25553	 1	 84.21	 11.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25554	 1	 104.87	 7.62	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25555	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25556	 1	 55.42	 7.63	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25557	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25558	 1	 50.47	 9.85	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25559	 1	 71.13	 13.03	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25560	 1	 71.13	 15.87	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25561	 1	 75.99	 5.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25562	 1	 75.99	 5.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25563	 1	 75.99	 22.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25564	 1	 75.38	 21.05	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25565	 1	 84.92	 18.61	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25566	 1	 51.20	 15.48	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25567	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25568	 1	 51.20	 17.64	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25569	 1	 33.04	 10.25	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25570	 1	 99.59	 33.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25571	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25572	 1	 67.32	 20.69	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25573	 1	 86.90	 26.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25574	 1	 94.52	 12.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25575	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25576	 1	 107.73	 14.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25577	 1	 75.28	 30.86	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25578	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25579	 1	 75.28	 11.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25580	 1	 38.01	 9.75	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25581	 1	 38.01	 10.31	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25582	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25583	 1	 81.53	 43.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25584	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25585	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25586	 1	 81.53	 29.27	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25587	 1	 114.72	 25.46	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25588	 1	 28.43	 12.24	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25589	 1	 65.32	 15.46	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25590	 1	 65.32	 12.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25591	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25592	 1	 33.18	 16.84	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25593	 1	 30.92	 4.16	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25594	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25595	 1	 125.49	 15.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25596	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	25597	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25598	 1	 150.07	 20.00	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25599	 1	 47.51	 18.76	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25600	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25601	 1	 47.51	 13.19	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25602	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25603	 1	 48.67	 9.32	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25604	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25605	 1	 48.67	 7.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25606	 1	 38.32	 3.68	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25607	 1	 38.03	 1.78	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25608	 1	 36.61	 4.65	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25609	 1	 46.20	 8.60	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25610	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25611	 1	 39.54	 7.88	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25612	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25613	 1	 92.09	 21.44	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25614	 1	 90.08	 36.30	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25615	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25616	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25617	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25618	 1	 131.13	 23.10	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25619	 1	 43.62	 15.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25620	 1	 80.27	 13.08	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25621	 1	 38.68	 1.33	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25622	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25623	 1	 38.68	 3.47	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25624	 1	 58.51	 10.34	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25625	 1	 51.20	 6.40	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25626	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25627	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25628	 1	 51.20	 19.10	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25629	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25630	 1	 63.67	 21.36	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25631	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25632	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25633	 1	 96.78	 21.29	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25634	 1	 61.67	 17.08	 0.0	 204.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25635	 1	 61.67	 12.03	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25636	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25637	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25638	 1	 44.38	 11.18	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25639	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25640	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25641	 1	 90.48	 24.89	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	25642	 1	 90.48	 17.51	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25643	 1	 31.25	 5.83	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25644	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25645	 1	 47.98	 1.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25646	 1	 47.98	 3.74	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25647	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25648	 1	 33.71	 4.07	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25649	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25650	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25651	 1	 46.16	 7.65	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25652	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25653	 1	 46.16	 13.38	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25654	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25655	 1	 75.52	 17.00	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25656	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25657	 1	 106.64	 42.54	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25658	 1	 46.46	 16.55	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25659	 1	 104.39	 21.57	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25660	 1	 75.99	 22.26	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25661	 1	 0.0	 0.0	 0.0	 88.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25662	 1	 75.99	 6.66	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25663	 1	 39.78	 8.93	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25664	 1	 39.78	 7.89	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25665	 1	 106.23	 16.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25666	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	25667	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25668	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 1	    1.10000	    0.90000;
	25669	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 1	    1.10000	    0.90000;
	25670	 1	 74.98	 27.17	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
