%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         08 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case1951_rte__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	307	 308	 0.000339	 0.027355	 0.0	 1159.0	 1159.0	 1159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	307	 1604	 0.000132	 -0.007479	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	308	 1604	 0.000173	 0.034764	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -30.0	 30.0;
	327	 328	 0.002469	 0.533333	 0.0	 118.0	 118.0	 118.0	 1.0	 0.0	 1	 -30.0	 30.0;
	346	 347	 0.000325	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	345	 347	 0.000325	 0.025346	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000332	 0.027078	 0.0	 1165.0	 1165.0	 1165.0	 1.0	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000325	 0.027355	 0.0	 1153.0	 1153.0	 1153.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000817	 0.042313	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	348	 350	 0.000686	 0.043075	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	361	 363	 0.000319	 0.024723	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	360	 363	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	368	 369	 0.000263	 0.025277	 0.0	 585.0	 585.0	 585.0	 0.959693	 0.0	 1	 -30.0	 30.0;
	368	 369	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	389	 390	 0.000332	 0.024654	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	388	 390	 0.000312	 0.024654	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	396	 397	 0.006133	 0.237422	 0.0	 133.0	 133.0	 133.0	 0.938967	 0.0	 1	 -30.0	 30.0;
	420	 1557	 0.000263	 -0.005471	 0.0	 1184.0	 1184.0	 1184.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	421	 1557	 6.2e-05	 0.032895	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000325	 0.027355	 0.0	 1153.0	 1153.0	 1153.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000796	 0.041551	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000727	 0.048753	 0.0	 607.0	 607.0	 607.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	435	 436	 0.000325	 0.027562	 0.0	 1145.0	 1145.0	 1145.0	 1.0	 0.0	 1	 -30.0	 30.0;
	440	 1614	 0.000159	 -0.007133	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	440	 1624	 0.000277	 -0.005609	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	441	 1614	 0.000173	 0.033726	 0.0	 942.0	 942.0	 942.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 1624	 6.2e-05	 0.032964	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 443	 0.000325	 0.024792	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	456	 458	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	456	 458	 0.000332	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	461	 1558	 0.000145	 -0.007548	 0.0	 1187.0	 1187.0	 1187.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	461	 1582	 0.000533	 -0.004848	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	462	 1558	 0.000187	 0.03428	 0.0	 926.0	 926.0	 926.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 1582	 0.000173	 0.053186	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -30.0	 30.0;
	527	 528	 0.000735	 0.044668	 0.0	 593.0	 593.0	 593.0	 0.959693	 0.0	 1	 -30.0	 30.0;
	552	 553	 0.000803	 0.034418	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	551	 1583	 0.000277	 -0.004709	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	553	 1583	 4.8e-05	 0.029571	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 556	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	558	 559	 0.000332	 0.024723	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	558	 559	 0.000305	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.000319	 0.02687	 0.0	 1174.0	 1174.0	 1174.0	 1.0	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.000339	 0.02687	 0.0	 1174.0	 1174.0	 1174.0	 1.0	 0.0	 1	 -30.0	 30.0;
	586	 587	 0.00036	 0.027285	 0.0	 1156.0	 1156.0	 1156.0	 1.0	 0.0	 1	 -30.0	 30.0;
	595	 596	 0.002909	 0.158587	 0.0	 200.0	 200.0	 200.0	 1.031993	 0.0	 1	 -30.0	 30.0;
	595	 597	 0.002832	 0.157202	 0.0	 202.0	 202.0	 202.0	 1.021451	 0.0	 1	 -30.0	 30.0;
	1559	 602	 0.000152	 -0.006163	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	602	 603	 0.000312	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	603	 1559	 0.000159	 0.031163	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 605	 0.000119	 0.00796	 0.0	 418.0	 418.0	 418.0	 1.0	 -1.94	 1	 -30.0	 30.0;
	614	 615	 0.005096	 0.143921	 0.0	 221.0	 221.0	 221.0	 1.0	 0.0	 1	 -30.0	 30.0;
	614	 615	 0.005531	 0.188247	 0.0	 169.0	 169.0	 169.0	 1.012149	 0.0	 1	 -30.0	 30.0;
	622	 623	 0.000713	 0.043283	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	622	 623	 0.000769	 0.043837	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	633	 635	 0.000319	 0.027424	 0.0	 1157.0	 1157.0	 1157.0	 1.0	 0.0	 1	 -30.0	 30.0;
	633	 635	 0.000319	 0.027355	 0.0	 1159.0	 1159.0	 1159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	649	 650	 0.002074	 0.161778	 0.0	 195.0	 195.0	 195.0	 0.7446	 0.0	 1	 -30.0	 30.0;
	649	 650	 0.002074	 0.161778	 0.0	 195.0	 195.0	 195.0	 0.875657	 0.0	 1	 -30.0	 30.0;
	657	 658	 0.005472	 0.190025	 0.0	 166.0	 166.0	 166.0	 1.0	 0.0	 1	 -30.0	 30.0;
	674	 675	 0.000319	 0.024307	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	677	 679	 0.000693	 0.048753	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	677	 678	 0.000796	 0.042452	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	701	 702	 0.0032	 0.124444	 0.0	 257.0	 257.0	 257.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 709	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1833	 1584	 0.000145	 -0.006371	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	708	 1605	 0.000132	 -0.006302	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	709	 1584	 0.000187	 0.031163	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -30.0	 30.0;
	709	 1605	 0.000187	 0.03144	 0.0	 1015.0	 1015.0	 1015.0	 0.0	 0.0	 1	 -30.0	 30.0;
	710	 711	 0.000845	 0.042729	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	716	 717	 0.001936	 0.115358	 0.0	 269.0	 269.0	 269.0	 1.023541	 0.0	 1	 -30.0	 30.0;
	718	 719	 0.000332	 0.024238	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	718	 719	 0.000332	 0.024238	 0.0	 1184.0	 1184.0	 1184.0	 1.001	 0.0	 1	 -30.0	 30.0;
	729	 730	 0.004543	 0.137284	 0.0	 224.0	 224.0	 224.0	 0.952381	 0.0	 1	 -30.0	 30.0;
	732	 733	 0.00081	 0.039266	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	732	 733	 0.00081	 0.039612	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	736	 737	 0.003338	 0.158025	 0.0	 202.0	 202.0	 202.0	 0.98912	 0.0	 1	 -30.0	 30.0;
	741	 742	 0.001842	 0.101731	 0.0	 310.0	 310.0	 310.0	 0.984249	 0.0	 1	 -30.0	 30.0;
	741	 743	 0.001821	 0.100762	 0.0	 313.0	 313.0	 313.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	747	 748	 0.001956	 0.003956	 0.0	 974.0	 974.0	 974.0	 1.0	 0.0	 1	 -30.0	 30.0;
	763	 764	 0.000665	 0.043075	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	763	 764	 0.000672	 0.04356	 0.0	 600.0	 600.0	 600.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1606	 763	 0.000554	 -0.004224	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	764	 1606	 0.000118	 0.047576	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -30.0	 30.0;
	765	 766	 0.000679	 0.04536	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	765	 766	 0.000686	 0.045083	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000332	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	772	 774	 0.000319	 0.025139	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	2016	 1560	 0.004993	 0.223892	 0.0	 141.0	 141.0	 141.0	 1.0	 0.0	 1	 -30.0	 30.0;
	775	 1560	 0.000651	 -0.005055	 0.0	 547.0	 547.0	 547.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	776	 1560	 4.2e-05	 0.05374	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -30.0	 30.0;
	779	 783	 0.003378	 0.105679	 0.0	 301.0	 301.0	 301.0	 0.968054	 0.0	 1	 -30.0	 30.0;
	779	 783	 0.003299	 0.107654	 0.0	 295.0	 295.0	 295.0	 0.978474	 0.0	 1	 -30.0	 30.0;
	780	 784	 0.001807	 0.100831	 0.0	 317.0	 317.0	 317.0	 0.95602	 0.0	 1	 -30.0	 30.0;
	780	 784	 0.00178	 0.100139	 0.0	 319.0	 319.0	 319.0	 0.95602	 0.0	 1	 -30.0	 30.0;
	783	 784	 0.000759	 0.035838	 0.0	 886.0	 886.0	 886.0	 1.001	 0.0	 1	 -30.0	 30.0;
	785	 1561	 0.000145	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	785	 1585	 0.000139	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	786	 1561	 0.000194	 0.038781	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -30.0	 30.0;
	787	 1585	 0.000187	 0.034903	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -30.0	 30.0;
	791	 792	 0.000319	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	791	 792	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	801	 1562	 0.000443	 -0.004848	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	801	 1586	 0.000305	 -0.007133	 0.0	 606.0	 606.0	 606.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	801	 802	 0.000734	 0.024654	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	802	 1562	 0.000249	 0.047992	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	802	 1586	 0.000506	 0.046814	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	813	 1563	 0.000152	 -0.011219	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	813	 1587	 0.000443	 -0.011011	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	813	 1607	 0.000215	 -0.005194	 0.0	 1186.0	 1186.0	 1186.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	813	 1615	 0.000145	 -0.011496	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	814	 1563	 0.000187	 0.038296	 0.0	 956.0	 956.0	 956.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 1587	 0.000374	 0.053463	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 1607	 9.7e-05	 0.032064	 0.0	 1141.0	 1141.0	 1141.0	 0.0	 0.0	 1	 -30.0	 30.0;
	814	 1615	 0.000194	 0.038435	 0.0	 952.0	 952.0	 952.0	 0.0	 0.0	 1	 -30.0	 30.0;
	818	 1564	 0.000229	 -0.004571	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	820	 1588	 0.000215	 -0.004432	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	819	 821	 0.000312	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 0.999001	 0.0	 1	 -30.0	 30.0;
	821	 1564	 9.7e-05	 0.029363	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -30.0	 30.0;
	821	 1588	 9.7e-05	 0.029086	 0.0	 1097.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -30.0	 30.0;
	836	 839	 0.000325	 0.027355	 0.0	 1159.0	 1159.0	 1159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	837	 1589	 0.000152	 -0.011357	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 1608	 0.000145	 -0.00741	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	836	 1616	 0.000125	 -0.007756	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	839	 1589	 0.000187	 0.038435	 0.0	 952.0	 952.0	 952.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 1608	 0.000194	 0.034626	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -30.0	 30.0;
	838	 1616	 0.000215	 0.034903	 0.0	 1049.0	 1049.0	 1049.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 851	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	849	 851	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	855	 1565	 0.00045	 -0.014404	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 1590	 0.000471	 -0.013712	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	855	 857	 0.000803	 0.034903	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	854	 857	 0.000269	 0.027168	 0.0	 1091.0	 1091.0	 1091.0	 1.001	 0.0	 1	 -30.0	 30.0;
	857	 1565	 0.000381	 0.050623	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -30.0	 30.0;
	857	 1590	 0.000367	 0.050554	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -30.0	 30.0;
	898	 1566	 0.000235	 -0.004294	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	898	 1591	 0.000145	 -0.006233	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	899	 1566	 9e-05	 0.029086	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	899	 1591	 0.000194	 0.031233	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1272	 904	 0.000119	 0.009086	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -30.0	 30.0;
	966	 967	 0.000284	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.046025	 0.0	 1	 -30.0	 30.0;
	977	 979	 0.00187	 0.101731	 0.0	 310.0	 310.0	 310.0	 0.984249	 0.0	 1	 -30.0	 30.0;
	977	 978	 0.001773	 0.099862	 0.0	 316.0	 316.0	 316.0	 0.994033	 0.0	 1	 -30.0	 30.0;
	431	 999	 4.2e-05	 0.000339	 0.0061	 1184.0	 1184.0	 1184.0	 1.0	 -9.95	 1	 -30.0	 30.0;
	998	 999	 0.000679	 0.042867	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1012	 1567	 0.000111	 -0.007895	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1013	 1592	 0.00027	 -0.005402	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1012	 1609	 0.000152	 -0.007964	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1014	 1617	 0.000152	 -0.007271	 0.0	 1184.0	 1184.0	 1184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1013	 1018	 0.000325	 0.027078	 0.0	 1171.0	 1171.0	 1171.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1017	 1567	 0.000222	 0.03518	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1017	 1592	 5.5e-05	 0.032756	 0.0	 1117.0	 1117.0	 1117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1609	 0.000201	 0.034764	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1018	 1617	 0.000194	 0.034141	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1022	 1023	 0.000339	 0.027285	 0.0	 1156.0	 1156.0	 1156.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1040	 1568	 0.000215	 -0.00554	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1040	 1041	 0.000325	 0.027355	 0.0	 1154.0	 1154.0	 1154.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1041	 1568	 0.000125	 0.033241	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1273	 1052	 0.000119	 0.009086	 0.0	 473.0	 473.0	 473.0	 1.0	 -6.32	 1	 -30.0	 30.0;
	1055	 1056	 0.000319	 0.024307	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.000339	 0.025	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1055	 1056	 0.000325	 0.024584	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1079	 1080	 0.000817	 0.04349	 0.0	 608.0	 608.0	 608.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1079	 1080	 0.000319	 0.027978	 0.0	 1136.0	 1136.0	 1136.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1108	 1110	 0.000713	 0.048546	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1109	 1110	 0.000332	 0.026939	 0.0	 1177.0	 1177.0	 1177.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1109	 1110	 0.000319	 0.026385	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1125	 1569	 0.000519	 -0.00831	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1125	 1593	 0.000471	 -0.008033	 0.0	 600.0	 600.0	 600.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1126	 1569	 0.000277	 0.047922	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1126	 1593	 0.00036	 0.049584	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1127	 1128	 0.000796	 0.041413	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1127	 1128	 0.000831	 0.039681	 0.0	 606.0	 606.0	 606.0	 0.994036	 0.0	 1	 -30.0	 30.0;
	1149	 1150	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1149	 1150	 0.000332	 0.024792	 0.0	 1182.0	 1182.0	 1182.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1157	 1570	 0.000118	 -0.005956	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1156	 1158	 0.000325	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1158	 1570	 0.000187	 0.032964	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1162	 1163	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1164	 1571	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1164	 1594	 0.00081	 -0.007802	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1572	 1173	 0.000277	 -0.00464	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1173	 1174	 0.000339	 0.024931	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1174	 1572	 6.2e-05	 0.029571	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1179	 1181	 0.001177	 0.042382	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1610	 1179	 0.000499	 -0.006925	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1618	 1179	 0.000353	 -0.010873	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1181	 1610	 0.000201	 0.055402	 0.0	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1180	 1618	 0.000429	 0.05374	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1200	 0.000291	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1625	 1215	 0.000457	 -0.005194	 0.0	 557.0	 557.0	 557.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1215	 1216	 0.000796	 0.048199	 0.0	 557.0	 557.0	 557.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1216	 1625	 0.000242	 0.047438	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1237	 1238	 0.003556	 0.127407	 0.0	 243.0	 243.0	 243.0	 1.02459	 0.0	 1	 -30.0	 30.0;
	1257	 1258	 0.00164	 0.118519	 0.0	 259.0	 259.0	 259.0	 1.007049	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.000783	 0.042936	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1259	 1260	 0.000776	 0.043075	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1262	 1573	 0.000159	 -0.006025	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1262	 1595	 0.000229	 -0.004571	 0.0	 1174.0	 1174.0	 1174.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1262	 1263	 0.000332	 0.025623	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1263	 1573	 0.000173	 0.031163	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1263	 1595	 9e-05	 0.029363	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1264	 1265	 0.003186	 0.137758	 0.0	 229.0	 229.0	 229.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1269	 1271	 0.000686	 0.047922	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.000325	 0.027493	 0.0	 1148.0	 1148.0	 1148.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1270	 1271	 0.000325	 0.027493	 0.0	 1148.0	 1148.0	 1148.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1276	 1278	 0.001835	 0.101524	 0.0	 312.0	 312.0	 312.0	 1.013171	 0.0	 1	 -30.0	 30.0;
	1276	 1277	 0.001828	 0.102078	 0.0	 310.0	 310.0	 310.0	 1.003009	 0.0	 1	 -30.0	 30.0;
	1280	 1282	 0.000319	 0.027355	 0.0	 1159.0	 1159.0	 1159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1280	 1281	 0.000339	 0.029778	 0.0	 1065.0	 1065.0	 1065.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1289	 1291	 0.001752	 0.102285	 0.0	 310.0	 310.0	 310.0	 0.984249	 0.0	 1	 -30.0	 30.0;
	1289	 1290	 0.001752	 0.102285	 0.0	 310.0	 310.0	 310.0	 0.984249	 0.0	 1	 -30.0	 30.0;
	1298	 1611	 0.00018	 -0.007687	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1298	 1619	 0.000125	 -0.007618	 0.0	 1188.0	 1188.0	 1188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1299	 1611	 0.000166	 0.035111	 0.0	 1042.0	 1042.0	 1042.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1299	 1619	 0.000201	 0.034834	 0.0	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1302	 6.2e-05	 0.031787	 0.0	 993.0	 993.0	 993.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 1302	 6.2e-05	 0.031856	 0.0	 991.0	 991.0	 991.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1319	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1318	 1320	 0.000208	 0.014751	 0.0	 1746.0	 1746.0	 1746.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1317	 1320	 0.000208	 0.016413	 0.0	 1922.0	 1922.0	 1922.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1313	 1320	 0.000208	 0.016413	 0.0	 1922.0	 1922.0	 1922.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1311	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1312	 1320	 0.000208	 0.016413	 0.0	 1769.0	 1769.0	 1769.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1316	 1320	 0.000208	 0.016413	 0.0	 1922.0	 1922.0	 1922.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1315	 1320	 0.000208	 0.016413	 0.0	 1922.0	 1922.0	 1922.0	 0.947871	 0.0	 1	 -30.0	 30.0;
	1314	 1320	 0.000319	 0.024307	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1336	 1574	 0.000699	 -0.004709	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1336	 1337	 0.000686	 0.048546	 0.0	 606.0	 606.0	 606.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1337	 1574	 1.4e-05	 0.052839	 0.0	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000339	 0.027008	 0.0	 1175.0	 1175.0	 1175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000395	 0.027216	 0.0	 1166.0	 1166.0	 1166.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1344	 1347	 0.000325	 0.027632	 0.0	 1148.0	 1148.0	 1148.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1351	 1352	 0.000332	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1351	 1596	 0.000229	 -0.004363	 0.0	 1186.0	 1186.0	 1186.0	 1.001	 0.0	 1	 -30.0	 30.0;
	1352	 1596	 9.7e-05	 0.029155	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1360	 1361	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1360	 1361	 0.000319	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.000803	 0.039335	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1363	 1365	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1364	 1365	 0.000796	 0.039266	 0.0	 600.0	 600.0	 600.0	 0.996016	 0.0	 1	 -30.0	 30.0;
	1366	 1368	 0.000305	 0.024862	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1373	 1374	 0.002212	 0.125432	 0.0	 251.0	 251.0	 251.0	 0.928505	 0.0	 1	 -30.0	 30.0;
	1374	 1375	 0.000319	 0.024792	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1374	 1375	 0.000325	 0.025	 0.0	 1186.0	 1186.0	 1186.0	 1.005027	 0.0	 1	 -30.0	 30.0;
	1385	 1575	 0.00027	 -0.005332	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1385	 1597	 0.000249	 -0.005471	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1384	 1612	 0.000125	 -0.007687	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1385	 1620	 0.000173	 -0.007895	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1385	 1626	 0.000132	 -0.010942	 0.0	 1186.0	 1186.0	 1186.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1386	 1575	 5.5e-05	 0.032756	 0.0	 1117.0	 1117.0	 1117.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1597	 6.9e-05	 0.032895	 0.0	 1113.0	 1113.0	 1113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1612	 0.000201	 0.034834	 0.0	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1620	 0.000166	 0.034834	 0.0	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1386	 1626	 0.000208	 0.038643	 0.0	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1389	 1391	 0.001925	 0.101801	 0.0	 310.0	 310.0	 310.0	 0.939851	 0.0	 1	 -30.0	 30.0;
	1389	 1390	 0.001835	 0.101177	 0.0	 311.0	 311.0	 311.0	 0.956942	 0.0	 1	 -30.0	 30.0;
	1392	 1598	 0.000145	 -0.011288	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1394	 0.000319	 0.027355	 0.0	 1159.0	 1159.0	 1159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1392	 1621	 0.000291	 -0.00554	 0.0	 1184.0	 1184.0	 1184.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1395	 0.000693	 0.048615	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1393	 1627	 0.000471	 -0.005263	 0.0	 605.0	 605.0	 605.0	 1.002005	 0.0	 1	 -30.0	 30.0;
	1394	 1598	 0.000187	 0.038712	 0.0	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1621	 2.8e-05	 0.032895	 0.0	 1113.0	 1113.0	 1113.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1395	 1627	 0.000235	 0.053324	 0.0	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1415	 1416	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1415	 1417	 0.000332	 0.025069	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1414	 1417	 0.000339	 0.024446	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1414	 1416	 0.000332	 0.025069	 0.0	 1187.0	 1187.0	 1187.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1420	 1421	 0.000346	 0.025346	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1420	 1421	 0.000332	 0.025208	 0.0	 1186.0	 1186.0	 1186.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1840	 1426	 0.000325	 0.027701	 0.0	 1145.0	 1145.0	 1145.0	 1.0	 0.0	 1	 -30.0	 30.0;
	29	 1628	 0.0	 0.019737	 0.0	 1605.0	 1605.0	 1605.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	30	 1629	 0.0	 0.019737	 0.0	 1605.0	 1605.0	 1605.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	51	 1842	 0.0	 0.54184	 0.0	 59.0	 59.0	 59.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	51	 1843	 0.0	 0.54184	 0.0	 59.0	 59.0	 59.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	51	 1844	 0.0	 0.54184	 0.0	 62.0	 62.0	 62.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	61	 1630	 0.0	 0.142857	 0.0	 215.0	 215.0	 215.0	 1.111111	 0.0	 1	 -30.0	 30.0;
	61	 1631	 0.0	 0.219149	 0.0	 141.0	 141.0	 141.0	 1.111111	 0.0	 1	 -30.0	 30.0;
	63	 1845	 0.0	 0.090928	 0.0	 346.0	 346.0	 346.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	73	 1846	 0.0	 0.366794	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -30.0	 30.0;
	73	 1632	 0.0	 0.366794	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 1847	 0.0	 0.366794	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -30.0	 30.0;
	74	 1848	 0.0	 0.366794	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -30.0	 30.0;
	101	 1849	 0.0	 0.128409	 0.0	 245.0	 245.0	 245.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	101	 1850	 0.0	 0.128409	 0.0	 245.0	 245.0	 245.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	103	 1851	 0.0	 0.15	 0.0	 213.0	 213.0	 213.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	103	 1852	 0.0	 0.15	 0.0	 213.0	 213.0	 213.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	102	 1853	 0.0	 0.15	 0.0	 213.0	 213.0	 213.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	102	 1854	 0.0	 0.15	 0.0	 213.0	 213.0	 213.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	130	 1633	 0.0	 0.012611	 0.0	 1062.0	 1062.0	 1062.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	127	 1634	 0.0	 0.012611	 0.0	 1101.0	 1101.0	 1101.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	128	 1635	 0.0	 0.012611	 0.0	 1099.0	 1099.0	 1099.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	129	 1636	 0.0	 0.012611	 0.0	 1060.0	 1060.0	 1060.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	132	 1637	 0.0	 0.048207	 0.0	 295.0	 295.0	 295.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	131	 1638	 0.0	 0.048207	 0.0	 281.0	 281.0	 281.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	133	 1639	 0.0	 0.043965	 0.0	 284.0	 284.0	 284.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	133	 1640	 0.0	 0.03442	 0.0	 921.0	 921.0	 921.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	133	 1641	 0.0	 0.06506	 0.0	 487.0	 487.0	 487.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	140	 1642	 0.0	 0.161429	 0.0	 195.0	 195.0	 195.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1643	 0.0	 0.17931	 0.0	 176.0	 176.0	 176.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1855	 0.0	 0.161429	 0.0	 195.0	 195.0	 195.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1644	 0.0	 0.17931	 0.0	 176.0	 176.0	 176.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	140	 1645	 0.0	 0.17931	 0.0	 176.0	 176.0	 176.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	791	 1646	 0.0	 0.044965	 0.0	 300.0	 300.0	 300.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	165	 1647	 0.0	 0.248077	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -30.0	 30.0;
	167	 1856	 0.0	 0.112429	 0.0	 280.0	 280.0	 280.0	 1.042667	 0.0	 1	 -30.0	 30.0;
	167	 1857	 0.0	 0.183397	 0.0	 172.0	 172.0	 172.0	 1.093334	 0.0	 1	 -30.0	 30.0;
	167	 1858	 0.0	 0.183397	 0.0	 172.0	 172.0	 172.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	167	 1859	 0.0	 0.183397	 0.0	 172.0	 172.0	 172.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	167	 2070	 0.0	 0.183397	 0.0	 172.0	 172.0	 172.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	169	 1860	 0.0	 0.166743	 0.0	 190.0	 190.0	 190.0	 1.026879	 0.0	 1	 -30.0	 30.0;
	169	 1861	 0.0	 0.300114	 0.0	 106.0	 106.0	 106.0	 1.020096	 0.0	 1	 -30.0	 30.0;
	186	 1648	 0.0	 0.012685	 0.0	 1140.0	 1140.0	 1140.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	185	 1649	 0.0	 0.012685	 0.0	 1129.0	 1129.0	 1129.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	183	 1650	 0.0	 0.012685	 0.0	 1118.0	 1118.0	 1118.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	184	 1651	 0.0	 0.012685	 0.0	 1094.0	 1094.0	 1094.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	190	 1652	 0.0	 0.009303	 0.0	 1539.0	 1539.0	 1539.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	191	 1862	 0.0	 0.009303	 0.0	 1539.0	 1539.0	 1539.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	194	 1653	 0.0	 0.200062	 0.0	 158.0	 158.0	 158.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	194	 1654	 0.0	 0.200062	 0.0	 158.0	 158.0	 158.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	194	 1655	 0.0	 0.200062	 0.0	 158.0	 158.0	 158.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1656	 0.0	 0.200062	 0.0	 158.0	 158.0	 158.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1657	 0.0	 0.200062	 0.0	 158.0	 158.0	 158.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	193	 1658	 0.0	 0.200062	 0.0	 158.0	 158.0	 158.0	 1.013333	 0.0	 1	 -30.0	 30.0;
	196	 1863	 0.0	 0.333434	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1659	 0.0	 0.333434	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1660	 0.0	 0.333434	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	196	 1661	 0.0	 0.333434	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	197	 1662	 0.0	 0.333434	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	197	 1663	 0.0	 0.333434	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	200	 1864	 0.0	 0.453182	 0.0	 70.0	 70.0	 70.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	200	 1865	 0.0	 0.453182	 0.0	 70.0	 70.0	 70.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	218	 1866	 0.0	 0.333994	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1664	 0.0	 0.333994	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1665	 0.0	 0.333994	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	218	 1867	 0.0	 0.333994	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	217	 1666	 0.0	 0.333994	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	217	 1868	 0.0	 0.333994	 0.0	 95.0	 95.0	 95.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	243	 1667	 0.0	 0.008909	 0.0	 1592.0	 1592.0	 1592.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	244	 1869	 0.0	 0.008909	 0.0	 628.0	 628.0	 628.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	245	 1668	 0.0	 0.008909	 0.0	 1638.0	 1638.0	 1638.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	246	 1669	 0.0	 0.008909	 0.0	 1653.0	 1653.0	 1653.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	281	 1870	 0.0	 0.128889	 0.0	 245.0	 245.0	 245.0	 1.088445	 0.0	 1	 -30.0	 30.0;
	282	 1871	 0.0	 0.133372	 0.0	 240.0	 240.0	 240.0	 1.043111	 0.0	 1	 -30.0	 30.0;
	282	 1872	 0.0	 0.133372	 0.0	 236.0	 236.0	 236.0	 1.088445	 0.0	 1	 -30.0	 30.0;
	295	 1670	 0.0	 0.048207	 0.0	 655.0	 655.0	 655.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	299	 1873	 0.0	 0.054074	 0.0	 589.0	 589.0	 589.0	 1.077631	 0.0	 1	 -30.0	 30.0;
	299	 1874	 0.0	 0.054074	 0.0	 589.0	 589.0	 589.0	 1.077631	 0.0	 1	 -30.0	 30.0;
	300	 1671	 0.0	 0.012685	 0.0	 1087.0	 1087.0	 1087.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	302	 1673	 0.0	 0.012611	 0.0	 1096.0	 1096.0	 1096.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	301	 1674	 0.0	 0.012611	 0.0	 1108.0	 1108.0	 1108.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	304	 1675	 0.0	 0.009257	 0.0	 1830.0	 1830.0	 1830.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	305	 1676	 0.0	 0.009257	 0.0	 1847.0	 1847.0	 1847.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	311	 1875	 0.0	 0.009257	 0.0	 1754.0	 1754.0	 1754.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	310	 1677	 0.0	 0.009257	 0.0	 1754.0	 1754.0	 1754.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	316	 1877	 0.0	 0.155059	 0.0	 206.0	 206.0	 206.0	 1.026316	 0.0	 1	 -30.0	 30.0;
	316	 1878	 0.0	 0.155059	 0.0	 206.0	 206.0	 206.0	 1.026316	 0.0	 1	 -30.0	 30.0;
	15	 1678	 0.0	 0.06579	 0.0	 467.0	 467.0	 467.0	 1.096667	 0.0	 1	 -30.0	 30.0;
	16	 1679	 0.0	 0.06579	 0.0	 467.0	 467.0	 467.0	 1.096667	 0.0	 1	 -30.0	 30.0;
	608	 1680	 0.0	 0.1	 0.0	 307.0	 307.0	 307.0	 1.057778	 0.0	 1	 -30.0	 30.0;
	338	 1681	 0.0	 0.01954	 0.0	 722.0	 722.0	 722.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	336	 1682	 0.0	 0.020227	 0.0	 684.0	 684.0	 684.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	337	 1683	 0.0	 0.01954	 0.0	 681.0	 681.0	 681.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	339	 1684	 0.0	 0.021576	 0.0	 708.0	 708.0	 708.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	340	 1880	 0.0	 0.314286	 0.0	 101.0	 101.0	 101.0	 1.024888	 0.0	 1	 -30.0	 30.0;
	355	 2045	 0.0	 0.333434	 0.0	 95.0	 95.0	 95.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	355	 2081	 0.0	 0.333434	 0.0	 95.0	 95.0	 95.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	416	 1881	 0.0	 0.2424	 0.0	 130.0	 130.0	 130.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1882	 0.0	 0.2424	 0.0	 130.0	 130.0	 130.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1685	 0.0	 0.2424	 0.0	 130.0	 130.0	 130.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1883	 0.0	 0.2424	 0.0	 130.0	 130.0	 130.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1884	 0.0	 0.2424	 0.0	 130.0	 130.0	 130.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	416	 1885	 0.0	 0.2424	 0.0	 130.0	 130.0	 130.0	 1.075778	 0.0	 1	 -30.0	 30.0;
	382	 1686	 0.0	 0.012685	 0.0	 1129.0	 1129.0	 1129.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	381	 1687	 0.0	 0.012685	 0.0	 1130.0	 1130.0	 1130.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	383	 1688	 0.0	 0.012611	 0.0	 1133.0	 1133.0	 1133.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	384	 1689	 0.0	 0.012611	 0.0	 1051.0	 1051.0	 1051.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	392	 1886	 0.0	 0.181818	 0.0	 173.0	 173.0	 173.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	392	 1887	 0.0	 0.181818	 0.0	 173.0	 173.0	 173.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	392	 1888	 0.0	 0.181818	 0.0	 173.0	 173.0	 173.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	401	 1690	 0.0	 0.041231	 0.0	 287.0	 287.0	 287.0	 1.0948	 0.0	 1	 -30.0	 30.0;
	400	 1691	 0.0	 0.273494	 0.0	 113.0	 113.0	 113.0	 1.062667	 0.0	 1	 -30.0	 30.0;
	411	 1692	 0.0	 0.032831	 0.0	 309.0	 309.0	 309.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	437	 1693	 0.0	 0.089389	 0.0	 396.0	 396.0	 396.0	 1.080356	 0.0	 1	 -30.0	 30.0;
	438	 1694	 0.0	 0.089389	 0.0	 396.0	 396.0	 396.0	 1.080356	 0.0	 1	 -30.0	 30.0;
	438	 1695	 0.0	 0.056597	 0.0	 626.0	 626.0	 626.0	 1.080356	 0.0	 1	 -30.0	 30.0;
	437	 1696	 0.0	 0.056597	 0.0	 626.0	 626.0	 626.0	 1.080356	 0.0	 1	 -30.0	 30.0;
	452	 1697	 0.0	 0.012685	 0.0	 1049.0	 1049.0	 1049.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	451	 1698	 0.0	 0.012685	 0.0	 1049.0	 1049.0	 1049.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	453	 1699	 0.0	 0.012685	 0.0	 1057.0	 1057.0	 1057.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	454	 1700	 0.0	 0.012685	 0.0	 1074.0	 1074.0	 1074.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	466	 1701	 0.0	 0.345838	 0.0	 91.0	 91.0	 91.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	503	 1702	 0.0	 0.266753	 0.0	 118.0	 118.0	 118.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	502	 1703	 0.0	 0.266753	 0.0	 118.0	 118.0	 118.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	501	 1889	 0.0	 0.266753	 0.0	 118.0	 118.0	 118.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	507	 1704	 0.0	 0.009303	 0.0	 1636.0	 1636.0	 1636.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	510	 1705	 0.0	 0.009303	 0.0	 1637.0	 1637.0	 1637.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	538	 1890	 0.0	 0.510159	 0.0	 62.0	 62.0	 62.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	539	 1891	 0.0	 0.510159	 0.0	 62.0	 62.0	 62.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	540	 1892	 0.0	 0.510159	 0.0	 62.0	 62.0	 62.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	541	 1706	 0.0	 0.510159	 0.0	 62.0	 62.0	 62.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	557	 1893	 0.0	 0.128214	 0.0	 246.0	 246.0	 246.0	 1.056743	 0.0	 1	 -30.0	 30.0;
	558	 1894	 0.0	 0.128214	 0.0	 246.0	 246.0	 246.0	 1.056743	 0.0	 1	 -30.0	 30.0;
	558	 1895	 0.0	 0.128214	 0.0	 246.0	 246.0	 246.0	 1.056743	 0.0	 1	 -30.0	 30.0;
	558	 1896	 0.0	 0.148375	 0.0	 212.0	 212.0	 212.0	 1.057778	 0.0	 1	 -30.0	 30.0;
	557	 1897	 0.0	 0.148375	 0.0	 212.0	 212.0	 212.0	 1.057778	 0.0	 1	 -30.0	 30.0;
	565	 1707	 0.0	 0.47948	 0.0	 66.0	 66.0	 66.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	562	 1898	 0.0	 0.47948	 0.0	 66.0	 66.0	 66.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	560	 1899	 0.0	 0.47948	 0.0	 66.0	 66.0	 66.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	561	 1708	 0.0	 0.47948	 0.0	 66.0	 66.0	 66.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	564	 1709	 0.0	 0.47948	 0.0	 66.0	 66.0	 66.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	567	 1710	 0.0	 0.400125	 0.0	 79.0	 79.0	 79.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	567	 1711	 0.0	 0.400125	 0.0	 79.0	 79.0	 79.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	576	 1712	 0.0	 0.008909	 0.0	 1534.0	 1534.0	 1534.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	577	 1713	 0.0	 0.008909	 0.0	 1534.0	 1534.0	 1534.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	578	 1900	 0.0	 0.457282	 0.0	 69.0	 69.0	 69.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	578	 2017	 0.0	 0.457282	 0.0	 69.0	 69.0	 69.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	583	 1714	 0.0	 0.042476	 0.0	 726.0	 726.0	 726.0	 1.062222	 0.0	 1	 -30.0	 30.0;
	585	 1901	 0.0	 0.302795	 0.0	 104.0	 104.0	 104.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	585	 1902	 0.0	 0.302795	 0.0	 104.0	 104.0	 104.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	592	 1715	 0.0	 0.012685	 0.0	 1146.0	 1146.0	 1146.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	593	 1716	 0.0	 0.012685	 0.0	 1136.0	 1136.0	 1136.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	591	 1717	 0.0	 0.012685	 0.0	 1149.0	 1149.0	 1149.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	589	 1718	 0.0	 0.012685	 0.0	 1136.0	 1136.0	 1136.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	590	 1719	 0.0	 0.012685	 0.0	 1146.0	 1146.0	 1146.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	588	 1720	 0.0	 0.012685	 0.0	 1147.0	 1147.0	 1147.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	615	 1721	 0.0	 0.041112	 0.0	 276.0	 276.0	 276.0	 1.081067	 0.0	 1	 -30.0	 30.0;
	1343	 1903	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1904	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1905	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1906	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1907	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1908	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1909	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1910	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1911	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1912	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1913	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1343	 1914	 0.0	 0.082529	 0.0	 386.0	 386.0	 386.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	625	 1722	 0.0	 0.029081	 0.0	 519.0	 519.0	 519.0	 1.080888	 0.0	 1	 -30.0	 30.0;
	638	 1723	 0.0	 0.044965	 0.0	 310.0	 310.0	 310.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	637	 1724	 0.0	 0.020227	 0.0	 655.0	 655.0	 655.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	639	 1725	 0.0	 0.021197	 0.0	 656.0	 656.0	 656.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	643	 1915	 0.0	 0.203226	 0.0	 155.0	 155.0	 155.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	643	 1916	 0.0	 0.203226	 0.0	 155.0	 155.0	 155.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	650	 1917	 0.0	 0.372846	 0.0	 85.0	 85.0	 85.0	 1.076889	 0.0	 1	 -30.0	 30.0;
	650	 1918	 0.0	 0.372846	 0.0	 85.0	 85.0	 85.0	 1.076889	 0.0	 1	 -30.0	 30.0;
	683	 1919	 0.0	 0.30255	 0.0	 104.0	 104.0	 104.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	684	 1920	 0.0	 0.30255	 0.0	 104.0	 104.0	 104.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	681	 1921	 0.0	 0.30255	 0.0	 104.0	 104.0	 104.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	682	 1922	 0.0	 0.30255	 0.0	 104.0	 104.0	 104.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	686	 1923	 0.0	 0.333559	 0.0	 96.0	 96.0	 96.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	685	 1924	 0.0	 0.333559	 0.0	 95.0	 95.0	 95.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	689	 1926	 0.0	 0.525174	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	707	 1927	 0.0	 0.460144	 0.0	 69.0	 69.0	 69.0	 1.035556	 0.0	 1	 -30.0	 30.0;
	752	 1726	 0.0	 0.312857	 0.0	 101.0	 101.0	 101.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1727	 0.0	 0.312857	 0.0	 101.0	 101.0	 101.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1728	 0.0	 0.312857	 0.0	 101.0	 101.0	 101.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	752	 1928	 0.0	 0.312857	 0.0	 101.0	 101.0	 101.0	 1.054667	 0.0	 1	 -30.0	 30.0;
	744	 1729	 0.0	 0.048207	 0.0	 258.0	 258.0	 258.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	749	 1929	 0.0	 0.220078	 0.0	 143.0	 143.0	 143.0	 1.07511	 0.0	 1	 -30.0	 30.0;
	749	 1930	 0.0	 0.220078	 0.0	 143.0	 143.0	 143.0	 1.07511	 0.0	 1	 -30.0	 30.0;
	760	 1931	 0.0	 0.120375	 0.0	 262.0	 262.0	 262.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	760	 1932	 0.0	 0.17125	 0.0	 184.0	 184.0	 184.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	760	 1933	 0.0	 0.13875	 0.0	 227.0	 227.0	 227.0	 1.049777	 0.0	 1	 -30.0	 30.0;
	760	 1934	 0.0	 0.120375	 0.0	 262.0	 262.0	 262.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1935	 0.0	 0.329412	 0.0	 96.0	 96.0	 96.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1936	 0.0	 0.329412	 0.0	 96.0	 96.0	 96.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	762	 1937	 0.0	 0.329412	 0.0	 96.0	 96.0	 96.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	768	 1938	 0.0	 0.181636	 0.0	 174.0	 174.0	 174.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	770	 1939	 0.0	 0.360113	 0.0	 88.0	 88.0	 88.0	 1.075556	 0.0	 1	 -30.0	 30.0;
	770	 1940	 0.0	 0.360113	 0.0	 88.0	 88.0	 88.0	 1.075556	 0.0	 1	 -30.0	 30.0;
	770	 1941	 0.0	 0.360113	 0.0	 88.0	 88.0	 88.0	 1.075556	 0.0	 1	 -30.0	 30.0;
	770	 1942	 0.0	 0.360113	 0.0	 88.0	 88.0	 88.0	 1.075556	 0.0	 1	 -30.0	 30.0;
	796	 1730	 0.0	 0.044965	 0.0	 282.0	 282.0	 282.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	797	 1731	 0.0	 0.044965	 0.0	 281.0	 281.0	 281.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	809	 1943	 0.0	 0.482751	 0.0	 66.0	 66.0	 66.0	 1.137778	 0.0	 1	 -30.0	 30.0;
	809	 1944	 0.0	 0.482751	 0.0	 66.0	 66.0	 66.0	 1.137778	 0.0	 1	 -30.0	 30.0;
	146	 1945	 0.0	 0.10632	 0.0	 297.0	 297.0	 297.0	 1.043111	 0.0	 1	 -30.0	 30.0;
	147	 1946	 0.0	 0.10632	 0.0	 297.0	 297.0	 297.0	 1.043111	 0.0	 1	 -30.0	 30.0;
	1233	 1947	 0.0	 0.084636	 0.0	 372.0	 372.0	 372.0	 1.097778	 0.0	 1	 -30.0	 30.0;
	107	 1732	 0.0	 0.031723	 0.0	 275.0	 275.0	 275.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	858	 1948	 0.0	 0.25608	 0.0	 123.0	 123.0	 123.0	 1.072445	 0.0	 1	 -30.0	 30.0;
	858	 1949	 0.0	 0.25608	 0.0	 123.0	 123.0	 123.0	 1.072445	 0.0	 1	 -30.0	 30.0;
	861	 1733	 0.0	 0.0516	 0.0	 595.0	 595.0	 595.0	 1.07511	 0.0	 1	 -30.0	 30.0;
	860	 1734	 0.0	 0.0516	 0.0	 595.0	 595.0	 595.0	 1.07511	 0.0	 1	 -30.0	 30.0;
	864	 1950	 0.0	 0.0592	 0.0	 540.0	 540.0	 540.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	864	 1951	 0.0	 0.0596	 0.0	 536.0	 536.0	 536.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	863	 1952	 0.0	 0.0596	 0.0	 536.0	 536.0	 536.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	863	 1953	 0.0	 0.05972	 0.0	 535.0	 535.0	 535.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	871	 1954	 0.0	 0.15879	 0.0	 199.0	 199.0	 199.0	 1.052889	 0.0	 1	 -30.0	 30.0;
	871	 1955	 0.0	 0.15879	 0.0	 199.0	 199.0	 199.0	 1.052889	 0.0	 1	 -30.0	 30.0;
	499	 1735	 0.0	 0.012685	 0.0	 1221.0	 1221.0	 1221.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	498	 1736	 0.0	 0.012685	 0.0	 1224.0	 1224.0	 1224.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	880	 1737	 0.0	 0.295332	 0.0	 107.0	 107.0	 107.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	877	 1738	 0.0	 0.295332	 0.0	 107.0	 107.0	 107.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	878	 1739	 0.0	 0.295332	 0.0	 107.0	 107.0	 107.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	888	 1740	 0.0	 0.03299	 0.0	 931.0	 931.0	 931.0	 1.04	 0.0	 1	 -30.0	 30.0;
	888	 1956	 0.0	 0.04269	 0.0	 719.0	 719.0	 719.0	 1.081	 0.0	 1	 -30.0	 30.0;
	889	 1741	 0.0	 0.034269	 0.0	 920.0	 920.0	 920.0	 1.060526	 0.0	 1	 -30.0	 30.0;
	915	 1742	 0.0	 0.009303	 0.0	 1750.0	 1750.0	 1750.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	918	 1957	 0.0	 0.144154	 0.0	 218.0	 218.0	 218.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	918	 1958	 0.0	 0.144154	 0.0	 218.0	 218.0	 218.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	918	 1959	 0.0	 0.144154	 0.0	 218.0	 218.0	 218.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	920	 1960	 0.0	 0.297059	 0.0	 106.0	 106.0	 106.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	928	 1743	 0.0	 0.287294	 0.0	 110.0	 110.0	 110.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	934	 1744	 0.0	 0.008909	 0.0	 1674.0	 1674.0	 1674.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	935	 1745	 0.0	 0.008909	 0.0	 1676.0	 1676.0	 1676.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	937	 1746	 0.0	 0.008909	 0.0	 1681.0	 1681.0	 1681.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	936	 1961	 0.0	 0.008909	 0.0	 1584.0	 1584.0	 1584.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	943	 1747	 0.0	 0.389792	 0.0	 81.0	 81.0	 81.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	951	 1748	 0.0	 0.009303	 0.0	 1686.0	 1686.0	 1686.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	952	 1749	 0.0	 0.009303	 0.0	 1687.0	 1687.0	 1687.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	968	 1750	 0.0	 0.021485	 0.0	 1475.0	 1475.0	 1475.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	970	 1751	 0.0	 0.021485	 0.0	 1475.0	 1475.0	 1475.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	969	 1752	 0.0	 0.021485	 0.0	 316.0	 316.0	 316.0	 1.103079	 0.0	 1	 -30.0	 30.0;
	971	 1753	 0.0	 0.019737	 0.0	 1605.0	 1605.0	 1605.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	974	 1962	 0.0	 0.314388	 0.0	 104.0	 104.0	 104.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	974	 1963	 0.0	 0.314388	 0.0	 104.0	 104.0	 104.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	974	 1964	 0.0	 0.314388	 0.0	 104.0	 104.0	 104.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	974	 2058	 0.0	 0.31817	 0.0	 99.0	 99.0	 99.0	 1.073333	 0.0	 1	 -30.0	 30.0;
	975	 1965	 0.0	 0.156299	 0.0	 203.0	 203.0	 203.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	975	 1966	 0.0	 0.156299	 0.0	 203.0	 203.0	 203.0	 1.053333	 0.0	 1	 -30.0	 30.0;
	985	 1754	 0.0	 0.044965	 0.0	 683.0	 683.0	 683.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	984	 1755	 0.0	 0.020227	 0.0	 590.0	 590.0	 590.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	1003	 1968	 0.0	 0.214367	 0.0	 147.0	 147.0	 147.0	 1.026667	 0.0	 1	 -30.0	 30.0;
	1010	 1756	 0.0	 0.733548	 0.0	 43.0	 43.0	 43.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1032	 1757	 0.0	 0.046748	 0.0	 503.0	 503.0	 503.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	1039	 1969	 0.0	 0.283636	 0.0	 111.0	 111.0	 111.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	1047	 1758	 0.0	 0.155048	 0.0	 203.0	 203.0	 203.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1046	 1759	 0.0	 0.155048	 0.0	 203.0	 203.0	 203.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1045	 1760	 0.0	 0.155048	 0.0	 203.0	 203.0	 203.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1048	 1970	 0.0	 0.327904	 0.0	 98.0	 98.0	 98.0	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1971	 0.0	 0.327904	 0.0	 98.0	 98.0	 98.0	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1972	 0.0	 0.327904	 0.0	 98.0	 98.0	 98.0	 1.05641	 0.0	 1	 -30.0	 30.0;
	1048	 1973	 0.0	 0.327904	 0.0	 98.0	 98.0	 98.0	 1.05641	 0.0	 1	 -30.0	 30.0;
	1075	 1974	 0.0	 0.0774	 0.0	 412.0	 412.0	 412.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	1076	 1975	 0.0	 0.06037	 0.0	 529.0	 529.0	 529.0	 1.031422	 0.0	 1	 -30.0	 30.0;
	1077	 1976	 0.0	 0.0774	 0.0	 412.0	 412.0	 412.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	1078	 1977	 0.0	 0.0774	 0.0	 412.0	 412.0	 412.0	 1.052632	 0.0	 1	 -30.0	 30.0;
	1085	 1761	 0.0	 0.285799	 0.0	 111.0	 111.0	 111.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	1083	 1762	 0.0	 0.285799	 0.0	 111.0	 111.0	 111.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	1084	 1978	 0.0	 0.285799	 0.0	 111.0	 111.0	 111.0	 1.066667	 0.0	 1	 -30.0	 30.0;
	179	 1763	 0.0	 0.330403	 0.0	 96.0	 96.0	 96.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	178	 1764	 0.0	 0.330403	 0.0	 96.0	 96.0	 96.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	177	 1765	 0.0	 0.330403	 0.0	 96.0	 96.0	 96.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	176	 1766	 0.0	 0.330403	 0.0	 96.0	 96.0	 96.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	175	 1767	 0.0	 0.330403	 0.0	 96.0	 96.0	 96.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1138	 1769	 0.0	 0.261991	 0.0	 121.0	 121.0	 121.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1138	 1770	 0.0	 0.261991	 0.0	 121.0	 121.0	 121.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1141	 1979	 0.0	 0.317591	 0.0	 100.0	 100.0	 100.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	1142	 1980	 0.0	 0.329412	 0.0	 96.0	 96.0	 96.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1142	 1981	 0.0	 0.329412	 0.0	 96.0	 96.0	 96.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1147	 1982	 0.0	 0.302312	 0.0	 105.0	 105.0	 105.0	 1.034667	 0.0	 1	 -30.0	 30.0;
	1147	 1983	 0.0	 0.290091	 0.0	 109.0	 109.0	 109.0	 1.04	 0.0	 1	 -30.0	 30.0;
	1147	 1984	 0.0	 0.290101	 0.0	 109.0	 109.0	 109.0	 1.04	 0.0	 1	 -30.0	 30.0;
	1147	 1985	 0.0	 0.175059	 0.0	 180.0	 180.0	 180.0	 1.103555	 0.0	 1	 -30.0	 30.0;
	1155	 1986	 0.0	 0.167949	 0.0	 188.0	 188.0	 188.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	1155	 1987	 0.0	 0.167949	 0.0	 188.0	 188.0	 188.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	1159	 1771	 0.0	 0.733625	 0.0	 43.0	 43.0	 43.0	 1.08	 0.0	 1	 -30.0	 30.0;
	1159	 1988	 0.0	 0.733625	 0.0	 43.0	 43.0	 43.0	 1.08	 0.0	 1	 -30.0	 30.0;
	1182	 1989	 0.0	 0.124444	 0.0	 253.0	 253.0	 253.0	 1.046222	 0.0	 1	 -30.0	 30.0;
	1182	 1990	 0.0	 0.124444	 0.0	 253.0	 253.0	 253.0	 1.046222	 0.0	 1	 -30.0	 30.0;
	1182	 1991	 0.0	 0.124444	 0.0	 253.0	 253.0	 253.0	 1.046222	 0.0	 1	 -30.0	 30.0;
	1182	 1992	 0.0	 0.124444	 0.0	 253.0	 253.0	 253.0	 1.046222	 0.0	 1	 -30.0	 30.0;
	1184	 1993	 0.0	 0.088828	 0.0	 354.0	 354.0	 354.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	1184	 1994	 0.0	 0.088828	 0.0	 354.0	 354.0	 354.0	 1.022222	 0.0	 1	 -30.0	 30.0;
	1195	 1772	 0.0	 0.009303	 0.0	 1615.0	 1615.0	 1615.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1194	 1995	 0.0	 0.009303	 0.0	 1613.0	 1613.0	 1613.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	482	 1773	 0.0	 0.035942	 0.0	 869.0	 869.0	 869.0	 1.081023	 0.0	 1	 -30.0	 30.0;
	483	 1774	 0.0	 0.019697	 0.0	 570.0	 570.0	 570.0	 1.088844	 0.0	 1	 -30.0	 30.0;
	480	 1775	 0.0	 0.037419	 0.0	 855.0	 855.0	 855.0	 1.11579	 0.0	 1	 -30.0	 30.0;
	481	 1776	 0.0	 0.037117	 0.0	 862.0	 862.0	 862.0	 1.11579	 0.0	 1	 -30.0	 30.0;
	1207	 1996	 0.0	 0.244364	 0.0	 129.0	 129.0	 129.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1207	 1997	 0.0	 0.244364	 0.0	 129.0	 129.0	 129.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1209	 1998	 0.0	 0.226	 0.0	 140.0	 140.0	 140.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	1209	 1999	 0.0	 0.226	 0.0	 140.0	 140.0	 140.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	1210	 2000	 0.0	 0.148936	 0.0	 212.0	 212.0	 212.0	 1.073333	 0.0	 1	 -30.0	 30.0;
	1210	 2018	 0.0	 0.21875	 0.0	 144.0	 144.0	 144.0	 1.073333	 0.0	 1	 -30.0	 30.0;
	1214	 1777	 0.0	 0.012611	 0.0	 1085.0	 1085.0	 1085.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1213	 1778	 0.0	 0.012611	 0.0	 1088.0	 1088.0	 1088.0	 1.092105	 0.0	 1	 -30.0	 30.0;
	1217	 2001	 0.0	 0.1992	 0.0	 158.0	 158.0	 158.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1217	 1779	 0.0	 0.1992	 0.0	 158.0	 158.0	 158.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1217	 2002	 0.0	 0.1992	 0.0	 158.0	 158.0	 158.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1238	 2003	 0.0	 0.193273	 0.0	 163.0	 163.0	 163.0	 1.088889	 0.0	 1	 -30.0	 30.0;
	1247	 1780	 0.0	 0.428124	 0.0	 77.0	 77.0	 77.0	 0.977775	 0.0	 1	 -30.0	 30.0;
	1250	 2028	 0.0	 0.428124	 0.0	 77.0	 77.0	 77.0	 0.977775	 0.0	 1	 -30.0	 30.0;
	1249	 1781	 0.0	 0.428124	 0.0	 77.0	 77.0	 77.0	 0.977775	 0.0	 1	 -30.0	 30.0;
	1248	 1782	 0.0	 0.428124	 0.0	 77.0	 77.0	 77.0	 0.977775	 0.0	 1	 -30.0	 30.0;
	1254	 2004	 0.0	 0.092765	 0.0	 344.0	 344.0	 344.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2005	 0.0	 0.092765	 0.0	 344.0	 344.0	 344.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1254	 2006	 0.0	 0.092765	 0.0	 344.0	 344.0	 344.0	 1.065789	 0.0	 1	 -30.0	 30.0;
	1258	 2007	 0.0	 0.1195	 0.0	 263.0	 263.0	 263.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1258	 2008	 0.0	 0.1195	 0.0	 263.0	 263.0	 263.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1258	 2009	 0.0	 0.1195	 0.0	 263.0	 263.0	 263.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1305	 1783	 0.0	 0.012769	 0.0	 1137.0	 1137.0	 1137.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1306	 1784	 0.0	 0.012769	 0.0	 1135.0	 1135.0	 1135.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1308	 1785	 0.0	 0.012769	 0.0	 1139.0	 1139.0	 1139.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1307	 1786	 0.0	 0.012769	 0.0	 1140.0	 1140.0	 1140.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1333	 1787	 0.0	 0.050588	 0.0	 607.0	 607.0	 607.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	1333	 1788	 0.0	 0.050588	 0.0	 607.0	 607.0	 607.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	1332	 1789	 0.0	 0.050588	 0.0	 607.0	 607.0	 607.0	 1.048889	 0.0	 1	 -30.0	 30.0;
	1379	 1790	 0.0	 0.044965	 0.0	 296.0	 296.0	 296.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	1378	 1791	 0.0	 0.044965	 0.0	 289.0	 289.0	 289.0	 1.080978	 0.0	 1	 -30.0	 30.0;
	1382	 2010	 0.0	 0.070769	 0.0	 451.0	 451.0	 451.0	 1.026316	 0.0	 1	 -30.0	 30.0;
	1400	 1792	 0.0	 0.318049	 0.0	 99.0	 99.0	 99.0	 1.071111	 0.0	 1	 -30.0	 30.0;
	1399	 2011	 0.0	 0.318049	 0.0	 99.0	 99.0	 99.0	 1.071111	 0.0	 1	 -30.0	 30.0;
	1398	 2012	 0.0	 0.318049	 0.0	 99.0	 99.0	 99.0	 1.071111	 0.0	 1	 -30.0	 30.0;
	1407	 1793	 0.0	 0.15125	 0.0	 209.0	 209.0	 209.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	1407	 1794	 0.0	 0.15125	 0.0	 209.0	 209.0	 209.0	 1.044444	 0.0	 1	 -30.0	 30.0;
	766	 1795	 5e-06	 5e-05	 0.0014	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -30.0	 30.0;
	766	 1796	 5e-06	 5e-05	 0.0014	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -30.0	 30.0;
	981	 1797	 0.002262	 0.013491	 0.0253	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -30.0	 30.0;
	739	 1798	 0.000544	 0.006842	 0.1762	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 1799	 0.002222	 0.014124	 0.0294	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1800	 0.000322	 0.003148	 0.1011	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	849	 1801	 0.000781	 0.006247	 0.0106	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	885	 1802	 0.000232	 0.001856	 0.003	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -30.0	 30.0;
	792	 1803	 0.000661	 0.008092	 0.3004	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 1804	 0.00037	 0.004699	 0.1119	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	764	 1805	 0.000544	 0.005689	 0.1249	 1253.0	 1253.0	 1253.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1181	 1806	 0.000457	 0.005163	 0.1148	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	975	 1807	 0.004375	 0.020138	 0.0327	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1504	 1808	 0.00076	 0.004523	 0.0086	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 1809	 0.001086	 0.016543	 0.4202	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1402	 1810	 0.00106	 0.005879	 0.0025	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -30.0	 30.0;
	874	 1811	 0.000264	 0.002841	 0.0505	 1974.0	 1974.0	 1974.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1199	 1812	 0.00165	 0.007587	 0.0253	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1367	 1813	 0.000256	 0.003556	 0.1292	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1368	 1814	 0.000253	 0.003556	 0.1292	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -30.0	 30.0;
	306	 1815	 0.003052	 0.022203	 0.0276	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 1816	 0.000544	 0.005865	 0.1274	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1180	 1817	 0.000469	 0.005225	 0.1126	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	345	 1818	 0.005588	 0.034701	 0.0643	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 1819	 0.000862	 0.019598	 0.2726	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8	 1820	 0.000862	 0.019598	 0.2726	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -30.0	 30.0;
	346	 1821	 0.004375	 0.026805	 0.0486	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1382	 1822	 0.000332	 0.004013	 0.0628	 1316.0	 1316.0	 1316.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 1823	 0.001393	 0.009294	 0.0177	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	558	 1824	 0.001393	 0.009304	 0.0177	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -30.0	 30.0;
	216	 1825	 6.2e-05	 0.000855	 0.0231	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 1826	 0.001043	 0.011382	 0.3054	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case1951_rte.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 1	: Pd=36.4, Qd=19.5 -> Pd=43.69, Qd=19.50
% INFO    : Bus 3	: Pd=245.2, Qd=16.4 -> Pd=294.28, Qd=16.40
% INFO    : Bus 5	: Pd=51.8, Qd=13.5 -> Pd=62.17, Qd=13.50
% INFO    : Bus 6	: Pd=36.6, Qd=11.6 -> Pd=43.93, Qd=11.60
% INFO    : Bus 10	: Pd=193.4, Qd=48.9 -> Pd=232.11, Qd=48.90
% INFO    : Bus 11	: Pd=57.7, Qd=14.6 -> Pd=69.25, Qd=14.60
% INFO    : Bus 12	: Pd=27.8, Qd=24.4 -> Pd=33.36, Qd=24.40
% INFO    : Bus 13	: Pd=177.5, Qd=52.5 -> Pd=213.03, Qd=52.50
% INFO    : Bus 14	: Pd=75.8, Qd=7.3 -> Pd=90.97, Qd=7.30
% INFO    : Bus 17	: Pd=66.2, Qd=0.9 -> Pd=79.45, Qd=0.90
% INFO    : Bus 18	: Pd=12.3, Qd=7.1 -> Pd=14.76, Qd=7.10
% INFO    : Bus 19	: Pd=67.9, Qd=23.0 -> Pd=81.49, Qd=23.00
% INFO    : Bus 20	: Pd=29.2, Qd=7.2 -> Pd=35.04, Qd=7.20
% INFO    : Bus 21	: Pd=77.8, Qd=31.2 -> Pd=93.37, Qd=31.20
% INFO    : Bus 22	: Pd=105.6, Qd=22.8 -> Pd=126.74, Qd=22.80
% INFO    : Bus 23	: Pd=41.1, Qd=2.7 -> Pd=49.33, Qd=2.70
% INFO    : Bus 25	: Pd=56.2, Qd=8.1 -> Pd=67.45, Qd=8.10
% INFO    : Bus 26	: Pd=29.3, Qd=6.4 -> Pd=35.16, Qd=6.40
% INFO    : Bus 27	: Pd=102.1, Qd=38.0 -> Pd=122.53, Qd=38.00
% INFO    : Bus 28	: Pd=172.1, Qd=40.0 -> Pd=206.55, Qd=40.00
% INFO    : Bus 31	: Pd=36.2, Qd=31.7 -> Pd=43.45, Qd=31.70
% INFO    : Bus 33	: Pd=133.2, Qd=20.1 -> Pd=159.86, Qd=20.10
% INFO    : Bus 34	: Pd=89.4, Qd=29.6 -> Pd=107.29, Qd=29.60
% INFO    : Bus 35	: Pd=10.3, Qd=-0.4 -> Pd=10.30, Qd=-0.40
% INFO    : Bus 36	: Pd=22.3, Qd=6.7 -> Pd=26.76, Qd=6.70
% INFO    : Bus 38	: Pd=144.2, Qd=18.9 -> Pd=173.06, Qd=18.90
% INFO    : Bus 39	: Pd=117.8, Qd=31.5 -> Pd=141.38, Qd=31.50
% INFO    : Bus 40	: Pd=194.8, Qd=53.6 -> Pd=233.79, Qd=53.60
% INFO    : Bus 41	: Pd=64.7, Qd=12.6 -> Pd=77.65, Qd=12.60
% INFO    : Bus 42	: Pd=44.6, Qd=15.6 -> Pd=53.53, Qd=15.60
% INFO    : Bus 43	: Pd=46.9, Qd=11.7 -> Pd=56.29, Qd=11.70
% INFO    : Bus 44	: Pd=381.3, Qd=62.5 -> Pd=457.62, Qd=62.50
% INFO    : Bus 45	: Pd=161.5, Qd=-38.5 -> Pd=161.50, Qd=-38.50
% INFO    : Bus 49	: Pd=123.5, Qd=43.4 -> Pd=148.22, Qd=43.40
% INFO    : Bus 50	: Pd=10.0, Qd=3.7 -> Pd=12.00, Qd=3.70
% INFO    : Bus 52	: Pd=74.6, Qd=28.0 -> Pd=89.53, Qd=28.00
% INFO    : Bus 53	: Pd=160.2, Qd=38.2 -> Pd=192.26, Qd=38.20
% INFO    : Bus 55	: Pd=31.0, Qd=11.0 -> Pd=37.20, Qd=11.00
% INFO    : Bus 56	: Pd=14.7, Qd=-1.0 -> Pd=14.70, Qd=-1.00
% INFO    : Bus 1827	: Pd=201.2, Qd=11.7 -> Pd=241.47, Qd=11.70
% INFO    : Bus 57	: Pd=57.0, Qd=3.0 -> Pd=68.41, Qd=3.00
% INFO    : Bus 59	: Pd=55.4, Qd=19.7 -> Pd=66.49, Qd=19.70
% INFO    : Bus 60	: Pd=55.7, Qd=41.6 -> Pd=66.85, Qd=41.60
% INFO    : Bus 62	: Pd=16.4, Qd=4.9 -> Pd=19.68, Qd=4.90
% INFO    : Bus 63	: Pd=1.6, Qd=12.7 -> Pd=1.92, Qd=12.70
% INFO    : Bus 64	: Pd=29.7, Qd=12.0 -> Pd=35.64, Qd=12.00
% INFO    : Bus 65	: Pd=54.7, Qd=13.6 -> Pd=65.65, Qd=13.60
% INFO    : Bus 66	: Pd=-21.9, Qd=-5.1 -> Pd=-21.90, Qd=-5.10
% INFO    : Bus 67	: Pd=29.2, Qd=-2.5 -> Pd=29.20, Qd=-2.50
% INFO    : Bus 71	: Pd=76.3, Qd=14.3 -> Pd=91.57, Qd=14.30
% INFO    : Bus 72	: Pd=29.0, Qd=5.0 -> Pd=34.80, Qd=5.00
% INFO    : Bus 75	: Pd=182.4, Qd=31.2 -> Pd=218.91, Qd=31.20
% INFO    : Bus 78	: Pd=116.1, Qd=17.6 -> Pd=139.34, Qd=17.60
% INFO    : Bus 79	: Pd=-7.4, Qd=0.9 -> Pd=-7.40, Qd=0.90
% INFO    : Bus 80	: Pd=14.0, Qd=12.6 -> Pd=16.80, Qd=12.60
% INFO    : Bus 81	: Pd=48.7, Qd=2.9 -> Pd=58.45, Qd=2.90
% INFO    : Bus 82	: Pd=27.9, Qd=3.3 -> Pd=33.48, Qd=3.30
% INFO    : Bus 83	: Pd=61.9, Qd=19.7 -> Pd=74.29, Qd=19.70
% INFO    : Bus 84	: Pd=158.1, Qd=-16.5 -> Pd=158.10, Qd=-16.50
% INFO    : Bus 86	: Pd=403.7, Qd=124.8 -> Pd=484.50, Qd=124.80
% INFO    : Bus 87	: Pd=108.6, Qd=44.4 -> Pd=130.34, Qd=44.40
% INFO    : Bus 88	: Pd=140.7, Qd=36.8 -> Pd=168.86, Qd=36.80
% INFO    : Bus 90	: Pd=56.6, Qd=23.2 -> Pd=67.93, Qd=23.20
% INFO    : Bus 91	: Pd=12.5, Qd=6.1 -> Pd=15.00, Qd=6.10
% INFO    : Bus 96	: Pd=12.7, Qd=0.6 -> Pd=15.24, Qd=0.60
% INFO    : Bus 97	: Pd=18.3, Qd=11.1 -> Pd=21.96, Qd=11.10
% INFO    : Bus 98	: Pd=90.8, Qd=9.6 -> Pd=108.97, Qd=9.60
% INFO    : Bus 99	: Pd=82.1, Qd=-2.6 -> Pd=82.10, Qd=-2.60
% INFO    : Bus 100	: Pd=1.3, Qd=0.0 -> Pd=1.30, Qd=0.00
% INFO    : Bus 1828	: Pd=86.9, Qd=24.6 -> Pd=104.29, Qd=24.60
% INFO    : Bus 106	: Pd=12.8, Qd=7.6 -> Pd=15.36, Qd=7.60
% INFO    : Bus 107	: Pd=150.1, Qd=27.1 -> Pd=180.14, Qd=27.10
% INFO    : Bus 109	: Pd=32.1, Qd=-1.6 -> Pd=32.10, Qd=-1.60
% INFO    : Bus 110	: Pd=29.4, Qd=1.2 -> Pd=35.28, Qd=1.20
% INFO    : Bus 111	: Pd=131.9, Qd=2.8 -> Pd=158.30, Qd=2.80
% INFO    : Bus 112	: Pd=174.9, Qd=55.6 -> Pd=209.91, Qd=55.60
% INFO    : Bus 113	: Pd=129.6, Qd=33.2 -> Pd=155.54, Qd=33.20
% INFO    : Bus 114	: Pd=245.6, Qd=120.6 -> Pd=294.76, Qd=120.60
% INFO    : Bus 115	: Pd=82.1, Qd=14.7 -> Pd=98.53, Qd=14.70
% INFO    : Bus 119	: Pd=192.0, Qd=-29.8 -> Pd=192.00, Qd=-29.80
% INFO    : Bus 120	: Pd=21.6, Qd=-16.9 -> Pd=21.60, Qd=-16.90
% INFO    : Bus 122	: Pd=-0.1, Qd=-4.2 -> Pd=-0.10, Qd=-4.20
% INFO    : Bus 123	: Pd=172.6, Qd=37.2 -> Pd=207.15, Qd=37.20
% INFO    : Bus 124	: Pd=31.9, Qd=29.8 -> Pd=38.28, Qd=29.80
% INFO    : Bus 126	: Pd=4.4, Qd=5.3 -> Pd=5.28, Qd=5.30
% INFO    : Bus 134	: Pd=123.5, Qd=26.5 -> Pd=148.22, Qd=26.50
% INFO    : Bus 135	: Pd=39.1, Qd=10.1 -> Pd=46.93, Qd=10.10
% INFO    : Bus 136	: Pd=4.4, Qd=-3.3 -> Pd=4.40, Qd=-3.30
% INFO    : Bus 137	: Pd=166.9, Qd=46.7 -> Pd=200.30, Qd=46.70
% INFO    : Bus 140	: Pd=202.0, Qd=20.2 -> Pd=242.43, Qd=20.20
% INFO    : Bus 142	: Pd=231.3, Qd=-18.3 -> Pd=231.30, Qd=-18.30
% INFO    : Bus 143	: Pd=49.3, Qd=7.8 -> Pd=59.17, Qd=7.80
% INFO    : Bus 144	: Pd=40.6, Qd=10.3 -> Pd=48.73, Qd=10.30
% INFO    : Bus 145	: Pd=49.8, Qd=-6.2 -> Pd=49.80, Qd=-6.20
% INFO    : Bus 148	: Pd=68.7, Qd=4.5 -> Pd=82.45, Qd=4.50
% INFO    : Bus 149	: Pd=30.0, Qd=-1.5 -> Pd=30.00, Qd=-1.50
% INFO    : Bus 150	: Pd=52.2, Qd=3.9 -> Pd=62.65, Qd=3.90
% INFO    : Bus 151	: Pd=40.2, Qd=6.8 -> Pd=48.25, Qd=6.80
% INFO    : Bus 156	: Pd=165.9, Qd=38.2 -> Pd=199.10, Qd=38.20
% INFO    : Bus 159	: Pd=37.1, Qd=-0.1 -> Pd=37.10, Qd=-0.10
% INFO    : Bus 160	: Pd=17.9, Qd=14.6 -> Pd=21.48, Qd=14.60
% INFO    : Bus 164	: Pd=96.9, Qd=-7.4 -> Pd=96.90, Qd=-7.40
% INFO    : Bus 166	: Pd=8.5, Qd=-5.2 -> Pd=8.50, Qd=-5.20
% INFO    : Bus 170	: Pd=13.0, Qd=4.0 -> Pd=15.60, Qd=4.00
% INFO    : Bus 171	: Pd=50.4, Qd=4.5 -> Pd=60.49, Qd=4.50
% INFO    : Bus 172	: Pd=0.4, Qd=0.6 -> Pd=0.48, Qd=0.60
% INFO    : Bus 173	: Pd=29.1, Qd=-7.9 -> Pd=29.10, Qd=-7.90
% INFO    : Bus 181	: Pd=181.5, Qd=39.9 -> Pd=217.83, Qd=39.90
% INFO    : Bus 182	: Pd=32.0, Qd=21.4 -> Pd=38.40, Qd=21.40
% INFO    : Bus 187	: Pd=65.9, Qd=23.3 -> Pd=79.09, Qd=23.30
% INFO    : Bus 188	: Pd=5.4, Qd=1.4 -> Pd=6.48, Qd=1.40
% INFO    : Bus 189	: Pd=101.7, Qd=-4.3 -> Pd=101.70, Qd=-4.30
% INFO    : Bus 190	: Pd=-6.8, Qd=-0.2 -> Pd=-6.80, Qd=-0.20
% INFO    : Bus 191	: Pd=-5.3, Qd=-0.0 -> Pd=-5.30, Qd=-0.00
% INFO    : Bus 195	: Pd=135.5, Qd=19.2 -> Pd=162.62, Qd=19.20
% INFO    : Bus 198	: Pd=98.9, Qd=26.5 -> Pd=118.69, Qd=26.50
% INFO    : Bus 199	: Pd=299.2, Qd=-25.2 -> Pd=299.20, Qd=-25.20
% INFO    : Bus 202	: Pd=211.2, Qd=31.0 -> Pd=253.47, Qd=31.00
% INFO    : Bus 203	: Pd=89.7, Qd=19.5 -> Pd=107.65, Qd=19.50
% INFO    : Bus 204	: Pd=92.2, Qd=26.0 -> Pd=110.65, Qd=26.00
% INFO    : Bus 205	: Pd=29.6, Qd=2.7 -> Pd=35.52, Qd=2.70
% INFO    : Bus 207	: Pd=127.0, Qd=40.5 -> Pd=152.42, Qd=40.50
% INFO    : Bus 209	: Pd=310.2, Qd=64.5 -> Pd=372.29, Qd=64.50
% INFO    : Bus 210	: Pd=62.1, Qd=16.8 -> Pd=74.53, Qd=16.80
% INFO    : Bus 211	: Pd=91.9, Qd=12.1 -> Pd=110.29, Qd=12.10
% INFO    : Bus 212	: Pd=26.8, Qd=-0.9 -> Pd=26.80, Qd=-0.90
% INFO    : Bus 213	: Pd=133.0, Qd=16.9 -> Pd=159.62, Qd=16.90
% INFO    : Bus 216	: Pd=95.1, Qd=16.3 -> Pd=114.13, Qd=16.30
% INFO    : Bus 219	: Pd=34.4, Qd=10.1 -> Pd=41.29, Qd=10.10
% INFO    : Bus 220	: Pd=2.2, Qd=3.5 -> Pd=2.64, Qd=3.50
% INFO    : Bus 221	: Pd=-7.5, Qd=-7.3 -> Pd=-7.50, Qd=-7.30
% INFO    : Bus 222	: Pd=85.2, Qd=17.1 -> Pd=102.25, Qd=17.10
% INFO    : Bus 223	: Pd=38.1, Qd=1.2 -> Pd=45.73, Qd=1.20
% INFO    : Bus 224	: Pd=21.4, Qd=-2.1 -> Pd=21.40, Qd=-2.10
% INFO    : Bus 225	: Pd=7.0, Qd=3.7 -> Pd=8.40, Qd=3.70
% INFO    : Bus 227	: Pd=180.4, Qd=-2.0 -> Pd=180.40, Qd=-2.00
% INFO    : Bus 229	: Pd=127.1, Qd=31.0 -> Pd=152.54, Qd=31.00
% INFO    : Bus 231	: Pd=44.4, Qd=13.2 -> Pd=53.29, Qd=13.20
% INFO    : Bus 232	: Pd=49.0, Qd=11.1 -> Pd=58.81, Qd=11.10
% INFO    : Bus 233	: Pd=23.8, Qd=0.4 -> Pd=28.56, Qd=0.40
% INFO    : Bus 234	: Pd=0.4, Qd=0.5 -> Pd=0.48, Qd=0.50
% INFO    : Bus 235	: Pd=4.0, Qd=1.0 -> Pd=4.80, Qd=1.00
% INFO    : Bus 236	: Pd=30.4, Qd=23.5 -> Pd=36.48, Qd=23.50
% INFO    : Bus 237	: Pd=249.6, Qd=70.0 -> Pd=299.56, Qd=70.00
% INFO    : Bus 239	: Pd=56.5, Qd=14.2 -> Pd=67.81, Qd=14.20
% INFO    : Bus 240	: Pd=58.6, Qd=15.7 -> Pd=70.33, Qd=15.70
% INFO    : Bus 241	: Pd=-50.0, Qd=0.8 -> Pd=-50.00, Qd=0.80
% INFO    : Bus 243	: Pd=-9.2, Qd=0.5 -> Pd=-9.20, Qd=0.50
% INFO    : Bus 244	: Pd=28.9, Qd=24.3 -> Pd=34.68, Qd=24.30
% INFO    : Bus 245	: Pd=18.2, Qd=8.4 -> Pd=21.84, Qd=8.40
% INFO    : Bus 246	: Pd=-41.3, Qd=6.5 -> Pd=-41.30, Qd=6.50
% INFO    : Bus 247	: Pd=105.5, Qd=26.5 -> Pd=126.62, Qd=26.50
% INFO    : Bus 251	: Pd=25.5, Qd=1.2 -> Pd=30.60, Qd=1.20
% INFO    : Bus 252	: Pd=171.9, Qd=30.6 -> Pd=206.31, Qd=30.60
% INFO    : Bus 253	: Pd=4.2, Qd=0.0 -> Pd=4.20, Qd=0.00
% INFO    : Bus 255	: Pd=3.8, Qd=7.1 -> Pd=4.56, Qd=7.10
% INFO    : Bus 259	: Pd=185.6, Qd=81.4 -> Pd=222.75, Qd=81.40
% INFO    : Bus 260	: Pd=119.0, Qd=80.1 -> Pd=142.82, Qd=80.10
% INFO    : Bus 261	: Pd=192.7, Qd=31.7 -> Pd=231.27, Qd=31.70
% INFO    : Bus 262	: Pd=15.3, Qd=3.5 -> Pd=18.36, Qd=3.50
% INFO    : Bus 263	: Pd=296.4, Qd=84.9 -> Pd=355.72, Qd=84.90
% INFO    : Bus 267	: Pd=355.7, Qd=111.0 -> Pd=426.89, Qd=111.00
% INFO    : Bus 270	: Pd=52.3, Qd=16.7 -> Pd=62.77, Qd=16.70
% INFO    : Bus 272	: Pd=252.4, Qd=112.7 -> Pd=302.92, Qd=112.70
% INFO    : Bus 273	: Pd=322.8, Qd=48.4 -> Pd=387.41, Qd=48.40
% INFO    : Bus 274	: Pd=74.3, Qd=48.9 -> Pd=89.17, Qd=48.90
% INFO    : Bus 275	: Pd=6.3, Qd=1.4 -> Pd=7.56, Qd=1.40
% INFO    : Bus 276	: Pd=48.0, Qd=8.0 -> Pd=57.61, Qd=8.00
% INFO    : Bus 279	: Pd=45.0, Qd=46.1 -> Pd=54.01, Qd=46.10
% INFO    : Bus 280	: Pd=253.3, Qd=26.3 -> Pd=304.00, Qd=26.30
% INFO    : Bus 284	: Pd=40.1, Qd=2.4 -> Pd=48.13, Qd=2.40
% INFO    : Bus 285	: Pd=110.1, Qd=18.7 -> Pd=132.14, Qd=18.70
% INFO    : Bus 286	: Pd=120.6, Qd=18.1 -> Pd=144.74, Qd=18.10
% INFO    : Bus 287	: Pd=35.9, Qd=8.7 -> Pd=43.09, Qd=8.70
% INFO    : Bus 288	: Pd=24.2, Qd=6.8 -> Pd=29.04, Qd=6.80
% INFO    : Bus 289	: Pd=75.2, Qd=12.5 -> Pd=90.25, Qd=12.50
% INFO    : Bus 290	: Pd=176.7, Qd=47.6 -> Pd=212.07, Qd=47.60
% INFO    : Bus 295	: Pd=317.6, Qd=108.4 -> Pd=381.17, Qd=108.40
% INFO    : Bus 297	: Pd=63.5, Qd=14.5 -> Pd=76.21, Qd=14.50
% INFO    : Bus 303	: Pd=342.7, Qd=113.2 -> Pd=411.29, Qd=113.20
% INFO    : Bus 304	: Pd=28.9, Qd=-5.7 -> Pd=28.90, Qd=-5.70
% INFO    : Bus 305	: Pd=-21.4, Qd=7.7 -> Pd=-21.40, Qd=7.70
% INFO    : Bus 306	: Pd=82.8, Qd=19.7 -> Pd=99.37, Qd=19.70
% INFO    : Bus 309	: Pd=88.4, Qd=-29.1 -> Pd=88.40, Qd=-29.10
% INFO    : Bus 310	: Pd=-12.7, Qd=-1.9 -> Pd=-12.70, Qd=-1.90
% INFO    : Bus 311	: Pd=-27.9, Qd=-8.5 -> Pd=-27.90, Qd=-8.50
% INFO    : Bus 312	: Pd=1.0, Qd=-8.1 -> Pd=1.00, Qd=-8.10
% INFO    : Bus 313	: Pd=141.2, Qd=17.7 -> Pd=169.46, Qd=17.70
% INFO    : Bus 314	: Pd=57.4, Qd=17.5 -> Pd=68.89, Qd=17.50
% INFO    : Bus 315	: Pd=45.8, Qd=6.5 -> Pd=54.97, Qd=6.50
% INFO    : Bus 317	: Pd=193.1, Qd=70.9 -> Pd=231.75, Qd=70.90
% INFO    : Bus 318	: Pd=82.1, Qd=17.5 -> Pd=98.53, Qd=17.50
% INFO    : Bus 319	: Pd=12.5, Qd=3.5 -> Pd=15.00, Qd=3.50
% INFO    : Bus 320	: Pd=144.2, Qd=2.1 -> Pd=173.06, Qd=2.10
% INFO    : Bus 321	: Pd=20.2, Qd=-5.0 -> Pd=20.20, Qd=-5.00
% INFO    : Bus 323	: Pd=143.6, Qd=22.9 -> Pd=172.34, Qd=22.90
% INFO    : Bus 324	: Pd=35.2, Qd=17.8 -> Pd=42.25, Qd=17.80
% INFO    : Bus 325	: Pd=172.7, Qd=-49.9 -> Pd=172.70, Qd=-49.90
% INFO    : Bus 326	: Pd=48.9, Qd=0.9 -> Pd=58.69, Qd=0.90
% INFO    : Bus 327	: Pd=34.1, Qd=1.4 -> Pd=40.92, Qd=1.40
% INFO    : Bus 328	: Pd=45.0, Qd=7.0 -> Pd=54.01, Qd=7.00
% INFO    : Bus 329	: Pd=95.3, Qd=24.3 -> Pd=114.37, Qd=24.30
% INFO    : Bus 330	: Pd=102.2, Qd=29.3 -> Pd=122.65, Qd=29.30
% INFO    : Bus 331	: Pd=35.1, Qd=20.1 -> Pd=42.13, Qd=20.10
% INFO    : Bus 332	: Pd=36.4, Qd=13.3 -> Pd=43.69, Qd=13.30
% INFO    : Bus 333	: Pd=302.4, Qd=39.8 -> Pd=362.92, Qd=39.80
% INFO    : Bus 334	: Pd=48.5, Qd=23.7 -> Pd=58.21, Qd=23.70
% INFO    : Bus 335	: Pd=428.9, Qd=27.9 -> Pd=514.74, Qd=27.90
% INFO    : Bus 337	: Pd=0.1, Qd=-0.0 -> Pd=0.10, Qd=-0.00
% INFO    : Bus 338	: Pd=1.0, Qd=-1.4 -> Pd=1.00, Qd=-1.40
% INFO    : Bus 339	: Pd=1.9, Qd=1.8 -> Pd=2.28, Qd=1.80
% INFO    : Bus 341	: Pd=70.3, Qd=24.0 -> Pd=84.37, Qd=24.00
% INFO    : Bus 342	: Pd=54.2, Qd=14.3 -> Pd=65.05, Qd=14.30
% INFO    : Bus 344	: Pd=139.3, Qd=31.9 -> Pd=167.18, Qd=31.90
% INFO    : Bus 345	: Pd=70.9, Qd=11.8 -> Pd=85.09, Qd=11.80
% INFO    : Bus 346	: Pd=151.2, Qd=25.9 -> Pd=181.46, Qd=25.90
% INFO    : Bus 348	: Pd=2.3, Qd=2.0 -> Pd=2.76, Qd=2.00
% INFO    : Bus 351	: Pd=170.9, Qd=41.9 -> Pd=205.10, Qd=41.90
% INFO    : Bus 352	: Pd=11.6, Qd=-2.4 -> Pd=11.60, Qd=-2.40
% INFO    : Bus 353	: Pd=132.1, Qd=26.3 -> Pd=158.54, Qd=26.30
% INFO    : Bus 354	: Pd=191.0, Qd=-3.8 -> Pd=191.00, Qd=-3.80
% INFO    : Bus 358	: Pd=18.4, Qd=8.2 -> Pd=22.08, Qd=8.20
% INFO    : Bus 359	: Pd=88.2, Qd=-14.8 -> Pd=88.20, Qd=-14.80
% INFO    : Bus 360	: Pd=10.4, Qd=-25.6 -> Pd=10.40, Qd=-25.60
% INFO    : Bus 361	: Pd=1.3, Qd=-8.6 -> Pd=1.30, Qd=-8.60
% INFO    : Bus 364	: Pd=55.6, Qd=-3.9 -> Pd=55.60, Qd=-3.90
% INFO    : Bus 365	: Pd=141.8, Qd=42.4 -> Pd=170.18, Qd=42.40
% INFO    : Bus 366	: Pd=16.7, Qd=8.8 -> Pd=20.04, Qd=8.80
% INFO    : Bus 367	: Pd=124.7, Qd=-2.6 -> Pd=124.70, Qd=-2.60
% INFO    : Bus 368	: Pd=236.5, Qd=67.4 -> Pd=283.83, Qd=67.40
% INFO    : Bus 370	: Pd=92.3, Qd=21.0 -> Pd=110.77, Qd=21.00
% INFO    : Bus 374	: Pd=41.3, Qd=13.1 -> Pd=49.57, Qd=13.10
% INFO    : Bus 375	: Pd=53.6, Qd=8.5 -> Pd=64.33, Qd=8.50
% INFO    : Bus 376	: Pd=-15.1, Qd=-7.5 -> Pd=-15.10, Qd=-7.50
% INFO    : Bus 378	: Pd=53.6, Qd=19.2 -> Pd=64.33, Qd=19.20
% INFO    : Bus 380	: Pd=-0.4, Qd=-0.1 -> Pd=-0.40, Qd=-0.10
% INFO    : Bus 385	: Pd=14.3, Qd=1.2 -> Pd=17.16, Qd=1.20
% INFO    : Bus 387	: Pd=109.8, Qd=15.2 -> Pd=131.78, Qd=15.20
% INFO    : Bus 388	: Pd=68.4, Qd=15.7 -> Pd=82.09, Qd=15.70
% INFO    : Bus 389	: Pd=56.3, Qd=9.2 -> Pd=67.57, Qd=9.20
% INFO    : Bus 391	: Pd=0.3, Qd=-0.7 -> Pd=0.30, Qd=-0.70
% INFO    : Bus 393	: Pd=26.2, Qd=4.3 -> Pd=31.44, Qd=4.30
% INFO    : Bus 394	: Pd=94.5, Qd=31.0 -> Pd=113.41, Qd=31.00
% INFO    : Bus 395	: Pd=131.1, Qd=17.3 -> Pd=157.34, Qd=17.30
% INFO    : Bus 398	: Pd=292.9, Qd=20.6 -> Pd=351.52, Qd=20.60
% INFO    : Bus 399	: Pd=97.5, Qd=35.1 -> Pd=117.01, Qd=35.10
% INFO    : Bus 402	: Pd=69.2, Qd=14.5 -> Pd=83.05, Qd=14.50
% INFO    : Bus 403	: Pd=132.0, Qd=33.2 -> Pd=158.42, Qd=33.20
% INFO    : Bus 404	: Pd=70.5, Qd=-3.2 -> Pd=70.50, Qd=-3.20
% INFO    : Bus 406	: Pd=229.8, Qd=67.5 -> Pd=275.79, Qd=67.50
% INFO    : Bus 407	: Pd=47.7, Qd=9.7 -> Pd=57.25, Qd=9.70
% INFO    : Bus 408	: Pd=80.7, Qd=-0.8 -> Pd=80.70, Qd=-0.80
% INFO    : Bus 409	: Pd=188.7, Qd=38.9 -> Pd=226.47, Qd=38.90
% INFO    : Bus 410	: Pd=56.0, Qd=29.2 -> Pd=67.21, Qd=29.20
% INFO    : Bus 412	: Pd=74.7, Qd=14.1 -> Pd=89.65, Qd=14.10
% INFO    : Bus 413	: Pd=82.3, Qd=10.5 -> Pd=98.77, Qd=10.50
% INFO    : Bus 414	: Pd=212.7, Qd=32.0 -> Pd=255.27, Qd=32.00
% INFO    : Bus 416	: Pd=163.1, Qd=74.9 -> Pd=195.74, Qd=74.90
% INFO    : Bus 418	: Pd=64.8, Qd=20.6 -> Pd=77.77, Qd=20.60
% INFO    : Bus 419	: Pd=40.9, Qd=-4.5 -> Pd=40.90, Qd=-4.50
% INFO    : Bus 420	: Pd=130.1, Qd=-16.7 -> Pd=130.10, Qd=-16.70
% INFO    : Bus 422	: Pd=103.4, Qd=48.6 -> Pd=124.10, Qd=48.60
% INFO    : Bus 423	: Pd=79.9, Qd=2.7 -> Pd=95.89, Qd=2.70
% INFO    : Bus 424	: Pd=33.7, Qd=4.6 -> Pd=40.44, Qd=4.60
% INFO    : Bus 425	: Pd=16.0, Qd=-20.6 -> Pd=16.00, Qd=-20.60
% INFO    : Bus 427	: Pd=8.2, Qd=-1.2 -> Pd=8.20, Qd=-1.20
% INFO    : Bus 428	: Pd=49.6, Qd=9.0 -> Pd=59.53, Qd=9.00
% INFO    : Bus 429	: Pd=10.4, Qd=1.2 -> Pd=12.48, Qd=1.20
% INFO    : Bus 432	: Pd=88.4, Qd=16.7 -> Pd=106.09, Qd=16.70
% INFO    : Bus 433	: Pd=77.8, Qd=21.4 -> Pd=93.37, Qd=21.40
% INFO    : Bus 435	: Pd=158.3, Qd=74.6 -> Pd=189.98, Qd=74.60
% INFO    : Bus 439	: Pd=108.3, Qd=2.1 -> Pd=129.98, Qd=2.10
% INFO    : Bus 440	: Pd=201.6, Qd=49.4 -> Pd=241.95, Qd=49.40
% INFO    : Bus 441	: Pd=179.1, Qd=54.1 -> Pd=214.95, Qd=54.10
% INFO    : Bus 444	: Pd=152.8, Qd=72.5 -> Pd=183.38, Qd=72.50
% INFO    : Bus 445	: Pd=38.9, Qd=5.8 -> Pd=46.69, Qd=5.80
% INFO    : Bus 446	: Pd=28.4, Qd=8.7 -> Pd=34.08, Qd=8.70
% INFO    : Bus 447	: Pd=22.1, Qd=19.3 -> Pd=26.52, Qd=19.30
% INFO    : Bus 448	: Pd=271.2, Qd=28.2 -> Pd=325.48, Qd=28.20
% INFO    : Bus 449	: Pd=5.8, Qd=-26.0 -> Pd=5.80, Qd=-26.00
% INFO    : Bus 450	: Pd=31.5, Qd=-2.6 -> Pd=31.50, Qd=-2.60
% INFO    : Bus 455	: Pd=67.4, Qd=17.4 -> Pd=80.89, Qd=17.40
% INFO    : Bus 459	: Pd=163.4, Qd=41.9 -> Pd=196.10, Qd=41.90
% INFO    : Bus 460	: Pd=27.9, Qd=20.9 -> Pd=33.48, Qd=20.90
% INFO    : Bus 461	: Pd=129.1, Qd=-24.6 -> Pd=129.10, Qd=-24.60
% INFO    : Bus 463	: Pd=56.3, Qd=8.8 -> Pd=67.57, Qd=8.80
% INFO    : Bus 464	: Pd=250.6, Qd=23.3 -> Pd=300.76, Qd=23.30
% INFO    : Bus 465	: Pd=-8.9, Qd=8.0 -> Pd=-8.90, Qd=8.00
% INFO    : Bus 467	: Pd=11.4, Qd=-5.3 -> Pd=11.40, Qd=-5.30
% INFO    : Bus 468	: Pd=196.6, Qd=55.6 -> Pd=235.95, Qd=55.60
% INFO    : Bus 469	: Pd=61.3, Qd=19.4 -> Pd=73.57, Qd=19.40
% INFO    : Bus 470	: Pd=39.2, Qd=10.6 -> Pd=47.05, Qd=10.60
% INFO    : Bus 472	: Pd=87.1, Qd=19.1 -> Pd=104.53, Qd=19.10
% INFO    : Bus 473	: Pd=278.5, Qd=34.2 -> Pd=334.24, Qd=34.20
% INFO    : Bus 475	: Pd=7.4, Qd=1.5 -> Pd=8.88, Qd=1.50
% INFO    : Bus 1832	: Pd=0.3, Qd=-8.4 -> Pd=0.30, Qd=-8.40
% INFO    : Bus 476	: Pd=104.8, Qd=23.9 -> Pd=125.78, Qd=23.90
% INFO    : Bus 477	: Pd=154.4, Qd=67.6 -> Pd=185.30, Qd=67.60
% INFO    : Bus 478	: Pd=116.9, Qd=27.0 -> Pd=140.30, Qd=27.00
% INFO    : Bus 479	: Pd=271.1, Qd=21.7 -> Pd=325.36, Qd=21.70
% INFO    : Bus 484	: Pd=87.0, Qd=31.3 -> Pd=104.41, Qd=31.30
% INFO    : Bus 485	: Pd=77.9, Qd=-4.3 -> Pd=77.90, Qd=-4.30
% INFO    : Bus 486	: Pd=55.5, Qd=6.8 -> Pd=66.61, Qd=6.80
% INFO    : Bus 487	: Pd=75.2, Qd=5.8 -> Pd=90.25, Qd=5.80
% INFO    : Bus 488	: Pd=50.2, Qd=15.6 -> Pd=60.25, Qd=15.60
% INFO    : Bus 490	: Pd=151.7, Qd=76.3 -> Pd=182.06, Qd=76.30
% INFO    : Bus 491	: Pd=36.5, Qd=7.6 -> Pd=43.81, Qd=7.60
% INFO    : Bus 492	: Pd=68.0, Qd=14.2 -> Pd=81.61, Qd=14.20
% INFO    : Bus 493	: Pd=110.6, Qd=1.8 -> Pd=132.74, Qd=1.80
% INFO    : Bus 494	: Pd=22.9, Qd=2.9 -> Pd=27.48, Qd=2.90
% INFO    : Bus 495	: Pd=135.0, Qd=12.2 -> Pd=162.02, Qd=12.20
% INFO    : Bus 496	: Pd=0.3, Qd=3.5 -> Pd=0.36, Qd=3.50
% INFO    : Bus 497	: Pd=0.3, Qd=3.5 -> Pd=0.36, Qd=3.50
% INFO    : Bus 504	: Pd=30.6, Qd=-2.3 -> Pd=30.60, Qd=-2.30
% INFO    : Bus 506	: Pd=3.4, Qd=4.2 -> Pd=4.08, Qd=4.20
% INFO    : Bus 507	: Pd=17.2, Qd=-2.0 -> Pd=17.20, Qd=-2.00
% INFO    : Bus 508	: Pd=-1.1, Qd=-0.6 -> Pd=-1.10, Qd=-0.60
% INFO    : Bus 509	: Pd=-1.1, Qd=-2.5 -> Pd=-1.10, Qd=-2.50
% INFO    : Bus 510	: Pd=9.8, Qd=14.4 -> Pd=11.76, Qd=14.40
% INFO    : Bus 511	: Pd=25.6, Qd=15.4 -> Pd=30.72, Qd=15.40
% INFO    : Bus 513	: Pd=226.6, Qd=-10.3 -> Pd=226.60, Qd=-10.30
% INFO    : Bus 514	: Pd=49.1, Qd=-12.9 -> Pd=49.10, Qd=-12.90
% INFO    : Bus 515	: Pd=213.2, Qd=23.8 -> Pd=255.87, Qd=23.80
% INFO    : Bus 516	: Pd=143.7, Qd=43.1 -> Pd=172.46, Qd=43.10
% INFO    : Bus 517	: Pd=250.8, Qd=51.9 -> Pd=301.00, Qd=51.90
% INFO    : Bus 519	: Pd=95.9, Qd=17.5 -> Pd=115.09, Qd=17.50
% INFO    : Bus 520	: Pd=38.7, Qd=6.4 -> Pd=46.45, Qd=6.40
% INFO    : Bus 521	: Pd=44.7, Qd=9.5 -> Pd=53.65, Qd=9.50
% INFO    : Bus 522	: Pd=64.4, Qd=14.5 -> Pd=77.29, Qd=14.50
% INFO    : Bus 523	: Pd=80.5, Qd=17.6 -> Pd=96.61, Qd=17.60
% INFO    : Bus 524	: Pd=141.2, Qd=6.9 -> Pd=169.46, Qd=6.90
% INFO    : Bus 525	: Pd=83.0, Qd=6.0 -> Pd=99.61, Qd=6.00
% INFO    : Bus 526	: Pd=18.8, Qd=9.6 -> Pd=22.56, Qd=9.60
% INFO    : Bus 527	: Pd=38.3, Qd=1.0 -> Pd=45.97, Qd=1.00
% INFO    : Bus 529	: Pd=190.3, Qd=23.4 -> Pd=228.39, Qd=23.40
% INFO    : Bus 530	: Pd=55.0, Qd=13.5 -> Pd=66.01, Qd=13.50
% INFO    : Bus 531	: Pd=10.9, Qd=5.3 -> Pd=13.08, Qd=5.30
% INFO    : Bus 532	: Pd=42.5, Qd=17.4 -> Pd=51.01, Qd=17.40
% INFO    : Bus 533	: Pd=115.6, Qd=48.1 -> Pd=138.74, Qd=48.10
% INFO    : Bus 534	: Pd=54.8, Qd=-32.6 -> Pd=54.80, Qd=-32.60
% INFO    : Bus 535	: Pd=20.0, Qd=8.5 -> Pd=24.00, Qd=8.50
% INFO    : Bus 536	: Pd=29.6, Qd=16.8 -> Pd=35.52, Qd=16.80
% INFO    : Bus 537	: Pd=118.7, Qd=29.5 -> Pd=142.46, Qd=29.50
% INFO    : Bus 544	: Pd=167.4, Qd=54.6 -> Pd=200.90, Qd=54.60
% INFO    : Bus 545	: Pd=32.3, Qd=0.1 -> Pd=38.76, Qd=0.10
% INFO    : Bus 546	: Pd=87.8, Qd=16.5 -> Pd=105.37, Qd=16.50
% INFO    : Bus 547	: Pd=73.7, Qd=4.3 -> Pd=88.45, Qd=4.30
% INFO    : Bus 548	: Pd=56.7, Qd=17.6 -> Pd=68.05, Qd=17.60
% INFO    : Bus 549	: Pd=28.3, Qd=10.3 -> Pd=33.96, Qd=10.30
% INFO    : Bus 550	: Pd=84.6, Qd=12.6 -> Pd=101.53, Qd=12.60
% INFO    : Bus 554	: Pd=109.3, Qd=-4.4 -> Pd=109.30, Qd=-4.40
% INFO    : Bus 555	: Pd=72.4, Qd=58.1 -> Pd=86.89, Qd=58.10
% INFO    : Bus 556	: Pd=339.3, Qd=87.6 -> Pd=407.21, Qd=87.60
% INFO    : Bus 568	: Pd=173.7, Qd=34.4 -> Pd=208.47, Qd=34.40
% INFO    : Bus 569	: Pd=266.0, Qd=43.3 -> Pd=319.24, Qd=43.30
% INFO    : Bus 572	: Pd=24.5, Qd=9.1 -> Pd=29.40, Qd=9.10
% INFO    : Bus 573	: Pd=27.7, Qd=20.7 -> Pd=33.24, Qd=20.70
% INFO    : Bus 574	: Pd=92.0, Qd=12.8 -> Pd=110.41, Qd=12.80
% INFO    : Bus 575	: Pd=-1.1, Qd=26.1 -> Pd=-1.10, Qd=26.10
% INFO    : Bus 576	: Pd=-7.0, Qd=-18.1 -> Pd=-7.00, Qd=-18.10
% INFO    : Bus 577	: Pd=-10.6, Qd=11.4 -> Pd=-10.60, Qd=11.40
% INFO    : Bus 579	: Pd=13.7, Qd=1.4 -> Pd=16.44, Qd=1.40
% INFO    : Bus 580	: Pd=26.4, Qd=-1.3 -> Pd=26.40, Qd=-1.30
% INFO    : Bus 581	: Pd=42.8, Qd=3.9 -> Pd=51.37, Qd=3.90
% INFO    : Bus 584	: Pd=186.3, Qd=34.8 -> Pd=223.59, Qd=34.80
% INFO    : Bus 594	: Pd=1.2, Qd=1.6 -> Pd=1.44, Qd=1.60
% INFO    : Bus 595	: Pd=195.6, Qd=34.0 -> Pd=234.75, Qd=34.00
% INFO    : Bus 598	: Pd=91.9, Qd=10.8 -> Pd=110.29, Qd=10.80
% INFO    : Bus 599	: Pd=86.3, Qd=-5.4 -> Pd=86.30, Qd=-5.40
% INFO    : Bus 600	: Pd=58.6, Qd=-0.8 -> Pd=58.60, Qd=-0.80
% INFO    : Bus 601	: Pd=96.0, Qd=7.4 -> Pd=115.21, Qd=7.40
% INFO    : Bus 605	: Pd=54.7, Qd=29.1 -> Pd=65.65, Qd=29.10
% INFO    : Bus 606	: Pd=116.9, Qd=24.2 -> Pd=140.30, Qd=24.20
% INFO    : Bus 607	: Pd=225.0, Qd=40.8 -> Pd=270.03, Qd=40.80
% INFO    : Bus 609	: Pd=159.8, Qd=24.8 -> Pd=191.78, Qd=24.80
% INFO    : Bus 610	: Pd=169.2, Qd=27.3 -> Pd=203.06, Qd=27.30
% INFO    : Bus 611	: Pd=65.1, Qd=12.6 -> Pd=78.13, Qd=12.60
% INFO    : Bus 612	: Pd=58.6, Qd=5.7 -> Pd=70.33, Qd=5.70
% INFO    : Bus 613	: Pd=61.4, Qd=14.4 -> Pd=73.69, Qd=14.40
% INFO    : Bus 615	: Pd=115.1, Qd=25.8 -> Pd=138.14, Qd=25.80
% INFO    : Bus 616	: Pd=33.6, Qd=11.4 -> Pd=40.32, Qd=11.40
% INFO    : Bus 617	: Pd=21.1, Qd=8.3 -> Pd=25.32, Qd=8.30
% INFO    : Bus 618	: Pd=408.2, Qd=120.8 -> Pd=489.90, Qd=120.80
% INFO    : Bus 619	: Pd=67.6, Qd=-51.9 -> Pd=67.60, Qd=-51.90
% INFO    : Bus 620	: Pd=-0.9, Qd=3.5 -> Pd=-0.90, Qd=3.50
% INFO    : Bus 621	: Pd=25.6, Qd=8.6 -> Pd=30.72, Qd=8.60
% INFO    : Bus 622	: Pd=110.9, Qd=25.0 -> Pd=133.10, Qd=25.00
% INFO    : Bus 624	: Pd=84.8, Qd=17.9 -> Pd=101.77, Qd=17.90
% INFO    : Bus 626	: Pd=172.6, Qd=27.9 -> Pd=207.15, Qd=27.90
% INFO    : Bus 627	: Pd=69.6, Qd=37.6 -> Pd=83.53, Qd=37.60
% INFO    : Bus 628	: Pd=69.6, Qd=43.4 -> Pd=83.53, Qd=43.40
% INFO    : Bus 629	: Pd=69.1, Qd=17.2 -> Pd=82.93, Qd=17.20
% INFO    : Bus 630	: Pd=63.2, Qd=15.3 -> Pd=75.85, Qd=15.30
% INFO    : Bus 631	: Pd=34.6, Qd=7.5 -> Pd=41.53, Qd=7.50
% INFO    : Bus 632	: Pd=155.4, Qd=21.2 -> Pd=186.50, Qd=21.20
% INFO    : Bus 633	: Pd=8.4, Qd=5.3 -> Pd=10.08, Qd=5.30
% INFO    : Bus 637	: Pd=-0.9, Qd=1.2 -> Pd=-0.90, Qd=1.20
% INFO    : Bus 638	: Pd=-12.1, Qd=5.9 -> Pd=-12.10, Qd=5.90
% INFO    : Bus 639	: Pd=18.1, Qd=-0.9 -> Pd=18.10, Qd=-0.90
% INFO    : Bus 640	: Pd=128.2, Qd=13.0 -> Pd=153.86, Qd=13.00
% INFO    : Bus 641	: Pd=106.4, Qd=28.8 -> Pd=127.70, Qd=28.80
% INFO    : Bus 642	: Pd=70.3, Qd=10.8 -> Pd=84.37, Qd=10.80
% INFO    : Bus 644	: Pd=77.7, Qd=15.3 -> Pd=93.25, Qd=15.30
% INFO    : Bus 645	: Pd=59.0, Qd=25.0 -> Pd=70.81, Qd=25.00
% INFO    : Bus 646	: Pd=55.4, Qd=23.4 -> Pd=66.49, Qd=23.40
% INFO    : Bus 647	: Pd=98.8, Qd=21.0 -> Pd=118.57, Qd=21.00
% INFO    : Bus 648	: Pd=1.1, Qd=5.2 -> Pd=1.32, Qd=5.20
% INFO    : Bus 649	: Pd=0.0, Qd=-0.7 -> Pd=0.00, Qd=-0.70
% INFO    : Bus 650	: Pd=63.1, Qd=-4.0 -> Pd=63.10, Qd=-4.00
% INFO    : Bus 652	: Pd=-36.9, Qd=-4.8 -> Pd=-36.90, Qd=-4.80
% INFO    : Bus 653	: Pd=122.4, Qd=26.2 -> Pd=146.90, Qd=26.20
% INFO    : Bus 654	: Pd=112.4, Qd=15.9 -> Pd=134.90, Qd=15.90
% INFO    : Bus 655	: Pd=67.0, Qd=9.1 -> Pd=80.41, Qd=9.10
% INFO    : Bus 656	: Pd=67.3, Qd=15.5 -> Pd=80.77, Qd=15.50
% INFO    : Bus 657	: Pd=8.6, Qd=7.9 -> Pd=10.32, Qd=7.90
% INFO    : Bus 658	: Pd=154.2, Qd=18.6 -> Pd=185.06, Qd=18.60
% INFO    : Bus 660	: Pd=219.6, Qd=62.3 -> Pd=263.55, Qd=62.30
% INFO    : Bus 662	: Pd=-68.7, Qd=-9.6 -> Pd=-68.70, Qd=-9.60
% INFO    : Bus 664	: Pd=73.5, Qd=23.4 -> Pd=88.21, Qd=23.40
% INFO    : Bus 665	: Pd=101.3, Qd=19.6 -> Pd=121.57, Qd=19.60
% INFO    : Bus 666	: Pd=87.8, Qd=27.1 -> Pd=105.37, Qd=27.10
% INFO    : Bus 667	: Pd=96.6, Qd=37.0 -> Pd=115.93, Qd=37.00
% INFO    : Bus 668	: Pd=94.2, Qd=23.0 -> Pd=113.05, Qd=23.00
% INFO    : Bus 669	: Pd=63.2, Qd=8.0 -> Pd=75.85, Qd=8.00
% INFO    : Bus 670	: Pd=184.7, Qd=16.8 -> Pd=221.67, Qd=16.80
% INFO    : Bus 671	: Pd=47.8, Qd=11.7 -> Pd=57.37, Qd=11.70
% INFO    : Bus 672	: Pd=43.8, Qd=15.6 -> Pd=52.57, Qd=15.60
% INFO    : Bus 673	: Pd=67.6, Qd=15.2 -> Pd=81.13, Qd=15.20
% INFO    : Bus 674	: Pd=228.1, Qd=62.2 -> Pd=273.75, Qd=62.20
% INFO    : Bus 676	: Pd=194.3, Qd=41.4 -> Pd=233.19, Qd=41.40
% INFO    : Bus 687	: Pd=89.0, Qd=21.1 -> Pd=106.81, Qd=21.10
% INFO    : Bus 690	: Pd=7.8, Qd=5.7 -> Pd=9.36, Qd=5.70
% INFO    : Bus 691	: Pd=11.3, Qd=5.4 -> Pd=13.56, Qd=5.40
% INFO    : Bus 692	: Pd=20.7, Qd=12.7 -> Pd=24.84, Qd=12.70
% INFO    : Bus 693	: Pd=10.6, Qd=3.6 -> Pd=12.72, Qd=3.60
% INFO    : Bus 695	: Pd=95.6, Qd=-7.4 -> Pd=95.60, Qd=-7.40
% INFO    : Bus 696	: Pd=105.0, Qd=4.8 -> Pd=126.02, Qd=4.80
% INFO    : Bus 697	: Pd=40.3, Qd=11.9 -> Pd=48.37, Qd=11.90
% INFO    : Bus 698	: Pd=309.3, Qd=77.7 -> Pd=371.21, Qd=77.70
% INFO    : Bus 699	: Pd=49.9, Qd=13.7 -> Pd=59.89, Qd=13.70
% INFO    : Bus 700	: Pd=115.8, Qd=29.4 -> Pd=138.98, Qd=29.40
% INFO    : Bus 701	: Pd=-0.2, Qd=-36.0 -> Pd=-0.20, Qd=-36.00
% INFO    : Bus 702	: Pd=-5.9, Qd=29.9 -> Pd=-5.90, Qd=29.90
% INFO    : Bus 703	: Pd=54.6, Qd=12.3 -> Pd=65.53, Qd=12.30
% INFO    : Bus 705	: Pd=361.9, Qd=119.9 -> Pd=434.33, Qd=119.90
% INFO    : Bus 710	: Pd=39.3, Qd=43.1 -> Pd=47.17, Qd=43.10
% INFO    : Bus 711	: Pd=259.3, Qd=-20.8 -> Pd=259.30, Qd=-20.80
% INFO    : Bus 712	: Pd=293.8, Qd=37.7 -> Pd=352.60, Qd=37.70
% INFO    : Bus 713	: Pd=158.4, Qd=64.9 -> Pd=190.10, Qd=64.90
% INFO    : Bus 715	: Pd=164.4, Qd=-20.4 -> Pd=164.40, Qd=-20.40
% INFO    : Bus 716	: Pd=34.4, Qd=5.7 -> Pd=41.29, Qd=5.70
% INFO    : Bus 718	: Pd=144.8, Qd=0.4 -> Pd=173.78, Qd=0.40
% INFO    : Bus 720	: Pd=20.6, Qd=10.7 -> Pd=24.72, Qd=10.70
% INFO    : Bus 721	: Pd=20.2, Qd=8.4 -> Pd=24.24, Qd=8.40
% INFO    : Bus 723	: Pd=63.7, Qd=3.3 -> Pd=76.45, Qd=3.30
% INFO    : Bus 724	: Pd=71.7, Qd=24.4 -> Pd=86.05, Qd=24.40
% INFO    : Bus 725	: Pd=-0.8, Qd=4.0 -> Pd=-0.80, Qd=4.00
% INFO    : Bus 726	: Pd=85.2, Qd=23.6 -> Pd=102.25, Qd=23.60
% INFO    : Bus 727	: Pd=17.3, Qd=9.9 -> Pd=20.76, Qd=9.90
% INFO    : Bus 728	: Pd=102.8, Qd=10.0 -> Pd=123.37, Qd=10.00
% INFO    : Bus 729	: Pd=79.8, Qd=4.4 -> Pd=95.77, Qd=4.40
% INFO    : Bus 730	: Pd=90.8, Qd=-32.6 -> Pd=90.80, Qd=-32.60
% INFO    : Bus 731	: Pd=107.7, Qd=16.9 -> Pd=129.26, Qd=16.90
% INFO    : Bus 732	: Pd=224.3, Qd=50.8 -> Pd=269.19, Qd=50.80
% INFO    : Bus 734	: Pd=182.4, Qd=17.5 -> Pd=218.91, Qd=17.50
% INFO    : Bus 735	: Pd=65.3, Qd=16.6 -> Pd=78.37, Qd=16.60
% INFO    : Bus 737	: Pd=38.4, Qd=4.2 -> Pd=46.09, Qd=4.20
% INFO    : Bus 738	: Pd=198.3, Qd=33.9 -> Pd=237.99, Qd=33.90
% INFO    : Bus 740	: Pd=242.4, Qd=-86.8 -> Pd=242.40, Qd=-86.80
% INFO    : Bus 741	: Pd=287.1, Qd=47.6 -> Pd=344.56, Qd=47.60
% INFO    : Bus 745	: Pd=68.0, Qd=15.2 -> Pd=81.61, Qd=15.20
% INFO    : Bus 746	: Pd=156.2, Qd=41.7 -> Pd=187.46, Qd=41.70
% INFO    : Bus 747	: Pd=-1.3, Qd=-0.1 -> Pd=-1.30, Qd=-0.10
% INFO    : Bus 750	: Pd=51.5, Qd=16.7 -> Pd=61.81, Qd=16.70
% INFO    : Bus 751	: Pd=-4.6, Qd=-1.1 -> Pd=-4.60, Qd=-1.10
% INFO    : Bus 752	: Pd=110.3, Qd=7.4 -> Pd=132.38, Qd=7.40
% INFO    : Bus 753	: Pd=-9.0, Qd=2.9 -> Pd=-9.00, Qd=2.90
% INFO    : Bus 754	: Pd=168.4, Qd=48.5 -> Pd=202.10, Qd=48.50
% INFO    : Bus 755	: Pd=-3.5, Qd=0.2 -> Pd=-3.50, Qd=0.20
% INFO    : Bus 756	: Pd=96.4, Qd=21.7 -> Pd=115.69, Qd=21.70
% INFO    : Bus 757	: Pd=76.7, Qd=1.6 -> Pd=92.05, Qd=1.60
% INFO    : Bus 758	: Pd=133.2, Qd=30.7 -> Pd=159.86, Qd=30.70
% INFO    : Bus 759	: Pd=40.7, Qd=-2.1 -> Pd=40.70, Qd=-2.10
% INFO    : Bus 760	: Pd=74.1, Qd=45.2 -> Pd=88.93, Qd=45.20
% INFO    : Bus 761	: Pd=263.1, Qd=134.7 -> Pd=315.76, Qd=134.70
% INFO    : Bus 767	: Pd=141.0, Qd=6.0 -> Pd=169.22, Qd=6.00
% INFO    : Bus 771	: Pd=87.5, Qd=-4.2 -> Pd=87.50, Qd=-4.20
% INFO    : Bus 775	: Pd=88.8, Qd=13.7 -> Pd=106.57, Qd=13.70
% INFO    : Bus 776	: Pd=334.7, Qd=69.5 -> Pd=401.69, Qd=69.50
% INFO    : Bus 777	: Pd=47.4, Qd=6.1 -> Pd=56.89, Qd=6.10
% INFO    : Bus 778	: Pd=43.2, Qd=1.1 -> Pd=51.85, Qd=1.10
% INFO    : Bus 779	: Pd=94.9, Qd=-1.6 -> Pd=94.90, Qd=-1.60
% INFO    : Bus 780	: Pd=90.0, Qd=22.9 -> Pd=108.01, Qd=22.90
% INFO    : Bus 788	: Pd=219.4, Qd=31.7 -> Pd=263.31, Qd=31.70
% INFO    : Bus 789	: Pd=117.8, Qd=18.9 -> Pd=141.38, Qd=18.90
% INFO    : Bus 790	: Pd=106.1, Qd=13.6 -> Pd=127.34, Qd=13.60
% INFO    : Bus 791	: Pd=-4.1, Qd=0.5 -> Pd=-4.10, Qd=0.50
% INFO    : Bus 792	: Pd=130.6, Qd=27.4 -> Pd=156.74, Qd=27.40
% INFO    : Bus 793	: Pd=90.6, Qd=45.9 -> Pd=108.73, Qd=45.90
% INFO    : Bus 794	: Pd=147.6, Qd=-39.9 -> Pd=147.60, Qd=-39.90
% INFO    : Bus 795	: Pd=151.3, Qd=62.4 -> Pd=181.58, Qd=62.40
% INFO    : Bus 798	: Pd=94.7, Qd=19.6 -> Pd=113.65, Qd=19.60
% INFO    : Bus 799	: Pd=29.1, Qd=8.3 -> Pd=34.92, Qd=8.30
% INFO    : Bus 800	: Pd=7.3, Qd=-3.3 -> Pd=7.30, Qd=-3.30
% INFO    : Bus 804	: Pd=23.8, Qd=6.0 -> Pd=28.56, Qd=6.00
% INFO    : Bus 806	: Pd=50.0, Qd=19.3 -> Pd=60.01, Qd=19.30
% INFO    : Bus 807	: Pd=41.5, Qd=7.3 -> Pd=49.81, Qd=7.30
% INFO    : Bus 808	: Pd=18.0, Qd=1.9 -> Pd=21.60, Qd=1.90
% INFO    : Bus 810	: Pd=136.6, Qd=42.9 -> Pd=163.94, Qd=42.90
% INFO    : Bus 811	: Pd=5.6, Qd=4.8 -> Pd=6.72, Qd=4.80
% INFO    : Bus 812	: Pd=65.2, Qd=13.4 -> Pd=78.25, Qd=13.40
% INFO    : Bus 815	: Pd=1.0, Qd=-0.2 -> Pd=1.00, Qd=-0.20
% INFO    : Bus 816	: Pd=-63.9, Qd=4.1 -> Pd=-63.90, Qd=4.10
% INFO    : Bus 818	: Pd=87.3, Qd=25.3 -> Pd=104.77, Qd=25.30
% INFO    : Bus 822	: Pd=71.5, Qd=14.8 -> Pd=85.81, Qd=14.80
% INFO    : Bus 823	: Pd=72.0, Qd=14.6 -> Pd=86.41, Qd=14.60
% INFO    : Bus 824	: Pd=65.7, Qd=18.3 -> Pd=78.85, Qd=18.30
% INFO    : Bus 825	: Pd=186.5, Qd=63.4 -> Pd=223.83, Qd=63.40
% INFO    : Bus 826	: Pd=3.8, Qd=0.9 -> Pd=4.56, Qd=0.90
% INFO    : Bus 827	: Pd=54.1, Qd=7.9 -> Pd=64.93, Qd=7.90
% INFO    : Bus 829	: Pd=132.8, Qd=-3.9 -> Pd=132.80, Qd=-3.90
% INFO    : Bus 830	: Pd=82.1, Qd=27.3 -> Pd=98.53, Qd=27.30
% INFO    : Bus 831	: Pd=81.5, Qd=38.4 -> Pd=97.81, Qd=38.40
% INFO    : Bus 832	: Pd=9.4, Qd=2.2 -> Pd=11.28, Qd=2.20
% INFO    : Bus 833	: Pd=28.4, Qd=7.7 -> Pd=34.08, Qd=7.70
% INFO    : Bus 834	: Pd=12.7, Qd=2.6 -> Pd=15.24, Qd=2.60
% INFO    : Bus 840	: Pd=120.0, Qd=-10.0 -> Pd=120.00, Qd=-10.00
% INFO    : Bus 841	: Pd=135.1, Qd=24.1 -> Pd=162.14, Qd=24.10
% INFO    : Bus 844	: Pd=135.5, Qd=54.6 -> Pd=162.62, Qd=54.60
% INFO    : Bus 845	: Pd=212.2, Qd=25.3 -> Pd=254.67, Qd=25.30
% INFO    : Bus 846	: Pd=391.8, Qd=5.4 -> Pd=470.22, Qd=5.40
% INFO    : Bus 847	: Pd=52.9, Qd=4.6 -> Pd=63.49, Qd=4.60
% INFO    : Bus 848	: Pd=154.1, Qd=21.2 -> Pd=184.94, Qd=21.20
% INFO    : Bus 849	: Pd=98.9, Qd=21.8 -> Pd=118.69, Qd=21.80
% INFO    : Bus 853	: Pd=158.3, Qd=7.8 -> Pd=189.98, Qd=7.80
% INFO    : Bus 854	: Pd=48.6, Qd=8.7 -> Pd=58.33, Qd=8.70
% INFO    : Bus 855	: Pd=55.0, Qd=9.8 -> Pd=66.01, Qd=9.80
% INFO    : Bus 858	: Pd=-47.8, Qd=14.7 -> Pd=-47.80, Qd=14.70
% INFO    : Bus 859	: Pd=39.9, Qd=5.4 -> Pd=47.89, Qd=5.40
% INFO    : Bus 865	: Pd=159.0, Qd=1.2 -> Pd=190.82, Qd=1.20
% INFO    : Bus 866	: Pd=45.2, Qd=1.8 -> Pd=54.25, Qd=1.80
% INFO    : Bus 867	: Pd=42.0, Qd=1.8 -> Pd=50.41, Qd=1.80
% INFO    : Bus 868	: Pd=93.9, Qd=27.8 -> Pd=112.69, Qd=27.80
% INFO    : Bus 869	: Pd=92.2, Qd=24.1 -> Pd=110.65, Qd=24.10
% INFO    : Bus 870	: Pd=155.3, Qd=88.8 -> Pd=186.38, Qd=88.80
% INFO    : Bus 871	: Pd=37.6, Qd=-7.7 -> Pd=37.60, Qd=-7.70
% INFO    : Bus 872	: Pd=66.4, Qd=0.5 -> Pd=79.69, Qd=0.50
% INFO    : Bus 873	: Pd=81.4, Qd=24.6 -> Pd=97.69, Qd=24.60
% INFO    : Bus 875	: Pd=66.7, Qd=3.9 -> Pd=80.05, Qd=3.90
% INFO    : Bus 876	: Pd=2.0, Qd=-1.7 -> Pd=2.00, Qd=-1.70
% INFO    : Bus 881	: Pd=32.0, Qd=19.5 -> Pd=38.40, Qd=19.50
% INFO    : Bus 882	: Pd=143.7, Qd=25.6 -> Pd=172.46, Qd=25.60
% INFO    : Bus 883	: Pd=63.9, Qd=14.8 -> Pd=76.69, Qd=14.80
% INFO    : Bus 884	: Pd=42.4, Qd=-2.9 -> Pd=42.40, Qd=-2.90
% INFO    : Bus 885	: Pd=30.5, Qd=1.0 -> Pd=36.60, Qd=1.00
% INFO    : Bus 886	: Pd=4.7, Qd=0.6 -> Pd=5.64, Qd=0.60
% INFO    : Bus 887	: Pd=153.6, Qd=58.8 -> Pd=184.34, Qd=58.80
% INFO    : Bus 890	: Pd=41.6, Qd=-17.3 -> Pd=41.60, Qd=-17.30
% INFO    : Bus 891	: Pd=89.1, Qd=-15.3 -> Pd=89.10, Qd=-15.30
% INFO    : Bus 892	: Pd=153.6, Qd=35.9 -> Pd=184.34, Qd=35.90
% INFO    : Bus 893	: Pd=122.3, Qd=-10.9 -> Pd=122.30, Qd=-10.90
% INFO    : Bus 894	: Pd=60.7, Qd=13.8 -> Pd=72.85, Qd=13.80
% INFO    : Bus 895	: Pd=46.0, Qd=6.1 -> Pd=55.21, Qd=6.10
% INFO    : Bus 896	: Pd=149.2, Qd=39.2 -> Pd=179.06, Qd=39.20
% INFO    : Bus 900	: Pd=16.8, Qd=5.0 -> Pd=20.16, Qd=5.00
% INFO    : Bus 901	: Pd=45.0, Qd=12.4 -> Pd=54.01, Qd=12.40
% INFO    : Bus 902	: Pd=34.6, Qd=34.8 -> Pd=41.53, Qd=34.80
% INFO    : Bus 904	: Pd=122.4, Qd=28.5 -> Pd=146.90, Qd=28.50
% INFO    : Bus 905	: Pd=109.3, Qd=29.0 -> Pd=131.18, Qd=29.00
% INFO    : Bus 906	: Pd=23.2, Qd=15.4 -> Pd=27.84, Qd=15.40
% INFO    : Bus 907	: Pd=8.6, Qd=8.4 -> Pd=10.32, Qd=8.40
% INFO    : Bus 908	: Pd=13.0, Qd=0.0 -> Pd=13.00, Qd=0.00
% INFO    : Bus 909	: Pd=120.1, Qd=32.1 -> Pd=144.14, Qd=32.10
% INFO    : Bus 910	: Pd=150.1, Qd=57.4 -> Pd=180.14, Qd=57.40
% INFO    : Bus 911	: Pd=158.1, Qd=107.7 -> Pd=189.74, Qd=107.70
% INFO    : Bus 912	: Pd=46.6, Qd=11.2 -> Pd=55.93, Qd=11.20
% INFO    : Bus 913	: Pd=45.0, Qd=10.3 -> Pd=54.01, Qd=10.30
% INFO    : Bus 914	: Pd=38.4, Qd=7.3 -> Pd=46.09, Qd=7.30
% INFO    : Bus 916	: Pd=26.6, Qd=15.1 -> Pd=31.92, Qd=15.10
% INFO    : Bus 917	: Pd=15.5, Qd=7.2 -> Pd=18.60, Qd=7.20
% INFO    : Bus 919	: Pd=214.5, Qd=3.3 -> Pd=257.43, Qd=3.30
% INFO    : Bus 922	: Pd=18.3, Qd=5.4 -> Pd=21.96, Qd=5.40
% INFO    : Bus 923	: Pd=154.6, Qd=19.8 -> Pd=185.54, Qd=19.80
% INFO    : Bus 924	: Pd=94.7, Qd=16.8 -> Pd=113.65, Qd=16.80
% INFO    : Bus 925	: Pd=131.4, Qd=15.4 -> Pd=157.70, Qd=15.40
% INFO    : Bus 926	: Pd=28.5, Qd=13.8 -> Pd=34.20, Qd=13.80
% INFO    : Bus 929	: Pd=57.2, Qd=14.6 -> Pd=68.65, Qd=14.60
% INFO    : Bus 931	: Pd=84.0, Qd=20.3 -> Pd=100.81, Qd=20.30
% INFO    : Bus 932	: Pd=17.3, Qd=1.2 -> Pd=20.76, Qd=1.20
% INFO    : Bus 933	: Pd=286.9, Qd=89.4 -> Pd=344.32, Qd=89.40
% INFO    : Bus 934	: Pd=0.0, Qd=14.5 -> Pd=0.00, Qd=14.50
% INFO    : Bus 935	: Pd=31.5, Qd=22.4 -> Pd=37.80, Qd=22.40
% INFO    : Bus 936	: Pd=0.1, Qd=60.5 -> Pd=0.12, Qd=60.50
% INFO    : Bus 937	: Pd=17.5, Qd=32.2 -> Pd=21.00, Qd=32.20
% INFO    : Bus 938	: Pd=293.2, Qd=30.7 -> Pd=351.88, Qd=30.70
% INFO    : Bus 939	: Pd=-0.1, Qd=0.8 -> Pd=-0.10, Qd=0.80
% INFO    : Bus 940	: Pd=12.1, Qd=5.5 -> Pd=14.52, Qd=5.50
% INFO    : Bus 941	: Pd=161.9, Qd=15.5 -> Pd=194.30, Qd=15.50
% INFO    : Bus 942	: Pd=68.7, Qd=21.4 -> Pd=82.45, Qd=21.40
% INFO    : Bus 943	: Pd=117.8, Qd=26.4 -> Pd=141.38, Qd=26.40
% INFO    : Bus 944	: Pd=123.3, Qd=32.9 -> Pd=147.98, Qd=32.90
% INFO    : Bus 945	: Pd=88.1, Qd=21.7 -> Pd=105.73, Qd=21.70
% INFO    : Bus 946	: Pd=118.7, Qd=18.6 -> Pd=142.46, Qd=18.60
% INFO    : Bus 947	: Pd=112.7, Qd=27.5 -> Pd=135.26, Qd=27.50
% INFO    : Bus 948	: Pd=0.0, Qd=-4.4 -> Pd=0.00, Qd=-4.40
% INFO    : Bus 949	: Pd=20.1, Qd=7.7 -> Pd=24.12, Qd=7.70
% INFO    : Bus 950	: Pd=199.0, Qd=38.3 -> Pd=238.83, Qd=38.30
% INFO    : Bus 952	: Pd=-7.1, Qd=-6.4 -> Pd=-7.10, Qd=-6.40
% INFO    : Bus 953	: Pd=144.8, Qd=24.1 -> Pd=173.78, Qd=24.10
% INFO    : Bus 954	: Pd=45.4, Qd=13.4 -> Pd=54.49, Qd=13.40
% INFO    : Bus 956	: Pd=42.8, Qd=10.3 -> Pd=51.37, Qd=10.30
% INFO    : Bus 957	: Pd=100.9, Qd=11.2 -> Pd=121.09, Qd=11.20
% INFO    : Bus 958	: Pd=342.6, Qd=72.4 -> Pd=411.17, Qd=72.40
% INFO    : Bus 959	: Pd=83.4, Qd=16.8 -> Pd=100.09, Qd=16.80
% INFO    : Bus 960	: Pd=1.9, Qd=1.3 -> Pd=2.28, Qd=1.30
% INFO    : Bus 961	: Pd=0.8, Qd=5.7 -> Pd=0.96, Qd=5.70
% INFO    : Bus 963	: Pd=135.0, Qd=27.0 -> Pd=162.02, Qd=27.00
% INFO    : Bus 964	: Pd=69.3, Qd=5.8 -> Pd=83.17, Qd=5.80
% INFO    : Bus 965	: Pd=44.5, Qd=-6.1 -> Pd=44.50, Qd=-6.10
% INFO    : Bus 972	: Pd=324.5, Qd=60.3 -> Pd=389.45, Qd=60.30
% INFO    : Bus 975	: Pd=-68.1, Qd=10.2 -> Pd=-68.10, Qd=10.20
% INFO    : Bus 976	: Pd=51.3, Qd=1.3 -> Pd=61.57, Qd=1.30
% INFO    : Bus 977	: Pd=445.9, Qd=-8.0 -> Pd=445.90, Qd=-8.00
% INFO    : Bus 980	: Pd=131.9, Qd=20.4 -> Pd=158.30, Qd=20.40
% INFO    : Bus 981	: Pd=211.0, Qd=52.2 -> Pd=253.23, Qd=52.20
% INFO    : Bus 982	: Pd=91.2, Qd=19.6 -> Pd=109.45, Qd=19.60
% INFO    : Bus 986	: Pd=6.7, Qd=2.9 -> Pd=8.04, Qd=2.90
% INFO    : Bus 987	: Pd=101.7, Qd=30.9 -> Pd=122.05, Qd=30.90
% INFO    : Bus 989	: Pd=46.8, Qd=22.6 -> Pd=56.17, Qd=22.60
% INFO    : Bus 990	: Pd=259.5, Qd=93.0 -> Pd=311.44, Qd=93.00
% INFO    : Bus 991	: Pd=250.4, Qd=19.5 -> Pd=300.52, Qd=19.50
% INFO    : Bus 992	: Pd=103.5, Qd=36.0 -> Pd=124.22, Qd=36.00
% INFO    : Bus 993	: Pd=62.2, Qd=15.2 -> Pd=74.65, Qd=15.20
% INFO    : Bus 994	: Pd=62.7, Qd=5.1 -> Pd=75.25, Qd=5.10
% INFO    : Bus 995	: Pd=165.9, Qd=76.7 -> Pd=199.10, Qd=76.70
% INFO    : Bus 996	: Pd=80.1, Qd=18.0 -> Pd=96.13, Qd=18.00
% INFO    : Bus 997	: Pd=79.7, Qd=28.7 -> Pd=95.65, Qd=28.70
% INFO    : Bus 998	: Pd=2.1, Qd=16.8 -> Pd=2.52, Qd=16.80
% INFO    : Bus 1001	: Pd=8.2, Qd=6.7 -> Pd=9.84, Qd=6.70
% INFO    : Bus 1002	: Pd=-0.4, Qd=1.4 -> Pd=-0.40, Qd=1.40
% INFO    : Bus 1003	: Pd=10.1, Qd=-2.5 -> Pd=10.10, Qd=-2.50
% INFO    : Bus 1004	: Pd=50.4, Qd=10.9 -> Pd=60.49, Qd=10.90
% INFO    : Bus 1006	: Pd=33.0, Qd=-2.7 -> Pd=33.00, Qd=-2.70
% INFO    : Bus 1007	: Pd=89.7, Qd=4.1 -> Pd=107.65, Qd=4.10
% INFO    : Bus 1008	: Pd=-3.3, Qd=11.8 -> Pd=-3.30, Qd=11.80
% INFO    : Bus 1011	: Pd=69.2, Qd=7.3 -> Pd=83.05, Qd=7.30
% INFO    : Bus 1021	: Pd=131.1, Qd=37.6 -> Pd=157.34, Qd=37.60
% INFO    : Bus 1024	: Pd=170.9, Qd=25.6 -> Pd=205.10, Qd=25.60
% INFO    : Bus 1026	: Pd=62.1, Qd=2.3 -> Pd=74.53, Qd=2.30
% INFO    : Bus 1027	: Pd=113.4, Qd=9.0 -> Pd=136.10, Qd=9.00
% INFO    : Bus 1028	: Pd=133.0, Qd=127.2 -> Pd=159.62, Qd=127.20
% INFO    : Bus 1029	: Pd=47.7, Qd=18.5 -> Pd=57.25, Qd=18.50
% INFO    : Bus 1030	: Pd=448.7, Qd=55.0 -> Pd=538.51, Qd=55.00
% INFO    : Bus 1032	: Pd=123.3, Qd=-6.1 -> Pd=123.30, Qd=-6.10
% INFO    : Bus 1033	: Pd=201.1, Qd=47.5 -> Pd=241.35, Qd=47.50
% INFO    : Bus 1035	: Pd=318.1, Qd=52.3 -> Pd=381.77, Qd=52.30
% INFO    : Bus 1036	: Pd=-81.0, Qd=4.3 -> Pd=-81.00, Qd=4.30
% INFO    : Bus 1037	: Pd=8.5, Qd=-1.7 -> Pd=8.50, Qd=-1.70
% INFO    : Bus 1038	: Pd=69.0, Qd=58.3 -> Pd=82.81, Qd=58.30
% INFO    : Bus 1834	: Pd=8.2, Qd=6.4 -> Pd=9.84, Qd=6.40
% INFO    : Bus 1042	: Pd=91.1, Qd=16.9 -> Pd=109.33, Qd=16.90
% INFO    : Bus 1043	: Pd=141.3, Qd=23.6 -> Pd=169.58, Qd=23.60
% INFO    : Bus 1044	: Pd=182.3, Qd=30.6 -> Pd=218.79, Qd=30.60
% INFO    : Bus 1048	: Pd=19.1, Qd=-14.1 -> Pd=19.10, Qd=-14.10
% INFO    : Bus 1049	: Pd=-4.4, Qd=-9.2 -> Pd=-4.40, Qd=-9.20
% INFO    : Bus 1050	: Pd=188.6, Qd=0.9 -> Pd=226.35, Qd=0.90
% INFO    : Bus 1052	: Pd=314.0, Qd=14.3 -> Pd=376.85, Qd=14.30
% INFO    : Bus 1053	: Pd=54.6, Qd=14.3 -> Pd=65.53, Qd=14.30
% INFO    : Bus 1054	: Pd=77.3, Qd=19.9 -> Pd=92.77, Qd=19.90
% INFO    : Bus 1057	: Pd=41.8, Qd=3.2 -> Pd=50.17, Qd=3.20
% INFO    : Bus 1058	: Pd=72.0, Qd=22.6 -> Pd=86.41, Qd=22.60
% INFO    : Bus 1059	: Pd=169.8, Qd=168.8 -> Pd=203.78, Qd=168.80
% INFO    : Bus 1060	: Pd=57.9, Qd=6.7 -> Pd=69.49, Qd=6.70
% INFO    : Bus 1061	: Pd=9.5, Qd=4.8 -> Pd=11.40, Qd=4.80
% INFO    : Bus 1062	: Pd=277.3, Qd=71.5 -> Pd=332.80, Qd=71.50
% INFO    : Bus 1064	: Pd=31.1, Qd=11.0 -> Pd=37.32, Qd=11.00
% INFO    : Bus 1065	: Pd=31.0, Qd=-7.7 -> Pd=31.00, Qd=-7.70
% INFO    : Bus 1066	: Pd=56.8, Qd=32.4 -> Pd=68.17, Qd=32.40
% INFO    : Bus 1067	: Pd=-0.8, Qd=1.4 -> Pd=-0.80, Qd=1.40
% INFO    : Bus 1068	: Pd=-8.9, Qd=1.2 -> Pd=-8.90, Qd=1.20
% INFO    : Bus 1072	: Pd=24.3, Qd=5.4 -> Pd=29.16, Qd=5.40
% INFO    : Bus 1073	: Pd=4.4, Qd=5.1 -> Pd=5.28, Qd=5.10
% INFO    : Bus 1074	: Pd=33.6, Qd=11.4 -> Pd=40.32, Qd=11.40
% INFO    : Bus 1079	: Pd=143.8, Qd=18.8 -> Pd=172.58, Qd=18.80
% INFO    : Bus 1081	: Pd=33.3, Qd=-13.8 -> Pd=33.30, Qd=-13.80
% INFO    : Bus 1086	: Pd=42.9, Qd=3.9 -> Pd=51.49, Qd=3.90
% INFO    : Bus 1087	: Pd=30.4, Qd=5.7 -> Pd=36.48, Qd=5.70
% INFO    : Bus 1088	: Pd=37.0, Qd=12.1 -> Pd=44.41, Qd=12.10
% INFO    : Bus 1089	: Pd=55.6, Qd=23.8 -> Pd=66.73, Qd=23.80
% INFO    : Bus 1092	: Pd=32.6, Qd=14.5 -> Pd=39.12, Qd=14.50
% INFO    : Bus 1093	: Pd=102.2, Qd=17.3 -> Pd=122.65, Qd=17.30
% INFO    : Bus 1095	: Pd=78.3, Qd=-2.1 -> Pd=78.30, Qd=-2.10
% INFO    : Bus 1096	: Pd=181.5, Qd=76.8 -> Pd=217.83, Qd=76.80
% INFO    : Bus 1097	: Pd=59.7, Qd=6.9 -> Pd=71.65, Qd=6.90
% INFO    : Bus 1098	: Pd=46.2, Qd=7.7 -> Pd=55.45, Qd=7.70
% INFO    : Bus 1099	: Pd=28.4, Qd=12.1 -> Pd=34.08, Qd=12.10
% INFO    : Bus 1100	: Pd=3.3, Qd=4.8 -> Pd=3.96, Qd=4.80
% INFO    : Bus 1101	: Pd=109.8, Qd=-8.4 -> Pd=109.80, Qd=-8.40
% INFO    : Bus 1103	: Pd=93.8, Qd=14.8 -> Pd=112.57, Qd=14.80
% INFO    : Bus 1104	: Pd=166.4, Qd=-16.6 -> Pd=166.40, Qd=-16.60
% INFO    : Bus 1105	: Pd=47.8, Qd=10.8 -> Pd=57.37, Qd=10.80
% INFO    : Bus 1106	: Pd=71.2, Qd=1.5 -> Pd=85.45, Qd=1.50
% INFO    : Bus 1107	: Pd=191.7, Qd=-11.6 -> Pd=191.70, Qd=-11.60
% INFO    : Bus 1112	: Pd=29.2, Qd=15.3 -> Pd=35.04, Qd=15.30
% INFO    : Bus 1113	: Pd=0.5, Qd=7.2 -> Pd=0.60, Qd=7.20
% INFO    : Bus 1114	: Pd=5.3, Qd=-2.1 -> Pd=5.30, Qd=-2.10
% INFO    : Bus 1115	: Pd=219.1, Qd=47.4 -> Pd=262.95, Qd=47.40
% INFO    : Bus 1116	: Pd=54.9, Qd=11.3 -> Pd=65.89, Qd=11.30
% INFO    : Bus 1117	: Pd=29.3, Qd=6.8 -> Pd=35.16, Qd=6.80
% INFO    : Bus 1118	: Pd=172.1, Qd=58.4 -> Pd=206.55, Qd=58.40
% INFO    : Bus 1119	: Pd=22.0, Qd=-10.7 -> Pd=22.00, Qd=-10.70
% INFO    : Bus 1120	: Pd=1.7, Qd=-1.1 -> Pd=1.70, Qd=-1.10
% INFO    : Bus 1121	: Pd=147.5, Qd=28.6 -> Pd=177.02, Qd=28.60
% INFO    : Bus 1123	: Pd=76.6, Qd=3.1 -> Pd=91.93, Qd=3.10
% INFO    : Bus 1124	: Pd=78.2, Qd=16.6 -> Pd=93.85, Qd=16.60
% INFO    : Bus 1125	: Pd=19.3, Qd=5.6 -> Pd=23.16, Qd=5.60
% INFO    : Bus 1129	: Pd=10.2, Qd=4.9 -> Pd=12.24, Qd=4.90
% INFO    : Bus 1130	: Pd=39.5, Qd=12.0 -> Pd=47.41, Qd=12.00
% INFO    : Bus 1131	: Pd=108.0, Qd=46.6 -> Pd=129.62, Qd=46.60
% INFO    : Bus 1132	: Pd=19.1, Qd=1.7 -> Pd=22.92, Qd=1.70
% INFO    : Bus 1133	: Pd=34.4, Qd=-4.2 -> Pd=34.40, Qd=-4.20
% INFO    : Bus 1134	: Pd=20.7, Qd=3.7 -> Pd=24.84, Qd=3.70
% INFO    : Bus 1137	: Pd=86.3, Qd=24.7 -> Pd=103.57, Qd=24.70
% INFO    : Bus 1139	: Pd=-11.8, Qd=-24.5 -> Pd=-11.80, Qd=-24.50
% INFO    : Bus 1140	: Pd=139.1, Qd=22.2 -> Pd=166.94, Qd=22.20
% INFO    : Bus 1143	: Pd=92.6, Qd=5.8 -> Pd=111.13, Qd=5.80
% INFO    : Bus 1144	: Pd=211.8, Qd=58.4 -> Pd=254.19, Qd=58.40
% INFO    : Bus 1145	: Pd=58.3, Qd=26.1 -> Pd=69.97, Qd=26.10
% INFO    : Bus 1146	: Pd=83.0, Qd=43.8 -> Pd=99.61, Qd=43.80
% INFO    : Bus 1148	: Pd=38.5, Qd=18.0 -> Pd=46.21, Qd=18.00
% INFO    : Bus 1149	: Pd=127.8, Qd=11.7 -> Pd=153.38, Qd=11.70
% INFO    : Bus 1151	: Pd=17.1, Qd=8.8 -> Pd=20.52, Qd=8.80
% INFO    : Bus 1152	: Pd=137.6, Qd=54.3 -> Pd=165.14, Qd=54.30
% INFO    : Bus 1153	: Pd=48.6, Qd=6.2 -> Pd=58.33, Qd=6.20
% INFO    : Bus 1154	: Pd=88.0, Qd=10.5 -> Pd=105.61, Qd=10.50
% INFO    : Bus 1155	: Pd=9.6, Qd=-16.1 -> Pd=9.60, Qd=-16.10
% INFO    : Bus 1156	: Pd=52.4, Qd=15.6 -> Pd=62.89, Qd=15.60
% INFO    : Bus 1157	: Pd=20.2, Qd=6.1 -> Pd=24.24, Qd=6.10
% INFO    : Bus 1160	: Pd=4.2, Qd=0.5 -> Pd=5.04, Qd=0.50
% INFO    : Bus 1161	: Pd=59.3, Qd=-3.6 -> Pd=59.30, Qd=-3.60
% INFO    : Bus 1167	: Pd=78.2, Qd=28.4 -> Pd=93.85, Qd=28.40
% INFO    : Bus 1168	: Pd=85.2, Qd=35.5 -> Pd=102.25, Qd=35.50
% INFO    : Bus 1169	: Pd=30.2, Qd=-3.0 -> Pd=30.20, Qd=-3.00
% INFO    : Bus 1170	: Pd=150.9, Qd=49.9 -> Pd=181.10, Qd=49.90
% INFO    : Bus 1171	: Pd=32.9, Qd=8.0 -> Pd=39.48, Qd=8.00
% INFO    : Bus 1172	: Pd=93.0, Qd=32.7 -> Pd=111.61, Qd=32.70
% INFO    : Bus 1175	: Pd=31.3, Qd=20.5 -> Pd=37.56, Qd=20.50
% INFO    : Bus 1176	: Pd=141.1, Qd=45.8 -> Pd=169.34, Qd=45.80
% INFO    : Bus 1177	: Pd=72.6, Qd=20.5 -> Pd=87.13, Qd=20.50
% INFO    : Bus 1178	: Pd=108.7, Qd=29.6 -> Pd=130.46, Qd=29.60
% INFO    : Bus 1182	: Pd=7.4, Qd=16.7 -> Pd=8.88, Qd=16.70
% INFO    : Bus 1183	: Pd=278.9, Qd=13.5 -> Pd=334.72, Qd=13.50
% INFO    : Bus 1184	: Pd=44.5, Qd=-7.9 -> Pd=44.50, Qd=-7.90
% INFO    : Bus 1185	: Pd=228.6, Qd=49.4 -> Pd=274.35, Qd=49.40
% INFO    : Bus 1186	: Pd=2.9, Qd=-2.7 -> Pd=2.90, Qd=-2.70
% INFO    : Bus 1187	: Pd=1.4, Qd=-2.8 -> Pd=1.40, Qd=-2.80
% INFO    : Bus 1188	: Pd=93.1, Qd=11.8 -> Pd=111.73, Qd=11.80
% INFO    : Bus 1189	: Pd=182.0, Qd=38.2 -> Pd=218.43, Qd=38.20
% INFO    : Bus 1190	: Pd=116.2, Qd=-5.5 -> Pd=116.20, Qd=-5.50
% INFO    : Bus 1191	: Pd=24.1, Qd=6.3 -> Pd=28.92, Qd=6.30
% INFO    : Bus 1192	: Pd=14.1, Qd=-0.6 -> Pd=14.10, Qd=-0.60
% INFO    : Bus 1193	: Pd=235.9, Qd=16.0 -> Pd=283.11, Qd=16.00
% INFO    : Bus 1194	: Pd=2.6, Qd=6.3 -> Pd=3.12, Qd=6.30
% INFO    : Bus 1195	: Pd=2.6, Qd=6.2 -> Pd=3.12, Qd=6.20
% INFO    : Bus 1835	: Pd=68.1, Qd=1.1 -> Pd=81.73, Qd=1.10
% INFO    : Bus 1836	: Pd=93.9, Qd=23.9 -> Pd=112.69, Qd=23.90
% INFO    : Bus 1196	: Pd=19.6, Qd=4.1 -> Pd=23.52, Qd=4.10
% INFO    : Bus 1197	: Pd=169.2, Qd=27.3 -> Pd=203.06, Qd=27.30
% INFO    : Bus 1198	: Pd=71.6, Qd=22.3 -> Pd=85.93, Qd=22.30
% INFO    : Bus 1199	: Pd=223.4, Qd=43.4 -> Pd=268.11, Qd=43.40
% INFO    : Bus 1201	: Pd=39.7, Qd=6.1 -> Pd=47.65, Qd=6.10
% INFO    : Bus 1202	: Pd=125.7, Qd=39.1 -> Pd=150.86, Qd=39.10
% INFO    : Bus 1203	: Pd=40.8, Qd=8.7 -> Pd=48.97, Qd=8.70
% INFO    : Bus 1204	: Pd=30.9, Qd=8.8 -> Pd=37.08, Qd=8.80
% INFO    : Bus 1205	: Pd=78.8, Qd=-47.1 -> Pd=78.80, Qd=-47.10
% INFO    : Bus 1206	: Pd=212.5, Qd=45.4 -> Pd=255.03, Qd=45.40
% INFO    : Bus 1207	: Pd=49.4, Qd=13.1 -> Pd=59.29, Qd=13.10
% INFO    : Bus 1208	: Pd=154.8, Qd=29.1 -> Pd=185.78, Qd=29.10
% INFO    : Bus 1211	: Pd=-20.0, Qd=-8.3 -> Pd=-20.00, Qd=-8.30
% INFO    : Bus 1212	: Pd=-1.3, Qd=1.1 -> Pd=-1.30, Qd=1.10
% INFO    : Bus 1215	: Pd=106.3, Qd=15.4 -> Pd=127.58, Qd=15.40
% INFO    : Bus 1217	: Pd=97.7, Qd=26.5 -> Pd=117.25, Qd=26.50
% INFO    : Bus 1218	: Pd=50.7, Qd=-2.1 -> Pd=50.70, Qd=-2.10
% INFO    : Bus 1219	: Pd=91.2, Qd=3.3 -> Pd=109.45, Qd=3.30
% INFO    : Bus 1220	: Pd=114.0, Qd=-5.0 -> Pd=114.00, Qd=-5.00
% INFO    : Bus 1221	: Pd=19.4, Qd=-0.9 -> Pd=19.40, Qd=-0.90
% INFO    : Bus 1222	: Pd=91.8, Qd=41.3 -> Pd=110.17, Qd=41.30
% INFO    : Bus 1223	: Pd=118.4, Qd=36.3 -> Pd=142.10, Qd=36.30
% INFO    : Bus 1224	: Pd=268.9, Qd=58.3 -> Pd=322.72, Qd=58.30
% INFO    : Bus 1225	: Pd=252.2, Qd=102.9 -> Pd=302.68, Qd=102.90
% INFO    : Bus 1226	: Pd=55.6, Qd=9.7 -> Pd=66.73, Qd=9.70
% INFO    : Bus 1227	: Pd=116.5, Qd=21.2 -> Pd=139.82, Qd=21.20
% INFO    : Bus 1228	: Pd=39.8, Qd=6.3 -> Pd=47.77, Qd=6.30
% INFO    : Bus 1229	: Pd=117.9, Qd=18.9 -> Pd=141.50, Qd=18.90
% INFO    : Bus 1230	: Pd=71.3, Qd=10.9 -> Pd=85.57, Qd=10.90
% INFO    : Bus 1231	: Pd=125.0, Qd=7.6 -> Pd=150.02, Qd=7.60
% INFO    : Bus 1232	: Pd=52.7, Qd=16.4 -> Pd=63.25, Qd=16.40
% INFO    : Bus 1234	: Pd=31.7, Qd=12.0 -> Pd=38.04, Qd=12.00
% INFO    : Bus 1235	: Pd=32.5, Qd=-1.1 -> Pd=32.50, Qd=-1.10
% INFO    : Bus 1236	: Pd=122.2, Qd=33.1 -> Pd=146.66, Qd=33.10
% INFO    : Bus 1238	: Pd=94.1, Qd=3.7 -> Pd=112.93, Qd=3.70
% INFO    : Bus 1239	: Pd=9.3, Qd=-4.6 -> Pd=9.30, Qd=-4.60
% INFO    : Bus 1240	: Pd=173.4, Qd=42.9 -> Pd=208.11, Qd=42.90
% INFO    : Bus 1241	: Pd=152.4, Qd=55.9 -> Pd=182.90, Qd=55.90
% INFO    : Bus 1246	: Pd=74.1, Qd=-4.4 -> Pd=74.10, Qd=-4.40
% INFO    : Bus 1252	: Pd=7.8, Qd=-0.6 -> Pd=7.80, Qd=-0.60
% INFO    : Bus 1256	: Pd=108.5, Qd=10.9 -> Pd=130.22, Qd=10.90
% INFO    : Bus 1258	: Pd=56.2, Qd=6.5 -> Pd=67.45, Qd=6.50
% INFO    : Bus 1259	: Pd=-3.2, Qd=-2.2 -> Pd=-3.20, Qd=-2.20
% INFO    : Bus 1261	: Pd=24.8, Qd=1.9 -> Pd=29.76, Qd=1.90
% INFO    : Bus 1264	: Pd=10.6, Qd=4.7 -> Pd=12.72, Qd=4.70
% INFO    : Bus 1265	: Pd=16.6, Qd=9.6 -> Pd=19.92, Qd=9.60
% INFO    : Bus 1266	: Pd=60.9, Qd=15.5 -> Pd=73.09, Qd=15.50
% INFO    : Bus 1267	: Pd=104.8, Qd=8.9 -> Pd=125.78, Qd=8.90
% INFO    : Bus 1268	: Pd=124.6, Qd=68.5 -> Pd=149.54, Qd=68.50
% INFO    : Bus 1274	: Pd=172.9, Qd=61.7 -> Pd=207.51, Qd=61.70
% INFO    : Bus 1275	: Pd=83.6, Qd=23.3 -> Pd=100.33, Qd=23.30
% INFO    : Bus 1276	: Pd=332.2, Qd=13.2 -> Pd=398.69, Qd=13.20
% INFO    : Bus 1279	: Pd=138.1, Qd=41.9 -> Pd=165.74, Qd=41.90
% INFO    : Bus 1285	: Pd=336.3, Qd=-17.1 -> Pd=336.30, Qd=-17.10
% INFO    : Bus 1286	: Pd=135.2, Qd=14.0 -> Pd=162.26, Qd=14.00
% INFO    : Bus 1287	: Pd=21.2, Qd=1.0 -> Pd=25.44, Qd=1.00
% INFO    : Bus 1288	: Pd=24.6, Qd=7.2 -> Pd=29.52, Qd=7.20
% INFO    : Bus 1289	: Pd=300.3, Qd=6.7 -> Pd=360.40, Qd=6.70
% INFO    : Bus 1292	: Pd=92.0, Qd=30.3 -> Pd=110.41, Qd=30.30
% INFO    : Bus 1294	: Pd=89.4, Qd=25.4 -> Pd=107.29, Qd=25.40
% INFO    : Bus 1295	: Pd=325.3, Qd=0.3 -> Pd=390.41, Qd=0.30
% INFO    : Bus 1296	: Pd=38.1, Qd=11.1 -> Pd=45.73, Qd=11.10
% INFO    : Bus 1297	: Pd=41.1, Qd=0.4 -> Pd=49.33, Qd=0.40
% INFO    : Bus 1300	: Pd=70.7, Qd=-4.2 -> Pd=70.70, Qd=-4.20
% INFO    : Bus 1301	: Pd=200.6, Qd=-23.9 -> Pd=200.60, Qd=-23.90
% INFO    : Bus 1303	: Pd=310.7, Qd=18.9 -> Pd=372.89, Qd=18.90
% INFO    : Bus 1304	: Pd=125.2, Qd=28.8 -> Pd=150.26, Qd=28.80
% INFO    : Bus 1309	: Pd=85.1, Qd=8.4 -> Pd=102.13, Qd=8.40
% INFO    : Bus 1310	: Pd=0.3, Qd=2.7 -> Pd=0.36, Qd=2.70
% INFO    : Bus 1322	: Pd=129.6, Qd=57.7 -> Pd=155.54, Qd=57.70
% INFO    : Bus 1323	: Pd=0.4, Qd=0.1 -> Pd=0.48, Qd=0.10
% INFO    : Bus 1324	: Pd=36.7, Qd=5.1 -> Pd=44.05, Qd=5.10
% INFO    : Bus 1838	: Pd=9.9, Qd=-0.8 -> Pd=9.90, Qd=-0.80
% INFO    : Bus 1325	: Pd=58.8, Qd=13.0 -> Pd=70.57, Qd=13.00
% INFO    : Bus 1326	: Pd=9.0, Qd=-4.4 -> Pd=9.00, Qd=-4.40
% INFO    : Bus 1327	: Pd=46.1, Qd=16.0 -> Pd=55.33, Qd=16.00
% INFO    : Bus 1328	: Pd=7.1, Qd=-2.6 -> Pd=7.10, Qd=-2.60
% INFO    : Bus 1329	: Pd=148.4, Qd=2.2 -> Pd=178.10, Qd=2.20
% INFO    : Bus 1330	: Pd=29.3, Qd=19.2 -> Pd=35.16, Qd=19.20
% INFO    : Bus 1331	: Pd=13.1, Qd=15.8 -> Pd=15.72, Qd=15.80
% INFO    : Bus 1334	: Pd=124.9, Qd=28.1 -> Pd=149.90, Qd=28.10
% INFO    : Bus 1335	: Pd=5.7, Qd=-0.3 -> Pd=5.70, Qd=-0.30
% INFO    : Bus 1336	: Pd=53.2, Qd=-1.5 -> Pd=53.20, Qd=-1.50
% INFO    : Bus 1337	: Pd=-12.3, Qd=-1.9 -> Pd=-12.30, Qd=-1.90
% INFO    : Bus 1338	: Pd=147.7, Qd=51.5 -> Pd=177.26, Qd=51.50
% INFO    : Bus 1339	: Pd=75.7, Qd=10.9 -> Pd=90.85, Qd=10.90
% INFO    : Bus 1340	: Pd=67.1, Qd=-1.4 -> Pd=67.10, Qd=-1.40
% INFO    : Bus 1341	: Pd=72.8, Qd=14.2 -> Pd=87.37, Qd=14.20
% INFO    : Bus 1342	: Pd=80.9, Qd=-24.5 -> Pd=80.90, Qd=-24.50
% INFO    : Bus 1344	: Pd=257.0, Qd=47.7 -> Pd=308.44, Qd=47.70
% INFO    : Bus 1348	: Pd=73.0, Qd=9.5 -> Pd=87.61, Qd=9.50
% INFO    : Bus 1349	: Pd=177.8, Qd=39.7 -> Pd=213.39, Qd=39.70
% INFO    : Bus 1350	: Pd=-14.0, Qd=-7.5 -> Pd=-14.00, Qd=-7.50
% INFO    : Bus 1351	: Pd=83.0, Qd=1.5 -> Pd=99.61, Qd=1.50
% INFO    : Bus 1354	: Pd=54.5, Qd=-1.6 -> Pd=54.50, Qd=-1.60
% INFO    : Bus 1355	: Pd=239.4, Qd=33.6 -> Pd=287.31, Qd=33.60
% INFO    : Bus 1357	: Pd=141.1, Qd=39.2 -> Pd=169.34, Qd=39.20
% INFO    : Bus 1359	: Pd=143.5, Qd=15.2 -> Pd=172.22, Qd=15.20
% INFO    : Bus 1362	: Pd=-5.0, Qd=-2.7 -> Pd=-5.00, Qd=-2.70
% INFO    : Bus 1363	: Pd=52.8, Qd=-8.8 -> Pd=52.80, Qd=-8.80
% INFO    : Bus 1364	: Pd=82.6, Qd=16.0 -> Pd=99.13, Qd=16.00
% INFO    : Bus 1371	: Pd=41.6, Qd=6.7 -> Pd=49.93, Qd=6.70
% INFO    : Bus 1372	: Pd=100.2, Qd=29.5 -> Pd=120.25, Qd=29.50
% INFO    : Bus 1374	: Pd=121.1, Qd=18.5 -> Pd=145.34, Qd=18.50
% INFO    : Bus 1376	: Pd=133.5, Qd=5.9 -> Pd=160.22, Qd=5.90
% INFO    : Bus 1377	: Pd=203.0, Qd=55.5 -> Pd=243.63, Qd=55.50
% INFO    : Bus 1380	: Pd=76.2, Qd=10.9 -> Pd=91.45, Qd=10.90
% INFO    : Bus 1381	: Pd=151.5, Qd=49.5 -> Pd=181.82, Qd=49.50
% INFO    : Bus 1383	: Pd=40.8, Qd=0.3 -> Pd=48.97, Qd=0.30
% INFO    : Bus 1384	: Pd=103.5, Qd=56.3 -> Pd=124.22, Qd=56.30
% INFO    : Bus 1387	: Pd=150.5, Qd=16.4 -> Pd=180.62, Qd=16.40
% INFO    : Bus 1388	: Pd=0.3, Qd=-4.6 -> Pd=0.30, Qd=-4.60
% INFO    : Bus 1389	: Pd=300.2, Qd=24.2 -> Pd=360.28, Qd=24.20
% INFO    : Bus 1393	: Pd=128.0, Qd=7.5 -> Pd=153.62, Qd=7.50
% INFO    : Bus 1397	: Pd=56.7, Qd=-0.2 -> Pd=56.70, Qd=-0.20
% INFO    : Bus 1403	: Pd=74.9, Qd=11.4 -> Pd=89.89, Qd=11.40
% INFO    : Bus 1404	: Pd=68.5, Qd=21.7 -> Pd=82.21, Qd=21.70
% INFO    : Bus 1405	: Pd=68.3, Qd=10.7 -> Pd=81.97, Qd=10.70
% INFO    : Bus 1406	: Pd=100.0, Qd=48.8 -> Pd=120.01, Qd=48.80
% INFO    : Bus 1407	: Pd=89.6, Qd=33.6 -> Pd=107.53, Qd=33.60
% INFO    : Bus 1408	: Pd=-0.8, Qd=4.4 -> Pd=-0.80, Qd=4.40
% INFO    : Bus 1409	: Pd=15.9, Qd=9.7 -> Pd=19.08, Qd=9.70
% INFO    : Bus 1410	: Pd=55.3, Qd=8.9 -> Pd=66.37, Qd=8.90
% INFO    : Bus 1839	: Pd=84.7, Qd=24.4 -> Pd=101.65, Qd=24.40
% INFO    : Bus 1411	: Pd=181.3, Qd=42.7 -> Pd=217.59, Qd=42.70
% INFO    : Bus 1412	: Pd=170.7, Qd=62.2 -> Pd=204.86, Qd=62.20
% INFO    : Bus 1413	: Pd=135.2, Qd=-29.1 -> Pd=135.20, Qd=-29.10
% INFO    : Bus 1414	: Pd=9.0, Qd=-6.6 -> Pd=9.00, Qd=-6.60
% INFO    : Bus 1415	: Pd=0.9, Qd=-4.1 -> Pd=0.90, Qd=-4.10
% INFO    : Bus 1418	: Pd=24.1, Qd=10.4 -> Pd=28.92, Qd=10.40
% INFO    : Bus 1419	: Pd=31.8, Qd=8.3 -> Pd=38.16, Qd=8.30
% INFO    : Bus 1422	: Pd=24.8, Qd=12.7 -> Pd=29.76, Qd=12.70
% INFO    : Bus 1423	: Pd=18.2, Qd=8.4 -> Pd=21.84, Qd=8.40
% INFO    : Bus 1424	: Pd=4.1, Qd=3.3 -> Pd=4.92, Qd=3.30
% INFO    : Bus 1425	: Pd=50.8, Qd=13.5 -> Pd=60.97, Qd=13.50
% INFO    : Bus 1492	: Pd=-2.8, Qd=6.7 -> Pd=-2.80, Qd=6.70
% INFO    : Bus 1557	: Pd=-0.1, Qd=-31.7 -> Pd=-0.10, Qd=-31.70
% INFO    : Bus 1571	: Pd=4.8, Qd=2.7 -> Pd=5.76, Qd=2.70
% INFO    : Bus 1574	: Pd=0.0, Qd=10.2 -> Pd=0.00, Qd=10.20
% INFO    : Bus 1594	: Pd=4.8, Qd=-0.7 -> Pd=4.80, Qd=-0.70
% INFO    : Bus 1628	: Pd=1.4, Qd=0.9 -> Pd=1.68, Qd=0.90
% INFO    : Bus 1629	: Pd=-0.5, Qd=-0.3 -> Pd=-0.50, Qd=-0.30
% INFO    : Bus 1633	: Pd=37.0, Qd=16.0 -> Pd=44.41, Qd=16.00
% INFO    : Bus 1634	: Pd=37.0, Qd=16.0 -> Pd=44.41, Qd=16.00
% INFO    : Bus 1635	: Pd=37.0, Qd=16.0 -> Pd=44.41, Qd=16.00
% INFO    : Bus 1636	: Pd=37.0, Qd=16.0 -> Pd=44.41, Qd=16.00
% INFO    : Bus 1637	: Pd=5.8, Qd=4.0 -> Pd=6.96, Qd=4.00
% INFO    : Bus 1638	: Pd=14.0, Qd=11.0 -> Pd=16.80, Qd=11.00
% INFO    : Bus 1639	: Pd=7.4, Qd=5.8 -> Pd=8.88, Qd=5.80
% INFO    : Bus 1640	: Pd=14.0, Qd=10.5 -> Pd=16.80, Qd=10.50
% INFO    : Bus 1646	: Pd=13.0, Qd=7.0 -> Pd=15.60, Qd=7.00
% INFO    : Bus 1648	: Pd=31.0, Qd=13.0 -> Pd=37.20, Qd=13.00
% INFO    : Bus 1649	: Pd=31.0, Qd=13.0 -> Pd=37.20, Qd=13.00
% INFO    : Bus 1650	: Pd=38.0, Qd=16.0 -> Pd=45.61, Qd=16.00
% INFO    : Bus 1651	: Pd=38.0, Qd=16.0 -> Pd=45.61, Qd=16.00
% INFO    : Bus 1670	: Pd=1.4, Qd=0.0 -> Pd=1.40, Qd=0.00
% INFO    : Bus 1671	: Pd=43.0, Qd=18.6 -> Pd=51.61, Qd=18.60
% INFO    : Bus 1673	: Pd=43.0, Qd=18.0 -> Pd=51.61, Qd=18.00
% INFO    : Bus 1674	: Pd=43.0, Qd=18.0 -> Pd=51.61, Qd=18.00
% INFO    : Bus 1678	: Pd=3.5, Qd=2.2 -> Pd=4.20, Qd=2.20
% INFO    : Bus 1679	: Pd=3.5, Qd=2.2 -> Pd=4.20, Qd=2.20
% INFO    : Bus 1680	: Pd=5.2, Qd=2.8 -> Pd=6.24, Qd=2.80
% INFO    : Bus 1681	: Pd=2.5, Qd=1.5 -> Pd=3.00, Qd=1.50
% INFO    : Bus 1682	: Pd=30.0, Qd=14.0 -> Pd=36.00, Qd=14.00
% INFO    : Bus 1683	: Pd=30.0, Qd=14.0 -> Pd=36.00, Qd=14.00
% INFO    : Bus 1684	: Pd=2.0, Qd=1.3 -> Pd=2.40, Qd=1.30
% INFO    : Bus 1686	: Pd=40.0, Qd=18.0 -> Pd=48.01, Qd=18.00
% INFO    : Bus 1687	: Pd=40.0, Qd=18.0 -> Pd=48.01, Qd=18.00
% INFO    : Bus 1688	: Pd=40.0, Qd=18.0 -> Pd=48.01, Qd=18.00
% INFO    : Bus 1689	: Pd=40.0, Qd=18.0 -> Pd=48.01, Qd=18.00
% INFO    : Bus 1690	: Pd=11.7, Qd=8.8 -> Pd=14.04, Qd=8.80
% INFO    : Bus 1692	: Pd=11.1, Qd=8.3 -> Pd=13.32, Qd=8.30
% INFO    : Bus 1693	: Pd=0.8, Qd=0.8 -> Pd=0.96, Qd=0.80
% INFO    : Bus 1694	: Pd=0.3, Qd=0.3 -> Pd=0.36, Qd=0.30
% INFO    : Bus 1695	: Pd=11.7, Qd=7.0 -> Pd=14.04, Qd=7.00
% INFO    : Bus 1696	: Pd=-0.1, Qd=-0.0 -> Pd=-0.10, Qd=-0.00
% INFO    : Bus 1697	: Pd=40.0, Qd=17.0 -> Pd=48.01, Qd=17.00
% INFO    : Bus 1698	: Pd=40.0, Qd=17.0 -> Pd=48.01, Qd=17.00
% INFO    : Bus 1699	: Pd=40.0, Qd=17.0 -> Pd=48.01, Qd=17.00
% INFO    : Bus 1700	: Pd=40.0, Qd=17.0 -> Pd=48.01, Qd=17.00
% INFO    : Bus 1714	: Pd=10.4, Qd=7.8 -> Pd=12.48, Qd=7.80
% INFO    : Bus 1715	: Pd=37.0, Qd=15.0 -> Pd=44.41, Qd=15.00
% INFO    : Bus 1716	: Pd=37.0, Qd=15.0 -> Pd=44.41, Qd=15.00
% INFO    : Bus 1717	: Pd=37.0, Qd=15.0 -> Pd=44.41, Qd=15.00
% INFO    : Bus 1718	: Pd=37.0, Qd=15.0 -> Pd=44.41, Qd=15.00
% INFO    : Bus 1719	: Pd=37.0, Qd=15.0 -> Pd=44.41, Qd=15.00
% INFO    : Bus 1720	: Pd=24.4, Qd=8.9 -> Pd=29.28, Qd=8.90
% INFO    : Bus 1721	: Pd=5.7, Qd=0.0 -> Pd=5.70, Qd=0.00
% INFO    : Bus 1722	: Pd=14.1, Qd=11.2 -> Pd=16.92, Qd=11.20
% INFO    : Bus 1723	: Pd=-3.3, Qd=-2.0 -> Pd=-3.30, Qd=-2.00
% INFO    : Bus 1724	: Pd=23.9, Qd=14.1 -> Pd=28.68, Qd=14.10
% INFO    : Bus 1725	: Pd=23.9, Qd=10.9 -> Pd=28.68, Qd=10.90
% INFO    : Bus 1729	: Pd=15.1, Qd=0.0 -> Pd=15.10, Qd=0.00
% INFO    : Bus 1730	: Pd=14.0, Qd=8.0 -> Pd=16.80, Qd=8.00
% INFO    : Bus 1731	: Pd=14.0, Qd=8.0 -> Pd=16.80, Qd=8.00
% INFO    : Bus 1732	: Pd=8.2, Qd=5.1 -> Pd=9.84, Qd=5.10
% INFO    : Bus 1733	: Pd=4.6, Qd=2.9 -> Pd=5.52, Qd=2.90
% INFO    : Bus 1734	: Pd=0.1, Qd=0.1 -> Pd=0.12, Qd=0.10
% INFO    : Bus 1735	: Pd=30.0, Qd=12.0 -> Pd=36.00, Qd=12.00
% INFO    : Bus 1736	: Pd=30.0, Qd=12.0 -> Pd=36.00, Qd=12.00
% INFO    : Bus 1740	: Pd=17.2, Qd=4.3 -> Pd=20.64, Qd=4.30
% INFO    : Bus 1750	: Pd=6.6, Qd=4.1 -> Pd=7.92, Qd=4.10
% INFO    : Bus 1752	: Pd=-0.4, Qd=-0.2 -> Pd=-0.40, Qd=-0.20
% INFO    : Bus 1754	: Pd=18.5, Qd=0.0 -> Pd=18.50, Qd=0.00
% INFO    : Bus 1755	: Pd=17.3, Qd=0.0 -> Pd=17.30, Qd=0.00
% INFO    : Bus 1757	: Pd=15.7, Qd=12.5 -> Pd=18.84, Qd=12.50
% INFO    : Bus 1774	: Pd=14.5, Qd=0.0 -> Pd=14.50, Qd=0.00
% INFO    : Bus 1775	: Pd=9.8, Qd=5.6 -> Pd=11.76, Qd=5.60
% INFO    : Bus 1776	: Pd=9.8, Qd=5.6 -> Pd=11.76, Qd=5.60
% INFO    : Bus 1777	: Pd=41.0, Qd=15.0 -> Pd=49.21, Qd=15.00
% INFO    : Bus 1778	: Pd=41.0, Qd=15.0 -> Pd=49.21, Qd=15.00
% INFO    : Bus 1783	: Pd=35.0, Qd=18.0 -> Pd=42.01, Qd=18.00
% INFO    : Bus 1784	: Pd=35.0, Qd=13.0 -> Pd=42.01, Qd=13.00
% INFO    : Bus 1785	: Pd=35.0, Qd=13.0 -> Pd=42.01, Qd=13.00
% INFO    : Bus 1786	: Pd=35.0, Qd=13.0 -> Pd=42.01, Qd=13.00
% INFO    : Bus 1790	: Pd=18.0, Qd=10.0 -> Pd=21.60, Qd=10.00
% INFO    : Bus 1791	: Pd=22.1, Qd=12.3 -> Pd=26.52, Qd=12.30
% INFO    : Bus 1795	: Pd=-449.7, Qd=279.9 -> Pd=-449.70, Qd=279.90
% INFO    : Bus 1796	: Pd=-538.2, Qd=258.1 -> Pd=-538.20, Qd=258.10
% INFO    : Bus 1797	: Pd=-184.6, Qd=19.4 -> Pd=-184.60, Qd=19.40
% INFO    : Bus 1798	: Pd=93.0, Qd=38.4 -> Pd=111.61, Qd=38.40
% INFO    : Bus 1799	: Pd=-200.0, Qd=147.6 -> Pd=-200.00, Qd=147.60
% INFO    : Bus 1800	: Pd=58.8, Qd=51.8 -> Pd=70.57, Qd=51.80
% INFO    : Bus 1801	: Pd=89.4, Qd=63.1 -> Pd=107.29, Qd=63.10
% INFO    : Bus 1802	: Pd=74.6, Qd=61.4 -> Pd=89.53, Qd=61.40
% INFO    : Bus 1803	: Pd=215.6, Qd=-37.2 -> Pd=215.60, Qd=-37.20
% INFO    : Bus 1804	: Pd=29.1, Qd=-65.5 -> Pd=29.10, Qd=-65.50
% INFO    : Bus 1805	: Pd=-177.2, Qd=-8.5 -> Pd=-177.20, Qd=-8.50
% INFO    : Bus 1806	: Pd=298.2, Qd=17.3 -> Pd=357.88, Qd=17.30
% INFO    : Bus 1807	: Pd=-107.5, Qd=55.9 -> Pd=-107.50, Qd=55.90
% INFO    : Bus 1808	: Pd=157.6, Qd=22.2 -> Pd=189.14, Qd=22.20
% INFO    : Bus 1809	: Pd=-671.5, Qd=-47.2 -> Pd=-671.50, Qd=-47.20
% INFO    : Bus 1810	: Pd=71.4, Qd=105.5 -> Pd=85.69, Qd=105.50
% INFO    : Bus 1811	: Pd=256.4, Qd=164.7 -> Pd=307.72, Qd=164.70
% INFO    : Bus 1812	: Pd=0.0, Qd=-3.0 -> Pd=0.00, Qd=-3.00
% INFO    : Bus 1813	: Pd=-269.4, Qd=80.8 -> Pd=-269.40, Qd=80.80
% INFO    : Bus 1814	: Pd=91.8, Qd=111.0 -> Pd=110.17, Qd=111.00
% INFO    : Bus 1815	: Pd=136.4, Qd=24.6 -> Pd=163.70, Qd=24.60
% INFO    : Bus 1816	: Pd=-311.3, Qd=-0.1 -> Pd=-311.30, Qd=-0.10
% INFO    : Bus 1817	: Pd=109.7, Qd=38.0 -> Pd=131.66, Qd=38.00
% INFO    : Bus 1818	: Pd=-58.1, Qd=21.3 -> Pd=-58.10, Qd=21.30
% INFO    : Bus 1819	: Pd=269.7, Qd=61.5 -> Pd=323.68, Qd=61.50
% INFO    : Bus 1820	: Pd=817.1, Qd=137.8 -> Pd=980.64, Qd=137.80
% INFO    : Bus 1821	: Pd=-18.7, Qd=33.7 -> Pd=-18.70, Qd=33.70
% INFO    : Bus 1822	: Pd=541.7, Qd=-1.1 -> Pd=541.70, Qd=-1.10
% INFO    : Bus 1823	: Pd=107.8, Qd=80.3 -> Pd=129.38, Qd=80.30
% INFO    : Bus 1824	: Pd=107.6, Qd=80.3 -> Pd=129.14, Qd=80.30
% INFO    : Bus 1825	: Pd=487.8, Qd=12.8 -> Pd=585.43, Qd=12.80
% INFO    : Bus 1826	: Pd=-17.3, Qd=57.0 -> Pd=-17.30, Qd=57.00
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1268	: Pg=44.5, Qg=9.0 -> Pg=250.0, Qg=62.0
% INFO    : Gen at bus 1268	: Pg=44.5, Qg=9.0 -> Pg=250.0, Qg=62.0
% INFO    : Gen at bus 1356	: Pg=13.2, Qg=-2.5 -> Pg=211.0, Qg=128.0
% INFO    : Gen at bus 89	: Pg=15.0, Qg=2.0 -> Pg=65.0, Qg=-59.0
% INFO    : Gen at bus 1837	: Pg=15.6, Qg=-0.5 -> Pg=63.0, Qg=72.0
% INFO    : Gen at bus 1837	: Pg=15.6, Qg=-0.5 -> Pg=63.0, Qg=72.0
% INFO    : Gen at bus 125	: Pg=14.04, Qg=-4.5 -> Pg=69.0, Qg=-42.0
% INFO    : Gen at bus 908	: Pg=12.0, Qg=1.95 -> Pg=52.0, Qg=-207.0
% INFO    : Gen at bus 817	: Pg=7.2, Qg=0.95 -> Pg=52.0, Qg=-538.0
% INFO    : Gen at bus 817	: Pg=8.4, Qg=0.95 -> Pg=52.0, Qg=-538.0
% INFO    : Gen at bus 817	: Pg=7.2, Qg=0.95 -> Pg=52.0, Qg=-538.0
% INFO    : Gen at bus 1335	: Pg=18.0, Qg=0.0 -> Pg=65.0, Qg=-65.0
% INFO    : Gen at bus 975	: Pg=21.0, Qg=0.0 -> Pg=109.0, Qg=94.0
% INFO    : Gen at bus 858	: Pg=33.24, Qg=0.0 -> Pg=266.0, Qg=199.0
% INFO    : Gen at bus 921	: Pg=25.2, Qg=2.5 -> Pg=55.0, Qg=9.0
% INFO    : Gen at bus 921	: Pg=25.2, Qg=2.5 -> Pg=55.0, Qg=9.0
% INFO    : Gen at bus 1255	: Pg=52.2, Qg=0.87 -> Pg=193.0, Qg=-79.0
% INFO    : Gen at bus 169	: Pg=4.98, Qg=0.0 -> Pg=85.0, Qg=76.0
% INFO    : Gen at bus 448	: Pg=2.0, Qg=0.0 -> Pg=1176.0, Qg=-45.0
% INFO    : Gen at bus 270	: Pg=30.0, Qg=9.0 -> Pg=169.0, Qg=19.0
% INFO    : Gen at bus 885	: Pg=4.8, Qg=0.0 -> Pg=196.0, Qg=-109.0
% INFO    : Gen at bus 885	: Pg=4.8, Qg=0.0 -> Pg=196.0, Qg=-109.0
% INFO    : Gen at bus 876	: Pg=32.4, Qg=0.0 -> Pg=259.0, Qg=-29.0
% INFO    : Gen at bus 180	: Pg=143.4, Qg=2.5 -> Pg=207.0, Qg=-33.0
% INFO    : Gen at bus 46	: Pg=18.0, Qg=3.0 -> Pg=55.0, Qg=-2244.0
% INFO    : Gen at bus 803	: Pg=8.28, Qg=-0.465 -> Pg=150.0, Qg=-36.0
% INFO    : Gen at bus 356	: Pg=24.84, Qg=0.415 -> Pg=331.0, Qg=-161.0
% INFO    : Gen at bus 100	: Pg=78.0, Qg=16.5 -> Pg=981.0, Qg=106.0
% INFO    : Gen at bus 973	: Pg=-4.0, Qg=0.0 -> Pg=0.0, Qg=-5.0
% INFO    : Gen at bus 973	: Pg=31.8, Qg=3.5 -> Pg=63.0, Qg=-5.0
% INFO    : Gen at bus 1118	: Pg=33.0, Qg=0.0 -> Pg=774.0, Qg=84.0
% INFO    : Gen at bus 897	: Pg=16.2, Qg=3.5 -> Pg=46.0, Qg=-3.0
% INFO    : Gen at bus 897	: Pg=16.2, Qg=3.5 -> Pg=46.0, Qg=-3.0
% INFO    : Gen at bus 58	: Pg=3.6, Qg=1.95 -> Pg=49.0, Qg=1661.0
% INFO    : Gen at bus 82	: Pg=15.18, Qg=0.0 -> Pg=575.0, Qg=55.0
% INFO    : Gen at bus 474	: Pg=31.2, Qg=-1.5 -> Pg=233.0, Qg=-40.0
% INFO    : Gen at bus 1221	: Pg=34.8, Qg=0.0 -> Pg=68.0, Qg=-75.0
% INFO    : Gen at bus 471	: Pg=46.8, Qg=0.5 -> Pg=196.0, Qg=53.0
% INFO    : Gen at bus 1321	: Pg=6.6, Qg=0.95 -> Pg=51.0, Qg=2841.0
% INFO    : Gen at bus 1829	: Pg=14.1, Qg=0.0 -> Pg=444.0, Qg=-4.0
% INFO    : Gen at bus 1005	: Pg=23.4, Qg=0.0 -> Pg=50.0, Qg=-13.0
% INFO    : Gen at bus 14	: Pg=16.56, Qg=0.0 -> Pg=383.0, Qg=5.0
% INFO    : Gen at bus 14	: Pg=14.4, Qg=0.0 -> Pg=382.0, Qg=5.0
% INFO    : Gen at bus 1628	: Pg=435.0, Qg=-31.125 -> Pg=467.0, Qg=148.0
% INFO    : Gen at bus 1629	: Pg=420.0, Qg=20.405 -> Pg=456.0, Qg=146.0
% INFO    : Gen at bus 1842	: Pg=13.8, Qg=2.23 -> Pg=24.0, Qg=2.0
% INFO    : Gen at bus 1843	: Pg=13.8, Qg=2.06 -> Pg=24.0, Qg=2.0
% INFO    : Gen at bus 1844	: Pg=16.2, Qg=4.62 -> Pg=26.0, Qg=3.0
% INFO    : Gen at bus 1630	: Pg=51.6, Qg=17.68 -> Pg=83.0, Qg=30.0
% INFO    : Gen at bus 1631	: Pg=29.4, Qg=6.23 -> Pg=52.0, Qg=20.0
% INFO    : Gen at bus 1845	: Pg=74.4, Qg=20.86 -> Pg=74.0, Qg=-23.0
% INFO    : Gen at bus 1846	: Pg=19.2, Qg=0.0 -> Pg=35.0, Qg=-5.0
% INFO    : Gen at bus 1632	: Pg=19.2, Qg=0.0 -> Pg=35.0, Qg=-5.0
% INFO    : Gen at bus 1847	: Pg=19.2, Qg=-0.21 -> Pg=35.0, Qg=-5.0
% INFO    : Gen at bus 1848	: Pg=19.2, Qg=-0.21 -> Pg=35.0, Qg=-5.0
% INFO    : Gen at bus 1849	: Pg=55.2, Qg=10.77 -> Pg=98.0, Qg=40.0
% INFO    : Gen at bus 1850	: Pg=55.2, Qg=5.5 -> Pg=98.0, Qg=40.0
% INFO    : Gen at bus 1851	: Pg=55.2, Qg=11.32 -> Pg=97.0, Qg=41.0
% INFO    : Gen at bus 1852	: Pg=55.2, Qg=9.57 -> Pg=97.0, Qg=41.0
% INFO    : Gen at bus 1853	: Pg=55.2, Qg=10.26 -> Pg=88.0, Qg=55.0
% INFO    : Gen at bus 1854	: Pg=55.2, Qg=11.48 -> Pg=88.0, Qg=55.0
% INFO    : Gen at bus 1633	: Pg=600.075, Qg=22.385 -> Pg=1010.0, Qg=209.0
% INFO    : Gen at bus 1634	: Pg=633.045, Qg=29.81 -> Pg=1048.0, Qg=205.0
% INFO    : Gen at bus 1635	: Pg=616.08, Qg=29.075 -> Pg=1055.0, Qg=205.0
% INFO    : Gen at bus 1636	: Pg=598.075, Qg=21.865 -> Pg=1010.0, Qg=192.0
% INFO    : Gen at bus 1637	: Pg=204.0, Qg=31.4 -> Pg=192.0, Qg=65.0
% INFO    : Gen at bus 1638	: Pg=202.0, Qg=30.815 -> Pg=190.0, Qg=71.0
% INFO    : Gen at bus 1639	: Pg=202.0, Qg=23.7 -> Pg=181.0, Qg=46.0
% INFO    : Gen at bus 1640	: Pg=213.5, Qg=34.45 -> Pg=211.0, Qg=48.0
% INFO    : Gen at bus 1641	: Pg=122.0, Qg=9.84 -> Pg=147.0, Qg=30.0
% INFO    : Gen at bus 1642	: Pg=34.8, Qg=1.44 -> Pg=80.0, Qg=3.0
% INFO    : Gen at bus 1643	: Pg=34.8, Qg=2.675 -> Pg=71.0, Qg=3.0
% INFO    : Gen at bus 1855	: Pg=34.8, Qg=1.26 -> Pg=80.0, Qg=3.0
% INFO    : Gen at bus 1644	: Pg=34.8, Qg=2.715 -> Pg=71.0, Qg=3.0
% INFO    : Gen at bus 1645	: Pg=34.8, Qg=2.475 -> Pg=71.0, Qg=3.0
% INFO    : Gen at bus 1646	: Pg=198.0, Qg=28.135 -> Pg=273.0, Qg=125.0
% INFO    : Gen at bus 1647	: Pg=26.975, Qg=6.29 -> Pg=88.0, Qg=14.0
% INFO    : Gen at bus 1856	: Pg=83.4, Qg=18.44 -> Pg=152.0, Qg=-17.0
% INFO    : Gen at bus 1857	: Pg=29.4, Qg=4.32 -> Pg=80.0, Qg=10.0
% INFO    : Gen at bus 1858	: Pg=29.4, Qg=5.44 -> Pg=80.0, Qg=6.0
% INFO    : Gen at bus 1859	: Pg=29.4, Qg=4.29 -> Pg=80.0, Qg=10.0
% INFO    : Gen at bus 2070	: Pg=29.4, Qg=1.96 -> Pg=80.0, Qg=10.0
% INFO    : Gen at bus 1860	: Pg=19.2, Qg=0.84 -> Pg=48.0, Qg=-26.0
% INFO    : Gen at bus 1861	: Pg=19.2, Qg=1.75 -> Pg=32.0, Qg=-16.0
% INFO    : Gen at bus 1648	: Pg=601.29, Qg=186.38 -> Pg=879.0, Qg=353.0
% INFO    : Gen at bus 1649	: Pg=607.82, Qg=188.81 -> Pg=851.0, Qg=342.0
% INFO    : Gen at bus 1650	: Pg=599.28, Qg=192.43 -> Pg=868.0, Qg=353.0
% INFO    : Gen at bus 1651	: Pg=597.8, Qg=184.5 -> Pg=829.0, Qg=341.0
% INFO    : Gen at bus 1652	: Pg=813.0, Qg=264.02 -> Pg=1319.0, Qg=196.0
% INFO    : Gen at bus 1862	: Pg=813.0, Qg=264.015 -> Pg=1318.0, Qg=213.0
% INFO    : Gen at bus 1653	: Pg=21.0, Qg=2.08 -> Pg=57.0, Qg=-1.0
% INFO    : Gen at bus 1654	: Pg=21.0, Qg=2.21 -> Pg=57.0, Qg=-1.0
% INFO    : Gen at bus 1655	: Pg=21.0, Qg=2.21 -> Pg=57.0, Qg=-1.0
% INFO    : Gen at bus 1656	: Pg=21.0, Qg=2.11 -> Pg=57.0, Qg=-1.0
% INFO    : Gen at bus 1657	: Pg=21.0, Qg=2.11 -> Pg=57.0, Qg=-1.0
% INFO    : Gen at bus 1658	: Pg=21.0, Qg=2.11 -> Pg=57.0, Qg=-1.0
% INFO    : Gen at bus 1863	: Pg=22.18, Qg=2.645 -> Pg=35.0, Qg=4.0
% INFO    : Gen at bus 1659	: Pg=22.18, Qg=2.645 -> Pg=35.0, Qg=4.0
% INFO    : Gen at bus 1660	: Pg=22.18, Qg=3.55 -> Pg=35.0, Qg=4.0
% INFO    : Gen at bus 1661	: Pg=22.18, Qg=3.205 -> Pg=35.0, Qg=4.0
% INFO    : Gen at bus 1662	: Pg=22.18, Qg=2.4 -> Pg=33.0, Qg=3.0
% INFO    : Gen at bus 1663	: Pg=22.18, Qg=2.75 -> Pg=33.0, Qg=3.0
% INFO    : Gen at bus 1864	: Pg=12.0, Qg=0.54 -> Pg=27.0, Qg=7.0
% INFO    : Gen at bus 1865	: Pg=12.0, Qg=2.32 -> Pg=27.0, Qg=7.0
% INFO    : Gen at bus 1866	: Pg=18.59, Qg=2.03 -> Pg=34.0, Qg=5.0
% INFO    : Gen at bus 1664	: Pg=18.59, Qg=2.03 -> Pg=34.0, Qg=5.0
% INFO    : Gen at bus 1665	: Pg=18.59, Qg=2.195 -> Pg=34.0, Qg=5.0
% INFO    : Gen at bus 1867	: Pg=18.59, Qg=2.195 -> Pg=34.0, Qg=5.0
% INFO    : Gen at bus 1666	: Pg=18.59, Qg=2.07 -> Pg=32.0, Qg=4.0
% INFO    : Gen at bus 1868	: Pg=18.59, Qg=1.915 -> Pg=32.0, Qg=4.0
% INFO    : Gen at bus 1667	: Pg=833.5, Qg=235.585 -> Pg=507.0, Qg=145.0
% INFO    : Gen at bus 1869	: Pg=913.5, Qg=93.895 -> Pg=498.0, Qg=140.0
% INFO    : Gen at bus 1668	: Pg=863.5, Qg=236.51 -> Pg=590.0, Qg=197.0
% INFO    : Gen at bus 1669	: Pg=863.5, Qg=227.615 -> Pg=584.0, Qg=235.0
% INFO    : Gen at bus 1870	: Pg=54.0, Qg=10.11 -> Pg=120.0, Qg=29.0
% INFO    : Gen at bus 1670	: Pg=1.45, Qg=88.775 -> Pg=617.0, Qg=96.0
% INFO    : Gen at bus 1873	: Pg=144.0, Qg=24.03 -> Pg=227.0, Qg=156.0
% INFO    : Gen at bus 1874	: Pg=144.0, Qg=25.11 -> Pg=227.0, Qg=156.0
% INFO    : Gen at bus 1671	: Pg=587.72, Qg=208.7 -> Pg=1023.0, Qg=311.0
% INFO    : Gen at bus 1673	: Pg=598.74, Qg=206.28 -> Pg=1078.0, Qg=296.0
% INFO    : Gen at bus 1674	: Pg=597.74, Qg=228.045 -> Pg=1089.0, Qg=299.0
% INFO    : Gen at bus 1675	: Pg=953.0, Qg=277.96 -> Pg=1128.0, Qg=269.0
% INFO    : Gen at bus 1676	: Pg=953.0, Qg=282.755 -> Pg=1125.0, Qg=309.0
% INFO    : Gen at bus 1875	: Pg=948.0, Qg=28.58 -> Pg=1665.0, Qg=185.0
% INFO    : Gen at bus 1677	: Pg=948.0, Qg=28.545 -> Pg=1665.0, Qg=185.0
% INFO    : Gen at bus 1877	: Pg=45.0, Qg=6.72 -> Pg=82.0, Qg=23.0
% INFO    : Gen at bus 1878	: Pg=45.0, Qg=6.72 -> Pg=82.0, Qg=23.0
% INFO    : Gen at bus 1678	: Pg=51.75, Qg=21.36 -> Pg=57.0, Qg=-2.0
% INFO    : Gen at bus 1679	: Pg=51.75, Qg=21.18 -> Pg=57.0, Qg=-2.0
% INFO    : Gen at bus 1680	: Pg=76.2, Qg=38.01 -> Pg=304.0, Qg=69.0
% INFO    : Gen at bus 1681	: Pg=432.5, Qg=80.525 -> Pg=677.0, Qg=124.0
% INFO    : Gen at bus 1682	: Pg=460.0, Qg=82.52 -> Pg=674.0, Qg=112.0
% INFO    : Gen at bus 1683	: Pg=460.0, Qg=52.92 -> Pg=671.0, Qg=112.0
% INFO    : Gen at bus 1684	: Pg=452.5, Qg=-19.415 -> Pg=643.0, Qg=246.0
% INFO    : Gen at bus 1880	: Pg=22.8, Qg=-5.09 -> Pg=32.0, Qg=-5.0
% INFO    : Gen at bus 1881	: Pg=30.0, Qg=0.9 -> Pg=52.0, Qg=11.0
% INFO    : Gen at bus 1882	: Pg=30.0, Qg=0.5 -> Pg=52.0, Qg=11.0
% INFO    : Gen at bus 1685	: Pg=30.0, Qg=1.105 -> Pg=52.0, Qg=11.0
% INFO    : Gen at bus 1883	: Pg=30.0, Qg=1.105 -> Pg=52.0, Qg=11.0
% INFO    : Gen at bus 1884	: Pg=30.0, Qg=1.105 -> Pg=52.0, Qg=11.0
% INFO    : Gen at bus 1885	: Pg=30.0, Qg=0.9 -> Pg=52.0, Qg=11.0
% INFO    : Gen at bus 1686	: Pg=640.0, Qg=221.385 -> Pg=709.0, Qg=65.0
% INFO    : Gen at bus 1687	: Pg=640.0, Qg=223.92 -> Pg=710.0, Qg=65.0
% INFO    : Gen at bus 1688	: Pg=640.0, Qg=239.705 -> Pg=711.0, Qg=65.0
% INFO    : Gen at bus 1689	: Pg=605.0, Qg=231.155 -> Pg=669.0, Qg=60.0
% INFO    : Gen at bus 1886	: Pg=34.2, Qg=-0.115 -> Pg=47.0, Qg=2.0
% INFO    : Gen at bus 1887	: Pg=34.2, Qg=-1.88 -> Pg=47.0, Qg=2.0
% INFO    : Gen at bus 1888	: Pg=34.2, Qg=0.0 -> Pg=47.0, Qg=2.0
% INFO    : Gen at bus 1690	: Pg=345.0, Qg=32.025 -> Pg=253.0, Qg=31.0
% INFO    : Gen at bus 1691	: Pg=42.0, Qg=20.31 -> Pg=47.0, Qg=6.0
% INFO    : Gen at bus 1692	: Pg=341.3, Qg=37.96 -> Pg=267.0, Qg=58.0
% INFO    : Gen at bus 1693	: Pg=124.99, Qg=13.48 -> Pg=189.0, Qg=36.0
% INFO    : Gen at bus 1694	: Pg=125.44, Qg=17.825 -> Pg=189.0, Qg=36.0
% INFO    : Gen at bus 1695	: Pg=151.06, Qg=34.915 -> Pg=305.0, Qg=74.0
% INFO    : Gen at bus 1696	: Pg=141.03, Qg=20.78 -> Pg=292.0, Qg=67.0
% INFO    : Gen at bus 1697	: Pg=574.69, Qg=218.265 -> Pg=970.0, Qg=200.0
% INFO    : Gen at bus 1698	: Pg=574.69, Qg=218.265 -> Pg=970.0, Qg=200.0
% INFO    : Gen at bus 1699	: Pg=581.69, Qg=219.89 -> Pg=977.0, Qg=201.0
% INFO    : Gen at bus 1700	: Pg=596.69, Qg=223.405 -> Pg=994.0, Qg=204.0
% INFO    : Gen at bus 1701	: Pg=19.2, Qg=0.32 -> Pg=36.0, Qg=-3.0
% INFO    : Gen at bus 1702	: Pg=23.93, Qg=0.775 -> Pg=49.0, Qg=25.0
% INFO    : Gen at bus 1703	: Pg=23.93, Qg=0.8 -> Pg=49.0, Qg=25.0
% INFO    : Gen at bus 1889	: Pg=23.93, Qg=0.79 -> Pg=49.0, Qg=25.0
% INFO    : Gen at bus 1704	: Pg=860.0, Qg=0.765 -> Pg=1367.0, Qg=216.0
% INFO    : Gen at bus 1705	: Pg=860.0, Qg=-26.54 -> Pg=1364.0, Qg=221.0
% INFO    : Gen at bus 1890	: Pg=14.4, Qg=1.39 -> Pg=26.0, Qg=13.0
% INFO    : Gen at bus 1891	: Pg=14.4, Qg=1.525 -> Pg=26.0, Qg=13.0
% INFO    : Gen at bus 1892	: Pg=14.4, Qg=1.035 -> Pg=26.0, Qg=13.0
% INFO    : Gen at bus 1706	: Pg=14.4, Qg=1.33 -> Pg=26.0, Qg=13.0
% INFO    : Gen at bus 1893	: Pg=39.0, Qg=5.48 -> Pg=161.0, Qg=76.0
% INFO    : Gen at bus 1894	: Pg=42.0, Qg=-3.075 -> Pg=155.0, Qg=68.0
% INFO    : Gen at bus 1895	: Pg=40.2, Qg=6.66 -> Pg=155.0, Qg=68.0
% INFO    : Gen at bus 1896	: Pg=40.2, Qg=8.39 -> Pg=129.0, Qg=56.0
% INFO    : Gen at bus 1897	: Pg=42.0, Qg=6.87 -> Pg=134.0, Qg=63.0
% INFO    : Gen at bus 1707	: Pg=14.395, Qg=2.51 -> Pg=25.0, Qg=6.0
% INFO    : Gen at bus 1898	: Pg=14.395, Qg=2.685 -> Pg=25.0, Qg=6.0
% INFO    : Gen at bus 1899	: Pg=14.395, Qg=2.765 -> Pg=25.0, Qg=6.0
% INFO    : Gen at bus 1708	: Pg=14.395, Qg=1.805 -> Pg=25.0, Qg=6.0
% INFO    : Gen at bus 1709	: Pg=14.395, Qg=2.675 -> Pg=25.0, Qg=6.0
% INFO    : Gen at bus 1710	: Pg=17.39, Qg=2.34 -> Pg=32.0, Qg=3.0
% INFO    : Gen at bus 1711	: Pg=17.39, Qg=2.425 -> Pg=32.0, Qg=3.0
% INFO    : Gen at bus 1712	: Pg=798.0, Qg=87.935 -> Pg=1384.0, Qg=275.0
% INFO    : Gen at bus 1713	: Pg=798.0, Qg=87.48 -> Pg=1381.0, Qg=310.0
% INFO    : Gen at bus 1714	: Pg=273.76, Qg=85.9 -> Pg=255.0, Qg=32.0
% INFO    : Gen at bus 1901	: Pg=21.6, Qg=-3.285 -> Pg=44.0, Qg=-3.0
% INFO    : Gen at bus 1902	: Pg=21.6, Qg=-0.77 -> Pg=44.0, Qg=-3.0
% INFO    : Gen at bus 1715	: Pg=592.0, Qg=213.325 -> Pg=939.0, Qg=320.0
% INFO    : Gen at bus 1716	: Pg=607.0, Qg=216.68 -> Pg=879.0, Qg=283.0
% INFO    : Gen at bus 1717	: Pg=592.0, Qg=217.915 -> Pg=945.0, Qg=322.0
% INFO    : Gen at bus 1718	: Pg=592.0, Qg=217.03 -> Pg=878.0, Qg=283.0
% INFO    : Gen at bus 1719	: Pg=592.0, Qg=217.94 -> Pg=939.0, Qg=319.0
% INFO    : Gen at bus 1720	: Pg=592.0, Qg=192.575 -> Pg=872.0, Qg=276.0
% INFO    : Gen at bus 1721	: Pg=182.5, Qg=33.75 -> Pg=237.0, Qg=127.0
% INFO    : Gen at bus 1903	: Pg=89.72, Qg=0.69 -> Pg=119.0, Qg=18.0
% INFO    : Gen at bus 1904	: Pg=88.99, Qg=0.665 -> Pg=119.0, Qg=18.0
% INFO    : Gen at bus 1905	: Pg=88.99, Qg=0.76 -> Pg=119.0, Qg=18.0
% INFO    : Gen at bus 1906	: Pg=101.64, Qg=-3.68 -> Pg=122.0, Qg=19.0
% INFO    : Gen at bus 1907	: Pg=101.64, Qg=-3.71 -> Pg=122.0, Qg=19.0
% INFO    : Gen at bus 1908	: Pg=101.64, Qg=-3.785 -> Pg=122.0, Qg=19.0
% INFO    : Gen at bus 1909	: Pg=101.64, Qg=-3.86 -> Pg=122.0, Qg=19.0
% INFO    : Gen at bus 1910	: Pg=101.64, Qg=-3.74 -> Pg=122.0, Qg=19.0
% INFO    : Gen at bus 1911	: Pg=101.64, Qg=-3.72 -> Pg=122.0, Qg=19.0
% INFO    : Gen at bus 1912	: Pg=101.64, Qg=-4.09 -> Pg=122.0, Qg=19.0
% INFO    : Gen at bus 1913	: Pg=101.64, Qg=-4.115 -> Pg=122.0, Qg=19.0
% INFO    : Gen at bus 1914	: Pg=89.67, Qg=0.035 -> Pg=119.0, Qg=18.0
% INFO    : Gen at bus 1722	: Pg=336.8, Qg=72.9 -> Pg=492.0, Qg=57.0
% INFO    : Gen at bus 1723	: Pg=195.0, Qg=39.71 -> Pg=151.0, Qg=-9.0
% INFO    : Gen at bus 1724	: Pg=417.5, Qg=4.125 -> Pg=281.0, Qg=-28.0
% INFO    : Gen at bus 1725	: Pg=417.5, Qg=4.815 -> Pg=273.0, Qg=248.0
% INFO    : Gen at bus 1915	: Pg=34.2, Qg=8.49 -> Pg=62.0, Qg=6.0
% INFO    : Gen at bus 1916	: Pg=34.2, Qg=8.18 -> Pg=62.0, Qg=6.0
% INFO    : Gen at bus 1917	: Pg=18.6, Qg=4.16 -> Pg=37.0, Qg=7.0
% INFO    : Gen at bus 1918	: Pg=18.6, Qg=5.33 -> Pg=37.0, Qg=7.0
% INFO    : Gen at bus 1919	: Pg=11.99, Qg=0.745 -> Pg=45.0, Qg=13.0
% INFO    : Gen at bus 1920	: Pg=14.39, Qg=0.525 -> Pg=45.0, Qg=13.0
% INFO    : Gen at bus 1921	: Pg=14.39, Qg=1.17 -> Pg=45.0, Qg=13.0
% INFO    : Gen at bus 1922	: Pg=14.39, Qg=0.865 -> Pg=45.0, Qg=13.0
% INFO    : Gen at bus 1923	: Pg=14.39, Qg=1.445 -> Pg=41.0, Qg=12.0
% INFO    : Gen at bus 1924	: Pg=14.39, Qg=1.445 -> Pg=41.0, Qg=11.0
% INFO    : Gen at bus 1926	: Pg=11.7, Qg=0.3 -> Pg=25.0, Qg=-3.0
% INFO    : Gen at bus 1726	: Pg=21.0, Qg=0.48 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 1727	: Pg=21.0, Qg=0.29 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 1728	: Pg=21.0, Qg=-1.465 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 1928	: Pg=21.0, Qg=0.48 -> Pg=40.0, Qg=6.0
% INFO    : Gen at bus 1729	: Pg=177.5, Qg=-20.12 -> Pg=226.0, Qg=90.0
% INFO    : Gen at bus 1929	: Pg=28.2, Qg=4.7 -> Pg=58.0, Qg=13.0
% INFO    : Gen at bus 1930	: Pg=28.2, Qg=4.7 -> Pg=58.0, Qg=13.0
% INFO    : Gen at bus 1931	: Pg=43.8, Qg=5.56 -> Pg=71.0, Qg=23.0
% INFO    : Gen at bus 1932	: Pg=41.4, Qg=9.295 -> Pg=56.0, Qg=10.0
% INFO    : Gen at bus 1933	: Pg=45.6, Qg=7.23 -> Pg=65.0, Qg=15.0
% INFO    : Gen at bus 1934	: Pg=46.5, Qg=5.685 -> Pg=71.0, Qg=23.0
% INFO    : Gen at bus 1935	: Pg=18.6, Qg=1.24 -> Pg=39.0, Qg=5.0
% INFO    : Gen at bus 1936	: Pg=18.6, Qg=1.39 -> Pg=39.0, Qg=5.0
% INFO    : Gen at bus 1937	: Pg=18.6, Qg=1.55 -> Pg=39.0, Qg=5.0
% INFO    : Gen at bus 1938	: Pg=30.0, Qg=6.185 -> Pg=66.0, Qg=16.0
% INFO    : Gen at bus 1939	: Pg=22.2, Qg=3.34 -> Pg=34.0, Qg=2.0
% INFO    : Gen at bus 1940	: Pg=22.2, Qg=3.34 -> Pg=34.0, Qg=2.0
% INFO    : Gen at bus 1941	: Pg=22.2, Qg=3.34 -> Pg=34.0, Qg=2.0
% INFO    : Gen at bus 1942	: Pg=22.2, Qg=3.34 -> Pg=34.0, Qg=2.0
% INFO    : Gen at bus 1730	: Pg=193.5, Qg=68.385 -> Pg=179.0, Qg=-9.0
% INFO    : Gen at bus 1731	: Pg=193.5, Qg=66.855 -> Pg=179.0, Qg=-9.0
% INFO    : Gen at bus 1943	: Pg=11.4, Qg=1.15 -> Pg=26.0, Qg=9.0
% INFO    : Gen at bus 1944	: Pg=11.4, Qg=1.15 -> Pg=26.0, Qg=8.0
% INFO    : Gen at bus 1947	: Pg=73.2, Qg=9.14 -> Pg=153.0, Qg=-8.0
% INFO    : Gen at bus 1732	: Pg=310.9, Qg=14.29 -> Pg=231.0, Qg=44.0
% INFO    : Gen at bus 1948	: Pg=31.2, Qg=9.96 -> Pg=43.0, Qg=4.0
% INFO    : Gen at bus 1949	: Pg=31.2, Qg=10.17 -> Pg=43.0, Qg=4.0
% INFO    : Gen at bus 1733	: Pg=95.0, Qg=20.015 -> Pg=288.0, Qg=109.0
% INFO    : Gen at bus 1734	: Pg=95.0, Qg=20.015 -> Pg=282.0, Qg=107.0
% INFO    : Gen at bus 1950	: Pg=136.2, Qg=37.94 -> Pg=201.0, Qg=22.0
% INFO    : Gen at bus 1951	: Pg=136.2, Qg=54.21 -> Pg=199.0, Qg=22.0
% INFO    : Gen at bus 1952	: Pg=136.2, Qg=31.98 -> Pg=197.0, Qg=22.0
% INFO    : Gen at bus 1953	: Pg=136.2, Qg=32.315 -> Pg=197.0, Qg=22.0
% INFO    : Gen at bus 1954	: Pg=39.0, Qg=12.01 -> Pg=83.0, Qg=5.0
% INFO    : Gen at bus 1955	: Pg=39.0, Qg=11.85 -> Pg=83.0, Qg=5.0
% INFO    : Gen at bus 1735	: Pg=593.5, Qg=204.83 -> Pg=924.0, Qg=463.0
% INFO    : Gen at bus 1736	: Pg=593.5, Qg=209.005 -> Pg=926.0, Qg=463.0
% INFO    : Gen at bus 1737	: Pg=22.705, Qg=0.09 -> Pg=46.0, Qg=15.0
% INFO    : Gen at bus 1738	: Pg=22.705, Qg=0.64 -> Pg=46.0, Qg=15.0
% INFO    : Gen at bus 1739	: Pg=22.71, Qg=0.285 -> Pg=46.0, Qg=15.0
% INFO    : Gen at bus 1740	: Pg=242.0, Qg=2.83 -> Pg=239.0, Qg=-32.0
% INFO    : Gen at bus 1956	: Pg=149.0, Qg=39.425 -> Pg=175.0, Qg=56.0
% INFO    : Gen at bus 1741	: Pg=230.0, Qg=-12.955 -> Pg=301.0, Qg=120.0
% INFO    : Gen at bus 1742	: Pg=824.5, Qg=272.075 -> Pg=1566.0, Qg=535.0
% INFO    : Gen at bus 1957	: Pg=36.6, Qg=-3.765 -> Pg=88.0, Qg=12.0
% INFO    : Gen at bus 1958	: Pg=36.6, Qg=0.48 -> Pg=88.0, Qg=12.0
% INFO    : Gen at bus 1959	: Pg=36.6, Qg=0.64 -> Pg=88.0, Qg=12.0
% INFO    : Gen at bus 1960	: Pg=21.0, Qg=5.55 -> Pg=33.0, Qg=-2.0
% INFO    : Gen at bus 1743	: Pg=21.57, Qg=2.095 -> Pg=50.0, Qg=15.0
% INFO    : Gen at bus 1744	: Pg=865.0, Qg=229.47 -> Pg=352.0, Qg=158.0
% INFO    : Gen at bus 1745	: Pg=865.0, Qg=231.67 -> Pg=1620.0, Qg=401.0
% INFO    : Gen at bus 1746	: Pg=865.0, Qg=228.305 -> Pg=1622.0, Qg=414.0
% INFO    : Gen at bus 1961	: Pg=820.0, Qg=229.305 -> Pg=352.0, Qg=207.0
% INFO    : Gen at bus 1747	: Pg=25.9, Qg=2.57 -> Pg=43.0, Qg=12.0
% INFO    : Gen at bus 1748	: Pg=860.0, Qg=242.775 -> Pg=1013.0, Qg=209.0
% INFO    : Gen at bus 1749	: Pg=860.0, Qg=234.935 -> Pg=1012.0, Qg=212.0
% INFO    : Gen at bus 1750	: Pg=380.0, Qg=58.21 -> Pg=785.0, Qg=338.0
% INFO    : Gen at bus 1751	: Pg=380.0, Qg=58.21 -> Pg=777.0, Qg=333.0
% INFO    : Gen at bus 1752	: Pg=393.0, Qg=140.7 -> Pg=189.0, Qg=252.0
% INFO    : Gen at bus 1753	: Pg=380.0, Qg=57.39 -> Pg=846.0, Qg=310.0
% INFO    : Gen at bus 1962	: Pg=25.8, Qg=6.03 -> Pg=40.0, Qg=5.0
% INFO    : Gen at bus 1963	: Pg=25.8, Qg=5.49 -> Pg=40.0, Qg=5.0
% INFO    : Gen at bus 1964	: Pg=25.8, Qg=5.66 -> Pg=40.0, Qg=5.0
% INFO    : Gen at bus 2058	: Pg=22.8, Qg=0.95 -> Pg=38.0, Qg=8.0
% INFO    : Gen at bus 1965	: Pg=42.0, Qg=22.81 -> Pg=58.0, Qg=-8.0
% INFO    : Gen at bus 1966	: Pg=48.0, Qg=4.545 -> Pg=59.0, Qg=-8.0
% INFO    : Gen at bus 1754	: Pg=165.0, Qg=18.665 -> Pg=575.0, Qg=126.0
% INFO    : Gen at bus 1755	: Pg=450.0, Qg=25.65 -> Pg=498.0, Qg=112.0
% INFO    : Gen at bus 1968	: Pg=33.6, Qg=1.615 -> Pg=69.0, Qg=-2.0
% INFO    : Gen at bus 1757	: Pg=335.3, Qg=93.085 -> Pg=427.0, Qg=186.0
% INFO    : Gen at bus 1969	: Pg=24.6, Qg=1.39 -> Pg=43.0, Qg=1.0
% INFO    : Gen at bus 1758	: Pg=48.0, Qg=-4.18 -> Pg=175.0, Qg=44.0
% INFO    : Gen at bus 1759	: Pg=48.0, Qg=-4.18 -> Pg=175.0, Qg=44.0
% INFO    : Gen at bus 1760	: Pg=48.0, Qg=-4.22 -> Pg=175.0, Qg=44.0
% INFO    : Gen at bus 1970	: Pg=19.2, Qg=4.16 -> Pg=33.0, Qg=4.0
% INFO    : Gen at bus 1971	: Pg=19.2, Qg=0.75 -> Pg=33.0, Qg=4.0
% INFO    : Gen at bus 1972	: Pg=19.2, Qg=4.16 -> Pg=33.0, Qg=4.0
% INFO    : Gen at bus 1973	: Pg=19.2, Qg=0.75 -> Pg=33.0, Qg=4.0
% INFO    : Gen at bus 1974	: Pg=108.0, Qg=8.27 -> Pg=179.0, Qg=44.0
% INFO    : Gen at bus 1975	: Pg=108.0, Qg=1.96 -> Pg=232.0, Qg=40.0
% INFO    : Gen at bus 1976	: Pg=108.0, Qg=7.975 -> Pg=179.0, Qg=44.0
% INFO    : Gen at bus 1977	: Pg=108.0, Qg=7.955 -> Pg=179.0, Qg=47.0
% INFO    : Gen at bus 1761	: Pg=22.59, Qg=1.605 -> Pg=43.0, Qg=14.0
% INFO    : Gen at bus 1762	: Pg=22.59, Qg=1.545 -> Pg=43.0, Qg=14.0
% INFO    : Gen at bus 1978	: Pg=22.585, Qg=1.425 -> Pg=43.0, Qg=14.0
% INFO    : Gen at bus 1763	: Pg=19.2, Qg=3.98 -> Pg=36.0, Qg=-10.0
% INFO    : Gen at bus 1764	: Pg=19.2, Qg=3.98 -> Pg=36.0, Qg=-10.0
% INFO    : Gen at bus 1765	: Pg=17.4, Qg=3.98 -> Pg=36.0, Qg=-10.0
% INFO    : Gen at bus 1766	: Pg=19.2, Qg=4.14 -> Pg=36.0, Qg=-10.0
% INFO    : Gen at bus 1767	: Pg=19.2, Qg=3.98 -> Pg=36.0, Qg=-10.0
% INFO    : Gen at bus 1769	: Pg=20.485, Qg=-2.625 -> Pg=55.0, Qg=-4.0
% INFO    : Gen at bus 1770	: Pg=20.485, Qg=-2.375 -> Pg=55.0, Qg=-4.0
% INFO    : Gen at bus 1979	: Pg=26.4, Qg=0.27 -> Pg=34.0, Qg=-4.0
% INFO    : Gen at bus 1980	: Pg=18.6, Qg=2.41 -> Pg=39.0, Qg=3.0
% INFO    : Gen at bus 1981	: Pg=18.6, Qg=2.22 -> Pg=39.0, Qg=3.0
% INFO    : Gen at bus 1986	: Pg=49.2, Qg=6.705 -> Pg=58.0, Qg=-8.0
% INFO    : Gen at bus 1987	: Pg=49.2, Qg=6.705 -> Pg=58.0, Qg=-8.0
% INFO    : Gen at bus 1989	: Pg=48.6, Qg=8.96 -> Pg=60.0, Qg=-1.0
% INFO    : Gen at bus 1990	: Pg=48.6, Qg=8.78 -> Pg=60.0, Qg=-1.0
% INFO    : Gen at bus 1991	: Pg=48.6, Qg=8.78 -> Pg=60.0, Qg=-1.0
% INFO    : Gen at bus 1992	: Pg=48.6, Qg=8.78 -> Pg=60.0, Qg=-1.0
% INFO    : Gen at bus 1993	: Pg=78.0, Qg=4.765 -> Pg=93.0, Qg=-19.0
% INFO    : Gen at bus 1994	: Pg=78.0, Qg=-6.975 -> Pg=93.0, Qg=-19.0
% INFO    : Gen at bus 1772	: Pg=807.0, Qg=245.74 -> Pg=1227.0, Qg=297.0
% INFO    : Gen at bus 1995	: Pg=807.0, Qg=239.41 -> Pg=1226.0, Qg=295.0
% INFO    : Gen at bus 1773	: Pg=217.5, Qg=89.165 -> Pg=398.0, Qg=42.0
% INFO    : Gen at bus 1774	: Pg=410.0, Qg=37.3 -> Pg=329.0, Qg=22.0
% INFO    : Gen at bus 1775	: Pg=285.0, Qg=59.22 -> Pg=273.0, Qg=86.0
% INFO    : Gen at bus 1776	: Pg=285.0, Qg=67.27 -> Pg=274.0, Qg=83.0
% INFO    : Gen at bus 1996	: Pg=30.0, Qg=-0.585 -> Pg=51.0, Qg=3.0
% INFO    : Gen at bus 1997	: Pg=30.0, Qg=0.04 -> Pg=51.0, Qg=3.0
% INFO    : Gen at bus 1998	: Pg=29.4, Qg=-0.605 -> Pg=37.0, Qg=-2.0
% INFO    : Gen at bus 1999	: Pg=29.4, Qg=-0.605 -> Pg=37.0, Qg=-2.0
% INFO    : Gen at bus 2000	: Pg=51.0, Qg=12.91 -> Pg=96.0, Qg=41.0
% INFO    : Gen at bus 2018	: Pg=56.5, Qg=12.9 -> Pg=81.0, Qg=26.0
% INFO    : Gen at bus 1777	: Pg=593.37, Qg=216.67 -> Pg=1046.0, Qg=333.0
% INFO    : Gen at bus 1778	: Pg=596.37, Qg=213.27 -> Pg=1050.0, Qg=331.0
% INFO    : Gen at bus 2001	: Pg=29.4, Qg=0.58 -> Pg=68.0, Qg=7.0
% INFO    : Gen at bus 1779	: Pg=29.4, Qg=-0.25 -> Pg=68.0, Qg=7.0
% INFO    : Gen at bus 2002	: Pg=29.4, Qg=-0.25 -> Pg=68.0, Qg=7.0
% INFO    : Gen at bus 2003	: Pg=33.6, Qg=3.385 -> Pg=71.0, Qg=19.0
% INFO    : Gen at bus 1780	: Pg=14.215, Qg=3.59 -> Pg=32.0, Qg=2.0
% INFO    : Gen at bus 2028	: Pg=14.215, Qg=3.59 -> Pg=32.0, Qg=2.0
% INFO    : Gen at bus 1781	: Pg=14.215, Qg=3.59 -> Pg=32.0, Qg=2.0
% INFO    : Gen at bus 1782	: Pg=14.215, Qg=3.515 -> Pg=32.0, Qg=2.0
% INFO    : Gen at bus 2004	: Pg=96.6, Qg=6.74 -> Pg=121.0, Qg=47.0
% INFO    : Gen at bus 2005	: Pg=96.6, Qg=6.74 -> Pg=121.0, Qg=47.0
% INFO    : Gen at bus 2006	: Pg=93.6, Qg=17.81 -> Pg=120.0, Qg=47.0
% INFO    : Gen at bus 2007	: Pg=59.4, Qg=-7.63 -> Pg=76.0, Qg=-9.0
% INFO    : Gen at bus 2008	: Pg=59.4, Qg=-13.89 -> Pg=76.0, Qg=-9.0
% INFO    : Gen at bus 2009	: Pg=59.4, Qg=-7.12 -> Pg=76.0, Qg=-9.0
% INFO    : Gen at bus 1783	: Pg=630.0, Qg=157.545 -> Pg=653.0, Qg=111.0
% INFO    : Gen at bus 1784	: Pg=630.0, Qg=146.6 -> Pg=647.0, Qg=101.0
% INFO    : Gen at bus 1785	: Pg=630.0, Qg=159.9 -> Pg=644.0, Qg=145.0
% INFO    : Gen at bus 1786	: Pg=630.0, Qg=160.115 -> Pg=645.0, Qg=147.0
% INFO    : Gen at bus 1787	: Pg=128.5, Qg=18.895 -> Pg=289.0, Qg=16.0
% INFO    : Gen at bus 1788	: Pg=128.5, Qg=19.845 -> Pg=289.0, Qg=16.0
% INFO    : Gen at bus 1789	: Pg=128.5, Qg=19.845 -> Pg=516.0, Qg=100.0
% INFO    : Gen at bus 1790	: Pg=203.0, Qg=36.265 -> Pg=287.0, Qg=138.0
% INFO    : Gen at bus 1791	: Pg=203.0, Qg=31.265 -> Pg=289.0, Qg=131.0
% INFO    : Gen at bus 2010	: Pg=108.0, Qg=20.44 -> Pg=224.0, Qg=16.0
% INFO    : Gen at bus 1792	: Pg=20.98, Qg=-3.94 -> Pg=40.0, Qg=22.0
% INFO    : Gen at bus 2011	: Pg=20.98, Qg=-3.94 -> Pg=40.0, Qg=22.0
% INFO    : Gen at bus 2012	: Pg=20.975, Qg=-3.96 -> Pg=45.0, Qg=15.0
% INFO    : Gen at bus 1793	: Pg=81.6, Qg=16.95 -> Pg=142.0, Qg=46.0
% INFO    : Gen at bus 1794	: Pg=76.8, Qg=15.68 -> Pg=142.0, Qg=46.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 1268	: Qg 62.0, Qmin -9.0, Qmax 27.0 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 1268	: Qg 62.0, Qmin -9.0, Qmax 27.0 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 1356	: Qg 128.0, Qmin -12.0, Qmax 7.0 -> Qmin -153.6, Qmax 153.6
% INFO    : Gen at bus 89	: Qg -59.0, Qmin -9.0, Qmax 13.0 -> Qmin -70.8, Qmax 70.8
% INFO    : Gen at bus 1837	: Qg 72.0, Qmin -17.0, Qmax 16.0 -> Qmin -86.4, Qmax 86.4
% INFO    : Gen at bus 1837	: Qg 72.0, Qmin -17.0, Qmax 16.0 -> Qmin -86.4, Qmax 86.4
% INFO    : Gen at bus 125	: Qg -42.0, Qmin -17.0, Qmax 8.0 -> Qmin -50.4, Qmax 50.4
% INFO    : Gen at bus 908	: Qg -207.0, Qmin 1.9, Qmax 2.0 -> Qmin -248.4, Qmax 248.4
% INFO    : Gen at bus 817	: Qg -538.0, Qmin 0.9, Qmax 1.0 -> Qmin -645.6, Qmax 645.6
% INFO    : Gen at bus 817	: Qg -538.0, Qmin 0.9, Qmax 1.0 -> Qmin -645.6, Qmax 645.6
% INFO    : Gen at bus 817	: Qg -538.0, Qmin 0.9, Qmax 1.0 -> Qmin -645.6, Qmax 645.6
% INFO    : Gen at bus 1335	: Qg -65.0, Qmin -10.0, Qmax 10.0 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 396	: Qg 0.0, Qmin 1.0, Qmax 5.0 -> Qmin -0.0, Qmax 5.0
% INFO    : Gen at bus 396	: Qg 0.0, Qmin 1.0, Qmax 5.0 -> Qmin -0.0, Qmax 5.0
% INFO    : Gen at bus 975	: Qg 94.0, Qmin -15.0, Qmax 15.0 -> Qmin -112.8, Qmax 112.8
% INFO    : Gen at bus 858	: Qg 199.0, Qmin 0.0, Qmax 0.0 -> Qmin -238.8, Qmax 238.8
% INFO    : Gen at bus 1255	: Qg -79.0, Qmin -24.36, Qmax 26.1 -> Qmin -94.8, Qmax 94.8
% INFO    : Gen at bus 169	: Qg 76.0, Qmin -8.3, Qmax 8.3 -> Qmin -91.2, Qmax 91.2
% INFO    : Gen at bus 448	: Qg -45.0, Qmin 0.0, Qmax 0.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 270	: Qg 19.0, Qmin -9.0, Qmax 27.0 -> Qmin -22.8, Qmax 27.0
% INFO    : Gen at bus 885	: Qg -109.0, Qmin 0.0, Qmax 0.0 -> Qmin -130.8, Qmax 130.8
% INFO    : Gen at bus 885	: Qg -109.0, Qmin 0.0, Qmax 0.0 -> Qmin -130.8, Qmax 130.8
% INFO    : Gen at bus 876	: Qg -29.0, Qmin 0.0, Qmax 0.0 -> Qmin -34.8, Qmax 34.8
% INFO    : Gen at bus 46	: Qg -2244.0, Qmin -4.0, Qmax 10.0 -> Qmin -2692.8, Qmax 2692.8
% INFO    : Gen at bus 803	: Qg -36.0, Qmin -5.56, Qmax 4.63 -> Qmin -43.2, Qmax 43.2
% INFO    : Gen at bus 356	: Qg -161.0, Qmin -11.59, Qmax 12.42 -> Qmin -193.2, Qmax 193.2
% INFO    : Gen at bus 100	: Qg 106.0, Qmin -26.0, Qmax 59.0 -> Qmin -127.2, Qmax 127.2
% INFO    : Gen at bus 973	: Qg -5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1118	: Qg 84.0, Qmin 0.0, Qmax 0.0 -> Qmin -100.8, Qmax 100.8
% INFO    : Gen at bus 58	: Qg 1661.0, Qmin 1.9, Qmax 2.0 -> Qmin -1993.2, Qmax 1993.2
% INFO    : Gen at bus 82	: Qg 55.0, Qmin 0.0, Qmax 0.0 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 474	: Qg -40.0, Qmin -13.0, Qmax 10.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 1221	: Qg -75.0, Qmin -35.0, Qmax 35.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 471	: Qg 53.0, Qmin 0.0, Qmax 1.0 -> Qmin -63.6, Qmax 63.6
% INFO    : Gen at bus 1321	: Qg 2841.0, Qmin 0.9, Qmax 1.0 -> Qmin -3409.2, Qmax 3409.2
% INFO    : Gen at bus 14	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 14	: Qg 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1630	: Qg 30.0, Qmin -8.5, Qmax 43.86 -> Qmin -36.0, Qmax 43.86
% INFO    : Gen at bus 1631	: Qg 20.0, Qmin -9.73, Qmax 22.19 -> Qmin -24.0, Qmax 22.19
% INFO    : Gen at bus 1849	: Qg 40.0, Qmin -34.23, Qmax 55.77 -> Qmin -48.0, Qmax 55.77
% INFO    : Gen at bus 1850	: Qg 40.0, Qmin -39.5, Qmax 50.5 -> Qmin -48.0, Qmax 50.5
% INFO    : Gen at bus 1851	: Qg 41.0, Qmin -33.68, Qmax 56.32 -> Qmin -49.2, Qmax 56.32
% INFO    : Gen at bus 1852	: Qg 41.0, Qmin -35.43, Qmax 54.57 -> Qmin -49.2, Qmax 54.57
% INFO    : Gen at bus 1853	: Qg 55.0, Qmin -34.74, Qmax 55.26 -> Qmin -66.0, Qmax 55.26
% INFO    : Gen at bus 1854	: Qg 55.0, Qmin -33.52, Qmax 56.48 -> Qmin -66.0, Qmax 56.48
% INFO    : Gen at bus 1646	: Qg 125.0, Qmin -90.18, Qmax 146.45 -> Qmin -150.0, Qmax 146.45
% INFO    : Gen at bus 1860	: Qg -26.0, Qmin -17.16, Qmax 18.84 -> Qmin -31.2, Qmax 31.2
% INFO    : Gen at bus 1648	: Qg 353.0, Qmin -158.23, Qmax 530.99 -> Qmin -423.6, Qmax 530.99
% INFO    : Gen at bus 1649	: Qg 342.0, Qmin -156.07, Qmax 533.69 -> Qmin -410.4, Qmax 533.69
% INFO    : Gen at bus 1650	: Qg 353.0, Qmin -152.82, Qmax 537.68 -> Qmin -423.6, Qmax 537.68
% INFO    : Gen at bus 1651	: Qg 341.0, Qmin -160.89, Qmax 529.89 -> Qmin -409.2, Qmax 529.89
% INFO    : Gen at bus 1652	: Qg 196.0, Qmin -153.0, Qmax 681.04 -> Qmin -235.2, Qmax 681.04
% INFO    : Gen at bus 1862	: Qg 213.0, Qmin -153.0, Qmax 681.03 -> Qmin -255.6, Qmax 681.03
% INFO    : Gen at bus 1668	: Qg 197.0, Qmin -183.9, Qmax 656.92 -> Qmin -236.4, Qmax 656.92
% INFO    : Gen at bus 1669	: Qg 235.0, Qmin -192.8, Qmax 648.03 -> Qmin -282.0, Qmax 648.03
% INFO    : Gen at bus 1873	: Qg 156.0, Qmin -45.97, Qmax 94.03 -> Qmin -187.2, Qmax 187.2
% INFO    : Gen at bus 1874	: Qg 156.0, Qmin -44.89, Qmax 95.11 -> Qmin -187.2, Qmax 187.2
% INFO    : Gen at bus 1671	: Qg 311.0, Qmin -107.2, Qmax 524.6 -> Qmin -373.2, Qmax 524.6
% INFO    : Gen at bus 1673	: Qg 296.0, Qmin -99.08, Qmax 511.64 -> Qmin -355.2, Qmax 511.64
% INFO    : Gen at bus 1674	: Qg 299.0, Qmin -99.32, Qmax 555.41 -> Qmin -358.8, Qmax 555.41
% INFO    : Gen at bus 1675	: Qg 269.0, Qmin -126.36, Qmax 682.28 -> Qmin -322.8, Qmax 682.28
% INFO    : Gen at bus 1676	: Qg 309.0, Qmin -121.66, Qmax 687.17 -> Qmin -370.8, Qmax 687.17
% INFO    : Gen at bus 1680	: Qg 69.0, Qmin -10.65, Qmax 86.67 -> Qmin -82.8, Qmax 86.67
% INFO    : Gen at bus 1681	: Qg 124.0, Qmin -59.17, Qmax 220.22 -> Qmin -148.8, Qmax 220.22
% INFO    : Gen at bus 1695	: Qg 74.0, Qmin -43.7, Qmax 113.53 -> Qmin -88.8, Qmax 113.53
% INFO    : Gen at bus 1696	: Qg 67.0, Qmin -59.36, Qmax 100.92 -> Qmin -80.4, Qmax 100.92
% INFO    : Gen at bus 1697	: Qg 200.0, Qmin -88.61, Qmax 525.14 -> Qmin -240.0, Qmax 525.14
% INFO    : Gen at bus 1698	: Qg 200.0, Qmin -88.61, Qmax 525.14 -> Qmin -240.0, Qmax 525.14
% INFO    : Gen at bus 1699	: Qg 201.0, Qmin -86.99, Qmax 526.77 -> Qmin -241.2, Qmax 526.77
% INFO    : Gen at bus 1700	: Qg 204.0, Qmin -83.48, Qmax 530.29 -> Qmin -244.8, Qmax 530.29
% INFO    : Gen at bus 1702	: Qg 25.0, Qmin -17.67, Qmax 19.22 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1703	: Qg 25.0, Qmin -17.74, Qmax 19.34 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1889	: Qg 25.0, Qmin -17.66, Qmax 19.24 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1890	: Qg 13.0, Qmin -2.57, Qmax 5.35 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 1891	: Qg 13.0, Qmin -2.43, Qmax 5.48 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 1892	: Qg 13.0, Qmin -2.93, Qmax 5.0 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 1706	: Qg 13.0, Qmin -2.63, Qmax 5.29 -> Qmin -15.6, Qmax 15.6
% INFO    : Gen at bus 1893	: Qg 76.0, Qmin -24.52, Qmax 35.48 -> Qmin -91.2, Qmax 91.2
% INFO    : Gen at bus 1894	: Qg 68.0, Qmin -25.15, Qmax 19.0 -> Qmin -81.6, Qmax 81.6
% INFO    : Gen at bus 1895	: Qg 68.0, Qmin -38.34, Qmax 51.66 -> Qmin -81.6, Qmax 81.6
% INFO    : Gen at bus 1896	: Qg 56.0, Qmin -36.61, Qmax 53.39 -> Qmin -67.2, Qmax 67.2
% INFO    : Gen at bus 1897	: Qg 63.0, Qmin -23.13, Qmax 36.87 -> Qmin -75.6, Qmax 75.6
% INFO    : Gen at bus 1707	: Qg 6.0, Qmin -4.98, Qmax 10.0 -> Qmin -7.2, Qmax 10.0
% INFO    : Gen at bus 1898	: Qg 6.0, Qmin -4.8, Qmax 10.17 -> Qmin -7.2, Qmax 10.17
% INFO    : Gen at bus 1899	: Qg 6.0, Qmin -4.72, Qmax 10.25 -> Qmin -7.2, Qmax 10.25
% INFO    : Gen at bus 1708	: Qg 6.0, Qmin 1.8, Qmax 1.81 -> Qmin -7.2, Qmax 7.2
% INFO    : Gen at bus 1709	: Qg 6.0, Qmin -4.81, Qmax 10.16 -> Qmin -7.2, Qmax 10.16
% INFO    : Gen at bus 1715	: Qg 320.0, Qmin -98.23, Qmax 524.88 -> Qmin -384.0, Qmax 524.88
% INFO    : Gen at bus 1716	: Qg 283.0, Qmin -94.91, Qmax 528.27 -> Qmin -339.6, Qmax 528.27
% INFO    : Gen at bus 1717	: Qg 322.0, Qmin -93.67, Qmax 529.5 -> Qmin -386.4, Qmax 529.5
% INFO    : Gen at bus 1718	: Qg 283.0, Qmin -94.53, Qmax 528.59 -> Qmin -339.6, Qmax 528.59
% INFO    : Gen at bus 1719	: Qg 319.0, Qmin -93.65, Qmax 529.53 -> Qmin -382.8, Qmax 529.53
% INFO    : Gen at bus 1720	: Qg 276.0, Qmin -118.98, Qmax 504.13 -> Qmin -331.2, Qmax 504.13
% INFO    : Gen at bus 1721	: Qg 127.0, Qmin -37.31, Qmax 104.81 -> Qmin -152.4, Qmax 152.4
% INFO    : Gen at bus 1725	: Qg 248.0, Qmin -189.68, Qmax 199.31 -> Qmin -297.6, Qmax 297.6
% INFO    : Gen at bus 1929	: Qg 13.0, Qmin -5.3, Qmax 14.7 -> Qmin -15.6, Qmax 14.7
% INFO    : Gen at bus 1930	: Qg 13.0, Qmin -5.3, Qmax 14.7 -> Qmin -15.6, Qmax 14.7
% INFO    : Gen at bus 1943	: Qg 9.0, Qmin -8.85, Qmax 11.15 -> Qmin -10.8, Qmax 11.15
% INFO    : Gen at bus 1733	: Qg 109.0, Qmin -43.79, Qmax 83.82 -> Qmin -130.8, Qmax 130.8
% INFO    : Gen at bus 1734	: Qg 107.0, Qmin -43.79, Qmax 83.82 -> Qmin -128.4, Qmax 128.4
% INFO    : Gen at bus 1735	: Qg 463.0, Qmin -91.78, Qmax 501.44 -> Qmin -555.6, Qmax 501.44
% INFO    : Gen at bus 1736	: Qg 463.0, Qmin -87.61, Qmax 505.62 -> Qmin -555.6, Qmax 505.62
% INFO    : Gen at bus 1742	: Qg 535.0, Qmin -130.17, Qmax 674.32 -> Qmin -642.0, Qmax 674.32
% INFO    : Gen at bus 1743	: Qg 15.0, Qmin -14.98, Qmax 19.17 -> Qmin -18.0, Qmax 19.17
% INFO    : Gen at bus 1745	: Qg 401.0, Qmin -183.29, Qmax 646.63 -> Qmin -481.2, Qmax 646.63
% INFO    : Gen at bus 1746	: Qg 414.0, Qmin -181.25, Qmax 637.86 -> Qmin -496.8, Qmax 637.86
% INFO    : Gen at bus 1961	: Qg 207.0, Qmin -185.67, Qmax 644.28 -> Qmin -248.4, Qmax 644.28
% INFO    : Gen at bus 1748	: Qg 209.0, Qmin -152.22, Qmax 637.77 -> Qmin -250.8, Qmax 637.77
% INFO    : Gen at bus 1749	: Qg 212.0, Qmin -160.06, Qmax 629.93 -> Qmin -254.4, Qmax 629.93
% INFO    : Gen at bus 1750	: Qg 338.0, Qmin -116.23, Qmax 232.65 -> Qmin -405.6, Qmax 405.6
% INFO    : Gen at bus 1751	: Qg 333.0, Qmin -116.23, Qmax 232.65 -> Qmin -399.6, Qmax 399.6
% INFO    : Gen at bus 1752	: Qg 252.0, Qmin -33.18, Qmax 314.58 -> Qmin -302.4, Qmax 314.58
% INFO    : Gen at bus 1753	: Qg 310.0, Qmin -116.61, Qmax 231.39 -> Qmin -372.0, Qmax 372.0
% INFO    : Gen at bus 2058	: Qg 8.0, Qmin 0.9, Qmax 1.0 -> Qmin -9.6, Qmax 9.6
% INFO    : Gen at bus 1754	: Qg 126.0, Qmin -80.39, Qmax 117.72 -> Qmin -151.2, Qmax 151.2
% INFO    : Gen at bus 1757	: Qg 186.0, Qmin -1.27, Qmax 187.44 -> Qmin -223.2, Qmax 187.44
% INFO    : Gen at bus 1758	: Qg 44.0, Qmin -16.52, Qmax 8.16 -> Qmin -52.8, Qmax 52.8
% INFO    : Gen at bus 1759	: Qg 44.0, Qmin -16.52, Qmax 8.16 -> Qmin -52.8, Qmax 52.8
% INFO    : Gen at bus 1760	: Qg 44.0, Qmin -16.56, Qmax 8.12 -> Qmin -52.8, Qmax 52.8
% INFO    : Gen at bus 1761	: Qg 14.0, Qmin -8.11, Qmax 11.32 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 1762	: Qg 14.0, Qmin -8.16, Qmax 11.25 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 1978	: Qg 14.0, Qmin -8.27, Qmax 11.12 -> Qmin -16.8, Qmax 16.8
% INFO    : Gen at bus 1993	: Qg -19.0, Qmin -17.46, Qmax 26.99 -> Qmin -22.8, Qmax 26.99
% INFO    : Gen at bus 1994	: Qg -19.0, Qmin -29.16, Qmax 15.21 -> Qmin -29.16, Qmax 22.8
% INFO    : Gen at bus 1772	: Qg 297.0, Qmin -149.37, Qmax 640.85 -> Qmin -356.4, Qmax 640.85
% INFO    : Gen at bus 1995	: Qg 295.0, Qmin -155.7, Qmax 634.52 -> Qmin -354.0, Qmax 634.52
% INFO    : Gen at bus 1773	: Qg 42.0, Qmin 14.19, Qmax 164.14 -> Qmin -50.4, Qmax 164.14
% INFO    : Gen at bus 1775	: Qg 86.0, Qmin 29.22, Qmax 89.22 -> Qmin -103.2, Qmax 89.22
% INFO    : Gen at bus 1776	: Qg 83.0, Qmin 37.27, Qmax 97.27 -> Qmin -99.6, Qmax 97.27
% INFO    : Gen at bus 2000	: Qg 41.0, Qmin -24.65, Qmax 50.47 -> Qmin -49.2, Qmax 50.47
% INFO    : Gen at bus 2018	: Qg 26.0, Qmin -19.51, Qmax 45.31 -> Qmin -31.2, Qmax 45.31
% INFO    : Gen at bus 1777	: Qg 333.0, Qmin -110.4, Qmax 543.74 -> Qmin -399.6, Qmax 543.74
% INFO    : Gen at bus 1778	: Qg 331.0, Qmin -113.8, Qmax 540.34 -> Qmin -397.2, Qmax 540.34
% INFO    : Gen at bus 2003	: Qg 19.0, Qmin -16.34, Qmax 23.11 -> Qmin -22.8, Qmax 23.11
% INFO    : Gen at bus 1780	: Qg 2.0, Qmin -1.44, Qmax 8.62 -> Qmin -2.4, Qmax 8.62
% INFO    : Gen at bus 2028	: Qg 2.0, Qmin -1.44, Qmax 8.62 -> Qmin -2.4, Qmax 8.62
% INFO    : Gen at bus 1781	: Qg 2.0, Qmin -1.44, Qmax 8.62 -> Qmin -2.4, Qmax 8.62
% INFO    : Gen at bus 1782	: Qg 2.0, Qmin -1.52, Qmax 8.55 -> Qmin -2.4, Qmax 8.55
% INFO    : Gen at bus 1783	: Qg 111.0, Qmin -99.12, Qmax 414.21 -> Qmin -133.2, Qmax 414.21
% INFO    : Gen at bus 1785	: Qg 145.0, Qmin -96.77, Qmax 416.57 -> Qmin -174.0, Qmax 416.57
% INFO    : Gen at bus 1786	: Qg 147.0, Qmin -96.56, Qmax 416.79 -> Qmin -176.4, Qmax 416.79
% INFO    : Gen at bus 1789	: Qg 100.0, Qmin -43.87, Qmax 83.56 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 1790	: Qg 138.0, Qmin -68.25, Qmax 140.78 -> Qmin -165.6, Qmax 140.78
% INFO    : Gen at bus 1791	: Qg 131.0, Qmin -73.25, Qmax 135.78 -> Qmin -157.2, Qmax 135.78
% INFO    : Gen at bus 1792	: Qg 22.0, Qmin -19.97, Qmax 12.09 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 2011	: Qg 22.0, Qmin -19.97, Qmax 12.09 -> Qmin -26.4, Qmax 26.4
% INFO    : Gen at bus 2012	: Qg 15.0, Qmin -20.0, Qmax 12.08 -> Qmin -20.0, Qmax 18.0
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    71  -     5.87
% INFO    : NUC    10  -     9.14
% INFO    : SYNC   1   -     0.00
% INFO    : COW    96  -    57.34
% INFO    : NG     213 -    27.66
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 1268 - NG	: Pg=250.0, Pmax=45.0 -> Pmax=278   samples: 1
% INFO    : Gen at bus 1268 - NG	: Pg=250.0, Pmax=45.0 -> Pmax=292   samples: 3
% INFO    : Gen at bus 1356 - PEL	: Pg=211.0, Pmax=22.0 -> Pmax=254   samples: 76
% INFO    : Gen at bus 89 - PEL	: Pg=65.0, Pmax=25.0 -> Pmax=102   samples: 7
% INFO    : Gen at bus 1837 - NG	: Pg=63.0, Pmax=26.0 -> Pmax=110   samples: 4
% INFO    : Gen at bus 1837 - PEL	: Pg=63.0, Pmax=26.0 -> Pmax=68   samples: 4
% INFO    : Gen at bus 125 - PEL	: Pg=69.0, Pmax=23.4 -> Pmax=106   samples: 1
% INFO    : Gen at bus 908 - PEL	: Pg=52.0, Pmax=20.0 -> Pmax=75   samples: 3
% INFO    : Gen at bus 817 - PEL	: Pg=52.0, Pmax=12.0 -> Pmax=54   samples: 2
% INFO    : Gen at bus 817 - PEL	: Pg=52.0, Pmax=14.0 -> Pmax=75   samples: 2
% INFO    : Gen at bus 817 - NG	: Pg=52.0, Pmax=12.0 -> Pmax=174   samples: 2
% INFO    : Gen at bus 1335 - NG	: Pg=65.0, Pmax=30.0 -> Pmax=71   samples: 2
% INFO    : Gen at bus 396 - NG	: Pg=0.0, Pmax=11.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 396 - NG	: Pg=0.0, Pmax=11.0 -> Pmax=17   samples: 1
% INFO    : Gen at bus 975 - NG	: Pg=109.0, Pmax=35.0 -> Pmax=130   samples: 8
% INFO    : Gen at bus 858 - NG	: Pg=266.0, Pmax=55.4 -> Pmax=433   samples: 11
% INFO    : Gen at bus 921 - NG	: Pg=55.0, Pmax=42.0 -> Pmax=146   samples: 1
% INFO    : Gen at bus 921 - PEL	: Pg=55.0, Pmax=42.0 -> Pmax=81   samples: 2
% INFO    : Gen at bus 1255 - NG	: Pg=193.0, Pmax=87.0 -> Pmax=302   samples: 9
% INFO    : Gen at bus 169 - NG	: Pg=85.0, Pmax=8.3 -> Pmax=370   samples: 4
% WARNING : Failed to find a generator capacity within (1176.0-5880.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 448 - PEL	: Pg=1176.0, Pmax=4.0 -> Pmax=1365   samples: 100
% INFO    : Gen at bus 241 - NG	: Pg=0.0, Pmax=13.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 241 - NG	: Pg=0.0, Pmax=13.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 241 - COW	: Pg=0.0, Pmax=13.0 -> Pmax=771   samples: 1
% INFO    : Gen at bus 241 - NG	: Pg=0.0, Pmax=13.0 -> Pmax=99   samples: 1
% INFO    : Gen at bus 270 - NG	: Pg=169.0, Pmax=50.0 -> Pmax=334   samples: 2
% WARNING : Failed to find a generator capacity within (196.0-980.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 885 - PEL	: Pg=196.0, Pmax=8.0 -> Pmax=227   samples: 100
% INFO    : Gen at bus 885 - NG	: Pg=196.0, Pmax=8.0 -> Pmax=213   samples: 2
% INFO    : Gen at bus 876 - NG	: Pg=259.0, Pmax=54.0 -> Pmax=283   samples: 3
% INFO    : Gen at bus 180 - NG	: Pg=207.0, Pmax=239.0 -> Pmax=498   samples: 3
% INFO    : Gen at bus 46 - COW	: Pg=55.0, Pmax=30.0 -> Pmax=249   samples: 5
% INFO    : Gen at bus 803 - NG	: Pg=150.0, Pmax=13.8 -> Pmax=178   samples: 6
% INFO    : Gen at bus 356 - NG	: Pg=331.0, Pmax=41.4 -> Pmax=384   samples: 9
% WARNING : Failed to find a generator capacity within (981.0-4905.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 100 - NG	: Pg=981.0, Pmax=130.0 -> Pmax=1108   samples: 100
% INFO    : Gen at bus 707 - NG	: Pg=0.0, Pmax=21.0 -> Pmax=306   samples: 1
% INFO    : Gen at bus 973 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 973 - NG	: Pg=63.0, Pmax=53.0 -> Pmax=126   samples: 4
% WARNING : Failed to find a generator capacity within (774.0-3870.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1118 - NG	: Pg=774.0, Pmax=55.0 -> Pmax=874   samples: 100
% INFO    : Gen at bus 897 - NG	: Pg=46.0, Pmax=27.0 -> Pmax=99   samples: 1
% INFO    : Gen at bus 897 - PEL	: Pg=46.0, Pmax=27.0 -> Pmax=78   samples: 5
% INFO    : Gen at bus 58 - NG	: Pg=49.0, Pmax=6.0 -> Pmax=52   samples: 1
% WARNING : Failed to find a generator capacity within (575.0-2875.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 82 - NG	: Pg=575.0, Pmax=25.3 -> Pmax=649   samples: 100
% INFO    : Gen at bus 474 - NG	: Pg=233.0, Pmax=52.0 -> Pmax=253   samples: 2
% INFO    : Gen at bus 1221 - NG	: Pg=68.0, Pmax=58.0 -> Pmax=119   samples: 3
% INFO    : Gen at bus 355 - NG	: Pg=0.0, Pmax=62.0 -> Pmax=190   samples: 1
% INFO    : Gen at bus 471 - COW	: Pg=196.0, Pmax=78.0 -> Pmax=308   samples: 2
% INFO    : Gen at bus 1321 - NG	: Pg=51.0, Pmax=11.0 -> Pmax=91   samples: 2
% WARNING : Failed to find a generator capacity within (0.01-0.05) after 100 samples, using percent increase model
% INFO    : Gen at bus 1321 - PEL	: Pg=0.01, Pmax=2.5 -> Pmax=0   samples: 100
% WARNING : Failed to find a generator capacity within (444.0-2220.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1829 - NG	: Pg=444.0, Pmax=23.5 -> Pmax=501   samples: 100
% INFO    : Gen at bus 1005 - NG	: Pg=50.0, Pmax=39.0 -> Pmax=115   samples: 1
% WARNING : Failed to find a generator capacity within (383.0-1915.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 14 - NG	: Pg=383.0, Pmax=27.6 -> Pmax=432   samples: 100
% WARNING : Failed to find a generator capacity within (382.0-1910.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 14 - PEL	: Pg=382.0, Pmax=24.0 -> Pmax=443   samples: 100
% INFO    : Gen at bus 1628 - COW	: Pg=467.0, Pmax=670.0 -> Pmax=705   samples: 2
% INFO    : Gen at bus 1629 - NUC	: Pg=456.0, Pmax=700.0 -> Pmax=1130   samples: 1
% INFO    : Gen at bus 1842 - NG	: Pg=24.0, Pmax=23.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 1843 - PEL	: Pg=24.0, Pmax=23.0 -> Pmax=71   samples: 3
% INFO    : Gen at bus 1844 - COW	: Pg=26.0, Pmax=27.0 -> Pmax=102   samples: 5
% INFO    : Gen at bus 1630 - NG	: Pg=83.0, Pmax=86.0 -> Pmax=201   samples: 2
% INFO    : Gen at bus 1631 - NG	: Pg=52.0, Pmax=49.0 -> Pmax=223   samples: 1
% INFO    : Gen at bus 1845 - NG	: Pg=74.0, Pmax=124.0 -> Pmax=238   samples: 2
% INFO    : Gen at bus 1846 - NG	: Pg=35.0, Pmax=32.0 -> Pmax=97   samples: 3
% INFO    : Gen at bus 1632 - NG	: Pg=35.0, Pmax=32.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 1847 - COW	: Pg=35.0, Pmax=32.0 -> Pmax=121   samples: 2
% INFO    : Gen at bus 1848 - NG	: Pg=35.0, Pmax=32.0 -> Pmax=49   samples: 3
% INFO    : Gen at bus 1849 - NG	: Pg=98.0, Pmax=92.0 -> Pmax=200   samples: 2
% INFO    : Gen at bus 1850 - NG	: Pg=98.0, Pmax=92.0 -> Pmax=131   samples: 1
% INFO    : Gen at bus 1851 - NG	: Pg=97.0, Pmax=92.0 -> Pmax=166   samples: 2
% INFO    : Gen at bus 1852 - NG	: Pg=97.0, Pmax=92.0 -> Pmax=351   samples: 3
% INFO    : Gen at bus 1853 - NG	: Pg=88.0, Pmax=92.0 -> Pmax=148   samples: 1
% INFO    : Gen at bus 1854 - COW	: Pg=88.0, Pmax=92.0 -> Pmax=326   samples: 1
% INFO    : Gen at bus 1633 - COW	: Pg=1010.0, Pmax=945.08 -> Pmax=1807   samples: 14
% WARNING : Failed to find a generator capacity within (1048.0-5240.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1634 - NG	: Pg=1048.0, Pmax=978.04 -> Pmax=1183   samples: 100
% INFO    : Gen at bus 1635 - NUC	: Pg=1055.0, Pmax=976.08 -> Pmax=1367   samples: 1
% INFO    : Gen at bus 1636 - COW	: Pg=1010.0, Pmax=943.08 -> Pmax=1043   samples: 2
% INFO    : Gen at bus 1637 - NG	: Pg=192.0, Pmax=252.0 -> Pmax=279   samples: 9
% INFO    : Gen at bus 1638 - NG	: Pg=190.0, Pmax=250.0 -> Pmax=263   samples: 15
% INFO    : Gen at bus 1639 - COW	: Pg=181.0, Pmax=250.0 -> Pmax=244   samples: 2
% INFO    : Gen at bus 1640 - NG	: Pg=211.0, Pmax=305.0 -> Pmax=303   samples: 15
% INFO    : Gen at bus 1641 - NG	: Pg=147.0, Pmax=155.0 -> Pmax=321   samples: 1
% INFO    : Gen at bus 1642 - NG	: Pg=80.0, Pmax=58.0 -> Pmax=89   samples: 1
% INFO    : Gen at bus 1643 - PEL	: Pg=71.0, Pmax=58.0 -> Pmax=77   samples: 10
% INFO    : Gen at bus 1855 - NG	: Pg=80.0, Pmax=58.0 -> Pmax=133   samples: 2
% INFO    : Gen at bus 1644 - NG	: Pg=71.0, Pmax=58.0 -> Pmax=153   samples: 2
% INFO    : Gen at bus 1645 - PEL	: Pg=71.0, Pmax=58.0 -> Pmax=141   samples: 1
% INFO    : Gen at bus 1646 - NG	: Pg=273.0, Pmax=263.0 -> Pmax=458   samples: 8
% INFO    : Gen at bus 1647 - PEL	: Pg=88.0, Pmax=44.96 -> Pmax=97   samples: 14
% INFO    : Gen at bus 1856 - NG	: Pg=152.0, Pmax=139.0 -> Pmax=324   samples: 2
% INFO    : Gen at bus 1857 - COW	: Pg=80.0, Pmax=49.0 -> Pmax=195   samples: 1
% INFO    : Gen at bus 1858 - NG	: Pg=80.0, Pmax=49.0 -> Pmax=86   samples: 5
% INFO    : Gen at bus 1859 - NG	: Pg=80.0, Pmax=49.0 -> Pmax=105   samples: 2
% INFO    : Gen at bus 2070 - NG	: Pg=80.0, Pmax=49.0 -> Pmax=147   samples: 2
% INFO    : Gen at bus 1860 - NG	: Pg=48.0, Pmax=32.0 -> Pmax=92   samples: 1
% INFO    : Gen at bus 1861 - PEL	: Pg=32.0, Pmax=32.0 -> Pmax=54   samples: 1
% INFO    : Gen at bus 1648 - COW	: Pg=879.0, Pmax=936.29 -> Pmax=1051   samples: 3
% INFO    : Gen at bus 1649 - COW	: Pg=851.0, Pmax=942.82 -> Pmax=952   samples: 2
% INFO    : Gen at bus 1650 - COW	: Pg=868.0, Pmax=924.28 -> Pmax=996   samples: 33
% INFO    : Gen at bus 1651 - COW	: Pg=829.0, Pmax=922.8 -> Pmax=2044   samples: 2
% INFO    : Gen at bus 1652 - COW	: Pg=1319.0, Pmax=1308.0 -> Pmax=1661   samples: 36
% INFO    : Gen at bus 1862 - COW	: Pg=1318.0, Pmax=1308.0 -> Pmax=1492   samples: 54
% INFO    : Gen at bus 1653 - NG	: Pg=57.0, Pmax=35.0 -> Pmax=267   samples: 3
% INFO    : Gen at bus 1654 - NG	: Pg=57.0, Pmax=35.0 -> Pmax=107   samples: 1
% INFO    : Gen at bus 1655 - COW	: Pg=57.0, Pmax=35.0 -> Pmax=115   samples: 1
% INFO    : Gen at bus 1656 - NG	: Pg=57.0, Pmax=35.0 -> Pmax=100   samples: 4
% INFO    : Gen at bus 1657 - PEL	: Pg=57.0, Pmax=35.0 -> Pmax=167   samples: 1
% INFO    : Gen at bus 1658 - NG	: Pg=57.0, Pmax=35.0 -> Pmax=86   samples: 4
% INFO    : Gen at bus 1863 - PEL	: Pg=35.0, Pmax=36.97 -> Pmax=141   samples: 6
% INFO    : Gen at bus 1659 - NG	: Pg=35.0, Pmax=36.97 -> Pmax=82   samples: 2
% INFO    : Gen at bus 1660 - PEL	: Pg=35.0, Pmax=36.97 -> Pmax=35   samples: 1
% INFO    : Gen at bus 1661 - NG	: Pg=35.0, Pmax=36.97 -> Pmax=156   samples: 4
% INFO    : Gen at bus 1662 - PEL	: Pg=33.0, Pmax=36.97 -> Pmax=148   samples: 1
% INFO    : Gen at bus 1663 - NG	: Pg=33.0, Pmax=36.97 -> Pmax=44   samples: 2
% INFO    : Gen at bus 1864 - COW	: Pg=27.0, Pmax=20.0 -> Pmax=68   samples: 7
% INFO    : Gen at bus 1865 - PEL	: Pg=27.0, Pmax=20.0 -> Pmax=81   samples: 1
% INFO    : Gen at bus 1866 - NG	: Pg=34.0, Pmax=30.98 -> Pmax=52   samples: 3
% INFO    : Gen at bus 1664 - NG	: Pg=34.0, Pmax=30.98 -> Pmax=52   samples: 2
% INFO    : Gen at bus 1665 - PEL	: Pg=34.0, Pmax=30.98 -> Pmax=149   samples: 3
% INFO    : Gen at bus 1867 - NG	: Pg=34.0, Pmax=30.98 -> Pmax=79   samples: 4
% INFO    : Gen at bus 1666 - PEL	: Pg=32.0, Pmax=30.98 -> Pmax=94   samples: 1
% INFO    : Gen at bus 1868 - PEL	: Pg=32.0, Pmax=30.98 -> Pmax=64   samples: 2
% INFO    : Gen at bus 1667 - COW	: Pg=507.0, Pmax=1330.0 -> Pmax=687   samples: 5
% INFO    : Gen at bus 1869 - COW	: Pg=498.0, Pmax=1360.0 -> Pmax=730   samples: 1
% INFO    : Gen at bus 1668 - COW	: Pg=590.0, Pmax=1360.0 -> Pmax=601   samples: 12
% INFO    : Gen at bus 1669 - COW	: Pg=584.0, Pmax=1360.0 -> Pmax=604   samples: 1
% INFO    : Gen at bus 1870 - NG	: Pg=120.0, Pmax=90.0 -> Pmax=167   samples: 1
% INFO    : Gen at bus 1871 - NG	: Pg=0.0, Pmax=95.0 -> Pmax=99   samples: 1
% INFO    : Gen at bus 1872 - NG	: Pg=0.0, Pmax=102.0 -> Pmax=93   samples: 1
% WARNING : Failed to find a generator capacity within (617.0-3085.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1670 - PEL	: Pg=617.0, Pmax=1.5 -> Pmax=716   samples: 100
% INFO    : Gen at bus 1873 - COW	: Pg=227.0, Pmax=240.0 -> Pmax=365   samples: 2
% INFO    : Gen at bus 1874 - NG	: Pg=227.0, Pmax=240.0 -> Pmax=315   samples: 3
% INFO    : Gen at bus 1671 - COW	: Pg=1023.0, Pmax=942.72 -> Pmax=1522   samples: 7
% INFO    : Gen at bus 1673 - NUC	: Pg=1078.0, Pmax=953.74 -> Pmax=1156   samples: 4
% INFO    : Gen at bus 1674 - COW	: Pg=1089.0, Pmax=952.74 -> Pmax=1218   samples: 31
% INFO    : Gen at bus 1675 - COW	: Pg=1128.0, Pmax=1503.0 -> Pmax=2007   samples: 19
% INFO    : Gen at bus 1676 - NUC	: Pg=1125.0, Pmax=1503.0 -> Pmax=1145   samples: 1
% INFO    : Gen at bus 1875 - COW	: Pg=1665.0, Pmax=1498.0 -> Pmax=2098   samples: 43
% WARNING : Failed to find a generator capacity within (1665.0-8325.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1677 - COW	: Pg=1665.0, Pmax=1498.0 -> Pmax=1806   samples: 100
% INFO    : Gen at bus 1877 - PEL	: Pg=82.0, Pmax=75.0 -> Pmax=145   samples: 5
% INFO    : Gen at bus 1878 - NG	: Pg=82.0, Pmax=75.0 -> Pmax=126   samples: 4
% INFO    : Gen at bus 1678 - NG	: Pg=57.0, Pmax=95.0 -> Pmax=185   samples: 2
% INFO    : Gen at bus 1679 - NG	: Pg=57.0, Pmax=95.0 -> Pmax=78   samples: 1
% INFO    : Gen at bus 1680 - NG	: Pg=304.0, Pmax=148.2 -> Pmax=766   samples: 7
% INFO    : Gen at bus 1681 - COW	: Pg=677.0, Pmax=685.0 -> Pmax=875   samples: 9
% WARNING : Failed to find a generator capacity within (674.0-3370.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1682 - NG	: Pg=674.0, Pmax=610.0 -> Pmax=761   samples: 100
% INFO    : Gen at bus 1683 - COW	: Pg=671.0, Pmax=610.0 -> Pmax=705   samples: 10
% INFO    : Gen at bus 1684 - COW	: Pg=643.0, Pmax=700.0 -> Pmax=1729   samples: 3
% INFO    : Gen at bus 1880 - COW	: Pg=32.0, Pmax=38.0 -> Pmax=133   samples: 2
% INFO    : Gen at bus 2045 - NG	: Pg=0.0, Pmax=31.0 -> Pmax=52   samples: 1
% INFO    : Gen at bus 2081 - NG	: Pg=0.0, Pmax=31.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 1881 - NG	: Pg=52.0, Pmax=50.0 -> Pmax=154   samples: 3
% INFO    : Gen at bus 1882 - NG	: Pg=52.0, Pmax=50.0 -> Pmax=174   samples: 5
% INFO    : Gen at bus 1685 - NG	: Pg=52.0, Pmax=50.0 -> Pmax=52   samples: 5
% INFO    : Gen at bus 1883 - NG	: Pg=52.0, Pmax=50.0 -> Pmax=204   samples: 1
% INFO    : Gen at bus 1884 - NG	: Pg=52.0, Pmax=50.0 -> Pmax=224   samples: 1
% INFO    : Gen at bus 1885 - NG	: Pg=52.0, Pmax=50.0 -> Pmax=113   samples: 1
% INFO    : Gen at bus 1686 - COW	: Pg=709.0, Pmax=1000.0 -> Pmax=997   samples: 11
% INFO    : Gen at bus 1687 - COW	: Pg=710.0, Pmax=1000.0 -> Pmax=955   samples: 7
% INFO    : Gen at bus 1688 - COW	: Pg=711.0, Pmax=1000.0 -> Pmax=948   samples: 2
% INFO    : Gen at bus 1689 - COW	: Pg=669.0, Pmax=930.0 -> Pmax=1546   samples: 7
% INFO    : Gen at bus 1886 - NG	: Pg=47.0, Pmax=57.0 -> Pmax=203   samples: 1
% INFO    : Gen at bus 1887 - PEL	: Pg=47.0, Pmax=57.0 -> Pmax=47   samples: 1
% INFO    : Gen at bus 1888 - PEL	: Pg=47.0, Pmax=57.0 -> Pmax=84   samples: 2
% INFO    : Gen at bus 1690 - COW	: Pg=253.0, Pmax=451.0 -> Pmax=340   samples: 3
% INFO    : Gen at bus 1691 - NG	: Pg=47.0, Pmax=63.0 -> Pmax=64   samples: 1
% INFO    : Gen at bus 1692 - NG	: Pg=267.0, Pmax=433.8 -> Pmax=348   samples: 12
% INFO    : Gen at bus 1693 - NG	: Pg=189.0, Pmax=168.17 -> Pmax=369   samples: 6
% INFO    : Gen at bus 1694 - NG	: Pg=189.0, Pmax=168.6 -> Pmax=330   samples: 3
% INFO    : Gen at bus 1695 - COW	: Pg=305.0, Pmax=248.21 -> Pmax=565   samples: 2
% INFO    : Gen at bus 1696 - NG	: Pg=292.0, Pmax=238.09 -> Pmax=432   samples: 31
% INFO    : Gen at bus 1697 - COW	: Pg=970.0, Pmax=919.69 -> Pmax=1153   samples: 32
% INFO    : Gen at bus 1698 - COW	: Pg=970.0, Pmax=919.69 -> Pmax=1116   samples: 9
% INFO    : Gen at bus 1699 - COW	: Pg=977.0, Pmax=926.69 -> Pmax=1062   samples: 5
% INFO    : Gen at bus 1700 - NUC	: Pg=994.0, Pmax=941.69 -> Pmax=1016   samples: 1
% INFO    : Gen at bus 1701 - NG	: Pg=36.0, Pmax=32.0 -> Pmax=105   samples: 3
% INFO    : Gen at bus 1702 - NG	: Pg=49.0, Pmax=39.88 -> Pmax=72   samples: 1
% INFO    : Gen at bus 1703 - PEL	: Pg=49.0, Pmax=39.88 -> Pmax=51   samples: 3
% INFO    : Gen at bus 1889 - NG	: Pg=49.0, Pmax=39.88 -> Pmax=143   samples: 3
% WARNING : Failed to find a generator capacity within (1367.0-6835.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1704 - COW	: Pg=1367.0, Pmax=1380.0 -> Pmax=1482   samples: 100
% INFO    : Gen at bus 1705 - COW	: Pg=1364.0, Pmax=1380.0 -> Pmax=1588   samples: 98
% INFO    : Gen at bus 1890 - PEL	: Pg=26.0, Pmax=24.0 -> Pmax=46   samples: 1
% INFO    : Gen at bus 1891 - NG	: Pg=26.0, Pmax=24.0 -> Pmax=59   samples: 1
% INFO    : Gen at bus 1892 - PEL	: Pg=26.0, Pmax=24.0 -> Pmax=27   samples: 4
% INFO    : Gen at bus 1706 - PEL	: Pg=26.0, Pmax=24.0 -> Pmax=57   samples: 2
% INFO    : Gen at bus 1893 - NG	: Pg=161.0, Pmax=65.0 -> Pmax=197   samples: 6
% INFO    : Gen at bus 1894 - PEL	: Pg=155.0, Pmax=70.0 -> Pmax=180   samples: 23
% INFO    : Gen at bus 1895 - NG	: Pg=155.0, Pmax=67.0 -> Pmax=159   samples: 7
% INFO    : Gen at bus 1896 - COW	: Pg=129.0, Pmax=67.0 -> Pmax=305   samples: 2
% INFO    : Gen at bus 1897 - NG	: Pg=134.0, Pmax=70.0 -> Pmax=274   samples: 1
% INFO    : Gen at bus 1707 - NG	: Pg=25.0, Pmax=23.99 -> Pmax=77   samples: 1
% INFO    : Gen at bus 1898 - PEL	: Pg=25.0, Pmax=23.99 -> Pmax=80   samples: 6
% INFO    : Gen at bus 1899 - PEL	: Pg=25.0, Pmax=23.99 -> Pmax=75   samples: 1
% INFO    : Gen at bus 1708 - COW	: Pg=25.0, Pmax=23.99 -> Pmax=78   samples: 2
% INFO    : Gen at bus 1709 - PEL	: Pg=25.0, Pmax=23.99 -> Pmax=58   samples: 1
% INFO    : Gen at bus 1710 - NG	: Pg=32.0, Pmax=28.98 -> Pmax=86   samples: 3
% INFO    : Gen at bus 1711 - NG	: Pg=32.0, Pmax=28.98 -> Pmax=91   samples: 6
% WARNING : Failed to find a generator capacity within (1384.0-6920.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1712 - COW	: Pg=1384.0, Pmax=1308.0 -> Pmax=1501   samples: 100
% INFO    : Gen at bus 1713 - COW	: Pg=1381.0, Pmax=1308.0 -> Pmax=2006   samples: 32
% INFO    : Gen at bus 1900 - PEL	: Pg=0.0, Pmax=22.0 -> Pmax=36   samples: 1
% INFO    : Gen at bus 2017 - PEL	: Pg=0.0, Pmax=22.0 -> Pmax=31   samples: 1
% INFO    : Gen at bus 1714 - COW	: Pg=255.0, Pmax=458.26 -> Pmax=517   samples: 2
% INFO    : Gen at bus 1901 - NG	: Pg=44.0, Pmax=36.0 -> Pmax=164   samples: 3
% INFO    : Gen at bus 1902 - NG	: Pg=44.0, Pmax=36.0 -> Pmax=87   samples: 2
% INFO    : Gen at bus 1715 - COW	: Pg=939.0, Pmax=947.0 -> Pmax=1339   samples: 12
% INFO    : Gen at bus 1716 - COW	: Pg=879.0, Pmax=947.0 -> Pmax=1048   samples: 4
% INFO    : Gen at bus 1717 - COW	: Pg=945.0, Pmax=947.0 -> Pmax=1698   samples: 21
% WARNING : Failed to find a generator capacity within (878.0-4390.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1718 - NG	: Pg=878.0, Pmax=947.0 -> Pmax=991   samples: 100
% INFO    : Gen at bus 1719 - COW	: Pg=939.0, Pmax=947.0 -> Pmax=1116   samples: 5
% INFO    : Gen at bus 1720 - COW	: Pg=872.0, Pmax=947.0 -> Pmax=1082   samples: 6
% INFO    : Gen at bus 1721 - COW	: Pg=237.0, Pmax=240.0 -> Pmax=442   samples: 6
% INFO    : Gen at bus 1903 - NG	: Pg=119.0, Pmax=149.53 -> Pmax=140   samples: 12
% INFO    : Gen at bus 1904 - NG	: Pg=119.0, Pmax=148.32 -> Pmax=142   samples: 3
% INFO    : Gen at bus 1905 - COW	: Pg=119.0, Pmax=148.32 -> Pmax=558   samples: 1
% INFO    : Gen at bus 1906 - NG	: Pg=122.0, Pmax=169.4 -> Pmax=125   samples: 6
% INFO    : Gen at bus 1907 - NG	: Pg=122.0, Pmax=169.4 -> Pmax=264   samples: 2
% INFO    : Gen at bus 1908 - NG	: Pg=122.0, Pmax=169.4 -> Pmax=374   samples: 1
% INFO    : Gen at bus 1909 - NG	: Pg=122.0, Pmax=169.4 -> Pmax=384   samples: 3
% INFO    : Gen at bus 1910 - NG	: Pg=122.0, Pmax=169.4 -> Pmax=137   samples: 4
% INFO    : Gen at bus 1911 - NG	: Pg=122.0, Pmax=169.4 -> Pmax=123   samples: 2
% INFO    : Gen at bus 1912 - COW	: Pg=122.0, Pmax=169.4 -> Pmax=519   samples: 1
% INFO    : Gen at bus 1913 - NG	: Pg=122.0, Pmax=169.4 -> Pmax=311   samples: 2
% INFO    : Gen at bus 1914 - COW	: Pg=119.0, Pmax=149.45 -> Pmax=393   samples: 2
% INFO    : Gen at bus 1722 - NG	: Pg=492.0, Pmax=456.8 -> Pmax=624   samples: 15
% INFO    : Gen at bus 1723 - NG	: Pg=151.0, Pmax=260.0 -> Pmax=235   samples: 1
% INFO    : Gen at bus 1724 - COW	: Pg=281.0, Pmax=585.0 -> Pmax=697   samples: 2
% INFO    : Gen at bus 1725 - NUC	: Pg=273.0, Pmax=585.0 -> Pmax=809   samples: 1
% INFO    : Gen at bus 1915 - PEL	: Pg=62.0, Pmax=57.0 -> Pmax=106   samples: 17
% INFO    : Gen at bus 1916 - NG	: Pg=62.0, Pmax=57.0 -> Pmax=171   samples: 1
% INFO    : Gen at bus 1917 - NG	: Pg=37.0, Pmax=31.0 -> Pmax=52   samples: 3
% INFO    : Gen at bus 1918 - COW	: Pg=37.0, Pmax=31.0 -> Pmax=181   samples: 1
% INFO    : Gen at bus 1919 - PEL	: Pg=45.0, Pmax=19.98 -> Pmax=105   samples: 2
% INFO    : Gen at bus 1920 - PEL	: Pg=45.0, Pmax=23.98 -> Pmax=136   samples: 2
% INFO    : Gen at bus 1921 - NG	: Pg=45.0, Pmax=23.98 -> Pmax=200   samples: 3
% INFO    : Gen at bus 1922 - NG	: Pg=45.0, Pmax=23.98 -> Pmax=52   samples: 1
% INFO    : Gen at bus 1923 - COW	: Pg=41.0, Pmax=23.98 -> Pmax=90   samples: 1
% INFO    : Gen at bus 1924 - COW	: Pg=41.0, Pmax=23.98 -> Pmax=107   samples: 4
% INFO    : Gen at bus 1926 - NG	: Pg=25.0, Pmax=19.5 -> Pmax=26   samples: 1
% INFO    : Gen at bus 1927 - NG	: Pg=0.0, Pmax=21.0 -> Pmax=47   samples: 1
% INFO    : Gen at bus 1726 - NG	: Pg=40.0, Pmax=35.0 -> Pmax=46   samples: 1
% INFO    : Gen at bus 1727 - PEL	: Pg=40.0, Pmax=35.0 -> Pmax=140   samples: 1
% INFO    : Gen at bus 1728 - COW	: Pg=40.0, Pmax=35.0 -> Pmax=199   samples: 4
% INFO    : Gen at bus 1928 - NG	: Pg=40.0, Pmax=35.0 -> Pmax=199   samples: 2
% INFO    : Gen at bus 1729 - NG	: Pg=226.0, Pmax=235.0 -> Pmax=242   samples: 13
% INFO    : Gen at bus 1929 - NG	: Pg=58.0, Pmax=47.0 -> Pmax=103   samples: 1
% INFO    : Gen at bus 1930 - NG	: Pg=58.0, Pmax=47.0 -> Pmax=163   samples: 4
% INFO    : Gen at bus 1931 - NG	: Pg=71.0, Pmax=73.0 -> Pmax=96   samples: 1
% INFO    : Gen at bus 1932 - PEL	: Pg=56.0, Pmax=69.0 -> Pmax=216   samples: 7
% INFO    : Gen at bus 1933 - PEL	: Pg=65.0, Pmax=76.0 -> Pmax=105   samples: 3
% INFO    : Gen at bus 1934 - COW	: Pg=71.0, Pmax=77.5 -> Pmax=122   samples: 2
% INFO    : Gen at bus 1935 - PEL	: Pg=39.0, Pmax=31.0 -> Pmax=42   samples: 5
% INFO    : Gen at bus 1936 - PEL	: Pg=39.0, Pmax=31.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 1937 - NG	: Pg=39.0, Pmax=31.0 -> Pmax=55   samples: 1
% INFO    : Gen at bus 1938 - COW	: Pg=66.0, Pmax=50.0 -> Pmax=186   samples: 2
% INFO    : Gen at bus 1939 - PEL	: Pg=34.0, Pmax=37.0 -> Pmax=69   samples: 1
% INFO    : Gen at bus 1940 - NG	: Pg=34.0, Pmax=37.0 -> Pmax=35   samples: 2
% INFO    : Gen at bus 1941 - PEL	: Pg=34.0, Pmax=37.0 -> Pmax=77   samples: 6
% INFO    : Gen at bus 1942 - NG	: Pg=34.0, Pmax=37.0 -> Pmax=147   samples: 2
% INFO    : Gen at bus 1730 - NG	: Pg=179.0, Pmax=250.0 -> Pmax=251   samples: 1
% INFO    : Gen at bus 1731 - COW	: Pg=179.0, Pmax=250.0 -> Pmax=704   samples: 1
% INFO    : Gen at bus 1943 - NG	: Pg=26.0, Pmax=19.0 -> Pmax=109   samples: 1
% INFO    : Gen at bus 1944 - NG	: Pg=26.0, Pmax=19.0 -> Pmax=121   samples: 3
% INFO    : Gen at bus 1945 - COW	: Pg=0.0, Pmax=115.0 -> Pmax=431   samples: 1
% INFO    : Gen at bus 1946 - COW	: Pg=0.0, Pmax=115.0 -> Pmax=729   samples: 1
% INFO    : Gen at bus 1947 - NG	: Pg=153.0, Pmax=122.0 -> Pmax=415   samples: 1
% INFO    : Gen at bus 1732 - NG	: Pg=231.0, Pmax=419.9 -> Pmax=342   samples: 34
% INFO    : Gen at bus 1948 - NG	: Pg=43.0, Pmax=52.0 -> Pmax=97   samples: 3
% INFO    : Gen at bus 1949 - NG	: Pg=43.0, Pmax=52.0 -> Pmax=85   samples: 2
% INFO    : Gen at bus 1733 - NG	: Pg=288.0, Pmax=185.0 -> Pmax=337   samples: 29
% INFO    : Gen at bus 1734 - NG	: Pg=282.0, Pmax=185.0 -> Pmax=299   samples: 18
% INFO    : Gen at bus 1950 - COW	: Pg=201.0, Pmax=227.0 -> Pmax=516   samples: 1
% INFO    : Gen at bus 1951 - NG	: Pg=199.0, Pmax=227.0 -> Pmax=305   samples: 9
% INFO    : Gen at bus 1952 - NG	: Pg=197.0, Pmax=227.0 -> Pmax=275   samples: 12
% INFO    : Gen at bus 1953 - NG	: Pg=197.0, Pmax=227.0 -> Pmax=376   samples: 8
% INFO    : Gen at bus 1954 - COW	: Pg=83.0, Pmax=65.0 -> Pmax=97   samples: 1
% INFO    : Gen at bus 1955 - PEL	: Pg=83.0, Pmax=65.0 -> Pmax=132   samples: 4
% INFO    : Gen at bus 1735 - COW	: Pg=924.0, Pmax=950.0 -> Pmax=1336   samples: 13
% INFO    : Gen at bus 1736 - NUC	: Pg=926.0, Pmax=950.0 -> Pmax=1229   samples: 1
% INFO    : Gen at bus 1737 - NG	: Pg=46.0, Pmax=37.84 -> Pmax=80   samples: 1
% INFO    : Gen at bus 1738 - NG	: Pg=46.0, Pmax=37.84 -> Pmax=161   samples: 1
% INFO    : Gen at bus 1739 - NG	: Pg=46.0, Pmax=37.85 -> Pmax=147   samples: 5
% INFO    : Gen at bus 1740 - COW	: Pg=239.0, Pmax=316.0 -> Pmax=724   samples: 1
% INFO    : Gen at bus 1956 - NG	: Pg=175.0, Pmax=191.0 -> Pmax=216   samples: 1
% INFO    : Gen at bus 1741 - NG	: Pg=301.0, Pmax=304.0 -> Pmax=361   samples: 6
% INFO    : Gen at bus 1742 - NUC	: Pg=1566.0, Pmax=1360.0 -> Pmax=1644   samples: 6
% INFO    : Gen at bus 1957 - NG	: Pg=88.0, Pmax=61.0 -> Pmax=94   samples: 4
% INFO    : Gen at bus 1958 - NG	: Pg=88.0, Pmax=61.0 -> Pmax=155   samples: 6
% INFO    : Gen at bus 1959 - NG	: Pg=88.0, Pmax=61.0 -> Pmax=373   samples: 2
% INFO    : Gen at bus 1960 - PEL	: Pg=33.0, Pmax=35.0 -> Pmax=57   samples: 1
% INFO    : Gen at bus 1743 - PEL	: Pg=50.0, Pmax=35.95 -> Pmax=85   samples: 3
% INFO    : Gen at bus 1744 - COW	: Pg=352.0, Pmax=1380.0 -> Pmax=691   samples: 2
% INFO    : Gen at bus 1745 - COW	: Pg=1620.0, Pmax=1380.0 -> Pmax=1960   samples: 83
% WARNING : Failed to find a generator capacity within (1622.0-8110.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1746 - COW	: Pg=1622.0, Pmax=1380.0 -> Pmax=1759   samples: 100
% WARNING : Failed to find a generator capacity within (352.0-1760.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1961 - PEL	: Pg=352.0, Pmax=1290.0 -> Pmax=408   samples: 100
% INFO    : Gen at bus 1747 - NG	: Pg=43.0, Pmax=51.0 -> Pmax=142   samples: 1
% INFO    : Gen at bus 1748 - COW	: Pg=1013.0, Pmax=1380.0 -> Pmax=1321   samples: 89
% INFO    : Gen at bus 1749 - COW	: Pg=1012.0, Pmax=1380.0 -> Pmax=1043   samples: 4
% INFO    : Gen at bus 1750 - COW	: Pg=785.0, Pmax=585.0 -> Pmax=1232   samples: 7
% INFO    : Gen at bus 1751 - NUC	: Pg=777.0, Pmax=585.0 -> Pmax=1055   samples: 1
% INFO    : Gen at bus 1752 - COW	: Pg=189.0, Pmax=598.0 -> Pmax=227   samples: 1
% INFO    : Gen at bus 1753 - COW	: Pg=846.0, Pmax=585.0 -> Pmax=1063   samples: 8
% INFO    : Gen at bus 1962 - NG	: Pg=40.0, Pmax=43.0 -> Pmax=185   samples: 1
% INFO    : Gen at bus 1963 - NG	: Pg=40.0, Pmax=43.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 1964 - NG	: Pg=40.0, Pmax=43.0 -> Pmax=150   samples: 1
% INFO    : Gen at bus 2058 - NG	: Pg=38.0, Pmax=38.0 -> Pmax=86   samples: 2
% INFO    : Gen at bus 1965 - NG	: Pg=58.0, Pmax=70.0 -> Pmax=87   samples: 1
% INFO    : Gen at bus 1966 - NG	: Pg=59.0, Pmax=80.0 -> Pmax=69   samples: 1
% WARNING : Failed to find a generator capacity within (575.0-2875.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1754 - NG	: Pg=575.0, Pmax=245.0 -> Pmax=649   samples: 100
% INFO    : Gen at bus 1755 - COW	: Pg=498.0, Pmax=605.0 -> Pmax=845   samples: 4
% INFO    : Gen at bus 1968 - NG	: Pg=69.0, Pmax=56.0 -> Pmax=114   samples: 2
% INFO    : Gen at bus 1756 - NG	: Pg=0.0, Pmax=58.0 -> Pmax=176   samples: 1
% INFO    : Gen at bus 1757 - NG	: Pg=427.0, Pmax=439.8 -> Pmax=657   samples: 42
% INFO    : Gen at bus 1969 - COW	: Pg=43.0, Pmax=41.0 -> Pmax=153   samples: 1
% INFO    : Gen at bus 1758 - NG	: Pg=175.0, Pmax=80.0 -> Pmax=209   samples: 7
% INFO    : Gen at bus 1759 - NG	: Pg=175.0, Pmax=80.0 -> Pmax=220   samples: 2
% INFO    : Gen at bus 1760 - NG	: Pg=175.0, Pmax=80.0 -> Pmax=213   samples: 1
% INFO    : Gen at bus 1970 - NG	: Pg=33.0, Pmax=32.0 -> Pmax=89   samples: 1
% INFO    : Gen at bus 1971 - NG	: Pg=33.0, Pmax=32.0 -> Pmax=73   samples: 1
% INFO    : Gen at bus 1972 - PEL	: Pg=33.0, Pmax=32.0 -> Pmax=36   samples: 2
% INFO    : Gen at bus 1973 - PEL	: Pg=33.0, Pmax=32.0 -> Pmax=38   samples: 1
% INFO    : Gen at bus 1974 - NG	: Pg=179.0, Pmax=180.0 -> Pmax=196   samples: 3
% INFO    : Gen at bus 1975 - NG	: Pg=232.0, Pmax=180.0 -> Pmax=293   samples: 18
% INFO    : Gen at bus 1976 - NG	: Pg=179.0, Pmax=180.0 -> Pmax=352   samples: 5
% INFO    : Gen at bus 1977 - NG	: Pg=179.0, Pmax=180.0 -> Pmax=279   samples: 12
% INFO    : Gen at bus 1761 - NG	: Pg=43.0, Pmax=37.65 -> Pmax=66   samples: 1
% INFO    : Gen at bus 1762 - NG	: Pg=43.0, Pmax=37.65 -> Pmax=55   samples: 1
% INFO    : Gen at bus 1978 - COW	: Pg=43.0, Pmax=37.64 -> Pmax=64   samples: 4
% INFO    : Gen at bus 1763 - PEL	: Pg=36.0, Pmax=32.0 -> Pmax=90   samples: 1
% INFO    : Gen at bus 1764 - NG	: Pg=36.0, Pmax=32.0 -> Pmax=60   samples: 1
% INFO    : Gen at bus 1765 - PEL	: Pg=36.0, Pmax=29.0 -> Pmax=80   samples: 5
% INFO    : Gen at bus 1766 - PEL	: Pg=36.0, Pmax=32.0 -> Pmax=58   samples: 1
% INFO    : Gen at bus 1767 - PEL	: Pg=36.0, Pmax=32.0 -> Pmax=71   samples: 1
% INFO    : Gen at bus 1769 - NG	: Pg=55.0, Pmax=39.97 -> Pmax=119   samples: 1
% INFO    : Gen at bus 1770 - NG	: Pg=55.0, Pmax=39.97 -> Pmax=139   samples: 2
% INFO    : Gen at bus 1979 - NG	: Pg=34.0, Pmax=44.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 1980 - NG	: Pg=39.0, Pmax=31.0 -> Pmax=56   samples: 2
% INFO    : Gen at bus 1981 - NG	: Pg=39.0, Pmax=31.0 -> Pmax=98   samples: 1
% INFO    : Gen at bus 1982 - NG	: Pg=0.0, Pmax=38.0 -> Pmax=129   samples: 1
% INFO    : Gen at bus 1983 - NG	: Pg=0.0, Pmax=38.0 -> Pmax=9   samples: 1
% INFO    : Gen at bus 1984 - NG	: Pg=0.0, Pmax=38.0 -> Pmax=37   samples: 1
% INFO    : Gen at bus 1985 - PEL	: Pg=0.0, Pmax=66.0 -> Pmax=27   samples: 1
% INFO    : Gen at bus 1986 - NG	: Pg=58.0, Pmax=82.0 -> Pmax=149   samples: 1
% INFO    : Gen at bus 1987 - NG	: Pg=58.0, Pmax=82.0 -> Pmax=67   samples: 2
% INFO    : Gen at bus 1771 - PEL	: Pg=0.0, Pmax=33.0 -> Pmax=45   samples: 1
% INFO    : Gen at bus 1988 - PEL	: Pg=0.0, Pmax=33.0 -> Pmax=2   samples: 1
% INFO    : Gen at bus 1989 - PEL	: Pg=60.0, Pmax=81.0 -> Pmax=143   samples: 5
% INFO    : Gen at bus 1990 - NG	: Pg=60.0, Pmax=81.0 -> Pmax=129   samples: 1
% INFO    : Gen at bus 1991 - NG	: Pg=60.0, Pmax=81.0 -> Pmax=188   samples: 1
% INFO    : Gen at bus 1992 - NG	: Pg=60.0, Pmax=81.0 -> Pmax=199   samples: 1
% INFO    : Gen at bus 1993 - NG	: Pg=93.0, Pmax=130.0 -> Pmax=112   samples: 6
% INFO    : Gen at bus 1994 - NG	: Pg=93.0, Pmax=130.0 -> Pmax=159   samples: 2
% WARNING : Failed to find a generator capacity within (1227.0-6135.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1772 - COW	: Pg=1227.0, Pmax=1332.0 -> Pmax=1331   samples: 100
% INFO    : Gen at bus 1995 - COW	: Pg=1226.0, Pmax=1332.0 -> Pmax=1697   samples: 94
% INFO    : Gen at bus 1773 - COW	: Pg=398.0, Pmax=285.0 -> Pmax=494   samples: 4
% INFO    : Gen at bus 1774 - COW	: Pg=329.0, Pmax=595.0 -> Pmax=488   samples: 5
% INFO    : Gen at bus 1775 - NG	: Pg=273.0, Pmax=443.0 -> Pmax=406   samples: 9
% INFO    : Gen at bus 1776 - COW	: Pg=274.0, Pmax=443.0 -> Pmax=755   samples: 1
% INFO    : Gen at bus 1996 - PEL	: Pg=51.0, Pmax=50.0 -> Pmax=69   samples: 4
% INFO    : Gen at bus 1997 - COW	: Pg=51.0, Pmax=50.0 -> Pmax=161   samples: 1
% INFO    : Gen at bus 1998 - NG	: Pg=37.0, Pmax=49.0 -> Pmax=114   samples: 1
% INFO    : Gen at bus 1999 - PEL	: Pg=37.0, Pmax=49.0 -> Pmax=78   samples: 4
% INFO    : Gen at bus 2000 - PEL	: Pg=96.0, Pmax=85.0 -> Pmax=129   samples: 9
% INFO    : Gen at bus 2018 - NG	: Pg=81.0, Pmax=58.0 -> Pmax=233   samples: 2
% INFO    : Gen at bus 1777 - COW	: Pg=1046.0, Pmax=953.37 -> Pmax=1326   samples: 3
% INFO    : Gen at bus 1778 - COW	: Pg=1050.0, Pmax=956.37 -> Pmax=1102   samples: 18
% INFO    : Gen at bus 2001 - NG	: Pg=68.0, Pmax=49.0 -> Pmax=164   samples: 1
% INFO    : Gen at bus 1779 - NG	: Pg=68.0, Pmax=49.0 -> Pmax=145   samples: 1
% INFO    : Gen at bus 2002 - NG	: Pg=68.0, Pmax=49.0 -> Pmax=140   samples: 2
% INFO    : Gen at bus 2003 - NG	: Pg=71.0, Pmax=56.0 -> Pmax=128   samples: 3
% INFO    : Gen at bus 1780 - PEL	: Pg=32.0, Pmax=23.69 -> Pmax=146   samples: 3
% INFO    : Gen at bus 2028 - NG	: Pg=32.0, Pmax=23.69 -> Pmax=143   samples: 1
% INFO    : Gen at bus 1781 - PEL	: Pg=32.0, Pmax=23.69 -> Pmax=44   samples: 2
% INFO    : Gen at bus 1782 - PEL	: Pg=32.0, Pmax=23.69 -> Pmax=78   samples: 1
% INFO    : Gen at bus 2004 - COW	: Pg=121.0, Pmax=161.0 -> Pmax=316   samples: 4
% INFO    : Gen at bus 2005 - NG	: Pg=121.0, Pmax=161.0 -> Pmax=172   samples: 1
% INFO    : Gen at bus 2006 - NG	: Pg=120.0, Pmax=156.0 -> Pmax=192   samples: 3
% INFO    : Gen at bus 2007 - NG	: Pg=76.0, Pmax=99.0 -> Pmax=131   samples: 1
% INFO    : Gen at bus 2008 - NG	: Pg=76.0, Pmax=99.0 -> Pmax=139   samples: 4
% INFO    : Gen at bus 2009 - NG	: Pg=76.0, Pmax=99.0 -> Pmax=226   samples: 1
% INFO    : Gen at bus 1783 - COW	: Pg=653.0, Pmax=985.0 -> Pmax=731   samples: 14
% INFO    : Gen at bus 1784 - COW	: Pg=647.0, Pmax=985.0 -> Pmax=1000   samples: 19
% INFO    : Gen at bus 1785 - COW	: Pg=644.0, Pmax=985.0 -> Pmax=2352   samples: 1
% INFO    : Gen at bus 1786 - NUC	: Pg=645.0, Pmax=985.0 -> Pmax=838   samples: 1
% INFO    : Gen at bus 1787 - NG	: Pg=289.0, Pmax=185.0 -> Pmax=376   samples: 14
% INFO    : Gen at bus 1788 - NG	: Pg=289.0, Pmax=185.0 -> Pmax=405   samples: 14
% INFO    : Gen at bus 1789 - NG	: Pg=516.0, Pmax=185.0 -> Pmax=605   samples: 13
% INFO    : Gen at bus 1790 - NG	: Pg=287.0, Pmax=268.0 -> Pmax=604   samples: 31
% INFO    : Gen at bus 1791 - COW	: Pg=289.0, Pmax=268.0 -> Pmax=660   samples: 4
% INFO    : Gen at bus 2010 - NG	: Pg=224.0, Pmax=180.0 -> Pmax=465   samples: 3
% INFO    : Gen at bus 1792 - NG	: Pg=40.0, Pmax=34.97 -> Pmax=112   samples: 2
% INFO    : Gen at bus 2011 - NG	: Pg=40.0, Pmax=34.97 -> Pmax=45   samples: 1
% INFO    : Gen at bus 2012 - PEL	: Pg=45.0, Pmax=34.96 -> Pmax=56   samples: 4
% INFO    : Gen at bus 1793 - NG	: Pg=142.0, Pmax=136.0 -> Pmax=165   samples: 5
% INFO    : Gen at bus 1794 - NG	: Pg=142.0, Pmax=128.0 -> Pmax=149   samples: 4
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 1268	: Pmin=44.0 -> Pmin=22.0 
% INFO    : Gen at bus 1268	: Pmin=44.0 -> Pmin=22.0 
% INFO    : Gen at bus 1356	: Pmin=4.4 -> Pmin=2.2 
% INFO    : Gen at bus 89	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 1837	: Pmin=5.2 -> Pmin=2.6 
% INFO    : Gen at bus 1837	: Pmin=5.2 -> Pmin=2.6 
% INFO    : Gen at bus 125	: Pmin=4.68 -> Pmin=2.34 
% INFO    : Gen at bus 908	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 817	: Pmin=2.4 -> Pmin=1.2 
% INFO    : Gen at bus 817	: Pmin=2.8 -> Pmin=1.4 
% INFO    : Gen at bus 817	: Pmin=2.4 -> Pmin=1.2 
% INFO    : Gen at bus 1335	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 396	: Pmin=2.2 -> Pmin=1.1 
% INFO    : Gen at bus 396	: Pmin=2.2 -> Pmin=1.1 
% INFO    : Gen at bus 975	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 858	: Pmin=11.08 -> Pmin=5.54 
% INFO    : Gen at bus 921	: Pmin=8.4 -> Pmin=4.2 
% INFO    : Gen at bus 921	: Pmin=8.4 -> Pmin=4.2 
% INFO    : Gen at bus 1255	: Pmin=17.4 -> Pmin=8.7 
% INFO    : Gen at bus 169	: Pmin=1.66 -> Pmin=0.83 
% INFO    : Gen at bus 241	: Pmin=2.6 -> Pmin=1.3 
% INFO    : Gen at bus 241	: Pmin=2.6 -> Pmin=1.3 
% INFO    : Gen at bus 241	: Pmin=2.6 -> Pmin=1.3 
% INFO    : Gen at bus 241	: Pmin=2.6 -> Pmin=1.3 
% INFO    : Gen at bus 270	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 885	: Pmin=1.6 -> Pmin=0.8 
% INFO    : Gen at bus 885	: Pmin=1.6 -> Pmin=0.8 
% INFO    : Gen at bus 876	: Pmin=10.8 -> Pmin=5.4 
% INFO    : Gen at bus 180	: Pmin=47.8 -> Pmin=23.9 
% INFO    : Gen at bus 46	: Pmin=6.0 -> Pmin=3.0 
% INFO    : Gen at bus 803	: Pmin=2.76 -> Pmin=1.38 
% INFO    : Gen at bus 356	: Pmin=8.28 -> Pmin=4.14 
% INFO    : Gen at bus 100	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 707	: Pmin=4.2 -> Pmin=2.1 
% INFO    : Gen at bus 973	: Pmin=10.6 -> Pmin=5.3 
% INFO    : Gen at bus 1118	: Pmin=11.0 -> Pmin=5.5 
% INFO    : Gen at bus 897	: Pmin=5.4 -> Pmin=2.7 
% INFO    : Gen at bus 897	: Pmin=5.4 -> Pmin=2.7 
% INFO    : Gen at bus 58	: Pmin=1.2 -> Pmin=0.6 
% INFO    : Gen at bus 82	: Pmin=5.06 -> Pmin=2.53 
% INFO    : Gen at bus 474	: Pmin=10.4 -> Pmin=5.2 
% INFO    : Gen at bus 1221	: Pmin=11.6 -> Pmin=5.8 
% INFO    : Gen at bus 355	: Pmin=12.4 -> Pmin=6.2 
% INFO    : Gen at bus 471	: Pmin=15.6 -> Pmin=7.8 
% INFO    : Gen at bus 1321	: Pmin=2.2 -> Pmin=1.1 
% INFO    : Gen at bus 1829	: Pmin=4.7 -> Pmin=2.35 
% INFO    : Gen at bus 1005	: Pmin=7.8 -> Pmin=3.9 
% INFO    : Gen at bus 14	: Pmin=5.52 -> Pmin=2.76 
% INFO    : Gen at bus 14	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1628	: Pmin=200.0 -> Pmin=100.0 
% INFO    : Gen at bus 1629	: Pmin=140.0 -> Pmin=70.0 
% INFO    : Gen at bus 1842	: Pmin=4.6 -> Pmin=2.3 
% INFO    : Gen at bus 1843	: Pmin=4.6 -> Pmin=2.3 
% INFO    : Gen at bus 1844	: Pmin=5.4 -> Pmin=2.7 
% INFO    : Gen at bus 1630	: Pmin=17.2 -> Pmin=8.6 
% INFO    : Gen at bus 1631	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 1845	: Pmin=24.8 -> Pmin=12.4 
% INFO    : Gen at bus 1846	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1632	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1847	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1848	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1849	: Pmin=18.4 -> Pmin=9.2 
% INFO    : Gen at bus 1850	: Pmin=18.4 -> Pmin=9.2 
% INFO    : Gen at bus 1851	: Pmin=18.4 -> Pmin=9.2 
% INFO    : Gen at bus 1852	: Pmin=18.4 -> Pmin=9.2 
% INFO    : Gen at bus 1853	: Pmin=18.4 -> Pmin=9.2 
% INFO    : Gen at bus 1854	: Pmin=18.4 -> Pmin=9.2 
% INFO    : Gen at bus 1633	: Pmin=255.07 -> Pmin=127.535 
% INFO    : Gen at bus 1634	: Pmin=288.05 -> Pmin=144.025 
% INFO    : Gen at bus 1635	: Pmin=256.08 -> Pmin=128.04 
% INFO    : Gen at bus 1636	: Pmin=253.07 -> Pmin=126.535 
% INFO    : Gen at bus 1637	: Pmin=156.0 -> Pmin=78.0 
% INFO    : Gen at bus 1638	: Pmin=154.0 -> Pmin=77.0 
% INFO    : Gen at bus 1639	: Pmin=154.0 -> Pmin=77.0 
% INFO    : Gen at bus 1640	: Pmin=122.0 -> Pmin=61.0 
% INFO    : Gen at bus 1641	: Pmin=89.0 -> Pmin=44.5 
% INFO    : Gen at bus 1642	: Pmin=11.6 -> Pmin=5.8 
% INFO    : Gen at bus 1643	: Pmin=11.6 -> Pmin=5.8 
% INFO    : Gen at bus 1855	: Pmin=11.6 -> Pmin=5.8 
% INFO    : Gen at bus 1644	: Pmin=11.6 -> Pmin=5.8 
% INFO    : Gen at bus 1645	: Pmin=11.6 -> Pmin=5.8 
% INFO    : Gen at bus 1646	: Pmin=133.0 -> Pmin=66.5 
% INFO    : Gen at bus 1647	: Pmin=8.99 -> Pmin=4.495 
% INFO    : Gen at bus 1856	: Pmin=27.8 -> Pmin=13.9 
% INFO    : Gen at bus 1857	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 1858	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 1859	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 2070	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 1860	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1861	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1648	: Pmin=266.29 -> Pmin=133.145 
% INFO    : Gen at bus 1649	: Pmin=272.82 -> Pmin=136.41 
% INFO    : Gen at bus 1650	: Pmin=274.28 -> Pmin=137.14 
% INFO    : Gen at bus 1651	: Pmin=272.8 -> Pmin=136.4 
% INFO    : Gen at bus 1652	: Pmin=318.0 -> Pmin=159.0 
% INFO    : Gen at bus 1862	: Pmin=318.0 -> Pmin=159.0 
% INFO    : Gen at bus 1653	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1654	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1655	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1656	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1657	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1658	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1863	: Pmin=7.39 -> Pmin=3.695 
% INFO    : Gen at bus 1659	: Pmin=7.39 -> Pmin=3.695 
% INFO    : Gen at bus 1660	: Pmin=7.39 -> Pmin=3.695 
% INFO    : Gen at bus 1661	: Pmin=7.39 -> Pmin=3.695 
% INFO    : Gen at bus 1662	: Pmin=7.39 -> Pmin=3.695 
% INFO    : Gen at bus 1663	: Pmin=7.39 -> Pmin=3.695 
% INFO    : Gen at bus 1864	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 1865	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 1866	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1664	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1665	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1867	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1666	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1868	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1667	: Pmin=337.0 -> Pmin=168.5 
% INFO    : Gen at bus 1869	: Pmin=467.0 -> Pmin=233.5 
% INFO    : Gen at bus 1668	: Pmin=367.0 -> Pmin=183.5 
% INFO    : Gen at bus 1669	: Pmin=367.0 -> Pmin=183.5 
% INFO    : Gen at bus 1870	: Pmin=18.0 -> Pmin=9.0 
% INFO    : Gen at bus 1871	: Pmin=19.0 -> Pmin=9.5 
% INFO    : Gen at bus 1872	: Pmin=20.4 -> Pmin=10.2 
% INFO    : Gen at bus 1670	: Pmin=1.4 -> Pmin=0.7 
% INFO    : Gen at bus 1873	: Pmin=48.0 -> Pmin=24.0 
% INFO    : Gen at bus 1874	: Pmin=48.0 -> Pmin=24.0 
% INFO    : Gen at bus 1671	: Pmin=232.72 -> Pmin=116.36 
% INFO    : Gen at bus 1673	: Pmin=243.74 -> Pmin=121.87 
% INFO    : Gen at bus 1674	: Pmin=242.74 -> Pmin=121.37 
% INFO    : Gen at bus 1675	: Pmin=403.0 -> Pmin=201.5 
% INFO    : Gen at bus 1676	: Pmin=403.0 -> Pmin=201.5 
% INFO    : Gen at bus 1875	: Pmin=398.0 -> Pmin=199.0 
% INFO    : Gen at bus 1677	: Pmin=398.0 -> Pmin=199.0 
% INFO    : Gen at bus 1877	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 1878	: Pmin=15.0 -> Pmin=7.5 
% INFO    : Gen at bus 1678	: Pmin=8.5 -> Pmin=4.25 
% INFO    : Gen at bus 1679	: Pmin=8.5 -> Pmin=4.25 
% INFO    : Gen at bus 1680	: Pmin=4.2 -> Pmin=2.1 
% INFO    : Gen at bus 1681	: Pmin=180.0 -> Pmin=90.0 
% INFO    : Gen at bus 1682	: Pmin=310.0 -> Pmin=155.0 
% INFO    : Gen at bus 1683	: Pmin=310.0 -> Pmin=155.0 
% INFO    : Gen at bus 1684	: Pmin=205.0 -> Pmin=102.5 
% INFO    : Gen at bus 1880	: Pmin=7.6 -> Pmin=3.8 
% INFO    : Gen at bus 2045	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 2081	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1881	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1882	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1685	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1883	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1884	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1885	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1686	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 1687	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 1688	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 1689	: Pmin=280.0 -> Pmin=140.0 
% INFO    : Gen at bus 1886	: Pmin=11.4 -> Pmin=5.7 
% INFO    : Gen at bus 1887	: Pmin=11.4 -> Pmin=5.7 
% INFO    : Gen at bus 1888	: Pmin=11.4 -> Pmin=5.7 
% INFO    : Gen at bus 1690	: Pmin=239.0 -> Pmin=119.5 
% INFO    : Gen at bus 1691	: Pmin=21.0 -> Pmin=10.5 
% INFO    : Gen at bus 1692	: Pmin=248.8 -> Pmin=124.4 
% INFO    : Gen at bus 1693	: Pmin=81.81 -> Pmin=40.905 
% INFO    : Gen at bus 1694	: Pmin=82.28 -> Pmin=41.14 
% INFO    : Gen at bus 1695	: Pmin=53.91 -> Pmin=26.955 
% INFO    : Gen at bus 1696	: Pmin=43.97 -> Pmin=21.985 
% INFO    : Gen at bus 1697	: Pmin=229.69 -> Pmin=114.845 
% INFO    : Gen at bus 1698	: Pmin=229.69 -> Pmin=114.845 
% INFO    : Gen at bus 1699	: Pmin=236.69 -> Pmin=118.345 
% INFO    : Gen at bus 1700	: Pmin=251.69 -> Pmin=125.845 
% INFO    : Gen at bus 1701	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1702	: Pmin=7.98 -> Pmin=3.99 
% INFO    : Gen at bus 1703	: Pmin=7.98 -> Pmin=3.99 
% INFO    : Gen at bus 1889	: Pmin=7.98 -> Pmin=3.99 
% INFO    : Gen at bus 1704	: Pmin=340.0 -> Pmin=170.0 
% INFO    : Gen at bus 1705	: Pmin=340.0 -> Pmin=170.0 
% INFO    : Gen at bus 1890	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1891	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1892	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1706	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1893	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 1894	: Pmin=14.0 -> Pmin=7.0 
% INFO    : Gen at bus 1895	: Pmin=13.4 -> Pmin=6.7 
% INFO    : Gen at bus 1896	: Pmin=13.4 -> Pmin=6.7 
% INFO    : Gen at bus 1897	: Pmin=14.0 -> Pmin=7.0 
% INFO    : Gen at bus 1707	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1898	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1899	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1708	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1709	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1710	: Pmin=5.8 -> Pmin=2.9 
% INFO    : Gen at bus 1711	: Pmin=5.8 -> Pmin=2.9 
% INFO    : Gen at bus 1712	: Pmin=288.0 -> Pmin=144.0 
% INFO    : Gen at bus 1713	: Pmin=288.0 -> Pmin=144.0 
% INFO    : Gen at bus 1900	: Pmin=4.4 -> Pmin=2.2 
% INFO    : Gen at bus 2017	: Pmin=4.4 -> Pmin=2.2 
% INFO    : Gen at bus 1714	: Pmin=89.26 -> Pmin=44.63 
% INFO    : Gen at bus 1901	: Pmin=7.2 -> Pmin=3.6 
% INFO    : Gen at bus 1902	: Pmin=7.2 -> Pmin=3.6 
% INFO    : Gen at bus 1715	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 1716	: Pmin=267.0 -> Pmin=133.5 
% INFO    : Gen at bus 1717	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 1718	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 1719	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 1720	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 1721	: Pmin=125.0 -> Pmin=62.5 
% INFO    : Gen at bus 1903	: Pmin=29.91 -> Pmin=14.955 
% INFO    : Gen at bus 1904	: Pmin=29.66 -> Pmin=14.83 
% INFO    : Gen at bus 1905	: Pmin=29.66 -> Pmin=14.83 
% INFO    : Gen at bus 1906	: Pmin=33.88 -> Pmin=16.94 
% INFO    : Gen at bus 1907	: Pmin=33.88 -> Pmin=16.94 
% INFO    : Gen at bus 1908	: Pmin=33.88 -> Pmin=16.94 
% INFO    : Gen at bus 1909	: Pmin=33.88 -> Pmin=16.94 
% INFO    : Gen at bus 1910	: Pmin=33.88 -> Pmin=16.94 
% INFO    : Gen at bus 1911	: Pmin=33.88 -> Pmin=16.94 
% INFO    : Gen at bus 1912	: Pmin=33.88 -> Pmin=16.94 
% INFO    : Gen at bus 1913	: Pmin=33.88 -> Pmin=16.94 
% INFO    : Gen at bus 1914	: Pmin=29.89 -> Pmin=14.945 
% INFO    : Gen at bus 1722	: Pmin=216.8 -> Pmin=108.4 
% INFO    : Gen at bus 1723	: Pmin=130.0 -> Pmin=65.0 
% INFO    : Gen at bus 1724	: Pmin=250.0 -> Pmin=125.0 
% INFO    : Gen at bus 1725	: Pmin=250.0 -> Pmin=125.0 
% INFO    : Gen at bus 1915	: Pmin=11.4 -> Pmin=5.7 
% INFO    : Gen at bus 1916	: Pmin=11.4 -> Pmin=5.7 
% INFO    : Gen at bus 1917	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1918	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1919	: Pmin=4.0 -> Pmin=2.0 
% INFO    : Gen at bus 1920	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1921	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1922	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1923	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1924	: Pmin=4.8 -> Pmin=2.4 
% INFO    : Gen at bus 1926	: Pmin=3.9 -> Pmin=1.95 
% INFO    : Gen at bus 1927	: Pmin=4.2 -> Pmin=2.1 
% INFO    : Gen at bus 1726	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1727	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1728	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1928	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1729	: Pmin=120.0 -> Pmin=60.0 
% INFO    : Gen at bus 1929	: Pmin=9.4 -> Pmin=4.7 
% INFO    : Gen at bus 1930	: Pmin=9.4 -> Pmin=4.7 
% INFO    : Gen at bus 1931	: Pmin=14.6 -> Pmin=7.3 
% INFO    : Gen at bus 1932	: Pmin=13.8 -> Pmin=6.9 
% INFO    : Gen at bus 1933	: Pmin=15.2 -> Pmin=7.6 
% INFO    : Gen at bus 1934	: Pmin=15.5 -> Pmin=7.75 
% INFO    : Gen at bus 1935	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1936	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1937	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1938	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1939	: Pmin=7.4 -> Pmin=3.7 
% INFO    : Gen at bus 1940	: Pmin=7.4 -> Pmin=3.7 
% INFO    : Gen at bus 1941	: Pmin=7.4 -> Pmin=3.7 
% INFO    : Gen at bus 1942	: Pmin=7.4 -> Pmin=3.7 
% INFO    : Gen at bus 1730	: Pmin=137.0 -> Pmin=68.5 
% INFO    : Gen at bus 1731	: Pmin=137.0 -> Pmin=68.5 
% INFO    : Gen at bus 1943	: Pmin=3.8 -> Pmin=1.9 
% INFO    : Gen at bus 1944	: Pmin=3.8 -> Pmin=1.9 
% INFO    : Gen at bus 1945	: Pmin=23.0 -> Pmin=11.5 
% INFO    : Gen at bus 1946	: Pmin=23.0 -> Pmin=11.5 
% INFO    : Gen at bus 1947	: Pmin=24.4 -> Pmin=12.2 
% INFO    : Gen at bus 1732	: Pmin=201.9 -> Pmin=100.95 
% INFO    : Gen at bus 1948	: Pmin=10.4 -> Pmin=5.2 
% INFO    : Gen at bus 1949	: Pmin=10.4 -> Pmin=5.2 
% INFO    : Gen at bus 1733	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 1734	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 1950	: Pmin=45.4 -> Pmin=22.7 
% INFO    : Gen at bus 1951	: Pmin=45.4 -> Pmin=22.7 
% INFO    : Gen at bus 1952	: Pmin=45.4 -> Pmin=22.7 
% INFO    : Gen at bus 1953	: Pmin=45.4 -> Pmin=22.7 
% INFO    : Gen at bus 1954	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 1955	: Pmin=13.0 -> Pmin=6.5 
% INFO    : Gen at bus 1735	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 1736	: Pmin=237.0 -> Pmin=118.5 
% INFO    : Gen at bus 1737	: Pmin=7.57 -> Pmin=3.785 
% INFO    : Gen at bus 1738	: Pmin=7.57 -> Pmin=3.785 
% INFO    : Gen at bus 1739	: Pmin=7.57 -> Pmin=3.785 
% INFO    : Gen at bus 1740	: Pmin=168.0 -> Pmin=84.0 
% INFO    : Gen at bus 1956	: Pmin=107.0 -> Pmin=53.5 
% INFO    : Gen at bus 1741	: Pmin=156.0 -> Pmin=78.0 
% INFO    : Gen at bus 1742	: Pmin=289.0 -> Pmin=144.5 
% INFO    : Gen at bus 1957	: Pmin=12.2 -> Pmin=6.1 
% INFO    : Gen at bus 1958	: Pmin=12.2 -> Pmin=6.1 
% INFO    : Gen at bus 1959	: Pmin=12.2 -> Pmin=6.1 
% INFO    : Gen at bus 1960	: Pmin=7.0 -> Pmin=3.5 
% INFO    : Gen at bus 1743	: Pmin=7.19 -> Pmin=3.595 
% INFO    : Gen at bus 1744	: Pmin=350.0 -> Pmin=175.0 
% INFO    : Gen at bus 1745	: Pmin=350.0 -> Pmin=175.0 
% INFO    : Gen at bus 1746	: Pmin=350.0 -> Pmin=175.0 
% INFO    : Gen at bus 1961	: Pmin=350.0 -> Pmin=175.0 
% INFO    : Gen at bus 1747	: Pmin=0.8 -> Pmin=0.4 
% INFO    : Gen at bus 1748	: Pmin=340.0 -> Pmin=170.0 
% INFO    : Gen at bus 1749	: Pmin=340.0 -> Pmin=170.0 
% INFO    : Gen at bus 1750	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 1751	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 1752	: Pmin=188.0 -> Pmin=94.0 
% INFO    : Gen at bus 1753	: Pmin=175.0 -> Pmin=87.5 
% INFO    : Gen at bus 1962	: Pmin=8.6 -> Pmin=4.3 
% INFO    : Gen at bus 1963	: Pmin=8.6 -> Pmin=4.3 
% INFO    : Gen at bus 1964	: Pmin=8.6 -> Pmin=4.3 
% INFO    : Gen at bus 2058	: Pmin=7.6 -> Pmin=3.8 
% INFO    : Gen at bus 1965	: Pmin=14.0 -> Pmin=7.0 
% INFO    : Gen at bus 1966	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 1754	: Pmin=85.0 -> Pmin=42.5 
% INFO    : Gen at bus 1755	: Pmin=295.0 -> Pmin=147.5 
% INFO    : Gen at bus 1968	: Pmin=11.2 -> Pmin=5.6 
% INFO    : Gen at bus 1756	: Pmin=11.6 -> Pmin=5.8 
% INFO    : Gen at bus 1757	: Pmin=230.8 -> Pmin=115.4 
% INFO    : Gen at bus 1969	: Pmin=8.2 -> Pmin=4.1 
% INFO    : Gen at bus 1758	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 1759	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 1760	: Pmin=16.0 -> Pmin=8.0 
% INFO    : Gen at bus 1970	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1971	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1972	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1973	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1974	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 1975	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 1976	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 1977	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 1761	: Pmin=7.53 -> Pmin=3.765 
% INFO    : Gen at bus 1762	: Pmin=7.53 -> Pmin=3.765 
% INFO    : Gen at bus 1978	: Pmin=7.53 -> Pmin=3.765 
% INFO    : Gen at bus 1763	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1764	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1765	: Pmin=5.8 -> Pmin=2.9 
% INFO    : Gen at bus 1766	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1767	: Pmin=6.4 -> Pmin=3.2 
% INFO    : Gen at bus 1769	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 1770	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 1979	: Pmin=8.8 -> Pmin=4.4 
% INFO    : Gen at bus 1980	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1981	: Pmin=6.2 -> Pmin=3.1 
% INFO    : Gen at bus 1982	: Pmin=7.6 -> Pmin=3.8 
% INFO    : Gen at bus 1983	: Pmin=7.6 -> Pmin=3.8 
% INFO    : Gen at bus 1984	: Pmin=7.6 -> Pmin=3.8 
% INFO    : Gen at bus 1985	: Pmin=13.2 -> Pmin=6.6 
% INFO    : Gen at bus 1986	: Pmin=16.4 -> Pmin=8.2 
% INFO    : Gen at bus 1987	: Pmin=16.4 -> Pmin=8.2 
% INFO    : Gen at bus 1771	: Pmin=6.6 -> Pmin=3.3 
% INFO    : Gen at bus 1989	: Pmin=16.2 -> Pmin=8.1 
% INFO    : Gen at bus 1990	: Pmin=16.2 -> Pmin=8.1 
% INFO    : Gen at bus 1991	: Pmin=16.2 -> Pmin=8.1 
% INFO    : Gen at bus 1992	: Pmin=16.2 -> Pmin=8.1 
% INFO    : Gen at bus 1993	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 1994	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 1772	: Pmin=282.0 -> Pmin=141.0 
% INFO    : Gen at bus 1995	: Pmin=282.0 -> Pmin=141.0 
% INFO    : Gen at bus 1773	: Pmin=150.0 -> Pmin=75.0 
% INFO    : Gen at bus 1774	: Pmin=225.0 -> Pmin=112.5 
% INFO    : Gen at bus 1775	: Pmin=127.0 -> Pmin=63.5 
% INFO    : Gen at bus 1776	: Pmin=127.0 -> Pmin=63.5 
% INFO    : Gen at bus 1996	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1997	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 1998	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 1999	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 2000	: Pmin=17.0 -> Pmin=8.5 
% INFO    : Gen at bus 2018	: Pmin=55.0 -> Pmin=27.5 
% INFO    : Gen at bus 1777	: Pmin=233.37 -> Pmin=116.685 
% INFO    : Gen at bus 1778	: Pmin=236.37 -> Pmin=118.185 
% INFO    : Gen at bus 2001	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 1779	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 2002	: Pmin=9.8 -> Pmin=4.9 
% INFO    : Gen at bus 2003	: Pmin=11.2 -> Pmin=5.6 
% INFO    : Gen at bus 1780	: Pmin=4.74 -> Pmin=2.37 
% INFO    : Gen at bus 2028	: Pmin=4.74 -> Pmin=2.37 
% INFO    : Gen at bus 1781	: Pmin=4.74 -> Pmin=2.37 
% INFO    : Gen at bus 1782	: Pmin=4.74 -> Pmin=2.37 
% INFO    : Gen at bus 2004	: Pmin=32.2 -> Pmin=16.1 
% INFO    : Gen at bus 2005	: Pmin=32.2 -> Pmin=16.1 
% INFO    : Gen at bus 2006	: Pmin=31.2 -> Pmin=15.6 
% INFO    : Gen at bus 2007	: Pmin=19.8 -> Pmin=9.9 
% INFO    : Gen at bus 2008	: Pmin=19.8 -> Pmin=9.9 
% INFO    : Gen at bus 2009	: Pmin=19.8 -> Pmin=9.9 
% INFO    : Gen at bus 1783	: Pmin=275.0 -> Pmin=137.5 
% INFO    : Gen at bus 1784	: Pmin=275.0 -> Pmin=137.5 
% INFO    : Gen at bus 1785	: Pmin=275.0 -> Pmin=137.5 
% INFO    : Gen at bus 1786	: Pmin=275.0 -> Pmin=137.5 
% INFO    : Gen at bus 1787	: Pmin=72.0 -> Pmin=36.0 
% INFO    : Gen at bus 1788	: Pmin=72.0 -> Pmin=36.0 
% INFO    : Gen at bus 1789	: Pmin=72.0 -> Pmin=36.0 
% INFO    : Gen at bus 1790	: Pmin=138.0 -> Pmin=69.0 
% INFO    : Gen at bus 1791	: Pmin=138.0 -> Pmin=69.0 
% INFO    : Gen at bus 2010	: Pmin=36.0 -> Pmin=18.0 
% INFO    : Gen at bus 1792	: Pmin=6.99 -> Pmin=3.495 
% INFO    : Gen at bus 2011	: Pmin=6.99 -> Pmin=3.495 
% INFO    : Gen at bus 2012	: Pmin=6.99 -> Pmin=3.495 
% INFO    : Gen at bus 1793	: Pmin=27.2 -> Pmin=13.6 
% INFO    : Gen at bus 1794	: Pmin=25.6 -> Pmin=12.8 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 1268 - NG	: Pmax 278.0, Qmin -74.4, Qmax 74.4 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 1268 - NG	: Pmax 292.0, Qmin -74.4, Qmax 74.4 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 125 - PEL	: Pmax 106.0, Qmin -50.4, Qmax 50.4 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 396 - NG	: Pmax 24.0, Qmin -0.0, Qmax 5.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 396 - NG	: Pmax 17.0, Qmin -0.0, Qmax 5.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 921 - NG	: Pmax 146.0, Qmin -20.0, Qmax 25.0 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 921 - PEL	: Pmax 81.0, Qmin -20.0, Qmax 25.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 1255 - NG	: Pmax 302.0, Qmin -94.8, Qmax 94.8 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 169 - NG	: Pmax 370.0, Qmin -91.2, Qmax 91.2 -> Qmin -185.0, Qmax 185.0
% INFO    : Gen at bus 448 - PEL	: Pmax 1365.0, Qmin -54.0, Qmax 54.0 -> Qmin -683.0, Qmax 683.0
% INFO    : Gen at bus 241 - NG	: Pmax 54.0, Qmin -5.0, Qmax 5.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 241 - NG	: Pmax 64.0, Qmin -5.0, Qmax 5.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 241 - COW	: Pmax 771.0, Qmin -5.0, Qmax 5.0 -> Qmin -386.0, Qmax 386.0
% INFO    : Gen at bus 241 - NG	: Pmax 99.0, Qmin -5.0, Qmax 5.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 270 - NG	: Pmax 334.0, Qmin -22.8, Qmax 27.0 -> Qmin -167.0, Qmax 167.0
% INFO    : Gen at bus 876 - NG	: Pmax 283.0, Qmin -34.8, Qmax 34.8 -> Qmin -142.0, Qmax 142.0
% INFO    : Gen at bus 180 - NG	: Pmax 498.0, Qmin -75.0, Qmax 80.0 -> Qmin -249.0, Qmax 249.0
% INFO    : Gen at bus 803 - NG	: Pmax 178.0, Qmin -43.2, Qmax 43.2 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 100 - NG	: Pmax 1108.0, Qmin -127.2, Qmax 127.2 -> Qmin -554.0, Qmax 554.0
% INFO    : Gen at bus 707 - NG	: Pmax 306.0, Qmin -8.0, Qmax 8.0 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 973 - NG	: Pmax 126.0, Qmin -10.0, Qmax 17.0 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 1118 - NG	: Pmax 874.0, Qmin -100.8, Qmax 100.8 -> Qmin -437.0, Qmax 437.0
% INFO    : Gen at bus 897 - NG	: Pmax 99.0, Qmin -3.0, Qmax 10.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 897 - PEL	: Pmax 78.0, Qmin -3.0, Qmax 10.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 82 - NG	: Pmax 649.0, Qmin -66.0, Qmax 66.0 -> Qmin -325.0, Qmax 325.0
% INFO    : Gen at bus 474 - NG	: Pmax 253.0, Qmin -48.0, Qmax 48.0 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 355 - NG	: Pmax 190.0, Qmin -40.0, Qmax 40.0 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 471 - COW	: Pmax 308.0, Qmin -63.6, Qmax 63.6 -> Qmin -154.0, Qmax 154.0
% INFO    : Gen at bus 1829 - NG	: Pmax 501.0, Qmin -8.0, Qmax 8.0 -> Qmin -251.0, Qmax 251.0
% INFO    : Gen at bus 1005 - NG	: Pmax 115.0, Qmin -19.0, Qmax 19.0 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 14 - NG	: Pmax 432.0, Qmin -6.0, Qmax 6.0 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 14 - PEL	: Pmax 443.0, Qmin -6.0, Qmax 6.0 -> Qmin -222.0, Qmax 222.0
% INFO    : Gen at bus 1628 - COW	: Pmax 705.0, Qmin -217.55, Qmax 155.3 -> Qmin -353.0, Qmax 353.0
% INFO    : Gen at bus 1629 - NUC	: Pmax 1130.0, Qmin -190.58, Qmax 231.39 -> Qmin -565.0, Qmax 565.0
% INFO    : Gen at bus 1842 - NG	: Pmax 50.0, Qmin -10.77, Qmax 15.23 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 1843 - PEL	: Pmax 71.0, Qmin -10.94, Qmax 15.06 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 1844 - COW	: Pmax 102.0, Qmin -15.38, Qmax 24.62 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 1630 - NG	: Pmax 201.0, Qmin -36.0, Qmax 43.86 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 1631 - NG	: Pmax 223.0, Qmin -24.0, Qmax 22.19 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 1845 - NG	: Pmax 238.0, Qmin -30.08, Qmax 71.8 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 1846 - NG	: Pmax 97.0, Qmin -8.36, Qmax 8.36 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 1632 - NG	: Pmax 59.0, Qmin -8.36, Qmax 8.36 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1847 - COW	: Pmax 121.0, Qmin -8.57, Qmax 8.15 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 1848 - NG	: Pmax 49.0, Qmin -8.57, Qmax 8.15 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 1849 - NG	: Pmax 200.0, Qmin -48.0, Qmax 55.77 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 1850 - NG	: Pmax 131.0, Qmin -48.0, Qmax 50.5 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 1851 - NG	: Pmax 166.0, Qmin -49.2, Qmax 56.32 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 1852 - NG	: Pmax 351.0, Qmin -49.2, Qmax 54.57 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 1853 - NG	: Pmax 148.0, Qmin -66.0, Qmax 55.26 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 1854 - COW	: Pmax 326.0, Qmin -66.0, Qmax 56.48 -> Qmin -163.0, Qmax 163.0
% INFO    : Gen at bus 1633 - COW	: Pmax 1807.0, Qmin -376.62, Qmax 421.39 -> Qmin -904.0, Qmax 904.0
% INFO    : Gen at bus 1634 - NG	: Pmax 1183.0, Qmin -369.21, Qmax 428.83 -> Qmin -592.0, Qmax 592.0
% INFO    : Gen at bus 1635 - NUC	: Pmax 1367.0, Qmin -369.92, Qmax 428.07 -> Qmin -684.0, Qmax 684.0
% INFO    : Gen at bus 1636 - COW	: Pmax 1043.0, Qmin -377.13, Qmax 420.86 -> Qmin -522.0, Qmax 522.0
% INFO    : Gen at bus 1637 - NG	: Pmax 279.0, Qmin -90.23, Qmax 153.03 -> Qmin -140.0, Qmax 153.03
% INFO    : Gen at bus 1638 - NG	: Pmax 263.0, Qmin -90.81, Qmax 152.44 -> Qmin -132.0, Qmax 152.44
% INFO    : Gen at bus 1639 - COW	: Pmax 244.0, Qmin -58.28, Qmax 105.68 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 1641 - NG	: Pmax 321.0, Qmin -74.64, Qmax 94.32 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 1642 - NG	: Pmax 89.0, Qmin -18.77, Qmax 21.65 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1643 - PEL	: Pmax 77.0, Qmin -10.66, Qmax 16.01 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 1855 - NG	: Pmax 133.0, Qmin -18.95, Qmax 21.47 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 1644 - NG	: Pmax 153.0, Qmin -10.62, Qmax 16.05 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 1645 - PEL	: Pmax 141.0, Qmin -10.86, Qmax 15.81 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 1646 - NG	: Pmax 458.0, Qmin -150.0, Qmax 146.45 -> Qmin -229.0, Qmax 229.0
% INFO    : Gen at bus 1647 - PEL	: Pmax 97.0, Qmin -38.09, Qmax 50.67 -> Qmin -49.0, Qmax 50.67
% INFO    : Gen at bus 1856 - NG	: Pmax 324.0, Qmin -71.56, Qmax 108.44 -> Qmin -162.0, Qmax 162.0
% INFO    : Gen at bus 1857 - COW	: Pmax 195.0, Qmin -25.68, Qmax 34.32 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 1859 - NG	: Pmax 105.0, Qmin -25.71, Qmax 34.29 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 2070 - NG	: Pmax 147.0, Qmin -28.04, Qmax 31.96 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 1860 - NG	: Pmax 92.0, Qmin -31.2, Qmax 31.2 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 1861 - PEL	: Pmax 54.0, Qmin -16.25, Qmax 19.75 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 1648 - COW	: Pmax 1051.0, Qmin -423.6, Qmax 530.99 -> Qmin -526.0, Qmax 530.99
% INFO    : Gen at bus 1649 - COW	: Pmax 952.0, Qmin -410.4, Qmax 533.69 -> Qmin -476.0, Qmax 533.69
% INFO    : Gen at bus 1650 - COW	: Pmax 996.0, Qmin -423.6, Qmax 537.68 -> Qmin -498.0, Qmax 537.68
% INFO    : Gen at bus 1651 - COW	: Pmax 2044.0, Qmin -409.2, Qmax 529.89 -> Qmin -1022.0, Qmax 1022.0
% INFO    : Gen at bus 1652 - COW	: Pmax 1661.0, Qmin -235.2, Qmax 681.04 -> Qmin -831.0, Qmax 831.0
% INFO    : Gen at bus 1862 - COW	: Pmax 1492.0, Qmin -255.6, Qmax 681.03 -> Qmin -746.0, Qmax 746.0
% INFO    : Gen at bus 1653 - NG	: Pmax 267.0, Qmin -1.92, Qmax 6.08 -> Qmin -134.0, Qmax 134.0
% INFO    : Gen at bus 1654 - NG	: Pmax 107.0, Qmin -1.79, Qmax 6.21 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 1655 - COW	: Pmax 115.0, Qmin -1.79, Qmax 6.21 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 1656 - NG	: Pmax 100.0, Qmin -1.89, Qmax 6.11 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 1657 - PEL	: Pmax 167.0, Qmin -1.89, Qmax 6.11 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 1658 - NG	: Pmax 86.0, Qmin -1.89, Qmax 6.11 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 1863 - PEL	: Pmax 141.0, Qmin -13.16, Qmax 18.45 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 1659 - NG	: Pmax 82.0, Qmin -13.16, Qmax 18.45 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 1660 - PEL	: Pmax 35.0, Qmin -11.35, Qmax 18.45 -> Qmin -18.0, Qmax 18.45
% INFO    : Gen at bus 1661 - NG	: Pmax 156.0, Qmin -11.7, Qmax 18.11 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 1662 - PEL	: Pmax 148.0, Qmin -13.41, Qmax 18.21 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 1663 - NG	: Pmax 44.0, Qmin -13.05, Qmax 18.55 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 1864 - COW	: Pmax 68.0, Qmin -9.46, Qmax 10.54 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 1865 - PEL	: Pmax 81.0, Qmin -7.68, Qmax 12.32 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 1866 - NG	: Pmax 52.0, Qmin -13.79, Qmax 17.85 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1664 - NG	: Pmax 52.0, Qmin -13.79, Qmax 17.85 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1665 - PEL	: Pmax 149.0, Qmin -13.62, Qmax 18.01 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 1867 - NG	: Pmax 79.0, Qmin -13.62, Qmax 18.01 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 1666 - PEL	: Pmax 94.0, Qmin -13.75, Qmax 17.89 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 1868 - PEL	: Pmax 64.0, Qmin -13.91, Qmax 17.74 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 1667 - COW	: Pmax 687.0, Qmin -184.89, Qmax 656.06 -> Qmin -344.0, Qmax 656.06
% INFO    : Gen at bus 1869 - COW	: Pmax 730.0, Qmin -327.72, Qmax 515.51 -> Qmin -365.0, Qmax 515.51
% INFO    : Gen at bus 1668 - COW	: Pmax 601.0, Qmin -236.4, Qmax 656.92 -> Qmin -301.0, Qmax 656.92
% INFO    : Gen at bus 1669 - COW	: Pmax 604.0, Qmin -282.0, Qmax 648.03 -> Qmin -302.0, Qmax 648.03
% INFO    : Gen at bus 1870 - NG	: Pmax 167.0, Qmin -39.89, Qmax 60.11 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 1871 - NG	: Pmax 99.0, Qmin -40.67, Qmax 59.33 -> Qmin -50.0, Qmax 59.33
% INFO    : Gen at bus 1872 - NG	: Pmax 93.0, Qmin -40.39, Qmax 59.61 -> Qmin -47.0, Qmax 59.61
% INFO    : Gen at bus 1670 - PEL	: Pmax 716.0, Qmin -103.91, Qmax 281.46 -> Qmin -358.0, Qmax 358.0
% INFO    : Gen at bus 1671 - COW	: Pmax 1522.0, Qmin -373.2, Qmax 524.6 -> Qmin -761.0, Qmax 761.0
% INFO    : Gen at bus 1673 - NUC	: Pmax 1156.0, Qmin -355.2, Qmax 511.64 -> Qmin -578.0, Qmax 578.0
% INFO    : Gen at bus 1674 - COW	: Pmax 1218.0, Qmin -358.8, Qmax 555.41 -> Qmin -609.0, Qmax 609.0
% INFO    : Gen at bus 1675 - COW	: Pmax 2007.0, Qmin -322.8, Qmax 682.28 -> Qmin -1004.0, Qmax 1004.0
% INFO    : Gen at bus 1676 - NUC	: Pmax 1145.0, Qmin -370.8, Qmax 687.17 -> Qmin -573.0, Qmax 687.17
% INFO    : Gen at bus 1875 - COW	: Pmax 2098.0, Qmin -352.29, Qmax 409.45 -> Qmin -1049.0, Qmax 1049.0
% INFO    : Gen at bus 1677 - COW	: Pmax 1806.0, Qmin -352.33, Qmax 409.42 -> Qmin -903.0, Qmax 903.0
% INFO    : Gen at bus 1877 - PEL	: Pmax 145.0, Qmin -38.44, Qmax 51.88 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 1878 - NG	: Pmax 126.0, Qmin -38.44, Qmax 51.88 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 1678 - NG	: Pmax 185.0, Qmin -61.4, Qmax 104.12 -> Qmin -93.0, Qmax 104.12
% INFO    : Gen at bus 1680 - NG	: Pmax 766.0, Qmin -82.8, Qmax 86.67 -> Qmin -383.0, Qmax 383.0
% INFO    : Gen at bus 1681 - COW	: Pmax 875.0, Qmin -148.8, Qmax 220.22 -> Qmin -438.0, Qmax 438.0
% INFO    : Gen at bus 1682 - NG	: Pmax 761.0, Qmin -165.24, Qmax 330.28 -> Qmin -381.0, Qmax 381.0
% INFO    : Gen at bus 1683 - COW	: Pmax 705.0, Qmin -191.83, Qmax 297.67 -> Qmin -353.0, Qmax 353.0
% INFO    : Gen at bus 1684 - COW	: Pmax 1729.0, Qmin -293.65, Qmax 254.82 -> Qmin -865.0, Qmax 865.0
% INFO    : Gen at bus 1880 - COW	: Pmax 133.0, Qmin -27.03, Qmax 16.85 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 2045 - NG	: Pmax 52.0, Qmin -14.18, Qmax 15.82 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2081 - NG	: Pmax 37.0, Qmin -14.18, Qmax 15.82 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 1881 - NG	: Pmax 154.0, Qmin -13.8, Qmax 15.6 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 1882 - NG	: Pmax 174.0, Qmin -14.2, Qmax 15.2 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 1685 - NG	: Pmax 52.0, Qmin -13.6, Qmax 15.81 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1883 - NG	: Pmax 204.0, Qmin -13.6, Qmax 15.81 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 1884 - NG	: Pmax 224.0, Qmin -13.6, Qmax 15.81 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 1885 - NG	: Pmax 113.0, Qmin -13.8, Qmax 15.6 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 1686 - COW	: Pmax 997.0, Qmin -90.14, Qmax 532.91 -> Qmin -499.0, Qmax 532.91
% INFO    : Gen at bus 1687 - COW	: Pmax 955.0, Qmin -87.61, Qmax 535.45 -> Qmin -478.0, Qmax 535.45
% INFO    : Gen at bus 1688 - COW	: Pmax 948.0, Qmin -88.3, Qmax 567.71 -> Qmin -474.0, Qmax 567.71
% INFO    : Gen at bus 1689 - COW	: Pmax 1546.0, Qmin -96.85, Qmax 559.16 -> Qmin -773.0, Qmax 773.0
% INFO    : Gen at bus 1886 - NG	: Pmax 203.0, Qmin -17.46, Qmax 17.23 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 1887 - PEL	: Pmax 47.0, Qmin -19.21, Qmax 15.45 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 1888 - PEL	: Pmax 84.0, Qmin -17.35, Qmax 17.35 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 1690 - COW	: Pmax 340.0, Qmin -155.72, Qmax 219.77 -> Qmin -170.0, Qmax 219.77
% INFO    : Gen at bus 1691 - NG	: Pmax 64.0, Qmin -10.63, Qmax 51.25 -> Qmin -32.0, Qmax 51.25
% INFO    : Gen at bus 1693 - NG	: Pmax 369.0, Qmin -44.25, Qmax 71.21 -> Qmin -185.0, Qmax 185.0
% INFO    : Gen at bus 1694 - NG	: Pmax 330.0, Qmin -37.69, Qmax 73.34 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 1695 - COW	: Pmax 565.0, Qmin -88.8, Qmax 113.53 -> Qmin -283.0, Qmax 283.0
% INFO    : Gen at bus 1696 - NG	: Pmax 432.0, Qmin -80.4, Qmax 100.92 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 1697 - COW	: Pmax 1153.0, Qmin -240.0, Qmax 525.14 -> Qmin -577.0, Qmax 577.0
% INFO    : Gen at bus 1698 - COW	: Pmax 1116.0, Qmin -240.0, Qmax 525.14 -> Qmin -558.0, Qmax 558.0
% INFO    : Gen at bus 1699 - COW	: Pmax 1062.0, Qmin -241.2, Qmax 526.77 -> Qmin -531.0, Qmax 531.0
% INFO    : Gen at bus 1700 - NUC	: Pmax 1016.0, Qmin -244.8, Qmax 530.29 -> Qmin -508.0, Qmax 530.29
% INFO    : Gen at bus 1701 - NG	: Pmax 105.0, Qmin -9.68, Qmax 10.32 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 1702 - NG	: Pmax 72.0, Qmin -30.0, Qmax 30.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 1889 - NG	: Pmax 143.0, Qmin -30.0, Qmax 30.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 1704 - COW	: Pmax 1482.0, Qmin -396.86, Qmax 398.39 -> Qmin -741.0, Qmax 741.0
% INFO    : Gen at bus 1705 - COW	: Pmax 1588.0, Qmin -424.16, Qmax 371.08 -> Qmin -794.0, Qmax 794.0
% INFO    : Gen at bus 1890 - PEL	: Pmax 46.0, Qmin -15.6, Qmax 15.6 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 1891 - NG	: Pmax 59.0, Qmin -15.6, Qmax 15.6 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1706 - PEL	: Pmax 57.0, Qmin -15.6, Qmax 15.6 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1893 - NG	: Pmax 197.0, Qmin -91.2, Qmax 91.2 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 1894 - PEL	: Pmax 180.0, Qmin -81.6, Qmax 81.6 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 1896 - COW	: Pmax 305.0, Qmin -67.2, Qmax 67.2 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 1897 - NG	: Pmax 274.0, Qmin -75.6, Qmax 75.6 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 1707 - NG	: Pmax 77.0, Qmin -7.2, Qmax 10.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 1898 - PEL	: Pmax 80.0, Qmin -7.2, Qmax 10.17 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 1899 - PEL	: Pmax 75.0, Qmin -7.2, Qmax 10.25 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 1708 - COW	: Pmax 78.0, Qmin -7.2, Qmax 7.2 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 1709 - PEL	: Pmax 58.0, Qmin -7.2, Qmax 10.16 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1710 - NG	: Pmax 86.0, Qmin -7.55, Qmax 12.23 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 1711 - NG	: Pmax 91.0, Qmin -7.46, Qmax 12.31 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 1712 - COW	: Pmax 1501.0, Qmin -439.22, Qmax 615.09 -> Qmin -751.0, Qmax 751.0
% INFO    : Gen at bus 1713 - COW	: Pmax 2006.0, Qmin -439.67, Qmax 614.63 -> Qmin -1003.0, Qmax 1003.0
% INFO    : Gen at bus 1900 - PEL	: Pmax 36.0, Qmin -9.55, Qmax 10.45 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 2017 - PEL	: Pmax 31.0, Qmin -9.55, Qmax 10.45 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 1714 - COW	: Pmax 517.0, Qmin -84.1, Qmax 255.9 -> Qmin -259.0, Qmax 259.0
% INFO    : Gen at bus 1901 - NG	: Pmax 164.0, Qmin -16.91, Qmax 10.34 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1902 - NG	: Pmax 87.0, Qmin -14.44, Qmax 12.9 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 1715 - COW	: Pmax 1339.0, Qmin -384.0, Qmax 524.88 -> Qmin -670.0, Qmax 670.0
% INFO    : Gen at bus 1716 - COW	: Pmax 1048.0, Qmin -339.6, Qmax 528.27 -> Qmin -524.0, Qmax 528.27
% INFO    : Gen at bus 1717 - COW	: Pmax 1698.0, Qmin -386.4, Qmax 529.5 -> Qmin -849.0, Qmax 849.0
% INFO    : Gen at bus 1718 - NG	: Pmax 991.0, Qmin -339.6, Qmax 528.59 -> Qmin -496.0, Qmax 528.59
% INFO    : Gen at bus 1719 - COW	: Pmax 1116.0, Qmin -382.8, Qmax 529.53 -> Qmin -558.0, Qmax 558.0
% INFO    : Gen at bus 1720 - COW	: Pmax 1082.0, Qmin -331.2, Qmax 504.13 -> Qmin -541.0, Qmax 541.0
% INFO    : Gen at bus 1721 - COW	: Pmax 442.0, Qmin -152.4, Qmax 152.4 -> Qmin -221.0, Qmax 221.0
% INFO    : Gen at bus 1903 - NG	: Pmax 140.0, Qmin -67.52, Qmax 68.9 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 1904 - NG	: Pmax 142.0, Qmin -67.75, Qmax 69.08 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 1905 - COW	: Pmax 558.0, Qmin -67.43, Qmax 68.95 -> Qmin -279.0, Qmax 279.0
% INFO    : Gen at bus 1907 - NG	: Pmax 264.0, Qmin -76.5, Qmax 69.08 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 1908 - NG	: Pmax 374.0, Qmin -76.49, Qmax 68.92 -> Qmin -187.0, Qmax 187.0
% INFO    : Gen at bus 1909 - NG	: Pmax 384.0, Qmin -76.69, Qmax 68.97 -> Qmin -192.0, Qmax 192.0
% INFO    : Gen at bus 1912 - COW	: Pmax 519.0, Qmin -76.85, Qmax 68.67 -> Qmin -260.0, Qmax 260.0
% INFO    : Gen at bus 1913 - NG	: Pmax 311.0, Qmin -76.92, Qmax 68.69 -> Qmin -156.0, Qmax 156.0
% INFO    : Gen at bus 1914 - COW	: Pmax 393.0, Qmin -69.36, Qmax 69.43 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 1722 - NG	: Pmax 624.0, Qmin -127.1, Qmax 272.9 -> Qmin -312.0, Qmax 312.0
% INFO    : Gen at bus 1723 - NG	: Pmax 235.0, Qmin -80.29, Qmax 159.71 -> Qmin -118.0, Qmax 159.71
% INFO    : Gen at bus 1724 - COW	: Pmax 697.0, Qmin -190.41, Qmax 198.66 -> Qmin -349.0, Qmax 349.0
% INFO    : Gen at bus 1725 - NUC	: Pmax 809.0, Qmin -297.6, Qmax 297.6 -> Qmin -405.0, Qmax 405.0
% INFO    : Gen at bus 1915 - PEL	: Pmax 106.0, Qmin -11.37, Qmax 28.35 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 1916 - NG	: Pmax 171.0, Qmin -11.68, Qmax 28.04 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 1917 - NG	: Pmax 52.0, Qmin -9.49, Qmax 17.81 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1918 - COW	: Pmax 181.0, Qmin -24.67, Qmax 35.33 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 1919 - PEL	: Pmax 105.0, Qmin -19.15, Qmax 20.64 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 1920 - PEL	: Pmax 136.0, Qmin -19.38, Qmax 20.43 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 1921 - NG	: Pmax 200.0, Qmin -18.66, Qmax 21.0 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 1922 - NG	: Pmax 52.0, Qmin -19.0, Qmax 20.73 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1923 - COW	: Pmax 90.0, Qmin -18.37, Qmax 21.26 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1924 - COW	: Pmax 107.0, Qmin -18.37, Qmax 21.26 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 1926 - NG	: Pmax 26.0, Qmin -6.08, Qmax 6.68 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 1927 - NG	: Pmax 47.0, Qmin -7.73, Qmax 8.27 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 1726 - NG	: Pmax 46.0, Qmin -8.35, Qmax 9.31 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 1727 - PEL	: Pmax 140.0, Qmin -8.54, Qmax 9.12 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 1728 - COW	: Pmax 199.0, Qmin -13.09, Qmax 10.16 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 1928 - NG	: Pmax 199.0, Qmin -8.35, Qmax 9.31 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 1729 - NG	: Pmax 242.0, Qmin -144.76, Qmax 104.52 -> Qmin -144.76, Qmax 121.0
% INFO    : Gen at bus 1929 - NG	: Pmax 103.0, Qmin -15.6, Qmax 14.7 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 1930 - NG	: Pmax 163.0, Qmin -15.6, Qmax 14.7 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1931 - NG	: Pmax 96.0, Qmin -36.19, Qmax 47.31 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 1932 - PEL	: Pmax 216.0, Qmin -32.55, Qmax 51.14 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 1933 - PEL	: Pmax 105.0, Qmin -32.77, Qmax 47.23 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 1934 - COW	: Pmax 122.0, Qmin -34.94, Qmax 46.31 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 1935 - PEL	: Pmax 42.0, Qmin -10.68, Qmax 13.16 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 1936 - PEL	: Pmax 40.0, Qmin -10.53, Qmax 13.31 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 1937 - NG	: Pmax 55.0, Qmin -10.37, Qmax 13.47 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1938 - COW	: Pmax 186.0, Qmin -16.53, Qmax 28.9 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 1939 - PEL	: Pmax 69.0, Qmin -11.66, Qmax 18.34 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 1940 - NG	: Pmax 35.0, Qmin -11.66, Qmax 18.34 -> Qmin -18.0, Qmax 18.34
% INFO    : Gen at bus 1941 - PEL	: Pmax 77.0, Qmin -11.66, Qmax 18.34 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 1942 - NG	: Pmax 147.0, Qmin -11.66, Qmax 18.34 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 1730 - NG	: Pmax 251.0, Qmin -22.05, Qmax 158.82 -> Qmin -126.0, Qmax 158.82
% INFO    : Gen at bus 1731 - COW	: Pmax 704.0, Qmin -23.58, Qmax 157.29 -> Qmin -352.0, Qmax 352.0
% INFO    : Gen at bus 1943 - NG	: Pmax 109.0, Qmin -10.8, Qmax 11.15 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 1944 - NG	: Pmax 121.0, Qmin -8.85, Qmax 11.15 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 1945 - COW	: Pmax 431.0, Qmin -72.6, Qmax 75.67 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 1946 - COW	: Pmax 729.0, Qmin -72.6, Qmax 75.67 -> Qmin -365.0, Qmax 365.0
% INFO    : Gen at bus 1947 - NG	: Pmax 415.0, Qmin -15.86, Qmax 34.14 -> Qmin -208.0, Qmax 208.0
% INFO    : Gen at bus 1732 - NG	: Pmax 342.0, Qmin -170.35, Qmax 198.93 -> Qmin -171.0, Qmax 198.93
% INFO    : Gen at bus 1948 - NG	: Pmax 97.0, Qmin -23.55, Qmax 43.47 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 1949 - NG	: Pmax 85.0, Qmin -23.34, Qmax 43.68 -> Qmin -43.0, Qmax 43.68
% INFO    : Gen at bus 1733 - NG	: Pmax 337.0, Qmin -130.8, Qmax 130.8 -> Qmin -169.0, Qmax 169.0
% INFO    : Gen at bus 1734 - NG	: Pmax 299.0, Qmin -128.4, Qmax 128.4 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 1950 - COW	: Pmax 516.0, Qmin -87.82, Qmax 163.7 -> Qmin -258.0, Qmax 258.0
% INFO    : Gen at bus 1951 - NG	: Pmax 305.0, Qmin -71.57, Qmax 179.99 -> Qmin -153.0, Qmax 179.99
% INFO    : Gen at bus 1952 - NG	: Pmax 275.0, Qmin -93.8, Qmax 157.76 -> Qmin -138.0, Qmax 157.76
% INFO    : Gen at bus 1953 - NG	: Pmax 376.0, Qmin -93.47, Qmax 158.1 -> Qmin -188.0, Qmax 188.0
% INFO    : Gen at bus 1955 - PEL	: Pmax 132.0, Qmin -59.15, Qmax 82.85 -> Qmin -66.0, Qmax 82.85
% INFO    : Gen at bus 1735 - COW	: Pmax 1336.0, Qmin -555.6, Qmax 501.44 -> Qmin -668.0, Qmax 668.0
% INFO    : Gen at bus 1736 - NUC	: Pmax 1229.0, Qmin -555.6, Qmax 505.62 -> Qmin -615.0, Qmax 615.0
% INFO    : Gen at bus 1737 - NG	: Pmax 80.0, Qmin -19.3, Qmax 19.48 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 1738 - NG	: Pmax 161.0, Qmin -18.32, Qmax 19.6 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 1739 - NG	: Pmax 147.0, Qmin -18.55, Qmax 19.12 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 1740 - COW	: Pmax 724.0, Qmin -169.39, Qmax 175.05 -> Qmin -362.0, Qmax 362.0
% INFO    : Gen at bus 1956 - NG	: Pmax 216.0, Qmin -97.38, Qmax 176.23 -> Qmin -108.0, Qmax 176.23
% INFO    : Gen at bus 1741 - NG	: Pmax 361.0, Qmin -184.58, Qmax 158.67 -> Qmin -184.58, Qmax 181.0
% INFO    : Gen at bus 1742 - NUC	: Pmax 1644.0, Qmin -642.0, Qmax 674.32 -> Qmin -822.0, Qmax 822.0
% INFO    : Gen at bus 1957 - NG	: Pmax 94.0, Qmin -30.32, Qmax 22.79 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 1958 - NG	: Pmax 155.0, Qmin -26.13, Qmax 27.09 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 1959 - NG	: Pmax 373.0, Qmin -25.97, Qmax 27.25 -> Qmin -187.0, Qmax 187.0
% INFO    : Gen at bus 1960 - PEL	: Pmax 57.0, Qmin -11.1, Qmax 22.2 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1743 - PEL	: Pmax 85.0, Qmin -18.0, Qmax 19.17 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 1744 - COW	: Pmax 691.0, Qmin -185.53, Qmax 644.47 -> Qmin -346.0, Qmax 644.47
% INFO    : Gen at bus 1745 - COW	: Pmax 1960.0, Qmin -481.2, Qmax 646.63 -> Qmin -980.0, Qmax 980.0
% INFO    : Gen at bus 1746 - COW	: Pmax 1759.0, Qmin -496.8, Qmax 637.86 -> Qmin -880.0, Qmax 880.0
% INFO    : Gen at bus 1747 - NG	: Pmax 142.0, Qmin -21.43, Qmax 26.57 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 1748 - COW	: Pmax 1321.0, Qmin -250.8, Qmax 637.77 -> Qmin -661.0, Qmax 661.0
% INFO    : Gen at bus 1749 - COW	: Pmax 1043.0, Qmin -254.4, Qmax 629.93 -> Qmin -522.0, Qmax 629.93
% INFO    : Gen at bus 1750 - COW	: Pmax 1232.0, Qmin -405.6, Qmax 405.6 -> Qmin -616.0, Qmax 616.0
% INFO    : Gen at bus 1751 - NUC	: Pmax 1055.0, Qmin -399.6, Qmax 399.6 -> Qmin -528.0, Qmax 528.0
% INFO    : Gen at bus 1753 - COW	: Pmax 1063.0, Qmin -372.0, Qmax 372.0 -> Qmin -532.0, Qmax 532.0
% INFO    : Gen at bus 1962 - NG	: Pmax 185.0, Qmin -23.97, Qmax 36.03 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 1963 - NG	: Pmax 50.0, Qmin -24.51, Qmax 35.49 -> Qmin -25.0, Qmax 35.49
% INFO    : Gen at bus 1964 - NG	: Pmax 150.0, Qmin -24.34, Qmax 35.66 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 2058 - NG	: Pmax 86.0, Qmin -9.6, Qmax 9.6 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 1965 - NG	: Pmax 87.0, Qmin -32.88, Qmax 78.5 -> Qmin -44.0, Qmax 78.5
% INFO    : Gen at bus 1966 - NG	: Pmax 69.0, Qmin -27.7, Qmax 36.79 -> Qmin -35.0, Qmax 36.79
% INFO    : Gen at bus 1754 - NG	: Pmax 649.0, Qmin -151.2, Qmax 151.2 -> Qmin -325.0, Qmax 325.0
% INFO    : Gen at bus 1755 - COW	: Pmax 845.0, Qmin -168.09, Qmax 219.39 -> Qmin -423.0, Qmax 423.0
% INFO    : Gen at bus 1968 - NG	: Pmax 114.0, Qmin -19.05, Qmax 22.28 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 1756 - NG	: Pmax 176.0, Qmin -30.37, Qmax 59.63 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 1757 - NG	: Pmax 657.0, Qmin -223.2, Qmax 187.44 -> Qmin -329.0, Qmax 329.0
% INFO    : Gen at bus 1969 - COW	: Pmax 153.0, Qmin -18.19, Qmax 20.97 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 1758 - NG	: Pmax 209.0, Qmin -52.8, Qmax 52.8 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 1759 - NG	: Pmax 220.0, Qmin -52.8, Qmax 52.8 -> Qmin -110.0, Qmax 110.0
% INFO    : Gen at bus 1760 - NG	: Pmax 213.0, Qmin -52.8, Qmax 52.8 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 1970 - NG	: Pmax 89.0, Qmin -10.84, Qmax 19.16 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1971 - NG	: Pmax 73.0, Qmin -14.25, Qmax 15.75 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 1972 - PEL	: Pmax 36.0, Qmin -10.84, Qmax 19.16 -> Qmin -18.0, Qmax 19.16
% INFO    : Gen at bus 1973 - PEL	: Pmax 38.0, Qmin -14.25, Qmax 15.75 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 1974 - NG	: Pmax 196.0, Qmin -94.45, Qmax 110.99 -> Qmin -98.0, Qmax 110.99
% INFO    : Gen at bus 1975 - NG	: Pmax 293.0, Qmin -101.33, Qmax 105.25 -> Qmin -147.0, Qmax 147.0
% INFO    : Gen at bus 1976 - NG	: Pmax 352.0, Qmin -94.74, Qmax 110.69 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 1977 - NG	: Pmax 279.0, Qmin -94.76, Qmax 110.67 -> Qmin -140.0, Qmax 140.0
% INFO    : Gen at bus 1761 - NG	: Pmax 66.0, Qmin -16.8, Qmax 16.8 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 1762 - NG	: Pmax 55.0, Qmin -16.8, Qmax 16.8 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1978 - COW	: Pmax 64.0, Qmin -16.8, Qmax 16.8 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 1763 - PEL	: Pmax 90.0, Qmin -21.02, Qmax 28.98 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1764 - NG	: Pmax 60.0, Qmin -21.02, Qmax 28.98 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1765 - PEL	: Pmax 80.0, Qmin -21.02, Qmax 28.98 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 1766 - PEL	: Pmax 58.0, Qmin -20.86, Qmax 29.14 -> Qmin -29.0, Qmax 29.14
% INFO    : Gen at bus 1767 - PEL	: Pmax 71.0, Qmin -21.02, Qmax 28.98 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 1769 - NG	: Pmax 119.0, Qmin -12.41, Qmax 7.16 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 1770 - NG	: Pmax 139.0, Qmin -12.15, Qmax 7.4 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 1979 - NG	: Pmax 40.0, Qmin -10.08, Qmax 10.62 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 1980 - NG	: Pmax 56.0, Qmin -13.93, Qmax 18.75 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1981 - NG	: Pmax 98.0, Qmin -14.12, Qmax 18.56 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 1982 - NG	: Pmax 129.0, Qmin -21.72, Qmax 28.28 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 1986 - NG	: Pmax 149.0, Qmin -33.53, Qmax 46.94 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 1987 - NG	: Pmax 67.0, Qmin -33.53, Qmax 46.94 -> Qmin -34.0, Qmax 46.94
% INFO    : Gen at bus 1771 - PEL	: Pmax 45.0, Qmin -13.28, Qmax 16.72 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 1989 - PEL	: Pmax 143.0, Qmin -31.04, Qmax 48.96 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 1990 - NG	: Pmax 129.0, Qmin -31.22, Qmax 48.78 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 1991 - NG	: Pmax 188.0, Qmin -31.22, Qmax 48.78 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 1992 - NG	: Pmax 199.0, Qmin -31.22, Qmax 48.78 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 1993 - NG	: Pmax 112.0, Qmin -22.8, Qmax 26.99 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 1994 - NG	: Pmax 159.0, Qmin -29.16, Qmax 22.8 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 1772 - COW	: Pmax 1331.0, Qmin -356.4, Qmax 640.85 -> Qmin -666.0, Qmax 666.0
% INFO    : Gen at bus 1995 - COW	: Pmax 1697.0, Qmin -354.0, Qmax 634.52 -> Qmin -849.0, Qmax 849.0
% INFO    : Gen at bus 1773 - COW	: Pmax 494.0, Qmin -50.4, Qmax 164.14 -> Qmin -247.0, Qmax 247.0
% INFO    : Gen at bus 1774 - COW	: Pmax 488.0, Qmin -146.7, Qmax 221.3 -> Qmin -244.0, Qmax 244.0
% INFO    : Gen at bus 1775 - NG	: Pmax 406.0, Qmin -103.2, Qmax 89.22 -> Qmin -203.0, Qmax 203.0
% INFO    : Gen at bus 1776 - COW	: Pmax 755.0, Qmin -99.6, Qmax 97.27 -> Qmin -378.0, Qmax 378.0
% INFO    : Gen at bus 1996 - PEL	: Pmax 69.0, Qmin -26.68, Qmax 25.51 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 1997 - COW	: Pmax 161.0, Qmin -26.05, Qmax 26.13 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 1998 - NG	: Pmax 114.0, Qmin -27.76, Qmax 26.55 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 1999 - PEL	: Pmax 78.0, Qmin -27.76, Qmax 26.55 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2000 - PEL	: Pmax 129.0, Qmin -49.2, Qmax 50.47 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 2018 - NG	: Pmax 233.0, Qmin -31.2, Qmax 45.31 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 1777 - COW	: Pmax 1326.0, Qmin -399.6, Qmax 543.74 -> Qmin -663.0, Qmax 663.0
% INFO    : Gen at bus 1778 - COW	: Pmax 1102.0, Qmin -397.2, Qmax 540.34 -> Qmin -551.0, Qmax 551.0
% INFO    : Gen at bus 2001 - NG	: Pmax 164.0, Qmin -18.2, Qmax 19.36 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1779 - NG	: Pmax 145.0, Qmin -19.03, Qmax 18.53 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 2002 - NG	: Pmax 140.0, Qmin -19.03, Qmax 18.53 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 2003 - NG	: Pmax 128.0, Qmin -22.8, Qmax 23.11 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 1780 - PEL	: Pmax 146.0, Qmin -2.4, Qmax 8.62 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 2028 - NG	: Pmax 143.0, Qmin -2.4, Qmax 8.62 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 1781 - PEL	: Pmax 44.0, Qmin -2.4, Qmax 8.62 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 1782 - PEL	: Pmax 78.0, Qmin -2.4, Qmax 8.55 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2004 - COW	: Pmax 316.0, Qmin -73.26, Qmax 86.74 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 2005 - NG	: Pmax 172.0, Qmin -73.26, Qmax 86.74 -> Qmin -86.0, Qmax 86.74
% INFO    : Gen at bus 2006 - NG	: Pmax 192.0, Qmin -62.19, Qmax 97.81 -> Qmin -96.0, Qmax 97.81
% INFO    : Gen at bus 2007 - NG	: Pmax 131.0, Qmin -31.77, Qmax 16.51 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 2008 - NG	: Pmax 139.0, Qmin -37.91, Qmax 10.13 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 2009 - NG	: Pmax 226.0, Qmin -31.26, Qmax 17.02 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 1783 - COW	: Pmax 731.0, Qmin -133.2, Qmax 414.21 -> Qmin -366.0, Qmax 414.21
% INFO    : Gen at bus 1784 - COW	: Pmax 1000.0, Qmin -110.08, Qmax 403.28 -> Qmin -500.0, Qmax 500.0
% INFO    : Gen at bus 1785 - COW	: Pmax 2352.0, Qmin -174.0, Qmax 416.57 -> Qmin -1176.0, Qmax 1176.0
% INFO    : Gen at bus 1786 - NUC	: Pmax 838.0, Qmin -176.4, Qmax 416.79 -> Qmin -419.0, Qmax 419.0
% INFO    : Gen at bus 1787 - NG	: Pmax 376.0, Qmin -45.77, Qmax 83.56 -> Qmin -188.0, Qmax 188.0
% INFO    : Gen at bus 1788 - NG	: Pmax 405.0, Qmin -43.87, Qmax 83.56 -> Qmin -203.0, Qmax 203.0
% INFO    : Gen at bus 1789 - NG	: Pmax 605.0, Qmin -120.0, Qmax 120.0 -> Qmin -303.0, Qmax 303.0
% INFO    : Gen at bus 1790 - NG	: Pmax 604.0, Qmin -165.6, Qmax 140.78 -> Qmin -302.0, Qmax 302.0
% INFO    : Gen at bus 1791 - COW	: Pmax 660.0, Qmin -157.2, Qmax 135.78 -> Qmin -330.0, Qmax 330.0
% INFO    : Gen at bus 2010 - NG	: Pmax 465.0, Qmin -49.56, Qmax 90.44 -> Qmin -233.0, Qmax 233.0
% INFO    : Gen at bus 1792 - NG	: Pmax 112.0, Qmin -26.4, Qmax 26.4 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 2012 - PEL	: Pmax 56.0, Qmin -20.0, Qmax 18.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 1793 - NG	: Pmax 165.0, Qmin -73.05, Qmax 106.95 -> Qmin -83.0, Qmax 106.95
% INFO    : Gen at bus 1794 - NG	: Pmax 149.0, Qmin -69.32, Qmax 100.68 -> Qmin -75.0, Qmax 100.68
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1268	: Pg=250.0, Qg=62.0 -> Pg=150.0, Qg=0.0
% INFO    : Gen at bus 1268	: Vg=1.01773 -> Vg=1.01773
% INFO    : Gen at bus 1268	: Pg=250.0, Qg=62.0 -> Pg=157.0, Qg=0.0
% INFO    : Gen at bus 1268	: Vg=1.01773 -> Vg=1.01773
% INFO    : Gen at bus 1356	: Pg=211.0, Qg=128.0 -> Pg=128.1, Qg=0.0
% INFO    : Gen at bus 1356	: Vg=1.014075 -> Vg=1.01408
% INFO    : Gen at bus 89	: Pg=65.0, Qg=-59.0 -> Pg=52.25, Qg=0.0
% INFO    : Gen at bus 89	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1837	: Pg=63.0, Qg=72.0 -> Pg=56.3, Qg=0.0
% INFO    : Gen at bus 1837	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1837	: Pg=63.0, Qg=72.0 -> Pg=35.3, Qg=0.0
% INFO    : Gen at bus 1837	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 125	: Pg=69.0, Qg=-42.0 -> Pg=54.17, Qg=0.0
% INFO    : Gen at bus 125	: Vg=1.01238 -> Vg=1.01238
% INFO    : Gen at bus 908	: Pg=52.0, Qg=-207.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 908	: Vg=1.004395 -> Vg=1.00439
% INFO    : Gen at bus 817	: Pg=52.0, Qg=-538.0 -> Pg=27.6, Qg=0.0
% INFO    : Gen at bus 817	: Vg=1.004235 -> Vg=1.00423
% INFO    : Gen at bus 817	: Pg=52.0, Qg=-538.0 -> Pg=38.2, Qg=0.0
% INFO    : Gen at bus 817	: Vg=1.004235 -> Vg=1.00423
% INFO    : Gen at bus 817	: Pg=52.0, Qg=-538.0 -> Pg=87.6, Qg=0.0
% INFO    : Gen at bus 817	: Vg=1.004235 -> Vg=1.00423
% INFO    : Gen at bus 1335	: Pg=65.0, Qg=-65.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 1335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 396	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 975	: Pg=109.0, Qg=94.0 -> Pg=66.75, Qg=0.0
% INFO    : Gen at bus 975	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 858	: Pg=266.0, Qg=199.0 -> Pg=219.27, Qg=0.0
% INFO    : Gen at bus 858	: Vg=1.019305 -> Vg=1.01931
% INFO    : Gen at bus 921	: Pg=55.0, Qg=9.0 -> Pg=75.1, Qg=0.0
% INFO    : Gen at bus 921	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 921	: Pg=55.0, Qg=9.0 -> Pg=42.6, Qg=0.0
% INFO    : Gen at bus 921	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1255	: Pg=193.0, Qg=-79.0 -> Pg=155.35, Qg=0.0
% INFO    : Gen at bus 1255	: Vg=1.01587 -> Vg=1.01587
% INFO    : Gen at bus 169	: Pg=85.0, Qg=76.0 -> Pg=185.415, Qg=0.0
% INFO    : Gen at bus 169	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 448	: Pg=1176.0, Qg=-45.0 -> Pg=682.5, Qg=0.0
% INFO    : Gen at bus 448	: Vg=1.01761 -> Vg=1.01761
% INFO    : Gen at bus 241	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 241	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 241	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 241	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 270	: Pg=169.0, Qg=19.0 -> Pg=169.5, Qg=0.0
% INFO    : Gen at bus 270	: Vg=1.00923 -> Vg=1.00923
% INFO    : Gen at bus 885	: Pg=196.0, Qg=-109.0 -> Pg=113.9, Qg=0.0
% INFO    : Gen at bus 885	: Vg=1.018935 -> Vg=1.01893
% INFO    : Gen at bus 885	: Pg=196.0, Qg=-109.0 -> Pg=106.9, Qg=0.0
% INFO    : Gen at bus 885	: Vg=1.018935 -> Vg=1.01893
% INFO    : Gen at bus 876	: Pg=259.0, Qg=-29.0 -> Pg=144.2, Qg=0.0
% INFO    : Gen at bus 876	: Vg=1.018115 -> Vg=1.01811
% INFO    : Gen at bus 180	: Pg=207.0, Qg=-33.0 -> Pg=260.95, Qg=0.0
% INFO    : Gen at bus 180	: Vg=1.00338 -> Vg=1.00338
% INFO    : Gen at bus 46	: Pg=55.0, Qg=-2244.0 -> Pg=126.0, Qg=0.0
% INFO    : Gen at bus 46	: Vg=1.004215 -> Vg=1.00422
% INFO    : Gen at bus 803	: Pg=150.0, Qg=-36.0 -> Pg=89.69, Qg=0.0
% INFO    : Gen at bus 803	: Vg=1.012885 -> Vg=1.01288
% INFO    : Gen at bus 356	: Pg=331.0, Qg=-161.0 -> Pg=194.07, Qg=0.0
% INFO    : Gen at bus 356	: Vg=1.01705 -> Vg=1.01705
% INFO    : Gen at bus 100	: Pg=981.0, Qg=106.0 -> Pg=560.5, Qg=0.0
% INFO    : Gen at bus 100	: Vg=1.01647 -> Vg=1.01647
% INFO    : Gen at bus 707	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 973	: Pg=0.0, Qg=-5.0 -> Pg=-4.0, Qg=0.0
% INFO    : Gen at bus 973	: Vg=1.01855 -> Vg=1.01855
% INFO    : Gen at bus 973	: Pg=63.0, Qg=-5.0 -> Pg=65.65, Qg=0.0
% INFO    : Gen at bus 973	: Vg=1.01855 -> Vg=1.01855
% INFO    : Gen at bus 1118	: Pg=774.0, Qg=84.0 -> Pg=439.75, Qg=0.0
% INFO    : Gen at bus 1118	: Vg=1.013845 -> Vg=1.01384
% INFO    : Gen at bus 897	: Pg=46.0, Qg=-3.0 -> Pg=50.85, Qg=0.0
% INFO    : Gen at bus 897	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 897	: Pg=46.0, Qg=-3.0 -> Pg=40.35, Qg=0.0
% INFO    : Gen at bus 897	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 58	: Pg=49.0, Qg=1661.0 -> Pg=26.3, Qg=0.0
% INFO    : Gen at bus 58	: Vg=1.00431 -> Vg=1.00431
% INFO    : Gen at bus 82	: Pg=575.0, Qg=55.0 -> Pg=325.765, Qg=0.0
% INFO    : Gen at bus 82	: Vg=1.01562 -> Vg=1.01562
% INFO    : Gen at bus 474	: Pg=233.0, Qg=-40.0 -> Pg=129.1, Qg=0.0
% INFO    : Gen at bus 474	: Vg=1.015335 -> Vg=1.01533
% INFO    : Gen at bus 1221	: Pg=68.0, Qg=-75.0 -> Pg=62.4, Qg=0.0
% INFO    : Gen at bus 1221	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 355	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 471	: Pg=196.0, Qg=53.0 -> Pg=157.9, Qg=0.0
% INFO    : Gen at bus 471	: Vg=1.017105 -> Vg=1.0171
% INFO    : Gen at bus 1321	: Pg=51.0, Qg=2841.0 -> Pg=46.05, Qg=0.0
% INFO    : Gen at bus 1321	: Vg=1.004235 -> Vg=1.00423
% INFO    : Gen at bus 1321	: Vg=1.004235 -> Vg=1.00423
% INFO    : Gen at bus 1829	: Pg=444.0, Qg=-4.0 -> Pg=251.675, Qg=0.0
% INFO    : Gen at bus 1829	: Vg=1.014295 -> Vg=1.01429
% INFO    : Gen at bus 1005	: Pg=50.0, Qg=-13.0 -> Pg=59.45, Qg=0.0
% INFO    : Gen at bus 1005	: Vg=1.00521 -> Vg=1.00521
% INFO    : Gen at bus 14	: Pg=383.0, Qg=5.0 -> Pg=217.38, Qg=0.0
% INFO    : Gen at bus 14	: Vg=1.01626 -> Vg=1.01626
% INFO    : Gen at bus 14	: Pg=382.0, Qg=5.0 -> Pg=222.7, Qg=0.0
% INFO    : Gen at bus 14	: Vg=1.01626 -> Vg=1.01626
% INFO    : Gen at bus 1628	: Pg=467.0, Qg=148.0 -> Pg=402.5, Qg=0.0
% INFO    : Gen at bus 1628	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1629	: Pg=456.0, Qg=146.0 -> Pg=600.0, Qg=0.0
% INFO    : Gen at bus 1629	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1842	: Pg=24.0, Qg=2.0 -> Pg=26.15, Qg=0.0
% INFO    : Gen at bus 1842	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1843	: Pg=24.0, Qg=2.0 -> Pg=36.65, Qg=0.0
% INFO    : Gen at bus 1843	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1844	: Pg=26.0, Qg=3.0 -> Pg=52.35, Qg=0.0
% INFO    : Gen at bus 1844	: Vg=1.0077585 -> Vg=1.00776
% INFO    : Gen at bus 1630	: Pg=83.0, Qg=30.0 -> Pg=104.8, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=0.9887625 -> Vg=0.98876
% INFO    : Gen at bus 1631	: Pg=52.0, Qg=20.0 -> Pg=113.95, Qg=0.0
% INFO    : Gen at bus 1631	: Vg=0.989957 -> Vg=0.98996
% INFO    : Gen at bus 1845	: Pg=74.0, Qg=-23.0 -> Pg=125.2, Qg=0.0
% INFO    : Gen at bus 1845	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1846	: Pg=35.0, Qg=-5.0 -> Pg=50.1, Qg=0.0
% INFO    : Gen at bus 1846	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1632	: Pg=35.0, Qg=-5.0 -> Pg=31.1, Qg=0.0
% INFO    : Gen at bus 1632	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1847	: Pg=35.0, Qg=-5.0 -> Pg=62.1, Qg=0.0
% INFO    : Gen at bus 1847	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1848	: Pg=35.0, Qg=-5.0 -> Pg=26.1, Qg=0.0
% INFO    : Gen at bus 1848	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1849	: Pg=98.0, Qg=40.0 -> Pg=104.6, Qg=0.0
% INFO    : Gen at bus 1849	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1850	: Pg=98.0, Qg=40.0 -> Pg=70.1, Qg=0.0
% INFO    : Gen at bus 1850	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1851	: Pg=97.0, Qg=41.0 -> Pg=87.6, Qg=0.0
% INFO    : Gen at bus 1851	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1852	: Pg=97.0, Qg=41.0 -> Pg=180.1, Qg=0.0
% INFO    : Gen at bus 1852	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1853	: Pg=88.0, Qg=55.0 -> Pg=78.6, Qg=0.0
% INFO    : Gen at bus 1853	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1854	: Pg=88.0, Qg=55.0 -> Pg=167.6, Qg=0.0
% INFO    : Gen at bus 1854	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1633	: Pg=1010.0, Qg=209.0 -> Pg=967.2675, Qg=0.0
% INFO    : Gen at bus 1633	: Vg=1.001355 -> Vg=1.00135
% INFO    : Gen at bus 1634	: Pg=1048.0, Qg=205.0 -> Pg=663.5125, Qg=0.0
% INFO    : Gen at bus 1634	: Vg=1.000525 -> Vg=1.00053
% INFO    : Gen at bus 1635	: Pg=1055.0, Qg=205.0 -> Pg=747.52, Qg=0.0
% INFO    : Gen at bus 1635	: Vg=1.00053 -> Vg=1.00053
% INFO    : Gen at bus 1636	: Pg=1010.0, Qg=192.0 -> Pg=584.7675, Qg=0.0
% INFO    : Gen at bus 1636	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1637	: Pg=192.0, Qg=65.0 -> Pg=178.5, Qg=6.515
% INFO    : Gen at bus 1637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1638	: Pg=190.0, Qg=71.0 -> Pg=170.0, Qg=10.22
% INFO    : Gen at bus 1638	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1639	: Pg=181.0, Qg=46.0 -> Pg=160.5, Qg=0.0
% INFO    : Gen at bus 1639	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1640	: Pg=211.0, Qg=48.0 -> Pg=182.0, Qg=34.45
% INFO    : Gen at bus 1640	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1641	: Pg=147.0, Qg=30.0 -> Pg=182.75, Qg=0.0
% INFO    : Gen at bus 1641	: Vg=1.003735 -> Vg=1.00373
% INFO    : Gen at bus 1642	: Pg=80.0, Qg=3.0 -> Pg=47.4, Qg=0.0
% INFO    : Gen at bus 1642	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1643	: Pg=71.0, Qg=3.0 -> Pg=41.4, Qg=0.0
% INFO    : Gen at bus 1643	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1855	: Pg=80.0, Qg=3.0 -> Pg=69.4, Qg=0.0
% INFO    : Gen at bus 1855	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1644	: Pg=71.0, Qg=3.0 -> Pg=79.4, Qg=0.0
% INFO    : Gen at bus 1644	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1645	: Pg=71.0, Qg=3.0 -> Pg=73.4, Qg=0.0
% INFO    : Gen at bus 1645	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1646	: Pg=273.0, Qg=125.0 -> Pg=262.25, Qg=0.0
% INFO    : Gen at bus 1646	: Vg=1.00036 -> Vg=1.00036
% INFO    : Gen at bus 1647	: Pg=88.0, Qg=14.0 -> Pg=50.7475, Qg=0.835
% INFO    : Gen at bus 1647	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1856	: Pg=152.0, Qg=-17.0 -> Pg=168.95, Qg=0.0
% INFO    : Gen at bus 1856	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1857	: Pg=80.0, Qg=10.0 -> Pg=99.95, Qg=0.0
% INFO    : Gen at bus 1857	: Vg=0.99706 -> Vg=0.99706
% INFO    : Gen at bus 1858	: Pg=80.0, Qg=6.0 -> Pg=45.45, Qg=5.44
% INFO    : Gen at bus 1858	: Vg=0.9918165 -> Vg=0.99182
% INFO    : Gen at bus 1859	: Pg=80.0, Qg=10.0 -> Pg=54.95, Qg=0.0
% INFO    : Gen at bus 1859	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2070	: Pg=80.0, Qg=10.0 -> Pg=75.95, Qg=0.0
% INFO    : Gen at bus 2070	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1860	: Pg=48.0, Qg=-26.0 -> Pg=47.6, Qg=0.0
% INFO    : Gen at bus 1860	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1861	: Pg=32.0, Qg=-16.0 -> Pg=28.6, Qg=0.0
% INFO    : Gen at bus 1861	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1648	: Pg=879.0, Qg=353.0 -> Pg=592.0725, Qg=2.495
% INFO    : Gen at bus 1648	: Vg=0.990834 -> Vg=0.99083
% INFO    : Gen at bus 1649	: Pg=851.0, Qg=342.0 -> Pg=544.205, Qg=28.845
% INFO    : Gen at bus 1649	: Vg=0.9895395 -> Vg=0.98954
% INFO    : Gen at bus 1650	: Pg=868.0, Qg=353.0 -> Pg=566.57, Qg=19.84
% INFO    : Gen at bus 1650	: Vg=0.9875395 -> Vg=0.98754
% INFO    : Gen at bus 1651	: Pg=829.0, Qg=341.0 -> Pg=1090.2, Qg=0.0
% INFO    : Gen at bus 1651	: Vg=0.994603 -> Vg=0.9946
% INFO    : Gen at bus 1652	: Pg=1319.0, Qg=196.0 -> Pg=910.0, Qg=0.0
% INFO    : Gen at bus 1652	: Vg=0.9975895 -> Vg=0.99759
% INFO    : Gen at bus 1862	: Pg=1318.0, Qg=213.0 -> Pg=825.5, Qg=0.0
% INFO    : Gen at bus 1862	: Vg=0.99881 -> Vg=0.99881
% INFO    : Gen at bus 1653	: Pg=57.0, Qg=-1.0 -> Pg=135.25, Qg=0.0
% INFO    : Gen at bus 1653	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1654	: Pg=57.0, Qg=-1.0 -> Pg=55.25, Qg=0.0
% INFO    : Gen at bus 1654	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1655	: Pg=57.0, Qg=-1.0 -> Pg=59.25, Qg=0.0
% INFO    : Gen at bus 1655	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1656	: Pg=57.0, Qg=-1.0 -> Pg=51.75, Qg=0.0
% INFO    : Gen at bus 1656	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1657	: Pg=57.0, Qg=-1.0 -> Pg=85.25, Qg=0.0
% INFO    : Gen at bus 1657	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1658	: Pg=57.0, Qg=-1.0 -> Pg=44.75, Qg=0.0
% INFO    : Gen at bus 1658	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1863	: Pg=35.0, Qg=4.0 -> Pg=72.3475, Qg=0.0
% INFO    : Gen at bus 1863	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1659	: Pg=35.0, Qg=4.0 -> Pg=42.8475, Qg=0.0
% INFO    : Gen at bus 1659	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1660	: Pg=35.0, Qg=4.0 -> Pg=19.3475, Qg=0.225
% INFO    : Gen at bus 1660	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1661	: Pg=35.0, Qg=4.0 -> Pg=79.8475, Qg=0.0
% INFO    : Gen at bus 1661	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1662	: Pg=33.0, Qg=3.0 -> Pg=75.8475, Qg=0.0
% INFO    : Gen at bus 1662	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1663	: Pg=33.0, Qg=3.0 -> Pg=23.8475, Qg=0.0
% INFO    : Gen at bus 1663	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1864	: Pg=27.0, Qg=7.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 1864	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1865	: Pg=27.0, Qg=7.0 -> Pg=41.5, Qg=0.0
% INFO    : Gen at bus 1865	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1866	: Pg=34.0, Qg=5.0 -> Pg=27.55, Qg=0.0
% INFO    : Gen at bus 1866	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1664	: Pg=34.0, Qg=5.0 -> Pg=27.55, Qg=0.0
% INFO    : Gen at bus 1664	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1665	: Pg=34.0, Qg=5.0 -> Pg=76.05, Qg=0.0
% INFO    : Gen at bus 1665	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1867	: Pg=34.0, Qg=5.0 -> Pg=41.05, Qg=0.0
% INFO    : Gen at bus 1867	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1666	: Pg=32.0, Qg=4.0 -> Pg=48.55, Qg=0.0
% INFO    : Gen at bus 1666	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1868	: Pg=32.0, Qg=4.0 -> Pg=33.55, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1667	: Pg=507.0, Qg=145.0 -> Pg=427.75, Qg=156.03
% INFO    : Gen at bus 1667	: Vg=0.996488 -> Vg=0.99649
% INFO    : Gen at bus 1869	: Pg=498.0, Qg=140.0 -> Pg=481.75, Qg=75.255
% INFO    : Gen at bus 1869	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1668	: Pg=590.0, Qg=197.0 -> Pg=392.25, Qg=177.96
% INFO    : Gen at bus 1668	: Vg=0.995021 -> Vg=0.99502
% INFO    : Gen at bus 1669	: Pg=584.0, Qg=235.0 -> Pg=393.75, Qg=173.015
% INFO    : Gen at bus 1669	: Vg=0.993275 -> Vg=0.99328
% INFO    : Gen at bus 1870	: Pg=120.0, Qg=29.0 -> Pg=88.0, Qg=0.0
% INFO    : Gen at bus 1870	: Vg=0.9994685 -> Vg=0.99947
% INFO    : Gen at bus 1871	: Vg=1.00442 -> Vg=1.00442
% INFO    : Gen at bus 1872	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1670	: Pg=617.0, Qg=96.0 -> Pg=358.35, Qg=0.0
% INFO    : Gen at bus 1670	: Vg=1.0094195 -> Vg=1.00942
% INFO    : Gen at bus 1873	: Pg=227.0, Qg=156.0 -> Pg=194.5, Qg=0.0
% INFO    : Gen at bus 1873	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1874	: Pg=227.0, Qg=156.0 -> Pg=169.5, Qg=0.0
% INFO    : Gen at bus 1874	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1671	: Pg=1023.0, Qg=311.0 -> Pg=819.18, Qg=0.0
% INFO    : Gen at bus 1671	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1673	: Pg=1078.0, Qg=296.0 -> Pg=638.935, Qg=0.0
% INFO    : Gen at bus 1673	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1674	: Pg=1089.0, Qg=299.0 -> Pg=669.685, Qg=0.0
% INFO    : Gen at bus 1674	: Vg=0.9995685 -> Vg=0.99957
% INFO    : Gen at bus 1675	: Pg=1128.0, Qg=269.0 -> Pg=1104.25, Qg=0.0
% INFO    : Gen at bus 1675	: Vg=0.9996345 -> Vg=0.99963
% INFO    : Gen at bus 1676	: Pg=1125.0, Qg=309.0 -> Pg=673.25, Qg=57.085
% INFO    : Gen at bus 1676	: Vg=1.00522 -> Vg=1.00522
% INFO    : Gen at bus 1875	: Pg=1665.0, Qg=185.0 -> Pg=1148.5, Qg=0.0
% INFO    : Gen at bus 1875	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1677	: Pg=1665.0, Qg=185.0 -> Pg=1002.5, Qg=0.0
% INFO    : Gen at bus 1677	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1877	: Pg=82.0, Qg=23.0 -> Pg=76.25, Qg=0.0
% INFO    : Gen at bus 1877	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1878	: Pg=82.0, Qg=23.0 -> Pg=66.75, Qg=0.0
% INFO    : Gen at bus 1878	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1678	: Pg=57.0, Qg=-2.0 -> Pg=94.625, Qg=5.56
% INFO    : Gen at bus 1678	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1679	: Pg=57.0, Qg=-2.0 -> Pg=41.125, Qg=21.18
% INFO    : Gen at bus 1679	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1680	: Pg=304.0, Qg=69.0 -> Pg=384.05, Qg=0.0
% INFO    : Gen at bus 1680	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1681	: Pg=677.0, Qg=124.0 -> Pg=482.5, Qg=0.0
% INFO    : Gen at bus 1681	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1682	: Pg=674.0, Qg=112.0 -> Pg=458.0, Qg=0.0
% INFO    : Gen at bus 1682	: Vg=0.9802185 -> Vg=0.98022
% INFO    : Gen at bus 1683	: Pg=671.0, Qg=112.0 -> Pg=430.0, Qg=0.0
% INFO    : Gen at bus 1683	: Vg=0.980023 -> Vg=0.98002
% INFO    : Gen at bus 1684	: Pg=643.0, Qg=246.0 -> Pg=915.75, Qg=0.0
% INFO    : Gen at bus 1684	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1880	: Pg=32.0, Qg=-5.0 -> Pg=68.4, Qg=0.0
% INFO    : Gen at bus 1880	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2045	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2081	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1881	: Pg=52.0, Qg=11.0 -> Pg=79.5, Qg=0.0
% INFO    : Gen at bus 1881	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1882	: Pg=52.0, Qg=11.0 -> Pg=89.5, Qg=0.0
% INFO    : Gen at bus 1882	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1685	: Pg=52.0, Qg=11.0 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 1685	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1883	: Pg=52.0, Qg=11.0 -> Pg=104.5, Qg=0.0
% INFO    : Gen at bus 1883	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1884	: Pg=52.0, Qg=11.0 -> Pg=114.5, Qg=0.0
% INFO    : Gen at bus 1884	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1885	: Pg=52.0, Qg=11.0 -> Pg=59.0, Qg=0.0
% INFO    : Gen at bus 1885	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1686	: Pg=709.0, Qg=65.0 -> Pg=568.5, Qg=16.955
% INFO    : Gen at bus 1686	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1687	: Pg=710.0, Qg=65.0 -> Pg=547.5, Qg=28.725
% INFO    : Gen at bus 1687	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1688	: Pg=711.0, Qg=65.0 -> Pg=544.0, Qg=46.855
% INFO    : Gen at bus 1688	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1689	: Pg=669.0, Qg=60.0 -> Pg=843.0, Qg=0.0
% INFO    : Gen at bus 1689	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1886	: Pg=47.0, Qg=2.0 -> Pg=104.35, Qg=0.0
% INFO    : Gen at bus 1886	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1887	: Pg=47.0, Qg=2.0 -> Pg=26.35, Qg=0.0
% INFO    : Gen at bus 1887	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1888	: Pg=47.0, Qg=2.0 -> Pg=44.85, Qg=0.0
% INFO    : Gen at bus 1888	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1690	: Pg=253.0, Qg=31.0 -> Pg=229.75, Qg=24.885
% INFO    : Gen at bus 1690	: Vg=0.9858785 -> Vg=0.98588
% INFO    : Gen at bus 1691	: Pg=47.0, Qg=6.0 -> Pg=37.25, Qg=9.625
% INFO    : Gen at bus 1691	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1692	: Pg=267.0, Qg=58.0 -> Pg=236.2, Qg=37.96
% INFO    : Gen at bus 1692	: Vg=1.01132 -> Vg=1.01132
% INFO    : Gen at bus 1693	: Pg=189.0, Qg=36.0 -> Pg=204.9525, Qg=0.0
% INFO    : Gen at bus 1693	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1694	: Pg=189.0, Qg=36.0 -> Pg=185.57, Qg=0.0
% INFO    : Gen at bus 1694	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1695	: Pg=305.0, Qg=74.0 -> Pg=295.9775, Qg=0.0
% INFO    : Gen at bus 1695	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1696	: Pg=292.0, Qg=67.0 -> Pg=226.9925, Qg=0.0
% INFO    : Gen at bus 1696	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1697	: Pg=970.0, Qg=200.0 -> Pg=633.9225, Qg=0.0
% INFO    : Gen at bus 1697	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1698	: Pg=970.0, Qg=200.0 -> Pg=615.4225, Qg=0.0
% INFO    : Gen at bus 1698	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1699	: Pg=977.0, Qg=201.0 -> Pg=590.1725, Qg=0.0
% INFO    : Gen at bus 1699	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1700	: Pg=994.0, Qg=204.0 -> Pg=570.9225, Qg=11.145
% INFO    : Gen at bus 1700	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1701	: Pg=36.0, Qg=-3.0 -> Pg=54.1, Qg=0.0
% INFO    : Gen at bus 1701	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1702	: Pg=49.0, Qg=25.0 -> Pg=37.995, Qg=0.0
% INFO    : Gen at bus 1702	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1703	: Pg=49.0, Qg=25.0 -> Pg=27.495, Qg=0.0
% INFO    : Gen at bus 1703	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1889	: Pg=49.0, Qg=25.0 -> Pg=73.495, Qg=0.0
% INFO    : Gen at bus 1889	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1704	: Pg=1367.0, Qg=216.0 -> Pg=826.0, Qg=0.0
% INFO    : Gen at bus 1704	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1705	: Pg=1364.0, Qg=221.0 -> Pg=879.0, Qg=0.0
% INFO    : Gen at bus 1705	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1890	: Pg=26.0, Qg=13.0 -> Pg=24.2, Qg=0.0
% INFO    : Gen at bus 1890	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1891	: Pg=26.0, Qg=13.0 -> Pg=30.7, Qg=0.0
% INFO    : Gen at bus 1891	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1892	: Pg=26.0, Qg=13.0 -> Pg=14.7, Qg=0.0
% INFO    : Gen at bus 1892	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1706	: Pg=26.0, Qg=13.0 -> Pg=29.7, Qg=0.0
% INFO    : Gen at bus 1706	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1893	: Pg=161.0, Qg=76.0 -> Pg=101.75, Qg=0.0
% INFO    : Gen at bus 1893	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1894	: Pg=155.0, Qg=68.0 -> Pg=93.5, Qg=0.0
% INFO    : Gen at bus 1894	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1895	: Pg=155.0, Qg=68.0 -> Pg=82.85, Qg=0.0
% INFO    : Gen at bus 1895	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1896	: Pg=129.0, Qg=56.0 -> Pg=155.85, Qg=0.0
% INFO    : Gen at bus 1896	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1897	: Pg=134.0, Qg=63.0 -> Pg=140.5, Qg=0.0
% INFO    : Gen at bus 1897	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1707	: Pg=25.0, Qg=6.0 -> Pg=39.7, Qg=0.0
% INFO    : Gen at bus 1707	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1898	: Pg=25.0, Qg=6.0 -> Pg=41.2, Qg=0.0
% INFO    : Gen at bus 1898	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1899	: Pg=25.0, Qg=6.0 -> Pg=38.7, Qg=0.0
% INFO    : Gen at bus 1899	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1708	: Pg=25.0, Qg=6.0 -> Pg=40.2, Qg=0.0
% INFO    : Gen at bus 1708	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1709	: Pg=25.0, Qg=6.0 -> Pg=30.2, Qg=0.0
% INFO    : Gen at bus 1709	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1710	: Pg=32.0, Qg=3.0 -> Pg=44.45, Qg=0.0
% INFO    : Gen at bus 1710	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1711	: Pg=32.0, Qg=3.0 -> Pg=46.95, Qg=0.0
% INFO    : Gen at bus 1711	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1712	: Pg=1384.0, Qg=275.0 -> Pg=822.5, Qg=0.0
% INFO    : Gen at bus 1712	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1713	: Pg=1381.0, Qg=310.0 -> Pg=1075.0, Qg=0.0
% INFO    : Gen at bus 1713	: Vg=1.001985 -> Vg=1.00198
% INFO    : Gen at bus 1900	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2017	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1714	: Pg=255.0, Qg=32.0 -> Pg=280.815, Qg=0.0
% INFO    : Gen at bus 1714	: Vg=1.01466 -> Vg=1.01466
% INFO    : Gen at bus 1901	: Pg=44.0, Qg=-3.0 -> Pg=83.8, Qg=0.0
% INFO    : Gen at bus 1901	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1902	: Pg=44.0, Qg=-3.0 -> Pg=45.3, Qg=0.0
% INFO    : Gen at bus 1902	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1715	: Pg=939.0, Qg=320.0 -> Pg=728.75, Qg=0.0
% INFO    : Gen at bus 1715	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1716	: Pg=879.0, Qg=283.0 -> Pg=590.75, Qg=2.135
% INFO    : Gen at bus 1716	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1717	: Pg=945.0, Qg=322.0 -> Pg=908.25, Qg=0.0
% INFO    : Gen at bus 1717	: Vg=0.993595 -> Vg=0.9936
% INFO    : Gen at bus 1718	: Pg=878.0, Qg=283.0 -> Pg=554.75, Qg=16.295
% INFO    : Gen at bus 1718	: Vg=0.9987595 -> Vg=0.99876
% INFO    : Gen at bus 1719	: Pg=939.0, Qg=319.0 -> Pg=617.25, Qg=0.0
% INFO    : Gen at bus 1719	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1720	: Pg=872.0, Qg=276.0 -> Pg=600.25, Qg=0.0
% INFO    : Gen at bus 1720	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1721	: Pg=237.0, Qg=127.0 -> Pg=252.25, Qg=0.0
% INFO    : Gen at bus 1721	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1903	: Pg=119.0, Qg=18.0 -> Pg=77.4775, Qg=0.0
% INFO    : Gen at bus 1903	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1904	: Pg=119.0, Qg=18.0 -> Pg=78.415, Qg=0.0
% INFO    : Gen at bus 1904	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1905	: Pg=119.0, Qg=18.0 -> Pg=286.415, Qg=0.0
% INFO    : Gen at bus 1905	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1906	: Pg=122.0, Qg=19.0 -> Pg=70.97, Qg=-3.68
% INFO    : Gen at bus 1906	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1907	: Pg=122.0, Qg=19.0 -> Pg=140.47, Qg=0.0
% INFO    : Gen at bus 1907	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1908	: Pg=122.0, Qg=19.0 -> Pg=195.47, Qg=0.0
% INFO    : Gen at bus 1908	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1909	: Pg=122.0, Qg=19.0 -> Pg=200.47, Qg=0.0
% INFO    : Gen at bus 1909	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1910	: Pg=122.0, Qg=19.0 -> Pg=76.97, Qg=-3.74
% INFO    : Gen at bus 1910	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1911	: Pg=122.0, Qg=19.0 -> Pg=69.97, Qg=-3.72
% INFO    : Gen at bus 1911	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1912	: Pg=122.0, Qg=19.0 -> Pg=267.97, Qg=0.0
% INFO    : Gen at bus 1912	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1913	: Pg=122.0, Qg=19.0 -> Pg=163.97, Qg=0.0
% INFO    : Gen at bus 1913	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1914	: Pg=119.0, Qg=18.0 -> Pg=203.9725, Qg=0.0
% INFO    : Gen at bus 1914	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1722	: Pg=492.0, Qg=57.0 -> Pg=366.2, Qg=0.0
% INFO    : Gen at bus 1722	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1723	: Pg=151.0, Qg=-9.0 -> Pg=150.0, Qg=20.855
% INFO    : Gen at bus 1723	: Vg=1.005505 -> Vg=1.0055
% INFO    : Gen at bus 1724	: Pg=281.0, Qg=-28.0 -> Pg=411.0, Qg=0.0
% INFO    : Gen at bus 1724	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1725	: Pg=273.0, Qg=248.0 -> Pg=467.0, Qg=0.0
% INFO    : Gen at bus 1725	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1915	: Pg=62.0, Qg=6.0 -> Pg=55.85, Qg=0.0
% INFO    : Gen at bus 1915	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1916	: Pg=62.0, Qg=6.0 -> Pg=88.35, Qg=0.0
% INFO    : Gen at bus 1916	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1917	: Pg=37.0, Qg=7.0 -> Pg=27.55, Qg=0.0
% INFO    : Gen at bus 1917	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1918	: Pg=37.0, Qg=7.0 -> Pg=92.05, Qg=0.0
% INFO    : Gen at bus 1918	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1919	: Pg=45.0, Qg=13.0 -> Pg=53.5, Qg=0.0
% INFO    : Gen at bus 1919	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1920	: Pg=45.0, Qg=13.0 -> Pg=69.2, Qg=0.0
% INFO    : Gen at bus 1920	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1921	: Pg=45.0, Qg=13.0 -> Pg=101.2, Qg=0.0
% INFO    : Gen at bus 1921	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1922	: Pg=45.0, Qg=13.0 -> Pg=27.2, Qg=0.0
% INFO    : Gen at bus 1922	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1923	: Pg=41.0, Qg=12.0 -> Pg=46.2, Qg=0.0
% INFO    : Gen at bus 1923	: Vg=1.003055 -> Vg=1.00306
% INFO    : Gen at bus 1924	: Pg=41.0, Qg=11.0 -> Pg=54.7, Qg=0.0
% INFO    : Gen at bus 1924	: Vg=1.000705 -> Vg=1.0007
% INFO    : Gen at bus 1926	: Pg=25.0, Qg=-3.0 -> Pg=13.975, Qg=0.0
% INFO    : Gen at bus 1926	: Vg=1.01339 -> Vg=1.01339
% INFO    : Gen at bus 1927	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1726	: Pg=40.0, Qg=6.0 -> Pg=24.75, Qg=0.0
% INFO    : Gen at bus 1726	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1727	: Pg=40.0, Qg=6.0 -> Pg=71.75, Qg=0.0
% INFO    : Gen at bus 1727	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1728	: Pg=40.0, Qg=6.0 -> Pg=101.25, Qg=0.0
% INFO    : Gen at bus 1728	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1928	: Pg=40.0, Qg=6.0 -> Pg=101.25, Qg=0.0
% INFO    : Gen at bus 1928	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1729	: Pg=226.0, Qg=90.0 -> Pg=151.0, Qg=-11.88
% INFO    : Gen at bus 1729	: Vg=0.9963875 -> Vg=0.99639
% INFO    : Gen at bus 1929	: Pg=58.0, Qg=13.0 -> Pg=53.85, Qg=0.0
% INFO    : Gen at bus 1929	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1930	: Pg=58.0, Qg=13.0 -> Pg=83.85, Qg=0.0
% INFO    : Gen at bus 1930	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1931	: Pg=71.0, Qg=23.0 -> Pg=51.65, Qg=0.0
% INFO    : Gen at bus 1931	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1932	: Pg=56.0, Qg=10.0 -> Pg=111.45, Qg=0.0
% INFO    : Gen at bus 1932	: Vg=0.9964755 -> Vg=0.99648
% INFO    : Gen at bus 1933	: Pg=65.0, Qg=15.0 -> Pg=56.3, Qg=0.0
% INFO    : Gen at bus 1933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1934	: Pg=71.0, Qg=23.0 -> Pg=64.875, Qg=0.0
% INFO    : Gen at bus 1934	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1935	: Pg=39.0, Qg=5.0 -> Pg=22.55, Qg=0.0
% INFO    : Gen at bus 1935	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1936	: Pg=39.0, Qg=5.0 -> Pg=21.55, Qg=0.0
% INFO    : Gen at bus 1936	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1937	: Pg=39.0, Qg=5.0 -> Pg=29.05, Qg=0.0
% INFO    : Gen at bus 1937	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1938	: Pg=66.0, Qg=16.0 -> Pg=95.5, Qg=0.0
% INFO    : Gen at bus 1938	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1939	: Pg=34.0, Qg=2.0 -> Pg=36.35, Qg=0.0
% INFO    : Gen at bus 1939	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1940	: Pg=34.0, Qg=2.0 -> Pg=19.35, Qg=0.17
% INFO    : Gen at bus 1940	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1941	: Pg=34.0, Qg=2.0 -> Pg=40.35, Qg=0.0
% INFO    : Gen at bus 1941	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1942	: Pg=34.0, Qg=2.0 -> Pg=75.35, Qg=0.0
% INFO    : Gen at bus 1942	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1730	: Pg=179.0, Qg=-9.0 -> Pg=159.75, Qg=16.41
% INFO    : Gen at bus 1730	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1731	: Pg=179.0, Qg=-9.0 -> Pg=386.25, Qg=0.0
% INFO    : Gen at bus 1731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1943	: Pg=26.0, Qg=9.0 -> Pg=55.45, Qg=0.0
% INFO    : Gen at bus 1943	: Vg=0.979001 -> Vg=0.979
% INFO    : Gen at bus 1944	: Pg=26.0, Qg=8.0 -> Pg=61.45, Qg=0.0
% INFO    : Gen at bus 1944	: Vg=0.9740405 -> Vg=0.97404
% INFO    : Gen at bus 1945	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1946	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1947	: Pg=153.0, Qg=-8.0 -> Pg=213.6, Qg=0.0
% INFO    : Gen at bus 1947	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1732	: Pg=231.0, Qg=44.0 -> Pg=221.475, Qg=13.965
% INFO    : Gen at bus 1732	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1948	: Pg=43.0, Qg=4.0 -> Pg=51.1, Qg=0.0
% INFO    : Gen at bus 1948	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1949	: Pg=43.0, Qg=4.0 -> Pg=45.1, Qg=0.34
% INFO    : Gen at bus 1949	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1733	: Pg=288.0, Qg=109.0 -> Pg=169.75, Qg=0.0
% INFO    : Gen at bus 1733	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1734	: Pg=282.0, Qg=107.0 -> Pg=150.75, Qg=0.0
% INFO    : Gen at bus 1734	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1950	: Pg=201.0, Qg=22.0 -> Pg=269.35, Qg=0.0
% INFO    : Gen at bus 1950	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1951	: Pg=199.0, Qg=22.0 -> Pg=163.85, Qg=13.495
% INFO    : Gen at bus 1951	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1952	: Pg=197.0, Qg=22.0 -> Pg=148.85, Qg=9.88
% INFO    : Gen at bus 1952	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1953	: Pg=197.0, Qg=22.0 -> Pg=199.35, Qg=0.0
% INFO    : Gen at bus 1953	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1954	: Pg=83.0, Qg=5.0 -> Pg=51.75, Qg=12.01
% INFO    : Gen at bus 1954	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1955	: Pg=83.0, Qg=5.0 -> Pg=69.25, Qg=8.425
% INFO    : Gen at bus 1955	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1735	: Pg=924.0, Qg=463.0 -> Pg=727.25, Qg=0.0
% INFO    : Gen at bus 1735	: Vg=0.9992375 -> Vg=0.99924
% INFO    : Gen at bus 1736	: Pg=926.0, Qg=463.0 -> Pg=673.75, Qg=0.0
% INFO    : Gen at bus 1736	: Vg=0.9989805 -> Vg=0.99898
% INFO    : Gen at bus 1737	: Pg=46.0, Qg=15.0 -> Pg=41.8925, Qg=0.0
% INFO    : Gen at bus 1737	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1738	: Pg=46.0, Qg=15.0 -> Pg=82.3925, Qg=0.0
% INFO    : Gen at bus 1738	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1739	: Pg=46.0, Qg=15.0 -> Pg=75.3925, Qg=0.0
% INFO    : Gen at bus 1739	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1740	: Pg=239.0, Qg=-32.0 -> Pg=404.0, Qg=0.0
% INFO    : Gen at bus 1740	: Vg=1.00019 -> Vg=1.00019
% INFO    : Gen at bus 1956	: Pg=175.0, Qg=56.0 -> Pg=134.75, Qg=34.115
% INFO    : Gen at bus 1956	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1741	: Pg=301.0, Qg=120.0 -> Pg=219.5, Qg=-1.79
% INFO    : Gen at bus 1741	: Vg=0.990919 -> Vg=0.99092
% INFO    : Gen at bus 1742	: Pg=1566.0, Qg=535.0 -> Pg=894.25, Qg=0.0
% INFO    : Gen at bus 1742	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1957	: Pg=88.0, Qg=12.0 -> Pg=50.05, Qg=0.0
% INFO    : Gen at bus 1957	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1958	: Pg=88.0, Qg=12.0 -> Pg=80.55, Qg=0.0
% INFO    : Gen at bus 1958	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1959	: Pg=88.0, Qg=12.0 -> Pg=189.55, Qg=0.0
% INFO    : Gen at bus 1959	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1960	: Pg=33.0, Qg=-2.0 -> Pg=30.25, Qg=0.0
% INFO    : Gen at bus 1960	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1743	: Pg=50.0, Qg=15.0 -> Pg=44.2975, Qg=0.0
% INFO    : Gen at bus 1743	: Vg=1.001565 -> Vg=1.00157
% INFO    : Gen at bus 1744	: Pg=352.0, Qg=158.0 -> Pg=433.0, Qg=149.235
% INFO    : Gen at bus 1744	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1745	: Pg=1620.0, Qg=401.0 -> Pg=1067.5, Qg=0.0
% INFO    : Gen at bus 1745	: Vg=0.9990525 -> Vg=0.99905
% INFO    : Gen at bus 1746	: Pg=1622.0, Qg=414.0 -> Pg=967.0, Qg=0.0
% INFO    : Gen at bus 1746	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1961	: Pg=352.0, Qg=207.0 -> Pg=291.5, Qg=197.94
% INFO    : Gen at bus 1961	: Vg=1.005325 -> Vg=1.00533
% INFO    : Gen at bus 1747	: Pg=43.0, Qg=12.0 -> Pg=71.2, Qg=0.0
% INFO    : Gen at bus 1747	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1748	: Pg=1013.0, Qg=209.0 -> Pg=745.5, Qg=0.0
% INFO    : Gen at bus 1748	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1749	: Pg=1012.0, Qg=212.0 -> Pg=606.5, Qg=53.965
% INFO    : Gen at bus 1749	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1750	: Pg=785.0, Qg=338.0 -> Pg=659.75, Qg=0.0
% INFO    : Gen at bus 1750	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1751	: Pg=777.0, Qg=333.0 -> Pg=571.25, Qg=0.0
% INFO    : Gen at bus 1751	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1752	: Pg=189.0, Qg=252.0 -> Pg=160.5, Qg=6.09
% INFO    : Gen at bus 1752	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1753	: Pg=846.0, Qg=310.0 -> Pg=575.25, Qg=0.0
% INFO    : Gen at bus 1753	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1962	: Pg=40.0, Qg=5.0 -> Pg=94.65, Qg=0.0
% INFO    : Gen at bus 1962	: Vg=1.01152 -> Vg=1.01152
% INFO    : Gen at bus 1963	: Pg=40.0, Qg=5.0 -> Pg=27.15, Qg=5.245
% INFO    : Gen at bus 1963	: Vg=1.01111 -> Vg=1.01111
% INFO    : Gen at bus 1964	: Pg=40.0, Qg=5.0 -> Pg=77.15, Qg=0.0
% INFO    : Gen at bus 1964	: Vg=1.01113 -> Vg=1.01113
% INFO    : Gen at bus 2058	: Pg=38.0, Qg=8.0 -> Pg=44.9, Qg=0.0
% INFO    : Gen at bus 2058	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1965	: Pg=58.0, Qg=-8.0 -> Pg=47.0, Qg=17.25
% INFO    : Gen at bus 1965	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1966	: Pg=59.0, Qg=-8.0 -> Pg=38.5, Qg=0.895
% INFO    : Gen at bus 1966	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1754	: Pg=575.0, Qg=126.0 -> Pg=345.75, Qg=0.0
% INFO    : Gen at bus 1754	: Vg=0.989297 -> Vg=0.9893
% INFO    : Gen at bus 1755	: Pg=498.0, Qg=112.0 -> Pg=496.25, Qg=0.0
% INFO    : Gen at bus 1755	: Vg=0.988606 -> Vg=0.98861
% INFO    : Gen at bus 1968	: Pg=69.0, Qg=-2.0 -> Pg=59.8, Qg=0.0
% INFO    : Gen at bus 1968	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1756	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1757	: Pg=427.0, Qg=186.0 -> Pg=386.2, Qg=0.0
% INFO    : Gen at bus 1757	: Vg=1.014235 -> Vg=1.01423
% INFO    : Gen at bus 1969	: Pg=43.0, Qg=1.0 -> Pg=78.55, Qg=0.0
% INFO    : Gen at bus 1969	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1758	: Pg=175.0, Qg=44.0 -> Pg=108.5, Qg=0.0
% INFO    : Gen at bus 1758	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1759	: Pg=175.0, Qg=44.0 -> Pg=114.0, Qg=0.0
% INFO    : Gen at bus 1759	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1760	: Pg=175.0, Qg=44.0 -> Pg=110.5, Qg=0.0
% INFO    : Gen at bus 1760	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1970	: Pg=33.0, Qg=4.0 -> Pg=46.1, Qg=0.0
% INFO    : Gen at bus 1970	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1971	: Pg=33.0, Qg=4.0 -> Pg=38.1, Qg=0.0
% INFO    : Gen at bus 1971	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1972	: Pg=33.0, Qg=4.0 -> Pg=19.6, Qg=0.58
% INFO    : Gen at bus 1972	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1973	: Pg=33.0, Qg=4.0 -> Pg=20.6, Qg=0.0
% INFO    : Gen at bus 1973	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1974	: Pg=179.0, Qg=44.0 -> Pg=107.0, Qg=6.495
% INFO    : Gen at bus 1974	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1975	: Pg=232.0, Qg=40.0 -> Pg=155.5, Qg=0.0
% INFO    : Gen at bus 1975	: Vg=1.003145 -> Vg=1.00314
% INFO    : Gen at bus 1976	: Pg=179.0, Qg=44.0 -> Pg=185.0, Qg=0.0
% INFO    : Gen at bus 1976	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1977	: Pg=179.0, Qg=47.0 -> Pg=148.5, Qg=0.0
% INFO    : Gen at bus 1977	: Vg=1.00145 -> Vg=1.00145
% INFO    : Gen at bus 1761	: Pg=43.0, Qg=14.0 -> Pg=34.8825, Qg=0.0
% INFO    : Gen at bus 1761	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1762	: Pg=43.0, Qg=14.0 -> Pg=29.3825, Qg=0.0
% INFO    : Gen at bus 1762	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1978	: Pg=43.0, Qg=14.0 -> Pg=33.8825, Qg=0.0
% INFO    : Gen at bus 1978	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1763	: Pg=36.0, Qg=-10.0 -> Pg=46.6, Qg=0.0
% INFO    : Gen at bus 1763	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1764	: Pg=36.0, Qg=-10.0 -> Pg=31.6, Qg=0.0
% INFO    : Gen at bus 1764	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1765	: Pg=36.0, Qg=-10.0 -> Pg=41.45, Qg=0.0
% INFO    : Gen at bus 1765	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1766	: Pg=36.0, Qg=-10.0 -> Pg=30.6, Qg=0.07
% INFO    : Gen at bus 1766	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1767	: Pg=36.0, Qg=-10.0 -> Pg=37.1, Qg=0.0
% INFO    : Gen at bus 1767	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1769	: Pg=55.0, Qg=-4.0 -> Pg=59.75, Qg=0.0
% INFO    : Gen at bus 1769	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1770	: Pg=55.0, Qg=-4.0 -> Pg=69.75, Qg=0.0
% INFO    : Gen at bus 1770	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1979	: Pg=34.0, Qg=-4.0 -> Pg=22.2, Qg=0.0
% INFO    : Gen at bus 1979	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1980	: Pg=39.0, Qg=3.0 -> Pg=29.55, Qg=0.0
% INFO    : Gen at bus 1980	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1981	: Pg=39.0, Qg=3.0 -> Pg=50.55, Qg=0.0
% INFO    : Gen at bus 1981	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1982	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1983	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1984	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1985	: Vg=0.9930625 -> Vg=0.99306
% INFO    : Gen at bus 1986	: Pg=58.0, Qg=-8.0 -> Pg=78.6, Qg=0.0
% INFO    : Gen at bus 1986	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1987	: Pg=58.0, Qg=-8.0 -> Pg=37.6, Qg=6.47
% INFO    : Gen at bus 1987	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1771	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1988	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1989	: Pg=60.0, Qg=-1.0 -> Pg=75.55, Qg=0.0
% INFO    : Gen at bus 1989	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1990	: Pg=60.0, Qg=-1.0 -> Pg=68.55, Qg=0.0
% INFO    : Gen at bus 1990	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1991	: Pg=60.0, Qg=-1.0 -> Pg=98.05, Qg=0.0
% INFO    : Gen at bus 1991	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1992	: Pg=60.0, Qg=-1.0 -> Pg=103.55, Qg=0.0
% INFO    : Gen at bus 1992	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1993	: Pg=93.0, Qg=-19.0 -> Pg=62.5, Qg=0.0
% INFO    : Gen at bus 1993	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1994	: Pg=93.0, Qg=-19.0 -> Pg=86.0, Qg=0.0
% INFO    : Gen at bus 1994	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1772	: Pg=1227.0, Qg=297.0 -> Pg=736.0, Qg=0.0
% INFO    : Gen at bus 1772	: Vg=0.997577 -> Vg=0.99758
% INFO    : Gen at bus 1995	: Pg=1226.0, Qg=295.0 -> Pg=919.0, Qg=0.0
% INFO    : Gen at bus 1995	: Vg=0.9964485 -> Vg=0.99645
% INFO    : Gen at bus 1773	: Pg=398.0, Qg=42.0 -> Pg=284.5, Qg=0.0
% INFO    : Gen at bus 1773	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1774	: Pg=329.0, Qg=22.0 -> Pg=300.25, Qg=0.0
% INFO    : Gen at bus 1774	: Vg=0.9985055 -> Vg=0.99851
% INFO    : Gen at bus 1775	: Pg=273.0, Qg=86.0 -> Pg=234.75, Qg=0.0
% INFO    : Gen at bus 1775	: Vg=0.997161 -> Vg=0.99716
% INFO    : Gen at bus 1776	: Pg=274.0, Qg=83.0 -> Pg=409.25, Qg=0.0
% INFO    : Gen at bus 1776	: Vg=0.9944205 -> Vg=0.99442
% INFO    : Gen at bus 1996	: Pg=51.0, Qg=3.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 1996	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1997	: Pg=51.0, Qg=3.0 -> Pg=83.0, Qg=0.0
% INFO    : Gen at bus 1997	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1998	: Pg=37.0, Qg=-2.0 -> Pg=59.45, Qg=0.0
% INFO    : Gen at bus 1998	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1999	: Pg=37.0, Qg=-2.0 -> Pg=41.45, Qg=0.0
% INFO    : Gen at bus 1999	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2000	: Pg=96.0, Qg=41.0 -> Pg=68.75, Qg=0.0
% INFO    : Gen at bus 2000	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2018	: Pg=81.0, Qg=26.0 -> Pg=130.25, Qg=0.0
% INFO    : Gen at bus 2018	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1777	: Pg=1046.0, Qg=333.0 -> Pg=721.3425, Qg=0.0
% INFO    : Gen at bus 1777	: Vg=0.9967005 -> Vg=0.9967
% INFO    : Gen at bus 1778	: Pg=1050.0, Qg=331.0 -> Pg=610.0925, Qg=0.0
% INFO    : Gen at bus 1778	: Vg=0.9991795 -> Vg=0.99918
% INFO    : Gen at bus 2001	: Pg=68.0, Qg=7.0 -> Pg=84.45, Qg=0.0
% INFO    : Gen at bus 2001	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1779	: Pg=68.0, Qg=7.0 -> Pg=74.95, Qg=0.0
% INFO    : Gen at bus 1779	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2002	: Pg=68.0, Qg=7.0 -> Pg=72.45, Qg=0.0
% INFO    : Gen at bus 2002	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2003	: Pg=71.0, Qg=19.0 -> Pg=66.8, Qg=0.0
% INFO    : Gen at bus 2003	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1780	: Pg=32.0, Qg=2.0 -> Pg=74.185, Qg=0.0
% INFO    : Gen at bus 1780	: Vg=1.0106 -> Vg=1.0106
% INFO    : Gen at bus 2028	: Pg=32.0, Qg=2.0 -> Pg=72.685, Qg=0.0
% INFO    : Gen at bus 2028	: Vg=1.01086 -> Vg=1.01086
% INFO    : Gen at bus 1781	: Pg=32.0, Qg=2.0 -> Pg=23.185, Qg=0.0
% INFO    : Gen at bus 1781	: Vg=1.010775 -> Vg=1.01077
% INFO    : Gen at bus 1782	: Pg=32.0, Qg=2.0 -> Pg=40.185, Qg=0.0
% INFO    : Gen at bus 1782	: Vg=1.010715 -> Vg=1.01072
% INFO    : Gen at bus 2004	: Pg=121.0, Qg=47.0 -> Pg=166.05, Qg=0.0
% INFO    : Gen at bus 2004	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2005	: Pg=121.0, Qg=47.0 -> Pg=94.05, Qg=0.37
% INFO    : Gen at bus 2005	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2006	: Pg=120.0, Qg=47.0 -> Pg=103.8, Qg=0.905
% INFO    : Gen at bus 2006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2007	: Pg=76.0, Qg=-9.0 -> Pg=70.45, Qg=0.0
% INFO    : Gen at bus 2007	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2008	: Pg=76.0, Qg=-9.0 -> Pg=74.45, Qg=0.0
% INFO    : Gen at bus 2008	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2009	: Pg=76.0, Qg=-9.0 -> Pg=117.95, Qg=0.0
% INFO    : Gen at bus 2009	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1783	: Pg=653.0, Qg=111.0 -> Pg=434.25, Qg=24.105
% INFO    : Gen at bus 1783	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1784	: Pg=647.0, Qg=101.0 -> Pg=568.75, Qg=0.0
% INFO    : Gen at bus 1784	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1785	: Pg=644.0, Qg=145.0 -> Pg=1244.75, Qg=0.0
% INFO    : Gen at bus 1785	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1786	: Pg=645.0, Qg=147.0 -> Pg=487.75, Qg=0.0
% INFO    : Gen at bus 1786	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1787	: Pg=289.0, Qg=16.0 -> Pg=206.0, Qg=0.0
% INFO    : Gen at bus 1787	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1788	: Pg=289.0, Qg=16.0 -> Pg=220.5, Qg=0.0
% INFO    : Gen at bus 1788	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1789	: Pg=516.0, Qg=100.0 -> Pg=320.5, Qg=0.0
% INFO    : Gen at bus 1789	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1790	: Pg=287.0, Qg=138.0 -> Pg=336.5, Qg=0.0
% INFO    : Gen at bus 1790	: Vg=0.9973695 -> Vg=0.99737
% INFO    : Gen at bus 1791	: Pg=289.0, Qg=131.0 -> Pg=364.5, Qg=0.0
% INFO    : Gen at bus 1791	: Vg=0.994026 -> Vg=0.99403
% INFO    : Gen at bus 2010	: Pg=224.0, Qg=16.0 -> Pg=241.5, Qg=0.0
% INFO    : Gen at bus 2010	: Vg=1.002105 -> Vg=1.00211
% INFO    : Gen at bus 1792	: Pg=40.0, Qg=22.0 -> Pg=57.7475, Qg=0.0
% INFO    : Gen at bus 1792	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2011	: Pg=40.0, Qg=22.0 -> Pg=24.2475, Qg=0.0
% INFO    : Gen at bus 2011	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2012	: Pg=45.0, Qg=15.0 -> Pg=29.7475, Qg=0.0
% INFO    : Gen at bus 2012	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1793	: Pg=142.0, Qg=46.0 -> Pg=89.3, Qg=11.975
% INFO    : Gen at bus 1793	: Vg=1.00069 -> Vg=1.00069
% INFO    : Gen at bus 1794	: Pg=142.0, Qg=46.0 -> Pg=80.9, Qg=12.84
% INFO    : Gen at bus 1794	: Vg=1.00072 -> Vg=1.00072
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
