%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         08 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case240_pserc__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1001	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	1002	 1	 226.84	 -37.47	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	1003	 1	 2825.92	 366.86	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	1004	 1	 1362.16	 5.52	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	1032	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	1034	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	1101	 1	 4527.37	 -137.04	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	1102	 1	 231.56	 23.00	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	1131	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	1201	 1	 166.99	 -2.01	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	1202	 1	 1149.11	 287.13	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	1232	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	1301	 1	 3549.63	 352.83	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	1302	 1	 23.04	 2.30	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	1303	 1	 8182.71	 813.35	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	1331	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	1333	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	1401	 1	 8576.94	 1524.59	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	1402	 1	 5366.63	 -600.16	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	1403	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	1431	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2000	 1	 2896.61	 287.92	 0.0	 0.0	 20	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2030	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2100	 1	 368.97	 54.83	 0.0	 0.0	 21	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2130	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2201	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2202	 1	 2028.83	 268.56	 0.0	 0.0	 22	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2203	 1	 2242.23	 278.27	 0.0	 0.0	 22	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2233	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2301	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2302	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2332	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2400	 1	 1106.70	 76.66	 0.0	 0.0	 24	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2401	 1	 1157.97	 105.21	 0.0	 0.0	 24	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2402	 1	 1417.37	 81.98	 0.0	 0.0	 24	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2403	 1	 1377.98	 38.54	 0.0	 0.0	 24	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2404	 1	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2405	 1	 1082.28	 22.90	 0.0	 0.0	 24	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2406	 1	 737.40	 -40.75	 0.0	 0.0	 24	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2407	 1	 1732.77	 -36.53	 0.0	 0.0	 24	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2408	 1	 1743.28	 -72.62	 0.0	 0.0	 24	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2409	 1	 1601.78	 -86.70	 0.0	 0.0	 24	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2410	 1	 2069.30	 58.18	 0.0	 0.0	 24	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2411	 1	 1427.35	 75.95	 0.0	 0.0	 24	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2438	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2501	 1	 0.0	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2502	 1	 2369.15	 -91.91	 0.0	 0.0	 25	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2503	 1	 2422.51	 201.99	 0.0	 0.0	 25	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2533	 2	 0.0	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2600	 1	 -1863.90	 0.00	 0.0	 0.0	 90	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2601	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2602	 1	 130.29	 12.96	 0.0	 0.0	 26	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2603	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2604	 1	 2050.78	 0.00	 0.0	 0.0	 90	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	2605	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 287.0	 1	    1.10000	    0.90000;
	2606	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 287.0	 1	    1.10000	    0.90000;
	2607	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 287.0	 1	    1.10000	    0.90000;
	2608	 1	 130.29	 12.96	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2609	 1	 175.89	 26.80	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2610	 1	 130.29	 12.96	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2611	 1	 130.29	 12.96	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2612	 1	 157.65	 24.82	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2613	 1	 416.93	 64.53	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2614	 1	 179.80	 27.80	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2615	 1	 1052.48	 131.15	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2616	 1	 152.44	 23.83	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2617	 1	 157.65	 24.82	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2618	 1	 881.30	 -6.16	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2619	 1	 -2773.83	 0.00	 0.0	 0.0	 90	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2620	 1	 267.35	 17.47	 0.0	 0.0	 26	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	2621	 1	 235.49	 -62.74	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	2630	 2	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2631	 2	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2634	 2	 0.0	 0.0	 0.0	 0.0	 90	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2637	 2	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2638	 2	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	2901	 1	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	2902	 1	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3101	 1	 447.91	 52.83	 0.0	 0.0	 31	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3102	 1	 209.27	 24.93	 0.0	 0.0	 31	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3103	 1	 550.68	 59.78	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3104	 1	 406.79	 40.13	 0.0	 0.0	 31	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	3105	 1	 314.05	 49.09	 0.0	 0.0	 31	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	3133	 2	 0.0	 0.0	 0.0	 0.0	 32	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3135	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3201	 1	 606.93	 97.85	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3202	 1	 769.28	 83.47	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3203	 1	 862.35	 158.48	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3204	 1	 877.69	 95.31	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3205	 1	 716.63	 77.78	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3234	 2	 0.0	 0.0	 0.0	 0.0	 32	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3301	 1	 0.0	 0.0	 0.0	 0.0	 32	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3302	 1	 453.19	 85.79	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3303	 1	 820.76	 150.72	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3304	 1	 700.12	 122.62	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3305	 1	 564.73	 61.23	 0.0	 0.0	 32	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3333	 2	 0.0	 0.0	 0.0	 0.0	 32	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3401	 1	 731.91	 135.91	 0.0	 0.0	 34	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3402	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3403	 1	 677.13	 73.58	 0.0	 0.0	 34	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3404	 1	 575.42	 62.08	 0.0	 0.0	 34	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3405	 1	 589.11	 63.72	 0.0	 0.0	 34	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3432	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3433	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3501	 1	 820.24	 89.02	 0.0	 0.0	 35	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3531	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3601	 1	 137.61	 14.84	 0.0	 0.0	 36	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	3631	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3701	 1	 416.08	 15.85	 0.0	 0.0	 37	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	3731	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3801	 1	 250.95	 47.41	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3802	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3803	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3804	 1	 293.50	 55.32	 0.0	 0.0	 38	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3805	 1	 655.38	 163.11	 0.0	 0.0	 38	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3806	 1	 380.04	 41.37	 0.0	 0.0	 38	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3831	 2	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3835	 2	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3836	 2	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3891	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3892	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3893	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3894	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3895	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3896	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3897	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3901	 1	 0.0	 0.0	 0.0	 0.0	 39	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3902	 1	 200.78	 38.25	 0.0	 0.0	 39	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3903	 1	 279.86	 30.27	 0.0	 0.0	 39	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3904	 1	 0.0	 0.0	 0.0	 0.0	 39	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3905	 1	 0.0	 0.0	 0.0	 0.0	 39	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3906	 1	 0.0	 0.0	 0.0	 0.0	 39	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	3907	 1	 605.46	 63.07	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3908	 1	 262.84	 24.72	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3909	 1	 224.36	 39.78	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3910	 1	 317.38	 34.44	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3911	 1	 305.96	 47.11	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3912	 1	 174.50	 -0.63	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3913	 1	 432.48	 43.44	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3914	 1	 298.89	 52.55	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3915	 1	 333.94	 53.40	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3916	 1	 155.00	 0.00	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3917	 1	 312.59	 43.99	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3918	 1	 419.01	 75.46	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3919	 1	 242.14	 24.09	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3920	 1	 226.38	 23.68	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3921	 1	 198.02	 34.82	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3922	 1	 332.61	 31.92	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3923	 1	 523.71	 67.02	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3924	 1	 436.34	 47.16	 0.0	 0.0	 39	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	3925	 1	 0.0	 0.0	 0.0	 0.0	 39	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	3926	 1	 350.86	 16.67	 0.0	 0.0	 39	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	3931	 2	 0.0	 0.0	 0.0	 0.0	 39	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3932	 2	 0.0	 0.0	 0.0	 0.0	 39	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3933	 3	 0.0	 0.0	 0.0	 0.0	 39	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4001	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4002	 1	 221.37	 22.00	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4003	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4004	 1	 354.93	 35.30	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4005	 1	 630.08	 157.42	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4006	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4007	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4008	 1	 374.21	 37.20	 0.0	 0.0	 40	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4009	 1	 2898.65	 431.39	 0.0	 0.0	 40	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	4010	 1	 3133.61	 0.00	 0.0	 0.0	 90	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	4031	 2	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4035	 2	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4039	 2	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4090	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4091	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4092	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4093	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4094	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4095	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4096	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4097	 1	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4101	 1	 1305.83	 129.78	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4102	 1	 630.78	 68.66	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4103	 1	 15.26	 1.51	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4104	 1	 3317.33	 329.74	 0.0	 0.0	 40	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	4131	 2	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4132	 2	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4201	 1	 7562.65	 461.01	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4202	 1	 5982.03	 594.63	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4203	 1	 5747.62	 571.33	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4204	 1	 1331.41	 132.34	 0.0	 0.0	 40	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4231	 2	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	4232	 2	 0.0	 0.0	 0.0	 0.0	 40	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	5001	 1	 9939.84	 1721.38	 0.0	 0.0	 50	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5002	 1	 11816.42	 1174.36	 0.0	 0.0	 50	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5003	 1	 807.38	 80.25	 0.0	 0.0	 50	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	5004	 1	 0.0	 0.0	 0.0	 0.0	 50	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	5031	 2	 0.0	 0.0	 0.0	 0.0	 50	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	5032	 2	 0.0	 0.0	 0.0	 0.0	 50	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6101	 1	 0.0	 0.0	 0.0	 0.0	 61	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6102	 1	 1053.14	 -345.28	 0.0	 0.0	 61	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6103	 1	 514.30	 51.11	 0.0	 0.0	 61	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6104	 1	 2224.39	 221.09	 0.0	 0.0	 61	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	6132	 2	 0.0	 0.0	 0.0	 0.0	 61	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6201	 1	 270.11	 26.86	 0.0	 0.0	 60	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6202	 1	 116.43	 13.53	 0.0	 0.0	 60	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6203	 1	 1459.79	 145.09	 0.0	 0.0	 60	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	6204	 1	 1573.90	 156.46	 0.0	 0.0	 60	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	6205	 1	 642.11	 86.34	 0.0	 0.0	 60	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	6231	 2	 0.0	 0.0	 0.0	 0.0	 60	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6235	 2	 0.0	 0.0	 0.0	 0.0	 60	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6301	 1	 677.67	 67.36	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6302	 1	 776.68	 77.22	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6303	 1	 979.81	 97.40	 0.0	 0.0	 60	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	6304	 1	 0.0	 0.0	 0.0	 0.0	 60	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	6305	 1	 79.05	 19.75	 0.0	 0.0	 60	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	6333	 2	 0.0	 0.0	 0.0	 0.0	 60	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6335	 2	 0.0	 0.0	 0.0	 0.0	 60	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6401	 1	 2194.75	 218.15	 0.0	 0.0	 64	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6402	 1	 357.63	 35.57	 0.0	 0.0	 64	    1.00000	    0.00000	 115.0	 1	    1.10000	    0.90000;
	6403	 1	 2.89	 0.27	 0.0	 0.0	 64	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6404	 1	 38.03	 3.77	 0.0	 0.0	 64	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6433	 2	 0.0	 0.0	 0.0	 0.0	 64	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	6501	 1	 256.63	 64.13	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6502	 1	 2041.47	 277.67	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6503	 1	 578.95	 144.60	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6504	 1	 389.73	 38.73	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6505	 1	 8.92	 2.23	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6506	 1	 0.0	 0.0	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6507	 1	 540.77	 -61.35	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6508	 1	 173.01	 43.21	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6509	 1	 11.28	 2.82	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6510	 1	 1946.02	 -103.88	 0.0	 0.0	 60	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	6533	 2	 0.0	 0.0	 0.0	 0.0	 60	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7001	 1	 9782.18	 972.35	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7002	 1	 2554.83	 -138.07	 0.0	 0.0	 60	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7031	 2	 0.0	 0.0	 0.0	 0.0	 60	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7032	 2	 0.0	 0.0	 0.0	 0.0	 60	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8001	 1	 0.0	 0.0	 0.0	 0.0	 80	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8002	 1	 0.0	 0.0	 0.0	 0.0	 80	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	8003	 1	 856.54	 85.14	 0.0	 0.0	 80	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	8004	 1	 4971.06	 494.11	 0.0	 0.0	 80	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	8005	 1	 1733.93	 172.37	 0.0	 0.0	 80	    1.00000	    0.00000	 230.0	 1	    1.10000	    0.90000;
	8033	 2	 0.0	 0.0	 0.0	 0.0	 80	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	8034	 2	 0.0	 0.0	 0.0	 0.0	 80	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	1032	 743.5	 0.0	 1030.0	 -1030.0	 1.0	 100.0	 1	 1487	 0.0; % NUC
	1032	 517.5	 0.0	 518.0	 -518.0	 1.0	 100.0	 1	 1035	 0.0; % COW
	1034	 354.5	 0.0	 2294.0	 -2294.0	 1.0	 100.0	 1	 709	 0.0; % COW
	1034	 271.0	 0.0	 918.0	 -918.0	 1.0	 100.0	 1	 542	 0.0; % COW
	1034	 541.0	 0.0	 700.0	 -700.0	 1.0	 100.0	 1	 1082	 0.0; % NUC
	1131	 886.5	 0.0	 887.0	 -887.0	 1.0	 100.0	 1	 1773	 0.0; % COW
	1131	 886.5	 0.0	 1916.0	 -1916.0	 1.0	 100.0	 1	 1773	 0.0; % COW
	1131	 923.5	 0.0	 924.0	 -924.0	 1.0	 100.0	 1	 1847	 0.0; % NG
	1232	 726.5	 0.0	 1208.0	 -1208.0	 1.0	 100.0	 1	 1453	 0.0; % COW
	1232	 571.5	 0.0	 628.0	 -628.0	 1.0	 100.0	 1	 1143	 0.0; % NUC
	1331	 1208.5	 0.0	 1209.0	 -1209.0	 1.0	 100.0	 1	 2417	 0.0; % NUC
	1331	 1239.0	 0.0	 1239.0	 -1239.0	 1.0	 100.0	 1	 2478	 0.0; % COW
	1333	 1474.5	 0.0	 1475.0	 -1475.0	 1.0	 100.0	 1	 2949	 0.0; % COW
	1333	 1438.0	 0.0	 2746.0	 -2746.0	 1.0	 100.0	 1	 2876	 0.0; % NUC
	1333	 1578.5	 0.0	 1579.0	 -1579.0	 1.0	 100.0	 1	 3157	 0.0; % PEL
	1431	 2419.5	 0.0	 3559.0	 -3559.0	 1.0	 100.0	 1	 4839	 0.0; % COW
	1431	 2419.5	 0.0	 2420.0	 -2420.0	 1.0	 100.0	 1	 4839	 0.0; % COW
	1431	 2589.5	 0.0	 2590.0	 -2590.0	 1.0	 100.0	 1	 5179	 0.0; % PEL
	2030	 1045.5	 0.0	 1070.0	 -1070.0	 1.0	 100.0	 1	 2091	 0.0; % COW
	2030	 774.5	 0.0	 775.0	 -775.0	 1.0	 100.0	 1	 1549	 0.0; % COW
	2130	 297.0	 0.0	 297.0	 -297.0	 1.0	 100.0	 1	 594	 0.0; % NG
	2130	 388.0	 0.0	 388.0	 -388.0	 1.0	 100.0	 1	 776	 0.0; % COW
	2130	 297.0	 0.0	 297.0	 -297.0	 1.0	 100.0	 1	 594	 0.0; % NG
	2130	 275.5	 0.0	 276.0	 -276.0	 1.0	 100.0	 1	 551	 0.0; % NG
	2233	 565.5	 0.0	 566.0	 -566.0	 1.0	 100.0	 1	 1131	 0.0; % COW
	2233	 635.0	 0.0	 635.0	 -635.0	 1.0	 100.0	 1	 1270	 0.0; % NG
	2233	 635.0	 0.0	 635.0	 -635.0	 1.0	 100.0	 1	 1270	 0.0; % NG
	2332	 703.5	 0.0	 704.0	 -704.0	 1.0	 100.0	 1	 1407	 0.0; % NUC
	2438	 467.0	 130.5	 728.0	 -467.0	 1.0	 100.0	 1	 934	 0.0; % NG
	2438	 627.0	 367.0	 1902.0	 -1168.0	 1.0	 100.0	 1	 1254	 0.0; % NUC
	2438	 444.5	 624.0	 2301.0	 -1053.0	 1.0	 100.0	 1	 889	 0.0; % COW
	2438	 651.5	 3.5	 659.0	 -652.0	 1.0	 100.0	 1	 1303	 0.0; % COW
	2438	 485.0	 0.0	 485.0	 -485.0	 1.0	 100.0	 1	 970	 0.0; % COW
	2438	 536.5	 4.0	 561.0	 -553.0	 1.0	 100.0	 1	 1073	 0.0; % COW
	2438	 477.5	 380.0	 1910.0	 -1150.0	 1.0	 100.0	 1	 955	 0.0; % COW
	2438	 -503.0	 0.0	 88.8	 -88.8	 1.0	 100.0	 1	 0	 -1006.0; % SYNC
	2533	 2423.5	 0.0	 2424.0	 -2424.0	 1.0	 100.0	 1	 4847	 0.0; % COW
	2630	 560.0	 0.0	 1346.0	 -1346.0	 1.0	 100.0	 1	 1120	 0.0; % COW
	2631	 895.5	 0.0	 896.0	 -896.0	 1.0	 100.0	 1	 1791	 0.0; % NG
	2634	 1969.5	 0.0	 1970.0	 -1970.0	 1.0	 100.0	 1	 3939	 0.0; % COW
	2637	 2350.0	 0.0	 2350.0	 -2350.0	 1.0	 100.0	 1	 4700	 0.0; % NG
	2638	 -516.5	 0.0	 120.0	 -120.0	 1.0	 100.0	 1	 239	 -1272.0; % COW
	3133	 541.5	 0.0	 542.0	 -542.0	 1.0	 100.0	 1	 1083	 0.0; % NG
	3133	 556.5	 0.0	 557.0	 -557.0	 1.0	 100.0	 1	 1113	 0.0; % PEL
	3135	 380.5	 0.0	 381.0	 -381.0	 1.0	 100.0	 1	 761	 0.0; % COW
	3135	 175.5	 0.0	 176.0	 -176.0	 1.0	 100.0	 1	 351	 0.0; % NG
	3234	 646.0	 0.0	 646.0	 -646.0	 1.0	 100.0	 1	 1292	 0.0; % COW
	3234	 498.0	 5.0	 1244.0	 -1234.0	 1.0	 100.0	 1	 996	 0.0; % NG
	3234	 510.0	 0.0	 510.0	 -510.0	 1.0	 100.0	 1	 1020	 0.0; % COW
	3234	 458.5	 0.0	 459.0	 -459.0	 1.0	 100.0	 1	 917	 0.0; % COW
	3333	 486.5	 0.0	 487.0	 -487.0	 1.0	 100.0	 1	 973	 0.0; % COW
	3333	 463.5	 0.0	 464.0	 -464.0	 1.0	 100.0	 1	 927	 0.0; % NG
	3432	 81.5	 0.0	 544.0	 -544.0	 1.0	 100.0	 1	 1087	 -924.0; % NG
	3433	 514.0	 0.0	 514.0	 -514.0	 1.0	 100.0	 1	 1028	 0.0; % COW
	3433	 569.0	 185.0	 939.0	 -569.0	 1.0	 100.0	 1	 1138	 0.0; % COW
	3531	 425.0	 202.5	 1004.0	 -599.0	 1.0	 100.0	 1	 850	 0.0; % COW
	3531	 299.0	 0.0	 299.0	 -299.0	 1.0	 100.0	 1	 598	 0.0; % COW
	3531	 268.5	 0.0	 269.0	 -269.0	 1.0	 100.0	 1	 537	 0.0; % NG
	3631	 168.0	 0.0	 168.0	 -168.0	 1.0	 100.0	 1	 336	 0.0; % NG
	3631	 106.0	 0.0	 106.0	 -106.0	 1.0	 100.0	 1	 212	 0.0; % NG
	3731	 2080.0	 0.0	 2080.0	 -2080.0	 1.0	 100.0	 1	 4160	 0.0; % NG
	3831	 712.5	 97.5	 1175.0	 -980.0	 1.0	 100.0	 1	 1425	 0.0; % COW
	3835	 970.0	 0.0	 970.0	 -970.0	 1.0	 100.0	 1	 1940	 0.0; % COW
	3835	 -255.0	 0.0	 19.2	 -19.2	 1.0	 100.0	 1	 0	 -510.0; % SYNC
	3836	 491.5	 0.0	 492.0	 -492.0	 1.0	 100.0	 1	 983	 0.0; % COW
	3931	 148.5	 1.0	 151.0	 -149.0	 1.0	 100.0	 1	 297	 0.0; % NG
	3931	 461.5	 169.0	 1284.0	 -946.0	 1.0	 100.0	 1	 923	 0.0; % NUC
	3932	 1127.0	 11.5	 1150.0	 -1127.0	 1.0	 100.0	 1	 2254	 0.0; % COW
	3933	 404.5	 -14.7	 405.0	 -434.4	 1.0	 100.0	 1	 809	 0.0; % COW
	3933	 363.5	 0.0	 434.4	 -434.4	 1.0	 100.0	 1	 727	 0.0; % NG
	3933	 919.0	 0.0	 919.0	 -919.0	 1.0	 100.0	 1	 1838	 0.0; % COW
	3933	 547.5	 107.5	 1256.0	 -1041.0	 1.0	 100.0	 1	 1095	 0.0; % COW
	3933	 323.5	 0.0	 434.4	 -434.4	 1.0	 100.0	 1	 647	 0.0; % NG
	3933	 296.0	 0.0	 521.0	 -521.0	 1.0	 100.0	 1	 1041	 -449.0; % NUC
	4039	 873.5	 0.0	 958.8	 -958.8	 1.0	 100.0	 1	 1747	 0.0; % COW
	4039	 848.0	 0.0	 1459.0	 -1459.0	 1.0	 100.0	 1	 1696	 0.0; % COW
	4039	 642.5	 0.0	 958.8	 -958.8	 1.0	 100.0	 1	 1285	 0.0; % NG
	4031	 1300.0	 0.0	 1300.0	 -1300.0	 1.0	 100.0	 1	 2600	 0.0; % COW
	4031	 1353.5	 0.0	 1354.0	 -1354.0	 1.0	 100.0	 1	 2707	 0.0; % NG
	4031	 1300.0	 0.0	 1300.0	 -1300.0	 1.0	 100.0	 1	 2600	 0.0; % COW
	4031	 1353.5	 0.0	 1354.0	 -1354.0	 1.0	 100.0	 1	 2707	 0.0; % NG
	4035	 366.0	 0.0	 721.2	 -721.2	 1.0	 100.0	 1	 732	 0.0; % COW
	4035	 295.5	 0.0	 721.2	 -721.2	 1.0	 100.0	 1	 591	 0.0; % COW
	4035	 465.5	 0.0	 1836.0	 -1836.0	 1.0	 100.0	 1	 931	 0.0; % COW
	4035	 373.5	 0.0	 721.2	 -721.2	 1.0	 100.0	 1	 747	 0.0; % COW
	4131	 655.0	 0.0	 6482.0	 -6482.0	 1.0	 100.0	 1	 1310	 0.0; % COW
	4131	 682.5	 0.0	 683.0	 -683.0	 1.0	 100.0	 1	 1365	 0.0; % NG
	4132	 174.0	 0.0	 1473.0	 -1473.0	 1.0	 100.0	 1	 348	 0.0; % COW
	4132	 66.5	 0.0	 2847.0	 -2847.0	 1.0	 100.0	 1	 133	 0.0; % COW
	4132	 303.5	 0.0	 580.0	 -580.0	 1.0	 100.0	 1	 607	 0.0; % COW
	4132	 125.0	 0.0	 231.0	 -231.0	 1.0	 100.0	 1	 250	 0.0; % NG
	4132	 173.0	 0.0	 173.0	 -173.0	 1.0	 100.0	 1	 346	 0.0; % NG
	4231	 330.5	 0.0	 728.0	 -728.0	 1.0	 100.0	 1	 661	 0.0; % COW
	4231	 318.0	 0.0	 659.0	 -659.0	 1.0	 100.0	 1	 636	 0.0; % COW
	4231	 536.5	 0.0	 1808.0	 -1808.0	 1.0	 100.0	 1	 1073	 0.0; % NUC
	4231	 358.5	 0.0	 359.0	 -359.0	 1.0	 100.0	 1	 717	 0.0; % NG
	4232	 3030.0	 0.0	 3030.0	 -3030.0	 1.0	 100.0	 1	 6060	 0.0; % COW
	4232	 3155.5	 0.0	 3156.0	 -3156.0	 1.0	 100.0	 1	 6311	 0.0; % NG
	4232	 3155.5	 0.0	 3156.0	 -3156.0	 1.0	 100.0	 1	 6311	 0.0; % NG
	5031	 2897.0	 0.0	 2897.0	 -2897.0	 1.0	 100.0	 1	 5794	 0.0; % NG
	5031	 2781.5	 0.0	 4399.0	 -4399.0	 1.0	 100.0	 1	 5563	 0.0; % COW
	5032	 1488.0	 0.0	 2977.0	 -2977.0	 1.0	 100.0	 1	 2976	 0.0; % COW
	5032	 1488.0	 0.0	 2200.0	 -2200.0	 1.0	 100.0	 1	 2976	 0.0; % COW
	5032	 1488.0	 0.0	 2205.0	 -2205.0	 1.0	 100.0	 1	 2976	 0.0; % COW
	5032	 1549.5	 0.0	 1550.0	 -1550.0	 1.0	 100.0	 1	 3099	 0.0; % NG
	5032	 1549.5	 0.0	 1550.0	 -1550.0	 1.0	 100.0	 1	 3099	 0.0; % NG
	6132	 270.5	 0.0	 271.0	 -271.0	 1.0	 100.0	 1	 541	 0.0; % COW
	6132	 233.0	 0.0	 233.0	 -233.0	 1.0	 100.0	 1	 466	 0.0; % NG
	6132	 255.0	 0.0	 1072.0	 -1072.0	 1.0	 100.0	 1	 510	 0.0; % COW
	6132	 228.0	 0.0	 228.0	 -228.0	 1.0	 100.0	 1	 456	 0.0; % NG
	6132	 253.5	 0.0	 254.0	 -254.0	 1.0	 100.0	 1	 507	 0.0; % NG
	6231	 425.5	 0.0	 1256.0	 -1256.0	 1.0	 100.0	 1	 851	 0.0; % COW
	6231	 206.0	 0.0	 206.0	 -206.0	 1.0	 100.0	 1	 412	 0.0; % COW
	6235	 448.0	 0.0	 448.0	 -448.0	 1.0	 100.0	 1	 896	 0.0; % COW
	6235	 309.5	 0.0	 347.0	 -347.0	 1.0	 100.0	 1	 619	 0.0; % COW
	6235	 291.5	 0.0	 292.0	 -292.0	 1.0	 100.0	 1	 583	 0.0; % COW
	6333	 569.5	 0.0	 1671.0	 -1671.0	 1.0	 100.0	 1	 1139	 0.0; % COW
	6333	 755.0	 0.0	 755.0	 -755.0	 1.0	 100.0	 1	 1510	 0.0; % COW
	6335	 76.0	 0.0	 968.0	 -968.0	 1.0	 100.0	 1	 152	 0.0; % NG
	6335	 181.0	 0.0	 330.0	 -330.0	 1.0	 100.0	 1	 362	 0.0; % COW
	6335	 104.5	 0.0	 406.0	 -406.0	 1.0	 100.0	 1	 209	 0.0; % COW
	6433	 249.0	 0.0	 283.0	 -283.0	 1.0	 100.0	 1	 498	 0.0; % NG
	6433	 154.5	 0.0	 155.0	 -155.0	 1.0	 100.0	 1	 309	 0.0; % NG
	6433	 250.0	 0.0	 536.0	 -536.0	 1.0	 100.0	 1	 500	 0.0; % COW
	6433	 105.0	 0.0	 105.0	 -105.0	 1.0	 100.0	 1	 210	 0.0; % PEL
	6433	 112.5	 0.0	 113.0	 -113.0	 1.0	 100.0	 1	 225	 0.0; % NG
	6533	 492.5	 0.0	 1924.0	 -1924.0	 1.0	 100.0	 1	 985	 0.0; % COW
	6533	 398.0	 0.0	 398.0	 -398.0	 1.0	 100.0	 1	 796	 0.0; % PEL
	6533	 430.0	 0.0	 880.0	 -880.0	 1.0	 100.0	 1	 860	 0.0; % COW
	6533	 387.0	 0.0	 387.0	 -387.0	 1.0	 100.0	 1	 774	 0.0; % NG
	6533	 387.0	 0.0	 387.0	 -387.0	 1.0	 100.0	 1	 774	 0.0; % NG
	7031	 1139.5	 0.0	 1419.0	 -1419.0	 1.0	 100.0	 1	 2279	 0.0; % COW
	7031	 1139.5	 0.0	 2092.0	 -2092.0	 1.0	 100.0	 1	 2279	 0.0; % COW
	7031	 832.0	 0.0	 999.0	 -999.0	 1.0	 100.0	 1	 1997	 -333.0; % NG
	7031	 1186.5	 0.0	 1187.0	 -1187.0	 1.0	 100.0	 1	 2373	 0.0; % NG
	7031	 1219.5	 0.0	 1220.0	 -1220.0	 1.0	 100.0	 1	 2439	 0.0; % PEL
	7032	 680.5	 0.0	 826.0	 -826.0	 1.0	 100.0	 1	 1361	 0.0; % COW
	7032	 461.0	 0.0	 489.0	 -489.0	 1.0	 100.0	 1	 922	 0.0; % NUC
	7032	 452.0	 0.0	 452.0	 -452.0	 1.0	 100.0	 1	 904	 0.0; % COW
	7032	 264.5	 0.0	 365.0	 -365.0	 1.0	 100.0	 1	 729	 -200.0; % NG
	8033	 189.0	 0.0	 786.0	 -786.0	 1.0	 100.0	 1	 378	 0.0; % COW
	8034	 1400.0	 0.0	 1400.0	 -1400.0	 1.0	 100.0	 1	 2800	 0.0; % COW
	8034	 1400.0	 0.0	 1400.0	 -1400.0	 1.0	 100.0	 1	 2800	 0.0; % COW
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  23.552530	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  17.525740	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  50.253548	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.784540	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.164105	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  32.436958	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.156469	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.737499	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.952184	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.242137	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  24.807784	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  28.383968	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.755431	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.698014	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	 105.404954	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.082606	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.630090	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 103.348768	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   6.769987	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  11.508310	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.856831	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.108116	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  49.860247	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.863282	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.216009	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.247027	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.435718	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.418634	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  25.395707	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 112.919983	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  29.447096	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.360187	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  43.054554	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.954880	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.935047	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  32.738635	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.642891	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.386501	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.623984	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.008261	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.638878	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  60.295192	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 115.784252	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  19.747758	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 139.406671	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.626840	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.390411	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   9.116809	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.599236	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.557379	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.600547	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.127115	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.029025	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.628665	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.069170	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.755158	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 111.468783	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.364330	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.305594	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.487946	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.009089	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.186796	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  39.855613	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.291471	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.821502	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  22.434142	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.060251	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  58.640953	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.111583	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  10.724076	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.604602	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   7.148098	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  14.120280	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.489744	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.920521	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.879314	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.795262	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.495790	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.529629	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.148633	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.360086	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.153973	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.076694	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.799668	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.375219	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.048511	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  13.581555	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.584790	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  45.195796	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.759127	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.530332	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.136833	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.828324	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  14.389570	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.966466	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.486578	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.492611	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.466295	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.255650	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.837547	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.019241	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  11.786936	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.985739	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.815976	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.698432	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  48.831293	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.211888	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 105.104656	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.879273	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.634935	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.107834	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.793235	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.239418	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.663274	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.405861	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  38.016670	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.247846	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.388960	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  11.816160	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.852868	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.252173	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 102.698216	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.707527	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  26.935133	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.266401	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.889540	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  20.456741	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  26.092954	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.210311	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.338561	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   7.157129	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  38.956112	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.642352	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.781578	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  43.330859	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.905335	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	   9.594434	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.215165	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 114.365663	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.149150	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.948779	   0.000000; % COW
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1001	 1201	 0.00177	 0.03169	 3.3446	 996.0	 996.0	 996.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1202	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1004	 0.0005	 0.0053	 0.0882	 5934.0	 5934.0	 5934.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1102	 0.00179	 0.01988	 2.576	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 1102	 0.00179	 0.01988	 2.576	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1002	 6506	 0.0048	 0.0436	 0.7078	 721.0	 721.0	 721.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 7001	 0.03903	 0.27403	 2.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1004	 7002	 0.00977	 0.11	 2.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1401	 0.0028	 0.0211	 1.0194	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1101	 1401	 0.0028	 0.0211	 1.0194	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 1202	 0.00077	 0.00536	 1.39842	 5834.0	 5834.0	 5834.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 1402	 0.00179	 0.02592	 3.3922	 1216.0	 1216.0	 1216.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1201	 2901	 0.00207	 0.01369	 3.9516	 2282.0	 2282.0	 2282.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1302	 0.0028	 0.0211	 1.0194	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1202	 1402	 0.00241	 0.03489	 4.8656	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1302	 0.0028	 0.0211	 1.0194	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1402	 0.0028	 0.0211	 1.0194	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 1402	 0.0062	 0.0673	 1.1156	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 2603	 0.00179	 0.02524	 0.53546	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1301	 2901	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1303	 6507	 0.00811	 0.1369	 1.1156	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1402	 0.0004	 0.0096	 0.9038	 3288.0	 3288.0	 3288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 1402	 0.0004	 0.0096	 0.9038	 3288.0	 3288.0	 3288.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 2301	 0.00259	 0.02967	 2.153	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1401	 2400	 0.00259	 0.02967	 2.153	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1403	 2100	 0.00845	 0.07034	 0.15954	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 2202	 0.00138	 0.05399	 0.15252	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2000	 2302	 0.00138	 0.05399	 0.15252	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2100	 2302	 0.00845	 0.07034	 0.15954	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2201	 2301	 0.00179	 0.02524	 2.153	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2203	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2203	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2202	 2503	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 2503	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2203	 2503	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2400	 2403	 0.00042	 0.00905	 0.66794	 3487.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2402	 0.00028	 0.00753	 0.51736	 4192.0	 4192.0	 4192.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2402	 0.00035	 0.0075	 0.5536	 4208.0	 4208.0	 4208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2404	 0.00044	 0.01125	 0.8292	 2806.0	 2806.0	 2806.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2404	 0.00044	 0.01125	 0.8292	 2806.0	 2806.0	 2806.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2501	 0.0006	 0.0128	 0.9462	 2466.0	 2466.0	 2466.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2603	 0.0002	 0.0041	 0.2962	 7696.0	 7696.0	 7696.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2901	 0.00193	 0.02779	 4.6712	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2401	 2902	 0.0019	 0.031	 4.1402	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2402	 2501	 0.00021	 0.00457	 0.32336	 6905.0	 6905.0	 6905.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2403	 2501	 0.0004	 0.0093	 0.6856	 3394.0	 3394.0	 3394.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 3893	 0.0	 -0.00935	 0.0	 3379.0	 3379.0	 3379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 3895	 0.0	 -0.00935	 0.0	 3379.0	 3379.0	 3379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2404	 3897	 0.0	 -0.0084	 0.0	 3761.0	 3761.0	 3761.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2406	 0.0014	 0.0264	 0.102	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2410	 0.00065	 0.01187	 0.04672	 2658.0	 2658.0	 2658.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2405	 2410	 0.00065	 0.01187	 0.04672	 2658.0	 2658.0	 2658.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 2408	 0.0019	 0.0258	 0.0984	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2406	 2410	 0.00845	 0.07034	 0.15954	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2407	 2408	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2409	 0.00138	 0.05399	 0.15252	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2409	 0.00138	 0.05399	 0.15252	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2411	 0.0032	 0.0395	 0.144	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2408	 2502	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2502	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2409	 2503	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2411	 0.00285	 0.03649	 0.12656	 864.0	 864.0	 864.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2410	 2411	 0.00138	 0.03399	 0.11252	 929.0	 929.0	 929.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2503	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2502	 2503	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2901	 2902	 0.00056	 0.01415	 1.0429	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2602	 0.00082	 0.01668	 1.18802	 1892.0	 1892.0	 1892.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2603	 0.0	 0.00159	 0.12002	 19867.0	 19867.0	 19867.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2603	 0.0	 0.00159	 0.12002	 19867.0	 19867.0	 19867.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2600	 2601	 0.00074	 0.01861	 1.40264	 1696.0	 1696.0	 1696.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2601	 2603	 0.00083	 0.01884	 1.66668	 1675.0	 1675.0	 1675.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2603	 2901	 0.00179	 0.02524	 0.53546	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 6404	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 6504	 0.0018	 0.0245	 0.4392	 1286.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2604	 6504	 0.0018	 0.0245	 0.4392	 1286.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2605	 2607	 0.0107	 0.07905	 0.3667	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2606	 2607	 0.0107	 0.07905	 0.3667	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2611	 0.00221	 0.03346	 0.07338	 942.0	 942.0	 942.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2612	 0.0029	 0.038	 0.0824	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2618	 0.00309	 0.04677	 0.1008	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2608	 2619	 0.00226	 0.03422	 0.07506	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2615	 0.00047	 0.00723	 0.01624	 4360.0	 4360.0	 4360.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2609	 2617	 0.00035	 0.00536	 0.01204	 5881.0	 5881.0	 5881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2613	 0.0022	 0.03422	 0.07716	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2613	 0.00238	 0.03669	 0.08284	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2616	 0.00201	 0.03074	 0.06886	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2610	 2617	 0.00281	 0.04296	 0.09648	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2611	 2612	 0.00029	 0.00434	 0.0095	 7262.0	 7262.0	 7262.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2615	 0.00229	 0.01583	 0.0306	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2615	 0.00229	 0.01583	 0.0306	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2618	 0.00141	 0.00967	 0.0194	 3233.0	 3233.0	 3233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2618	 0.00141	 0.00967	 0.0194	 3233.0	 3233.0	 3233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2618	 0.00161	 0.00971	 0.01928	 3210.0	 3210.0	 3210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2618	 0.00161	 0.00971	 0.01928	 3210.0	 3210.0	 3210.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2619	 0.00027	 0.00393	 0.00918	 8019.0	 8019.0	 8019.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2619	 0.00027	 0.00393	 0.00918	 8019.0	 8019.0	 8019.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2619	 0.00027	 0.00393	 0.00918	 8019.0	 8019.0	 8019.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2620	 0.00138	 0.01116	 0.0247	 2810.0	 2810.0	 2810.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2612	 2620	 0.00138	 0.01116	 0.0247	 2810.0	 2810.0	 2810.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2616	 0.00037	 0.00366	 0.0083	 8587.0	 8587.0	 8587.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2613	 2617	 0.00055	 0.00586	 0.01246	 5367.0	 5367.0	 5367.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2614	 2616	 0.00073	 0.01025	 0.02558	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2614	 2616	 0.00073	 0.01025	 0.02558	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2615	 2617	 0.00119	 0.01244	 0.02798	 2528.0	 2528.0	 2528.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2615	 2617	 0.00119	 0.01244	 0.02798	 2528.0	 2528.0	 2528.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2615	 2620	 0.00128	 0.00979	 0.0212	 3200.0	 3200.0	 3200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2616	 2617	 0.0011	 0.01189	 0.02514	 2646.0	 2646.0	 2646.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3101	 3102	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3101	 3102	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3102	 3103	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3102	 3103	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3102	 3103	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3102	 3302	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3103	 3204	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3103	 3204	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3103	 3305	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3103	 3305	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3104	 3105	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 3202	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 3202	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 3203	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 3203	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 3923	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 3923	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 3924	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3201	 3924	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3203	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3203	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3204	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3205	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3924	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3202	 3924	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 3204	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 3303	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 3303	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 3305	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 3923	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3203	 3923	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3204	 3205	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3204	 3205	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3204	 3923	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3204	 3923	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3205	 3914	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3205	 3915	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 3902	 0.00053	 0.01297	 0.0	 2434.0	 2434.0	 2434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3301	 3903	 1e-05	 -0.00755	 0.0	 4184.0	 4184.0	 4184.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3302	 3304	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3302	 3304	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3303	 3304	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3303	 3304	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3303	 3304	 0.0011	 0.0127	 0.048	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3303	 3918	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3303	 3918	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3305	 3923	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 3402	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 3402	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 3404	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 3405	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 3405	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3401	 3804	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3403	 3404	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3403	 3804	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3404	 3804	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3404	 3804	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3404	 3917	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3404	 3918	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3405	 3907	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3405	 3907	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 3914	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3501	 3915	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3601	 3925	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3701	 3926	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3701	 3926	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3801	 3802	 0.00079	 0.01937	 1.3285	 1630.0	 1630.0	 1630.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3801	 3803	 0.00087	 0.02087	 1.4571	 1513.0	 1513.0	 1513.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3801	 3803	 0.00087	 0.02087	 1.4571	 1513.0	 1513.0	 1513.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3802	 3891	 0.00072	 0.016	 1.0879	 1973.0	 1973.0	 1973.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3802	 3901	 0.00083	 0.01985	 0.0	 1590.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3803	 3891	 2e-05	 -0.00998	 0.0	 3166.0	 3166.0	 3166.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3803	 3892	 0.0	 -0.00935	 0.0	 3379.0	 3379.0	 3379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3803	 3894	 0.0	 -0.00944	 0.0	 3347.0	 3347.0	 3347.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3803	 3896	 0.0	 -0.00935	 0.0	 3379.0	 3379.0	 3379.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3803	 3901	 0.00153	 0.0147	 0.0	 2138.0	 2138.0	 2138.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3804	 3806	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3805	 3806	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3892	 3893	 0.00123	 0.02659	 1.98702	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3894	 3895	 0.00123	 0.02662	 1.9888	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3896	 3897	 0.00112	 0.02517	 1.83586	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3901	 3902	 0.00053	 0.01297	 0.0	 2434.0	 2434.0	 2434.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3901	 3903	 0.00093	 0.03644	 1.3895	 867.0	 867.0	 867.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3901	 8002	 2e-05	 -0.01331	 0.0	 2374.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3903	 3904	 1e-05	 -0.01098	 0.0	 2877.0	 2877.0	 2877.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3903	 3905	 0.00098	 0.01035	 0.0	 3039.0	 3039.0	 3039.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3903	 8002	 0.00165	 0.05719	 2.4774	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3904	 3905	 0.0016	 0.01229	 0.0	 2549.0	 2549.0	 2549.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3905	 3906	 0.00072	 0.00346	 0.0	 8938.0	 8938.0	 8938.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3906	 4001	 0.00053	 0.00456	 0.0	 6881.0	 6881.0	 6881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3906	 4001	 0.00053	 0.00456	 0.0	 6881.0	 6881.0	 6881.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3907	 3908	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3907	 3923	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3907	 8004	 0.01382	 0.09268	 0.1106	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3908	 3920	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3909	 3919	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3909	 3920	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3910	 3911	 0.02482	 0.16938	 0.20232	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3910	 3924	 0.0148	 0.10101	 0.12066	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 3912	 0.01382	 0.09268	 0.1106	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 3916	 0.01668	 0.11381	 0.13608	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 3921	 0.01113	 0.06678	 0.07286	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 3921	 0.0105	 0.0654	 0.0686	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 3921	 0.01105	 0.06642	 0.0716	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 3924	 0.03903	 0.27403	 0.31072	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 8003	 0.01382	 0.09268	 0.1106	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3911	 8003	 0.01382	 0.09268	 0.1106	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3912	 3924	 0.03058	 0.2046	 0.24472	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3913	 3920	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3913	 3920	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3913	 3923	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3913	 8004	 0.01382	 0.09268	 0.1106	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3915	 3924	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3916	 3924	 0.02235	 0.16106	 0.18342	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3919	 3922	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3920	 3922	 0.00312	 0.02886	 0.15252	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3923	 8005	 0.01382	 0.09268	 0.1106	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3923	 8005	 0.01382	 0.09268	 0.1106	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4001	 4204	 0.00078	 0.00239	 1.1381	 12565.0	 12565.0	 12565.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4001	 4090	 0.00072	 0.01382	 1.27572	 2283.0	 2283.0	 2283.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4001	 4094	 0.00078	 0.01502	 1.1381	 2101.0	 2101.0	 2101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4001	 4097	 0.00074	 0.01413	 1.06634	 2233.0	 2233.0	 2233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4001	 8001	 0.00106	 0.01293	 0.0	 2435.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4002	 4003	 0.00122	 0.02373	 2.2071	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4002	 4090	 0.00012	 0.00238	 0.21926	 13256.0	 13256.0	 13256.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4002	 4091	 0.0006	 0.01036	 1.01456	 3044.0	 3044.0	 3044.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4003	 6101	 0.00264	 0.02689	 5.29066	 1170.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4004	 4005	 0.00063	 0.01412	 1.09756	 2235.0	 2235.0	 2235.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4004	 4005	 0.00109	 0.02408	 1.55542	 1311.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4004	 4005	 0.00108	 0.02409	 1.55348	 1310.0	 1310.0	 1310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4004	 4091	 0.00041	 0.00737	 0.72694	 4280.0	 4280.0	 4280.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4004	 4092	 0.00066	 0.01266	 0.95976	 2492.0	 2492.0	 2492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4004	 4095	 0.00066	 0.01266	 0.95976	 2492.0	 2492.0	 2492.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4005	 4006	 0.00023	 0.00451	 0.3332	 6995.0	 6995.0	 6995.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4005	 4006	 0.0002	 0.00446	 0.305	 7076.0	 7076.0	 7076.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4005	 4102	 0.0012	 0.02316	 1.7152	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4005	 4102	 0.0003	 0.02	 3.6	 1580.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4005	 4202	 0.0002	 0.0082	 1.3	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4005	 6202	 0.00196	 0.03304	 1.88	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4006	 4007	 1e-05	 0.0003	 0.01434	 105233.0	 105233.0	 105233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4006	 4007	 1e-05	 0.0003	 0.01844	 105233.0	 105233.0	 105233.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4006	 4202	 0.0002	 0.0082	 1.3	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4008	 6401	 0.0062	 0.0673	 1.1156	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4009	 4010	 6e-05	 0.00131	 0.00378	 24088.0	 24088.0	 24088.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4009	 4010	 6e-05	 0.00116	 0.00332	 27195.0	 27195.0	 27195.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4009	 4104	 0.002	 0.02	 0.8	 1572.0	 1572.0	 1572.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4092	 4093	 0.0	 0.00165	 0.0	 19144.0	 19144.0	 19144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4093	 4094	 0.0	 -0.01263	 0.0	 2501.0	 2501.0	 2501.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4095	 4096	 0.0	 0.00165	 0.0	 19144.0	 19144.0	 19144.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4096	 4097	 0.0	 -0.01263	 0.0	 2501.0	 2501.0	 2501.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4101	 4102	 0.00113	 0.02069	 1.85526	 1525.0	 1525.0	 1525.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4101	 4102	 0.00113	 0.02069	 1.85526	 1525.0	 1525.0	 1525.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4101	 4103	 0.0007	 0.074	 4.87	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4101	 4103	 0.002	 0.02	 0.8	 1572.0	 1572.0	 1572.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4101	 4201	 0.0002	 0.0082	 1.3	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4101	 4201	 0.0002	 0.0082	 1.3	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4102	 4201	 0.0002	 0.0082	 1.3	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4102	 4201	 0.0002	 0.0082	 1.3	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4102	 4202	 0.0002	 0.0082	 1.3	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4102	 4202	 0.0002	 0.0082	 1.3	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4102	 6202	 0.00142	 0.02258	 1.88	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4103	 6202	 0.0007	 0.074	 4.87	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4104	 5004	 0.002	 0.02	 0.8	 1572.0	 1572.0	 1572.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 4202	 0.00109	 0.02408	 1.55542	 1311.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4201	 5001	 0.00083	 0.0239	 3.3	 1321.0	 1321.0	 1321.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4202	 4203	 0.00066	 0.00165	 0.95976	 17775.0	 17775.0	 17775.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4203	 4204	 0.00074	 0.01266	 1.0822	 2491.0	 2491.0	 2491.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5001	 5002	 0.0035	 0.07	 4.606	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5003	 5004	 0.002	 0.02	 0.8	 1572.0	 1572.0	 1572.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6102	 6103	 0.0012	 0.02316	 1.7152	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6102	 6301	 0.0	 0.0046	 0.0	 6867.0	 6867.0	 6867.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6102	 6403	 0.0062	 0.0673	 1.1156	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6103	 6301	 0.0	 0.0046	 0.0	 6867.0	 6867.0	 6867.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6103	 6301	 0.0	 0.0046	 0.0	 6867.0	 6867.0	 6867.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6103	 6501	 0.0062	 0.0673	 1.1156	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6103	 6501	 0.0062	 0.0673	 1.1156	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6104	 6204	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6104	 6305	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6201	 6202	 0.00179	 0.01405	 3.68	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6203	 6205	 0.0007	 0.074	 4.87	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6204	 6205	 0.0007	 0.025	 4.87	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6203	 6303	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6203	 6303	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6203	 6304	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6302	 7001	 0.0	 0.0046	 0.0	 6867.0	 6867.0	 6867.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6303	 6304	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6303	 6305	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6303	 6305	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6305	 6510	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6305	 6510	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6401	 6403	 0.0062	 0.0673	 1.1156	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6401	 6403	 0.0062	 0.0673	 1.1156	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6401	 6404	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6403	 6404	 0.0062	 0.0673	 1.1156	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6404	 6507	 0.0108	 0.0965	 0.3296	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6501	 6502	 0.0024	 0.00332	 0.5849	 7711.0	 7711.0	 7711.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6501	 6504	 0.0021	 0.00238	 0.3845	 9952.0	 9952.0	 9952.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6501	 6509	 0.0016	 0.00226	 0.381	 11408.0	 11408.0	 11408.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6501	 6509	 0.0016	 0.00226	 0.381	 11408.0	 11408.0	 11408.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6503	 0.0052	 0.0602	 1.01	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6503	 0.0049	 0.0537	 0.8843	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6504	 0.0017	 0.00225	 0.3992	 11202.0	 11202.0	 11202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6504	 0.0021	 0.00238	 0.3845	 9952.0	 9952.0	 9952.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6504	 0.0017	 0.00225	 0.3992	 11202.0	 11202.0	 11202.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6504	 0.0021	 0.00238	 0.3845	 9952.0	 9952.0	 9952.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6508	 0.0012	 0.0172	 0.2987	 1833.0	 1833.0	 1833.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6509	 0.0008	 0.00106	 0.2039	 23786.0	 23786.0	 23786.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6502	 6509	 0.0008	 0.00106	 0.2039	 23786.0	 23786.0	 23786.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6503	 6504	 0.0032	 0.0349	 0.5722	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6503	 6505	 0.0096	 0.0878	 1.4265	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6503	 6507	 0.0034	 0.0374	 0.6208	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6503	 6507	 0.0034	 0.0372	 0.6182	 846.0	 846.0	 846.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6503	 6508	 0.0034	 0.0392	 0.6524	 803.0	 803.0	 803.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6504	 6507	 0.0038	 0.034	 0.5824	 924.0	 924.0	 924.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6504	 6507	 0.0032	 0.0349	 0.5722	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6504	 7002	 0.00811	 0.1369	 2.4348	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7001	 7002	 0.0	 0.0046	 0.0	 6867.0	 6867.0	 6867.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8001	 8002	 0.00159	 0.0111	 0.0	 2817.0	 2817.0	 2817.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8003	 8004	 0.01952	 0.13702	 0.15536	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8003	 8005	 0.03903	 0.27403	 0.31072	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8003	 8005	 0.03903	 0.27403	 0.31072	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8004	 8005	 0.01952	 0.13702	 0.15536	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	1001	 1002	 0.0	 0.011	 0.0	 2872.0	 2872.0	 2872.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1001	 1002	 0.0	 0.011	 0.0	 2872.0	 2872.0	 2872.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1002	 1003	 0.00028	 0.0138	 0.0	 2289.0	 2289.0	 2289.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1002	 1003	 0.00029	 0.0139	 0.0	 2272.0	 2272.0	 2272.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1101	 1102	 0.0	 0.0146	 0.0	 2164.0	 2164.0	 2164.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1101	 1102	 0.0	 0.0146	 0.0	 2164.0	 2164.0	 2164.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1302	 1303	 0.0	 0.0072	 0.0	 4388.0	 4388.0	 4388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1401	 1403	 0.00028	 0.0138	 0.0	 2289.0	 2289.0	 2289.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2100	 2400	 0.00028	 0.0138	 0.0	 2289.0	 2289.0	 2289.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2201	 2202	 0.0	 0.005	 0.0	 6318.0	 6318.0	 6318.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2201	 2202	 0.0	 0.005	 0.0	 6318.0	 6318.0	 6318.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2301	 2302	 0.0	 0.005	 0.0	 6318.0	 6318.0	 6318.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2301	 2302	 0.0	 0.005	 0.0	 6318.0	 6318.0	 6318.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2402	 2409	 0.0	 0.005	 0.0	 6318.0	 6318.0	 6318.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2404	 2411	 0.0	 0.01149	 0.0	 2750.0	 2750.0	 2750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2404	 2411	 0.0	 0.01149	 0.0	 2750.0	 2750.0	 2750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2404	 2411	 0.0	 0.01149	 0.0	 2750.0	 2750.0	 2750.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2405	 2619	 0.0	 0.00115	 0.0	 27468.0	 27468.0	 27468.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2501	 2502	 0.0	 0.005	 0.0	 6318.0	 6318.0	 6318.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2501	 2502	 0.0	 0.005	 0.0	 6318.0	 6318.0	 6318.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2501	 2502	 0.0	 0.005	 0.0	 6318.0	 6318.0	 6318.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2601	 2612	 0.00026	 0.01386	 0.0	 2279.0	 2279.0	 2279.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2602	 2615	 0.00013	 0.01386	 0.0	 2279.0	 2279.0	 2279.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2602	 2615	 0.00013	 0.01386	 0.0	 2279.0	 2279.0	 2279.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2603	 2607	 0.0002	 0.02338	 0.0	 1351.0	 1351.0	 1351.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2605	 2621	 0.00059	 0.01491	 0.0	 2117.0	 2117.0	 2117.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2606	 2621	 0.00059	 0.01491	 0.0	 2117.0	 2117.0	 2117.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2614	 2621	 0.0003	 0.0133	 0.0	 2375.0	 2375.0	 2375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2614	 2621	 0.0003	 0.0134	 0.0	 2357.0	 2357.0	 2357.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3102	 3104	 0.00089	 0.0299	 0.0	 1056.0	 1056.0	 1056.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3301	 3303	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3301	 3303	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3301	 3303	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3701	 6402	 0.00089	 0.0299	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3701	 6402	 0.00089	 0.0299	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3802	 3804	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3803	 3805	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3803	 3805	 0.0002	 0.0119	 0.0	 2655.0	 2655.0	 2655.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3901	 3917	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3902	 3918	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3903	 3923	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3904	 3924	 0.0002	 0.0125	 0.0	 2527.0	 2527.0	 2527.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3905	 3922	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3906	 3921	 0.0001	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3911	 3925	 0.00089	 0.0299	 0.0	 1056.0	 1056.0	 1056.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3920	 3926	 0.00089	 0.0299	 0.0	 1056.0	 1056.0	 1056.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3920	 3926	 0.00089	 0.0299	 0.0	 1056.0	 1056.0	 1056.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4001	 4008	 0.0	 0.0072	 0.0	 4388.0	 4388.0	 4388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4006	 4009	 0.0002	 0.01181	 0.0	 2675.0	 2675.0	 2675.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4006	 4009	 9e-05	 0.00735	 0.0	 4298.0	 4298.0	 4298.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4007	 4010	 0.0	 0.00221	 0.0	 14293.0	 14293.0	 14293.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4103	 4104	 0.0	 0.01	 0.0	 3159.0	 3159.0	 3159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5002	 5003	 0.0	 0.01	 0.0	 3159.0	 3159.0	 3159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6101	 6102	 0.0	 0.0072	 0.0	 4388.0	 4388.0	 4388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6103	 6104	 0.0003	 0.0181	 0.0	 1745.0	 1745.0	 1745.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6201	 6203	 0.0003	 0.0181	 0.0	 1745.0	 1745.0	 1745.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6202	 6204	 0.0003	 0.0181	 0.0	 1745.0	 1745.0	 1745.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6301	 6303	 0.0003	 0.0181	 0.0	 1745.0	 1745.0	 1745.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6302	 6304	 0.0003	 0.0181	 0.0	 1745.0	 1745.0	 1745.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6401	 6402	 0.00089	 0.0299	 0.0	 1056.0	 1056.0	 1056.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6401	 6402	 0.00089	 0.0299	 0.0	 1056.0	 1056.0	 1056.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6501	 6510	 0.0003	 0.0181	 0.0	 1745.0	 1745.0	 1745.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6501	 6510	 0.0003	 0.0181	 0.0	 1745.0	 1745.0	 1745.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6505	 6506	 0.0	 0.0195	 0.0	 1620.0	 1620.0	 1620.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8001	 8003	 0.0001	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8002	 8005	 0.0003	 0.0174	 0.0	 1816.0	 1816.0	 1816.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1002	 1032	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1004	 1034	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1101	 1131	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1202	 1232	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1301	 1331	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1303	 1333	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	1401	 1431	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2000	 2030	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2100	 2130	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2203	 2233	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2302	 2332	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2408	 2438	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2503	 2533	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2604	 2634	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2608	 2638	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2610	 2630	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2611	 2631	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	2612	 2637	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3103	 3133	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3105	 3135	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3204	 3234	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3303	 3333	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3402	 3432	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3403	 3433	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3501	 3531	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3601	 3631	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3701	 3731	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3801	 3831	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3805	 3835	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3806	 3836	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3902	 3932	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3921	 3931	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	3923	 3933	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4001	 4031	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4005	 4035	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4009	 4039	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4101	 4131	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4102	 4132	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4201	 4231	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	4202	 4232	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5001	 5031	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5002	 5032	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6102	 6132	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6201	 6231	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6205	 6235	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6303	 6333	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6305	 6335	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6403	 6433	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6503	 6533	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7001	 7031	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7002	 7032	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8003	 8033	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8004	 8034	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case240_pserc.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 1002	: Pd=226.8419, Qd=-37.472 -> Pd=226.84, Qd=-37.47
% INFO    : Bus 1003	: Pd=2153.3224, Qd=366.856 -> Pd=2825.92, Qd=366.86
% INFO    : Bus 1004	: Pd=1037.9499, Qd=5.521 -> Pd=1362.16, Qd=5.52
% INFO    : Bus 1101	: Pd=4527.3661, Qd=-137.044 -> Pd=4527.37, Qd=-137.04
% INFO    : Bus 1102	: Pd=176.4436, Qd=23.004 -> Pd=231.56, Qd=23.00
% INFO    : Bus 1201	: Pd=166.9882, Qd=-2.012 -> Pd=166.99, Qd=-2.01
% INFO    : Bus 1202	: Pd=875.61, Qd=287.131 -> Pd=1149.11, Qd=287.13
% INFO    : Bus 1301	: Pd=2704.7793, Qd=352.826 -> Pd=3549.63, Qd=352.83
% INFO    : Bus 1302	: Pd=17.5556, Qd=2.304 -> Pd=23.04, Qd=2.30
% INFO    : Bus 1303	: Pd=6235.136, Qd=813.349 -> Pd=8182.71, Qd=813.35
% INFO    : Bus 1401	: Pd=6535.5365, Qd=1524.594 -> Pd=8576.94, Qd=1524.59
% INFO    : Bus 1402	: Pd=5366.6305, Qd=-600.162 -> Pd=5366.63, Qd=-600.16
% INFO    : Bus 2000	: Pd=2207.188, Qd=287.916 -> Pd=2896.61, Qd=287.92
% INFO    : Bus 2100	: Pd=281.1513, Qd=54.83 -> Pd=368.97, Qd=54.83
% INFO    : Bus 2202	: Pd=1545.949, Qd=268.565 -> Pd=2028.83, Qd=268.56
% INFO    : Bus 2203	: Pd=1708.5525, Qd=278.273 -> Pd=2242.23, Qd=278.27
% INFO    : Bus 2400	: Pd=843.2926, Qd=76.663 -> Pd=1106.70, Qd=76.66
% INFO    : Bus 2401	: Pd=882.3636, Qd=105.214 -> Pd=1157.97, Qd=105.21
% INFO    : Bus 2402	: Pd=1080.0201, Qd=81.979 -> Pd=1417.37, Qd=81.98
% INFO    : Bus 2403	: Pd=1050.004, Qd=38.543 -> Pd=1377.98, Qd=38.54
% INFO    : Bus 2405	: Pd=824.6826, Qd=22.901 -> Pd=1082.28, Qd=22.90
% INFO    : Bus 2406	: Pd=737.4036, Qd=-40.751 -> Pd=737.40, Qd=-40.75
% INFO    : Bus 2407	: Pd=1732.771, Qd=-36.535 -> Pd=1732.77, Qd=-36.53
% INFO    : Bus 2408	: Pd=1743.2768, Qd=-72.623 -> Pd=1743.28, Qd=-72.62
% INFO    : Bus 2409	: Pd=1601.7777, Qd=-86.698 -> Pd=1601.78, Qd=-86.70
% INFO    : Bus 2410	: Pd=1576.7872, Qd=58.184 -> Pd=2069.30, Qd=58.18
% INFO    : Bus 2411	: Pd=1087.6239, Qd=75.955 -> Pd=1427.35, Qd=75.95
% INFO    : Bus 2502	: Pd=2369.1531, Qd=-91.905 -> Pd=2369.15, Qd=-91.91
% INFO    : Bus 2503	: Pd=1845.9256, Qd=201.991 -> Pd=2422.51, Qd=201.99
% INFO    : Bus 2600	: Pd=-1863.9044, Qd=0.0 -> Pd=-1863.90, Qd=0.00
% INFO    : Bus 2602	: Pd=99.2784, Qd=12.955 -> Pd=130.29, Qd=12.96
% INFO    : Bus 2604	: Pd=2050.7816, Qd=0.0 -> Pd=2050.78, Qd=0.00
% INFO    : Bus 2608	: Pd=99.2784, Qd=12.955 -> Pd=130.29, Qd=12.96
% INFO    : Bus 2609	: Pd=134.0261, Qd=26.805 -> Pd=175.89, Qd=26.80
% INFO    : Bus 2610	: Pd=99.2784, Qd=12.955 -> Pd=130.29, Qd=12.96
% INFO    : Bus 2611	: Pd=99.2784, Qd=12.955 -> Pd=130.29, Qd=12.96
% INFO    : Bus 2612	: Pd=120.1277, Qd=24.819 -> Pd=157.65, Qd=24.82
% INFO    : Bus 2613	: Pd=317.693, Qd=64.532 -> Pd=416.93, Qd=64.53
% INFO    : Bus 2614	: Pd=137.0047, Qd=27.798 -> Pd=179.80, Qd=27.80
% INFO    : Bus 2615	: Pd=801.9756, Qd=131.148 -> Pd=1052.48, Qd=131.15
% INFO    : Bus 2616	: Pd=116.1565, Qd=23.827 -> Pd=152.44, Qd=23.83
% INFO    : Bus 2617	: Pd=120.1277, Qd=24.819 -> Pd=157.65, Qd=24.82
% INFO    : Bus 2618	: Pd=881.2994, Qd=-6.155 -> Pd=881.30, Qd=-6.16
% INFO    : Bus 2619	: Pd=-2773.8339, Qd=0.0 -> Pd=-2773.83, Qd=0.00
% INFO    : Bus 2620	: Pd=203.7206, Qd=17.473 -> Pd=267.35, Qd=17.47
% INFO    : Bus 2621	: Pd=235.4897, Qd=-62.745 -> Pd=235.49, Qd=-62.74
% INFO    : Bus 3101	: Pd=341.3057, Qd=52.828 -> Pd=447.91, Qd=52.83
% INFO    : Bus 3102	: Pd=159.4648, Qd=24.929 -> Pd=209.27, Qd=24.93
% INFO    : Bus 3103	: Pd=419.6109, Qd=59.777 -> Pd=550.68, Qd=59.78
% INFO    : Bus 3104	: Pd=309.9718, Qd=40.133 -> Pd=406.79, Qd=40.13
% INFO    : Bus 3105	: Pd=239.3018, Qd=49.091 -> Pd=314.05, Qd=49.09
% INFO    : Bus 3201	: Pd=462.4769, Qd=97.849 -> Pd=606.93, Qd=97.85
% INFO    : Bus 3202	: Pd=586.1795, Qd=83.473 -> Pd=769.28, Qd=83.47
% INFO    : Bus 3203	: Pd=657.1046, Qd=158.476 -> Pd=862.35, Qd=158.48
% INFO    : Bus 3204	: Pd=668.7879, Qd=95.313 -> Pd=877.69, Qd=95.31
% INFO    : Bus 3205	: Pd=546.0609, Qd=77.782 -> Pd=716.63, Qd=77.78
% INFO    : Bus 3302	: Pd=345.3259, Qd=85.791 -> Pd=453.19, Qd=85.79
% INFO    : Bus 3303	: Pd=625.4106, Qd=150.715 -> Pd=820.76, Qd=150.72
% INFO    : Bus 3304	: Pd=533.4822, Qd=122.616 -> Pd=700.12, Qd=122.62
% INFO    : Bus 3305	: Pd=430.3196, Qd=61.225 -> Pd=564.73, Qd=61.23
% INFO    : Bus 3401	: Pd=557.7071, Qd=135.909 -> Pd=731.91, Qd=135.91
% INFO    : Bus 3403	: Pd=515.9687, Qd=73.583 -> Pd=677.13, Qd=73.58
% INFO    : Bus 3404	: Pd=438.461, Qd=62.075 -> Pd=575.42, Qd=62.08
% INFO    : Bus 3405	: Pd=448.8976, Qd=63.723 -> Pd=589.11, Qd=63.72
% INFO    : Bus 3501	: Pd=625.0164, Qd=89.015 -> Pd=820.24, Qd=89.02
% INFO    : Bus 3601	: Pd=104.8564, Qd=14.844 -> Pd=137.61, Qd=14.84
% INFO    : Bus 3701	: Pd=317.0506, Qd=15.847 -> Pd=416.08, Qd=15.85
% INFO    : Bus 3801	: Pd=191.2229, Qd=47.411 -> Pd=250.95, Qd=47.41
% INFO    : Bus 3804	: Pd=223.6404, Qd=55.318 -> Pd=293.50, Qd=55.32
% INFO    : Bus 3805	: Pd=499.3888, Qd=163.106 -> Pd=655.38, Qd=163.11
% INFO    : Bus 3806	: Pd=289.5858, Qd=41.366 -> Pd=380.04, Qd=41.37
% INFO    : Bus 3902	: Pd=152.9913, Qd=38.248 -> Pd=200.78, Qd=38.25
% INFO    : Bus 3903	: Pd=213.2478, Qd=30.269 -> Pd=279.86, Qd=30.27
% INFO    : Bus 3907	: Pd=461.3573, Qd=63.071 -> Pd=605.46, Qd=63.07
% INFO    : Bus 3908	: Pd=200.2788, Qd=24.716 -> Pd=262.84, Qd=24.72
% INFO    : Bus 3909	: Pd=170.957, Qd=39.785 -> Pd=224.36, Qd=39.78
% INFO    : Bus 3910	: Pd=241.8392, Qd=34.44 -> Pd=317.38, Qd=34.44
% INFO    : Bus 3911	: Pd=233.1345, Qd=47.114 -> Pd=305.96, Qd=47.11
% INFO    : Bus 3912	: Pd=174.5029, Qd=-0.634 -> Pd=174.50, Qd=-0.63
% INFO    : Bus 3913	: Pd=329.5484, Qd=43.435 -> Pd=432.48, Qd=43.44
% INFO    : Bus 3914	: Pd=227.7536, Qd=52.549 -> Pd=298.89, Qd=52.55
% INFO    : Bus 3915	: Pd=254.4589, Qd=53.402 -> Pd=333.94, Qd=53.40
% INFO    : Bus 3916	: Pd=155.0024, Qd=0.0 -> Pd=155.00, Qd=0.00
% INFO    : Bus 3917	: Pd=238.1882, Qd=43.995 -> Pd=312.59, Qd=43.99
% INFO    : Bus 3918	: Pd=319.2809, Qd=75.464 -> Pd=419.01, Qd=75.46
% INFO    : Bus 3919	: Pd=184.5093, Qd=24.094 -> Pd=242.14, Qd=24.09
% INFO    : Bus 3920	: Pd=172.5018, Qd=23.677 -> Pd=226.38, Qd=23.68
% INFO    : Bus 3921	: Pd=150.8902, Qd=34.821 -> Pd=198.02, Qd=34.82
% INFO    : Bus 3922	: Pd=253.4454, Qd=31.919 -> Pd=332.61, Qd=31.92
% INFO    : Bus 3923	: Pd=399.0618, Qd=67.021 -> Pd=523.71, Qd=67.02
% INFO    : Bus 3924	: Pd=332.4879, Qd=47.165 -> Pd=436.34, Qd=47.16
% INFO    : Bus 3926	: Pd=267.3529, Qd=16.668 -> Pd=350.86, Qd=16.67
% INFO    : Bus 4002	: Pd=168.6841, Qd=21.998 -> Pd=221.37, Qd=22.00
% INFO    : Bus 4004	: Pd=270.4505, Qd=35.297 -> Pd=354.93, Qd=35.30
% INFO    : Bus 4005	: Pd=480.1144, Qd=157.418 -> Pd=630.08, Qd=157.42
% INFO    : Bus 4008	: Pd=285.1446, Qd=37.198 -> Pd=374.21, Qd=37.20
% INFO    : Bus 4009	: Pd=2208.7429, Qd=431.395 -> Pd=2898.65, Qd=431.39
% INFO    : Bus 4010	: Pd=3133.6101, Qd=0.0 -> Pd=3133.61, Qd=0.00
% INFO    : Bus 4101	: Pd=995.0275, Qd=129.784 -> Pd=1305.83, Qd=129.78
% INFO    : Bus 4102	: Pd=480.649, Qd=68.664 -> Pd=630.78, Qd=68.66
% INFO    : Bus 4103	: Pd=11.6269, Qd=1.509 -> Pd=15.26, Qd=1.51
% INFO    : Bus 4104	: Pd=2527.7724, Qd=329.74 -> Pd=3317.33, Qd=329.74
% INFO    : Bus 4201	: Pd=5762.6589, Qd=461.013 -> Pd=7562.65, Qd=461.01
% INFO    : Bus 4202	: Pd=4558.2389, Qd=594.626 -> Pd=5982.03, Qd=594.63
% INFO    : Bus 4203	: Pd=4379.6262, Qd=571.331 -> Pd=5747.62, Qd=571.33
% INFO    : Bus 4204	: Pd=1014.5202, Qd=132.34 -> Pd=1331.41, Qd=132.34
% INFO    : Bus 5001	: Pd=7574.0522, Qd=1721.375 -> Pd=9939.84, Qd=1721.38
% INFO    : Bus 5002	: Pd=9003.9839, Qd=1174.359 -> Pd=11816.42, Qd=1174.36
% INFO    : Bus 5003	: Pd=615.2178, Qd=80.253 -> Pd=807.38, Qd=80.25
% INFO    : Bus 6102	: Pd=1053.1441, Qd=-345.277 -> Pd=1053.14, Qd=-345.28
% INFO    : Bus 6103	: Pd=391.888, Qd=51.111 -> Pd=514.30, Qd=51.11
% INFO    : Bus 6104	: Pd=1694.958, Qd=221.085 -> Pd=2224.39, Qd=221.09
% INFO    : Bus 6201	: Pd=205.82, Qd=26.857 -> Pd=270.11, Qd=26.86
% INFO    : Bus 6202	: Pd=88.7215, Qd=13.528 -> Pd=116.43, Qd=13.53
% INFO    : Bus 6203	: Pd=1112.3464, Qd=145.093 -> Pd=1459.79, Qd=145.09
% INFO    : Bus 6204	: Pd=1199.2957, Qd=156.461 -> Pd=1573.90, Qd=156.46
% INFO    : Bus 6205	: Pd=489.2825, Qd=86.344 -> Pd=642.11, Qd=86.34
% INFO    : Bus 6301	: Pd=516.3779, Qd=67.362 -> Pd=677.67, Qd=67.36
% INFO    : Bus 6302	: Pd=591.8185, Qd=77.219 -> Pd=776.68, Qd=77.22
% INFO    : Bus 6303	: Pd=746.6019, Qd=97.404 -> Pd=979.81, Qd=97.40
% INFO    : Bus 6305	: Pd=60.2324, Qd=19.752 -> Pd=79.05, Qd=19.75
% INFO    : Bus 6401	: Pd=1672.3727, Qd=218.148 -> Pd=2194.75, Qd=218.15
% INFO    : Bus 6402	: Pd=272.5124, Qd=35.566 -> Pd=357.63, Qd=35.57
% INFO    : Bus 6403	: Pd=2.1985, Qd=0.272 -> Pd=2.89, Qd=0.27
% INFO    : Bus 6404	: Pd=28.98, Qd=3.775 -> Pd=38.03, Qd=3.77
% INFO    : Bus 6501	: Pd=195.5463, Qd=64.128 -> Pd=256.63, Qd=64.13
% INFO    : Bus 6502	: Pd=1555.5773, Qd=277.672 -> Pd=2041.47, Qd=277.67
% INFO    : Bus 6503	: Pd=441.1533, Qd=144.603 -> Pd=578.95, Qd=144.60
% INFO    : Bus 6504	: Pd=296.9666, Qd=38.73 -> Pd=389.73, Qd=38.73
% INFO    : Bus 6505	: Pd=6.7947, Qd=2.231 -> Pd=8.92, Qd=2.23
% INFO    : Bus 6507	: Pd=540.775, Qd=-61.354 -> Pd=540.77, Qd=-61.35
% INFO    : Bus 6508	: Pd=131.8343, Qd=43.208 -> Pd=173.01, Qd=43.21
% INFO    : Bus 6509	: Pd=8.5932, Qd=2.817 -> Pd=11.28, Qd=2.82
% INFO    : Bus 6510	: Pd=1946.0167, Qd=-103.877 -> Pd=1946.02, Qd=-103.88
% INFO    : Bus 7001	: Pd=7453.9144, Qd=972.35 -> Pd=9782.18, Qd=972.35
% INFO    : Bus 7002	: Pd=2554.8345, Qd=-138.069 -> Pd=2554.83, Qd=-138.07
% INFO    : Bus 8003	: Pd=652.6717, Qd=85.141 -> Pd=856.54, Qd=85.14
% INFO    : Bus 8004	: Pd=3787.8915, Qd=494.11 -> Pd=4971.06, Qd=494.11
% INFO    : Bus 8005	: Pd=1321.2379, Qd=172.37 -> Pd=1733.93, Qd=172.37
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1032	: Pg=1030.0, Qg=0.0 -> Pg=968.0, Qg=-305.0
% INFO    : Gen at bus 1032	: Pg=357.0, Qg=0.0 -> Pg=968.0, Qg=-305.0
% INFO    : Gen at bus 1034	: Pg=2293.5, Qg=0.0 -> Pg=313.0, Qg=338.0
% INFO    : Gen at bus 1034	: Pg=917.5, Qg=0.0 -> Pg=313.0, Qg=338.0
% INFO    : Gen at bus 1034	: Pg=700.0, Qg=0.0 -> Pg=313.0, Qg=338.0
% INFO    : Gen at bus 1131	: Pg=307.5, Qg=0.0 -> Pg=1635.0, Qg=-41.0
% INFO    : Gen at bus 1131	: Pg=1915.4, Qg=0.0 -> Pg=1635.0, Qg=-41.0
% INFO    : Gen at bus 1131	: Pg=120.0, Qg=0.0 -> Pg=1635.0, Qg=-41.0
% INFO    : Gen at bus 1232	: Pg=1207.5, Qg=0.0 -> Pg=1111.0, Qg=-558.0
% INFO    : Gen at bus 1232	: Pg=628.0, Qg=0.0 -> Pg=1111.0, Qg=-558.0
% INFO    : Gen at bus 1331	: Pg=841.0, Qg=0.0 -> Pg=2285.0, Qg=-66.0
% INFO    : Gen at bus 1331	: Pg=1219.0, Qg=0.0 -> Pg=2285.0, Qg=-66.0
% INFO    : Gen at bus 1333	: Pg=302.5, Qg=0.0 -> Pg=2719.0, Qg=423.0
% INFO    : Gen at bus 1333	: Pg=2745.5, Qg=0.0 -> Pg=2719.0, Qg=423.0
% INFO    : Gen at bus 1333	: Pg=37.5, Qg=0.0 -> Pg=2719.0, Qg=423.0
% INFO    : Gen at bus 1431	: Pg=3559.35, Qg=0.0 -> Pg=4461.0, Qg=633.0
% INFO    : Gen at bus 1431	: Pg=2056.5, Qg=0.0 -> Pg=4461.0, Qg=633.0
% INFO    : Gen at bus 1431	: Pg=15.0, Qg=0.0 -> Pg=4461.0, Qg=633.0
% INFO    : Gen at bus 2030	: Pg=1070.0, Qg=0.0 -> Pg=1501.0, Qg=184.0
% INFO    : Gen at bus 2030	: Pg=349.5, Qg=0.0 -> Pg=1501.0, Qg=184.0
% INFO    : Gen at bus 2130	: Pg=200.0, Qg=0.0 -> Pg=526.0, Qg=97.0
% INFO    : Gen at bus 2130	: Pg=253.5, Qg=0.0 -> Pg=526.0, Qg=97.0
% INFO    : Gen at bus 2130	: Pg=250.0, Qg=0.0 -> Pg=526.0, Qg=97.0
% INFO    : Gen at bus 2130	: Pg=86.0, Qg=0.0 -> Pg=526.0, Qg=97.0
% INFO    : Gen at bus 2233	: Pg=353.0, Qg=93.0 -> Pg=1125.0, Qg=181.0
% INFO    : Gen at bus 2233	: Pg=626.5, Qg=215.0 -> Pg=1125.0, Qg=181.0
% INFO    : Gen at bus 2233	: Pg=250.0, Qg=25.5 -> Pg=1125.0, Qg=181.0
% INFO    : Gen at bus 2332	: Pg=559.0, Qg=113.0 -> Pg=751.0, Qg=-65.0
% INFO    : Gen at bus 2438	: Pg=781.5, Qg=137.0 -> Pg=827.0, Qg=74.0
% INFO    : Gen at bus 2438	: Pg=1859.0, Qg=367.0 -> Pg=827.0, Qg=74.0
% INFO    : Gen at bus 2438	: Pg=1401.5, Qg=624.0 -> Pg=827.0, Qg=74.0
% INFO    : Gen at bus 2438	: Pg=670.0, Qg=68.0 -> Pg=827.0, Qg=74.0
% INFO    : Gen at bus 2438	: Pg=473.0, Qg=119.5 -> Pg=827.0, Qg=74.0
% INFO    : Gen at bus 2438	: Pg=636.5, Qg=4.0 -> Pg=827.0, Qg=74.0
% INFO    : Gen at bus 2438	: Pg=1983.5, Qg=380.0 -> Pg=827.0, Qg=74.0
% INFO    : Gen at bus 2438	: Pg=-503.0, Qg=0.25 -> Pg=0.0, Qg=74.0
% INFO    : Gen at bus 2533	: Pg=1116.0, Qg=140.0 -> Pg=4469.0, Qg=354.0
% INFO    : Gen at bus 2630	: Pg=1346.0, Qg=0.0 -> Pg=1032.0, Qg=163.0
% INFO    : Gen at bus 2631	: Pg=159.0, Qg=0.0 -> Pg=1586.0, Qg=-73.0
% INFO    : Gen at bus 2634	: Pg=950.0, Qg=0.0 -> Pg=3632.0, Qg=117.0
% INFO    : Gen at bus 2637	: Pg=55.0, Qg=0.0 -> Pg=4161.0, Qg=1049.0
% INFO    : Gen at bus 2638	: Pg=0.0, Qg=0.0 -> Pg=223.0, Qg=-3.0
% INFO    : Gen at bus 3133	: Pg=21.0, Qg=6.5 -> Pg=959.0, Qg=9.0
% INFO    : Gen at bus 3133	: Pg=0.05, Qg=0.0 -> Pg=959.0, Qg=9.0
% INFO    : Gen at bus 3135	: Pg=184.5, Qg=19.0 -> Pg=331.0, Qg=35.0
% INFO    : Gen at bus 3135	: Pg=13.0, Qg=7.5 -> Pg=331.0, Qg=35.0
% INFO    : Gen at bus 3234	: Pg=60.5, Qg=13.0 -> Pg=882.0, Qg=244.0
% INFO    : Gen at bus 3234	: Pg=1314.0, Qg=5.0 -> Pg=882.0, Qg=244.0
% INFO    : Gen at bus 3234	: Pg=353.5, Qg=85.0 -> Pg=882.0, Qg=244.0
% INFO    : Gen at bus 3234	: Pg=345.0, Qg=10.0 -> Pg=882.0, Qg=244.0
% INFO    : Gen at bus 3333	: Pg=345.0, Qg=86.0 -> Pg=821.0, Qg=85.0
% INFO    : Gen at bus 3333	: Pg=106.5, Qg=29.5 -> Pg=821.0, Qg=85.0
% INFO    : Gen at bus 3432	: Pg=147.0, Qg=102.0 -> Pg=963.0, Qg=274.0
% INFO    : Gen at bus 3433	: Pg=314.0, Qg=28.0 -> Pg=725.0, Qg=116.0
% INFO    : Gen at bus 3433	: Pg=1008.0, Qg=188.5 -> Pg=725.0, Qg=116.0
% INFO    : Gen at bus 3531	: Pg=434.0, Qg=202.5 -> Pg=476.0, Qg=45.0
% INFO    : Gen at bus 3531	: Pg=162.5, Qg=36.0 -> Pg=476.0, Qg=45.0
% INFO    : Gen at bus 3531	: Pg=15.0, Qg=1.5 -> Pg=476.0, Qg=45.0
% INFO    : Gen at bus 3631	: Pg=26.5, Qg=3.0 -> Pg=197.0, Qg=52.0
% INFO    : Gen at bus 3631	: Pg=71.5, Qg=20.0 -> Pg=197.0, Qg=52.0
% INFO    : Gen at bus 3731	: Pg=127.5, Qg=39.5 -> Pg=3683.0, Qg=1136.0
% INFO    : Gen at bus 3831	: Pg=1133.5, Qg=97.5 -> Pg=1195.0, Qg=-344.0
% INFO    : Gen at bus 3835	: Pg=690.5, Qg=91.5 -> Pg=1789.0, Qg=-16.0
% INFO    : Gen at bus 3835	: Pg=-255.0, Qg=0.25 -> Pg=0.0, Qg=-16.0
% INFO    : Gen at bus 3836	: Pg=510.5, Qg=62.0 -> Pg=815.0, Qg=138.0
% INFO    : Gen at bus 3931	: Pg=157.0, Qg=18.0 -> Pg=234.0, Qg=47.0
% INFO    : Gen at bus 3931	: Pg=1848.0, Qg=169.0 -> Pg=234.0, Qg=47.0
% INFO    : Gen at bus 3932	: Pg=739.0, Qg=325.0 -> Pg=2078.0, Qg=-528.0
% INFO    : Gen at bus 3933	: Pg=295.0, Qg=140.5 -> Pg=644.0, Qg=362.0
% INFO    : Gen at bus 3933	: Pg=95.5, Qg=11.0 -> Pg=644.0, Qg=362.0
% INFO    : Gen at bus 3933	: Pg=657.0, Qg=96.5 -> Pg=644.0, Qg=362.0
% INFO    : Gen at bus 3933	: Pg=1752.5, Qg=107.5 -> Pg=644.0, Qg=362.0
% INFO    : Gen at bus 3933	: Pg=146.5, Qg=1.0 -> Pg=644.0, Qg=362.0
% INFO    : Gen at bus 3933	: Pg=-224.5, Qg=0.25 -> Pg=0.0, Qg=362.0
% INFO    : Gen at bus 4039	: Pg=102.0, Qg=0.0 -> Pg=1138.0, Qg=799.0
% INFO    : Gen at bus 4039	: Pg=1459.0, Qg=0.0 -> Pg=1138.0, Qg=799.0
% INFO    : Gen at bus 4039	: Pg=187.5, Qg=0.0 -> Pg=1138.0, Qg=799.0
% INFO    : Gen at bus 4031	: Pg=501.5, Qg=0.0 -> Pg=2397.0, Qg=-468.0
% INFO    : Gen at bus 4031	: Pg=489.0, Qg=0.0 -> Pg=2397.0, Qg=-468.0
% INFO    : Gen at bus 4031	: Pg=37.5, Qg=0.0 -> Pg=2397.0, Qg=-468.0
% INFO    : Gen at bus 4031	: Pg=120.0, Qg=0.0 -> Pg=2397.0, Qg=-468.0
% INFO    : Gen at bus 4035	: Pg=255.0, Qg=0.0 -> Pg=577.0, Qg=-601.0
% INFO    : Gen at bus 4035	: Pg=306.5, Qg=0.0 -> Pg=577.0, Qg=-601.0
% INFO    : Gen at bus 4035	: Pg=1835.5, Qg=0.0 -> Pg=577.0, Qg=-601.0
% INFO    : Gen at bus 4035	: Pg=488.0, Qg=0.0 -> Pg=577.0, Qg=-601.0
% INFO    : Gen at bus 4131	: Pg=6481.5, Qg=0.0 -> Pg=1209.0, Qg=-145.0
% INFO    : Gen at bus 4131	: Pg=120.0, Qg=0.0 -> Pg=1209.0, Qg=-145.0
% INFO    : Gen at bus 4132	: Pg=1472.5, Qg=0.0 -> Pg=129.0, Qg=134.0
% INFO    : Gen at bus 4132	: Pg=2846.5, Qg=0.0 -> Pg=129.0, Qg=134.0
% INFO    : Gen at bus 4132	: Pg=580.0, Qg=0.0 -> Pg=129.0, Qg=134.0
% INFO    : Gen at bus 4132	: Pg=230.5, Qg=0.0 -> Pg=129.0, Qg=134.0
% INFO    : Gen at bus 4132	: Pg=87.5, Qg=0.0 -> Pg=129.0, Qg=134.0
% INFO    : Gen at bus 4231	: Pg=728.0, Qg=0.0 -> Pg=635.0, Qg=112.0
% INFO    : Gen at bus 4231	: Pg=658.5, Qg=0.0 -> Pg=635.0, Qg=112.0
% INFO    : Gen at bus 4231	: Pg=1807.5, Qg=0.0 -> Pg=635.0, Qg=112.0
% INFO    : Gen at bus 4231	: Pg=23.5, Qg=0.0 -> Pg=635.0, Qg=112.0
% INFO    : Gen at bus 4232	: Pg=592.0, Qg=0.0 -> Pg=5587.0, Qg=1427.0
% INFO    : Gen at bus 4232	: Pg=286.5, Qg=0.0 -> Pg=5587.0, Qg=1427.0
% INFO    : Gen at bus 4232	: Pg=107.5, Qg=0.0 -> Pg=5587.0, Qg=1427.0
% INFO    : Gen at bus 5031	: Pg=605.0, Qg=0.0 -> Pg=5129.0, Qg=740.0
% INFO    : Gen at bus 5031	: Pg=4399.4, Qg=0.0 -> Pg=5129.0, Qg=740.0
% INFO    : Gen at bus 5032	: Pg=2977.0, Qg=0.0 -> Pg=2744.0, Qg=433.0
% INFO    : Gen at bus 5032	: Pg=2200.0, Qg=0.0 -> Pg=2744.0, Qg=433.0
% INFO    : Gen at bus 5032	: Pg=2205.1, Qg=0.0 -> Pg=2744.0, Qg=433.0
% INFO    : Gen at bus 5032	: Pg=54.0, Qg=0.0 -> Pg=2744.0, Qg=433.0
% INFO    : Gen at bus 5032	: Pg=270.5, Qg=0.0 -> Pg=2744.0, Qg=433.0
% INFO    : Gen at bus 6132	: Pg=7.5, Qg=0.0 -> Pg=449.0, Qg=56.0
% INFO    : Gen at bus 6132	: Pg=146.5, Qg=0.0 -> Pg=449.0, Qg=56.0
% INFO    : Gen at bus 6132	: Pg=1072.0, Qg=0.0 -> Pg=449.0, Qg=56.0
% INFO    : Gen at bus 6132	: Pg=17.5, Qg=0.0 -> Pg=449.0, Qg=56.0
% INFO    : Gen at bus 6132	: Pg=118.0, Qg=0.0 -> Pg=449.0, Qg=56.0
% INFO    : Gen at bus 6231	: Pg=1255.5, Qg=0.0 -> Pg=352.0, Qg=-88.0
% INFO    : Gen at bus 6231	: Pg=70.0, Qg=0.0 -> Pg=352.0, Qg=-88.0
% INFO    : Gen at bus 6235	: Pg=63.5, Qg=0.0 -> Pg=556.0, Qg=-123.0
% INFO    : Gen at bus 6235	: Pg=346.5, Qg=0.0 -> Pg=556.0, Qg=-123.0
% INFO    : Gen at bus 6235	: Pg=95.0, Qg=0.0 -> Pg=556.0, Qg=-123.0
% INFO    : Gen at bus 6333	: Pg=1671.0, Qg=0.0 -> Pg=1020.0, Qg=67.0
% INFO    : Gen at bus 6333	: Pg=124.0, Qg=0.0 -> Pg=1020.0, Qg=67.0
% INFO    : Gen at bus 6335	: Pg=967.5, Qg=0.0 -> Pg=152.0, Qg=44.0
% INFO    : Gen at bus 6335	: Pg=329.5, Qg=0.0 -> Pg=152.0, Qg=44.0
% INFO    : Gen at bus 6335	: Pg=406.0, Qg=0.0 -> Pg=152.0, Qg=44.0
% INFO    : Gen at bus 6433	: Pg=282.5, Qg=0.0 -> Pg=194.0, Qg=69.0
% INFO    : Gen at bus 6433	: Pg=59.0, Qg=0.0 -> Pg=194.0, Qg=69.0
% INFO    : Gen at bus 6433	: Pg=536.0, Qg=0.0 -> Pg=194.0, Qg=69.0
% INFO    : Gen at bus 6433	: Pg=11.5, Qg=0.0 -> Pg=194.0, Qg=69.0
% INFO    : Gen at bus 6433	: Pg=25.0, Qg=0.0 -> Pg=194.0, Qg=69.0
% INFO    : Gen at bus 6533	: Pg=1923.5, Qg=0.0 -> Pg=686.0, Qg=1.0
% INFO    : Gen at bus 6533	: Pg=18.5, Qg=0.0 -> Pg=686.0, Qg=1.0
% INFO    : Gen at bus 6533	: Pg=880.0, Qg=0.0 -> Pg=686.0, Qg=1.0
% INFO    : Gen at bus 6533	: Pg=19.5, Qg=0.0 -> Pg=686.0, Qg=1.0
% INFO    : Gen at bus 6533	: Pg=30.5, Qg=0.0 -> Pg=686.0, Qg=1.0
% INFO    : Gen at bus 7031	: Pg=1418.5, Qg=0.0 -> Pg=2101.0, Qg=130.0
% INFO    : Gen at bus 7031	: Pg=2092.0, Qg=0.0 -> Pg=2101.0, Qg=130.0
% INFO    : Gen at bus 7031	: Pg=0.0, Qg=0.0 -> Pg=1768.0, Qg=130.0
% INFO    : Gen at bus 7031	: Pg=298.5, Qg=0.0 -> Pg=2101.0, Qg=130.0
% INFO    : Gen at bus 7031	: Pg=0.05, Qg=0.0 -> Pg=2101.0, Qg=130.0
% INFO    : Gen at bus 7032	: Pg=826.0, Qg=0.0 -> Pg=859.0, Qg=101.0
% INFO    : Gen at bus 7032	: Pg=489.0, Qg=0.0 -> Pg=859.0, Qg=101.0
% INFO    : Gen at bus 7032	: Pg=345.5, Qg=0.0 -> Pg=859.0, Qg=101.0
% INFO    : Gen at bus 7032	: Pg=0.0, Qg=0.0 -> Pg=659.0, Qg=101.0
% INFO    : Gen at bus 8033	: Pg=786.0, Qg=0.0 -> Pg=353.0, Qg=508.0
% INFO    : Gen at bus 8034	: Pg=1280.0, Qg=0.0 -> Pg=2582.0, Qg=367.0
% INFO    : Gen at bus 8034	: Pg=344.0, Qg=0.0 -> Pg=2582.0, Qg=367.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 1333	: Qg 423.0, Qmin -303.0, Qmax 303.0 -> Qmin -507.6, Qmax 507.6
% INFO    : Gen at bus 1333	: Qg 423.0, Qmin -38.0, Qmax 38.0 -> Qmin -507.6, Qmax 507.6
% INFO    : Gen at bus 1431	: Qg 633.0, Qmin -15.0, Qmax 15.0 -> Qmin -759.6, Qmax 759.6
% INFO    : Gen at bus 2130	: Qg 97.0, Qmin -86.0, Qmax 86.0 -> Qmin -116.4, Qmax 116.4
% INFO    : Gen at bus 2233	: Qg 181.0, Qmin -118.0, Qmax 304.0 -> Qmin -217.2, Qmax 304.0
% INFO    : Gen at bus 2233	: Qg 181.0, Qmin -155.0, Qmax 206.0 -> Qmin -217.2, Qmax 206.0
% INFO    : Gen at bus 2438	: Qg 74.0, Qmin 0.0, Qmax 0.5 -> Qmin -88.8, Qmax 88.8
% INFO    : Gen at bus 2637	: Qg 1049.0, Qmin -110.0, Qmax 110.0 -> Qmin -1258.8, Qmax 1258.8
% INFO    : Gen at bus 3234	: Qg 244.0, Qmin -75.0, Qmax 101.0 -> Qmin -292.8, Qmax 292.8
% INFO    : Gen at bus 3234	: Qg 244.0, Qmin -212.0, Qmax 382.0 -> Qmin -292.8, Qmax 382.0
% INFO    : Gen at bus 3234	: Qg 244.0, Qmin -55.0, Qmax 75.0 -> Qmin -292.8, Qmax 292.8
% INFO    : Gen at bus 3531	: Qg 45.0, Qmin -10.0, Qmax 13.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 3631	: Qg 52.0, Qmin -14.0, Qmax 20.0 -> Qmin -62.4, Qmax 62.4
% INFO    : Gen at bus 3631	: Qg 52.0, Qmin -34.0, Qmax 74.0 -> Qmin -62.4, Qmax 74.0
% INFO    : Gen at bus 3731	: Qg 1136.0, Qmin -121.0, Qmax 200.0 -> Qmin -1363.2, Qmax 1363.2
% INFO    : Gen at bus 3835	: Qg -16.0, Qmin 0.0, Qmax 0.5 -> Qmin -19.2, Qmax 19.2
% INFO    : Gen at bus 3932	: Qg -528.0, Qmin -500.0, Qmax 1150.0 -> Qmin -633.6, Qmax 1150.0
% INFO    : Gen at bus 3933	: Qg 362.0, Qmin -82.0, Qmax 363.0 -> Qmin -434.4, Qmax 363.0
% INFO    : Gen at bus 3933	: Qg 362.0, Qmin -55.0, Qmax 77.0 -> Qmin -434.4, Qmax 434.4
% INFO    : Gen at bus 3933	: Qg 362.0, Qmin -307.0, Qmax 500.0 -> Qmin -434.4, Qmax 500.0
% INFO    : Gen at bus 3933	: Qg 362.0, Qmin -11.0, Qmax 13.0 -> Qmin -434.4, Qmax 434.4
% INFO    : Gen at bus 3933	: Qg 362.0, Qmin 0.0, Qmax 0.5 -> Qmin -434.4, Qmax 434.4
% INFO    : Gen at bus 4039	: Qg 799.0, Qmin -102.0, Qmax 102.0 -> Qmin -958.8, Qmax 958.8
% INFO    : Gen at bus 4039	: Qg 799.0, Qmin -188.0, Qmax 188.0 -> Qmin -958.8, Qmax 958.8
% INFO    : Gen at bus 4031	: Qg -468.0, Qmin -38.0, Qmax 38.0 -> Qmin -561.6, Qmax 561.6
% INFO    : Gen at bus 4031	: Qg -468.0, Qmin -120.0, Qmax 120.0 -> Qmin -561.6, Qmax 561.6
% INFO    : Gen at bus 4035	: Qg -601.0, Qmin -255.0, Qmax 255.0 -> Qmin -721.2, Qmax 721.2
% INFO    : Gen at bus 4035	: Qg -601.0, Qmin -307.0, Qmax 307.0 -> Qmin -721.2, Qmax 721.2
% INFO    : Gen at bus 4035	: Qg -601.0, Qmin -488.0, Qmax 488.0 -> Qmin -721.2, Qmax 721.2
% INFO    : Gen at bus 4131	: Qg -145.0, Qmin -120.0, Qmax 120.0 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 4132	: Qg 134.0, Qmin -88.0, Qmax 88.0 -> Qmin -160.8, Qmax 160.8
% INFO    : Gen at bus 4231	: Qg 112.0, Qmin -24.0, Qmax 24.0 -> Qmin -134.4, Qmax 134.4
% INFO    : Gen at bus 4232	: Qg 1427.0, Qmin -592.0, Qmax 592.0 -> Qmin -1712.4, Qmax 1712.4
% INFO    : Gen at bus 4232	: Qg 1427.0, Qmin -287.0, Qmax 287.0 -> Qmin -1712.4, Qmax 1712.4
% INFO    : Gen at bus 4232	: Qg 1427.0, Qmin -108.0, Qmax 108.0 -> Qmin -1712.4, Qmax 1712.4
% INFO    : Gen at bus 5031	: Qg 740.0, Qmin -605.0, Qmax 605.0 -> Qmin -888.0, Qmax 888.0
% INFO    : Gen at bus 5032	: Qg 433.0, Qmin -54.0, Qmax 54.0 -> Qmin -519.6, Qmax 519.6
% INFO    : Gen at bus 5032	: Qg 433.0, Qmin -271.0, Qmax 271.0 -> Qmin -519.6, Qmax 519.6
% INFO    : Gen at bus 6132	: Qg 56.0, Qmin -8.0, Qmax 8.0 -> Qmin -67.2, Qmax 67.2
% INFO    : Gen at bus 6132	: Qg 56.0, Qmin -18.0, Qmax 18.0 -> Qmin -67.2, Qmax 67.2
% INFO    : Gen at bus 6231	: Qg -88.0, Qmin -70.0, Qmax 70.0 -> Qmin -105.6, Qmax 105.6
% INFO    : Gen at bus 6235	: Qg -123.0, Qmin -64.0, Qmax 64.0 -> Qmin -147.6, Qmax 147.6
% INFO    : Gen at bus 6235	: Qg -123.0, Qmin -95.0, Qmax 95.0 -> Qmin -147.6, Qmax 147.6
% INFO    : Gen at bus 6433	: Qg 69.0, Qmin -59.0, Qmax 59.0 -> Qmin -82.8, Qmax 82.8
% INFO    : Gen at bus 6433	: Qg 69.0, Qmin -12.0, Qmax 12.0 -> Qmin -82.8, Qmax 82.8
% INFO    : Gen at bus 6433	: Qg 69.0, Qmin -25.0, Qmax 25.0 -> Qmin -82.8, Qmax 82.8
% INFO    : Gen at bus 7032	: Qg 101.0, Qmin -23.0, Qmax 23.0 -> Qmin -121.2, Qmax 121.2
% INFO    : Gen at bus 8034	: Qg 367.0, Qmin -344.0, Qmax 344.0 -> Qmin -440.4, Qmax 440.4
% WARNING : No active generation at the slack bus, assigning type - NUC
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    6   -     6.06
% INFO    : SYNC   2   -     0.00
% INFO    : NUC    11  -     5.83
% INFO    : COW    79  -    55.49
% INFO    : NG     45  -    32.62
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 1032 - NUC	: Pg=968.0, Pmax=2060.0 -> Pmax=1487   samples: 1
% INFO    : Gen at bus 1032 - COW	: Pg=968.0, Pmax=714.0 -> Pmax=1035   samples: 28
% INFO    : Gen at bus 1034 - COW	: Pg=313.0, Pmax=4587.0 -> Pmax=709   samples: 2
% INFO    : Gen at bus 1034 - COW	: Pg=313.0, Pmax=1835.0 -> Pmax=542   samples: 1
% INFO    : Gen at bus 1034 - NUC	: Pg=313.0, Pmax=1400.0 -> Pmax=1082   samples: 1
% WARNING : Failed to find a generator capacity within (1635.0-8175.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1131 - COW	: Pg=1635.0, Pmax=615.0 -> Pmax=1773   samples: 100
% WARNING : Failed to find a generator capacity within (1635.0-8175.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1131 - COW	: Pg=1635.0, Pmax=3830.8 -> Pmax=1773   samples: 100
% WARNING : Failed to find a generator capacity within (1635.0-8175.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1131 - NG	: Pg=1635.0, Pmax=240.0 -> Pmax=1847   samples: 100
% INFO    : Gen at bus 1232 - COW	: Pg=1111.0, Pmax=2415.0 -> Pmax=1453   samples: 8
% INFO    : Gen at bus 1232 - NUC	: Pg=1111.0, Pmax=1256.0 -> Pmax=1143   samples: 1
% WARNING : Failed to find a generator capacity within (2285.0-11425.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1331 - NUC	: Pg=2285.0, Pmax=1682.0 -> Pmax=2417   samples: 100
% WARNING : Failed to find a generator capacity within (2285.0-11425.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1331 - COW	: Pg=2285.0, Pmax=2438.0 -> Pmax=2478   samples: 100
% WARNING : Failed to find a generator capacity within (2719.0-13595.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1333 - COW	: Pg=2719.0, Pmax=605.0 -> Pmax=2949   samples: 100
% WARNING : Failed to find a generator capacity within (2719.0-13595.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1333 - NUC	: Pg=2719.0, Pmax=5491.0 -> Pmax=2876   samples: 100
% WARNING : Failed to find a generator capacity within (2719.0-13595.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1333 - PEL	: Pg=2719.0, Pmax=75.0 -> Pmax=3157   samples: 100
% WARNING : Failed to find a generator capacity within (4461.0-22305.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1431 - COW	: Pg=4461.0, Pmax=7118.7 -> Pmax=4839   samples: 100
% WARNING : Failed to find a generator capacity within (4461.0-22305.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1431 - COW	: Pg=4461.0, Pmax=4113.0 -> Pmax=4839   samples: 100
% WARNING : Failed to find a generator capacity within (4461.0-22305.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 1431 - PEL	: Pg=4461.0, Pmax=30.0 -> Pmax=5179   samples: 100
% INFO    : Gen at bus 2030 - COW	: Pg=1501.0, Pmax=2140.0 -> Pmax=2091   samples: 66
% INFO    : Gen at bus 2030 - COW	: Pg=1501.0, Pmax=699.0 -> Pmax=1549   samples: 77
% WARNING : Failed to find a generator capacity within (526.0-2630.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2130 - NG	: Pg=526.0, Pmax=400.0 -> Pmax=594   samples: 100
% INFO    : Gen at bus 2130 - COW	: Pg=526.0, Pmax=507.0 -> Pmax=776   samples: 10
% INFO    : Gen at bus 2130 - NG	: Pg=526.0, Pmax=500.0 -> Pmax=594   samples: 79
% INFO    : Gen at bus 2130 - NG	: Pg=526.0, Pmax=172.0 -> Pmax=551   samples: 89
% INFO    : Gen at bus 2233 - COW	: Pg=1125.0, Pmax=706.0 -> Pmax=1131   samples: 3
% WARNING : Failed to find a generator capacity within (1125.0-5625.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2233 - NG	: Pg=1125.0, Pmax=1253.0 -> Pmax=1270   samples: 100
% WARNING : Failed to find a generator capacity within (1125.0-5625.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2233 - NG	: Pg=1125.0, Pmax=500.0 -> Pmax=1270   samples: 100
% INFO    : Gen at bus 2332 - NUC	: Pg=751.0, Pmax=1118.0 -> Pmax=1407   samples: 1
% WARNING : Failed to find a generator capacity within (827.0-4135.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2438 - NG	: Pg=827.0, Pmax=1563.0 -> Pmax=934   samples: 100
% INFO    : Gen at bus 2438 - NUC	: Pg=827.0, Pmax=3718.0 -> Pmax=1254   samples: 1
% INFO    : Gen at bus 2438 - COW	: Pg=827.0, Pmax=2803.0 -> Pmax=889   samples: 23
% INFO    : Gen at bus 2438 - COW	: Pg=827.0, Pmax=1340.0 -> Pmax=1303   samples: 12
% INFO    : Gen at bus 2438 - COW	: Pg=827.0, Pmax=946.0 -> Pmax=970   samples: 6
% INFO    : Gen at bus 2438 - COW	: Pg=827.0, Pmax=1273.0 -> Pmax=1073   samples: 1
% INFO    : Gen at bus 2438 - COW	: Pg=827.0, Pmax=3967.0 -> Pmax=955   samples: 1
% INFO    : Gen at bus 2438 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% WARNING : Failed to find a generator capacity within (4469.0-22345.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2533 - COW	: Pg=4469.0, Pmax=2232.0 -> Pmax=4847   samples: 100
% INFO    : Gen at bus 2630 - COW	: Pg=1032.0, Pmax=2692.0 -> Pmax=1120   samples: 31
% WARNING : Failed to find a generator capacity within (1586.0-7930.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2631 - NG	: Pg=1586.0, Pmax=318.0 -> Pmax=1791   samples: 100
% WARNING : Failed to find a generator capacity within (3632.0-18160.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2634 - COW	: Pg=3632.0, Pmax=1900.0 -> Pmax=3939   samples: 100
% WARNING : Failed to find a generator capacity within (4161.0-20805.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 2637 - NG	: Pg=4161.0, Pmax=110.0 -> Pmax=4700   samples: 100
% INFO    : Gen at bus 2638 - COW	: Pg=223.0, Pmax=1272.0 -> Pmax=239   samples: 2
% WARNING : Failed to find a generator capacity within (959.0-4795.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3133 - NG	: Pg=959.0, Pmax=42.0 -> Pmax=1083   samples: 100
% WARNING : Failed to find a generator capacity within (959.0-4795.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3133 - PEL	: Pg=959.0, Pmax=0.1 -> Pmax=1113   samples: 100
% INFO    : Gen at bus 3135 - COW	: Pg=331.0, Pmax=369.0 -> Pmax=761   samples: 3
% INFO    : Gen at bus 3135 - NG	: Pg=331.0, Pmax=26.0 -> Pmax=351   samples: 5
% INFO    : Gen at bus 3234 - COW	: Pg=882.0, Pmax=121.0 -> Pmax=1292   samples: 26
% WARNING : Failed to find a generator capacity within (882.0-4410.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3234 - NG	: Pg=882.0, Pmax=2628.0 -> Pmax=996   samples: 100
% INFO    : Gen at bus 3234 - COW	: Pg=882.0, Pmax=707.0 -> Pmax=1020   samples: 4
% INFO    : Gen at bus 3234 - COW	: Pg=882.0, Pmax=690.0 -> Pmax=917   samples: 18
% INFO    : Gen at bus 3333 - COW	: Pg=821.0, Pmax=690.0 -> Pmax=973   samples: 11
% WARNING : Failed to find a generator capacity within (821.0-4105.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3333 - NG	: Pg=821.0, Pmax=213.0 -> Pmax=927   samples: 100
% WARNING : Failed to find a generator capacity within (963.0-4815.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3432 - NG	: Pg=963.0, Pmax=1218.0 -> Pmax=1087   samples: 100
% INFO    : Gen at bus 3433 - COW	: Pg=725.0, Pmax=628.0 -> Pmax=1028   samples: 14
% INFO    : Gen at bus 3433 - COW	: Pg=725.0, Pmax=2016.0 -> Pmax=1138   samples: 2
% INFO    : Gen at bus 3531 - COW	: Pg=476.0, Pmax=868.0 -> Pmax=850   samples: 6
% INFO    : Gen at bus 3531 - COW	: Pg=476.0, Pmax=325.0 -> Pmax=598   samples: 3
% WARNING : Failed to find a generator capacity within (476.0-2380.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3531 - NG	: Pg=476.0, Pmax=30.0 -> Pmax=537   samples: 100
% INFO    : Gen at bus 3631 - NG	: Pg=197.0, Pmax=53.0 -> Pmax=336   samples: 2
% INFO    : Gen at bus 3631 - NG	: Pg=197.0, Pmax=143.0 -> Pmax=212   samples: 3
% WARNING : Failed to find a generator capacity within (3683.0-18415.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3731 - NG	: Pg=3683.0, Pmax=255.0 -> Pmax=4160   samples: 100
% INFO    : Gen at bus 3831 - COW	: Pg=1195.0, Pmax=2267.0 -> Pmax=1425   samples: 30
% WARNING : Failed to find a generator capacity within (1789.0-8945.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3835 - COW	: Pg=1789.0, Pmax=1381.0 -> Pmax=1940   samples: 100
% INFO    : Gen at bus 3835 - SYNC	: Pg=0.0, Pmax=0.0 -> Pmax=0   samples: 0
% INFO    : Gen at bus 3836 - COW	: Pg=815.0, Pmax=1021.0 -> Pmax=983   samples: 27
% INFO    : Gen at bus 3931 - NG	: Pg=234.0, Pmax=314.0 -> Pmax=297   samples: 14
% INFO    : Gen at bus 3931 - NUC	: Pg=234.0, Pmax=3696.0 -> Pmax=923   samples: 1
% WARNING : Failed to find a generator capacity within (2078.0-10390.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3932 - COW	: Pg=2078.0, Pmax=1478.0 -> Pmax=2254   samples: 100
% INFO    : Gen at bus 3933 - COW	: Pg=644.0, Pmax=590.0 -> Pmax=809   samples: 5
% WARNING : Failed to find a generator capacity within (644.0-3220.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 3933 - NG	: Pg=644.0, Pmax=191.0 -> Pmax=727   samples: 100
% INFO    : Gen at bus 3933 - COW	: Pg=644.0, Pmax=1314.0 -> Pmax=1838   samples: 4
% INFO    : Gen at bus 3933 - COW	: Pg=644.0, Pmax=3505.0 -> Pmax=1095   samples: 13
% INFO    : Gen at bus 3933 - NG	: Pg=644.0, Pmax=293.0 -> Pmax=647   samples: 69
% INFO    : Gen at bus 3933 - NUC	: Pg=0.0, Pmax=0.0 -> Pmax=1041   samples: 1
% INFO    : Gen at bus 4039 - COW	: Pg=1138.0, Pmax=204.0 -> Pmax=1747   samples: 6
% INFO    : Gen at bus 4039 - COW	: Pg=1138.0, Pmax=2918.0 -> Pmax=1696   samples: 24
% WARNING : Failed to find a generator capacity within (1138.0-5690.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4039 - NG	: Pg=1138.0, Pmax=375.0 -> Pmax=1285   samples: 100
% WARNING : Failed to find a generator capacity within (2397.0-11985.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4031 - COW	: Pg=2397.0, Pmax=1003.0 -> Pmax=2600   samples: 100
% WARNING : Failed to find a generator capacity within (2397.0-11985.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4031 - NG	: Pg=2397.0, Pmax=978.0 -> Pmax=2707   samples: 100
% WARNING : Failed to find a generator capacity within (2397.0-11985.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4031 - COW	: Pg=2397.0, Pmax=75.0 -> Pmax=2600   samples: 100
% WARNING : Failed to find a generator capacity within (2397.0-11985.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4031 - NG	: Pg=2397.0, Pmax=240.0 -> Pmax=2707   samples: 100
% INFO    : Gen at bus 4035 - COW	: Pg=577.0, Pmax=510.0 -> Pmax=732   samples: 2
% INFO    : Gen at bus 4035 - COW	: Pg=577.0, Pmax=613.0 -> Pmax=591   samples: 1
% INFO    : Gen at bus 4035 - COW	: Pg=577.0, Pmax=3671.0 -> Pmax=931   samples: 1
% INFO    : Gen at bus 4035 - COW	: Pg=577.0, Pmax=976.0 -> Pmax=747   samples: 28
% INFO    : Gen at bus 4131 - COW	: Pg=1209.0, Pmax=12963.0 -> Pmax=1310   samples: 23
% WARNING : Failed to find a generator capacity within (1209.0-6045.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4131 - NG	: Pg=1209.0, Pmax=240.0 -> Pmax=1365   samples: 100
% INFO    : Gen at bus 4132 - COW	: Pg=129.0, Pmax=2945.0 -> Pmax=348   samples: 3
% INFO    : Gen at bus 4132 - COW	: Pg=129.0, Pmax=5693.0 -> Pmax=133   samples: 3
% INFO    : Gen at bus 4132 - COW	: Pg=129.0, Pmax=1160.0 -> Pmax=607   samples: 1
% INFO    : Gen at bus 4132 - NG	: Pg=129.0, Pmax=461.0 -> Pmax=250   samples: 7
% INFO    : Gen at bus 4132 - NG	: Pg=129.0, Pmax=175.0 -> Pmax=346   samples: 5
% INFO    : Gen at bus 4231 - COW	: Pg=635.0, Pmax=1456.0 -> Pmax=661   samples: 1
% INFO    : Gen at bus 4231 - COW	: Pg=635.0, Pmax=1317.0 -> Pmax=636   samples: 5
% INFO    : Gen at bus 4231 - NUC	: Pg=635.0, Pmax=3615.0 -> Pmax=1073   samples: 1
% WARNING : Failed to find a generator capacity within (635.0-3175.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4231 - NG	: Pg=635.0, Pmax=47.0 -> Pmax=717   samples: 100
% WARNING : Failed to find a generator capacity within (5587.0-27935.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4232 - COW	: Pg=5587.0, Pmax=1184.0 -> Pmax=6060   samples: 100
% WARNING : Failed to find a generator capacity within (5587.0-27935.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4232 - NG	: Pg=5587.0, Pmax=573.0 -> Pmax=6311   samples: 100
% WARNING : Failed to find a generator capacity within (5587.0-27935.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 4232 - NG	: Pg=5587.0, Pmax=215.0 -> Pmax=6311   samples: 100
% WARNING : Failed to find a generator capacity within (5129.0-25645.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 5031 - NG	: Pg=5129.0, Pmax=1210.0 -> Pmax=5794   samples: 100
% WARNING : Failed to find a generator capacity within (5129.0-25645.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 5031 - COW	: Pg=5129.0, Pmax=8798.8 -> Pmax=5563   samples: 100
% WARNING : Failed to find a generator capacity within (2744.0-13720.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 5032 - COW	: Pg=2744.0, Pmax=5954.0 -> Pmax=2976   samples: 100
% WARNING : Failed to find a generator capacity within (2744.0-13720.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 5032 - COW	: Pg=2744.0, Pmax=4400.0 -> Pmax=2976   samples: 100
% WARNING : Failed to find a generator capacity within (2744.0-13720.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 5032 - COW	: Pg=2744.0, Pmax=4410.2 -> Pmax=2976   samples: 100
% WARNING : Failed to find a generator capacity within (2744.0-13720.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 5032 - NG	: Pg=2744.0, Pmax=108.0 -> Pmax=3099   samples: 100
% WARNING : Failed to find a generator capacity within (2744.0-13720.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 5032 - NG	: Pg=2744.0, Pmax=541.0 -> Pmax=3099   samples: 100
% INFO    : Gen at bus 6132 - COW	: Pg=449.0, Pmax=15.0 -> Pmax=541   samples: 4
% INFO    : Gen at bus 6132 - NG	: Pg=449.0, Pmax=293.0 -> Pmax=466   samples: 36
% INFO    : Gen at bus 6132 - COW	: Pg=449.0, Pmax=2144.0 -> Pmax=510   samples: 10
% INFO    : Gen at bus 6132 - NG	: Pg=449.0, Pmax=35.0 -> Pmax=456   samples: 54
% WARNING : Failed to find a generator capacity within (449.0-2245.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6132 - NG	: Pg=449.0, Pmax=236.0 -> Pmax=507   samples: 100
% INFO    : Gen at bus 6231 - COW	: Pg=352.0, Pmax=2511.0 -> Pmax=851   samples: 2
% INFO    : Gen at bus 6231 - COW	: Pg=352.0, Pmax=140.0 -> Pmax=412   samples: 1
% INFO    : Gen at bus 6235 - COW	: Pg=556.0, Pmax=127.0 -> Pmax=896   samples: 16
% INFO    : Gen at bus 6235 - COW	: Pg=556.0, Pmax=693.0 -> Pmax=619   samples: 1
% INFO    : Gen at bus 6235 - COW	: Pg=556.0, Pmax=190.0 -> Pmax=583   samples: 1
% INFO    : Gen at bus 6333 - COW	: Pg=1020.0, Pmax=3342.0 -> Pmax=1139   samples: 6
% INFO    : Gen at bus 6333 - COW	: Pg=1020.0, Pmax=248.0 -> Pmax=1510   samples: 83
% INFO    : Gen at bus 6335 - NG	: Pg=152.0, Pmax=1935.0 -> Pmax=152   samples: 9
% INFO    : Gen at bus 6335 - COW	: Pg=152.0, Pmax=659.0 -> Pmax=362   samples: 2
% INFO    : Gen at bus 6335 - COW	: Pg=152.0, Pmax=812.0 -> Pmax=209   samples: 5
% INFO    : Gen at bus 6433 - NG	: Pg=194.0, Pmax=565.0 -> Pmax=498   samples: 1
% INFO    : Gen at bus 6433 - NG	: Pg=194.0, Pmax=118.0 -> Pmax=309   samples: 2
% INFO    : Gen at bus 6433 - COW	: Pg=194.0, Pmax=1072.0 -> Pmax=500   samples: 1
% INFO    : Gen at bus 6433 - PEL	: Pg=194.0, Pmax=23.0 -> Pmax=210   samples: 40
% INFO    : Gen at bus 6433 - NG	: Pg=194.0, Pmax=50.0 -> Pmax=225   samples: 8
% INFO    : Gen at bus 6533 - COW	: Pg=686.0, Pmax=3847.0 -> Pmax=985   samples: 4
% WARNING : Failed to find a generator capacity within (686.0-3430.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6533 - PEL	: Pg=686.0, Pmax=37.0 -> Pmax=796   samples: 100
% INFO    : Gen at bus 6533 - COW	: Pg=686.0, Pmax=1760.0 -> Pmax=860   samples: 2
% WARNING : Failed to find a generator capacity within (686.0-3430.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6533 - NG	: Pg=686.0, Pmax=39.0 -> Pmax=774   samples: 100
% WARNING : Failed to find a generator capacity within (686.0-3430.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 6533 - NG	: Pg=686.0, Pmax=61.0 -> Pmax=774   samples: 100
% WARNING : Failed to find a generator capacity within (2101.0-10505.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7031 - COW	: Pg=2101.0, Pmax=2837.0 -> Pmax=2279   samples: 100
% WARNING : Failed to find a generator capacity within (2101.0-10505.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7031 - COW	: Pg=2101.0, Pmax=4184.0 -> Pmax=2279   samples: 100
% WARNING : Failed to find a generator capacity within (1768.0-8840.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7031 - NG	: Pg=1768.0, Pmax=333.0 -> Pmax=1997   samples: 100
% WARNING : Failed to find a generator capacity within (2101.0-10505.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7031 - NG	: Pg=2101.0, Pmax=597.0 -> Pmax=2373   samples: 100
% WARNING : Failed to find a generator capacity within (2101.0-10505.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 7031 - PEL	: Pg=2101.0, Pmax=0.1 -> Pmax=2439   samples: 100
% INFO    : Gen at bus 7032 - COW	: Pg=859.0, Pmax=1652.0 -> Pmax=1361   samples: 26
% INFO    : Gen at bus 7032 - NUC	: Pg=859.0, Pmax=978.0 -> Pmax=922   samples: 1
% INFO    : Gen at bus 7032 - COW	: Pg=859.0, Pmax=691.0 -> Pmax=904   samples: 21
% INFO    : Gen at bus 7032 - NG	: Pg=659.0, Pmax=200.0 -> Pmax=729   samples: 60
% INFO    : Gen at bus 8033 - COW	: Pg=353.0, Pmax=1572.0 -> Pmax=378   samples: 1
% WARNING : Failed to find a generator capacity within (2582.0-12910.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 8034 - COW	: Pg=2582.0, Pmax=2560.0 -> Pmax=2800   samples: 100
% WARNING : Failed to find a generator capacity within (2582.0-12910.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 8034 - COW	: Pg=2582.0, Pmax=688.0 -> Pmax=2800   samples: 100
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 1032 - COW	: Pmax 1035.0, Qmin -357.0, Qmax 357.0 -> Qmin -518.0, Qmax 518.0
% INFO    : Gen at bus 1131 - COW	: Pmax 1773.0, Qmin -308.0, Qmax 308.0 -> Qmin -887.0, Qmax 887.0
% INFO    : Gen at bus 1131 - NG	: Pmax 1847.0, Qmin -120.0, Qmax 120.0 -> Qmin -924.0, Qmax 924.0
% INFO    : Gen at bus 1331 - NUC	: Pmax 2417.0, Qmin -841.0, Qmax 841.0 -> Qmin -1209.0, Qmax 1209.0
% INFO    : Gen at bus 1331 - COW	: Pmax 2478.0, Qmin -1219.0, Qmax 1219.0 -> Qmin -1239.0, Qmax 1239.0
% INFO    : Gen at bus 1333 - COW	: Pmax 2949.0, Qmin -507.6, Qmax 507.6 -> Qmin -1475.0, Qmax 1475.0
% INFO    : Gen at bus 1333 - PEL	: Pmax 3157.0, Qmin -507.6, Qmax 507.6 -> Qmin -1579.0, Qmax 1579.0
% INFO    : Gen at bus 1431 - COW	: Pmax 4839.0, Qmin -2057.0, Qmax 2057.0 -> Qmin -2420.0, Qmax 2420.0
% INFO    : Gen at bus 1431 - PEL	: Pmax 5179.0, Qmin -759.6, Qmax 759.6 -> Qmin -2590.0, Qmax 2590.0
% INFO    : Gen at bus 2030 - COW	: Pmax 1549.0, Qmin -350.0, Qmax 350.0 -> Qmin -775.0, Qmax 775.0
% INFO    : Gen at bus 2130 - NG	: Pmax 594.0, Qmin -200.0, Qmax 200.0 -> Qmin -297.0, Qmax 297.0
% INFO    : Gen at bus 2130 - COW	: Pmax 776.0, Qmin -254.0, Qmax 254.0 -> Qmin -388.0, Qmax 388.0
% INFO    : Gen at bus 2130 - NG	: Pmax 594.0, Qmin -250.0, Qmax 250.0 -> Qmin -297.0, Qmax 297.0
% INFO    : Gen at bus 2130 - NG	: Pmax 551.0, Qmin -116.4, Qmax 116.4 -> Qmin -276.0, Qmax 276.0
% INFO    : Gen at bus 2233 - COW	: Pmax 1131.0, Qmin -217.2, Qmax 304.0 -> Qmin -566.0, Qmax 566.0
% INFO    : Gen at bus 2233 - NG	: Pmax 1270.0, Qmin -181.0, Qmax 611.0 -> Qmin -635.0, Qmax 635.0
% INFO    : Gen at bus 2233 - NG	: Pmax 1270.0, Qmin -217.2, Qmax 206.0 -> Qmin -635.0, Qmax 635.0
% INFO    : Gen at bus 2332 - NUC	: Pmax 1407.0, Qmin -364.0, Qmax 590.0 -> Qmin -704.0, Qmax 704.0
% INFO    : Gen at bus 2438 - NG	: Pmax 934.0, Qmin -454.0, Qmax 728.0 -> Qmin -467.0, Qmax 728.0
% INFO    : Gen at bus 2438 - COW	: Pmax 1303.0, Qmin -523.0, Qmax 659.0 -> Qmin -652.0, Qmax 659.0
% INFO    : Gen at bus 2438 - COW	: Pmax 970.0, Qmin -197.0, Qmax 436.0 -> Qmin -485.0, Qmax 485.0
% INFO    : Gen at bus 2533 - COW	: Pmax 4847.0, Qmin -820.0, Qmax 1100.0 -> Qmin -2424.0, Qmax 2424.0
% INFO    : Gen at bus 2631 - NG	: Pmax 1791.0, Qmin -159.0, Qmax 159.0 -> Qmin -896.0, Qmax 896.0
% INFO    : Gen at bus 2634 - COW	: Pmax 3939.0, Qmin -950.0, Qmax 950.0 -> Qmin -1970.0, Qmax 1970.0
% INFO    : Gen at bus 2637 - NG	: Pmax 4700.0, Qmin -1258.8, Qmax 1258.8 -> Qmin -2350.0, Qmax 2350.0
% INFO    : Gen at bus 2638 - COW	: Pmax 239.0, Qmin -100.0, Qmax 100.0 -> Qmin -120.0, Qmax 120.0
% INFO    : Gen at bus 3133 - NG	: Pmax 1083.0, Qmin -29.0, Qmax 42.0 -> Qmin -542.0, Qmax 542.0
% INFO    : Gen at bus 3133 - PEL	: Pmax 1113.0, Qmin -500.0, Qmax 500.0 -> Qmin -557.0, Qmax 557.0
% INFO    : Gen at bus 3135 - COW	: Pmax 761.0, Qmin -201.0, Qmax 239.0 -> Qmin -381.0, Qmax 381.0
% INFO    : Gen at bus 3135 - NG	: Pmax 351.0, Qmin -85.0, Qmax 100.0 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 3234 - COW	: Pmax 1292.0, Qmin -292.8, Qmax 292.8 -> Qmin -646.0, Qmax 646.0
% INFO    : Gen at bus 3234 - COW	: Pmax 1020.0, Qmin -292.8, Qmax 382.0 -> Qmin -510.0, Qmax 510.0
% INFO    : Gen at bus 3234 - COW	: Pmax 917.0, Qmin -292.8, Qmax 292.8 -> Qmin -459.0, Qmax 459.0
% INFO    : Gen at bus 3333 - COW	: Pmax 973.0, Qmin -226.0, Qmax 398.0 -> Qmin -487.0, Qmax 487.0
% INFO    : Gen at bus 3333 - NG	: Pmax 927.0, Qmin -143.0, Qmax 202.0 -> Qmin -464.0, Qmax 464.0
% INFO    : Gen at bus 3432 - NG	: Pmax 1087.0, Qmin -306.0, Qmax 510.0 -> Qmin -544.0, Qmax 544.0
% INFO    : Gen at bus 3433 - COW	: Pmax 1028.0, Qmin -175.0, Qmax 231.0 -> Qmin -514.0, Qmax 514.0
% INFO    : Gen at bus 3433 - COW	: Pmax 1138.0, Qmin -562.0, Qmax 939.0 -> Qmin -569.0, Qmax 939.0
% INFO    : Gen at bus 3531 - COW	: Pmax 598.0, Qmin -181.0, Qmax 253.0 -> Qmin -299.0, Qmax 299.0
% INFO    : Gen at bus 3531 - NG	: Pmax 537.0, Qmin -54.0, Qmax 54.0 -> Qmin -269.0, Qmax 269.0
% INFO    : Gen at bus 3631 - NG	: Pmax 336.0, Qmin -62.4, Qmax 62.4 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 3631 - NG	: Pmax 212.0, Qmin -62.4, Qmax 74.0 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 3731 - NG	: Pmax 4160.0, Qmin -1363.2, Qmax 1363.2 -> Qmin -2080.0, Qmax 2080.0
% INFO    : Gen at bus 3835 - COW	: Pmax 1940.0, Qmin -479.0, Qmax 662.0 -> Qmin -970.0, Qmax 970.0
% INFO    : Gen at bus 3836 - COW	: Pmax 983.0, Qmin -352.0, Qmax 476.0 -> Qmin -492.0, Qmax 492.0
% INFO    : Gen at bus 3931 - NG	: Pmax 297.0, Qmin -115.0, Qmax 151.0 -> Qmin -149.0, Qmax 151.0
% INFO    : Gen at bus 3932 - COW	: Pmax 2254.0, Qmin -633.6, Qmax 1150.0 -> Qmin -1127.0, Qmax 1150.0
% INFO    : Gen at bus 3933 - COW	: Pmax 809.0, Qmin -434.4, Qmax 363.0 -> Qmin -434.4, Qmax 405.0
% INFO    : Gen at bus 3933 - COW	: Pmax 1838.0, Qmin -434.4, Qmax 500.0 -> Qmin -919.0, Qmax 919.0
% INFO    : Gen at bus 3933 - NUC	: Pmax 1041.0, Qmin -434.4, Qmax 434.4 -> Qmin -521.0, Qmax 521.0
% INFO    : Gen at bus 4031 - COW	: Pmax 2600.0, Qmin -502.0, Qmax 502.0 -> Qmin -1300.0, Qmax 1300.0
% INFO    : Gen at bus 4031 - NG	: Pmax 2707.0, Qmin -489.0, Qmax 489.0 -> Qmin -1354.0, Qmax 1354.0
% INFO    : Gen at bus 4031 - COW	: Pmax 2600.0, Qmin -561.6, Qmax 561.6 -> Qmin -1300.0, Qmax 1300.0
% INFO    : Gen at bus 4031 - NG	: Pmax 2707.0, Qmin -561.6, Qmax 561.6 -> Qmin -1354.0, Qmax 1354.0
% INFO    : Gen at bus 4131 - NG	: Pmax 1365.0, Qmin -174.0, Qmax 174.0 -> Qmin -683.0, Qmax 683.0
% INFO    : Gen at bus 4132 - NG	: Pmax 346.0, Qmin -160.8, Qmax 160.8 -> Qmin -173.0, Qmax 173.0
% INFO    : Gen at bus 4231 - NG	: Pmax 717.0, Qmin -134.4, Qmax 134.4 -> Qmin -359.0, Qmax 359.0
% INFO    : Gen at bus 4232 - COW	: Pmax 6060.0, Qmin -1712.4, Qmax 1712.4 -> Qmin -3030.0, Qmax 3030.0
% INFO    : Gen at bus 4232 - NG	: Pmax 6311.0, Qmin -1712.4, Qmax 1712.4 -> Qmin -3156.0, Qmax 3156.0
% INFO    : Gen at bus 4232 - NG	: Pmax 6311.0, Qmin -1712.4, Qmax 1712.4 -> Qmin -3156.0, Qmax 3156.0
% INFO    : Gen at bus 5031 - NG	: Pmax 5794.0, Qmin -888.0, Qmax 888.0 -> Qmin -2897.0, Qmax 2897.0
% INFO    : Gen at bus 5032 - NG	: Pmax 3099.0, Qmin -519.6, Qmax 519.6 -> Qmin -1550.0, Qmax 1550.0
% INFO    : Gen at bus 5032 - NG	: Pmax 3099.0, Qmin -519.6, Qmax 519.6 -> Qmin -1550.0, Qmax 1550.0
% INFO    : Gen at bus 6132 - COW	: Pmax 541.0, Qmin -67.2, Qmax 67.2 -> Qmin -271.0, Qmax 271.0
% INFO    : Gen at bus 6132 - NG	: Pmax 466.0, Qmin -147.0, Qmax 147.0 -> Qmin -233.0, Qmax 233.0
% INFO    : Gen at bus 6132 - NG	: Pmax 456.0, Qmin -67.2, Qmax 67.2 -> Qmin -228.0, Qmax 228.0
% INFO    : Gen at bus 6132 - NG	: Pmax 507.0, Qmin -118.0, Qmax 118.0 -> Qmin -254.0, Qmax 254.0
% INFO    : Gen at bus 6231 - COW	: Pmax 412.0, Qmin -105.6, Qmax 105.6 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 6235 - COW	: Pmax 896.0, Qmin -147.6, Qmax 147.6 -> Qmin -448.0, Qmax 448.0
% INFO    : Gen at bus 6235 - COW	: Pmax 583.0, Qmin -147.6, Qmax 147.6 -> Qmin -292.0, Qmax 292.0
% INFO    : Gen at bus 6333 - COW	: Pmax 1510.0, Qmin -124.0, Qmax 124.0 -> Qmin -755.0, Qmax 755.0
% INFO    : Gen at bus 6433 - NG	: Pmax 309.0, Qmin -82.8, Qmax 82.8 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 6433 - PEL	: Pmax 210.0, Qmin -82.8, Qmax 82.8 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 6433 - NG	: Pmax 225.0, Qmin -82.8, Qmax 82.8 -> Qmin -113.0, Qmax 113.0
% INFO    : Gen at bus 6533 - PEL	: Pmax 796.0, Qmin -19.0, Qmax 19.0 -> Qmin -398.0, Qmax 398.0
% INFO    : Gen at bus 6533 - NG	: Pmax 774.0, Qmin -20.0, Qmax 20.0 -> Qmin -387.0, Qmax 387.0
% INFO    : Gen at bus 6533 - NG	: Pmax 774.0, Qmin -31.0, Qmax 31.0 -> Qmin -387.0, Qmax 387.0
% INFO    : Gen at bus 7031 - NG	: Pmax 1997.0, Qmin -167.0, Qmax 167.0 -> Qmin -999.0, Qmax 999.0
% INFO    : Gen at bus 7031 - NG	: Pmax 2373.0, Qmin -299.0, Qmax 299.0 -> Qmin -1187.0, Qmax 1187.0
% INFO    : Gen at bus 7031 - PEL	: Pmax 2439.0, Qmin -1000.0, Qmax 1000.0 -> Qmin -1220.0, Qmax 1220.0
% INFO    : Gen at bus 7032 - COW	: Pmax 904.0, Qmin -346.0, Qmax 346.0 -> Qmin -452.0, Qmax 452.0
% INFO    : Gen at bus 7032 - NG	: Pmax 729.0, Qmin -121.2, Qmax 121.2 -> Qmin -365.0, Qmax 365.0
% INFO    : Gen at bus 8034 - COW	: Pmax 2800.0, Qmin -1280.0, Qmax 1280.0 -> Qmin -1400.0, Qmax 1400.0
% INFO    : Gen at bus 8034 - COW	: Pmax 2800.0, Qmin -440.4, Qmax 440.4 -> Qmin -1400.0, Qmax 1400.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1032	: Pg=968.0, Qg=-305.0 -> Pg=743.5, Qg=0.0
% INFO    : Gen at bus 1032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1032	: Pg=968.0, Qg=-305.0 -> Pg=517.5, Qg=0.0
% INFO    : Gen at bus 1032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1034	: Pg=313.0, Qg=338.0 -> Pg=354.5, Qg=0.0
% INFO    : Gen at bus 1034	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1034	: Pg=313.0, Qg=338.0 -> Pg=271.0, Qg=0.0
% INFO    : Gen at bus 1034	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1034	: Pg=313.0, Qg=338.0 -> Pg=541.0, Qg=0.0
% INFO    : Gen at bus 1034	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1131	: Pg=1635.0, Qg=-41.0 -> Pg=886.5, Qg=0.0
% INFO    : Gen at bus 1131	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1131	: Pg=1635.0, Qg=-41.0 -> Pg=886.5, Qg=0.0
% INFO    : Gen at bus 1131	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1131	: Pg=1635.0, Qg=-41.0 -> Pg=923.5, Qg=0.0
% INFO    : Gen at bus 1131	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1232	: Pg=1111.0, Qg=-558.0 -> Pg=726.5, Qg=0.0
% INFO    : Gen at bus 1232	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1232	: Pg=1111.0, Qg=-558.0 -> Pg=571.5, Qg=0.0
% INFO    : Gen at bus 1232	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1331	: Pg=2285.0, Qg=-66.0 -> Pg=1208.5, Qg=0.0
% INFO    : Gen at bus 1331	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1331	: Pg=2285.0, Qg=-66.0 -> Pg=1239.0, Qg=0.0
% INFO    : Gen at bus 1331	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1333	: Pg=2719.0, Qg=423.0 -> Pg=1474.5, Qg=0.0
% INFO    : Gen at bus 1333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1333	: Pg=2719.0, Qg=423.0 -> Pg=1438.0, Qg=0.0
% INFO    : Gen at bus 1333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1333	: Pg=2719.0, Qg=423.0 -> Pg=1578.5, Qg=0.0
% INFO    : Gen at bus 1333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1431	: Pg=4461.0, Qg=633.0 -> Pg=2419.5, Qg=0.0
% INFO    : Gen at bus 1431	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1431	: Pg=4461.0, Qg=633.0 -> Pg=2419.5, Qg=0.0
% INFO    : Gen at bus 1431	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1431	: Pg=4461.0, Qg=633.0 -> Pg=2589.5, Qg=0.0
% INFO    : Gen at bus 1431	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2030	: Pg=1501.0, Qg=184.0 -> Pg=1045.5, Qg=0.0
% INFO    : Gen at bus 2030	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2030	: Pg=1501.0, Qg=184.0 -> Pg=774.5, Qg=0.0
% INFO    : Gen at bus 2030	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2130	: Pg=526.0, Qg=97.0 -> Pg=297.0, Qg=0.0
% INFO    : Gen at bus 2130	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2130	: Pg=526.0, Qg=97.0 -> Pg=388.0, Qg=0.0
% INFO    : Gen at bus 2130	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2130	: Pg=526.0, Qg=97.0 -> Pg=297.0, Qg=0.0
% INFO    : Gen at bus 2130	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2130	: Pg=526.0, Qg=97.0 -> Pg=275.5, Qg=0.0
% INFO    : Gen at bus 2130	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2233	: Pg=1125.0, Qg=181.0 -> Pg=565.5, Qg=0.0
% INFO    : Gen at bus 2233	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2233	: Pg=1125.0, Qg=181.0 -> Pg=635.0, Qg=0.0
% INFO    : Gen at bus 2233	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2233	: Pg=1125.0, Qg=181.0 -> Pg=635.0, Qg=0.0
% INFO    : Gen at bus 2233	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2332	: Pg=751.0, Qg=-65.0 -> Pg=703.5, Qg=0.0
% INFO    : Gen at bus 2332	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=827.0, Qg=74.0 -> Pg=467.0, Qg=130.5
% INFO    : Gen at bus 2438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=827.0, Qg=74.0 -> Pg=627.0, Qg=367.0
% INFO    : Gen at bus 2438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=827.0, Qg=74.0 -> Pg=444.5, Qg=624.0
% INFO    : Gen at bus 2438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=827.0, Qg=74.0 -> Pg=651.5, Qg=3.5
% INFO    : Gen at bus 2438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=827.0, Qg=74.0 -> Pg=485.0, Qg=0.0
% INFO    : Gen at bus 2438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=827.0, Qg=74.0 -> Pg=536.5, Qg=4.0
% INFO    : Gen at bus 2438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=827.0, Qg=74.0 -> Pg=477.5, Qg=380.0
% INFO    : Gen at bus 2438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2438	: Pg=0.0, Qg=74.0 -> Pg=-503.0, Qg=0.0
% INFO    : Gen at bus 2438	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2533	: Pg=4469.0, Qg=354.0 -> Pg=2423.5, Qg=0.0
% INFO    : Gen at bus 2533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2630	: Pg=1032.0, Qg=163.0 -> Pg=560.0, Qg=0.0
% INFO    : Gen at bus 2630	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2631	: Pg=1586.0, Qg=-73.0 -> Pg=895.5, Qg=0.0
% INFO    : Gen at bus 2631	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2634	: Pg=3632.0, Qg=117.0 -> Pg=1969.5, Qg=0.0
% INFO    : Gen at bus 2634	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2637	: Pg=4161.0, Qg=1049.0 -> Pg=2350.0, Qg=0.0
% INFO    : Gen at bus 2637	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2638	: Pg=223.0, Qg=-3.0 -> Pg=-516.5, Qg=0.0
% INFO    : Gen at bus 2638	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3133	: Pg=959.0, Qg=9.0 -> Pg=541.5, Qg=0.0
% INFO    : Gen at bus 3133	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3133	: Pg=959.0, Qg=9.0 -> Pg=556.5, Qg=0.0
% INFO    : Gen at bus 3133	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3135	: Pg=331.0, Qg=35.0 -> Pg=380.5, Qg=0.0
% INFO    : Gen at bus 3135	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3135	: Pg=331.0, Qg=35.0 -> Pg=175.5, Qg=0.0
% INFO    : Gen at bus 3135	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3234	: Pg=882.0, Qg=244.0 -> Pg=646.0, Qg=0.0
% INFO    : Gen at bus 3234	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3234	: Pg=882.0, Qg=244.0 -> Pg=498.0, Qg=5.0
% INFO    : Gen at bus 3234	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3234	: Pg=882.0, Qg=244.0 -> Pg=510.0, Qg=0.0
% INFO    : Gen at bus 3234	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3234	: Pg=882.0, Qg=244.0 -> Pg=458.5, Qg=0.0
% INFO    : Gen at bus 3234	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3333	: Pg=821.0, Qg=85.0 -> Pg=486.5, Qg=0.0
% INFO    : Gen at bus 3333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3333	: Pg=821.0, Qg=85.0 -> Pg=463.5, Qg=0.0
% INFO    : Gen at bus 3333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3432	: Pg=963.0, Qg=274.0 -> Pg=81.5, Qg=0.0
% INFO    : Gen at bus 3432	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3433	: Pg=725.0, Qg=116.0 -> Pg=514.0, Qg=0.0
% INFO    : Gen at bus 3433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3433	: Pg=725.0, Qg=116.0 -> Pg=569.0, Qg=185.0
% INFO    : Gen at bus 3433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3531	: Pg=476.0, Qg=45.0 -> Pg=425.0, Qg=202.5
% INFO    : Gen at bus 3531	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3531	: Pg=476.0, Qg=45.0 -> Pg=299.0, Qg=0.0
% INFO    : Gen at bus 3531	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3531	: Pg=476.0, Qg=45.0 -> Pg=268.5, Qg=0.0
% INFO    : Gen at bus 3531	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3631	: Pg=197.0, Qg=52.0 -> Pg=168.0, Qg=0.0
% INFO    : Gen at bus 3631	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3631	: Pg=197.0, Qg=52.0 -> Pg=106.0, Qg=0.0
% INFO    : Gen at bus 3631	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3731	: Pg=3683.0, Qg=1136.0 -> Pg=2080.0, Qg=0.0
% INFO    : Gen at bus 3731	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3831	: Pg=1195.0, Qg=-344.0 -> Pg=712.5, Qg=97.5
% INFO    : Gen at bus 3831	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3835	: Pg=1789.0, Qg=-16.0 -> Pg=970.0, Qg=0.0
% INFO    : Gen at bus 3835	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3835	: Pg=0.0, Qg=-16.0 -> Pg=-255.0, Qg=0.0
% INFO    : Gen at bus 3835	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3836	: Pg=815.0, Qg=138.0 -> Pg=491.5, Qg=0.0
% INFO    : Gen at bus 3836	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3931	: Pg=234.0, Qg=47.0 -> Pg=148.5, Qg=1.0
% INFO    : Gen at bus 3931	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3931	: Pg=234.0, Qg=47.0 -> Pg=461.5, Qg=169.0
% INFO    : Gen at bus 3931	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3932	: Pg=2078.0, Qg=-528.0 -> Pg=1127.0, Qg=11.5
% INFO    : Gen at bus 3932	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3933	: Pg=644.0, Qg=362.0 -> Pg=404.5, Qg=-14.7
% INFO    : Gen at bus 3933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3933	: Pg=644.0, Qg=362.0 -> Pg=363.5, Qg=0.0
% INFO    : Gen at bus 3933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3933	: Pg=644.0, Qg=362.0 -> Pg=919.0, Qg=0.0
% INFO    : Gen at bus 3933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3933	: Pg=644.0, Qg=362.0 -> Pg=547.5, Qg=107.5
% INFO    : Gen at bus 3933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3933	: Pg=644.0, Qg=362.0 -> Pg=323.5, Qg=0.0
% INFO    : Gen at bus 3933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3933	: Pg=0.0, Qg=362.0 -> Pg=296.0, Qg=0.0
% INFO    : Gen at bus 3933	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4039	: Pg=1138.0, Qg=799.0 -> Pg=873.5, Qg=0.0
% INFO    : Gen at bus 4039	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4039	: Pg=1138.0, Qg=799.0 -> Pg=848.0, Qg=0.0
% INFO    : Gen at bus 4039	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4039	: Pg=1138.0, Qg=799.0 -> Pg=642.5, Qg=0.0
% INFO    : Gen at bus 4039	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4031	: Pg=2397.0, Qg=-468.0 -> Pg=1300.0, Qg=0.0
% INFO    : Gen at bus 4031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4031	: Pg=2397.0, Qg=-468.0 -> Pg=1353.5, Qg=0.0
% INFO    : Gen at bus 4031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4031	: Pg=2397.0, Qg=-468.0 -> Pg=1300.0, Qg=0.0
% INFO    : Gen at bus 4031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4031	: Pg=2397.0, Qg=-468.0 -> Pg=1353.5, Qg=0.0
% INFO    : Gen at bus 4031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4035	: Pg=577.0, Qg=-601.0 -> Pg=366.0, Qg=0.0
% INFO    : Gen at bus 4035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4035	: Pg=577.0, Qg=-601.0 -> Pg=295.5, Qg=0.0
% INFO    : Gen at bus 4035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4035	: Pg=577.0, Qg=-601.0 -> Pg=465.5, Qg=0.0
% INFO    : Gen at bus 4035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4035	: Pg=577.0, Qg=-601.0 -> Pg=373.5, Qg=0.0
% INFO    : Gen at bus 4035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4131	: Pg=1209.0, Qg=-145.0 -> Pg=655.0, Qg=0.0
% INFO    : Gen at bus 4131	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4131	: Pg=1209.0, Qg=-145.0 -> Pg=682.5, Qg=0.0
% INFO    : Gen at bus 4131	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4132	: Pg=129.0, Qg=134.0 -> Pg=174.0, Qg=0.0
% INFO    : Gen at bus 4132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4132	: Pg=129.0, Qg=134.0 -> Pg=66.5, Qg=0.0
% INFO    : Gen at bus 4132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4132	: Pg=129.0, Qg=134.0 -> Pg=303.5, Qg=0.0
% INFO    : Gen at bus 4132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4132	: Pg=129.0, Qg=134.0 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 4132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4132	: Pg=129.0, Qg=134.0 -> Pg=173.0, Qg=0.0
% INFO    : Gen at bus 4132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4231	: Pg=635.0, Qg=112.0 -> Pg=330.5, Qg=0.0
% INFO    : Gen at bus 4231	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4231	: Pg=635.0, Qg=112.0 -> Pg=318.0, Qg=0.0
% INFO    : Gen at bus 4231	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4231	: Pg=635.0, Qg=112.0 -> Pg=536.5, Qg=0.0
% INFO    : Gen at bus 4231	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4231	: Pg=635.0, Qg=112.0 -> Pg=358.5, Qg=0.0
% INFO    : Gen at bus 4231	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4232	: Pg=5587.0, Qg=1427.0 -> Pg=3030.0, Qg=0.0
% INFO    : Gen at bus 4232	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4232	: Pg=5587.0, Qg=1427.0 -> Pg=3155.5, Qg=0.0
% INFO    : Gen at bus 4232	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4232	: Pg=5587.0, Qg=1427.0 -> Pg=3155.5, Qg=0.0
% INFO    : Gen at bus 4232	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5031	: Pg=5129.0, Qg=740.0 -> Pg=2897.0, Qg=0.0
% INFO    : Gen at bus 5031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5031	: Pg=5129.0, Qg=740.0 -> Pg=2781.5, Qg=0.0
% INFO    : Gen at bus 5031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5032	: Pg=2744.0, Qg=433.0 -> Pg=1488.0, Qg=0.0
% INFO    : Gen at bus 5032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5032	: Pg=2744.0, Qg=433.0 -> Pg=1488.0, Qg=0.0
% INFO    : Gen at bus 5032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5032	: Pg=2744.0, Qg=433.0 -> Pg=1488.0, Qg=0.0
% INFO    : Gen at bus 5032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5032	: Pg=2744.0, Qg=433.0 -> Pg=1549.5, Qg=0.0
% INFO    : Gen at bus 5032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5032	: Pg=2744.0, Qg=433.0 -> Pg=1549.5, Qg=0.0
% INFO    : Gen at bus 5032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6132	: Pg=449.0, Qg=56.0 -> Pg=270.5, Qg=0.0
% INFO    : Gen at bus 6132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6132	: Pg=449.0, Qg=56.0 -> Pg=233.0, Qg=0.0
% INFO    : Gen at bus 6132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6132	: Pg=449.0, Qg=56.0 -> Pg=255.0, Qg=0.0
% INFO    : Gen at bus 6132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6132	: Pg=449.0, Qg=56.0 -> Pg=228.0, Qg=0.0
% INFO    : Gen at bus 6132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6132	: Pg=449.0, Qg=56.0 -> Pg=253.5, Qg=0.0
% INFO    : Gen at bus 6132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6231	: Pg=352.0, Qg=-88.0 -> Pg=425.5, Qg=0.0
% INFO    : Gen at bus 6231	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6231	: Pg=352.0, Qg=-88.0 -> Pg=206.0, Qg=0.0
% INFO    : Gen at bus 6231	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6235	: Pg=556.0, Qg=-123.0 -> Pg=448.0, Qg=0.0
% INFO    : Gen at bus 6235	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6235	: Pg=556.0, Qg=-123.0 -> Pg=309.5, Qg=0.0
% INFO    : Gen at bus 6235	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6235	: Pg=556.0, Qg=-123.0 -> Pg=291.5, Qg=0.0
% INFO    : Gen at bus 6235	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6333	: Pg=1020.0, Qg=67.0 -> Pg=569.5, Qg=0.0
% INFO    : Gen at bus 6333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6333	: Pg=1020.0, Qg=67.0 -> Pg=755.0, Qg=0.0
% INFO    : Gen at bus 6333	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6335	: Pg=152.0, Qg=44.0 -> Pg=76.0, Qg=0.0
% INFO    : Gen at bus 6335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6335	: Pg=152.0, Qg=44.0 -> Pg=181.0, Qg=0.0
% INFO    : Gen at bus 6335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6335	: Pg=152.0, Qg=44.0 -> Pg=104.5, Qg=0.0
% INFO    : Gen at bus 6335	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6433	: Pg=194.0, Qg=69.0 -> Pg=249.0, Qg=0.0
% INFO    : Gen at bus 6433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6433	: Pg=194.0, Qg=69.0 -> Pg=154.5, Qg=0.0
% INFO    : Gen at bus 6433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6433	: Pg=194.0, Qg=69.0 -> Pg=250.0, Qg=0.0
% INFO    : Gen at bus 6433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6433	: Pg=194.0, Qg=69.0 -> Pg=105.0, Qg=0.0
% INFO    : Gen at bus 6433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6433	: Pg=194.0, Qg=69.0 -> Pg=112.5, Qg=0.0
% INFO    : Gen at bus 6433	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6533	: Pg=686.0, Qg=1.0 -> Pg=492.5, Qg=0.0
% INFO    : Gen at bus 6533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6533	: Pg=686.0, Qg=1.0 -> Pg=398.0, Qg=0.0
% INFO    : Gen at bus 6533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6533	: Pg=686.0, Qg=1.0 -> Pg=430.0, Qg=0.0
% INFO    : Gen at bus 6533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6533	: Pg=686.0, Qg=1.0 -> Pg=387.0, Qg=0.0
% INFO    : Gen at bus 6533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6533	: Pg=686.0, Qg=1.0 -> Pg=387.0, Qg=0.0
% INFO    : Gen at bus 6533	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7031	: Pg=2101.0, Qg=130.0 -> Pg=1139.5, Qg=0.0
% INFO    : Gen at bus 7031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7031	: Pg=2101.0, Qg=130.0 -> Pg=1139.5, Qg=0.0
% INFO    : Gen at bus 7031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7031	: Pg=1768.0, Qg=130.0 -> Pg=832.0, Qg=0.0
% INFO    : Gen at bus 7031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7031	: Pg=2101.0, Qg=130.0 -> Pg=1186.5, Qg=0.0
% INFO    : Gen at bus 7031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7031	: Pg=2101.0, Qg=130.0 -> Pg=1219.5, Qg=0.0
% INFO    : Gen at bus 7031	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7032	: Pg=859.0, Qg=101.0 -> Pg=680.5, Qg=0.0
% INFO    : Gen at bus 7032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7032	: Pg=859.0, Qg=101.0 -> Pg=461.0, Qg=0.0
% INFO    : Gen at bus 7032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7032	: Pg=859.0, Qg=101.0 -> Pg=452.0, Qg=0.0
% INFO    : Gen at bus 7032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7032	: Pg=659.0, Qg=101.0 -> Pg=264.5, Qg=0.0
% INFO    : Gen at bus 7032	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8033	: Pg=353.0, Qg=508.0 -> Pg=189.0, Qg=0.0
% INFO    : Gen at bus 8033	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8034	: Pg=2582.0, Qg=367.0 -> Pg=1400.0, Qg=0.0
% INFO    : Gen at bus 8034	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8034	: Pg=2582.0, Qg=367.0 -> Pg=1400.0, Qg=0.0
% INFO    : Gen at bus 8034	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
