%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         08 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case588_sdet__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 131.79	 28.55	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	2	 1	 0.0	 0.0	 0.0	 -20.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	3	 2	 0.0	 0.0	 0.0	 62.35	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	4	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	5	 1	 47.66	 85.89	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9	 2	 0.0	 0.0	 0.0	 8.24	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11	 1	 0.0	 0.0	 0.0	 31.41	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12	 1	 0.0	 0.0	 0.0	 83.61	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	13	 1	 0.0	 0.0	 0.0	 70.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	15	 2	 16.14	 40.00	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	16	 2	 7.34	 10.00	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	17	 1	 77.36	 60.23	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18	 1	 10.17	 3.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	19	 2	 21.50	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20	 2	 11.95	 1.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21	 1	 20.80	 4.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	22	 2	 6.19	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23	 1	 0.0	 0.0	 0.0	 26.67	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	24	 1	 0.0	 0.0	 0.0	 48.6	 1	    1.00000	    0.00000	 32.0	 1	    1.10000	    0.90000;
	25	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26	 1	 46.92	 20.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	27	 1	 7.66	 2.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	28	 1	 3.83	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	30	 2	 0.01	 0.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	31	 1	 23.00	 5.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32	 1	 24.63	 4.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	33	 1	 0.0	 0.0	 0.0	 45.0	 1	    1.00000	    0.00000	 16.0	 1	    1.10000	    0.90000;
	34	 1	 6.19	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	35	 1	 14.60	 2.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	36	 1	 15.92	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	37	 2	 21.53	 3.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	38	 1	 11.07	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	39	 1	 3.10	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	40	 1	 3.10	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	41	 1	 12.83	 3.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	42	 1	 8.41	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	43	 1	 63.67	 6.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	44	 2	 13.87	 2.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	45	 2	 61.69	 12.76	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	46	 1	 23.00	 2.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	47	 1	 29.19	 6.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	48	 1	 12.24	 2.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	49	 2	 24.63	 6.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	50	 1	 19.29	 1.26	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	51	 1	 7.66	 0.50	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	52	 1	 0.0	 0.0	 0.0	 -16.07	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	53	 1	 100.77	 4.97	 0.0	 -2.01	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	54	 2	 13.87	 1.00	 0.0	 -0.93	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	55	 1	 12.24	 3.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	56	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	57	 1	 28.12	 2.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58	 2	 44.68	 4.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59	 1	 27.72	 4.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60	 2	 16.95	 1.00	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61	 1	 26.10	 4.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	63	 1	 0.0	 0.0	 0.0	 -15.19	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	64	 1	 0.0	 0.0	 0.0	 -14.11	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	65	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	66	 1	 0.0	 0.0	 0.0	 30.47	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	67	 1	 0.0	 0.0	 0.0	 -20.0	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	68	 2	 0.0	 0.0	 0.0	 62.48	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	69	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	70	 1	 47.66	 85.89	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	71	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	72	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	73	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	74	 2	 0.0	 0.0	 0.0	 -84.68	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	75	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	76	 1	 62.88	 29.61	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	77	 1	 0.0	 0.0	 0.0	 83.62	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	78	 1	 0.0	 0.0	 0.0	 70.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	79	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	80	 2	 16.14	 40.00	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	81	 2	 7.34	 10.00	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	82	 1	 77.36	 60.23	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	83	 1	 10.17	 3.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	84	 2	 21.50	 1.00	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	85	 2	 11.95	 1.32	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	86	 1	 20.80	 4.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	87	 2	 6.19	 1.00	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	88	 1	 90.25	 28.47	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	89	 1	 0.0	 0.0	 0.0	 48.6	 2	    1.00000	    0.00000	 32.0	 2	    1.10000	    0.90000;
	90	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	91	 1	 5.80	 20.83	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	92	 1	 7.66	 2.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	93	 1	 3.83	 1.00	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	94	 2	 0.01	 0.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	95	 2	 0.01	 0.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	96	 1	 23.00	 5.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	97	 1	 24.63	 4.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	98	 1	 0.0	 0.0	 0.0	 45.0	 2	    1.00000	    0.00000	 16.0	 2	    1.10000	    0.90000;
	99	 1	 6.19	 0.50	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	100	 1	 14.60	 2.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	101	 1	 15.92	 1.00	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	102	 2	 21.53	 3.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	103	 1	 11.07	 1.00	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	104	 1	 3.10	 0.50	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	105	 1	 3.10	 0.50	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	106	 1	 12.83	 3.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	107	 1	 8.41	 1.00	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	108	 1	 63.27	 6.25	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	109	 2	 13.87	 2.61	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	110	 2	 61.69	 12.76	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	111	 1	 23.00	 2.61	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	112	 1	 29.19	 6.83	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	113	 1	 12.24	 2.71	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	114	 2	 24.63	 6.33	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	115	 1	 19.29	 1.26	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	116	 1	 7.66	 0.50	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	117	 1	 0.0	 0.0	 0.0	 -16.07	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	118	 1	 100.77	 4.97	 0.0	 -2.01	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	119	 2	 13.87	 1.00	 0.0	 1.92	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	120	 1	 12.24	 3.11	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	121	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	122	 1	 28.12	 2.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	123	 2	 44.68	 4.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	124	 1	 27.72	 4.72	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	125	 2	 16.95	 1.00	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	126	 1	 26.10	 4.22	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	127	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	128	 1	 0.0	 0.0	 0.0	 -15.19	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	129	 1	 0.0	 0.0	 0.0	 -14.11	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	130	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	131	 1	 59.57	 70.73	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 3	    1.10000	    0.90000;
	132	 2	 0.0	 0.0	 0.0	 -176.98	 3	    1.00000	    0.00000	 345.0	 3	    1.10000	    0.90000;
	133	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 3	    1.10000	    0.90000;
	134	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 500.0	 3	    1.10000	    0.90000;
	135	 2	 0.0	 0.0	 0.0	 17.28	 3	    1.00000	    0.00000	 500.0	 3	    1.10000	    0.90000;
	136	 1	 12.30	 1.20	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	137	 1	 7.09	 1.10	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	138	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	139	 1	 16.95	 5.82	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	140	 1	 19.31	 4.92	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	141	 1	 38.22	 3.35	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	142	 2	 18.43	 2.11	 0.0	 13.51	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	143	 1	 6.93	 0.70	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	144	 2	 9.45	 -3.27	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	145	 1	 14.90	 4.22	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	146	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	147	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	148	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	149	 1	 0.0	 0.0	 0.0	 60.0	 3	    1.00000	    0.00000	 16.0	 3	    1.10000	    0.90000;
	150	 1	 26.10	 4.22	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	151	 1	 11.80	 4.12	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	152	 2	 0.01	 0.01	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	153	 2	 107.63	 31.39	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	154	 1	 92.32	 26.21	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	155	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	156	 1	 12.24	 2.61	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	157	 2	 7.51	 0.68	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	158	 1	 22.27	 4.72	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	159	 2	 20.05	 6.33	 0.0	 2.71	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	160	 2	 13.12	 2.32	 0.0	 3.95	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	161	 1	 20.53	 11.80	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	162	 1	 13.87	 2.21	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	163	 1	 16.95	 2.61	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	164	 1	 5.75	 1.61	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	165	 1	 23.89	 5.22	 0.0	 3.33	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	166	 1	 18.29	 5.82	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	167	 2	 0.0	 0.0	 0.0	 15.41	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	168	 2	 18.43	 4.22	 0.0	 -33.87	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	169	 1	 34.65	 4.72	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	170	 1	 0.15	 0.10	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	171	 1	 0.15	 0.10	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	172	 2	 13.87	 2.31	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	173	 1	 19.90	 6.23	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	174	 1	 10.02	 2.61	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	175	 1	 6.93	 2.61	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	176	 1	 9.29	 0.90	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	177	 1	 6.05	 2.51	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	178	 2	 0.01	 0.01	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	179	 1	 44.31	 -3.00	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	180	 2	 9.29	 1.57	 0.0	 1.75	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	181	 1	 90.18	 45.53	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	182	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	183	 2	 49.18	 159.40	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	184	 2	 29.22	 36.57	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	185	 2	 17.61	 30.00	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	186	 2	 17.61	 30.00	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	187	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	188	 1	 0.0	 0.0	 0.0	 93.07	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	189	 1	 49.04	 22.47	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	190	 1	 27.17	 68.88	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	191	 1	 21.63	 4.03	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	192	 1	 0.0	 0.0	 0.0	 168.92	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	193	 1	 47.30	 53.02	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	194	 1	 119.62	 85.90	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	195	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	196	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	197	 1	 0.0	 0.0	 0.0	 -59.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	198	 1	 15.91	 2.51	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	199	 2	 190.04	 36.94	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	200	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	201	 1	 9.63	 2.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	202	 1	 13.77	 2.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	203	 1	 18.35	 2.20	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	204	 1	 23.09	 5.75	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	205	 2	 27.55	 6.81	 0.0	 -25.03	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	206	 2	 25.23	 7.74	 0.0	 -0.13	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	207	 1	 0.0	 0.0	 0.0	 0.42	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	208	 1	 121.88	 9.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	209	 1	 21.41	 5.34	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	210	 2	 73.74	 12.27	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	211	 1	 0.0	 0.0	 0.0	 41.49	 4	    1.00000	    0.00000	 16.0	 4	    1.10000	    0.90000;
	212	 1	 0.0	 0.0	 0.0	 -1.98	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	213	 1	 0.0	 0.0	 0.0	 -50.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	214	 1	 54.98	 -10.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	215	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	216	 1	 11.06	 -10.28	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	217	 1	 16.82	 3.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	218	 1	 16.82	 4.08	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	219	 1	 80.63	 -3.06	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	220	 1	 11.93	 4.50	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	221	 1	 89.93	 10.16	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	222	 2	 16.97	 0.01	 0.0	 -8.53	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	223	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	224	 1	 71.61	 0.50	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	225	 1	 24.80	 2.09	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	226	 2	 19.17	 3.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	227	 2	 0.01	 0.00	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	228	 1	 40.67	 2.12	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	229	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	230	 2	 634.00	 0.00	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	231	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	232	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	233	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	234	 1	 21.69	 -1.14	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	235	 1	 5.25	 -2.87	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	236	 1	 2.32	 0.05	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	237	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 5	    1.10000	    0.90000;
	238	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	239	 1	 1.22	 -1.86	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	240	 1	 -0.01	 0.48	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	241	 1	 4.71	 -2.69	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	242	 1	 2.41	 0.07	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	243	 1	 3.54	 0.99	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	244	 1	 -101.40	 38.37	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 5	    1.10000	    0.90000;
	245	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	246	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	247	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	248	 2	 0.0	 0.0	 0.0	 11.26	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	249	 1	 17.99	 1.59	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 5	    1.10000	    0.90000;
	250	 1	 5.07	 -2.42	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	251	 1	 4.06	 -1.70	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	252	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	253	 1	 4.03	 -1.59	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	254	 1	 6.48	 -4.58	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	255	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	256	 1	 4.82	 -2.17	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	257	 1	 1.85	 -0.21	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	258	 1	 8.98	 -1.01	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	259	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	260	 1	 20.95	 -0.15	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	261	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	262	 1	 9.01	 -0.97	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	263	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	264	 1	 0.95	 -2.50	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	265	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	266	 1	 1.43	 -0.03	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	267	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 5	    1.10000	    0.90000;
	268	 1	 67.07	 -11.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	269	 1	 3.32	 -1.15	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	270	 1	 0.12	 0.50	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	271	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	272	 1	 2.27	 -0.46	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	273	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	274	 1	 5.15	 -2.27	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	275	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	276	 1	 1.76	 -1.57	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	277	 1	 3.57	 1.00	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	278	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 5	    1.10000	    0.90000;
	279	 1	 2.33	 -0.20	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	280	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 5	    1.10000	    0.90000;
	281	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	282	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	283	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	284	 1	 1.70	 -1.58	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	285	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	286	 1	 4.36	 0.04	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	287	 1	 4.38	 -1.50	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	288	 1	 2.20	 -0.25	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	289	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	290	 1	 15.32	 0.39	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	291	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	292	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	293	 1	 287.69	 -9.86	 0.0	 21.2	 5	    1.00000	    0.00000	 230.0	 5	    1.10000	    0.90000;
	294	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	295	 1	 -0.23	 -7.22	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	296	 2	 185.75	 -14.03	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	297	 1	 5.92	 -3.69	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	298	 1	 5.38	 -2.41	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	299	 1	 6.04	 -2.39	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	300	 1	 1.91	 -0.45	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	301	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	302	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 5	    1.10000	    0.90000;
	303	 1	 21.46	 -0.20	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	304	 1	 6.90	 -5.03	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	305	 1	 -0.03	 0.48	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	306	 1	 3.13	 -0.67	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	307	 1	 11.15	 4.63	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	308	 1	 3.69	 -1.35	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	309	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 5	    1.10000	    0.90000;
	310	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 5	    1.10000	    0.90000;
	311	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 5	    1.10000	    0.90000;
	312	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	313	 1	 12.36	 5.12	 0.0	 10.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	314	 1	 2.30	 0.05	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	315	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 13.8	 5	    1.10000	    0.90000;
	316	 1	 3.70	 -1.33	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	317	 1	 4.48	 -1.83	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	318	 1	 7.04	 -0.67	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	319	 1	 15.09	 0.39	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	320	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	321	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	322	 1	 3.53	 -1.37	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	323	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	324	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 161.0	 5	    1.10000	    0.90000;
	325	 1	 2.39	 -0.53	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	326	 2	 0.0	 0.0	 0.0	 -20.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	327	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	328	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	329	 1	 12.18	 1.27	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	330	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	331	 1	 0.56	 -3.10	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	332	 1	 -0.13	 -7.04	 0.0	 -10.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	333	 1	 3.55	 0.34	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	334	 1	 1.34	 0.61	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	335	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	336	 1	 140.14	 -7.30	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	337	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	338	 1	 9.41	 3.51	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	339	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	340	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	341	 1	 3.84	 -1.28	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	342	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	343	 1	 1.03	 -5.77	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	344	 1	 1.70	 -1.57	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	345	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	346	 1	 11.84	 4.93	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	347	 1	 5.47	 1.00	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	348	 1	 3.71	 -1.31	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	349	 1	 32.32	 0.39	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	350	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	351	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 69.0	 5	    1.10000	    0.90000;
	352	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 6	    1.10000	    0.90000;
	353	 2	 0.0	 0.0	 0.0	 233.56	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	354	 1	 47.40	 -2.70	 0.0	 0.0	 6	    1.00000	    0.00000	 35.0	 6	    1.10000	    0.90000;
	355	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 6	    1.10000	    0.90000;
	356	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 14.4	 6	    1.10000	    0.90000;
	357	 1	 -2.75	 2.96	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	358	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	359	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 6	    1.10000	    0.90000;
	360	 1	 5.49	 3.06	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	361	 2	 49.29	 3.48	 0.0	 0.0	 6	    1.00000	    0.00000	 34.0	 6	    1.10000	    0.90000;
	362	 2	 53.54	 3.59	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	363	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 6	    1.10000	    0.90000;
	364	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 6	    1.10000	    0.90000;
	365	 2	 69.95	 1.90	 0.0	 0.0	 6	    1.00000	    0.00000	 34.5	 6	    1.10000	    0.90000;
	366	 2	 68.53	 2.09	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	367	 1	 5.07	 -1.51	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	368	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	369	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 6	    1.10000	    0.90000;
	370	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 6	    1.10000	    0.90000;
	371	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 6	    1.10000	    0.90000;
	372	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 6	    1.10000	    0.90000;
	373	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	374	 1	 60.69	 -23.19	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	375	 2	 70.96	 1.43	 0.0	 7.42	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	376	 1	 153.96	 4.28	 0.0	 0.0	 6	    1.00000	    0.00000	 35.0	 6	    1.10000	    0.90000;
	377	 1	 15.91	 5.75	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	378	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	379	 1	 52.76	 2.29	 0.0	 0.0	 6	    1.00000	    0.00000	 34.0	 6	    1.10000	    0.90000;
	380	 1	 26.24	 1.69	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	381	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 6	    1.10000	    0.90000;
	382	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 14.4	 6	    1.10000	    0.90000;
	383	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	384	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	385	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	386	 1	 65.37	 2.38	 0.0	 0.0	 6	    1.00000	    0.00000	 35.0	 6	    1.10000	    0.90000;
	387	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	388	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 6	    1.10000	    0.90000;
	389	 1	 47.69	 4.29	 0.0	 0.0	 6	    1.00000	    0.00000	 34.5	 6	    1.10000	    0.90000;
	390	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	391	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	392	 1	 33.13	 3.15	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	393	 1	 59.67	 -25.44	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	394	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	395	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	396	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	397	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	398	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 6	    1.10000	    0.90000;
	399	 1	 17.27	 7.20	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	400	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 18.0	 6	    1.10000	    0.90000;
	401	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 14.4	 6	    1.10000	    0.90000;
	402	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 1.0	 6	    1.10000	    0.90000;
	403	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	404	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	405	 1	 13.41	 0.84	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	406	 1	 129.03	 5.95	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	407	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 13.8	 6	    1.10000	    0.90000;
	408	 1	 77.48	 -4.74	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	409	 1	 79.46	 -0.86	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	410	 1	 23.49	 -7.20	 0.0	 -10.0	 6	    1.00000	    0.00000	 34.0	 6	    1.10000	    0.90000;
	411	 2	 138.83	 22.71	 0.0	 10.8	 6	    1.00000	    0.00000	 34.5	 6	    1.10000	    0.90000;
	412	 1	 40.87	 -9.69	 0.0	 0.0	 6	    1.00000	    0.00000	 34.5	 6	    1.10000	    0.90000;
	413	 1	 158.35	 10.72	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	414	 2	 104.25	 6.39	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	415	 1	 8.73	 -1.86	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	416	 1	 365.90	 -143.98	 0.0	 0.0	 6	    1.00000	    0.00000	 230.0	 6	    1.10000	    0.90000;
	417	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	418	 1	 13.77	 0.58	 0.0	 0.0	 6	    1.00000	    0.00000	 115.0	 6	    1.10000	    0.90000;
	419	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	420	 1	 39.01	 39.36	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	421	 1	 34.12	 25.31	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	422	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	423	 2	 10.27	 18.00	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	424	 2	 11.74	 21.00	 0.0	 5.93	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	425	 1	 170.09	 19.59	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	426	 1	 1.16	 -45.89	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	427	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	428	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	429	 1	 6.28	 1.58	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	430	 1	 8.04	 2.30	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	431	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	432	 1	 9.76	 -13.59	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	433	 1	 12.08	 2.16	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	434	 1	 2.74	 0.80	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	435	 1	 4.90	 1.42	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	436	 1	 19.84	 5.03	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	437	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	438	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	439	 1	 7.06	 1.73	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	440	 2	 34.65	 21.10	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	441	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	442	 1	 8.01	 2.31	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	443	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	444	 1	 14.12	 3.14	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	445	 2	 0.00	 0.10	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	446	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	447	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	448	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	449	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	450	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	451	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	452	 1	 1.47	 0.38	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	453	 1	 6.59	 3.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	454	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	455	 2	 117.42	 39.00	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	456	 1	 7.68	 1.81	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	457	 2	 2.82	 0.60	 0.0	 2.75	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	458	 2	 77.79	 25.02	 0.0	 -0.23	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	459	 1	 8.81	 2.13	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	460	 1	 4.08	 0.90	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	461	 1	 38.75	 -9.25	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	462	 1	 0.63	 0.10	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	463	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	464	 1	 4.08	 1.66	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	465	 1	 8.56	 0.67	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	466	 1	 11.92	 2.76	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	467	 1	 0.63	 1.25	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	468	 1	 0.0	 0.0	 0.0	 -0.29	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	469	 1	 65.89	 16.97	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	470	 1	 2.35	 0.40	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	471	 1	 1.57	 0.49	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	472	 1	 9.58	 2.79	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	473	 1	 9.23	 -8.41	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	474	 1	 7.06	 1.51	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	475	 2	 27.75	 30.21	 0.0	 -0.34	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	476	 2	 10.27	 14.00	 0.0	 -0.3	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	477	 1	 13.34	 3.06	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	478	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	479	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	480	 2	 0.0	 0.0	 0.0	 37.87	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	481	 1	 4.32	 1.25	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	482	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	483	 2	 21.36	 0.55	 0.0	 -5.22	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	484	 1	 16.48	 2.66	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	485	 1	 9.36	 2.77	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	486	 1	 12.20	 3.68	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	487	 1	 1.25	 0.08	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	488	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	489	 1	 0.97	 0.39	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	490	 1	 0.78	 0.31	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	491	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	492	 1	 15.22	 3.46	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	493	 1	 3.77	 0.93	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	494	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	495	 1	 7.85	 0.76	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	496	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	497	 1	 10.66	 2.71	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	498	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	499	 1	 4.39	 1.14	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	500	 1	 9.42	 2.28	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	501	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	502	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	503	 1	 8.79	 2.06	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	504	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	505	 1	 6.66	 1.89	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	506	 1	 6.28	 1.79	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	507	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	508	 1	 5.34	 1.23	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	509	 1	 6.27	 1.55	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	510	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	511	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	512	 1	 1.10	 0.37	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	513	 1	 1.88	 0.58	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	514	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	515	 1	 6.75	 1.73	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	516	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	517	 1	 6.75	 1.63	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	518	 1	 17.89	 3.96	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	519	 1	 26.65	 5.79	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	520	 1	 0.00	 0.10	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	521	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	522	 1	 5.65	 1.38	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	523	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	524	 1	 7.79	 1.48	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	525	 1	 10.89	 2.01	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	526	 1	 3.16	 0.56	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	527	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	528	 1	 17.35	 4.66	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	529	 1	 16.45	 4.84	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	530	 1	 6.06	 1.70	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	531	 1	 3.77	 1.04	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	532	 1	 34.37	 -1.69	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	533	 1	 0.78	 0.30	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	534	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	535	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	536	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	537	 1	 70.10	 16.62	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	538	 1	 400.74	 22.17	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	539	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	540	 1	 153.27	 45.05	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	541	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	542	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	543	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	544	 1	 572.99	 -1.01	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	545	 2	 47.20	 52.07	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	546	 2	 68.04	 92.07	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	547	 3	 88.06	 120.00	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	548	 2	 1839.77	 284.75	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	549	 1	 0.0	 0.0	 0.0	 85.14	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	550	 1	 104.66	 58.75	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	551	 1	 68.06	 -54.34	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	552	 1	 38.80	 -2.70	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	553	 1	 20.62	 25.54	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	554	 1	 0.0	 0.0	 0.0	 -0.83	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	555	 1	 220.29	 55.60	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	556	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	557	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	558	 1	 0.0	 0.0	 0.0	 37.08	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	559	 1	 160.67	 40.41	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	560	 2	 467.45	 7.21	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	561	 1	 5.65	 1.00	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	562	 1	 3.33	 1.11	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	563	 1	 2.32	 0.40	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	564	 1	 6.52	 1.10	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	565	 1	 6.81	 0.40	 0.0	 -0.28	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	566	 1	 20.39	 7.76	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	567	 1	 28.65	 11.23	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	568	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	569	 1	 98.34	 9.19	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	570	 2	 29.35	 40.00	 0.0	 0.0	 8	    1.00000	    0.00000	 24.0	 8	    1.10000	    0.90000;
	571	 1	 29.99	 20.62	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	572	 1	 53.57	 12.01	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	573	 1	 92.99	 10.83	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	574	 2	 0.22	 0.67	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	575	 1	 27.18	 12.25	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	576	 1	 20.68	 6.13	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	577	 1	 20.72	 -4.22	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	578	 1	 152.60	 20.49	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	579	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	580	 2	 8.25	 1.20	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	581	 1	 21.46	 15.59	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	582	 1	 5.21	 0.30	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	583	 1	 3.48	 0.60	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	584	 1	 5.21	 0.60	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	585	 1	 3.04	 0.40	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	586	 1	 2.57	 -8.49	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	587	 1	 1.73	 0.30	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	588	 1	 0.59	 0.10	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	3	 0.0	 0.0	 78.0	 -78.0	 1.0	 100.0	 0	 156	 61.48	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.955; % NG
	4	 243.545	 -34.935	 279.47	 -349.34	 1.0	 100.0	 1	 401	 86.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.739; % NG
	9	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 43	 35.125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.248; % NG
	10	 161.875	 0.0	 138.0	 -138.0	 1.0	 100.0	 1	 275	 48.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.788; % NG
	15	 -82.0	 21.5	 105.0	 -62.0	 1.0	 216.55	 1	 36	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % COW
	15	 -84.0	 21.5	 105.0	 -62.0	 1.0	 179.0	 1	 32	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	15	 -74.5	 27.5	 130.0	 -75.0	 1.0	 179.0	 1	 51	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	16	 -93.0	 30.0	 160.0	 -100.0	 1.0	 179.0	 1	 14	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % COW
	19	 238.5	 0.0	 232.0	 -232.0	 1.0	 58.99	 1	 464	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	20	 0.0	 0.0	 64.0	 -64.0	 1.0	 55.0	 0	 128	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	22	 13.0	 2.0	 184.0	 -180.0	 1.0	 0.36	 1	 26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % NG
	29	 36.0	 0.5	 178.0	 -177.0	 1.0	 18.0	 1	 72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	30	 33.0	 -0.5	 179.0	 -180.0	 1.0	 22.0	 1	 66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0; % PEL
	37	 25.0	 9.0	 186.0	 -168.0	 1.0	 0.24	 1	 50	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % NG
	44	 54.25	 4.5	 178.0	 -169.0	 1.0	 2.0	 1	 108	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % COW
	45	 48.5	 11.0	 188.0	 -166.0	 1.0	 15.0	 1	 97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	49	 34.5	 5.5	 191.0	 -180.0	 1.0	 1.0	 1	 69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % NG
	54	 12.0	 10.0	 189.0	 -169.0	 1.0	 0.12	 1	 24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % NG
	54	 0.0	 0.0	 64.0	 -64.0	 1.0	 100.0	 0	 128	 9.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.44; % NG
	58	 31.5	 9.0	 198.0	 -180.0	 1.0	 9.0	 1	 63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	60	 40.0	 -2.5	 179.0	 -184.0	 1.0	 0.24	 1	 80	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0; % COW
	68	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 51	 122.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.955; % NG
	69	 194.545	 -35.27	 282.12	 -352.66	 1.0	 100.0	 1	 303	 86.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.739; % NG
	74	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 20	 70.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 85.248; % NG
	75	 228.52	 0.0	 209.0	 -209.0	 1.0	 100.0	 1	 418	 39.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 221.788; % NG
	80	 -77.5	 21.5	 105.0	 -62.0	 1.0	 216.55	 1	 45	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % COW
	80	 -72.5	 21.5	 105.0	 -62.0	 1.0	 179.0	 1	 55	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	80	 -90.0	 27.5	 130.0	 -75.0	 1.0	 179.0	 1	 20	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % COW
	81	 -89.5	 30.0	 160.0	 -100.0	 1.0	 179.0	 1	 21	 -200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 179.0; % NG
	84	 160.5	 -10.5	 154.0	 -175.0	 1.0	 58.99	 1	 308	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	85	 0.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 3	 26.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	87	 27.0	 9.5	 197.0	 -178.0	 1.0	 0.36	 1	 54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.0; % NG
	94	 35.5	 4.5	 179.0	 -170.0	 1.0	 18.0	 1	 71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	95	 25.0	 7.5	 199.0	 -184.0	 1.0	 22.0	 1	 50	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 22.0; % NG
	102	 20.0	 8.0	 182.0	 -166.0	 1.0	 0.24	 1	 40	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0; % COW
	109	 32.75	 3.5	 191.0	 -184.0	 1.0	 2.0	 1	 65	 0.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0; % NG
	110	 183.5	 3.5	 191.0	 -184.0	 1.0	 15.0	 1	 367	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 15.0; % NG
	114	 86.5	 6.0	 183.0	 -171.0	 1.0	 1.0	 1	 173	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % NG
	119	 71.0	 12.5	 192.0	 -167.0	 1.0	 0.12	 1	 142	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0; % COW
	119	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 43	 9.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.44; % NG
	123	 93.5	 14.0	 200.0	 -172.0	 1.0	 9.0	 1	 187	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % NG
	125	 20.0	 14.5	 196.0	 -167.0	 1.0	 0.24	 1	 40	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0; % COW
	132	 0.0	 0.0	 54.0	 -54.0	 1.0	 100.0	 0	 107	 10.145	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.288; % PEL
	133	 154.6725	 0.0	 202.93	 -202.93	 1.0	 100.0	 1	 279	 30.345	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 393.516; % NG
	135	 0.0	 0.0	 65.0	 -65.0	 1.0	 100.0	 0	 130	 43.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 101.886; % NG
	138	 32.1175	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 59	 5.235	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.726; % PEL
	142	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 31	 5.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.238; % NG
	144	 0.0	 0.0	 125.0	 -125.0	 1.0	 7.0	 0	 249	 2.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % COW
	152	 47.5	 10.5	 192.0	 -171.0	 1.0	 41.0	 1	 95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.0; % PEL
	153	 88.0	 -45.0	 88.0	 -178.0	 1.0	 37.52	 1	 176	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	153	 97.5	 -36.0	 98.0	 -170.0	 1.0	 35.0	 1	 195	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.0; % NG
	153	 0.0	 0.0	 68.0	 -68.0	 1.0	 25.0	 0	 135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % PEL
	157	 0.0	 0.0	 321.0	 -321.0	 1.0	 2.0	 0	 641	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % COW
	159	 0.0	 0.0	 147.0	 -147.0	 1.0	 100.0	 0	 293	 18.605	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.208; % NG
	160	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % NG
	167	 0.0	 0.0	 65.0	 -65.0	 1.0	 100.0	 0	 129	 6.485	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.972; % NG
	168	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 64	 5.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.842; % COW
	172	 57.0	 -1.5	 181.0	 -184.0	 1.0	 0.36	 1	 114	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 276.0; % NG
	178	 49.5	 1.0	 185.0	 -183.0	 1.0	 18.0	 1	 99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.0; % NG
	180	 0.0	 0.0	 4.0	 -4.0	 1.0	 4.0	 0	 8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 277.0; % COW
	183	 171.25	 0.0	 262.8	 -262.8	 1.0	 253.76	 1	 275	 67.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 205.0; % NG
	184	 0.0	 0.0	 141.0	 -141.0	 1.0	 222.0	 0	 282	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.0; % NG
	184	 0.0	 0.0	 68.33	 -68.33	 1.0	 205.0	 0	 14	 135.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 205.0; % NG
	184	 166.0	 0.0	 252.0	 -252.0	 1.0	 232.0	 1	 282	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0; % NG
	185	 140.5	 0.0	 631.2	 -631.2	 1.0	 268.92	 1	 236	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.434; % NG
	186	 0.0	 0.0	 77.33	 -77.33	 1.0	 232.0	 0	 50	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 232.0; % NG
	186	 154.5	 0.0	 132.0	 -132.0	 1.0	 268.92	 1	 264	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 250.0; % NG
	187	 944.465	 0.0	 793.0	 -793.0	 1.0	 100.0	 1	 1585	 303.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1241.4449; % COW
	199	 152.0	 0.0	 130.0	 -130.0	 1.0	 222.0	 1	 259	 45.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 222.0; % NG
	205	 59.52	 11.0	 193.0	 -171.0	 1.0	 4.0	 1	 118	 1.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % COW
	205	 0.0	 0.0	 37.0	 -37.0	 1.0	 100.0	 0	 73	 6.655	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.315; % NG
	206	 0.0	 0.0	 73.0	 -73.0	 1.0	 100.0	 0	 146	 9.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.719; % NG
	210	 40.625	 13.0	 194.0	 -168.0	 1.0	 6.0	 1	 80	 1.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % NG
	222	 44.0	 7.5	 192.0	 -177.0	 1.0	 26.0	 1	 88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.0; % NG
	222	 0.0	 0.0	 76.0	 -76.0	 1.0	 100.0	 0	 151	 0.135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 273.0; % NG
	226	 108.5	 13.5	 198.0	 -171.0	 1.0	 2.0	 1	 217	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	227	 62.5	 8.0	 188.0	 -172.0	 1.0	 50.0	 1	 125	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	230	 69.0	 -2.0	 179.0	 -183.0	 1.0	 108.13	 1	 138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 254.0; % NG
	237	 0.0	 0.0	 65.0	 -65.0	 1.0	 71.2	 0	 130	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.15; % NG
	237	 0.0	 0.0	 124.0	 -124.0	 1.0	 71.2	 0	 248	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.15; % NG
	248	 0.0	 0.0	 45.0	 -45.0	 1.0	 100.0	 0	 90	 4.175	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % NG
	271	 80.14	 0.0	 76.0	 -76.0	 1.0	 100.0	 1	 152	 8.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.412; % NG
	275	 101.96	 0.0	 80.0	 -80.0	 1.0	 100.0	 1	 159	 44.92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 146.284; % NG
	278	 46.9375	 0.0	 45.0	 -45.0	 1.0	 100.0	 1	 89	 4.875	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.697; % PEL
	280	 0.0	 0.0	 42.0	 -42.0	 1.0	 71.2	 0	 84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.15; % NG
	280	 0.0	 0.0	 195.0	 -195.0	 1.0	 71.2	 0	 389	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.15; % NG
	281	 66.325	 68.0	 198.0	 -62.0	 1.0	 100.0	 1	 123	 9.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.187; % PEL
	296	 365.0825	 0.0	 282.0	 -282.0	 1.0	 600.0	 1	 563	 167.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 825.299; % COW
	296	 282.285	 0.0	 197.0	 -197.0	 1.0	 600.0	 1	 393	 171.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 846.641; % COW
	309	 0.0	 0.0	 129.0	 -129.0	 1.0	 130.0	 0	 258	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 158.49; % NG
	309	 0.0	 0.0	 135.0	 -135.0	 1.0	 130.0	 0	 270	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 156.39; % COW
	315	 0.0	 0.0	 61.0	 -61.0	 1.0	 71.2	 0	 122	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.15; % NG
	315	 0.0	 0.0	 69.0	 -69.0	 1.0	 71.2	 0	 138	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.15; % NG
	326	 86.5	 49.5	 180.0	 -81.0	 1.0	 100.0	 1	 162	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.398; % COW
	352	 0.0	 0.0	 42.0	 -42.0	 1.0	 57.0	 0	 83	 25.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.3; % PEL
	352	 0.0	 0.0	 70.0	 -70.0	 1.0	 57.0	 0	 140	 24.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.4; % NG
	353	 0.0	 0.0	 42.0	 -42.0	 1.0	 100.0	 0	 83	 5.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.66; % PEL
	355	 0.0	 0.0	 72.0	 -72.0	 1.0	 23.0	 0	 143	 8.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.1; % NG
	355	 0.0	 0.0	 59.0	 -59.0	 1.0	 23.0	 0	 118	 8.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.1; % NG
	356	 0.0	 0.0	 51.33	 -51.33	 1.0	 154.0	 0	 101	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 267.0; % NG
	359	 0.0	 0.0	 122.0	 -122.0	 1.0	 23.0	 0	 243	 9.025	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.05; % PEL
	359	 0.0	 0.0	 13.0	 -13.0	 1.0	 23.0	 0	 25	 8.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.1; % NG
	361	 46.0	 9.5	 199.0	 -180.0	 1.0	 100.0	 1	 92	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0; % NG
	361	 16.1875	 91.5	 198.0	 -15.0	 1.0	 71.0	 1	 30	 2.375	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 19.75; % PEL
	361	 0.0	 0.0	 177.0	 -177.0	 1.0	 4.0	 0	 353	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % COW
	362	 149.7075	 31.5	 197.0	 -134.0	 1.0	 100.0	 1	 267	 32.415	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.796; % NG
	364	 0.0	 0.0	 31.0	 -31.0	 1.0	 57.0	 0	 62	 25.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.3; % NG
	364	 0.0	 0.0	 19.0	 -19.0	 1.0	 57.0	 0	 2	 46.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 61.55; % NG
	365	 0.0	 0.0	 84.0	 -84.0	 1.0	 100.0	 0	 167	 0.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0; % NG
	365	 104.2825	 46.0	 195.0	 -103.0	 1.0	 100.0	 1	 206	 2.565	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 273.0; % NG
	366	 253.3175	 0.0	 221.0	 -221.0	 1.0	 100.0	 1	 441	 65.635	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 196.904; % NG
	368	 118.0425	 48.0	 199.0	 -103.0	 1.0	 100.0	 1	 206	 30.085	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.208; % NG
	369	 0.0	 0.0	 197.0	 -197.0	 1.0	 30.0	 0	 394	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.8; % NG
	369	 0.0	 0.0	 57.0	 -57.0	 1.0	 30.0	 0	 113	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.8; % PEL
	371	 0.0	 0.0	 57.0	 -57.0	 1.0	 23.0	 0	 113	 8.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.1; % NG
	371	 0.0	 0.0	 9.0	 -9.0	 1.0	 23.0	 0	 17	 8.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.1; % NG
	375	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34	 124.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 139.826; % NG
	382	 0.0	 0.0	 46.67	 -46.67	 1.0	 140.0	 0	 10	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % NG
	385	 103.7225	 0.0	 97.0	 -97.0	 1.0	 100.0	 1	 194	 13.445	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.263; % NG
	388	 0.0	 0.0	 16.0	 -16.0	 1.0	 30.0	 0	 31	 10.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.9; % NG
	388	 0.0	 0.0	 10.0	 -10.0	 1.0	 30.0	 0	 5	 21.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.85; % PEL
	390	 459.285	 0.0	 343.0	 -343.0	 1.0	 100.0	 1	 686	 232.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 697.71; % COW
	395	 533.1025	 0.0	 480.0	 -480.0	 1.0	 100.0	 1	 959	 107.205	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 321.615; % COW
	398	 0.0	 0.0	 35.0	 -35.0	 1.0	 23.0	 0	 70	 8.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.1; % NG
	398	 0.0	 0.0	 7.67	 -7.67	 1.0	 23.0	 0	 1	 18.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.05; % PEL
	400	 0.0	 0.0	 66.67	 -66.67	 1.0	 200.0	 0	 102	 70.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 155.4; % NG
	401	 0.0	 0.0	 96.0	 -96.0	 1.0	 154.0	 0	 191	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	407	 0.0	 0.0	 50.0	 -50.0	 1.0	 150.0	 0	 67	 242.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 294.0; % NG
	411	 90.0	 9.0	 190.0	 -172.0	 1.0	 100.0	 1	 180	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0; % NG
	414	 416.86	 0.0	 345.0	 -345.0	 1.0	 100.0	 1	 690	 143.72	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 431.167; % COW
	422	 96.4225	 0.0	 134.4	 -134.4	 1.0	 100.0	 1	 175	 17.845	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.268; % PEL
	423	 126.0	 0.0	 109.0	 -109.0	 1.0	 163.45	 1	 217	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % COW
	424	 157.5	 0.0	 140.0	 -140.0	 1.0	 148.19	 1	 280	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 143.75; % NG
	424	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 10	 6.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.104; % NG
	440	 321.0	 0.0	 313.0	 -313.0	 1.0	 147.7	 1	 626	 16.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % COW
	441	 0.0	 0.0	 37.67	 -37.67	 1.0	 113.0	 0	 3	 32.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.0; % NG
	445	 0.0	 0.0	 45.0	 -45.0	 1.0	 135.0	 0	 29	 17.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 135.0; % NG
	455	 0.0	 0.0	 20.0	 -20.0	 1.0	 25.0	 0	 39	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	455	 0.0	 0.0	 68.0	 -68.0	 1.0	 25.0	 0	 135	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % COW
	455	 38.5	 5.5	 179.0	 -168.0	 1.0	 30.0	 1	 72	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.25; % NG
	455	 155.0	 5.0	 192.0	 -182.0	 1.0	 25.0	 1	 305	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.0; % NG
	457	 0.0	 0.0	 115.0	 -115.0	 1.0	 100.0	 0	 230	 1.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 259.0; % NG
	458	 0.0	 0.0	 57.0	 -57.0	 1.0	 50.0	 0	 114	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	475	 104.5	 0.0	 87.0	 -87.0	 1.0	 120.0	 1	 174	 35.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	475	 71.5825	 8.0	 73.0	 -57.0	 1.0	 120.0	 1	 114	 29.165	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	476	 136.53	 0.0	 112.0	 -112.0	 1.0	 144.0	 1	 223	 50.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 254.988; % NG
	476	 0.0	 0.0	 127.0	 -127.0	 1.0	 110.0	 0	 254	 39.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.0; % COW
	480	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 2	 47.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.466; % NG
	483	 0.0	 0.0	 88.0	 -88.0	 1.0	 100.0	 0	 175	 4.135	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 259.0; % NG
	514	 132.16	 0.0	 132.0	 -132.0	 1.0	 100.0	 1	 263	 1.32	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 79.663; % NG
	545	 0.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 232	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % COW
	545	 0.0	 0.0	 123.33	 -123.33	 1.0	 370.0	 0	 108	 240.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	545	 800.0	 0.0	 740.0	 -740.0	 1.0	 449.45	 1	 1480	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 431.25; % COW
	546	 268.5	 0.0	 209.0	 -209.0	 1.0	 455.56	 1	 417	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5; % NG
	546	 284.0	 0.0	 224.0	 -224.0	 1.0	 397.31	 1	 448	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 370.0; % NG
	547	 497.445	 0.0	 409.0	 -409.0	 1.0	 616.84	 1	 818	 176.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1090.993; % COW
	547	 359.945	 0.0	 272.0	 -272.0	 1.0	 616.84	 1	 543	 176.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1090.993; % NG
	547	 522.945	 0.0	 435.0	 -435.0	 1.0	 616.84	 1	 869	 176.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1090.993; % NUC
	548	 525.5	 0.0	 466.0	 -466.0	 1.0	 451.84	 1	 931	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 462.5; % COW
	548	 279.5	 0.0	 220.0	 -220.0	 1.0	 416.51	 1	 439	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0; % NG
	548	 289.5	 0.0	 230.0	 -230.0	 1.0	 416.51	 1	 459	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 425.0; % NG
	557	 136.975	 0.0	 260.4	 -260.4	 1.0	 100.0	 1	 232	 41.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 156.952; % NG
	560	 488.9175	 0.0	 466.0	 -466.0	 1.0	 166.81	 1	 932	 45.835	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 137.5; % COW
	560	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 52	 50.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	570	 405.0	 0.0	 345.0	 -345.0	 1.0	 477.9	 1	 690	 120.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 437.5; % NG
	574	 48.0	 0.0	 179.0	 -179.0	 1.0	 30.0	 1	 96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 30.0; % COW
	580	 43.5	 -2.0	 178.0	 -182.0	 1.0	 0.43	 1	 87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  23.535653	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.465020	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.227800	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.624241	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.190116	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.933947	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.156093	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.057882	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  46.037465	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.648445	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.503236	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 103.913889	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.991113	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  33.415433	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.331314	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.212053	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.964524	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.621957	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.735716	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.362388	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.096425	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  39.564385	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.503408	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.698208	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.832915	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.462995	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.670298	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.514759	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.631594	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.491363	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.563386	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.314937	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.863210	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.118278	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.045828	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  19.858774	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 100.342657	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.557863	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.124894	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 120.383376	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.898136	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.442230	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.752811	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.829351	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.900149	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.631717	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 101.198461	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.466152	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.732147	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 105.178409	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.503134	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.414426	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.620251	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  18.242351	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.958162	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.610535	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.894446	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  38.935936	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.471508	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.458114	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  10.435412	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.140449	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.930638	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.846608	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.609265	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.147333	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.951893	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 116.999725	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.759506	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.238147	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  49.419174	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 125.142988	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.921676	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.799871	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.781280	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.793750	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.464892	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.321490	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.682954	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 118.446251	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.891648	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.939814	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.609107	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.946595	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 115.139292	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.381776	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.397232	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   7.117309	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.974613	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.925312	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.081347	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  40.432203	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.532489	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.881410	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 103.633060	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  23.935594	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 122.171437	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  63.266585	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.915606	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.676646	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.363747	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.563811	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.544193	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 105.419125	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.262274	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  45.018519	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.633802	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.598512	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.290814	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.715203	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.700445	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.832551	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.637815	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.244354	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.617682	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.611750	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.589244	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.301644	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.945757	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   5.116384	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  88.599633	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  33.247253	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.486735	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 105.413837	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.960239	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	   8.304805	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.676707	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.042020	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.385882	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.321525	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.304206	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.284434	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.276404	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.279277	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.781751	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.671522	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  19.543519	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.300841	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.508809	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 102.118437	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.764471	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.735825	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.483804	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.836918	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.191415	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.535866	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   9.033542	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.037366	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.150452	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.879630	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  42.884523	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  25.752611	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.263220	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.168021	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.641486	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.185167	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  15.657894	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.598432	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  16.446303	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.990680	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.450031	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.144604	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.181255	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.412829	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.748868	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 108.451788	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  17.376283	   0.000000; % NG
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	1	 10	 0.00186	 0.02155	 0.05317	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	2	 3	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.07702	 0.0	 1	 -30.0	 30.0;
	2	 17	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 14	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	3	 70	 0.0001	 0.01	 0.0	 158.96	 190.75	 238.44	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 5	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6	 4	 0.00084	 0.06858	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	4	 65	 0.00033	 0.00388	 0.10475	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	4	 77	 0.0001	 0.01	 0.0	 126.64	 151.97	 189.97	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 12	 0.0024	 0.02795	 0.75408	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 16	 0.00133	 0.01553	 0.41898	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5	 68	 0.0001	 0.01	 0.0	 149.53	 179.43	 224.29	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 6	 0.00044	 -0.00422	 0.0	 250.0	 250.0	 250.0	 1.06772	 0.0	 1	 -30.0	 30.0;
	24	 6	 0.00496	 0.06982	 0.0	 64.99	 84.49	 84.49	 0.98438	 0.0	 1	 -30.0	 30.0;
	7	 8	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7	 10	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 7	 0.00015	 0.06524	 0.0	 160.0	 160.0	 160.0	 1.07325	 0.0	 1	 -30.0	 30.0;
	8	 17	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 8	 0.00027	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.08282	 0.0	 1	 -30.0	 30.0;
	9	 10	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	9	 76	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	11	 10	 0.00076	 0.0789	 0.0	 243.53	 316.58	 316.58	 0.9999	 0.0	 1	 -30.0	 30.0;
	10	 66	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	33	 11	 -0.00017	 0.16709	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	11	 75	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	12	 69	 0.0001	 0.01	 0.0	 129.32	 155.19	 193.98	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 14	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	13	 15	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 13	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.04877	 0.0	 1	 -30.0	 30.0;
	15	 16	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 15	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05449	 0.0	 1	 -30.0	 30.0;
	64	 15	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05312	 0.0	 1	 -30.0	 30.0;
	15	 65	 0.001	 0.01165	 0.31426	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 37	 0.021	 0.0679	 0.00696	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	18	 63	 0.02139	 0.06954	 0.00729	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 20	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 25	 0.03025	 0.09752	 0.01002	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 28	 0.00983	 0.01736	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	19	 63	 0.03669	 0.11818	 0.01217	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 42	 0.00711	 0.02314	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	20	 48	 0.00331	 0.01074	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 25	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	21	 40	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 37	 0.0405	 0.07107	 0.00673	 59.55	 71.46	 89.33	 0.0	 0.0	 1	 -30.0	 30.0;
	22	 51	 0.04628	 0.07107	 0.0076	 67.92	 81.51	 101.88	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 39	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 43	 0.00793	 0.02231	 0.00215	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 45	 0.00124	 0.00413	 0.00041	 170.12	 204.15	 255.18	 0.0	 0.0	 1	 -30.0	 30.0;
	23	 514	 0.0001	 0.01	 0.0	 229.86	 275.83	 344.79	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 49	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 61	 0.01977	 0.06457	 0.00658	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	25	 62	 0.00218	 0.00712	 0.00073	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 35	 0.0065	 0.02121	 0.00216	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	26	 119	 0.0001	 0.01	 0.0	 170.58	 204.7	 255.87	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 28	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 32	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 56	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	27	 61	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 31	 0.00496	 0.01273	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	28	 55	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 30	 0.00142	 0.00465	 0.00047	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	29	 58	 0.00408	 0.01332	 0.00136	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	30	 64	 0.01705	 0.05552	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	31	 46	 0.00372	 0.00934	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	32	 55	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	34	 62	 0.00133	 0.00434	 0.00044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 42	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	36	 56	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	37	 38	 0.00413	 0.01372	 0.00138	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	38	 60	 0.03438	 0.06099	 0.00569	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 40	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	39	 41	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	40	 41	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 60	 0.0395	 0.1281	 0.01314	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	44	 64	 0.00165	 0.00496	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	46	 62	 0.0235	 0.07683	 0.00783	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 48	 0.00645	 0.02066	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 58	 0.04174	 0.07322	 0.00692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	47	 59	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	50	 52	 0.04351	 0.09356	 0.00962	 54.76	 71.18	 71.18	 0.0	 0.0	 1	 -30.0	 30.0;
	51	 54	 0.01653	 0.03306	 0.00242	 62.58	 75.1	 93.87	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 53	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	52	 57	 0.02394	 0.04718	 0.00469	 58.83	 76.48	 76.48	 0.0	 0.0	 1	 -30.0	 30.0;
	54	 432	 0.0001	 0.01	 0.0	 193.33	 231.99	 289.99	 0.0	 0.0	 1	 -30.0	 30.0;
	59	 63	 0.01721	 0.05623	 0.00573	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	63	 64	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	66	 75	 0.00186	 0.02155	 0.05317	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	67	 68	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.07702	 0.0	 1	 -30.0	 30.0;
	67	 82	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	68	 79	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	69	 70	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	71	 69	 0.00084	 0.06858	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	69	 130	 0.00033	 0.00388	 0.10475	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 77	 0.0024	 0.02795	 0.75408	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	70	 81	 0.00133	 0.01553	 0.41898	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 71	 0.00044	 -0.00422	 0.0	 250.0	 250.0	 250.0	 1.06772	 0.0	 1	 -30.0	 30.0;
	89	 71	 0.00496	 0.06982	 0.0	 64.99	 84.49	 84.49	 0.98438	 0.0	 1	 -30.0	 30.0;
	72	 73	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	72	 75	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 72	 0.00015	 0.06524	 0.0	 160.0	 160.0	 160.0	 1.07325	 0.0	 1	 -30.0	 30.0;
	73	 82	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 73	 0.00027	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.08282	 0.0	 1	 -30.0	 30.0;
	74	 75	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	74	 193	 0.0001	 0.01	 0.0	 269.8	 323.76	 404.7	 0.0	 0.0	 1	 -30.0	 30.0;
	76	 75	 0.00076	 0.0789	 0.0	 243.53	 316.58	 316.58	 0.9999	 0.0	 1	 -30.0	 30.0;
	98	 76	 -0.00017	 0.16709	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -30.0	 30.0;
	78	 79	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	78	 80	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 78	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.04877	 0.0	 1	 -30.0	 30.0;
	80	 81	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 80	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05449	 0.0	 1	 -30.0	 30.0;
	129	 80	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05312	 0.0	 1	 -30.0	 30.0;
	80	 130	 0.001	 0.01165	 0.31426	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 102	 0.021	 0.0679	 0.00696	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -30.0	 30.0;
	83	 128	 0.02139	 0.06954	 0.00729	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 85	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 90	 0.03025	 0.09752	 0.01002	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 93	 0.00983	 0.01736	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	84	 128	 0.03669	 0.11818	 0.01217	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 107	 0.00711	 0.02314	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -30.0	 30.0;
	85	 113	 0.00331	 0.01074	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 90	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	86	 105	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 102	 0.0405	 0.07107	 0.00673	 88.34	 106.01	 132.51	 0.0	 0.0	 1	 -30.0	 30.0;
	87	 116	 0.04628	 0.07107	 0.0076	 82.01	 98.42	 123.02	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 104	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 108	 0.00793	 0.02231	 0.00215	 176.21	 211.46	 264.32	 0.0	 0.0	 1	 -30.0	 30.0;
	88	 110	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 114	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 126	 0.01977	 0.06457	 0.00658	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	90	 127	 0.00218	 0.00712	 0.00073	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 100	 0.0065	 0.02121	 0.00216	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	91	 480	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 93	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 97	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 121	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	92	 126	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 96	 0.00496	 0.01273	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	93	 120	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 95	 0.00142	 0.00465	 0.00047	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	94	 123	 0.00408	 0.01332	 0.00136	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	95	 129	 0.01705	 0.05552	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	96	 111	 0.00372	 0.00934	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	97	 120	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	99	 127	 0.00133	 0.00434	 0.00044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 107	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	101	 121	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	102	 103	 0.00413	 0.01372	 0.00138	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	103	 125	 0.03438	 0.06099	 0.00569	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 105	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	104	 106	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	105	 106	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -30.0	 30.0;
	108	 222	 0.0001	 0.01	 0.0	 131.42	 157.71	 197.13	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 125	 0.0395	 0.1281	 0.01314	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	109	 129	 0.00165	 0.00496	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	111	 127	 0.0235	 0.07683	 0.00783	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 113	 0.00645	 0.02066	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 123	 0.04174	 0.07322	 0.00692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	112	 124	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	115	 117	 0.04351	 0.09356	 0.00962	 54.76	 71.18	 71.18	 0.0	 0.0	 1	 -30.0	 30.0;
	116	 119	 0.01653	 0.03306	 0.00242	 76.66	 91.99	 114.99	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 118	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	117	 122	 0.02394	 0.04718	 0.00469	 58.83	 76.48	 76.48	 0.0	 0.0	 1	 -30.0	 30.0;
	124	 128	 0.01721	 0.05623	 0.00573	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	128	 129	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 132	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	131	 133	 0.00033	 0.02711	 0.0	 500.0	 500.0	 500.0	 1.08613	 0.0	 1	 -30.0	 30.0;
	146	 131	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -30.0	 30.0;
	148	 132	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.05908	 0.0	 1	 -30.0	 30.0;
	132	 190	 0.0001	 0.01	 0.0	 229.39	 275.26	 344.08	 0.0	 0.0	 1	 -30.0	 30.0;
	134	 133	 0.00032	 0.0464	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -30.0	 30.0;
	133	 188	 0.0001	 0.01	 0.0	 379.94	 455.93	 569.91	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 134	 0.00032	 -0.00435	 0.0	 330.0	 330.0	 330.0	 1.06892	 0.0	 1	 -30.0	 30.0;
	149	 134	 -0.00022	 0.1019	 0.0	 260.0	 312.0	 390.0	 0.96037	 0.0	 1	 -30.0	 30.0;
	167	 135	 -0.00013	 -0.00407	 0.0	 688.8	 826.56	 1033.2	 1.05737	 0.0	 1	 -30.0	 30.0;
	135	 544	 0.0001	 0.01	 0.0	 689.73	 827.68	 1034.6	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 137	 0.02165	 0.0724	 0.00706	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	136	 139	 0.07884	 0.10231	 0.01021	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -30.0	 30.0;
	137	 138	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	138	 565	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 140	 0.01322	 0.01777	 0.00191	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 166	 0.03636	 0.12066	 0.01181	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	139	 173	 0.02331	 0.07893	 0.00745	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	140	 151	 0.02231	 0.07231	 0.01493	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 148	 0.02868	 0.09256	 0.00951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	141	 457	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 172	 0.02975	 0.09587	 0.01007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	142	 577	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 167	 0.01039	 0.05083	 0.00494	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -30.0	 30.0;
	143	 169	 0.02446	 0.04347	 0.00404	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 145	 0.00149	 0.00496	 0.00048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	144	 177	 0.00688	 0.02158	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	145	 175	 0.00273	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 147	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 151	 0.0314	 0.09884	 0.01074	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 154	 0.04	 0.12959	 0.01329	 151.36	 196.77	 196.77	 0.0	 0.0	 1	 -30.0	 30.0;
	146	 174	 0.00736	 0.0238	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 148	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 155	 0.04025	 0.13025	 0.01336	 114.35	 148.65	 148.65	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 157	 0.02124	 0.0686	 0.00704	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	147	 175	 0.0095	 0.02455	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 161	 0.02781	 0.07968	 0.00807	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	148	 177	 0.00883	 0.02792	 0.00305	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 158	 0.00983	 0.01727	 0.00163	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 166	 0.04669	 0.08182	 0.00774	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 170	 0.00992	 0.03322	 0.00419	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	150	 176	 0.02455	 0.07992	 0.00823	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	152	 176	 0.01338	 0.04326	 0.00444	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 154	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 155	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 156	 0.00405	 0.01331	 0.00138	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	153	 178	 0.03017	 0.09764	 0.01004	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	156	 163	 0.02074	 0.06628	 0.00699	 126.0	 126.0	 126.0	 0.0	 0.0	 1	 -30.0	 30.0;
	157	 170	 0.03364	 0.10744	 0.01016	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -30.0	 30.0;
	158	 169	 0.05322	 0.09347	 0.00882	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 171	 0.05042	 0.10487	 0.0102	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	159	 260	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 167	 0.03603	 0.12893	 0.01251	 90.54	 108.65	 135.81	 0.0	 0.0	 1	 -30.0	 30.0;
	160	 271	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 172	 0.00512	 0.01653	 0.00174	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	162	 178	 0.01103	 0.03572	 0.00367	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	163	 176	 0.02835	 0.09223	 0.00951	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 174	 0.00826	 0.01653	 0.00194	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	164	 175	 0.00421	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 167	 0.03041	 0.0986	 0.01013	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	165	 275	 0.0001	 0.01	 0.0	 133.86	 160.63	 200.79	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 168	 0.03587	 0.1157	 0.0122	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	167	 569	 0.0001	 0.01	 0.0	 627.77	 753.32	 941.65	 0.0	 0.0	 1	 -30.0	 30.0;
	168	 214	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	171	 173	 0.01976	 0.0514	 0.00515	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 179	 0.02017	 0.05223	 0.00545	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	175	 180	 0.03562	 0.10942	 0.01146	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -30.0	 30.0;
	180	 281	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 182	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 184	 0.00568	 0.04012	 0.07033	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	181	 189	 0.00105	 0.00733	 0.01258	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 184	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 230	 0.0018	 0.01616	 0.0484	 754.02	 980.22	 980.22	 0.0	 0.0	 1	 -30.0	 30.0;
	183	 424	 0.0001	 0.01	 0.0	 487.52	 585.02	 731.27	 0.0	 0.0	 1	 -30.0	 30.0;
	184	 185	 0.00064	 0.0305	 0.0	 709.38	 922.2	 922.2	 1.07408	 0.0	 1	 -30.0	 30.0;
	207	 184	 0.00163	 0.06136	 0.0	 160.0	 160.0	 160.0	 1.0215	 0.0	 1	 -30.0	 30.0;
	184	 230	 0.0018	 0.01616	 0.0484	 734.76	 955.19	 955.19	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 186	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	185	 196	 0.00296	 0.03484	 0.9296	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	186	 192	 0.00373	 0.04344	 1.172	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	188	 187	 0.00032	 0.04392	 0.0	 562.44	 731.18	 731.18	 0.9999	 0.0	 1	 -30.0	 30.0;
	187	 192	 0.00228	 0.02296	 0.8129	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -30.0	 30.0;
	187	 549	 0.0001	 0.01	 0.0	 494.5	 593.4	 741.75	 0.0	 0.0	 1	 -30.0	 30.0;
	211	 188	 -0.00023	 0.09951	 0.0	 260.0	 312.0	 390.0	 0.96037	 0.0	 1	 -30.0	 30.0;
	190	 191	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	190	 192	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.08671	 0.0	 1	 -30.0	 30.0;
	190	 193	 0.00236	 0.01411	 0.02031	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 191	 0.00165	 0.0593	 0.0	 211.32	 274.71	 274.71	 1.10254	 0.0	 1	 -30.0	 30.0;
	191	 353	 0.0001	 0.01	 0.0	 677.01	 812.42	 1015.52	 1.0	 0.0	 1	 -30.0	 30.0;
	212	 192	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.1306	 0.0	 1	 -30.0	 30.0;
	213	 192	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.10126	 0.0	 1	 -30.0	 30.0;
	192	 229	 0.00019	 0.00196	 0.06877	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -30.0	 30.0;
	194	 195	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.07702	 0.0	 1	 -30.0	 30.0;
	195	 196	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	195	 197	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 196	 0.00137	 0.05968	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -30.0	 30.0;
	197	 557	 0.0001	 0.01	 0.0	 300.15	 360.18	 450.22	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 210	 0.01452	 0.04917	 0.00487	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -30.0	 30.0;
	198	 213	 0.02276	 0.0771	 0.00763	 153.09	 199.01	 199.01	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 200	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	199	 207	 0.00064	 0.00483	 0.00047	 161.57	 193.89	 242.36	 0.0	 0.0	 1	 -30.0	 30.0;
	201	 213	 0.00731	 0.01279	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	202	 216	 0.02035	 0.03558	 0.0034	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	203	 217	 0.00202	 0.00325	 0.02903	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 208	 0.00405	 0.01331	 0.00138	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	204	 213	 0.00574	 0.01944	 0.00192	 160.2	 208.26	 208.26	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 220	 0.04645	 0.08174	 0.00801	 93.92	 112.71	 140.88	 0.0	 0.0	 1	 -30.0	 30.0;
	205	 581	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 212	 0.01612	 0.05405	 0.00532	 170.4	 221.52	 221.52	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 219	 0.00615	 0.02083	 0.00206	 209.66	 272.55	 272.55	 0.0	 0.0	 1	 -30.0	 30.0;
	206	 573	 0.0001	 0.01	 0.0	 119.22	 143.06	 178.83	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 212	 0.01344	 0.02383	 0.00227	 116.43	 151.36	 151.36	 0.0	 0.0	 1	 -30.0	 30.0;
	209	 216	 0.00698	 0.01279	 0.00098	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 218	 0.00959	 0.02474	 0.00251	 160.94	 209.22	 209.22	 0.0	 0.0	 1	 -30.0	 30.0;
	212	 220	 0.02397	 0.04223	 0.00414	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 214	 0.08066	 0.14207	 0.01348	 180.21	 234.28	 234.28	 0.0	 0.0	 1	 -30.0	 30.0;
	213	 217	 0.00959	 0.02474	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -30.0	 30.0;
	214	 215	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	218	 221	 0.00413	 0.01405	 0.00138	 173.24	 207.88	 259.85	 0.0	 0.0	 1	 -30.0	 30.0;
	221	 483	 0.0001	 0.01	 0.0	 144.6	 173.52	 216.9	 0.0	 0.0	 1	 -30.0	 30.0;
	222	 223	 0.05504	 0.1643	 0.01682	 114.16	 137.0	 171.24	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 224	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 226	 0.00926	 0.03008	 0.00307	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 227	 0.01463	 0.05661	 0.00653	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	223	 228	 0.02688	 0.08734	 0.00915	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -30.0	 30.0;
	225	 226	 0.00132	 0.00421	 0.00044	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 238	 0.098	 0.1715	 0.00284	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 269	 0.00346	 0.00605	 0.00011	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	231	 339	 0.14867	 0.26016	 0.00432	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 284	 0.06171	 0.10799	 0.0018	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	232	 344	 0.01711	 0.02994	 0.0005	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 285	 0.07	 0.1472	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	233	 301	 0.009	 0.0284	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 300	 0.0355	 0.06201	 0.00104	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	234	 333	 0.01907	 0.03338	 0.00054	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	235	 246	 0.01216	 0.02127	 0.00034	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 242	 0.09892	 0.17311	 0.00286	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	236	 312	 0.0268	 0.047	 0.0008	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 237	 0.1522	 0.1534	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	238	 253	 0.0056	 0.0098	 0.00015	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	239	 247	 0.0287	 0.05023	 0.00082	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	240	 283	 0.01814	 0.03174	 0.00054	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 282	 0.0486	 0.0851	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	241	 337	 0.0178	 0.0311	 0.0005	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	242	 285	 0.0561	 0.09817	 0.00162	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	243	 277	 0.01494	 0.02212	 0.00034	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 302	 0.00617	 0.04003	 0.00693	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	244	 309	 0.0066	 0.0428	 0.021	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 257	 0.01169	 0.02045	 0.00034	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 339	 0.08041	 0.14071	 0.00234	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	245	 340	 0.0561	 0.09817	 0.00162	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	246	 337	 0.0094	 0.0164	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 264	 0.0275	 0.0482	 0.0008	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	247	 300	 0.0662	 0.11584	 0.00192	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 248	 0.0	 0.03225	 0.0	 260.0	 312.0	 390.0	 1.0224	 0.0	 1	 -30.0	 30.0;
	248	 469	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 278	 0.00958	 0.0622	 0.03069	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	249	 309	 0.00843	 0.0548	 0.02704	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 270	 0.1184	 0.2053	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	250	 334	 0.0421	 0.0755	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 282	 0.0103	 0.018	 0.0003	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	251	 320	 0.02534	 0.04434	 0.00074	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	252	 272	 0.03165	 0.08038	 0.00154	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 252	 0.0	 0.18689	 0.0	 260.0	 312.0	 390.0	 1.0058	 0.0	 1	 -30.0	 30.0;
	252	 340	 0.0001	 0.001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	253	 328	 0.06199	 0.10848	 0.0018	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	254	 297	 0.05115	 0.08951	 0.0015	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	254	 304	 0.02805	 0.04909	 0.0008	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 308	 0.01777	 0.03109	 0.005	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	255	 316	 0.05386	 0.09425	 0.00156	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	256	 345	 0.03703	 0.06479	 0.00106	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	258	 262	 0.09799	 0.17147	 0.00284	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	259	 276	 0.00458	 0.00802	 0.00014	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	259	 286	 0.0869	 0.1522	 0.0025	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	259	 331	 0.08499	 0.14873	 0.00246	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	293	 260	 0.0	 0.08294	 0.0	 260.0	 312.0	 390.0	 1.0074	 0.0	 1	 -30.0	 30.0;
	261	 320	 0.0047	 0.0082	 0.00014	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 322	 0.0412	 0.1047	 0.002	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	261	 348	 0.0346	 0.0605	 0.0001	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 273	 0.05256	 0.1335	 0.00256	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	262	 299	 0.10089	 0.17655	 0.00292	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 312	 0.02683	 0.04696	 0.00078	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	263	 314	 0.03142	 0.05498	 0.00092	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	264	 331	 0.0275	 0.0482	 0.0008	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 268	 0.0	 0.03774	 0.0	 483.0	 609.0	 609.0	 0.9997	 0.0	 1	 -30.0	 30.0;
	265	 294	 0.0013	 0.0159	 0.2748	 684.22	 821.07	 1026.33	 0.0	 0.0	 1	 -30.0	 30.0;
	265	 296	 0.0012	 0.01423	 0.2354	 851.53	 1021.83	 1277.29	 0.0	 0.0	 1	 -30.0	 30.0;
	266	 340	 0.05483	 0.1128	 0.00206	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 324	 0.02901	 0.18849	 0.09302	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	267	 350	 0.0	 0.14449	 0.0	 260.0	 312.0	 390.0	 1.02	 0.0	 1	 -30.0	 30.0;
	267	 350	 0.0	 0.14449	 0.0	 260.0	 312.0	 390.0	 1.02	 0.0	 1	 -30.0	 30.0;
	311	 268	 0.0	 0.01641	 0.0	 193.0	 244.0	 244.0	 1.0006	 0.0	 1	 -30.0	 30.0;
	268	 327	 0.0	 0.14478	 0.0	 81.0	 102.0	 102.0	 1.0054	 0.0	 1	 -30.0	 30.0;
	270	 289	 0.06826	 0.11944	 0.00198	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	271	 321	 0.0	 0.10324	 0.0	 260.0	 312.0	 390.0	 0.9825	 0.0	 1	 -30.0	 30.0;
	272	 320	 0.05478	 0.13911	 0.00264	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	281	 273	 0.0	 0.13708	 0.0	 260.0	 312.0	 390.0	 0.9795	 0.0	 1	 -30.0	 30.0;
	273	 319	 0.01752	 0.04449	 0.00086	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	274	 327	 0.04264	 0.07461	 0.00124	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	274	 345	 0.02609	 0.04565	 0.00076	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 275	 0.0	 0.01583	 0.0	 260.0	 312.0	 390.0	 1.0077	 0.0	 1	 -30.0	 30.0;
	276	 344	 0.07022	 0.12288	 0.00204	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	277	 326	 0.01051	 0.02669	 0.0005	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	278	 303	 0.0001	 0.14409	 0.0	 260.0	 312.0	 390.0	 1.0041	 0.0	 1	 -30.0	 30.0;
	278	 310	 0.01785	 0.11602	 0.0572	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	278	 349	 0.0001	 0.14409	 0.0	 260.0	 312.0	 390.0	 1.0041	 0.0	 1	 -30.0	 30.0;
	279	 342	 0.06078	 0.10635	 0.00176	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	310	 280	 0.1522	 0.1534	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	283	 289	 0.04273	 0.07477	 0.00124	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	296	 285	 0.0	 0.08528	 0.0	 260.0	 312.0	 390.0	 1.0191	 0.0	 1	 -30.0	 30.0;
	296	 285	 0.0	 0.08528	 0.0	 260.0	 312.0	 390.0	 1.0191	 0.0	 1	 -30.0	 30.0;
	286	 335	 0.04834	 0.08459	 0.0014	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 306	 0.09687	 0.16951	 0.0028	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	287	 327	 0.0897	 0.1571	 0.0026	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 326	 0.08798	 0.15397	 0.00256	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	288	 342	 0.01917	 0.03354	 0.00056	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	289	 305	 0.02122	 0.03714	 0.00062	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	290	 319	 0.08574	 0.15004	 0.0025	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 298	 0.11678	 0.20436	 0.00338	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	291	 327	 0.058	 0.1014	 0.0017	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 334	 0.0612	 0.1072	 0.00178	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	292	 335	 0.0719	 0.1258	 0.00208	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	294	 293	 0.0	 0.01234	 0.0	 564.89	 677.87	 847.34	 1.0058	 0.0	 1	 -30.0	 30.0;
	294	 293	 0.0	 0.01234	 0.0	 564.89	 677.87	 847.34	 1.0058	 0.0	 1	 -30.0	 30.0;
	293	 375	 0.0001	 0.01	 0.0	 224.1	 268.92	 336.15	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 321	 0.08415	 0.14726	 0.00244	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	295	 332	 0.0234	 0.0593	 0.00112	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	297	 337	 0.0528	 0.0924	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 318	 0.0785	 0.1374	 0.0028	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	299	 321	 0.14137	 0.24739	 0.0041	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	301	 306	 0.0175	 0.0368	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	302	 311	 0.00703	 0.04557	 0.00693	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	302	 336	 0.0	 0.0157	 0.0	 260.0	 312.0	 390.0	 1.0231	 0.0	 1	 -30.0	 30.0;
	304	 326	 0.09874	 0.17278	 0.00286	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	307	 351	 0.00944	 0.01653	 0.00026	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	309	 340	 0.0	 0.18626	 0.0	 260.0	 312.0	 390.0	 1.0075	 0.0	 1	 -30.0	 30.0;
	310	 315	 0.1522	 0.1534	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	310	 324	 0.00019	 0.00118	 0.00061	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	313	 330	 0.09182	 0.16067	 0.00266	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	316	 323	 0.04675	 0.08181	 0.00136	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	317	 328	 0.00234	 0.00409	 9e-05	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	318	 329	 0.07948	 0.13908	 0.0023	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	319	 329	 0.12286	 0.215	 0.00356	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 331	 0.052	 0.1837	 0.00368	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	321	 343	 0.01661	 0.03417	 0.00064	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 341	 0.01608	 0.02814	 0.00046	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	323	 348	 0.08798	 0.15397	 0.00256	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	325	 339	 0.01178	 0.02062	 0.00034	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	328	 345	 0.07761	 0.1358	 0.00224	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	329	 350	 0.1004	 0.20654	 0.00378	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	330	 346	 0.0187	 0.03272	 0.00054	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	330	 351	 0.07536	 0.13188	 0.00218	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	335	 338	 0.06558	 0.16654	 0.00318	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	335	 347	 0.02749	 0.0481	 0.0008	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	338	 350	 0.02155	 0.05472	 0.00104	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	343	 350	 0.10084	 0.20745	 0.0038	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	350	 351	 0.06246	 0.1093	 0.00182	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -30.0	 30.0;
	352	 381	 0.0	 0.1926	 0.0	 115.0	 138.0	 172.5	 1.0	 0.0	 1	 -30.0	 30.0;
	353	 367	 0.00293	 0.03245	 0.0678	 703.0	 821.0	 821.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 372	 0.0	 -0.038	 0.0	 125.0	 150.0	 187.5	 1.0	 0.0	 1	 -30.0	 30.0;
	353	 381	 0.0	 -0.032	 0.0	 190.0	 228.0	 285.0	 1.0	 0.0	 1	 -30.0	 30.0;
	353	 383	 0.00198	 0.02267	 0.0543	 832.0	 930.0	 930.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 390	 0.00094	 0.00899	 0.03215	 1226.0	 1441.0	 1441.0	 0.0	 0.0	 1	 -30.0	 30.0;
	353	 400	 0.0	 0.057	 0.0	 210.0	 252.0	 315.0	 1.0	 0.0	 1	 -30.0	 30.0;
	353	 402	 0.0	 -0.033	 0.0	 190.0	 228.0	 285.0	 1.0	 0.0	 1	 -30.0	 30.0;
	354	 390	 0.0028	 0.1393	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	354	 404	 0.011	 0.2744	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	355	 363	 0.0	 0.318	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	378	 356	 0.0	 0.0989	 0.0	 120.0	 144.0	 180.0	 1.0	 0.0	 1	 -30.0	 30.0;
	357	 366	 0.00064	 0.0073	 0.0152	 703.0	 811.0	 811.0	 0.0	 0.0	 1	 -30.0	 30.0;
	357	 409	 0.0001	 0.0012	 0.00244	 703.0	 821.0	 821.0	 0.0	 0.0	 1	 -30.0	 30.0;
	358	 383	 0.002	 0.0221	 0.0461	 671.0	 827.0	 827.0	 0.0	 0.0	 1	 -30.0	 30.0;
	386	 358	 0.0	 0.1652	 0.0	 260.0	 312.0	 390.0	 0.9857	 0.0	 1	 -30.0	 30.0;
	386	 358	 0.0	 0.1059	 0.0	 260.0	 312.0	 390.0	 0.9857	 0.0	 1	 -30.0	 30.0;
	358	 406	 0.0013	 0.015	 0.03001	 671.0	 827.0	 827.0	 0.0	 0.0	 1	 -30.0	 30.0;
	359	 370	 0.0	 0.318	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	360	 375	 0.00064	 0.0073	 0.0152	 703.0	 811.0	 811.0	 0.0	 0.0	 1	 -30.0	 30.0;
	360	 408	 0.0001	 0.0012	 0.00244	 703.0	 811.0	 811.0	 0.0	 0.0	 1	 -30.0	 30.0;
	368	 361	 0.0	 0.27654	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	368	 361	 0.0	 0.41078	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	376	 362	 0.0	 0.1059	 0.0	 260.0	 312.0	 390.0	 0.9857	 0.0	 1	 -30.0	 30.0;
	376	 362	 0.0	 0.1059	 0.0	 260.0	 312.0	 390.0	 0.9857	 0.0	 1	 -30.0	 30.0;
	362	 377	 0.00285	 0.03463	 0.13764	 738.0	 884.0	 884.0	 0.0	 0.0	 1	 -30.0	 30.0;
	398	 363	 0.0	 0.316	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	411	 363	 0.0	 0.02	 0.0	 260.0	 312.0	 390.0	 0.9971	 0.0	 1	 -30.0	 30.0;
	364	 402	 0.0	 0.1935	 0.0	 115.0	 138.0	 172.5	 1.0	 0.0	 1	 -30.0	 30.0;
	391	 365	 0.00296	 0.1677	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	397	 365	 0.00296	 0.1677	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	367	 413	 0.00373	 0.04092	 0.08703	 703.0	 821.0	 821.0	 0.0	 0.0	 1	 -30.0	 30.0;
	368	 384	 0.0013	 0.0073	 0.00101	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	369	 372	 0.0	 0.2525	 0.0	 63.0	 75.6	 94.5	 1.0	 0.0	 1	 -30.0	 30.0;
	371	 370	 0.0	 0.316	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	411	 370	 0.0	 0.02	 0.0	 260.0	 312.0	 390.0	 0.9971	 0.0	 1	 -30.0	 30.0;
	388	 372	 0.0	 0.2495	 0.0	 63.0	 75.6	 94.5	 1.0	 0.0	 1	 -30.0	 30.0;
	373	 387	 0.00079	 0.00902	 0.01865	 703.0	 821.0	 821.0	 0.0	 0.0	 1	 -30.0	 30.0;
	373	 389	 0.0	 0.1512	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	373	 395	 0.00225	 0.02555	 0.05269	 671.0	 765.0	 765.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 377	 0.00045	 0.00537	 0.02136	 703.0	 821.0	 821.0	 0.0	 0.0	 1	 -30.0	 30.0;
	374	 395	 0.0025	 0.0288	 0.0583	 750.0	 905.0	 905.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 382	 0.0	 0.0986	 0.0	 140.0	 168.0	 210.0	 1.0	 0.0	 1	 -30.0	 30.0;
	378	 395	 0.0001	 0.001	 0.00024	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -30.0	 30.0;
	378	 401	 0.0	 0.0995	 0.0	 140.0	 168.0	 210.0	 1.0	 0.0	 1	 -30.0	 30.0;
	406	 379	 0.00305	 0.17267	 0.0	 260.0	 312.0	 390.0	 0.9855	 0.0	 1	 -30.0	 30.0;
	380	 394	 0.0067	 0.0742	 0.0097	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -30.0	 30.0;
	380	 417	 0.0015	 0.0172	 0.0022	 167.0	 186.0	 186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 381	 0.0	 0.2782	 0.0	 75.0	 90.0	 112.5	 1.0	 0.0	 1	 -30.0	 30.0;
	383	 411	 0.00532	 0.13802	 0.0	 260.0	 312.0	 390.0	 1.0147	 0.0	 1	 -30.0	 30.0;
	383	 411	 0.0	 0.13432	 0.0	 260.0	 312.0	 390.0	 0.9893	 0.0	 1	 -30.0	 30.0;
	383	 411	 0.0	 0.13461	 0.0	 260.0	 312.0	 390.0	 0.9893	 0.0	 1	 -30.0	 30.0;
	384	 403	 0.0087	 0.0354	 0.0047	 192.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	384	 415	 0.01861	 0.07926	 0.0106	 211.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	385	 404	 0.0148	 0.0608	 0.0081	 141.0	 191.0	 191.0	 0.0	 0.0	 1	 -30.0	 30.0;
	387	 405	 0.00079	 0.00902	 0.01865	 738.0	 884.0	 884.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 394	 0.0073	 0.07877	 0.01026	 146.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	391	 418	 0.0335	 0.0509	 0.0055	 92.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	392	 413	 0.00044	 0.0047	 0.01059	 703.0	 811.0	 811.0	 0.0	 0.0	 1	 -30.0	 30.0;
	392	 416	 0.0004	 0.0046	 0.0094	 703.0	 821.0	 821.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 406	 0.001	 0.0118	 0.02431	 703.0	 821.0	 821.0	 0.0	 0.0	 1	 -30.0	 30.0;
	393	 416	 0.001	 0.0112	 0.0231	 738.0	 884.0	 884.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 396	 0.00875	 0.03684	 0.00482	 182.0	 219.0	 219.0	 0.0	 0.0	 1	 -30.0	 30.0;
	394	 397	 0.0072	 0.0779	 0.0102	 146.0	 148.0	 148.0	 0.0	 0.0	 1	 -30.0	 30.0;
	406	 394	 0.001	 0.05	 0.0	 225.0	 287.0	 287.0	 0.9812	 0.0	 1	 -30.0	 30.0;
	395	 410	 0.00588	 0.17061	 0.0	 260.0	 312.0	 390.0	 0.9855	 0.0	 1	 -30.0	 30.0;
	396	 412	 0.0	 0.358	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	396	 412	 0.0	 0.273	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -30.0	 30.0;
	396	 415	 0.00632	 0.02601	 0.0034	 211.0	 248.0	 248.0	 0.0	 0.0	 1	 -30.0	 30.0;
	397	 399	 0.03308	 0.05098	 0.0056	 92.0	 109.0	 109.0	 0.0	 0.0	 1	 -30.0	 30.0;
	407	 402	 0.0	 0.2802	 0.0	 75.0	 90.0	 112.5	 1.0	 0.0	 1	 -30.0	 30.0;
	403	 404	 0.0065	 0.0284	 0.0037	 192.0	 227.0	 227.0	 0.0	 0.0	 1	 -30.0	 30.0;
	405	 406	 0.00079	 0.00902	 0.01865	 738.0	 884.0	 884.0	 0.0	 0.0	 1	 -30.0	 30.0;
	408	 416	 0.0012	 0.0135	 0.02789	 703.0	 811.0	 811.0	 0.0	 0.0	 1	 -30.0	 30.0;
	409	 416	 0.0012	 0.0135	 0.02789	 703.0	 811.0	 811.0	 0.0	 0.0	 1	 -30.0	 30.0;
	414	 416	 0.001	 0.0112	 0.0231	 540.0	 628.0	 628.0	 0.0	 0.0	 1	 -30.0	 30.0;
	417	 416	 0.0	 0.0465	 0.0	 239.0	 239.0	 239.0	 0.9957	 0.0	 1	 -30.0	 30.0;
	419	 420	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	419	 423	 0.00171	 0.00961	 0.01424	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	458	 419	 0.00141	 0.06975	 0.0	 160.0	 160.0	 160.0	 1.02312	 0.0	 1	 -30.0	 30.0;
	421	 422	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	421	 424	 0.00194	 0.01415	 0.0223	 426.3	 511.56	 639.44	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 422	 0.00143	 0.06701	 0.0	 160.0	 160.0	 160.0	 1.02256	 0.0	 1	 -30.0	 30.0;
	422	 558	 0.0001	 0.01	 0.0	 455.96	 547.15	 683.93	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 424	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	423	 426	 0.00537	 0.04039	 0.06005	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	475	 423	 0.00174	 0.09356	 0.0	 160.0	 160.0	 160.0	 0.98025	 0.0	 1	 -30.0	 30.0;
	476	 424	 0.00167	 0.09275	 0.0	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -30.0	 30.0;
	425	 426	 0.00066	 0.00496	 0.00758	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -30.0	 30.0;
	427	 476	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 429	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	428	 494	 0.00364	 0.01149	 0.00123	 175.28	 210.34	 262.92	 0.0	 0.0	 1	 -30.0	 30.0;
	429	 504	 0.00653	 0.02058	 0.00222	 170.42	 204.51	 255.63	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 431	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	430	 464	 0.00488	 0.01231	 0.00189	 74.62	 97.01	 97.01	 0.0	 0.0	 1	 -30.0	 30.0;
	431	 527	 0.00074	 0.00223	 0.0003	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	432	 494	 0.00157	 0.00463	 0.00057	 178.28	 213.94	 267.43	 0.0	 0.0	 1	 -30.0	 30.0;
	433	 468	 0.00041	 0.00124	 0.00013	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 435	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	434	 464	 0.00455	 0.01289	 0.00174	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	435	 531	 0.00603	 0.01711	 0.00231	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 437	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	436	 438	 0.0005	 0.00149	 0.0096	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 455	 8e-05	 0.00066	 7e-05	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	438	 514	 0.00207	 0.01413	 0.00162	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 450	 0.00339	 0.01116	 0.00113	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 474	 0.00132	 0.00231	 0.00023	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 499	 0.00636	 0.0205	 0.00213	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 502	 0.00264	 0.00818	 0.00094	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	439	 516	 0.0081	 0.02298	 0.00239	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 441	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 456	 0.00174	 0.00496	 0.00065	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 477	 0.00455	 0.01405	 0.0016	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 510	 0.00504	 0.01562	 0.00173	 108.47	 130.16	 162.71	 0.0	 0.0	 1	 -30.0	 30.0;
	440	 519	 0.00711	 0.02322	 0.00234	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 469	 0.00496	 0.01628	 0.00164	 142.49	 170.98	 213.73	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 492	 0.00496	 0.01496	 0.00179	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	441	 511	 0.00504	 0.01562	 0.00173	 131.91	 158.3	 197.87	 0.0	 0.0	 1	 -30.0	 30.0;
	442	 443	 0.00124	 0.00421	 0.00059	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 446	 0.00413	 0.01587	 0.00183	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	443	 476	 0.00488	 0.01678	 0.00193	 78.62	 102.21	 102.21	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 468	 0.00355	 0.01149	 0.00116	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	444	 523	 0.00182	 0.00587	 0.00587	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 446	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 448	 0.00066	 0.00207	 0.00021	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 460	 0.00066	 0.0024	 0.00031	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 468	 0.00314	 0.01355	 0.00135	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	445	 486	 0.00223	 0.00826	 0.00099	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 447	 0.00066	 0.00215	 0.00022	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 468	 0.00314	 0.01355	 0.00135	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -30.0	 30.0;
	446	 521	 0.00091	 0.00273	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	449	 468	 0.0014	 0.00455	 0.00046	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 452	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	451	 464	 0.00405	 0.01331	 0.00135	 77.01	 92.41	 115.51	 0.0	 0.0	 1	 -30.0	 30.0;
	452	 506	 0.01025	 0.02926	 0.0039	 77.98	 93.57	 116.96	 0.0	 0.0	 1	 -30.0	 30.0;
	453	 454	 0.00231	 0.00273	 0.00058	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 475	 0.00579	 0.01785	 0.00204	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	454	 498	 0.0043	 0.01347	 0.00147	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	457	 491	 0.01198	 0.03702	 0.00418	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	459	 468	 0.00372	 0.01207	 0.00122	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	461	 498	 0.00686	 0.02215	 0.00232	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	462	 463	 0.00033	 0.00041	 9e-05	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 475	 0.0076	 0.02355	 0.00263	 163.37	 196.05	 245.06	 0.0	 0.0	 1	 -30.0	 30.0;
	463	 503	 0.00273	 0.00876	 0.0009	 163.87	 196.65	 245.81	 0.0	 0.0	 1	 -30.0	 30.0;
	464	 514	 0.01694	 0.05562	 0.0056	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 475	 0.03413	 0.08545	 0.00909	 74.04	 96.25	 96.25	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 482	 0.00992	 0.01661	 0.00395	 88.37	 106.05	 132.56	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 488	 0.02496	 0.03802	 0.00491	 100.27	 120.32	 150.4	 0.0	 0.0	 1	 -30.0	 30.0;
	465	 529	 0.0062	 0.01562	 0.00277	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 467	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	466	 535	 0.00463	 0.01446	 0.00163	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 516	 0.0014	 0.00471	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	468	 517	 0.00331	 0.01066	 0.0011	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 471	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	470	 479	 0.0105	 0.02983	 0.00402	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	471	 532	 0.01909	 0.05413	 0.00729	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	472	 473	 0.00438	 0.0086	 0.00086	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	473	 500	 0.00628	 0.02	 0.00213	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	475	 513	 0.00579	 0.01446	 0.00162	 65.52	 85.18	 85.18	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 485	 0.00769	 0.02711	 0.00317	 85.94	 111.72	 111.72	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 510	 0.01025	 0.03198	 0.00354	 112.8	 135.36	 169.2	 0.0	 0.0	 1	 -30.0	 30.0;
	476	 511	 0.01025	 0.03198	 0.00354	 138.36	 166.03	 207.54	 0.0	 0.0	 1	 -30.0	 30.0;
	477	 478	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	478	 535	 0.00091	 0.00256	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 480	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 489	 0.00628	 0.01959	 0.00217	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	479	 525	 0.00083	 0.00248	 0.00027	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 490	 0.0062	 0.01942	 0.00215	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 496	 0.01587	 0.05182	 0.00527	 80.94	 97.13	 121.41	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 528	 0.00124	 0.00355	 0.00045	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	480	 530	 0.00198	 0.00529	 0.00071	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	481	 482	 0.00223	 0.00562	 0.0006	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	482	 514	 0.01471	 0.03025	 0.00563	 92.04	 110.44	 138.06	 0.0	 0.0	 1	 -30.0	 30.0;
	483	 484	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	484	 495	 0.01488	 0.02661	 0.00302	 170.72	 204.86	 256.08	 0.0	 0.0	 1	 -30.0	 30.0;
	485	 486	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 488	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	487	 495	 0.00215	 0.00603	 0.00063	 98.36	 118.03	 147.54	 0.0	 0.0	 1	 -30.0	 30.0;
	491	 492	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	493	 494	 0.00231	 0.00694	 0.00072	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -30.0	 30.0;
	495	 496	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	497	 498	 0.00603	 0.01744	 0.0023	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -30.0	 30.0;
	499	 500	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	501	 502	 0.00124	 0.00364	 0.00047	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -30.0	 30.0;
	502	 523	 0.0038	 0.01215	 0.00125	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	503	 504	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 506	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	505	 507	 0.01248	 0.03545	 0.00474	 86.66	 103.99	 129.99	 0.0	 0.0	 1	 -30.0	 30.0;
	507	 512	 0.00769	 0.01934	 0.00211	 64.98	 84.48	 84.48	 0.0	 0.0	 1	 -30.0	 30.0;
	508	 510	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	509	 511	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -30.0	 30.0;
	512	 513	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	514	 520	 0.00372	 0.01231	 0.00124	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	515	 516	 0.0005	 0.0014	 0.00017	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	518	 519	 0.00074	 0.00231	 0.00026	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	522	 523	 8e-05	 0.00017	 2e-05	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 525	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	524	 526	 0.00149	 0.00446	 0.00057	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -30.0	 30.0;
	526	 527	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	528	 529	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	530	 531	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 534	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	533	 535	 0.0	 8e-05	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -30.0	 30.0;
	536	 545	 0.0012	 0.0089	 0.01512	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 536	 0.00064	 0.04304	 0.0	 250.0	 250.0	 250.0	 1.00985	 0.0	 1	 -30.0	 30.0;
	537	 546	 0.0012	 0.0089	 0.01513	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 539	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 540	 0.00287	 0.01671	 0.02467	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	538	 543	 0.00457	 0.03351	 0.05245	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -30.0	 30.0;
	539	 545	 0.00924	 0.05052	 0.07698	 367.86	 478.22	 478.22	 0.0	 0.0	 1	 -30.0	 30.0;
	539	 550	 0.00494	 0.0269	 0.04225	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	573	 539	 0.00165	 0.06901	 0.0	 205.87	 247.04	 308.8	 1.03303	 0.0	 1	 -30.0	 30.0;
	540	 541	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	540	 546	 0.00585	 0.04027	 0.07161	 463.05	 601.97	 601.97	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 545	 0.00585	 0.04027	 0.07161	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	541	 560	 0.01068	 0.0475	 0.09495	 382.19	 458.63	 573.28	 0.0	 0.0	 1	 -30.0	 30.0;
	578	 541	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.03658	 0.0	 1	 -30.0	 30.0;
	542	 543	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	542	 546	 0.00399	 0.02901	 0.04808	 525.91	 631.1	 788.87	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 542	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.01194	 0.0	 1	 -30.0	 30.0;
	581	 543	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01633	 0.0	 1	 -30.0	 30.0;
	544	 547	 0.00358	 0.04122	 1.1338	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	545	 547	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -30.0	 30.0;
	545	 554	 0.00919	 0.06614	 0.10451	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -30.0	 30.0;
	546	 548	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -30.0	 30.0;
	546	 555	 0.00822	 0.05767	 0.0982	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 548	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 549	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -30.0	 30.0;
	547	 559	 0.00234	 0.02677	 0.74653	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	548	 557	 0.00137	 0.01569	 0.43744	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 548	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 0.91667	 0.0	 1	 -30.0	 30.0;
	549	 556	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -30.0	 30.0;
	550	 551	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 553	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	552	 554	 0.00136	 0.0099	 0.01586	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 555	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -30.0	 30.0;
	554	 556	 0.00075	 0.02445	 0.0	 330.0	 330.0	 330.0	 1.039	 0.0	 1	 -30.0	 30.0;
	554	 558	 0.0039	 0.02847	 0.04498	 462.42	 554.91	 693.63	 0.0	 0.0	 1	 -30.0	 30.0;
	555	 557	 0.0004	 0.0253	 0.0	 500.0	 500.0	 500.0	 1.0457	 0.0	 1	 -30.0	 30.0;
	556	 557	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -30.0	 30.0;
	561	 564	 0.00686	 0.02215	 0.00229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	561	 588	 0.02058	 0.06694	 0.00691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	562	 573	 0.01446	 0.04802	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	563	 564	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	563	 579	 0.01372	 0.04446	 0.00461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	565	 577	 0.00355	 0.01157	 0.00121	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 567	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	566	 568	 0.00788	 0.05315	 0.00589	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -30.0	 30.0;
	567	 576	 0.0044	 0.03039	 0.00342	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	568	 569	 8e-05	 0.00083	 0.0	 708.43	 850.11	 1062.64	 0.0	 0.0	 1	 -30.0	 30.0;
	570	 568	 0.00101	 0.04727	 0.0	 496.5	 645.45	 645.45	 0.91667	 0.0	 1	 -30.0	 30.0;
	568	 586	 0.00098	 0.00423	 0.02594	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 575	 0.00256	 0.02273	 0.00199	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	571	 579	 0.00174	 0.01207	 0.00134	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -30.0	 30.0;
	572	 586	 0.00017	 0.00074	 0.00757	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	574	 579	 1e-05	 0.00017	 0.00075	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -30.0	 30.0;
	575	 576	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	577	 584	 0.02595	 0.08512	 0.0086	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	579	 583	 0.03529	 0.13702	 0.01374	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 582	 0.00488	 0.01587	 0.00164	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	580	 585	 0.01289	 0.04289	 0.0042	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	582	 583	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
	584	 585	 0.01628	 0.05397	 0.00529	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -30.0	 30.0;
	587	 588	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Load Model:                  from file ./pglib_opf_case588_sdet.m.api.sol
% INFO    : Gen Active Capacity Model:   stat
% INFO    : Gen Reactive Capacity Model: al50ag
% INFO    : Gen Active Cost Model:       stat
% INFO    : 
% INFO    : === Load Replacement Notes ===
% INFO    : Bus 1	: Pd=89.79, Qd=28.55 -> Pd=131.79, Qd=28.55
% INFO    : Bus 5	: Pd=32.47, Qd=85.89 -> Pd=47.66, Qd=85.89
% INFO    : Bus 15	: Pd=11.0, Qd=40.0 -> Pd=16.14, Qd=40.00
% INFO    : Bus 16	: Pd=5.0, Qd=10.0 -> Pd=7.34, Qd=10.00
% INFO    : Bus 17	: Pd=52.71, Qd=60.23 -> Pd=77.36, Qd=60.23
% INFO    : Bus 18	: Pd=6.93, Qd=3.11 -> Pd=10.17, Qd=3.11
% INFO    : Bus 19	: Pd=14.65, Qd=1.0 -> Pd=21.50, Qd=1.00
% INFO    : Bus 20	: Pd=8.14, Qd=1.32 -> Pd=11.95, Qd=1.32
% INFO    : Bus 21	: Pd=14.17, Qd=4.22 -> Pd=20.80, Qd=4.22
% INFO    : Bus 22	: Pd=4.22, Qd=1.0 -> Pd=6.19, Qd=1.00
% INFO    : Bus 26	: Pd=31.97, Qd=20.83 -> Pd=46.92, Qd=20.83
% INFO    : Bus 27	: Pd=5.22, Qd=2.11 -> Pd=7.66, Qd=2.11
% INFO    : Bus 28	: Pd=2.61, Qd=1.0 -> Pd=3.83, Qd=1.00
% INFO    : Bus 29	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 30	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 31	: Pd=15.67, Qd=5.22 -> Pd=23.00, Qd=5.22
% INFO    : Bus 32	: Pd=16.78, Qd=4.72 -> Pd=24.63, Qd=4.72
% INFO    : Bus 34	: Pd=4.22, Qd=0.5 -> Pd=6.19, Qd=0.50
% INFO    : Bus 35	: Pd=9.95, Qd=2.11 -> Pd=14.60, Qd=2.11
% INFO    : Bus 36	: Pd=10.85, Qd=1.0 -> Pd=15.92, Qd=1.00
% INFO    : Bus 37	: Pd=14.67, Qd=3.11 -> Pd=21.53, Qd=3.11
% INFO    : Bus 38	: Pd=7.54, Qd=1.0 -> Pd=11.07, Qd=1.00
% INFO    : Bus 39	: Pd=2.11, Qd=0.5 -> Pd=3.10, Qd=0.50
% INFO    : Bus 40	: Pd=2.11, Qd=0.5 -> Pd=3.10, Qd=0.50
% INFO    : Bus 41	: Pd=8.74, Qd=3.11 -> Pd=12.83, Qd=3.11
% INFO    : Bus 42	: Pd=5.73, Qd=1.0 -> Pd=8.41, Qd=1.00
% INFO    : Bus 43	: Pd=43.38, Qd=6.25 -> Pd=63.67, Qd=6.25
% INFO    : Bus 44	: Pd=9.45, Qd=2.61 -> Pd=13.87, Qd=2.61
% INFO    : Bus 45	: Pd=42.03, Qd=12.76 -> Pd=61.69, Qd=12.76
% INFO    : Bus 46	: Pd=15.67, Qd=2.61 -> Pd=23.00, Qd=2.61
% INFO    : Bus 47	: Pd=19.89, Qd=6.83 -> Pd=29.19, Qd=6.83
% INFO    : Bus 48	: Pd=8.34, Qd=2.71 -> Pd=12.24, Qd=2.71
% INFO    : Bus 49	: Pd=16.78, Qd=6.33 -> Pd=24.63, Qd=6.33
% INFO    : Bus 50	: Pd=13.14, Qd=1.26 -> Pd=19.29, Qd=1.26
% INFO    : Bus 51	: Pd=5.22, Qd=0.5 -> Pd=7.66, Qd=0.50
% INFO    : Bus 53	: Pd=68.66, Qd=4.97 -> Pd=100.77, Qd=4.97
% INFO    : Bus 54	: Pd=9.45, Qd=1.0 -> Pd=13.87, Qd=1.00
% INFO    : Bus 55	: Pd=8.34, Qd=3.11 -> Pd=12.24, Qd=3.11
% INFO    : Bus 57	: Pd=19.16, Qd=2.01 -> Pd=28.12, Qd=2.01
% INFO    : Bus 58	: Pd=30.44, Qd=4.22 -> Pd=44.68, Qd=4.22
% INFO    : Bus 59	: Pd=18.89, Qd=4.72 -> Pd=27.72, Qd=4.72
% INFO    : Bus 60	: Pd=11.55, Qd=1.0 -> Pd=16.95, Qd=1.00
% INFO    : Bus 61	: Pd=17.78, Qd=4.22 -> Pd=26.10, Qd=4.22
% INFO    : Bus 70	: Pd=32.47, Qd=85.89 -> Pd=47.66, Qd=85.89
% INFO    : Bus 76	: Pd=42.84, Qd=29.61 -> Pd=62.88, Qd=29.61
% INFO    : Bus 80	: Pd=11.0, Qd=40.0 -> Pd=16.14, Qd=40.00
% INFO    : Bus 81	: Pd=5.0, Qd=10.0 -> Pd=7.34, Qd=10.00
% INFO    : Bus 82	: Pd=52.71, Qd=60.23 -> Pd=77.36, Qd=60.23
% INFO    : Bus 83	: Pd=6.93, Qd=3.11 -> Pd=10.17, Qd=3.11
% INFO    : Bus 84	: Pd=14.65, Qd=1.0 -> Pd=21.50, Qd=1.00
% INFO    : Bus 85	: Pd=8.14, Qd=1.32 -> Pd=11.95, Qd=1.32
% INFO    : Bus 86	: Pd=14.17, Qd=4.22 -> Pd=20.80, Qd=4.22
% INFO    : Bus 87	: Pd=4.22, Qd=1.0 -> Pd=6.19, Qd=1.00
% INFO    : Bus 88	: Pd=61.49, Qd=28.47 -> Pd=90.25, Qd=28.47
% INFO    : Bus 91	: Pd=3.95, Qd=20.83 -> Pd=5.80, Qd=20.83
% INFO    : Bus 92	: Pd=5.22, Qd=2.11 -> Pd=7.66, Qd=2.11
% INFO    : Bus 93	: Pd=2.61, Qd=1.0 -> Pd=3.83, Qd=1.00
% INFO    : Bus 94	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 95	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 96	: Pd=15.67, Qd=5.22 -> Pd=23.00, Qd=5.22
% INFO    : Bus 97	: Pd=16.78, Qd=4.72 -> Pd=24.63, Qd=4.72
% INFO    : Bus 99	: Pd=4.22, Qd=0.5 -> Pd=6.19, Qd=0.50
% INFO    : Bus 100	: Pd=9.95, Qd=2.11 -> Pd=14.60, Qd=2.11
% INFO    : Bus 101	: Pd=10.85, Qd=1.0 -> Pd=15.92, Qd=1.00
% INFO    : Bus 102	: Pd=14.67, Qd=3.11 -> Pd=21.53, Qd=3.11
% INFO    : Bus 103	: Pd=7.54, Qd=1.0 -> Pd=11.07, Qd=1.00
% INFO    : Bus 104	: Pd=2.11, Qd=0.5 -> Pd=3.10, Qd=0.50
% INFO    : Bus 105	: Pd=2.11, Qd=0.5 -> Pd=3.10, Qd=0.50
% INFO    : Bus 106	: Pd=8.74, Qd=3.11 -> Pd=12.83, Qd=3.11
% INFO    : Bus 107	: Pd=5.73, Qd=1.0 -> Pd=8.41, Qd=1.00
% INFO    : Bus 108	: Pd=43.11, Qd=6.25 -> Pd=63.27, Qd=6.25
% INFO    : Bus 109	: Pd=9.45, Qd=2.61 -> Pd=13.87, Qd=2.61
% INFO    : Bus 110	: Pd=42.03, Qd=12.76 -> Pd=61.69, Qd=12.76
% INFO    : Bus 111	: Pd=15.67, Qd=2.61 -> Pd=23.00, Qd=2.61
% INFO    : Bus 112	: Pd=19.89, Qd=6.83 -> Pd=29.19, Qd=6.83
% INFO    : Bus 113	: Pd=8.34, Qd=2.71 -> Pd=12.24, Qd=2.71
% INFO    : Bus 114	: Pd=16.78, Qd=6.33 -> Pd=24.63, Qd=6.33
% INFO    : Bus 115	: Pd=13.14, Qd=1.26 -> Pd=19.29, Qd=1.26
% INFO    : Bus 116	: Pd=5.22, Qd=0.5 -> Pd=7.66, Qd=0.50
% INFO    : Bus 118	: Pd=68.66, Qd=4.97 -> Pd=100.77, Qd=4.97
% INFO    : Bus 119	: Pd=9.45, Qd=1.0 -> Pd=13.87, Qd=1.00
% INFO    : Bus 120	: Pd=8.34, Qd=3.11 -> Pd=12.24, Qd=3.11
% INFO    : Bus 122	: Pd=19.16, Qd=2.01 -> Pd=28.12, Qd=2.01
% INFO    : Bus 123	: Pd=30.44, Qd=4.22 -> Pd=44.68, Qd=4.22
% INFO    : Bus 124	: Pd=18.89, Qd=4.72 -> Pd=27.72, Qd=4.72
% INFO    : Bus 125	: Pd=11.55, Qd=1.0 -> Pd=16.95, Qd=1.00
% INFO    : Bus 126	: Pd=17.78, Qd=4.22 -> Pd=26.10, Qd=4.22
% INFO    : Bus 131	: Pd=40.59, Qd=70.73 -> Pd=59.57, Qd=70.73
% INFO    : Bus 136	: Pd=8.38, Qd=1.2 -> Pd=12.30, Qd=1.20
% INFO    : Bus 137	: Pd=4.83, Qd=1.1 -> Pd=7.09, Qd=1.10
% INFO    : Bus 139	: Pd=11.55, Qd=5.82 -> Pd=16.95, Qd=5.82
% INFO    : Bus 140	: Pd=13.16, Qd=4.92 -> Pd=19.31, Qd=4.92
% INFO    : Bus 141	: Pd=26.04, Qd=3.35 -> Pd=38.22, Qd=3.35
% INFO    : Bus 142	: Pd=12.56, Qd=2.11 -> Pd=18.43, Qd=2.11
% INFO    : Bus 143	: Pd=4.72, Qd=0.7 -> Pd=6.93, Qd=0.70
% INFO    : Bus 144	: Pd=9.45, Qd=-3.27 -> Pd=9.45, Qd=-3.27
% INFO    : Bus 145	: Pd=10.15, Qd=4.22 -> Pd=14.90, Qd=4.22
% INFO    : Bus 150	: Pd=17.78, Qd=4.22 -> Pd=26.10, Qd=4.22
% INFO    : Bus 151	: Pd=8.04, Qd=4.12 -> Pd=11.80, Qd=4.12
% INFO    : Bus 152	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 153	: Pd=73.33, Qd=31.39 -> Pd=107.63, Qd=31.39
% INFO    : Bus 154	: Pd=62.9, Qd=26.21 -> Pd=92.32, Qd=26.21
% INFO    : Bus 156	: Pd=8.34, Qd=2.61 -> Pd=12.24, Qd=2.61
% INFO    : Bus 157	: Pd=5.12, Qd=0.68 -> Pd=7.51, Qd=0.68
% INFO    : Bus 158	: Pd=15.17, Qd=4.72 -> Pd=22.27, Qd=4.72
% INFO    : Bus 159	: Pd=13.66, Qd=6.33 -> Pd=20.05, Qd=6.33
% INFO    : Bus 160	: Pd=8.94, Qd=2.32 -> Pd=13.12, Qd=2.32
% INFO    : Bus 161	: Pd=13.99, Qd=11.8 -> Pd=20.53, Qd=11.80
% INFO    : Bus 162	: Pd=9.45, Qd=2.21 -> Pd=13.87, Qd=2.21
% INFO    : Bus 163	: Pd=11.55, Qd=2.61 -> Pd=16.95, Qd=2.61
% INFO    : Bus 164	: Pd=3.92, Qd=1.61 -> Pd=5.75, Qd=1.61
% INFO    : Bus 165	: Pd=16.28, Qd=5.22 -> Pd=23.89, Qd=5.22
% INFO    : Bus 166	: Pd=12.46, Qd=5.82 -> Pd=18.29, Qd=5.82
% INFO    : Bus 168	: Pd=12.56, Qd=4.22 -> Pd=18.43, Qd=4.22
% INFO    : Bus 169	: Pd=23.61, Qd=4.72 -> Pd=34.65, Qd=4.72
% INFO    : Bus 170	: Pd=0.1, Qd=0.1 -> Pd=0.15, Qd=0.10
% INFO    : Bus 171	: Pd=0.1, Qd=0.1 -> Pd=0.15, Qd=0.10
% INFO    : Bus 172	: Pd=9.45, Qd=2.31 -> Pd=13.87, Qd=2.31
% INFO    : Bus 173	: Pd=13.56, Qd=6.23 -> Pd=19.90, Qd=6.23
% INFO    : Bus 174	: Pd=6.83, Qd=2.61 -> Pd=10.02, Qd=2.61
% INFO    : Bus 175	: Pd=4.72, Qd=2.61 -> Pd=6.93, Qd=2.61
% INFO    : Bus 176	: Pd=6.33, Qd=0.9 -> Pd=9.29, Qd=0.90
% INFO    : Bus 177	: Pd=4.12, Qd=2.51 -> Pd=6.05, Qd=2.51
% INFO    : Bus 178	: Pd=0.01, Qd=0.01 -> Pd=0.01, Qd=0.01
% INFO    : Bus 179	: Pd=44.31, Qd=-3.0 -> Pd=44.31, Qd=-3.00
% INFO    : Bus 180	: Pd=6.33, Qd=1.57 -> Pd=9.29, Qd=1.57
% INFO    : Bus 181	: Pd=61.44, Qd=45.53 -> Pd=90.18, Qd=45.53
% INFO    : Bus 183	: Pd=33.51, Qd=159.4 -> Pd=49.18, Qd=159.40
% INFO    : Bus 184	: Pd=19.91, Qd=36.57 -> Pd=29.22, Qd=36.57
% INFO    : Bus 185	: Pd=12.0, Qd=30.0 -> Pd=17.61, Qd=30.00
% INFO    : Bus 186	: Pd=12.0, Qd=30.0 -> Pd=17.61, Qd=30.00
% INFO    : Bus 189	: Pd=33.41, Qd=22.47 -> Pd=49.04, Qd=22.47
% INFO    : Bus 190	: Pd=18.51, Qd=68.88 -> Pd=27.17, Qd=68.88
% INFO    : Bus 191	: Pd=14.74, Qd=4.03 -> Pd=21.63, Qd=4.03
% INFO    : Bus 193	: Pd=32.23, Qd=53.02 -> Pd=47.30, Qd=53.02
% INFO    : Bus 194	: Pd=81.5, Qd=85.9 -> Pd=119.62, Qd=85.90
% INFO    : Bus 198	: Pd=10.84, Qd=2.51 -> Pd=15.91, Qd=2.51
% INFO    : Bus 199	: Pd=129.48, Qd=36.94 -> Pd=190.04, Qd=36.94
% INFO    : Bus 201	: Pd=6.56, Qd=2.09 -> Pd=9.63, Qd=2.09
% INFO    : Bus 202	: Pd=9.38, Qd=2.09 -> Pd=13.77, Qd=2.09
% INFO    : Bus 203	: Pd=12.5, Qd=2.2 -> Pd=18.35, Qd=2.20
% INFO    : Bus 204	: Pd=15.73, Qd=5.75 -> Pd=23.09, Qd=5.75
% INFO    : Bus 205	: Pd=18.77, Qd=6.81 -> Pd=27.55, Qd=6.81
% INFO    : Bus 206	: Pd=17.19, Qd=7.74 -> Pd=25.23, Qd=7.74
% INFO    : Bus 208	: Pd=83.04, Qd=9.34 -> Pd=121.88, Qd=9.34
% INFO    : Bus 209	: Pd=14.59, Qd=5.34 -> Pd=21.41, Qd=5.34
% INFO    : Bus 210	: Pd=50.24, Qd=12.27 -> Pd=73.74, Qd=12.27
% INFO    : Bus 214	: Pd=54.98, Qd=-10.05 -> Pd=54.98, Qd=-10.05
% INFO    : Bus 216	: Pd=11.06, Qd=-10.28 -> Pd=11.06, Qd=-10.28
% INFO    : Bus 217	: Pd=11.46, Qd=3.77 -> Pd=16.82, Qd=3.77
% INFO    : Bus 218	: Pd=11.46, Qd=4.08 -> Pd=16.82, Qd=4.08
% INFO    : Bus 219	: Pd=80.63, Qd=-3.06 -> Pd=80.63, Qd=-3.06
% INFO    : Bus 220	: Pd=8.13, Qd=4.5 -> Pd=11.93, Qd=4.50
% INFO    : Bus 221	: Pd=61.27, Qd=10.16 -> Pd=89.93, Qd=10.16
% INFO    : Bus 222	: Pd=11.56, Qd=0.01 -> Pd=16.97, Qd=0.01
% INFO    : Bus 224	: Pd=48.79, Qd=0.5 -> Pd=71.61, Qd=0.50
% INFO    : Bus 225	: Pd=16.9, Qd=2.09 -> Pd=24.80, Qd=2.09
% INFO    : Bus 226	: Pd=13.06, Qd=3.11 -> Pd=19.17, Qd=3.11
% INFO    : Bus 227	: Pd=0.01, Qd=0.0 -> Pd=0.01, Qd=0.00
% INFO    : Bus 228	: Pd=27.71, Qd=2.12 -> Pd=40.67, Qd=2.12
% INFO    : Bus 230	: Pd=634.0, Qd=0.0 -> Pd=634.00, Qd=0.00
% INFO    : Bus 234	: Pd=21.69, Qd=-1.14 -> Pd=21.69, Qd=-1.14
% INFO    : Bus 235	: Pd=5.25, Qd=-2.87 -> Pd=5.25, Qd=-2.87
% INFO    : Bus 236	: Pd=1.58, Qd=0.05 -> Pd=2.32, Qd=0.05
% INFO    : Bus 239	: Pd=1.22, Qd=-1.86 -> Pd=1.22, Qd=-1.86
% INFO    : Bus 240	: Pd=-0.01, Qd=0.48 -> Pd=-0.01, Qd=0.48
% INFO    : Bus 241	: Pd=4.71, Qd=-2.69 -> Pd=4.71, Qd=-2.69
% INFO    : Bus 242	: Pd=1.64, Qd=0.07 -> Pd=2.41, Qd=0.07
% INFO    : Bus 243	: Pd=2.41, Qd=0.99 -> Pd=3.54, Qd=0.99
% INFO    : Bus 244	: Pd=-101.4, Qd=38.37 -> Pd=-101.40, Qd=38.37
% INFO    : Bus 249	: Pd=12.26, Qd=1.59 -> Pd=17.99, Qd=1.59
% INFO    : Bus 250	: Pd=5.07, Qd=-2.42 -> Pd=5.07, Qd=-2.42
% INFO    : Bus 251	: Pd=4.06, Qd=-1.7 -> Pd=4.06, Qd=-1.70
% INFO    : Bus 253	: Pd=4.03, Qd=-1.59 -> Pd=4.03, Qd=-1.59
% INFO    : Bus 254	: Pd=6.48, Qd=-4.58 -> Pd=6.48, Qd=-4.58
% INFO    : Bus 256	: Pd=4.82, Qd=-2.17 -> Pd=4.82, Qd=-2.17
% INFO    : Bus 257	: Pd=1.85, Qd=-0.21 -> Pd=1.85, Qd=-0.21
% INFO    : Bus 258	: Pd=8.98, Qd=-1.01 -> Pd=8.98, Qd=-1.01
% INFO    : Bus 260	: Pd=20.95, Qd=-0.15 -> Pd=20.95, Qd=-0.15
% INFO    : Bus 262	: Pd=9.01, Qd=-0.97 -> Pd=9.01, Qd=-0.97
% INFO    : Bus 264	: Pd=0.95, Qd=-2.5 -> Pd=0.95, Qd=-2.50
% INFO    : Bus 266	: Pd=1.43, Qd=-0.03 -> Pd=1.43, Qd=-0.03
% INFO    : Bus 268	: Pd=67.07, Qd=-11.51 -> Pd=67.07, Qd=-11.51
% INFO    : Bus 269	: Pd=3.32, Qd=-1.15 -> Pd=3.32, Qd=-1.15
% INFO    : Bus 270	: Pd=0.08, Qd=0.5 -> Pd=0.12, Qd=0.50
% INFO    : Bus 272	: Pd=2.27, Qd=-0.46 -> Pd=2.27, Qd=-0.46
% INFO    : Bus 274	: Pd=5.15, Qd=-2.27 -> Pd=5.15, Qd=-2.27
% INFO    : Bus 276	: Pd=1.76, Qd=-1.57 -> Pd=1.76, Qd=-1.57
% INFO    : Bus 277	: Pd=2.43, Qd=1.0 -> Pd=3.57, Qd=1.00
% INFO    : Bus 279	: Pd=2.33, Qd=-0.2 -> Pd=2.33, Qd=-0.20
% INFO    : Bus 284	: Pd=1.7, Qd=-1.58 -> Pd=1.70, Qd=-1.58
% INFO    : Bus 286	: Pd=2.97, Qd=0.04 -> Pd=4.36, Qd=0.04
% INFO    : Bus 287	: Pd=4.38, Qd=-1.5 -> Pd=4.38, Qd=-1.50
% INFO    : Bus 288	: Pd=2.2, Qd=-0.25 -> Pd=2.20, Qd=-0.25
% INFO    : Bus 290	: Pd=10.44, Qd=0.39 -> Pd=15.32, Qd=0.39
% INFO    : Bus 293	: Pd=287.69, Qd=-9.86 -> Pd=287.69, Qd=-9.86
% INFO    : Bus 295	: Pd=-0.23, Qd=-7.22 -> Pd=-0.23, Qd=-7.22
% INFO    : Bus 296	: Pd=185.75, Qd=-14.03 -> Pd=185.75, Qd=-14.03
% INFO    : Bus 297	: Pd=5.92, Qd=-3.69 -> Pd=5.92, Qd=-3.69
% INFO    : Bus 298	: Pd=5.38, Qd=-2.41 -> Pd=5.38, Qd=-2.41
% INFO    : Bus 299	: Pd=6.04, Qd=-2.39 -> Pd=6.04, Qd=-2.39
% INFO    : Bus 300	: Pd=1.91, Qd=-0.45 -> Pd=1.91, Qd=-0.45
% INFO    : Bus 303	: Pd=21.46, Qd=-0.2 -> Pd=21.46, Qd=-0.20
% INFO    : Bus 304	: Pd=6.9, Qd=-5.03 -> Pd=6.90, Qd=-5.03
% INFO    : Bus 305	: Pd=-0.03, Qd=0.48 -> Pd=-0.03, Qd=0.48
% INFO    : Bus 306	: Pd=3.13, Qd=-0.67 -> Pd=3.13, Qd=-0.67
% INFO    : Bus 307	: Pd=7.6, Qd=4.63 -> Pd=11.15, Qd=4.63
% INFO    : Bus 308	: Pd=3.69, Qd=-1.35 -> Pd=3.69, Qd=-1.35
% INFO    : Bus 313	: Pd=8.42, Qd=5.12 -> Pd=12.36, Qd=5.12
% INFO    : Bus 314	: Pd=1.57, Qd=0.05 -> Pd=2.30, Qd=0.05
% INFO    : Bus 316	: Pd=3.7, Qd=-1.33 -> Pd=3.70, Qd=-1.33
% INFO    : Bus 317	: Pd=4.48, Qd=-1.83 -> Pd=4.48, Qd=-1.83
% INFO    : Bus 318	: Pd=7.04, Qd=-0.67 -> Pd=7.04, Qd=-0.67
% INFO    : Bus 319	: Pd=10.28, Qd=0.39 -> Pd=15.09, Qd=0.39
% INFO    : Bus 322	: Pd=3.53, Qd=-1.37 -> Pd=3.53, Qd=-1.37
% INFO    : Bus 325	: Pd=2.39, Qd=-0.53 -> Pd=2.39, Qd=-0.53
% INFO    : Bus 329	: Pd=8.3, Qd=1.27 -> Pd=12.18, Qd=1.27
% INFO    : Bus 331	: Pd=0.56, Qd=-3.1 -> Pd=0.56, Qd=-3.10
% INFO    : Bus 332	: Pd=-0.13, Qd=-7.04 -> Pd=-0.13, Qd=-7.04
% INFO    : Bus 333	: Pd=2.42, Qd=0.34 -> Pd=3.55, Qd=0.34
% INFO    : Bus 334	: Pd=0.91, Qd=0.61 -> Pd=1.34, Qd=0.61
% INFO    : Bus 336	: Pd=140.14, Qd=-7.3 -> Pd=140.14, Qd=-7.30
% INFO    : Bus 338	: Pd=6.41, Qd=3.51 -> Pd=9.41, Qd=3.51
% INFO    : Bus 341	: Pd=3.84, Qd=-1.28 -> Pd=3.84, Qd=-1.28
% INFO    : Bus 343	: Pd=1.03, Qd=-5.77 -> Pd=1.03, Qd=-5.77
% INFO    : Bus 344	: Pd=1.7, Qd=-1.57 -> Pd=1.70, Qd=-1.57
% INFO    : Bus 346	: Pd=8.07, Qd=4.93 -> Pd=11.84, Qd=4.93
% INFO    : Bus 347	: Pd=3.73, Qd=1.0 -> Pd=5.47, Qd=1.00
% INFO    : Bus 348	: Pd=3.71, Qd=-1.31 -> Pd=3.71, Qd=-1.31
% INFO    : Bus 349	: Pd=22.02, Qd=0.39 -> Pd=32.32, Qd=0.39
% INFO    : Bus 354	: Pd=47.4, Qd=-2.7 -> Pd=47.40, Qd=-2.70
% INFO    : Bus 357	: Pd=-2.75, Qd=2.96 -> Pd=-2.75, Qd=2.96
% INFO    : Bus 360	: Pd=3.74, Qd=3.06 -> Pd=5.49, Qd=3.06
% INFO    : Bus 361	: Pd=33.58, Qd=3.48 -> Pd=49.29, Qd=3.48
% INFO    : Bus 362	: Pd=36.48, Qd=3.59 -> Pd=53.54, Qd=3.59
% INFO    : Bus 365	: Pd=47.66, Qd=1.9 -> Pd=69.95, Qd=1.90
% INFO    : Bus 366	: Pd=46.69, Qd=2.09 -> Pd=68.53, Qd=2.09
% INFO    : Bus 367	: Pd=5.07, Qd=-1.51 -> Pd=5.07, Qd=-1.51
% INFO    : Bus 374	: Pd=60.69, Qd=-23.19 -> Pd=60.69, Qd=-23.19
% INFO    : Bus 375	: Pd=48.35, Qd=1.43 -> Pd=70.96, Qd=1.43
% INFO    : Bus 376	: Pd=104.9, Qd=4.28 -> Pd=153.96, Qd=4.28
% INFO    : Bus 377	: Pd=10.84, Qd=5.75 -> Pd=15.91, Qd=5.75
% INFO    : Bus 379	: Pd=35.95, Qd=2.29 -> Pd=52.76, Qd=2.29
% INFO    : Bus 380	: Pd=17.88, Qd=1.69 -> Pd=26.24, Qd=1.69
% INFO    : Bus 386	: Pd=44.54, Qd=2.38 -> Pd=65.37, Qd=2.38
% INFO    : Bus 389	: Pd=32.49, Qd=4.29 -> Pd=47.69, Qd=4.29
% INFO    : Bus 392	: Pd=22.57, Qd=3.15 -> Pd=33.13, Qd=3.15
% INFO    : Bus 393	: Pd=59.67, Qd=-25.44 -> Pd=59.67, Qd=-25.44
% INFO    : Bus 399	: Pd=11.77, Qd=7.2 -> Pd=17.27, Qd=7.20
% INFO    : Bus 405	: Pd=9.14, Qd=0.84 -> Pd=13.41, Qd=0.84
% INFO    : Bus 406	: Pd=87.91, Qd=5.95 -> Pd=129.03, Qd=5.95
% INFO    : Bus 408	: Pd=77.48, Qd=-4.74 -> Pd=77.48, Qd=-4.74
% INFO    : Bus 409	: Pd=79.46, Qd=-0.86 -> Pd=79.46, Qd=-0.86
% INFO    : Bus 410	: Pd=23.49, Qd=-7.2 -> Pd=23.49, Qd=-7.20
% INFO    : Bus 411	: Pd=94.59, Qd=22.71 -> Pd=138.83, Qd=22.71
% INFO    : Bus 412	: Pd=40.87, Qd=-9.69 -> Pd=40.87, Qd=-9.69
% INFO    : Bus 413	: Pd=107.89, Qd=10.72 -> Pd=158.35, Qd=10.72
% INFO    : Bus 414	: Pd=71.03, Qd=6.39 -> Pd=104.25, Qd=6.39
% INFO    : Bus 415	: Pd=8.73, Qd=-1.86 -> Pd=8.73, Qd=-1.86
% INFO    : Bus 416	: Pd=365.9, Qd=-143.98 -> Pd=365.90, Qd=-143.98
% INFO    : Bus 418	: Pd=9.38, Qd=0.58 -> Pd=13.77, Qd=0.58
% INFO    : Bus 420	: Pd=26.58, Qd=39.36 -> Pd=39.01, Qd=39.36
% INFO    : Bus 421	: Pd=23.25, Qd=25.31 -> Pd=34.12, Qd=25.31
% INFO    : Bus 423	: Pd=7.0, Qd=18.0 -> Pd=10.27, Qd=18.00
% INFO    : Bus 424	: Pd=8.0, Qd=21.0 -> Pd=11.74, Qd=21.00
% INFO    : Bus 425	: Pd=115.89, Qd=19.59 -> Pd=170.09, Qd=19.59
% INFO    : Bus 426	: Pd=1.16, Qd=-45.89 -> Pd=1.16, Qd=-45.89
% INFO    : Bus 429	: Pd=4.28, Qd=1.58 -> Pd=6.28, Qd=1.58
% INFO    : Bus 430	: Pd=5.48, Qd=2.3 -> Pd=8.04, Qd=2.30
% INFO    : Bus 432	: Pd=9.76, Qd=-13.59 -> Pd=9.76, Qd=-13.59
% INFO    : Bus 433	: Pd=8.23, Qd=2.16 -> Pd=12.08, Qd=2.16
% INFO    : Bus 434	: Pd=1.87, Qd=0.8 -> Pd=2.74, Qd=0.80
% INFO    : Bus 435	: Pd=3.34, Qd=1.42 -> Pd=4.90, Qd=1.42
% INFO    : Bus 436	: Pd=13.52, Qd=5.03 -> Pd=19.84, Qd=5.03
% INFO    : Bus 439	: Pd=4.81, Qd=1.73 -> Pd=7.06, Qd=1.73
% INFO    : Bus 440	: Pd=23.61, Qd=21.1 -> Pd=34.65, Qd=21.10
% INFO    : Bus 442	: Pd=5.46, Qd=2.31 -> Pd=8.01, Qd=2.31
% INFO    : Bus 444	: Pd=9.62, Qd=3.14 -> Pd=14.12, Qd=3.14
% INFO    : Bus 445	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 452	: Pd=1.0, Qd=0.38 -> Pd=1.47, Qd=0.38
% INFO    : Bus 453	: Pd=4.49, Qd=3.11 -> Pd=6.59, Qd=3.11
% INFO    : Bus 455	: Pd=80.0, Qd=39.0 -> Pd=117.42, Qd=39.00
% INFO    : Bus 456	: Pd=5.23, Qd=1.81 -> Pd=7.68, Qd=1.81
% INFO    : Bus 457	: Pd=1.92, Qd=0.6 -> Pd=2.82, Qd=0.60
% INFO    : Bus 458	: Pd=53.0, Qd=25.02 -> Pd=77.79, Qd=25.02
% INFO    : Bus 459	: Pd=6.0, Qd=2.13 -> Pd=8.81, Qd=2.13
% INFO    : Bus 460	: Pd=2.78, Qd=0.9 -> Pd=4.08, Qd=0.90
% INFO    : Bus 461	: Pd=38.75, Qd=-9.25 -> Pd=38.75, Qd=-9.25
% INFO    : Bus 462	: Pd=0.43, Qd=0.1 -> Pd=0.63, Qd=0.10
% INFO    : Bus 464	: Pd=2.78, Qd=1.66 -> Pd=4.08, Qd=1.66
% INFO    : Bus 465	: Pd=5.83, Qd=0.67 -> Pd=8.56, Qd=0.67
% INFO    : Bus 466	: Pd=8.12, Qd=2.76 -> Pd=11.92, Qd=2.76
% INFO    : Bus 467	: Pd=0.43, Qd=1.25 -> Pd=0.63, Qd=1.25
% INFO    : Bus 469	: Pd=44.89, Qd=16.97 -> Pd=65.89, Qd=16.97
% INFO    : Bus 470	: Pd=1.6, Qd=0.4 -> Pd=2.35, Qd=0.40
% INFO    : Bus 471	: Pd=1.07, Qd=0.49 -> Pd=1.57, Qd=0.49
% INFO    : Bus 472	: Pd=6.53, Qd=2.79 -> Pd=9.58, Qd=2.79
% INFO    : Bus 473	: Pd=9.23, Qd=-8.41 -> Pd=9.23, Qd=-8.41
% INFO    : Bus 474	: Pd=4.81, Qd=1.51 -> Pd=7.06, Qd=1.51
% INFO    : Bus 475	: Pd=18.91, Qd=30.21 -> Pd=27.75, Qd=30.21
% INFO    : Bus 476	: Pd=7.0, Qd=14.0 -> Pd=10.27, Qd=14.00
% INFO    : Bus 477	: Pd=9.09, Qd=3.06 -> Pd=13.34, Qd=3.06
% INFO    : Bus 481	: Pd=2.94, Qd=1.25 -> Pd=4.32, Qd=1.25
% INFO    : Bus 483	: Pd=14.55, Qd=0.55 -> Pd=21.36, Qd=0.55
% INFO    : Bus 484	: Pd=11.23, Qd=2.66 -> Pd=16.48, Qd=2.66
% INFO    : Bus 485	: Pd=6.38, Qd=2.77 -> Pd=9.36, Qd=2.77
% INFO    : Bus 486	: Pd=8.31, Qd=3.68 -> Pd=12.20, Qd=3.68
% INFO    : Bus 487	: Pd=0.85, Qd=0.08 -> Pd=1.25, Qd=0.08
% INFO    : Bus 489	: Pd=0.66, Qd=0.39 -> Pd=0.97, Qd=0.39
% INFO    : Bus 490	: Pd=0.53, Qd=0.31 -> Pd=0.78, Qd=0.31
% INFO    : Bus 492	: Pd=10.37, Qd=3.46 -> Pd=15.22, Qd=3.46
% INFO    : Bus 493	: Pd=2.57, Qd=0.93 -> Pd=3.77, Qd=0.93
% INFO    : Bus 495	: Pd=5.35, Qd=0.76 -> Pd=7.85, Qd=0.76
% INFO    : Bus 497	: Pd=7.26, Qd=2.71 -> Pd=10.66, Qd=2.71
% INFO    : Bus 499	: Pd=2.99, Qd=1.14 -> Pd=4.39, Qd=1.14
% INFO    : Bus 500	: Pd=6.42, Qd=2.28 -> Pd=9.42, Qd=2.28
% INFO    : Bus 503	: Pd=5.99, Qd=2.06 -> Pd=8.79, Qd=2.06
% INFO    : Bus 505	: Pd=4.54, Qd=1.89 -> Pd=6.66, Qd=1.89
% INFO    : Bus 506	: Pd=4.28, Qd=1.79 -> Pd=6.28, Qd=1.79
% INFO    : Bus 508	: Pd=3.64, Qd=1.23 -> Pd=5.34, Qd=1.23
% INFO    : Bus 509	: Pd=4.27, Qd=1.55 -> Pd=6.27, Qd=1.55
% INFO    : Bus 512	: Pd=0.75, Qd=0.37 -> Pd=1.10, Qd=0.37
% INFO    : Bus 513	: Pd=1.28, Qd=0.58 -> Pd=1.88, Qd=0.58
% INFO    : Bus 515	: Pd=4.6, Qd=1.73 -> Pd=6.75, Qd=1.73
% INFO    : Bus 517	: Pd=4.6, Qd=1.63 -> Pd=6.75, Qd=1.63
% INFO    : Bus 518	: Pd=12.19, Qd=3.96 -> Pd=17.89, Qd=3.96
% INFO    : Bus 519	: Pd=18.16, Qd=5.79 -> Pd=26.65, Qd=5.79
% INFO    : Bus 520	: Pd=0.0, Qd=0.1 -> Pd=0.00, Qd=0.10
% INFO    : Bus 522	: Pd=3.85, Qd=1.38 -> Pd=5.65, Qd=1.38
% INFO    : Bus 524	: Pd=5.31, Qd=1.48 -> Pd=7.79, Qd=1.48
% INFO    : Bus 525	: Pd=7.42, Qd=2.01 -> Pd=10.89, Qd=2.01
% INFO    : Bus 526	: Pd=2.15, Qd=0.56 -> Pd=3.16, Qd=0.56
% INFO    : Bus 528	: Pd=11.82, Qd=4.66 -> Pd=17.35, Qd=4.66
% INFO    : Bus 529	: Pd=11.21, Qd=4.84 -> Pd=16.45, Qd=4.84
% INFO    : Bus 530	: Pd=4.13, Qd=1.7 -> Pd=6.06, Qd=1.70
% INFO    : Bus 531	: Pd=2.57, Qd=1.04 -> Pd=3.77, Qd=1.04
% INFO    : Bus 532	: Pd=34.37, Qd=-1.69 -> Pd=34.37, Qd=-1.69
% INFO    : Bus 533	: Pd=0.53, Qd=0.3 -> Pd=0.78, Qd=0.30
% INFO    : Bus 537	: Pd=47.76, Qd=16.62 -> Pd=70.10, Qd=16.62
% INFO    : Bus 538	: Pd=273.04, Qd=22.17 -> Pd=400.74, Qd=22.17
% INFO    : Bus 540	: Pd=104.43, Qd=45.05 -> Pd=153.27, Qd=45.05
% INFO    : Bus 544	: Pd=572.99, Qd=-1.01 -> Pd=572.99, Qd=-1.01
% INFO    : Bus 545	: Pd=32.16, Qd=52.07 -> Pd=47.20, Qd=52.07
% INFO    : Bus 546	: Pd=46.36, Qd=92.07 -> Pd=68.04, Qd=92.07
% INFO    : Bus 547	: Pd=60.0, Qd=120.0 -> Pd=88.06, Qd=120.00
% INFO    : Bus 548	: Pd=1253.5, Qd=284.75 -> Pd=1839.77, Qd=284.75
% INFO    : Bus 550	: Pd=71.31, Qd=58.75 -> Pd=104.66, Qd=58.75
% INFO    : Bus 551	: Pd=68.06, Qd=-54.34 -> Pd=68.06, Qd=-54.34
% INFO    : Bus 552	: Pd=38.8, Qd=-2.7 -> Pd=38.80, Qd=-2.70
% INFO    : Bus 553	: Pd=14.05, Qd=25.54 -> Pd=20.62, Qd=25.54
% INFO    : Bus 555	: Pd=150.09, Qd=55.6 -> Pd=220.29, Qd=55.60
% INFO    : Bus 559	: Pd=109.47, Qd=40.41 -> Pd=160.67, Qd=40.41
% INFO    : Bus 560	: Pd=318.49, Qd=7.21 -> Pd=467.45, Qd=7.21
% INFO    : Bus 561	: Pd=3.85, Qd=1.0 -> Pd=5.65, Qd=1.00
% INFO    : Bus 562	: Pd=2.27, Qd=1.11 -> Pd=3.33, Qd=1.11
% INFO    : Bus 563	: Pd=1.58, Qd=0.4 -> Pd=2.32, Qd=0.40
% INFO    : Bus 564	: Pd=4.44, Qd=1.1 -> Pd=6.52, Qd=1.10
% INFO    : Bus 565	: Pd=4.64, Qd=0.4 -> Pd=6.81, Qd=0.40
% INFO    : Bus 566	: Pd=13.89, Qd=7.76 -> Pd=20.39, Qd=7.76
% INFO    : Bus 567	: Pd=19.52, Qd=11.23 -> Pd=28.65, Qd=11.23
% INFO    : Bus 569	: Pd=67.0, Qd=9.19 -> Pd=98.34, Qd=9.19
% INFO    : Bus 570	: Pd=20.0, Qd=40.0 -> Pd=29.35, Qd=40.00
% INFO    : Bus 571	: Pd=20.43, Qd=20.62 -> Pd=29.99, Qd=20.62
% INFO    : Bus 572	: Pd=36.5, Qd=12.01 -> Pd=53.57, Qd=12.01
% INFO    : Bus 573	: Pd=63.36, Qd=10.83 -> Pd=92.99, Qd=10.83
% INFO    : Bus 574	: Pd=0.15, Qd=0.67 -> Pd=0.22, Qd=0.67
% INFO    : Bus 575	: Pd=18.52, Qd=12.25 -> Pd=27.18, Qd=12.25
% INFO    : Bus 576	: Pd=14.09, Qd=6.13 -> Pd=20.68, Qd=6.13
% INFO    : Bus 577	: Pd=20.72, Qd=-4.22 -> Pd=20.72, Qd=-4.22
% INFO    : Bus 578	: Pd=103.97, Qd=20.49 -> Pd=152.60, Qd=20.49
% INFO    : Bus 580	: Pd=5.62, Qd=1.2 -> Pd=8.25, Qd=1.20
% INFO    : Bus 581	: Pd=14.62, Qd=15.59 -> Pd=21.46, Qd=15.59
% INFO    : Bus 582	: Pd=3.55, Qd=0.3 -> Pd=5.21, Qd=0.30
% INFO    : Bus 583	: Pd=2.37, Qd=0.6 -> Pd=3.48, Qd=0.60
% INFO    : Bus 584	: Pd=3.55, Qd=0.6 -> Pd=5.21, Qd=0.60
% INFO    : Bus 585	: Pd=2.07, Qd=0.4 -> Pd=3.04, Qd=0.40
% INFO    : Bus 586	: Pd=2.57, Qd=-8.49 -> Pd=2.57, Qd=-8.49
% INFO    : Bus 587	: Pd=1.18, Qd=0.3 -> Pd=1.73, Qd=0.30
% INFO    : Bus 588	: Pd=0.4, Qd=0.1 -> Pd=0.59, Qd=0.10
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 4	: Pg=226.96, Qg=-34.935 -> Pg=244.0, Qg=-101.0
% INFO    : Gen at bus 10	: Pg=159.645, Qg=-2.565 -> Pg=221.0, Qg=-34.0
% INFO    : Gen at bus 15	: Pg=-10.5, Qg=21.5 -> Pg=16.0, Qg=-3.0
% INFO    : Gen at bus 15	: Pg=-10.5, Qg=21.5 -> Pg=16.0, Qg=-3.0
% INFO    : Gen at bus 15	: Pg=-10.5, Qg=27.5 -> Pg=16.0, Qg=-3.0
% INFO    : Gen at bus 16	: Pg=-10.5, Qg=30.0 -> Pg=10.0, Qg=-4.0
% INFO    : Gen at bus 19	: Pg=40.5, Qg=-65.0 -> Pg=124.0, Qg=14.0
% INFO    : Gen at bus 22	: Pg=142.5, Qg=2.0 -> Pg=19.0, Qg=-1.0
% INFO    : Gen at bus 29	: Pg=9.0, Qg=0.5 -> Pg=27.0, Qg=-2.0
% INFO    : Gen at bus 30	: Pg=11.0, Qg=-0.5 -> Pg=26.0, Qg=3.0
% INFO    : Gen at bus 37	: Pg=148.0, Qg=9.0 -> Pg=28.0, Qg=1.0
% INFO    : Gen at bus 44	: Pg=135.0, Qg=4.5 -> Pg=36.0, Qg=2.0
% INFO    : Gen at bus 45	: Pg=7.5, Qg=11.0 -> Pg=86.0, Qg=-15.0
% INFO    : Gen at bus 49	: Pg=142.5, Qg=5.5 -> Pg=60.0, Qg=3.0
% INFO    : Gen at bus 54	: Pg=129.0, Qg=10.0 -> Pg=20.0, Qg=-12.0
% INFO    : Gen at bus 58	: Pg=148.5, Qg=9.0 -> Pg=45.0, Qg=2.0
% INFO    : Gen at bus 60	: Pg=139.0, Qg=-2.5 -> Pg=26.0, Qg=-1.0
% INFO    : Gen at bus 69	: Pg=226.96, Qg=-35.27 -> Pg=237.0, Qg=-90.0
% INFO    : Gen at bus 75	: Pg=149.935, Qg=-5.19 -> Pg=191.0, Qg=65.0
% INFO    : Gen at bus 80	: Pg=-10.5, Qg=21.5 -> Pg=14.0, Qg=-2.0
% INFO    : Gen at bus 80	: Pg=-10.5, Qg=21.5 -> Pg=14.0, Qg=-2.0
% INFO    : Gen at bus 80	: Pg=-10.5, Qg=27.5 -> Pg=14.0, Qg=-2.0
% INFO    : Gen at bus 81	: Pg=-10.5, Qg=30.0 -> Pg=10.0, Qg=-5.0
% INFO    : Gen at bus 84	: Pg=40.5, Qg=-70.0 -> Pg=170.0, Qg=8.0
% INFO    : Gen at bus 87	: Pg=128.0, Qg=9.5 -> Pg=26.0, Qg=2.0
% INFO    : Gen at bus 94	: Pg=9.0, Qg=4.5 -> Pg=30.0, Qg=-1.0
% INFO    : Gen at bus 95	: Pg=11.0, Qg=7.5 -> Pg=31.0, Qg=1.0
% INFO    : Gen at bus 102	: Pg=134.0, Qg=8.0 -> Pg=33.0, Qg=-1.0
% INFO    : Gen at bus 109	: Pg=134.5, Qg=3.5 -> Pg=40.0, Qg=3.0
% INFO    : Gen at bus 110	: Pg=7.5, Qg=7.5 -> Pg=134.0, Qg=-3.0
% INFO    : Gen at bus 114	: Pg=149.0, Qg=6.0 -> Pg=88.0, Qg=-9.0
% INFO    : Gen at bus 119	: Pg=141.5, Qg=12.5 -> Pg=74.0, Qg=-12.0
% INFO    : Gen at bus 123	: Pg=132.0, Qg=14.0 -> Pg=49.0, Qg=4.0
% INFO    : Gen at bus 125	: Pg=126.5, Qg=14.5 -> Pg=30.0, Qg=1.0
% INFO    : Gen at bus 133	: Pg=227.105, Qg=0.0 -> Pg=160.0, Qg=81.0
% INFO    : Gen at bus 138	: Pg=22.1, Qg=0.0 -> Pg=51.0, Qg=-5.0
% INFO    : Gen at bus 152	: Pg=20.5, Qg=10.5 -> Pg=59.0, Qg=-1.0
% INFO    : Gen at bus 153	: Pg=12.5, Qg=-77.26 -> Pg=102.0, Qg=-19.0
% INFO    : Gen at bus 153	: Pg=17.5, Qg=-68.78 -> Pg=102.0, Qg=-19.0
% INFO    : Gen at bus 172	: Pg=138.0, Qg=-1.5 -> Pg=42.0, Qg=-10.0
% INFO    : Gen at bus 178	: Pg=9.0, Qg=1.0 -> Pg=35.0, Qg=-1.0
% INFO    : Gen at bus 183	: Pg=170.0, Qg=58.875 -> Pg=223.0, Qg=219.0
% INFO    : Gen at bus 184	: Pg=166.0, Qg=44.0 -> Pg=185.0, Qg=-210.0
% INFO    : Gen at bus 185	: Pg=170.215, Qg=56.25 -> Pg=212.0, Qg=526.0
% INFO    : Gen at bus 186	: Pg=170.0, Qg=56.25 -> Pg=206.0, Qg=65.0
% INFO    : Gen at bus 187	: Pg=924.65, Qg=-9.035 -> Pg=668.0, Qg=481.0
% INFO    : Gen at bus 199	: Pg=156.0, Qg=49.0 -> Pg=188.0, Qg=20.0
% INFO    : Gen at bus 205	: Pg=149.54, Qg=11.0 -> Pg=59.0, Qg=14.0
% INFO    : Gen at bus 210	: Pg=130.25, Qg=13.0 -> Pg=68.0, Qg=15.0
% INFO    : Gen at bus 222	: Pg=13.0, Qg=7.5 -> Pg=68.0, Qg=-5.0
% INFO    : Gen at bus 226	: Pg=130.5, Qg=13.5 -> Pg=65.0, Qg=-21.0
% INFO    : Gen at bus 227	: Pg=25.0, Qg=8.0 -> Pg=43.0, Qg=-31.0
% INFO    : Gen at bus 230	: Pg=127.0, Qg=-2.0 -> Pg=132.0, Qg=-14.0
% INFO    : Gen at bus 271	: Pg=33.485, Qg=-1.65 -> Pg=85.0, Qg=-27.0
% INFO    : Gen at bus 275	: Pg=118.06, Qg=0.0 -> Pg=111.0, Qg=10.0
% INFO    : Gen at bus 278	: Pg=18.225, Qg=0.0 -> Pg=86.0, Qg=-37.0
% INFO    : Gen at bus 281	: Pg=41.745, Qg=94.725 -> Pg=84.0, Qg=-19.0
% INFO    : Gen at bus 296	: Pg=579.815, Qg=1.0 -> Pg=367.0, Qg=-21.0
% INFO    : Gen at bus 296	: Pg=594.89, Qg=1.0 -> Pg=376.0, Qg=-21.0
% INFO    : Gen at bus 326	: Pg=31.7, Qg=87.655 -> Pg=53.0, Qg=1.0
% INFO    : Gen at bus 361	: Pg=140.0, Qg=9.5 -> Pg=20.0, Qg=2.0
% INFO    : Gen at bus 361	: Pg=12.25, Qg=97.73 -> Pg=25.0, Qg=2.0
% INFO    : Gen at bus 362	: Pg=78.815, Qg=94.815 -> Pg=197.0, Qg=18.0
% INFO    : Gen at bus 365	: Pg=139.065, Qg=96.74 -> Pg=124.0, Qg=-4.0
% INFO    : Gen at bus 366	: Pg=164.085, Qg=0.0 -> Pg=292.0, Qg=-62.0
% INFO    : Gen at bus 368	: Pg=73.69, Qg=98.17 -> Pg=80.0, Qg=-19.0
% INFO    : Gen at bus 385	: Pg=37.075, Qg=0.0 -> Pg=43.0, Qg=-15.0
% INFO    : Gen at bus 390	: Pg=581.425, Qg=0.0 -> Pg=545.0, Qg=63.0
% INFO    : Gen at bus 395	: Pg=268.01, Qg=0.0 -> Pg=320.0, Qg=-50.0
% INFO    : Gen at bus 411	: Pg=143.0, Qg=9.0 -> Pg=161.0, Qg=-54.0
% INFO    : Gen at bus 414	: Pg=359.305, Qg=0.0 -> Pg=410.0, Qg=-91.0
% INFO    : Gen at bus 422	: Pg=50.48, Qg=-2.31 -> Pg=120.0, Qg=-112.0
% INFO    : Gen at bus 423	: Pg=106.875, Qg=36.0 -> Pg=141.0, Qg=44.0
% INFO    : Gen at bus 424	: Pg=106.875, Qg=36.0 -> Pg=132.0, Qg=29.0
% INFO    : Gen at bus 440	: Pg=84.75, Qg=35.0 -> Pg=151.0, Qg=40.0
% INFO    : Gen at bus 455	: Pg=20.625, Qg=5.5 -> Pg=66.0, Qg=21.0
% INFO    : Gen at bus 455	: Pg=17.5, Qg=5.0 -> Pg=66.0, Qg=21.0
% INFO    : Gen at bus 475	: Pg=95.0, Qg=36.0 -> Pg=83.0, Qg=20.0
% INFO    : Gen at bus 475	: Pg=89.165, Qg=36.0 -> Pg=71.0, Qg=20.0
% INFO    : Gen at bus 476	: Pg=177.555, Qg=35.875 -> Pg=123.0, Qg=13.0
% INFO    : Gen at bus 514	: Pg=41.15, Qg=0.0 -> Pg=94.0, Qg=-57.0
% INFO    : Gen at bus 545	: Pg=335.625, Qg=83.125 -> Pg=444.0, Qg=-73.0
% INFO    : Gen at bus 546	: Pg=351.25, Qg=83.125 -> Pg=329.0, Qg=12.0
% INFO    : Gen at bus 546	: Pg=305.0, Qg=84.08 -> Pg=329.0, Qg=12.0
% INFO    : Gen at bus 547	: Pg=722.385, Qg=85.5 -> Pg=481.0, Qg=74.0
% INFO    : Gen at bus 547	: Pg=722.385, Qg=85.5 -> Pg=481.0, Qg=74.0
% INFO    : Gen at bus 547	: Pg=722.385, Qg=85.5 -> Pg=481.0, Qg=74.0
% INFO    : Gen at bus 548	: Pg=351.25, Qg=104.205 -> Pg=427.0, Qg=153.0
% INFO    : Gen at bus 548	: Pg=332.5, Qg=85.5 -> Pg=427.0, Qg=153.0
% INFO    : Gen at bus 548	: Pg=332.5, Qg=85.5 -> Pg=427.0, Qg=153.0
% INFO    : Gen at bus 557	: Pg=120.425, Qg=0.0 -> Pg=180.0, Qg=-217.0
% INFO    : Gen at bus 560	: Pg=114.585, Qg=45.625 -> Pg=512.0, Qg=8.0
% INFO    : Gen at bus 570	: Pg=338.75, Qg=109.25 -> Pg=422.0, Qg=209.0
% INFO    : Gen at bus 574	: Pg=15.0, Qg=0.0 -> Pg=31.0, Qg=-5.0
% INFO    : Gen at bus 580	: Pg=130.5, Qg=-2.0 -> Pg=48.0, Qg=-21.0
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Setpoint Value Notes ===
% INFO    : Gen at bus 10	: Qg -34.0, Qmin -25.64, Qmax 20.51 -> Qmin -40.8, Qmax 40.8
% INFO    : Gen at bus 75	: Qg 65.0, Qmin -51.89, Qmax 41.51 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 183	: Qg 219.0, Qmin -21.0, Qmax 138.75 -> Qmin -262.8, Qmax 262.8
% INFO    : Gen at bus 184	: Qg -210.0, Qmin -31.0, Qmax 119.0 -> Qmin -252.0, Qmax 252.0
% INFO    : Gen at bus 185	: Qg 526.0, Qmin -15.0, Qmax 127.5 -> Qmin -631.2, Qmax 631.2
% INFO    : Gen at bus 186	: Qg 65.0, Qmin -15.0, Qmax 127.5 -> Qmin -78.0, Qmax 127.5
% INFO    : Gen at bus 187	: Qg 481.0, Qmin -90.36, Qmax 72.29 -> Qmin -577.2, Qmax 577.2
% INFO    : Gen at bus 199	: Qg 20.0, Qmin -19.0, Qmax 117.0 -> Qmin -24.0, Qmax 117.0
% INFO    : Gen at bus 271	: Qg -27.0, Qmin -16.51, Qmax 13.21 -> Qmin -32.4, Qmax 32.4
% INFO    : Gen at bus 278	: Qg -37.0, Qmin -24.5, Qmax 24.5 -> Qmin -44.4, Qmax 44.4
% INFO    : Gen at bus 281	: Qg -19.0, Qmin -8.55, Qmax 198.0 -> Qmin -22.8, Qmax 198.0
% INFO    : Gen at bus 362	: Qg 18.0, Qmin -7.37, Qmax 197.0 -> Qmin -21.6, Qmax 197.0
% INFO    : Gen at bus 365	: Qg -4.0, Qmin -1.52, Qmax 195.0 -> Qmin -4.8, Qmax 195.0
% INFO    : Gen at bus 366	: Qg -62.0, Qmin -26.69, Qmax 26.69 -> Qmin -74.4, Qmax 74.4
% INFO    : Gen at bus 368	: Qg -19.0, Qmin -2.66, Qmax 199.0 -> Qmin -22.8, Qmax 199.0
% INFO    : Gen at bus 385	: Qg -15.0, Qmin -14.79, Qmax 14.79 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 390	: Qg 63.0, Qmin -33.19, Qmax 33.19 -> Qmin -75.6, Qmax 75.6
% INFO    : Gen at bus 395	: Qg -50.0, Qmin -34.72, Qmax 34.72 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 414	: Qg -91.0, Qmin -53.15, Qmax 53.15 -> Qmin -109.2, Qmax 109.2
% INFO    : Gen at bus 422	: Qg -112.0, Qmin -23.1, Qmax 18.48 -> Qmin -134.4, Qmax 134.4
% INFO    : Gen at bus 423	: Qg 44.0, Qmin -1.0, Qmax 73.0 -> Qmin -52.8, Qmax 73.0
% INFO    : Gen at bus 424	: Qg 29.0, Qmin -1.0, Qmax 73.0 -> Qmin -34.8, Qmax 73.0
% INFO    : Gen at bus 475	: Qg 20.0, Qmin -1.0, Qmax 73.0 -> Qmin -24.0, Qmax 73.0
% INFO    : Gen at bus 475	: Qg 20.0, Qmin -1.0, Qmax 73.0 -> Qmin -24.0, Qmax 73.0
% INFO    : Gen at bus 476	: Qg 13.0, Qmin -1.25, Qmax 73.0 -> Qmin -15.6, Qmax 73.0
% INFO    : Gen at bus 545	: Qg -73.0, Qmin -23.75, Qmax 190.0 -> Qmin -87.6, Qmax 190.0
% INFO    : Gen at bus 547	: Qg 74.0, Qmin -19.0, Qmax 190.0 -> Qmin -88.8, Qmax 190.0
% INFO    : Gen at bus 547	: Qg 74.0, Qmin -19.0, Qmax 190.0 -> Qmin -88.8, Qmax 190.0
% INFO    : Gen at bus 547	: Qg 74.0, Qmin -19.0, Qmax 190.0 -> Qmin -88.8, Qmax 190.0
% INFO    : Gen at bus 548	: Qg 153.0, Qmin -19.0, Qmax 227.41 -> Qmin -183.6, Qmax 227.41
% INFO    : Gen at bus 548	: Qg 153.0, Qmin -19.0, Qmax 190.0 -> Qmin -183.6, Qmax 190.0
% INFO    : Gen at bus 548	: Qg 153.0, Qmin -19.0, Qmax 190.0 -> Qmin -183.6, Qmax 190.0
% INFO    : Gen at bus 557	: Qg -217.0, Qmin -133.54, Qmax 133.54 -> Qmin -260.4, Qmax 260.4
% INFO    : Gen at bus 570	: Qg 209.0, Qmin -19.0, Qmax 237.5 -> Qmin -250.8, Qmax 237.5
% INFO    : 
% INFO    : === Generator Classification Notes ===
% INFO    : PEL    15  -     3.15
% INFO    : NUC    1   -     3.36
% INFO    : COW    33  -    36.58
% INFO    : NG     118 -    56.91
% INFO    : 
% INFO    : === Generator Active Capacity Stat Model Notes ===
% INFO    : Gen at bus 3 - NG	: Pg=0.0, Pmax=137.95 -> Pmax=156   samples: 1
% INFO    : Gen at bus 4 - NG	: Pg=244.0, Pmax=281.74 -> Pmax=401   samples: 16
% INFO    : Gen at bus 9 - NG	: Pg=0.0, Pmax=85.25 -> Pmax=43   samples: 1
% INFO    : Gen at bus 10 - NG	: Pg=221.0, Pmax=221.79 -> Pmax=275   samples: 6
% INFO    : Gen at bus 15 - COW	: Pg=16.0, Pmax=179.0 -> Pmax=36   samples: 9
% INFO    : Gen at bus 15 - NG	: Pg=16.0, Pmax=179.0 -> Pmax=32   samples: 2
% INFO    : Gen at bus 15 - NG	: Pg=16.0, Pmax=179.0 -> Pmax=51   samples: 2
% INFO    : Gen at bus 16 - COW	: Pg=10.0, Pmax=179.0 -> Pmax=14   samples: 2
% INFO    : Gen at bus 19 - NG	: Pg=124.0, Pmax=55.0 -> Pmax=464   samples: 6
% INFO    : Gen at bus 20 - NG	: Pg=0.0, Pmax=55.0 -> Pmax=128   samples: 1
% INFO    : Gen at bus 22 - NG	: Pg=19.0, Pmax=285.0 -> Pmax=26   samples: 5
% INFO    : Gen at bus 29 - NG	: Pg=27.0, Pmax=18.0 -> Pmax=72   samples: 1
% INFO    : Gen at bus 30 - PEL	: Pg=26.0, Pmax=22.0 -> Pmax=66   samples: 1
% INFO    : Gen at bus 37 - NG	: Pg=28.0, Pmax=296.0 -> Pmax=50   samples: 4
% INFO    : Gen at bus 44 - COW	: Pg=36.0, Pmax=269.0 -> Pmax=108   samples: 4
% INFO    : Gen at bus 45 - NG	: Pg=86.0, Pmax=15.0 -> Pmax=97   samples: 3
% INFO    : Gen at bus 49 - NG	: Pg=60.0, Pmax=285.0 -> Pmax=69   samples: 2
% INFO    : Gen at bus 54 - NG	: Pg=20.0, Pmax=258.0 -> Pmax=24   samples: 1
% INFO    : Gen at bus 54 - NG	: Pg=0.0, Pmax=34.44 -> Pmax=128   samples: 1
% INFO    : Gen at bus 58 - NG	: Pg=45.0, Pmax=297.0 -> Pmax=63   samples: 1
% INFO    : Gen at bus 60 - COW	: Pg=26.0, Pmax=278.0 -> Pmax=80   samples: 6
% INFO    : Gen at bus 68 - NG	: Pg=0.0, Pmax=137.95 -> Pmax=51   samples: 1
% INFO    : Gen at bus 69 - NG	: Pg=237.0, Pmax=281.74 -> Pmax=303   samples: 5
% INFO    : Gen at bus 74 - NG	: Pg=0.0, Pmax=85.25 -> Pmax=20   samples: 1
% INFO    : Gen at bus 75 - NG	: Pg=191.0, Pmax=221.79 -> Pmax=418   samples: 13
% INFO    : Gen at bus 80 - COW	: Pg=14.0, Pmax=179.0 -> Pmax=45   samples: 2
% INFO    : Gen at bus 80 - NG	: Pg=14.0, Pmax=179.0 -> Pmax=55   samples: 3
% INFO    : Gen at bus 80 - COW	: Pg=14.0, Pmax=179.0 -> Pmax=20   samples: 2
% INFO    : Gen at bus 81 - NG	: Pg=10.0, Pmax=179.0 -> Pmax=21   samples: 1
% INFO    : Gen at bus 84 - NG	: Pg=170.0, Pmax=55.0 -> Pmax=308   samples: 10
% INFO    : Gen at bus 85 - NG	: Pg=0.0, Pmax=55.0 -> Pmax=3   samples: 1
% INFO    : Gen at bus 87 - NG	: Pg=26.0, Pmax=256.0 -> Pmax=54   samples: 2
% INFO    : Gen at bus 94 - NG	: Pg=30.0, Pmax=18.0 -> Pmax=71   samples: 1
% INFO    : Gen at bus 95 - NG	: Pg=31.0, Pmax=22.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 102 - COW	: Pg=33.0, Pmax=268.0 -> Pmax=40   samples: 2
% INFO    : Gen at bus 109 - NG	: Pg=40.0, Pmax=268.0 -> Pmax=65   samples: 1
% INFO    : Gen at bus 110 - NG	: Pg=134.0, Pmax=15.0 -> Pmax=367   samples: 8
% INFO    : Gen at bus 114 - NG	: Pg=88.0, Pmax=298.0 -> Pmax=173   samples: 2
% INFO    : Gen at bus 119 - COW	: Pg=74.0, Pmax=283.0 -> Pmax=142   samples: 1
% INFO    : Gen at bus 119 - NG	: Pg=0.0, Pmax=34.44 -> Pmax=43   samples: 1
% INFO    : Gen at bus 123 - NG	: Pg=49.0, Pmax=264.0 -> Pmax=187   samples: 5
% INFO    : Gen at bus 125 - COW	: Pg=30.0, Pmax=253.0 -> Pmax=40   samples: 1
% INFO    : Gen at bus 132 - PEL	: Pg=0.0, Pmax=35.29 -> Pmax=107   samples: 1
% INFO    : Gen at bus 133 - NG	: Pg=160.0, Pmax=393.52 -> Pmax=279   samples: 7
% INFO    : Gen at bus 135 - NG	: Pg=0.0, Pmax=101.89 -> Pmax=130   samples: 1
% INFO    : Gen at bus 138 - PEL	: Pg=51.0, Pmax=33.73 -> Pmax=59   samples: 1
% INFO    : Gen at bus 142 - NG	: Pg=0.0, Pmax=25.24 -> Pmax=31   samples: 1
% INFO    : Gen at bus 144 - COW	: Pg=0.0, Pmax=270.0 -> Pmax=249   samples: 1
% INFO    : Gen at bus 152 - PEL	: Pg=59.0, Pmax=41.0 -> Pmax=95   samples: 1
% INFO    : Gen at bus 153 - NG	: Pg=102.0, Pmax=25.0 -> Pmax=176   samples: 3
% INFO    : Gen at bus 153 - NG	: Pg=102.0, Pmax=35.0 -> Pmax=195   samples: 2
% INFO    : Gen at bus 153 - PEL	: Pg=0.0, Pmax=25.0 -> Pmax=135   samples: 1
% INFO    : Gen at bus 157 - COW	: Pg=0.0, Pmax=266.0 -> Pmax=641   samples: 1
% INFO    : Gen at bus 159 - NG	: Pg=0.0, Pmax=52.21 -> Pmax=293   samples: 1
% INFO    : Gen at bus 160 - NG	: Pg=0.0, Pmax=274.0 -> Pmax=57   samples: 1
% INFO    : Gen at bus 167 - NG	: Pg=0.0, Pmax=27.97 -> Pmax=129   samples: 1
% INFO    : Gen at bus 168 - COW	: Pg=0.0, Pmax=26.84 -> Pmax=64   samples: 1
% INFO    : Gen at bus 172 - NG	: Pg=42.0, Pmax=276.0 -> Pmax=114   samples: 3
% INFO    : Gen at bus 178 - NG	: Pg=35.0, Pmax=18.0 -> Pmax=99   samples: 1
% INFO    : Gen at bus 180 - COW	: Pg=0.0, Pmax=277.0 -> Pmax=8   samples: 1
% INFO    : Gen at bus 183 - NG	: Pg=223.0, Pmax=205.0 -> Pmax=275   samples: 2
% INFO    : Gen at bus 184 - NG	: Pg=0.0, Pmax=222.0 -> Pmax=282   samples: 1
% INFO    : Gen at bus 184 - NG	: Pg=0.0, Pmax=205.0 -> Pmax=14   samples: 1
% INFO    : Gen at bus 184 - NG	: Pg=185.0, Pmax=232.0 -> Pmax=282   samples: 6
% INFO    : Gen at bus 185 - NG	: Pg=212.0, Pmax=250.43 -> Pmax=236   samples: 23
% INFO    : Gen at bus 186 - NG	: Pg=0.0, Pmax=232.0 -> Pmax=50   samples: 1
% INFO    : Gen at bus 186 - NG	: Pg=206.0, Pmax=250.0 -> Pmax=264   samples: 18
% INFO    : Gen at bus 187 - COW	: Pg=668.0, Pmax=1241.44 -> Pmax=1585   samples: 2
% INFO    : Gen at bus 199 - NG	: Pg=188.0, Pmax=222.0 -> Pmax=259   samples: 12
% INFO    : Gen at bus 205 - COW	: Pg=59.0, Pmax=297.0 -> Pmax=118   samples: 1
% INFO    : Gen at bus 205 - NG	: Pg=0.0, Pmax=28.32 -> Pmax=73   samples: 1
% INFO    : Gen at bus 206 - NG	: Pg=0.0, Pmax=34.72 -> Pmax=146   samples: 1
% INFO    : Gen at bus 210 - NG	: Pg=68.0, Pmax=258.0 -> Pmax=80   samples: 3
% INFO    : Gen at bus 222 - NG	: Pg=68.0, Pmax=26.0 -> Pmax=88   samples: 2
% INFO    : Gen at bus 222 - NG	: Pg=0.0, Pmax=273.0 -> Pmax=151   samples: 1
% INFO    : Gen at bus 226 - NG	: Pg=65.0, Pmax=261.0 -> Pmax=217   samples: 1
% INFO    : Gen at bus 227 - NG	: Pg=43.0, Pmax=50.0 -> Pmax=125   samples: 1
% INFO    : Gen at bus 230 - NG	: Pg=132.0, Pmax=254.0 -> Pmax=138   samples: 6
% INFO    : Gen at bus 237 - NG	: Pg=0.0, Pmax=45.15 -> Pmax=130   samples: 1
% INFO    : Gen at bus 237 - NG	: Pg=0.0, Pmax=45.15 -> Pmax=248   samples: 1
% INFO    : Gen at bus 248 - NG	: Pg=0.0, Pmax=298.0 -> Pmax=90   samples: 1
% INFO    : Gen at bus 271 - NG	: Pg=85.0, Pmax=50.41 -> Pmax=152   samples: 3
% INFO    : Gen at bus 275 - NG	: Pg=111.0, Pmax=146.28 -> Pmax=159   samples: 6
% INFO    : Gen at bus 278 - PEL	: Pg=86.0, Pmax=26.7 -> Pmax=89   samples: 6
% INFO    : Gen at bus 280 - NG	: Pg=0.0, Pmax=45.15 -> Pmax=84   samples: 1
% INFO    : Gen at bus 280 - NG	: Pg=0.0, Pmax=45.15 -> Pmax=389   samples: 1
% INFO    : Gen at bus 281 - PEL	: Pg=84.0, Pmax=64.19 -> Pmax=123   samples: 9
% INFO    : Gen at bus 296 - COW	: Pg=367.0, Pmax=825.3 -> Pmax=563   samples: 6
% INFO    : Gen at bus 296 - COW	: Pg=376.0, Pmax=846.64 -> Pmax=393   samples: 8
% INFO    : Gen at bus 309 - NG	: Pg=0.0, Pmax=158.49 -> Pmax=258   samples: 1
% INFO    : Gen at bus 309 - COW	: Pg=0.0, Pmax=156.39 -> Pmax=270   samples: 1
% INFO    : Gen at bus 315 - NG	: Pg=0.0, Pmax=45.15 -> Pmax=122   samples: 1
% INFO    : Gen at bus 315 - NG	: Pg=0.0, Pmax=45.15 -> Pmax=138   samples: 1
% INFO    : Gen at bus 326 - COW	: Pg=53.0, Pmax=41.4 -> Pmax=162   samples: 3
% INFO    : Gen at bus 352 - PEL	: Pg=0.0, Pmax=66.3 -> Pmax=83   samples: 1
% INFO    : Gen at bus 352 - NG	: Pg=0.0, Pmax=64.4 -> Pmax=140   samples: 1
% INFO    : Gen at bus 353 - PEL	: Pg=0.0, Pmax=25.66 -> Pmax=83   samples: 1
% INFO    : Gen at bus 355 - NG	: Pg=0.0, Pmax=32.1 -> Pmax=143   samples: 1
% INFO    : Gen at bus 355 - NG	: Pg=0.0, Pmax=32.1 -> Pmax=118   samples: 1
% INFO    : Gen at bus 356 - NG	: Pg=0.0, Pmax=267.0 -> Pmax=101   samples: 1
% INFO    : Gen at bus 359 - PEL	: Pg=0.0, Pmax=33.05 -> Pmax=243   samples: 1
% INFO    : Gen at bus 359 - NG	: Pg=0.0, Pmax=32.1 -> Pmax=25   samples: 1
% INFO    : Gen at bus 361 - NG	: Pg=20.0, Pmax=280.0 -> Pmax=92   samples: 1
% INFO    : Gen at bus 361 - PEL	: Pg=25.0, Pmax=19.75 -> Pmax=30   samples: 1
% INFO    : Gen at bus 361 - COW	: Pg=0.0, Pmax=264.0 -> Pmax=353   samples: 1
% INFO    : Gen at bus 362 - NG	: Pg=197.0, Pmax=92.8 -> Pmax=267   samples: 3
% INFO    : Gen at bus 364 - NG	: Pg=0.0, Pmax=66.3 -> Pmax=62   samples: 1
% INFO    : Gen at bus 364 - NG	: Pg=0.0, Pmax=61.55 -> Pmax=2   samples: 1
% INFO    : Gen at bus 365 - NG	: Pg=0.0, Pmax=251.0 -> Pmax=167   samples: 1
% INFO    : Gen at bus 365 - NG	: Pg=124.0, Pmax=273.0 -> Pmax=206   samples: 4
% INFO    : Gen at bus 366 - NG	: Pg=292.0, Pmax=196.9 -> Pmax=441   samples: 7
% INFO    : Gen at bus 368 - NG	: Pg=80.0, Pmax=87.21 -> Pmax=206   samples: 1
% INFO    : Gen at bus 369 - NG	: Pg=0.0, Pmax=37.8 -> Pmax=394   samples: 1
% INFO    : Gen at bus 369 - PEL	: Pg=0.0, Pmax=37.8 -> Pmax=113   samples: 1
% INFO    : Gen at bus 371 - NG	: Pg=0.0, Pmax=32.1 -> Pmax=113   samples: 1
% INFO    : Gen at bus 371 - NG	: Pg=0.0, Pmax=32.1 -> Pmax=17   samples: 1
% INFO    : Gen at bus 375 - NG	: Pg=0.0, Pmax=139.83 -> Pmax=34   samples: 1
% INFO    : Gen at bus 382 - NG	: Pg=0.0, Pmax=281.0 -> Pmax=10   samples: 1
% INFO    : Gen at bus 385 - NG	: Pg=43.0, Pmax=47.26 -> Pmax=194   samples: 1
% INFO    : Gen at bus 388 - NG	: Pg=0.0, Pmax=35.9 -> Pmax=31   samples: 1
% INFO    : Gen at bus 388 - PEL	: Pg=0.0, Pmax=36.85 -> Pmax=5   samples: 1
% INFO    : Gen at bus 390 - COW	: Pg=545.0, Pmax=697.71 -> Pmax=686   samples: 1
% INFO    : Gen at bus 395 - COW	: Pg=320.0, Pmax=321.61 -> Pmax=959   samples: 2
% INFO    : Gen at bus 398 - NG	: Pg=0.0, Pmax=32.1 -> Pmax=70   samples: 1
% INFO    : Gen at bus 398 - PEL	: Pg=0.0, Pmax=33.05 -> Pmax=1   samples: 1
% INFO    : Gen at bus 400 - NG	: Pg=0.0, Pmax=155.4 -> Pmax=102   samples: 1
% INFO    : Gen at bus 401 - NG	: Pg=0.0, Pmax=271.0 -> Pmax=191   samples: 1
% INFO    : Gen at bus 407 - NG	: Pg=0.0, Pmax=294.0 -> Pmax=67   samples: 1
% INFO    : Gen at bus 411 - NG	: Pg=161.0, Pmax=286.0 -> Pmax=180   samples: 2
% INFO    : Gen at bus 414 - COW	: Pg=410.0, Pmax=431.17 -> Pmax=690   samples: 1
% INFO    : Gen at bus 422 - PEL	: Pg=120.0, Pmax=65.27 -> Pmax=175   samples: 30
% INFO    : Gen at bus 423 - COW	: Pg=141.0, Pmax=143.75 -> Pmax=217   samples: 5
% INFO    : Gen at bus 424 - NG	: Pg=132.0, Pmax=143.75 -> Pmax=280   samples: 1
% INFO    : Gen at bus 424 - NG	: Pg=0.0, Pmax=28.1 -> Pmax=10   samples: 1
% INFO    : Gen at bus 440 - COW	: Pg=151.0, Pmax=137.5 -> Pmax=626   samples: 1
% INFO    : Gen at bus 441 - NG	: Pg=0.0, Pmax=113.0 -> Pmax=3   samples: 1
% INFO    : Gen at bus 445 - NG	: Pg=0.0, Pmax=135.0 -> Pmax=29   samples: 1
% INFO    : Gen at bus 455 - NG	: Pg=0.0, Pmax=25.0 -> Pmax=39   samples: 1
% INFO    : Gen at bus 455 - COW	: Pg=0.0, Pmax=25.0 -> Pmax=135   samples: 1
% INFO    : Gen at bus 455 - NG	: Pg=66.0, Pmax=31.25 -> Pmax=72   samples: 1
% INFO    : Gen at bus 455 - NG	: Pg=66.0, Pmax=25.0 -> Pmax=305   samples: 4
% INFO    : Gen at bus 457 - NG	: Pg=0.0, Pmax=259.0 -> Pmax=230   samples: 1
% INFO    : Gen at bus 458 - NG	: Pg=0.0, Pmax=50.0 -> Pmax=114   samples: 1
% INFO    : Gen at bus 475 - NG	: Pg=83.0, Pmax=120.0 -> Pmax=174   samples: 7
% INFO    : Gen at bus 475 - NG	: Pg=71.0, Pmax=120.0 -> Pmax=114   samples: 1
% INFO    : Gen at bus 476 - NG	: Pg=123.0, Pmax=254.99 -> Pmax=223   samples: 6
% INFO    : Gen at bus 476 - COW	: Pg=0.0, Pmax=110.0 -> Pmax=254   samples: 1
% INFO    : Gen at bus 480 - NG	: Pg=0.0, Pmax=62.47 -> Pmax=2   samples: 1
% INFO    : Gen at bus 483 - NG	: Pg=0.0, Pmax=259.0 -> Pmax=175   samples: 1
% INFO    : Gen at bus 514 - NG	: Pg=94.0, Pmax=79.66 -> Pmax=263   samples: 1
% INFO    : Gen at bus 545 - COW	: Pg=0.0, Pmax=370.0 -> Pmax=232   samples: 1
% INFO    : Gen at bus 545 - NG	: Pg=0.0, Pmax=370.0 -> Pmax=108   samples: 1
% INFO    : Gen at bus 545 - COW	: Pg=444.0, Pmax=431.25 -> Pmax=1480   samples: 3
% INFO    : Gen at bus 546 - NG	: Pg=329.0, Pmax=462.5 -> Pmax=417   samples: 45
% INFO    : Gen at bus 546 - NG	: Pg=329.0, Pmax=370.0 -> Pmax=448   samples: 2
% INFO    : Gen at bus 547 - COW	: Pg=481.0, Pmax=1090.99 -> Pmax=818   samples: 2
% WARNING : Failed to find a generator capacity within (481.0-2405.0) after 100 samples, using percent increase model
% INFO    : Gen at bus 547 - NG	: Pg=481.0, Pmax=1090.99 -> Pmax=543   samples: 100
% INFO    : Gen at bus 547 - NUC	: Pg=481.0, Pmax=1090.99 -> Pmax=869   samples: 1
% INFO    : Gen at bus 548 - COW	: Pg=427.0, Pmax=462.5 -> Pmax=931   samples: 4
% INFO    : Gen at bus 548 - NG	: Pg=427.0, Pmax=425.0 -> Pmax=439   samples: 35
% INFO    : Gen at bus 548 - NG	: Pg=427.0, Pmax=425.0 -> Pmax=459   samples: 75
% INFO    : Gen at bus 557 - NG	: Pg=180.0, Pmax=156.95 -> Pmax=232   samples: 1
% INFO    : Gen at bus 560 - COW	: Pg=512.0, Pmax=137.5 -> Pmax=932   samples: 3
% INFO    : Gen at bus 560 - NG	: Pg=0.0, Pmax=120.0 -> Pmax=52   samples: 1
% INFO    : Gen at bus 570 - NG	: Pg=422.0, Pmax=437.5 -> Pmax=690   samples: 41
% INFO    : Gen at bus 574 - COW	: Pg=31.0, Pmax=30.0 -> Pmax=96   samples: 1
% INFO    : Gen at bus 580 - NG	: Pg=48.0, Pmax=261.0 -> Pmax=87   samples: 1
% INFO    : 
% INFO    : === Generator Active Capacity LB Model Notes ===
% INFO    : Gen at bus 3	: Pmin=122.96 -> Pmin=61.48 
% INFO    : Gen at bus 4	: Pmin=172.18 -> Pmin=86.09 
% INFO    : Gen at bus 9	: Pmin=70.25 -> Pmin=35.125 
% INFO    : Gen at bus 10	: Pmin=97.5 -> Pmin=48.75 
% INFO    : Gen at bus 19	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 20	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 44	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 54	: Pmin=19.44 -> Pmin=9.72 
% INFO    : Gen at bus 69	: Pmin=172.18 -> Pmin=86.09 
% INFO    : Gen at bus 75	: Pmin=78.08 -> Pmin=39.04 
% INFO    : Gen at bus 84	: Pmin=26.0 -> Pmin=13.0 
% INFO    : Gen at bus 109	: Pmin=1.0 -> Pmin=0.5 
% INFO    : Gen at bus 119	: Pmin=19.44 -> Pmin=9.72 
% INFO    : Gen at bus 132	: Pmin=20.29 -> Pmin=10.145 
% INFO    : Gen at bus 133	: Pmin=60.69 -> Pmin=30.345 
% INFO    : Gen at bus 135	: Pmin=86.89 -> Pmin=43.445 
% INFO    : Gen at bus 138	: Pmin=10.47 -> Pmin=5.235 
% INFO    : Gen at bus 142	: Pmin=10.24 -> Pmin=5.12 
% INFO    : Gen at bus 144	: Pmin=5.0 -> Pmin=2.5 
% INFO    : Gen at bus 159	: Pmin=37.21 -> Pmin=18.605 
% INFO    : Gen at bus 167	: Pmin=12.97 -> Pmin=6.485 
% INFO    : Gen at bus 168	: Pmin=11.84 -> Pmin=5.92 
% INFO    : Gen at bus 183	: Pmin=135.0 -> Pmin=67.5 
% INFO    : Gen at bus 184	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 184	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 185	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 186	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 187	: Pmin=607.86 -> Pmin=303.93 
% INFO    : Gen at bus 199	: Pmin=90.0 -> Pmin=45.0 
% INFO    : Gen at bus 205	: Pmin=2.08 -> Pmin=1.04 
% INFO    : Gen at bus 205	: Pmin=13.31 -> Pmin=6.655 
% INFO    : Gen at bus 206	: Pmin=19.72 -> Pmin=9.86 
% INFO    : Gen at bus 210	: Pmin=2.5 -> Pmin=1.25 
% INFO    : Gen at bus 222	: Pmin=0.27 -> Pmin=0.135 
% INFO    : Gen at bus 248	: Pmin=8.35 -> Pmin=4.175 
% INFO    : Gen at bus 271	: Pmin=16.56 -> Pmin=8.28 
% INFO    : Gen at bus 275	: Pmin=89.84 -> Pmin=44.92 
% INFO    : Gen at bus 278	: Pmin=9.75 -> Pmin=4.875 
% INFO    : Gen at bus 281	: Pmin=19.3 -> Pmin=9.65 
% INFO    : Gen at bus 296	: Pmin=334.33 -> Pmin=167.165 
% INFO    : Gen at bus 296	: Pmin=343.14 -> Pmin=171.57 
% INFO    : Gen at bus 309	: Pmin=28.5 -> Pmin=14.25 
% INFO    : Gen at bus 309	: Pmin=28.5 -> Pmin=14.25 
% INFO    : Gen at bus 326	: Pmin=22.0 -> Pmin=11.0 
% INFO    : Gen at bus 352	: Pmin=51.3 -> Pmin=25.65 
% INFO    : Gen at bus 352	: Pmin=49.4 -> Pmin=24.7 
% INFO    : Gen at bus 353	: Pmin=10.66 -> Pmin=5.33 
% INFO    : Gen at bus 355	: Pmin=17.1 -> Pmin=8.55 
% INFO    : Gen at bus 355	: Pmin=17.1 -> Pmin=8.55 
% INFO    : Gen at bus 359	: Pmin=18.05 -> Pmin=9.025 
% INFO    : Gen at bus 359	: Pmin=17.1 -> Pmin=8.55 
% INFO    : Gen at bus 361	: Pmin=4.75 -> Pmin=2.375 
% INFO    : Gen at bus 361	: Pmin=1.14 -> Pmin=0.57 
% INFO    : Gen at bus 362	: Pmin=64.83 -> Pmin=32.415 
% INFO    : Gen at bus 364	: Pmin=51.3 -> Pmin=25.65 
% INFO    : Gen at bus 365	: Pmin=1.42 -> Pmin=0.71 
% INFO    : Gen at bus 365	: Pmin=5.13 -> Pmin=2.565 
% INFO    : Gen at bus 366	: Pmin=131.27 -> Pmin=65.635 
% INFO    : Gen at bus 368	: Pmin=60.17 -> Pmin=30.085 
% INFO    : Gen at bus 369	: Pmin=22.8 -> Pmin=11.4 
% INFO    : Gen at bus 369	: Pmin=22.8 -> Pmin=11.4 
% INFO    : Gen at bus 371	: Pmin=17.1 -> Pmin=8.55 
% INFO    : Gen at bus 371	: Pmin=17.1 -> Pmin=8.55 
% INFO    : Gen at bus 385	: Pmin=26.89 -> Pmin=13.445 
% INFO    : Gen at bus 388	: Pmin=20.9 -> Pmin=10.45 
% INFO    : Gen at bus 390	: Pmin=465.14 -> Pmin=232.57 
% INFO    : Gen at bus 395	: Pmin=214.41 -> Pmin=107.205 
% INFO    : Gen at bus 398	: Pmin=17.1 -> Pmin=8.55 
% INFO    : Gen at bus 400	: Pmin=140.6 -> Pmin=70.3 
% INFO    : Gen at bus 414	: Pmin=287.44 -> Pmin=143.72 
% INFO    : Gen at bus 422	: Pmin=35.69 -> Pmin=17.845 
% INFO    : Gen at bus 423	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 424	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 424	: Pmin=13.1 -> Pmin=6.55 
% INFO    : Gen at bus 440	: Pmin=32.0 -> Pmin=16.0 
% INFO    : Gen at bus 445	: Pmin=35.0 -> Pmin=17.5 
% INFO    : Gen at bus 455	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 455	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 455	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 455	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 457	: Pmin=2.4 -> Pmin=1.2 
% INFO    : Gen at bus 458	: Pmin=10.0 -> Pmin=5.0 
% INFO    : Gen at bus 475	: Pmin=70.0 -> Pmin=35.0 
% INFO    : Gen at bus 475	: Pmin=58.33 -> Pmin=29.165 
% INFO    : Gen at bus 476	: Pmin=100.12 -> Pmin=50.06 
% INFO    : Gen at bus 476	: Pmin=79.0 -> Pmin=39.5 
% INFO    : Gen at bus 483	: Pmin=8.27 -> Pmin=4.135 
% INFO    : Gen at bus 514	: Pmin=2.64 -> Pmin=1.32 
% INFO    : Gen at bus 545	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 545	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 546	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 546	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 547	: Pmin=353.78 -> Pmin=176.89 
% INFO    : Gen at bus 547	: Pmin=353.78 -> Pmin=176.89 
% INFO    : Gen at bus 547	: Pmin=353.78 -> Pmin=176.89 
% INFO    : Gen at bus 548	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 548	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 548	: Pmin=240.0 -> Pmin=120.0 
% INFO    : Gen at bus 557	: Pmin=83.9 -> Pmin=41.95 
% INFO    : Gen at bus 560	: Pmin=91.67 -> Pmin=45.835 
% INFO    : Gen at bus 560	: Pmin=100.0 -> Pmin=50.0 
% INFO    : Gen at bus 570	: Pmin=240.0 -> Pmin=120.0 
% INFO    : 
% INFO    : === Generator Reactive Capacity Atleast Max 50 Percent Active Model Notes ===
% INFO    : Gen at bus 3 - NG	: Pmax 156.0, Qmin -33.33, Qmax 33.33 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 10 - NG	: Pmax 275.0, Qmin -40.8, Qmax 40.8 -> Qmin -138.0, Qmax 138.0
% INFO    : Gen at bus 19 - NG	: Pmax 464.0, Qmin -165.0, Qmax 35.0 -> Qmin -232.0, Qmax 232.0
% INFO    : Gen at bus 20 - NG	: Pmax 128.0, Qmin -18.33, Qmax 18.33 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 54 - NG	: Pmax 128.0, Qmin -33.33, Qmax 33.33 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 75 - NG	: Pmax 418.0, Qmin -78.0, Qmax 78.0 -> Qmin -209.0, Qmax 209.0
% INFO    : Gen at bus 84 - NG	: Pmax 308.0, Qmin -175.0, Qmax 35.0 -> Qmin -175.0, Qmax 154.0
% INFO    : Gen at bus 110 - NG	: Pmax 367.0, Qmin -176.0, Qmax 191.0 -> Qmin -184.0, Qmax 191.0
% INFO    : Gen at bus 132 - PEL	: Pmax 107.0, Qmin -33.33, Qmax 33.33 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 135 - NG	: Pmax 130.0, Qmin -33.33, Qmax 33.33 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 138 - PEL	: Pmax 59.0, Qmin -12.48, Qmax 12.48 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 144 - COW	: Pmax 249.0, Qmin -2.33, Qmax 2.33 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 153 - NG	: Pmax 176.0, Qmin -178.0, Qmax 23.48 -> Qmin -178.0, Qmax 88.0
% INFO    : Gen at bus 153 - NG	: Pmax 195.0, Qmin -170.0, Qmax 32.44 -> Qmin -170.0, Qmax 98.0
% INFO    : Gen at bus 153 - PEL	: Pmax 135.0, Qmin -8.33, Qmax 8.33 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 157 - COW	: Pmax 641.0, Qmin -0.67, Qmax 0.67 -> Qmin -321.0, Qmax 321.0
% INFO    : Gen at bus 159 - NG	: Pmax 293.0, Qmin -33.33, Qmax 33.33 -> Qmin -147.0, Qmax 147.0
% INFO    : Gen at bus 167 - NG	: Pmax 129.0, Qmin -33.33, Qmax 33.33 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 180 - COW	: Pmax 8.0, Qmin -1.33, Qmax 1.33 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 184 - NG	: Pmax 282.0, Qmin -74.0, Qmax 74.0 -> Qmin -141.0, Qmax 141.0
% INFO    : Gen at bus 186 - NG	: Pmax 264.0, Qmin -78.0, Qmax 127.5 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 187 - COW	: Pmax 1585.0, Qmin -577.2, Qmax 577.2 -> Qmin -793.0, Qmax 793.0
% INFO    : Gen at bus 199 - NG	: Pmax 259.0, Qmin -24.0, Qmax 117.0 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 205 - NG	: Pmax 73.0, Qmin -33.33, Qmax 33.33 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 206 - NG	: Pmax 146.0, Qmin -33.33, Qmax 33.33 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 222 - NG	: Pmax 151.0, Qmin -33.33, Qmax 33.33 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 237 - NG	: Pmax 130.0, Qmin -23.73, Qmax 23.73 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 237 - NG	: Pmax 248.0, Qmin -23.73, Qmax 23.73 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 248 - NG	: Pmax 90.0, Qmin -33.33, Qmax 33.33 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 271 - NG	: Pmax 152.0, Qmin -32.4, Qmax 32.4 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 275 - NG	: Pmax 159.0, Qmin -27.49, Qmax 27.49 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 278 - PEL	: Pmax 89.0, Qmin -44.4, Qmax 44.4 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 280 - NG	: Pmax 84.0, Qmin -23.73, Qmax 23.73 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 280 - NG	: Pmax 389.0, Qmin -23.73, Qmax 23.73 -> Qmin -195.0, Qmax 195.0
% INFO    : Gen at bus 281 - PEL	: Pmax 123.0, Qmin -22.8, Qmax 198.0 -> Qmin -62.0, Qmax 198.0
% INFO    : Gen at bus 296 - COW	: Pmax 563.0, Qmin -99.0, Qmax 101.0 -> Qmin -282.0, Qmax 282.0
% INFO    : Gen at bus 296 - COW	: Pmax 393.0, Qmin -99.0, Qmax 101.0 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 309 - NG	: Pmax 258.0, Qmin -43.33, Qmax 43.33 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 309 - COW	: Pmax 270.0, Qmin -43.33, Qmax 43.33 -> Qmin -135.0, Qmax 135.0
% INFO    : Gen at bus 315 - NG	: Pmax 122.0, Qmin -23.73, Qmax 23.73 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 315 - NG	: Pmax 138.0, Qmin -23.73, Qmax 23.73 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 326 - COW	: Pmax 162.0, Qmin -4.69, Qmax 180.0 -> Qmin -81.0, Qmax 180.0
% INFO    : Gen at bus 352 - PEL	: Pmax 83.0, Qmin -19.0, Qmax 19.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 352 - NG	: Pmax 140.0, Qmin -19.0, Qmax 19.0 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 353 - PEL	: Pmax 83.0, Qmin -33.33, Qmax 33.33 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 355 - NG	: Pmax 143.0, Qmin -7.67, Qmax 7.67 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 355 - NG	: Pmax 118.0, Qmin -7.67, Qmax 7.67 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 359 - PEL	: Pmax 243.0, Qmin -7.67, Qmax 7.67 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 359 - NG	: Pmax 25.0, Qmin -7.67, Qmax 7.67 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 361 - PEL	: Pmax 30.0, Qmin -2.54, Qmax 198.0 -> Qmin -15.0, Qmax 198.0
% INFO    : Gen at bus 361 - COW	: Pmax 353.0, Qmin -1.33, Qmax 1.33 -> Qmin -177.0, Qmax 177.0
% INFO    : Gen at bus 362 - NG	: Pmax 267.0, Qmin -21.6, Qmax 197.0 -> Qmin -134.0, Qmax 197.0
% INFO    : Gen at bus 364 - NG	: Pmax 62.0, Qmin -19.0, Qmax 19.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 365 - NG	: Pmax 167.0, Qmin -33.33, Qmax 33.33 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 365 - NG	: Pmax 206.0, Qmin -4.8, Qmax 195.0 -> Qmin -103.0, Qmax 195.0
% INFO    : Gen at bus 366 - NG	: Pmax 441.0, Qmin -74.4, Qmax 74.4 -> Qmin -221.0, Qmax 221.0
% INFO    : Gen at bus 368 - NG	: Pmax 206.0, Qmin -22.8, Qmax 199.0 -> Qmin -103.0, Qmax 199.0
% INFO    : Gen at bus 369 - NG	: Pmax 394.0, Qmin -10.0, Qmax 10.0 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 369 - PEL	: Pmax 113.0, Qmin -10.0, Qmax 10.0 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 371 - NG	: Pmax 113.0, Qmin -7.67, Qmax 7.67 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 371 - NG	: Pmax 17.0, Qmin -7.67, Qmax 7.67 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 385 - NG	: Pmax 194.0, Qmin -18.0, Qmax 18.0 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 388 - NG	: Pmax 31.0, Qmin -10.0, Qmax 10.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 390 - COW	: Pmax 686.0, Qmin -75.6, Qmax 75.6 -> Qmin -343.0, Qmax 343.0
% INFO    : Gen at bus 395 - COW	: Pmax 959.0, Qmin -60.0, Qmax 60.0 -> Qmin -480.0, Qmax 480.0
% INFO    : Gen at bus 398 - NG	: Pmax 70.0, Qmin -7.67, Qmax 7.67 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 401 - NG	: Pmax 191.0, Qmin -51.33, Qmax 51.33 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 414 - COW	: Pmax 690.0, Qmin -109.2, Qmax 109.2 -> Qmin -345.0, Qmax 345.0
% INFO    : Gen at bus 423 - COW	: Pmax 217.0, Qmin -52.8, Qmax 73.0 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 424 - NG	: Pmax 280.0, Qmin -34.8, Qmax 73.0 -> Qmin -140.0, Qmax 140.0
% INFO    : Gen at bus 440 - COW	: Pmax 626.0, Qmin -40.0, Qmax 110.0 -> Qmin -313.0, Qmax 313.0
% INFO    : Gen at bus 455 - NG	: Pmax 39.0, Qmin -8.33, Qmax 8.33 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 455 - COW	: Pmax 135.0, Qmin -8.33, Qmax 8.33 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 457 - NG	: Pmax 230.0, Qmin -33.33, Qmax 33.33 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 458 - NG	: Pmax 114.0, Qmin -16.67, Qmax 16.67 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 475 - NG	: Pmax 174.0, Qmin -24.0, Qmax 73.0 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 475 - NG	: Pmax 114.0, Qmin -24.0, Qmax 73.0 -> Qmin -57.0, Qmax 73.0
% INFO    : Gen at bus 476 - NG	: Pmax 223.0, Qmin -15.6, Qmax 73.0 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 476 - COW	: Pmax 254.0, Qmin -36.67, Qmax 36.67 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 483 - NG	: Pmax 175.0, Qmin -33.33, Qmax 33.33 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 514 - NG	: Pmax 263.0, Qmin -87.18, Qmax 87.18 -> Qmin -132.0, Qmax 132.0
% INFO    : Gen at bus 545 - COW	: Pmax 1480.0, Qmin -87.6, Qmax 190.0 -> Qmin -740.0, Qmax 740.0
% INFO    : Gen at bus 546 - NG	: Pmax 417.0, Qmin -23.75, Qmax 190.0 -> Qmin -209.0, Qmax 209.0
% INFO    : Gen at bus 546 - NG	: Pmax 448.0, Qmin -21.84, Qmax 190.0 -> Qmin -224.0, Qmax 224.0
% INFO    : Gen at bus 547 - COW	: Pmax 818.0, Qmin -88.8, Qmax 190.0 -> Qmin -409.0, Qmax 409.0
% INFO    : Gen at bus 547 - NG	: Pmax 543.0, Qmin -88.8, Qmax 190.0 -> Qmin -272.0, Qmax 272.0
% INFO    : Gen at bus 547 - NUC	: Pmax 869.0, Qmin -88.8, Qmax 190.0 -> Qmin -435.0, Qmax 435.0
% INFO    : Gen at bus 548 - COW	: Pmax 931.0, Qmin -183.6, Qmax 227.41 -> Qmin -466.0, Qmax 466.0
% INFO    : Gen at bus 548 - NG	: Pmax 439.0, Qmin -183.6, Qmax 190.0 -> Qmin -220.0, Qmax 220.0
% INFO    : Gen at bus 548 - NG	: Pmax 459.0, Qmin -183.6, Qmax 190.0 -> Qmin -230.0, Qmax 230.0
% INFO    : Gen at bus 560 - COW	: Pmax 932.0, Qmin -15.0, Qmax 106.25 -> Qmin -466.0, Qmax 466.0
% INFO    : Gen at bus 570 - NG	: Pmax 690.0, Qmin -250.8, Qmax 237.5 -> Qmin -345.0, Qmax 345.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 3	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4	: Pg=244.0, Qg=-101.0 -> Pg=243.545, Qg=-34.935
% INFO    : Gen at bus 4	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 9	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 10	: Pg=221.0, Qg=-34.0 -> Pg=161.875, Qg=0.0
% INFO    : Gen at bus 10	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 15	: Pg=16.0, Qg=-3.0 -> Pg=-82.0, Qg=21.5
% INFO    : Gen at bus 15	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 15	: Pg=16.0, Qg=-3.0 -> Pg=-84.0, Qg=21.5
% INFO    : Gen at bus 15	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 15	: Pg=16.0, Qg=-3.0 -> Pg=-74.5, Qg=27.5
% INFO    : Gen at bus 15	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 16	: Pg=10.0, Qg=-4.0 -> Pg=-93.0, Qg=30.0
% INFO    : Gen at bus 16	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 19	: Pg=124.0, Qg=14.0 -> Pg=238.5, Qg=0.0
% INFO    : Gen at bus 19	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 20	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 22	: Pg=19.0, Qg=-1.0 -> Pg=13.0, Qg=2.0
% INFO    : Gen at bus 22	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 29	: Pg=27.0, Qg=-2.0 -> Pg=36.0, Qg=0.5
% INFO    : Gen at bus 29	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 30	: Pg=26.0, Qg=3.0 -> Pg=33.0, Qg=-0.5
% INFO    : Gen at bus 30	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 37	: Pg=28.0, Qg=1.0 -> Pg=25.0, Qg=9.0
% INFO    : Gen at bus 37	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 44	: Pg=36.0, Qg=2.0 -> Pg=54.25, Qg=4.5
% INFO    : Gen at bus 44	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 45	: Pg=86.0, Qg=-15.0 -> Pg=48.5, Qg=11.0
% INFO    : Gen at bus 45	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 49	: Pg=60.0, Qg=3.0 -> Pg=34.5, Qg=5.5
% INFO    : Gen at bus 49	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 54	: Pg=20.0, Qg=-12.0 -> Pg=12.0, Qg=10.0
% INFO    : Gen at bus 54	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 54	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 58	: Pg=45.0, Qg=2.0 -> Pg=31.5, Qg=9.0
% INFO    : Gen at bus 58	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 60	: Pg=26.0, Qg=-1.0 -> Pg=40.0, Qg=-2.5
% INFO    : Gen at bus 60	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 68	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 69	: Pg=237.0, Qg=-90.0 -> Pg=194.545, Qg=-35.27
% INFO    : Gen at bus 69	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 74	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 75	: Pg=191.0, Qg=65.0 -> Pg=228.52, Qg=0.0
% INFO    : Gen at bus 75	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80	: Pg=14.0, Qg=-2.0 -> Pg=-77.5, Qg=21.5
% INFO    : Gen at bus 80	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80	: Pg=14.0, Qg=-2.0 -> Pg=-72.5, Qg=21.5
% INFO    : Gen at bus 80	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 80	: Pg=14.0, Qg=-2.0 -> Pg=-90.0, Qg=27.5
% INFO    : Gen at bus 80	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 81	: Pg=10.0, Qg=-5.0 -> Pg=-89.5, Qg=30.0
% INFO    : Gen at bus 81	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 84	: Pg=170.0, Qg=8.0 -> Pg=160.5, Qg=-10.5
% INFO    : Gen at bus 84	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 85	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 87	: Pg=26.0, Qg=2.0 -> Pg=27.0, Qg=9.5
% INFO    : Gen at bus 87	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 94	: Pg=30.0, Qg=-1.0 -> Pg=35.5, Qg=4.5
% INFO    : Gen at bus 94	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 95	: Pg=31.0, Qg=1.0 -> Pg=25.0, Qg=7.5
% INFO    : Gen at bus 95	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 102	: Pg=33.0, Qg=-1.0 -> Pg=20.0, Qg=8.0
% INFO    : Gen at bus 102	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 109	: Pg=40.0, Qg=3.0 -> Pg=32.75, Qg=3.5
% INFO    : Gen at bus 109	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 110	: Pg=134.0, Qg=-3.0 -> Pg=183.5, Qg=3.5
% INFO    : Gen at bus 110	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 114	: Pg=88.0, Qg=-9.0 -> Pg=86.5, Qg=6.0
% INFO    : Gen at bus 114	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 119	: Pg=74.0, Qg=-12.0 -> Pg=71.0, Qg=12.5
% INFO    : Gen at bus 119	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 119	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 123	: Pg=49.0, Qg=4.0 -> Pg=93.5, Qg=14.0
% INFO    : Gen at bus 123	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 125	: Pg=30.0, Qg=1.0 -> Pg=20.0, Qg=14.5
% INFO    : Gen at bus 125	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 132	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 133	: Pg=160.0, Qg=81.0 -> Pg=154.6725, Qg=0.0
% INFO    : Gen at bus 133	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 135	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 138	: Pg=51.0, Qg=-5.0 -> Pg=32.1175, Qg=0.0
% INFO    : Gen at bus 138	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 142	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 144	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 152	: Pg=59.0, Qg=-1.0 -> Pg=47.5, Qg=10.5
% INFO    : Gen at bus 152	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 153	: Pg=102.0, Qg=-19.0 -> Pg=88.0, Qg=-45.0
% INFO    : Gen at bus 153	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 153	: Pg=102.0, Qg=-19.0 -> Pg=97.5, Qg=-36.0
% INFO    : Gen at bus 153	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 153	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 157	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 159	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 160	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 167	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 168	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 172	: Pg=42.0, Qg=-10.0 -> Pg=57.0, Qg=-1.5
% INFO    : Gen at bus 172	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 178	: Pg=35.0, Qg=-1.0 -> Pg=49.5, Qg=1.0
% INFO    : Gen at bus 178	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 180	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 183	: Pg=223.0, Qg=219.0 -> Pg=171.25, Qg=0.0
% INFO    : Gen at bus 183	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 184	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 184	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 184	: Pg=185.0, Qg=-210.0 -> Pg=166.0, Qg=0.0
% INFO    : Gen at bus 184	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 185	: Pg=212.0, Qg=526.0 -> Pg=140.5, Qg=0.0
% INFO    : Gen at bus 185	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 186	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 186	: Pg=206.0, Qg=65.0 -> Pg=154.5, Qg=0.0
% INFO    : Gen at bus 186	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 187	: Pg=668.0, Qg=481.0 -> Pg=944.465, Qg=0.0
% INFO    : Gen at bus 187	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 199	: Pg=188.0, Qg=20.0 -> Pg=152.0, Qg=0.0
% INFO    : Gen at bus 199	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 205	: Pg=59.0, Qg=14.0 -> Pg=59.52, Qg=11.0
% INFO    : Gen at bus 205	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 205	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 206	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 210	: Pg=68.0, Qg=15.0 -> Pg=40.625, Qg=13.0
% INFO    : Gen at bus 210	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 222	: Pg=68.0, Qg=-5.0 -> Pg=44.0, Qg=7.5
% INFO    : Gen at bus 222	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 222	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 226	: Pg=65.0, Qg=-21.0 -> Pg=108.5, Qg=13.5
% INFO    : Gen at bus 226	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 227	: Pg=43.0, Qg=-31.0 -> Pg=62.5, Qg=8.0
% INFO    : Gen at bus 227	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 230	: Pg=132.0, Qg=-14.0 -> Pg=69.0, Qg=-2.0
% INFO    : Gen at bus 230	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 237	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 237	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 248	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 271	: Pg=85.0, Qg=-27.0 -> Pg=80.14, Qg=0.0
% INFO    : Gen at bus 271	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 275	: Pg=111.0, Qg=10.0 -> Pg=101.96, Qg=0.0
% INFO    : Gen at bus 275	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 278	: Pg=86.0, Qg=-37.0 -> Pg=46.9375, Qg=0.0
% INFO    : Gen at bus 278	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 280	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 280	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 281	: Pg=84.0, Qg=-19.0 -> Pg=66.325, Qg=68.0
% INFO    : Gen at bus 281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 296	: Pg=367.0, Qg=-21.0 -> Pg=365.0825, Qg=0.0
% INFO    : Gen at bus 296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 296	: Pg=376.0, Qg=-21.0 -> Pg=282.285, Qg=0.0
% INFO    : Gen at bus 296	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 309	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 309	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 315	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 315	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 326	: Pg=53.0, Qg=1.0 -> Pg=86.5, Qg=49.5
% INFO    : Gen at bus 326	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 352	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 352	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 353	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 355	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 355	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 356	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 359	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 359	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 361	: Pg=20.0, Qg=2.0 -> Pg=46.0, Qg=9.5
% INFO    : Gen at bus 361	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 361	: Pg=25.0, Qg=2.0 -> Pg=16.1875, Qg=91.5
% INFO    : Gen at bus 361	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 361	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 362	: Pg=197.0, Qg=18.0 -> Pg=149.7075, Qg=31.5
% INFO    : Gen at bus 362	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 364	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 364	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 365	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 365	: Pg=124.0, Qg=-4.0 -> Pg=104.2825, Qg=46.0
% INFO    : Gen at bus 365	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 366	: Pg=292.0, Qg=-62.0 -> Pg=253.3175, Qg=0.0
% INFO    : Gen at bus 366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 368	: Pg=80.0, Qg=-19.0 -> Pg=118.0425, Qg=48.0
% INFO    : Gen at bus 368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 371	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 371	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 375	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 382	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 385	: Pg=43.0, Qg=-15.0 -> Pg=103.7225, Qg=0.0
% INFO    : Gen at bus 385	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 388	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 388	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 390	: Pg=545.0, Qg=63.0 -> Pg=459.285, Qg=0.0
% INFO    : Gen at bus 390	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 395	: Pg=320.0, Qg=-50.0 -> Pg=533.1025, Qg=0.0
% INFO    : Gen at bus 395	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 398	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 401	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 407	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 411	: Pg=161.0, Qg=-54.0 -> Pg=90.0, Qg=9.0
% INFO    : Gen at bus 411	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 414	: Pg=410.0, Qg=-91.0 -> Pg=416.86, Qg=0.0
% INFO    : Gen at bus 414	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 422	: Pg=120.0, Qg=-112.0 -> Pg=96.4225, Qg=0.0
% INFO    : Gen at bus 422	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 423	: Pg=141.0, Qg=44.0 -> Pg=126.0, Qg=0.0
% INFO    : Gen at bus 423	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 424	: Pg=132.0, Qg=29.0 -> Pg=157.5, Qg=0.0
% INFO    : Gen at bus 424	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 424	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 440	: Pg=151.0, Qg=40.0 -> Pg=321.0, Qg=0.0
% INFO    : Gen at bus 440	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 441	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 445	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 455	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 455	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 455	: Pg=66.0, Qg=21.0 -> Pg=38.5, Qg=5.5
% INFO    : Gen at bus 455	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 455	: Pg=66.0, Qg=21.0 -> Pg=155.0, Qg=5.0
% INFO    : Gen at bus 455	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 457	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 458	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 475	: Pg=83.0, Qg=20.0 -> Pg=104.5, Qg=0.0
% INFO    : Gen at bus 475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 475	: Pg=71.0, Qg=20.0 -> Pg=71.5825, Qg=8.0
% INFO    : Gen at bus 475	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 476	: Pg=123.0, Qg=13.0 -> Pg=136.53, Qg=0.0
% INFO    : Gen at bus 476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 476	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 480	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 483	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 514	: Pg=94.0, Qg=-57.0 -> Pg=132.16, Qg=0.0
% INFO    : Gen at bus 514	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 545	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 545	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 545	: Pg=444.0, Qg=-73.0 -> Pg=800.0, Qg=0.0
% INFO    : Gen at bus 545	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 546	: Pg=329.0, Qg=12.0 -> Pg=268.5, Qg=0.0
% INFO    : Gen at bus 546	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 546	: Pg=329.0, Qg=12.0 -> Pg=284.0, Qg=0.0
% INFO    : Gen at bus 546	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 547	: Pg=481.0, Qg=74.0 -> Pg=497.445, Qg=0.0
% INFO    : Gen at bus 547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 547	: Pg=481.0, Qg=74.0 -> Pg=359.945, Qg=0.0
% INFO    : Gen at bus 547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 547	: Pg=481.0, Qg=74.0 -> Pg=522.945, Qg=0.0
% INFO    : Gen at bus 547	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 548	: Pg=427.0, Qg=153.0 -> Pg=525.5, Qg=0.0
% INFO    : Gen at bus 548	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 548	: Pg=427.0, Qg=153.0 -> Pg=279.5, Qg=0.0
% INFO    : Gen at bus 548	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 548	: Pg=427.0, Qg=153.0 -> Pg=289.5, Qg=0.0
% INFO    : Gen at bus 548	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 557	: Pg=180.0, Qg=-217.0 -> Pg=136.975, Qg=0.0
% INFO    : Gen at bus 557	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 560	: Pg=512.0, Qg=8.0 -> Pg=488.9175, Qg=0.0
% INFO    : Gen at bus 560	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 560	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 570	: Pg=422.0, Qg=209.0 -> Pg=405.0, Qg=0.0
% INFO    : Gen at bus 570	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 574	: Pg=31.0, Qg=-5.0 -> Pg=48.0, Qg=0.0
% INFO    : Gen at bus 574	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 580	: Pg=48.0, Qg=-21.0 -> Pg=43.5, Qg=-2.0
% INFO    : Gen at bus 580	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
