%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Active Power Increase              %%%%%
%%%%                         08 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case6470_rte__api
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Gen at bus 694 - PEL	: Pmax 182.0, Qmin -10.8, Qmax 10.8 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 698 - NG	: Pmax 70.0, Qmin -17.0, Qmax 15.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 698 - PEL	: Pmax 39.0, Qmin -17.0, Qmax 15.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 697 - NG	: Pmax 87.0, Qmin -15.0, Qmax 15.0 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 697 - PEL	: Pmax 90.0, Qmin -15.0, Qmax 15.0 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 696 - NG	: Pmax 52.0, Qmin -17.0, Qmax 15.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 696 - NG	: Pmax 69.0, Qmin -17.0, Qmax 15.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 704 - NG	: Pmax 23.0, Qmin -3.6, Qmax 3.6 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 704 - NG	: Pmax 52.0, Qmin -3.6, Qmax 3.6 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 704 - COW	: Pmax 19.0, Qmin -3.0, Qmax 3.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 704 - COW	: Pmax 425.0, Qmin -5.0, Qmax 6.0 -> Qmin -213.0, Qmax 213.0
% INFO    : Gen at bus 731 - COW	: Pmax 328.0, Qmin -28.8, Qmax 28.8 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 732 - NG	: Pmax 71.0, Qmin -28.8, Qmax 28.8 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 733 - PEL	: Pmax 70.0, Qmin -14.4, Qmax 14.4 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 733 - COW	: Pmax 48.0, Qmin -14.4, Qmax 14.4 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 735 - COW	: Pmax 1544.0, Qmin 0.0, Qmax 0.0 -> Qmin -772.0, Qmax 772.0
% INFO    : Gen at bus 735 - PEL	: Pmax 82.0, Qmin -39.6, Qmax 39.6 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 736 - NG	: Pmax 111.0, Qmin -32.4, Qmax 32.4 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 743 - NG	: Pmax 89.0, Qmin -4.8, Qmax 4.8 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 743 - PEL	: Pmax 39.0, Qmin -4.8, Qmax 4.8 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 745 - NG	: Pmax 253.0, Qmin -31.2, Qmax 31.2 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 750 - PEL	: Pmax 19.0, Qmin -3.0, Qmax 3.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 757 - PEL	: Pmax 50.0, Qmin -8.0, Qmax 8.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 759 - NG	: Pmax 46.0, Qmin 0.0, Qmax 0.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 760 - PEL	: Pmax 12.0, Qmin 0.0, Qmax 0.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 759 - NG	: Pmax 180.0, Qmin -14.4, Qmax 14.4 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 760 - PEL	: Pmax 129.0, Qmin -22.8, Qmax 22.8 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 761 - PEL	: Pmax 37.0, Qmin -0.06, Qmax 0.06 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 761 - PEL	: Pmax 38.0, Qmin -0.16, Qmax 0.16 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 761 - PEL	: Pmax 3.0, Qmin -0.11, Qmax 0.11 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 765 - NG	: Pmax 31.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 765 - PEL	: Pmax 101.0, Qmin -4.8, Qmax 4.8 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 785 - NG	: Pmax 70.0, Qmin -26.0, Qmax 26.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 786 - NG	: Pmax 243.0, Qmin -26.0, Qmax 26.0 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 800 - PEL	: Pmax 67.0, Qmin -17.0, Qmax 15.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 800 - NG	: Pmax 126.0, Qmin -17.0, Qmax 15.0 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 801 - COW	: Pmax 48.0, Qmin -17.0, Qmax 15.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 801 - PEL	: Pmax 36.0, Qmin -17.0, Qmax 15.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 802 - NG	: Pmax 41.0, Qmin -17.0, Qmax 15.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 802 - PEL	: Pmax 55.0, Qmin -17.0, Qmax 15.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 806 - NG	: Pmax 332.0, Qmin -15.6, Qmax 15.6 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 814 - PEL	: Pmax 111.0, Qmin -9.0, Qmax 10.8 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 814 - PEL	: Pmax 30.0, Qmin -9.0, Qmax 6.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 815 - COW	: Pmax 81.0, Qmin -9.0, Qmax 6.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 815 - PEL	: Pmax 100.0, Qmin -9.0, Qmax 6.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 815 - NG	: Pmax 187.0, Qmin -9.0, Qmax 6.0 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 815 - NG	: Pmax 123.0, Qmin -9.0, Qmax 6.0 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 825 - NG	: Pmax 93.0, Qmin -3.0, Qmax 3.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 825 - NG	: Pmax 115.0, Qmin -13.2, Qmax 13.2 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 828 - PEL	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 829 - PEL	: Pmax 555.0, Qmin -20.4, Qmax 20.4 -> Qmin -278.0, Qmax 278.0
% INFO    : Gen at bus 830 - PEL	: Pmax 61.0, Qmin -10.0, Qmax 10.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 832 - NG	: Pmax 40.0, Qmin -3.43, Qmax 3.14 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 832 - NG	: Pmax 65.0, Qmin -1.2, Qmax 1.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 835 - NG	: Pmax 83.0, Qmin -15.6, Qmax 15.6 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 837 - NG	: Pmax 155.0, Qmin -7.5, Qmax 7.5 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 837 - PEL	: Pmax 124.0, Qmin -7.5, Qmax 7.5 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 856 - NG	: Pmax 39.0, Qmin -0.0, Qmax 1.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 856 - PEL	: Pmax 41.0, Qmin 0.0, Qmax 1.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 864 - PEL	: Pmax 119.0, Qmin -22.8, Qmax 22.8 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 885 - NG	: Pmax 588.0, Qmin -6.0, Qmax 6.0 -> Qmin -294.0, Qmax 294.0
% INFO    : Gen at bus 885 - COW	: Pmax 740.0, Qmin -3.0, Qmax 3.0 -> Qmin -370.0, Qmax 370.0
% INFO    : Gen at bus 889 - COW	: Pmax 757.0, Qmin -5.0, Qmax 5.0 -> Qmin -379.0, Qmax 379.0
% INFO    : Gen at bus 889 - COW	: Pmax 568.0, Qmin -5.0, Qmax 5.0 -> Qmin -284.0, Qmax 284.0
% INFO    : Gen at bus 889 - NG	: Pmax 260.0, Qmin -5.0, Qmax 5.0 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 889 - NG	: Pmax 66.0, Qmin -5.0, Qmax 5.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 907 - COW	: Pmax 247.0, Qmin -15.6, Qmax 15.6 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 944 - COW	: Pmax 315.0, Qmin -22.8, Qmax 22.8 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 948 - PEL	: Pmax 42.0, Qmin -0.1, Qmax 0.1 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 969 - NG	: Pmax 170.0, Qmin -33.6, Qmax 33.6 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 971 - NG	: Pmax 181.0, Qmin -32.4, Qmax 32.4 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 977 - NG	: Pmax 156.0, Qmin -5.0, Qmax 5.0 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 977 - PEL	: Pmax 13.0, Qmin -5.0, Qmax 5.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 987 - NG	: Pmax 508.0, Qmin -10.0, Qmax 22.0 -> Qmin -254.0, Qmax 254.0
% INFO    : Gen at bus 987 - NG	: Pmax 121.0, Qmin -5.76, Qmax 7.0 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 987 - NG	: Pmax 109.0, Qmin -10.0, Qmax 22.0 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 989 - NG	: Pmax 375.0, Qmin 0.0, Qmax 0.0 -> Qmin -188.0, Qmax 188.0
% INFO    : Gen at bus 991 - NG	: Pmax 78.0, Qmin -6.0, Qmax 6.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 1013 - NG	: Pmax 77.0, Qmin -1.2, Qmax 1.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 1017 - NG	: Pmax 107.0, Qmin -8.4, Qmax 8.4 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 1029 - NG	: Pmax 194.0, Qmin -19.2, Qmax 19.2 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 1054 - NG	: Pmax 139.0, Qmin 0.0, Qmax 0.0 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 1054 - PEL	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1061 - COW	: Pmax 402.0, Qmin -14.4, Qmax 14.4 -> Qmin -201.0, Qmax 201.0
% INFO    : Gen at bus 1062 - NG	: Pmax 301.0, Qmin -75.6, Qmax 75.6 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 1069 - NG	: Pmax 114.0, Qmin 0.0, Qmax 0.0 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 1070 - COW	: Pmax 89.0, Qmin -27.6, Qmax 27.6 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1074 - COW	: Pmax 238.0, Qmin 0.0, Qmax 0.0 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 1112 - NG	: Pmax 134.0, Qmin -8.4, Qmax 8.4 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 1112 - NG	: Pmax 28.0, Qmin -3.0, Qmax 3.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 1112 - NG	: Pmax 254.0, Qmin -3.0, Qmax 3.0 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 1129 - PEL	: Pmax 15.0, Qmin -0.1, Qmax 0.1 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 1132 - PEL	: Pmax 164.0, Qmin -31.2, Qmax 31.2 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1139 - NG	: Pmax 168.0, Qmin -16.8, Qmax 16.8 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 1151 - PEL	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1215 - NG	: Pmax 290.0, Qmin -11.59, Qmax 12.42 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 1225 - NG	: Pmax 139.0, Qmin -42.0, Qmax 42.0 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 1250 - NG	: Pmax 195.0, Qmin -10.0, Qmax 20.0 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 1260 - PEL	: Pmax 50.0, Qmin -8.4, Qmax 8.4 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 1263 - NG	: Pmax 142.0, Qmin -28.8, Qmax 28.8 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 1267 - NG	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1281 - PEL	: Pmax 78.0, Qmin -4.8, Qmax 4.8 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 1281 - PEL	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1290 - COW	: Pmax 46.0, Qmin -0.35, Qmax 0.35 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 1290 - PEL	: Pmax 51.0, Qmin -2.8, Qmax 2.6 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1290 - NG	: Pmax 38.0, Qmin -15.6, Qmax 15.6 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 1307 - PEL	: Pmax 35.0, Qmin -0.1, Qmax 0.1 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 1314 - PEL	: Pmax 50.0, Qmin -1.2, Qmax 1.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 1314 - NG	: Pmax 85.0, Qmin -19.2, Qmax 19.2 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 1314 - COW	: Pmax 57.0, Qmin -1.2, Qmax 1.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1317 - NG	: Pmax 15.0, Qmin 0.0, Qmax 0.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 1317 - PEL	: Pmax 29.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 1319 - NG	: Pmax 36.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 1319 - PEL	: Pmax 52.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1327 - COW	: Pmax 30.0, Qmin -6.5, Qmax 6.5 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 1348 - NG	: Pmax 51.0, Qmin -14.4, Qmax 14.4 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1348 - NG	: Pmax 54.0, Qmin -14.4, Qmax 14.4 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 1358 - NG	: Pmax 144.0, Qmin -16.8, Qmax 16.8 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 1358 - NG	: Pmax 135.0, Qmin -16.8, Qmax 16.8 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 1358 - NG	: Pmax 140.0, Qmin -16.8, Qmax 16.8 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 1360 - NG	: Pmax 230.0, Qmin -18.0, Qmax 18.0 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 1366 - COW	: Pmax 228.0, Qmin -15.6, Qmax 15.6 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 1413 - NG	: Pmax 259.0, Qmin -10.0, Qmax 22.0 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 1423 - NG	: Pmax 172.0, Qmin -50.0, Qmax 50.0 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 1423 - NG	: Pmax 140.0, Qmin -50.0, Qmax 50.0 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 1443 - NG	: Pmax 137.0, Qmin -6.0, Qmax 6.0 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 1457 - COW	: Pmax 456.0, Qmin -10.0, Qmax 2.0 -> Qmin -228.0, Qmax 228.0
% INFO    : Gen at bus 1457 - NG	: Pmax 89.0, Qmin -10.0, Qmax 20.0 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1466 - PEL	: Pmax 5.0, Qmin -0.3, Qmax 0.3 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 1467 - NG	: Pmax 135.0, Qmin -33.6, Qmax 33.6 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 1477 - PEL	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 1498 - NG	: Pmax 112.0, Qmin -12.0, Qmax 12.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 1500 - NG	: Pmax 52.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1500 - PEL	: Pmax 235.0, Qmin -22.8, Qmax 22.8 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 1523 - COW	: Pmax 580.0, Qmin -45.0, Qmax 70.0 -> Qmin -290.0, Qmax 290.0
% INFO    : Gen at bus 1521 - NG	: Pmax 161.0, Qmin -45.0, Qmax 70.0 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 1553 - PEL	: Pmax 8.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 1553 - COW	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 1560 - NG	: Pmax 627.0, Qmin -130.8, Qmax 130.8 -> Qmin -314.0, Qmax 314.0
% INFO    : Gen at bus 1565 - PEL	: Pmax 787.0, Qmin -92.4, Qmax 92.4 -> Qmin -394.0, Qmax 394.0
% INFO    : Gen at bus 1566 - NG	: Pmax 96.0, Qmin -4.8, Qmax 4.8 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 1570 - PEL	: Pmax 152.0, Qmin -30.0, Qmax 30.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 1584 - COW	: Pmax 590.0, Qmin -7.19, Qmax 8.628 -> Qmin -295.0, Qmax 295.0
% INFO    : Gen at bus 1599 - NG	: Pmax 136.0, Qmin -21.6, Qmax 21.6 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 1599 - PEL	: Pmax 50.0, Qmin -12.0, Qmax 11.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 1605 - NG	: Pmax 407.0, Qmin -14.4, Qmax 20.0 -> Qmin -204.0, Qmax 204.0
% INFO    : Gen at bus 1619 - NG	: Pmax 154.0, Qmin -14.4, Qmax 14.4 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 1619 - NG	: Pmax 126.0, Qmin -14.4, Qmax 14.4 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 1630 - COW	: Pmax 238.0, Qmin -36.0, Qmax 36.0 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 1643 - PEL	: Pmax 12.0, Qmin -1.0, Qmax 1.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 1644 - NG	: Pmax 43.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 1644 - NG	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1645 - NG	: Pmax 484.0, Qmin -67.2, Qmax 67.2 -> Qmin -242.0, Qmax 242.0
% INFO    : Gen at bus 1648 - PEL	: Pmax 41.0, Qmin -0.1, Qmax 0.1 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 1659 - COW	: Pmax 178.0, Qmin -6.0, Qmax 6.0 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 1675 - NG	: Pmax 83.0, Qmin -13.2, Qmax 13.2 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 1675 - NG	: Pmax 33.0, Qmin -13.2, Qmax 13.2 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 1684 - NG	: Pmax 16.0, Qmin -5.0, Qmax 5.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 1684 - NG	: Pmax 134.0, Qmin -5.0, Qmax 5.0 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 1685 - PEL	: Pmax 38.0, Qmin 0.0, Qmax 3.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 1686 - NG	: Pmax 23.0, Qmin -3.0, Qmax 3.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1686 - PEL	: Pmax 164.0, Qmin -3.0, Qmax 3.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 1687 - NG	: Pmax 154.0, Qmin -12.0, Qmax 12.0 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 1688 - PEL	: Pmax 53.0, Qmin -1.0, Qmax 1.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 1697 - NG	: Pmax 99.0, Qmin -3.6, Qmax 3.6 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 1697 - PEL	: Pmax 128.0, Qmin -3.6, Qmax 3.6 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 1697 - NG	: Pmax 208.0, Qmin -3.6, Qmax 3.6 -> Qmin -104.0, Qmax 104.0
% INFO    : Gen at bus 1700 - PEL	: Pmax 61.0, Qmin 0.0, Qmax 3.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 1703 - NG	: Pmax 66.0, Qmin -1.2, Qmax 2.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 1717 - PEL	: Pmax 17.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 1728 - PEL	: Pmax 23.0, Qmin -2.0, Qmax 2.7 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1728 - COW	: Pmax 72.0, Qmin -8.0, Qmax 8.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 1731 - NG	: Pmax 396.0, Qmin -28.8, Qmax 28.8 -> Qmin -198.0, Qmax 198.0
% INFO    : Gen at bus 1733 - PEL	: Pmax 66.0, Qmin -15.6, Qmax 15.6 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 1739 - PEL	: Pmax 140.0, Qmin -28.8, Qmax 28.8 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 1739 - NG	: Pmax 107.0, Qmin -6.0, Qmax 6.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 1746 - PEL	: Pmax 106.0, Qmin -18.0, Qmax 20.0 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 1747 - NG	: Pmax 83.0, Qmin -18.0, Qmax 20.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 1748 - NG	: Pmax 57.0, Qmin -18.0, Qmax 20.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1802 - NG	: Pmax 253.0, Qmin 0.0, Qmax 0.0 -> Qmin -127.0, Qmax 127.0
% INFO    : Gen at bus 1812 - NG	: Pmax 309.0, Qmin 0.0, Qmax 2.0 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 1829 - NG	: Pmax 110.0, Qmin 0.0, Qmax 0.0 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 1836 - NG	: Pmax 191.0, Qmin 0.0, Qmax 0.0 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 1842 - NG	: Pmax 246.0, Qmin -4.8, Qmax 4.8 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 1842 - NG	: Pmax 60.0, Qmin -4.8, Qmax 4.8 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 1852 - PEL	: Pmax 47.0, Qmin -2.0, Qmax 2.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 1852 - NG	: Pmax 100.0, Qmin -1.0, Qmax 1.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 1860 - NG	: Pmax 259.0, Qmin -0.1, Qmax 0.1 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 1863 - PEL	: Pmax 24.0, Qmin 0.0, Qmax 1.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 1863 - PEL	: Pmax 40.0, Qmin -0.1, Qmax 0.1 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 1868 - PEL	: Pmax 61.0, Qmin -19.2, Qmax 19.2 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 1868 - PEL	: Pmax 69.0, Qmin -19.2, Qmax 19.2 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 1868 - NG	: Pmax 160.0, Qmin -19.2, Qmax 19.2 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 1869 - PEL	: Pmax 159.0, Qmin -33.6, Qmax 33.6 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 1870 - NG	: Pmax 490.0, Qmin -9.0, Qmax 20.0 -> Qmin -245.0, Qmax 245.0
% INFO    : Gen at bus 1871 - NG	: Pmax 41.0, Qmin -3.5, Qmax 3.5 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 1876 - COW	: Pmax 151.0, Qmin 0.0, Qmax 0.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 1885 - NG	: Pmax 236.0, Qmin -28.8, Qmax 28.8 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 1893 - COW	: Pmax 209.0, Qmin -12.0, Qmax 12.0 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 1894 - PEL	: Pmax 78.0, Qmin -12.0, Qmax 12.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 1895 - PEL	: Pmax 93.0, Qmin -12.0, Qmax 12.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 1896 - PEL	: Pmax 49.0, Qmin -12.0, Qmax 12.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 1908 - NG	: Pmax 51.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 1927 - NG	: Pmax 197.0, Qmin -1.0, Qmax 1.0 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 1940 - NG	: Pmax 108.0, Qmin -26.0, Qmax 26.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 1948 - NG	: Pmax 71.0, Qmin -1.2, Qmax 2.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 1959 - NG	: Pmax 64.0, Qmin 0.0, Qmax 2.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 1967 - PEL	: Pmax 53.0, Qmin -7.0, Qmax 8.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 1968 - NG	: Pmax 83.0, Qmin -8.4, Qmax 8.4 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 1969 - PEL	: Pmax 46.0, Qmin -7.0, Qmax 8.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 1970 - PEL	: Pmax 58.0, Qmin -7.0, Qmax 8.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1971 - NG	: Pmax 89.0, Qmin -7.0, Qmax 8.0 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 1980 - COW	: Pmax 142.0, Qmin -10.0, Qmax 10.0 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 1980 - NG	: Pmax 30.0, Qmin -10.0, Qmax 10.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 1981 - PEL	: Pmax 170.0, Qmin -18.0, Qmax 5.0 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 1982 - NG	: Pmax 157.0, Qmin -18.0, Qmax 20.4 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 1984 - COW	: Pmax 525.0, Qmin -6.0, Qmax 6.0 -> Qmin -263.0, Qmax 263.0
% INFO    : Gen at bus 1986 - NG	: Pmax 57.0, Qmin -16.8, Qmax 16.8 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 1986 - NG	: Pmax 48.0, Qmin -2.0, Qmax 2.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 1992 - NG	: Pmax 141.0, Qmin -3.0, Qmax 3.6 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 2000 - NG	: Pmax 44.0, Qmin -5.0, Qmax 5.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2018 - NG	: Pmax 51.0, Qmin -25.2, Qmax 25.2 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2019 - PEL	: Pmax 51.0, Qmin -25.2, Qmax 25.2 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2019 - PEL	: Pmax 59.0, Qmin -25.2, Qmax 25.2 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2024 - PEL	: Pmax 87.0, Qmin -16.8, Qmax 16.8 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 2028 - NG	: Pmax 100.0, Qmin -7.0, Qmax 7.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2036 - NG	: Pmax 79.0, Qmin -10.8, Qmax 10.8 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 2050 - NG	: Pmax 302.0, Qmin -16.0, Qmax 19.0 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 2060 - NG	: Pmax 54.0, Qmin -4.8, Qmax 4.8 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2084 - NG	: Pmax 321.0, Qmin 0.0, Qmax 2.0 -> Qmin -161.0, Qmax 161.0
% INFO    : Gen at bus 2097 - PEL	: Pmax 195.0, Qmin -12.0, Qmax 12.0 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 2098 - NG	: Pmax 335.0, Qmin -48.0, Qmax 48.0 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 2122 - PEL	: Pmax 117.0, Qmin -20.4, Qmax 20.4 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 2122 - NG	: Pmax 171.0, Qmin -20.4, Qmax 20.4 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 2150 - NG	: Pmax 403.0, Qmin -8.4, Qmax 8.4 -> Qmin -202.0, Qmax 202.0
% INFO    : Gen at bus 2150 - NG	: Pmax 345.0, Qmin -8.4, Qmax 8.4 -> Qmin -173.0, Qmax 173.0
% INFO    : Gen at bus 2160 - NG	: Pmax 588.0, Qmin -27.6, Qmax 27.6 -> Qmin -294.0, Qmax 294.0
% INFO    : Gen at bus 2164 - NG	: Pmax 297.0, Qmin -10.0, Qmax 22.0 -> Qmin -149.0, Qmax 149.0
% INFO    : Gen at bus 2165 - NG	: Pmax 343.0, Qmin -72.0, Qmax 72.0 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 2181 - PEL	: Pmax 24.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2181 - PEL	: Pmax 53.0, Qmin 0.0, Qmax 0.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2186 - NG	: Pmax 237.0, Qmin -30.0, Qmax 30.0 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 2189 - NG	: Pmax 59.0, Qmin 0.0, Qmax 0.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2189 - NG	: Pmax 110.0, Qmin 0.0, Qmax 0.0 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 2191 - NG	: Pmax 48.0, Qmin -10.0, Qmax 22.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 2192 - NG	: Pmax 53.0, Qmin -24.0, Qmax 24.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2194 - NG	: Pmax 99.0, Qmin -31.2, Qmax 31.2 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2225 - PEL	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2225 - NG	: Pmax 120.0, Qmin 0.0, Qmax 0.0 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 2244 - NG	: Pmax 20.0, Qmin -1.2, Qmax 1.2 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2244 - NG	: Pmax 20.0, Qmin -1.2, Qmax 1.2 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2246 - PEL	: Pmax 44.0, Qmin -8.0, Qmax 8.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2246 - PEL	: Pmax 100.0, Qmin -8.0, Qmax 8.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2280 - NG	: Pmax 210.0, Qmin -9.6, Qmax 9.6 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 2290 - PEL	: Pmax 99.0, Qmin -38.4, Qmax 38.4 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2294 - NG	: Pmax 981.0, Qmin -82.8, Qmax 82.8 -> Qmin -491.0, Qmax 491.0
% INFO    : Gen at bus 2296 - NG	: Pmax 93.0, Qmin -20.0, Qmax 20.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2302 - NG	: Pmax 169.0, Qmin 0.0, Qmax 0.0 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 2302 - COW	: Pmax 343.0, Qmin 0.0, Qmax 0.0 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 2328 - NG	: Pmax 90.0, Qmin -14.4, Qmax 14.4 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 2334 - NG	: Pmax 100.0, Qmin 0.0, Qmax 0.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2338 - NG	: Pmax 97.0, Qmin 0.0, Qmax 0.0 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 2340 - NG	: Pmax 189.0, Qmin -9.0, Qmax 12.0 -> Qmin -95.0, Qmax 95.0
% INFO    : Gen at bus 2340 - PEL	: Pmax 139.0, Qmin -9.0, Qmax 12.0 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 2340 - PEL	: Pmax 180.0, Qmin -9.0, Qmax 12.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 2341 - NG	: Pmax 25.0, Qmin -1.0, Qmax 1.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2341 - NG	: Pmax 118.0, Qmin -1.152, Qmax 3.0 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 2342 - COW	: Pmax 60.0, Qmin -13.2, Qmax 13.2 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2364 - PEL	: Pmax 58.0, Qmin -20.0, Qmax 20.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2365 - NG	: Pmax 50.0, Qmin -20.0, Qmax 20.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 2366 - NG	: Pmax 68.0, Qmin -20.0, Qmax 20.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 2367 - PEL	: Pmax 80.0, Qmin -20.0, Qmax 20.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 2368 - NG	: Pmax 50.0, Qmin -20.0, Qmax 20.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 2378 - NG	: Pmax 116.0, Qmin -33.6, Qmax 33.6 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 2395 - NG	: Pmax 38.0, Qmin -13.2, Qmax 13.2 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 2397 - NG	: Pmax 22.0, Qmin 0.0, Qmax 0.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2397 - COW	: Pmax 530.0, Qmin 0.0, Qmax 0.0 -> Qmin -265.0, Qmax 265.0
% INFO    : Gen at bus 2413 - NG	: Pmax 78.0, Qmin -14.0, Qmax 14.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 2415 - PEL	: Pmax 13.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2415 - PEL	: Pmax 299.0, Qmin -20.4, Qmax 20.4 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 2422 - PEL	: Pmax 59.0, Qmin -4.8, Qmax 4.8 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 2422 - NG	: Pmax 151.0, Qmin -4.8, Qmax 4.8 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 2422 - NG	: Pmax 64.0, Qmin -4.8, Qmax 4.8 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 2434 - PEL	: Pmax 72.0, Qmin -2.4, Qmax 2.4 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 2438 - PEL	: Pmax 30.0, Qmin 0.0, Qmax 0.0 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 2438 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 2441 - PEL	: Pmax 165.0, Qmin 0.0, Qmax 0.0 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 2441 - COW	: Pmax 244.0, Qmin 0.0, Qmax 0.0 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 2446 - NG	: Pmax 347.0, Qmin -14.4, Qmax 14.4 -> Qmin -174.0, Qmax 174.0
% INFO    : Gen at bus 2445 - PEL	: Pmax 198.0, Qmin -10.8, Qmax 10.8 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 2462 - PEL	: Pmax 53.0, Qmin -8.0, Qmax 8.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 2463 - NG	: Pmax 50.0, Qmin -3.0, Qmax 3.0 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 2463 - NG	: Pmax 103.0, Qmin -20.4, Qmax 20.4 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 2466 - NG	: Pmax 25.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2477 - PEL	: Pmax 51.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2483 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2497 - NG	: Pmax 98.0, Qmin -5.0, Qmax 5.0 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 2525 - NG	: Pmax 178.0, Qmin -25.2, Qmax 25.2 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 2525 - COW	: Pmax 184.0, Qmin -25.2, Qmax 25.2 -> Qmin -92.0, Qmax 92.0
% INFO    : Gen at bus 2531 - PEL	: Pmax 147.0, Qmin -38.4, Qmax 38.4 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 2532 - PEL	: Pmax 23.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2532 - NG	: Pmax 98.0, Qmin 0.0, Qmax 0.0 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 2534 - NG	: Pmax 158.0, Qmin -18.0, Qmax 18.0 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 2547 - PEL	: Pmax 177.0, Qmin 0.0, Qmax 0.0 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 2549 - NG	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 2557 - PEL	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 2557 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 2560 - COW	: Pmax 141.0, Qmin -33.6, Qmax 33.6 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 2565 - NG	: Pmax 123.0, Qmin -8.4, Qmax 8.4 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 2578 - NG	: Pmax 165.0, Qmin 0.0, Qmax 0.0 -> Qmin -83.0, Qmax 83.0
% INFO    : Gen at bus 2578 - NG	: Pmax 55.0, Qmin 0.0, Qmax 0.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 2583 - NG	: Pmax 111.0, Qmin 0.0, Qmax 0.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 2588 - NG	: Pmax 33.0, Qmin -6.0, Qmax 6.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 2588 - PEL	: Pmax 70.0, Qmin -6.0, Qmax 6.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 2594 - PEL	: Pmax 52.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 2603 - NG	: Pmax 149.0, Qmin -26.4, Qmax 26.4 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 2603 - NG	: Pmax 43.0, Qmin 0.0, Qmax 0.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2612 - NG	: Pmax 343.0, Qmin 0.0, Qmax 0.0 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 2613 - NG	: Pmax 95.0, Qmin -2.0, Qmax 1.68 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 2618 - NG	: Pmax 112.0, Qmin -9.6, Qmax 9.6 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 2626 - PEL	: Pmax 134.0, Qmin -37.2, Qmax 37.2 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 2626 - NG	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 2629 - NG	: Pmax 343.0, Qmin -15.6, Qmax 16.0 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 2642 - NG	: Pmax 171.0, Qmin -0.1, Qmax 0.1 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 2642 - PEL	: Pmax 42.0, Qmin -0.1, Qmax 0.1 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 2642 - COW	: Pmax 122.0, Qmin -1.2, Qmax 1.0 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 2645 - PEL	: Pmax 179.0, Qmin 0.0, Qmax 0.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 2646 - PEL	: Pmax 67.0, Qmin -28.8, Qmax 28.8 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 2647 - NG	: Pmax 213.0, Qmin -14.0, Qmax 14.0 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 2647 - PEL	: Pmax 47.0, Qmin -14.0, Qmax 14.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 2647 - COW	: Pmax 996.0, Qmin -16.0, Qmax 8.0 -> Qmin -498.0, Qmax 498.0
% INFO    : Gen at bus 2648 - PEL	: Pmax 15.0, Qmin -0.1, Qmax 0.1 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 2648 - NG	: Pmax 81.0, Qmin -6.0, Qmax 6.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 2648 - NG	: Pmax 126.0, Qmin -5.0, Qmax 5.0 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 2651 - NG	: Pmax 101.0, Qmin -2.4, Qmax 2.4 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 2651 - NG	: Pmax 234.0, Qmin 0.0, Qmax 0.0 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 2654 - NG	: Pmax 232.0, Qmin -25.2, Qmax 25.2 -> Qmin -116.0, Qmax 116.0
% INFO    : Gen at bus 2661 - PEL	: Pmax 6.0, Qmin -1.7, Qmax 1.7 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 2661 - PEL	: Pmax 64.0, Qmin -6.0, Qmax 6.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 2662 - COW	: Pmax 191.0, Qmin -15.0, Qmax 15.6 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 2662 - PEL	: Pmax 94.0, Qmin -15.0, Qmax 15.6 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2665 - PEL	: Pmax 10.0, Qmin 0.0, Qmax 1.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 2665 - PEL	: Pmax 44.0, Qmin -0.1, Qmax 0.1 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 2666 - PEL	: Pmax 8.0, Qmin -0.1, Qmax 0.1 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 2667 - NG	: Pmax 46.0, Qmin -18.0, Qmax 18.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 2671 - NG	: Pmax 196.0, Qmin -10.0, Qmax 20.0 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 2671 - NG	: Pmax 255.0, Qmin -10.0, Qmax 20.0 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 2671 - COW	: Pmax 520.0, Qmin -10.0, Qmax 20.0 -> Qmin -260.0, Qmax 260.0
% INFO    : Gen at bus 2671 - NG	: Pmax 58.0, Qmin -10.0, Qmax 20.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 2676 - NG	: Pmax 115.0, Qmin -9.6, Qmax 9.6 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 2690 - NG	: Pmax 510.0, Qmin -10.8, Qmax 10.8 -> Qmin -255.0, Qmax 255.0
% INFO    : Gen at bus 2697 - PEL	: Pmax 292.0, Qmin -30.0, Qmax 30.0 -> Qmin -146.0, Qmax 146.0
% INFO    : Gen at bus 2730 - PEL	: Pmax 262.0, Qmin -14.4, Qmax 14.4 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 2735 - NG	: Pmax 85.0, Qmin -18.0, Qmax 18.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 2735 - NG	: Pmax 139.0, Qmin -18.0, Qmax 18.0 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 2767 - NG	: Pmax 157.0, Qmin 0.0, Qmax 0.0 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 2777 - COW	: Pmax 326.0, Qmin 0.0, Qmax 0.0 -> Qmin -163.0, Qmax 163.0
% INFO    : Gen at bus 2813 - NG	: Pmax 139.0, Qmin -28.8, Qmax 28.8 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 2814 - NG	: Pmax 41.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 2819 - NG	: Pmax 22.0, Qmin -8.0, Qmax 8.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 2823 - NG	: Pmax 199.0, Qmin 0.0, Qmax 0.0 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 2834 - NG	: Pmax 613.0, Qmin -21.6, Qmax 21.6 -> Qmin -307.0, Qmax 307.0
% INFO    : Gen at bus 2839 - PEL	: Pmax 32.0, Qmin -5.56, Qmax 4.63 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2841 - NG	: Pmax 387.0, Qmin -7.2, Qmax 7.2 -> Qmin -194.0, Qmax 194.0
% INFO    : Gen at bus 2841 - NG	: Pmax 170.0, Qmin -7.2, Qmax 7.2 -> Qmin -85.0, Qmax 85.0
% INFO    : Gen at bus 2844 - NG	: Pmax 62.0, Qmin -10.8, Qmax 10.8 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 2844 - NG	: Pmax 160.0, Qmin -10.8, Qmax 10.8 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 2846 - PEL	: Pmax 23.0, Qmin 0.0, Qmax 0.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 2846 - PEL	: Pmax 2.0, Qmin 0.0, Qmax 0.0 -> Qmin -1.0, Qmax 1.0
% INFO    : Gen at bus 2858 - NG	: Pmax 84.0, Qmin -8.4, Qmax 8.4 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2869 - COW	: Pmax 300.0, Qmin -10.8, Qmax 10.8 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 2875 - PEL	: Pmax 223.0, Qmin -58.8, Qmax 58.8 -> Qmin -112.0, Qmax 112.0
% INFO    : Gen at bus 2877 - NG	: Pmax 131.0, Qmin -6.0, Qmax 6.0 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 2877 - PEL	: Pmax 25.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 2885 - COW	: Pmax 84.0, Qmin 0.0, Qmax 0.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 2900 - NG	: Pmax 255.0, Qmin -15.6, Qmax 15.6 -> Qmin -128.0, Qmax 128.0
% INFO    : Gen at bus 2900 - PEL	: Pmax 32.0, Qmin -8.0, Qmax 8.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2905 - COW	: Pmax 159.0, Qmin 0.0, Qmax 1.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 2905 - PEL	: Pmax 80.0, Qmin 0.0, Qmax 1.0 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 2905 - COW	: Pmax 66.0, Qmin 0.0, Qmax 1.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 2909 - NG	: Pmax 29.0, Qmin -5.43, Qmax 5.43 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 2929 - NG	: Pmax 45.0, Qmin -3.0, Qmax 3.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 2930 - NG	: Pmax 67.0, Qmin 0.0, Qmax 0.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 2942 - NG	: Pmax 99.0, Qmin -4.8, Qmax 4.8 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 2949 - PEL	: Pmax 32.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 2955 - PEL	: Pmax 93.0, Qmin -31.2, Qmax 31.2 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 2955 - NG	: Pmax 111.0, Qmin -31.2, Qmax 31.2 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 2977 - NG	: Pmax 116.0, Qmin -1.3, Qmax 1.56 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 2984 - PEL	: Pmax 148.0, Qmin -48.0, Qmax 48.0 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 2995 - PEL	: Pmax 146.0, Qmin -32.4, Qmax 32.4 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 3022 - NG	: Pmax 82.0, Qmin -1.7, Qmax 1.7 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 3022 - PEL	: Pmax 92.0, Qmin -1.7, Qmax 1.7 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 3023 - NG	: Pmax 62.0, Qmin -3.0, Qmax 3.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 3025 - NG	: Pmax 306.0, Qmin -24.0, Qmax 24.0 -> Qmin -153.0, Qmax 153.0
% INFO    : Gen at bus 3028 - PEL	: Pmax 20.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3028 - NG	: Pmax 164.0, Qmin 0.0, Qmax 0.0 -> Qmin -82.0, Qmax 82.0
% INFO    : Gen at bus 3030 - NG	: Pmax 178.0, Qmin -31.2, Qmax 31.2 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 3037 - NG	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3039 - PEL	: Pmax 62.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 3050 - NG	: Pmax 229.0, Qmin -2.4, Qmax 2.4 -> Qmin -115.0, Qmax 115.0
% INFO    : Gen at bus 3060 - NG	: Pmax 38.0, Qmin -9.0, Qmax 9.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 3061 - PEL	: Pmax 61.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 3071 - PEL	: Pmax 90.0, Qmin -34.8, Qmax 34.8 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 3098 - NG	: Pmax 102.0, Qmin -10.0, Qmax 5.0 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 3107 - NG	: Pmax 160.0, Qmin -4.056, Qmax 12.0 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 3110 - NG	: Pmax 51.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 3116 - PEL	: Pmax 59.0, Qmin -19.0, Qmax 20.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 3117 - NG	: Pmax 56.0, Qmin -19.0, Qmax 20.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 3118 - NG	: Pmax 48.0, Qmin -20.0, Qmax 20.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3122 - PEL	: Pmax 54.0, Qmin 0.0, Qmax 0.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 3125 - PEL	: Pmax 60.0, Qmin -2.4, Qmax 2.4 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 3126 - PEL	: Pmax 22.0, Qmin -6.0, Qmax 6.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3131 - COW	: Pmax 564.0, Qmin 0.0, Qmax 0.0 -> Qmin -282.0, Qmax 282.0
% INFO    : Gen at bus 3132 - NG	: Pmax 241.0, Qmin -12.0, Qmax 12.0 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 3132 - NG	: Pmax 153.0, Qmin -12.0, Qmax 12.0 -> Qmin -77.0, Qmax 77.0
% INFO    : Gen at bus 3136 - NG	: Pmax 134.0, Qmin -19.2, Qmax 19.2 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 3136 - PEL	: Pmax 47.0, Qmin -0.1, Qmax 0.1 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3140 - PEL	: Pmax 109.0, Qmin 0.0, Qmax 0.0 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 3140 - COW	: Pmax 464.0, Qmin 0.0, Qmax 0.0 -> Qmin -232.0, Qmax 232.0
% INFO    : Gen at bus 3142 - PEL	: Pmax 20.0, Qmin -0.5, Qmax 0.5 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3147 - NG	: Pmax 313.0, Qmin 0.0, Qmax 0.0 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 3147 - NG	: Pmax 75.0, Qmin 0.0, Qmax 0.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 3151 - COW	: Pmax 116.0, Qmin -9.6, Qmax 9.6 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 3157 - NG	: Pmax 678.0, Qmin -18.0, Qmax 22.0 -> Qmin -339.0, Qmax 339.0
% INFO    : Gen at bus 3159 - PEL	: Pmax 62.0, Qmin -1.2, Qmax 1.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 3159 - PEL	: Pmax 26.0, Qmin -1.2, Qmax 1.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 3159 - NG	: Pmax 74.0, Qmin -31.2, Qmax 31.2 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 3178 - NG	: Pmax 38.0, Qmin -3.0, Qmax 10.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 3178 - PEL	: Pmax 12.0, Qmin -3.0, Qmax 10.0 -> Qmin -6.0, Qmax 10.0
% INFO    : Gen at bus 3185 - NG	: Pmax 63.0, Qmin -19.2, Qmax 19.2 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 3185 - NG	: Pmax 120.0, Qmin -19.2, Qmax 19.2 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 3188 - NG	: Pmax 246.0, Qmin 0.0, Qmax 0.0 -> Qmin -123.0, Qmax 123.0
% INFO    : Gen at bus 3219 - PEL	: Pmax 172.0, Qmin 0.0, Qmax 0.0 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 3219 - NG	: Pmax 351.0, Qmin 0.0, Qmax 0.0 -> Qmin -176.0, Qmax 176.0
% INFO    : Gen at bus 3238 - NG	: Pmax 76.0, Qmin -9.6, Qmax 9.6 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 3239 - NG	: Pmax 34.0, Qmin -0.0, Qmax 2.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 3241 - NG	: Pmax 84.0, Qmin -3.0, Qmax 3.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 3244 - NG	: Pmax 329.0, Qmin -33.6, Qmax 33.6 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 3246 - NG	: Pmax 152.0, Qmin -4.0, Qmax 4.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 3250 - NG	: Pmax 31.0, Qmin 0.0, Qmax 0.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 3260 - PEL	: Pmax 94.0, Qmin -24.0, Qmax 24.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 3264 - NG	: Pmax 20.0, Qmin -0.1, Qmax 0.1 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3265 - PEL	: Pmax 64.0, Qmin -7.2, Qmax 7.2 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 3265 - NG	: Pmax 140.0, Qmin -7.2, Qmax 7.2 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 3265 - COW	: Pmax 168.0, Qmin -7.2, Qmax 7.2 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 3266 - NG	: Pmax 145.0, Qmin -20.0, Qmax 25.0 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 3266 - NG	: Pmax 93.0, Qmin -20.0, Qmax 25.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 3276 - NG	: Pmax 236.0, Qmin 0.0, Qmax 0.0 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 3276 - NG	: Pmax 95.0, Qmin 0.0, Qmax 0.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 3280 - PEL	: Pmax 75.0, Qmin -15.0, Qmax 20.0 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 3281 - PEL	: Pmax 47.0, Qmin -24.0, Qmax 20.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3282 - PEL	: Pmax 146.0, Qmin -24.0, Qmax 20.0 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 3295 - PEL	: Pmax 22.0, Qmin -8.5, Qmax 8.5 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3301 - COW	: Pmax 61.0, Qmin -5.0, Qmax 5.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 3308 - PEL	: Pmax 86.0, Qmin -27.6, Qmax 27.6 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 3308 - NG	: Pmax 98.0, Qmin -27.6, Qmax 27.6 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 3313 - PEL	: Pmax 56.0, Qmin 0.0, Qmax 0.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 3313 - NG	: Pmax 61.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 3315 - COW	: Pmax 238.0, Qmin -52.8, Qmax 52.8 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 3315 - NG	: Pmax 116.0, Qmin -52.8, Qmax 52.8 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 3339 - NG	: Pmax 118.0, Qmin -19.2, Qmax 19.2 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 3345 - PEL	: Pmax 58.0, Qmin -24.0, Qmax 24.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 3377 - NG	: Pmax 68.0, Qmin -28.8, Qmax 28.8 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 3377 - NG	: Pmax 68.0, Qmin -28.8, Qmax 28.8 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 3382 - NG	: Pmax 451.0, Qmin -55.2, Qmax 55.2 -> Qmin -226.0, Qmax 226.0
% INFO    : Gen at bus 3383 - COW	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3405 - NG	: Pmax 553.0, Qmin -103.2, Qmax 103.2 -> Qmin -277.0, Qmax 277.0
% INFO    : Gen at bus 3408 - NG	: Pmax 28.0, Qmin -7.26, Qmax 7.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3418 - PEL	: Pmax 81.0, Qmin -1.0, Qmax 1.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 3418 - COW	: Pmax 151.0, Qmin -13.2, Qmax 13.2 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 3418 - NG	: Pmax 20.0, Qmin -1.0, Qmax 1.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3418 - NG	: Pmax 85.0, Qmin -1.0, Qmax 1.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 3418 - NG	: Pmax 317.0, Qmin -1.0, Qmax 1.0 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 3423 - PEL	: Pmax 113.0, Qmin -34.8, Qmax 34.8 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 3423 - NG	: Pmax 72.0, Qmin -34.8, Qmax 34.8 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 3424 - PEL	: Pmax 116.0, Qmin -14.0, Qmax 14.0 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 3424 - PEL	: Pmax 47.0, Qmin -14.0, Qmax 14.0 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 3431 - NG	: Pmax 73.0, Qmin 0.0, Qmax 0.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 3434 - NG	: Pmax 213.0, Qmin -20.4, Qmax 20.4 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 3437 - COW	: Pmax 526.0, Qmin -15.6, Qmax 15.6 -> Qmin -263.0, Qmax 263.0
% INFO    : Gen at bus 3440 - NG	: Pmax 188.0, Qmin -20.4, Qmax 20.4 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 3440 - NG	: Pmax 302.0, Qmin -20.4, Qmax 20.4 -> Qmin -151.0, Qmax 151.0
% INFO    : Gen at bus 3445 - PEL	: Pmax 18.0, Qmin 0.0, Qmax 0.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3450 - NG	: Pmax 51.0, Qmin -15.6, Qmax 15.6 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 3451 - NG	: Pmax 28.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 3454 - NG	: Pmax 401.0, Qmin -3.6, Qmax 3.6 -> Qmin -201.0, Qmax 201.0
% INFO    : Gen at bus 3461 - NG	: Pmax 19.0, Qmin 0.0, Qmax 0.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3468 - NG	: Pmax 132.0, Qmin -10.8, Qmax 10.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 3488 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 3491 - NG	: Pmax 39.0, Qmin -10.0, Qmax 17.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 3495 - NG	: Pmax 261.0, Qmin -9.6, Qmax 9.6 -> Qmin -131.0, Qmax 131.0
% INFO    : Gen at bus 3502 - NG	: Pmax 218.0, Qmin -3.0, Qmax 6.0 -> Qmin -109.0, Qmax 109.0
% INFO    : Gen at bus 3502 - NG	: Pmax 60.0, Qmin -6.0, Qmax 12.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 3506 - NG	: Pmax 74.0, Qmin -10.0, Qmax 15.0 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 3508 - NG	: Pmax 83.0, Qmin -2.8, Qmax 2.8 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 3514 - NG	: Pmax 39.0, Qmin -6.0, Qmax 6.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 3514 - NG	: Pmax 38.0, Qmin -6.0, Qmax 6.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 3522 - PEL	: Pmax 87.0, Qmin -16.0, Qmax 16.0 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 3531 - NG	: Pmax 75.0, Qmin -13.2, Qmax 13.2 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 3545 - NG	: Pmax 332.0, Qmin -38.4, Qmax 38.4 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 3546 - COW	: Pmax 734.0, Qmin -30.0, Qmax 30.0 -> Qmin -367.0, Qmax 367.0
% INFO    : Gen at bus 3551 - NG	: Pmax 22.0, Qmin -2.0, Qmax 5.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3551 - COW	: Pmax 131.0, Qmin -2.0, Qmax 5.0 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 3585 - PEL	: Pmax 277.0, Qmin -68.4, Qmax 68.4 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 3588 - PEL	: Pmax 46.0, Qmin -10.0, Qmax 6.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 3588 - NG	: Pmax 87.0, Qmin -4.2, Qmax 4.2 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 3587 - COW	: Pmax 34.0, Qmin -4.2, Qmax 4.2 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 3587 - NG	: Pmax 202.0, Qmin -4.2, Qmax 4.2 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 3600 - NG	: Pmax 111.0, Qmin -19.0, Qmax 19.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 3602 - NG	: Pmax 288.0, Qmin -9.0, Qmax 10.0 -> Qmin -144.0, Qmax 144.0
% INFO    : Gen at bus 3606 - NG	: Pmax 60.0, Qmin -10.0, Qmax 30.0 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 3638 - PEL	: Pmax 104.0, Qmin -1.0, Qmax 3.0 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 3648 - NG	: Pmax 112.0, Qmin 0.0, Qmax 0.0 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 3648 - NG	: Pmax 89.0, Qmin 0.0, Qmax 0.0 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 3651 - NG	: Pmax 132.0, Qmin 0.0, Qmax 0.0 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 3653 - COW	: Pmax 73.0, Qmin -25.2, Qmax 25.2 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 3654 - NG	: Pmax 68.0, Qmin -12.0, Qmax 12.0 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 3659 - PEL	: Pmax 65.0, Qmin -0.1, Qmax 0.1 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 3662 - PEL	: Pmax 42.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 3663 - PEL	: Pmax 18.0, Qmin -1.0, Qmax 1.0 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 3668 - COW	: Pmax 462.0, Qmin -7.0, Qmax 7.0 -> Qmin -231.0, Qmax 231.0
% INFO    : Gen at bus 3668 - NG	: Pmax 412.0, Qmin -7.0, Qmax 7.0 -> Qmin -206.0, Qmax 206.0
% INFO    : Gen at bus 3669 - NG	: Pmax 93.0, Qmin -3.0, Qmax 3.0 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 3685 - NG	: Pmax 247.0, Qmin -2.0, Qmax 2.0 -> Qmin -124.0, Qmax 124.0
% INFO    : Gen at bus 3687 - PEL	: Pmax 58.0, Qmin -14.4, Qmax 14.4 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 3693 - NG	: Pmax 196.0, Qmin -45.6, Qmax 45.6 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 3695 - COW	: Pmax 328.0, Qmin 0.0, Qmax 0.0 -> Qmin -164.0, Qmax 164.0
% INFO    : Gen at bus 3697 - COW	: Pmax 816.0, Qmin -5.6, Qmax 5.6 -> Qmin -408.0, Qmax 408.0
% INFO    : Gen at bus 3714 - NG	: Pmax 185.0, Qmin -3.6, Qmax 3.6 -> Qmin -93.0, Qmax 93.0
% INFO    : Gen at bus 3716 - PEL	: Pmax 222.0, Qmin -30.0, Qmax 30.0 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 3717 - NG	: Pmax 334.0, Qmin -11.0, Qmax 17.0 -> Qmin -167.0, Qmax 167.0
% INFO    : Gen at bus 3718 - NG	: Pmax 472.0, Qmin -49.2, Qmax 49.2 -> Qmin -236.0, Qmax 236.0
% INFO    : Gen at bus 3745 - NG	: Pmax 402.0, Qmin -7.0, Qmax 6.0 -> Qmin -201.0, Qmax 201.0
% INFO    : Gen at bus 3749 - PEL	: Pmax 187.0, Qmin -37.2, Qmax 37.2 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 3754 - NG	: Pmax 135.0, Qmin -19.2, Qmax 19.2 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 3759 - NG	: Pmax 258.0, Qmin -57.6, Qmax 57.6 -> Qmin -129.0, Qmax 129.0
% INFO    : Gen at bus 3759 - PEL	: Pmax 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 3761 - PEL	: Pmax 84.0, Qmin -28.8, Qmax 28.8 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 3762 - PEL	: Pmax 161.0, Qmin -6.0, Qmax 6.0 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 3797 - NG	: Pmax 290.0, Qmin 0.0, Qmax 0.0 -> Qmin -145.0, Qmax 145.0
% INFO    : Gen at bus 3797 - PEL	: Pmax 41.0, Qmin 0.0, Qmax 0.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 3800 - NG	: Pmax 233.0, Qmin 0.0, Qmax 0.0 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 3800 - PEL	: Pmax 123.0, Qmin 0.0, Qmax 0.0 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 3800 - NG	: Pmax 40.0, Qmin 0.0, Qmax 0.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 3802 - NG	: Pmax 95.0, Qmin -2.4, Qmax 2.4 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 3802 - NG	: Pmax 278.0, Qmin -2.4, Qmax 2.4 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 3817 - PEL	: Pmax 44.0, Qmin -8.0, Qmax 12.0 -> Qmin -22.0, Qmax 22.0
% INFO    : Gen at bus 3818 - NG	: Pmax 34.0, Qmin -8.0, Qmax 12.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 3819 - PEL	: Pmax 100.0, Qmin -8.0, Qmax 12.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 3823 - NG	: Pmax 202.0, Qmin -37.2, Qmax 37.2 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 3827 - COW	: Pmax 399.0, Qmin 0.0, Qmax 0.0 -> Qmin -200.0, Qmax 200.0
% INFO    : Gen at bus 3837 - NG	: Pmax 260.0, Qmin 0.0, Qmax 0.0 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 3843 - NG	: Pmax 111.0, Qmin -31.2, Qmax 31.2 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 3854 - NG	: Pmax 143.0, Qmin -4.0, Qmax 6.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 3864 - NG	: Pmax 171.0, Qmin -40.8, Qmax 40.8 -> Qmin -86.0, Qmax 86.0
% INFO    : Gen at bus 3869 - NG	: Pmax 134.0, Qmin -13.2, Qmax 13.2 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 3870 - NG	: Pmax 100.0, Qmin 0.0, Qmax 0.0 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 3877 - PEL	: Pmax 82.0, Qmin 0.0, Qmax 0.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 3894 - PEL	: Pmax 9.0, Qmin -1.0, Qmax 1.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3894 - PEL	: Pmax 21.0, Qmin -1.0, Qmax 1.0 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 3905 - PEL	: Pmax 119.0, Qmin -14.4, Qmax 14.4 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 3905 - PEL	: Pmax 142.0, Qmin -14.4, Qmax 14.4 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 3920 - PEL	: Pmax 19.0, Qmin -4.5, Qmax 5.0 -> Qmin -10.0, Qmax 10.0
% INFO    : Gen at bus 3925 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 3926 - PEL	: Pmax 9.0, Qmin 0.0, Qmax 0.0 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 3940 - PEL	: Pmax 56.0, Qmin 0.0, Qmax 0.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 3941 - NG	: Pmax 54.0, Qmin 0.0, Qmax 0.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 3952 - NG	: Pmax 69.0, Qmin -10.8, Qmax 10.8 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 3970 - NG	: Pmax 123.0, Qmin -8.4, Qmax 8.4 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 3970 - NG	: Pmax 83.0, Qmin -8.4, Qmax 8.4 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 3969 - COW	: Pmax 173.0, Qmin -38.4, Qmax 38.4 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 3969 - PEL	: Pmax 176.0, Qmin -38.4, Qmax 38.4 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 3978 - PEL	: Pmax 62.0, Qmin -0.1, Qmax 0.1 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 3978 - COW	: Pmax 148.0, Qmin -0.0, Qmax 4.0 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 3988 - PEL	: Pmax 54.0, Qmin -1.0, Qmax 1.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 3988 - NG	: Pmax 111.0, Qmin -31.2, Qmax 31.2 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 3999 - NG	: Pmax 313.0, Qmin 0.0, Qmax 0.0 -> Qmin -157.0, Qmax 157.0
% INFO    : Gen at bus 3999 - NG	: Pmax 332.0, Qmin -20.4, Qmax 20.4 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 4001 - NG	: Pmax 242.0, Qmin -36.0, Qmax 36.0 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 4001 - PEL	: Pmax 103.0, Qmin -36.0, Qmax 36.0 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 4026 - NG	: Pmax 533.0, Qmin -42.0, Qmax 42.0 -> Qmin -267.0, Qmax 267.0
% INFO    : Gen at bus 4032 - PEL	: Pmax 70.0, Qmin -6.0, Qmax 6.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 4032 - NG	: Pmax 61.0, Qmin -6.0, Qmax 6.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 4055 - NG	: Pmax 74.0, Qmin -13.2, Qmax 13.2 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 4056 - NG	: Pmax 260.0, Qmin -11.0, Qmax 10.8 -> Qmin -130.0, Qmax 130.0
% INFO    : Gen at bus 4056 - NG	: Pmax 167.0, Qmin -11.0, Qmax 10.8 -> Qmin -84.0, Qmax 84.0
% INFO    : Gen at bus 4066 - PEL	: Pmax 84.0, Qmin -19.2, Qmax 19.2 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 4072 - PEL	: Pmax 61.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 4127 - PEL	: Pmax 51.0, Qmin 0.0, Qmax 0.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 4131 - COW	: Pmax 91.0, Qmin -20.4, Qmax 20.4 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 4131 - COW	: Pmax 57.0, Qmin -5.0, Qmax 5.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 4131 - NG	: Pmax 72.0, Qmin -20.4, Qmax 20.4 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 4133 - NG	: Pmax 201.0, Qmin -2.0, Qmax 2.0 -> Qmin -101.0, Qmax 101.0
% INFO    : Gen at bus 4133 - PEL	: Pmax 98.0, Qmin -2.0, Qmax 2.0 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 4171 - PEL	: Pmax 90.0, Qmin -13.2, Qmax 13.2 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 4200 - COW	: Pmax 235.0, Qmin -19.2, Qmax 19.2 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 4200 - COW	: Pmax 96.0, Qmin -19.2, Qmax 19.2 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 4219 - PEL	: Pmax 74.0, Qmin -2.4, Qmax 2.4 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 4218 - PEL	: Pmax 27.0, Qmin 0.0, Qmax 0.0 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 4233 - NG	: Pmax 113.0, Qmin -10.8, Qmax 13.0 -> Qmin -57.0, Qmax 57.0
% INFO    : Gen at bus 4237 - NG	: Pmax 487.0, Qmin -50.4, Qmax 50.4 -> Qmin -244.0, Qmax 244.0
% INFO    : Gen at bus 4247 - PEL	: Pmax 16.0, Qmin -5.0, Qmax 5.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4262 - NG	: Pmax 77.0, Qmin -14.4, Qmax 14.4 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 4262 - NG	: Pmax 109.0, Qmin -14.4, Qmax 14.4 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 4276 - PEL	: Pmax 85.0, Qmin -5.0, Qmax 5.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 4276 - PEL	: Pmax 56.0, Qmin -5.0, Qmax 5.0 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 4277 - COW	: Pmax 61.0, Qmin -5.0, Qmax 5.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 4295 - NG	: Pmax 158.0, Qmin -2.0, Qmax 2.0 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 4301 - NG	: Pmax 121.0, Qmin -34.0, Qmax 20.0 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 4302 - PEL	: Pmax 9.0, Qmin -3.6, Qmax 3.6 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 4303 - PEL	: Pmax 95.0, Qmin 0.0, Qmax 0.0 -> Qmin -48.0, Qmax 48.0
% INFO    : Gen at bus 4307 - NG	: Pmax 216.0, Qmin 0.0, Qmax 0.0 -> Qmin -108.0, Qmax 108.0
% INFO    : Gen at bus 4311 - NG	: Pmax 58.0, Qmin 0.0, Qmax 0.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 4311 - NG	: Pmax 14.0, Qmin 0.0, Qmax 0.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 4317 - NG	: Pmax 310.0, Qmin -25.0, Qmax 25.0 -> Qmin -155.0, Qmax 155.0
% INFO    : Gen at bus 4321 - NG	: Pmax 144.0, Qmin -14.0, Qmax 14.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 4322 - NG	: Pmax 94.0, Qmin -0.1, Qmax 0.1 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 4328 - NG	: Pmax 277.0, Qmin -34.8, Qmax 34.8 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 4328 - NG	: Pmax 83.0, Qmin -2.0, Qmax 2.0 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 4329 - NG	: Pmax 181.0, Qmin -24.0, Qmax 24.0 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 4339 - NG	: Pmax 7.0, Qmin 0.0, Qmax 0.0 -> Qmin -4.0, Qmax 4.0
% INFO    : Gen at bus 4339 - NG	: Pmax 108.0, Qmin 0.0, Qmax 0.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 4354 - NG	: Pmax 54.0, Qmin -0.0, Qmax 1.0 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 4377 - NG	: Pmax 71.0, Qmin 0.0, Qmax 0.0 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 4380 - PEL	: Pmax 139.0, Qmin -61.2, Qmax 61.2 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 4385 - PEL	: Pmax 16.0, Qmin -1.0, Qmax 1.0 -> Qmin -8.0, Qmax 8.0
% INFO    : Gen at bus 4385 - PEL	: Pmax 119.0, Qmin -1.0, Qmax 1.0 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 4385 - NG	: Pmax 12.0, Qmin -2.0, Qmax 2.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 4394 - NG	: Pmax 40.0, Qmin -18.0, Qmax 18.0 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 4414 - PEL	: Pmax 69.0, Qmin -10.8, Qmax 10.8 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 4414 - PEL	: Pmax 79.0, Qmin -10.8, Qmax 10.8 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 4415 - PEL	: Pmax 58.0, Qmin 0.0, Qmax 0.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 4415 - COW	: Pmax 385.0, Qmin -4.8, Qmax 4.8 -> Qmin -193.0, Qmax 193.0
% INFO    : Gen at bus 4416 - PEL	: Pmax 37.0, Qmin -1.0, Qmax 1.0 -> Qmin -19.0, Qmax 19.0
% INFO    : Gen at bus 4431 - NG	: Pmax 87.0, Qmin -24.0, Qmax 24.0 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 4449 - NG	: Pmax 66.0, Qmin -24.0, Qmax 24.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 4449 - NG	: Pmax 137.0, Qmin 0.0, Qmax 0.0 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 4454 - PEL	: Pmax 73.0, Qmin -4.8, Qmax 4.8 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 4455 - NG	: Pmax 66.0, Qmin 0.0, Qmax 0.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 4473 - PEL	: Pmax 86.0, Qmin 0.0, Qmax 0.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 4475 - COW	: Pmax 378.0, Qmin -1.0, Qmax 1.0 -> Qmin -189.0, Qmax 189.0
% INFO    : Gen at bus 4476 - NG	: Pmax 66.0, Qmin -24.0, Qmax 24.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 4477 - PEL	: Pmax 75.0, Qmin -28.8, Qmax 28.8 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 4478 - PEL	: Pmax 181.0, Qmin -28.8, Qmax 28.8 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 4479 - NG	: Pmax 174.0, Qmin -28.8, Qmax 28.8 -> Qmin -87.0, Qmax 87.0
% INFO    : Gen at bus 4480 - NG	: Pmax 104.0, Qmin -28.8, Qmax 28.8 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 4493 - NG	: Pmax 33.0, Qmin -15.0, Qmax 15.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 4509 - PEL	: Pmax 87.0, Qmin -15.6, Qmax 15.6 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 4509 - COW	: Pmax 206.0, Qmin -15.6, Qmax 15.6 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 4513 - NG	: Pmax 177.0, Qmin -48.0, Qmax 48.0 -> Qmin -89.0, Qmax 89.0
% INFO    : Gen at bus 4535 - PEL	: Pmax 109.0, Qmin -10.0, Qmax 20.0 -> Qmin -55.0, Qmax 55.0
% INFO    : Gen at bus 4535 - NG	: Pmax 66.0, Qmin -10.0, Qmax 20.0 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 4535 - NG	: Pmax 139.0, Qmin -10.0, Qmax 20.0 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 4535 - NG	: Pmax 108.0, Qmin -10.0, Qmax 20.0 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 4535 - NG	: Pmax 58.0, Qmin -10.0, Qmax 20.0 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 4564 - PEL	: Pmax 618.0, Qmin -16.8, Qmax 16.8 -> Qmin -309.0, Qmax 309.0
% INFO    : Gen at bus 4568 - NG	: Pmax 304.0, Qmin 0.0, Qmax 0.0 -> Qmin -152.0, Qmax 152.0
% INFO    : Gen at bus 4571 - NG	: Pmax 143.0, Qmin -9.0, Qmax 27.0 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 4571 - NG	: Pmax 318.0, Qmin -9.0, Qmax 27.0 -> Qmin -159.0, Qmax 159.0
% INFO    : Gen at bus 4579 - PEL	: Pmax 21.0, Qmin -0.1, Qmax 0.1 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4580 - NG	: Pmax 601.0, Qmin -10.0, Qmax 10.0 -> Qmin -301.0, Qmax 301.0
% INFO    : Gen at bus 4582 - PEL	: Pmax 72.0, Qmin -7.2, Qmax 7.2 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 4585 - NG	: Pmax 82.0, Qmin -5.0, Qmax 5.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 4585 - NG	: Pmax 238.0, Qmin -27.6, Qmax 27.6 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 4620 - NG	: Pmax 71.0, Qmin -26.4, Qmax 26.4 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 4631 - NG	: Pmax 335.0, Qmin -40.8, Qmax 40.8 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 4632 - COW	: Pmax 274.0, Qmin -0.1, Qmax 0.1 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 4633 - PEL	: Pmax 83.0, Qmin -0.1, Qmax 0.1 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 4642 - COW	: Pmax 337.0, Qmin -52.8, Qmax 52.8 -> Qmin -169.0, Qmax 169.0
% INFO    : Gen at bus 4648 - PEL	: Pmax 363.0, Qmin -84.0, Qmax 84.0 -> Qmin -182.0, Qmax 182.0
% INFO    : Gen at bus 4654 - NG	: Pmax 85.0, Qmin -0.1, Qmax 0.1 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 4658 - NG	: Pmax 670.0, Qmin -14.4, Qmax 14.4 -> Qmin -335.0, Qmax 335.0
% INFO    : Gen at bus 4659 - PEL	: Pmax 82.0, Qmin -1.2, Qmax 1.2 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 4666 - NG	: Pmax 298.0, Qmin -60.0, Qmax 60.0 -> Qmin -149.0, Qmax 149.0
% INFO    : Gen at bus 4672 - NG	: Pmax 214.0, Qmin -0.1, Qmax 0.1 -> Qmin -107.0, Qmax 107.0
% INFO    : Gen at bus 4672 - PEL	: Pmax 50.0, Qmin -0.1, Qmax 0.1 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 4672 - NG	: Pmax 122.0, Qmin -0.1, Qmax 0.1 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 4671 - NG	: Pmax 64.0, Qmin -0.1, Qmax 0.1 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 4672 - NG	: Pmax 10.0, Qmin -0.1, Qmax 0.1 -> Qmin -5.0, Qmax 5.0
% INFO    : Gen at bus 4672 - PEL	: Pmax 12.0, Qmin -0.1, Qmax 0.1 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 4671 - COW	: Pmax 40.0, Qmin -7.2, Qmax 7.2 -> Qmin -20.0, Qmax 20.0
% INFO    : Gen at bus 4685 - NG	: Pmax 238.0, Qmin -61.2, Qmax 61.2 -> Qmin -119.0, Qmax 119.0
% INFO    : Gen at bus 4700 - PEL	: Pmax 14.0, Qmin -1.0, Qmax 1.0 -> Qmin -7.0, Qmax 7.0
% INFO    : Gen at bus 4700 - PEL	: Pmax 32.0, Qmin -1.0, Qmax 1.0 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 4700 - PEL	: Pmax 11.0, Qmin -1.0, Qmax 1.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 4717 - NG	: Pmax 41.0, Qmin -1.0, Qmax 1.0 -> Qmin -21.0, Qmax 21.0
% INFO    : Gen at bus 4717 - COW	: Pmax 431.0, Qmin -1.0, Qmax 1.0 -> Qmin -216.0, Qmax 216.0
% INFO    : Gen at bus 4718 - PEL	: Pmax 45.0, Qmin -0.1, Qmax 0.1 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 4719 - NG	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4720 - NG	: Pmax 355.0, Qmin -34.8, Qmax 34.8 -> Qmin -178.0, Qmax 178.0
% INFO    : Gen at bus 4720 - PEL	: Pmax 221.0, Qmin -34.8, Qmax 34.8 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 4720 - COW	: Pmax 152.0, Qmin -0.0, Qmax 1.0 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 4755 - COW	: Pmax 108.0, Qmin -33.6, Qmax 33.6 -> Qmin -54.0, Qmax 54.0
% INFO    : Gen at bus 4756 - NG	: Pmax 235.0, Qmin -7.2, Qmax 7.2 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 4756 - NG	: Pmax 197.0, Qmin -7.2, Qmax 7.2 -> Qmin -99.0, Qmax 99.0
% INFO    : Gen at bus 4757 - NG	: Pmax 105.0, Qmin -7.2, Qmax 7.2 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 4757 - NG	: Pmax 222.0, Qmin -7.2, Qmax 7.2 -> Qmin -111.0, Qmax 111.0
% INFO    : Gen at bus 4766 - NG	: Pmax 386.0, Qmin -100.8, Qmax 100.8 -> Qmin -193.0, Qmax 193.0
% INFO    : Gen at bus 4769 - PEL	: Pmax 36.0, Qmin 0.0, Qmax 0.0 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 4777 - PEL	: Pmax 6.0, Qmin 0.0, Qmax 1.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4782 - NG	: Pmax 148.0, Qmin -54.0, Qmax 54.0 -> Qmin -74.0, Qmax 74.0
% INFO    : Gen at bus 4788 - NG	: Pmax 211.0, Qmin -8.4, Qmax 8.4 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 4793 - PEL	: Pmax 128.0, Qmin -15.6, Qmax 15.6 -> Qmin -64.0, Qmax 64.0
% INFO    : Gen at bus 4804 - PEL	: Pmax 131.0, Qmin -28.8, Qmax 28.8 -> Qmin -66.0, Qmax 66.0
% INFO    : Gen at bus 4814 - NG	: Pmax 136.0, Qmin -16.8, Qmax 16.8 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 4817 - NG	: Pmax 175.0, Qmin -16.8, Qmax 16.8 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 4818 - NG	: Pmax 58.0, Qmin -4.5, Qmax 3.6 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 4818 - PEL	: Pmax 64.0, Qmin -4.0, Qmax 3.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 4819 - COW	: Pmax 77.0, Qmin -4.0, Qmax 3.0 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 4819 - COW	: Pmax 155.0, Qmin -4.5, Qmax 3.6 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 4824 - NG	: Pmax 278.0, Qmin -70.0, Qmax 70.0 -> Qmin -139.0, Qmax 139.0
% INFO    : Gen at bus 4825 - COW	: Pmax 297.0, Qmin -70.0, Qmax 70.0 -> Qmin -149.0, Qmax 149.0
% INFO    : Gen at bus 4824 - NG	: Pmax 175.0, Qmin -70.0, Qmax 70.0 -> Qmin -88.0, Qmax 88.0
% INFO    : Gen at bus 4832 - NG	: Pmax 5.0, Qmin 0.0, Qmax 0.0 -> Qmin -3.0, Qmax 3.0
% INFO    : Gen at bus 4832 - COW	: Pmax 180.0, Qmin 0.0, Qmax 0.0 -> Qmin -90.0, Qmax 90.0
% INFO    : Gen at bus 4843 - COW	: Pmax 17.0, Qmin -5.5, Qmax 5.5 -> Qmin -9.0, Qmax 9.0
% INFO    : Gen at bus 4864 - NG	: Pmax 159.0, Qmin -6.8, Qmax 6.8 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 4871 - PEL	: Pmax 228.0, Qmin -12.0, Qmax 7.0 -> Qmin -114.0, Qmax 114.0
% INFO    : Gen at bus 4878 - COW	: Pmax 486.0, Qmin -25.2, Qmax 25.2 -> Qmin -243.0, Qmax 243.0
% INFO    : Gen at bus 4882 - NG	: Pmax 195.0, Qmin -4.8, Qmax 4.8 -> Qmin -98.0, Qmax 98.0
% INFO    : Gen at bus 4882 - PEL	: Pmax 159.0, Qmin -4.8, Qmax 4.8 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 4894 - NG	: Pmax 140.0, Qmin -1.0, Qmax 1.2 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 4898 - COW	: Pmax 22.0, Qmin -9.8, Qmax 9.8 -> Qmin -11.0, Qmax 11.0
% INFO    : Gen at bus 4900 - COW	: Pmax 61.0, Qmin 0.0, Qmax 0.0 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 4900 - PEL	: Pmax 99.0, Qmin -21.6, Qmax 21.6 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 4900 - PEL	: Pmax 48.0, Qmin -21.6, Qmax 21.6 -> Qmin -24.0, Qmax 24.0
% INFO    : Gen at bus 4920 - NG	: Pmax 82.0, Qmin -8.0, Qmax 12.0 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 4930 - NG	: Pmax 209.0, Qmin -13.2, Qmax 13.2 -> Qmin -105.0, Qmax 105.0
% INFO    : Gen at bus 4946 - NG	: Pmax 79.0, Qmin -8.4, Qmax 8.4 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 4950 - PEL	: Pmax 3.0, Qmin 0.0, Qmax 0.0 -> Qmin -2.0, Qmax 2.0
% INFO    : Gen at bus 4963 - NG	: Pmax 182.0, Qmin -36.0, Qmax 36.0 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 4963 - PEL	: Pmax 129.0, Qmin -36.0, Qmax 36.0 -> Qmin -65.0, Qmax 65.0
% INFO    : Gen at bus 4970 - COW	: Pmax 388.0, Qmin -18.0, Qmax 18.0 -> Qmin -194.0, Qmax 194.0
% INFO    : Gen at bus 4970 - PEL	: Pmax 250.0, Qmin -25.2, Qmax 25.2 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 4983 - PEL	: Pmax 52.0, Qmin -18.0, Qmax 16.0 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 4984 - COW	: Pmax 103.0, Qmin -21.0, Qmax 12.0 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 4985 - NG	: Pmax 63.0, Qmin -21.0, Qmax 12.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 4986 - NG	: Pmax 92.0, Qmin -21.0, Qmax 12.0 -> Qmin -46.0, Qmax 46.0
% INFO    : Gen at bus 4993 - PEL	: Pmax 33.0, Qmin 0.0, Qmax 0.0 -> Qmin -17.0, Qmax 17.0
% INFO    : Gen at bus 4994 - NG	: Pmax 250.0, Qmin -16.8, Qmax 16.8 -> Qmin -125.0, Qmax 125.0
% INFO    : Gen at bus 5012 - NG	: Pmax 86.0, Qmin 0.0, Qmax 0.0 -> Qmin -43.0, Qmax 43.0
% INFO    : Gen at bus 5012 - PEL	: Pmax 26.0, Qmin 0.0, Qmax 0.0 -> Qmin -13.0, Qmax 13.0
% INFO    : Gen at bus 5014 - PEL	: Pmax 88.0, Qmin -33.6, Qmax 33.6 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 5020 - PEL	: Pmax 81.0, Qmin -39.6, Qmax 39.6 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 5024 - COW	: Pmax 343.0, Qmin -2.4, Qmax 4.0 -> Qmin -172.0, Qmax 172.0
% INFO    : Gen at bus 5030 - NG	: Pmax 75.0, Qmin -14.17, Qmax 15.18 -> Qmin -38.0, Qmax 38.0
% INFO    : Gen at bus 5038 - NG	: Pmax 23.0, Qmin -11.0, Qmax 11.0 -> Qmin -12.0, Qmax 12.0
% INFO    : Gen at bus 5039 - PEL	: Pmax 64.0, Qmin 0.0, Qmax 0.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 5041 - NG	: Pmax 12.0, Qmin -5.0, Qmax 5.0 -> Qmin -6.0, Qmax 6.0
% INFO    : Gen at bus 5041 - NG	: Pmax 236.0, Qmin -5.0, Qmax 5.0 -> Qmin -118.0, Qmax 118.0
% INFO    : Gen at bus 5043 - COW	: Pmax 746.0, Qmin 0.0, Qmax 0.0 -> Qmin -373.0, Qmax 373.0
% INFO    : Gen at bus 5043 - COW	: Pmax 510.0, Qmin 0.0, Qmax 0.0 -> Qmin -255.0, Qmax 255.0
% INFO    : Gen at bus 5047 - PEL	: Pmax 63.0, Qmin 0.0, Qmax 0.0 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 5049 - NG	: Pmax 103.0, Qmin -0.01, Qmax 0.012 -> Qmin -52.0, Qmax 52.0
% INFO    : Gen at bus 5049 - COW	: Pmax 795.0, Qmin -0.01, Qmax 0.012 -> Qmin -398.0, Qmax 398.0
% INFO    : Gen at bus 5055 - NG	: Pmax 181.0, Qmin 0.0, Qmax 0.0 -> Qmin -91.0, Qmax 91.0
% INFO    : Gen at bus 5960 - COW	: Pmax 382.0, Qmin -125.0, Qmax 125.0 -> Qmin -191.0, Qmax 191.0
% INFO    : Gen at bus 5963 - COW	: Pmax 707.0, Qmin -330.0, Qmax 470.0 -> Qmin -354.0, Qmax 470.0
% INFO    : Gen at bus 5966 - COW	: Pmax 859.0, Qmin -60.0, Qmax 60.0 -> Qmin -430.0, Qmax 430.0
% INFO    : Gen at bus 5968 - COW	: Pmax 70.0, Qmin 0.0, Qmax 0.0 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 5968 - COW	: Pmax 45.0, Qmin 0.0, Qmax 0.0 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 5987 - NG	: Pmax 145.0, Qmin -40.0, Qmax 40.0 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 6003 - NUC	: Pmax 1295.0, Qmin -450.0, Qmax 450.0 -> Qmin -648.0, Qmax 648.0
% INFO    : Gen at bus 6010 - COW	: Pmax 573.0, Qmin -280.0, Qmax 280.0 -> Qmin -287.0, Qmax 287.0
% INFO    : Gen at bus 6015 - NG	: Pmax 529.0, Qmin -171.0, Qmax 304.0 -> Qmin -265.0, Qmax 304.0
% INFO    : Gen at bus 6030 - COW	: Pmax 970.0, Qmin -100.0, Qmax 570.0 -> Qmin -485.0, Qmax 570.0
% INFO    : Gen at bus 6030 - COW	: Pmax 1070.0, Qmin -125.0, Qmax 523.0 -> Qmin -535.0, Qmax 535.0
% INFO    : Gen at bus 6030 - COW	: Pmax 1053.0, Qmin -95.0, Qmax 263.0 -> Qmin -527.0, Qmax 527.0
% INFO    : Gen at bus 6030 - NG	: Pmax 700.0, Qmin -95.0, Qmax 240.0 -> Qmin -350.0, Qmax 350.0
% INFO    : Gen at bus 6041 - COW	: Pmax 692.0, Qmin -277.2, Qmax 400.0 -> Qmin -346.0, Qmax 400.0
% INFO    : Gen at bus 6059 - COW	: Pmax 2031.0, Qmin -327.83, Qmax 327.83 -> Qmin -1016.0, Qmax 1016.0
% INFO    : Gen at bus 6067 - COW	: Pmax 1109.0, Qmin -215.0, Qmax 355.0 -> Qmin -555.0, Qmax 555.0
% INFO    : Gen at bus 6067 - COW	: Pmax 1218.0, Qmin -215.0, Qmax 355.0 -> Qmin -609.0, Qmax 609.0
% INFO    : Gen at bus 6067 - NUC	: Pmax 1168.0, Qmin -215.0, Qmax 355.0 -> Qmin -584.0, Qmax 584.0
% INFO    : Gen at bus 6085 - NUC	: Pmax 1194.0, Qmin -450.0, Qmax 450.0 -> Qmin -597.0, Qmax 597.0
% INFO    : Gen at bus 6091 - COW	: Pmax 868.0, Qmin -53.4, Qmax 64.0 -> Qmin -434.0, Qmax 434.0
% INFO    : Gen at bus 6093 - NG	: Pmax 320.0, Qmin -103.2, Qmax 103.2 -> Qmin -160.0, Qmax 160.0
% INFO    : Gen at bus 6104 - COW	: Pmax 802.0, Qmin -367.42, Qmax 367.42 -> Qmin -401.0, Qmax 401.0
% INFO    : Gen at bus 6114 - PEL	: Pmax 624.0, Qmin -283.2, Qmax 283.2 -> Qmin -312.0, Qmax 312.0
% INFO    : Gen at bus 6116 - COW	: Pmax 919.0, Qmin -450.0, Qmax 450.0 -> Qmin -460.0, Qmax 460.0
% INFO    : Gen at bus 6131 - NUC	: Pmax 1484.0, Qmin -300.0, Qmax 300.0 -> Qmin -742.0, Qmax 742.0
% INFO    : Gen at bus 6133 - PEL	: Pmax 71.0, Qmin -5.84, Qmax 7.008 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 6134 - NG	: Pmax 649.0, Qmin -242.4, Qmax 242.4 -> Qmin -325.0, Qmax 325.0
% INFO    : Gen at bus 6134 - NG	: Pmax 649.0, Qmin -242.4, Qmax 242.4 -> Qmin -325.0, Qmax 325.0
% INFO    : Gen at bus 6135 - COW	: Pmax 583.0, Qmin -252.0, Qmax 182.0 -> Qmin -292.0, Qmax 292.0
% INFO    : Gen at bus 6140 - COW	: Pmax 459.0, Qmin -138.6, Qmax 138.6 -> Qmin -230.0, Qmax 230.0
% INFO    : Gen at bus 6140 - COW	: Pmax 463.0, Qmin -49.8, Qmax 49.8 -> Qmin -232.0, Qmax 232.0
% INFO    : Gen at bus 6140 - NG	: Pmax 363.0, Qmin -16.5, Qmax 47.0 -> Qmin -182.0, Qmax 182.0
% INFO    : Gen at bus 6140 - NG	: Pmax 330.0, Qmin -28.8, Qmax 47.0 -> Qmin -165.0, Qmax 165.0
% INFO    : Gen at bus 6140 - PEL	: Pmax 299.0, Qmin -20.7, Qmax 47.0 -> Qmin -150.0, Qmax 150.0
% INFO    : Gen at bus 6159 - COW	: Pmax 750.0, Qmin -300.0, Qmax 300.0 -> Qmin -375.0, Qmax 375.0
% INFO    : Gen at bus 6163 - NG	: Pmax 568.0, Qmin -108.63, Qmax 108.63 -> Qmin -284.0, Qmax 284.0
% INFO    : Gen at bus 6163 - COW	: Pmax 507.0, Qmin -64.82, Qmax 64.82 -> Qmin -254.0, Qmax 254.0
% INFO    : Gen at bus 6175 - NG	: Pmax 206.0, Qmin -56.4, Qmax 56.4 -> Qmin -103.0, Qmax 103.0
% INFO    : Gen at bus 6177 - NUC	: Pmax 1025.0, Qmin -300.0, Qmax 300.0 -> Qmin -513.0, Qmax 513.0
% INFO    : Gen at bus 6189 - NG	: Pmax 935.0, Qmin -171.6, Qmax 171.6 -> Qmin -468.0, Qmax 468.0
% INFO    : Gen at bus 6189 - NG	: Pmax 935.0, Qmin -171.6, Qmax 171.6 -> Qmin -468.0, Qmax 468.0
% INFO    : Gen at bus 6194 - NUC	: Pmax 948.0, Qmin -300.0, Qmax 300.0 -> Qmin -474.0, Qmax 474.0
% INFO    : Gen at bus 6213 - COW	: Pmax 1167.0, Qmin -300.0, Qmax 300.0 -> Qmin -584.0, Qmax 584.0
% INFO    : Gen at bus 6217 - NG	: Pmax 380.0, Qmin -99.0, Qmax 99.0 -> Qmin -190.0, Qmax 190.0
% INFO    : Gen at bus 6217 - NUC	: Pmax 1021.0, Qmin -216.0, Qmax 216.0 -> Qmin -511.0, Qmax 511.0
% INFO    : Gen at bus 6219 - NG	: Pmax 540.0, Qmin -120.0, Qmax 120.0 -> Qmin -270.0, Qmax 270.0
% INFO    : Gen at bus 6219 - NG	: Pmax 271.0, Qmin -120.0, Qmax 120.0 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 6219 - NG	: Pmax 332.0, Qmin -120.0, Qmax 120.0 -> Qmin -166.0, Qmax 166.0
% INFO    : Gen at bus 6220 - COW	: Pmax 532.0, Qmin -115.0, Qmax 400.0 -> Qmin -266.0, Qmax 400.0
% INFO    : Gen at bus 6222 - PEL	: Pmax 54.0, Qmin -8.004, Qmax 10.16 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 6227 - NG	: Pmax 472.0, Qmin -54.0, Qmax 54.0 -> Qmin -236.0, Qmax 236.0
% INFO    : Gen at bus 6232 - NG	: Pmax 531.0, Qmin -40.8, Qmax 55.07 -> Qmin -266.0, Qmax 266.0
% INFO    : Gen at bus 6232 - NG	: Pmax 293.0, Qmin -40.8, Qmax 55.07 -> Qmin -147.0, Qmax 147.0
% INFO    : Gen at bus 6240 - NG	: Pmax 684.0, Qmin -314.4, Qmax 314.4 -> Qmin -342.0, Qmax 342.0
% INFO    : Gen at bus 6246 - NUC	: Pmax 993.0, Qmin -300.0, Qmax 300.0 -> Qmin -497.0, Qmax 497.0
% INFO    : Gen at bus 6256 - PEL	: Pmax 452.0, Qmin -211.2, Qmax 269.67 -> Qmin -226.0, Qmax 269.67
% INFO    : Gen at bus 6258 - NG	: Pmax 98.0, Qmin -13.33, Qmax 22.36 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 6259 - NG	: Pmax 135.0, Qmin -42.0, Qmax 44.04 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 6260 - NG	: Pmax 136.0, Qmin -3.23, Qmax 22.19 -> Qmin -68.0, Qmax 68.0
% INFO    : Gen at bus 6261 - PEL	: Pmax 58.0, Qmin -6.8, Qmax 10.21 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 6262 - PEL	: Pmax 31.0, Qmin -6.8, Qmax 10.21 -> Qmin -16.0, Qmax 16.0
% INFO    : Gen at bus 6263 - NG	: Pmax 142.0, Qmin -6.8, Qmax 9.89 -> Qmin -71.0, Qmax 71.0
% INFO    : Gen at bus 6264 - NG	: Pmax 36.0, Qmin -6.8, Qmax 9.89 -> Qmin -18.0, Qmax 18.0
% INFO    : Gen at bus 6266 - NG	: Pmax 151.0, Qmin -30.18, Qmax 59.82 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 6267 - NG	: Pmax 93.0, Qmin -27.3, Qmax 62.7 -> Qmin -47.0, Qmax 62.7
% INFO    : Gen at bus 6268 - NG	: Pmax 203.0, Qmin -27.3, Qmax 62.7 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 6270 - NG	: Pmax 211.0, Qmin -35.27, Qmax 62.7 -> Qmin -106.0, Qmax 106.0
% INFO    : Gen at bus 6273 - COW	: Pmax 747.0, Qmin -408.31, Qmax 344.05 -> Qmin -408.31, Qmax 374.0
% INFO    : Gen at bus 6274 - COW	: Pmax 934.0, Qmin -418.08, Qmax 342.1 -> Qmin -467.0, Qmax 467.0
% INFO    : Gen at bus 6277 - NG	: Pmax 435.0, Qmin -100.91, Qmax 164.82 -> Qmin -218.0, Qmax 218.0
% INFO    : Gen at bus 6278 - NG	: Pmax 316.0, Qmin -72.0, Qmax 101.23 -> Qmin -158.0, Qmax 158.0
% INFO    : Gen at bus 6281 - NG	: Pmax 57.0, Qmin -20.55, Qmax 19.65 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 6282 - PEL	: Pmax 77.0, Qmin -12.49, Qmax 12.29 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 6283 - PEL	: Pmax 73.0, Qmin -20.55, Qmax 19.65 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 6284 - NG	: Pmax 138.0, Qmin -12.49, Qmax 12.29 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 6285 - PEL	: Pmax 55.0, Qmin -12.49, Qmax 12.29 -> Qmin -28.0, Qmax 28.0
% INFO    : Gen at bus 6286 - NG	: Pmax 597.0, Qmin -81.28, Qmax 173.05 -> Qmin -299.0, Qmax 299.0
% INFO    : Gen at bus 6287 - NG	: Pmax 123.0, Qmin -13.63, Qmax 22.37 -> Qmin -62.0, Qmax 62.0
% INFO    : Gen at bus 6288 - NG	: Pmax 89.0, Qmin -15.7, Qmax 20.37 -> Qmin -45.0, Qmax 45.0
% INFO    : Gen at bus 6289 - PEL	: Pmax 38.0, Qmin -14.57, Qmax 22.21 -> Qmin -19.0, Qmax 22.21
% INFO    : Gen at bus 6294 - COW	: Pmax 1194.0, Qmin -237.7, Qmax 673.87 -> Qmin -597.0, Qmax 673.87
% INFO    : Gen at bus 6295 - COW	: Pmax 1264.0, Qmin -237.7, Qmax 673.87 -> Qmin -632.0, Qmax 673.87
% INFO    : Gen at bus 6296 - NG	: Pmax 191.0, Qmin -16.8, Qmax 16.8 -> Qmin -96.0, Qmax 96.0
% INFO    : Gen at bus 6297 - PEL	: Pmax 77.0, Qmin -16.8, Qmax 16.8 -> Qmin -39.0, Qmax 39.0
% INFO    : Gen at bus 6298 - NG	: Pmax 271.0, Qmin -16.8, Qmax 16.8 -> Qmin -136.0, Qmax 136.0
% INFO    : Gen at bus 6299 - PEL	: Pmax 115.0, Qmin -16.8, Qmax 16.8 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 6300 - PEL	: Pmax 66.0, Qmin -16.8, Qmax 16.8 -> Qmin -33.0, Qmax 33.0
% INFO    : Gen at bus 6301 - PEL	: Pmax 68.0, Qmin -16.8, Qmax 16.8 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 6302 - PEL	: Pmax 72.0, Qmin -7.31, Qmax 10.77 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 6303 - PEL	: Pmax 63.0, Qmin -7.31, Qmax 10.77 -> Qmin -32.0, Qmax 32.0
% INFO    : Gen at bus 6304 - COW	: Pmax 797.0, Qmin -249.56, Qmax 703.47 -> Qmin -399.0, Qmax 703.47
% INFO    : Gen at bus 6305 - COW	: Pmax 786.0, Qmin -240.98, Qmax 712.05 -> Qmin -393.0, Qmax 712.05
% INFO    : Gen at bus 6306 - COW	: Pmax 517.0, Qmin -240.98, Qmax 712.05 -> Qmin -259.0, Qmax 712.05
% INFO    : Gen at bus 6307 - NG	: Pmax 69.0, Qmin -33.27, Qmax 53.63 -> Qmin -35.0, Qmax 53.63
% INFO    : Gen at bus 6308 - PEL	: Pmax 342.0, Qmin -103.18, Qmax 285.21 -> Qmin -171.0, Qmax 285.21
% INFO    : Gen at bus 6309 - NUC	: Pmax 942.0, Qmin -157.6, Qmax 503.57 -> Qmin -471.0, Qmax 503.57
% INFO    : Gen at bus 6311 - NUC	: Pmax 1122.0, Qmin -150.69, Qmax 536.07 -> Qmin -561.0, Qmax 561.0
% INFO    : Gen at bus 6312 - COW	: Pmax 1070.0, Qmin -151.51, Qmax 554.99 -> Qmin -535.0, Qmax 554.99
% INFO    : Gen at bus 6313 - COW	: Pmax 1372.0, Qmin -222.98, Qmax 657.68 -> Qmin -686.0, Qmax 686.0
% INFO    : Gen at bus 6314 - COW	: Pmax 1357.0, Qmin -222.98, Qmax 657.68 -> Qmin -679.0, Qmax 679.0
% INFO    : Gen at bus 6315 - COW	: Pmax 1207.0, Qmin -446.45, Qmax 390.29 -> Qmin -604.0, Qmax 604.0
% INFO    : Gen at bus 6316 - COW	: Pmax 941.0, Qmin -446.45, Qmax 368.81 -> Qmin -471.0, Qmax 471.0
% INFO    : Gen at bus 6317 - COW	: Pmax 423.0, Qmin -50.9, Qmax 93.6 -> Qmin -212.0, Qmax 212.0
% INFO    : Gen at bus 6318 - NG	: Pmax 188.0, Qmin -50.9, Qmax 93.6 -> Qmin -94.0, Qmax 94.0
% INFO    : Gen at bus 6319 - NG	: Pmax 695.0, Qmin -98.4, Qmax 98.4 -> Qmin -348.0, Qmax 348.0
% INFO    : Gen at bus 6320 - COW	: Pmax 498.0, Qmin -51.66, Qmax 328.92 -> Qmin -249.0, Qmax 328.92
% INFO    : Gen at bus 6321 - NG	: Pmax 523.0, Qmin -170.85, Qmax 359.66 -> Qmin -262.0, Qmax 359.66
% INFO    : Gen at bus 6322 - COW	: Pmax 657.0, Qmin -212.84, Qmax 323.14 -> Qmin -329.0, Qmax 329.0
% INFO    : Gen at bus 6325 - NG	: Pmax 61.0, Qmin -10.97, Qmax 17.81 -> Qmin -31.0, Qmax 31.0
% INFO    : Gen at bus 6326 - NG	: Pmax 159.0, Qmin -10.97, Qmax 17.81 -> Qmin -80.0, Qmax 80.0
% INFO    : Gen at bus 6327 - NG	: Pmax 117.0, Qmin -10.97, Qmax 17.81 -> Qmin -59.0, Qmax 59.0
% INFO    : Gen at bus 6328 - NG	: Pmax 150.0, Qmin -10.97, Qmax 17.81 -> Qmin -75.0, Qmax 75.0
% INFO    : Gen at bus 6329 - COW	: Pmax 140.0, Qmin -10.97, Qmax 17.81 -> Qmin -70.0, Qmax 70.0
% INFO    : Gen at bus 6330 - NG	: Pmax 88.0, Qmin -10.97, Qmax 17.81 -> Qmin -44.0, Qmax 44.0
% INFO    : Gen at bus 6331 - COW	: Pmax 895.0, Qmin -128.95, Qmax 521.6 -> Qmin -448.0, Qmax 521.6
% INFO    : Gen at bus 6332 - COW	: Pmax 562.0, Qmin -128.95, Qmax 521.6 -> Qmin -281.0, Qmax 521.6
% INFO    : Gen at bus 6333 - COW	: Pmax 515.0, Qmin -129.84, Qmax 566.43 -> Qmin -258.0, Qmax 566.43
% INFO    : Gen at bus 6334 - COW	: Pmax 854.0, Qmin -149.32, Qmax 565.46 -> Qmin -427.0, Qmax 565.46
% INFO    : Gen at bus 6335 - NG	: Pmax 101.0, Qmin -12.76, Qmax 21.89 -> Qmin -51.0, Qmax 51.0
% INFO    : Gen at bus 6336 - COW	: Pmax 157.0, Qmin -12.76, Qmax 21.89 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 6338 - NG	: Pmax 23.0, Qmin -8.25, Qmax 63.51 -> Qmin -12.0, Qmax 63.51
% INFO    : Gen at bus 6339 - COW	: Pmax 1214.0, Qmin -164.5, Qmax 274.22 -> Qmin -607.0, Qmax 607.0
% INFO    : Gen at bus 6340 - COW	: Pmax 423.0, Qmin -151.26, Qmax 526.3 -> Qmin -212.0, Qmax 526.3
% INFO    : Gen at bus 6341 - COW	: Pmax 582.0, Qmin -151.26, Qmax 526.3 -> Qmin -291.0, Qmax 526.3
% INFO    : Gen at bus 6342 - COW	: Pmax 1270.0, Qmin -149.35, Qmax 527.1 -> Qmin -635.0, Qmax 635.0
% INFO    : Gen at bus 6343 - COW	: Pmax 734.0, Qmin -145.2, Qmax 528.95 -> Qmin -367.0, Qmax 528.95
% INFO    : Gen at bus 6346 - COW	: Pmax 1040.0, Qmin -463.97, Qmax 407.48 -> Qmin -520.0, Qmax 520.0
% INFO    : Gen at bus 6347 - COW	: Pmax 138.0, Qmin -13.53, Qmax 22.47 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 6349 - NG	: Pmax 242.0, Qmin -38.4, Qmax 38.4 -> Qmin -121.0, Qmax 121.0
% INFO    : Gen at bus 6350 - PEL	: Pmax 84.0, Qmin -34.62, Qmax 55.38 -> Qmin -42.0, Qmax 55.38
% INFO    : Gen at bus 6352 - COW	: Pmax 1267.0, Qmin -494.4, Qmax 566.82 -> Qmin -634.0, Qmax 634.0
% INFO    : Gen at bus 6354 - COW	: Pmax 650.0, Qmin -117.11, Qmax 286.78 -> Qmin -325.0, Qmax 325.0
% INFO    : Gen at bus 6355 - PEL	: Pmax 52.0, Qmin -12.56, Qmax 10.34 -> Qmin -26.0, Qmax 26.0
% INFO    : Gen at bus 6356 - NG	: Pmax 592.0, Qmin -248.4, Qmax 525.98 -> Qmin -296.0, Qmax 525.98
% INFO    : Gen at bus 6357 - NUC	: Pmax 1114.0, Qmin -243.6, Qmax 527.89 -> Qmin -557.0, Qmax 557.0
% INFO    : Gen at bus 6358 - COW	: Pmax 1265.0, Qmin -243.6, Qmax 525.98 -> Qmin -633.0, Qmax 633.0
% INFO    : Gen at bus 6359 - NUC	: Pmax 1233.0, Qmin -252.0, Qmax 525.98 -> Qmin -617.0, Qmax 617.0
% INFO    : Gen at bus 6360 - NUC	: Pmax 1163.0, Qmin -242.4, Qmax 525.98 -> Qmin -582.0, Qmax 582.0
% INFO    : Gen at bus 6361 - COW	: Pmax 703.0, Qmin -229.2, Qmax 525.98 -> Qmin -352.0, Qmax 525.98
% INFO    : Gen at bus 6362 - NG	: Pmax 596.0, Qmin -36.0, Qmax 132.48 -> Qmin -298.0, Qmax 298.0
% INFO    : Gen at bus 6364 - NG	: Pmax 335.0, Qmin -98.9, Qmax 166.41 -> Qmin -168.0, Qmax 168.0
% INFO    : Gen at bus 6368 - PEL	: Pmax 84.0, Qmin -7.93, Qmax 32.55 -> Qmin -42.0, Qmax 42.0
% INFO    : Gen at bus 6369 - NG	: Pmax 46.0, Qmin -7.22, Qmax 20.13 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 6370 - PEL	: Pmax 58.0, Qmin -8.4, Qmax 7.83 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 6371 - COW	: Pmax 53.0, Qmin -8.4, Qmax 7.83 -> Qmin -27.0, Qmax 27.0
% INFO    : Gen at bus 6372 - PEL	: Pmax 93.0, Qmin -5.51, Qmax 8.32 -> Qmin -47.0, Qmax 47.0
% INFO    : Gen at bus 6373 - NG	: Pmax 30.0, Qmin -7.24, Qmax 6.13 -> Qmin -15.0, Qmax 15.0
% INFO    : Gen at bus 6374 - PEL	: Pmax 27.0, Qmin -7.24, Qmax 6.13 -> Qmin -14.0, Qmax 14.0
% INFO    : Gen at bus 6375 - NG	: Pmax 97.0, Qmin -11.73, Qmax 11.43 -> Qmin -49.0, Qmax 49.0
% INFO    : Gen at bus 6376 - PEL	: Pmax 50.0, Qmin -7.24, Qmax 6.13 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 6378 - PEL	: Pmax 155.0, Qmin -5.51, Qmax 10.25 -> Qmin -78.0, Qmax 78.0
% INFO    : Gen at bus 6379 - NG	: Pmax 133.0, Qmin -31.58, Qmax 51.92 -> Qmin -67.0, Qmax 67.0
% INFO    : Gen at bus 6380 - NG	: Pmax 162.0, Qmin -28.49, Qmax 55.2 -> Qmin -81.0, Qmax 81.0
% INFO    : Gen at bus 6383 - NG	: Pmax 158.0, Qmin -10.67, Qmax 15.29 -> Qmin -79.0, Qmax 79.0
% INFO    : Gen at bus 6384 - NG	: Pmax 121.0, Qmin -10.67, Qmax 15.29 -> Qmin -61.0, Qmax 61.0
% INFO    : Gen at bus 6385 - NG	: Pmax 119.0, Qmin -10.67, Qmax 15.41 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 6386 - PEL	: Pmax 119.0, Qmin -15.57, Qmax 32.2 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 6387 - COW	: Pmax 366.0, Qmin -33.56, Qmax 170.47 -> Qmin -183.0, Qmax 183.0
% INFO    : Gen at bus 6388 - NG	: Pmax 393.0, Qmin -85.2, Qmax 170.47 -> Qmin -197.0, Qmax 197.0
% INFO    : Gen at bus 6389 - PEL	: Pmax 79.0, Qmin -7.12, Qmax 10.62 -> Qmin -40.0, Qmax 40.0
% INFO    : Gen at bus 6391 - NG	: Pmax 81.0, Qmin -19.39, Qmax 39.82 -> Qmin -41.0, Qmax 41.0
% INFO    : Gen at bus 6392 - NG	: Pmax 106.0, Qmin -19.39, Qmax 39.82 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 6394 - NG	: Pmax 49.0, Qmin -23.38, Qmax 104.23 -> Qmin -25.0, Qmax 104.23
% INFO    : Gen at bus 6399 - NG	: Pmax 574.0, Qmin -149.75, Qmax 194.0 -> Qmin -287.0, Qmax 287.0
% INFO    : Gen at bus 6401 - NUC	: Pmax 1366.0, Qmin -408.0, Qmax 671.92 -> Qmin -683.0, Qmax 683.0
% INFO    : Gen at bus 6402 - NG	: Pmax 138.0, Qmin -24.22, Qmax 28.9 -> Qmin -69.0, Qmax 69.0
% INFO    : Gen at bus 6403 - NG	: Pmax 116.0, Qmin -24.22, Qmax 28.9 -> Qmin -58.0, Qmax 58.0
% INFO    : Gen at bus 6404 - NG	: Pmax 50.0, Qmin -10.1, Qmax 23.24 -> Qmin -25.0, Qmax 25.0
% INFO    : Gen at bus 6405 - COW	: Pmax 1103.0, Qmin -235.16, Qmax 706.84 -> Qmin -552.0, Qmax 706.84
% INFO    : Gen at bus 6406 - COW	: Pmax 1574.0, Qmin -235.16, Qmax 706.84 -> Qmin -787.0, Qmax 787.0
% INFO    : Gen at bus 6407 - COW	: Pmax 1025.0, Qmin -288.0, Qmax 695.83 -> Qmin -513.0, Qmax 695.83
% INFO    : Gen at bus 6408 - COW	: Pmax 1235.0, Qmin -260.69, Qmax 681.31 -> Qmin -618.0, Qmax 681.31
% INFO    : Gen at bus 6409 - COW	: Pmax 112.0, Qmin -10.49, Qmax 37.51 -> Qmin -56.0, Qmax 56.0
% INFO    : Gen at bus 6410 - NUC	: Pmax 1067.0, Qmin -315.6, Qmax 675.48 -> Qmin -534.0, Qmax 675.48
% INFO    : Gen at bus 6411 - PEL	: Pmax 1092.0, Qmin -314.4, Qmax 675.48 -> Qmin -546.0, Qmax 675.48
% INFO    : Gen at bus 6417 - NG	: Pmax 244.0, Qmin -75.85, Qmax 109.16 -> Qmin -122.0, Qmax 122.0
% INFO    : Gen at bus 6418 - NG	: Pmax 630.0, Qmin -115.95, Qmax 230.47 -> Qmin -315.0, Qmax 315.0
% INFO    : Gen at bus 6419 - PEL	: Pmax 47.0, Qmin -16.5, Qmax 24.74 -> Qmin -24.0, Qmax 24.74
% INFO    : Gen at bus 6420 - NG	: Pmax 204.0, Qmin -16.5, Qmax 24.74 -> Qmin -102.0, Qmax 102.0
% INFO    : Gen at bus 6421 - NG	: Pmax 37.0, Qmin -3.6, Qmax 61.2 -> Qmin -19.0, Qmax 61.2
% INFO    : Gen at bus 6422 - PEL	: Pmax 22.0, Qmin -10.85, Qmax 17.15 -> Qmin -11.0, Qmax 17.15
% INFO    : Gen at bus 6423 - PEL	: Pmax 70.0, Qmin -10.86, Qmax 17.14 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 6424 - NG	: Pmax 330.0, Qmin -117.6, Qmax 169.82 -> Qmin -165.0, Qmax 169.82
% INFO    : Gen at bus 6425 - PEL	: Pmax 193.0, Qmin -37.2, Qmax 37.2 -> Qmin -97.0, Qmax 97.0
% INFO    : Gen at bus 6426 - NG	: Pmax 119.0, Qmin -37.2, Qmax 37.2 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 6427 - PEL	: Pmax 200.0, Qmin -37.2, Qmax 37.2 -> Qmin -100.0, Qmax 100.0
% INFO    : Gen at bus 6428 - PEL	: Pmax 58.0, Qmin -10.43, Qmax 19.57 -> Qmin -29.0, Qmax 29.0
% INFO    : Gen at bus 6430 - NG	: Pmax 68.0, Qmin -10.43, Qmax 19.57 -> Qmin -34.0, Qmax 34.0
% INFO    : Gen at bus 6431 - PEL	: Pmax 143.0, Qmin -10.43, Qmax 19.57 -> Qmin -72.0, Qmax 72.0
% INFO    : Gen at bus 6432 - NG	: Pmax 106.0, Qmin -9.6, Qmax 14.64 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 6433 - NG	: Pmax 60.0, Qmin -13.38, Qmax 19.26 -> Qmin -30.0, Qmax 30.0
% INFO    : Gen at bus 6434 - NG	: Pmax 119.0, Qmin -13.38, Qmax 19.26 -> Qmin -60.0, Qmax 60.0
% INFO    : Gen at bus 6435 - NG	: Pmax 71.0, Qmin -18.3, Qmax 27.02 -> Qmin -36.0, Qmax 36.0
% INFO    : Gen at bus 6436 - NG	: Pmax 70.0, Qmin -18.51, Qmax 26.96 -> Qmin -35.0, Qmax 35.0
% INFO    : Gen at bus 6437 - NG	: Pmax 71.0, Qmin -24.01, Qmax 54.62 -> Qmin -36.0, Qmax 54.62
% INFO    : Gen at bus 6438 - NG	: Pmax 27.0, Qmin -4.05, Qmax 26.24 -> Qmin -14.0, Qmax 26.24
% INFO    : Gen at bus 6439 - NG	: Pmax 126.0, Qmin -22.8, Qmax 30.84 -> Qmin -63.0, Qmax 63.0
% INFO    : Gen at bus 6440 - NG	: Pmax 100.0, Qmin -22.8, Qmax 30.84 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 6443 - NG	: Pmax 230.0, Qmin -14.4, Qmax 168.9 -> Qmin -115.0, Qmax 168.9
% INFO    : Gen at bus 6444 - COW	: Pmax 699.0, Qmin -97.54, Qmax 204.97 -> Qmin -350.0, Qmax 350.0
% INFO    : Gen at bus 6445 - COW	: Pmax 446.0, Qmin -19.3, Qmax 144.31 -> Qmin -223.0, Qmax 223.0
% INFO    : Gen at bus 6446 - NG	: Pmax 273.0, Qmin -19.38, Qmax 45.5 -> Qmin -137.0, Qmax 137.0
% INFO    : Gen at bus 6447 - NG	: Pmax 73.0, Qmin -24.25, Qmax 27.73 -> Qmin -37.0, Qmax 37.0
% INFO    : Gen at bus 6448 - NG	: Pmax 152.0, Qmin -24.25, Qmax 27.73 -> Qmin -76.0, Qmax 76.0
% INFO    : Gen at bus 6449 - NG	: Pmax 45.0, Qmin -13.24, Qmax 21.62 -> Qmin -23.0, Qmax 23.0
% INFO    : Gen at bus 6450 - NG	: Pmax 145.0, Qmin -17.85, Qmax 57.42 -> Qmin -73.0, Qmax 73.0
% INFO    : Gen at bus 6451 - COW	: Pmax 856.0, Qmin -217.2, Qmax 543.14 -> Qmin -428.0, Qmax 543.14
% INFO    : Gen at bus 6452 - COW	: Pmax 920.0, Qmin -208.8, Qmax 543.37 -> Qmin -460.0, Qmax 543.37
% INFO    : Gen at bus 6453 - NG	: Pmax 265.0, Qmin -20.2, Qmax 23.1 -> Qmin -133.0, Qmax 133.0
% INFO    : Gen at bus 6454 - NG	: Pmax 233.0, Qmin -20.2, Qmax 22.18 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 6455 - NG	: Pmax 234.0, Qmin -20.2, Qmax 22.18 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 6457 - NG	: Pmax 233.0, Qmin -47.61, Qmax 112.39 -> Qmin -117.0, Qmax 117.0
% INFO    : Gen at bus 6458 - NG	: Pmax 99.0, Qmin -33.96, Qmax 22.91 -> Qmin -50.0, Qmax 50.0
% INFO    : Gen at bus 6459 - NG	: Pmax 106.0, Qmin -33.96, Qmax 22.91 -> Qmin -53.0, Qmax 53.0
% INFO    : Gen at bus 6460 - COW	: Pmax 1051.0, Qmin -162.03, Qmax 405.58 -> Qmin -526.0, Qmax 526.0
% INFO    : Gen at bus 6461 - COW	: Pmax 871.0, Qmin -167.03, Qmax 400.58 -> Qmin -436.0, Qmax 436.0
% INFO    : Gen at bus 6462 - COW	: Pmax 905.0, Qmin -167.03, Qmax 400.58 -> Qmin -453.0, Qmax 453.0
% INFO    : Gen at bus 6463 - COW	: Pmax 453.0, Qmin -167.03, Qmax 400.58 -> Qmin -227.0, Qmax 400.58
% INFO    : Gen at bus 6465 - NG	: Pmax 118.0, Qmin -24.82, Qmax 102.61 -> Qmin -59.0, Qmax 102.61
% INFO    : Gen at bus 6467 - NG	: Pmax 125.0, Qmin -50.6, Qmax 89.4 -> Qmin -63.0, Qmax 89.4
% INFO    : Gen at bus 6470 - COW	: Pmax 543.0, Qmin -87.36, Qmax 148.09 -> Qmin -272.0, Qmax 272.0
% INFO    : Gen at bus 6471 - NG	: Pmax 425.0, Qmin -114.0, Qmax 148.09 -> Qmin -213.0, Qmax 213.0
% INFO    : Gen at bus 6472 - NG	: Pmax 181.0, Qmin -42.2, Qmax 97.8 -> Qmin -91.0, Qmax 97.8
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 4	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 4	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 5	: Pg=50.0, Qg=-12.0 -> Pg=90.5, Qg=0.0
% INFO    : Gen at bus 5	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 11	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 11	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 17	: Pg=99.0, Qg=-25.0 -> Pg=79.5, Qg=0.0
% INFO    : Gen at bus 17	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 19	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 22	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 24	: Vg=1.033333 -> Vg=1.03333
% INFO    : Gen at bus 24	: Pg=55.0, Qg=-18.0 -> Pg=91.5, Qg=0.0
% INFO    : Gen at bus 24	: Vg=1.033333 -> Vg=1.03333
% INFO    : Gen at bus 25	: Pg=262.0, Qg=-33.0 -> Pg=162.0, Qg=0.0
% INFO    : Gen at bus 25	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 25	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 40	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 47	: Pg=65.0, Qg=-28.0 -> Pg=145.5, Qg=0.0
% INFO    : Gen at bus 47	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 47	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 48	: Pg=54.0, Qg=-15.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 48	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 48	: Pg=54.0, Qg=-15.0 -> Pg=84.0, Qg=0.0
% INFO    : Gen at bus 48	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 57	: Pg=54.0, Qg=-23.0 -> Pg=96.0, Qg=0.0
% INFO    : Gen at bus 57	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 64	: Vg=0.9888895 -> Vg=0.98889
% INFO    : Gen at bus 64	: Pg=278.0, Qg=76.0 -> Pg=230.5, Qg=0.0
% INFO    : Gen at bus 64	: Vg=0.9888895 -> Vg=0.98889
% INFO    : Gen at bus 69	: Pg=71.0, Qg=-12.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 69	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 70	: Pg=52.0, Qg=9.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 70	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 85	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 86	: Pg=93.0, Qg=-2.0 -> Pg=114.0, Qg=0.0
% INFO    : Gen at bus 86	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 102	: Pg=122.0, Qg=-258.0 -> Pg=180.5, Qg=0.0
% INFO    : Gen at bus 102	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 122	: Pg=197.0, Qg=-8.0 -> Pg=114.0, Qg=0.0
% INFO    : Gen at bus 122	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 124	: Pg=171.0, Qg=-11.0 -> Pg=124.0, Qg=0.0
% INFO    : Gen at bus 124	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 125	: Pg=35.0, Qg=-18.0 -> Pg=77.5, Qg=0.0
% INFO    : Gen at bus 125	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 125	: Pg=35.0, Qg=-18.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 125	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 132	: Pg=34.0, Qg=-67.0 -> Pg=61.5, Qg=0.0
% INFO    : Gen at bus 132	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 132	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 132	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 132	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 137	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 137	: Pg=90.0, Qg=-10.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 137	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 155	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 158	: Pg=100.0, Qg=3.0 -> Pg=61.5, Qg=0.0
% INFO    : Gen at bus 158	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 158	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 177	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 190	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 190	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 192	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 194	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 196	: Pg=43.0, Qg=-10.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 196	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 196	: Pg=43.0, Qg=-10.0 -> Pg=101.5, Qg=0.0
% INFO    : Gen at bus 196	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 219	: Pg=117.0, Qg=2.0 -> Pg=188.5, Qg=0.0
% INFO    : Gen at bus 219	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 226	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 229	: Pg=55.0, Qg=-6.0 -> Pg=115.5, Qg=0.0
% INFO    : Gen at bus 229	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 238	: Pg=59.0, Qg=2.0 -> Pg=137.5, Qg=0.0
% INFO    : Gen at bus 238	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 238	: Pg=59.0, Qg=2.0 -> Pg=101.0, Qg=0.0
% INFO    : Gen at bus 238	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 240	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 240	: Pg=88.0, Qg=32.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 240	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 248	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 248	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 248	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 248	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 258	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 258	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 260	: Pg=57.0, Qg=-25.0 -> Pg=44.5, Qg=0.0
% INFO    : Gen at bus 260	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 263	: Pg=56.0, Qg=-5.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 263	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 271	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 284	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 297	: Vg=0.9888895 -> Vg=0.98889
% INFO    : Gen at bus 298	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 307	: Pg=78.0, Qg=-42.0 -> Pg=100.5, Qg=0.0
% INFO    : Gen at bus 307	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 314	: Pg=67.0, Qg=76.0 -> Pg=80.5, Qg=0.0
% INFO    : Gen at bus 314	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 314	: Pg=67.0, Qg=76.0 -> Pg=75.5, Qg=0.0
% INFO    : Gen at bus 314	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 319	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 319	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 321	: Pg=149.0, Qg=-32.0 -> Pg=85.0, Qg=0.0
% INFO    : Gen at bus 321	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 327	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 334	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 335	: Pg=137.0, Qg=140.0 -> Pg=93.0, Qg=0.0
% INFO    : Gen at bus 335	: Vg=1.0233335 -> Vg=1.02333
% INFO    : Gen at bus 338	: Pg=42.0, Qg=59.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 338	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 340	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 340	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 347	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 347	: Pg=62.0, Qg=-24.0 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 347	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 350	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 358	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 359	: Pg=44.0, Qg=-1.0 -> Pg=39.5, Qg=0.0
% INFO    : Gen at bus 359	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 359	: Pg=44.0, Qg=-1.0 -> Pg=92.0, Qg=0.0
% INFO    : Gen at bus 359	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 366	: Pg=697.0, Qg=-8.0 -> Pg=393.5, Qg=0.0
% INFO    : Gen at bus 366	: Vg=1.046665 -> Vg=1.04666
% INFO    : Gen at bus 393	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 412	: Pg=72.0, Qg=-15.0 -> Pg=94.0, Qg=0.0
% INFO    : Gen at bus 412	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 412	: Pg=72.0, Qg=-15.0 -> Pg=153.5, Qg=0.0
% INFO    : Gen at bus 412	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 432	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 441	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 448	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 463	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 463	: Pg=99.0, Qg=-8.0 -> Pg=61.0, Qg=0.0
% INFO    : Gen at bus 463	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 465	: Pg=23.0, Qg=-3.0 -> Pg=25.25, Qg=0.0
% INFO    : Gen at bus 465	: Vg=0.985555 -> Vg=0.98556
% INFO    : Gen at bus 465	: Pg=23.0, Qg=-3.0 -> Pg=16.75, Qg=0.0
% INFO    : Gen at bus 465	: Vg=0.985555 -> Vg=0.98556
% INFO    : Gen at bus 467	: Pg=265.0, Qg=-27.0 -> Pg=195.25, Qg=0.0
% INFO    : Gen at bus 467	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 471	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 471	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 480	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 480	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 480	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 492	: Vg=1.033334 -> Vg=1.03333
% INFO    : Gen at bus 509	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 518	: Vg=1.015874 -> Vg=1.01587
% INFO    : Gen at bus 519	: Pg=79.0, Qg=-27.0 -> Pg=68.0, Qg=0.0
% INFO    : Gen at bus 519	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 529	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 529	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 529	: Pg=225.0, Qg=-18.0 -> Pg=131.0, Qg=0.0
% INFO    : Gen at bus 529	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 535	: Pg=87.0, Qg=-5.0 -> Pg=175.5, Qg=0.0
% INFO    : Gen at bus 535	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 535	: Pg=87.0, Qg=-5.0 -> Pg=48.5, Qg=0.0
% INFO    : Gen at bus 535	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 544	: Pg=31.0, Qg=-15.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 544	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 547	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 569	: Pg=31.0, Qg=-10.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 569	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 569	: Pg=31.0, Qg=-10.0 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 569	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 569	: Pg=31.0, Qg=-10.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 569	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 582	: Pg=236.0, Qg=7.0 -> Pg=187.5, Qg=0.0
% INFO    : Gen at bus 582	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 584	: Pg=38.0, Qg=36.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 584	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 585	: Pg=47.0, Qg=-16.0 -> Pg=38.0, Qg=0.0
% INFO    : Gen at bus 585	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 588	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 592	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 599	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 609	: Pg=90.0, Qg=-22.0 -> Pg=95.0, Qg=0.0
% INFO    : Gen at bus 609	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 609	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 611	: Pg=52.0, Qg=-7.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 611	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 611	: Pg=52.0, Qg=-7.0 -> Pg=41.5, Qg=0.0
% INFO    : Gen at bus 611	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 611	: Pg=52.0, Qg=-7.0 -> Pg=88.0, Qg=0.0
% INFO    : Gen at bus 611	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 612	: Pg=85.0, Qg=-38.0 -> Pg=146.0, Qg=0.0
% INFO    : Gen at bus 612	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 612	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 623	: Pg=40.0, Qg=-107.0 -> Pg=80.35, Qg=0.0
% INFO    : Gen at bus 623	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 632	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 635	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 635	: Pg=50.0, Qg=4.0 -> Pg=45.0, Qg=0.0
% INFO    : Gen at bus 635	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 640	: Pg=109.0, Qg=-46.0 -> Pg=148.0, Qg=0.0
% INFO    : Gen at bus 640	: Vg=1.078945 -> Vg=1.07895
% INFO    : Gen at bus 651	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 669	: Pg=100.0, Qg=-3.0 -> Pg=67.0, Qg=0.0
% INFO    : Gen at bus 669	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 669	: Pg=100.0, Qg=-3.0 -> Pg=178.5, Qg=0.0
% INFO    : Gen at bus 669	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 670	: Pg=63.0, Qg=-8.0 -> Pg=125.5, Qg=0.0
% INFO    : Gen at bus 670	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 670	: Pg=63.0, Qg=-8.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 670	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 678	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 679	: Pg=66.0, Qg=-27.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 679	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 683	: Pg=13.0, Qg=2.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 683	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 683	: Pg=13.0, Qg=2.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 683	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 683	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 683	: Pg=13.0, Qg=2.0 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 683	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 694	: Pg=62.0, Qg=9.0 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 694	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 694	: Pg=62.0, Qg=9.0 -> Pg=134.0, Qg=0.0
% INFO    : Gen at bus 694	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 694	: Pg=62.0, Qg=9.0 -> Pg=91.0, Qg=0.0
% INFO    : Gen at bus 694	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 698	: Pg=26.0, Qg=-8.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 698	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 698	: Pg=26.0, Qg=-8.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 698	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 697	: Pg=29.0, Qg=-9.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 697	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 697	: Pg=29.0, Qg=-9.0 -> Pg=45.0, Qg=0.0
% INFO    : Gen at bus 697	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 696	: Pg=29.0, Qg=-9.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 696	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 696	: Pg=29.0, Qg=-9.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 696	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 704	: Pg=15.0, Qg=-3.0 -> Pg=11.5, Qg=0.0
% INFO    : Gen at bus 704	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 704	: Pg=15.0, Qg=-3.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 704	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 704	: Pg=15.0, Qg=-3.0 -> Pg=9.5, Qg=0.0
% INFO    : Gen at bus 704	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 704	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 731	: Pg=71.0, Qg=-24.0 -> Pg=164.0, Qg=0.0
% INFO    : Gen at bus 731	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 732	: Pg=44.0, Qg=24.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 732	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 733	: Pg=31.0, Qg=-12.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 733	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 733	: Pg=31.0, Qg=-12.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 733	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 735	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 735	: Pg=55.0, Qg=-33.0 -> Pg=41.0, Qg=0.0
% INFO    : Gen at bus 735	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 736	: Pg=78.0, Qg=-27.0 -> Pg=55.5, Qg=0.0
% INFO    : Gen at bus 736	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 743	: Pg=37.0, Qg=-4.0 -> Pg=44.5, Qg=0.0
% INFO    : Gen at bus 743	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 743	: Pg=37.0, Qg=-4.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 743	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 744	: Pg=37.0, Qg=-22.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 744	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 745	: Pg=175.0, Qg=-26.0 -> Pg=126.75, Qg=0.0
% INFO    : Gen at bus 745	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 750	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 757	: Vg=0.9888895 -> Vg=0.98889
% INFO    : Gen at bus 759	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 760	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 759	: Pg=87.0, Qg=-12.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 759	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 760	: Pg=107.0, Qg=-19.0 -> Pg=64.5, Qg=0.0
% INFO    : Gen at bus 760	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 761	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 761	: Pg=5.0, Qg=9.0 -> Pg=8.0, Qg=0.0
% INFO    : Gen at bus 761	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 761	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 761	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 765	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 765	: Pg=63.0, Qg=-4.0 -> Pg=50.5, Qg=0.0
% INFO    : Gen at bus 765	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 785	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 785	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 786	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 800	: Pg=26.0, Qg=-7.0 -> Pg=33.5, Qg=0.0
% INFO    : Gen at bus 800	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 800	: Pg=26.0, Qg=-7.0 -> Pg=63.0, Qg=0.0
% INFO    : Gen at bus 800	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 801	: Pg=29.0, Qg=-8.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 801	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 801	: Pg=29.0, Qg=-8.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 801	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 802	: Pg=29.0, Qg=-8.0 -> Pg=20.5, Qg=0.0
% INFO    : Gen at bus 802	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 802	: Pg=29.0, Qg=-8.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 802	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 806	: Pg=71.0, Qg=-13.0 -> Pg=166.0, Qg=0.0
% INFO    : Gen at bus 806	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 814	: Pg=101.0, Qg=9.0 -> Pg=55.75, Qg=0.0
% INFO    : Gen at bus 814	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 814	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 815	: Pg=59.0, Qg=-1.0 -> Pg=40.75, Qg=0.0
% INFO    : Gen at bus 815	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 815	: Pg=59.0, Qg=-1.0 -> Pg=50.25, Qg=0.0
% INFO    : Gen at bus 815	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 815	: Pg=59.0, Qg=-1.0 -> Pg=93.75, Qg=0.0
% INFO    : Gen at bus 815	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 815	: Pg=59.0, Qg=-1.0 -> Pg=61.75, Qg=0.0
% INFO    : Gen at bus 815	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 825	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 825	: Pg=50.0, Qg=-11.0 -> Pg=57.5, Qg=0.0
% INFO    : Gen at bus 825	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 828	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 829	: Pg=478.0, Qg=17.0 -> Pg=277.5, Qg=0.0
% INFO    : Gen at bus 829	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 830	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 832	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 832	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 835	: Pg=33.0, Qg=13.0 -> Pg=41.5, Qg=0.0
% INFO    : Gen at bus 835	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 837	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 837	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 856	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 856	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 863	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 864	: Pg=73.0, Qg=19.0 -> Pg=59.5, Qg=0.0
% INFO    : Gen at bus 864	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 885	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 885	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 889	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 889	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 889	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 889	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 907	: Pg=104.0, Qg=-13.0 -> Pg=123.5, Qg=0.0
% INFO    : Gen at bus 907	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 944	: Pg=83.0, Qg=19.0 -> Pg=157.5, Qg=0.0
% INFO    : Gen at bus 944	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 948	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 969	: Pg=106.0, Qg=28.0 -> Pg=85.0, Qg=0.0
% INFO    : Gen at bus 969	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 971	: Pg=136.0, Qg=27.0 -> Pg=90.5, Qg=0.0
% INFO    : Gen at bus 971	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 977	: Pg=57.0, Qg=-3.0 -> Pg=78.0, Qg=0.0
% INFO    : Gen at bus 977	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 977	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 987	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 987	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 987	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 989	: Vg=0.984126 -> Vg=0.98413
% INFO    : Gen at bus 991	: Pg=28.0, Qg=5.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 991	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1013	: Pg=68.0, Qg=257.0 -> Pg=56.0, Qg=0.0
% INFO    : Gen at bus 1013	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 1013	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 1017	: Pg=80.0, Qg=-7.0 -> Pg=53.5, Qg=0.0
% INFO    : Gen at bus 1017	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1029	: Pg=108.0, Qg=-16.0 -> Pg=97.0, Qg=0.0
% INFO    : Gen at bus 1029	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1052	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1054	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1054	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1061	: Pg=143.0, Qg=-12.0 -> Pg=202.75, Qg=0.0
% INFO    : Gen at bus 1061	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 1062	: Pg=258.0, Qg=63.0 -> Pg=150.5, Qg=0.0
% INFO    : Gen at bus 1062	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1069	: Vg=0.9682545 -> Vg=0.96825
% INFO    : Gen at bus 1070	: Pg=22.0, Qg=23.0 -> Pg=44.5, Qg=0.0
% INFO    : Gen at bus 1070	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1074	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1112	: Pg=47.0, Qg=-7.0 -> Pg=70.5, Qg=0.0
% INFO    : Gen at bus 1112	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1112	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1112	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1112	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1114	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1114	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1129	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1132	: Pg=98.0, Qg=-26.0 -> Pg=82.0, Qg=0.0
% INFO    : Gen at bus 1132	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1139	: Pg=67.0, Qg=-14.0 -> Pg=84.0, Qg=0.0
% INFO    : Gen at bus 1139	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1151	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1151	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1214	: Pg=57.0, Qg=-63.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 1214	: Vg=1.044445 -> Vg=1.04445
% INFO    : Gen at bus 1215	: Pg=262.0, Qg=-8.0 -> Pg=145.0, Qg=0.0
% INFO    : Gen at bus 1215	: Vg=1.044445 -> Vg=1.04445
% INFO    : Gen at bus 1225	: Pg=108.0, Qg=-35.0 -> Pg=69.5, Qg=0.0
% INFO    : Gen at bus 1225	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 1250	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 1250	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 1260	: Pg=39.0, Qg=-7.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 1260	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 1262	: Pg=154.0, Qg=104.0 -> Pg=96.0, Qg=0.0
% INFO    : Gen at bus 1262	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1263	: Pg=138.0, Qg=-24.0 -> Pg=71.0, Qg=0.0
% INFO    : Gen at bus 1263	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1267	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1281	: Pg=51.0, Qg=4.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 1281	: Vg=1.033333 -> Vg=1.03333
% INFO    : Gen at bus 1281	: Vg=1.033333 -> Vg=1.03333
% INFO    : Gen at bus 1290	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1290	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1290	: Pg=33.0, Qg=-13.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 1290	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1307	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1314	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1314	: Pg=59.0, Qg=-16.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 1314	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1314	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1317	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1317	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1319	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1319	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1327	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 1329	: Pg=65.0, Qg=-140.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 1329	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 1329	: Pg=65.0, Qg=-140.0 -> Pg=73.5, Qg=0.0
% INFO    : Gen at bus 1329	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 1344	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1348	: Pg=29.0, Qg=-12.0 -> Pg=25.5, Qg=0.0
% INFO    : Gen at bus 1348	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1348	: Pg=29.0, Qg=-12.0 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 1348	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1358	: Pg=65.0, Qg=-14.0 -> Pg=72.0, Qg=0.0
% INFO    : Gen at bus 1358	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1358	: Pg=65.0, Qg=-14.0 -> Pg=67.5, Qg=0.0
% INFO    : Gen at bus 1358	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1358	: Pg=65.0, Qg=-14.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 1358	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1360	: Pg=67.0, Qg=-14.0 -> Pg=115.0, Qg=0.0
% INFO    : Gen at bus 1360	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1366	: Pg=100.0, Qg=-13.0 -> Pg=114.0, Qg=0.0
% INFO    : Gen at bus 1366	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1366	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1413	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1423	: Pg=107.0, Qg=18.0 -> Pg=86.0, Qg=0.0
% INFO    : Gen at bus 1423	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 1423	: Pg=107.0, Qg=18.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 1423	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 1436	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1443	: Pg=61.0, Qg=-5.0 -> Pg=68.5, Qg=0.0
% INFO    : Gen at bus 1443	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1457	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 1457	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 1457	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 1466	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1467	: Pg=74.0, Qg=28.0 -> Pg=67.5, Qg=0.0
% INFO    : Gen at bus 1467	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 1477	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1498	: Pg=52.0, Qg=-10.0 -> Pg=56.0, Qg=0.0
% INFO    : Gen at bus 1498	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1500	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 1500	: Pg=88.0, Qg=-19.0 -> Pg=117.5, Qg=0.0
% INFO    : Gen at bus 1500	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 1520	: Pg=139.0, Qg=-122.0 -> Pg=140.0, Qg=0.0
% INFO    : Gen at bus 1520	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1522	: Pg=139.0, Qg=-122.0 -> Pg=155.5, Qg=0.0
% INFO    : Gen at bus 1522	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1523	: Pg=143.0, Qg=28.0 -> Pg=310.5, Qg=0.0
% INFO    : Gen at bus 1523	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1521	: Pg=143.0, Qg=28.0 -> Pg=101.0, Qg=0.0
% INFO    : Gen at bus 1521	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1553	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 1553	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 1560	: Pg=445.0, Qg=109.0 -> Pg=313.75, Qg=0.0
% INFO    : Gen at bus 1560	: Vg=1.033333 -> Vg=1.03333
% INFO    : Gen at bus 1564	: Pg=85.0, Qg=-96.0 -> Pg=61.5, Qg=0.0
% INFO    : Gen at bus 1564	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 1564	: Pg=85.0, Qg=-96.0 -> Pg=82.5, Qg=0.0
% INFO    : Gen at bus 1564	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 1565	: Pg=678.0, Qg=77.0 -> Pg=393.5, Qg=0.0
% INFO    : Gen at bus 1565	: Vg=1.046665 -> Vg=1.04666
% INFO    : Gen at bus 1566	: Pg=48.0, Qg=-4.0 -> Pg=48.0, Qg=0.0
% INFO    : Gen at bus 1566	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1570	: Pg=64.0, Qg=25.0 -> Pg=76.0, Qg=0.0
% INFO    : Gen at bus 1570	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1570	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1584	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1599	: Pg=117.0, Qg=18.0 -> Pg=68.0, Qg=0.0
% INFO    : Gen at bus 1599	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1599	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1605	: Pg=171.0, Qg=12.0 -> Pg=203.5, Qg=0.0
% INFO    : Gen at bus 1605	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 1619	: Pg=120.0, Qg=-12.0 -> Pg=77.0, Qg=0.0
% INFO    : Gen at bus 1619	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 1619	: Pg=120.0, Qg=-12.0 -> Pg=63.0, Qg=0.0
% INFO    : Gen at bus 1619	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 1630	: Pg=65.0, Qg=-30.0 -> Pg=119.0, Qg=0.0
% INFO    : Gen at bus 1630	: Vg=1.0377785 -> Vg=1.03778
% INFO    : Gen at bus 1643	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1644	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1644	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1645	: Pg=141.0, Qg=-56.0 -> Pg=242.0, Qg=0.0
% INFO    : Gen at bus 1645	: Vg=1.04445 -> Vg=1.04445
% INFO    : Gen at bus 1648	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1659	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1675	: Pg=32.0, Qg=-11.0 -> Pg=41.5, Qg=0.0
% INFO    : Gen at bus 1675	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 1675	: Pg=32.0, Qg=-11.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 1675	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 1684	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1684	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1685	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1686	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1686	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1687	: Pg=37.0, Qg=-10.0 -> Pg=77.0, Qg=0.0
% INFO    : Gen at bus 1687	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1688	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1693	: Pg=52.0, Qg=-54.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 1693	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1697	: Pg=69.0, Qg=-3.0 -> Pg=49.5, Qg=0.0
% INFO    : Gen at bus 1697	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1697	: Pg=69.0, Qg=-3.0 -> Pg=64.0, Qg=0.0
% INFO    : Gen at bus 1697	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1697	: Pg=69.0, Qg=-3.0 -> Pg=104.0, Qg=0.0
% INFO    : Gen at bus 1697	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1700	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1703	: Pg=30.0, Qg=1.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 1703	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1704	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1706	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1717	: Vg=1.015874 -> Vg=1.01587
% INFO    : Gen at bus 1728	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1728	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1731	: Pg=228.0, Qg=-24.0 -> Pg=198.0, Qg=0.0
% INFO    : Gen at bus 1731	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 1733	: Pg=61.0, Qg=-13.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 1733	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1739	: Pg=102.0, Qg=-24.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 1739	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1739	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1746	: Pg=32.0, Qg=-7.0 -> Pg=53.0, Qg=0.0
% INFO    : Gen at bus 1746	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1747	: Pg=30.0, Qg=-7.0 -> Pg=41.5, Qg=0.0
% INFO    : Gen at bus 1747	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1748	: Pg=30.0, Qg=-7.0 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 1748	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1802	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1812	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1829	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1836	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 1842	: Pg=57.0, Qg=4.0 -> Pg=123.0, Qg=0.0
% INFO    : Gen at bus 1842	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1842	: Pg=57.0, Qg=4.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 1842	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 1852	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1852	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 1860	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1863	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1863	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1868	: Pg=35.0, Qg=-16.0 -> Pg=30.5, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 1868	: Pg=35.0, Qg=-16.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 1868	: Pg=35.0, Qg=-16.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 1868	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 1869	: Pg=101.0, Qg=28.0 -> Pg=79.5, Qg=0.0
% INFO    : Gen at bus 1869	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1870	: Pg=339.0, Qg=2.0 -> Pg=245.0, Qg=0.0
% INFO    : Gen at bus 1870	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 1871	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1876	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 1885	: Pg=128.0, Qg=-24.0 -> Pg=118.0, Qg=0.0
% INFO    : Gen at bus 1885	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 1893	: Pg=48.0, Qg=10.0 -> Pg=104.5, Qg=0.0
% INFO    : Gen at bus 1893	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1894	: Pg=48.0, Qg=10.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 1894	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1895	: Pg=48.0, Qg=10.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 1895	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1896	: Pg=48.0, Qg=10.0 -> Pg=24.5, Qg=0.0
% INFO    : Gen at bus 1896	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1908	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1927	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 1940	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1939	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1948	: Pg=26.0, Qg=1.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 1948	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1959	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1967	: Pg=46.0, Qg=-7.0 -> Pg=26.5, Qg=0.0
% INFO    : Gen at bus 1967	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1968	: Pg=46.0, Qg=-7.0 -> Pg=41.5, Qg=0.0
% INFO    : Gen at bus 1968	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1969	: Pg=46.0, Qg=-7.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 1969	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1970	: Pg=46.0, Qg=-7.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 1970	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1971	: Pg=46.0, Qg=-7.0 -> Pg=44.5, Qg=0.0
% INFO    : Gen at bus 1971	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1980	: Pg=29.0, Qg=-7.0 -> Pg=71.0, Qg=0.0
% INFO    : Gen at bus 1980	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1980	: Pg=29.0, Qg=-7.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1980	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 1981	: Pg=39.0, Qg=-4.0 -> Pg=85.0, Qg=0.0
% INFO    : Gen at bus 1981	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1982	: Pg=42.0, Qg=-17.0 -> Pg=78.5, Qg=0.0
% INFO    : Gen at bus 1982	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 1984	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1986	: Pg=47.0, Qg=-14.0 -> Pg=28.625, Qg=0.0
% INFO    : Gen at bus 1986	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1986	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 1992	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2000	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 2007	: Pg=122.0, Qg=241.0 -> Pg=116.0, Qg=0.0
% INFO    : Gen at bus 2007	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2018	: Pg=34.0, Qg=21.0 -> Pg=25.5, Qg=0.0
% INFO    : Gen at bus 2018	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2019	: Pg=34.0, Qg=-21.0 -> Pg=25.5, Qg=0.0
% INFO    : Gen at bus 2019	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2019	: Pg=34.0, Qg=-21.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 2019	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2024	: Pg=58.0, Qg=-14.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 2024	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 2028	: Pg=89.0, Qg=-3.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 2028	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 2036	: Pg=64.0, Qg=-9.0 -> Pg=39.5, Qg=0.0
% INFO    : Gen at bus 2036	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2050	: Pg=240.0, Qg=15.0 -> Pg=151.0, Qg=0.0
% INFO    : Gen at bus 2050	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2060	: Pg=51.0, Qg=-4.0 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 2060	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2084	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2097	: Pg=108.0, Qg=-10.0 -> Pg=97.5, Qg=0.0
% INFO    : Gen at bus 2097	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2098	: Pg=278.0, Qg=-40.0 -> Pg=167.75, Qg=0.0
% INFO    : Gen at bus 2098	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 2102	: Pg=35.0, Qg=-130.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 2102	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2122	: Pg=62.0, Qg=-17.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 2122	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2122	: Pg=62.0, Qg=-17.0 -> Pg=85.5, Qg=0.0
% INFO    : Gen at bus 2122	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2150	: Pg=90.0, Qg=7.0 -> Pg=201.5, Qg=0.0
% INFO    : Gen at bus 2150	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2150	: Pg=90.0, Qg=7.0 -> Pg=172.5, Qg=0.0
% INFO    : Gen at bus 2150	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2160	: Pg=501.0, Qg=-23.0 -> Pg=294.0, Qg=0.0
% INFO    : Gen at bus 2160	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 2164	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 2165	: Pg=236.0, Qg=-60.0 -> Pg=171.5, Qg=0.0
% INFO    : Gen at bus 2165	: Vg=1.033333 -> Vg=1.03333
% INFO    : Gen at bus 2181	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2181	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2186	: Pg=111.0, Qg=-25.0 -> Pg=118.5, Qg=0.0
% INFO    : Gen at bus 2186	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 2189	: Vg=0.9682545 -> Vg=0.96825
% INFO    : Gen at bus 2189	: Vg=0.9682545 -> Vg=0.96825
% INFO    : Gen at bus 2191	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 2192	: Pg=14.0, Qg=-20.0 -> Pg=26.5, Qg=0.0
% INFO    : Gen at bus 2192	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 2194	: Pg=35.0, Qg=26.0 -> Pg=49.5, Qg=0.0
% INFO    : Gen at bus 2194	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 2225	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 2225	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 2244	: Pg=16.0, Qg=1.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2244	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2244	: Pg=16.0, Qg=1.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 2244	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2246	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2246	: Pg=50.0, Qg=2.0 -> Pg=50.625, Qg=0.0
% INFO    : Gen at bus 2246	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2280	: Pg=56.0, Qg=-8.0 -> Pg=105.0, Qg=0.0
% INFO    : Gen at bus 2280	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2290	: Pg=64.0, Qg=32.0 -> Pg=49.5, Qg=0.0
% INFO    : Gen at bus 2290	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2294	: Pg=869.0, Qg=69.0 -> Pg=490.5, Qg=0.0
% INFO    : Gen at bus 2294	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 2296	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 2302	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2302	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2328	: Pg=56.0, Qg=-12.0 -> Pg=45.0, Qg=0.0
% INFO    : Gen at bus 2328	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2334	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2338	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2340	: Pg=60.0, Qg=7.0 -> Pg=94.5, Qg=0.0
% INFO    : Gen at bus 2340	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2340	: Pg=60.0, Qg=7.0 -> Pg=69.5, Qg=0.0
% INFO    : Gen at bus 2340	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2340	: Pg=60.0, Qg=7.0 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 2340	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2341	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2341	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2342	: Pg=28.0, Qg=-11.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 2342	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2364	: Pg=48.0, Qg=1.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 2364	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2365	: Pg=48.0, Qg=1.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 2365	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2366	: Pg=50.0, Qg=-1.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 2366	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2367	: Pg=49.0, Qg=-1.0 -> Pg=40.0, Qg=0.0
% INFO    : Gen at bus 2367	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2368	: Pg=50.0, Qg=-1.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 2368	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2378	: Pg=83.0, Qg=28.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 2378	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2395	: Pg=37.0, Qg=11.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 2395	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2397	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2397	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2413	: Pg=48.0, Qg=-7.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 2413	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 2415	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2415	: Pg=258.0, Qg=-17.0 -> Pg=149.5, Qg=0.0
% INFO    : Gen at bus 2415	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2422	: Pg=35.0, Qg=-4.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 2422	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2422	: Pg=35.0, Qg=-4.0 -> Pg=75.5, Qg=0.0
% INFO    : Gen at bus 2422	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2422	: Pg=35.0, Qg=-4.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 2422	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2434	: Pg=41.0, Qg=2.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 2434	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2438	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2438	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2441	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2441	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2446	: Pg=75.0, Qg=-12.0 -> Pg=173.5, Qg=0.0
% INFO    : Gen at bus 2446	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2445	: Pg=92.0, Qg=-9.0 -> Pg=99.0, Qg=0.0
% INFO    : Gen at bus 2445	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2462	: Vg=1.044445 -> Vg=1.04445
% INFO    : Gen at bus 2463	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2463	: Pg=49.0, Qg=-17.0 -> Pg=51.5, Qg=0.0
% INFO    : Gen at bus 2463	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2466	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2477	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2483	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2497	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2525	: Pg=115.0, Qg=-21.0 -> Pg=98.5, Qg=0.0
% INFO    : Gen at bus 2525	: Vg=1.054343 -> Vg=1.05434
% INFO    : Gen at bus 2525	: Pg=115.0, Qg=-21.0 -> Pg=101.5, Qg=0.0
% INFO    : Gen at bus 2525	: Vg=1.054343 -> Vg=1.05434
% INFO    : Gen at bus 2531	: Pg=56.0, Qg=32.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 2531	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2531	: Pg=56.0, Qg=32.0 -> Pg=73.5, Qg=0.0
% INFO    : Gen at bus 2531	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2532	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2532	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2534	: Pg=63.0, Qg=15.0 -> Pg=79.0, Qg=0.0
% INFO    : Gen at bus 2534	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2547	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2549	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2557	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2557	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2560	: Pg=45.0, Qg=28.0 -> Pg=70.5, Qg=0.0
% INFO    : Gen at bus 2560	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2565	: Pg=38.0, Qg=-7.0 -> Pg=61.5, Qg=0.0
% INFO    : Gen at bus 2565	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2578	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2578	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2583	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2588	: Pg=30.0, Qg=-5.0 -> Pg=16.5, Qg=0.0
% INFO    : Gen at bus 2588	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2588	: Pg=30.0, Qg=-5.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 2588	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2594	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2603	: Pg=30.0, Qg=-22.0 -> Pg=74.5, Qg=0.0
% INFO    : Gen at bus 2603	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2603	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2612	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2613	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2618	: Pg=98.0, Qg=-8.0 -> Pg=56.0, Qg=0.0
% INFO    : Gen at bus 2618	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2626	: Pg=116.0, Qg=-31.0 -> Pg=67.0, Qg=0.0
% INFO    : Gen at bus 2626	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 2626	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 2629	: Pg=254.0, Qg=13.0 -> Pg=171.5, Qg=0.0
% INFO    : Gen at bus 2629	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2642	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2642	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2642	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2645	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2646	: Pg=67.0, Qg=-24.0 -> Pg=33.5, Qg=0.0
% INFO    : Gen at bus 2646	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2647	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2647	: Pg=27.0, Qg=-13.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 2647	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2647	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2648	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2648	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2648	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2651	: Pg=48.0, Qg=-2.0 -> Pg=50.5, Qg=0.0
% INFO    : Gen at bus 2651	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2651	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2654	: Pg=102.0, Qg=-21.0 -> Pg=116.0, Qg=0.0
% INFO    : Gen at bus 2654	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2661	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2661	: Pg=58.0, Qg=-3.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 2661	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2662	: Pg=58.0, Qg=13.0 -> Pg=95.5, Qg=0.0
% INFO    : Gen at bus 2662	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2662	: Pg=58.0, Qg=13.0 -> Pg=47.0, Qg=0.0
% INFO    : Gen at bus 2662	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 2665	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2666	: Pg=30.0, Qg=-40.0 -> Pg=41.0, Qg=0.0
% INFO    : Gen at bus 2666	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2665	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2664	: Pg=19.0, Qg=-27.0 -> Pg=30.5, Qg=0.0
% INFO    : Gen at bus 2664	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2666	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2667	: Pg=20.0, Qg=15.0 -> Pg=23.0, Qg=0.0
% INFO    : Gen at bus 2667	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2671	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 2671	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 2671	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 2671	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 2671	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 2676	: Pg=57.0, Qg=-8.0 -> Pg=57.5, Qg=0.0
% INFO    : Gen at bus 2676	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2690	: Pg=379.0, Qg=-9.0 -> Pg=255.0, Qg=0.0
% INFO    : Gen at bus 2690	: Vg=1.033333 -> Vg=1.03333
% INFO    : Gen at bus 2697	: Pg=256.0, Qg=-25.0 -> Pg=146.0, Qg=0.0
% INFO    : Gen at bus 2697	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 2730	: Pg=118.0, Qg=-12.0 -> Pg=131.0, Qg=0.0
% INFO    : Gen at bus 2730	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2735	: Pg=32.0, Qg=15.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 2735	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 2735	: Pg=32.0, Qg=15.0 -> Pg=69.5, Qg=0.0
% INFO    : Gen at bus 2735	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 2767	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2777	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2813	: Pg=121.0, Qg=-24.0 -> Pg=69.5, Qg=0.0
% INFO    : Gen at bus 2813	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2814	: Vg=0.984126 -> Vg=0.98413
% INFO    : Gen at bus 2819	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2823	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2834	: Pg=593.0, Qg=18.0 -> Pg=306.5, Qg=0.0
% INFO    : Gen at bus 2834	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 2839	: Vg=1.033334 -> Vg=1.03333
% INFO    : Gen at bus 2841	: Pg=100.0, Qg=6.0 -> Pg=193.5, Qg=0.0
% INFO    : Gen at bus 2841	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2841	: Pg=100.0, Qg=6.0 -> Pg=85.0, Qg=0.0
% INFO    : Gen at bus 2841	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2844	: Pg=56.0, Qg=-9.0 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 2844	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2844	: Pg=56.0, Qg=-9.0 -> Pg=80.0, Qg=0.0
% INFO    : Gen at bus 2844	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2846	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2846	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2858	: Pg=27.0, Qg=-7.0 -> Pg=42.0, Qg=0.0
% INFO    : Gen at bus 2858	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 2869	: Pg=178.0, Qg=-9.0 -> Pg=150.0, Qg=0.0
% INFO    : Gen at bus 2869	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2875	: Pg=205.0, Qg=-49.0 -> Pg=111.5, Qg=0.0
% INFO    : Gen at bus 2875	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 2877	: Pg=97.0, Qg=5.0 -> Pg=65.5, Qg=0.0
% INFO    : Gen at bus 2877	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2877	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2885	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2900	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2900	: Pg=54.0, Qg=-13.0 -> Pg=129.0, Qg=0.0
% INFO    : Gen at bus 2900	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2900	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 2905	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2905	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2905	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2909	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 2929	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 2930	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 2942	: Pg=82.0, Qg=-4.0 -> Pg=49.5, Qg=0.0
% INFO    : Gen at bus 2942	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2949	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2955	: Pg=93.0, Qg=-26.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 2955	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2955	: Pg=93.0, Qg=-26.0 -> Pg=55.5, Qg=0.0
% INFO    : Gen at bus 2955	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 2977	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 2984	: Pg=148.0, Qg=-40.0 -> Pg=74.0, Qg=0.0
% INFO    : Gen at bus 2984	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 2995	: Pg=58.0, Qg=-27.0 -> Pg=73.0, Qg=0.0
% INFO    : Gen at bus 2995	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3022	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3022	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3023	: Pg=53.0, Qg=-1.0 -> Pg=31.0, Qg=0.0
% INFO    : Gen at bus 3023	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3025	: Pg=64.0, Qg=-20.0 -> Pg=153.0, Qg=0.0
% INFO    : Gen at bus 3025	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3028	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3028	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3030	: Pg=159.0, Qg=-26.0 -> Pg=89.0, Qg=0.0
% INFO    : Gen at bus 3030	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 3037	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3039	: Vg=1.044445 -> Vg=1.04445
% INFO    : Gen at bus 3050	: Pg=59.0, Qg=2.0 -> Pg=114.5, Qg=0.0
% INFO    : Gen at bus 3050	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3060	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3061	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3071	: Pg=59.0, Qg=29.0 -> Pg=45.0, Qg=0.0
% INFO    : Gen at bus 3071	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3098	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 3107	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3110	: Vg=1.0377785 -> Vg=1.03778
% INFO    : Gen at bus 3113	: Pg=35.0, Qg=187.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 3113	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3116	: Pg=30.0, Qg=-5.0 -> Pg=29.5, Qg=0.0
% INFO    : Gen at bus 3116	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3117	: Pg=30.0, Qg=-5.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 3117	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3118	: Pg=30.0, Qg=-5.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 3118	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3122	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3123	: Pg=58.0, Qg=-128.0 -> Pg=38.0, Qg=0.0
% INFO    : Gen at bus 3123	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3123	: Pg=58.0, Qg=-128.0 -> Pg=65.0, Qg=0.0
% INFO    : Gen at bus 3123	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3125	: Pg=55.0, Qg=-2.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 3125	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3126	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3131	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3132	: Pg=52.0, Qg=-10.0 -> Pg=120.5, Qg=0.0
% INFO    : Gen at bus 3132	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3132	: Pg=52.0, Qg=-10.0 -> Pg=76.5, Qg=0.0
% INFO    : Gen at bus 3132	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3136	: Pg=92.0, Qg=-16.0 -> Pg=67.0, Qg=0.0
% INFO    : Gen at bus 3136	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3136	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3140	: Vg=1.0377785 -> Vg=1.03778
% INFO    : Gen at bus 3140	: Vg=1.0377785 -> Vg=1.03778
% INFO    : Gen at bus 3142	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3147	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3147	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3151	: Pg=45.0, Qg=8.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 3151	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3157	: Pg=601.0, Qg=15.0 -> Pg=340.25, Qg=0.0
% INFO    : Gen at bus 3157	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 3159	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3159	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3159	: Pg=68.0, Qg=-26.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 3159	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3178	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3178	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3185	: Pg=48.0, Qg=-16.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 3185	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3185	: Pg=48.0, Qg=-16.0 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 3185	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3188	: Pg=41.0, Qg=-27.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 3188	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3188	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3210	: Pg=30.0, Qg=-46.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 3210	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3219	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3219	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3238	: Pg=53.0, Qg=-8.0 -> Pg=38.0, Qg=0.0
% INFO    : Gen at bus 3238	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3239	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3241	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3244	: Pg=141.0, Qg=28.0 -> Pg=164.5, Qg=0.0
% INFO    : Gen at bus 3244	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 3246	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3250	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3260	: Pg=83.0, Qg=-20.0 -> Pg=47.0, Qg=0.0
% INFO    : Gen at bus 3260	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 3264	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3265	: Pg=58.0, Qg=-6.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 3265	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3265	: Pg=58.0, Qg=-6.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 3265	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3265	: Pg=58.0, Qg=-6.0 -> Pg=84.0, Qg=0.0
% INFO    : Gen at bus 3265	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3266	: Pg=82.0, Qg=11.0 -> Pg=72.5, Qg=0.0
% INFO    : Gen at bus 3266	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3266	: Pg=82.0, Qg=11.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 3266	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3276	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3276	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3280	: Pg=30.0, Qg=-4.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 3280	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3281	: Pg=43.0, Qg=20.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 3281	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3282	: Pg=43.0, Qg=20.0 -> Pg=73.0, Qg=0.0
% INFO    : Gen at bus 3282	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3295	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3301	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3308	: Pg=38.0, Qg=23.0 -> Pg=43.0, Qg=0.0
% INFO    : Gen at bus 3308	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3308	: Pg=38.0, Qg=23.0 -> Pg=49.0, Qg=0.0
% INFO    : Gen at bus 3308	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3313	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3313	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3315	: Pg=91.0, Qg=-44.0 -> Pg=119.0, Qg=0.0
% INFO    : Gen at bus 3315	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3315	: Pg=91.0, Qg=-44.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 3315	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3339	: Pg=83.0, Qg=16.0 -> Pg=59.0, Qg=0.0
% INFO    : Gen at bus 3339	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3345	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3377	: Pg=17.0, Qg=24.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 3377	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 3377	: Pg=17.0, Qg=24.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 3377	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 3382	: Pg=236.0, Qg=-46.0 -> Pg=225.5, Qg=0.0
% INFO    : Gen at bus 3382	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 3383	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3405	: Pg=388.0, Qg=86.0 -> Pg=276.5, Qg=0.0
% INFO    : Gen at bus 3405	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3408	: Pg=28.0, Qg=-1.0 -> Pg=14.0, Qg=0.0
% INFO    : Gen at bus 3408	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3418	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3418	: Pg=84.0, Qg=-11.0 -> Pg=75.5, Qg=0.0
% INFO    : Gen at bus 3418	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3418	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3418	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3418	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3423	: Pg=57.0, Qg=29.0 -> Pg=56.5, Qg=0.0
% INFO    : Gen at bus 3423	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3423	: Pg=57.0, Qg=29.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 3423	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3424	: Pg=45.0, Qg=-7.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 3424	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3424	: Pg=45.0, Qg=-7.0 -> Pg=23.5, Qg=0.0
% INFO    : Gen at bus 3424	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3431	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3434	: Pg=87.0, Qg=-17.0 -> Pg=106.5, Qg=0.0
% INFO    : Gen at bus 3434	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3437	: Pg=114.0, Qg=-13.0 -> Pg=263.0, Qg=0.0
% INFO    : Gen at bus 3437	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3440	: Pg=80.0, Qg=-17.0 -> Pg=94.0, Qg=0.0
% INFO    : Gen at bus 3440	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3440	: Pg=80.0, Qg=-17.0 -> Pg=151.0, Qg=0.0
% INFO    : Gen at bus 3440	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3445	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3450	: Pg=36.0, Qg=-13.0 -> Pg=25.5, Qg=0.0
% INFO    : Gen at bus 3450	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3451	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3454	: Pg=314.0, Qg=-3.0 -> Pg=200.5, Qg=0.0
% INFO    : Gen at bus 3454	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 3461	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3468	: Pg=47.0, Qg=-9.0 -> Pg=66.0, Qg=0.0
% INFO    : Gen at bus 3468	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3488	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3491	: Vg=1.00713 -> Vg=1.00713
% INFO    : Gen at bus 3491	: Pg=30.0, Qg=2.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 3491	: Vg=1.00713 -> Vg=1.00713
% INFO    : Gen at bus 3495	: Pg=98.0, Qg=-8.0 -> Pg=130.5, Qg=0.0
% INFO    : Gen at bus 3495	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3502	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3502	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3505	: Vg=1.044445 -> Vg=1.04445
% INFO    : Gen at bus 3506	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3508	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3509	: Pg=58.0, Qg=243.0 -> Pg=62.0, Qg=0.0
% INFO    : Gen at bus 3509	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3514	: Pg=21.0, Qg=-5.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 3514	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3514	: Pg=21.0, Qg=-5.0 -> Pg=19.0, Qg=0.0
% INFO    : Gen at bus 3514	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3522	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3531	: Pg=63.0, Qg=11.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 3531	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3545	: Pg=138.0, Qg=-32.0 -> Pg=166.0, Qg=0.0
% INFO    : Gen at bus 3545	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3546	: Pg=348.0, Qg=25.0 -> Pg=367.0, Qg=0.0
% INFO    : Gen at bus 3546	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3551	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3551	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3551	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3550	: Vg=1.0424305 -> Vg=1.04243
% INFO    : Gen at bus 3585	: Pg=239.0, Qg=-57.0 -> Pg=138.5, Qg=0.0
% INFO    : Gen at bus 3585	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 3588	: Pg=30.0, Qg=1.0 -> Pg=23.2, Qg=0.0
% INFO    : Gen at bus 3588	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3588	: Pg=30.0, Qg=1.0 -> Pg=43.7, Qg=0.0
% INFO    : Gen at bus 3588	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3587	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3587	: Pg=41.0, Qg=-2.0 -> Pg=101.2, Qg=0.0
% INFO    : Gen at bus 3587	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3600	: Pg=28.0, Qg=-8.0 -> Pg=55.5, Qg=0.0
% INFO    : Gen at bus 3600	: Vg=1.002375 -> Vg=1.00238
% INFO    : Gen at bus 3602	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3602	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3602	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3606	: Pg=50.0, Qg=-9.0 -> Pg=10.0, Qg=0.0
% INFO    : Gen at bus 3606	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3606	: Pg=40.0, Qg=-9.0 -> Pg=-5.0, Qg=0.0
% INFO    : Gen at bus 3606	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3638	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3648	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3648	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3651	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3653	: Pg=28.0, Qg=21.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 3653	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3653	: Pg=28.0, Qg=21.0 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 3653	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3654	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3659	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3662	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3663	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3668	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3668	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3669	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3685	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3687	: Pg=58.0, Qg=-12.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 3687	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3693	: Pg=115.0, Qg=-38.0 -> Pg=98.0, Qg=0.0
% INFO    : Gen at bus 3693	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3695	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 3697	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3714	: Pg=41.0, Qg=3.0 -> Pg=92.5, Qg=0.0
% INFO    : Gen at bus 3714	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3716	: Pg=192.0, Qg=-25.0 -> Pg=111.0, Qg=0.0
% INFO    : Gen at bus 3716	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 3717	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3718	: Pg=195.0, Qg=-41.0 -> Pg=236.0, Qg=0.0
% INFO    : Gen at bus 3718	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3745	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3749	: Pg=160.0, Qg=31.0 -> Pg=94.9, Qg=0.0
% INFO    : Gen at bus 3749	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3754	: Pg=76.0, Qg=-16.0 -> Pg=67.5, Qg=0.0
% INFO    : Gen at bus 3754	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3759	: Pg=154.0, Qg=-48.0 -> Pg=129.0, Qg=0.0
% INFO    : Gen at bus 3759	: Vg=0.984126 -> Vg=0.98413
% INFO    : Gen at bus 3759	: Vg=0.984126 -> Vg=0.98413
% INFO    : Gen at bus 3761	: Pg=32.0, Qg=-24.0 -> Pg=42.0, Qg=0.0
% INFO    : Gen at bus 3761	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3762	: Pg=46.0, Qg=-5.0 -> Pg=80.5, Qg=0.0
% INFO    : Gen at bus 3762	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3797	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3797	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3800	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3800	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3800	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3802	: Pg=72.0, Qg=-2.0 -> Pg=47.5, Qg=0.0
% INFO    : Gen at bus 3802	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3802	: Pg=72.0, Qg=-2.0 -> Pg=139.0, Qg=0.0
% INFO    : Gen at bus 3802	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3817	: Pg=25.0, Qg=-6.0 -> Pg=22.0, Qg=0.0
% INFO    : Gen at bus 3817	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3818	: Pg=25.0, Qg=-6.0 -> Pg=17.0, Qg=0.0
% INFO    : Gen at bus 3818	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3819	: Pg=25.0, Qg=-6.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 3819	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3823	: Pg=50.0, Qg=-31.0 -> Pg=101.0, Qg=0.0
% INFO    : Gen at bus 3823	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3827	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3837	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3843	: Pg=49.0, Qg=-26.0 -> Pg=55.5, Qg=0.0
% INFO    : Gen at bus 3843	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3843	: Pg=49.0, Qg=-26.0 -> Pg=27.0, Qg=0.0
% INFO    : Gen at bus 3843	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 3854	: Pg=88.0, Qg=-2.0 -> Pg=71.5, Qg=0.0
% INFO    : Gen at bus 3854	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3864	: Pg=111.0, Qg=-34.0 -> Pg=85.5, Qg=0.0
% INFO    : Gen at bus 3864	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3869	: Pg=28.0, Qg=-11.0 -> Pg=67.0, Qg=0.0
% INFO    : Gen at bus 3869	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 3870	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3877	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3890	: Pg=52.0, Qg=-38.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 3890	: Vg=1.0277795 -> Vg=1.02778
% INFO    : Gen at bus 3894	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3894	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3905	: Pg=36.0, Qg=-12.0 -> Pg=59.5, Qg=0.0
% INFO    : Gen at bus 3905	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3905	: Pg=36.0, Qg=-12.0 -> Pg=71.0, Qg=0.0
% INFO    : Gen at bus 3905	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 3920	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3925	: Vg=1.015874 -> Vg=1.01587
% INFO    : Gen at bus 3926	: Vg=1.026667 -> Vg=1.02667
% INFO    : Gen at bus 3928	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3940	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3941	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3952	: Pg=55.0, Qg=9.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 3952	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 3970	: Pg=55.0, Qg=7.0 -> Pg=61.75, Qg=0.0
% INFO    : Gen at bus 3970	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3970	: Pg=55.0, Qg=7.0 -> Pg=41.75, Qg=0.0
% INFO    : Gen at bus 3970	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3969	: Pg=51.0, Qg=-32.0 -> Pg=86.75, Qg=0.0
% INFO    : Gen at bus 3969	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3969	: Pg=51.0, Qg=-32.0 -> Pg=88.25, Qg=0.0
% INFO    : Gen at bus 3969	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 3978	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3978	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 3988	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3988	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3988	: Pg=77.0, Qg=26.0 -> Pg=55.5, Qg=0.0
% INFO    : Gen at bus 3988	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 3999	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 3999	: Pg=124.0, Qg=-17.0 -> Pg=166.0, Qg=0.0
% INFO    : Gen at bus 3999	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4001	: Pg=102.0, Qg=-30.0 -> Pg=121.0, Qg=0.0
% INFO    : Gen at bus 4001	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 4001	: Pg=102.0, Qg=-30.0 -> Pg=51.5, Qg=0.0
% INFO    : Gen at bus 4001	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 4026	: Pg=108.0, Qg=-35.0 -> Pg=266.5, Qg=0.0
% INFO    : Gen at bus 4026	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4030	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 4032	: Pg=52.0, Qg=-5.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 4032	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 4032	: Pg=52.0, Qg=-5.0 -> Pg=30.5, Qg=0.0
% INFO    : Gen at bus 4032	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 4055	: Pg=28.0, Qg=-11.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 4055	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4056	: Pg=135.0, Qg=-9.0 -> Pg=130.0, Qg=0.0
% INFO    : Gen at bus 4056	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4056	: Pg=135.0, Qg=-9.0 -> Pg=83.5, Qg=0.0
% INFO    : Gen at bus 4056	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4066	: Pg=82.0, Qg=-16.0 -> Pg=42.0, Qg=0.0
% INFO    : Gen at bus 4066	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4072	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 4110	: Pg=46.0, Qg=-56.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 4110	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4127	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4131	: Pg=58.0, Qg=-17.0 -> Pg=45.5, Qg=0.0
% INFO    : Gen at bus 4131	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4131	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4131	: Pg=58.0, Qg=-17.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 4131	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4133	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4133	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4171	: Pg=73.0, Qg=-11.0 -> Pg=45.0, Qg=0.0
% INFO    : Gen at bus 4171	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4200	: Pg=74.0, Qg=-16.0 -> Pg=117.5, Qg=0.0
% INFO    : Gen at bus 4200	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4200	: Pg=74.0, Qg=-16.0 -> Pg=48.0, Qg=0.0
% INFO    : Gen at bus 4200	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4219	: Pg=69.0, Qg=2.0 -> Pg=37.0, Qg=0.0
% INFO    : Gen at bus 4219	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4218	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4233	: Pg=90.0, Qg=-9.0 -> Pg=56.5, Qg=0.0
% INFO    : Gen at bus 4233	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4237	: Pg=111.0, Qg=-42.0 -> Pg=243.5, Qg=0.0
% INFO    : Gen at bus 4237	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4246	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 4247	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4262	: Pg=76.0, Qg=-12.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 4262	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4262	: Pg=76.0, Qg=-12.0 -> Pg=54.5, Qg=0.0
% INFO    : Gen at bus 4262	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4276	: Pg=44.0, Qg=3.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 4276	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4276	: Pg=44.0, Qg=3.0 -> Pg=28.0, Qg=0.0
% INFO    : Gen at bus 4276	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4277	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4277	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4295	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4301	: Pg=120.0, Qg=7.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 4301	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4302	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4303	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4307	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4311	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4311	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4317	: Pg=156.0, Qg=-21.0 -> Pg=155.0, Qg=0.0
% INFO    : Gen at bus 4317	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4321	: Pg=43.0, Qg=-6.0 -> Pg=72.0, Qg=0.0
% INFO    : Gen at bus 4321	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 4322	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4326	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 4328	: Pg=87.0, Qg=-29.0 -> Pg=138.5, Qg=0.0
% INFO    : Gen at bus 4328	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4328	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4329	: Pg=40.0, Qg=-3.0 -> Pg=90.5, Qg=0.0
% INFO    : Gen at bus 4329	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4339	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4339	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4347	: Pg=50.0, Qg=-35.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 4347	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4354	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4377	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4380	: Pg=136.0, Qg=-51.0 -> Pg=69.5, Qg=0.0
% INFO    : Gen at bus 4380	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4385	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4385	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4385	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4394	: Pg=33.0, Qg=-15.0 -> Pg=20.0, Qg=0.0
% INFO    : Gen at bus 4394	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4414	: Pg=67.0, Qg=-9.0 -> Pg=34.5, Qg=0.0
% INFO    : Gen at bus 4414	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4414	: Pg=67.0, Qg=-9.0 -> Pg=39.5, Qg=0.0
% INFO    : Gen at bus 4414	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4415	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4415	: Pg=124.0, Qg=-4.0 -> Pg=192.5, Qg=0.0
% INFO    : Gen at bus 4415	: Vg=1.0079355 -> Vg=1.00794
% INFO    : Gen at bus 4416	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4431	: Pg=33.0, Qg=-20.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 4431	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4449	: Pg=59.0, Qg=20.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 4449	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4449	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4454	: Pg=68.0, Qg=-4.0 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 4454	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4455	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4473	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4475	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4476	: Pg=32.0, Qg=20.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 4476	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4477	: Pg=68.0, Qg=24.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 4477	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4478	: Pg=68.0, Qg=24.0 -> Pg=90.5, Qg=0.0
% INFO    : Gen at bus 4478	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4479	: Pg=68.0, Qg=24.0 -> Pg=87.0, Qg=0.0
% INFO    : Gen at bus 4479	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4480	: Pg=68.0, Qg=24.0 -> Pg=52.0, Qg=0.0
% INFO    : Gen at bus 4480	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4493	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4506	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4509	: Pg=59.0, Qg=-13.0 -> Pg=43.5, Qg=0.0
% INFO    : Gen at bus 4509	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4509	: Pg=59.0, Qg=-13.0 -> Pg=103.0, Qg=0.0
% INFO    : Gen at bus 4509	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4513	: Pg=97.0, Qg=-40.0 -> Pg=88.5, Qg=0.0
% INFO    : Gen at bus 4513	: Vg=1.044445 -> Vg=1.04445
% INFO    : Gen at bus 4535	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 4535	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 4535	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 4535	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 4535	: Vg=0.825 -> Vg=0.825
% INFO    : Gen at bus 4564	: Pg=533.0, Qg=-14.0 -> Pg=309.0, Qg=0.0
% INFO    : Gen at bus 4564	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4568	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4571	: Pg=132.0, Qg=-6.0 -> Pg=82.5, Qg=0.0
% INFO    : Gen at bus 4571	: Vg=1.0377785 -> Vg=1.03778
% INFO    : Gen at bus 4571	: Pg=132.0, Qg=-6.0 -> Pg=170.0, Qg=0.0
% INFO    : Gen at bus 4571	: Vg=1.0377785 -> Vg=1.03778
% INFO    : Gen at bus 4579	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4580	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4582	: Pg=59.0, Qg=6.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 4582	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4585	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4585	: Pg=163.0, Qg=-23.0 -> Pg=119.0, Qg=0.0
% INFO    : Gen at bus 4585	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4620	: Pg=68.0, Qg=-22.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 4620	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4631	: Pg=178.0, Qg=-34.0 -> Pg=167.5, Qg=0.0
% INFO    : Gen at bus 4631	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4632	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4633	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4642	: Pg=142.0, Qg=44.0 -> Pg=168.5, Qg=0.0
% INFO    : Gen at bus 4642	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4643	: Pg=94.0, Qg=119.0 -> Pg=63.0, Qg=0.0
% INFO    : Gen at bus 4643	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4648	: Pg=313.0, Qg=-70.0 -> Pg=181.5, Qg=0.0
% INFO    : Gen at bus 4648	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 4654	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4658	: Pg=177.0, Qg=-12.0 -> Pg=335.0, Qg=0.0
% INFO    : Gen at bus 4658	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4659	: Pg=61.0, Qg=1.0 -> Pg=41.0, Qg=0.0
% INFO    : Gen at bus 4659	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4666	: Pg=78.0, Qg=-50.0 -> Pg=149.0, Qg=0.0
% INFO    : Gen at bus 4666	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4666	: Pg=78.0, Qg=-50.0 -> Pg=42.5, Qg=0.0
% INFO    : Gen at bus 4666	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4672	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4672	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4672	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4671	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4672	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4672	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4671	: Pg=15.0, Qg=-6.0 -> Pg=14.5, Qg=0.0
% INFO    : Gen at bus 4671	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4685	: Pg=57.0, Qg=-51.0 -> Pg=119.0, Qg=0.0
% INFO    : Gen at bus 4685	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 4700	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4700	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4700	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4717	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4717	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4718	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4718	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4719	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4720	: Pg=155.0, Qg=-29.0 -> Pg=177.5, Qg=0.0
% INFO    : Gen at bus 4720	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4720	: Pg=155.0, Qg=-29.0 -> Pg=110.5, Qg=0.0
% INFO    : Gen at bus 4720	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4720	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4755	: Pg=59.0, Qg=-28.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 4755	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4756	: Pg=63.0, Qg=6.0 -> Pg=117.5, Qg=0.0
% INFO    : Gen at bus 4756	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4756	: Pg=63.0, Qg=6.0 -> Pg=98.5, Qg=0.0
% INFO    : Gen at bus 4756	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4757	: Pg=63.0, Qg=6.0 -> Pg=52.5, Qg=0.0
% INFO    : Gen at bus 4757	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4757	: Pg=63.0, Qg=6.0 -> Pg=111.0, Qg=0.0
% INFO    : Gen at bus 4757	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4766	: Pg=121.0, Qg=-84.0 -> Pg=193.0, Qg=0.0
% INFO    : Gen at bus 4766	: Vg=1.0233335 -> Vg=1.02333
% INFO    : Gen at bus 4769	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 4777	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4782	: Pg=61.0, Qg=45.0 -> Pg=74.0, Qg=0.0
% INFO    : Gen at bus 4782	: Vg=1.0000005 -> Vg=1.0
% INFO    : Gen at bus 4788	: Pg=86.0, Qg=-7.0 -> Pg=105.5, Qg=0.0
% INFO    : Gen at bus 4788	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4793	: Pg=55.0, Qg=-13.0 -> Pg=64.0, Qg=0.0
% INFO    : Gen at bus 4793	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4804	: Pg=59.0, Qg=24.0 -> Pg=65.5, Qg=0.0
% INFO    : Gen at bus 4804	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4814	: Pg=41.0, Qg=14.0 -> Pg=68.0, Qg=0.0
% INFO    : Gen at bus 4814	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 4817	: Pg=38.0, Qg=-14.0 -> Pg=87.5, Qg=0.0
% INFO    : Gen at bus 4817	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4818	: Pg=46.0, Qg=-3.0 -> Pg=29.25, Qg=0.0
% INFO    : Gen at bus 4818	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4818	: Pg=45.0, Qg=-3.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 4818	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4819	: Pg=45.0, Qg=-3.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 4819	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4819	: Pg=46.0, Qg=-3.0 -> Pg=77.75, Qg=0.0
% INFO    : Gen at bus 4819	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4824	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4825	: Pg=65.0, Qg=-24.0 -> Pg=148.5, Qg=0.0
% INFO    : Gen at bus 4825	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4825	: Pg=65.0, Qg=-24.0 -> Pg=56.0, Qg=0.0
% INFO    : Gen at bus 4825	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4824	: Pg=86.0, Qg=-48.0 -> Pg=87.5, Qg=0.0
% INFO    : Gen at bus 4824	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4832	: Vg=0.984126 -> Vg=0.98413
% INFO    : Gen at bus 4832	: Vg=0.984126 -> Vg=0.98413
% INFO    : Gen at bus 4843	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4851	: Pg=26.0, Qg=39.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 4851	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 4851	: Pg=26.0, Qg=39.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 4851	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 4864	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4864	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4871	: Pg=197.0, Qg=-5.0 -> Pg=114.0, Qg=0.0
% INFO    : Gen at bus 4871	: Vg=1.033334 -> Vg=1.03333
% INFO    : Gen at bus 4878	: Pg=125.0, Qg=-21.0 -> Pg=243.0, Qg=0.0
% INFO    : Gen at bus 4878	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4882	: Pg=43.0, Qg=4.0 -> Pg=97.5, Qg=0.0
% INFO    : Gen at bus 4882	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 4882	: Pg=43.0, Qg=4.0 -> Pg=79.5, Qg=0.0
% INFO    : Gen at bus 4882	: Vg=1.0111115 -> Vg=1.01111
% INFO    : Gen at bus 4894	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4898	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4900	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4900	: Pg=27.0, Qg=18.0 -> Pg=49.5, Qg=0.0
% INFO    : Gen at bus 4900	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4900	: Pg=27.0, Qg=18.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 4900	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4920	: Pg=59.0, Qg=-3.0 -> Pg=41.0, Qg=0.0
% INFO    : Gen at bus 4920	: Vg=1.015872 -> Vg=1.01587
% INFO    : Gen at bus 4923	: Pg=40.0, Qg=-70.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 4923	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 4930	: Pg=134.0, Qg=-11.0 -> Pg=104.5, Qg=0.0
% INFO    : Gen at bus 4930	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 4946	: Pg=17.0, Qg=-7.0 -> Pg=39.5, Qg=0.0
% INFO    : Gen at bus 4946	: Vg=0.9444445 -> Vg=0.94444
% INFO    : Gen at bus 4950	: Vg=1.027779 -> Vg=1.02778
% INFO    : Gen at bus 4963	: Pg=98.0, Qg=-30.0 -> Pg=91.0, Qg=0.0
% INFO    : Gen at bus 4963	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4963	: Pg=98.0, Qg=-30.0 -> Pg=64.5, Qg=0.0
% INFO    : Gen at bus 4963	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 4970	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4970	: Pg=179.0, Qg=-21.0 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 4970	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4983	: Pg=47.0, Qg=6.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 4983	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 4984	: Pg=33.0, Qg=-2.0 -> Pg=51.5, Qg=0.0
% INFO    : Gen at bus 4984	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4985	: Pg=33.0, Qg=-6.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 4985	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4986	: Pg=33.0, Qg=-6.0 -> Pg=46.0, Qg=0.0
% INFO    : Gen at bus 4986	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 4993	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 4994	: Pg=69.0, Qg=14.0 -> Pg=125.0, Qg=0.0
% INFO    : Gen at bus 4994	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 5012	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 5012	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 5014	: Pg=70.0, Qg=-28.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 5014	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 5020	: Pg=46.0, Qg=-33.0 -> Pg=40.5, Qg=0.0
% INFO    : Gen at bus 5020	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 5024	: Pg=77.0, Qg=2.0 -> Pg=171.5, Qg=0.0
% INFO    : Gen at bus 5024	: Vg=1.000001 -> Vg=1.0
% INFO    : Gen at bus 5030	: Pg=55.0, Qg=4.0 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 5030	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 5038	: Vg=0.999999 -> Vg=1.0
% INFO    : Gen at bus 5039	: Vg=1.022224 -> Vg=1.02222
% INFO    : Gen at bus 5041	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 5041	: Vg=1.0000025 -> Vg=1.0
% INFO    : Gen at bus 5043	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 5043	: Vg=1.022222 -> Vg=1.02222
% INFO    : Gen at bus 5047	: Vg=1.0277795 -> Vg=1.02778
% INFO    : Gen at bus 5049	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 5049	: Vg=1.0158755 -> Vg=1.01588
% INFO    : Gen at bus 5055	: Vg=1.033333 -> Vg=1.03333
% INFO    : Gen at bus 5959	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5959	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5959	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5960	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5960	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5962	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5963	: Pg=501.0, Qg=262.0 -> Pg=333.5, Qg=70.0
% INFO    : Gen at bus 5963	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5963	: Pg=501.0, Qg=262.0 -> Pg=428.5, Qg=58.0
% INFO    : Gen at bus 5963	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5965	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5966	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5968	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5968	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5969	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5969	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5973	: Pg=125.0, Qg=-188.0 -> Pg=121.0, Qg=-40.0
% INFO    : Gen at bus 5973	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5976	: Pg=125.0, Qg=112.0 -> Pg=71.0, Qg=0.0
% INFO    : Gen at bus 5976	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5976	: Pg=125.0, Qg=112.0 -> Pg=68.0, Qg=0.0
% INFO    : Gen at bus 5976	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5984	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5984	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5987	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5987	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5989	: Pg=14.0, Qg=-8.0 -> Pg=32.0, Qg=0.0
% INFO    : Gen at bus 5989	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5989	: Pg=14.0, Qg=-8.0 -> Pg=8.5, Qg=0.0
% INFO    : Gen at bus 5989	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5998	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 5998	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6003	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6003	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6003	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6003	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6003	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6003	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6004	: Pg=132.0, Qg=1289.0 -> Pg=94.5, Qg=0.0
% INFO    : Gen at bus 6004	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6004	: Pg=132.0, Qg=1289.0 -> Pg=122.0, Qg=0.0
% INFO    : Gen at bus 6004	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6004	: Pg=132.0, Qg=1289.0 -> Pg=78.0, Qg=0.0
% INFO    : Gen at bus 6004	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6007	: Pg=105.0, Qg=-37.0 -> Pg=92.0, Qg=-3.995
% INFO    : Gen at bus 6007	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6010	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6011	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6015	: Pg=188.0, Qg=134.0 -> Pg=310.75, Qg=19.5
% INFO    : Gen at bus 6015	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6015	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6015	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6015	: Pg=168.0, Qg=134.0 -> Pg=146.75, Qg=98.0
% INFO    : Gen at bus 6015	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6023	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6022	: Pg=76.0, Qg=-280.0 -> Pg=119.0, Qg=0.0
% INFO    : Gen at bus 6022	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6024	: Pg=106.0, Qg=63.0 -> Pg=69.5, Qg=0.0
% INFO    : Gen at bus 6024	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6027	: Pg=57.0, Qg=-18.0 -> Pg=108.5, Qg=0.0
% INFO    : Gen at bus 6027	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6028	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6030	: Pg=578.0, Qg=-25.0 -> Pg=547.5, Qg=42.5
% INFO    : Gen at bus 6030	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6030	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6030	: Pg=524.0, Qg=-25.0 -> Pg=575.5, Qg=0.0
% INFO    : Gen at bus 6030	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6030	: Pg=524.0, Qg=-25.0 -> Pg=399.0, Qg=0.0
% INFO    : Gen at bus 6030	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6041	: Pg=373.0, Qg=-231.0 -> Pg=371.0, Qg=27.0
% INFO    : Gen at bus 6041	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6046	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6050	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6056	: Pg=25.0, Qg=-4.0 -> Pg=24.0, Qg=0.0
% INFO    : Gen at bus 6056	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6059	: Pg=1873.0, Qg=-248.0 -> Pg=1015.5, Qg=0.0
% INFO    : Gen at bus 6059	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6067	: Pg=814.0, Qg=42.0 -> Pg=629.5, Qg=0.0
% INFO    : Gen at bus 6067	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6067	: Pg=814.0, Qg=42.0 -> Pg=684.0, Qg=0.0
% INFO    : Gen at bus 6067	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6067	: Pg=814.0, Qg=42.0 -> Pg=659.0, Qg=0.0
% INFO    : Gen at bus 6067	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6070	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6071	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6084	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6085	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6089	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6090	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6091	: Pg=240.0, Qg=-7.0 -> Pg=434.0, Qg=0.0
% INFO    : Gen at bus 6091	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6093	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6094	: Pg=73.0, Qg=128.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 6094	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6093	: Pg=121.0, Qg=-86.0 -> Pg=160.0, Qg=0.0
% INFO    : Gen at bus 6093	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6093	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6096	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6095	: Pg=190.0, Qg=-326.0 -> Pg=137.5, Qg=0.0
% INFO    : Gen at bus 6095	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6104	: Pg=505.0, Qg=-56.0 -> Pg=401.0, Qg=0.0
% INFO    : Gen at bus 6104	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6105	: Pg=202.0, Qg=-319.0 -> Pg=104.5, Qg=0.0
% INFO    : Gen at bus 6105	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6107	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6114	: Pg=538.0, Qg=-236.0 -> Pg=312.0, Qg=0.0
% INFO    : Gen at bus 6114	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6113	: Pg=1502.0, Qg=1370.0 -> Pg=848.0, Qg=0.0
% INFO    : Gen at bus 6113	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6114	: Pg=538.0, Qg=-236.0 -> Pg=270.0, Qg=0.0
% INFO    : Gen at bus 6114	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6113	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6116	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6116	: Pg=439.0, Qg=-546.0 -> Pg=251.0, Qg=0.0
% INFO    : Gen at bus 6116	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6118	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6127	: Pg=174.0, Qg=85.0 -> Pg=117.0, Qg=0.0
% INFO    : Gen at bus 6127	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6131	: Pg=961.0, Qg=-199.0 -> Pg=742.0, Qg=0.0
% INFO    : Gen at bus 6131	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6133	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6134	: Pg=575.0, Qg=202.0 -> Pg=324.5, Qg=0.0
% INFO    : Gen at bus 6134	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6134	: Pg=575.0, Qg=202.0 -> Pg=324.5, Qg=0.0
% INFO    : Gen at bus 6134	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6135	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6135	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6135	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6135	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6140	: Pg=258.0, Qg=11.0 -> Pg=229.5, Qg=0.0
% INFO    : Gen at bus 6140	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6140	: Pg=258.0, Qg=11.0 -> Pg=231.5, Qg=0.0
% INFO    : Gen at bus 6140	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6140	: Pg=258.0, Qg=11.0 -> Pg=181.5, Qg=0.0
% INFO    : Gen at bus 6140	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6140	: Pg=258.0, Qg=11.0 -> Pg=165.0, Qg=0.0
% INFO    : Gen at bus 6140	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6140	: Pg=258.0, Qg=11.0 -> Pg=149.5, Qg=0.0
% INFO    : Gen at bus 6140	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6147	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6158	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6158	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6159	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6161	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6163	: Pg=493.0, Qg=-44.0 -> Pg=284.0, Qg=0.0
% INFO    : Gen at bus 6163	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6163	: Pg=493.0, Qg=-44.0 -> Pg=253.5, Qg=0.0
% INFO    : Gen at bus 6163	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6166	: Pg=139.0, Qg=-1677.0 -> Pg=73.0, Qg=0.0
% INFO    : Gen at bus 6166	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6166	: Pg=139.0, Qg=-1677.0 -> Pg=126.0, Qg=0.0
% INFO    : Gen at bus 6166	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6173	: Pg=219.0, Qg=-252.0 -> Pg=142.0, Qg=0.0
% INFO    : Gen at bus 6173	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6174	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6175	: Pg=100.0, Qg=47.0 -> Pg=54.0, Qg=0.0
% INFO    : Gen at bus 6175	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6175	: Pg=100.0, Qg=47.0 -> Pg=103.0, Qg=0.0
% INFO    : Gen at bus 6175	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6177	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6180	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6185	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6189	: Pg=828.0, Qg=-143.0 -> Pg=467.5, Qg=0.0
% INFO    : Gen at bus 6189	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6189	: Pg=828.0, Qg=-143.0 -> Pg=467.5, Qg=0.0
% INFO    : Gen at bus 6189	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6190	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6194	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6194	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6195	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6195	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6195	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6196	: Pg=17.0, Qg=77.0 -> Pg=39.5, Qg=0.0
% INFO    : Gen at bus 6196	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6197	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6197	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6213	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6216	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6217	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6217	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6217	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6219	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6219	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6219	: Pg=300.0, Qg=-80.0 -> Pg=270.0, Qg=0.0
% INFO    : Gen at bus 6219	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6219	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6219	: Pg=300.0, Qg=-80.0 -> Pg=166.0, Qg=0.0
% INFO    : Gen at bus 6219	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6219	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6219	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6220	: Pg=252.0, Qg=15.0 -> Pg=266.0, Qg=67.0
% INFO    : Gen at bus 6220	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6222	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6223	: Pg=884.0, Qg=-721.0 -> Pg=538.5, Qg=0.0
% INFO    : Gen at bus 6223	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6227	: Pg=347.0, Qg=45.0 -> Pg=236.0, Qg=0.0
% INFO    : Gen at bus 6227	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6230	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6230	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6232	: Pg=253.0, Qg=34.0 -> Pg=265.5, Qg=0.0
% INFO    : Gen at bus 6232	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6232	: Pg=253.0, Qg=34.0 -> Pg=146.5, Qg=0.0
% INFO    : Gen at bus 6232	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6240	: Pg=606.0, Qg=-262.0 -> Pg=342.0, Qg=0.0
% INFO    : Gen at bus 6240	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6246	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6248	: Pg=399.0, Qg=232.0 -> Pg=514.0, Qg=-14.0
% INFO    : Gen at bus 6248	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6248	: Pg=319.0, Qg=232.0 -> Pg=319.0, Qg=-7.8
% INFO    : Gen at bus 6248	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6248	: Pg=319.0, Qg=232.0 -> Pg=286.0, Qg=-7.8
% INFO    : Gen at bus 6248	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6256	: Pg=390.0, Qg=176.0 -> Pg=279.325, Qg=21.835
% INFO    : Gen at bus 6256	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6257	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6258	: Pg=21.0, Qg=-2.0 -> Pg=49.0, Qg=0.0
% INFO    : Gen at bus 6258	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6259	: Pg=105.0, Qg=35.0 -> Pg=67.5, Qg=0.0
% INFO    : Gen at bus 6259	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6260	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6261	: Pg=30.0, Qg=-5.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 6261	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6262	: Pg=30.0, Qg=-5.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 6262	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6263	: Pg=30.0, Qg=-5.0 -> Pg=71.0, Qg=0.0
% INFO    : Gen at bus 6263	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6264	: Pg=30.0, Qg=-5.0 -> Pg=18.0, Qg=0.0
% INFO    : Gen at bus 6264	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6265	: Pg=43.0, Qg=-12.0 -> Pg=26.0, Qg=14.82
% INFO    : Gen at bus 6265	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6266	: Pg=43.0, Qg=-12.0 -> Pg=75.5, Qg=0.0
% INFO    : Gen at bus 6266	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6267	: Pg=57.0, Qg=4.0 -> Pg=46.5, Qg=7.85
% INFO    : Gen at bus 6267	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6268	: Pg=57.0, Qg=4.0 -> Pg=101.5, Qg=0.0
% INFO    : Gen at bus 6268	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6269	: Pg=57.0, Qg=-2.0 -> Pg=32.0, Qg=12.5
% INFO    : Gen at bus 6269	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6270	: Pg=57.0, Qg=-2.0 -> Pg=105.5, Qg=0.0
% INFO    : Gen at bus 6270	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6271	: Pg=514.0, Qg=52.0 -> Pg=345.23, Qg=-38.37
% INFO    : Gen at bus 6271	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6272	: Pg=546.0, Qg=56.0 -> Pg=383.2225, Qg=-27.81
% INFO    : Gen at bus 6272	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6273	: Pg=565.0, Qg=58.0 -> Pg=437.23, Qg=-17.155
% INFO    : Gen at bus 6273	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6274	: Pg=515.0, Qg=52.0 -> Pg=528.73, Qg=0.0
% INFO    : Gen at bus 6274	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6276	: Pg=180.0, Qg=9.0 -> Pg=140.0, Qg=31.78
% INFO    : Gen at bus 6276	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6277	: Pg=178.0, Qg=9.0 -> Pg=256.0, Qg=0.0
% INFO    : Gen at bus 6277	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6278	: Pg=177.0, Qg=60.0 -> Pg=196.5, Qg=0.0
% INFO    : Gen at bus 6278	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6279	: Pg=211.0, Qg=265.0 -> Pg=136.5, Qg=0.0
% INFO    : Gen at bus 6279	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6280	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6281	: Pg=53.0, Qg=7.0 -> Pg=28.5, Qg=0.0
% INFO    : Gen at bus 6281	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6282	: Pg=49.0, Qg=6.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 6282	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6283	: Pg=53.0, Qg=7.0 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 6283	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6284	: Pg=49.0, Qg=6.0 -> Pg=69.0, Qg=0.0
% INFO    : Gen at bus 6284	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6285	: Pg=49.0, Qg=6.0 -> Pg=27.5, Qg=0.0
% INFO    : Gen at bus 6285	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6286	: Pg=501.0, Qg=10.0 -> Pg=331.75, Qg=0.0
% INFO    : Gen at bus 6286	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6287	: Pg=26.0, Qg=-1.0 -> Pg=61.5, Qg=0.0
% INFO    : Gen at bus 6287	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6288	: Pg=36.0, Qg=-3.0 -> Pg=44.5, Qg=0.0
% INFO    : Gen at bus 6288	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6289	: Pg=26.0, Qg=-3.0 -> Pg=19.0, Qg=1.605
% INFO    : Gen at bus 6289	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6290	: Pg=398.0, Qg=285.0 -> Pg=278.9925, Qg=105.1
% INFO    : Gen at bus 6290	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6291	: Pg=395.0, Qg=448.0 -> Pg=304.4425, Qg=9.04
% INFO    : Gen at bus 6291	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6292	: Pg=404.0, Qg=278.0 -> Pg=306.49, Qg=93.54
% INFO    : Gen at bus 6292	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6293	: Pg=391.0, Qg=414.0 -> Pg=485.44, Qg=12.3
% INFO    : Gen at bus 6293	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6294	: Pg=952.0, Qg=80.0 -> Pg=676.5, Qg=38.435
% INFO    : Gen at bus 6294	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6295	: Pg=952.0, Qg=88.0 -> Pg=711.5, Qg=20.935
% INFO    : Gen at bus 6295	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6296	: Pg=57.0, Qg=14.0 -> Pg=95.5, Qg=0.0
% INFO    : Gen at bus 6296	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6297	: Pg=57.0, Qg=14.0 -> Pg=38.5, Qg=0.0
% INFO    : Gen at bus 6297	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6298	: Pg=57.0, Qg=14.0 -> Pg=135.5, Qg=0.0
% INFO    : Gen at bus 6298	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6299	: Pg=57.0, Qg=14.0 -> Pg=57.5, Qg=0.0
% INFO    : Gen at bus 6299	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6300	: Pg=57.0, Qg=14.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 6300	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6301	: Pg=57.0, Qg=14.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 6301	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6302	: Pg=26.0, Qg=2.0 -> Pg=36.0, Qg=0.0
% INFO    : Gen at bus 6302	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6303	: Pg=26.0, Qg=2.0 -> Pg=31.5, Qg=0.0
% INFO    : Gen at bus 6303	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6304	: Pg=460.0, Qg=4.0 -> Pg=482.75, Qg=152.235
% INFO    : Gen at bus 6304	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6305	: Pg=479.0, Qg=97.0 -> Pg=484.75, Qg=159.525
% INFO    : Gen at bus 6305	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6306	: Pg=479.0, Qg=103.0 -> Pg=350.25, Qg=226.525
% INFO    : Gen at bus 6306	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6307	: Pg=57.0, Qg=-29.0 -> Pg=34.5, Qg=9.315
% INFO    : Gen at bus 6307	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6308	: Pg=295.0, Qg=-58.0 -> Pg=171.35, Qg=57.105
% INFO    : Gen at bus 6308	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6309	: Pg=562.0, Qg=15.0 -> Pg=529.095, Qg=16.285
% INFO    : Gen at bus 6309	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6311	: Pg=640.0, Qg=16.0 -> Pg=621.35, Qg=0.0
% INFO    : Gen at bus 6311	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6312	: Pg=638.0, Qg=16.0 -> Pg=594.6, Qg=9.995
% INFO    : Gen at bus 6312	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6313	: Pg=1165.0, Qg=-17.0 -> Pg=786.75, Qg=0.0
% INFO    : Gen at bus 6313	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6314	: Pg=1164.0, Qg=-21.0 -> Pg=779.25, Qg=0.0
% INFO    : Gen at bus 6314	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6315	: Pg=726.0, Qg=-215.0 -> Pg=703.0, Qg=0.0
% INFO    : Gen at bus 6315	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6316	: Pg=718.0, Qg=-206.0 -> Pg=570.0, Qg=0.0
% INFO    : Gen at bus 6316	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6317	: Pg=142.0, Qg=-4.0 -> Pg=213.625, Qg=0.0
% INFO    : Gen at bus 6317	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6318	: Pg=142.0, Qg=-4.0 -> Pg=96.125, Qg=0.0
% INFO    : Gen at bus 6318	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6319	: Pg=301.0, Qg=82.0 -> Pg=348.55, Qg=0.0
% INFO    : Gen at bus 6319	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6320	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6321	: Pg=395.0, Qg=-102.0 -> Pg=339.0, Qg=48.83
% INFO    : Gen at bus 6321	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6322	: Pg=395.0, Qg=-103.0 -> Pg=406.0, Qg=0.0
% INFO    : Gen at bus 6322	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6324	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6325	: Pg=34.0, Qg=5.0 -> Pg=30.5, Qg=0.0
% INFO    : Gen at bus 6325	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6326	: Pg=34.0, Qg=5.0 -> Pg=79.5, Qg=0.0
% INFO    : Gen at bus 6326	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6327	: Pg=34.0, Qg=5.0 -> Pg=58.5, Qg=0.0
% INFO    : Gen at bus 6327	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6328	: Pg=34.0, Qg=5.0 -> Pg=75.0, Qg=0.0
% INFO    : Gen at bus 6328	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6329	: Pg=34.0, Qg=5.0 -> Pg=70.0, Qg=0.0
% INFO    : Gen at bus 6329	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6330	: Pg=34.0, Qg=5.0 -> Pg=44.0, Qg=0.0
% INFO    : Gen at bus 6330	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6331	: Pg=443.0, Qg=15.0 -> Pg=517.5, Qg=36.8
% INFO    : Gen at bus 6331	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6332	: Pg=445.0, Qg=15.0 -> Pg=351.0, Qg=120.3
% INFO    : Gen at bus 6332	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6333	: Pg=446.0, Qg=15.0 -> Pg=327.5, Qg=154.215
% INFO    : Gen at bus 6333	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6334	: Pg=439.0, Qg=15.0 -> Pg=497.0, Qg=69.23
% INFO    : Gen at bus 6334	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6335	: Pg=48.0, Qg=-2.0 -> Pg=50.5, Qg=0.0
% INFO    : Gen at bus 6335	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6336	: Pg=48.0, Qg=-2.0 -> Pg=78.5, Qg=0.0
% INFO    : Gen at bus 6336	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6337	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6338	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6339	: Pg=321.0, Qg=-25.0 -> Pg=669.2, Qg=0.0
% INFO    : Gen at bus 6339	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6340	: Pg=372.0, Qg=36.0 -> Pg=270.9225, Qg=157.15
% INFO    : Gen at bus 6340	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6341	: Pg=372.0, Qg=36.0 -> Pg=350.4225, Qg=117.65
% INFO    : Gen at bus 6341	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6342	: Pg=378.0, Qg=36.0 -> Pg=696.1725, Qg=0.0
% INFO    : Gen at bus 6342	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6343	: Pg=392.0, Qg=37.0 -> Pg=431.9225, Qg=80.975
% INFO    : Gen at bus 6343	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6344	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6345	: Pg=679.0, Qg=-65.0 -> Pg=462.0, Qg=-28.245
% INFO    : Gen at bus 6345	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6346	: Pg=661.0, Qg=-52.0 -> Pg=605.0, Qg=0.0
% INFO    : Gen at bus 6346	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6347	: Pg=29.0, Qg=2.0 -> Pg=69.0, Qg=0.0
% INFO    : Gen at bus 6347	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6348	: Pg=66.0, Qg=58.0 -> Pg=65.5, Qg=0.0
% INFO    : Gen at bus 6348	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6349	: Pg=78.0, Qg=32.0 -> Pg=121.0, Qg=0.0
% INFO    : Gen at bus 6349	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6350	: Pg=69.0, Qg=24.0 -> Pg=42.0, Qg=6.69
% INFO    : Gen at bus 6350	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6351	: Pg=59.0, Qg=45.0 -> Pg=39.0, Qg=0.0
% INFO    : Gen at bus 6351	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6352	: Pg=771.0, Qg=151.0 -> Pg=705.5, Qg=0.0
% INFO    : Gen at bus 6352	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6353	: Pg=741.0, Qg=150.0 -> Pg=454.5, Qg=36.21
% INFO    : Gen at bus 6353	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6354	: Pg=323.0, Qg=58.0 -> Pg=347.315, Qg=0.0
% INFO    : Gen at bus 6354	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6355	: Pg=33.0, Qg=-6.0 -> Pg=26.0, Qg=0.0
% INFO    : Gen at bus 6355	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6356	: Pg=524.0, Qg=207.0 -> Pg=355.25, Qg=114.99
% INFO    : Gen at bus 6356	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6357	: Pg=542.0, Qg=203.0 -> Pg=623.75, Qg=0.0
% INFO    : Gen at bus 6357	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6358	: Pg=529.0, Qg=203.0 -> Pg=691.75, Qg=0.0
% INFO    : Gen at bus 6358	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6359	: Pg=528.0, Qg=210.0 -> Pg=675.75, Qg=0.0
% INFO    : Gen at bus 6359	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6360	: Pg=527.0, Qg=202.0 -> Pg=640.75, Qg=0.0
% INFO    : Gen at bus 6360	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6361	: Pg=500.0, Qg=191.0 -> Pg=410.75, Qg=86.99
% INFO    : Gen at bus 6361	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6362	: Pg=559.0, Qg=30.0 -> Pg=333.0, Qg=0.0
% INFO    : Gen at bus 6362	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6363	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6364	: Pg=170.0, Qg=34.0 -> Pg=200.0, Qg=0.0
% INFO    : Gen at bus 6364	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6365	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6366	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6368	: Pg=54.0, Qg=-1.0 -> Pg=42.0, Qg=0.0
% INFO    : Gen at bus 6368	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6369	: Pg=25.0, Qg=1.0 -> Pg=15.5, Qg=0.0
% INFO    : Gen at bus 6369	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6370	: Pg=20.0, Qg=-7.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 6370	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6371	: Pg=20.0, Qg=-7.0 -> Pg=26.5, Qg=0.0
% INFO    : Gen at bus 6371	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6372	: Pg=21.0, Qg=-5.0 -> Pg=46.5, Qg=0.0
% INFO    : Gen at bus 6372	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6373	: Pg=27.0, Qg=-1.0 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 6373	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6374	: Pg=27.0, Qg=-1.0 -> Pg=13.5, Qg=0.0
% INFO    : Gen at bus 6374	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6375	: Pg=27.0, Qg=-1.0 -> Pg=48.5, Qg=0.0
% INFO    : Gen at bus 6375	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6376	: Pg=27.0, Qg=-1.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 6376	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6377	: Pg=175.0, Qg=-44.0 -> Pg=124.75, Qg=0.99
% INFO    : Gen at bus 6377	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6378	: Pg=41.0, Qg=-5.0 -> Pg=77.5, Qg=0.0
% INFO    : Gen at bus 6378	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6379	: Pg=40.0, Qg=2.0 -> Pg=66.5, Qg=0.0
% INFO    : Gen at bus 6379	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6380	: Pg=35.0, Qg=2.0 -> Pg=81.0, Qg=0.0
% INFO    : Gen at bus 6380	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6381	: Pg=38.0, Qg=1.0 -> Pg=25.5, Qg=11.28
% INFO    : Gen at bus 6381	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6382	: Pg=40.0, Qg=2.0 -> Pg=24.5, Qg=10.505
% INFO    : Gen at bus 6382	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6383	: Pg=39.0, Qg=6.0 -> Pg=79.0, Qg=0.0
% INFO    : Gen at bus 6383	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6384	: Pg=39.0, Qg=6.0 -> Pg=60.5, Qg=0.0
% INFO    : Gen at bus 6384	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6385	: Pg=39.0, Qg=6.0 -> Pg=59.5, Qg=0.0
% INFO    : Gen at bus 6385	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6386	: Pg=58.0, Qg=-1.0 -> Pg=59.5, Qg=0.0
% INFO    : Gen at bus 6386	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6387	: Pg=165.0, Qg=-15.0 -> Pg=217.25, Qg=0.0
% INFO    : Gen at bus 6387	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6388	: Pg=208.0, Qg=-71.0 -> Pg=230.75, Qg=0.0
% INFO    : Gen at bus 6388	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6389	: Pg=23.0, Qg=7.0 -> Pg=39.5, Qg=0.0
% INFO    : Gen at bus 6389	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6390	: Pg=379.0, Qg=-210.0 -> Pg=251.475, Qg=-18.38
% INFO    : Gen at bus 6390	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6391	: Pg=45.0, Qg=6.0 -> Pg=40.5, Qg=0.0
% INFO    : Gen at bus 6391	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6392	: Pg=45.0, Qg=6.0 -> Pg=53.0, Qg=0.0
% INFO    : Gen at bus 6392	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6393	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6394	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6395	: Pg=43.0, Qg=-4.0 -> Pg=40.5, Qg=12.59
% INFO    : Gen at bus 6395	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6396	: Pg=43.0, Qg=-4.0 -> Pg=25.5, Qg=12.59
% INFO    : Gen at bus 6396	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6397	: Pg=438.0, Qg=504.0 -> Pg=302.75, Qg=-46.49
% INFO    : Gen at bus 6397	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6398	: Pg=426.0, Qg=468.0 -> Pg=299.75, Qg=-13.95
% INFO    : Gen at bus 6398	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6399	: Pg=380.0, Qg=125.0 -> Pg=329.0, Qg=0.0
% INFO    : Gen at bus 6399	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6400	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6401	: Pg=1230.0, Qg=340.0 -> Pg=755.25, Qg=0.0
% INFO    : Gen at bus 6401	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6402	: Pg=84.0, Qg=-10.0 -> Pg=69.0, Qg=0.0
% INFO    : Gen at bus 6402	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6403	: Pg=84.0, Qg=-10.0 -> Pg=58.0, Qg=0.0
% INFO    : Gen at bus 6403	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6404	: Pg=30.0, Qg=1.0 -> Pg=25.0, Qg=0.0
% INFO    : Gen at bus 6404	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6405	: Pg=954.0, Qg=144.0 -> Pg=639.0, Qg=77.42
% INFO    : Gen at bus 6405	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6406	: Pg=982.0, Qg=224.0 -> Pg=874.5, Qg=0.0
% INFO    : Gen at bus 6406	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6407	: Pg=952.0, Qg=240.0 -> Pg=600.0, Qg=91.415
% INFO    : Gen at bus 6407	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6408	: Pg=969.0, Qg=231.0 -> Pg=705.0, Qg=31.655
% INFO    : Gen at bus 6408	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6409	: Pg=28.0, Qg=-3.0 -> Pg=56.2, Qg=0.0
% INFO    : Gen at bus 6409	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6410	: Pg=999.0, Qg=263.0 -> Pg=618.5, Qg=70.74
% INFO    : Gen at bus 6410	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6411	: Pg=941.0, Qg=262.0 -> Pg=631.0, Qg=64.74
% INFO    : Gen at bus 6411	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6412	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6413	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6414	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6415	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6416	: Pg=27.0, Qg=37.0 -> Pg=34.5, Qg=-0.87
% INFO    : Gen at bus 6416	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6417	: Pg=201.0, Qg=28.0 -> Pg=143.25, Qg=0.0
% INFO    : Gen at bus 6417	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6418	: Pg=558.0, Qg=114.0 -> Pg=388.75, Qg=0.0
% INFO    : Gen at bus 6418	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6419	: Pg=41.0, Qg=-13.0 -> Pg=23.5, Qg=0.37
% INFO    : Gen at bus 6419	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6420	: Pg=41.0, Qg=-13.0 -> Pg=102.0, Qg=0.0
% INFO    : Gen at bus 6420	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6421	: Pg=15.0, Qg=-3.0 -> Pg=18.5, Qg=21.1
% INFO    : Gen at bus 6421	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6422	: Pg=22.0, Qg=-2.0 -> Pg=11.0, Qg=3.075
% INFO    : Gen at bus 6422	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6423	: Pg=22.0, Qg=-2.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 6423	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6424	: Pg=323.0, Qg=98.0 -> Pg=222.7, Qg=2.41
% INFO    : Gen at bus 6424	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6425	: Pg=75.0, Qg=-31.0 -> Pg=56.5, Qg=0.0
% INFO    : Gen at bus 6425	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6426	: Pg=75.0, Qg=-31.0 -> Pg=19.5, Qg=0.0
% INFO    : Gen at bus 6426	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6427	: Pg=75.0, Qg=-31.0 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 6427	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6428	: Pg=27.0, Qg=-1.0 -> Pg=29.0, Qg=0.0
% INFO    : Gen at bus 6428	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6429	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6430	: Pg=27.0, Qg=-1.0 -> Pg=34.0, Qg=0.0
% INFO    : Gen at bus 6430	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6431	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6432	: Pg=32.0, Qg=-8.0 -> Pg=53.0, Qg=0.0
% INFO    : Gen at bus 6432	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6433	: Pg=39.0, Qg=5.0 -> Pg=30.0, Qg=0.0
% INFO    : Gen at bus 6433	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6434	: Pg=39.0, Qg=5.0 -> Pg=59.5, Qg=0.0
% INFO    : Gen at bus 6434	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6435	: Pg=28.0, Qg=-10.0 -> Pg=35.5, Qg=0.0
% INFO    : Gen at bus 6435	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6436	: Pg=29.0, Qg=-10.0 -> Pg=35.0, Qg=0.0
% INFO    : Gen at bus 6436	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6437	: Pg=47.0, Qg=-7.0 -> Pg=35.5, Qg=9.31
% INFO    : Gen at bus 6437	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6438	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6439	: Pg=90.0, Qg=-19.0 -> Pg=63.0, Qg=0.0
% INFO    : Gen at bus 6439	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6440	: Pg=90.0, Qg=-19.0 -> Pg=50.0, Qg=0.0
% INFO    : Gen at bus 6440	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6441	: Pg=447.0, Qg=-389.0 -> Pg=393.5, Qg=102.34
% INFO    : Gen at bus 6441	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6442	: Pg=445.0, Qg=-380.0 -> Pg=362.5, Qg=107.74
% INFO    : Gen at bus 6442	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6443	: Pg=184.0, Qg=-12.0 -> Pg=152.5, Qg=26.95
% INFO    : Gen at bus 6443	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6444	: Pg=286.0, Qg=-66.0 -> Pg=405.75, Qg=0.0
% INFO    : Gen at bus 6444	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6445	: Pg=190.0, Qg=12.0 -> Pg=254.75, Qg=0.0
% INFO    : Gen at bus 6445	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6446	: Pg=212.0, Qg=14.0 -> Pg=168.25, Qg=0.0
% INFO    : Gen at bus 6446	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6447	: Pg=55.0, Qg=2.0 -> Pg=36.5, Qg=0.0
% INFO    : Gen at bus 6447	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6448	: Pg=55.0, Qg=2.0 -> Pg=76.0, Qg=0.0
% INFO    : Gen at bus 6448	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6449	: Pg=25.0, Qg=7.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 6449	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6450	: Pg=108.0, Qg=10.0 -> Pg=72.5, Qg=0.0
% INFO    : Gen at bus 6450	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6451	: Pg=690.0, Qg=181.0 -> Pg=485.9875, Qg=57.57
% INFO    : Gen at bus 6451	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6452	: Pg=685.0, Qg=174.0 -> Pg=518.735, Qg=41.685
% INFO    : Gen at bus 6452	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6453	: Pg=63.0, Qg=11.0 -> Pg=132.5, Qg=0.0
% INFO    : Gen at bus 6453	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6454	: Pg=63.0, Qg=11.0 -> Pg=116.5, Qg=0.0
% INFO    : Gen at bus 6454	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6455	: Pg=63.0, Qg=11.0 -> Pg=117.0, Qg=0.0
% INFO    : Gen at bus 6455	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6456	: Pg=23.0, Qg=34.0 -> Pg=-62.5, Qg=34.06
% INFO    : Gen at bus 6456	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6457	: Pg=93.0, Qg=38.0 -> Pg=116.5, Qg=0.0
% INFO    : Gen at bus 6457	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6458	: Pg=71.0, Qg=-3.0 -> Pg=49.5, Qg=0.0
% INFO    : Gen at bus 6458	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6459	: Pg=71.0, Qg=-3.0 -> Pg=53.0, Qg=0.0
% INFO    : Gen at bus 6459	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6460	: Pg=447.0, Qg=98.0 -> Pg=594.25, Qg=0.0
% INFO    : Gen at bus 6460	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6461	: Pg=437.0, Qg=118.0 -> Pg=504.25, Qg=0.0
% INFO    : Gen at bus 6461	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6462	: Pg=442.0, Qg=148.0 -> Pg=521.25, Qg=0.0
% INFO    : Gen at bus 6462	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6463	: Pg=443.0, Qg=144.0 -> Pg=295.25, Qg=86.79
% INFO    : Gen at bus 6463	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6464	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6465	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6466	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6467	: Pg=27.0, Qg=16.0 -> Pg=30.5, Qg=13.2
% INFO    : Gen at bus 6467	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6468	: Pg=27.0, Qg=16.0 -> Pg=-18.5, Qg=19.4
% INFO    : Gen at bus 6468	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6469	: Pg=27.0, Qg=16.0 -> Pg=-5.0, Qg=19.4
% INFO    : Gen at bus 6469	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6470	: Pg=224.0, Qg=55.0 -> Pg=306.0, Qg=0.0
% INFO    : Gen at bus 6470	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6471	: Pg=301.0, Qg=95.0 -> Pg=247.0, Qg=0.0
% INFO    : Gen at bus 6471	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6472	: Pg=101.0, Qg=35.0 -> Pg=90.5, Qg=3.4
% INFO    : Gen at bus 6472	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6473	: Vg=0.975 -> Vg=0.975
% INFO    : Gen at bus 6474	: Vg=0.975 -> Vg=0.975
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
