%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         08 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is an entirely synthetic 2000 bus case, geographically situated
%   in the US state of Texas. The case is designed with a 500, 230, 161
%   and 115 kV transmission network to serve a load that roughly mimics
%   the actual population of its geographic footprint. The synthetic
%   transmission system was designed by algorithms described in [1] to be
%   statistically similar to actual transmission system models but without
%   modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
	5248	 5428	 0.0019	 0.01112	 0.00555	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5248	 5457	 0.00198	 0.00875	 0.00407	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5248	 5483	 0.00348	 0.01531	 0.00713	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5292	 5249	 0.0018	 0.0137	 0.0072	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5292	 5249	 0.0018	 0.0137	 0.0072	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5250	 5385	 0.00149	 0.0113	 0.00593	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5250	 5385	 0.00149	 0.0113	 0.00593	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5250	 5385	 0.00149	 0.0113	 0.00593	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5250	 5385	 0.00149	 0.0113	 0.00593	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5251	 5478	 0.00129	 0.00945	 0.00536	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5251	 5478	 0.00129	 0.00945	 0.00536	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5252	 5340	 0.00558	 0.0237	 0.01185	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5252	 5436	 0.00133	 0.00585	 0.00272	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5370	 5253	 0.00126	 0.00956	 0.00502	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5370	 5253	 0.00126	 0.00956	 0.00502	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5254	 5332	 0.00765	 0.03373	 0.0157	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5254	 5420	 0.00202	 0.01533	 0.00805	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5254	 5420	 0.00202	 0.01533	 0.00805	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5254	 5457	 0.00634	 0.02792	 0.01299	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5257	 5256	 0.00207	 0.0117	 0.00629	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5256	 5427	 0.00474	 0.02777	 0.01387	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5439	 5256	 0.0037	 0.02813	 0.01477	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5308	 5258	 0.00332	 0.01947	 0.00972	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5259	 5412	 0.00233	 0.01365	 0.00681	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5261	 5260	 0.00045	 0.02804	 0.0	 375.0	 375.0	 375.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5262	 5260	 0.0001	 0.00632	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5263	 5260	 6e-05	 0.00451	 0.0	 1450.0	 1450.0	 1450.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5317	 5260	 4e-05	 0.00088	 0.07608	 4352.0	 4352.0	 4352.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5264	 5471	 0.00664	 0.03754	 0.02019	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5483	 5265	 0.00103	 0.00785	 0.00412	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5483	 5265	 0.00103	 0.00785	 0.00412	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5483	 5265	 0.00103	 0.00785	 0.00412	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5287	 5266	 0.0022	 0.01287	 0.00643	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5267	 5466	 0.00868	 0.03823	 0.01779	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5470	 5267	 0.01229	 0.05415	 0.02521	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5268	 5288	 0.00791	 0.03365	 0.01683	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5427	 5269	 0.00325	 0.02378	 0.01347	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5445	 5269	 0.0017	 0.01248	 0.00707	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5445	 5269	 0.0017	 0.01248	 0.00707	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5270	 5389	 0.00793	 0.04646	 0.0232	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5270	 5437	 0.00885	 0.03762	 0.01882	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5270	 5474	 0.00513	 0.03004	 0.015	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5271	 5390	 0.00759	 0.03346	 0.01557	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5467	 5272	 0.00108	 0.00476	 0.00222	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5273	 5339	 0.00649	 0.02763	 0.01382	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5273	 5422	 0.00204	 0.01195	 0.00597	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5274	 5329	 0.00478	 0.02801	 0.01399	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5274	 5374	 0.00568	 0.02418	 0.01209	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5275	 5476	 0.01075	 0.063	 0.03146	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5359	 5276	 0.00542	 0.03062	 0.01647	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5277	 5315	 0.00953	 0.04199	 0.01955	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5280	 5278	 0.00202	 0.01184	 0.00591	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5390	 5278	 0.00646	 0.02848	 0.01326	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5280	 5279	 0.0001	 0.00635	 0.0	 1112.0	 1112.0	 1112.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5281	 5279	 0.00021	 0.01977	 0.0	 942.0	 942.0	 942.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5282	 5279	 0.00021	 0.01672	 0.0	 940.0	 940.0	 940.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5283	 5279	 0.00027	 0.01279	 0.0	 935.0	 935.0	 935.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5279	 5358	 0.00074	 0.00901	 0.5983	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5280	 5461	 0.00246	 0.01871	 0.00982	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5284	 5454	 0.00377	 0.02759	 0.01564	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5289	 5436	 0.00048	 0.00367	 0.00192	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5289	 5436	 0.00048	 0.00367	 0.00192	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5290	 5345	 0.00613	 0.03593	 0.01794	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5291	 5292	 0.00267	 0.01563	 0.0078	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5429	 5291	 0.00544	 0.024	 0.01117	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5291	 5438	 0.00699	 0.03084	 0.01436	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5292	 5312	 0.004	 0.01704	 0.00852	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5293	 5338	 0.00404	 0.03072	 0.01613	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5293	 5338	 0.00404	 0.03072	 0.01613	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5293	 5402	 0.00355	 0.02603	 0.01475	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5293	 5402	 0.00355	 0.02603	 0.01475	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5296	 5295	 0.00014	 0.00709	 0.0	 1233.0	 1233.0	 1233.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5297	 5295	 0.00085	 0.06248	 0.0	 223.0	 223.0	 223.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5298	 5295	 0.00015	 0.01082	 0.0	 525.0	 525.0	 525.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5299	 5295	 0.0003	 0.02227	 0.0	 524.0	 524.0	 524.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5300	 5295	 0.00025	 0.01848	 0.0	 519.0	 519.0	 519.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5301	 5295	 0.00058	 0.03088	 0.0	 403.0	 403.0	 403.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5302	 5295	 0.0003	 0.01763	 0.0	 1123.0	 1123.0	 1123.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5303	 5295	 0.00017	 0.01315	 0.0	 1117.0	 1117.0	 1117.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5304	 5295	 0.00011	 0.00134	 0.08928	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5295	 5444	 0.00069	 0.01404	 0.97894	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5296	 5400	 0.00214	 0.01566	 0.00887	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5305	 5304	 0.00014	 0.01047	 0.0	 1239.0	 1239.0	 1239.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5307	 5341	 0.00111	 0.00847	 0.00445	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5307	 5341	 0.00111	 0.00847	 0.00445	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5308	 0.0016	 0.01174	 0.00665	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5308	 0.0016	 0.01174	 0.00665	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5310	 5339	 0.00596	 0.02626	 0.01222	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5310	 5379	 0.00162	 0.00712	 0.00331	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5310	 5438	 0.00421	 0.02468	 0.01232	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5316	 5354	 0.00517	 0.02278	 0.01061	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5318	 5317	 0.00013	 0.01555	 0.0	 1106.0	 1106.0	 1106.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5319	 5317	 0.00024	 0.01893	 0.0	 925.0	 925.0	 925.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5320	 5317	 0.00046	 0.02092	 0.0	 917.0	 917.0	 917.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5321	 5317	 0.00026	 0.01811	 0.0	 921.0	 921.0	 921.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5388	 5317	 0.00128	 0.01548	 1.02824	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5401	 5317	 5e-05	 0.00111	 0.09678	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5401	 5317	 5e-05	 0.00111	 0.09678	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5473	 5318	 0.00242	 0.01844	 0.00968	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5473	 5318	 0.00242	 0.01844	 0.00968	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5323	 5322	 0.00012	 0.01249	 0.0	 1334.0	 1334.0	 1334.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5323	 5322	 0.00012	 0.01249	 0.0	 1334.0	 1334.0	 1334.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5324	 5322	 0.00037	 0.02069	 0.0	 952.0	 952.0	 952.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5325	 5322	 0.00022	 0.0207	 0.0	 945.0	 945.0	 945.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5326	 5322	 0.00014	 0.00711	 0.0	 953.0	 953.0	 953.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5322	 5384	 0.00031	 0.00376	 0.24969	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5448	 5322	 0.00014	 0.00164	 0.10912	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5323	 0.00121	 0.00887	 0.00503	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5323	 0.00121	 0.00887	 0.00503	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5323	 5425	 0.00265	 0.02018	 0.01059	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5323	 5425	 0.00265	 0.02018	 0.01059	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5446	 5328	 0.00871	 0.03704	 0.01852	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5330	 5433	 0.00293	 0.02226	 0.01169	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5400	 5331	 0.00473	 0.02774	 0.01385	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5450	 5331	 0.00779	 0.03434	 0.01599	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5429	 5332	 0.00313	 0.01379	 0.00642	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5427	 5333	 0.00478	 0.03636	 0.01909	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5427	 5333	 0.00478	 0.03636	 0.01909	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5334	 5484	 0.01111	 0.06511	 0.03251	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5335	 5372	 0.00458	 0.02019	 0.0094	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5335	 5425	 0.00232	 0.01697	 0.00961	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5336	 0.00118	 0.00899	 0.00472	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5336	 0.00118	 0.00899	 0.00472	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5336	 0.00118	 0.00899	 0.00472	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5481	 5338	 0.00337	 0.02561	 0.01345	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5481	 5338	 0.00337	 0.02561	 0.01345	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5340	 5462	 0.00437	 0.02559	 0.01278	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5340	 5467	 0.00082	 0.00348	 0.00174	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5342	 5341	 0.01026	 0.25106	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5343	 5341	 0.00091	 0.04835	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5422	 5341	 0.00126	 0.00925	 0.00524	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5422	 5341	 0.00126	 0.00925	 0.00524	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5465	 0.00307	 0.02252	 0.01276	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5465	 0.00307	 0.02252	 0.01276	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5465	 0.00307	 0.02252	 0.01276	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5341	 5465	 0.00307	 0.02252	 0.01276	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5372	 5344	 0.00186	 0.00821	 0.00382	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5344	 5482	 0.00385	 0.01695	 0.00789	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5375	 5346	 0.00103	 0.00605	 0.00302	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5346	 5441	 0.00168	 0.01277	 0.0067	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5346	 5441	 0.00168	 0.01277	 0.0067	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5443	 5346	 0.0007	 0.00512	 0.0029	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5443	 5346	 0.0007	 0.00512	 0.0029	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5348	 5355	 0.0081	 0.0357	 0.01662	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5349	 5462	 0.00235	 0.01326	 0.00713	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5350	 8e-05	 0.00906	 0.0	 1258.0	 1258.0	 1258.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5351	 5350	 8e-05	 0.00906	 0.0	 1258.0	 1258.0	 1258.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5350	 5448	 0.00061	 0.00734	 0.48762	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5350	 5464	 0.00053	 0.00645	 0.4286	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5351	 5431	 0.00463	 0.02714	 0.01355	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5353	 0.001	 0.007	 0.005	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5376	 5353	 0.001	 0.007	 0.005	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5353	 5468	 0.00184	 0.01402	 0.00736	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5355	 5445	 0.00332	 0.02526	 0.01326	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5355	 5445	 0.00332	 0.02526	 0.01326	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5386	 5356	 0.001	 0.00567	 0.00305	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5356	 5431	 0.00571	 0.0323	 0.01737	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5357	 5386	 0.00324	 0.02375	 0.01346	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5359	 5358	 0.00026	 0.01828	 0.0	 1057.0	 1057.0	 1057.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5360	 5358	 0.00015	 0.0112	 0.0	 1333.0	 1333.0	 1333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8155	 5358	 0.00037	 0.0075	 0.52342	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5362	 5361	 0.00018	 0.01755	 0.0	 646.0	 646.0	 646.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5363	 5361	 0.00057	 0.03295	 0.0	 282.0	 282.0	 282.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5364	 5361	 0.00014	 0.00948	 0.0	 798.0	 798.0	 798.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5365	 5361	 0.00026	 0.01973	 0.0	 787.0	 787.0	 787.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5366	 5361	 0.00038	 0.02244	 0.0	 795.0	 795.0	 795.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5367	 5361	 0.00031	 0.02178	 0.0	 809.0	 809.0	 809.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5368	 5361	 0.00022	 0.01449	 0.0	 798.0	 798.0	 798.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5369	 5361	 0.00041	 0.02362	 0.0	 796.0	 796.0	 796.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5373	 5433	 0.0024	 0.01407	 0.00702	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5374	 0.00128	 0.00939	 0.00532	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5374	 0.00128	 0.00939	 0.00532	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5374	 0.00128	 0.00939	 0.00532	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5377	 5477	 0.00328	 0.01925	 0.00961	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5470	 5378	 0.00267	 0.01179	 0.00549	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5379	 5442	 0.00383	 0.02248	 0.01122	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5381	 5380	 0.00015	 0.00982	 0.0	 1057.0	 1057.0	 1057.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5382	 5380	 0.00021	 0.01436	 0.0	 786.0	 786.0	 786.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5383	 5380	 0.00023	 0.01636	 0.0	 787.0	 787.0	 787.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5380	 5384	 0.00026	 0.0059	 0.51266	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5381	 5439	 0.00275	 0.02093	 0.01099	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5381	 5439	 0.00275	 0.02093	 0.01099	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5385	 5384	 4e-05	 0.00492	 0.0	 1346.0	 1346.0	 1346.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5385	 5384	 4e-05	 0.00492	 0.0	 1346.0	 1346.0	 1346.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5387	 5429	 0.00362	 0.01597	 0.00743	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5469	 5387	 0.00095	 0.00722	 0.00379	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5389	 5388	 0.00011	 0.00666	 0.0	 1064.0	 1064.0	 1064.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5388	 8067	 0.00062	 0.01267	 0.8835	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5389	 5393	 0.00709	 0.04153	 0.02074	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5391	 5390	 0.0041	 0.10984	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5390	 5458	 0.00669	 0.02948	 0.01372	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5392	 5391	 0.01427	 0.30897	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5459	 5391	 0.00912	 0.05206	 0.00782	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5395	 5394	 9e-05	 0.00527	 0.0	 1163.0	 1163.0	 1163.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5399	 5394	 9e-05	 0.01069	 0.0	 645.0	 645.0	 645.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5396	 5395	 0.00057	 0.04373	 0.0	 320.0	 320.0	 320.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5397	 5396	 0.00233	 0.0652	 0.0	 168.0	 168.0	 168.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5398	 5397	 0.01999	 0.78238	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5402	 5401	 0.00019	 0.01369	 0.0	 1174.0	 1174.0	 1174.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5403	 5401	 0.00028	 0.02956	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5404	 5401	 0.00027	 0.01999	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5405	 5401	 0.0003	 0.02018	 0.0	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5406	 5401	 0.00024	 0.02866	 0.0	 433.0	 433.0	 433.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5407	 5470	 0.01779	 0.07838	 0.03648	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5408	 5421	 0.00543	 0.02392	 0.01113	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5409	 5447	 0.00189	 0.01068	 0.00574	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5411	 5410	 0.00015	 0.01564	 0.0	 1041.0	 1041.0	 1041.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5410	 5451	 0.0004	 0.0049	 0.32555	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5411	 5477	 0.00331	 0.01942	 0.0097	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6316	 5411	 0.00833	 0.03543	 0.01772	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5414	 5413	 0.00122	 0.05952	 0.0	 315.0	 315.0	 315.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5415	 5413	 0.00043	 0.03186	 0.0	 561.0	 561.0	 561.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5416	 5413	 0.00034	 0.03222	 0.0	 559.0	 559.0	 559.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5417	 5413	 0.00024	 0.0284	 0.0	 574.0	 574.0	 574.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5418	 5413	 0.00058	 0.02748	 0.0	 551.0	 551.0	 551.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5419	 5413	 0.00029	 0.01611	 0.0	 561.0	 561.0	 561.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5414	 5471	 0.01049	 0.04462	 0.02231	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5423	 5422	 0.00234	 0.09836	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5424	 5422	 0.00826	 0.16541	 0.0	 77.0	 77.0	 77.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5432	 5430	 0.00343	 0.02608	 0.01369	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5435	 5471	 0.01193	 0.05076	 0.02538	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5443	 5469	 0.00205	 0.00902	 0.0042	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5445	 5444	 0.0002	 0.01571	 0.0	 1266.0	 1266.0	 1266.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5470	 5446	 0.00445	 0.01961	 0.00913	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5449	 5448	 7e-05	 0.00805	 0.0	 1267.0	 1267.0	 1267.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5448	 5479	 0.00039	 0.00471	 0.31303	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5452	 5451	 0.00023	 0.01073	 0.0	 960.0	 960.0	 960.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5459	 5458	 0.00338	 0.11671	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5460	 5459	 0.01905	 0.34714	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6140	 5459	 0.01042	 0.04644	 0.00681	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5459	 6325	 0.01669	 0.07435	 0.0109	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5463	 5478	 0.00106	 0.00601	 0.00323	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5465	 5464	 8e-05	 0.00976	 0.0	 1284.0	 1284.0	 1284.0	 1.0	 0.0	 1	 -30.0	 30.0;
	5467	 5482	 0.00166	 0.00971	 0.00485	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -30.0	 30.0;
	5480	 5479	 0.00031	 0.01505	 0.0	 961.0	 961.0	 961.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6001	 6281	 0.00258	 0.01473	 0.00221	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6001	 6283	 0.01462	 0.03576	 0.00468	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6001	 6312	 0.00777	 0.03462	 0.00508	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6060	 0.00991	 0.05949	 0.00807	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6291	 0.00199	 0.01285	 0.00245	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6291	 0.00199	 0.01285	 0.00245	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6002	 6332	 0.00746	 0.03326	 0.00488	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6004	 6003	 0.00026	 0.01763	 0.0	 1117.0	 1117.0	 1117.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6006	 6003	 0.00024	 0.01241	 0.0	 788.0	 788.0	 788.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6007	 6003	 0.00012	 0.00801	 0.0	 1069.0	 1069.0	 1069.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6008	 6003	 0.00019	 0.01445	 0.0	 754.0	 754.0	 754.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6009	 6003	 0.00033	 0.02418	 0.0	 758.0	 758.0	 758.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6010	 6003	 0.00034	 0.01683	 0.0	 758.0	 758.0	 758.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6003	 6107	 0.00065	 0.00791	 0.5258	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6292	 6003	 0.0002	 0.00409	 0.28512	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6005	 6004	 0.00134	 0.05853	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6005	 6004	 0.00134	 0.05853	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6102	 6004	 0.00197	 0.0205	 0.06986	 1400.0	 1400.0	 1400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6012	 6005	 0.00833	 0.0569	 0.00968	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6012	 6005	 0.00833	 0.0569	 0.00968	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6005	 6117	 0.00772	 0.04984	 0.00951	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6005	 6117	 0.00772	 0.04984	 0.00951	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6011	 6068	 0.00433	 0.03013	 0.00493	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6163	 6011	 0.00329	 0.02128	 0.00406	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6027	 6012	 0.00646	 0.04503	 0.00736	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6027	 6012	 0.00646	 0.04503	 0.00736	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6026	 6013	 0.00518	 0.03346	 0.00638	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6013	 6128	 0.0055	 0.033	 0.00448	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6013	 6168	 0.00398	 0.0174	 0.00265	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6013	 6225	 0.0082	 0.04681	 0.00703	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6014	 6096	 0.02367	 0.05785	 0.00758	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6133	 6014	 0.01059	 0.04636	 0.00706	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6014	 6139	 0.00975	 0.05851	 0.00794	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6015	 6112	 0.0199	 0.04863	 0.00637	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6236	 6015	 0.00985	 0.04086	 0.00693	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 6168	 0.00378	 0.0263	 0.0043	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 6168	 0.00378	 0.0263	 0.0043	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6199	 6016	 0.00208	 0.01421	 0.00242	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6199	 6016	 0.00208	 0.01421	 0.00242	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6199	 6016	 0.00208	 0.01421	 0.00242	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6016	 6356	 0.00315	 0.01306	 0.00222	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6068	 6017	 0.00427	 0.02759	 0.00526	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6068	 6017	 0.00427	 0.02759	 0.00526	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6068	 6017	 0.00427	 0.02759	 0.00526	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6017	 6159	 0.00233	 0.01593	 0.00271	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6017	 6159	 0.00233	 0.01593	 0.00271	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6017	 6159	 0.00233	 0.01593	 0.00271	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6018	 0.00176	 0.01201	 0.00204	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6018	 0.00176	 0.01201	 0.00204	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6018	 0.00176	 0.01201	 0.00204	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6018	 6256	 0.00261	 0.01687	 0.00322	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6018	 6256	 0.00261	 0.01687	 0.00322	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6018	 6256	 0.00261	 0.01687	 0.00322	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6019	 0.0008	 0.00518	 0.00099	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6019	 0.0008	 0.00518	 0.00099	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6019	 0.0008	 0.00518	 0.00099	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6113	 0.00154	 0.00995	 0.0019	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6113	 0.00154	 0.00995	 0.0019	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6306	 0.01058	 0.02586	 0.00339	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6313	 0.00538	 0.03672	 0.00625	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6019	 6313	 0.00538	 0.03672	 0.00625	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6020	 6212	 0.00352	 0.0146	 0.00248	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6020	 6252	 0.01082	 0.04487	 0.00761	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6022	 6021	 0.00033	 0.01733	 0.0	 948.0	 948.0	 948.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6118	 6021	 0.00013	 0.00161	 0.10699	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6021	 6210	 0.00053	 0.00643	 0.42698	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6023	 6022	 0.00043	 0.02783	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6315	 6022	 0.0043	 0.03071	 0.05598	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6022	 6350	 0.00257	 0.01837	 0.03349	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6120	 6023	 0.00776	 0.03392	 0.00517	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6023	 6262	 0.00666	 0.04639	 0.00758	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6023	 6262	 0.00666	 0.04639	 0.00758	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6024	 6181	 0.01205	 0.05372	 0.00788	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6024	 6219	 0.004	 0.02403	 0.00326	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6024	 6330	 0.00775	 0.04653	 0.00631	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6025	 6060	 0.00724	 0.04134	 0.00621	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6121	 6025	 0.00399	 0.02277	 0.00342	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6025	 6337	 0.00373	 0.02598	 0.00425	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6025	 6337	 0.00373	 0.02598	 0.00425	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6352	 6025	 0.00808	 0.01942	 0.00264	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6026	 6182	 0.00598	 0.04088	 0.00695	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6236	 6026	 0.00321	 0.02074	 0.00396	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6236	 6026	 0.00321	 0.02074	 0.00396	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6027	 6181	 0.00709	 0.0494	 0.00808	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6028	 0.00239	 0.01662	 0.00272	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6028	 0.00239	 0.01662	 0.00272	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6028	 6223	 0.00261	 0.01816	 0.00297	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6028	 6223	 0.00261	 0.01816	 0.00297	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6028	 6289	 0.0098	 0.05596	 0.00841	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6029	 6221	 0.02678	 0.11107	 0.01885	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6329	 6029	 0.01886	 0.07826	 0.01328	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6031	 6030	 0.00319	 0.1363	 0.0	 124.0	 124.0	 124.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6030	 6172	 0.00307	 0.02195	 0.04002	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6030	 6188	 0.01107	 0.07911	 0.14424	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6030	 7274	 0.0079	 0.05646	 0.10294	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6173	 6031	 0.03353	 0.08197	 0.01073	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6032	 6207	 0.01092	 0.04528	 0.00768	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6217	 6032	 0.00379	 0.02164	 0.00325	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 6033	 0.00014	 0.00944	 0.0	 1058.0	 1058.0	 1058.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6107	 6033	 0.00039	 0.00803	 0.56039	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6033	 6342	 0.00011	 0.00135	 0.0896	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6035	 6034	 0.0004	 0.01618	 0.0	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6035	 6034	 0.0004	 0.01618	 0.0	 540.0	 540.0	 540.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6108	 6034	 0.00498	 0.04865	 0.0936	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 6119	 0.00307	 0.02194	 0.04	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 6255	 0.00338	 0.02413	 0.044	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6034	 6343	 0.00082	 0.00798	 0.01535	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6035	 0.00446	 0.03049	 0.00519	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6035	 0.00446	 0.03049	 0.00519	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6123	 6035	 0.00473	 0.03056	 0.00583	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6123	 6035	 0.00473	 0.03056	 0.00583	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6035	 6306	 0.00918	 0.05241	 0.00787	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6037	 6036	 0.00033	 0.0183	 0.0	 467.0	 467.0	 467.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6037	 6036	 0.00033	 0.0183	 0.0	 467.0	 467.0	 467.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6037	 6036	 0.00033	 0.0183	 0.0	 467.0	 467.0	 467.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6036	 6067	 0.00172	 0.01789	 0.06095	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6036	 6142	 0.00123	 0.01275	 0.04344	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6036	 6142	 0.00123	 0.01275	 0.04344	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6287	 6036	 0.00203	 0.01984	 0.03818	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6036	 6334	 0.00352	 0.02515	 0.04586	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6037	 0.00228	 0.01555	 0.00264	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6037	 0.00228	 0.01555	 0.00264	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6037	 0.00245	 0.01672	 0.00284	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6037	 0.00245	 0.01672	 0.00284	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6037	 0.00245	 0.01672	 0.00284	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6039	 6038	 0.00027	 0.0133	 0.0	 1269.0	 1269.0	 1269.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6041	 6038	 0.0004	 0.02009	 0.0	 296.0	 296.0	 296.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6042	 6038	 0.00042	 0.03102	 0.0	 479.0	 479.0	 479.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6038	 6066	 0.00105	 0.01278	 0.84902	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6254	 6038	 0.00024	 0.00295	 0.19592	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6349	 6038	 0.00017	 0.002	 0.13292	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6039	 0.00064	 0.0344	 0.0	 271.8	 271.8	 271.8	 1.0	 0.0	 1	 -30.0	 30.0;
	6040	 6039	 0.00064	 0.0344	 0.0	 271.8	 271.8	 271.8	 1.0	 0.0	 1	 -30.0	 30.0;
	6222	 6039	 0.00129	 0.00919	 0.01675	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6040	 6224	 0.00927	 0.03846	 0.00653	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6043	 6236	 0.0039	 0.02665	 0.00453	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6043	 6236	 0.0039	 0.02665	 0.00453	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6335	 6043	 0.00217	 0.01509	 0.00247	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6335	 6043	 0.00217	 0.01509	 0.00247	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6044	 6203	 0.00617	 0.02696	 0.00411	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6204	 6044	 0.00268	 0.01111	 0.00189	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6044	 6284	 0.00593	 0.02596	 0.00395	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6044	 6323	 0.0021	 0.01432	 0.00244	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6044	 6323	 0.0021	 0.01432	 0.00244	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6046	 6045	 8e-05	 0.0073	 0.0	 1198.0	 1198.0	 1198.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6048	 6045	 0.0014	 0.07775	 0.0	 233.0	 233.0	 233.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6049	 6045	 0.00046	 0.04414	 0.0	 283.0	 283.0	 283.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6050	 6045	 0.00056	 0.04367	 0.0	 256.0	 256.0	 256.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6051	 6045	 0.00035	 0.0254	 0.0	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6052	 6045	 0.00074	 0.03404	 0.0	 342.0	 342.0	 342.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6053	 6045	 0.00028	 0.02922	 0.0	 352.0	 352.0	 352.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6054	 6045	 0.00061	 0.05567	 0.0	 338.0	 338.0	 338.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6066	 6045	 0.00059	 0.00714	 0.47436	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6210	 6045	 0.00142	 0.01727	 1.14708	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6045	 6234	 0.00031	 0.0037	 0.24613	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6047	 6046	 0.00056	 0.0418	 0.0	 320.0	 320.0	 320.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6047	 6046	 0.00056	 0.0418	 0.0	 320.0	 320.0	 320.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6198	 6046	 0.00141	 0.01004	 0.0183	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6046	 6285	 0.00296	 0.02891	 0.05562	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6047	 6150	 0.00335	 0.02337	 0.00382	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6047	 6150	 0.00335	 0.02337	 0.00382	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6291	 6047	 0.00187	 0.01206	 0.0023	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6291	 6047	 0.00187	 0.01206	 0.0023	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6226	 6055	 0.018	 0.10807	 0.01467	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6055	 6286	 0.00882	 0.0504	 0.00757	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6057	 6056	 0.00023	 0.01095	 0.0	 1171.0	 1171.0	 1171.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6056	 6066	 0.00014	 0.00165	 0.10973	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6161	 6056	 0.00011	 0.00227	 0.15827	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6298	 6056	 8e-05	 0.001	 0.06674	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6058	 6057	 0.00061	 0.02173	 0.0	 328.0	 328.0	 328.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6058	 6057	 0.00061	 0.02173	 0.0	 328.0	 328.0	 328.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6067	 6057	 0.001	 0.00977	 0.01879	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6057	 6177	 0.00628	 0.06139	 0.11812	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6058	 6124	 0.00613	 0.04269	 0.00698	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6058	 6124	 0.00613	 0.04269	 0.00698	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6058	 6124	 0.00613	 0.04269	 0.00698	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6300	 6058	 0.00293	 0.01895	 0.00362	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6357	 6059	 0.01709	 0.07089	 0.01203	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6060	 6157	 0.00969	 0.05535	 0.00832	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6314	 6060	 0.00648	 0.02889	 0.00424	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6219	 0.00959	 0.02345	 0.00307	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6061	 6224	 0.01257	 0.03074	 0.00403	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6063	 6062	 0.00012	 0.00745	 0.0	 1206.0	 1206.0	 1206.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6075	 6062	 0.0006	 0.00726	 0.48242	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7199	 6062	 0.00097	 0.01173	 0.77933	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6064	 6063	 0.00104	 0.04096	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6063	 6192	 0.00419	 0.04091	 0.07872	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8094	 6063	 0.00384	 0.03753	 0.07222	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6064	 6341	 0.01342	 0.05869	 0.00894	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6065	 6262	 0.00781	 0.04461	 0.0067	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6067	 6066	 0.00017	 0.00814	 0.0	 1115.0	 1115.0	 1115.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6069	 6066	 0.00023	 0.01215	 0.0	 667.0	 667.0	 667.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6070	 6066	 0.00044	 0.02944	 0.0	 677.0	 677.0	 677.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6071	 6066	 0.00013	 0.00964	 0.0	 670.0	 670.0	 670.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6072	 6066	 0.00026	 0.02419	 0.0	 679.0	 679.0	 679.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6073	 6066	 0.00026	 0.01616	 0.0	 664.0	 664.0	 664.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6074	 6066	 0.00036	 0.01602	 0.0	 666.0	 666.0	 666.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6068	 6067	 0.00105	 0.0432	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6068	 6067	 0.00105	 0.0432	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6279	 6067	 0.00289	 0.02062	 0.0376	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6076	 6075	 0.00022	 0.01507	 0.0	 1058.0	 1058.0	 1058.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6078	 6075	 0.00016	 0.01164	 0.0	 1159.0	 1159.0	 1159.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6079	 6075	 9e-05	 0.00542	 0.0	 1165.0	 1165.0	 1165.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6080	 6075	 8e-05	 0.0074	 0.0	 1152.0	 1152.0	 1152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6075	 6101	 0.00034	 0.00413	 0.27429	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7018	 6075	 0.00154	 0.01865	 1.23907	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6077	 6076	 0.0007	 0.0251	 0.0	 176.4	 176.4	 176.4	 1.0	 0.0	 1	 -30.0	 30.0;
	6102	 6076	 0.00351	 0.02507	 0.04571	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6188	 6076	 0.00528	 0.03774	 0.0688	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6077	 6135	 0.01114	 0.04621	 0.00784	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6077	 6311	 0.01033	 0.04605	 0.00675	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6082	 6081	 0.00602	 0.1165	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6083	 6081	 0.00631	 0.2531	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6081	 6156	 0.00412	 0.01838	 0.0027	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6212	 6081	 0.00581	 0.0241	 0.00409	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6085	 6084	 0.01088	 0.45298	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6086	 6084	 0.00567	 0.21309	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6087	 6084	 0.01529	 0.2834	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6088	 6084	 0.00292	 0.0945	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6089	 6084	 0.00558	 0.2567	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6090	 6084	 0.00213	 0.09907	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6084	 6136	 0.00536	 0.03659	 0.00622	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6084	 6355	 0.00317	 0.01386	 0.00211	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6091	 6176	 0.01965	 0.04804	 0.00629	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6251	 6091	 0.00626	 0.03578	 0.00538	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6265	 6092	 0.03066	 0.13415	 0.02043	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6092	 6340	 0.02123	 0.09289	 0.01415	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6093	 0.01077	 0.02588	 0.00351	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6093	 6191	 0.00537	 0.02229	 0.00378	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6352	 0.00312	 0.02171	 0.00355	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6094	 6352	 0.00312	 0.02171	 0.00355	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6116	 6095	 0.02712	 0.06628	 0.00868	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6095	 6353	 0.00442	 0.03018	 0.00514	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6095	 6353	 0.00442	 0.03018	 0.00514	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6095	 6358	 0.00976	 0.04048	 0.00687	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6196	 6096	 0.02156	 0.08942	 0.01517	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6096	 6202	 0.01774	 0.10129	 0.01522	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6096	 6340	 0.02271	 0.13634	 0.0185	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6097	 6220	 0.00366	 0.025	 0.00425	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6097	 6220	 0.00366	 0.025	 0.00425	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6097	 6225	 0.01044	 0.04569	 0.00696	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6123	 0.00317	 0.02048	 0.00391	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6123	 0.00317	 0.02048	 0.00391	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6208	 0.00691	 0.01691	 0.00221	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6098	 6289	 0.00552	 0.02415	 0.00368	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6099	 6204	 0.00266	 0.01519	 0.00228	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6099	 6225	 0.0031	 0.01769	 0.00266	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6099	 6310	 0.00667	 0.02767	 0.0047	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6100	 6128	 0.01671	 0.10034	 0.01362	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6180	 6100	 0.00956	 0.0418	 0.00637	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6283	 6100	 0.00566	 0.0323	 0.00485	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6102	 6101	 0.00013	 0.0085	 0.0	 1307.0	 1307.0	 1307.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6104	 6101	 0.00031	 0.02423	 0.0	 378.0	 378.0	 378.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6105	 6101	 0.00037	 0.03898	 0.0	 368.0	 368.0	 368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6106	 6101	 0.00018	 0.00963	 0.0	 560.0	 560.0	 560.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6103	 6102	 0.00102	 0.04506	 0.0	 439.0	 439.0	 439.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6103	 6117	 0.00862	 0.06005	 0.00982	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6103	 6117	 0.00862	 0.06005	 0.00982	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6103	 6183	 0.01177	 0.05149	 0.00784	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6108	 6107	 0.00061	 0.04374	 0.0	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6110	 6107	 0.00015	 0.01079	 0.0	 1181.0	 1181.0	 1181.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6111	 6107	 0.00014	 0.01069	 0.0	 1208.0	 1208.0	 1208.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6107	 8082	 0.00113	 0.01368	 0.90909	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6109	 6108	 0.00252	 0.10367	 0.0	 137.0	 137.0	 137.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6108	 6192	 0.00493	 0.03524	 0.06426	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6338	 6109	 0.03888	 0.09504	 0.01244	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6113	 6175	 0.00078	 0.00501	 0.00096	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6113	 6175	 0.00078	 0.00501	 0.00096	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6113	 6345	 0.00258	 0.01129	 0.00172	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6114	 6204	 0.01029	 0.04585	 0.00672	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6114	 6261	 0.00516	 0.03097	 0.0042	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6159	 6115	 0.00432	 0.02954	 0.00503	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6159	 6115	 0.00432	 0.02954	 0.00503	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6115	 6191	 0.0085	 0.03718	 0.00566	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6115	 6225	 0.0095	 0.05707	 0.00774	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6115	 6250	 0.00313	 0.01394	 0.00204	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6181	 6116	 0.01119	 0.06392	 0.00961	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6119	 6118	 0.00021	 0.01219	 0.0	 1133.0	 1133.0	 1133.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6118	 6349	 9e-05	 0.00182	 0.12727	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6120	 6119	 0.00056	 0.0289	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6120	 6119	 0.00056	 0.0289	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6119	 6354	 0.00095	 0.00925	 0.01779	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6120	 0.00336	 0.02297	 0.00391	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6120	 0.00336	 0.02297	 0.00391	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6121	 6174	 0.00587	 0.03351	 0.00504	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6121	 6179	 0.0239	 0.05842	 0.00765	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6121	 0.0032	 0.02187	 0.00372	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6220	 6121	 0.0032	 0.02187	 0.00372	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6122	 6327	 0.03109	 0.07602	 0.00995	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7337	 6122	 0.02322	 0.13264	 0.01993	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6233	 6123	 0.00405	 0.02315	 0.00348	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6124	 6131	 0.01842	 0.07644	 0.01297	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6191	 6124	 0.00835	 0.05393	 0.01029	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6124	 6314	 0.01906	 0.08338	 0.0127	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6180	 6125	 0.00599	 0.02482	 0.00421	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6125	 6322	 0.01845	 0.08069	 0.01229	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6130	 0.00394	 0.01755	 0.00257	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6176	 0.00718	 0.05004	 0.00818	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6176	 0.00718	 0.05004	 0.00818	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6126	 6313	 0.00918	 0.0551	 0.00748	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6127	 6237	 0.01441	 0.08233	 0.01237	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6338	 6127	 0.01299	 0.07418	 0.01115	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6127	 8102	 0.03512	 0.08585	 0.01124	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6128	 6276	 0.01619	 0.03957	 0.00518	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6129	 6309	 0.02452	 0.10724	 0.01633	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6129	 6336	 0.01251	 0.07513	 0.0102	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6130	 6230	 0.0041	 0.035	 0.0058	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6130	 6231	 0.00525	 0.02339	 0.00343	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6131	 6251	 0.02579	 0.06305	 0.00826	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6132	 6137	 0.00931	 0.05592	 0.00759	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6175	 6132	 0.00341	 0.01491	 0.00227	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6190	 6133	 0.01462	 0.06065	 0.01029	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6134	 6140	 0.01102	 0.04818	 0.00734	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6134	 6358	 0.01529	 0.06688	 0.01019	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6195	 6135	 0.018	 0.07467	 0.01267	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6358	 6136	 0.00974	 0.04339	 0.00636	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6137	 6184	 0.01801	 0.04326	 0.00587	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6137	 6217	 0.00779	 0.01906	 0.0025	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6157	 6138	 0.03762	 0.09196	 0.01204	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6138	 6286	 0.02051	 0.0914	 0.0134	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6139	 6339	 0.01781	 0.10172	 0.01528	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6142	 6141	 0.0002	 0.00909	 0.0	 1326.0	 1326.0	 1326.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6142	 6141	 0.0002	 0.00909	 0.0	 1326.0	 1326.0	 1326.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6144	 6141	 0.00106	 0.04778	 0.0	 265.0	 265.0	 265.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6145	 6141	 0.00027	 0.01788	 0.0	 1093.0	 1093.0	 1093.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6146	 6141	 0.00024	 0.01722	 0.0	 1090.0	 1090.0	 1090.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6147	 6141	 0.0002	 0.01493	 0.0	 1332.0	 1332.0	 1332.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6148	 6141	 0.00013	 0.00914	 0.0	 1248.0	 1248.0	 1248.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6149	 6141	 4e-05	 0.00474	 0.0	 1255.0	 1255.0	 1255.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6141	 6161	 0.00052	 0.00627	 0.4163	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6141	 6197	 0.00014	 0.00318	 0.27573	 4352.0	 4352.0	 4352.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6239	 6141	 0.00025	 0.00304	 0.20218	 2400.0	 2400.0	 2400.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6143	 6142	 0.0003	 0.02159	 0.0	 443.0	 443.0	 443.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6143	 6142	 0.0003	 0.02159	 0.0	 443.0	 443.0	 443.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6143	 6142	 0.0003	 0.02159	 0.0	 443.0	 443.0	 443.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6142	 6162	 0.00533	 0.03805	 0.06937	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6143	 6284	 0.00613	 0.04273	 0.00699	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6143	 6284	 0.00613	 0.04273	 0.00699	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6312	 6143	 0.00214	 0.01491	 0.00244	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6312	 6143	 0.00214	 0.01491	 0.00244	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6312	 6143	 0.00214	 0.01491	 0.00244	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6312	 6143	 0.00214	 0.01491	 0.00244	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6150	 6356	 0.00408	 0.02634	 0.00503	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6150	 6356	 0.00408	 0.02634	 0.00503	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6190	 6151	 0.01488	 0.06632	 0.00972	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6151	 6311	 0.02053	 0.09148	 0.01341	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6327	 6151	 0.05056	 0.12359	 0.01618	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6153	 6152	 0.00286	 0.10993	 0.0	 155.0	 155.0	 155.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6152	 6177	 0.00504	 0.036	 0.06563	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6152	 6198	 0.00248	 0.02429	 0.04673	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6241	 6153	 0.0044	 0.03067	 0.00501	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6241	 6153	 0.0044	 0.03067	 0.00501	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6153	 6324	 0.00612	 0.0418	 0.00711	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6153	 6324	 0.00612	 0.0418	 0.00711	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6176	 6154	 0.01188	 0.04928	 0.00836	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6252	 6154	 0.02199	 0.0912	 0.01548	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6155	 6284	 0.00973	 0.05559	 0.00835	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6156	 6282	 0.00873	 0.05961	 0.01014	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6158	 6341	 0.02816	 0.06884	 0.00901	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8104	 6158	 0.00916	 0.05232	 0.00786	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6281	 6159	 0.00206	 0.00903	 0.00138	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6175	 0.00216	 0.01479	 0.00252	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6175	 0.00216	 0.01479	 0.00252	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6233	 0.00526	 0.02342	 0.00343	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6160	 6330	 0.00719	 0.03146	 0.00479	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6162	 6161	 0.00024	 0.01685	 0.0	 1132.0	 1132.0	 1132.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6164	 6161	 0.00022	 0.01652	 0.0	 880.0	 880.0	 880.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6165	 6161	 0.00034	 0.01841	 0.0	 879.0	 879.0	 879.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6166	 6161	 0.00011	 0.00775	 0.0	 880.0	 880.0	 880.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6167	 6161	 0.0002	 0.01447	 0.0	 883.0	 883.0	 883.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6161	 7018	 0.00084	 0.01712	 1.19421	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6163	 6162	 0.00109	 0.04275	 0.0	 184.2	 184.2	 184.2	 1.0	 0.0	 1	 -30.0	 30.0;
	6162	 6277	 0.00506	 0.03614	 0.0659	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6279	 6162	 0.00087	 0.00624	 0.01138	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6280	 6163	 0.00495	 0.02053	 0.00348	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6168	 6209	 0.01804	 0.07482	 0.0127	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6168	 6261	 0.00295	 0.00722	 0.00094	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6170	 6169	 0.00027	 0.01779	 0.0	 1108.0	 1108.0	 1108.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6169	 6239	 0.00065	 0.00782	 0.51936	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6171	 6170	 0.00057	 0.03437	 0.0	 297.0	 297.0	 297.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6170	 6235	 0.0015	 0.01464	 0.02816	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6308	 6170	 0.00343	 0.02448	 0.04463	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6170	 6334	 0.00357	 0.02552	 0.04652	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6236	 6171	 0.00723	 0.05035	 0.00823	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6173	 6172	 0.0013	 0.05717	 0.0	 137.0	 137.0	 137.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6173	 6265	 0.00345	 0.01429	 0.00242	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7020	 6173	 0.03858	 0.09432	 0.01235	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6174	 6203	 0.00829	 0.02025	 0.00265	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6174	 6250	 0.00258	 0.01476	 0.00222	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6174	 6320	 0.00372	 0.02404	 0.00459	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6174	 6320	 0.00372	 0.02404	 0.00459	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6175	 6194	 0.01297	 0.05381	 0.00913	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6175	 6289	 0.01181	 0.02887	 0.00378	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6230	 6176	 0.0023	 0.016	 0.0026	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6178	 6177	 0.00082	 0.04251	 0.0	 172.8	 172.8	 172.8	 1.0	 0.0	 1	 -30.0	 30.0;
	6178	 6177	 0.00082	 0.04251	 0.0	 172.8	 172.8	 172.8	 1.0	 0.0	 1	 -30.0	 30.0;
	6235	 6177	 0.00202	 0.01441	 0.02628	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6177	 6287	 0.00317	 0.02266	 0.04132	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6177	 6299	 0.00682	 0.06665	 0.12825	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6177	 6308	 0.00546	 0.03901	 0.07112	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6334	 6177	 0.00073	 0.00718	 0.01381	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6178	 6209	 0.00915	 0.04079	 0.00598	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6332	 6178	 0.00369	 0.02383	 0.00455	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6291	 6179	 0.00323	 0.0194	 0.00263	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6182	 6201	 0.00497	 0.02172	 0.00331	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6183	 6206	 0.01289	 0.07363	 0.01106	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6184	 6185	 0.01258	 0.03077	 0.00403	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6184	 6205	 0.00904	 0.04029	 0.00591	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6184	 6219	 0.02323	 0.05678	 0.00744	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6185	 6313	 0.01416	 0.03461	 0.00453	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6186	 6187	 0.00175	 0.01131	 0.00216	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6186	 6187	 0.00175	 0.01131	 0.00216	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6186	 6351	 0.00169	 0.0118	 0.00193	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6186	 6351	 0.00169	 0.0118	 0.00193	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6187	 6219	 0.00752	 0.03293	 0.00502	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6187	 6289	 0.00637	 0.02643	 0.00449	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6189	 6188	 0.00227	 0.06067	 0.0	 178.0	 178.0	 178.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6188	 7305	 0.00756	 0.05401	 0.09846	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6327	 6189	 0.01842	 0.11058	 0.01501	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6193	 6192	 0.00113	 0.06451	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6193	 6206	 0.01507	 0.09046	 0.01228	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6193	 6326	 0.03488	 0.08525	 0.01116	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6196	 6194	 0.01994	 0.08268	 0.01403	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6194	 6231	 0.00815	 0.03567	 0.00543	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6232	 6194	 0.00593	 0.04134	 0.00676	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6195	 7314	 0.01465	 0.06078	 0.01031	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6198	 6197	 0.00015	 0.01413	 0.0	 1372.0	 1372.0	 1372.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6197	 6234	 0.00025	 0.003	 0.19905	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6197	 6333	 0.00012	 0.00144	 0.09542	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6199	 6198	 0.00048	 0.01693	 0.0	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6199	 6198	 0.00048	 0.01693	 0.0	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6199	 6198	 0.00048	 0.01693	 0.0	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6287	 6198	 0.00092	 0.00901	 0.01734	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6337	 6199	 0.00218	 0.01487	 0.00253	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6337	 6199	 0.00218	 0.01487	 0.00253	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6225	 0.00252	 0.01513	 0.00205	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6275	 0.00286	 0.01632	 0.00245	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6200	 6284	 0.00797	 0.03555	 0.00521	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6201	 6203	 0.01894	 0.04631	 0.00606	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6201	 6356	 0.00518	 0.02956	 0.00444	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6280	 6202	 0.02835	 0.06931	 0.00908	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6340	 6202	 0.01509	 0.08621	 0.01295	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6204	 6337	 0.00539	 0.03236	 0.00439	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6205	 6223	 0.00232	 0.01501	 0.00286	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6205	 6223	 0.00232	 0.01501	 0.00286	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6207	 6282	 0.01027	 0.04493	 0.00684	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6207	 6313	 0.0096	 0.05765	 0.00782	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6331	 6208	 0.00218	 0.0152	 0.00249	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6331	 6208	 0.00218	 0.0152	 0.00249	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6208	 6353	 0.0108	 0.04812	 0.00706	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6309	 6209	 0.018	 0.078	 0.012	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6211	 6210	 0.0003	 0.01639	 0.0	 978.0	 978.0	 978.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6213	 6210	 0.00066	 0.04478	 0.0	 363.0	 363.0	 363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6214	 6210	 0.00044	 0.02757	 0.0	 718.0	 718.0	 718.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6215	 6210	 0.0001	 0.0071	 0.0	 721.0	 721.0	 721.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6216	 6210	 0.00021	 0.01596	 0.0	 710.0	 710.0	 710.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6210	 6292	 0.00114	 0.01377	 0.91489	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6212	 6211	 0.00083	 0.03328	 0.0	 381.0	 381.0	 381.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6211	 6359	 0.00367	 0.02624	 0.04784	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6218	 6231	 0.02084	 0.09119	 0.01389	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6278	 6218	 0.00985	 0.04084	 0.00693	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6219	 6345	 0.00408	 0.02332	 0.0035	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6221	 6322	 0.01605	 0.09634	 0.01307	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6223	 6222	 0.00029	 0.0171	 0.0	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6223	 6222	 0.00029	 0.0171	 0.0	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6223	 6222	 0.00029	 0.0171	 0.0	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6222	 6229	 0.00375	 0.03669	 0.07059	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6255	 6222	 0.00167	 0.01635	 0.03146	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6222	 6293	 0.00233	 0.0228	 0.04388	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6222	 6354	 0.00491	 0.03508	 0.06396	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6223	 0.00231	 0.01613	 0.00264	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6223	 0.00231	 0.01613	 0.00264	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6224	 6331	 0.00467	 0.01938	 0.00329	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6225	 6307	 0.00669	 0.0298	 0.00437	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6238	 0.00232	 0.01616	 0.00264	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6238	 0.00232	 0.01616	 0.00264	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6227	 6330	 0.01472	 0.036	 0.00471	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6229	 6228	 0.00011	 0.01313	 0.0	 1208.0	 1208.0	 1208.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6298	 6228	 0.00022	 0.00262	 0.17409	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6230	 6229	 0.00061	 0.03602	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6230	 6229	 0.00061	 0.03602	 0.0	 350.0	 350.0	 350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6277	 6229	 0.00147	 0.01434	 0.0276	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6230	 6278	 0.009	 0.05404	 0.00733	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6232	 6294	 0.00252	 0.01629	 0.00311	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6232	 6294	 0.00252	 0.01629	 0.00311	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6235	 6234	 6e-05	 0.00475	 0.0	 1190.0	 1190.0	 1190.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6236	 6235	 0.00075	 0.02962	 0.0	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6236	 6235	 0.00075	 0.02962	 0.0	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6325	 6237	 0.01418	 0.05883	 0.00998	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6237	 8102	 0.02383	 0.14308	 0.01942	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6238	 6345	 0.00383	 0.02298	 0.00312	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6240	 6239	 0.00028	 0.01264	 0.0	 1194.0	 1194.0	 1194.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6242	 6239	 0.0004	 0.04713	 0.0	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6243	 6239	 0.00024	 0.01934	 0.0	 690.0	 690.0	 690.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6244	 6239	 0.00024	 0.01637	 0.0	 957.0	 957.0	 957.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6245	 6239	 0.00021	 0.01383	 0.0	 965.0	 965.0	 965.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6246	 6239	 0.00011	 0.00711	 0.0	 967.0	 967.0	 967.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6247	 6239	 0.00014	 0.00867	 0.0	 694.0	 694.0	 694.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6248	 6239	 0.00018	 0.01749	 0.0	 689.0	 689.0	 689.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6249	 6239	 0.00046	 0.02531	 0.0	 685.0	 685.0	 685.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6239	 7414	 0.0015	 0.019	 1.24	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6241	 6240	 0.00111	 0.05088	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6241	 6240	 0.00111	 0.05088	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6240	 6287	 0.00218	 0.02128	 0.04095	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6240	 6321	 0.00473	 0.03381	 0.06164	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6253	 6329	 0.01564	 0.06488	 0.01101	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6255	 6254	 4e-05	 0.00481	 0.0	 1350.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6257	 6254	 0.00011	 0.01147	 0.0	 726.0	 726.0	 726.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6258	 6254	 0.00037	 0.02186	 0.0	 731.0	 731.0	 731.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6259	 6254	 0.00044	 0.02142	 0.0	 333.0	 333.0	 333.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6260	 6254	 0.00018	 0.01038	 0.0	 914.0	 914.0	 914.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6292	 6254	 7e-05	 0.00142	 0.09917	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6256	 6255	 0.00085	 0.04835	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6256	 6255	 0.00085	 0.04835	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6262	 6319	 0.01214	 0.07287	 0.00989	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6264	 6263	 0.00081	 0.03319	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6321	 6263	 0.00395	 0.03863	 0.07433	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6263	 7274	 0.00452	 0.04698	 0.16009	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6266	 6265	 0.00703	 0.24052	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6267	 6265	 0.01927	 0.55179	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6268	 6265	 0.00822	 0.17407	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6269	 6265	 0.0207	 0.59011	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6270	 6265	 0.01825	 0.32424	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6271	 6265	 0.00336	 0.1392	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6272	 6265	 0.00455	 0.19054	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6273	 6265	 0.00863	 0.26216	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6274	 6265	 0.00902	 0.4175	 0.0	 39.0	 39.0	 39.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6275	 6324	 0.00458	 0.02955	 0.00564	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6275	 6324	 0.00458	 0.02955	 0.00564	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6278	 6277	 0.00046	 0.02831	 0.0	 331.0	 331.0	 331.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6280	 6279	 0.00106	 0.03718	 0.0	 163.2	 163.2	 163.2	 1.0	 0.0	 1	 -30.0	 30.0;
	6279	 6299	 0.00218	 0.02135	 0.04107	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6286	 6285	 0.00032	 0.0236	 0.0	 311.0	 311.0	 311.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6328	 6286	 0.0331	 0.08092	 0.0106	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6288	 6287	 0.00058	 0.03855	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6288	 6287	 0.00058	 0.03855	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6288	 6307	 0.00199	 0.01356	 0.00231	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6288	 6307	 0.00199	 0.01356	 0.00231	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6288	 6323	 0.0013	 0.00886	 0.00151	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6288	 6323	 0.0013	 0.00886	 0.00151	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6331	 0.00175	 0.01218	 0.00199	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6290	 6331	 0.00175	 0.01218	 0.00199	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6293	 6292	 0.0002	 0.01411	 0.0	 1210.0	 1210.0	 1210.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6295	 6292	 0.00017	 0.00896	 0.0	 756.0	 756.0	 756.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6296	 6292	 0.00013	 0.00766	 0.0	 762.0	 762.0	 762.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6297	 6292	 0.00029	 0.02084	 0.0	 765.0	 765.0	 765.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6294	 6293	 0.00058	 0.02427	 0.0	 217.8	 217.8	 217.8	 1.0	 0.0	 1	 -30.0	 30.0;
	6294	 6339	 0.01129	 0.02712	 0.00368	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6299	 6298	 0.0002	 0.01939	 0.0	 994.0	 994.0	 994.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6301	 6298	 0.00035	 0.02541	 0.0	 225.0	 225.0	 225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6302	 6298	 0.00029	 0.02162	 0.0	 897.0	 897.0	 897.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6303	 6298	 0.0001	 0.00733	 0.0	 887.0	 887.0	 887.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6304	 6298	 0.00026	 0.01816	 0.0	 896.0	 896.0	 896.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6305	 6298	 0.00037	 0.02188	 0.0	 904.0	 904.0	 904.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6300	 6299	 0.00189	 0.06692	 0.0	 181.0	 181.0	 181.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6309	 6308	 0.00086	 0.06271	 0.0	 122.4	 122.4	 122.4	 1.0	 0.0	 1	 -30.0	 30.0;
	6310	 6312	 0.00222	 0.01548	 0.00253	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6310	 6312	 0.00222	 0.01548	 0.00253	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6320	 6312	 0.00148	 0.01008	 0.00171	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6320	 6312	 0.00148	 0.01008	 0.00171	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6316	 6315	 0.00143	 0.0765	 0.0	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6343	 6315	 0.00542	 0.0387	 0.07055	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6317	 6316	 0.00181	 0.06783	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6318	 6317	 0.00192	 0.08014	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6319	 6318	 0.00221	 0.05812	 0.0	 163.0	 163.0	 163.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6324	 6320	 0.00553	 0.02416	 0.00368	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6322	 6321	 0.00114	 0.03057	 0.0	 249.0	 249.0	 249.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8140	 6326	 0.02706	 0.06615	 0.00866	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6336	 6328	 0.02009	 0.12065	 0.01637	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6334	 6333	 0.00033	 0.01665	 0.0	 1094.0	 1094.0	 1094.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6335	 6334	 0.00063	 0.03435	 0.0	 271.8	 271.8	 271.8	 1.0	 0.0	 1	 -30.0	 30.0;
	6341	 7202	 0.01405	 0.06262	 0.00918	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6343	 6342	 0.00025	 0.01679	 0.0	 1137.0	 1137.0	 1137.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6344	 6343	 0.00028	 0.01611	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6344	 6343	 0.00028	 0.01611	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6343	 6350	 0.00292	 0.02086	 0.03803	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6343	 6354	 0.00111	 0.0079	 0.01439	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6344	 6353	 0.00211	 0.0144	 0.00245	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6344	 6353	 0.00211	 0.0144	 0.00245	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6350	 6349	 0.00019	 0.01229	 0.0	 1150.0	 1150.0	 1150.0	 1.0	 0.0	 1	 -30.0	 30.0;
	6351	 6350	 0.00179	 0.06637	 0.0	 155.4	 155.4	 155.4	 1.0	 0.0	 1	 -30.0	 30.0;
	6351	 6350	 0.00179	 0.06637	 0.0	 155.4	 155.4	 155.4	 1.0	 0.0	 1	 -30.0	 30.0;
	6350	 6359	 0.00816	 0.05827	 0.10623	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	6355	 6354	 0.00076	 0.02753	 0.0	 193.8	 193.8	 193.8	 1.0	 0.0	 1	 -30.0	 30.0;
	6355	 6354	 0.00076	 0.02753	 0.0	 193.8	 193.8	 193.8	 1.0	 0.0	 1	 -30.0	 30.0;
	6360	 6359	 0.00288	 0.10862	 0.0	 136.0	 136.0	 136.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7044	 7001	 0.00753	 0.043	 0.00646	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7149	 7001	 0.02671	 0.0653	 0.00855	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7001	 7337	 0.04314	 0.10362	 0.01406	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7003	 7002	 0.00022	 0.0149	 0.0	 1299.0	 1299.0	 1299.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7005	 7002	 0.00041	 0.02493	 0.0	 630.0	 630.0	 630.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7006	 7002	 0.00012	 0.01417	 0.0	 626.0	 626.0	 626.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7007	 7002	 0.00034	 0.02135	 0.0	 639.0	 639.0	 639.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7008	 7002	 0.00045	 0.02245	 0.0	 629.0	 629.0	 629.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7009	 7002	 0.00049	 0.02499	 0.0	 625.0	 625.0	 625.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7104	 7002	 3e-05	 0.0007	 0.04887	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7002	 7227	 0.00036	 0.00731	 0.51017	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7366	 7002	 0.00016	 0.00189	 0.12566	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7003	 0.0009	 0.03512	 0.0	 386.0	 386.0	 386.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7004	 7003	 0.0009	 0.03512	 0.0	 386.0	 386.0	 386.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7004	 7003	 0.0009	 0.03512	 0.0	 386.0	 386.0	 386.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7003	 7264	 0.00225	 0.01608	 0.02932	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7004	 0.00199	 0.01386	 0.00227	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7004	 0.00199	 0.01386	 0.00227	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7004	 0.00199	 0.01386	 0.00227	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7106	 0.0021	 0.01353	 0.00258	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7106	 0.0021	 0.01353	 0.00258	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7106	 0.0021	 0.01353	 0.00258	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7106	 0.0021	 0.01353	 0.00258	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7345	 0.00591	 0.04035	 0.00687	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7345	 0.00591	 0.04035	 0.00687	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7004	 7345	 0.00591	 0.04035	 0.00687	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7010	 7182	 0.01896	 0.11385	 0.01545	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7010	 7202	 0.00553	 0.02294	 0.00389	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7233	 7010	 0.00425	 0.01763	 0.00299	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7254	 7011	 0.00899	 0.04008	 0.00588	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7011	 7300	 0.00567	 0.0248	 0.00378	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7012	 7116	 0.00531	 0.03627	 0.00617	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7343	 7012	 0.00603	 0.04198	 0.00686	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7013	 7201	 0.00433	 0.0302	 0.00494	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7013	 7201	 0.00433	 0.0302	 0.00494	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7013	 7425	 0.003	 0.02091	 0.00342	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7015	 7014	 0.00981	 0.21665	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7014	 7100	 0.00476	 0.03249	 0.00553	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7014	 7100	 0.00476	 0.03249	 0.00553	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7014	 7124	 0.01606	 0.03857	 0.00523	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7014	 7217	 0.00415	 0.02371	 0.00356	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7365	 0.0068	 0.04642	 0.0079	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7365	 0.0068	 0.04642	 0.0079	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7365	 0.0068	 0.04642	 0.0079	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7365	 0.0068	 0.04642	 0.0079	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7016	 0.002	 0.01369	 0.00233	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7016	 0.002	 0.01369	 0.00233	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7016	 0.002	 0.01369	 0.00233	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7402	 0.00314	 0.02144	 0.00365	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7016	 7402	 0.00314	 0.02144	 0.00365	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7089	 7017	 0.0044	 0.01826	 0.0031	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7183	 0.00737	 0.04422	 0.006	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7229	 0.00604	 0.04129	 0.00702	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7229	 0.00604	 0.04129	 0.00702	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7229	 0.00604	 0.04129	 0.00702	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7241	 0.00382	 0.01669	 0.00254	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7385	 0.00298	 0.01922	 0.00367	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7017	 7385	 0.00298	 0.01922	 0.00367	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7019	 7018	 0.00095	 0.04341	 0.0	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7021	 7018	 0.00069	 0.05321	 0.0	 311.0	 311.0	 311.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7022	 7018	 0.0007	 0.05667	 0.0	 328.0	 328.0	 328.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7023	 7018	 0.00056	 0.03486	 0.0	 326.0	 326.0	 326.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7024	 7018	 0.00019	 0.01166	 0.0	 456.0	 456.0	 456.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7025	 7018	 0.00094	 0.07002	 0.0	 223.0	 223.0	 223.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7042	 7018	 0.00022	 0.00265	 0.17583	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7018	 7414	 0.00039	 0.00468	 0.3108	 2295.0	 2295.0	 2295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7020	 7019	 0.00076	 0.04319	 0.0	 244.0	 244.0	 244.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7043	 7019	 0.00225	 0.01607	 0.0293	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7019	 7274	 0.00332	 0.02368	 0.04318	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7026	 7072	 0.0032	 0.02067	 0.00394	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7026	 7072	 0.0032	 0.02067	 0.00394	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7026	 7259	 0.01125	 0.07265	 0.01386	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7273	 7026	 0.00548	 0.0382	 0.00624	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7273	 7026	 0.00548	 0.0382	 0.00624	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7157	 0.00228	 0.01559	 0.00265	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7157	 0.00228	 0.01559	 0.00265	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7234	 0.00431	 0.01886	 0.00287	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7245	 0.00974	 0.04259	 0.00649	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7027	 7431	 0.015	 0.06687	 0.00981	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7147	 7028	 0.0011	 0.00768	 0.00126	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7147	 7028	 0.0011	 0.00768	 0.00126	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7028	 7220	 0.00381	 0.02289	 0.00311	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7028	 7240	 0.00642	 0.01568	 0.00205	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7028	 7330	 0.01183	 0.02841	 0.00385	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7030	 7029	 0.00115	 0.08558	 0.0	 126.6	 126.6	 126.6	 1.0	 0.0	 1	 -30.0	 30.0;
	7031	 7029	 0.00416	 0.1856	 0.0	 107.0	 107.0	 107.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7032	 7029	 0.00698	 0.23196	 0.0	 73.0	 73.0	 73.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7033	 7029	 0.00566	 0.21439	 0.0	 84.0	 84.0	 84.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7034	 7029	 0.00462	 0.30603	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7274	 7029	 0.00498	 0.03556	 0.06482	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7029	 7407	 0.00374	 0.02669	 0.04866	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7415	 7029	 0.00221	 0.01579	 0.02879	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7036	 7035	 0.00036	 0.02039	 0.0	 368.0	 368.0	 368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7040	 7035	 0.00756	 0.05402	 0.09848	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7056	 7035	 0.00217	 0.01547	 0.02821	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7035	 7390	 0.00154	 0.01505	 0.02896	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7035	 8031	 0.00526	 0.05146	 0.09901	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7036	 7128	 0.005	 0.02228	 0.00327	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7431	 7036	 0.00448	 0.03123	 0.00511	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7431	 7036	 0.00448	 0.03123	 0.00511	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7038	 7037	 0.00016	 0.00995	 0.0	 1055.0	 1055.0	 1055.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7047	 7037	 0.00024	 0.00293	 0.19466	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7037	 7428	 0.0006	 0.01232	 0.85919	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7038	 0.00084	 0.02618	 0.0	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7039	 7038	 0.00084	 0.02618	 0.0	 420.0	 420.0	 420.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7126	 7038	 0.00089	 0.00924	 0.03147	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7126	 7038	 0.00089	 0.00924	 0.03147	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7038	 7184	 0.00247	 0.02419	 0.04653	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7409	 7038	 0.0006	 0.00622	 0.02121	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7409	 7038	 0.0006	 0.00622	 0.02121	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7101	 0.00285	 0.01988	 0.00325	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7101	 0.00285	 0.01988	 0.00325	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7101	 0.00285	 0.01988	 0.00325	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7039	 7397	 0.02904	 0.06977	 0.00947	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7041	 7040	 0.00089	 0.03362	 0.0	 337.0	 337.0	 337.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7041	 7040	 0.00089	 0.03362	 0.0	 337.0	 337.0	 337.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7040	 7077	 0.00208	 0.02159	 0.07357	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7040	 7077	 0.00208	 0.02159	 0.07357	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7041	 7238	 0.01373	 0.06121	 0.00898	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7394	 7041	 0.00776	 0.05303	 0.00902	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7394	 7041	 0.00776	 0.05303	 0.00902	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7043	 7042	 8e-05	 0.00908	 0.0	 1048.0	 1048.0	 1048.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7045	 7042	 0.00029	 0.01951	 0.0	 729.0	 729.0	 729.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7046	 7042	 0.00013	 0.009	 0.0	 716.0	 716.0	 716.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7058	 7042	 0.0006	 0.00731	 0.48578	 2295.0	 2295.0	 2295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7044	 7043	 0.00124	 0.05616	 0.0	 137.4	 137.4	 137.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7044	 7416	 0.01974	 0.04824	 0.00632	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7048	 7047	 0.00011	 0.00819	 0.0	 1125.0	 1125.0	 1125.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7199	 7047	 0.00024	 0.00294	 0.19535	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7049	 7048	 0.00068	 0.02653	 0.0	 466.0	 466.0	 466.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7049	 7048	 0.00068	 0.02653	 0.0	 466.0	 466.0	 466.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7228	 7048	 0.00068	 0.00665	 0.01279	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7048	 0.00134	 0.01309	 0.02519	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7049	 7089	 0.00671	 0.04677	 0.00764	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7315	 7049	 0.00436	 0.03039	 0.00497	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7315	 7049	 0.00436	 0.03039	 0.00497	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7315	 7049	 0.00436	 0.03039	 0.00497	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7050	 7090	 0.00351	 0.02269	 0.00433	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7050	 7090	 0.00351	 0.02269	 0.00433	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7050	 7251	 0.01093	 0.04781	 0.00728	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7051	 7086	 0.01063	 0.0465	 0.00708	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7051	 7181	 0.00631	 0.03605	 0.00542	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7276	 7051	 0.00383	 0.01676	 0.00255	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7051	 7365	 0.00182	 0.01243	 0.00211	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7051	 7365	 0.00182	 0.01243	 0.00211	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7053	 0.00939	 0.06413	 0.01091	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7053	 0.00939	 0.06413	 0.01091	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7053	 0.00939	 0.06413	 0.01091	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7183	 0.00858	 0.03822	 0.0056	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7052	 7221	 0.00969	 0.0402	 0.00682	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7256	 7052	 0.00256	 0.01655	 0.00316	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7256	 7052	 0.00256	 0.01655	 0.00316	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7053	 7348	 0.00216	 0.01507	 0.00246	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7053	 7348	 0.00216	 0.01507	 0.00246	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7053	 7348	 0.00216	 0.01507	 0.00246	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7054	 7086	 0.01035	 0.06217	 0.00844	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7243	 7054	 0.00558	 0.03601	 0.00687	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7054	 7387	 0.00566	 0.0323	 0.00485	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7055	 7124	 0.00357	 0.02439	 0.00415	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7055	 7124	 0.00357	 0.02439	 0.00415	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7055	 0.0014	 0.00978	 0.0016	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7055	 0.0014	 0.00978	 0.0016	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7055	 0.0014	 0.00978	 0.0016	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7055	 0.0014	 0.00978	 0.0016	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7250	 7055	 0.00146	 0.01001	 0.0017	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7250	 7055	 0.00146	 0.01001	 0.0017	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7057	 7056	 0.00161	 0.04976	 0.0	 377.0	 377.0	 377.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7056	 7156	 0.00287	 0.02047	 0.03732	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7056	 7160	 0.00187	 0.01944	 0.06623	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7056	 7420	 0.0013	 0.0093	 0.01695	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7215	 7057	 0.00223	 0.01557	 0.00254	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7215	 7057	 0.00223	 0.01557	 0.00254	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7059	 7058	 0.0002	 0.01603	 0.0	 605.0	 605.0	 605.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7061	 7058	 0.0003	 0.02449	 0.0	 535.0	 535.0	 535.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7062	 7058	 0.0003	 0.02239	 0.0	 531.0	 531.0	 531.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7063	 7058	 0.00039	 0.02417	 0.0	 527.0	 527.0	 527.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7064	 7058	 0.00017	 0.01851	 0.0	 530.0	 530.0	 530.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7065	 7058	 0.00031	 0.02035	 0.0	 520.0	 520.0	 520.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7066	 7058	 0.0003	 0.02188	 0.0	 542.0	 542.0	 542.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7058	 7095	 0.00064	 0.00771	 0.5124	 2295.0	 2295.0	 2295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7406	 7058	 6e-05	 0.00073	 0.04856	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7060	 7059	 0.00168	 0.05948	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7059	 7407	 0.00062	 0.00444	 0.00809	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7129	 7060	 0.01191	 0.05306	 0.00778	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7067	 7245	 0.00829	 0.04734	 0.00711	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7067	 7291	 0.00748	 0.04274	 0.00642	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7067	 7344	 0.01002	 0.02449	 0.00321	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7069	 7068	 0.0023	 0.07154	 0.0	 145.8	 145.8	 145.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7305	 7068	 0.0021	 0.0205	 0.03945	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7069	 7413	 0.01312	 0.05846	 0.00857	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7070	 7100	 0.00621	 0.04324	 0.00707	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7070	 7257	 0.00619	 0.03538	 0.00532	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7070	 7317	 0.00528	 0.03607	 0.00614	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7070	 7398	 0.00238	 0.01063	 0.00156	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7123	 7071	 0.0119	 0.02858	 0.00388	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7408	 7071	 0.03482	 0.08511	 0.01114	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7072	 7084	 0.00344	 0.02395	 0.00391	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7072	 7084	 0.00344	 0.02395	 0.00391	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7074	 7073	 0.00062	 0.03776	 0.0	 185.0	 185.0	 185.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7171	 7073	 0.0022	 0.01575	 0.02871	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7205	 7073	 0.00402	 0.03929	 0.07559	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7405	 7074	 0.00499	 0.02067	 0.00351	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7387	 0.01167	 0.07976	 0.01357	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7387	 0.01167	 0.07976	 0.01357	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7398	 0.00592	 0.03823	 0.00729	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7075	 7398	 0.00592	 0.03823	 0.00729	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7077	 7076	 7e-05	 0.00459	 0.0	 1233.0	 1233.0	 1233.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7079	 7076	 0.00024	 0.01675	 0.0	 855.0	 855.0	 855.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7080	 7076	 0.00037	 0.02147	 0.0	 857.0	 857.0	 857.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7081	 7076	 0.0003	 0.02166	 0.0	 863.0	 863.0	 863.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7082	 7076	 0.00028	 0.01719	 0.0	 847.0	 847.0	 847.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7204	 7076	 0.00014	 0.00172	 0.1143	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7076	 7422	 0.00061	 0.00741	 0.49226	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7078	 7077	 0.0011	 0.04562	 0.0	 220.0	 220.0	 220.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7077	 7282	 0.00125	 0.00896	 0.01633	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7206	 7078	 0.00828	 0.03692	 0.00541	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7078	 7279	 0.00273	 0.01863	 0.00317	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7078	 7279	 0.00273	 0.01863	 0.00317	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7084	 7083	 0.00053	 0.03003	 0.0	 355.0	 355.0	 355.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7084	 7083	 0.00053	 0.03003	 0.0	 355.0	 355.0	 355.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7083	 7105	 0.00233	 0.0228	 0.04386	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7083	 7171	 0.00193	 0.01885	 0.03628	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7083	 7184	 0.00606	 0.04326	 0.07887	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7083	 7264	 0.0013	 0.01272	 0.02448	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7423	 7083	 0.00173	 0.01235	 0.02252	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7085	 7244	 0.01057	 0.07367	 0.01204	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7085	 7244	 0.01057	 0.07367	 0.01204	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7412	 7085	 0.00305	 0.02125	 0.00347	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7412	 7085	 0.00305	 0.02125	 0.00347	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7086	 7222	 0.00549	 0.02279	 0.00387	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7086	 7419	 0.01003	 0.0648	 0.01236	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7086	 7419	 0.01003	 0.0648	 0.01236	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7127	 0.00301	 0.01945	 0.00371	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7221	 0.00412	 0.02872	 0.00469	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7221	 0.00412	 0.02872	 0.00469	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7221	 0.00412	 0.02872	 0.00469	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7087	 7336	 0.00167	 0.01143	 0.00194	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7088	 7116	 0.01894	 0.08439	 0.01238	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7088	 7147	 0.01802	 0.07475	 0.01268	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7237	 7088	 0.01249	 0.05466	 0.00832	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7089	 7388	 0.00679	 0.02818	 0.00478	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7089	 7427	 0.0057	 0.02492	 0.0038	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7090	 7421	 0.00301	 0.02055	 0.0035	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7090	 7421	 0.00301	 0.02055	 0.0035	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7091	 7226	 0.0073	 0.04386	 0.00595	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7091	 7259	 0.00587	 0.04091	 0.00669	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7091	 7259	 0.00587	 0.04091	 0.00669	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7091	 7418	 0.02256	 0.0542	 0.00736	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7216	 0.00595	 0.01454	 0.0019	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7250	 0.00437	 0.01813	 0.00308	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7258	 0.00224	 0.0098	 0.00149	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7330	 0.00414	 0.01846	 0.00271	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7092	 7384	 0.00356	 0.02036	 0.00306	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7093	 0.00237	 0.0153	 0.00292	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7093	 0.00237	 0.0153	 0.00292	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7093	 7225	 0.0099	 0.04331	 0.0066	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7241	 7093	 0.00831	 0.0203	 0.00266	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7093	 7258	 0.01589	 0.03818	 0.00518	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7094	 7276	 0.00341	 0.01414	 0.0024	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7094	 7388	 0.01029	 0.02471	 0.00335	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7096	 7095	 0.00022	 0.01326	 0.0	 846.0	 846.0	 846.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7098	 7095	 0.00028	 0.02986	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7099	 7095	 0.00022	 0.01103	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7304	 7095	 0.00071	 0.00855	 0.56788	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7097	 7096	 0.00097	 0.05173	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7261	 7096	 0.0027	 0.01928	 0.03515	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7097	 7153	 0.03408	 0.08331	 0.01091	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7103	 0.00199	 0.01384	 0.00226	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7103	 0.00199	 0.01384	 0.00226	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7144	 0.00174	 0.01212	 0.00198	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7144	 0.00174	 0.01212	 0.00198	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7144	 0.00174	 0.01212	 0.00198	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7144	 0.00174	 0.01212	 0.00198	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7222	 0.00195	 0.01331	 0.00226	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7100	 7222	 0.00195	 0.01331	 0.00226	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7101	 7183	 0.00837	 0.03729	 0.00547	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7101	 7386	 0.00972	 0.04254	 0.00648	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7102	 7177	 0.0037	 0.0239	 0.00456	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7102	 7177	 0.0037	 0.0239	 0.00456	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7290	 7102	 0.00551	 0.02285	 0.00388	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7103	 7255	 0.00598	 0.02614	 0.00398	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7103	 7381	 0.0191	 0.04669	 0.00611	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7105	 7104	 0.00012	 0.01194	 0.0	 1312.0	 1312.0	 1312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7107	 7104	 0.00016	 0.01012	 0.0	 592.0	 592.0	 592.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7108	 7104	 0.00066	 0.0454	 0.0	 335.0	 335.0	 335.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7109	 7104	 0.00038	 0.03767	 0.0	 339.0	 339.0	 339.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7110	 7104	 0.00018	 0.01895	 0.0	 731.0	 731.0	 731.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7111	 7104	 0.0002	 0.01942	 0.0	 743.0	 743.0	 743.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7112	 7104	 0.00016	 0.01175	 0.0	 740.0	 740.0	 740.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7113	 7104	 0.00031	 0.0227	 0.0	 748.0	 748.0	 748.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7114	 7104	 0.00018	 0.01098	 0.0	 752.0	 752.0	 752.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7115	 7104	 0.00016	 0.01098	 0.0	 744.0	 744.0	 744.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7130	 7104	 5e-05	 0.00102	 0.07092	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7106	 7105	 0.00051	 0.03345	 0.0	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7106	 7105	 0.00051	 0.03345	 0.0	 354.0	 354.0	 354.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7105	 7187	 0.00243	 0.02373	 0.04566	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7105	 7205	 0.00202	 0.01979	 0.03807	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7105	 7332	 0.00074	 0.00725	 0.01395	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7116	 7340	 0.01409	 0.0616	 0.00938	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7116	 7364	 0.02897	 0.06959	 0.00944	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7117	 0.00214	 0.01492	 0.00244	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7117	 0.00214	 0.01492	 0.00244	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7292	 0.00208	 0.01424	 0.00242	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7292	 0.00208	 0.01424	 0.00242	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7395	 0.00404	 0.02761	 0.0047	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7117	 7395	 0.00404	 0.02761	 0.0047	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7177	 7118	 0.00272	 0.01856	 0.00316	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7177	 7118	 0.00272	 0.01856	 0.00316	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7118	 7404	 0.0055	 0.03759	 0.0064	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7144	 7119	 0.00176	 0.01229	 0.00201	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7144	 7119	 0.00176	 0.01229	 0.00201	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7119	 7259	 0.01192	 0.02865	 0.00389	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7119	 7318	 0.00442	 0.01971	 0.00289	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7121	 7120	 0.0094	 0.18529	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7122	 7120	 0.00662	 0.19298	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7120	 7248	 0.00645	 0.03687	 0.00554	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7120	 7396	 0.00289	 0.02016	 0.0033	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7120	 7396	 0.00289	 0.02016	 0.0033	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7427	 7120	 0.00159	 0.01024	 0.00195	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7427	 7120	 0.00159	 0.01024	 0.00195	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7123	 7153	 0.0626	 0.15302	 0.02004	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7124	 7180	 0.0069	 0.01687	 0.00221	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7126	 7125	 0.00011	 0.01326	 0.0	 1358.0	 1358.0	 1358.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7126	 7125	 0.00011	 0.01326	 0.0	 1358.0	 1358.0	 1358.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7125	 7331	 0.00057	 0.00696	 0.46259	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7346	 7125	 6e-05	 0.00128	 0.11073	 4352.0	 4352.0	 4352.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7127	 7126	 0.00019	 0.01178	 0.0	 512.3	 512.3	 512.3	 1.0	 0.0	 1	 -30.0	 30.0;
	7127	 7126	 0.00019	 0.01178	 0.0	 512.3	 512.3	 512.3	 1.0	 0.0	 1	 -30.0	 30.0;
	7127	 7126	 0.00019	 0.01178	 0.0	 512.3	 512.3	 512.3	 1.0	 0.0	 1	 -30.0	 30.0;
	7127	 7126	 0.00019	 0.01178	 0.0	 512.3	 512.3	 512.3	 1.0	 0.0	 1	 -30.0	 30.0;
	7126	 7305	 0.00691	 0.04934	 0.08995	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7126	 7332	 0.00592	 0.04228	 0.07708	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7126	 7423	 0.00612	 0.04375	 0.07976	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7391	 7128	 0.00567	 0.03872	 0.00659	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7277	 7129	 0.0122	 0.07328	 0.00994	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7303	 7129	 0.02396	 0.05755	 0.00781	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7131	 7130	 0.0003	 0.01434	 0.0	 1373.0	 1373.0	 1373.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7133	 7130	 0.00046	 0.05358	 0.0	 295.0	 295.0	 295.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7134	 7130	 0.0002	 0.01347	 0.0	 776.0	 776.0	 776.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7135	 7130	 0.00024	 0.01692	 0.0	 767.0	 767.0	 767.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7136	 7130	 0.00025	 0.0186	 0.0	 768.0	 768.0	 768.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7137	 7130	 0.00043	 0.01928	 0.0	 781.0	 781.0	 781.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7138	 7130	 0.0001	 0.00697	 0.0	 1053.0	 1053.0	 1053.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7139	 7130	 0.001	 0.0466	 0.0	 357.0	 357.0	 357.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7140	 7130	 0.00043	 0.03937	 0.0	 360.0	 360.0	 360.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7141	 7130	 0.00037	 0.02584	 0.0	 368.0	 368.0	 368.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7142	 7130	 0.00045	 0.03413	 0.0	 363.0	 363.0	 363.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7263	 7130	 0.00015	 0.00182	 0.1209	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7132	 7131	 0.00109	 0.03352	 0.0	 446.0	 446.0	 446.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7132	 7131	 0.00109	 0.03352	 0.0	 446.0	 446.0	 446.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7131	 7160	 0.00484	 0.04731	 0.09103	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7131	 7278	 0.0023	 0.01644	 0.02997	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7131	 7401	 0.00248	 0.01771	 0.03228	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7132	 7283	 0.00306	 0.0198	 0.00378	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7132	 0.00182	 0.01246	 0.00212	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7132	 0.00182	 0.01246	 0.00212	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7419	 7132	 0.00182	 0.01246	 0.00212	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7143	 7173	 0.00756	 0.0432	 0.00649	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7234	 7143	 0.00693	 0.04159	 0.00564	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7143	 7238	 0.03371	 0.14747	 0.02246	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7300	 7143	 0.00916	 0.05231	 0.00786	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7144	 7272	 0.00479	 0.03337	 0.00546	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7144	 7272	 0.00479	 0.03337	 0.00546	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7144	 0.00251	 0.01716	 0.00292	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7146	 7145	 0.00456	 0.21285	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7145	 7234	 0.0104	 0.06243	 0.00847	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7145	 7243	 0.01348	 0.05591	 0.00949	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7381	 7145	 0.00645	 0.03876	 0.00526	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7145	 7404	 0.01139	 0.06841	 0.00928	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7147	 0.00171	 0.01165	 0.00198	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7147	 0.00171	 0.01165	 0.00198	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7147	 0.00171	 0.01165	 0.00198	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7147	 0.00171	 0.01165	 0.00198	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7386	 7147	 0.00225	 0.01539	 0.00262	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7386	 7147	 0.00225	 0.01539	 0.00262	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7178	 7148	 0.00225	 0.01565	 0.00256	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7178	 7148	 0.00225	 0.01565	 0.00256	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7148	 7245	 0.00801	 0.04577	 0.00688	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7148	 7298	 0.00778	 0.03402	 0.00518	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7148	 7365	 0.0043	 0.02938	 0.005	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7148	 7365	 0.0043	 0.02938	 0.005	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7149	 7408	 0.0135	 0.0771	 0.01159	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7151	 7150	 0.00105	 0.04281	 0.0	 151.8	 151.8	 151.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7150	 7390	 0.00103	 0.01076	 0.03665	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7150	 7390	 0.00103	 0.01076	 0.03665	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7150	 7420	 0.0052	 0.03715	 0.06773	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8004	 7150	 0.01032	 0.1009	 0.19415	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7151	 7254	 0.00477	 0.03078	 0.00587	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7330	 7152	 0.00193	 0.01249	 0.00238	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7330	 7152	 0.00193	 0.01249	 0.00238	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7152	 7399	 0.00147	 0.0095	 0.00181	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7152	 7399	 0.00147	 0.0095	 0.00181	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7154	 7157	 0.00654	 0.04553	 0.00744	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7154	 7157	 0.00654	 0.04553	 0.00744	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7300	 7154	 0.00482	 0.02753	 0.00414	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7154	 7411	 0.00439	 0.02634	 0.00357	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7155	 7258	 0.00356	 0.02032	 0.00305	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7155	 7316	 0.00716	 0.03193	 0.00468	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7157	 7156	 0.00036	 0.02246	 0.0	 424.0	 424.0	 424.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7157	 7156	 0.00036	 0.02246	 0.0	 424.0	 424.0	 424.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7157	 7156	 0.00036	 0.02246	 0.0	 424.0	 424.0	 424.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7176	 7156	 0.00094	 0.00975	 0.03322	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7156	 7367	 0.00253	 0.0263	 0.0896	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7156	 7367	 0.00253	 0.0263	 0.0896	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7157	 7295	 0.00326	 0.02272	 0.00371	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7157	 7295	 0.00326	 0.02272	 0.00371	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7173	 7158	 0.00459	 0.01903	 0.00323	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7291	 0.00974	 0.0426	 0.00649	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7394	 0.00264	 0.01704	 0.00325	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7158	 7394	 0.00264	 0.01704	 0.00325	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7160	 7159	 0.0001	 0.00504	 0.0	 1310.0	 1310.0	 1310.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7162	 7159	 0.00022	 0.01603	 0.0	 491.0	 491.0	 491.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7163	 7159	 0.00034	 0.02489	 0.0	 498.0	 498.0	 498.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7164	 7159	 0.00017	 0.01804	 0.0	 498.0	 498.0	 498.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7165	 7159	 0.00017	 0.01624	 0.0	 512.0	 512.0	 512.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7166	 7159	 0.00043	 0.0291	 0.0	 507.0	 507.0	 507.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7167	 7159	 0.0005	 0.03535	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7168	 7159	 0.00025	 0.02347	 0.0	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7169	 7159	 0.00016	 0.01916	 0.0	 416.0	 416.0	 416.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7170	 7159	 0.00016	 0.01242	 0.0	 1042.0	 1042.0	 1042.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7159	 7175	 8e-05	 0.00168	 0.11713	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7199	 7159	 0.00019	 0.0023	 0.15283	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7159	 7227	 0.00013	 0.00271	 0.18901	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7160	 0.00037	 0.02002	 0.0	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7161	 7160	 0.00037	 0.02002	 0.0	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7161	 7160	 0.00037	 0.02002	 0.0	 418.0	 418.0	 418.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7187	 7160	 0.00262	 0.02562	 0.04929	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7292	 0.00143	 0.00999	 0.00163	 221.1	 221.1	 221.1	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7292	 0.00143	 0.00999	 0.00163	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7292	 0.00143	 0.00999	 0.00163	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7161	 7292	 0.00143	 0.00999	 0.00163	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7172	 7171	 0.00027	 0.01742	 0.0	 352.0	 352.0	 352.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7171	 7252	 0.00752	 0.05372	 0.09795	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7232	 7172	 0.00301	 0.02095	 0.00342	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7232	 7172	 0.00301	 0.02095	 0.00342	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7173	 7387	 0.00415	 0.02368	 0.00356	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7174	 7231	 0.00209	 0.01426	 0.00243	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7174	 7231	 0.00209	 0.01426	 0.00243	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7174	 7257	 0.00838	 0.05031	 0.00683	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7301	 7174	 0.00178	 0.01152	 0.0022	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7176	 7175	 0.00019	 0.01242	 0.0	 1292.0	 1292.0	 1292.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7176	 7175	 0.00019	 0.01242	 0.0	 1292.0	 1292.0	 1292.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7175	 7389	 0.00056	 0.00684	 0.45463	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7177	 7176	 0.00105	 0.0449	 0.0	 439.0	 439.0	 439.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7177	 7176	 0.00105	 0.0449	 0.0	 439.0	 439.0	 439.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7177	 7176	 0.00105	 0.0449	 0.0	 439.0	 439.0	 439.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7176	 7200	 0.0019	 0.01359	 0.02477	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7176	 7409	 0.00513	 0.03666	 0.06684	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7319	 7177	 0.00247	 0.01686	 0.00287	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7319	 7177	 0.00247	 0.01686	 0.00287	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7295	 7178	 0.00541	 0.02409	 0.00353	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7178	 7404	 0.00777	 0.01898	 0.00249	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7179	 7244	 0.00945	 0.04213	 0.00618	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7179	 7257	 0.01429	 0.0593	 0.01006	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7179	 7336	 0.00994	 0.04121	 0.00699	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7216	 7180	 0.00437	 0.01069	 0.0014	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7180	 7298	 0.00299	 0.02086	 0.00341	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7180	 7298	 0.00299	 0.02086	 0.00341	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7388	 7180	 0.00328	 0.02121	 0.00405	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7388	 7180	 0.00328	 0.02121	 0.00405	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7180	 7399	 0.00226	 0.01457	 0.00278	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7180	 7399	 0.00226	 0.01457	 0.00278	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7181	 0.00194	 0.01355	 0.00221	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7385	 7181	 0.01045	 0.02553	 0.00334	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7182	 7237	 0.01327	 0.07579	 0.01139	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7183	 7417	 0.00881	 0.02153	 0.00282	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7185	 7184	 0.00074	 0.0321	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7185	 7184	 0.00074	 0.0321	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7185	 7184	 0.00074	 0.0321	 0.0	 200.0	 200.0	 200.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7347	 7184	 0.00047	 0.00492	 0.01676	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7347	 7184	 0.00047	 0.00492	 0.01676	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7347	 7184	 0.00047	 0.00492	 0.01676	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7383	 7185	 0.00607	 0.04227	 0.00691	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7383	 7185	 0.00607	 0.04227	 0.00691	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7187	 7186	 0.00014	 0.00907	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7187	 7186	 0.00014	 0.00907	 0.0	 1600.0	 1600.0	 1600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7189	 7186	 0.00062	 0.04222	 0.0	 264.0	 264.0	 264.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7190	 7186	 0.00046	 0.05343	 0.0	 337.0	 337.0	 337.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7191	 7186	 0.00053	 0.03094	 0.0	 258.0	 258.0	 258.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7192	 7186	 0.0005	 0.03659	 0.0	 312.0	 312.0	 312.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7193	 7186	 0.00046	 0.02713	 0.0	 256.0	 256.0	 256.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7194	 7186	 0.0002	 0.01508	 0.0	 861.0	 861.0	 861.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7195	 7186	 0.00029	 0.01748	 0.0	 863.0	 863.0	 863.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7196	 7186	 0.00013	 0.0094	 0.0	 866.0	 866.0	 866.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7197	 7186	 8e-05	 0.00604	 0.0	 867.0	 867.0	 867.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7186	 7341	 0.00031	 0.00639	 0.44587	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7346	 7186	 0.00026	 0.00532	 0.37115	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7187	 0.00025	 0.01839	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7188	 7187	 0.00025	 0.01839	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7188	 7187	 0.00027	 0.01839	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7188	 7187	 0.00027	 0.01839	 0.0	 600.0	 600.0	 600.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7187	 7401	 0.00192	 0.01878	 0.03613	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7188	 7255	 0.00102	 0.00714	 0.00117	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7198	 7201	 0.00328	 0.02241	 0.00381	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7198	 7201	 0.00328	 0.02241	 0.00381	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7198	 7225	 0.01119	 0.07798	 0.01275	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7200	 7199	 0.0002	 0.01412	 0.0	 1344.0	 1344.0	 1344.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7199	 7331	 0.0004	 0.00819	 0.57112	 3146.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7201	 7200	 0.0006	 0.03834	 0.0	 213.6	 213.6	 213.6	 1.0	 0.0	 1	 -30.0	 30.0;
	7201	 7200	 0.0006	 0.03834	 0.0	 213.6	 213.6	 213.6	 1.0	 0.0	 1	 -30.0	 30.0;
	7201	 7200	 0.0006	 0.03834	 0.0	 213.6	 213.6	 213.6	 1.0	 0.0	 1	 -30.0	 30.0;
	7420	 7200	 0.00231	 0.02255	 0.04338	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7203	 7247	 0.00676	 0.03864	 0.00581	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7203	 7313	 0.018	 0.078	 0.012	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7393	 7203	 0.03637	 0.08891	 0.01164	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7426	 7203	 0.03596	 0.08792	 0.01151	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7205	 7204	 0.00014	 0.01015	 0.0	 1324.0	 1324.0	 1324.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7207	 7204	 0.00039	 0.02463	 0.0	 243.0	 243.0	 243.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7208	 7204	 0.00013	 0.00923	 0.0	 1265.0	 1265.0	 1265.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7209	 7204	 7e-05	 0.00639	 0.0	 1260.0	 1260.0	 1260.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7210	 7204	 0.00047	 0.02188	 0.0	 664.0	 664.0	 664.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7211	 7204	 0.00025	 0.01573	 0.0	 656.0	 656.0	 656.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7212	 7204	 0.00039	 0.02557	 0.0	 669.0	 669.0	 669.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7263	 7204	 0.00018	 0.00218	 0.14491	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7204	 7428	 0.00115	 0.01399	 0.92975	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7206	 7205	 0.00229	 0.09203	 0.0	 181.0	 181.0	 181.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7282	 7205	 0.00079	 0.00822	 0.02799	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7206	 7294	 0.0068	 0.039	 0.0058	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7213	 7273	 0.01615	 0.03947	 0.00517	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7293	 7213	 0.0088	 0.03851	 0.00586	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7213	 7363	 0.00686	 0.03916	 0.00588	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7214	 7257	 0.00967	 0.04229	 0.00644	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7214	 7297	 0.00755	 0.03365	 0.00493	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7214	 0.00276	 0.01888	 0.00321	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7214	 0.00276	 0.01888	 0.00321	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7411	 7215	 0.00253	 0.01729	 0.00294	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7215	 7431	 0.00465	 0.02075	 0.00304	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7216	 7382	 0.00725	 0.03234	 0.00474	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7216	 7386	 0.00794	 0.04769	 0.00647	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7217	 0.00192	 0.01152	 0.00156	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7217	 7276	 0.01308	 0.03197	 0.00419	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7421	 7218	 0.00797	 0.03307	 0.00561	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7218	 8009	 0.02277	 0.05567	 0.00729	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7230	 7219	 0.00954	 0.04175	 0.00636	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7219	 7237	 0.01747	 0.07641	 0.01164	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7413	 7219	 0.0058	 0.03963	 0.00674	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7413	 7219	 0.0058	 0.03963	 0.00674	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7220	 0.00146	 0.00997	 0.0017	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7220	 0.00146	 0.00997	 0.0017	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7220	 7396	 0.00651	 0.04448	 0.00757	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7221	 7296	 0.00652	 0.02849	 0.00434	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7222	 7338	 0.00615	 0.01503	 0.00197	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7222	 7362	 0.01114	 0.04873	 0.00742	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7292	 7223	 0.002	 0.01393	 0.00228	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7292	 7223	 0.002	 0.01393	 0.00228	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7223	 7404	 0.0068	 0.02978	 0.00454	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7223	 7425	 0.00566	 0.03229	 0.00485	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7224	 7248	 0.00705	 0.04027	 0.00605	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7384	 7224	 0.00429	 0.01049	 0.00137	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7224	 7417	 0.00479	 0.02874	 0.0039	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7246	 7225	 0.00662	 0.02747	 0.00466	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7225	 7395	 0.00809	 0.04618	 0.00694	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7226	 7240	 0.00701	 0.03067	 0.00467	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7226	 7250	 0.00636	 0.03633	 0.00546	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7226	 7272	 0.00504	 0.02244	 0.00329	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7226	 7338	 0.01145	 0.02798	 0.00366	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7228	 7227	 0.00016	 0.01098	 0.0	 1259.0	 1259.0	 1259.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7227	 7422	 0.00048	 0.00974	 0.67927	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7229	 7228	 0.00043	 0.01801	 0.0	 467.0	 467.0	 467.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7229	 7228	 0.00043	 0.01801	 0.0	 467.0	 467.0	 467.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7229	 7228	 0.00043	 0.01801	 0.0	 467.0	 467.0	 467.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7409	 7228	 0.0016	 0.01143	 0.02083	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7397	 7230	 0.01033	 0.04606	 0.00675	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7265	 7231	 0.00327	 0.02233	 0.0038	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7265	 7231	 0.00327	 0.02233	 0.0038	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7265	 7231	 0.00327	 0.02233	 0.0038	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7265	 7231	 0.00327	 0.02233	 0.0038	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7231	 7403	 0.00187	 0.01275	 0.00217	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7231	 7403	 0.00187	 0.01275	 0.00217	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7273	 7232	 0.00198	 0.01376	 0.00225	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7233	 7251	 0.01464	 0.0358	 0.00469	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7251	 7235	 0.01132	 0.04952	 0.00754	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7235	 7315	 0.00551	 0.03841	 0.00628	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7235	 7315	 0.00551	 0.03841	 0.00628	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7236	 7245	 0.00642	 0.02662	 0.00452	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7236	 7292	 0.01113	 0.04618	 0.00784	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7236	 7411	 0.01497	 0.06208	 0.01054	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7237	 7247	 0.03475	 0.15202	 0.02315	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7238	 7392	 0.0068	 0.039	 0.005	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7294	 7239	 0.05931	 0.14497	 0.01898	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7239	 7392	 0.03658	 0.08942	 0.01171	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7241	 7362	 0.00281	 0.01606	 0.00241	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7295	 0.01417	 0.03406	 0.00462	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7319	 0.00493	 0.03187	 0.00608	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7242	 7319	 0.00493	 0.03187	 0.00608	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7260	 7243	 0.00509	 0.03286	 0.00627	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7260	 7243	 0.00509	 0.03286	 0.00627	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7244	 7272	 0.01177	 0.05245	 0.00769	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7246	 7251	 0.01351	 0.07719	 0.0116	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7246	 7410	 0.00919	 0.06404	 0.01047	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7246	 7410	 0.00919	 0.06404	 0.01047	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7425	 7246	 0.00724	 0.01741	 0.00236	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7339	 7247	 0.01441	 0.05979	 0.01015	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7362	 7248	 0.00406	 0.01777	 0.00271	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7248	 7386	 0.00247	 0.01596	 0.00304	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7248	 7386	 0.00247	 0.01596	 0.00304	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7255	 0.00406	 0.02776	 0.00472	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7255	 0.00406	 0.02776	 0.00472	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7344	 0.00383	 0.02615	 0.00445	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7344	 0.00383	 0.02615	 0.00445	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7249	 7382	 0.01682	 0.04113	 0.00539	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7250	 7276	 0.00404	 0.0261	 0.00498	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7250	 7276	 0.00404	 0.0261	 0.00498	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7253	 7252	 0.0009	 0.03239	 0.0	 198.0	 198.0	 198.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7312	 7252	 0.00133	 0.01297	 0.02495	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7327	 7252	 0.00593	 0.04235	 0.07721	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7347	 7252	 0.00363	 0.03547	 0.06824	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7313	 7253	 0.01056	 0.04704	 0.0069	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7253	 7412	 0.00665	 0.04295	 0.00819	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7253	 7412	 0.00665	 0.04295	 0.00819	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7258	 0.00242	 0.01655	 0.00282	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7258	 0.00242	 0.01655	 0.00282	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7399	 0.00104	 0.00673	 0.00128	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7399	 0.00104	 0.00673	 0.00128	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7399	 0.00104	 0.00673	 0.00128	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7255	 7399	 0.00104	 0.00673	 0.00128	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7256	 7297	 0.00926	 0.02263	 0.00296	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7257	 7317	 0.00452	 0.03088	 0.00525	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7257	 7317	 0.00452	 0.03088	 0.00525	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7259	 7403	 0.00479	 0.03335	 0.00545	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7259	 7403	 0.00479	 0.03335	 0.00545	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7260	 0.00263	 0.01833	 0.003	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7260	 0.00263	 0.01833	 0.003	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7260	 0.00263	 0.01833	 0.003	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7262	 7261	 0.00059	 0.02478	 0.0	 305.0	 305.0	 305.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7261	 7429	 0.0045	 0.04398	 0.08462	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7262	 7302	 0.01427	 0.06362	 0.00933	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7264	 7263	 0.00013	 0.00819	 0.0	 1362.0	 1362.0	 1362.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7264	 7263	 0.00013	 0.00819	 0.0	 1362.0	 1362.0	 1362.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7266	 7263	 0.00013	 0.00771	 0.0	 983.0	 983.0	 983.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7267	 7263	 0.00069	 0.04478	 0.0	 443.0	 443.0	 443.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7268	 7263	 0.0002	 0.01399	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7269	 7263	 0.00038	 0.04031	 0.0	 440.0	 440.0	 440.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7270	 7263	 0.00019	 0.01203	 0.0	 701.0	 701.0	 701.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7265	 7264	 0.00053	 0.0323	 0.0	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7265	 7264	 0.00053	 0.0323	 0.0	 461.0	 461.0	 461.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7264	 7332	 0.00258	 0.01841	 0.03356	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7315	 7271	 0.01055	 0.04377	 0.00743	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7271	 7340	 0.01045	 0.04336	 0.00736	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7316	 7272	 0.00354	 0.02023	 0.00304	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7273	 7405	 0.01205	 0.06881	 0.01034	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7275	 7274	 0.00248	 0.12538	 0.0	 143.0	 143.0	 143.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7276	 7395	 0.00344	 0.02064	 0.0028	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7277	 7337	 0.02832	 0.06923	 0.00906	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7279	 7278	 0.00131	 0.07995	 0.0	 172.0	 172.0	 172.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7280	 7278	 0.00175	 0.10484	 0.0	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7281	 7278	 0.00169	 0.12869	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7367	 7278	 0.00241	 0.0172	 0.03135	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7392	 7279	 0.00555	 0.02431	 0.0037	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7283	 7282	 0.00254	 0.07063	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7284	 7282	 0.00703	 0.26257	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7285	 7282	 0.00137	 0.08957	 0.0	 93.0	 93.0	 93.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7286	 7282	 0.00545	 0.20611	 0.0	 93.0	 93.0	 93.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7287	 7282	 0.00328	 0.17841	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7288	 7282	 0.00467	 0.19001	 0.0	 93.0	 93.0	 93.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7289	 7282	 0.00155	 0.07083	 0.0	 124.0	 124.0	 124.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7282	 7332	 0.00276	 0.01973	 0.03596	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7282	 7367	 0.00169	 0.01205	 0.02197	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7411	 7290	 0.00285	 0.01709	 0.00232	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7291	 7295	 0.00838	 0.03474	 0.0059	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7424	 7293	 0.0065	 0.02894	 0.00424	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7294	 7405	 0.0229	 0.13751	 0.01866	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7296	 7427	 0.0045	 0.011	 0.00144	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7316	 7297	 0.00394	 0.01758	 0.00258	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7297	 7384	 0.00423	 0.0185	 0.00282	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7298	 7362	 0.01319	 0.03222	 0.00422	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7298	 7395	 0.00338	 0.0148	 0.00225	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7364	 7299	 0.01228	 0.07011	 0.01053	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7413	 7299	 0.01459	 0.065	 0.00953	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7301	 7318	 0.01182	 0.05168	 0.00787	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7302	 7426	 0.02525	 0.06173	 0.00808	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7303	 7393	 0.07296	 0.17836	 0.02335	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7305	 7304	 0.00017	 0.01241	 0.0	 1160.0	 1160.0	 1160.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7307	 7304	 0.00035	 0.02169	 0.0	 473.0	 473.0	 473.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7308	 7304	 0.00021	 0.02062	 0.0	 459.0	 459.0	 459.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7309	 7304	 0.00056	 0.04001	 0.0	 454.0	 454.0	 454.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7310	 7304	 0.00063	 0.03797	 0.0	 464.0	 464.0	 464.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7311	 7304	 0.00019	 0.01172	 0.0	 729.0	 729.0	 729.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7341	 7304	 0.00071	 0.00864	 0.57375	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7306	 7305	 0.00078	 0.04744	 0.0	 305.0	 305.0	 305.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7305	 7327	 0.0022	 0.01568	 0.02859	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7306	 7413	 0.00627	 0.04371	 0.00714	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7306	 7413	 0.00627	 0.04371	 0.00714	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7313	 7312	 0.00097	 0.06614	 0.0	 168.0	 168.0	 168.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7312	 7321	 0.00143	 0.014	 0.02693	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7312	 7429	 0.00088	 0.00862	 0.01659	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7313	 7430	 0.00541	 0.0309	 0.00464	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7340	 7314	 0.01916	 0.07949	 0.01349	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7316	 7383	 0.01217	 0.07861	 0.015	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7316	 7383	 0.01217	 0.07861	 0.015	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7317	 7424	 0.00457	 0.02949	 0.00563	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7317	 7424	 0.00457	 0.02949	 0.00563	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7317	 7424	 0.00457	 0.02949	 0.00563	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7317	 7424	 0.00457	 0.02949	 0.00563	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7318	 7382	 0.00912	 0.04063	 0.00596	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7321	 7320	 0.00023	 0.01682	 0.0	 1000.0	 1000.0	 1000.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7323	 7320	 0.00036	 0.02134	 0.0	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7324	 7320	 0.00032	 0.02884	 0.0	 577.0	 577.0	 577.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7325	 7320	 0.0003	 0.02899	 0.0	 581.0	 581.0	 581.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7326	 7320	 0.00017	 0.01413	 0.0	 568.0	 568.0	 568.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7320	 7422	 0.00066	 0.00806	 0.53536	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7322	 7321	 0.00198	 0.07214	 0.0	 128.4	 128.4	 128.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7322	 7380	 0.00578	 0.02527	 0.00385	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7328	 7327	 0.00161	 0.04271	 0.0	 172.0	 172.0	 172.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7329	 7327	 0.00104	 0.04807	 0.0	 190.0	 190.0	 190.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7328	 7339	 0.01199	 0.05341	 0.00783	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7362	 7330	 0.00719	 0.01758	 0.0023	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7332	 7331	 0.00024	 0.01699	 0.0	 1122.0	 1122.0	 1122.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7334	 7331	 0.00083	 0.0414	 0.0	 244.0	 244.0	 244.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7335	 7331	 0.00017	 0.0093	 0.0	 1106.0	 1106.0	 1106.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7400	 7331	 8e-05	 0.00168	 0.11713	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7333	 7332	 0.00093	 0.03886	 0.0	 280.8	 280.8	 280.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7333	 7332	 0.00093	 0.03886	 0.0	 280.8	 280.8	 280.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7333	 7332	 0.00093	 0.03886	 0.0	 280.8	 280.8	 280.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7401	 7332	 0.00104	 0.01017	 0.01957	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7418	 0.00361	 0.02463	 0.00419	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7336	 7418	 0.00361	 0.02463	 0.00419	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7338	 0.0023	 0.01602	 0.00262	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7338	 0.0023	 0.01602	 0.00262	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7341	 0.00017	 0.01252	 0.0	 1311.0	 1311.0	 1311.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7343	 7342	 0.00185	 0.0832	 0.0	 190.0	 190.0	 190.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7343	 7342	 0.00185	 0.0832	 0.0	 190.0	 190.0	 190.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7342	 7409	 0.00056	 0.00583	 0.01986	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7342	 7409	 0.00056	 0.00583	 0.01986	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7344	 7404	 0.00903	 0.03745	 0.00635	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7382	 0.00439	 0.02833	 0.00541	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7345	 7382	 0.00439	 0.02833	 0.00541	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7347	 7346	 0.00014	 0.00986	 0.0	 1271.0	 1271.0	 1271.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7347	 7346	 0.00014	 0.00986	 0.0	 1271.0	 1271.0	 1271.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7349	 7346	 8e-05	 0.00563	 0.0	 1019.0	 1019.0	 1019.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7350	 7346	 0.00022	 0.01346	 0.0	 1021.0	 1021.0	 1021.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7351	 7346	 0.00031	 0.01784	 0.0	 1018.0	 1018.0	 1018.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7352	 7346	 0.00034	 0.01655	 0.0	 1025.0	 1025.0	 1025.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7353	 7346	 0.00019	 0.01203	 0.0	 1225.0	 1225.0	 1225.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7354	 7346	 6e-05	 0.00671	 0.0	 1222.0	 1222.0	 1222.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7355	 7346	 6e-05	 0.00677	 0.0	 1218.0	 1218.0	 1218.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7356	 7346	 0.00012	 0.00609	 0.0	 1219.0	 1219.0	 1219.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7357	 7346	 0.00066	 0.04067	 0.0	 287.0	 287.0	 287.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7358	 7346	 0.0003	 0.02129	 0.0	 835.0	 835.0	 835.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7359	 7346	 0.00013	 0.00906	 0.0	 846.0	 846.0	 846.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7360	 7346	 0.00021	 0.01514	 0.0	 845.0	 845.0	 845.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7361	 7346	 0.00026	 0.02464	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7348	 7347	 0.00062	 0.02698	 0.0	 407.0	 407.0	 407.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7348	 7347	 0.00062	 0.02698	 0.0	 407.0	 407.0	 407.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7380	 7363	 0.03224	 0.13375	 0.0227	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7365	 7381	 0.00343	 0.01423	 0.00241	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7367	 7366	 0.00021	 0.01366	 0.0	 1249.0	 1249.0	 1249.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7367	 7366	 0.00021	 0.01366	 0.0	 1249.0	 1249.0	 1249.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7369	 7366	 0.00053	 0.03243	 0.0	 494.0	 494.0	 494.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7370	 7366	 0.00065	 0.04118	 0.0	 480.0	 480.0	 480.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7371	 7366	 0.00049	 0.03404	 0.0	 469.0	 469.0	 469.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7372	 7366	 0.00049	 0.03162	 0.0	 485.0	 485.0	 485.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7373	 7366	 0.0001	 0.01184	 0.0	 491.0	 491.0	 491.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7374	 7366	 0.0004	 0.0255	 0.0	 487.0	 487.0	 487.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7375	 7366	 0.00045	 0.02708	 0.0	 712.0	 712.0	 712.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7376	 7366	 0.00035	 0.02498	 0.0	 713.0	 713.0	 713.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7377	 7366	 0.00031	 0.01898	 0.0	 705.0	 705.0	 705.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7378	 7366	 0.00036	 0.02384	 0.0	 694.0	 694.0	 694.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7379	 7366	 0.00031	 0.02202	 0.0	 700.0	 700.0	 700.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7366	 7400	 0.00014	 0.00168	 0.11182	 2295.0	 2295.0	 2295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7368	 7367	 0.00086	 0.03726	 0.0	 392.0	 392.0	 392.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7368	 7367	 0.00086	 0.03726	 0.0	 392.0	 392.0	 392.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7368	 7367	 0.00086	 0.03726	 0.0	 392.0	 392.0	 392.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7385	 7404	 0.00674	 0.03846	 0.00578	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7390	 7389	 0.00019	 0.01131	 0.0	 1278.0	 1278.0	 1278.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8030	 7389	 0.00054	 0.00651	 0.43275	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7391	 7390	 0.00148	 0.044	 0.0	 127.2	 127.2	 127.2	 1.0	 0.0	 1	 -30.0	 30.0;
	7396	 7410	 0.00293	 0.01892	 0.00361	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7396	 7410	 0.00293	 0.01892	 0.00361	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7396	 7410	 0.00293	 0.01892	 0.00361	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7403	 7398	 0.00218	 0.01408	 0.00269	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7403	 7398	 0.00218	 0.01408	 0.00269	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7399	 7417	 0.00504	 0.03508	 0.00573	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7399	 7417	 0.00504	 0.03508	 0.00573	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7401	 7400	 0.00011	 0.00786	 0.0	 1297.0	 1297.0	 1297.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7402	 7401	 0.00049	 0.03223	 0.0	 423.0	 423.0	 423.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7401	 7409	 0.00483	 0.04717	 0.09075	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7403	 7419	 0.00504	 0.03445	 0.00586	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7403	 7419	 0.00504	 0.03445	 0.00586	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7407	 7406	 0.0002	 0.01441	 0.0	 1026.0	 1026.0	 1026.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7414	 7406	 0.00034	 0.0041	 0.275	 2295.0	 2295.0	 2295.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7408	 7407	 0.00118	 0.08057	 0.0	 143.8	 143.8	 143.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7410	 7409	 0.00054	 0.03923	 0.0	 248.4	 248.4	 248.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7410	 7409	 0.00054	 0.03923	 0.0	 248.4	 248.4	 248.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7410	 7409	 0.00054	 0.03923	 0.0	 248.4	 248.4	 248.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7409	 7420	 0.00502	 0.04904	 0.09435	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7415	 7414	 0.0004	 0.04372	 0.0	 239.0	 239.0	 239.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7416	 7415	 0.00128	 0.09703	 0.0	 109.0	 109.0	 109.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7417	 7418	 0.00278	 0.01937	 0.00317	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7417	 7418	 0.00278	 0.01937	 0.00317	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7421	 7420	 0.00106	 0.06841	 0.0	 161.4	 161.4	 161.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7421	 7420	 0.00106	 0.06841	 0.0	 161.4	 161.4	 161.4	 1.0	 0.0	 1	 -30.0	 30.0;
	7423	 7422	 0.00014	 0.00897	 0.0	 1350.0	 1350.0	 1350.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7424	 7423	 0.00105	 0.04353	 0.0	 213.0	 213.0	 213.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7424	 7423	 0.00105	 0.04353	 0.0	 213.0	 213.0	 213.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7424	 7423	 0.00105	 0.04353	 0.0	 213.0	 213.0	 213.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7429	 7428	 0.00026	 0.01258	 0.0	 927.0	 927.0	 927.0	 1.0	 0.0	 1	 -30.0	 30.0;
	7430	 7429	 0.00214	 0.08887	 0.0	 133.8	 133.8	 133.8	 1.0	 0.0	 1	 -30.0	 30.0;
	7432	 8003	 0.02966	 0.07251	 0.00949	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7432	 8037	 0.0136	 0.05948	 0.00906	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	7432	 8141	 0.03471	 0.2084	 0.02828	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8003	 8001	 0.01464	 0.06073	 0.01031	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8010	 8001	 0.01076	 0.04467	 0.00758	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8028	 8002	 0.01939	 0.04659	 0.00632	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8002	 8100	 0.00588	 0.03355	 0.00504	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8005	 8004	 0.00029	 0.01244	 0.0	 459.0	 459.0	 459.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8005	 8004	 0.00029	 0.01244	 0.0	 459.0	 459.0	 459.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8097	 8004	 0.0073	 0.05215	 0.09507	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8005	 8023	 0.00379	 0.02588	 0.0044	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8005	 8023	 0.00379	 0.02588	 0.0044	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8137	 8005	 0.02182	 0.09544	 0.01454	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8006	 8007	 0.00768	 0.04613	 0.00626	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8006	 8134	 0.00667	 0.02973	 0.00436	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8007	 8017	 0.00629	 0.03774	 0.00512	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8008	 8053	 0.01567	 0.09407	 0.01277	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8081	 8008	 0.02514	 0.06143	 0.00804	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8009	 8104	 0.01187	 0.06777	 0.01018	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8086	 8010	 0.0146	 0.0834	 0.01253	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8010	 8103	 0.00735	 0.04411	 0.00599	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8011	 0.00606	 0.03914	 0.00747	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8011	 0.00606	 0.03914	 0.00747	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8072	 8011	 0.00722	 0.05031	 0.00822	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8012	 8032	 0.00861	 0.03768	 0.00574	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8104	 8012	 0.01361	 0.05953	 0.00907	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8026	 8013	 0.01793	 0.10765	 0.01461	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8013	 8039	 0.02164	 0.12994	 0.01763	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8013	 8136	 0.01354	 0.05923	 0.00902	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8014	 8037	 0.01899	 0.08308	 0.01265	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8014	 0.01481	 0.08893	 0.01207	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8111	 8015	 0.02139	 0.05228	 0.00685	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8015	 8150	 0.00949	 0.05422	 0.00815	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8016	 8122	 0.03388	 0.08282	 0.01084	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8016	 8152	 0.00375	 0.01641	 0.0025	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8017	 8040	 0.01458	 0.08752	 0.01188	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8018	 0.00115	 0.03658	 0.0	 360.0	 360.0	 360.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8019	 8018	 0.00115	 0.03658	 0.0	 360.0	 360.0	 360.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8127	 8018	 0.00839	 0.08205	 0.15788	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8018	 8133	 0.00093	 0.00905	 0.01742	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8052	 0.00643	 0.02664	 0.00452	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8100	 0.0068	 0.043	 0.0058	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8135	 0.00212	 0.0148	 0.00242	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8019	 8135	 0.00212	 0.0148	 0.00242	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8020	 8029	 0.01833	 0.0817	 0.01198	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8020	 8040	 0.02253	 0.09344	 0.01586	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8020	 8153	 0.01361	 0.08173	 0.01109	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8020	 8154	 0.04852	 0.1186	 0.01553	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8022	 8021	 0.06068	 0.14832	 0.01942	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8021	 8041	 0.01109	 0.0485	 0.00739	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8021	 8119	 0.01573	 0.06526	 0.01107	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8022	 8150	 0.05259	 0.12855	 0.01683	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8024	 8023	 0.01105	 0.18799	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8023	 8111	 0.00548	 0.03542	 0.00676	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8023	 8111	 0.00548	 0.03542	 0.00676	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8025	 8055	 0.04211	 0.10294	 0.01348	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8025	 8121	 0.03375	 0.08251	 0.0108	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8025	 8151	 0.02868	 0.1722	 0.02337	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8026	 8154	 0.02053	 0.05018	 0.00657	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8100	 8027	 0.00732	 0.03203	 0.00488	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8027	 8134	 0.00435	 0.02974	 0.00506	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8146	 8028	 0.02838	 0.06936	 0.00908	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8073	 8029	 0.02002	 0.08756	 0.01333	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8031	 8030	 7e-05	 0.00828	 0.0	 1036.0	 1036.0	 1036.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8033	 8030	 0.00029	 0.02168	 0.0	 826.0	 826.0	 826.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8034	 8030	 0.00021	 0.01721	 0.0	 818.0	 818.0	 818.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8035	 8030	 0.00021	 0.01536	 0.0	 830.0	 830.0	 830.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8036	 8030	 0.00021	 0.01615	 0.0	 820.0	 820.0	 820.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8158	 8030	 0.00069	 0.0084	 0.55816	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8032	 8031	 0.00099	 0.03425	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8143	 8032	 0.017	 0.07576	 0.01111	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8038	 8066	 0.01227	 0.05467	 0.00802	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8038	 8124	 0.01143	 0.06861	 0.00931	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8039	 8081	 0.01342	 0.07667	 0.01152	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8040	 8072	 0.02142	 0.09547	 0.014	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8109	 8040	 0.015	 0.088	 0.012	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8041	 8063	 0.02127	 0.05109	 0.00693	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8111	 8042	 0.02452	 0.05992	 0.00785	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8042	 0.02735	 0.16423	 0.02229	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8044	 8043	 9e-05	 0.00881	 0.0	 1072.0	 1072.0	 1072.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8046	 8043	 0.00013	 0.01356	 0.0	 606.0	 606.0	 606.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8047	 8043	 0.00021	 0.01156	 0.0	 613.0	 613.0	 613.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8048	 8043	 0.00055	 0.02691	 0.0	 598.0	 598.0	 598.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8049	 8043	 0.00017	 0.00903	 0.0	 608.0	 608.0	 608.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8050	 8043	 0.00032	 0.0182	 0.0	 618.0	 618.0	 618.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8051	 8043	 0.00013	 0.00831	 0.0	 608.0	 608.0	 608.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8043	 8067	 0.0004	 0.00819	 0.57108	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8044	 0.00042	 0.02402	 0.0	 388.0	 388.0	 388.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8147	 8044	 0.00245	 0.02399	 0.04616	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8091	 0.02272	 0.09941	 0.01514	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8045	 8144	 0.01434	 0.08609	 0.01168	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8081	 8052	 0.01891	 0.04622	 0.00605	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8053	 8065	 0.0229	 0.10022	 0.01526	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8053	 8153	 0.01818	 0.10383	 0.0156	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8054	 8092	 0.00962	 0.05775	 0.00784	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8132	 8054	 0.01211	 0.06914	 0.01039	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8055	 8098	 0.011	 0.078	 0.013	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8121	 8055	 0.02807	 0.06863	 0.00899	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8056	 8089	 0.0071	 0.04055	 0.00609	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8056	 8138	 0.00777	 0.04664	 0.00633	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8058	 8057	 0.00019	 0.02064	 0.0	 491.0	 491.0	 491.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8060	 8057	 0.00013	 0.00977	 0.0	 1157.0	 1157.0	 1157.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8061	 8057	 0.00019	 0.01179	 0.0	 1152.0	 1152.0	 1152.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8057	 8112	 0.0013	 0.01581	 1.05006	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8059	 8058	 0.00191	 0.06531	 0.0	 143.8	 143.8	 143.8	 1.0	 0.0	 1	 -30.0	 30.0;
	8058	 8068	 0.00454	 0.04438	 0.0854	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8058	 8147	 0.00321	 0.03142	 0.06046	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8064	 8059	 0.00422	 0.01881	 0.00276	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8062	 8098	 0.00445	 0.01944	 0.00296	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8062	 0.01516	 0.06756	 0.00991	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8101	 8063	 0.01764	 0.10595	 0.01438	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8063	 8125	 0.03529	 0.08625	 0.01129	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8144	 8064	 0.01683	 0.06982	 0.01185	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8065	 8149	 0.00226	 0.01459	 0.00278	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8065	 8149	 0.00226	 0.01459	 0.00278	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8066	 8093	 0.04293	 0.19131	 0.02805	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8142	 8066	 0.01064	 0.0474	 0.00695	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8068	 8067	 0.00035	 0.03434	 0.0	 285.0	 285.0	 285.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8070	 8067	 0.00016	 0.01452	 0.0	 1325.0	 1325.0	 1325.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8071	 8067	 0.00014	 0.01049	 0.0	 1314.0	 1314.0	 1314.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8069	 8068	 0.00074	 0.05407	 0.0	 143.0	 143.0	 143.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8068	 8083	 0.00329	 0.03216	 0.06187	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8103	 8069	 0.01048	 0.04673	 0.00685	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8073	 8108	 0.01751	 0.10003	 0.01503	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8136	 8073	 0.015	 0.088	 0.012	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8075	 8074	 0.00028	 0.02981	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8075	 8074	 0.00028	 0.02981	 0.0	 550.0	 550.0	 550.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8077	 8074	 0.00016	 0.01864	 0.0	 806.0	 806.0	 806.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8078	 8074	 0.00029	 0.01964	 0.0	 818.0	 818.0	 818.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8079	 8074	 0.0002	 0.0153	 0.0	 818.0	 818.0	 818.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8080	 8074	 0.00022	 0.01762	 0.0	 814.0	 814.0	 814.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8076	 8075	 0.00099	 0.04033	 0.0	 320.0	 320.0	 320.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8075	 8097	 0.00445	 0.03181	 0.05799	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8076	 0.00591	 0.0412	 0.00674	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8119	 8076	 0.00591	 0.0412	 0.00674	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8083	 8082	 0.00031	 0.01574	 0.0	 1134.0	 1134.0	 1134.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8087	 8082	 8e-05	 0.00888	 0.0	 1315.0	 1315.0	 1315.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8088	 8082	 8e-05	 0.00591	 0.0	 1307.0	 1307.0	 1307.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8155	 8082	 0.00016	 0.00337	 0.23512	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8084	 8083	 0.00236	 0.06305	 0.0	 184.8	 184.8	 184.8	 1.0	 0.0	 1	 -30.0	 30.0;
	8085	 8084	 0.00092	 0.02498	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8086	 8085	 0.00184	 0.06658	 0.0	 205.0	 205.0	 205.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8089	 8135	 0.00521	 0.03628	 0.00593	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8089	 8135	 0.00521	 0.03628	 0.00593	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8090	 8092	 0.01569	 0.08961	 0.01347	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8151	 8090	 0.01339	 0.08041	 0.01091	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8091	 8109	 0.07888	 0.19284	 0.02525	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8106	 8093	 0.018	 0.078	 0.012	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8093	 8128	 0.01795	 0.07854	 0.01196	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8095	 8094	 0.00041	 0.03017	 0.0	 317.0	 317.0	 317.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8094	 8139	 0.00069	 0.00679	 0.01307	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8094	 8159	 0.00239	 0.02336	 0.04495	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8095	 8140	 0.01066	 0.02604	 0.00341	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8096	 8110	 0.0448	 0.10762	 0.0146	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8096	 8153	 0.0128	 0.07686	 0.01043	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8098	 8097	 0.00373	 0.10051	 0.0	 117.0	 117.0	 117.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8099	 8097	 0.00303	 0.097	 0.0	 184.0	 184.0	 184.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8097	 8113	 0.00194	 0.01386	 0.02527	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8138	 8100	 0.01582	 0.03801	 0.00516	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8101	 8137	 0.01472	 0.08841	 0.012	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8102	 8157	 0.00742	 0.03309	 0.00485	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8106	 8105	 0.00098	 0.05869	 0.0	 190.0	 190.0	 190.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8105	 8127	 0.00276	 0.02696	 0.05188	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8142	 8106	 0.01907	 0.08501	 0.01247	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8128	 8107	 0.01223	 0.05352	 0.00815	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8145	 8107	 0.01849	 0.08086	 0.01231	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8153	 8108	 0.013	 0.054	 0.027	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8109	 8123	 0.00627	 0.0358	 0.00538	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8124	 8110	 0.00917	 0.05504	 0.00747	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8111	 8125	 0.01474	 0.0885	 0.01201	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8113	 8112	 9e-05	 0.00481	 0.0	 1290.0	 1290.0	 1290.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8115	 8112	 0.00071	 0.04514	 0.0	 273.0	 273.0	 273.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8116	 8112	 0.00024	 0.01298	 0.0	 1026.0	 1026.0	 1026.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8117	 8112	 0.00025	 0.01118	 0.0	 1034.0	 1034.0	 1034.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8114	 8113	 0.00077	 0.03155	 0.0	 190.0	 190.0	 190.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8113	 8133	 0.003	 0.0312	 0.10631	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8113	 8133	 0.003	 0.0312	 0.10631	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8121	 8114	 0.01148	 0.07843	 0.01334	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8118	 8151	 0.01924	 0.11555	 0.01568	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8120	 8122	 0.03382	 0.08268	 0.01083	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8120	 8140	 0.01216	 0.07301	 0.00991	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8120	 8141	 0.0166	 0.06885	 0.01168	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8143	 8120	 0.01659	 0.07254	 0.01105	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8149	 8123	 0.00474	 0.02711	 0.00407	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8127	 8126	 0.00011	 0.00797	 0.0	 1175.0	 1175.0	 1175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8127	 8126	 0.00011	 0.00797	 0.0	 1175.0	 1175.0	 1175.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8129	 8126	 8e-05	 0.00487	 0.0	 1190.0	 1190.0	 1190.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8130	 8126	 0.00026	 0.01215	 0.0	 1192.0	 1192.0	 1192.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8131	 8126	 0.0001	 0.00621	 0.0	 1173.0	 1173.0	 1173.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8128	 8127	 0.0004	 0.02178	 0.0	 286.0	 286.0	 286.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8132	 8144	 0.02494	 0.10345	 0.01756	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8134	 8133	 0.00067	 0.03526	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8134	 8133	 0.00067	 0.03526	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8133	 8147	 0.00702	 0.06865	 0.13208	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8154	 8135	 0.00895	 0.03991	 0.00585	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8136	 8145	 0.01057	 0.04623	 0.00704	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8138	 8146	 0.02103	 0.12014	 0.01805	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8140	 8139	 0.00037	 0.02517	 0.0	 365.0	 365.0	 365.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8148	 8147	 0.00049	 0.03635	 0.0	 201.3	 201.3	 201.3	 1.0	 0.0	 1	 -30.0	 30.0;
	8148	 8147	 0.00049	 0.03635	 0.0	 201.3	 201.3	 201.3	 1.0	 0.0	 1	 -30.0	 30.0;
	8149	 8148	 0.00259	 0.0686	 0.0	 254.0	 254.0	 254.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8152	 8160	 0.00538	 0.03751	 0.00613	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8152	 8160	 0.00538	 0.03751	 0.00613	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8156	 8155	 0.00077	 0.04753	 0.0	 500.0	 500.0	 500.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8157	 8156	 0.0013	 0.06678	 0.0	 240.0	 240.0	 240.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8156	 8159	 0.00621	 0.04434	 0.08084	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -30.0	 30.0;
	8159	 8158	 0.00013	 0.01364	 0.0	 1204.0	 1204.0	 1204.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8160	 8159	 0.0008	 0.05008	 0.0	 377.0	 377.0	 377.0	 1.0	 0.0	 1	 -30.0	 30.0;
	8160	 8159	 0.0008	 0.05008	 0.0	 377.0	 377.0	 377.0	 1.0	 0.0	 1	 -30.0	 30.0;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           30.0 (deg.)
% INFO    : Setting Flat Start
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% WARNING : Transformer 2075-2074 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 2132-2131 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3090-3089 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 3135-3134 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5061-5060 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5062-5061 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5242-5241 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5392-5391 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5398-5397 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 5460-5459 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 6317-6316 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 6318-6317 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 7161-7292 connects the same voltage levels (115.0, 115.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% WARNING : Transformer 8085-8084 connects the same voltage levels (161.0, 161.0) and has no phase shift, changing tap ratio 1.0 => 0.0
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : Updated Thermal Rating: on line 1001-1064 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1001-1064 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1001-1071 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1001-1071 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1002-1007 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1010-1002 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 1004-1003 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 1022-1003 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1055-1003 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1004-3133 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on transformer 1006-1005 : Rate B, Rate C - 0.0, 0.0 -> 42.0, 42.0
% INFO    : Updated Thermal Rating: on line 1025-1005 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1005-1061 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1067-1005 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1007-1015 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1031-1007 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 1009-1008 : Rate B, Rate C - 0.0, 0.0 -> 120.0, 120.0
% INFO    : Updated Thermal Rating: on line 1008-1032 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1008-1069 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 1011-1010 : Rate B, Rate C - 0.0, 0.0 -> 46.0, 46.0
% INFO    : Updated Thermal Rating: on line 1010-1015 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1010-1030 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1012-1087 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3051-1012 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1013-1031 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1047-1013 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1086-1013 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1014-1047 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1014-1083 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1016-1034 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1068-1016 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1018-1017 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1017-1029 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1037-1017 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1047-1017 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 1024-1018 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1019-1040 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1019-1045 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1019-1071 : Rate B, Rate C - 0.0, 0.0 -> 225.0, 225.0
% INFO    : Updated Thermal Rating: on line 1071-1019 : Rate B, Rate C - 0.0, 0.0 -> 225.0, 225.0
% INFO    : Updated Thermal Rating: on line 1019-1084 : Rate B, Rate C - 0.0, 0.0 -> 220.0, 220.0
% INFO    : Updated Thermal Rating: on transformer 1021-1020 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 1025-1020 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1084-1020 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1020-3059 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 1020-3130 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 1023-1022 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 1022-1028 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1022-1028 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1024-1090 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 1026-1025 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 1027-1045 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1056-1027 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 1028-3109 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 1029-1056 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1030-1038 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1083-1030 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 1033-1032 : Rate B, Rate C - 0.0, 0.0 -> 170.0, 170.0
% INFO    : Updated Thermal Rating: on line 1032-1036 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1038-1032 : Rate B, Rate C - 0.0, 0.0 -> 155.0, 155.0
% INFO    : Updated Thermal Rating: on line 1033-1081 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 1033-3050 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on transformer 1035-1034 : Rate B, Rate C - 0.0, 0.0 -> 130.0, 130.0
% INFO    : Updated Thermal Rating: on line 1067-1034 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1088-1036 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1037-1071 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on transformer 1039-1038 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 1082-1038 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1083-1038 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1040-1090 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 1042-1041 : Rate B, Rate C - 0.0, 0.0 -> 145.0, 145.0
% INFO    : Updated Thermal Rating: on transformer 1043-1041 : Rate B, Rate C - 0.0, 0.0 -> 95.0, 95.0
% INFO    : Updated Thermal Rating: on line 1065-1041 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1041-1067 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1044-3019 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3130-1044 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1045-1064 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1087-1046 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1046-3009 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 1048-1047 : Rate B, Rate C - 0.0, 0.0 -> 390.0, 390.0
% INFO    : Updated Thermal Rating: on transformer 1049-1047 : Rate B, Rate C - 0.0, 0.0 -> 390.0, 390.0
% INFO    : Updated Thermal Rating: on transformer 1050-1047 : Rate B, Rate C - 0.0, 0.0 -> 124.0, 124.0
% INFO    : Updated Thermal Rating: on transformer 1051-1047 : Rate B, Rate C - 0.0, 0.0 -> 117.0, 117.0
% INFO    : Updated Thermal Rating: on transformer 1052-1047 : Rate B, Rate C - 0.0, 0.0 -> 110.0, 110.0
% INFO    : Updated Thermal Rating: on transformer 1053-1047 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 1047-1085 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1053-1081 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 1054-1056 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1089-1054 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 1055-1089 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 1057-1056 : Rate B, Rate C - 0.0, 0.0 -> 160.0, 160.0
% INFO    : Updated Thermal Rating: on line 1056-1061 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 1056-1065 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 1059-1058 : Rate B, Rate C - 0.0, 0.0 -> 33.0, 33.0
% INFO    : Updated Thermal Rating: on transformer 1060-1058 : Rate B, Rate C - 0.0, 0.0 -> 27.0, 27.0
% INFO    : Updated Thermal Rating: on line 1069-1058 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1069-1058 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1058-1087 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1058-1087 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 1062-1061 : Rate B, Rate C - 0.0, 0.0 -> 29.0, 29.0
% INFO    : Updated Thermal Rating: on transformer 1063-1061 : Rate B, Rate C - 0.0, 0.0 -> 260.0, 260.0
% INFO    : Updated Thermal Rating: on line 1061-3042 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 1066-1065 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 1088-1068 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 1070-1069 : Rate B, Rate C - 0.0, 0.0 -> 220.0, 220.0
% INFO    : Updated Thermal Rating: on line 1082-1069 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 1072-1071 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on transformer 1073-1071 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on transformer 1074-1071 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on transformer 1075-1071 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on transformer 1076-1071 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on transformer 1077-1071 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on transformer 1078-1071 : Rate B, Rate C - 0.0, 0.0 -> 137.0, 137.0
% INFO    : Updated Thermal Rating: on transformer 1079-1071 : Rate B, Rate C - 0.0, 0.0 -> 2000.0, 2000.0
% INFO    : Updated Thermal Rating: on transformer 1080-1071 : Rate B, Rate C - 0.0, 0.0 -> 136.0, 136.0
% INFO    : Updated Thermal Rating: on transformer 1081-1071 : Rate B, Rate C - 0.0, 0.0 -> 350.0, 350.0
% INFO    : Updated Thermal Rating: on line 3048-1079 : Rate B, Rate C - 0.0, 0.0 -> 2300.0, 2300.0
% INFO    : Updated Thermal Rating: on line 3048-1079 : Rate B, Rate C - 0.0, 0.0 -> 2300.0, 2300.0
% INFO    : Updated Thermal Rating: on line 1081-3058 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 1084-3130 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 1085-1086 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 1090-1085 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 2029-1091 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 1091-2048 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2098-1091 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2022-2001 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2027-2001 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 2003-2002 : Rate B, Rate C - 0.0, 0.0 -> 981.0, 981.0
% INFO    : Updated Thermal Rating: on transformer 2004-2002 : Rate B, Rate C - 0.0, 0.0 -> 635.0, 635.0
% INFO    : Updated Thermal Rating: on transformer 2005-2002 : Rate B, Rate C - 0.0, 0.0 -> 645.0, 645.0
% INFO    : Updated Thermal Rating: on transformer 2006-2002 : Rate B, Rate C - 0.0, 0.0 -> 636.0, 636.0
% INFO    : Updated Thermal Rating: on line 2021-2002 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 2002-2101 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 2038-2003 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2003-2047 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 2007-2114 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2007-2122 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2014-2008 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2008-2052 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2009-2049 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2009-2082 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2109-2009 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 2061-2010 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2010-2079 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2010-2091 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 2012-2011 : Rate B, Rate C - 0.0, 0.0 -> 461.0, 461.0
% INFO    : Updated Thermal Rating: on transformer 2013-2011 : Rate B, Rate C - 0.0, 0.0 -> 412.0, 412.0
% INFO    : Updated Thermal Rating: on line 2127-2011 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 2012-2041 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2012-2052 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2093-2012 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2012-2123 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2014-2029 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2015-2037 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5014-2015 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2043-2016 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2069-2016 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 2018-2017 : Rate B, Rate C - 0.0, 0.0 -> 271.0, 271.0
% INFO    : Updated Thermal Rating: on transformer 2019-2017 : Rate B, Rate C - 0.0, 0.0 -> 454.0, 454.0
% INFO    : Updated Thermal Rating: on line 2017-2096 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 2017-2127 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 2018-2093 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2045-2020 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 2055-2020 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on transformer 2022-2021 : Rate B, Rate C - 0.0, 0.0 -> 867.0, 867.0
% INFO    : Updated Thermal Rating: on transformer 2023-2021 : Rate B, Rate C - 0.0, 0.0 -> 319.0, 319.0
% INFO    : Updated Thermal Rating: on transformer 2024-2021 : Rate B, Rate C - 0.0, 0.0 -> 391.0, 391.0
% INFO    : Updated Thermal Rating: on line 2113-2021 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 2022-2040 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2064-2022 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2025-2055 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2067-2025 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2058-2026 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2128-2026 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2027-2090 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2028-2045 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2028-2109 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 2112-2028 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 2030-2106 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2122-2030 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2031-2048 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2031-2087 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2032-2114 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2122-2032 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2129-2033 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2033-5288 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2034-2043 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2046-2034 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2035-2066 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2035-2091 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2036-2055 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 2036-2082 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 2037-2065 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2110-2037 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2081-2038 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2039-2086 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5285-2039 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2039-5455 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2040-2114 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2121-2040 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 2042-2041 : Rate B, Rate C - 0.0, 0.0 -> 95.0, 95.0
% INFO    : Updated Thermal Rating: on line 2041-2058 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2065-2044 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2044-2102 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2063-2046 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2092-2047 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2079-2048 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2049-2061 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2090-2050 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2050-5268 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2080-2051 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2051-2112 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5285-2053 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2053-5362 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 2055-2054 : Rate B, Rate C - 0.0, 0.0 -> 1095.0, 1095.0
% INFO    : Updated Thermal Rating: on transformer 2055-2054 : Rate B, Rate C - 0.0, 0.0 -> 1095.0, 1095.0
% INFO    : Updated Thermal Rating: on transformer 2056-2054 : Rate B, Rate C - 0.0, 0.0 -> 227.0, 227.0
% INFO    : Updated Thermal Rating: on transformer 2057-2054 : Rate B, Rate C - 0.0, 0.0 -> 1001.0, 1001.0
% INFO    : Updated Thermal Rating: on line 2127-2054 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 2054-5236 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 2059-2058 : Rate B, Rate C - 0.0, 0.0 -> 99.0, 99.0
% INFO    : Updated Thermal Rating: on line 2123-2058 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2060-2064 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5136-2060 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 2062-2061 : Rate B, Rate C - 0.0, 0.0 -> 223.0, 223.0
% INFO    : Updated Thermal Rating: on line 2092-2063 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2126-2065 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2073-2066 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2068-2067 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2068-2088 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2069-2072 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2069-5074 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 2071-2070 : Rate B, Rate C - 0.0, 0.0 -> 249.0, 249.0
% INFO    : Updated Thermal Rating: on line 2088-2070 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2070-5237 : Rate B, Rate C - 0.0, 0.0 -> 245.0, 245.0
% INFO    : Updated Thermal Rating: on line 2072-2102 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 2074-2073 : Rate B, Rate C - 0.0, 0.0 -> 144.0, 144.0
% INFO    : Updated Thermal Rating: on transformer 2076-2073 : Rate B, Rate C - 0.0, 0.0 -> 64.0, 64.0
% INFO    : Updated Thermal Rating: on line 2087-2073 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2073-3079 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2075-2074 : Rate B, Rate C - 0.0, 0.0 -> 19.0, 19.0
% INFO    : Updated Thermal Rating: on line 3115-2074 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 2078-2077 : Rate B, Rate C - 0.0, 0.0 -> 189.0, 189.0
% INFO    : Updated Thermal Rating: on line 2077-2110 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 2077-2133 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2086-2080 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2133-2080 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2081-2129 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 2083-2082 : Rate B, Rate C - 0.0, 0.0 -> 91.0, 91.0
% INFO    : Updated Thermal Rating: on transformer 2084-2082 : Rate B, Rate C - 0.0, 0.0 -> 82.0, 82.0
% INFO    : Updated Thermal Rating: on transformer 2085-2082 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 2089-2088 : Rate B, Rate C - 0.0, 0.0 -> 84.0, 84.0
% INFO    : Updated Thermal Rating: on line 2090-2121 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 2094-2093 : Rate B, Rate C - 0.0, 0.0 -> 88.0, 88.0
% INFO    : Updated Thermal Rating: on transformer 2095-2093 : Rate B, Rate C - 0.0, 0.0 -> 164.0, 164.0
% INFO    : Updated Thermal Rating: on transformer 2097-2096 : Rate B, Rate C - 0.0, 0.0 -> 836.0, 836.0
% INFO    : Updated Thermal Rating: on transformer 2099-2096 : Rate B, Rate C - 0.0, 0.0 -> 237.0, 237.0
% INFO    : Updated Thermal Rating: on transformer 2100-2096 : Rate B, Rate C - 0.0, 0.0 -> 386.0, 386.0
% INFO    : Updated Thermal Rating: on transformer 2098-2097 : Rate B, Rate C - 0.0, 0.0 -> 146.0, 146.0
% INFO    : Updated Thermal Rating: on line 2097-3096 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on transformer 2102-2101 : Rate B, Rate C - 0.0, 0.0 -> 1072.0, 1072.0
% INFO    : Updated Thermal Rating: on transformer 2103-2101 : Rate B, Rate C - 0.0, 0.0 -> 542.0, 542.0
% INFO    : Updated Thermal Rating: on transformer 2104-2101 : Rate B, Rate C - 0.0, 0.0 -> 542.0, 542.0
% INFO    : Updated Thermal Rating: on transformer 2105-2101 : Rate B, Rate C - 0.0, 0.0 -> 544.0, 544.0
% INFO    : Updated Thermal Rating: on line 2101-5083 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 2102-2107 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 2124-2106 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2106-2129 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2107-2125 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2130-2108 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5472-2108 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2111-5187 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2111-5472 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 2114-2113 : Rate B, Rate C - 0.0, 0.0 -> 924.0, 924.0
% INFO    : Updated Thermal Rating: on transformer 2115-2113 : Rate B, Rate C - 0.0, 0.0 -> 410.0, 410.0
% INFO    : Updated Thermal Rating: on transformer 2116-2113 : Rate B, Rate C - 0.0, 0.0 -> 402.0, 402.0
% INFO    : Updated Thermal Rating: on transformer 2117-2113 : Rate B, Rate C - 0.0, 0.0 -> 404.0, 404.0
% INFO    : Updated Thermal Rating: on transformer 2118-2113 : Rate B, Rate C - 0.0, 0.0 -> 391.0, 391.0
% INFO    : Updated Thermal Rating: on transformer 2119-2113 : Rate B, Rate C - 0.0, 0.0 -> 389.0, 389.0
% INFO    : Updated Thermal Rating: on transformer 2120-2113 : Rate B, Rate C - 0.0, 0.0 -> 392.0, 392.0
% INFO    : Updated Thermal Rating: on line 5049-2113 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 2113-8126 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5450-2124 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2125-5078 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 2125-5215 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 2126-5220 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 2128-2127 : Rate B, Rate C - 0.0, 0.0 -> 308.0, 308.0
% INFO    : Updated Thermal Rating: on line 2127-5164 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 2129-5141 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 2131-2130 : Rate B, Rate C - 0.0, 0.0 -> 214.0, 214.0
% INFO    : Updated Thermal Rating: on line 2132-2131 : Rate B, Rate C - 0.0, 0.0 -> 24.0, 24.0
% INFO    : Updated Thermal Rating: on line 3021-2131 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 3002-3001 : Rate B, Rate C - 0.0, 0.0 -> 171.0, 171.0
% INFO    : Updated Thermal Rating: on transformer 3002-3001 : Rate B, Rate C - 0.0, 0.0 -> 171.0, 171.0
% INFO    : Updated Thermal Rating: on line 3001-6177 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6285-3001 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 3002-3107 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3004-3003 : Rate B, Rate C - 0.0, 0.0 -> 51.0, 51.0
% INFO    : Updated Thermal Rating: on line 3003-3103 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3141-3003 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3005-3052 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3126-3005 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3006-3049 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3145-3006 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3007-3013 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3007-3137 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3007-3145 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3008-3036 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3140-3008 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 3143-3008 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3009-3024 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3146-3009 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3010-3076 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3093-3010 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3011-3012 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3011-3124 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3012-6226 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3013-3077 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3014-3124 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6212-3014 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3015-3121 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3015-3127 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3015-3128 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3017-3016 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 3016-3083 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 3016-3103 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3016-3131 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3139-3016 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 3019-3018 : Rate B, Rate C - 0.0, 0.0 -> 142.2, 142.2
% INFO    : Updated Thermal Rating: on transformer 3019-3018 : Rate B, Rate C - 0.0, 0.0 -> 142.2, 142.2
% INFO    : Updated Thermal Rating: on transformer 3020-3018 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 3018-3050 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 3018-3058 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 3024-3019 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3114-3019 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 3114-3019 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 3049-3021 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 5397-3021 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3033-3022 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3085-3022 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3049-3023 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3023-3067 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3023-3115 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3035-3025 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3025-3036 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3025-3101 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 3027-3026 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 3028-3026 : Rate B, Rate C - 0.0, 0.0 -> 270.0, 270.0
% INFO    : Updated Thermal Rating: on line 3026-5395 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 3027-3102 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 3147-3029 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 3029-5241 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3030-3072 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 3114-3030 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3054-3031 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3031-3070 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 3031-3140 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3032-3094 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 3099-3032 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 3034-3033 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 3136-3033 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 3035-3066 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3036-3066 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3038-3037 : Rate B, Rate C - 0.0, 0.0 -> 82.0, 82.0
% INFO    : Updated Thermal Rating: on transformer 3039-3037 : Rate B, Rate C - 0.0, 0.0 -> 280.0, 280.0
% INFO    : Updated Thermal Rating: on line 3078-3037 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 3037-3088 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 3038-3080 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3085-3038 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 3072-3040 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3139-3040 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 3042-3041 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on transformer 3043-3041 : Rate B, Rate C - 0.0, 0.0 -> 57.0, 57.0
% INFO    : Updated Thermal Rating: on transformer 3044-3041 : Rate B, Rate C - 0.0, 0.0 -> 112.0, 112.0
% INFO    : Updated Thermal Rating: on transformer 3045-3041 : Rate B, Rate C - 0.0, 0.0 -> 550.0, 550.0
% INFO    : Updated Thermal Rating: on line 3041-3046 : Rate B, Rate C - 0.0, 0.0 -> 820.0, 820.0
% INFO    : Updated Thermal Rating: on line 3041-3058 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 3042-3064 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 3111-3042 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 3047-3046 : Rate B, Rate C - 0.0, 0.0 -> 290.0, 290.0
% INFO    : Updated Thermal Rating: on transformer 3048-3046 : Rate B, Rate C - 0.0, 0.0 -> 1500.0, 1500.0
% INFO    : Updated Thermal Rating: on transformer 3048-3046 : Rate B, Rate C - 0.0, 0.0 -> 1500.0, 1500.0
% INFO    : Updated Thermal Rating: on line 3046-3078 : Rate B, Rate C - 0.0, 0.0 -> 820.0, 820.0
% INFO    : Updated Thermal Rating: on line 3082-3046 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 3047-3064 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 3129-3047 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 3048-5045 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 3048-5045 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 3048-5120 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 3048-5394 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 3051-3050 : Rate B, Rate C - 0.0, 0.0 -> 122.0, 122.0
% INFO    : Updated Thermal Rating: on transformer 3051-3050 : Rate B, Rate C - 0.0, 0.0 -> 122.0, 122.0
% INFO    : Updated Thermal Rating: on line 4014-3050 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 3052-3093 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3052-3107 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3054-3053 : Rate B, Rate C - 0.0, 0.0 -> 103.0, 103.0
% INFO    : Updated Thermal Rating: on transformer 3055-3053 : Rate B, Rate C - 0.0, 0.0 -> 330.0, 330.0
% INFO    : Updated Thermal Rating: on transformer 3056-3053 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on transformer 3057-3053 : Rate B, Rate C - 0.0, 0.0 -> 220.0, 220.0
% INFO    : Updated Thermal Rating: on line 3058-3053 : Rate B, Rate C - 0.0, 0.0 -> 1000.0, 1000.0
% INFO    : Updated Thermal Rating: on line 3082-3053 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 3053-3088 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 3053-3088 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on transformer 3059-3058 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 3060-3058 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on transformer 3061-3058 : Rate B, Rate C - 0.0, 0.0 -> 155.0, 155.0
% INFO    : Updated Thermal Rating: on transformer 3062-3058 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on transformer 3063-3058 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 3059-3111 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 3065-3064 : Rate B, Rate C - 0.0, 0.0 -> 110.0, 110.0
% INFO    : Updated Thermal Rating: on line 3064-3141 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3066-3142 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3068-3067 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 3067-3070 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3067-3094 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3067-3141 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3069-3077 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3069-3140 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3071-3070 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 3070-3131 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3142-3072 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3074-3073 : Rate B, Rate C - 0.0, 0.0 -> 115.0, 115.0
% INFO    : Updated Thermal Rating: on line 3073-3076 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3123-3073 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3073-4002 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3132-3075 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3075-3138 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3077-3099 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 3077-3131 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 3079-3078 : Rate B, Rate C - 0.0, 0.0 -> 166.0, 166.0
% INFO    : Updated Thermal Rating: on transformer 3081-3078 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 3078-3133 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on transformer 3080-3079 : Rate B, Rate C - 0.0, 0.0 -> 90.0, 90.0
% INFO    : Updated Thermal Rating: on line 3134-3079 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 3083-3082 : Rate B, Rate C - 0.0, 0.0 -> 143.8, 143.8
% INFO    : Updated Thermal Rating: on transformer 3084-3082 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 3137-3083 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 3086-3085 : Rate B, Rate C - 0.0, 0.0 -> 77.0, 77.0
% INFO    : Updated Thermal Rating: on transformer 3087-3085 : Rate B, Rate C - 0.0, 0.0 -> 83.0, 83.0
% INFO    : Updated Thermal Rating: on line 3085-3128 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3089-3088 : Rate B, Rate C - 0.0, 0.0 -> 411.0, 411.0
% INFO    : Updated Thermal Rating: on transformer 3092-3088 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 5395-3088 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 5395-3088 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 3090-3089 : Rate B, Rate C - 0.0, 0.0 -> 277.0, 277.0
% INFO    : Updated Thermal Rating: on line 3089-5334 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on transformer 3091-3090 : Rate B, Rate C - 0.0, 0.0 -> 268.0, 268.0
% INFO    : Updated Thermal Rating: on line 3102-3091 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3091-3125 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3095-3094 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 3137-3094 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 3097-3096 : Rate B, Rate C - 0.0, 0.0 -> 162.0, 162.0
% INFO    : Updated Thermal Rating: on transformer 3097-3096 : Rate B, Rate C - 0.0, 0.0 -> 162.0, 162.0
% INFO    : Updated Thermal Rating: on transformer 3098-3096 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 3133-3096 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 3109-3097 : Rate B, Rate C - 0.0, 0.0 -> 340.0, 340.0
% INFO    : Updated Thermal Rating: on line 3099-3100 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 3100-3102 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3125-3100 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3104-3101 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6360-3101 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3105-3104 : Rate B, Rate C - 0.0, 0.0 -> 60.0, 60.0
% INFO    : Updated Thermal Rating: on transformer 3106-3104 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 6156-3104 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3108-3147 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3108-6065 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3110-3109 : Rate B, Rate C - 0.0, 0.0 -> 114.0, 114.0
% INFO    : Updated Thermal Rating: on transformer 3112-3111 : Rate B, Rate C - 0.0, 0.0 -> 90.0, 90.0
% INFO    : Updated Thermal Rating: on transformer 3113-3111 : Rate B, Rate C - 0.0, 0.0 -> 90.0, 90.0
% INFO    : Updated Thermal Rating: on line 3116-3115 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 3117-3116 : Rate B, Rate C - 0.0, 0.0 -> 80.0, 80.0
% INFO    : Updated Thermal Rating: on transformer 3118-3116 : Rate B, Rate C - 0.0, 0.0 -> 139.0, 139.0
% INFO    : Updated Thermal Rating: on line 3116-3136 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 3120-3119 : Rate B, Rate C - 0.0, 0.0 -> 46.0, 46.0
% INFO    : Updated Thermal Rating: on line 4002-3119 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4188-3119 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3122-3121 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 3121-3129 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3121-3145 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3126-3123 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6286-3124 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 3126-6059 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3141-3127 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 3132-3144 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 3134-3133 : Rate B, Rate C - 0.0, 0.0 -> 83.0, 83.0
% INFO    : Updated Thermal Rating: on line 3135-3134 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on transformer 3136-3135 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 3138-3142 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 3138-3146 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 3144-3143 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4003-4040 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4103-4003 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4103-4003 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4128-4003 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4005-4004 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 4014-4004 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 4113-4004 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 4022-4005 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4114-4005 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4006-4011 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4006-4197 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4007-4027 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4007-4034 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4007-4122 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4008-6112 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6155-4008 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4008-6346 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 4010-4009 : Rate B, Rate C - 0.0, 0.0 -> 131.0, 131.0
% INFO    : Updated Thermal Rating: on transformer 4010-4009 : Rate B, Rate C - 0.0, 0.0 -> 131.0, 131.0
% INFO    : Updated Thermal Rating: on line 4152-4009 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4152-4009 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4165-4009 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4165-4009 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4011-4185 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4034-4012 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4012-4103 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4012-4121 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4012-4171 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4013-4089 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4107-4013 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4013-4122 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 4015-4014 : Rate B, Rate C - 0.0, 0.0 -> 321.0, 321.0
% INFO    : Updated Thermal Rating: on transformer 4015-4014 : Rate B, Rate C - 0.0, 0.0 -> 321.0, 321.0
% INFO    : Updated Thermal Rating: on line 4014-4131 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 4188-4015 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4016-4023 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4117-4016 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4081-4017 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4081-4017 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4017-4087 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4017-4123 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4018-4037 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4149-4018 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4019-4067 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4019-4067 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4019-4121 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4051-4020 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4051-4020 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4020-4123 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4150-4020 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4150-4020 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4089-4021 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4021-4167 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4187-4022 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6112-4023 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 4025-4024 : Rate B, Rate C - 0.0, 0.0 -> 260.0, 260.0
% INFO    : Updated Thermal Rating: on transformer 4026-4024 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on transformer 4026-4024 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on line 4131-4024 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 6263-4024 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 4025-4117 : Rate B, Rate C - 0.0, 0.0 -> 260.0, 260.0
% INFO    : Updated Thermal Rating: on line 4027-4088 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4027-4088 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4029-4028 : Rate B, Rate C - 0.0, 0.0 -> 148.8, 148.8
% INFO    : Updated Thermal Rating: on transformer 4029-4028 : Rate B, Rate C - 0.0, 0.0 -> 148.8, 148.8
% INFO    : Updated Thermal Rating: on transformer 4030-4028 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on transformer 4030-4028 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on transformer 4030-4028 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4028-7043 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 4028-7274 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4028-7274 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4029-6253 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7275-4029 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4031-4043 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4147-4031 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4051-4032 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4141-4032 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4033-4101 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 4033-4147 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4033-4147 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4033-4190 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4034-4154 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4064-4035 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4035-4150 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4132-4036 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4036-4189 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4037-4054 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4099-4037 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4054-4038 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4038-4125 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4038-4178 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 4040-4039 : Rate B, Rate C - 0.0, 0.0 -> 384.0, 384.0
% INFO    : Updated Thermal Rating: on transformer 4040-4039 : Rate B, Rate C - 0.0, 0.0 -> 384.0, 384.0
% INFO    : Updated Thermal Rating: on line 4073-4039 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4073-4039 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4039-4151 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4039-4151 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4039-4151 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4074-4040 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4074-4040 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4074-4040 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4079-4040 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 4079-4040 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 4079-4040 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on transformer 4042-4041 : Rate B, Rate C - 0.0, 0.0 -> 442.0, 442.0
% INFO    : Updated Thermal Rating: on transformer 4042-4041 : Rate B, Rate C - 0.0, 0.0 -> 442.0, 442.0
% INFO    : Updated Thermal Rating: on transformer 4042-4041 : Rate B, Rate C - 0.0, 0.0 -> 442.0, 442.0
% INFO    : Updated Thermal Rating: on line 4073-4041 : Rate B, Rate C - 0.0, 0.0 -> 820.0, 820.0
% INFO    : Updated Thermal Rating: on line 4073-4041 : Rate B, Rate C - 0.0, 0.0 -> 820.0, 820.0
% INFO    : Updated Thermal Rating: on line 4088-4042 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4088-4042 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4107-4042 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4107-4042 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4043-4119 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 4045-4044 : Rate B, Rate C - 0.0, 0.0 -> 120.0, 120.0
% INFO    : Updated Thermal Rating: on transformer 4046-4044 : Rate B, Rate C - 0.0, 0.0 -> 40.0, 40.0
% INFO    : Updated Thermal Rating: on transformer 4047-4044 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4044-4119 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4185-4044 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4048-4154 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4048-4155 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4048-4155 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4050-4049 : Rate B, Rate C - 0.0, 0.0 -> 130.0, 130.0
% INFO    : Updated Thermal Rating: on transformer 4050-4049 : Rate B, Rate C - 0.0, 0.0 -> 130.0, 130.0
% INFO    : Updated Thermal Rating: on line 4086-4049 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4049-4194 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4049-4194 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4052-4051 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 4127-4051 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4053-4152 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4053-4152 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4053-4191 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4053-4191 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4055-4078 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4055-4078 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4055-4109 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4055-4145 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4055-4145 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4057-4056 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on transformer 4058-4056 : Rate B, Rate C - 0.0, 0.0 -> 185.0, 185.0
% INFO    : Updated Thermal Rating: on transformer 4059-4056 : Rate B, Rate C - 0.0, 0.0 -> 185.0, 185.0
% INFO    : Updated Thermal Rating: on transformer 4060-4056 : Rate B, Rate C - 0.0, 0.0 -> 185.0, 185.0
% INFO    : Updated Thermal Rating: on transformer 4061-4056 : Rate B, Rate C - 0.0, 0.0 -> 259.0, 259.0
% INFO    : Updated Thermal Rating: on transformer 4062-4056 : Rate B, Rate C - 0.0, 0.0 -> 264.0, 264.0
% INFO    : Updated Thermal Rating: on transformer 4063-4056 : Rate B, Rate C - 0.0, 0.0 -> 260.0, 260.0
% INFO    : Updated Thermal Rating: on line 4056-4158 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4056-4181 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 4108-4057 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4108-4057 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4057-4145 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4057-4145 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4065-4064 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 4069-4064 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4064-4099 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4064-4099 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4064-4104 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4064-4104 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4066-4068 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4066-4107 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4066-4107 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4111-4067 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 4194-4067 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 4194-4067 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 4194-4067 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 4068-4103 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4068-4186 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4069-4072 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 4071-4070 : Rate B, Rate C - 0.0, 0.0 -> 353.0, 353.0
% INFO    : Updated Thermal Rating: on transformer 4071-4070 : Rate B, Rate C - 0.0, 0.0 -> 353.0, 353.0
% INFO    : Updated Thermal Rating: on line 4070-4183 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 4070-4192 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4070-4192 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4106-4071 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4072-4156 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4072-4168 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4072-4168 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4074-4073 : Rate B, Rate C - 0.0, 0.0 -> 397.0, 397.0
% INFO    : Updated Thermal Rating: on transformer 4074-4073 : Rate B, Rate C - 0.0, 0.0 -> 397.0, 397.0
% INFO    : Updated Thermal Rating: on transformer 4075-4073 : Rate B, Rate C - 0.0, 0.0 -> 220.0, 220.0
% INFO    : Updated Thermal Rating: on transformer 4076-4073 : Rate B, Rate C - 0.0, 0.0 -> 220.0, 220.0
% INFO    : Updated Thermal Rating: on transformer 4077-4073 : Rate B, Rate C - 0.0, 0.0 -> 220.0, 220.0
% INFO    : Updated Thermal Rating: on line 4146-4073 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 4073-4183 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4192-4073 : Rate B, Rate C - 0.0, 0.0 -> 820.0, 820.0
% INFO    : Updated Thermal Rating: on line 4155-4074 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4120-4078 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4078-4180 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4079-4157 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4079-4157 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 4081-4080 : Rate B, Rate C - 0.0, 0.0 -> 171.0, 171.0
% INFO    : Updated Thermal Rating: on transformer 4081-4080 : Rate B, Rate C - 0.0, 0.0 -> 171.0, 171.0
% INFO    : Updated Thermal Rating: on transformer 4082-4080 : Rate B, Rate C - 0.0, 0.0 -> 342.0, 342.0
% INFO    : Updated Thermal Rating: on transformer 4083-4080 : Rate B, Rate C - 0.0, 0.0 -> 342.0, 342.0
% INFO    : Updated Thermal Rating: on transformer 4084-4080 : Rate B, Rate C - 0.0, 0.0 -> 338.0, 338.0
% INFO    : Updated Thermal Rating: on transformer 4085-4080 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on line 4140-4080 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4080-4151 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4080-4181 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 4183-4080 : Rate B, Rate C - 0.0, 0.0 -> 820.0, 820.0
% INFO    : Updated Thermal Rating: on line 4086-4106 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4110-4086 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4156-4087 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4090-4089 : Rate B, Rate C - 0.0, 0.0 -> 28.0, 28.0
% INFO    : Updated Thermal Rating: on transformer 4091-4089 : Rate B, Rate C - 0.0, 0.0 -> 37.0, 37.0
% INFO    : Updated Thermal Rating: on transformer 4092-4089 : Rate B, Rate C - 0.0, 0.0 -> 48.0, 48.0
% INFO    : Updated Thermal Rating: on transformer 4093-4089 : Rate B, Rate C - 0.0, 0.0 -> 40.0, 40.0
% INFO    : Updated Thermal Rating: on transformer 4094-4089 : Rate B, Rate C - 0.0, 0.0 -> 40.0, 40.0
% INFO    : Updated Thermal Rating: on transformer 4095-4089 : Rate B, Rate C - 0.0, 0.0 -> 40.0, 40.0
% INFO    : Updated Thermal Rating: on transformer 4096-4089 : Rate B, Rate C - 0.0, 0.0 -> 40.0, 40.0
% INFO    : Updated Thermal Rating: on transformer 4097-4089 : Rate B, Rate C - 0.0, 0.0 -> 40.0, 40.0
% INFO    : Updated Thermal Rating: on transformer 4098-4089 : Rate B, Rate C - 0.0, 0.0 -> 40.0, 40.0
% INFO    : Updated Thermal Rating: on line 4089-4194 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4169-4099 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4169-4099 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4100-4120 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4150-4100 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4150-4100 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4168-4100 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4168-4100 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4168-4100 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4175-4101 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4197-4101 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4126-4102 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 4126-4102 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 4102-4171 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4102-4171 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 4105-4104 : Rate B, Rate C - 0.0, 0.0 -> 128.0, 128.0
% INFO    : Updated Thermal Rating: on transformer 4105-4104 : Rate B, Rate C - 0.0, 0.0 -> 128.0, 128.0
% INFO    : Updated Thermal Rating: on line 4145-4104 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4170-4108 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4109-4156 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4110-4171 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4186-4111 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4124-4112 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4124-4112 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4112-4141 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4112-4141 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4114-4113 : Rate B, Rate C - 0.0, 0.0 -> 387.0, 387.0
% INFO    : Updated Thermal Rating: on transformer 4115-4113 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on transformer 4116-4113 : Rate B, Rate C - 0.0, 0.0 -> 180.0, 180.0
% INFO    : Updated Thermal Rating: on line 4146-4113 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 4190-4114 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4190-4114 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4117-4172 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4139-4118 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4148-4118 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4164-4119 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4122-4157 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4122-4157 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4123-4180 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4128-4124 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4128-4124 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6264-4125 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4193-4126 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4193-4126 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4193-4126 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4144-4127 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4129-4130 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4129-4176 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4130-4179 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 4132-4131 : Rate B, Rate C - 0.0, 0.0 -> 246.6, 246.6
% INFO    : Updated Thermal Rating: on transformer 4132-4131 : Rate B, Rate C - 0.0, 0.0 -> 246.6, 246.6
% INFO    : Updated Thermal Rating: on transformer 4133-4131 : Rate B, Rate C - 0.0, 0.0 -> 101.0, 101.0
% INFO    : Updated Thermal Rating: on transformer 4134-4131 : Rate B, Rate C - 0.0, 0.0 -> 103.0, 103.0
% INFO    : Updated Thermal Rating: on transformer 4135-4131 : Rate B, Rate C - 0.0, 0.0 -> 103.0, 103.0
% INFO    : Updated Thermal Rating: on transformer 4136-4131 : Rate B, Rate C - 0.0, 0.0 -> 105.0, 105.0
% INFO    : Updated Thermal Rating: on transformer 4137-4131 : Rate B, Rate C - 0.0, 0.0 -> 140.0, 140.0
% INFO    : Updated Thermal Rating: on transformer 4138-4131 : Rate B, Rate C - 0.0, 0.0 -> 135.0, 135.0
% INFO    : Updated Thermal Rating: on line 4131-6308 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 4132-4143 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6357-4132 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4139-4144 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4139-4169 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 4141-4140 : Rate B, Rate C - 0.0, 0.0 -> 428.0, 428.0
% INFO    : Updated Thermal Rating: on transformer 4142-4140 : Rate B, Rate C - 0.0, 0.0 -> 168.0, 168.0
% INFO    : Updated Thermal Rating: on line 4140-4151 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 4140-4196 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 4141-4165 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4189-4143 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 4147-4146 : Rate B, Rate C - 0.0, 0.0 -> 459.0, 459.0
% INFO    : Updated Thermal Rating: on line 4146-4196 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4146-4196 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4148-4179 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 4173-4149 : Rate B, Rate C - 0.0, 0.0 -> 170.0, 170.0
% INFO    : Updated Thermal Rating: on line 4149-4182 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4152-4151 : Rate B, Rate C - 0.0, 0.0 -> 78.0, 78.0
% INFO    : Updated Thermal Rating: on transformer 4152-4151 : Rate B, Rate C - 0.0, 0.0 -> 78.0, 78.0
% INFO    : Updated Thermal Rating: on transformer 4153-4151 : Rate B, Rate C - 0.0, 0.0 -> 381.0, 381.0
% INFO    : Updated Thermal Rating: on line 4151-4158 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 4164-4155 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 4159-4158 : Rate B, Rate C - 0.0, 0.0 -> 620.0, 620.0
% INFO    : Updated Thermal Rating: on transformer 4159-4158 : Rate B, Rate C - 0.0, 0.0 -> 620.0, 620.0
% INFO    : Updated Thermal Rating: on transformer 4160-4158 : Rate B, Rate C - 0.0, 0.0 -> 298.0, 298.0
% INFO    : Updated Thermal Rating: on transformer 4161-4158 : Rate B, Rate C - 0.0, 0.0 -> 296.0, 296.0
% INFO    : Updated Thermal Rating: on transformer 4162-4158 : Rate B, Rate C - 0.0, 0.0 -> 293.0, 293.0
% INFO    : Updated Thermal Rating: on transformer 4163-4158 : Rate B, Rate C - 0.0, 0.0 -> 74.0, 74.0
% INFO    : Updated Thermal Rating: on line 4159-4168 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4159-4168 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4159-4168 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4159-4168 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 4166-4165 : Rate B, Rate C - 0.0, 0.0 -> 132.0, 132.0
% INFO    : Updated Thermal Rating: on transformer 4166-4165 : Rate B, Rate C - 0.0, 0.0 -> 132.0, 132.0
% INFO    : Updated Thermal Rating: on line 4186-4167 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4180-4170 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6221-4172 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4172-6346 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7030-4173 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6015-4174 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6276-4174 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 4176-4175 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 4177-4176 : Rate B, Rate C - 0.0, 0.0 -> 115.0, 115.0
% INFO    : Updated Thermal Rating: on transformer 4177-4176 : Rate B, Rate C - 0.0, 0.0 -> 115.0, 115.0
% INFO    : Updated Thermal Rating: on line 4178-6253 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 4182-4181 : Rate B, Rate C - 0.0, 0.0 -> 169.0, 169.0
% INFO    : Updated Thermal Rating: on line 7274-4181 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on transformer 4184-4183 : Rate B, Rate C - 0.0, 0.0 -> 400.0, 400.0
% INFO    : Updated Thermal Rating: on line 4191-4184 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4191-4184 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 4184-4194 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4184-4194 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 4187-4189 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 4193-4192 : Rate B, Rate C - 0.0, 0.0 -> 438.0, 438.0
% INFO    : Updated Thermal Rating: on transformer 4193-4192 : Rate B, Rate C - 0.0, 0.0 -> 438.0, 438.0
% INFO    : Updated Thermal Rating: on transformer 4193-4192 : Rate B, Rate C - 0.0, 0.0 -> 438.0, 438.0
% INFO    : Updated Thermal Rating: on transformer 4196-4195 : Rate B, Rate C - 0.0, 0.0 -> 1233.0, 1233.0
% INFO    : Updated Thermal Rating: on line 4195-6239 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 4197-4196 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 5003-5181 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5213-5003 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5003-5436 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5004-5426 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5476-5004 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5133-5005 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5005-5435 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5006-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5006-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5006-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5289-5006 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5289-5006 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5006-5294 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5007-5012 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5165-5007 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5134-5008 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5347-5008 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5396-5008 : Rate B, Rate C - 0.0, 0.0 -> 400.0, 400.0
% INFO    : Updated Thermal Rating: on line 5294-5009 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5311-5009 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5482-5009 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5010-5096 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5010-5096 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5386-5010 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5386-5010 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5011-5054 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 8084-5011 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5012-5017 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5013-5101 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5156-5013 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5013-5226 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5014-5455 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5016-5015 : Rate B, Rate C - 0.0, 0.0 -> 1206.0, 1206.0
% INFO    : Updated Thermal Rating: on transformer 5016-5015 : Rate B, Rate C - 0.0, 0.0 -> 1206.0, 1206.0
% INFO    : Updated Thermal Rating: on line 5063-5015 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5015-5164 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5361-5015 : Rate B, Rate C - 0.0, 0.0 -> 4352.0, 4352.0
% INFO    : Updated Thermal Rating: on line 5015-5479 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5265-5016 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5265-5016 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5265-5016 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5420-5016 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5420-5016 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5218-5017 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5017-5315 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5019-5018 : Rate B, Rate C - 0.0, 0.0 -> 590.0, 590.0
% INFO    : Updated Thermal Rating: on transformer 5020-5018 : Rate B, Rate C - 0.0, 0.0 -> 557.0, 557.0
% INFO    : Updated Thermal Rating: on line 5055-5018 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5018-5236 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5018-5236 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5018-5413 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5019-5176 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5022-5021 : Rate B, Rate C - 0.0, 0.0 -> 1375.0, 1375.0
% INFO    : Updated Thermal Rating: on transformer 5022-5021 : Rate B, Rate C - 0.0, 0.0 -> 1375.0, 1375.0
% INFO    : Updated Thermal Rating: on transformer 5023-5021 : Rate B, Rate C - 0.0, 0.0 -> 245.0, 245.0
% INFO    : Updated Thermal Rating: on line 5021-5401 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5021-5413 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5479-5021 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5249-5022 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5249-5022 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5306-5022 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5306-5022 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5022-5441 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5022-5441 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5140-5024 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5024-5182 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5452-5024 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5453-5025 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5453-5025 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5025-5473 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5025-5473 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5026-5104 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5026-5104 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5026-5375 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5027-5098 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5027-5469 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5027-5469 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5027-5481 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5097-5028 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5097-5028 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5028-5233 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5028-5478 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5029-5142 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5461-5029 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5312-5030 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5030-5430 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5031-5296 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5408-5031 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5032-5090 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5214-5032 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5032-5228 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5032-5228 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5329-5032 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5034-5033 : Rate B, Rate C - 0.0, 0.0 -> 1209.0, 1209.0
% INFO    : Updated Thermal Rating: on transformer 5035-5033 : Rate B, Rate C - 0.0, 0.0 -> 243.0, 243.0
% INFO    : Updated Thermal Rating: on transformer 5036-5033 : Rate B, Rate C - 0.0, 0.0 -> 255.0, 255.0
% INFO    : Updated Thermal Rating: on transformer 5037-5033 : Rate B, Rate C - 0.0, 0.0 -> 985.0, 985.0
% INFO    : Updated Thermal Rating: on transformer 5038-5033 : Rate B, Rate C - 0.0, 0.0 -> 989.0, 989.0
% INFO    : Updated Thermal Rating: on transformer 5039-5033 : Rate B, Rate C - 0.0, 0.0 -> 994.0, 994.0
% INFO    : Updated Thermal Rating: on transformer 5040-5033 : Rate B, Rate C - 0.0, 0.0 -> 993.0, 993.0
% INFO    : Updated Thermal Rating: on transformer 5041-5033 : Rate B, Rate C - 0.0, 0.0 -> 1001.0, 1001.0
% INFO    : Updated Thermal Rating: on transformer 5042-5033 : Rate B, Rate C - 0.0, 0.0 -> 988.0, 988.0
% INFO    : Updated Thermal Rating: on line 5033-5047 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5033-5350 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5033-5384 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5034-5313 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5034-5313 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5034-5313 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5371-5034 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5043-5152 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5043-5284 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5044-5153 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5044-5153 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5185-5044 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5185-5044 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on transformer 5046-5045 : Rate B, Rate C - 0.0, 0.0 -> 550.0, 550.0
% INFO    : Updated Thermal Rating: on line 5045-5120 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5260-5045 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 5413-5045 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5286-5046 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5048-5047 : Rate B, Rate C - 0.0, 0.0 -> 1354.0, 1354.0
% INFO    : Updated Thermal Rating: on line 5047-5179 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5047-5260 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 5047-5444 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5480-5048 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5480-5048 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5480-5048 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5480-5048 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on transformer 5050-5049 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on transformer 5051-5049 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on transformer 5052-5049 : Rate B, Rate C - 0.0, 0.0 -> 308.0, 308.0
% INFO    : Updated Thermal Rating: on line 5049-5304 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 5049-5350 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 5049-8074 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 8126-5049 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5454-5050 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5454-5050 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5052-8038 : Rate B, Rate C - 0.0, 0.0 -> 186.0, 186.0
% INFO    : Updated Thermal Rating: on line 5052-8124 : Rate B, Rate C - 0.0, 0.0 -> 186.0, 186.0
% INFO    : Updated Thermal Rating: on line 5173-5053 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5173-5053 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5053-5357 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5053-5357 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5054-5223 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5056-5055 : Rate B, Rate C - 0.0, 0.0 -> 913.0, 913.0
% INFO    : Updated Thermal Rating: on transformer 5057-5055 : Rate B, Rate C - 0.0, 0.0 -> 1036.0, 1036.0
% INFO    : Updated Thermal Rating: on transformer 5058-5055 : Rate B, Rate C - 0.0, 0.0 -> 1023.0, 1023.0
% INFO    : Updated Thermal Rating: on line 5055-5196 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5187-5056 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5197-5056 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5060-5059 : Rate B, Rate C - 0.0, 0.0 -> 151.0, 151.0
% INFO    : Updated Thermal Rating: on line 5059-5426 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 8148-5059 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5061-5060 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 5060-8065 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 5062-5061 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on transformer 5064-5063 : Rate B, Rate C - 0.0, 0.0 -> 1277.0, 1277.0
% INFO    : Updated Thermal Rating: on transformer 5064-5063 : Rate B, Rate C - 0.0, 0.0 -> 1277.0, 1277.0
% INFO    : Updated Thermal Rating: on transformer 5065-5063 : Rate B, Rate C - 0.0, 0.0 -> 290.0, 290.0
% INFO    : Updated Thermal Rating: on transformer 5066-5063 : Rate B, Rate C - 0.0, 0.0 -> 213.0, 213.0
% INFO    : Updated Thermal Rating: on transformer 5067-5063 : Rate B, Rate C - 0.0, 0.0 -> 1078.0, 1078.0
% INFO    : Updated Thermal Rating: on transformer 5068-5063 : Rate B, Rate C - 0.0, 0.0 -> 1073.0, 1073.0
% INFO    : Updated Thermal Rating: on transformer 5069-5063 : Rate B, Rate C - 0.0, 0.0 -> 1079.0, 1079.0
% INFO    : Updated Thermal Rating: on line 5063-5304 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5322-5063 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 5063-5401 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5064-5125 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5064-5125 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5064-5125 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5064-5125 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5143-5064 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5143-5064 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5143-5064 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5070-5128 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5425-5070 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5138-5071 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5071-5359 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5103-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5103-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5103-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5103-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5103-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5116-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5116-5072 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5121-5073 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5484-5073 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5074-5147 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5074-5331 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5075-5267 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5075-5377 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5077-5076 : Rate B, Rate C - 0.0, 0.0 -> 260.0, 260.0
% INFO    : Updated Thermal Rating: on line 5227-5076 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 8108-5077 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 5160-5078 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5079-5138 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5079-5138 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5378-5079 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5142-5080 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5080-5328 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5081-5163 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5221-5081 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5081-5377 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 5082-5086 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5082-5330 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5082-5440 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on transformer 5084-5083 : Rate B, Rate C - 0.0, 0.0 -> 1295.0, 1295.0
% INFO    : Updated Thermal Rating: on line 5083-5295 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5083-5322 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5083-5464 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5357-5084 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5357-5084 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5357-5084 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5157-5085 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5085-5468 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5086-5177 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5086-5210 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5086-5447 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5257-5087 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5087-5345 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5087-5348 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5089-5088 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 5088-5290 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5088-5393 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5090-5122 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5090-5230 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5090-5311 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5171-5091 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5091-5257 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5092-5186 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5453-5092 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5475-5092 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5093-5291 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5332-5093 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5093-5434 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5093-5434 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5094-5381 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5485-5094 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5277-5095 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5341-5095 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5305-5096 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5305-5096 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5305-5096 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5096-5412 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5097-5125 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5097-5125 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5098-5453 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5098-5475 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5099-5195 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5099-5339 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5229-5100 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5229-5100 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5250-5100 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5250-5100 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5250-5100 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5100-5352 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5100-5352 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5231-5101 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5103-5102 : Rate B, Rate C - 0.0, 0.0 -> 1345.0, 1345.0
% INFO    : Updated Thermal Rating: on transformer 5103-5102 : Rate B, Rate C - 0.0, 0.0 -> 1345.0, 1345.0
% INFO    : Updated Thermal Rating: on line 5102-5304 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 5384-5102 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5464-5102 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5103-5130 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5103-5130 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5104-5199 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5447-5104 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5447-5104 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5104-5480 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5104-5480 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5104-5480 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5104-5480 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on transformer 5106-5105 : Rate B, Rate C - 0.0, 0.0 -> 82.0, 82.0
% INFO    : Updated Thermal Rating: on transformer 5107-5105 : Rate B, Rate C - 0.0, 0.0 -> 75.0, 75.0
% INFO    : Updated Thermal Rating: on line 5105-5148 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5105-5253 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5105-5422 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5108-5266 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5108-5266 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5108-5353 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5108-5353 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5449-5108 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5449-5108 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5449-5108 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5274-5109 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5109-5333 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5176-5110 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5110-5200 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5203-5111 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5111-5289 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5111-5289 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5111-5372 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5112-5133 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5191-5112 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5112-5246 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5286-5112 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 5113-5195 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5113-5218 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5220-5113 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5219-5114 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5114-5222 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5227-5114 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5115-5421 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5454-5115 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5116-5224 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5116-5224 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5117-5216 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5117-5409 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5334-5118 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5347-5118 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5118-5456 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5119-5205 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5337-5119 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5121-5120 : Rate B, Rate C - 0.0, 0.0 -> 298.0, 298.0
% INFO    : Updated Thermal Rating: on line 5120-5239 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5122-5252 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5122-5308 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5124-5123 : Rate B, Rate C - 0.0, 0.0 -> 214.0, 214.0
% INFO    : Updated Thermal Rating: on line 5159-5123 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 8157-5124 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 5125-5330 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5125-5330 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5126-5252 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5126-5309 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5126-5386 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5191-5127 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5127-5231 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5314-5127 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5128-5214 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5128-5467 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5226-5129 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5129-5240 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5173-5130 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5173-5130 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on transformer 5132-5131 : Rate B, Rate C - 0.0, 0.0 -> 981.0, 981.0
% INFO    : Updated Thermal Rating: on line 5131-5279 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5131-5410 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5131-6107 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5163-5132 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5155-5134 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5155-5135 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5169-5135 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5135-5264 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5136-5288 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5138-5137 : Rate B, Rate C - 0.0, 0.0 -> 945.0, 945.0
% INFO    : Updated Thermal Rating: on line 5137-5388 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5137-5451 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5139-5183 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5139-5233 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5344-5139 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5140-5466 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5141-5408 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5142-5466 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5143-5216 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5428-5143 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5428-5143 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5144-5314 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5389-5144 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5145-5251 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5145-5251 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5145-5323 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5145-5323 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5145-5323 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5146-5149 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5146-5152 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5146-5152 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5336-5146 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5336-5146 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5336-5146 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5146-5412 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5147-5188 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5147-5224 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5148-5335 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5148-5457 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5463-5148 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5294-5149 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5149-5309 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5197-5150 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5150-5432 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5154-5151 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5191-5151 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5407-5151 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5181-5152 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5181-5152 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5205-5153 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5205-5153 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5154-5247 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5290-5154 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5456-5156 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5157-5194 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5333-5157 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5333-5157 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5316-5158 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5316-5158 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5374-5158 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on line 5374-5158 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on line 5271-5159 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5165-5160 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5161-5181 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5161-5272 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5316-5161 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5161-5356 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5162-5211 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5162-5437 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5163-5235 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5165-5164 : Rate B, Rate C - 0.0, 0.0 -> 1379.0, 1379.0
% INFO    : Updated Thermal Rating: on transformer 5166-5164 : Rate B, Rate C - 0.0, 0.0 -> 579.0, 579.0
% INFO    : Updated Thermal Rating: on transformer 5167-5164 : Rate B, Rate C - 0.0, 0.0 -> 215.0, 215.0
% INFO    : Updated Thermal Rating: on line 5164-5204 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5164-5464 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5175-5165 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5175-5165 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5175-5165 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5168-5203 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5168-5245 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5168-5311 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5170-5169 : Rate B, Rate C - 0.0, 0.0 -> 222.0, 222.0
% INFO    : Updated Thermal Rating: on line 5471-5169 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5171-5174 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5306-5172 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5430-5172 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5173-5203 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5474-5174 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5195-5175 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5175-5370 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5175-5370 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5177-5186 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5177-5186 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5177-5287 : Rate B, Rate C - 0.0, 0.0 -> 360.0, 360.0
% INFO    : Updated Thermal Rating: on line 5258-5178 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5308-5178 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5178-5354 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5180-5179 : Rate B, Rate C - 0.0, 0.0 -> 946.0, 946.0
% INFO    : Updated Thermal Rating: on line 5358-5179 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5179-5380 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5179-8043 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5179-8057 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5180-5485 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5182-5314 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5183-5224 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5184-5373 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5387-5184 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5185-5218 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5434-5185 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5434-5185 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5186-5355 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5186-5355 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5188-5203 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5188-5234 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5188-5253 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5189-5230 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5189-5272 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5189-5352 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5189-5352 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5190-5255 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5190-5264 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5190-5430 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5191-5407 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5193-5192 : Rate B, Rate C - 0.0, 0.0 -> 890.0, 890.0
% INFO    : Updated Thermal Rating: on line 5192-5279 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6316-5193 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5194-5330 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5194-5376 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5194-5462 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5197-5196 : Rate B, Rate C - 0.0, 0.0 -> 305.0, 305.0
% INFO    : Updated Thermal Rating: on transformer 5198-5196 : Rate B, Rate C - 0.0, 0.0 -> 594.0, 594.0
% INFO    : Updated Thermal Rating: on line 5196-5204 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5337-5197 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5199-5375 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5199-5438 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5255-5200 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5276-5201 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5327-5201 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5202-5381 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5426-5202 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5205-5204 : Rate B, Rate C - 0.0, 0.0 -> 1134.0, 1134.0
% INFO    : Updated Thermal Rating: on transformer 5206-5204 : Rate B, Rate C - 0.0, 0.0 -> 903.0, 903.0
% INFO    : Updated Thermal Rating: on transformer 5207-5204 : Rate B, Rate C - 0.0, 0.0 -> 915.0, 915.0
% INFO    : Updated Thermal Rating: on transformer 5208-5204 : Rate B, Rate C - 0.0, 0.0 -> 913.0, 913.0
% INFO    : Updated Thermal Rating: on line 5361-5204 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5204-5413 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5209-5246 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5247-5209 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5210-5233 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5210-5428 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5211-5275 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5211-5327 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5212-5256 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5333-5212 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5213-5250 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5214-5229 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5468-5214 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5215-5277 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5216-5442 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5216-5443 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5217-5310 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5217-5310 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5217-5433 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5483-5217 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5483-5217 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5219-5371 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5221-5411 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5222-5426 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5222-5426 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5223-5275 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5307-5224 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5225-5259 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5421-5225 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5227-5354 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5313-5228 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5313-5228 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5313-5228 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5349-5228 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5229-5309 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5230-5478 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5286-5231 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5232-5251 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5440-5232 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 5232-5442 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5233-5339 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5234-5296 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5234-5296 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5235-5271 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5411-5235 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5237-5236 : Rate B, Rate C - 0.0, 0.0 -> 287.0, 287.0
% INFO    : Updated Thermal Rating: on transformer 5238-5236 : Rate B, Rate C - 0.0, 0.0 -> 826.0, 826.0
% INFO    : Updated Thermal Rating: on line 5236-5394 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 5240-5239 : Rate B, Rate C - 0.0, 0.0 -> 477.0, 477.0
% INFO    : Updated Thermal Rating: on transformer 5243-5239 : Rate B, Rate C - 0.0, 0.0 -> 584.0, 584.0
% INFO    : Updated Thermal Rating: on line 5451-5239 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5239-6210 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 5241-5240 : Rate B, Rate C - 0.0, 0.0 -> 204.0, 204.0
% INFO    : Updated Thermal Rating: on line 5242-5241 : Rate B, Rate C - 0.0, 0.0 -> 24.0, 24.0
% INFO    : Updated Thermal Rating: on line 5244-5306 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5244-5442 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5245-5254 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5245-5339 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5261-5246 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5248-5428 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5248-5457 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5248-5483 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5292-5249 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5292-5249 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5250-5385 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on line 5250-5385 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on line 5250-5385 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on line 5250-5385 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on line 5251-5478 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5251-5478 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5252-5340 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5252-5436 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5370-5253 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5370-5253 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5254-5332 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5254-5420 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5254-5420 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5254-5457 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5257-5256 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5256-5427 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5439-5256 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5308-5258 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5259-5412 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5261-5260 : Rate B, Rate C - 0.0, 0.0 -> 375.0, 375.0
% INFO    : Updated Thermal Rating: on transformer 5262-5260 : Rate B, Rate C - 0.0, 0.0 -> 1450.0, 1450.0
% INFO    : Updated Thermal Rating: on transformer 5263-5260 : Rate B, Rate C - 0.0, 0.0 -> 1450.0, 1450.0
% INFO    : Updated Thermal Rating: on line 5317-5260 : Rate B, Rate C - 0.0, 0.0 -> 4352.0, 4352.0
% INFO    : Updated Thermal Rating: on line 5264-5471 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5483-5265 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5483-5265 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5483-5265 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5287-5266 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5267-5466 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5470-5267 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5268-5288 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5427-5269 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5445-5269 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5445-5269 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5270-5389 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5270-5437 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5270-5474 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5271-5390 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5467-5272 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5273-5339 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5273-5422 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5274-5329 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5274-5374 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5275-5476 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5359-5276 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5277-5315 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5280-5278 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5390-5278 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5280-5279 : Rate B, Rate C - 0.0, 0.0 -> 1112.0, 1112.0
% INFO    : Updated Thermal Rating: on transformer 5281-5279 : Rate B, Rate C - 0.0, 0.0 -> 942.0, 942.0
% INFO    : Updated Thermal Rating: on transformer 5282-5279 : Rate B, Rate C - 0.0, 0.0 -> 940.0, 940.0
% INFO    : Updated Thermal Rating: on transformer 5283-5279 : Rate B, Rate C - 0.0, 0.0 -> 935.0, 935.0
% INFO    : Updated Thermal Rating: on line 5279-5358 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5280-5461 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5284-5454 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5289-5436 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5289-5436 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5290-5345 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5291-5292 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5429-5291 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5291-5438 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5292-5312 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5293-5338 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5293-5338 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5293-5402 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5293-5402 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on transformer 5296-5295 : Rate B, Rate C - 0.0, 0.0 -> 1233.0, 1233.0
% INFO    : Updated Thermal Rating: on transformer 5297-5295 : Rate B, Rate C - 0.0, 0.0 -> 223.0, 223.0
% INFO    : Updated Thermal Rating: on transformer 5298-5295 : Rate B, Rate C - 0.0, 0.0 -> 525.0, 525.0
% INFO    : Updated Thermal Rating: on transformer 5299-5295 : Rate B, Rate C - 0.0, 0.0 -> 524.0, 524.0
% INFO    : Updated Thermal Rating: on transformer 5300-5295 : Rate B, Rate C - 0.0, 0.0 -> 519.0, 519.0
% INFO    : Updated Thermal Rating: on transformer 5301-5295 : Rate B, Rate C - 0.0, 0.0 -> 403.0, 403.0
% INFO    : Updated Thermal Rating: on transformer 5302-5295 : Rate B, Rate C - 0.0, 0.0 -> 1123.0, 1123.0
% INFO    : Updated Thermal Rating: on transformer 5303-5295 : Rate B, Rate C - 0.0, 0.0 -> 1117.0, 1117.0
% INFO    : Updated Thermal Rating: on line 5304-5295 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5295-5444 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5296-5400 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on transformer 5305-5304 : Rate B, Rate C - 0.0, 0.0 -> 1239.0, 1239.0
% INFO    : Updated Thermal Rating: on line 5307-5341 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5307-5341 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5351-5308 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5351-5308 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5310-5339 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5310-5379 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5310-5438 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5316-5354 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5318-5317 : Rate B, Rate C - 0.0, 0.0 -> 1106.0, 1106.0
% INFO    : Updated Thermal Rating: on transformer 5319-5317 : Rate B, Rate C - 0.0, 0.0 -> 925.0, 925.0
% INFO    : Updated Thermal Rating: on transformer 5320-5317 : Rate B, Rate C - 0.0, 0.0 -> 917.0, 917.0
% INFO    : Updated Thermal Rating: on transformer 5321-5317 : Rate B, Rate C - 0.0, 0.0 -> 921.0, 921.0
% INFO    : Updated Thermal Rating: on line 5388-5317 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5401-5317 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5401-5317 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5473-5318 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5473-5318 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on transformer 5323-5322 : Rate B, Rate C - 0.0, 0.0 -> 1334.0, 1334.0
% INFO    : Updated Thermal Rating: on transformer 5323-5322 : Rate B, Rate C - 0.0, 0.0 -> 1334.0, 1334.0
% INFO    : Updated Thermal Rating: on transformer 5324-5322 : Rate B, Rate C - 0.0, 0.0 -> 952.0, 952.0
% INFO    : Updated Thermal Rating: on transformer 5325-5322 : Rate B, Rate C - 0.0, 0.0 -> 945.0, 945.0
% INFO    : Updated Thermal Rating: on transformer 5326-5322 : Rate B, Rate C - 0.0, 0.0 -> 953.0, 953.0
% INFO    : Updated Thermal Rating: on line 5322-5384 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5448-5322 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5376-5323 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5376-5323 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5323-5425 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5323-5425 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5446-5328 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5330-5433 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5400-5331 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5450-5331 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5429-5332 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5427-5333 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5427-5333 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5334-5484 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5335-5372 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5335-5425 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5351-5336 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5351-5336 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5351-5336 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5481-5338 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5481-5338 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5340-5462 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5340-5467 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5342-5341 : Rate B, Rate C - 0.0, 0.0 -> 49.0, 49.0
% INFO    : Updated Thermal Rating: on transformer 5343-5341 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on line 5422-5341 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5422-5341 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5341-5465 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5341-5465 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5341-5465 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5341-5465 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5372-5344 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5344-5482 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5375-5346 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5346-5441 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5346-5441 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5443-5346 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5443-5346 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5348-5355 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5349-5462 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5351-5350 : Rate B, Rate C - 0.0, 0.0 -> 1258.0, 1258.0
% INFO    : Updated Thermal Rating: on transformer 5351-5350 : Rate B, Rate C - 0.0, 0.0 -> 1258.0, 1258.0
% INFO    : Updated Thermal Rating: on line 5350-5448 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5350-5464 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5351-5431 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5376-5353 : Rate B, Rate C - 0.0, 0.0 -> 350.0, 350.0
% INFO    : Updated Thermal Rating: on line 5376-5353 : Rate B, Rate C - 0.0, 0.0 -> 350.0, 350.0
% INFO    : Updated Thermal Rating: on line 5353-5468 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5355-5445 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5355-5445 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5386-5356 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5356-5431 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5357-5386 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on transformer 5359-5358 : Rate B, Rate C - 0.0, 0.0 -> 1057.0, 1057.0
% INFO    : Updated Thermal Rating: on transformer 5360-5358 : Rate B, Rate C - 0.0, 0.0 -> 1333.0, 1333.0
% INFO    : Updated Thermal Rating: on line 8155-5358 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 5362-5361 : Rate B, Rate C - 0.0, 0.0 -> 646.0, 646.0
% INFO    : Updated Thermal Rating: on transformer 5363-5361 : Rate B, Rate C - 0.0, 0.0 -> 282.0, 282.0
% INFO    : Updated Thermal Rating: on transformer 5364-5361 : Rate B, Rate C - 0.0, 0.0 -> 798.0, 798.0
% INFO    : Updated Thermal Rating: on transformer 5365-5361 : Rate B, Rate C - 0.0, 0.0 -> 787.0, 787.0
% INFO    : Updated Thermal Rating: on transformer 5366-5361 : Rate B, Rate C - 0.0, 0.0 -> 795.0, 795.0
% INFO    : Updated Thermal Rating: on transformer 5367-5361 : Rate B, Rate C - 0.0, 0.0 -> 809.0, 809.0
% INFO    : Updated Thermal Rating: on transformer 5368-5361 : Rate B, Rate C - 0.0, 0.0 -> 798.0, 798.0
% INFO    : Updated Thermal Rating: on transformer 5369-5361 : Rate B, Rate C - 0.0, 0.0 -> 796.0, 796.0
% INFO    : Updated Thermal Rating: on line 5373-5433 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5385-5374 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5385-5374 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5385-5374 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5377-5477 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 5470-5378 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on line 5379-5442 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5381-5380 : Rate B, Rate C - 0.0, 0.0 -> 1057.0, 1057.0
% INFO    : Updated Thermal Rating: on transformer 5382-5380 : Rate B, Rate C - 0.0, 0.0 -> 786.0, 786.0
% INFO    : Updated Thermal Rating: on transformer 5383-5380 : Rate B, Rate C - 0.0, 0.0 -> 787.0, 787.0
% INFO    : Updated Thermal Rating: on line 5380-5384 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 5381-5439 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5381-5439 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on transformer 5385-5384 : Rate B, Rate C - 0.0, 0.0 -> 1346.0, 1346.0
% INFO    : Updated Thermal Rating: on transformer 5385-5384 : Rate B, Rate C - 0.0, 0.0 -> 1346.0, 1346.0
% INFO    : Updated Thermal Rating: on line 5387-5429 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5469-5387 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on transformer 5389-5388 : Rate B, Rate C - 0.0, 0.0 -> 1064.0, 1064.0
% INFO    : Updated Thermal Rating: on line 5388-8067 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 5389-5393 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5391-5390 : Rate B, Rate C - 0.0, 0.0 -> 65.0, 65.0
% INFO    : Updated Thermal Rating: on line 5390-5458 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5392-5391 : Rate B, Rate C - 0.0, 0.0 -> 50.0, 50.0
% INFO    : Updated Thermal Rating: on line 5459-5391 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 5395-5394 : Rate B, Rate C - 0.0, 0.0 -> 1163.0, 1163.0
% INFO    : Updated Thermal Rating: on transformer 5399-5394 : Rate B, Rate C - 0.0, 0.0 -> 645.0, 645.0
% INFO    : Updated Thermal Rating: on transformer 5396-5395 : Rate B, Rate C - 0.0, 0.0 -> 320.0, 320.0
% INFO    : Updated Thermal Rating: on transformer 5397-5396 : Rate B, Rate C - 0.0, 0.0 -> 168.0, 168.0
% INFO    : Updated Thermal Rating: on line 5398-5397 : Rate B, Rate C - 0.0, 0.0 -> 21.0, 21.0
% INFO    : Updated Thermal Rating: on transformer 5402-5401 : Rate B, Rate C - 0.0, 0.0 -> 1174.0, 1174.0
% INFO    : Updated Thermal Rating: on transformer 5403-5401 : Rate B, Rate C - 0.0, 0.0 -> 426.0, 426.0
% INFO    : Updated Thermal Rating: on transformer 5404-5401 : Rate B, Rate C - 0.0, 0.0 -> 435.0, 435.0
% INFO    : Updated Thermal Rating: on transformer 5405-5401 : Rate B, Rate C - 0.0, 0.0 -> 440.0, 440.0
% INFO    : Updated Thermal Rating: on transformer 5406-5401 : Rate B, Rate C - 0.0, 0.0 -> 433.0, 433.0
% INFO    : Updated Thermal Rating: on line 5407-5470 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5408-5421 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5409-5447 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on transformer 5411-5410 : Rate B, Rate C - 0.0, 0.0 -> 1041.0, 1041.0
% INFO    : Updated Thermal Rating: on line 5410-5451 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 5411-5477 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 6316-5411 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5414-5413 : Rate B, Rate C - 0.0, 0.0 -> 315.0, 315.0
% INFO    : Updated Thermal Rating: on transformer 5415-5413 : Rate B, Rate C - 0.0, 0.0 -> 561.0, 561.0
% INFO    : Updated Thermal Rating: on transformer 5416-5413 : Rate B, Rate C - 0.0, 0.0 -> 559.0, 559.0
% INFO    : Updated Thermal Rating: on transformer 5417-5413 : Rate B, Rate C - 0.0, 0.0 -> 574.0, 574.0
% INFO    : Updated Thermal Rating: on transformer 5418-5413 : Rate B, Rate C - 0.0, 0.0 -> 551.0, 551.0
% INFO    : Updated Thermal Rating: on transformer 5419-5413 : Rate B, Rate C - 0.0, 0.0 -> 561.0, 561.0
% INFO    : Updated Thermal Rating: on line 5414-5471 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5423-5422 : Rate B, Rate C - 0.0, 0.0 -> 94.0, 94.0
% INFO    : Updated Thermal Rating: on transformer 5424-5422 : Rate B, Rate C - 0.0, 0.0 -> 77.0, 77.0
% INFO    : Updated Thermal Rating: on line 5432-5430 : Rate B, Rate C - 0.0, 0.0 -> 310.0, 310.0
% INFO    : Updated Thermal Rating: on line 5435-5471 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on line 5443-5469 : Rate B, Rate C - 0.0, 0.0 -> 380.0, 380.0
% INFO    : Updated Thermal Rating: on transformer 5445-5444 : Rate B, Rate C - 0.0, 0.0 -> 1266.0, 1266.0
% INFO    : Updated Thermal Rating: on line 5470-5446 : Rate B, Rate C - 0.0, 0.0 -> 187.0, 187.0
% INFO    : Updated Thermal Rating: on transformer 5449-5448 : Rate B, Rate C - 0.0, 0.0 -> 1267.0, 1267.0
% INFO    : Updated Thermal Rating: on line 5448-5479 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 5452-5451 : Rate B, Rate C - 0.0, 0.0 -> 960.0, 960.0
% INFO    : Updated Thermal Rating: on transformer 5459-5458 : Rate B, Rate C - 0.0, 0.0 -> 80.0, 80.0
% INFO    : Updated Thermal Rating: on line 5460-5459 : Rate B, Rate C - 0.0, 0.0 -> 35.0, 35.0
% INFO    : Updated Thermal Rating: on line 6140-5459 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 5459-6325 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 5463-5478 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on transformer 5465-5464 : Rate B, Rate C - 0.0, 0.0 -> 1284.0, 1284.0
% INFO    : Updated Thermal Rating: on line 5467-5482 : Rate B, Rate C - 0.0, 0.0 -> 409.0, 409.0
% INFO    : Updated Thermal Rating: on transformer 5480-5479 : Rate B, Rate C - 0.0, 0.0 -> 961.0, 961.0
% INFO    : Updated Thermal Rating: on line 6001-6281 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6001-6283 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6001-6312 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6002-6060 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6002-6291 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6002-6291 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6002-6332 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6004-6003 : Rate B, Rate C - 0.0, 0.0 -> 1117.0, 1117.0
% INFO    : Updated Thermal Rating: on transformer 6006-6003 : Rate B, Rate C - 0.0, 0.0 -> 788.0, 788.0
% INFO    : Updated Thermal Rating: on transformer 6007-6003 : Rate B, Rate C - 0.0, 0.0 -> 1069.0, 1069.0
% INFO    : Updated Thermal Rating: on transformer 6008-6003 : Rate B, Rate C - 0.0, 0.0 -> 754.0, 754.0
% INFO    : Updated Thermal Rating: on transformer 6009-6003 : Rate B, Rate C - 0.0, 0.0 -> 758.0, 758.0
% INFO    : Updated Thermal Rating: on transformer 6010-6003 : Rate B, Rate C - 0.0, 0.0 -> 758.0, 758.0
% INFO    : Updated Thermal Rating: on line 6003-6107 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6292-6003 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 6005-6004 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on transformer 6005-6004 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 6102-6004 : Rate B, Rate C - 0.0, 0.0 -> 1400.0, 1400.0
% INFO    : Updated Thermal Rating: on line 6012-6005 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6012-6005 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6005-6117 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6005-6117 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6011-6068 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6163-6011 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6027-6012 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6027-6012 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6026-6013 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6013-6128 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6013-6168 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6013-6225 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6014-6096 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6133-6014 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6014-6139 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6015-6112 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6236-6015 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6016-6168 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6016-6168 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6199-6016 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6199-6016 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6199-6016 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6016-6356 : Rate B, Rate C - 0.0, 0.0 -> 400.0, 400.0
% INFO    : Updated Thermal Rating: on line 6068-6017 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6068-6017 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6068-6017 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6017-6159 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6017-6159 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6017-6159 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6160-6018 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6160-6018 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6160-6018 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6018-6256 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6018-6256 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6018-6256 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6040-6019 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6040-6019 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6040-6019 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6019-6113 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6019-6113 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6019-6306 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6019-6313 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6019-6313 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6020-6212 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6020-6252 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6022-6021 : Rate B, Rate C - 0.0, 0.0 -> 948.0, 948.0
% INFO    : Updated Thermal Rating: on line 6118-6021 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6021-6210 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6023-6022 : Rate B, Rate C - 0.0, 0.0 -> 438.0, 438.0
% INFO    : Updated Thermal Rating: on line 6315-6022 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6022-6350 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6120-6023 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6023-6262 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6023-6262 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6024-6181 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6024-6219 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 6024-6330 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6025-6060 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6121-6025 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6025-6337 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6025-6337 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6352-6025 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6026-6182 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6236-6026 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6236-6026 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6027-6181 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 6126-6028 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6126-6028 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6028-6223 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6028-6223 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6028-6289 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6029-6221 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6329-6029 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6031-6030 : Rate B, Rate C - 0.0, 0.0 -> 124.0, 124.0
% INFO    : Updated Thermal Rating: on line 6030-6172 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6030-6188 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6030-7274 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6173-6031 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6032-6207 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6217-6032 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6034-6033 : Rate B, Rate C - 0.0, 0.0 -> 1058.0, 1058.0
% INFO    : Updated Thermal Rating: on line 6107-6033 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 6033-6342 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6035-6034 : Rate B, Rate C - 0.0, 0.0 -> 540.0, 540.0
% INFO    : Updated Thermal Rating: on transformer 6035-6034 : Rate B, Rate C - 0.0, 0.0 -> 540.0, 540.0
% INFO    : Updated Thermal Rating: on line 6108-6034 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6034-6119 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6034-6255 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6034-6343 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6061-6035 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6061-6035 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6123-6035 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6123-6035 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6035-6306 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6037-6036 : Rate B, Rate C - 0.0, 0.0 -> 467.0, 467.0
% INFO    : Updated Thermal Rating: on transformer 6037-6036 : Rate B, Rate C - 0.0, 0.0 -> 467.0, 467.0
% INFO    : Updated Thermal Rating: on transformer 6037-6036 : Rate B, Rate C - 0.0, 0.0 -> 467.0, 467.0
% INFO    : Updated Thermal Rating: on line 6036-6067 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 6036-6142 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 6036-6142 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 6287-6036 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6036-6334 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6094-6037 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6094-6037 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6220-6037 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6220-6037 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6220-6037 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 6039-6038 : Rate B, Rate C - 0.0, 0.0 -> 1269.0, 1269.0
% INFO    : Updated Thermal Rating: on transformer 6041-6038 : Rate B, Rate C - 0.0, 0.0 -> 296.0, 296.0
% INFO    : Updated Thermal Rating: on transformer 6042-6038 : Rate B, Rate C - 0.0, 0.0 -> 479.0, 479.0
% INFO    : Updated Thermal Rating: on line 6038-6066 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6254-6038 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6349-6038 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6040-6039 : Rate B, Rate C - 0.0, 0.0 -> 271.8, 271.8
% INFO    : Updated Thermal Rating: on transformer 6040-6039 : Rate B, Rate C - 0.0, 0.0 -> 271.8, 271.8
% INFO    : Updated Thermal Rating: on line 6222-6039 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6040-6224 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6043-6236 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6043-6236 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6335-6043 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6335-6043 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6044-6203 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6204-6044 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6044-6284 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6044-6323 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6044-6323 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 6046-6045 : Rate B, Rate C - 0.0, 0.0 -> 1198.0, 1198.0
% INFO    : Updated Thermal Rating: on transformer 6048-6045 : Rate B, Rate C - 0.0, 0.0 -> 233.0, 233.0
% INFO    : Updated Thermal Rating: on transformer 6049-6045 : Rate B, Rate C - 0.0, 0.0 -> 283.0, 283.0
% INFO    : Updated Thermal Rating: on transformer 6050-6045 : Rate B, Rate C - 0.0, 0.0 -> 256.0, 256.0
% INFO    : Updated Thermal Rating: on transformer 6051-6045 : Rate B, Rate C - 0.0, 0.0 -> 351.0, 351.0
% INFO    : Updated Thermal Rating: on transformer 6052-6045 : Rate B, Rate C - 0.0, 0.0 -> 342.0, 342.0
% INFO    : Updated Thermal Rating: on transformer 6053-6045 : Rate B, Rate C - 0.0, 0.0 -> 352.0, 352.0
% INFO    : Updated Thermal Rating: on transformer 6054-6045 : Rate B, Rate C - 0.0, 0.0 -> 338.0, 338.0
% INFO    : Updated Thermal Rating: on line 6066-6045 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6210-6045 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6045-6234 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6047-6046 : Rate B, Rate C - 0.0, 0.0 -> 320.0, 320.0
% INFO    : Updated Thermal Rating: on transformer 6047-6046 : Rate B, Rate C - 0.0, 0.0 -> 320.0, 320.0
% INFO    : Updated Thermal Rating: on line 6198-6046 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 6046-6285 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 6047-6150 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6047-6150 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6291-6047 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6291-6047 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6226-6055 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6055-6286 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6057-6056 : Rate B, Rate C - 0.0, 0.0 -> 1171.0, 1171.0
% INFO    : Updated Thermal Rating: on line 6056-6066 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6161-6056 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 6298-6056 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6058-6057 : Rate B, Rate C - 0.0, 0.0 -> 328.0, 328.0
% INFO    : Updated Thermal Rating: on transformer 6058-6057 : Rate B, Rate C - 0.0, 0.0 -> 328.0, 328.0
% INFO    : Updated Thermal Rating: on line 6067-6057 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6057-6177 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6058-6124 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6058-6124 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6058-6124 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6300-6058 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6357-6059 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6060-6157 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6314-6060 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6061-6219 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6061-6224 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6063-6062 : Rate B, Rate C - 0.0, 0.0 -> 1206.0, 1206.0
% INFO    : Updated Thermal Rating: on line 6075-6062 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 7199-6062 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6064-6063 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 6063-6192 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 8094-6063 : Rate B, Rate C - 0.0, 0.0 -> 800.0, 800.0
% INFO    : Updated Thermal Rating: on line 6064-6341 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6065-6262 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6067-6066 : Rate B, Rate C - 0.0, 0.0 -> 1115.0, 1115.0
% INFO    : Updated Thermal Rating: on transformer 6069-6066 : Rate B, Rate C - 0.0, 0.0 -> 667.0, 667.0
% INFO    : Updated Thermal Rating: on transformer 6070-6066 : Rate B, Rate C - 0.0, 0.0 -> 677.0, 677.0
% INFO    : Updated Thermal Rating: on transformer 6071-6066 : Rate B, Rate C - 0.0, 0.0 -> 670.0, 670.0
% INFO    : Updated Thermal Rating: on transformer 6072-6066 : Rate B, Rate C - 0.0, 0.0 -> 679.0, 679.0
% INFO    : Updated Thermal Rating: on transformer 6073-6066 : Rate B, Rate C - 0.0, 0.0 -> 664.0, 664.0
% INFO    : Updated Thermal Rating: on transformer 6074-6066 : Rate B, Rate C - 0.0, 0.0 -> 666.0, 666.0
% INFO    : Updated Thermal Rating: on transformer 6068-6067 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on transformer 6068-6067 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 6279-6067 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on transformer 6076-6075 : Rate B, Rate C - 0.0, 0.0 -> 1058.0, 1058.0
% INFO    : Updated Thermal Rating: on transformer 6078-6075 : Rate B, Rate C - 0.0, 0.0 -> 1159.0, 1159.0
% INFO    : Updated Thermal Rating: on transformer 6079-6075 : Rate B, Rate C - 0.0, 0.0 -> 1165.0, 1165.0
% INFO    : Updated Thermal Rating: on transformer 6080-6075 : Rate B, Rate C - 0.0, 0.0 -> 1152.0, 1152.0
% INFO    : Updated Thermal Rating: on line 6075-6101 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 7018-6075 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6077-6076 : Rate B, Rate C - 0.0, 0.0 -> 176.4, 176.4
% INFO    : Updated Thermal Rating: on line 6102-6076 : Rate B, Rate C - 0.0, 0.0 -> 850.0, 850.0
% INFO    : Updated Thermal Rating: on line 6188-6076 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6077-6135 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6077-6311 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6082-6081 : Rate B, Rate C - 0.0, 0.0 -> 80.0, 80.0
% INFO    : Updated Thermal Rating: on transformer 6083-6081 : Rate B, Rate C - 0.0, 0.0 -> 80.0, 80.0
% INFO    : Updated Thermal Rating: on line 6081-6156 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6212-6081 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6085-6084 : Rate B, Rate C - 0.0, 0.0 -> 31.0, 31.0
% INFO    : Updated Thermal Rating: on transformer 6086-6084 : Rate B, Rate C - 0.0, 0.0 -> 41.0, 41.0
% INFO    : Updated Thermal Rating: on transformer 6087-6084 : Rate B, Rate C - 0.0, 0.0 -> 43.0, 43.0
% INFO    : Updated Thermal Rating: on transformer 6088-6084 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 6089-6084 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on transformer 6090-6084 : Rate B, Rate C - 0.0, 0.0 -> 46.0, 46.0
% INFO    : Updated Thermal Rating: on line 6084-6136 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6084-6355 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6091-6176 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6251-6091 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6265-6092 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6092-6340 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6094-6093 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6093-6191 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6094-6352 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6094-6352 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6116-6095 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6095-6353 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6095-6353 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6095-6358 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6196-6096 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6096-6202 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6096-6340 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6097-6220 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6097-6220 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6097-6225 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6098-6123 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6098-6123 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6098-6208 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6098-6289 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6099-6204 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6099-6225 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6099-6310 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6100-6128 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6180-6100 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6283-6100 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6102-6101 : Rate B, Rate C - 0.0, 0.0 -> 1307.0, 1307.0
% INFO    : Updated Thermal Rating: on transformer 6104-6101 : Rate B, Rate C - 0.0, 0.0 -> 378.0, 378.0
% INFO    : Updated Thermal Rating: on transformer 6105-6101 : Rate B, Rate C - 0.0, 0.0 -> 368.0, 368.0
% INFO    : Updated Thermal Rating: on transformer 6106-6101 : Rate B, Rate C - 0.0, 0.0 -> 560.0, 560.0
% INFO    : Updated Thermal Rating: on transformer 6103-6102 : Rate B, Rate C - 0.0, 0.0 -> 439.0, 439.0
% INFO    : Updated Thermal Rating: on line 6103-6117 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6103-6117 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6103-6183 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6108-6107 : Rate B, Rate C - 0.0, 0.0 -> 380.0, 380.0
% INFO    : Updated Thermal Rating: on transformer 6110-6107 : Rate B, Rate C - 0.0, 0.0 -> 1181.0, 1181.0
% INFO    : Updated Thermal Rating: on transformer 6111-6107 : Rate B, Rate C - 0.0, 0.0 -> 1208.0, 1208.0
% INFO    : Updated Thermal Rating: on line 6107-8082 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6109-6108 : Rate B, Rate C - 0.0, 0.0 -> 137.0, 137.0
% INFO    : Updated Thermal Rating: on line 6108-6192 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 6338-6109 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6113-6175 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6113-6175 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6113-6345 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6114-6204 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6114-6261 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6159-6115 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6159-6115 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6115-6191 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6115-6225 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6115-6250 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6181-6116 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6119-6118 : Rate B, Rate C - 0.0, 0.0 -> 1133.0, 1133.0
% INFO    : Updated Thermal Rating: on line 6118-6349 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 6120-6119 : Rate B, Rate C - 0.0, 0.0 -> 350.0, 350.0
% INFO    : Updated Thermal Rating: on transformer 6120-6119 : Rate B, Rate C - 0.0, 0.0 -> 350.0, 350.0
% INFO    : Updated Thermal Rating: on line 6119-6354 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6290-6120 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6290-6120 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6121-6174 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6121-6179 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6220-6121 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6220-6121 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6122-6327 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7337-6122 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6233-6123 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6124-6131 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6191-6124 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6124-6314 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6180-6125 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6125-6322 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6126-6130 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6126-6176 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6126-6176 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6126-6313 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6127-6237 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6338-6127 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6127-8102 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6128-6276 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 6129-6309 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6129-6336 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6130-6230 : Rate B, Rate C - 0.0, 0.0 -> 230.0, 230.0
% INFO    : Updated Thermal Rating: on line 6130-6231 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6131-6251 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6132-6137 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6175-6132 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6190-6133 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6134-6140 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6134-6358 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6195-6135 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6358-6136 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6137-6184 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6137-6217 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6157-6138 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6138-6286 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6139-6339 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6142-6141 : Rate B, Rate C - 0.0, 0.0 -> 1326.0, 1326.0
% INFO    : Updated Thermal Rating: on transformer 6142-6141 : Rate B, Rate C - 0.0, 0.0 -> 1326.0, 1326.0
% INFO    : Updated Thermal Rating: on transformer 6144-6141 : Rate B, Rate C - 0.0, 0.0 -> 265.0, 265.0
% INFO    : Updated Thermal Rating: on transformer 6145-6141 : Rate B, Rate C - 0.0, 0.0 -> 1093.0, 1093.0
% INFO    : Updated Thermal Rating: on transformer 6146-6141 : Rate B, Rate C - 0.0, 0.0 -> 1090.0, 1090.0
% INFO    : Updated Thermal Rating: on transformer 6147-6141 : Rate B, Rate C - 0.0, 0.0 -> 1332.0, 1332.0
% INFO    : Updated Thermal Rating: on transformer 6148-6141 : Rate B, Rate C - 0.0, 0.0 -> 1248.0, 1248.0
% INFO    : Updated Thermal Rating: on transformer 6149-6141 : Rate B, Rate C - 0.0, 0.0 -> 1255.0, 1255.0
% INFO    : Updated Thermal Rating: on line 6141-6161 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6141-6197 : Rate B, Rate C - 0.0, 0.0 -> 4352.0, 4352.0
% INFO    : Updated Thermal Rating: on line 6239-6141 : Rate B, Rate C - 0.0, 0.0 -> 2400.0, 2400.0
% INFO    : Updated Thermal Rating: on transformer 6143-6142 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on transformer 6143-6142 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on transformer 6143-6142 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6142-6162 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6143-6284 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6143-6284 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6312-6143 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6312-6143 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6312-6143 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6312-6143 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6150-6356 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6150-6356 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6190-6151 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6151-6311 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6327-6151 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 6153-6152 : Rate B, Rate C - 0.0, 0.0 -> 155.0, 155.0
% INFO    : Updated Thermal Rating: on line 6152-6177 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6152-6198 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6241-6153 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6241-6153 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6153-6324 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6153-6324 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6176-6154 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6252-6154 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6155-6284 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6156-6282 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6158-6341 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8104-6158 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6281-6159 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6160-6175 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6160-6175 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6160-6233 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6160-6330 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6162-6161 : Rate B, Rate C - 0.0, 0.0 -> 1132.0, 1132.0
% INFO    : Updated Thermal Rating: on transformer 6164-6161 : Rate B, Rate C - 0.0, 0.0 -> 880.0, 880.0
% INFO    : Updated Thermal Rating: on transformer 6165-6161 : Rate B, Rate C - 0.0, 0.0 -> 879.0, 879.0
% INFO    : Updated Thermal Rating: on transformer 6166-6161 : Rate B, Rate C - 0.0, 0.0 -> 880.0, 880.0
% INFO    : Updated Thermal Rating: on transformer 6167-6161 : Rate B, Rate C - 0.0, 0.0 -> 883.0, 883.0
% INFO    : Updated Thermal Rating: on line 6161-7018 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on transformer 6163-6162 : Rate B, Rate C - 0.0, 0.0 -> 184.2, 184.2
% INFO    : Updated Thermal Rating: on line 6162-6277 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6279-6162 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6280-6163 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6168-6209 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6168-6261 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6170-6169 : Rate B, Rate C - 0.0, 0.0 -> 1108.0, 1108.0
% INFO    : Updated Thermal Rating: on line 6169-6239 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6171-6170 : Rate B, Rate C - 0.0, 0.0 -> 297.0, 297.0
% INFO    : Updated Thermal Rating: on line 6170-6235 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6308-6170 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6170-6334 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6236-6171 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 6173-6172 : Rate B, Rate C - 0.0, 0.0 -> 137.0, 137.0
% INFO    : Updated Thermal Rating: on line 6173-6265 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7020-6173 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6174-6203 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6174-6250 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6174-6320 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6174-6320 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6175-6194 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6175-6289 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6230-6176 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 6178-6177 : Rate B, Rate C - 0.0, 0.0 -> 172.8, 172.8
% INFO    : Updated Thermal Rating: on transformer 6178-6177 : Rate B, Rate C - 0.0, 0.0 -> 172.8, 172.8
% INFO    : Updated Thermal Rating: on line 6235-6177 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 6177-6287 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6177-6299 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6177-6308 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6334-6177 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 6178-6209 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6332-6178 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6291-6179 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6182-6201 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6183-6206 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6184-6185 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6184-6205 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6184-6219 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6185-6313 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6186-6187 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6186-6187 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6186-6351 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6186-6351 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6187-6219 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6187-6289 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6189-6188 : Rate B, Rate C - 0.0, 0.0 -> 178.0, 178.0
% INFO    : Updated Thermal Rating: on line 6188-7305 : Rate B, Rate C - 0.0, 0.0 -> 460.0, 460.0
% INFO    : Updated Thermal Rating: on line 6327-6189 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6193-6192 : Rate B, Rate C - 0.0, 0.0 -> 125.0, 125.0
% INFO    : Updated Thermal Rating: on line 6193-6206 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6193-6326 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6196-6194 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6194-6231 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6232-6194 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6195-7314 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6198-6197 : Rate B, Rate C - 0.0, 0.0 -> 1372.0, 1372.0
% INFO    : Updated Thermal Rating: on line 6197-6234 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 6197-6333 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6199-6198 : Rate B, Rate C - 0.0, 0.0 -> 420.0, 420.0
% INFO    : Updated Thermal Rating: on transformer 6199-6198 : Rate B, Rate C - 0.0, 0.0 -> 420.0, 420.0
% INFO    : Updated Thermal Rating: on transformer 6199-6198 : Rate B, Rate C - 0.0, 0.0 -> 420.0, 420.0
% INFO    : Updated Thermal Rating: on line 6287-6198 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6337-6199 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6337-6199 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6200-6225 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6200-6275 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6200-6284 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6201-6203 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6201-6356 : Rate B, Rate C - 0.0, 0.0 -> 245.0, 245.0
% INFO    : Updated Thermal Rating: on line 6280-6202 : Rate B, Rate C - 0.0, 0.0 -> 115.0, 115.0
% INFO    : Updated Thermal Rating: on line 6340-6202 : Rate B, Rate C - 0.0, 0.0 -> 115.0, 115.0
% INFO    : Updated Thermal Rating: on line 6204-6337 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6205-6223 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6205-6223 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6207-6282 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6207-6313 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6331-6208 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6331-6208 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6208-6353 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6309-6209 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on transformer 6211-6210 : Rate B, Rate C - 0.0, 0.0 -> 978.0, 978.0
% INFO    : Updated Thermal Rating: on transformer 6213-6210 : Rate B, Rate C - 0.0, 0.0 -> 363.0, 363.0
% INFO    : Updated Thermal Rating: on transformer 6214-6210 : Rate B, Rate C - 0.0, 0.0 -> 718.0, 718.0
% INFO    : Updated Thermal Rating: on transformer 6215-6210 : Rate B, Rate C - 0.0, 0.0 -> 721.0, 721.0
% INFO    : Updated Thermal Rating: on transformer 6216-6210 : Rate B, Rate C - 0.0, 0.0 -> 710.0, 710.0
% INFO    : Updated Thermal Rating: on line 6210-6292 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6212-6211 : Rate B, Rate C - 0.0, 0.0 -> 381.0, 381.0
% INFO    : Updated Thermal Rating: on line 6211-6359 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6218-6231 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6278-6218 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6219-6345 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6221-6322 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6223-6222 : Rate B, Rate C - 0.0, 0.0 -> 457.0, 457.0
% INFO    : Updated Thermal Rating: on transformer 6223-6222 : Rate B, Rate C - 0.0, 0.0 -> 457.0, 457.0
% INFO    : Updated Thermal Rating: on transformer 6223-6222 : Rate B, Rate C - 0.0, 0.0 -> 457.0, 457.0
% INFO    : Updated Thermal Rating: on line 6222-6229 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6255-6222 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 6222-6293 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 6222-6354 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6227-6223 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6227-6223 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6224-6331 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6225-6307 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6227-6238 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6227-6238 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6227-6330 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6229-6228 : Rate B, Rate C - 0.0, 0.0 -> 1208.0, 1208.0
% INFO    : Updated Thermal Rating: on line 6298-6228 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 6230-6229 : Rate B, Rate C - 0.0, 0.0 -> 350.0, 350.0
% INFO    : Updated Thermal Rating: on transformer 6230-6229 : Rate B, Rate C - 0.0, 0.0 -> 350.0, 350.0
% INFO    : Updated Thermal Rating: on line 6277-6229 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 6230-6278 : Rate B, Rate C - 0.0, 0.0 -> 140.0, 140.0
% INFO    : Updated Thermal Rating: on line 6232-6294 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6232-6294 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 6235-6234 : Rate B, Rate C - 0.0, 0.0 -> 1190.0, 1190.0
% INFO    : Updated Thermal Rating: on transformer 6236-6235 : Rate B, Rate C - 0.0, 0.0 -> 406.0, 406.0
% INFO    : Updated Thermal Rating: on transformer 6236-6235 : Rate B, Rate C - 0.0, 0.0 -> 406.0, 406.0
% INFO    : Updated Thermal Rating: on line 6325-6237 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 6237-8102 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6238-6345 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6240-6239 : Rate B, Rate C - 0.0, 0.0 -> 1194.0, 1194.0
% INFO    : Updated Thermal Rating: on transformer 6242-6239 : Rate B, Rate C - 0.0, 0.0 -> 380.0, 380.0
% INFO    : Updated Thermal Rating: on transformer 6243-6239 : Rate B, Rate C - 0.0, 0.0 -> 690.0, 690.0
% INFO    : Updated Thermal Rating: on transformer 6244-6239 : Rate B, Rate C - 0.0, 0.0 -> 957.0, 957.0
% INFO    : Updated Thermal Rating: on transformer 6245-6239 : Rate B, Rate C - 0.0, 0.0 -> 965.0, 965.0
% INFO    : Updated Thermal Rating: on transformer 6246-6239 : Rate B, Rate C - 0.0, 0.0 -> 967.0, 967.0
% INFO    : Updated Thermal Rating: on transformer 6247-6239 : Rate B, Rate C - 0.0, 0.0 -> 694.0, 694.0
% INFO    : Updated Thermal Rating: on transformer 6248-6239 : Rate B, Rate C - 0.0, 0.0 -> 689.0, 689.0
% INFO    : Updated Thermal Rating: on transformer 6249-6239 : Rate B, Rate C - 0.0, 0.0 -> 685.0, 685.0
% INFO    : Updated Thermal Rating: on line 6239-7414 : Rate B, Rate C - 0.0, 0.0 -> 2000.0, 2000.0
% INFO    : Updated Thermal Rating: on transformer 6241-6240 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on transformer 6241-6240 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 6240-6287 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 6240-6321 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6253-6329 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6255-6254 : Rate B, Rate C - 0.0, 0.0 -> 1350.0, 1350.0
% INFO    : Updated Thermal Rating: on transformer 6257-6254 : Rate B, Rate C - 0.0, 0.0 -> 726.0, 726.0
% INFO    : Updated Thermal Rating: on transformer 6258-6254 : Rate B, Rate C - 0.0, 0.0 -> 731.0, 731.0
% INFO    : Updated Thermal Rating: on transformer 6259-6254 : Rate B, Rate C - 0.0, 0.0 -> 333.0, 333.0
% INFO    : Updated Thermal Rating: on transformer 6260-6254 : Rate B, Rate C - 0.0, 0.0 -> 914.0, 914.0
% INFO    : Updated Thermal Rating: on line 6292-6254 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 6256-6255 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on transformer 6256-6255 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 6262-6319 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6264-6263 : Rate B, Rate C - 0.0, 0.0 -> 120.0, 120.0
% INFO    : Updated Thermal Rating: on line 6321-6263 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 6263-7274 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on transformer 6266-6265 : Rate B, Rate C - 0.0, 0.0 -> 29.0, 29.0
% INFO    : Updated Thermal Rating: on transformer 6267-6265 : Rate B, Rate C - 0.0, 0.0 -> 35.0, 35.0
% INFO    : Updated Thermal Rating: on transformer 6268-6265 : Rate B, Rate C - 0.0, 0.0 -> 30.0, 30.0
% INFO    : Updated Thermal Rating: on transformer 6269-6265 : Rate B, Rate C - 0.0, 0.0 -> 32.0, 32.0
% INFO    : Updated Thermal Rating: on transformer 6270-6265 : Rate B, Rate C - 0.0, 0.0 -> 47.0, 47.0
% INFO    : Updated Thermal Rating: on transformer 6271-6265 : Rate B, Rate C - 0.0, 0.0 -> 42.0, 42.0
% INFO    : Updated Thermal Rating: on transformer 6272-6265 : Rate B, Rate C - 0.0, 0.0 -> 35.0, 35.0
% INFO    : Updated Thermal Rating: on transformer 6273-6265 : Rate B, Rate C - 0.0, 0.0 -> 32.0, 32.0
% INFO    : Updated Thermal Rating: on transformer 6274-6265 : Rate B, Rate C - 0.0, 0.0 -> 39.0, 39.0
% INFO    : Updated Thermal Rating: on line 6275-6324 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6275-6324 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 6278-6277 : Rate B, Rate C - 0.0, 0.0 -> 331.0, 331.0
% INFO    : Updated Thermal Rating: on transformer 6280-6279 : Rate B, Rate C - 0.0, 0.0 -> 163.2, 163.2
% INFO    : Updated Thermal Rating: on line 6279-6299 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on transformer 6286-6285 : Rate B, Rate C - 0.0, 0.0 -> 311.0, 311.0
% INFO    : Updated Thermal Rating: on line 6328-6286 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6288-6287 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on transformer 6288-6287 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 6288-6307 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6288-6307 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6288-6323 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6288-6323 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6290-6331 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6290-6331 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 6293-6292 : Rate B, Rate C - 0.0, 0.0 -> 1210.0, 1210.0
% INFO    : Updated Thermal Rating: on transformer 6295-6292 : Rate B, Rate C - 0.0, 0.0 -> 756.0, 756.0
% INFO    : Updated Thermal Rating: on transformer 6296-6292 : Rate B, Rate C - 0.0, 0.0 -> 762.0, 762.0
% INFO    : Updated Thermal Rating: on transformer 6297-6292 : Rate B, Rate C - 0.0, 0.0 -> 765.0, 765.0
% INFO    : Updated Thermal Rating: on transformer 6294-6293 : Rate B, Rate C - 0.0, 0.0 -> 217.8, 217.8
% INFO    : Updated Thermal Rating: on line 6294-6339 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6299-6298 : Rate B, Rate C - 0.0, 0.0 -> 994.0, 994.0
% INFO    : Updated Thermal Rating: on transformer 6301-6298 : Rate B, Rate C - 0.0, 0.0 -> 225.0, 225.0
% INFO    : Updated Thermal Rating: on transformer 6302-6298 : Rate B, Rate C - 0.0, 0.0 -> 897.0, 897.0
% INFO    : Updated Thermal Rating: on transformer 6303-6298 : Rate B, Rate C - 0.0, 0.0 -> 887.0, 887.0
% INFO    : Updated Thermal Rating: on transformer 6304-6298 : Rate B, Rate C - 0.0, 0.0 -> 896.0, 896.0
% INFO    : Updated Thermal Rating: on transformer 6305-6298 : Rate B, Rate C - 0.0, 0.0 -> 904.0, 904.0
% INFO    : Updated Thermal Rating: on transformer 6300-6299 : Rate B, Rate C - 0.0, 0.0 -> 181.0, 181.0
% INFO    : Updated Thermal Rating: on transformer 6309-6308 : Rate B, Rate C - 0.0, 0.0 -> 122.4, 122.4
% INFO    : Updated Thermal Rating: on line 6310-6312 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6310-6312 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 6320-6312 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6320-6312 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 6316-6315 : Rate B, Rate C - 0.0, 0.0 -> 251.0, 251.0
% INFO    : Updated Thermal Rating: on line 6343-6315 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6317-6316 : Rate B, Rate C - 0.0, 0.0 -> 189.0, 189.0
% INFO    : Updated Thermal Rating: on line 6318-6317 : Rate B, Rate C - 0.0, 0.0 -> 198.0, 198.0
% INFO    : Updated Thermal Rating: on transformer 6319-6318 : Rate B, Rate C - 0.0, 0.0 -> 163.0, 163.0
% INFO    : Updated Thermal Rating: on line 6324-6320 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 6322-6321 : Rate B, Rate C - 0.0, 0.0 -> 249.0, 249.0
% INFO    : Updated Thermal Rating: on line 8140-6326 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 6336-6328 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 6334-6333 : Rate B, Rate C - 0.0, 0.0 -> 1094.0, 1094.0
% INFO    : Updated Thermal Rating: on transformer 6335-6334 : Rate B, Rate C - 0.0, 0.0 -> 271.8, 271.8
% INFO    : Updated Thermal Rating: on line 6341-7202 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 6343-6342 : Rate B, Rate C - 0.0, 0.0 -> 1137.0, 1137.0
% INFO    : Updated Thermal Rating: on transformer 6344-6343 : Rate B, Rate C - 0.0, 0.0 -> 400.0, 400.0
% INFO    : Updated Thermal Rating: on transformer 6344-6343 : Rate B, Rate C - 0.0, 0.0 -> 400.0, 400.0
% INFO    : Updated Thermal Rating: on line 6343-6350 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6343-6354 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 6344-6353 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 6344-6353 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 6350-6349 : Rate B, Rate C - 0.0, 0.0 -> 1150.0, 1150.0
% INFO    : Updated Thermal Rating: on transformer 6351-6350 : Rate B, Rate C - 0.0, 0.0 -> 155.4, 155.4
% INFO    : Updated Thermal Rating: on transformer 6351-6350 : Rate B, Rate C - 0.0, 0.0 -> 155.4, 155.4
% INFO    : Updated Thermal Rating: on line 6350-6359 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on transformer 6355-6354 : Rate B, Rate C - 0.0, 0.0 -> 193.8, 193.8
% INFO    : Updated Thermal Rating: on transformer 6355-6354 : Rate B, Rate C - 0.0, 0.0 -> 193.8, 193.8
% INFO    : Updated Thermal Rating: on transformer 6360-6359 : Rate B, Rate C - 0.0, 0.0 -> 136.0, 136.0
% INFO    : Updated Thermal Rating: on line 7044-7001 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7149-7001 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7001-7337 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7003-7002 : Rate B, Rate C - 0.0, 0.0 -> 1299.0, 1299.0
% INFO    : Updated Thermal Rating: on transformer 7005-7002 : Rate B, Rate C - 0.0, 0.0 -> 630.0, 630.0
% INFO    : Updated Thermal Rating: on transformer 7006-7002 : Rate B, Rate C - 0.0, 0.0 -> 626.0, 626.0
% INFO    : Updated Thermal Rating: on transformer 7007-7002 : Rate B, Rate C - 0.0, 0.0 -> 639.0, 639.0
% INFO    : Updated Thermal Rating: on transformer 7008-7002 : Rate B, Rate C - 0.0, 0.0 -> 629.0, 629.0
% INFO    : Updated Thermal Rating: on transformer 7009-7002 : Rate B, Rate C - 0.0, 0.0 -> 625.0, 625.0
% INFO    : Updated Thermal Rating: on line 7104-7002 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 7002-7227 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 7366-7002 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7004-7003 : Rate B, Rate C - 0.0, 0.0 -> 386.0, 386.0
% INFO    : Updated Thermal Rating: on transformer 7004-7003 : Rate B, Rate C - 0.0, 0.0 -> 386.0, 386.0
% INFO    : Updated Thermal Rating: on transformer 7004-7003 : Rate B, Rate C - 0.0, 0.0 -> 386.0, 386.0
% INFO    : Updated Thermal Rating: on line 7003-7264 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 7075-7004 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7075-7004 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7075-7004 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7004-7106 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7004-7106 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7004-7106 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7004-7106 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7004-7345 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7004-7345 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7004-7345 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7010-7182 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7010-7202 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7233-7010 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7254-7011 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7011-7300 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7012-7116 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7343-7012 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7013-7201 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7013-7201 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7013-7425 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7015-7014 : Rate B, Rate C - 0.0, 0.0 -> 43.0, 43.0
% INFO    : Updated Thermal Rating: on line 7014-7100 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7014-7100 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7014-7124 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7014-7217 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7016-7365 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7016-7365 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7016-7365 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7016-7365 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7368-7016 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7368-7016 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7368-7016 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7016-7402 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7016-7402 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7089-7017 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7017-7183 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7017-7229 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7017-7229 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7017-7229 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7017-7241 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7017-7385 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7017-7385 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7019-7018 : Rate B, Rate C - 0.0, 0.0 -> 383.0, 383.0
% INFO    : Updated Thermal Rating: on transformer 7021-7018 : Rate B, Rate C - 0.0, 0.0 -> 311.0, 311.0
% INFO    : Updated Thermal Rating: on transformer 7022-7018 : Rate B, Rate C - 0.0, 0.0 -> 328.0, 328.0
% INFO    : Updated Thermal Rating: on transformer 7023-7018 : Rate B, Rate C - 0.0, 0.0 -> 326.0, 326.0
% INFO    : Updated Thermal Rating: on transformer 7024-7018 : Rate B, Rate C - 0.0, 0.0 -> 456.0, 456.0
% INFO    : Updated Thermal Rating: on transformer 7025-7018 : Rate B, Rate C - 0.0, 0.0 -> 223.0, 223.0
% INFO    : Updated Thermal Rating: on line 7042-7018 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 7018-7414 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on transformer 7020-7019 : Rate B, Rate C - 0.0, 0.0 -> 244.0, 244.0
% INFO    : Updated Thermal Rating: on line 7043-7019 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7019-7274 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7026-7072 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7026-7072 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7026-7259 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7273-7026 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7273-7026 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7027-7157 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7027-7157 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7027-7234 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7027-7245 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7027-7431 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7147-7028 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7147-7028 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7028-7220 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7028-7240 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7028-7330 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7030-7029 : Rate B, Rate C - 0.0, 0.0 -> 126.6, 126.6
% INFO    : Updated Thermal Rating: on transformer 7031-7029 : Rate B, Rate C - 0.0, 0.0 -> 107.0, 107.0
% INFO    : Updated Thermal Rating: on transformer 7032-7029 : Rate B, Rate C - 0.0, 0.0 -> 73.0, 73.0
% INFO    : Updated Thermal Rating: on transformer 7033-7029 : Rate B, Rate C - 0.0, 0.0 -> 84.0, 84.0
% INFO    : Updated Thermal Rating: on transformer 7034-7029 : Rate B, Rate C - 0.0, 0.0 -> 63.0, 63.0
% INFO    : Updated Thermal Rating: on line 7274-7029 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7029-7407 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7415-7029 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on transformer 7036-7035 : Rate B, Rate C - 0.0, 0.0 -> 368.0, 368.0
% INFO    : Updated Thermal Rating: on line 7040-7035 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 7056-7035 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7035-7390 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7035-8031 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7036-7128 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7431-7036 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7431-7036 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7038-7037 : Rate B, Rate C - 0.0, 0.0 -> 1055.0, 1055.0
% INFO    : Updated Thermal Rating: on line 7047-7037 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 7037-7428 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 7039-7038 : Rate B, Rate C - 0.0, 0.0 -> 420.0, 420.0
% INFO    : Updated Thermal Rating: on transformer 7039-7038 : Rate B, Rate C - 0.0, 0.0 -> 420.0, 420.0
% INFO    : Updated Thermal Rating: on line 7126-7038 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7126-7038 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7038-7184 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 7409-7038 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7409-7038 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7039-7101 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7039-7101 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7039-7101 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7039-7397 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on transformer 7041-7040 : Rate B, Rate C - 0.0, 0.0 -> 337.0, 337.0
% INFO    : Updated Thermal Rating: on transformer 7041-7040 : Rate B, Rate C - 0.0, 0.0 -> 337.0, 337.0
% INFO    : Updated Thermal Rating: on line 7040-7077 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7040-7077 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7041-7238 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7394-7041 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7394-7041 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7043-7042 : Rate B, Rate C - 0.0, 0.0 -> 1048.0, 1048.0
% INFO    : Updated Thermal Rating: on transformer 7045-7042 : Rate B, Rate C - 0.0, 0.0 -> 729.0, 729.0
% INFO    : Updated Thermal Rating: on transformer 7046-7042 : Rate B, Rate C - 0.0, 0.0 -> 716.0, 716.0
% INFO    : Updated Thermal Rating: on line 7058-7042 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on transformer 7044-7043 : Rate B, Rate C - 0.0, 0.0 -> 137.4, 137.4
% INFO    : Updated Thermal Rating: on line 7044-7416 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7048-7047 : Rate B, Rate C - 0.0, 0.0 -> 1125.0, 1125.0
% INFO    : Updated Thermal Rating: on line 7199-7047 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7049-7048 : Rate B, Rate C - 0.0, 0.0 -> 466.0, 466.0
% INFO    : Updated Thermal Rating: on transformer 7049-7048 : Rate B, Rate C - 0.0, 0.0 -> 466.0, 466.0
% INFO    : Updated Thermal Rating: on line 7228-7048 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7342-7048 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7049-7089 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7315-7049 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7315-7049 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7315-7049 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7050-7090 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7050-7090 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7050-7251 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7051-7086 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7051-7181 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7276-7051 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7051-7365 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7051-7365 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7052-7053 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7052-7053 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7052-7053 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7052-7183 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7052-7221 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7256-7052 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7256-7052 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7053-7348 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7053-7348 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7053-7348 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7054-7086 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7243-7054 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7054-7387 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7055-7124 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7055-7124 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7188-7055 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7188-7055 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7188-7055 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7188-7055 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7250-7055 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7250-7055 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 7057-7056 : Rate B, Rate C - 0.0, 0.0 -> 377.0, 377.0
% INFO    : Updated Thermal Rating: on line 7056-7156 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7056-7160 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7056-7420 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7215-7057 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7215-7057 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7059-7058 : Rate B, Rate C - 0.0, 0.0 -> 605.0, 605.0
% INFO    : Updated Thermal Rating: on transformer 7061-7058 : Rate B, Rate C - 0.0, 0.0 -> 535.0, 535.0
% INFO    : Updated Thermal Rating: on transformer 7062-7058 : Rate B, Rate C - 0.0, 0.0 -> 531.0, 531.0
% INFO    : Updated Thermal Rating: on transformer 7063-7058 : Rate B, Rate C - 0.0, 0.0 -> 527.0, 527.0
% INFO    : Updated Thermal Rating: on transformer 7064-7058 : Rate B, Rate C - 0.0, 0.0 -> 530.0, 530.0
% INFO    : Updated Thermal Rating: on transformer 7065-7058 : Rate B, Rate C - 0.0, 0.0 -> 520.0, 520.0
% INFO    : Updated Thermal Rating: on transformer 7066-7058 : Rate B, Rate C - 0.0, 0.0 -> 542.0, 542.0
% INFO    : Updated Thermal Rating: on line 7058-7095 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on line 7406-7058 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7060-7059 : Rate B, Rate C - 0.0, 0.0 -> 188.0, 188.0
% INFO    : Updated Thermal Rating: on line 7059-7407 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7129-7060 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7067-7245 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7067-7291 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7067-7344 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7069-7068 : Rate B, Rate C - 0.0, 0.0 -> 145.8, 145.8
% INFO    : Updated Thermal Rating: on line 7305-7068 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7069-7413 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7070-7100 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7070-7257 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7070-7317 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7070-7398 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7123-7071 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7408-7071 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7072-7084 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7072-7084 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7074-7073 : Rate B, Rate C - 0.0, 0.0 -> 185.0, 185.0
% INFO    : Updated Thermal Rating: on line 7171-7073 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7205-7073 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7405-7074 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7075-7387 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7075-7387 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7075-7398 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7075-7398 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7077-7076 : Rate B, Rate C - 0.0, 0.0 -> 1233.0, 1233.0
% INFO    : Updated Thermal Rating: on transformer 7079-7076 : Rate B, Rate C - 0.0, 0.0 -> 855.0, 855.0
% INFO    : Updated Thermal Rating: on transformer 7080-7076 : Rate B, Rate C - 0.0, 0.0 -> 857.0, 857.0
% INFO    : Updated Thermal Rating: on transformer 7081-7076 : Rate B, Rate C - 0.0, 0.0 -> 863.0, 863.0
% INFO    : Updated Thermal Rating: on transformer 7082-7076 : Rate B, Rate C - 0.0, 0.0 -> 847.0, 847.0
% INFO    : Updated Thermal Rating: on line 7204-7076 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 7076-7422 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7078-7077 : Rate B, Rate C - 0.0, 0.0 -> 220.0, 220.0
% INFO    : Updated Thermal Rating: on line 7077-7282 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 7206-7078 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7078-7279 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7078-7279 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7084-7083 : Rate B, Rate C - 0.0, 0.0 -> 355.0, 355.0
% INFO    : Updated Thermal Rating: on transformer 7084-7083 : Rate B, Rate C - 0.0, 0.0 -> 355.0, 355.0
% INFO    : Updated Thermal Rating: on line 7083-7105 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7083-7171 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7083-7184 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7083-7264 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 7423-7083 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7085-7244 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7085-7244 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7412-7085 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7412-7085 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
