%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         08 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   This is an entirely synthetic 2000 bus case, geographically situated
%   in the US state of Texas. The case is designed with a 500, 230, 161
%   and 115 kV transmission network to serve a load that roughly mimics
%   the actual population of its geographic footprint. The synthetic
%   transmission system was designed by algorithms described in [1] to be
%   statistically similar to actual transmission system models but without
%   modeling any actual lines.
%
%   When publishing results based on this data, please cite:
%
%   [1] A.B. Birchfield, T. Xu, K.M. Gegner, K.S. Shetye, T.J. Overbye,
%       "Grid Structural Characteristics as Validation Criteria for
%       Synthetic Networks," IEEE Transactions on Power Systems,
%       vol. 32, no. 4, pp. 3258-3265, July 2017.
% INFO    : Updated Thermal Rating: on line 7086-7222 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7086-7419 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7086-7419 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7087-7127 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7127 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7127 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7127 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7127 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7127 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7127 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7127 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7127 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7221 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7221 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7221 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7336 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7336 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7336 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7336 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7087-7336 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7088-7116 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7088-7147 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7237-7088 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7089-7388 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7089-7427 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7090-7421 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7090-7421 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7091-7226 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7091-7259 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7091-7259 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7091-7418 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7092-7216 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7092-7250 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7092-7258 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7092-7330 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7092-7384 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7221-7093 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7221-7093 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7093-7225 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7241-7093 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7093-7258 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7094-7276 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7094-7388 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7096-7095 : Rate B, Rate C - 0.0, 0.0 -> 846.0, 846.0
% INFO    : Updated Thermal Rating: on transformer 7098-7095 : Rate B, Rate C - 0.0, 0.0 -> 1600.0, 1600.0
% INFO    : Updated Thermal Rating: on transformer 7099-7095 : Rate B, Rate C - 0.0, 0.0 -> 1600.0, 1600.0
% INFO    : Updated Thermal Rating: on line 7304-7095 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7097-7096 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 7261-7096 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 7097-7153 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7100-7103 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7100-7103 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7100-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7100-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7100-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7100-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7100-7222 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7100-7222 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7101-7183 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7101-7386 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7102-7177 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7102-7177 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7290-7102 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7103-7255 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7103-7381 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 7105-7104 : Rate B, Rate C - 0.0, 0.0 -> 1312.0, 1312.0
% INFO    : Updated Thermal Rating: on transformer 7107-7104 : Rate B, Rate C - 0.0, 0.0 -> 592.0, 592.0
% INFO    : Updated Thermal Rating: on transformer 7108-7104 : Rate B, Rate C - 0.0, 0.0 -> 335.0, 335.0
% INFO    : Updated Thermal Rating: on transformer 7109-7104 : Rate B, Rate C - 0.0, 0.0 -> 339.0, 339.0
% INFO    : Updated Thermal Rating: on transformer 7110-7104 : Rate B, Rate C - 0.0, 0.0 -> 731.0, 731.0
% INFO    : Updated Thermal Rating: on transformer 7111-7104 : Rate B, Rate C - 0.0, 0.0 -> 743.0, 743.0
% INFO    : Updated Thermal Rating: on transformer 7112-7104 : Rate B, Rate C - 0.0, 0.0 -> 740.0, 740.0
% INFO    : Updated Thermal Rating: on transformer 7113-7104 : Rate B, Rate C - 0.0, 0.0 -> 748.0, 748.0
% INFO    : Updated Thermal Rating: on transformer 7114-7104 : Rate B, Rate C - 0.0, 0.0 -> 752.0, 752.0
% INFO    : Updated Thermal Rating: on transformer 7115-7104 : Rate B, Rate C - 0.0, 0.0 -> 744.0, 744.0
% INFO    : Updated Thermal Rating: on line 7130-7104 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 7106-7105 : Rate B, Rate C - 0.0, 0.0 -> 354.0, 354.0
% INFO    : Updated Thermal Rating: on transformer 7106-7105 : Rate B, Rate C - 0.0, 0.0 -> 354.0, 354.0
% INFO    : Updated Thermal Rating: on line 7105-7187 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7105-7205 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7105-7332 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7116-7340 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7116-7364 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7242-7117 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7242-7117 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7117-7292 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7117-7292 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7117-7395 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7117-7395 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7177-7118 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7177-7118 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7118-7404 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7144-7119 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7144-7119 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7119-7259 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7119-7318 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 7121-7120 : Rate B, Rate C - 0.0, 0.0 -> 41.0, 41.0
% INFO    : Updated Thermal Rating: on transformer 7122-7120 : Rate B, Rate C - 0.0, 0.0 -> 46.0, 46.0
% INFO    : Updated Thermal Rating: on line 7120-7248 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7120-7396 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7120-7396 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7427-7120 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7427-7120 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7123-7153 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7124-7180 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7126-7125 : Rate B, Rate C - 0.0, 0.0 -> 1358.0, 1358.0
% INFO    : Updated Thermal Rating: on transformer 7126-7125 : Rate B, Rate C - 0.0, 0.0 -> 1358.0, 1358.0
% INFO    : Updated Thermal Rating: on line 7125-7331 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 7346-7125 : Rate B, Rate C - 0.0, 0.0 -> 4352.0, 4352.0
% INFO    : Updated Thermal Rating: on transformer 7127-7126 : Rate B, Rate C - 0.0, 0.0 -> 512.3, 512.3
% INFO    : Updated Thermal Rating: on transformer 7127-7126 : Rate B, Rate C - 0.0, 0.0 -> 512.3, 512.3
% INFO    : Updated Thermal Rating: on transformer 7127-7126 : Rate B, Rate C - 0.0, 0.0 -> 512.3, 512.3
% INFO    : Updated Thermal Rating: on transformer 7127-7126 : Rate B, Rate C - 0.0, 0.0 -> 512.3, 512.3
% INFO    : Updated Thermal Rating: on line 7126-7305 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7126-7332 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7126-7423 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7391-7128 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7277-7129 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7303-7129 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7131-7130 : Rate B, Rate C - 0.0, 0.0 -> 1373.0, 1373.0
% INFO    : Updated Thermal Rating: on transformer 7133-7130 : Rate B, Rate C - 0.0, 0.0 -> 295.0, 295.0
% INFO    : Updated Thermal Rating: on transformer 7134-7130 : Rate B, Rate C - 0.0, 0.0 -> 776.0, 776.0
% INFO    : Updated Thermal Rating: on transformer 7135-7130 : Rate B, Rate C - 0.0, 0.0 -> 767.0, 767.0
% INFO    : Updated Thermal Rating: on transformer 7136-7130 : Rate B, Rate C - 0.0, 0.0 -> 768.0, 768.0
% INFO    : Updated Thermal Rating: on transformer 7137-7130 : Rate B, Rate C - 0.0, 0.0 -> 781.0, 781.0
% INFO    : Updated Thermal Rating: on transformer 7138-7130 : Rate B, Rate C - 0.0, 0.0 -> 1053.0, 1053.0
% INFO    : Updated Thermal Rating: on transformer 7139-7130 : Rate B, Rate C - 0.0, 0.0 -> 357.0, 357.0
% INFO    : Updated Thermal Rating: on transformer 7140-7130 : Rate B, Rate C - 0.0, 0.0 -> 360.0, 360.0
% INFO    : Updated Thermal Rating: on transformer 7141-7130 : Rate B, Rate C - 0.0, 0.0 -> 368.0, 368.0
% INFO    : Updated Thermal Rating: on transformer 7142-7130 : Rate B, Rate C - 0.0, 0.0 -> 363.0, 363.0
% INFO    : Updated Thermal Rating: on line 7263-7130 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7132-7131 : Rate B, Rate C - 0.0, 0.0 -> 446.0, 446.0
% INFO    : Updated Thermal Rating: on transformer 7132-7131 : Rate B, Rate C - 0.0, 0.0 -> 446.0, 446.0
% INFO    : Updated Thermal Rating: on line 7131-7160 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7131-7278 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7131-7401 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7132-7283 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7419-7132 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7419-7132 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7419-7132 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7143-7173 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7234-7143 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7143-7238 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7300-7143 : Rate B, Rate C - 0.0, 0.0 -> 245.0, 245.0
% INFO    : Updated Thermal Rating: on line 7144-7272 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7144-7272 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7333-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7333-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7333-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7333-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7333-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7333-7144 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7146-7145 : Rate B, Rate C - 0.0, 0.0 -> 25.0, 25.0
% INFO    : Updated Thermal Rating: on line 7145-7234 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7145-7243 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7381-7145 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7145-7404 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7336-7147 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7336-7147 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7336-7147 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7336-7147 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7386-7147 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7386-7147 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7178-7148 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7178-7148 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7148-7245 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7148-7298 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7148-7365 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7148-7365 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7149-7408 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7151-7150 : Rate B, Rate C - 0.0, 0.0 -> 151.8, 151.8
% INFO    : Updated Thermal Rating: on line 7150-7390 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7150-7390 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7150-7420 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 8004-7150 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 7151-7254 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7330-7152 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7330-7152 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7152-7399 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7152-7399 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7154-7157 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7154-7157 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7300-7154 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7154-7411 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7155-7258 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7155-7316 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 7157-7156 : Rate B, Rate C - 0.0, 0.0 -> 424.0, 424.0
% INFO    : Updated Thermal Rating: on transformer 7157-7156 : Rate B, Rate C - 0.0, 0.0 -> 424.0, 424.0
% INFO    : Updated Thermal Rating: on transformer 7157-7156 : Rate B, Rate C - 0.0, 0.0 -> 424.0, 424.0
% INFO    : Updated Thermal Rating: on line 7176-7156 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7156-7367 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7156-7367 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7157-7295 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7157-7295 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7173-7158 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7158-7291 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7158-7394 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7158-7394 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7160-7159 : Rate B, Rate C - 0.0, 0.0 -> 1310.0, 1310.0
% INFO    : Updated Thermal Rating: on transformer 7162-7159 : Rate B, Rate C - 0.0, 0.0 -> 491.0, 491.0
% INFO    : Updated Thermal Rating: on transformer 7163-7159 : Rate B, Rate C - 0.0, 0.0 -> 498.0, 498.0
% INFO    : Updated Thermal Rating: on transformer 7164-7159 : Rate B, Rate C - 0.0, 0.0 -> 498.0, 498.0
% INFO    : Updated Thermal Rating: on transformer 7165-7159 : Rate B, Rate C - 0.0, 0.0 -> 512.0, 512.0
% INFO    : Updated Thermal Rating: on transformer 7166-7159 : Rate B, Rate C - 0.0, 0.0 -> 507.0, 507.0
% INFO    : Updated Thermal Rating: on transformer 7167-7159 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on transformer 7168-7159 : Rate B, Rate C - 0.0, 0.0 -> 418.0, 418.0
% INFO    : Updated Thermal Rating: on transformer 7169-7159 : Rate B, Rate C - 0.0, 0.0 -> 416.0, 416.0
% INFO    : Updated Thermal Rating: on transformer 7170-7159 : Rate B, Rate C - 0.0, 0.0 -> 1042.0, 1042.0
% INFO    : Updated Thermal Rating: on line 7159-7175 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on line 7199-7159 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 7159-7227 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on transformer 7161-7160 : Rate B, Rate C - 0.0, 0.0 -> 418.0, 418.0
% INFO    : Updated Thermal Rating: on transformer 7161-7160 : Rate B, Rate C - 0.0, 0.0 -> 418.0, 418.0
% INFO    : Updated Thermal Rating: on transformer 7161-7160 : Rate B, Rate C - 0.0, 0.0 -> 418.0, 418.0
% INFO    : Updated Thermal Rating: on line 7187-7160 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7161-7292 : Rate B, Rate C - 0.0, 0.0 -> 221.1, 221.1
% INFO    : Updated Thermal Rating: on line 7161-7292 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7161-7292 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7161-7292 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on transformer 7172-7171 : Rate B, Rate C - 0.0, 0.0 -> 352.0, 352.0
% INFO    : Updated Thermal Rating: on line 7171-7252 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7232-7172 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7232-7172 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7173-7387 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7174-7231 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7174-7231 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7174-7257 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7301-7174 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7176-7175 : Rate B, Rate C - 0.0, 0.0 -> 1292.0, 1292.0
% INFO    : Updated Thermal Rating: on transformer 7176-7175 : Rate B, Rate C - 0.0, 0.0 -> 1292.0, 1292.0
% INFO    : Updated Thermal Rating: on line 7175-7389 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7177-7176 : Rate B, Rate C - 0.0, 0.0 -> 439.0, 439.0
% INFO    : Updated Thermal Rating: on transformer 7177-7176 : Rate B, Rate C - 0.0, 0.0 -> 439.0, 439.0
% INFO    : Updated Thermal Rating: on transformer 7177-7176 : Rate B, Rate C - 0.0, 0.0 -> 439.0, 439.0
% INFO    : Updated Thermal Rating: on line 7176-7200 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7176-7409 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7319-7177 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7319-7177 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7295-7178 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7178-7404 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7179-7244 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7179-7257 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7179-7336 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7216-7180 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7180-7298 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7180-7298 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7388-7180 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7388-7180 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7180-7399 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7180-7399 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7242-7181 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7385-7181 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7182-7237 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7183-7417 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 7185-7184 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on transformer 7185-7184 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on transformer 7185-7184 : Rate B, Rate C - 0.0, 0.0 -> 200.0, 200.0
% INFO    : Updated Thermal Rating: on line 7347-7184 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7347-7184 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7347-7184 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7383-7185 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7383-7185 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7187-7186 : Rate B, Rate C - 0.0, 0.0 -> 1600.0, 1600.0
% INFO    : Updated Thermal Rating: on transformer 7187-7186 : Rate B, Rate C - 0.0, 0.0 -> 1600.0, 1600.0
% INFO    : Updated Thermal Rating: on transformer 7189-7186 : Rate B, Rate C - 0.0, 0.0 -> 264.0, 264.0
% INFO    : Updated Thermal Rating: on transformer 7190-7186 : Rate B, Rate C - 0.0, 0.0 -> 337.0, 337.0
% INFO    : Updated Thermal Rating: on transformer 7191-7186 : Rate B, Rate C - 0.0, 0.0 -> 258.0, 258.0
% INFO    : Updated Thermal Rating: on transformer 7192-7186 : Rate B, Rate C - 0.0, 0.0 -> 312.0, 312.0
% INFO    : Updated Thermal Rating: on transformer 7193-7186 : Rate B, Rate C - 0.0, 0.0 -> 256.0, 256.0
% INFO    : Updated Thermal Rating: on transformer 7194-7186 : Rate B, Rate C - 0.0, 0.0 -> 861.0, 861.0
% INFO    : Updated Thermal Rating: on transformer 7195-7186 : Rate B, Rate C - 0.0, 0.0 -> 863.0, 863.0
% INFO    : Updated Thermal Rating: on transformer 7196-7186 : Rate B, Rate C - 0.0, 0.0 -> 866.0, 866.0
% INFO    : Updated Thermal Rating: on transformer 7197-7186 : Rate B, Rate C - 0.0, 0.0 -> 867.0, 867.0
% INFO    : Updated Thermal Rating: on line 7186-7341 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on line 7346-7186 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 7188-7187 : Rate B, Rate C - 0.0, 0.0 -> 600.0, 600.0
% INFO    : Updated Thermal Rating: on transformer 7188-7187 : Rate B, Rate C - 0.0, 0.0 -> 600.0, 600.0
% INFO    : Updated Thermal Rating: on transformer 7188-7187 : Rate B, Rate C - 0.0, 0.0 -> 600.0, 600.0
% INFO    : Updated Thermal Rating: on transformer 7188-7187 : Rate B, Rate C - 0.0, 0.0 -> 600.0, 600.0
% INFO    : Updated Thermal Rating: on line 7187-7401 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 7188-7255 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7188-7255 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7188-7255 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7188-7255 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7188-7255 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7188-7255 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7188-7255 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7188-7255 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 7198-7201 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7198-7201 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7198-7225 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7200-7199 : Rate B, Rate C - 0.0, 0.0 -> 1344.0, 1344.0
% INFO    : Updated Thermal Rating: on line 7199-7331 : Rate B, Rate C - 0.0, 0.0 -> 3146.0, 3146.0
% INFO    : Updated Thermal Rating: on transformer 7201-7200 : Rate B, Rate C - 0.0, 0.0 -> 213.6, 213.6
% INFO    : Updated Thermal Rating: on transformer 7201-7200 : Rate B, Rate C - 0.0, 0.0 -> 213.6, 213.6
% INFO    : Updated Thermal Rating: on transformer 7201-7200 : Rate B, Rate C - 0.0, 0.0 -> 213.6, 213.6
% INFO    : Updated Thermal Rating: on line 7420-7200 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7203-7247 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7203-7313 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 7393-7203 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7426-7203 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7205-7204 : Rate B, Rate C - 0.0, 0.0 -> 1324.0, 1324.0
% INFO    : Updated Thermal Rating: on transformer 7207-7204 : Rate B, Rate C - 0.0, 0.0 -> 243.0, 243.0
% INFO    : Updated Thermal Rating: on transformer 7208-7204 : Rate B, Rate C - 0.0, 0.0 -> 1265.0, 1265.0
% INFO    : Updated Thermal Rating: on transformer 7209-7204 : Rate B, Rate C - 0.0, 0.0 -> 1260.0, 1260.0
% INFO    : Updated Thermal Rating: on transformer 7210-7204 : Rate B, Rate C - 0.0, 0.0 -> 664.0, 664.0
% INFO    : Updated Thermal Rating: on transformer 7211-7204 : Rate B, Rate C - 0.0, 0.0 -> 656.0, 656.0
% INFO    : Updated Thermal Rating: on transformer 7212-7204 : Rate B, Rate C - 0.0, 0.0 -> 669.0, 669.0
% INFO    : Updated Thermal Rating: on line 7263-7204 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on line 7204-7428 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7206-7205 : Rate B, Rate C - 0.0, 0.0 -> 181.0, 181.0
% INFO    : Updated Thermal Rating: on line 7282-7205 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7206-7294 : Rate B, Rate C - 0.0, 0.0 -> 100.0, 100.0
% INFO    : Updated Thermal Rating: on line 7213-7273 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7293-7213 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7213-7363 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7214-7257 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7214-7297 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7345-7214 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7345-7214 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7411-7215 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7215-7431 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7216-7382 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7216-7386 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7249-7217 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7217-7276 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 7421-7218 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7218-8009 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7230-7219 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7219-7237 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7413-7219 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7413-7219 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7221-7220 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7221-7220 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7220-7396 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7221-7296 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7222-7338 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7222-7362 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7292-7223 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7292-7223 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7223-7404 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7223-7425 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7224-7248 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7384-7224 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7224-7417 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7246-7225 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7225-7395 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7226-7240 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7226-7250 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7226-7272 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7226-7338 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7228-7227 : Rate B, Rate C - 0.0, 0.0 -> 1259.0, 1259.0
% INFO    : Updated Thermal Rating: on line 7227-7422 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 7229-7228 : Rate B, Rate C - 0.0, 0.0 -> 467.0, 467.0
% INFO    : Updated Thermal Rating: on transformer 7229-7228 : Rate B, Rate C - 0.0, 0.0 -> 467.0, 467.0
% INFO    : Updated Thermal Rating: on transformer 7229-7228 : Rate B, Rate C - 0.0, 0.0 -> 467.0, 467.0
% INFO    : Updated Thermal Rating: on line 7409-7228 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7397-7230 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7265-7231 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7265-7231 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7265-7231 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7265-7231 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7231-7403 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7231-7403 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7273-7232 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7233-7251 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7251-7235 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7235-7315 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7235-7315 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7236-7245 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7236-7292 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7236-7411 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7237-7247 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7238-7392 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7294-7239 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7239-7392 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7241-7362 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7242-7295 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7242-7319 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7242-7319 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7260-7243 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7260-7243 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7244-7272 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7246-7251 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7246-7410 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7246-7410 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7425-7246 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7339-7247 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7362-7248 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7248-7386 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7248-7386 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7249-7255 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7249-7255 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7249-7344 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7249-7344 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7249-7382 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7250-7276 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7250-7276 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7253-7252 : Rate B, Rate C - 0.0, 0.0 -> 198.0, 198.0
% INFO    : Updated Thermal Rating: on line 7312-7252 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 7327-7252 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7347-7252 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7313-7253 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7253-7412 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7253-7412 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7255-7258 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7255-7258 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7255-7399 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7255-7399 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7255-7399 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7255-7399 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 7256-7297 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7257-7317 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7257-7317 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7259-7403 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7259-7403 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7368-7260 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7368-7260 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7368-7260 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7262-7261 : Rate B, Rate C - 0.0, 0.0 -> 305.0, 305.0
% INFO    : Updated Thermal Rating: on line 7261-7429 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7262-7302 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 7264-7263 : Rate B, Rate C - 0.0, 0.0 -> 1362.0, 1362.0
% INFO    : Updated Thermal Rating: on transformer 7264-7263 : Rate B, Rate C - 0.0, 0.0 -> 1362.0, 1362.0
% INFO    : Updated Thermal Rating: on transformer 7266-7263 : Rate B, Rate C - 0.0, 0.0 -> 983.0, 983.0
% INFO    : Updated Thermal Rating: on transformer 7267-7263 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on transformer 7268-7263 : Rate B, Rate C - 0.0, 0.0 -> 438.0, 438.0
% INFO    : Updated Thermal Rating: on transformer 7269-7263 : Rate B, Rate C - 0.0, 0.0 -> 440.0, 440.0
% INFO    : Updated Thermal Rating: on transformer 7270-7263 : Rate B, Rate C - 0.0, 0.0 -> 701.0, 701.0
% INFO    : Updated Thermal Rating: on transformer 7265-7264 : Rate B, Rate C - 0.0, 0.0 -> 461.0, 461.0
% INFO    : Updated Thermal Rating: on transformer 7265-7264 : Rate B, Rate C - 0.0, 0.0 -> 461.0, 461.0
% INFO    : Updated Thermal Rating: on line 7264-7332 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 7315-7271 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7271-7340 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7316-7272 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7273-7405 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7275-7274 : Rate B, Rate C - 0.0, 0.0 -> 143.0, 143.0
% INFO    : Updated Thermal Rating: on line 7276-7395 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7277-7337 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7279-7278 : Rate B, Rate C - 0.0, 0.0 -> 172.0, 172.0
% INFO    : Updated Thermal Rating: on transformer 7280-7278 : Rate B, Rate C - 0.0, 0.0 -> 87.0, 87.0
% INFO    : Updated Thermal Rating: on transformer 7281-7278 : Rate B, Rate C - 0.0, 0.0 -> 91.0, 91.0
% INFO    : Updated Thermal Rating: on line 7367-7278 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7392-7279 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7283-7282 : Rate B, Rate C - 0.0, 0.0 -> 145.0, 145.0
% INFO    : Updated Thermal Rating: on transformer 7284-7282 : Rate B, Rate C - 0.0, 0.0 -> 70.0, 70.0
% INFO    : Updated Thermal Rating: on transformer 7285-7282 : Rate B, Rate C - 0.0, 0.0 -> 93.0, 93.0
% INFO    : Updated Thermal Rating: on transformer 7286-7282 : Rate B, Rate C - 0.0, 0.0 -> 93.0, 93.0
% INFO    : Updated Thermal Rating: on transformer 7287-7282 : Rate B, Rate C - 0.0, 0.0 -> 91.0, 91.0
% INFO    : Updated Thermal Rating: on transformer 7288-7282 : Rate B, Rate C - 0.0, 0.0 -> 93.0, 93.0
% INFO    : Updated Thermal Rating: on transformer 7289-7282 : Rate B, Rate C - 0.0, 0.0 -> 124.0, 124.0
% INFO    : Updated Thermal Rating: on line 7282-7332 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7282-7367 : Rate B, Rate C - 0.0, 0.0 -> 523.0, 523.0
% INFO    : Updated Thermal Rating: on line 7411-7290 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7291-7295 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7424-7293 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7294-7405 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7296-7427 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7316-7297 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7297-7384 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7298-7362 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7298-7395 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7364-7299 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7413-7299 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7301-7318 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7302-7426 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7303-7393 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7305-7304 : Rate B, Rate C - 0.0, 0.0 -> 1160.0, 1160.0
% INFO    : Updated Thermal Rating: on transformer 7307-7304 : Rate B, Rate C - 0.0, 0.0 -> 473.0, 473.0
% INFO    : Updated Thermal Rating: on transformer 7308-7304 : Rate B, Rate C - 0.0, 0.0 -> 459.0, 459.0
% INFO    : Updated Thermal Rating: on transformer 7309-7304 : Rate B, Rate C - 0.0, 0.0 -> 454.0, 454.0
% INFO    : Updated Thermal Rating: on transformer 7310-7304 : Rate B, Rate C - 0.0, 0.0 -> 464.0, 464.0
% INFO    : Updated Thermal Rating: on transformer 7311-7304 : Rate B, Rate C - 0.0, 0.0 -> 729.0, 729.0
% INFO    : Updated Thermal Rating: on line 7341-7304 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7306-7305 : Rate B, Rate C - 0.0, 0.0 -> 305.0, 305.0
% INFO    : Updated Thermal Rating: on line 7305-7327 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 7306-7413 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7306-7413 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7313-7312 : Rate B, Rate C - 0.0, 0.0 -> 168.0, 168.0
% INFO    : Updated Thermal Rating: on line 7312-7321 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7312-7429 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7313-7430 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7340-7314 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7316-7383 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7316-7383 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7317-7424 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7317-7424 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7317-7424 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7317-7424 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7318-7382 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 7321-7320 : Rate B, Rate C - 0.0, 0.0 -> 1000.0, 1000.0
% INFO    : Updated Thermal Rating: on transformer 7323-7320 : Rate B, Rate C - 0.0, 0.0 -> 584.0, 584.0
% INFO    : Updated Thermal Rating: on transformer 7324-7320 : Rate B, Rate C - 0.0, 0.0 -> 577.0, 577.0
% INFO    : Updated Thermal Rating: on transformer 7325-7320 : Rate B, Rate C - 0.0, 0.0 -> 581.0, 581.0
% INFO    : Updated Thermal Rating: on transformer 7326-7320 : Rate B, Rate C - 0.0, 0.0 -> 568.0, 568.0
% INFO    : Updated Thermal Rating: on line 7320-7422 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7322-7321 : Rate B, Rate C - 0.0, 0.0 -> 128.4, 128.4
% INFO    : Updated Thermal Rating: on line 7322-7380 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 7328-7327 : Rate B, Rate C - 0.0, 0.0 -> 172.0, 172.0
% INFO    : Updated Thermal Rating: on transformer 7329-7327 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 7328-7339 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7362-7330 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7332-7331 : Rate B, Rate C - 0.0, 0.0 -> 1122.0, 1122.0
% INFO    : Updated Thermal Rating: on transformer 7334-7331 : Rate B, Rate C - 0.0, 0.0 -> 244.0, 244.0
% INFO    : Updated Thermal Rating: on transformer 7335-7331 : Rate B, Rate C - 0.0, 0.0 -> 1106.0, 1106.0
% INFO    : Updated Thermal Rating: on line 7400-7331 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 7333-7332 : Rate B, Rate C - 0.0, 0.0 -> 280.8, 280.8
% INFO    : Updated Thermal Rating: on transformer 7333-7332 : Rate B, Rate C - 0.0, 0.0 -> 280.8, 280.8
% INFO    : Updated Thermal Rating: on transformer 7333-7332 : Rate B, Rate C - 0.0, 0.0 -> 280.8, 280.8
% INFO    : Updated Thermal Rating: on line 7401-7332 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7336-7418 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7336-7418 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7345-7338 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7345-7338 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7342-7341 : Rate B, Rate C - 0.0, 0.0 -> 1311.0, 1311.0
% INFO    : Updated Thermal Rating: on transformer 7343-7342 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on transformer 7343-7342 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 7342-7409 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7342-7409 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 7344-7404 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7345-7382 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7345-7382 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7347-7346 : Rate B, Rate C - 0.0, 0.0 -> 1271.0, 1271.0
% INFO    : Updated Thermal Rating: on transformer 7347-7346 : Rate B, Rate C - 0.0, 0.0 -> 1271.0, 1271.0
% INFO    : Updated Thermal Rating: on transformer 7349-7346 : Rate B, Rate C - 0.0, 0.0 -> 1019.0, 1019.0
% INFO    : Updated Thermal Rating: on transformer 7350-7346 : Rate B, Rate C - 0.0, 0.0 -> 1021.0, 1021.0
% INFO    : Updated Thermal Rating: on transformer 7351-7346 : Rate B, Rate C - 0.0, 0.0 -> 1018.0, 1018.0
% INFO    : Updated Thermal Rating: on transformer 7352-7346 : Rate B, Rate C - 0.0, 0.0 -> 1025.0, 1025.0
% INFO    : Updated Thermal Rating: on transformer 7353-7346 : Rate B, Rate C - 0.0, 0.0 -> 1225.0, 1225.0
% INFO    : Updated Thermal Rating: on transformer 7354-7346 : Rate B, Rate C - 0.0, 0.0 -> 1222.0, 1222.0
% INFO    : Updated Thermal Rating: on transformer 7355-7346 : Rate B, Rate C - 0.0, 0.0 -> 1218.0, 1218.0
% INFO    : Updated Thermal Rating: on transformer 7356-7346 : Rate B, Rate C - 0.0, 0.0 -> 1219.0, 1219.0
% INFO    : Updated Thermal Rating: on transformer 7357-7346 : Rate B, Rate C - 0.0, 0.0 -> 287.0, 287.0
% INFO    : Updated Thermal Rating: on transformer 7358-7346 : Rate B, Rate C - 0.0, 0.0 -> 835.0, 835.0
% INFO    : Updated Thermal Rating: on transformer 7359-7346 : Rate B, Rate C - 0.0, 0.0 -> 846.0, 846.0
% INFO    : Updated Thermal Rating: on transformer 7360-7346 : Rate B, Rate C - 0.0, 0.0 -> 845.0, 845.0
% INFO    : Updated Thermal Rating: on transformer 7361-7346 : Rate B, Rate C - 0.0, 0.0 -> 471.0, 471.0
% INFO    : Updated Thermal Rating: on transformer 7348-7347 : Rate B, Rate C - 0.0, 0.0 -> 407.0, 407.0
% INFO    : Updated Thermal Rating: on transformer 7348-7347 : Rate B, Rate C - 0.0, 0.0 -> 407.0, 407.0
% INFO    : Updated Thermal Rating: on line 7380-7363 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7365-7381 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on transformer 7367-7366 : Rate B, Rate C - 0.0, 0.0 -> 1249.0, 1249.0
% INFO    : Updated Thermal Rating: on transformer 7367-7366 : Rate B, Rate C - 0.0, 0.0 -> 1249.0, 1249.0
% INFO    : Updated Thermal Rating: on transformer 7369-7366 : Rate B, Rate C - 0.0, 0.0 -> 494.0, 494.0
% INFO    : Updated Thermal Rating: on transformer 7370-7366 : Rate B, Rate C - 0.0, 0.0 -> 480.0, 480.0
% INFO    : Updated Thermal Rating: on transformer 7371-7366 : Rate B, Rate C - 0.0, 0.0 -> 469.0, 469.0
% INFO    : Updated Thermal Rating: on transformer 7372-7366 : Rate B, Rate C - 0.0, 0.0 -> 485.0, 485.0
% INFO    : Updated Thermal Rating: on transformer 7373-7366 : Rate B, Rate C - 0.0, 0.0 -> 491.0, 491.0
% INFO    : Updated Thermal Rating: on transformer 7374-7366 : Rate B, Rate C - 0.0, 0.0 -> 487.0, 487.0
% INFO    : Updated Thermal Rating: on transformer 7375-7366 : Rate B, Rate C - 0.0, 0.0 -> 712.0, 712.0
% INFO    : Updated Thermal Rating: on transformer 7376-7366 : Rate B, Rate C - 0.0, 0.0 -> 713.0, 713.0
% INFO    : Updated Thermal Rating: on transformer 7377-7366 : Rate B, Rate C - 0.0, 0.0 -> 705.0, 705.0
% INFO    : Updated Thermal Rating: on transformer 7378-7366 : Rate B, Rate C - 0.0, 0.0 -> 694.0, 694.0
% INFO    : Updated Thermal Rating: on transformer 7379-7366 : Rate B, Rate C - 0.0, 0.0 -> 700.0, 700.0
% INFO    : Updated Thermal Rating: on line 7366-7400 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on transformer 7368-7367 : Rate B, Rate C - 0.0, 0.0 -> 392.0, 392.0
% INFO    : Updated Thermal Rating: on transformer 7368-7367 : Rate B, Rate C - 0.0, 0.0 -> 392.0, 392.0
% INFO    : Updated Thermal Rating: on transformer 7368-7367 : Rate B, Rate C - 0.0, 0.0 -> 392.0, 392.0
% INFO    : Updated Thermal Rating: on line 7385-7404 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 7390-7389 : Rate B, Rate C - 0.0, 0.0 -> 1278.0, 1278.0
% INFO    : Updated Thermal Rating: on line 8030-7389 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 7391-7390 : Rate B, Rate C - 0.0, 0.0 -> 127.2, 127.2
% INFO    : Updated Thermal Rating: on line 7396-7410 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7396-7410 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7396-7410 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7403-7398 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7403-7398 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7399-7417 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7399-7417 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7401-7400 : Rate B, Rate C - 0.0, 0.0 -> 1297.0, 1297.0
% INFO    : Updated Thermal Rating: on transformer 7402-7401 : Rate B, Rate C - 0.0, 0.0 -> 423.0, 423.0
% INFO    : Updated Thermal Rating: on line 7401-7409 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 7403-7419 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7403-7419 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7407-7406 : Rate B, Rate C - 0.0, 0.0 -> 1026.0, 1026.0
% INFO    : Updated Thermal Rating: on line 7414-7406 : Rate B, Rate C - 0.0, 0.0 -> 2295.0, 2295.0
% INFO    : Updated Thermal Rating: on transformer 7408-7407 : Rate B, Rate C - 0.0, 0.0 -> 143.8, 143.8
% INFO    : Updated Thermal Rating: on transformer 7410-7409 : Rate B, Rate C - 0.0, 0.0 -> 248.4, 248.4
% INFO    : Updated Thermal Rating: on transformer 7410-7409 : Rate B, Rate C - 0.0, 0.0 -> 248.4, 248.4
% INFO    : Updated Thermal Rating: on transformer 7410-7409 : Rate B, Rate C - 0.0, 0.0 -> 248.4, 248.4
% INFO    : Updated Thermal Rating: on line 7409-7420 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on transformer 7415-7414 : Rate B, Rate C - 0.0, 0.0 -> 239.0, 239.0
% INFO    : Updated Thermal Rating: on transformer 7416-7415 : Rate B, Rate C - 0.0, 0.0 -> 109.0, 109.0
% INFO    : Updated Thermal Rating: on line 7417-7418 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 7417-7418 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 7421-7420 : Rate B, Rate C - 0.0, 0.0 -> 161.4, 161.4
% INFO    : Updated Thermal Rating: on transformer 7421-7420 : Rate B, Rate C - 0.0, 0.0 -> 161.4, 161.4
% INFO    : Updated Thermal Rating: on transformer 7423-7422 : Rate B, Rate C - 0.0, 0.0 -> 1350.0, 1350.0
% INFO    : Updated Thermal Rating: on transformer 7424-7423 : Rate B, Rate C - 0.0, 0.0 -> 213.0, 213.0
% INFO    : Updated Thermal Rating: on transformer 7424-7423 : Rate B, Rate C - 0.0, 0.0 -> 213.0, 213.0
% INFO    : Updated Thermal Rating: on transformer 7424-7423 : Rate B, Rate C - 0.0, 0.0 -> 213.0, 213.0
% INFO    : Updated Thermal Rating: on transformer 7429-7428 : Rate B, Rate C - 0.0, 0.0 -> 927.0, 927.0
% INFO    : Updated Thermal Rating: on transformer 7430-7429 : Rate B, Rate C - 0.0, 0.0 -> 133.8, 133.8
% INFO    : Updated Thermal Rating: on line 7432-8003 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 7432-8037 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 7432-8141 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8003-8001 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8010-8001 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8028-8002 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8002-8100 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 8005-8004 : Rate B, Rate C - 0.0, 0.0 -> 459.0, 459.0
% INFO    : Updated Thermal Rating: on transformer 8005-8004 : Rate B, Rate C - 0.0, 0.0 -> 459.0, 459.0
% INFO    : Updated Thermal Rating: on line 8097-8004 : Rate B, Rate C - 0.0, 0.0 -> 443.0, 443.0
% INFO    : Updated Thermal Rating: on line 8005-8023 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8005-8023 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8137-8005 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8006-8007 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8006-8134 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 8007-8017 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8008-8053 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8081-8008 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8009-8104 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8086-8010 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8010-8103 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8045-8011 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8045-8011 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8072-8011 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8012-8032 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8104-8012 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8026-8013 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8013-8039 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8013-8136 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8014-8037 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8118-8014 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8111-8015 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8015-8150 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8016-8122 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8016-8152 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8017-8040 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 8019-8018 : Rate B, Rate C - 0.0, 0.0 -> 360.0, 360.0
% INFO    : Updated Thermal Rating: on transformer 8019-8018 : Rate B, Rate C - 0.0, 0.0 -> 360.0, 360.0
% INFO    : Updated Thermal Rating: on line 8127-8018 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 8018-8133 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 8019-8052 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8019-8100 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 8019-8135 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8019-8135 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8020-8029 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8020-8040 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8020-8153 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8020-8154 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8022-8021 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8021-8041 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8021-8119 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8022-8150 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 8024-8023 : Rate B, Rate C - 0.0, 0.0 -> 47.0, 47.0
% INFO    : Updated Thermal Rating: on line 8023-8111 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8023-8111 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8025-8055 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8025-8121 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8025-8151 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8026-8154 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8100-8027 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8027-8134 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8146-8028 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8073-8029 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 8031-8030 : Rate B, Rate C - 0.0, 0.0 -> 1036.0, 1036.0
% INFO    : Updated Thermal Rating: on transformer 8033-8030 : Rate B, Rate C - 0.0, 0.0 -> 826.0, 826.0
% INFO    : Updated Thermal Rating: on transformer 8034-8030 : Rate B, Rate C - 0.0, 0.0 -> 818.0, 818.0
% INFO    : Updated Thermal Rating: on transformer 8035-8030 : Rate B, Rate C - 0.0, 0.0 -> 830.0, 830.0
% INFO    : Updated Thermal Rating: on transformer 8036-8030 : Rate B, Rate C - 0.0, 0.0 -> 820.0, 820.0
% INFO    : Updated Thermal Rating: on line 8158-8030 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 8032-8031 : Rate B, Rate C - 0.0, 0.0 -> 400.0, 400.0
% INFO    : Updated Thermal Rating: on line 8143-8032 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 8038-8066 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8038-8124 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8039-8081 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8040-8072 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8109-8040 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8041-8063 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8111-8042 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8118-8042 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 8044-8043 : Rate B, Rate C - 0.0, 0.0 -> 1072.0, 1072.0
% INFO    : Updated Thermal Rating: on transformer 8046-8043 : Rate B, Rate C - 0.0, 0.0 -> 606.0, 606.0
% INFO    : Updated Thermal Rating: on transformer 8047-8043 : Rate B, Rate C - 0.0, 0.0 -> 613.0, 613.0
% INFO    : Updated Thermal Rating: on transformer 8048-8043 : Rate B, Rate C - 0.0, 0.0 -> 598.0, 598.0
% INFO    : Updated Thermal Rating: on transformer 8049-8043 : Rate B, Rate C - 0.0, 0.0 -> 608.0, 608.0
% INFO    : Updated Thermal Rating: on transformer 8050-8043 : Rate B, Rate C - 0.0, 0.0 -> 618.0, 618.0
% INFO    : Updated Thermal Rating: on transformer 8051-8043 : Rate B, Rate C - 0.0, 0.0 -> 608.0, 608.0
% INFO    : Updated Thermal Rating: on line 8043-8067 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 8045-8044 : Rate B, Rate C - 0.0, 0.0 -> 388.0, 388.0
% INFO    : Updated Thermal Rating: on line 8147-8044 : Rate B, Rate C - 0.0, 0.0 -> 647.0, 647.0
% INFO    : Updated Thermal Rating: on line 8045-8091 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8045-8144 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8081-8052 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8053-8065 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8053-8153 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8054-8092 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8132-8054 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8055-8098 : Rate B, Rate C - 0.0, 0.0 -> 220.0, 220.0
% INFO    : Updated Thermal Rating: on line 8121-8055 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8056-8089 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8056-8138 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 8058-8057 : Rate B, Rate C - 0.0, 0.0 -> 491.0, 491.0
% INFO    : Updated Thermal Rating: on transformer 8060-8057 : Rate B, Rate C - 0.0, 0.0 -> 1157.0, 1157.0
% INFO    : Updated Thermal Rating: on transformer 8061-8057 : Rate B, Rate C - 0.0, 0.0 -> 1152.0, 1152.0
% INFO    : Updated Thermal Rating: on line 8057-8112 : Rate B, Rate C - 0.0, 0.0 -> 2020.0, 2020.0
% INFO    : Updated Thermal Rating: on transformer 8059-8058 : Rate B, Rate C - 0.0, 0.0 -> 143.8, 143.8
% INFO    : Updated Thermal Rating: on line 8058-8068 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 8058-8147 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 8064-8059 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8062-8098 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8119-8062 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8101-8063 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8063-8125 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8144-8064 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8065-8149 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8065-8149 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8066-8093 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8142-8066 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 8068-8067 : Rate B, Rate C - 0.0, 0.0 -> 285.0, 285.0
% INFO    : Updated Thermal Rating: on transformer 8070-8067 : Rate B, Rate C - 0.0, 0.0 -> 1325.0, 1325.0
% INFO    : Updated Thermal Rating: on transformer 8071-8067 : Rate B, Rate C - 0.0, 0.0 -> 1314.0, 1314.0
% INFO    : Updated Thermal Rating: on transformer 8069-8068 : Rate B, Rate C - 0.0, 0.0 -> 143.0, 143.0
% INFO    : Updated Thermal Rating: on line 8068-8083 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 8103-8069 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8073-8108 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8136-8073 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 8075-8074 : Rate B, Rate C - 0.0, 0.0 -> 550.0, 550.0
% INFO    : Updated Thermal Rating: on transformer 8075-8074 : Rate B, Rate C - 0.0, 0.0 -> 550.0, 550.0
% INFO    : Updated Thermal Rating: on transformer 8077-8074 : Rate B, Rate C - 0.0, 0.0 -> 806.0, 806.0
% INFO    : Updated Thermal Rating: on transformer 8078-8074 : Rate B, Rate C - 0.0, 0.0 -> 818.0, 818.0
% INFO    : Updated Thermal Rating: on transformer 8079-8074 : Rate B, Rate C - 0.0, 0.0 -> 818.0, 818.0
% INFO    : Updated Thermal Rating: on transformer 8080-8074 : Rate B, Rate C - 0.0, 0.0 -> 814.0, 814.0
% INFO    : Updated Thermal Rating: on transformer 8076-8075 : Rate B, Rate C - 0.0, 0.0 -> 320.0, 320.0
% INFO    : Updated Thermal Rating: on line 8075-8097 : Rate B, Rate C - 0.0, 0.0 -> 740.0, 740.0
% INFO    : Updated Thermal Rating: on line 8119-8076 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8119-8076 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 8083-8082 : Rate B, Rate C - 0.0, 0.0 -> 1134.0, 1134.0
% INFO    : Updated Thermal Rating: on transformer 8087-8082 : Rate B, Rate C - 0.0, 0.0 -> 1315.0, 1315.0
% INFO    : Updated Thermal Rating: on transformer 8088-8082 : Rate B, Rate C - 0.0, 0.0 -> 1307.0, 1307.0
% INFO    : Updated Thermal Rating: on line 8155-8082 : Rate B, Rate C - 0.0, 0.0 -> 2768.0, 2768.0
% INFO    : Updated Thermal Rating: on transformer 8084-8083 : Rate B, Rate C - 0.0, 0.0 -> 184.8, 184.8
% INFO    : Updated Thermal Rating: on line 8085-8084 : Rate B, Rate C - 0.0, 0.0 -> 231.0, 231.0
% INFO    : Updated Thermal Rating: on transformer 8086-8085 : Rate B, Rate C - 0.0, 0.0 -> 205.0, 205.0
% INFO    : Updated Thermal Rating: on line 8089-8135 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8089-8135 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8090-8092 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8151-8090 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8091-8109 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8106-8093 : Rate B, Rate C - 0.0, 0.0 -> 150.0, 150.0
% INFO    : Updated Thermal Rating: on line 8093-8128 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 8095-8094 : Rate B, Rate C - 0.0, 0.0 -> 317.0, 317.0
% INFO    : Updated Thermal Rating: on line 8094-8139 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 8094-8159 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 8095-8140 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 8096-8110 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8096-8153 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 8098-8097 : Rate B, Rate C - 0.0, 0.0 -> 117.0, 117.0
% INFO    : Updated Thermal Rating: on transformer 8099-8097 : Rate B, Rate C - 0.0, 0.0 -> 184.0, 184.0
% INFO    : Updated Thermal Rating: on line 8097-8113 : Rate B, Rate C - 0.0, 0.0 -> 800.0, 800.0
% INFO    : Updated Thermal Rating: on line 8138-8100 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8101-8137 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8102-8157 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 8106-8105 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 8105-8127 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 8142-8106 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8128-8107 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8145-8107 : Rate B, Rate C - 0.0, 0.0 -> 250.0, 250.0
% INFO    : Updated Thermal Rating: on line 8153-8108 : Rate B, Rate C - 0.0, 0.0 -> 186.0, 186.0
% INFO    : Updated Thermal Rating: on line 8109-8123 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8124-8110 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8111-8125 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 8113-8112 : Rate B, Rate C - 0.0, 0.0 -> 1290.0, 1290.0
% INFO    : Updated Thermal Rating: on transformer 8115-8112 : Rate B, Rate C - 0.0, 0.0 -> 273.0, 273.0
% INFO    : Updated Thermal Rating: on transformer 8116-8112 : Rate B, Rate C - 0.0, 0.0 -> 1026.0, 1026.0
% INFO    : Updated Thermal Rating: on transformer 8117-8112 : Rate B, Rate C - 0.0, 0.0 -> 1034.0, 1034.0
% INFO    : Updated Thermal Rating: on transformer 8114-8113 : Rate B, Rate C - 0.0, 0.0 -> 190.0, 190.0
% INFO    : Updated Thermal Rating: on line 8113-8133 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 8113-8133 : Rate B, Rate C - 0.0, 0.0 -> 750.0, 750.0
% INFO    : Updated Thermal Rating: on line 8121-8114 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8118-8151 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8120-8122 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on line 8120-8140 : Rate B, Rate C - 0.0, 0.0 -> 170.0, 170.0
% INFO    : Updated Thermal Rating: on line 8120-8141 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8143-8120 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8149-8123 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 8127-8126 : Rate B, Rate C - 0.0, 0.0 -> 1175.0, 1175.0
% INFO    : Updated Thermal Rating: on transformer 8127-8126 : Rate B, Rate C - 0.0, 0.0 -> 1175.0, 1175.0
% INFO    : Updated Thermal Rating: on transformer 8129-8126 : Rate B, Rate C - 0.0, 0.0 -> 1190.0, 1190.0
% INFO    : Updated Thermal Rating: on transformer 8130-8126 : Rate B, Rate C - 0.0, 0.0 -> 1192.0, 1192.0
% INFO    : Updated Thermal Rating: on transformer 8131-8126 : Rate B, Rate C - 0.0, 0.0 -> 1173.0, 1173.0
% INFO    : Updated Thermal Rating: on transformer 8128-8127 : Rate B, Rate C - 0.0, 0.0 -> 286.0, 286.0
% INFO    : Updated Thermal Rating: on line 8132-8144 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on transformer 8134-8133 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on transformer 8134-8133 : Rate B, Rate C - 0.0, 0.0 -> 300.0, 300.0
% INFO    : Updated Thermal Rating: on line 8133-8147 : Rate B, Rate C - 0.0, 0.0 -> 548.0, 548.0
% INFO    : Updated Thermal Rating: on line 8154-8135 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8136-8145 : Rate B, Rate C - 0.0, 0.0 -> 149.0, 149.0
% INFO    : Updated Thermal Rating: on line 8138-8146 : Rate B, Rate C - 0.0, 0.0 -> 98.0, 98.0
% INFO    : Updated Thermal Rating: on transformer 8140-8139 : Rate B, Rate C - 0.0, 0.0 -> 365.0, 365.0
% INFO    : Updated Thermal Rating: on transformer 8148-8147 : Rate B, Rate C - 0.0, 0.0 -> 201.3, 201.3
% INFO    : Updated Thermal Rating: on transformer 8148-8147 : Rate B, Rate C - 0.0, 0.0 -> 201.3, 201.3
% INFO    : Updated Thermal Rating: on transformer 8149-8148 : Rate B, Rate C - 0.0, 0.0 -> 254.0, 254.0
% INFO    : Updated Thermal Rating: on line 8152-8160 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on line 8152-8160 : Rate B, Rate C - 0.0, 0.0 -> 221.0, 221.0
% INFO    : Updated Thermal Rating: on transformer 8156-8155 : Rate B, Rate C - 0.0, 0.0 -> 500.0, 500.0
% INFO    : Updated Thermal Rating: on transformer 8157-8156 : Rate B, Rate C - 0.0, 0.0 -> 240.0, 240.0
% INFO    : Updated Thermal Rating: on line 8156-8159 : Rate B, Rate C - 0.0, 0.0 -> 600.0, 600.0
% INFO    : Updated Thermal Rating: on transformer 8159-8158 : Rate B, Rate C - 0.0, 0.0 -> 1204.0, 1204.0
% INFO    : Updated Thermal Rating: on transformer 8160-8159 : Rate B, Rate C - 0.0, 0.0 -> 377.0, 377.0
% INFO    : Updated Thermal Rating: on transformer 8160-8159 : Rate B, Rate C - 0.0, 0.0 -> 377.0, 377.0
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1001	: V=0.9794356, theta=-22.734844 -> V=1.0, theta=0.0
% INFO    : Bus 1002	: V=1.0127364, theta=-18.088545 -> V=1.0, theta=0.0
% INFO    : Bus 1003	: V=1.0092629, theta=-17.086699 -> V=1.0, theta=0.0
% INFO    : Bus 1004	: V=1.0130707, theta=-18.933999 -> V=1.0, theta=0.0
% INFO    : Bus 1005	: V=1.0055761, theta=-16.077157 -> V=1.0, theta=0.0
% INFO    : Bus 1006	: V=1.0, theta=-13.905591 -> V=1.0, theta=0.0
% INFO    : Bus 1007	: V=1.02, theta=-18.467212 -> V=1.0, theta=0.0
% INFO    : Bus 1008	: V=1.0192851, theta=-8.605207 -> V=1.0, theta=0.0
% INFO    : Bus 1009	: V=1.0092402, theta=-5.309598 -> V=1.0, theta=0.0
% INFO    : Bus 1010	: V=1.02, theta=-16.792355 -> V=1.0, theta=0.0
% INFO    : Bus 1011	: V=1.0202111, theta=-15.009826 -> V=1.0, theta=0.0
% INFO    : Bus 1012	: V=1.0059921, theta=-25.342783 -> V=1.0, theta=0.0
% INFO    : Bus 1013	: V=1.0056772, theta=-15.436565 -> V=1.0, theta=0.0
% INFO    : Bus 1014	: V=1.0123505, theta=-11.91325 -> V=1.0, theta=0.0
% INFO    : Bus 1015	: V=1.0218177, theta=-18.214501 -> V=1.0, theta=0.0
% INFO    : Bus 1016	: V=1.0174069, theta=-15.485448 -> V=1.0, theta=0.0
% INFO    : Bus 1017	: V=0.9816734, theta=-21.426222 -> V=1.0, theta=0.0
% INFO    : Bus 1018	: V=0.9911469, theta=-20.216148 -> V=1.0, theta=0.0
% INFO    : Bus 1019	: V=0.9994919, theta=-22.320417 -> V=1.0, theta=0.0
% INFO    : Bus 1020	: V=1.02, theta=-15.230064 -> V=1.0, theta=0.0
% INFO    : Bus 1021	: V=1.0, theta=-8.606761 -> V=1.0, theta=0.0
% INFO    : Bus 1022	: V=1.0124231, theta=-16.204693 -> V=1.0, theta=0.0
% INFO    : Bus 1023	: V=1.01, theta=-7.300393 -> V=1.0, theta=0.0
% INFO    : Bus 1024	: V=0.9944951, theta=-19.200249 -> V=1.0, theta=0.0
% INFO    : Bus 1025	: V=1.0162883, theta=-14.170406 -> V=1.0, theta=0.0
% INFO    : Bus 1026	: V=1.0, theta=-4.641462 -> V=1.0, theta=0.0
% INFO    : Bus 1027	: V=1.0053046, theta=-25.833336 -> V=1.0, theta=0.0
% INFO    : Bus 1028	: V=1.0154159, theta=-17.717136 -> V=1.0, theta=0.0
% INFO    : Bus 1029	: V=1.0024174, theta=-24.858888 -> V=1.0, theta=0.0
% INFO    : Bus 1030	: V=1.0122298, theta=-13.41143 -> V=1.0, theta=0.0
% INFO    : Bus 1031	: V=1.0121888, theta=-17.672258 -> V=1.0, theta=0.0
% INFO    : Bus 1032	: V=1.0006583, theta=-12.280471 -> V=1.0, theta=0.0
% INFO    : Bus 1033	: V=1.0167542, theta=-16.898515 -> V=1.0, theta=0.0
% INFO    : Bus 1034	: V=1.0045345, theta=-14.320349 -> V=1.0, theta=0.0
% INFO    : Bus 1035	: V=1.0, theta=-11.030416 -> V=1.0, theta=0.0
% INFO    : Bus 1036	: V=0.9976248, theta=-12.526972 -> V=1.0, theta=0.0
% INFO    : Bus 1037	: V=0.9745044, theta=-22.5448 -> V=1.0, theta=0.0
% INFO    : Bus 1038	: V=1.0165674, theta=-7.646607 -> V=1.0, theta=0.0
% INFO    : Bus 1039	: V=1.0, theta=-2.263052 -> V=1.0, theta=0.0
% INFO    : Bus 1040	: V=0.9940145, theta=-20.480041 -> V=1.0, theta=0.0
% INFO    : Bus 1041	: V=1.0017746, theta=-15.107504 -> V=1.0, theta=0.0
% INFO    : Bus 1042	: V=1.0017746, theta=-15.107504 -> V=1.0, theta=0.0
% INFO    : Bus 1043	: V=1.0, theta=-11.864177 -> V=1.0, theta=0.0
% INFO    : Bus 1044	: V=1.0067555, theta=-25.963881 -> V=1.0, theta=0.0
% INFO    : Bus 1045	: V=0.9774255, theta=-24.447556 -> V=1.0, theta=0.0
% INFO    : Bus 1046	: V=1.0176344, theta=-22.491396 -> V=1.0, theta=0.0
% INFO    : Bus 1047	: V=1.0052508, theta=-13.35005 -> V=1.0, theta=0.0
% INFO    : Bus 1048	: V=1.0052508, theta=-13.35005 -> V=1.0, theta=0.0
% INFO    : Bus 1049	: V=1.0052508, theta=-13.35005 -> V=1.0, theta=0.0
% INFO    : Bus 1050	: V=1.0, theta=-8.284789 -> V=1.0, theta=0.0
% INFO    : Bus 1051	: V=1.0, theta=-6.807389 -> V=1.0, theta=0.0
% INFO    : Bus 1052	: V=1.0, theta=-9.134369 -> V=1.0, theta=0.0
% INFO    : Bus 1053	: V=1.0174089, theta=-17.33616 -> V=1.0, theta=0.0
% INFO    : Bus 1054	: V=1.0036844, theta=-22.292331 -> V=1.0, theta=0.0
% INFO    : Bus 1055	: V=1.001405, theta=-18.129563 -> V=1.0, theta=0.0
% INFO    : Bus 1056	: V=1.02, theta=-21.819612 -> V=1.0, theta=0.0
% INFO    : Bus 1057	: V=1.02, theta=-21.819612 -> V=1.0, theta=0.0
% INFO    : Bus 1058	: V=1.0193738, theta=-11.220883 -> V=1.0, theta=0.0
% INFO    : Bus 1059	: V=1.0193738, theta=-11.220883 -> V=1.0, theta=0.0
% INFO    : Bus 1060	: V=1.0193738, theta=-11.220883 -> V=1.0, theta=0.0
% INFO    : Bus 1061	: V=1.0065566, theta=-17.219364 -> V=1.0, theta=0.0
% INFO    : Bus 1062	: V=1.0065566, theta=-17.219364 -> V=1.0, theta=0.0
% INFO    : Bus 1063	: V=1.0065566, theta=-17.219364 -> V=1.0, theta=0.0
% INFO    : Bus 1064	: V=0.9720345, theta=-24.153272 -> V=1.0, theta=0.0
% INFO    : Bus 1065	: V=1.0042605, theta=-14.932578 -> V=1.0, theta=0.0
% INFO    : Bus 1066	: V=1.0, theta=-7.399054 -> V=1.0, theta=0.0
% INFO    : Bus 1067	: V=0.9985952, theta=-15.68248 -> V=1.0, theta=0.0
% INFO    : Bus 1068	: V=0.9868034, theta=-16.436894 -> V=1.0, theta=0.0
% INFO    : Bus 1069	: V=1.0225598, theta=-8.732588 -> V=1.0, theta=0.0
% INFO    : Bus 1070	: V=1.04, theta=-4.228777 -> V=1.0, theta=0.0
% INFO    : Bus 1071	: V=0.9870267, theta=-21.47404 -> V=1.0, theta=0.0
% INFO    : Bus 1072	: V=1.01, theta=-12.110027 -> V=1.0, theta=0.0
% INFO    : Bus 1073	: V=1.01, theta=-5.681972 -> V=1.0, theta=0.0
% INFO    : Bus 1074	: V=1.01, theta=-7.738009 -> V=1.0, theta=0.0
% INFO    : Bus 1075	: V=1.01, theta=-10.505543 -> V=1.0, theta=0.0
% INFO    : Bus 1076	: V=0.9870267, theta=-21.47404 -> V=1.0, theta=0.0
% INFO    : Bus 1077	: V=0.9870267, theta=-21.47404 -> V=1.0, theta=0.0
% INFO    : Bus 1078	: V=1.01, theta=-11.024659 -> V=1.0, theta=0.0
% INFO    : Bus 1079	: V=1.0162141, theta=-38.582859 -> V=1.0, theta=0.0
% INFO    : Bus 1080	: V=1.01, theta=-10.448676 -> V=1.0, theta=0.0
% INFO    : Bus 1081	: V=1.02, theta=-18.691287 -> V=1.0, theta=0.0
% INFO    : Bus 1082	: V=1.0194126, theta=-5.910392 -> V=1.0, theta=0.0
% INFO    : Bus 1083	: V=1.0188617, theta=-9.886743 -> V=1.0, theta=0.0
% INFO    : Bus 1084	: V=1.0225199, theta=-16.467206 -> V=1.0, theta=0.0
% INFO    : Bus 1085	: V=1.008987, theta=-15.342869 -> V=1.0, theta=0.0
% INFO    : Bus 1086	: V=1.015374, theta=-17.585057 -> V=1.0, theta=0.0
% INFO    : Bus 1087	: V=1.02, theta=-16.125402 -> V=1.0, theta=0.0
% INFO    : Bus 1088	: V=1.0, theta=-11.878466 -> V=1.0, theta=0.0
% INFO    : Bus 1089	: V=0.9806318, theta=-21.306753 -> V=1.0, theta=0.0
% INFO    : Bus 1090	: V=1.02, theta=-16.145053 -> V=1.0, theta=0.0
% INFO    : Bus 1091	: V=1.0248315, theta=-31.017725 -> V=1.0, theta=0.0
% INFO    : Bus 2001	: V=1.0017518, theta=-59.982147 -> V=1.0, theta=0.0
% INFO    : Bus 2002	: V=1.011061, theta=-61.566631 -> V=1.0, theta=0.0
% INFO    : Bus 2003	: V=1.0093382, theta=-63.828546 -> V=1.0, theta=0.0
% INFO    : Bus 2004	: V=1.011061, theta=-61.566631 -> V=1.0, theta=0.0
% INFO    : Bus 2005	: V=1.011061, theta=-61.566631 -> V=1.0, theta=0.0
% INFO    : Bus 2006	: V=1.011061, theta=-61.566631 -> V=1.0, theta=0.0
% INFO    : Bus 2007	: V=1.0025088, theta=-59.751902 -> V=1.0, theta=0.0
% INFO    : Bus 2008	: V=1.0161296, theta=-32.833005 -> V=1.0, theta=0.0
% INFO    : Bus 2009	: V=1.02, theta=-45.215386 -> V=1.0, theta=0.0
% INFO    : Bus 2010	: V=1.02, theta=-36.405086 -> V=1.0, theta=0.0
% INFO    : Bus 2011	: V=1.0388703, theta=-32.100979 -> V=1.0, theta=0.0
% INFO    : Bus 2012	: V=1.0270973, theta=-29.869241 -> V=1.0, theta=0.0
% INFO    : Bus 2013	: V=1.0305102, theta=-29.76103 -> V=1.0, theta=0.0
% INFO    : Bus 2014	: V=1.014488, theta=-33.408935 -> V=1.0, theta=0.0
% INFO    : Bus 2015	: V=1.0060782, theta=-63.292789 -> V=1.0, theta=0.0
% INFO    : Bus 2016	: V=1.0060187, theta=-69.954795 -> V=1.0, theta=0.0
% INFO    : Bus 2017	: V=1.0283919, theta=-32.24683 -> V=1.0, theta=0.0
% INFO    : Bus 2018	: V=1.0264922, theta=-31.456709 -> V=1.0, theta=0.0
% INFO    : Bus 2019	: V=1.0283919, theta=-32.24683 -> V=1.0, theta=0.0
% INFO    : Bus 2020	: V=0.9951749, theta=-44.885383 -> V=1.0, theta=0.0
% INFO    : Bus 2021	: V=1.0138733, theta=-56.702369 -> V=1.0, theta=0.0
% INFO    : Bus 2022	: V=1.0100102, theta=-58.637546 -> V=1.0, theta=0.0
% INFO    : Bus 2023	: V=1.02, theta=-55.13952 -> V=1.0, theta=0.0
% INFO    : Bus 2024	: V=1.02, theta=-54.474073 -> V=1.0, theta=0.0
% INFO    : Bus 2025	: V=0.994074, theta=-44.124136 -> V=1.0, theta=0.0
% INFO    : Bus 2026	: V=1.0264805, theta=-31.081493 -> V=1.0, theta=0.0
% INFO    : Bus 2027	: V=1.0021966, theta=-60.413018 -> V=1.0, theta=0.0
% INFO    : Bus 2028	: V=0.9945927, theta=-47.249778 -> V=1.0, theta=0.0
% INFO    : Bus 2029	: V=1.0200518, theta=-32.781385 -> V=1.0, theta=0.0
% INFO    : Bus 2030	: V=0.9883653, theta=-64.039783 -> V=1.0, theta=0.0
% INFO    : Bus 2031	: V=1.0204588, theta=-29.638731 -> V=1.0, theta=0.0
% INFO    : Bus 2032	: V=1.004536, theta=-59.146912 -> V=1.0, theta=0.0
% INFO    : Bus 2033	: V=0.9908717, theta=-65.552183 -> V=1.0, theta=0.0
% INFO    : Bus 2034	: V=1.0046209, theta=-69.283118 -> V=1.0, theta=0.0
% INFO    : Bus 2035	: V=1.0152073, theta=-30.560737 -> V=1.0, theta=0.0
% INFO    : Bus 2036	: V=0.998941, theta=-44.48325 -> V=1.0, theta=0.0
% INFO    : Bus 2037	: V=1.0166773, theta=-63.62606 -> V=1.0, theta=0.0
% INFO    : Bus 2038	: V=1.0063308, theta=-64.301324 -> V=1.0, theta=0.0
% INFO    : Bus 2039	: V=0.9912537, theta=-60.671164 -> V=1.0, theta=0.0
% INFO    : Bus 2040	: V=1.0074385, theta=-59.308023 -> V=1.0, theta=0.0
% INFO    : Bus 2041	: V=1.0280219, theta=-27.686092 -> V=1.0, theta=0.0
% INFO    : Bus 2042	: V=1.0194284, theta=-25.11083 -> V=1.0, theta=0.0
% INFO    : Bus 2043	: V=1.0050458, theta=-69.589647 -> V=1.0, theta=0.0
% INFO    : Bus 2044	: V=1.0130566, theta=-65.383329 -> V=1.0, theta=0.0
% INFO    : Bus 2045	: V=0.9944497, theta=-45.423966 -> V=1.0, theta=0.0
% INFO    : Bus 2046	: V=1.0045595, theta=-68.896782 -> V=1.0, theta=0.0
% INFO    : Bus 2047	: V=1.0079022, theta=-64.729913 -> V=1.0, theta=0.0
% INFO    : Bus 2048	: V=1.0237031, theta=-31.710962 -> V=1.0, theta=0.0
% INFO    : Bus 2049	: V=1.0177581, theta=-40.946465 -> V=1.0, theta=0.0
% INFO    : Bus 2050	: V=0.9941919, theta=-63.23541 -> V=1.0, theta=0.0
% INFO    : Bus 2051	: V=0.989552, theta=-54.140347 -> V=1.0, theta=0.0
% INFO    : Bus 2052	: V=1.0174448, theta=-31.96347 -> V=1.0, theta=0.0
% INFO    : Bus 2053	: V=0.9910634, theta=-59.360379 -> V=1.0, theta=0.0
% INFO    : Bus 2054	: V=0.9977811, theta=-43.13131 -> V=1.0, theta=0.0
% INFO    : Bus 2055	: V=0.9973321, theta=-43.960678 -> V=1.0, theta=0.0
% INFO    : Bus 2056	: V=0.9977811, theta=-43.13131 -> V=1.0, theta=0.0
% INFO    : Bus 2057	: V=0.99, theta=-38.725286 -> V=1.0, theta=0.0
% INFO    : Bus 2058	: V=1.0283596, theta=-27.258033 -> V=1.0, theta=0.0
% INFO    : Bus 2059	: V=1.0183617, theta=-23.911715 -> V=1.0, theta=0.0
% INFO    : Bus 2060	: V=0.9974049, theta=-61.950951 -> V=1.0, theta=0.0
% INFO    : Bus 2061	: V=1.0211752, theta=-37.427819 -> V=1.0, theta=0.0
% INFO    : Bus 2062	: V=1.02, theta=-35.131 -> V=1.0, theta=0.0
% INFO    : Bus 2063	: V=1.0060645, theta=-68.258359 -> V=1.0, theta=0.0
% INFO    : Bus 2064	: V=1.0031055, theta=-60.277381 -> V=1.0, theta=0.0
% INFO    : Bus 2065	: V=1.02, theta=-65.600732 -> V=1.0, theta=0.0
% INFO    : Bus 2066	: V=1.014436, theta=-27.628767 -> V=1.0, theta=0.0
% INFO    : Bus 2067	: V=0.9923568, theta=-44.047987 -> V=1.0, theta=0.0
% INFO    : Bus 2068	: V=0.9989951, theta=-42.016304 -> V=1.0, theta=0.0
% INFO    : Bus 2069	: V=1.02, theta=-69.116814 -> V=1.0, theta=0.0
% INFO    : Bus 2070	: V=1.0010765, theta=-41.598099 -> V=1.0, theta=0.0
% INFO    : Bus 2071	: V=1.0, theta=-37.919678 -> V=1.0, theta=0.0
% INFO    : Bus 2072	: V=1.0148759, theta=-67.240635 -> V=1.0, theta=0.0
% INFO    : Bus 2073	: V=1.0155141, theta=-25.108834 -> V=1.0, theta=0.0
% INFO    : Bus 2074	: V=1.0058489, theta=-23.236834 -> V=1.0, theta=0.0
% INFO    : Bus 2075	: V=1.0058489, theta=-23.236834 -> V=1.0, theta=0.0
% INFO    : Bus 2076	: V=1.0207772, theta=-24.20214 -> V=1.0, theta=0.0
% INFO    : Bus 2077	: V=1.0178964, theta=-61.197723 -> V=1.0, theta=0.0
% INFO    : Bus 2078	: V=1.02, theta=-57.875001 -> V=1.0, theta=0.0
% INFO    : Bus 2079	: V=1.0222991, theta=-34.626738 -> V=1.0, theta=0.0
% INFO    : Bus 2080	: V=0.9946218, theta=-57.499175 -> V=1.0, theta=0.0
% INFO    : Bus 2081	: V=1.0009362, theta=-65.107672 -> V=1.0, theta=0.0
% INFO    : Bus 2082	: V=1.002871, theta=-44.826631 -> V=1.0, theta=0.0
% INFO    : Bus 2083	: V=1.0175906, theta=-43.247104 -> V=1.0, theta=0.0
% INFO    : Bus 2084	: V=1.002871, theta=-44.826631 -> V=1.0, theta=0.0
% INFO    : Bus 2085	: V=1.002871, theta=-44.826631 -> V=1.0, theta=0.0
% INFO    : Bus 2086	: V=0.9924453, theta=-59.474499 -> V=1.0, theta=0.0
% INFO    : Bus 2087	: V=1.017379, theta=-27.472635 -> V=1.0, theta=0.0
% INFO    : Bus 2088	: V=1.0000706, theta=-41.716402 -> V=1.0, theta=0.0
% INFO    : Bus 2089	: V=1.0, theta=-38.113501 -> V=1.0, theta=0.0
% INFO    : Bus 2090	: V=1.0025227, theta=-61.033299 -> V=1.0, theta=0.0
% INFO    : Bus 2091	: V=1.0162815, theta=-33.97855 -> V=1.0, theta=0.0
% INFO    : Bus 2092	: V=1.0054244, theta=-66.568503 -> V=1.0, theta=0.0
% INFO    : Bus 2093	: V=1.0272713, theta=-30.621379 -> V=1.0, theta=0.0
% INFO    : Bus 2094	: V=1.0272713, theta=-30.621379 -> V=1.0, theta=0.0
% INFO    : Bus 2095	: V=1.0272713, theta=-30.621379 -> V=1.0, theta=0.0
% INFO    : Bus 2096	: V=1.0199998, theta=-27.84317 -> V=1.0, theta=0.0
% INFO    : Bus 2097	: V=1.0192658, theta=-27.282308 -> V=1.0, theta=0.0
% INFO    : Bus 2098	: V=1.0256479, theta=-30.426538 -> V=1.0, theta=0.0
% INFO    : Bus 2099	: V=1.02, theta=-27.699549 -> V=1.0, theta=0.0
% INFO    : Bus 2100	: V=1.02, theta=-25.218709 -> V=1.0, theta=0.0
% INFO    : Bus 2101	: V=1.010539, theta=-62.673279 -> V=1.0, theta=0.0
% INFO    : Bus 2102	: V=1.0105919, theta=-64.120882 -> V=1.0, theta=0.0
% INFO    : Bus 2103	: V=1.010539, theta=-62.673279 -> V=1.0, theta=0.0
% INFO    : Bus 2104	: V=1.010539, theta=-62.673279 -> V=1.0, theta=0.0
% INFO    : Bus 2105	: V=1.010539, theta=-62.673279 -> V=1.0, theta=0.0
% INFO    : Bus 2106	: V=0.9891329, theta=-66.198009 -> V=1.0, theta=0.0
% INFO    : Bus 2107	: V=1.0051501, theta=-64.992908 -> V=1.0, theta=0.0
% INFO    : Bus 2108	: V=0.9991016, theta=-43.691094 -> V=1.0, theta=0.0
% INFO    : Bus 2109	: V=1.0066134, theta=-46.357265 -> V=1.0, theta=0.0
% INFO    : Bus 2110	: V=1.02, theta=-62.269561 -> V=1.0, theta=0.0
% INFO    : Bus 2111	: V=0.9946072, theta=-48.990101 -> V=1.0, theta=0.0
% INFO    : Bus 2112	: V=0.9916571, theta=-49.379366 -> V=1.0, theta=0.0
% INFO    : Bus 2113	: V=1.0137786, theta=-56.233081 -> V=1.0, theta=0.0
% INFO    : Bus 2114	: V=1.0113736, theta=-57.520113 -> V=1.0, theta=0.0
% INFO    : Bus 2115	: V=1.0048888, theta=-52.23961 -> V=1.0, theta=0.0
% INFO    : Bus 2116	: V=1.0095429, theta=-54.163985 -> V=1.0, theta=0.0
% INFO    : Bus 2117	: V=1.0021538, theta=-51.600268 -> V=1.0, theta=0.0
% INFO    : Bus 2118	: V=1.0007844, theta=-51.092416 -> V=1.0, theta=0.0
% INFO    : Bus 2119	: V=1.0084621, theta=-53.711535 -> V=1.0, theta=0.0
% INFO    : Bus 2120	: V=1.01, theta=-51.344328 -> V=1.0, theta=0.0
% INFO    : Bus 2121	: V=1.0061151, theta=-59.941306 -> V=1.0, theta=0.0
% INFO    : Bus 2122	: V=0.9963019, theta=-61.14302 -> V=1.0, theta=0.0
% INFO    : Bus 2123	: V=1.0285431, theta=-27.029356 -> V=1.0, theta=0.0
% INFO    : Bus 2124	: V=0.9877701, theta=-67.273303 -> V=1.0, theta=0.0
% INFO    : Bus 2125	: V=0.9932884, theta=-67.337716 -> V=1.0, theta=0.0
% INFO    : Bus 2126	: V=1.0068733, theta=-67.004796 -> V=1.0, theta=0.0
% INFO    : Bus 2127	: V=1.04, theta=-33.967593 -> V=1.0, theta=0.0
% INFO    : Bus 2128	: V=1.0300583, theta=-32.47773 -> V=1.0, theta=0.0
% INFO    : Bus 2129	: V=0.9922046, theta=-66.114879 -> V=1.0, theta=0.0
% INFO    : Bus 2130	: V=1.0007321, theta=-42.301537 -> V=1.0, theta=0.0
% INFO    : Bus 2131	: V=0.9951718, theta=-39.712836 -> V=1.0, theta=0.0
% INFO    : Bus 2132	: V=1.0111016, theta=-41.451971 -> V=1.0, theta=0.0
% INFO    : Bus 2133	: V=1.0129003, theta=-60.522664 -> V=1.0, theta=0.0
% INFO    : Bus 3001	: V=1.0045071, theta=-56.055858 -> V=1.0, theta=0.0
% INFO    : Bus 3002	: V=0.9925381, theta=-58.537415 -> V=1.0, theta=0.0
% INFO    : Bus 3003	: V=1.0139253, theta=-18.246162 -> V=1.0, theta=0.0
% INFO    : Bus 3004	: V=1.009025, theta=-16.644394 -> V=1.0, theta=0.0
% INFO    : Bus 3005	: V=1.0105581, theta=-58.521456 -> V=1.0, theta=0.0
% INFO    : Bus 3006	: V=0.9998442, theta=-26.877872 -> V=1.0, theta=0.0
% INFO    : Bus 3007	: V=1.0123256, theta=-24.724902 -> V=1.0, theta=0.0
% INFO    : Bus 3008	: V=0.9910125, theta=-37.183753 -> V=1.0, theta=0.0
% INFO    : Bus 3009	: V=1.0111101, theta=-31.252042 -> V=1.0, theta=0.0
% INFO    : Bus 3010	: V=0.9970474, theta=-57.524886 -> V=1.0, theta=0.0
% INFO    : Bus 3011	: V=1.0068971, theta=-61.494144 -> V=1.0, theta=0.0
% INFO    : Bus 3012	: V=1.00822, theta=-61.089137 -> V=1.0, theta=0.0
% INFO    : Bus 3013	: V=1.0157866, theta=-28.589048 -> V=1.0, theta=0.0
% INFO    : Bus 3014	: V=1.013961, theta=-53.58773 -> V=1.0, theta=0.0
% INFO    : Bus 3015	: V=1.0111514, theta=-17.008563 -> V=1.0, theta=0.0
% INFO    : Bus 3016	: V=1.0091303, theta=-21.984673 -> V=1.0, theta=0.0
% INFO    : Bus 3017	: V=1.01, theta=-16.780818 -> V=1.0, theta=0.0
% INFO    : Bus 3018	: V=1.0229356, theta=-29.156049 -> V=1.0, theta=0.0
% INFO    : Bus 3019	: V=1.02, theta=-30.777457 -> V=1.0, theta=0.0
% INFO    : Bus 3020	: V=1.03, theta=-25.014342 -> V=1.0, theta=0.0
% INFO    : Bus 3021	: V=0.999226, theta=-35.741111 -> V=1.0, theta=0.0
% INFO    : Bus 3022	: V=0.9959859, theta=-18.121194 -> V=1.0, theta=0.0
% INFO    : Bus 3023	: V=1.02, theta=-26.986888 -> V=1.0, theta=0.0
% INFO    : Bus 3024	: V=1.0156701, theta=-31.222678 -> V=1.0, theta=0.0
% INFO    : Bus 3025	: V=0.9934448, theta=-45.629015 -> V=1.0, theta=0.0
% INFO    : Bus 3026	: V=1.0240344, theta=-36.852919 -> V=1.0, theta=0.0
% INFO    : Bus 3027	: V=1.0169718, theta=-37.434869 -> V=1.0, theta=0.0
% INFO    : Bus 3028	: V=1.036934, theta=-34.250404 -> V=1.0, theta=0.0
% INFO    : Bus 3029	: V=1.0220906, theta=-53.840897 -> V=1.0, theta=0.0
% INFO    : Bus 3030	: V=1.0081662, theta=-40.188617 -> V=1.0, theta=0.0
% INFO    : Bus 3031	: V=0.9971917, theta=-26.254366 -> V=1.0, theta=0.0
% INFO    : Bus 3032	: V=0.999911, theta=-27.145405 -> V=1.0, theta=0.0
% INFO    : Bus 3033	: V=1.0072273, theta=-15.053231 -> V=1.0, theta=0.0
% INFO    : Bus 3034	: V=1.03, theta=-5.774789 -> V=1.0, theta=0.0
% INFO    : Bus 3035	: V=0.9959845, theta=-44.739905 -> V=1.0, theta=0.0
% INFO    : Bus 3036	: V=0.9928838, theta=-41.904562 -> V=1.0, theta=0.0
% INFO    : Bus 3037	: V=1.0228519, theta=-25.530863 -> V=1.0, theta=0.0
% INFO    : Bus 3038	: V=1.0038849, theta=-20.121033 -> V=1.0, theta=0.0
% INFO    : Bus 3039	: V=1.0358056, theta=-22.932201 -> V=1.0, theta=0.0
% INFO    : Bus 3040	: V=0.9901182, theta=-34.465473 -> V=1.0, theta=0.0
% INFO    : Bus 3041	: V=1.0161746, theta=-29.2954 -> V=1.0, theta=0.0
% INFO    : Bus 3042	: V=1.0022267, theta=-18.843463 -> V=1.0, theta=0.0
% INFO    : Bus 3043	: V=1.0161746, theta=-29.2954 -> V=1.0, theta=0.0
% INFO    : Bus 3044	: V=1.0161746, theta=-29.2954 -> V=1.0, theta=0.0
% INFO    : Bus 3045	: V=1.0161746, theta=-29.2954 -> V=1.0, theta=0.0
% INFO    : Bus 3046	: V=1.0123792, theta=-34.755563 -> V=1.0, theta=0.0
% INFO    : Bus 3047	: V=1.02, theta=-20.528194 -> V=1.0, theta=0.0
% INFO    : Bus 3048	: V=1.0180016, theta=-41.667111 -> V=1.0, theta=0.0
% INFO    : Bus 3049	: V=1.0003414, theta=-30.031027 -> V=1.0, theta=0.0
% INFO    : Bus 3050	: V=1.0137598, theta=-34.098699 -> V=1.0, theta=0.0
% INFO    : Bus 3051	: V=0.9953169, theta=-36.015782 -> V=1.0, theta=0.0
% INFO    : Bus 3052	: V=0.9975297, theta=-58.953369 -> V=1.0, theta=0.0
% INFO    : Bus 3053	: V=1.0259886, theta=-27.208467 -> V=1.0, theta=0.0
% INFO    : Bus 3054	: V=1.0057989, theta=-26.722572 -> V=1.0, theta=0.0
% INFO    : Bus 3055	: V=1.04, theta=-24.317883 -> V=1.0, theta=0.0
% INFO    : Bus 3056	: V=1.04, theta=-21.727173 -> V=1.0, theta=0.0
% INFO    : Bus 3057	: V=1.04, theta=-21.894762 -> V=1.0, theta=0.0
% INFO    : Bus 3058	: V=1.0289719, theta=-24.015596 -> V=1.0, theta=0.0
% INFO    : Bus 3059	: V=1.0078403, theta=-17.326662 -> V=1.0, theta=0.0
% INFO    : Bus 3060	: V=1.04, theta=-16.429085 -> V=1.0, theta=0.0
% INFO    : Bus 3061	: V=1.04, theta=-18.606442 -> V=1.0, theta=0.0
% INFO    : Bus 3062	: V=1.04, theta=-21.295915 -> V=1.0, theta=0.0
% INFO    : Bus 3063	: V=1.04, theta=-20.13927 -> V=1.0, theta=0.0
% INFO    : Bus 3064	: V=1.0155387, theta=-18.483476 -> V=1.0, theta=0.0
% INFO    : Bus 3065	: V=1.0, theta=-12.363914 -> V=1.0, theta=0.0
% INFO    : Bus 3066	: V=1.0008227, theta=-42.961112 -> V=1.0, theta=0.0
% INFO    : Bus 3067	: V=1.0257376, theta=-19.847452 -> V=1.0, theta=0.0
% INFO    : Bus 3068	: V=1.04, theta=-16.950774 -> V=1.0, theta=0.0
% INFO    : Bus 3069	: V=0.9961637, theta=-29.61393 -> V=1.0, theta=0.0
% INFO    : Bus 3070	: V=1.0172657, theta=-21.149531 -> V=1.0, theta=0.0
% INFO    : Bus 3071	: V=1.0027765, theta=-16.550419 -> V=1.0, theta=0.0
% INFO    : Bus 3072	: V=1.0030653, theta=-38.791736 -> V=1.0, theta=0.0
% INFO    : Bus 3073	: V=1.0009688, theta=-54.686037 -> V=1.0, theta=0.0
% INFO    : Bus 3074	: V=1.0, theta=-52.163522 -> V=1.0, theta=0.0
% INFO    : Bus 3075	: V=0.9948176, theta=-40.369102 -> V=1.0, theta=0.0
% INFO    : Bus 3076	: V=0.9972582, theta=-56.137487 -> V=1.0, theta=0.0
% INFO    : Bus 3077	: V=1.0003948, theta=-28.088496 -> V=1.0, theta=0.0
% INFO    : Bus 3078	: V=1.0182663, theta=-25.88082 -> V=1.0, theta=0.0
% INFO    : Bus 3079	: V=1.0142237, theta=-24.090342 -> V=1.0, theta=0.0
% INFO    : Bus 3080	: V=1.0044855, theta=-21.19207 -> V=1.0, theta=0.0
% INFO    : Bus 3081	: V=1.04, theta=-19.785023 -> V=1.0, theta=0.0
% INFO    : Bus 3082	: V=1.0173671, theta=-28.074949 -> V=1.0, theta=0.0
% INFO    : Bus 3083	: V=1.0112436, theta=-24.253755 -> V=1.0, theta=0.0
% INFO    : Bus 3084	: V=1.0, theta=-18.202932 -> V=1.0, theta=0.0
% INFO    : Bus 3085	: V=1.0036466, theta=-18.446704 -> V=1.0, theta=0.0
% INFO    : Bus 3086	: V=1.0, theta=-11.49954 -> V=1.0, theta=0.0
% INFO    : Bus 3087	: V=1.0036466, theta=-18.446704 -> V=1.0, theta=0.0
% INFO    : Bus 3088	: V=1.02, theta=-33.277037 -> V=1.0, theta=0.0
% INFO    : Bus 3089	: V=1.0194197, theta=-35.945769 -> V=1.0, theta=0.0
% INFO    : Bus 3090	: V=1.0195628, theta=-36.614078 -> V=1.0, theta=0.0
% INFO    : Bus 3091	: V=1.02, theta=-37.51549 -> V=1.0, theta=0.0
% INFO    : Bus 3092	: V=1.04, theta=-26.431971 -> V=1.0, theta=0.0
% INFO    : Bus 3093	: V=0.9973061, theta=-58.33215 -> V=1.0, theta=0.0
% INFO    : Bus 3094	: V=1.0137247, theta=-23.300486 -> V=1.0, theta=0.0
% INFO    : Bus 3095	: V=1.04, theta=-15.360146 -> V=1.0, theta=0.0
% INFO    : Bus 3096	: V=1.0196496, theta=-21.48134 -> V=1.0, theta=0.0
% INFO    : Bus 3097	: V=1.0160797, theta=-19.625366 -> V=1.0, theta=0.0
% INFO    : Bus 3098	: V=1.04, theta=-12.800146 -> V=1.0, theta=0.0
% INFO    : Bus 3099	: V=0.9985501, theta=-28.885531 -> V=1.0, theta=0.0
% INFO    : Bus 3100	: V=1.0003795, theta=-35.020793 -> V=1.0, theta=0.0
% INFO    : Bus 3101	: V=1.0017495, theta=-48.15402 -> V=1.0, theta=0.0
% INFO    : Bus 3102	: V=1.0108836, theta=-37.659122 -> V=1.0, theta=0.0
% INFO    : Bus 3103	: V=1.0067647, theta=-20.706659 -> V=1.0, theta=0.0
% INFO    : Bus 3104	: V=1.0087332, theta=-47.729381 -> V=1.0, theta=0.0
% INFO    : Bus 3105	: V=1.0065081, theta=-42.108732 -> V=1.0, theta=0.0
% INFO    : Bus 3106	: V=1.0, theta=-41.07228 -> V=1.0, theta=0.0
% INFO    : Bus 3107	: V=0.9922886, theta=-59.06577 -> V=1.0, theta=0.0
% INFO    : Bus 3108	: V=1.0009429, theta=-57.072045 -> V=1.0, theta=0.0
% INFO    : Bus 3109	: V=1.0166353, theta=-18.237594 -> V=1.0, theta=0.0
% INFO    : Bus 3110	: V=1.04, theta=-10.722222 -> V=1.0, theta=0.0
% INFO    : Bus 3111	: V=1.0075028, theta=-16.49223 -> V=1.0, theta=0.0
% INFO    : Bus 3112	: V=1.0, theta=-8.322669 -> V=1.0, theta=0.0
% INFO    : Bus 3113	: V=1.0, theta=-8.319085 -> V=1.0, theta=0.0
% INFO    : Bus 3114	: V=1.0055665, theta=-34.546572 -> V=1.0, theta=0.0
% INFO    : Bus 3115	: V=1.0026805, theta=-21.923846 -> V=1.0, theta=0.0
% INFO    : Bus 3116	: V=1.0044781, theta=-15.292694 -> V=1.0, theta=0.0
% INFO    : Bus 3117	: V=1.0, theta=-12.2372 -> V=1.0, theta=0.0
% INFO    : Bus 3118	: V=1.0, theta=-11.267693 -> V=1.0, theta=0.0
% INFO    : Bus 3119	: V=1.0228104, theta=-52.15856 -> V=1.0, theta=0.0
% INFO    : Bus 3120	: V=1.0231904, theta=-50.68164 -> V=1.0, theta=0.0
% INFO    : Bus 3121	: V=1.0131802, theta=-16.426052 -> V=1.0, theta=0.0
% INFO    : Bus 3122	: V=1.0, theta=-7.550604 -> V=1.0, theta=0.0
% INFO    : Bus 3123	: V=0.992523, theta=-57.214879 -> V=1.0, theta=0.0
% INFO    : Bus 3124	: V=1.02, theta=-60.021115 -> V=1.0, theta=0.0
% INFO    : Bus 3125	: V=1.0038304, theta=-37.687886 -> V=1.0, theta=0.0
% INFO    : Bus 3126	: V=1.02, theta=-57.577916 -> V=1.0, theta=0.0
% INFO    : Bus 3127	: V=1.0148025, theta=-16.483385 -> V=1.0, theta=0.0
% INFO    : Bus 3128	: V=1.0066934, theta=-18.075987 -> V=1.0, theta=0.0
% INFO    : Bus 3129	: V=1.0204972, theta=-16.897979 -> V=1.0, theta=0.0
% INFO    : Bus 3130	: V=1.0025904, theta=-19.10825 -> V=1.0, theta=0.0
% INFO    : Bus 3131	: V=1.0175503, theta=-22.172623 -> V=1.0, theta=0.0
% INFO    : Bus 3132	: V=0.9910961, theta=-40.363964 -> V=1.0, theta=0.0
% INFO    : Bus 3133	: V=1.0165218, theta=-22.12467 -> V=1.0, theta=0.0
% INFO    : Bus 3134	: V=1.0159936, theta=-22.900335 -> V=1.0, theta=0.0
% INFO    : Bus 3135	: V=1.0073827, theta=-19.339517 -> V=1.0, theta=0.0
% INFO    : Bus 3136	: V=1.0013606, theta=-15.648669 -> V=1.0, theta=0.0
% INFO    : Bus 3137	: V=1.0171566, theta=-23.627709 -> V=1.0, theta=0.0
% INFO    : Bus 3138	: V=1.0098204, theta=-39.150745 -> V=1.0, theta=0.0
% INFO    : Bus 3139	: V=0.9882783, theta=-29.678592 -> V=1.0, theta=0.0
% INFO    : Bus 3140	: V=0.9931273, theta=-30.103057 -> V=1.0, theta=0.0
% INFO    : Bus 3141	: V=1.0157242, theta=-17.828457 -> V=1.0, theta=0.0
% INFO    : Bus 3142	: V=1.0183086, theta=-40.345005 -> V=1.0, theta=0.0
% INFO    : Bus 3143	: V=1.0000361, theta=-38.881057 -> V=1.0, theta=0.0
% INFO    : Bus 3144	: V=0.9940359, theta=-39.807665 -> V=1.0, theta=0.0
% INFO    : Bus 3145	: V=1.0049354, theta=-23.759681 -> V=1.0, theta=0.0
% INFO    : Bus 3146	: V=1.0165387, theta=-35.68992 -> V=1.0, theta=0.0
% INFO    : Bus 3147	: V=1.02, theta=-56.13382 -> V=1.0, theta=0.0
% INFO    : Bus 4002	: V=1.0150866, theta=-53.25442 -> V=1.0, theta=0.0
% INFO    : Bus 4003	: V=0.9953162, theta=-72.588868 -> V=1.0, theta=0.0
% INFO    : Bus 4004	: V=1.0174615, theta=-56.258627 -> V=1.0, theta=0.0
% INFO    : Bus 4005	: V=1.0152602, theta=-60.471782 -> V=1.0, theta=0.0
% INFO    : Bus 4006	: V=1.0218593, theta=-55.75123 -> V=1.0, theta=0.0
% INFO    : Bus 4007	: V=0.9994315, theta=-73.182023 -> V=1.0, theta=0.0
% INFO    : Bus 4008	: V=0.9886254, theta=-55.039968 -> V=1.0, theta=0.0
% INFO    : Bus 4009	: V=1.0221857, theta=-46.738805 -> V=1.0, theta=0.0
% INFO    : Bus 4010	: V=1.03, theta=-43.89651 -> V=1.0, theta=0.0
% INFO    : Bus 4011	: V=1.0151829, theta=-57.738883 -> V=1.0, theta=0.0
% INFO    : Bus 4012	: V=1.0144721, theta=-69.422294 -> V=1.0, theta=0.0
% INFO    : Bus 4013	: V=1.0012721, theta=-71.685477 -> V=1.0, theta=0.0
% INFO    : Bus 4014	: V=1.0166327, theta=-53.200432 -> V=1.0, theta=0.0
% INFO    : Bus 4015	: V=1.02, theta=-54.698433 -> V=1.0, theta=0.0
% INFO    : Bus 4016	: V=1.0035259, theta=-50.350186 -> V=1.0, theta=0.0
% INFO    : Bus 4017	: V=1.0082429, theta=-48.630046 -> V=1.0, theta=0.0
% INFO    : Bus 4018	: V=0.9999583, theta=-47.432605 -> V=1.0, theta=0.0
% INFO    : Bus 4019	: V=0.9854058, theta=-67.650039 -> V=1.0, theta=0.0
% INFO    : Bus 4020	: V=0.9824545, theta=-50.499389 -> V=1.0, theta=0.0
% INFO    : Bus 4021	: V=0.9937482, theta=-66.959248 -> V=1.0, theta=0.0
% INFO    : Bus 4022	: V=1.0026665, theta=-59.942857 -> V=1.0, theta=0.0
% INFO    : Bus 4023	: V=1.0034572, theta=-52.491945 -> V=1.0, theta=0.0
% INFO    : Bus 4024	: V=1.0170594, theta=-42.38539 -> V=1.0, theta=0.0
% INFO    : Bus 4025	: V=1.013294, theta=-46.293544 -> V=1.0, theta=0.0
% INFO    : Bus 4026	: V=1.03, theta=-34.943464 -> V=1.0, theta=0.0
% INFO    : Bus 4027	: V=1.0118439, theta=-73.200171 -> V=1.0, theta=0.0
% INFO    : Bus 4028	: V=1.0139851, theta=-33.929123 -> V=1.0, theta=0.0
% INFO    : Bus 4029	: V=1.013593, theta=-35.899201 -> V=1.0, theta=0.0
% INFO    : Bus 4030	: V=1.01, theta=-30.532262 -> V=1.0, theta=0.0
% INFO    : Bus 4031	: V=1.017365, theta=-57.989348 -> V=1.0, theta=0.0
% INFO    : Bus 4032	: V=0.9801593, theta=-55.258857 -> V=1.0, theta=0.0
% INFO    : Bus 4033	: V=1.0019671, theta=-59.036823 -> V=1.0, theta=0.0
% INFO    : Bus 4034	: V=0.999186, theta=-71.648315 -> V=1.0, theta=0.0
% INFO    : Bus 4035	: V=0.9849779, theta=-48.942528 -> V=1.0, theta=0.0
% INFO    : Bus 4036	: V=0.991126, theta=-55.745898 -> V=1.0, theta=0.0
% INFO    : Bus 4037	: V=1.0085001, theta=-49.34612 -> V=1.0, theta=0.0
% INFO    : Bus 4038	: V=0.9915965, theta=-48.698232 -> V=1.0, theta=0.0
% INFO    : Bus 4039	: V=1.0118192, theta=-61.34303 -> V=1.0, theta=0.0
% INFO    : Bus 4040	: V=1.02, theta=-64.962558 -> V=1.0, theta=0.0
% INFO    : Bus 4041	: V=1.0042423, theta=-65.905051 -> V=1.0, theta=0.0
% INFO    : Bus 4042	: V=1.0097818, theta=-71.139773 -> V=1.0, theta=0.0
% INFO    : Bus 4043	: V=1.0108197, theta=-58.17846 -> V=1.0, theta=0.0
% INFO    : Bus 4044	: V=1.0133873, theta=-56.903558 -> V=1.0, theta=0.0
% INFO    : Bus 4045	: V=1.02, theta=-48.525449 -> V=1.0, theta=0.0
% INFO    : Bus 4046	: V=1.02, theta=-53.028412 -> V=1.0, theta=0.0
% INFO    : Bus 4047	: V=1.02, theta=-55.526981 -> V=1.0, theta=0.0
% INFO    : Bus 4048	: V=0.999781, theta=-66.471509 -> V=1.0, theta=0.0
% INFO    : Bus 4049	: V=1.004468, theta=-60.64223 -> V=1.0, theta=0.0
% INFO    : Bus 4050	: V=1.0, theta=-57.218408 -> V=1.0, theta=0.0
% INFO    : Bus 4051	: V=0.9830021, theta=-54.697028 -> V=1.0, theta=0.0
% INFO    : Bus 4052	: V=1.019367, theta=-50.491538 -> V=1.0, theta=0.0
% INFO    : Bus 4053	: V=1.0124327, theta=-50.681833 -> V=1.0, theta=0.0
% INFO    : Bus 4054	: V=0.9999935, theta=-49.140342 -> V=1.0, theta=0.0
% INFO    : Bus 4055	: V=0.9882786, theta=-47.779043 -> V=1.0, theta=0.0
% INFO    : Bus 4056	: V=1.0197263, theta=-39.172142 -> V=1.0, theta=0.0
% INFO    : Bus 4057	: V=1.0009379, theta=-44.655429 -> V=1.0, theta=0.0
% INFO    : Bus 4058	: V=1.03, theta=-36.015071 -> V=1.0, theta=0.0
% INFO    : Bus 4059	: V=1.03, theta=-36.929282 -> V=1.0, theta=0.0
% INFO    : Bus 4060	: V=1.03, theta=-33.469023 -> V=1.0, theta=0.0
% INFO    : Bus 4061	: V=1.03, theta=-34.518886 -> V=1.0, theta=0.0
% INFO    : Bus 4062	: V=1.03, theta=-32.453909 -> V=1.0, theta=0.0
% INFO    : Bus 4063	: V=1.03, theta=-35.20287 -> V=1.0, theta=0.0
% INFO    : Bus 4064	: V=0.99297, theta=-48.15766 -> V=1.0, theta=0.0
% INFO    : Bus 4065	: V=1.02, theta=-43.148107 -> V=1.0, theta=0.0
% INFO    : Bus 4066	: V=1.0118625, theta=-73.748469 -> V=1.0, theta=0.0
% INFO    : Bus 4067	: V=0.9876811, theta=-64.761386 -> V=1.0, theta=0.0
% INFO    : Bus 4068	: V=1.0018135, theta=-73.14954 -> V=1.0, theta=0.0
% INFO    : Bus 4069	: V=0.9937521, theta=-48.021948 -> V=1.0, theta=0.0
% INFO    : Bus 4070	: V=1.0130314, theta=-51.566956 -> V=1.0, theta=0.0
% INFO    : Bus 4071	: V=0.995135, theta=-56.055373 -> V=1.0, theta=0.0
% INFO    : Bus 4072	: V=0.9947355, theta=-47.711152 -> V=1.0, theta=0.0
% INFO    : Bus 4073	: V=1.0115984, theta=-61.536012 -> V=1.0, theta=0.0
% INFO    : Bus 4074	: V=1.0182823, theta=-64.090802 -> V=1.0, theta=0.0
% INFO    : Bus 4075	: V=1.0115984, theta=-61.536012 -> V=1.0, theta=0.0
% INFO    : Bus 4076	: V=1.03, theta=-55.760267 -> V=1.0, theta=0.0
% INFO    : Bus 4077	: V=1.03, theta=-57.916656 -> V=1.0, theta=0.0
% INFO    : Bus 4078	: V=0.9855115, theta=-48.23115 -> V=1.0, theta=0.0
% INFO    : Bus 4079	: V=1.0072798, theta=-68.026211 -> V=1.0, theta=0.0
% INFO    : Bus 4080	: V=1.0282361, theta=-44.302914 -> V=1.0, theta=0.0
% INFO    : Bus 4081	: V=1.0133673, theta=-47.764069 -> V=1.0, theta=0.0
% INFO    : Bus 4082	: V=1.04, theta=-37.738175 -> V=1.0, theta=0.0
% INFO    : Bus 4083	: V=1.04, theta=-38.257771 -> V=1.0, theta=0.0
% INFO    : Bus 4084	: V=1.04, theta=-41.011239 -> V=1.0, theta=0.0
% INFO    : Bus 4085	: V=1.04, theta=-42.359185 -> V=1.0, theta=0.0
% INFO    : Bus 4086	: V=1.02, theta=-61.302781 -> V=1.0, theta=0.0
% INFO    : Bus 4087	: V=1.0149695, theta=-49.305226 -> V=1.0, theta=0.0
% INFO    : Bus 4088	: V=1.02, theta=-72.875457 -> V=1.0, theta=0.0
% INFO    : Bus 4089	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4090	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4091	: V=1.01, theta=-62.098031 -> V=1.0, theta=0.0
% INFO    : Bus 4092	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4093	: V=1.01, theta=-60.924596 -> V=1.0, theta=0.0
% INFO    : Bus 4094	: V=1.01, theta=-63.301481 -> V=1.0, theta=0.0
% INFO    : Bus 4095	: V=1.01, theta=-61.812281 -> V=1.0, theta=0.0
% INFO    : Bus 4096	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4097	: V=1.01, theta=-61.419655 -> V=1.0, theta=0.0
% INFO    : Bus 4098	: V=1.0022485, theta=-64.747037 -> V=1.0, theta=0.0
% INFO    : Bus 4099	: V=0.9920806, theta=-50.159937 -> V=1.0, theta=0.0
% INFO    : Bus 4100	: V=0.9923566, theta=-47.608662 -> V=1.0, theta=0.0
% INFO    : Bus 4101	: V=0.9993778, theta=-58.884792 -> V=1.0, theta=0.0
% INFO    : Bus 4102	: V=1.0038421, theta=-58.882738 -> V=1.0, theta=0.0
% INFO    : Bus 4103	: V=1.004882, theta=-74.23801 -> V=1.0, theta=0.0
% INFO    : Bus 4104	: V=0.9976876, theta=-46.690048 -> V=1.0, theta=0.0
% INFO    : Bus 4105	: V=1.01, theta=-43.311953 -> V=1.0, theta=0.0
% INFO    : Bus 4106	: V=0.9964684, theta=-58.201038 -> V=1.0, theta=0.0
% INFO    : Bus 4107	: V=1.0073043, theta=-72.660762 -> V=1.0, theta=0.0
% INFO    : Bus 4108	: V=0.9980118, theta=-45.215826 -> V=1.0, theta=0.0
% INFO    : Bus 4109	: V=0.9822351, theta=-49.95144 -> V=1.0, theta=0.0
% INFO    : Bus 4110	: V=1.0031488, theta=-63.107453 -> V=1.0, theta=0.0
% INFO    : Bus 4111	: V=0.9848204, theta=-67.349875 -> V=1.0, theta=0.0
% INFO    : Bus 4112	: V=1.0098694, theta=-54.663217 -> V=1.0, theta=0.0
% INFO    : Bus 4113	: V=1.0216271, theta=-55.738632 -> V=1.0, theta=0.0
% INFO    : Bus 4114	: V=1.0116506, theta=-57.926734 -> V=1.0, theta=0.0
% INFO    : Bus 4115	: V=1.04, theta=-51.925268 -> V=1.0, theta=0.0
% INFO    : Bus 4116	: V=1.04, theta=-51.970916 -> V=1.0, theta=0.0
% INFO    : Bus 4117	: V=1.0092417, theta=-48.036754 -> V=1.0, theta=0.0
% INFO    : Bus 4118	: V=0.9821868, theta=-56.409922 -> V=1.0, theta=0.0
% INFO    : Bus 4119	: V=1.0085597, theta=-58.1532 -> V=1.0, theta=0.0
% INFO    : Bus 4120	: V=0.9889244, theta=-47.922079 -> V=1.0, theta=0.0
% INFO    : Bus 4121	: V=1.0103282, theta=-68.810858 -> V=1.0, theta=0.0
% INFO    : Bus 4122	: V=1.0068724, theta=-71.892262 -> V=1.0, theta=0.0
% INFO    : Bus 4123	: V=0.9885219, theta=-50.068629 -> V=1.0, theta=0.0
% INFO    : Bus 4124	: V=0.9927773, theta=-62.572249 -> V=1.0, theta=0.0
% INFO    : Bus 4125	: V=0.9924637, theta=-46.260047 -> V=1.0, theta=0.0
% INFO    : Bus 4126	: V=1.0041991, theta=-56.484022 -> V=1.0, theta=0.0
% INFO    : Bus 4127	: V=0.9988259, theta=-58.181454 -> V=1.0, theta=0.0
% INFO    : Bus 4128	: V=0.9957573, theta=-69.675533 -> V=1.0, theta=0.0
% INFO    : Bus 4129	: V=1.0247231, theta=-56.325496 -> V=1.0, theta=0.0
% INFO    : Bus 4130	: V=1.02, theta=-57.775884 -> V=1.0, theta=0.0
% INFO    : Bus 4131	: V=1.02, theta=-50.629744 -> V=1.0, theta=0.0
% INFO    : Bus 4132	: V=1.0180104, theta=-51.568094 -> V=1.0, theta=0.0
% INFO    : Bus 4133	: V=1.02, theta=-50.629744 -> V=1.0, theta=0.0
% INFO    : Bus 4134	: V=1.0146714, theta=-49.792392 -> V=1.0, theta=0.0
% INFO    : Bus 4135	: V=1.0150672, theta=-49.831406 -> V=1.0, theta=0.0
% INFO    : Bus 4136	: V=1.0133706, theta=-49.58127 -> V=1.0, theta=0.0
% INFO    : Bus 4137	: V=1.02, theta=-50.629744 -> V=1.0, theta=0.0
% INFO    : Bus 4138	: V=1.02, theta=-50.629744 -> V=1.0, theta=0.0
% INFO    : Bus 4139	: V=0.9828805, theta=-54.805601 -> V=1.0, theta=0.0
% INFO    : Bus 4140	: V=1.0284504, theta=-48.735268 -> V=1.0, theta=0.0
% INFO    : Bus 4141	: V=1.02, theta=-51.913309 -> V=1.0, theta=0.0
% INFO    : Bus 4142	: V=1.0392398, theta=-46.638291 -> V=1.0, theta=0.0
% INFO    : Bus 4143	: V=1.0014347, theta=-54.199628 -> V=1.0, theta=0.0
% INFO    : Bus 4144	: V=0.9846782, theta=-56.116972 -> V=1.0, theta=0.0
% INFO    : Bus 4145	: V=0.9925058, theta=-46.723511 -> V=1.0, theta=0.0
% INFO    : Bus 4146	: V=1.0214046, theta=-55.90079 -> V=1.0, theta=0.0
% INFO    : Bus 4147	: V=1.02, theta=-57.744443 -> V=1.0, theta=0.0
% INFO    : Bus 4148	: V=0.98881, theta=-57.961671 -> V=1.0, theta=0.0
% INFO    : Bus 4149	: V=0.9939825, theta=-45.086022 -> V=1.0, theta=0.0
% INFO    : Bus 4150	: V=0.9883994, theta=-48.598934 -> V=1.0, theta=0.0
% INFO    : Bus 4151	: V=1.0228111, theta=-49.969081 -> V=1.0, theta=0.0
% INFO    : Bus 4152	: V=1.018349, theta=-48.544303 -> V=1.0, theta=0.0
% INFO    : Bus 4153	: V=1.0329325, theta=-48.131552 -> V=1.0, theta=0.0
% INFO    : Bus 4154	: V=0.9967079, theta=-67.892963 -> V=1.0, theta=0.0
% INFO    : Bus 4155	: V=1.0018169, theta=-65.794833 -> V=1.0, theta=0.0
% INFO    : Bus 4156	: V=0.9917195, theta=-49.550614 -> V=1.0, theta=0.0
% INFO    : Bus 4157	: V=1.0039692, theta=-70.332688 -> V=1.0, theta=0.0
% INFO    : Bus 4158	: V=1.0140282, theta=-42.173247 -> V=1.0, theta=0.0
% INFO    : Bus 4159	: V=0.9989053, theta=-46.393269 -> V=1.0, theta=0.0
% INFO    : Bus 4160	: V=1.03, theta=-39.572965 -> V=1.0, theta=0.0
% INFO    : Bus 4161	: V=1.03, theta=-39.330103 -> V=1.0, theta=0.0
% INFO    : Bus 4162	: V=1.03, theta=-38.581804 -> V=1.0, theta=0.0
% INFO    : Bus 4163	: V=1.0140282, theta=-42.173247 -> V=1.0, theta=0.0
% INFO    : Bus 4164	: V=1.0019971, theta=-64.771365 -> V=1.0, theta=0.0
% INFO    : Bus 4165	: V=1.0209679, theta=-46.52214 -> V=1.0, theta=0.0
% INFO    : Bus 4166	: V=1.0070147, theta=-42.634669 -> V=1.0, theta=0.0
% INFO    : Bus 4167	: V=0.9945078, theta=-68.007046 -> V=1.0, theta=0.0
% INFO    : Bus 4168	: V=0.9973913, theta=-46.704142 -> V=1.0, theta=0.0
% INFO    : Bus 4169	: V=0.9870834, theta=-52.22943 -> V=1.0, theta=0.0
% INFO    : Bus 4170	: V=0.9886613, theta=-46.962951 -> V=1.0, theta=0.0
% INFO    : Bus 4171	: V=1.0092521, theta=-62.492743 -> V=1.0, theta=0.0
% INFO    : Bus 4172	: V=1.0020348, theta=-50.905923 -> V=1.0, theta=0.0
% INFO    : Bus 4173	: V=0.9984828, theta=-40.644489 -> V=1.0, theta=0.0
% INFO    : Bus 4174	: V=1.0126731, theta=-57.738859 -> V=1.0, theta=0.0
% INFO    : Bus 4175	: V=1.02, theta=-56.22585 -> V=1.0, theta=0.0
% INFO    : Bus 4176	: V=1.034496, theta=-52.807237 -> V=1.0, theta=0.0
% INFO    : Bus 4177	: V=1.04, theta=-49.439583 -> V=1.0, theta=0.0
% INFO    : Bus 4178	: V=1.02, theta=-46.812409 -> V=1.0, theta=0.0
% INFO    : Bus 4179	: V=1.0067454, theta=-58.432107 -> V=1.0, theta=0.0
% INFO    : Bus 4180	: V=0.9864044, theta=-48.01862 -> V=1.0, theta=0.0
% INFO    : Bus 4181	: V=1.022373, theta=-39.371145 -> V=1.0, theta=0.0
% INFO    : Bus 4182	: V=1.002904, theta=-43.431028 -> V=1.0, theta=0.0
% INFO    : Bus 4183	: V=1.0170732, theta=-49.910218 -> V=1.0, theta=0.0
% INFO    : Bus 4184	: V=1.0035301, theta=-57.692272 -> V=1.0, theta=0.0
% INFO    : Bus 4185	: V=1.0167208, theta=-58.881248 -> V=1.0, theta=0.0
% INFO    : Bus 4186	: V=0.9972866, theta=-69.364133 -> V=1.0, theta=0.0
% INFO    : Bus 4187	: V=0.992393, theta=-59.111382 -> V=1.0, theta=0.0
% INFO    : Bus 4188	: V=1.0224832, theta=-53.386837 -> V=1.0, theta=0.0
% INFO    : Bus 4189	: V=0.9879807, theta=-57.016369 -> V=1.0, theta=0.0
% INFO    : Bus 4190	: V=1.0055584, theta=-58.682221 -> V=1.0, theta=0.0
% INFO    : Bus 4191	: V=1.0004634, theta=-55.834697 -> V=1.0, theta=0.0
% INFO    : Bus 4192	: V=1.02, theta=-50.725959 -> V=1.0, theta=0.0
% INFO    : Bus 4193	: V=1.012689, theta=-53.473848 -> V=1.0, theta=0.0
% INFO    : Bus 4194	: V=0.9994659, theta=-61.602117 -> V=1.0, theta=0.0
% INFO    : Bus 4195	: V=1.0305723, theta=-51.459012 -> V=1.0, theta=0.0
% INFO    : Bus 4196	: V=1.0281583, theta=-52.957769 -> V=1.0, theta=0.0
% INFO    : Bus 4197	: V=1.023493, theta=-54.957405 -> V=1.0, theta=0.0
% INFO    : Bus 5003	: V=0.9881979, theta=-70.877461 -> V=1.0, theta=0.0
% INFO    : Bus 5004	: V=0.9866893, theta=-63.624837 -> V=1.0, theta=0.0
% INFO    : Bus 5005	: V=1.0093481, theta=-55.202858 -> V=1.0, theta=0.0
% INFO    : Bus 5006	: V=0.9938726, theta=-70.413557 -> V=1.0, theta=0.0
% INFO    : Bus 5007	: V=0.9935528, theta=-66.108374 -> V=1.0, theta=0.0
% INFO    : Bus 5008	: V=1.0061407, theta=-43.584492 -> V=1.0, theta=0.0
% INFO    : Bus 5009	: V=0.9958585, theta=-71.667254 -> V=1.0, theta=0.0
% INFO    : Bus 5010	: V=0.995436, theta=-69.630466 -> V=1.0, theta=0.0
% INFO    : Bus 5011	: V=1.0035773, theta=-55.469556 -> V=1.0, theta=0.0
% INFO    : Bus 5012	: V=0.9913186, theta=-66.588772 -> V=1.0, theta=0.0
% INFO    : Bus 5013	: V=1.02, theta=-51.51441 -> V=1.0, theta=0.0
% INFO    : Bus 5014	: V=0.9945227, theta=-62.796069 -> V=1.0, theta=0.0
% INFO    : Bus 5015	: V=1.0031861, theta=-61.564671 -> V=1.0, theta=0.0
% INFO    : Bus 5016	: V=1.0013037, theta=-66.191412 -> V=1.0, theta=0.0
% INFO    : Bus 5017	: V=0.9912948, theta=-67.458749 -> V=1.0, theta=0.0
% INFO    : Bus 5018	: V=1.0040797, theta=-48.691906 -> V=1.0, theta=0.0
% INFO    : Bus 5019	: V=1.0014802, theta=-50.447919 -> V=1.0, theta=0.0
% INFO    : Bus 5020	: V=1.0, theta=-46.981377 -> V=1.0, theta=0.0
% INFO    : Bus 5021	: V=1.000305, theta=-59.459441 -> V=1.0, theta=0.0
% INFO    : Bus 5022	: V=0.9976124, theta=-63.185817 -> V=1.0, theta=0.0
% INFO    : Bus 5023	: V=1.000305, theta=-59.459441 -> V=1.0, theta=0.0
% INFO    : Bus 5024	: V=1.0025643, theta=-55.893326 -> V=1.0, theta=0.0
% INFO    : Bus 5025	: V=0.9947174, theta=-62.513049 -> V=1.0, theta=0.0
% INFO    : Bus 5026	: V=0.9896091, theta=-67.694085 -> V=1.0, theta=0.0
% INFO    : Bus 5027	: V=0.9929789, theta=-68.554695 -> V=1.0, theta=0.0
% INFO    : Bus 5028	: V=0.9979943, theta=-68.658914 -> V=1.0, theta=0.0
% INFO    : Bus 5029	: V=1.0010118, theta=-54.814168 -> V=1.0, theta=0.0
% INFO    : Bus 5030	: V=0.9898628, theta=-66.293625 -> V=1.0, theta=0.0
% INFO    : Bus 5031	: V=1.0019907, theta=-66.736039 -> V=1.0, theta=0.0
% INFO    : Bus 5032	: V=0.9920347, theta=-69.807997 -> V=1.0, theta=0.0
% INFO    : Bus 5033	: V=1.0108272, theta=-63.990366 -> V=1.0, theta=0.0
% INFO    : Bus 5034	: V=1.0045242, theta=-66.208417 -> V=1.0, theta=0.0
% INFO    : Bus 5035	: V=1.0108272, theta=-63.990366 -> V=1.0, theta=0.0
% INFO    : Bus 5036	: V=1.0108272, theta=-63.990366 -> V=1.0, theta=0.0
% INFO    : Bus 5037	: V=1.02, theta=-63.363294 -> V=1.0, theta=0.0
% INFO    : Bus 5038	: V=1.02, theta=-63.341972 -> V=1.0, theta=0.0
% INFO    : Bus 5039	: V=1.0193907, theta=-63.709639 -> V=1.0, theta=0.0
% INFO    : Bus 5040	: V=1.02, theta=-63.144114 -> V=1.0, theta=0.0
% INFO    : Bus 5041	: V=1.02, theta=-63.404899 -> V=1.0, theta=0.0
% INFO    : Bus 5042	: V=1.02, theta=-63.294734 -> V=1.0, theta=0.0
% INFO    : Bus 5043	: V=0.9849512, theta=-69.76912 -> V=1.0, theta=0.0
% INFO    : Bus 5044	: V=0.99624, theta=-63.170031 -> V=1.0, theta=0.0
% INFO    : Bus 5045	: V=1.0101953, theta=-48.990173 -> V=1.0, theta=0.0
% INFO    : Bus 5046	: V=1.0076662, theta=-51.030472 -> V=1.0, theta=0.0
% INFO    : Bus 5047	: V=1.008209, theta=-59.913277 -> V=1.0, theta=0.0
% INFO    : Bus 5048	: V=0.9961088, theta=-64.259438 -> V=1.0, theta=0.0
% INFO    : Bus 5049	: V=1.0061526, theta=-59.97429 -> V=1.0, theta=0.0
% INFO    : Bus 5050	: V=1.0022885, theta=-64.457261 -> V=1.0, theta=0.0
% INFO    : Bus 5051	: V=1.01321, theta=-59.204881 -> V=1.0, theta=0.0
% INFO    : Bus 5052	: V=1.0040685, theta=-63.170691 -> V=1.0, theta=0.0
% INFO    : Bus 5053	: V=0.988509, theta=-69.590178 -> V=1.0, theta=0.0
% INFO    : Bus 5054	: V=0.9939944, theta=-57.448254 -> V=1.0, theta=0.0
% INFO    : Bus 5055	: V=1.0028488, theta=-50.212442 -> V=1.0, theta=0.0
% INFO    : Bus 5056	: V=1.0013891, theta=-51.068301 -> V=1.0, theta=0.0
% INFO    : Bus 5057	: V=1.0028488, theta=-50.212442 -> V=1.0, theta=0.0
% INFO    : Bus 5058	: V=1.0, theta=-47.442478 -> V=1.0, theta=0.0
% INFO    : Bus 5059	: V=0.9954944, theta=-64.250557 -> V=1.0, theta=0.0
% INFO    : Bus 5060	: V=0.9983701, theta=-66.61182 -> V=1.0, theta=0.0
% INFO    : Bus 5061	: V=1.02, theta=-69.97037 -> V=1.0, theta=0.0
% INFO    : Bus 5062	: V=0.9916922, theta=-74.340444 -> V=1.0, theta=0.0
% INFO    : Bus 5063	: V=1.0102842, theta=-62.188112 -> V=1.0, theta=0.0
% INFO    : Bus 5064	: V=1.0014714, theta=-66.397616 -> V=1.0, theta=0.0
% INFO    : Bus 5065	: V=1.0112453, theta=-62.084891 -> V=1.0, theta=0.0
% INFO    : Bus 5066	: V=1.0102842, theta=-62.188112 -> V=1.0, theta=0.0
% INFO    : Bus 5067	: V=1.03, theta=-59.6097 -> V=1.0, theta=0.0
% INFO    : Bus 5068	: V=1.03, theta=-59.485033 -> V=1.0, theta=0.0
% INFO    : Bus 5069	: V=1.03, theta=-59.314316 -> V=1.0, theta=0.0
% INFO    : Bus 5070	: V=0.9904136, theta=-70.297001 -> V=1.0, theta=0.0
% INFO    : Bus 5071	: V=1.009716, theta=-54.850173 -> V=1.0, theta=0.0
% INFO    : Bus 5072	: V=0.9937663, theta=-69.873004 -> V=1.0, theta=0.0
% INFO    : Bus 5073	: V=1.0174034, theta=-46.702322 -> V=1.0, theta=0.0
% INFO    : Bus 5074	: V=0.9954315, theta=-69.57021 -> V=1.0, theta=0.0
% INFO    : Bus 5075	: V=1.0023458, theta=-56.953983 -> V=1.0, theta=0.0
% INFO    : Bus 5076	: V=1.0003492, theta=-71.668567 -> V=1.0, theta=0.0
% INFO    : Bus 5077	: V=1.02, theta=-72.655727 -> V=1.0, theta=0.0
% INFO    : Bus 5078	: V=0.9891633, theta=-66.892194 -> V=1.0, theta=0.0
% INFO    : Bus 5079	: V=1.0135063, theta=-56.311754 -> V=1.0, theta=0.0
% INFO    : Bus 5080	: V=0.9947927, theta=-57.204626 -> V=1.0, theta=0.0
% INFO    : Bus 5081	: V=0.9998592, theta=-55.861695 -> V=1.0, theta=0.0
% INFO    : Bus 5082	: V=0.9947262, theta=-69.665281 -> V=1.0, theta=0.0
% INFO    : Bus 5083	: V=1.0090512, theta=-63.680084 -> V=1.0, theta=0.0
% INFO    : Bus 5084	: V=0.994379, theta=-67.977407 -> V=1.0, theta=0.0
% INFO    : Bus 5085	: V=0.9881085, theta=-69.837505 -> V=1.0, theta=0.0
% INFO    : Bus 5086	: V=0.9889081, theta=-69.240985 -> V=1.0, theta=0.0
% INFO    : Bus 5087	: V=0.9906554, theta=-63.829471 -> V=1.0, theta=0.0
% INFO    : Bus 5088	: V=0.9974456, theta=-59.156058 -> V=1.0, theta=0.0
% INFO    : Bus 5089	: V=0.9974456, theta=-59.156058 -> V=1.0, theta=0.0
% INFO    : Bus 5090	: V=0.9972223, theta=-71.06439 -> V=1.0, theta=0.0
% INFO    : Bus 5091	: V=0.9906147, theta=-63.229588 -> V=1.0, theta=0.0
% INFO    : Bus 5092	: V=0.9924315, theta=-67.146668 -> V=1.0, theta=0.0
% INFO    : Bus 5093	: V=1.0055571, theta=-67.669604 -> V=1.0, theta=0.0
% INFO    : Bus 5094	: V=1.0074121, theta=-61.042774 -> V=1.0, theta=0.0
% INFO    : Bus 5095	: V=1.0021916, theta=-69.576129 -> V=1.0, theta=0.0
% INFO    : Bus 5096	: V=0.9960835, theta=-68.670092 -> V=1.0, theta=0.0
% INFO    : Bus 5097	: V=0.997885, theta=-68.007142 -> V=1.0, theta=0.0
% INFO    : Bus 5098	: V=1.0115393, theta=-68.853435 -> V=1.0, theta=0.0
% INFO    : Bus 5099	: V=1.02, theta=-69.8461 -> V=1.0, theta=0.0
% INFO    : Bus 5100	: V=0.9958114, theta=-69.428968 -> V=1.0, theta=0.0
% INFO    : Bus 5101	: V=1.0144915, theta=-52.696875 -> V=1.0, theta=0.0
% INFO    : Bus 5102	: V=1.0044233, theta=-64.722692 -> V=1.0, theta=0.0
% INFO    : Bus 5103	: V=0.9948101, theta=-69.010093 -> V=1.0, theta=0.0
% INFO    : Bus 5104	: V=0.9889341, theta=-67.209662 -> V=1.0, theta=0.0
% INFO    : Bus 5105	: V=0.9941778, theta=-70.710651 -> V=1.0, theta=0.0
% INFO    : Bus 5106	: V=0.9941778, theta=-70.710651 -> V=1.0, theta=0.0
% INFO    : Bus 5107	: V=0.9941778, theta=-70.710651 -> V=1.0, theta=0.0
% INFO    : Bus 5108	: V=1.0109548, theta=-68.307063 -> V=1.0, theta=0.0
% INFO    : Bus 5109	: V=0.9854655, theta=-69.200746 -> V=1.0, theta=0.0
% INFO    : Bus 5110	: V=0.9880366, theta=-54.507333 -> V=1.0, theta=0.0
% INFO    : Bus 5111	: V=0.9934501, theta=-71.108891 -> V=1.0, theta=0.0
% INFO    : Bus 5112	: V=1.0092249, theta=-56.070872 -> V=1.0, theta=0.0
% INFO    : Bus 5113	: V=0.998664, theta=-67.755705 -> V=1.0, theta=0.0
% INFO    : Bus 5114	: V=0.9899661, theta=-69.181123 -> V=1.0, theta=0.0
% INFO    : Bus 5115	: V=1.0106333, theta=-67.203942 -> V=1.0, theta=0.0
% INFO    : Bus 5116	: V=0.9925265, theta=-70.500099 -> V=1.0, theta=0.0
% INFO    : Bus 5117	: V=0.984546, theta=-69.211167 -> V=1.0, theta=0.0
% INFO    : Bus 5118	: V=1.0053914, theta=-44.907048 -> V=1.0, theta=0.0
% INFO    : Bus 5119	: V=1.0007521, theta=-56.263513 -> V=1.0, theta=0.0
% INFO    : Bus 5120	: V=1.0237229, theta=-46.788066 -> V=1.0, theta=0.0
% INFO    : Bus 5121	: V=1.0191014, theta=-47.410149 -> V=1.0, theta=0.0
% INFO    : Bus 5122	: V=0.9931224, theta=-70.817338 -> V=1.0, theta=0.0
% INFO    : Bus 5123	: V=1.0052716, theta=-52.824385 -> V=1.0, theta=0.0
% INFO    : Bus 5124	: V=1.0023328, theta=-51.872428 -> V=1.0, theta=0.0
% INFO    : Bus 5125	: V=0.9988884, theta=-67.350088 -> V=1.0, theta=0.0
% INFO    : Bus 5126	: V=0.9878538, theta=-71.357811 -> V=1.0, theta=0.0
% INFO    : Bus 5127	: V=1.0106436, theta=-56.343168 -> V=1.0, theta=0.0
% INFO    : Bus 5128	: V=0.9909872, theta=-70.588514 -> V=1.0, theta=0.0
% INFO    : Bus 5129	: V=1.0222101, theta=-51.178908 -> V=1.0, theta=0.0
% INFO    : Bus 5130	: V=0.990531, theta=-69.549916 -> V=1.0, theta=0.0
% INFO    : Bus 5131	: V=1.0207407, theta=-50.671252 -> V=1.0, theta=0.0
% INFO    : Bus 5132	: V=1.0130469, theta=-52.90339 -> V=1.0, theta=0.0
% INFO    : Bus 5133	: V=1.0084332, theta=-55.652426 -> V=1.0, theta=0.0
% INFO    : Bus 5134	: V=1.0013979, theta=-47.731605 -> V=1.0, theta=0.0
% INFO    : Bus 5135	: V=1.0115574, theta=-52.920916 -> V=1.0, theta=0.0
% INFO    : Bus 5136	: V=0.9939977, theta=-63.065891 -> V=1.0, theta=0.0
% INFO    : Bus 5137	: V=1.0157223, theta=-54.220468 -> V=1.0, theta=0.0
% INFO    : Bus 5138	: V=1.0130897, theta=-55.52338 -> V=1.0, theta=0.0
% INFO    : Bus 5139	: V=1.0076491, theta=-71.895508 -> V=1.0, theta=0.0
% INFO    : Bus 5140	: V=1.0008337, theta=-56.346643 -> V=1.0, theta=0.0
% INFO    : Bus 5141	: V=0.9951554, theta=-67.006122 -> V=1.0, theta=0.0
% INFO    : Bus 5142	: V=0.9979037, theta=-56.117934 -> V=1.0, theta=0.0
% INFO    : Bus 5143	: V=0.9984353, theta=-67.180754 -> V=1.0, theta=0.0
% INFO    : Bus 5144	: V=1.003407, theta=-56.489341 -> V=1.0, theta=0.0
% INFO    : Bus 5145	: V=0.996099, theta=-68.835575 -> V=1.0, theta=0.0
% INFO    : Bus 5146	: V=0.9917877, theta=-69.31304 -> V=1.0, theta=0.0
% INFO    : Bus 5147	: V=0.9881179, theta=-70.864682 -> V=1.0, theta=0.0
% INFO    : Bus 5148	: V=0.9893839, theta=-70.871957 -> V=1.0, theta=0.0
% INFO    : Bus 5149	: V=0.9880698, theta=-71.258972 -> V=1.0, theta=0.0
% INFO    : Bus 5150	: V=0.9990052, theta=-54.803089 -> V=1.0, theta=0.0
% INFO    : Bus 5151	: V=1.0078566, theta=-57.79634 -> V=1.0, theta=0.0
% INFO    : Bus 5152	: V=0.990242, theta=-69.941317 -> V=1.0, theta=0.0
% INFO    : Bus 5153	: V=0.9970397, theta=-60.568036 -> V=1.0, theta=0.0
% INFO    : Bus 5154	: V=1.0004208, theta=-58.562682 -> V=1.0, theta=0.0
% INFO    : Bus 5155	: V=1.0048598, theta=-50.002954 -> V=1.0, theta=0.0
% INFO    : Bus 5156	: V=1.015832, theta=-50.176534 -> V=1.0, theta=0.0
% INFO    : Bus 5157	: V=0.9853623, theta=-69.513923 -> V=1.0, theta=0.0
% INFO    : Bus 5158	: V=1.0115197, theta=-69.735688 -> V=1.0, theta=0.0
% INFO    : Bus 5159	: V=1.004983, theta=-53.298749 -> V=1.0, theta=0.0
% INFO    : Bus 5160	: V=0.9933777, theta=-66.07115 -> V=1.0, theta=0.0
% INFO    : Bus 5161	: V=1.0113745, theta=-71.192281 -> V=1.0, theta=0.0
% INFO    : Bus 5162	: V=0.9956451, theta=-58.513669 -> V=1.0, theta=0.0
% INFO    : Bus 5163	: V=1.0085389, theta=-54.142675 -> V=1.0, theta=0.0
% INFO    : Bus 5164	: V=1.0029498, theta=-62.326903 -> V=1.0, theta=0.0
% INFO    : Bus 5165	: V=0.9975683, theta=-65.367392 -> V=1.0, theta=0.0
% INFO    : Bus 5166	: V=1.0200715, theta=-60.421533 -> V=1.0, theta=0.0
% INFO    : Bus 5167	: V=1.0036964, theta=-62.24547 -> V=1.0, theta=0.0
% INFO    : Bus 5168	: V=0.9898585, theta=-71.760209 -> V=1.0, theta=0.0
% INFO    : Bus 5169	: V=1.0136162, theta=-52.93305 -> V=1.0, theta=0.0
% INFO    : Bus 5170	: V=1.0083788, theta=-51.265285 -> V=1.0, theta=0.0
% INFO    : Bus 5171	: V=0.9914893, theta=-62.444813 -> V=1.0, theta=0.0
% INFO    : Bus 5172	: V=1.0172388, theta=-65.266625 -> V=1.0, theta=0.0
% INFO    : Bus 5173	: V=0.9885457, theta=-69.794956 -> V=1.0, theta=0.0
% INFO    : Bus 5174	: V=0.9928004, theta=-61.393334 -> V=1.0, theta=0.0
% INFO    : Bus 5175	: V=0.9952244, theta=-66.652615 -> V=1.0, theta=0.0
% INFO    : Bus 5176	: V=0.9934871, theta=-52.675965 -> V=1.0, theta=0.0
% INFO    : Bus 5177	: V=0.9878311, theta=-68.999172 -> V=1.0, theta=0.0
% INFO    : Bus 5178	: V=0.9906539, theta=-70.18489 -> V=1.0, theta=0.0
% INFO    : Bus 5179	: V=1.0152782, theta=-57.725501 -> V=1.0, theta=0.0
% INFO    : Bus 5180	: V=1.0109085, theta=-59.233324 -> V=1.0, theta=0.0
% INFO    : Bus 5181	: V=0.9901721, theta=-70.639269 -> V=1.0, theta=0.0
% INFO    : Bus 5182	: V=1.0030223, theta=-56.018038 -> V=1.0, theta=0.0
% INFO    : Bus 5183	: V=0.9985697, theta=-71.803058 -> V=1.0, theta=0.0
% INFO    : Bus 5184	: V=0.9817172, theta=-70.318365 -> V=1.0, theta=0.0
% INFO    : Bus 5185	: V=0.9980377, theta=-65.727376 -> V=1.0, theta=0.0
% INFO    : Bus 5186	: V=0.9911411, theta=-66.827461 -> V=1.0, theta=0.0
% INFO    : Bus 5187	: V=0.9964081, theta=-50.286011 -> V=1.0, theta=0.0
% INFO    : Bus 5188	: V=0.98756, theta=-70.433991 -> V=1.0, theta=0.0
% INFO    : Bus 5189	: V=0.9960082, theta=-70.492888 -> V=1.0, theta=0.0
% INFO    : Bus 5190	: V=1.0006512, theta=-58.161375 -> V=1.0, theta=0.0
% INFO    : Bus 5191	: V=1.0143868, theta=-57.060828 -> V=1.0, theta=0.0
% INFO    : Bus 5192	: V=1.0166856, theta=-51.47506 -> V=1.0, theta=0.0
% INFO    : Bus 5193	: V=1.012502, theta=-52.783387 -> V=1.0, theta=0.0
% INFO    : Bus 5194	: V=0.994301, theta=-69.064496 -> V=1.0, theta=0.0
% INFO    : Bus 5195	: V=1.0032599, theta=-68.251629 -> V=1.0, theta=0.0
% INFO    : Bus 5196	: V=1.0023516, theta=-52.018675 -> V=1.0, theta=0.0
% INFO    : Bus 5197	: V=1.0006975, theta=-53.749548 -> V=1.0, theta=0.0
% INFO    : Bus 5198	: V=1.0000645, theta=-51.298819 -> V=1.0, theta=0.0
% INFO    : Bus 5199	: V=0.9919234, theta=-68.403767 -> V=1.0, theta=0.0
% INFO    : Bus 5200	: V=0.9840969, theta=-56.169192 -> V=1.0, theta=0.0
% INFO    : Bus 5201	: V=1.0030336, theta=-55.455558 -> V=1.0, theta=0.0
% INFO    : Bus 5202	: V=0.9972238, theta=-63.640557 -> V=1.0, theta=0.0
% INFO    : Bus 5203	: V=0.9882676, theta=-71.059797 -> V=1.0, theta=0.0
% INFO    : Bus 5204	: V=1.0032434, theta=-55.201692 -> V=1.0, theta=0.0
% INFO    : Bus 5205	: V=1.0021153, theta=-56.940899 -> V=1.0, theta=0.0
% INFO    : Bus 5206	: V=1.01, theta=-52.885387 -> V=1.0, theta=0.0
% INFO    : Bus 5207	: V=1.01, theta=-54.122298 -> V=1.0, theta=0.0
% INFO    : Bus 5208	: V=1.01, theta=-53.842047 -> V=1.0, theta=0.0
% INFO    : Bus 5209	: V=1.0046621, theta=-56.819978 -> V=1.0, theta=0.0
% INFO    : Bus 5210	: V=0.9953266, theta=-68.785269 -> V=1.0, theta=0.0
% INFO    : Bus 5211	: V=0.9954624, theta=-58.165686 -> V=1.0, theta=0.0
% INFO    : Bus 5212	: V=0.9834648, theta=-67.816501 -> V=1.0, theta=0.0
% INFO    : Bus 5213	: V=0.9886971, theta=-70.546651 -> V=1.0, theta=0.0
% INFO    : Bus 5214	: V=0.990879, theta=-70.124515 -> V=1.0, theta=0.0
% INFO    : Bus 5215	: V=0.9918042, theta=-68.226667 -> V=1.0, theta=0.0
% INFO    : Bus 5216	: V=0.9901777, theta=-68.837676 -> V=1.0, theta=0.0
% INFO    : Bus 5217	: V=1.0110624, theta=-69.268979 -> V=1.0, theta=0.0
% INFO    : Bus 5218	: V=0.9944219, theta=-67.01754 -> V=1.0, theta=0.0
% INFO    : Bus 5219	: V=0.9992607, theta=-68.473102 -> V=1.0, theta=0.0
% INFO    : Bus 5220	: V=1.0009933, theta=-67.622565 -> V=1.0, theta=0.0
% INFO    : Bus 5221	: V=1.0013186, theta=-55.870598 -> V=1.0, theta=0.0
% INFO    : Bus 5222	: V=0.9873023, theta=-66.648052 -> V=1.0, theta=0.0
% INFO    : Bus 5223	: V=0.9901191, theta=-58.490171 -> V=1.0, theta=0.0
% INFO    : Bus 5224	: V=0.9948135, theta=-71.101059 -> V=1.0, theta=0.0
% INFO    : Bus 5225	: V=1.0092556, theta=-68.378674 -> V=1.0, theta=0.0
% INFO    : Bus 5226	: V=1.0207817, theta=-51.424521 -> V=1.0, theta=0.0
% INFO    : Bus 5227	: V=0.9947281, theta=-71.230162 -> V=1.0, theta=0.0
% INFO    : Bus 5228	: V=0.9960362, theta=-68.25067 -> V=1.0, theta=0.0
% INFO    : Bus 5229	: V=0.994304, theta=-69.709927 -> V=1.0, theta=0.0
% INFO    : Bus 5230	: V=0.9954517, theta=-70.738169 -> V=1.0, theta=0.0
% INFO    : Bus 5231	: V=1.0093757, theta=-54.690836 -> V=1.0, theta=0.0
% INFO    : Bus 5232	: V=0.994938, theta=-70.029683 -> V=1.0, theta=0.0
% INFO    : Bus 5233	: V=0.9992942, theta=-69.536724 -> V=1.0, theta=0.0
% INFO    : Bus 5234	: V=0.9908375, theta=-68.266064 -> V=1.0, theta=0.0
% INFO    : Bus 5235	: V=1.0121651, theta=-54.217629 -> V=1.0, theta=0.0
% INFO    : Bus 5236	: V=1.0043724, theta=-45.721833 -> V=1.0, theta=0.0
% INFO    : Bus 5237	: V=0.9981103, theta=-43.359574 -> V=1.0, theta=0.0
% INFO    : Bus 5238	: V=1.0013485, theta=-44.78055 -> V=1.0, theta=0.0
% INFO    : Bus 5239	: V=1.0276184, theta=-48.649124 -> V=1.0, theta=0.0
% INFO    : Bus 5240	: V=1.026799, theta=-50.459785 -> V=1.0, theta=0.0
% INFO    : Bus 5241	: V=1.0275998, theta=-51.980436 -> V=1.0, theta=0.0
% INFO    : Bus 5242	: V=1.0275998, theta=-51.980436 -> V=1.0, theta=0.0
% INFO    : Bus 5243	: V=1.0221367, theta=-47.047671 -> V=1.0, theta=0.0
% INFO    : Bus 5244	: V=0.9902426, theta=-68.017521 -> V=1.0, theta=0.0
% INFO    : Bus 5245	: V=0.9986181, theta=-70.826124 -> V=1.0, theta=0.0
% INFO    : Bus 5246	: V=1.0071175, theta=-55.940536 -> V=1.0, theta=0.0
% INFO    : Bus 5247	: V=1.0024753, theta=-57.68351 -> V=1.0, theta=0.0
% INFO    : Bus 5248	: V=0.993783, theta=-68.949705 -> V=1.0, theta=0.0
% INFO    : Bus 5249	: V=0.9917504, theta=-64.841875 -> V=1.0, theta=0.0
% INFO    : Bus 5250	: V=0.9988064, theta=-68.395572 -> V=1.0, theta=0.0
% INFO    : Bus 5251	: V=0.9940597, theta=-69.710371 -> V=1.0, theta=0.0
% INFO    : Bus 5252	: V=0.9909498, theta=-71.187609 -> V=1.0, theta=0.0
% INFO    : Bus 5253	: V=0.9887417, theta=-69.126776 -> V=1.0, theta=0.0
% INFO    : Bus 5254	: V=0.9956912, theta=-68.439377 -> V=1.0, theta=0.0
% INFO    : Bus 5255	: V=0.9888859, theta=-56.928679 -> V=1.0, theta=0.0
% INFO    : Bus 5256	: V=0.9900291, theta=-65.038315 -> V=1.0, theta=0.0
% INFO    : Bus 5257	: V=0.9899441, theta=-64.388248 -> V=1.0, theta=0.0
% INFO    : Bus 5258	: V=0.9878673, theta=-70.006914 -> V=1.0, theta=0.0
% INFO    : Bus 5259	: V=1.0008299, theta=-68.892184 -> V=1.0, theta=0.0
% INFO    : Bus 5260	: V=1.0081301, theta=-53.846003 -> V=1.0, theta=0.0
% INFO    : Bus 5261	: V=1.0087587, theta=-55.112707 -> V=1.0, theta=0.0
% INFO    : Bus 5262	: V=1.01, theta=-49.536234 -> V=1.0, theta=0.0
% INFO    : Bus 5263	: V=1.01, theta=-51.248171 -> V=1.0, theta=0.0
% INFO    : Bus 5264	: V=1.02, theta=-54.586694 -> V=1.0, theta=0.0
% INFO    : Bus 5265	: V=1.0017869, theta=-67.411025 -> V=1.0, theta=0.0
% INFO    : Bus 5266	: V=1.002575, theta=-69.058953 -> V=1.0, theta=0.0
% INFO    : Bus 5267	: V=0.9999758, theta=-57.373472 -> V=1.0, theta=0.0
% INFO    : Bus 5268	: V=0.9892545, theta=-64.253043 -> V=1.0, theta=0.0
% INFO    : Bus 5269	: V=0.9945728, theta=-64.577204 -> V=1.0, theta=0.0
% INFO    : Bus 5270	: V=0.998202, theta=-58.538406 -> V=1.0, theta=0.0
% INFO    : Bus 5271	: V=1.0083029, theta=-53.759585 -> V=1.0, theta=0.0
% INFO    : Bus 5272	: V=0.9974701, theta=-70.754561 -> V=1.0, theta=0.0
% INFO    : Bus 5273	: V=1.0138222, theta=-70.862708 -> V=1.0, theta=0.0
% INFO    : Bus 5274	: V=0.9910199, theta=-69.1707 -> V=1.0, theta=0.0
% INFO    : Bus 5275	: V=0.9913302, theta=-59.264924 -> V=1.0, theta=0.0
% INFO    : Bus 5276	: V=1.0069896, theta=-54.258505 -> V=1.0, theta=0.0
% INFO    : Bus 5277	: V=0.992394, theta=-69.53569 -> V=1.0, theta=0.0
% INFO    : Bus 5278	: V=1.0102024, theta=-52.554014 -> V=1.0, theta=0.0
% INFO    : Bus 5279	: V=1.0181547, theta=-50.531719 -> V=1.0, theta=0.0
% INFO    : Bus 5280	: V=1.013529, theta=-51.845998 -> V=1.0, theta=0.0
% INFO    : Bus 5281	: V=1.0115594, theta=-47.590612 -> V=1.0, theta=0.0
% INFO    : Bus 5282	: V=1.0128451, theta=-48.047284 -> V=1.0, theta=0.0
% INFO    : Bus 5283	: V=1.0181547, theta=-50.531719 -> V=1.0, theta=0.0
% INFO    : Bus 5284	: V=0.9918793, theta=-67.852669 -> V=1.0, theta=0.0
% INFO    : Bus 5285	: V=0.9905622, theta=-60.206901 -> V=1.0, theta=0.0
% INFO    : Bus 5286	: V=1.0052144, theta=-53.831069 -> V=1.0, theta=0.0
% INFO    : Bus 5287	: V=0.9897372, theta=-69.86086 -> V=1.0, theta=0.0
% INFO    : Bus 5288	: V=0.9912369, theta=-64.286172 -> V=1.0, theta=0.0
% INFO    : Bus 5289	: V=0.9954071, theta=-70.890738 -> V=1.0, theta=0.0
% INFO    : Bus 5290	: V=0.9950207, theta=-59.905346 -> V=1.0, theta=0.0
% INFO    : Bus 5291	: V=0.9909141, theta=-68.086831 -> V=1.0, theta=0.0
% INFO    : Bus 5292	: V=0.9895244, theta=-66.14022 -> V=1.0, theta=0.0
% INFO    : Bus 5293	: V=0.9891966, theta=-62.153881 -> V=1.0, theta=0.0
% INFO    : Bus 5294	: V=0.9903335, theta=-71.482225 -> V=1.0, theta=0.0
% INFO    : Bus 5295	: V=1.0118986, theta=-63.160096 -> V=1.0, theta=0.0
% INFO    : Bus 5296	: V=1.0030607, theta=-65.770355 -> V=1.0, theta=0.0
% INFO    : Bus 5297	: V=1.0118986, theta=-63.160096 -> V=1.0, theta=0.0
% INFO    : Bus 5298	: V=1.0182148, theta=-62.474949 -> V=1.0, theta=0.0
% INFO    : Bus 5299	: V=1.0246525, theta=-61.758381 -> V=1.0, theta=0.0
% INFO    : Bus 5300	: V=1.0225474, theta=-61.994606 -> V=1.0, theta=0.0
% INFO    : Bus 5301	: V=1.0247494, theta=-61.76631 -> V=1.0, theta=0.0
% INFO    : Bus 5302	: V=1.04, theta=-58.745525 -> V=1.0, theta=0.0
% INFO    : Bus 5303	: V=1.04, theta=-59.868613 -> V=1.0, theta=0.0
% INFO    : Bus 5304	: V=1.0082389, theta=-63.450438 -> V=1.0, theta=0.0
% INFO    : Bus 5305	: V=0.9988872, theta=-67.469886 -> V=1.0, theta=0.0
% INFO    : Bus 5306	: V=1.0004879, theta=-64.53213 -> V=1.0, theta=0.0
% INFO    : Bus 5307	: V=1.0047799, theta=-70.069158 -> V=1.0, theta=0.0
% INFO    : Bus 5308	: V=0.9943756, theta=-68.779885 -> V=1.0, theta=0.0
% INFO    : Bus 5309	: V=0.9878137, theta=-71.070443 -> V=1.0, theta=0.0
% INFO    : Bus 5310	: V=1.0051586, theta=-69.577416 -> V=1.0, theta=0.0
% INFO    : Bus 5311	: V=0.9939398, theta=-71.580696 -> V=1.0, theta=0.0
% INFO    : Bus 5312	: V=0.9855713, theta=-66.661783 -> V=1.0, theta=0.0
% INFO    : Bus 5313	: V=1.0007257, theta=-67.064238 -> V=1.0, theta=0.0
% INFO    : Bus 5314	: V=1.0051578, theta=-56.413618 -> V=1.0, theta=0.0
% INFO    : Bus 5315	: V=0.9892711, theta=-68.434377 -> V=1.0, theta=0.0
% INFO    : Bus 5316	: V=1.02, theta=-70.678332 -> V=1.0, theta=0.0
% INFO    : Bus 5317	: V=1.0080908, theta=-55.056425 -> V=1.0, theta=0.0
% INFO    : Bus 5318	: V=1.0044714, theta=-58.222685 -> V=1.0, theta=0.0
% INFO    : Bus 5319	: V=1.01, theta=-54.207004 -> V=1.0, theta=0.0
% INFO    : Bus 5320	: V=1.0080908, theta=-55.056425 -> V=1.0, theta=0.0
% INFO    : Bus 5321	: V=1.01, theta=-54.244012 -> V=1.0, theta=0.0
% INFO    : Bus 5322	: V=1.0099515, theta=-63.697051 -> V=1.0, theta=0.0
% INFO    : Bus 5323	: V=0.9993, theta=-68.008163 -> V=1.0, theta=0.0
% INFO    : Bus 5324	: V=1.038225, theta=-60.522063 -> V=1.0, theta=0.0
% INFO    : Bus 5325	: V=1.0378266, theta=-60.507418 -> V=1.0, theta=0.0
% INFO    : Bus 5326	: V=1.0202276, theta=-62.58827 -> V=1.0, theta=0.0
% INFO    : Bus 5327	: V=0.9985814, theta=-56.952327 -> V=1.0, theta=0.0
% INFO    : Bus 5328	: V=0.9968147, theta=-57.749102 -> V=1.0, theta=0.0
% INFO    : Bus 5329	: V=0.9871331, theta=-70.18317 -> V=1.0, theta=0.0
% INFO    : Bus 5330	: V=0.9965855, theta=-68.188574 -> V=1.0, theta=0.0
% INFO    : Bus 5331	: V=0.9923225, theta=-68.599422 -> V=1.0, theta=0.0
% INFO    : Bus 5332	: V=0.9916667, theta=-68.929235 -> V=1.0, theta=0.0
% INFO    : Bus 5333	: V=0.9839362, theta=-68.847776 -> V=1.0, theta=0.0
% INFO    : Bus 5334	: V=1.0098473, theta=-41.806469 -> V=1.0, theta=0.0
% INFO    : Bus 5335	: V=0.9878591, theta=-71.149131 -> V=1.0, theta=0.0
% INFO    : Bus 5336	: V=0.9940233, theta=-68.539612 -> V=1.0, theta=0.0
% INFO    : Bus 5337	: V=0.9991174, theta=-54.939632 -> V=1.0, theta=0.0
% INFO    : Bus 5338	: V=0.9846285, theta=-65.03727 -> V=1.0, theta=0.0
% INFO    : Bus 5339	: V=1.0142057, theta=-70.446415 -> V=1.0, theta=0.0
% INFO    : Bus 5340	: V=0.994689, theta=-70.882977 -> V=1.0, theta=0.0
% INFO    : Bus 5341	: V=1.0106115, theta=-69.40844 -> V=1.0, theta=0.0
% INFO    : Bus 5342	: V=1.0191371, theta=-68.253457 -> V=1.0, theta=0.0
% INFO    : Bus 5343	: V=1.04, theta=-63.965393 -> V=1.0, theta=0.0
% INFO    : Bus 5344	: V=1.0002566, theta=-71.852282 -> V=1.0, theta=0.0
% INFO    : Bus 5345	: V=0.9899261, theta=-62.28552 -> V=1.0, theta=0.0
% INFO    : Bus 5346	: V=0.997061, theta=-68.104671 -> V=1.0, theta=0.0
% INFO    : Bus 5347	: V=1.0040003, theta=-44.533103 -> V=1.0, theta=0.0
% INFO    : Bus 5348	: V=0.9919926, theta=-64.511993 -> V=1.0, theta=0.0
% INFO    : Bus 5349	: V=0.9929598, theta=-69.041616 -> V=1.0, theta=0.0
% INFO    : Bus 5350	: V=1.0048688, theta=-64.318742 -> V=1.0, theta=0.0
% INFO    : Bus 5351	: V=0.9976758, theta=-67.548429 -> V=1.0, theta=0.0
% INFO    : Bus 5352	: V=0.9956137, theta=-69.841151 -> V=1.0, theta=0.0
% INFO    : Bus 5353	: V=1.0026057, theta=-68.677627 -> V=1.0, theta=0.0
% INFO    : Bus 5354	: V=1.0009126, theta=-71.080311 -> V=1.0, theta=0.0
% INFO    : Bus 5355	: V=0.9942036, theta=-65.201819 -> V=1.0, theta=0.0
% INFO    : Bus 5356	: V=0.9961997, theta=-70.491124 -> V=1.0, theta=0.0
% INFO    : Bus 5357	: V=0.9913487, theta=-68.922778 -> V=1.0, theta=0.0
% INFO    : Bus 5358	: V=1.0175023, theta=-49.994358 -> V=1.0, theta=0.0
% INFO    : Bus 5359	: V=1.0147522, theta=-52.391074 -> V=1.0, theta=0.0
% INFO    : Bus 5360	: V=1.01, theta=-43.70288 -> V=1.0, theta=0.0
% INFO    : Bus 5361	: V=1.0019943, theta=-56.039999 -> V=1.0, theta=0.0
% INFO    : Bus 5362	: V=0.9996355, theta=-57.008435 -> V=1.0, theta=0.0
% INFO    : Bus 5363	: V=1.0016692, theta=-55.844546 -> V=1.0, theta=0.0
% INFO    : Bus 5364	: V=1.0, theta=-54.88496 -> V=1.0, theta=0.0
% INFO    : Bus 5365	: V=1.0, theta=-53.637979 -> V=1.0, theta=0.0
% INFO    : Bus 5366	: V=1.0, theta=-53.307634 -> V=1.0, theta=0.0
% INFO    : Bus 5367	: V=1.0, theta=-53.388333 -> V=1.0, theta=0.0
% INFO    : Bus 5368	: V=1.0, theta=-54.275356 -> V=1.0, theta=0.0
% INFO    : Bus 5369	: V=1.0, theta=-53.163939 -> V=1.0, theta=0.0
% INFO    : Bus 5370	: V=0.9898376, theta=-68.314982 -> V=1.0, theta=0.0
% INFO    : Bus 5371	: V=0.9990842, theta=-67.494191 -> V=1.0, theta=0.0
% INFO    : Bus 5372	: V=0.9947156, theta=-71.470433 -> V=1.0, theta=0.0
% INFO    : Bus 5373	: V=0.9809199, theta=-70.989893 -> V=1.0, theta=0.0
% INFO    : Bus 5374	: V=1.0057338, theta=-68.137642 -> V=1.0, theta=0.0
% INFO    : Bus 5375	: V=0.9927714, theta=-68.109008 -> V=1.0, theta=0.0
% INFO    : Bus 5376	: V=0.9989449, theta=-68.607522 -> V=1.0, theta=0.0
% INFO    : Bus 5377	: V=1.0020741, theta=-56.173519 -> V=1.0, theta=0.0
% INFO    : Bus 5378	: V=1.0150235, theta=-57.154007 -> V=1.0, theta=0.0
% INFO    : Bus 5379	: V=0.9973767, theta=-69.93122 -> V=1.0, theta=0.0
% INFO    : Bus 5380	: V=1.0145678, theta=-60.609095 -> V=1.0, theta=0.0
% INFO    : Bus 5381	: V=1.0057336, theta=-62.172007 -> V=1.0, theta=0.0
% INFO    : Bus 5382	: V=1.029499, theta=-60.121057 -> V=1.0, theta=0.0
% INFO    : Bus 5383	: V=1.0315334, theta=-60.053641 -> V=1.0, theta=0.0
% INFO    : Bus 5384	: V=1.0086261, theta=-64.346118 -> V=1.0, theta=0.0
% INFO    : Bus 5385	: V=1.0052249, theta=-66.916159 -> V=1.0, theta=0.0
% INFO    : Bus 5386	: V=0.9972452, theta=-70.126538 -> V=1.0, theta=0.0
% INFO    : Bus 5387	: V=0.985951, theta=-69.547 -> V=1.0, theta=0.0
% INFO    : Bus 5388	: V=1.0145632, theta=-54.396598 -> V=1.0, theta=0.0
% INFO    : Bus 5389	: V=1.0101978, theta=-55.706892 -> V=1.0, theta=0.0
% INFO    : Bus 5390	: V=1.0078189, theta=-53.494612 -> V=1.0, theta=0.0
% INFO    : Bus 5391	: V=1.0057948, theta=-54.879081 -> V=1.0, theta=0.0
% INFO    : Bus 5392	: V=0.9978881, theta=-56.183684 -> V=1.0, theta=0.0
% INFO    : Bus 5393	: V=1.0019788, theta=-57.70293 -> V=1.0, theta=0.0
% INFO    : Bus 5394	: V=1.0186515, theta=-40.187168 -> V=1.0, theta=0.0
% INFO    : Bus 5395	: V=1.0162923, theta=-38.070704 -> V=1.0, theta=0.0
% INFO    : Bus 5396	: V=1.0099424, theta=-40.828796 -> V=1.0, theta=0.0
% INFO    : Bus 5397	: V=1.0009101, theta=-38.806773 -> V=1.0, theta=0.0
% INFO    : Bus 5398	: V=1.0009101, theta=-38.806773 -> V=1.0, theta=0.0
% INFO    : Bus 5399	: V=1.0223664, theta=-39.458446 -> V=1.0, theta=0.0
% INFO    : Bus 5400	: V=0.994643, theta=-67.385022 -> V=1.0, theta=0.0
% INFO    : Bus 5401	: V=1.0078384, theta=-55.780791 -> V=1.0, theta=0.0
% INFO    : Bus 5402	: V=0.9986592, theta=-59.28462 -> V=1.0, theta=0.0
% INFO    : Bus 5403	: V=1.0209295, theta=-54.320276 -> V=1.0, theta=0.0
% INFO    : Bus 5404	: V=1.0168754, theta=-54.924513 -> V=1.0, theta=0.0
% INFO    : Bus 5405	: V=1.0169789, theta=-54.832091 -> V=1.0, theta=0.0
% INFO    : Bus 5406	: V=1.0205178, theta=-54.363383 -> V=1.0, theta=0.0
% INFO    : Bus 5407	: V=1.0092175, theta=-57.64721 -> V=1.0, theta=0.0
% INFO    : Bus 5408	: V=1.0046092, theta=-67.309371 -> V=1.0, theta=0.0
% INFO    : Bus 5409	: V=0.9826454, theta=-68.99184 -> V=1.0, theta=0.0
% INFO    : Bus 5410	: V=1.0214164, theta=-51.323068 -> V=1.0, theta=0.0
% INFO    : Bus 5411	: V=1.02, theta=-54.18347 -> V=1.0, theta=0.0
% INFO    : Bus 5412	: V=0.9932948, theta=-69.322418 -> V=1.0, theta=0.0
% INFO    : Bus 5413	: V=1.0038606, theta=-51.501099 -> V=1.0, theta=0.0
% INFO    : Bus 5414	: V=1.0118748, theta=-52.680413 -> V=1.0, theta=0.0
% INFO    : Bus 5415	: V=1.0, theta=-49.285465 -> V=1.0, theta=0.0
% INFO    : Bus 5416	: V=1.0, theta=-49.261136 -> V=1.0, theta=0.0
% INFO    : Bus 5417	: V=1.0, theta=-49.526965 -> V=1.0, theta=0.0
% INFO    : Bus 5418	: V=1.0003941, theta=-49.639043 -> V=1.0, theta=0.0
% INFO    : Bus 5419	: V=1.0019011, theta=-50.411623 -> V=1.0, theta=0.0
% INFO    : Bus 5420	: V=0.9987242, theta=-67.115974 -> V=1.0, theta=0.0
% INFO    : Bus 5421	: V=1.0175787, theta=-67.796623 -> V=1.0, theta=0.0
% INFO    : Bus 5422	: V=1.02, theta=-70.307658 -> V=1.0, theta=0.0
% INFO    : Bus 5423	: V=1.0188815, theta=-69.635323 -> V=1.0, theta=0.0
% INFO    : Bus 5424	: V=1.02, theta=-70.307658 -> V=1.0, theta=0.0
% INFO    : Bus 5425	: V=0.9920582, theta=-69.820644 -> V=1.0, theta=0.0
% INFO    : Bus 5426	: V=0.9885187, theta=-65.321528 -> V=1.0, theta=0.0
% INFO    : Bus 5427	: V=0.9874495, theta=-66.568896 -> V=1.0, theta=0.0
% INFO    : Bus 5428	: V=0.9960564, theta=-68.107995 -> V=1.0, theta=0.0
% INFO    : Bus 5429	: V=0.9863671, theta=-69.279226 -> V=1.0, theta=0.0
% INFO    : Bus 5430	: V=1.002199, theta=-64.823986 -> V=1.0, theta=0.0
% INFO    : Bus 5431	: V=0.9911678, theta=-69.579283 -> V=1.0, theta=0.0
% INFO    : Bus 5432	: V=0.9963417, theta=-63.486293 -> V=1.0, theta=0.0
% INFO    : Bus 5433	: V=0.9911132, theta=-70.069302 -> V=1.0, theta=0.0
% INFO    : Bus 5434	: V=1.0024574, theta=-66.950063 -> V=1.0, theta=0.0
% INFO    : Bus 5435	: V=1.0111243, theta=-54.637447 -> V=1.0, theta=0.0
% INFO    : Bus 5436	: V=0.9936079, theta=-71.013515 -> V=1.0, theta=0.0
% INFO    : Bus 5437	: V=0.9961481, theta=-58.593306 -> V=1.0, theta=0.0
% INFO    : Bus 5438	: V=0.9929895, theta=-68.676902 -> V=1.0, theta=0.0
% INFO    : Bus 5439	: V=0.9977241, theta=-63.421008 -> V=1.0, theta=0.0
% INFO    : Bus 5440	: V=0.9995155, theta=-70.236704 -> V=1.0, theta=0.0
% INFO    : Bus 5441	: V=0.9939077, theta=-66.828473 -> V=1.0, theta=0.0
% INFO    : Bus 5442	: V=0.9910271, theta=-69.082571 -> V=1.0, theta=0.0
% INFO    : Bus 5443	: V=0.9945198, theta=-68.429186 -> V=1.0, theta=0.0
% INFO    : Bus 5444	: V=1.01, theta=-59.904119 -> V=1.0, theta=0.0
% INFO    : Bus 5445	: V=0.9988996, theta=-63.75909 -> V=1.0, theta=0.0
% INFO    : Bus 5446	: V=1.0007188, theta=-57.996328 -> V=1.0, theta=0.0
% INFO    : Bus 5447	: V=0.9855936, theta=-68.26031 -> V=1.0, theta=0.0
% INFO    : Bus 5448	: V=1.0073427, theta=-63.848926 -> V=1.0, theta=0.0
% INFO    : Bus 5449	: V=1.0087692, theta=-67.27007 -> V=1.0, theta=0.0
% INFO    : Bus 5450	: V=0.9889866, theta=-68.031629 -> V=1.0, theta=0.0
% INFO    : Bus 5451	: V=1.0224514, theta=-51.302315 -> V=1.0, theta=0.0
% INFO    : Bus 5452	: V=1.0173985, theta=-52.602974 -> V=1.0, theta=0.0
% INFO    : Bus 5453	: V=0.9952791, theta=-65.588086 -> V=1.0, theta=0.0
% INFO    : Bus 5454	: V=1.0010474, theta=-65.992649 -> V=1.0, theta=0.0
% INFO    : Bus 5455	: V=0.9920074, theta=-61.593252 -> V=1.0, theta=0.0
% INFO    : Bus 5456	: V=1.0098701, theta=-48.242211 -> V=1.0, theta=0.0
% INFO    : Bus 5457	: V=0.9904179, theta=-69.542892 -> V=1.0, theta=0.0
% INFO    : Bus 5458	: V=1.0063243, theta=-53.862605 -> V=1.0, theta=0.0
% INFO    : Bus 5459	: V=1.005084, theta=-55.322466 -> V=1.0, theta=0.0
% INFO    : Bus 5460	: V=0.9870488, theta=-58.117739 -> V=1.0, theta=0.0
% INFO    : Bus 5461	: V=1.0048676, theta=-53.602821 -> V=1.0, theta=0.0
% INFO    : Bus 5462	: V=0.991824, theta=-69.65704 -> V=1.0, theta=0.0
% INFO    : Bus 5463	: V=0.989657, theta=-70.804802 -> V=1.0, theta=0.0
% INFO    : Bus 5464	: V=1.0059232, theta=-64.052134 -> V=1.0, theta=0.0
% INFO    : Bus 5465	: V=1.0078318, theta=-67.865893 -> V=1.0, theta=0.0
% INFO    : Bus 5466	: V=1.0004435, theta=-56.488153 -> V=1.0, theta=0.0
% INFO    : Bus 5467	: V=0.9960545, theta=-70.943419 -> V=1.0, theta=0.0
% INFO    : Bus 5468	: V=0.9917295, theta=-69.81791 -> V=1.0, theta=0.0
% INFO    : Bus 5469	: V=0.9907545, theta=-68.85818 -> V=1.0, theta=0.0
% INFO    : Bus 5470	: V=1.0066127, theta=-57.696901 -> V=1.0, theta=0.0
% INFO    : Bus 5471	: V=1.0143817, theta=-53.627198 -> V=1.0, theta=0.0
% INFO    : Bus 5472	: V=0.9967958, theta=-46.056698 -> V=1.0, theta=0.0
% INFO    : Bus 5473	: V=0.9996316, theta=-60.107888 -> V=1.0, theta=0.0
% INFO    : Bus 5474	: V=0.9953282, theta=-59.969131 -> V=1.0, theta=0.0
% INFO    : Bus 5475	: V=0.9945358, theta=-68.291986 -> V=1.0, theta=0.0
% INFO    : Bus 5476	: V=0.9869568, theta=-62.575095 -> V=1.0, theta=0.0
% INFO    : Bus 5477	: V=1.0074718, theta=-55.584043 -> V=1.0, theta=0.0
% INFO    : Bus 5478	: V=0.9942696, theta=-70.236386 -> V=1.0, theta=0.0
% INFO    : Bus 5479	: V=1.0027011, theta=-61.963574 -> V=1.0, theta=0.0
% INFO    : Bus 5480	: V=0.9926412, theta=-65.502921 -> V=1.0, theta=0.0
% INFO    : Bus 5481	: V=0.9863182, theta=-66.8608 -> V=1.0, theta=0.0
% INFO    : Bus 5482	: V=1.0038408, theta=-71.681094 -> V=1.0, theta=0.0
% INFO    : Bus 5483	: V=1.0035636, theta=-68.244149 -> V=1.0, theta=0.0
% INFO    : Bus 5484	: V=1.0128539, theta=-44.383761 -> V=1.0, theta=0.0
% INFO    : Bus 5485	: V=1.0088631, theta=-60.205178 -> V=1.0, theta=0.0
% INFO    : Bus 6001	: V=1.02, theta=-57.145911 -> V=1.0, theta=0.0
% INFO    : Bus 6002	: V=1.0020095, theta=-57.147142 -> V=1.0, theta=0.0
% INFO    : Bus 6003	: V=1.0305849, theta=-46.541158 -> V=1.0, theta=0.0
% INFO    : Bus 6004	: V=1.0152004, theta=-42.924688 -> V=1.0, theta=0.0
% INFO    : Bus 6005	: V=1.0148009, theta=-46.15148 -> V=1.0, theta=0.0
% INFO    : Bus 6006	: V=1.04, theta=-45.141843 -> V=1.0, theta=0.0
% INFO    : Bus 6007	: V=1.0305849, theta=-46.541158 -> V=1.0, theta=0.0
% INFO    : Bus 6008	: V=1.04, theta=-45.02013 -> V=1.0, theta=0.0
% INFO    : Bus 6009	: V=1.04, theta=-43.991316 -> V=1.0, theta=0.0
% INFO    : Bus 6010	: V=1.04, theta=-44.771917 -> V=1.0, theta=0.0
% INFO    : Bus 6011	: V=1.0072892, theta=-52.595785 -> V=1.0, theta=0.0
% INFO    : Bus 6012	: V=1.02, theta=-49.998432 -> V=1.0, theta=0.0
% INFO    : Bus 6013	: V=0.9866496, theta=-58.169646 -> V=1.0, theta=0.0
% INFO    : Bus 6014	: V=1.0108276, theta=-51.980883 -> V=1.0, theta=0.0
% INFO    : Bus 6015	: V=1.0015089, theta=-56.462291 -> V=1.0, theta=0.0
% INFO    : Bus 6016	: V=1.0032448, theta=-57.247275 -> V=1.0, theta=0.0
% INFO    : Bus 6017	: V=1.0003992, theta=-55.488203 -> V=1.0, theta=0.0
% INFO    : Bus 6018	: V=0.9889906, theta=-56.894225 -> V=1.0, theta=0.0
% INFO    : Bus 6019	: V=0.9877333, theta=-57.563717 -> V=1.0, theta=0.0
% INFO    : Bus 6020	: V=1.0150397, theta=-51.837982 -> V=1.0, theta=0.0
% INFO    : Bus 6021	: V=1.0251829, theta=-49.223128 -> V=1.0, theta=0.0
% INFO    : Bus 6022	: V=1.0133061, theta=-51.936966 -> V=1.0, theta=0.0
% INFO    : Bus 6023	: V=0.996817, theta=-55.744073 -> V=1.0, theta=0.0
% INFO    : Bus 6024	: V=1.0175626, theta=-59.340525 -> V=1.0, theta=0.0
% INFO    : Bus 6025	: V=1.02, theta=-57.485172 -> V=1.0, theta=0.0
% INFO    : Bus 6026	: V=0.9941741, theta=-56.295405 -> V=1.0, theta=0.0
% INFO    : Bus 6027	: V=1.0088223, theta=-52.734633 -> V=1.0, theta=0.0
% INFO    : Bus 6028	: V=0.9860633, theta=-57.307881 -> V=1.0, theta=0.0
% INFO    : Bus 6029	: V=1.0136023, theta=-46.775005 -> V=1.0, theta=0.0
% INFO    : Bus 6030	: V=1.0128595, theta=-35.973163 -> V=1.0, theta=0.0
% INFO    : Bus 6031	: V=1.0080131, theta=-38.635731 -> V=1.0, theta=0.0
% INFO    : Bus 6032	: V=0.9902783, theta=-59.914525 -> V=1.0, theta=0.0
% INFO    : Bus 6033	: V=1.0144259, theta=-50.974652 -> V=1.0, theta=0.0
% INFO    : Bus 6034	: V=1.0032863, theta=-53.153084 -> V=1.0, theta=0.0
% INFO    : Bus 6035	: V=0.9918216, theta=-56.203084 -> V=1.0, theta=0.0
% INFO    : Bus 6036	: V=1.0080707, theta=-52.029643 -> V=1.0, theta=0.0
% INFO    : Bus 6037	: V=1.0029147, theta=-54.748312 -> V=1.0, theta=0.0
% INFO    : Bus 6038	: V=1.0238171, theta=-49.532066 -> V=1.0, theta=0.0
% INFO    : Bus 6039	: V=1.0034386, theta=-53.39117 -> V=1.0, theta=0.0
% INFO    : Bus 6040	: V=0.989049, theta=-57.313792 -> V=1.0, theta=0.0
% INFO    : Bus 6041	: V=1.0278202, theta=-49.536526 -> V=1.0, theta=0.0
% INFO    : Bus 6042	: V=1.04, theta=-49.544328 -> V=1.0, theta=0.0
% INFO    : Bus 6043	: V=0.9921119, theta=-55.799315 -> V=1.0, theta=0.0
% INFO    : Bus 6044	: V=0.9904657, theta=-57.090937 -> V=1.0, theta=0.0
% INFO    : Bus 6045	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6046	: V=1.0145212, theta=-52.283327 -> V=1.0, theta=0.0
% INFO    : Bus 6047	: V=1.0060686, theta=-56.795098 -> V=1.0, theta=0.0
% INFO    : Bus 6048	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6049	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6050	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6051	: V=1.0294869, theta=-48.357067 -> V=1.0, theta=0.0
% INFO    : Bus 6052	: V=1.0221792, theta=-49.143124 -> V=1.0, theta=0.0
% INFO    : Bus 6053	: V=1.0304925, theta=-48.237773 -> V=1.0, theta=0.0
% INFO    : Bus 6054	: V=1.0377347, theta=-47.43131 -> V=1.0, theta=0.0
% INFO    : Bus 6055	: V=1.0156228, theta=-59.115309 -> V=1.0, theta=0.0
% INFO    : Bus 6056	: V=1.0219396, theta=-46.727696 -> V=1.0, theta=0.0
% INFO    : Bus 6057	: V=1.0150475, theta=-49.599546 -> V=1.0, theta=0.0
% INFO    : Bus 6058	: V=1.0068577, theta=-51.947603 -> V=1.0, theta=0.0
% INFO    : Bus 6059	: V=1.0160537, theta=-55.715938 -> V=1.0, theta=0.0
% INFO    : Bus 6060	: V=0.9995669, theta=-58.191201 -> V=1.0, theta=0.0
% INFO    : Bus 6061	: V=0.9858053, theta=-58.092888 -> V=1.0, theta=0.0
% INFO    : Bus 6062	: V=1.0146557, theta=-33.668984 -> V=1.0, theta=0.0
% INFO    : Bus 6063	: V=1.0103229, theta=-36.702929 -> V=1.0, theta=0.0
% INFO    : Bus 6064	: V=1.0025514, theta=-39.962196 -> V=1.0, theta=0.0
% INFO    : Bus 6065	: V=0.9923879, theta=-57.086382 -> V=1.0, theta=0.0
% INFO    : Bus 6066	: V=1.0240189, theta=-47.346963 -> V=1.0, theta=0.0
% INFO    : Bus 6067	: V=1.0159132, theta=-49.679612 -> V=1.0, theta=0.0
% INFO    : Bus 6068	: V=1.0067932, theta=-53.543801 -> V=1.0, theta=0.0
% INFO    : Bus 6069	: V=1.03, theta=-46.535884 -> V=1.0, theta=0.0
% INFO    : Bus 6070	: V=1.03, theta=-45.251954 -> V=1.0, theta=0.0
% INFO    : Bus 6071	: V=1.03, theta=-46.796851 -> V=1.0, theta=0.0
% INFO    : Bus 6072	: V=1.0240189, theta=-47.346963 -> V=1.0, theta=0.0
% INFO    : Bus 6073	: V=1.03, theta=-46.199633 -> V=1.0, theta=0.0
% INFO    : Bus 6074	: V=1.03, theta=-46.211546 -> V=1.0, theta=0.0
% INFO    : Bus 6075	: V=1.0159003, theta=-32.143234 -> V=1.0, theta=0.0
% INFO    : Bus 6076	: V=1.0162191, theta=-34.342643 -> V=1.0, theta=0.0
% INFO    : Bus 6077	: V=1.0150255, theta=-36.439002 -> V=1.0, theta=0.0
% INFO    : Bus 6078	: V=1.0072111, theta=-29.024572 -> V=1.0, theta=0.0
% INFO    : Bus 6079	: V=1.0123594, theta=-31.146567 -> V=1.0, theta=0.0
% INFO    : Bus 6080	: V=1.0108425, theta=-30.782013 -> V=1.0, theta=0.0
% INFO    : Bus 6081	: V=1.0192485, theta=-50.930184 -> V=1.0, theta=0.0
% INFO    : Bus 6082	: V=1.04, theta=-48.380342 -> V=1.0, theta=0.0
% INFO    : Bus 6083	: V=1.04, theta=-42.001575 -> V=1.0, theta=0.0
% INFO    : Bus 6084	: V=1.0002117, theta=-55.520058 -> V=1.0, theta=0.0
% INFO    : Bus 6085	: V=1.0003146, theta=-55.247685 -> V=1.0, theta=0.0
% INFO    : Bus 6086	: V=1.000338, theta=-52.773455 -> V=1.0, theta=0.0
% INFO    : Bus 6087	: V=1.0002117, theta=-55.520058 -> V=1.0, theta=0.0
% INFO    : Bus 6088	: V=1.0004155, theta=-55.089875 -> V=1.0, theta=0.0
% INFO    : Bus 6089	: V=1.0004354, theta=-53.988311 -> V=1.0, theta=0.0
% INFO    : Bus 6090	: V=1.0004047, theta=-53.788457 -> V=1.0, theta=0.0
% INFO    : Bus 6091	: V=1.0017026, theta=-58.780156 -> V=1.0, theta=0.0
% INFO    : Bus 6092	: V=1.02, theta=-48.15525 -> V=1.0, theta=0.0
% INFO    : Bus 6093	: V=0.9939976, theta=-56.347205 -> V=1.0, theta=0.0
% INFO    : Bus 6094	: V=1.0013936, theta=-55.87612 -> V=1.0, theta=0.0
% INFO    : Bus 6095	: V=0.9981678, theta=-57.818528 -> V=1.0, theta=0.0
% INFO    : Bus 6096	: V=1.02, theta=-53.54396 -> V=1.0, theta=0.0
% INFO    : Bus 6097	: V=0.991662, theta=-56.883561 -> V=1.0, theta=0.0
% INFO    : Bus 6098	: V=0.9800188, theta=-58.600316 -> V=1.0, theta=0.0
% INFO    : Bus 6099	: V=0.9917895, theta=-57.059193 -> V=1.0, theta=0.0
% INFO    : Bus 6100	: V=0.9931043, theta=-57.193845 -> V=1.0, theta=0.0
% INFO    : Bus 6101	: V=1.0183246, theta=-33.148816 -> V=1.0, theta=0.0
% INFO    : Bus 6102	: V=1.0161934, theta=-36.313929 -> V=1.0, theta=0.0
% INFO    : Bus 6103	: V=1.02, theta=-42.13066 -> V=1.0, theta=0.0
% INFO    : Bus 6104	: V=1.0256821, theta=-32.35213 -> V=1.0, theta=0.0
% INFO    : Bus 6105	: V=1.0299408, theta=-31.870217 -> V=1.0, theta=0.0
% INFO    : Bus 6106	: V=1.0242652, theta=-32.516598 -> V=1.0, theta=0.0
% INFO    : Bus 6107	: V=1.0295819, theta=-48.079675 -> V=1.0, theta=0.0
% INFO    : Bus 6108	: V=1.0079822, theta=-48.094672 -> V=1.0, theta=0.0
% INFO    : Bus 6109	: V=1.0020973, theta=-50.975051 -> V=1.0, theta=0.0
% INFO    : Bus 6110	: V=1.04, theta=-46.348611 -> V=1.0, theta=0.0
% INFO    : Bus 6111	: V=1.04, theta=-46.407475 -> V=1.0, theta=0.0
% INFO    : Bus 6112	: V=0.995737, theta=-55.303272 -> V=1.0, theta=0.0
% INFO    : Bus 6113	: V=0.9848337, theta=-57.966533 -> V=1.0, theta=0.0
% INFO    : Bus 6114	: V=0.9827326, theta=-58.649977 -> V=1.0, theta=0.0
% INFO    : Bus 6115	: V=0.9909609, theta=-57.362442 -> V=1.0, theta=0.0
% INFO    : Bus 6116	: V=0.9906801, theta=-58.452052 -> V=1.0, theta=0.0
% INFO    : Bus 6117	: V=1.0154177, theta=-44.521073 -> V=1.0, theta=0.0
% INFO    : Bus 6118	: V=1.0245311, theta=-49.664104 -> V=1.0, theta=0.0
% INFO    : Bus 6119	: V=1.0064166, theta=-53.179337 -> V=1.0, theta=0.0
% INFO    : Bus 6120	: V=0.9947036, theta=-56.427275 -> V=1.0, theta=0.0
% INFO    : Bus 6121	: V=1.0011928, theta=-57.005974 -> V=1.0, theta=0.0
% INFO    : Bus 6122	: V=1.0031342, theta=-39.448426 -> V=1.0, theta=0.0
% INFO    : Bus 6123	: V=0.9827518, theta=-57.869933 -> V=1.0, theta=0.0
% INFO    : Bus 6124	: V=0.9997188, theta=-54.146273 -> V=1.0, theta=0.0
% INFO    : Bus 6125	: V=0.991773, theta=-54.393602 -> V=1.0, theta=0.0
% INFO    : Bus 6126	: V=0.9876835, theta=-57.322137 -> V=1.0, theta=0.0
% INFO    : Bus 6127	: V=0.9966121, theta=-52.976736 -> V=1.0, theta=0.0
% INFO    : Bus 6128	: V=0.9867809, theta=-58.659778 -> V=1.0, theta=0.0
% INFO    : Bus 6129	: V=0.9939284, theta=-57.564686 -> V=1.0, theta=0.0
% INFO    : Bus 6130	: V=0.9889104, theta=-57.003515 -> V=1.0, theta=0.0
% INFO    : Bus 6131	: V=0.9872801, theta=-57.600295 -> V=1.0, theta=0.0
% INFO    : Bus 6132	: V=0.9781848, theta=-58.864572 -> V=1.0, theta=0.0
% INFO    : Bus 6133	: V=1.0080216, theta=-49.999418 -> V=1.0, theta=0.0
% INFO    : Bus 6134	: V=1.0112914, theta=-57.583418 -> V=1.0, theta=0.0
% INFO    : Bus 6135	: V=1.0020148, theta=-37.892541 -> V=1.0, theta=0.0
% INFO    : Bus 6136	: V=1.0033349, theta=-57.710137 -> V=1.0, theta=0.0
% INFO    : Bus 6137	: V=0.9780433, theta=-59.868034 -> V=1.0, theta=0.0
% INFO    : Bus 6138	: V=1.0020877, theta=-59.434947 -> V=1.0, theta=0.0
% INFO    : Bus 6139	: V=1.0045686, theta=-52.898826 -> V=1.0, theta=0.0
% INFO    : Bus 6140	: V=1.0067395, theta=-56.582944 -> V=1.0, theta=0.0
% INFO    : Bus 6141	: V=1.024081, theta=-46.402368 -> V=1.0, theta=0.0
% INFO    : Bus 6142	: V=1.0150927, theta=-49.965762 -> V=1.0, theta=0.0
% INFO    : Bus 6143	: V=1.0113717, theta=-53.501197 -> V=1.0, theta=0.0
% INFO    : Bus 6144	: V=1.024081, theta=-46.402368 -> V=1.0, theta=0.0
% INFO    : Bus 6145	: V=1.03, theta=-43.270787 -> V=1.0, theta=0.0
% INFO    : Bus 6146	: V=1.03, theta=-43.386254 -> V=1.0, theta=0.0
% INFO    : Bus 6147	: V=1.03, theta=-44.109558 -> V=1.0, theta=0.0
% INFO    : Bus 6148	: V=1.024081, theta=-46.402368 -> V=1.0, theta=0.0
% INFO    : Bus 6149	: V=1.03, theta=-45.840239 -> V=1.0, theta=0.0
% INFO    : Bus 6150	: V=1.0095183, theta=-57.934254 -> V=1.0, theta=0.0
% INFO    : Bus 6151	: V=1.02, theta=-43.235281 -> V=1.0, theta=0.0
% INFO    : Bus 6152	: V=1.0104647, theta=-53.097064 -> V=1.0, theta=0.0
% INFO    : Bus 6153	: V=0.9905418, theta=-55.254344 -> V=1.0, theta=0.0
% INFO    : Bus 6154	: V=0.99088, theta=-56.379406 -> V=1.0, theta=0.0
% INFO    : Bus 6155	: V=0.9863765, theta=-56.214168 -> V=1.0, theta=0.0
% INFO    : Bus 6156	: V=1.0114978, theta=-51.793344 -> V=1.0, theta=0.0
% INFO    : Bus 6157	: V=0.9963574, theta=-59.173765 -> V=1.0, theta=0.0
% INFO    : Bus 6158	: V=1.02, theta=-43.310626 -> V=1.0, theta=0.0
% INFO    : Bus 6159	: V=0.9991662, theta=-56.375804 -> V=1.0, theta=0.0
% INFO    : Bus 6160	: V=0.9854247, theta=-57.632833 -> V=1.0, theta=0.0
% INFO    : Bus 6161	: V=1.0237677, theta=-45.517462 -> V=1.0, theta=0.0
% INFO    : Bus 6162	: V=1.0173473, theta=-49.105834 -> V=1.0, theta=0.0
% INFO    : Bus 6163	: V=1.0101261, theta=-51.651626 -> V=1.0, theta=0.0
% INFO    : Bus 6164	: V=1.03, theta=-44.880835 -> V=1.0, theta=0.0
% INFO    : Bus 6165	: V=1.03, theta=-44.809174 -> V=1.0, theta=0.0
% INFO    : Bus 6166	: V=1.03, theta=-45.22156 -> V=1.0, theta=0.0
% INFO    : Bus 6167	: V=1.03, theta=-44.960579 -> V=1.0, theta=0.0
% INFO    : Bus 6168	: V=0.9902297, theta=-58.211482 -> V=1.0, theta=0.0
% INFO    : Bus 6169	: V=1.0258044, theta=-46.04155 -> V=1.0, theta=0.0
% INFO    : Bus 6170	: V=1.0169473, theta=-50.271244 -> V=1.0, theta=0.0
% INFO    : Bus 6171	: V=1.0030947, theta=-53.489989 -> V=1.0, theta=0.0
% INFO    : Bus 6172	: V=1.0110807, theta=-36.815353 -> V=1.0, theta=0.0
% INFO    : Bus 6173	: V=1.0108386, theta=-39.005232 -> V=1.0, theta=0.0
% INFO    : Bus 6174	: V=0.9979889, theta=-57.222986 -> V=1.0, theta=0.0
% INFO    : Bus 6175	: V=0.983618, theta=-58.057617 -> V=1.0, theta=0.0
% INFO    : Bus 6176	: V=0.9948196, theta=-56.775257 -> V=1.0, theta=0.0
% INFO    : Bus 6177	: V=1.02, theta=-52.176338 -> V=1.0, theta=0.0
% INFO    : Bus 6178	: V=1.0060474, theta=-55.336707 -> V=1.0, theta=0.0
% INFO    : Bus 6179	: V=1.0022385, theta=-57.113167 -> V=1.0, theta=0.0
% INFO    : Bus 6180	: V=0.9891304, theta=-55.730504 -> V=1.0, theta=0.0
% INFO    : Bus 6181	: V=1.0027575, theta=-57.094455 -> V=1.0, theta=0.0
% INFO    : Bus 6182	: V=0.9905357, theta=-58.563831 -> V=1.0, theta=0.0
% INFO    : Bus 6183	: V=1.007062, theta=-43.612933 -> V=1.0, theta=0.0
% INFO    : Bus 6184	: V=0.9816743, theta=-58.889196 -> V=1.0, theta=0.0
% INFO    : Bus 6185	: V=0.9838722, theta=-58.677697 -> V=1.0, theta=0.0
% INFO    : Bus 6186	: V=0.9912455, theta=-57.091187 -> V=1.0, theta=0.0
% INFO    : Bus 6187	: V=0.9884722, theta=-57.664702 -> V=1.0, theta=0.0
% INFO    : Bus 6188	: V=1.0145349, theta=-33.751656 -> V=1.0, theta=0.0
% INFO    : Bus 6189	: V=1.0110826, theta=-36.481053 -> V=1.0, theta=0.0
% INFO    : Bus 6190	: V=1.0097775, theta=-47.055407 -> V=1.0, theta=0.0
% INFO    : Bus 6191	: V=0.9937955, theta=-56.295775 -> V=1.0, theta=0.0
% INFO    : Bus 6192	: V=1.0042335, theta=-43.334277 -> V=1.0, theta=0.0
% INFO    : Bus 6193	: V=0.9977424, theta=-45.156398 -> V=1.0, theta=0.0
% INFO    : Bus 6194	: V=0.9873924, theta=-56.720221 -> V=1.0, theta=0.0
% INFO    : Bus 6195	: V=0.989587, theta=-39.418126 -> V=1.0, theta=0.0
% INFO    : Bus 6196	: V=0.9984611, theta=-55.664524 -> V=1.0, theta=0.0
% INFO    : Bus 6197	: V=1.0193682, theta=-48.682962 -> V=1.0, theta=0.0
% INFO    : Bus 6198	: V=1.0083829, theta=-53.278197 -> V=1.0, theta=0.0
% INFO    : Bus 6199	: V=1.0052173, theta=-56.072097 -> V=1.0, theta=0.0
% INFO    : Bus 6200	: V=0.9857009, theta=-57.383381 -> V=1.0, theta=0.0
% INFO    : Bus 6201	: V=0.9979618, theta=-58.641642 -> V=1.0, theta=0.0
% INFO    : Bus 6202	: V=1.0087668, theta=-52.613631 -> V=1.0, theta=0.0
% INFO    : Bus 6203	: V=0.9887, theta=-58.016683 -> V=1.0, theta=0.0
% INFO    : Bus 6204	: V=0.9922951, theta=-57.247913 -> V=1.0, theta=0.0
% INFO    : Bus 6205	: V=0.984659, theta=-57.389584 -> V=1.0, theta=0.0
% INFO    : Bus 6206	: V=0.9997022, theta=-44.721805 -> V=1.0, theta=0.0
% INFO    : Bus 6207	: V=1.02, theta=-58.479228 -> V=1.0, theta=0.0
% INFO    : Bus 6208	: V=0.9846156, theta=-58.803848 -> V=1.0, theta=0.0
% INFO    : Bus 6209	: V=1.0010409, theta=-56.127462 -> V=1.0, theta=0.0
% INFO    : Bus 6210	: V=1.0333316, theta=-46.496658 -> V=1.0, theta=0.0
% INFO    : Bus 6211	: V=1.0266639, theta=-48.484966 -> V=1.0, theta=0.0
% INFO    : Bus 6212	: V=1.0198188, theta=-51.170249 -> V=1.0, theta=0.0
% INFO    : Bus 6213	: V=1.04, theta=-42.252352 -> V=1.0, theta=0.0
% INFO    : Bus 6214	: V=1.04, theta=-38.364177 -> V=1.0, theta=0.0
% INFO    : Bus 6215	: V=1.04, theta=-44.410867 -> V=1.0, theta=0.0
% INFO    : Bus 6216	: V=1.04, theta=-41.798416 -> V=1.0, theta=0.0
% INFO    : Bus 6217	: V=0.9807444, theta=-60.225488 -> V=1.0, theta=0.0
% INFO    : Bus 6218	: V=0.9843107, theta=-56.743214 -> V=1.0, theta=0.0
% INFO    : Bus 6219	: V=0.9909082, theta=-58.708719 -> V=1.0, theta=0.0
% INFO    : Bus 6220	: V=0.9985617, theta=-55.971907 -> V=1.0, theta=0.0
% INFO    : Bus 6221	: V=1.02, theta=-49.892748 -> V=1.0, theta=0.0
% INFO    : Bus 6222	: V=0.9985479, theta=-54.026601 -> V=1.0, theta=0.0
% INFO    : Bus 6223	: V=0.9890718, theta=-56.59883 -> V=1.0, theta=0.0
% INFO    : Bus 6224	: V=0.982494, theta=-58.71962 -> V=1.0, theta=0.0
% INFO    : Bus 6225	: V=0.9865055, theta=-57.539036 -> V=1.0, theta=0.0
% INFO    : Bus 6226	: V=1.008238, theta=-60.636792 -> V=1.0, theta=0.0
% INFO    : Bus 6227	: V=0.9824816, theta=-57.969276 -> V=1.0, theta=0.0
% INFO    : Bus 6228	: V=1.0191692, theta=-47.455314 -> V=1.0, theta=0.0
% INFO    : Bus 6229	: V=1.02, theta=-51.613867 -> V=1.0, theta=0.0
% INFO    : Bus 6230	: V=0.9993983, theta=-55.56461 -> V=1.0, theta=0.0
% INFO    : Bus 6231	: V=0.9833983, theta=-57.349675 -> V=1.0, theta=0.0
% INFO    : Bus 6232	: V=0.9958891, theta=-54.495963 -> V=1.0, theta=0.0
% INFO    : Bus 6233	: V=0.9803022, theta=-58.175985 -> V=1.0, theta=0.0
% INFO    : Bus 6234	: V=1.0189461, theta=-49.405551 -> V=1.0, theta=0.0
% INFO    : Bus 6235	: V=1.0154199, theta=-50.902517 -> V=1.0, theta=0.0
% INFO    : Bus 6236	: V=0.9990204, theta=-55.023697 -> V=1.0, theta=0.0
% INFO    : Bus 6237	: V=1.0020401, theta=-53.325714 -> V=1.0, theta=0.0
% INFO    : Bus 6238	: V=0.9794164, theta=-58.526225 -> V=1.0, theta=0.0
% INFO    : Bus 6239	: V=1.0315995, theta=-44.217834 -> V=1.0, theta=0.0
% INFO    : Bus 6240	: V=1.0124682, theta=-48.604875 -> V=1.0, theta=0.0
% INFO    : Bus 6241	: V=0.9940034, theta=-53.68588 -> V=1.0, theta=0.0
% INFO    : Bus 6242	: V=1.04, theta=-42.690619 -> V=1.0, theta=0.0
% INFO    : Bus 6243	: V=1.04, theta=-42.338552 -> V=1.0, theta=0.0
% INFO    : Bus 6244	: V=1.04, theta=-41.626153 -> V=1.0, theta=0.0
% INFO    : Bus 6245	: V=1.04, theta=-42.029677 -> V=1.0, theta=0.0
% INFO    : Bus 6246	: V=1.04, theta=-43.096515 -> V=1.0, theta=0.0
% INFO    : Bus 6247	: V=1.0395182, theta=-43.377912 -> V=1.0, theta=0.0
% INFO    : Bus 6248	: V=1.04, theta=-42.51486 -> V=1.0, theta=0.0
% INFO    : Bus 6249	: V=1.04, theta=-41.754605 -> V=1.0, theta=0.0
% INFO    : Bus 6250	: V=0.9914014, theta=-57.638163 -> V=1.0, theta=0.0
% INFO    : Bus 6251	: V=0.9893414, theta=-59.057496 -> V=1.0, theta=0.0
% INFO    : Bus 6252	: V=1.0046035, theta=-53.530016 -> V=1.0, theta=0.0
% INFO    : Bus 6253	: V=1.0132467, theta=-42.105377 -> V=1.0, theta=0.0
% INFO    : Bus 6254	: V=1.0210706, theta=-49.018351 -> V=1.0, theta=0.0
% INFO    : Bus 6255	: V=1.0124055, theta=-51.164528 -> V=1.0, theta=0.0
% INFO    : Bus 6256	: V=0.9944429, theta=-55.859171 -> V=1.0, theta=0.0
% INFO    : Bus 6257	: V=1.02, theta=-48.645757 -> V=1.0, theta=0.0
% INFO    : Bus 6258	: V=1.02, theta=-47.730829 -> V=1.0, theta=0.0
% INFO    : Bus 6259	: V=1.0210706, theta=-49.018351 -> V=1.0, theta=0.0
% INFO    : Bus 6260	: V=1.02, theta=-48.571236 -> V=1.0, theta=0.0
% INFO    : Bus 6261	: V=0.9873017, theta=-58.379134 -> V=1.0, theta=0.0
% INFO    : Bus 6262	: V=0.9916501, theta=-56.719814 -> V=1.0, theta=0.0
% INFO    : Bus 6263	: V=1.0072983, theta=-42.392408 -> V=1.0, theta=0.0
% INFO    : Bus 6264	: V=1.0044006, theta=-43.969857 -> V=1.0, theta=0.0
% INFO    : Bus 6265	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6266	: V=1.0172625, theta=-39.089141 -> V=1.0, theta=0.0
% INFO    : Bus 6267	: V=1.0282062, theta=-37.527084 -> V=1.0, theta=0.0
% INFO    : Bus 6268	: V=1.016222, theta=-39.256117 -> V=1.0, theta=0.0
% INFO    : Bus 6269	: V=1.0292044, theta=-37.379573 -> V=1.0, theta=0.0
% INFO    : Bus 6270	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6271	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6272	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6273	: V=1.0129418, theta=-39.684256 -> V=1.0, theta=0.0
% INFO    : Bus 6274	: V=1.0261362, theta=-37.766648 -> V=1.0, theta=0.0
% INFO    : Bus 6275	: V=0.9848972, theta=-57.415369 -> V=1.0, theta=0.0
% INFO    : Bus 6276	: V=0.9939875, theta=-58.747105 -> V=1.0, theta=0.0
% INFO    : Bus 6277	: V=1.0109219, theta=-52.04303 -> V=1.0, theta=0.0
% INFO    : Bus 6278	: V=0.995838, theta=-55.328941 -> V=1.0, theta=0.0
% INFO    : Bus 6279	: V=1.0159593, theta=-49.423212 -> V=1.0, theta=0.0
% INFO    : Bus 6280	: V=1.0066423, theta=-51.946358 -> V=1.0, theta=0.0
% INFO    : Bus 6281	: V=1.0052989, theta=-56.868793 -> V=1.0, theta=0.0
% INFO    : Bus 6282	: V=1.0139717, theta=-55.941414 -> V=1.0, theta=0.0
% INFO    : Bus 6283	: V=1.0048156, theta=-57.152617 -> V=1.0, theta=0.0
% INFO    : Bus 6284	: V=0.9945501, theta=-56.04352 -> V=1.0, theta=0.0
% INFO    : Bus 6285	: V=1.0126098, theta=-55.71663 -> V=1.0, theta=0.0
% INFO    : Bus 6286	: V=1.02, theta=-58.278583 -> V=1.0, theta=0.0
% INFO    : Bus 6287	: V=1.0055883, theta=-52.758013 -> V=1.0, theta=0.0
% INFO    : Bus 6288	: V=0.9889945, theta=-56.81255 -> V=1.0, theta=0.0
% INFO    : Bus 6289	: V=0.9811772, theta=-58.322723 -> V=1.0, theta=0.0
% INFO    : Bus 6290	: V=0.9905221, theta=-57.977379 -> V=1.0, theta=0.0
% INFO    : Bus 6291	: V=1.0036194, theta=-57.015809 -> V=1.0, theta=0.0
% INFO    : Bus 6292	: V=1.0229721, theta=-48.343658 -> V=1.0, theta=0.0
% INFO    : Bus 6293	: V=1.0103305, theta=-51.355345 -> V=1.0, theta=0.0
% INFO    : Bus 6294	: V=1.0002116, theta=-53.764954 -> V=1.0, theta=0.0
% INFO    : Bus 6295	: V=1.0210528, theta=-48.033501 -> V=1.0, theta=0.0
% INFO    : Bus 6296	: V=1.0213242, theta=-48.078765 -> V=1.0, theta=0.0
% INFO    : Bus 6297	: V=1.02, theta=-47.62374 -> V=1.0, theta=0.0
% INFO    : Bus 6298	: V=1.0205294, theta=-46.626583 -> V=1.0, theta=0.0
% INFO    : Bus 6299	: V=1.0187473, theta=-48.832901 -> V=1.0, theta=0.0
% INFO    : Bus 6300	: V=1.0104604, theta=-51.264047 -> V=1.0, theta=0.0
% INFO    : Bus 6301	: V=1.0205294, theta=-46.626583 -> V=1.0, theta=0.0
% INFO    : Bus 6302	: V=1.0140252, theta=-43.669479 -> V=1.0, theta=0.0
% INFO    : Bus 6303	: V=1.0186484, theta=-45.76119 -> V=1.0, theta=0.0
% INFO    : Bus 6304	: V=1.0152964, theta=-44.145912 -> V=1.0, theta=0.0
% INFO    : Bus 6305	: V=1.014116, theta=-43.632989 -> V=1.0, theta=0.0
% INFO    : Bus 6306	: V=0.9844066, theta=-57.615738 -> V=1.0, theta=0.0
% INFO    : Bus 6307	: V=0.98541, theta=-57.352754 -> V=1.0, theta=0.0
% INFO    : Bus 6308	: V=1.0157587, theta=-51.578681 -> V=1.0, theta=0.0
% INFO    : Bus 6309	: V=1.0049897, theta=-55.169894 -> V=1.0, theta=0.0
% INFO    : Bus 6310	: V=1.0037734, theta=-55.677512 -> V=1.0, theta=0.0
% INFO    : Bus 6311	: V=1.0140925, theta=-38.861838 -> V=1.0, theta=0.0
% INFO    : Bus 6312	: V=1.0096037, theta=-54.900641 -> V=1.0, theta=0.0
% INFO    : Bus 6313	: V=0.9913402, theta=-58.064127 -> V=1.0, theta=0.0
% INFO    : Bus 6314	: V=0.9960037, theta=-57.494969 -> V=1.0, theta=0.0
% INFO    : Bus 6315	: V=1.0102731, theta=-52.820107 -> V=1.0, theta=0.0
% INFO    : Bus 6316	: V=1.0123602, theta=-53.561551 -> V=1.0, theta=0.0
% INFO    : Bus 6317	: V=1.0017088, theta=-55.008175 -> V=1.0, theta=0.0
% INFO    : Bus 6318	: V=0.9900502, theta=-56.757734 -> V=1.0, theta=0.0
% INFO    : Bus 6319	: V=0.9818673, theta=-58.045893 -> V=1.0, theta=0.0
% INFO    : Bus 6320	: V=1.0106544, theta=-55.849785 -> V=1.0, theta=0.0
% INFO    : Bus 6321	: V=1.0060238, theta=-47.290894 -> V=1.0, theta=0.0
% INFO    : Bus 6322	: V=1.0036937, theta=-49.991156 -> V=1.0, theta=0.0
% INFO    : Bus 6323	: V=0.9891672, theta=-56.97039 -> V=1.0, theta=0.0
% INFO    : Bus 6324	: V=0.9914735, theta=-56.527291 -> V=1.0, theta=0.0
% INFO    : Bus 6325	: V=1.0026408, theta=-54.29914 -> V=1.0, theta=0.0
% INFO    : Bus 6326	: V=0.9899843, theta=-46.257406 -> V=1.0, theta=0.0
% INFO    : Bus 6327	: V=1.0098798, theta=-39.846142 -> V=1.0, theta=0.0
% INFO    : Bus 6328	: V=1.0000099, theta=-59.146048 -> V=1.0, theta=0.0
% INFO    : Bus 6329	: V=1.0126802, theta=-44.261218 -> V=1.0, theta=0.0
% INFO    : Bus 6330	: V=0.9831929, theta=-59.178951 -> V=1.0, theta=0.0
% INFO    : Bus 6331	: V=0.9903278, theta=-58.571849 -> V=1.0, theta=0.0
% INFO    : Bus 6332	: V=1.000053, theta=-56.637882 -> V=1.0, theta=0.0
% INFO    : Bus 6333	: V=1.0187552, theta=-48.912375 -> V=1.0, theta=0.0
% INFO    : Bus 6334	: V=1.0150717, theta=-51.587148 -> V=1.0, theta=0.0
% INFO    : Bus 6335	: V=0.9930425, theta=-55.616852 -> V=1.0, theta=0.0
% INFO    : Bus 6336	: V=0.9912361, theta=-58.846901 -> V=1.0, theta=0.0
% INFO    : Bus 6337	: V=1.0060959, theta=-56.94729 -> V=1.0, theta=0.0
% INFO    : Bus 6338	: V=0.989408, theta=-52.880451 -> V=1.0, theta=0.0
% INFO    : Bus 6339	: V=0.9971138, theta=-53.970673 -> V=1.0, theta=0.0
% INFO    : Bus 6340	: V=1.0097523, theta=-51.759904 -> V=1.0, theta=0.0
% INFO    : Bus 6341	: V=1.0020869, theta=-42.005501 -> V=1.0, theta=0.0
% INFO    : Bus 6342	: V=1.0134302, theta=-51.161065 -> V=1.0, theta=0.0
% INFO    : Bus 6343	: V=1.003996, theta=-53.537474 -> V=1.0, theta=0.0
% INFO    : Bus 6344	: V=0.9985163, theta=-55.606827 -> V=1.0, theta=0.0
% INFO    : Bus 6345	: V=0.9843318, theta=-58.346 -> V=1.0, theta=0.0
% INFO    : Bus 6346	: V=0.9945221, theta=-52.988984 -> V=1.0, theta=0.0
% INFO    : Bus 6349	: V=1.0271752, theta=-49.65217 -> V=1.0, theta=0.0
% INFO    : Bus 6350	: V=1.0145417, theta=-51.853906 -> V=1.0, theta=0.0
% INFO    : Bus 6351	: V=0.9951246, theta=-56.366312 -> V=1.0, theta=0.0
% INFO    : Bus 6352	: V=1.0048379, theta=-56.825664 -> V=1.0, theta=0.0
% INFO    : Bus 6353	: V=0.9951349, theta=-56.812769 -> V=1.0, theta=0.0
% INFO    : Bus 6354	: V=1.0026976, theta=-53.829648 -> V=1.0, theta=0.0
% INFO    : Bus 6355	: V=0.9984485, theta=-55.251691 -> V=1.0, theta=0.0
% INFO    : Bus 6356	: V=1.02, theta=-58.382576 -> V=1.0, theta=0.0
% INFO    : Bus 6357	: V=1.0109896, theta=-54.370847 -> V=1.0, theta=0.0
% INFO    : Bus 6358	: V=1.02, theta=-58.681728 -> V=1.0, theta=0.0
% INFO    : Bus 6359	: V=1.0201496, theta=-49.563469 -> V=1.0, theta=0.0
% INFO    : Bus 6360	: V=0.9980803, theta=-49.890752 -> V=1.0, theta=0.0
% INFO    : Bus 7001	: V=0.9988253, theta=-35.897275 -> V=1.0, theta=0.0
% INFO    : Bus 7002	: V=1.0308896, theta=-25.167512 -> V=1.0, theta=0.0
% INFO    : Bus 7003	: V=1.0157277, theta=-29.461772 -> V=1.0, theta=0.0
% INFO    : Bus 7004	: V=1.0088972, theta=-34.145434 -> V=1.0, theta=0.0
% INFO    : Bus 7005	: V=1.04, theta=-23.00984 -> V=1.0, theta=0.0
% INFO    : Bus 7006	: V=1.04, theta=-23.940836 -> V=1.0, theta=0.0
% INFO    : Bus 7007	: V=1.04, theta=-23.320668 -> V=1.0, theta=0.0
% INFO    : Bus 7008	: V=1.04, theta=-23.227021 -> V=1.0, theta=0.0
% INFO    : Bus 7009	: V=1.04, theta=-23.006108 -> V=1.0, theta=0.0
% INFO    : Bus 7010	: V=0.9834083, theta=-42.902605 -> V=1.0, theta=0.0
% INFO    : Bus 7011	: V=1.0130227, theta=-42.32804 -> V=1.0, theta=0.0
% INFO    : Bus 7012	: V=0.9780719, theta=-38.925948 -> V=1.0, theta=0.0
% INFO    : Bus 7013	: V=0.9905195, theta=-40.640496 -> V=1.0, theta=0.0
% INFO    : Bus 7014	: V=0.9875111, theta=-38.364442 -> V=1.0, theta=0.0
% INFO    : Bus 7015	: V=0.9875111, theta=-38.364442 -> V=1.0, theta=0.0
% INFO    : Bus 7016	: V=0.9987491, theta=-35.467172 -> V=1.0, theta=0.0
% INFO    : Bus 7017	: V=0.9936244, theta=-39.539804 -> V=1.0, theta=0.0
% INFO    : Bus 7018	: V=1.0229242, theta=-32.820212 -> V=1.0, theta=0.0
% INFO    : Bus 7019	: V=1.0162947, theta=-33.865569 -> V=1.0, theta=0.0
% INFO    : Bus 7020	: V=1.0115354, theta=-36.622257 -> V=1.0, theta=0.0
% INFO    : Bus 7021	: V=1.0289052, theta=-32.177441 -> V=1.0, theta=0.0
% INFO    : Bus 7022	: V=1.0361187, theta=-31.381131 -> V=1.0, theta=0.0
% INFO    : Bus 7023	: V=1.0312153, theta=-31.93252 -> V=1.0, theta=0.0
% INFO    : Bus 7024	: V=1.0285136, theta=-32.224903 -> V=1.0, theta=0.0
% INFO    : Bus 7025	: V=1.0229242, theta=-32.820212 -> V=1.0, theta=0.0
% INFO    : Bus 7026	: V=1.0066727, theta=-35.475671 -> V=1.0, theta=0.0
% INFO    : Bus 7027	: V=0.990767, theta=-39.909008 -> V=1.0, theta=0.0
% INFO    : Bus 7028	: V=1.0093886, theta=-38.861453 -> V=1.0, theta=0.0
% INFO    : Bus 7029	: V=1.0156771, theta=-32.349799 -> V=1.0, theta=0.0
% INFO    : Bus 7030	: V=1.0134417, theta=-36.053598 -> V=1.0, theta=0.0
% INFO    : Bus 7031	: V=1.0154757, theta=-29.3481 -> V=1.0, theta=0.0
% INFO    : Bus 7032	: V=1.016048, theta=-31.383864 -> V=1.0, theta=0.0
% INFO    : Bus 7033	: V=1.0159716, theta=-31.456969 -> V=1.0, theta=0.0
% INFO    : Bus 7034	: V=1.0156771, theta=-32.349799 -> V=1.0, theta=0.0
% INFO    : Bus 7035	: V=1.0078649, theta=-37.013629 -> V=1.0, theta=0.0
% INFO    : Bus 7036	: V=0.9960813, theta=-39.530914 -> V=1.0, theta=0.0
% INFO    : Bus 7037	: V=1.0204474, theta=-31.262108 -> V=1.0, theta=0.0
% INFO    : Bus 7038	: V=1.0074036, theta=-32.788943 -> V=1.0, theta=0.0
% INFO    : Bus 7039	: V=0.9987369, theta=-37.255034 -> V=1.0, theta=0.0
% INFO    : Bus 7040	: V=1.0131665, theta=-31.069658 -> V=1.0, theta=0.0
% INFO    : Bus 7041	: V=1.0026901, theta=-34.748222 -> V=1.0, theta=0.0
% INFO    : Bus 7042	: V=1.0230586, theta=-31.588727 -> V=1.0, theta=0.0
% INFO    : Bus 7043	: V=1.0185878, theta=-32.968894 -> V=1.0, theta=0.0
% INFO    : Bus 7044	: V=0.9993562, theta=-35.777402 -> V=1.0, theta=0.0
% INFO    : Bus 7045	: V=1.03, theta=-29.600643 -> V=1.0, theta=0.0
% INFO    : Bus 7046	: V=1.03, theta=-30.674595 -> V=1.0, theta=0.0
% INFO    : Bus 7047	: V=1.0186959, theta=-31.703194 -> V=1.0, theta=0.0
% INFO    : Bus 7048	: V=1.0086827, theta=-33.864973 -> V=1.0, theta=0.0
% INFO    : Bus 7049	: V=1.0026432, theta=-38.589194 -> V=1.0, theta=0.0
% INFO    : Bus 7050	: V=0.9830103, theta=-42.568627 -> V=1.0, theta=0.0
% INFO    : Bus 7051	: V=0.9911559, theta=-39.321637 -> V=1.0, theta=0.0
% INFO    : Bus 7052	: V=0.9934178, theta=-37.586035 -> V=1.0, theta=0.0
% INFO    : Bus 7053	: V=1.0040276, theta=-32.912949 -> V=1.0, theta=0.0
% INFO    : Bus 7054	: V=0.9812715, theta=-39.271522 -> V=1.0, theta=0.0
% INFO    : Bus 7055	: V=0.9953525, theta=-37.230302 -> V=1.0, theta=0.0
% INFO    : Bus 7056	: V=1.0035508, theta=-36.329916 -> V=1.0, theta=0.0
% INFO    : Bus 7057	: V=0.9845577, theta=-40.95062 -> V=1.0, theta=0.0
% INFO    : Bus 7058	: V=1.0185645, theta=-28.544197 -> V=1.0, theta=0.0
% INFO    : Bus 7059	: V=1.0184176, theta=-29.881624 -> V=1.0, theta=0.0
% INFO    : Bus 7060	: V=1.0198371, theta=-32.059455 -> V=1.0, theta=0.0
% INFO    : Bus 7061	: V=1.015559, theta=-27.631997 -> V=1.0, theta=0.0
% INFO    : Bus 7062	: V=1.0158446, theta=-27.710276 -> V=1.0, theta=0.0
% INFO    : Bus 7063	: V=1.0156621, theta=-27.643345 -> V=1.0, theta=0.0
% INFO    : Bus 7064	: V=1.0162685, theta=-27.690809 -> V=1.0, theta=0.0
% INFO    : Bus 7065	: V=1.016128, theta=-27.604972 -> V=1.0, theta=0.0
% INFO    : Bus 7066	: V=1.0159135, theta=-27.716963 -> V=1.0, theta=0.0
% INFO    : Bus 7067	: V=0.9743229, theta=-41.330203 -> V=1.0, theta=0.0
% INFO    : Bus 7068	: V=1.0123756, theta=-30.013819 -> V=1.0, theta=0.0
% INFO    : Bus 7069	: V=1.0010453, theta=-33.915726 -> V=1.0, theta=0.0
% INFO    : Bus 7070	: V=0.9904485, theta=-36.571628 -> V=1.0, theta=0.0
% INFO    : Bus 7071	: V=0.9936273, theta=-31.960872 -> V=1.0, theta=0.0
% INFO    : Bus 7072	: V=1.00254, theta=-35.012364 -> V=1.0, theta=0.0
% INFO    : Bus 7073	: V=1.0131661, theta=-31.222349 -> V=1.0, theta=0.0
% INFO    : Bus 7074	: V=1.0084187, theta=-33.794597 -> V=1.0, theta=0.0
% INFO    : Bus 7075	: V=1.013432, theta=-35.328229 -> V=1.0, theta=0.0
% INFO    : Bus 7076	: V=1.0338607, theta=-25.300027 -> V=1.0, theta=0.0
% INFO    : Bus 7077	: V=1.0258764, theta=-27.617169 -> V=1.0, theta=0.0
% INFO    : Bus 7078	: V=1.0135048, theta=-32.148465 -> V=1.0, theta=0.0
% INFO    : Bus 7079	: V=1.04, theta=-23.877629 -> V=1.0, theta=0.0
% INFO    : Bus 7080	: V=1.04, theta=-23.411904 -> V=1.0, theta=0.0
% INFO    : Bus 7081	: V=1.04, theta=-23.394085 -> V=1.0, theta=0.0
% INFO    : Bus 7082	: V=1.04, theta=-23.789187 -> V=1.0, theta=0.0
% INFO    : Bus 7083	: V=1.0135396, theta=-30.313824 -> V=1.0, theta=0.0
% INFO    : Bus 7084	: V=1.0037947, theta=-33.715566 -> V=1.0, theta=0.0
% INFO    : Bus 7085	: V=0.9955472, theta=-34.998489 -> V=1.0, theta=0.0
% INFO    : Bus 7086	: V=0.9888144, theta=-37.406188 -> V=1.0, theta=0.0
% INFO    : Bus 7087	: V=0.9994783, theta=-36.234208 -> V=1.0, theta=0.0
% INFO    : Bus 7088	: V=0.9744316, theta=-40.186082 -> V=1.0, theta=0.0
% INFO    : Bus 7089	: V=1.0103803, theta=-40.348574 -> V=1.0, theta=0.0
% INFO    : Bus 7090	: V=0.9850108, theta=-42.073173 -> V=1.0, theta=0.0
% INFO    : Bus 7091	: V=1.02, theta=-39.739036 -> V=1.0, theta=0.0
% INFO    : Bus 7092	: V=0.9886391, theta=-38.692314 -> V=1.0, theta=0.0
% INFO    : Bus 7093	: V=0.9843832, theta=-39.473037 -> V=1.0, theta=0.0
% INFO    : Bus 7094	: V=0.9994356, theta=-40.178534 -> V=1.0, theta=0.0
% INFO    : Bus 7095	: V=1.0074381, theta=-21.541453 -> V=1.0, theta=0.0
% INFO    : Bus 7096	: V=1.0123956, theta=-23.770226 -> V=1.0, theta=0.0
% INFO    : Bus 7097	: V=1.0125023, theta=-25.474344 -> V=1.0, theta=0.0
% INFO    : Bus 7098	: V=1.0, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 7099	: V=1.0, theta=-13.039145 -> V=1.0, theta=0.0
% INFO    : Bus 7100	: V=0.9898851, theta=-37.231914 -> V=1.0, theta=0.0
% INFO    : Bus 7101	: V=0.9962049, theta=-38.442941 -> V=1.0, theta=0.0
% INFO    : Bus 7102	: V=0.9797028, theta=-40.822507 -> V=1.0, theta=0.0
% INFO    : Bus 7103	: V=0.9903254, theta=-37.579193 -> V=1.0, theta=0.0
% INFO    : Bus 7104	: V=1.0311756, theta=-24.706667 -> V=1.0, theta=0.0
% INFO    : Bus 7105	: V=1.0168298, theta=-29.208458 -> V=1.0, theta=0.0
% INFO    : Bus 7106	: V=1.0103643, theta=-33.45267 -> V=1.0, theta=0.0
% INFO    : Bus 7107	: V=1.0387431, theta=-23.903447 -> V=1.0, theta=0.0
% INFO    : Bus 7108	: V=1.04, theta=-23.480049 -> V=1.0, theta=0.0
% INFO    : Bus 7109	: V=1.04, theta=-23.687999 -> V=1.0, theta=0.0
% INFO    : Bus 7110	: V=1.04, theta=-22.732252 -> V=1.0, theta=0.0
% INFO    : Bus 7111	: V=1.04, theta=-22.683544 -> V=1.0, theta=0.0
% INFO    : Bus 7112	: V=1.04, theta=-23.486224 -> V=1.0, theta=0.0
% INFO    : Bus 7113	: V=1.04, theta=-22.342502 -> V=1.0, theta=0.0
% INFO    : Bus 7114	: V=1.04, theta=-23.567937 -> V=1.0, theta=0.0
% INFO    : Bus 7115	: V=1.04, theta=-23.567088 -> V=1.0, theta=0.0
% INFO    : Bus 7116	: V=0.9775222, theta=-39.663835 -> V=1.0, theta=0.0
% INFO    : Bus 7117	: V=0.9898801, theta=-39.317748 -> V=1.0, theta=0.0
% INFO    : Bus 7118	: V=0.9802876, theta=-40.405512 -> V=1.0, theta=0.0
% INFO    : Bus 7119	: V=0.9904056, theta=-37.122593 -> V=1.0, theta=0.0
% INFO    : Bus 7120	: V=0.9806181, theta=-40.454047 -> V=1.0, theta=0.0
% INFO    : Bus 7121	: V=0.9806181, theta=-40.454047 -> V=1.0, theta=0.0
% INFO    : Bus 7122	: V=0.9806181, theta=-40.454047 -> V=1.0, theta=0.0
% INFO    : Bus 7123	: V=0.9928242, theta=-31.471018 -> V=1.0, theta=0.0
% INFO    : Bus 7124	: V=0.9876848, theta=-38.594345 -> V=1.0, theta=0.0
% INFO    : Bus 7125	: V=1.0269447, theta=-25.549087 -> V=1.0, theta=0.0
% INFO    : Bus 7126	: V=1.0092878, theta=-31.847686 -> V=1.0, theta=0.0
% INFO    : Bus 7127	: V=1.0044857, theta=-34.52889 -> V=1.0, theta=0.0
% INFO    : Bus 7128	: V=0.994936, theta=-39.907748 -> V=1.0, theta=0.0
% INFO    : Bus 7129	: V=1.0153959, theta=-34.037317 -> V=1.0, theta=0.0
% INFO    : Bus 7130	: V=1.028166, theta=-24.428513 -> V=1.0, theta=0.0
% INFO    : Bus 7131	: V=1.0148025, theta=-29.281402 -> V=1.0, theta=0.0
% INFO    : Bus 7132	: V=1.0025517, theta=-32.941326 -> V=1.0, theta=0.0
% INFO    : Bus 7133	: V=1.0272597, theta=-23.955606 -> V=1.0, theta=0.0
% INFO    : Bus 7134	: V=1.0251977, theta=-22.917745 -> V=1.0, theta=0.0
% INFO    : Bus 7135	: V=1.024296, theta=-22.529141 -> V=1.0, theta=0.0
% INFO    : Bus 7136	: V=1.02382, theta=-22.339673 -> V=1.0, theta=0.0
% INFO    : Bus 7137	: V=1.0239783, theta=-22.261472 -> V=1.0, theta=0.0
% INFO    : Bus 7138	: V=1.0253386, theta=-22.98795 -> V=1.0, theta=0.0
% INFO    : Bus 7139	: V=1.0254138, theta=-22.934792 -> V=1.0, theta=0.0
% INFO    : Bus 7140	: V=1.0256498, theta=-23.168351 -> V=1.0, theta=0.0
% INFO    : Bus 7141	: V=1.0266225, theta=-23.601931 -> V=1.0, theta=0.0
% INFO    : Bus 7142	: V=1.0260585, theta=-23.336257 -> V=1.0, theta=0.0
% INFO    : Bus 7143	: V=0.99249, theta=-41.11236 -> V=1.0, theta=0.0
% INFO    : Bus 7144	: V=0.9919879, theta=-36.5718 -> V=1.0, theta=0.0
% INFO    : Bus 7145	: V=1.02, theta=-41.123288 -> V=1.0, theta=0.0
% INFO    : Bus 7146	: V=1.0178698, theta=-39.925572 -> V=1.0, theta=0.0
% INFO    : Bus 7147	: V=1.000142, theta=-38.300312 -> V=1.0, theta=0.0
% INFO    : Bus 7148	: V=0.9839619, theta=-40.197327 -> V=1.0, theta=0.0
% INFO    : Bus 7149	: V=0.998534, theta=-34.867836 -> V=1.0, theta=0.0
% INFO    : Bus 7150	: V=1.02, theta=-38.46942 -> V=1.0, theta=0.0
% INFO    : Bus 7151	: V=1.0120568, theta=-40.963825 -> V=1.0, theta=0.0
% INFO    : Bus 7152	: V=0.9910062, theta=-38.268732 -> V=1.0, theta=0.0
% INFO    : Bus 7153	: V=0.99523, theta=-28.296497 -> V=1.0, theta=0.0
% INFO    : Bus 7154	: V=0.9974807, theta=-40.910001 -> V=1.0, theta=0.0
% INFO    : Bus 7155	: V=0.9832022, theta=-38.540655 -> V=1.0, theta=0.0
% INFO    : Bus 7156	: V=1.0001774, theta=-35.418586 -> V=1.0, theta=0.0
% INFO    : Bus 7157	: V=0.9931671, theta=-38.756271 -> V=1.0, theta=0.0
% INFO    : Bus 7158	: V=0.9785253, theta=-39.587309 -> V=1.0, theta=0.0
% INFO    : Bus 7159	: V=1.0246319, theta=-31.315636 -> V=1.0, theta=0.0
% INFO    : Bus 7160	: V=1.0116466, theta=-33.610369 -> V=1.0, theta=0.0
% INFO    : Bus 7161	: V=1.0013965, theta=-36.996483 -> V=1.0, theta=0.0
% INFO    : Bus 7162	: V=1.0334586, theta=-30.365682 -> V=1.0, theta=0.0
% INFO    : Bus 7163	: V=1.0381547, theta=-29.84716 -> V=1.0, theta=0.0
% INFO    : Bus 7164	: V=1.0344526, theta=-30.245221 -> V=1.0, theta=0.0
% INFO    : Bus 7165	: V=1.033515, theta=-30.351678 -> V=1.0, theta=0.0
% INFO    : Bus 7166	: V=1.04, theta=-29.602421 -> V=1.0, theta=0.0
% INFO    : Bus 7167	: V=1.04, theta=-29.231157 -> V=1.0, theta=0.0
% INFO    : Bus 7168	: V=1.0347804, theta=-30.21216 -> V=1.0, theta=0.0
% INFO    : Bus 7169	: V=1.0329223, theta=-30.412133 -> V=1.0, theta=0.0
% INFO    : Bus 7170	: V=1.04, theta=-29.097528 -> V=1.0, theta=0.0
% INFO    : Bus 7171	: V=1.012522, theta=-31.611706 -> V=1.0, theta=0.0
% INFO    : Bus 7172	: V=1.0130216, theta=-33.767686 -> V=1.0, theta=0.0
% INFO    : Bus 7173	: V=0.9767976, theta=-40.468521 -> V=1.0, theta=0.0
% INFO    : Bus 7174	: V=0.9888966, theta=-35.891139 -> V=1.0, theta=0.0
% INFO    : Bus 7175	: V=1.0224548, theta=-32.45866 -> V=1.0, theta=0.0
% INFO    : Bus 7176	: V=1.0074744, theta=-34.836339 -> V=1.0, theta=0.0
% INFO    : Bus 7177	: V=0.9850025, theta=-39.655639 -> V=1.0, theta=0.0
% INFO    : Bus 7178	: V=0.9809384, theta=-40.62814 -> V=1.0, theta=0.0
% INFO    : Bus 7179	: V=0.9876968, theta=-37.536835 -> V=1.0, theta=0.0
% INFO    : Bus 7180	: V=0.9881201, theta=-39.069418 -> V=1.0, theta=0.0
% INFO    : Bus 7181	: V=0.981272, theta=-40.54751 -> V=1.0, theta=0.0
% INFO    : Bus 7182	: V=0.9824496, theta=-40.519679 -> V=1.0, theta=0.0
% INFO    : Bus 7183	: V=1.02, theta=-40.08188 -> V=1.0, theta=0.0
% INFO    : Bus 7184	: V=1.0167445, theta=-28.59447 -> V=1.0, theta=0.0
% INFO    : Bus 7185	: V=1.0060354, theta=-31.087515 -> V=1.0, theta=0.0
% INFO    : Bus 7186	: V=1.02292, theta=-26.830234 -> V=1.0, theta=0.0
% INFO    : Bus 7187	: V=1.0082568, theta=-31.263917 -> V=1.0, theta=0.0
% INFO    : Bus 7188	: V=0.9973159, theta=-36.382617 -> V=1.0, theta=0.0
% INFO    : Bus 7189	: V=1.0244044, theta=-26.672583 -> V=1.0, theta=0.0
% INFO    : Bus 7190	: V=1.03, theta=-25.442783 -> V=1.0, theta=0.0
% INFO    : Bus 7191	: V=1.02292, theta=-26.830234 -> V=1.0, theta=0.0
% INFO    : Bus 7192	: V=1.0293462, theta=-26.140142 -> V=1.0, theta=0.0
% INFO    : Bus 7193	: V=1.0239638, theta=-26.720203 -> V=1.0, theta=0.0
% INFO    : Bus 7194	: V=1.03, theta=-24.946595 -> V=1.0, theta=0.0
% INFO    : Bus 7195	: V=1.03, theta=-24.647155 -> V=1.0, theta=0.0
% INFO    : Bus 7196	: V=1.03, theta=-25.65831 -> V=1.0, theta=0.0
% INFO    : Bus 7197	: V=1.0299048, theta=-26.0788 -> V=1.0, theta=0.0
% INFO    : Bus 7198	: V=1.02, theta=-40.057986 -> V=1.0, theta=0.0
% INFO    : Bus 7199	: V=1.0211892, theta=-31.390498 -> V=1.0, theta=0.0
% INFO    : Bus 7200	: V=1.0086871, theta=-35.520765 -> V=1.0, theta=0.0
% INFO    : Bus 7201	: V=1.0059173, theta=-39.20213 -> V=1.0, theta=0.0
% INFO    : Bus 7202	: V=0.9853626, theta=-42.994059 -> V=1.0, theta=0.0
% INFO    : Bus 7203	: V=0.9927872, theta=-34.122814 -> V=1.0, theta=0.0
% INFO    : Bus 7204	: V=1.0337236, theta=-24.518469 -> V=1.0, theta=0.0
% INFO    : Bus 7205	: V=1.0241681, theta=-27.640063 -> V=1.0, theta=0.0
% INFO    : Bus 7206	: V=1.0195164, theta=-31.735465 -> V=1.0, theta=0.0
% INFO    : Bus 7207	: V=1.0337236, theta=-24.518469 -> V=1.0, theta=0.0
% INFO    : Bus 7208	: V=1.04, theta=-20.769064 -> V=1.0, theta=0.0
% INFO    : Bus 7209	: V=1.04, theta=-21.923763 -> V=1.0, theta=0.0
% INFO    : Bus 7210	: V=1.04, theta=-22.449677 -> V=1.0, theta=0.0
% INFO    : Bus 7211	: V=1.04, theta=-23.031525 -> V=1.0, theta=0.0
% INFO    : Bus 7212	: V=1.04, theta=-22.097557 -> V=1.0, theta=0.0
% INFO    : Bus 7213	: V=1.0000986, theta=-35.77108 -> V=1.0, theta=0.0
% INFO    : Bus 7214	: V=0.9858099, theta=-37.756776 -> V=1.0, theta=0.0
% INFO    : Bus 7215	: V=0.9842558, theta=-41.204935 -> V=1.0, theta=0.0
% INFO    : Bus 7216	: V=0.9852337, theta=-39.093828 -> V=1.0, theta=0.0
% INFO    : Bus 7217	: V=0.9886059, theta=-39.192467 -> V=1.0, theta=0.0
% INFO    : Bus 7218	: V=0.9836069, theta=-42.735419 -> V=1.0, theta=0.0
% INFO    : Bus 7219	: V=0.9981012, theta=-36.7793 -> V=1.0, theta=0.0
% INFO    : Bus 7220	: V=0.9888217, theta=-39.155262 -> V=1.0, theta=0.0
% INFO    : Bus 7221	: V=0.9878622, theta=-38.833482 -> V=1.0, theta=0.0
% INFO    : Bus 7222	: V=0.9876384, theta=-37.757631 -> V=1.0, theta=0.0
% INFO    : Bus 7223	: V=0.9915919, theta=-39.091796 -> V=1.0, theta=0.0
% INFO    : Bus 7224	: V=0.9860973, theta=-39.365149 -> V=1.0, theta=0.0
% INFO    : Bus 7225	: V=0.9821239, theta=-41.071923 -> V=1.0, theta=0.0
% INFO    : Bus 7226	: V=0.9943576, theta=-38.591911 -> V=1.0, theta=0.0
% INFO    : Bus 7227	: V=1.0252862, theta=-29.866898 -> V=1.0, theta=0.0
% INFO    : Bus 7228	: V=1.0076262, theta=-33.825499 -> V=1.0, theta=0.0
% INFO    : Bus 7229	: V=1.0007768, theta=-36.221085 -> V=1.0, theta=0.0
% INFO    : Bus 7230	: V=1.0034724, theta=-38.407952 -> V=1.0, theta=0.0
% INFO    : Bus 7231	: V=0.9956042, theta=-34.800269 -> V=1.0, theta=0.0
% INFO    : Bus 7232	: V=1.0149031, theta=-34.558085 -> V=1.0, theta=0.0
% INFO    : Bus 7233	: V=0.9830131, theta=-43.051383 -> V=1.0, theta=0.0
% INFO    : Bus 7234	: V=0.991912, theta=-40.902369 -> V=1.0, theta=0.0
% INFO    : Bus 7235	: V=1.02, theta=-42.347378 -> V=1.0, theta=0.0
% INFO    : Bus 7236	: V=1.02, theta=-41.022355 -> V=1.0, theta=0.0
% INFO    : Bus 7237	: V=0.9827633, theta=-38.831621 -> V=1.0, theta=0.0
% INFO    : Bus 7238	: V=1.016549, theta=-36.47764 -> V=1.0, theta=0.0
% INFO    : Bus 7239	: V=0.9951102, theta=-35.424593 -> V=1.0, theta=0.0
% INFO    : Bus 7240	: V=0.9972216, theta=-39.317732 -> V=1.0, theta=0.0
% INFO    : Bus 7241	: V=0.9838542, theta=-39.896736 -> V=1.0, theta=0.0
% INFO    : Bus 7242	: V=0.9848717, theta=-39.951895 -> V=1.0, theta=0.0
% INFO    : Bus 7243	: V=0.9936668, theta=-38.017051 -> V=1.0, theta=0.0
% INFO    : Bus 7244	: V=0.9894474, theta=-36.869563 -> V=1.0, theta=0.0
% INFO    : Bus 7245	: V=0.9917498, theta=-41.155192 -> V=1.0, theta=0.0
% INFO    : Bus 7246	: V=0.9767317, theta=-41.367276 -> V=1.0, theta=0.0
% INFO    : Bus 7247	: V=0.9926268, theta=-34.544355 -> V=1.0, theta=0.0
% INFO    : Bus 7248	: V=0.9823297, theta=-40.057874 -> V=1.0, theta=0.0
% INFO    : Bus 7249	: V=0.9857463, theta=-39.026662 -> V=1.0, theta=0.0
% INFO    : Bus 7250	: V=0.9969289, theta=-38.139542 -> V=1.0, theta=0.0
% INFO    : Bus 7251	: V=0.9896157, theta=-42.733576 -> V=1.0, theta=0.0
% INFO    : Bus 7252	: V=1.017083, theta=-29.96596 -> V=1.0, theta=0.0
% INFO    : Bus 7253	: V=1.0026492, theta=-33.209932 -> V=1.0, theta=0.0
% INFO    : Bus 7254	: V=1.0088152, theta=-42.016941 -> V=1.0, theta=0.0
% INFO    : Bus 7255	: V=0.9948268, theta=-37.032743 -> V=1.0, theta=0.0
% INFO    : Bus 7256	: V=0.9887749, theta=-38.142861 -> V=1.0, theta=0.0
% INFO    : Bus 7257	: V=0.9868027, theta=-36.862634 -> V=1.0, theta=0.0
% INFO    : Bus 7258	: V=0.9899728, theta=-38.136861 -> V=1.0, theta=0.0
% INFO    : Bus 7259	: V=0.9983176, theta=-37.765313 -> V=1.0, theta=0.0
% INFO    : Bus 7260	: V=0.997128, theta=-35.855421 -> V=1.0, theta=0.0
% INFO    : Bus 7261	: V=1.0159234, theta=-26.4122 -> V=1.0, theta=0.0
% INFO    : Bus 7262	: V=1.02, theta=-28.512469 -> V=1.0, theta=0.0
% INFO    : Bus 7263	: V=1.0272757, theta=-24.770256 -> V=1.0, theta=0.0
% INFO    : Bus 7264	: V=1.0192214, theta=-27.768401 -> V=1.0, theta=0.0
% INFO    : Bus 7265	: V=1.0023096, theta=-33.128019 -> V=1.0, theta=0.0
% INFO    : Bus 7266	: V=1.0248623, theta=-23.493258 -> V=1.0, theta=0.0
% INFO    : Bus 7267	: V=1.0227154, theta=-22.558575 -> V=1.0, theta=0.0
% INFO    : Bus 7268	: V=1.026006, theta=-24.081747 -> V=1.0, theta=0.0
% INFO    : Bus 7269	: V=1.0230286, theta=-22.781375 -> V=1.0, theta=0.0
% INFO    : Bus 7270	: V=1.0250295, theta=-23.584777 -> V=1.0, theta=0.0
% INFO    : Bus 7271	: V=0.9885136, theta=-40.891701 -> V=1.0, theta=0.0
% INFO    : Bus 7272	: V=0.989351, theta=-37.609159 -> V=1.0, theta=0.0
% INFO    : Bus 7273	: V=1.02, theta=-35.275216 -> V=1.0, theta=0.0
% INFO    : Bus 7274	: V=1.0140366, theta=-34.251137 -> V=1.0, theta=0.0
% INFO    : Bus 7275	: V=1.0115516, theta=-36.014433 -> V=1.0, theta=0.0
% INFO    : Bus 7276	: V=1.009303, theta=-39.679339 -> V=1.0, theta=0.0
% INFO    : Bus 7277	: V=1.02, theta=-36.168155 -> V=1.0, theta=0.0
% INFO    : Bus 7278	: V=1.013357, theta=-29.938319 -> V=1.0, theta=0.0
% INFO    : Bus 7279	: V=1.0083658, theta=-33.188095 -> V=1.0, theta=0.0
% INFO    : Bus 7280	: V=1.013357, theta=-29.938319 -> V=1.0, theta=0.0
% INFO    : Bus 7281	: V=1.013357, theta=-29.938319 -> V=1.0, theta=0.0
% INFO    : Bus 7282	: V=1.02029, theta=-28.412487 -> V=1.0, theta=0.0
% INFO    : Bus 7283	: V=1.0004525, theta=-32.878949 -> V=1.0, theta=0.0
% INFO    : Bus 7284	: V=1.02029, theta=-28.412487 -> V=1.0, theta=0.0
% INFO    : Bus 7285	: V=1.0204049, theta=-27.366422 -> V=1.0, theta=0.0
% INFO    : Bus 7286	: V=1.0205227, theta=-26.005085 -> V=1.0, theta=0.0
% INFO    : Bus 7287	: V=1.0202972, theta=-26.328319 -> V=1.0, theta=0.0
% INFO    : Bus 7288	: V=1.0204958, theta=-26.193175 -> V=1.0, theta=0.0
% INFO    : Bus 7289	: V=1.0205093, theta=-26.757718 -> V=1.0, theta=0.0
% INFO    : Bus 7290	: V=0.980972, theta=-41.543655 -> V=1.0, theta=0.0
% INFO    : Bus 7291	: V=0.9719395, theta=-41.051491 -> V=1.0, theta=0.0
% INFO    : Bus 7292	: V=0.9970579, theta=-38.072624 -> V=1.0, theta=0.0
% INFO    : Bus 7293	: V=0.9993127, theta=-35.122295 -> V=1.0, theta=0.0
% INFO    : Bus 7294	: V=1.02, theta=-33.027867 -> V=1.0, theta=0.0
% INFO    : Bus 7295	: V=0.983818, theta=-40.023612 -> V=1.0, theta=0.0
% INFO    : Bus 7296	: V=0.9795305, theta=-40.610867 -> V=1.0, theta=0.0
% INFO    : Bus 7297	: V=0.9828466, theta=-38.532012 -> V=1.0, theta=0.0
% INFO    : Bus 7298	: V=0.9858147, theta=-39.810746 -> V=1.0, theta=0.0
% INFO    : Bus 7299	: V=0.9861781, theta=-37.409658 -> V=1.0, theta=0.0
% INFO    : Bus 7300	: V=1.02, theta=-42.057317 -> V=1.0, theta=0.0
% INFO    : Bus 7301	: V=0.98493, theta=-36.638558 -> V=1.0, theta=0.0
% INFO    : Bus 7302	: V=1.0023339, theta=-31.292994 -> V=1.0, theta=0.0
% INFO    : Bus 7303	: V=1.009455, theta=-34.284925 -> V=1.0, theta=0.0
% INFO    : Bus 7304	: V=1.021028, theta=-24.842832 -> V=1.0, theta=0.0
% INFO    : Bus 7305	: V=1.0174411, theta=-28.925143 -> V=1.0, theta=0.0
% INFO    : Bus 7306	: V=1.0056465, theta=-33.464884 -> V=1.0, theta=0.0
% INFO    : Bus 7307	: V=1.0315048, theta=-23.714513 -> V=1.0, theta=0.0
% INFO    : Bus 7308	: V=1.0308872, theta=-23.766251 -> V=1.0, theta=0.0
% INFO    : Bus 7309	: V=1.021028, theta=-24.842832 -> V=1.0, theta=0.0
% INFO    : Bus 7310	: V=1.0389985, theta=-22.882074 -> V=1.0, theta=0.0
% INFO    : Bus 7311	: V=1.0323257, theta=-23.624418 -> V=1.0, theta=0.0
% INFO    : Bus 7312	: V=1.0228524, theta=-29.221501 -> V=1.0, theta=0.0
% INFO    : Bus 7313	: V=1.0036803, theta=-32.856105 -> V=1.0, theta=0.0
% INFO    : Bus 7314	: V=0.9801294, theta=-40.589037 -> V=1.0, theta=0.0
% INFO    : Bus 7315	: V=1.0041188, theta=-40.256651 -> V=1.0, theta=0.0
% INFO    : Bus 7316	: V=0.9848857, theta=-37.765528 -> V=1.0, theta=0.0
% INFO    : Bus 7317	: V=0.9927256, theta=-35.694781 -> V=1.0, theta=0.0
% INFO    : Bus 7318	: V=0.9817293, theta=-37.995675 -> V=1.0, theta=0.0
% INFO    : Bus 7319	: V=0.984279, theta=-39.852701 -> V=1.0, theta=0.0
% INFO    : Bus 7320	: V=1.0343309, theta=-27.490988 -> V=1.0, theta=0.0
% INFO    : Bus 7321	: V=1.0269042, theta=-28.786486 -> V=1.0, theta=0.0
% INFO    : Bus 7322	: V=1.01341, theta=-32.101226 -> V=1.0, theta=0.0
% INFO    : Bus 7323	: V=1.031574, theta=-27.054888 -> V=1.0, theta=0.0
% INFO    : Bus 7324	: V=1.0305261, theta=-26.902252 -> V=1.0, theta=0.0
% INFO    : Bus 7325	: V=1.030498, theta=-26.899335 -> V=1.0, theta=0.0
% INFO    : Bus 7326	: V=1.0324888, theta=-27.202994 -> V=1.0, theta=0.0
% INFO    : Bus 7327	: V=1.0202572, theta=-29.489388 -> V=1.0, theta=0.0
% INFO    : Bus 7328	: V=1.0134969, theta=-31.163094 -> V=1.0, theta=0.0
% INFO    : Bus 7329	: V=1.04, theta=-28.709321 -> V=1.0, theta=0.0
% INFO    : Bus 7330	: V=0.9886133, theta=-38.995872 -> V=1.0, theta=0.0
% INFO    : Bus 7331	: V=1.0260853, theta=-26.864459 -> V=1.0, theta=0.0
% INFO    : Bus 7332	: V=1.0132386, theta=-29.740447 -> V=1.0, theta=0.0
% INFO    : Bus 7333	: V=0.996697, theta=-35.366118 -> V=1.0, theta=0.0
% INFO    : Bus 7334	: V=1.0260853, theta=-26.864459 -> V=1.0, theta=0.0
% INFO    : Bus 7335	: V=1.04, theta=-26.190361 -> V=1.0, theta=0.0
% INFO    : Bus 7336	: V=0.9988208, theta=-37.340748 -> V=1.0, theta=0.0
% INFO    : Bus 7337	: V=1.0024036, theta=-37.289513 -> V=1.0, theta=0.0
% INFO    : Bus 7338	: V=0.98803, theta=-37.884801 -> V=1.0, theta=0.0
% INFO    : Bus 7339	: V=0.9990177, theta=-33.228432 -> V=1.0, theta=0.0
% INFO    : Bus 7340	: V=0.9793425, theta=-40.852041 -> V=1.0, theta=0.0
% INFO    : Bus 7341	: V=1.0173175, theta=-27.500714 -> V=1.0, theta=0.0
% INFO    : Bus 7342	: V=1.0059637, theta=-32.758672 -> V=1.0, theta=0.0
% INFO    : Bus 7343	: V=0.9787817, theta=-38.048324 -> V=1.0, theta=0.0
% INFO    : Bus 7344	: V=0.9797261, theta=-40.409409 -> V=1.0, theta=0.0
% INFO    : Bus 7345	: V=0.9898532, theta=-37.290583 -> V=1.0, theta=0.0
% INFO    : Bus 7346	: V=1.0323519, theta=-24.130807 -> V=1.0, theta=0.0
% INFO    : Bus 7347	: V=1.0198246, theta=-27.878001 -> V=1.0, theta=0.0
% INFO    : Bus 7348	: V=1.0096868, theta=-31.544046 -> V=1.0, theta=0.0
% INFO    : Bus 7349	: V=1.04, theta=-23.196451 -> V=1.0, theta=0.0
% INFO    : Bus 7350	: V=1.04, theta=-21.889339 -> V=1.0, theta=0.0
% INFO    : Bus 7351	: V=1.04, theta=-21.157837 -> V=1.0, theta=0.0
% INFO    : Bus 7352	: V=1.04, theta=-21.374649 -> V=1.0, theta=0.0
% INFO    : Bus 7353	: V=1.04, theta=-20.316938 -> V=1.0, theta=0.0
% INFO    : Bus 7354	: V=1.04, theta=-22.01779 -> V=1.0, theta=0.0
% INFO    : Bus 7355	: V=1.04, theta=-21.998822 -> V=1.0, theta=0.0
% INFO    : Bus 7356	: V=1.04, theta=-22.217919 -> V=1.0, theta=0.0
% INFO    : Bus 7357	: V=1.0356954, theta=-23.77949 -> V=1.0, theta=0.0
% INFO    : Bus 7358	: V=1.04, theta=-21.584766 -> V=1.0, theta=0.0
% INFO    : Bus 7359	: V=1.04, theta=-23.050971 -> V=1.0, theta=0.0
% INFO    : Bus 7360	: V=1.04, theta=-22.322006 -> V=1.0, theta=0.0
% INFO    : Bus 7361	: V=1.04, theta=-22.788518 -> V=1.0, theta=0.0
% INFO    : Bus 7362	: V=0.9834327, theta=-39.636696 -> V=1.0, theta=0.0
% INFO    : Bus 7363	: V=0.9971705, theta=-35.642934 -> V=1.0, theta=0.0
% INFO    : Bus 7364	: V=0.9813207, theta=-38.808081 -> V=1.0, theta=0.0
% INFO    : Bus 7365	: V=0.9905108, theta=-38.767329 -> V=1.0, theta=0.0
% INFO    : Bus 7366	: V=1.029746, theta=-25.48785 -> V=1.0, theta=0.0
% INFO    : Bus 7367	: V=1.0143242, theta=-29.93556 -> V=1.0, theta=0.0
% INFO    : Bus 7368	: V=1.0019398, theta=-34.639163 -> V=1.0, theta=0.0
% INFO    : Bus 7369	: V=1.04, theta=-23.640879 -> V=1.0, theta=0.0
% INFO    : Bus 7370	: V=1.04, theta=-23.139642 -> V=1.0, theta=0.0
% INFO    : Bus 7371	: V=1.04, theta=-23.547654 -> V=1.0, theta=0.0
% INFO    : Bus 7372	: V=1.04, theta=-23.686789 -> V=1.0, theta=0.0
% INFO    : Bus 7373	: V=1.0360172, theta=-24.810559 -> V=1.0, theta=0.0
% INFO    : Bus 7374	: V=1.04, theta=-24.037211 -> V=1.0, theta=0.0
% INFO    : Bus 7375	: V=1.04, theta=-22.843241 -> V=1.0, theta=0.0
% INFO    : Bus 7376	: V=1.04, theta=-23.04769 -> V=1.0, theta=0.0
% INFO    : Bus 7377	: V=1.04, theta=-23.637084 -> V=1.0, theta=0.0
% INFO    : Bus 7378	: V=1.04, theta=-23.160045 -> V=1.0, theta=0.0
% INFO    : Bus 7379	: V=1.04, theta=-23.337889 -> V=1.0, theta=0.0
% INFO    : Bus 7380	: V=1.0052299, theta=-33.245411 -> V=1.0, theta=0.0
% INFO    : Bus 7381	: V=0.9912422, theta=-39.57174 -> V=1.0, theta=0.0
% INFO    : Bus 7382	: V=0.9851075, theta=-38.338585 -> V=1.0, theta=0.0
% INFO    : Bus 7383	: V=0.9925314, theta=-34.045312 -> V=1.0, theta=0.0
% INFO    : Bus 7384	: V=0.9844195, theta=-39.146531 -> V=1.0, theta=0.0
% INFO    : Bus 7385	: V=0.9854974, theta=-40.431551 -> V=1.0, theta=0.0
% INFO    : Bus 7386	: V=0.9895974, theta=-39.30438 -> V=1.0, theta=0.0
% INFO    : Bus 7387	: V=0.9798729, theta=-39.679151 -> V=1.0, theta=0.0
% INFO    : Bus 7388	: V=0.9922309, theta=-39.969651 -> V=1.0, theta=0.0
% INFO    : Bus 7389	: V=1.0308025, theta=-34.570962 -> V=1.0, theta=0.0
% INFO    : Bus 7390	: V=1.0199605, theta=-37.300025 -> V=1.0, theta=0.0
% INFO    : Bus 7391	: V=1.0044436, theta=-39.192463 -> V=1.0, theta=0.0
% INFO    : Bus 7392	: V=1.0053537, theta=-34.972694 -> V=1.0, theta=0.0
% INFO    : Bus 7393	: V=0.9963403, theta=-34.422625 -> V=1.0, theta=0.0
% INFO    : Bus 7394	: V=0.9828875, theta=-38.527518 -> V=1.0, theta=0.0
% INFO    : Bus 7395	: V=0.9908102, theta=-39.930811 -> V=1.0, theta=0.0
% INFO    : Bus 7396	: V=0.9849088, theta=-39.11739 -> V=1.0, theta=0.0
% INFO    : Bus 7397	: V=1.0117649, theta=-39.994087 -> V=1.0, theta=0.0
% INFO    : Bus 7398	: V=0.9964661, theta=-35.997159 -> V=1.0, theta=0.0
% INFO    : Bus 7399	: V=0.992992, theta=-37.708448 -> V=1.0, theta=0.0
% INFO    : Bus 7400	: V=1.0258734, theta=-26.096847 -> V=1.0, theta=0.0
% INFO    : Bus 7401	: V=1.0160442, theta=-29.208588 -> V=1.0, theta=0.0
% INFO    : Bus 7402	: V=1.0046904, theta=-33.898802 -> V=1.0, theta=0.0
% INFO    : Bus 7403	: V=0.9959994, theta=-35.573248 -> V=1.0, theta=0.0
% INFO    : Bus 7404	: V=0.9812995, theta=-40.852457 -> V=1.0, theta=0.0
% INFO    : Bus 7405	: V=1.0082349, theta=-34.437576 -> V=1.0, theta=0.0
% INFO    : Bus 7406	: V=1.0201151, theta=-29.008011 -> V=1.0, theta=0.0
% INFO    : Bus 7407	: V=1.0178759, theta=-30.089312 -> V=1.0, theta=0.0
% INFO    : Bus 7408	: V=0.9981157, theta=-33.229044 -> V=1.0, theta=0.0
% INFO    : Bus 7409	: V=1.0045676, theta=-33.390827 -> V=1.0, theta=0.0
% INFO    : Bus 7410	: V=0.9881384, theta=-38.19117 -> V=1.0, theta=0.0
% INFO    : Bus 7411	: V=0.9875598, theta=-41.450979 -> V=1.0, theta=0.0
% INFO    : Bus 7412	: V=0.99753, theta=-34.437754 -> V=1.0, theta=0.0
% INFO    : Bus 7413	: V=0.9981364, theta=-35.477165 -> V=1.0, theta=0.0
% INFO    : Bus 7414	: V=1.0219843, theta=-32.101961 -> V=1.0, theta=0.0
% INFO    : Bus 7415	: V=1.0163377, theta=-32.549503 -> V=1.0, theta=0.0
% INFO    : Bus 7416	: V=1.0098485, theta=-34.735217 -> V=1.0, theta=0.0
% INFO    : Bus 7417	: V=0.9990376, theta=-38.871954 -> V=1.0, theta=0.0
% INFO    : Bus 7418	: V=1.0000798, theta=-38.436568 -> V=1.0, theta=0.0
% INFO    : Bus 7419	: V=1.0, theta=-33.695264 -> V=1.0, theta=0.0
% INFO    : Bus 7420	: V=1.0033509, theta=-36.808768 -> V=1.0, theta=0.0
% INFO    : Bus 7421	: V=0.9873732, theta=-41.545383 -> V=1.0, theta=0.0
% INFO    : Bus 7422	: V=1.04, theta=-27.550633 -> V=1.0, theta=0.0
% INFO    : Bus 7423	: V=1.0200636, theta=-30.318818 -> V=1.0, theta=0.0
% INFO    : Bus 7424	: V=1.0010212, theta=-34.386346 -> V=1.0, theta=0.0
% INFO    : Bus 7425	: V=0.981958, theta=-41.048138 -> V=1.0, theta=0.0
% INFO    : Bus 7426	: V=0.9877318, theta=-33.240854 -> V=1.0, theta=0.0
% INFO    : Bus 7427	: V=0.9816208, theta=-40.753567 -> V=1.0, theta=0.0
% INFO    : Bus 7428	: V=1.04, theta=-27.614319 -> V=1.0, theta=0.0
% INFO    : Bus 7429	: V=1.0275228, theta=-28.548117 -> V=1.0, theta=0.0
% INFO    : Bus 7430	: V=1.0070402, theta=-32.339121 -> V=1.0, theta=0.0
% INFO    : Bus 7431	: V=0.9901473, theta=-40.368073 -> V=1.0, theta=0.0
% INFO    : Bus 7432	: V=1.0010677, theta=-59.954634 -> V=1.0, theta=0.0
% INFO    : Bus 8001	: V=1.0154124, theta=-57.861966 -> V=1.0, theta=0.0
% INFO    : Bus 8002	: V=1.0070921, theta=-71.026386 -> V=1.0, theta=0.0
% INFO    : Bus 8003	: V=1.02, theta=-59.229985 -> V=1.0, theta=0.0
% INFO    : Bus 8004	: V=1.0161603, theta=-58.626266 -> V=1.0, theta=0.0
% INFO    : Bus 8005	: V=1.02, theta=-59.872644 -> V=1.0, theta=0.0
% INFO    : Bus 8006	: V=1.02, theta=-68.00605 -> V=1.0, theta=0.0
% INFO    : Bus 8007	: V=1.0046032, theta=-68.965794 -> V=1.0, theta=0.0
% INFO    : Bus 8008	: V=0.9793656, theta=-71.766523 -> V=1.0, theta=0.0
% INFO    : Bus 8009	: V=0.9904705, theta=-43.352914 -> V=1.0, theta=0.0
% INFO    : Bus 8010	: V=1.014586, theta=-56.594488 -> V=1.0, theta=0.0
% INFO    : Bus 8011	: V=0.999424, theta=-61.905312 -> V=1.0, theta=0.0
% INFO    : Bus 8012	: V=1.0085327, theta=-42.538597 -> V=1.0, theta=0.0
% INFO    : Bus 8013	: V=0.9960636, theta=-72.259569 -> V=1.0, theta=0.0
% INFO    : Bus 8014	: V=0.9893511, theta=-64.690094 -> V=1.0, theta=0.0
% INFO    : Bus 8015	: V=0.9989699, theta=-64.440498 -> V=1.0, theta=0.0
% INFO    : Bus 8016	: V=1.02, theta=-48.019975 -> V=1.0, theta=0.0
% INFO    : Bus 8017	: V=0.996993, theta=-69.148445 -> V=1.0, theta=0.0
% INFO    : Bus 8018	: V=1.0149819, theta=-64.594299 -> V=1.0, theta=0.0
% INFO    : Bus 8019	: V=1.02, theta=-68.925975 -> V=1.0, theta=0.0
% INFO    : Bus 8020	: V=0.9848407, theta=-71.235609 -> V=1.0, theta=0.0
% INFO    : Bus 8021	: V=1.0129316, theta=-64.205098 -> V=1.0, theta=0.0
% INFO    : Bus 8022	: V=1.0175067, theta=-65.027051 -> V=1.0, theta=0.0
% INFO    : Bus 8023	: V=1.0132456, theta=-61.228891 -> V=1.0, theta=0.0
% INFO    : Bus 8024	: V=1.0149931, theta=-57.770634 -> V=1.0, theta=0.0
% INFO    : Bus 8025	: V=1.0198675, theta=-67.422849 -> V=1.0, theta=0.0
% INFO    : Bus 8026	: V=0.9849828, theta=-72.653265 -> V=1.0, theta=0.0
% INFO    : Bus 8027	: V=1.0119291, theta=-68.542732 -> V=1.0, theta=0.0
% INFO    : Bus 8028	: V=0.9970681, theta=-72.112984 -> V=1.0, theta=0.0
% INFO    : Bus 8029	: V=0.9808531, theta=-72.137199 -> V=1.0, theta=0.0
% INFO    : Bus 8030	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8031	: V=1.0214036, theta=-37.71737 -> V=1.0, theta=0.0
% INFO    : Bus 8032	: V=1.0132229, theta=-41.742691 -> V=1.0, theta=0.0
% INFO    : Bus 8033	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8034	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8035	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8036	: V=1.0256854, theta=-36.853099 -> V=1.0, theta=0.0
% INFO    : Bus 8037	: V=0.9937035, theta=-62.133501 -> V=1.0, theta=0.0
% INFO    : Bus 8038	: V=0.9925412, theta=-64.480236 -> V=1.0, theta=0.0
% INFO    : Bus 8039	: V=0.9906377, theta=-72.015544 -> V=1.0, theta=0.0
% INFO    : Bus 8040	: V=0.9859314, theta=-68.676719 -> V=1.0, theta=0.0
% INFO    : Bus 8041	: V=1.0117955, theta=-66.513025 -> V=1.0, theta=0.0
% INFO    : Bus 8042	: V=0.9915476, theta=-64.944249 -> V=1.0, theta=0.0
% INFO    : Bus 8043	: V=1.0149102, theta=-54.867188 -> V=1.0, theta=0.0
% INFO    : Bus 8044	: V=1.0123318, theta=-57.056713 -> V=1.0, theta=0.0
% INFO    : Bus 8045	: V=1.008692, theta=-60.249936 -> V=1.0, theta=0.0
% INFO    : Bus 8046	: V=1.0123007, theta=-53.563576 -> V=1.0, theta=0.0
% INFO    : Bus 8047	: V=1.0149102, theta=-54.867188 -> V=1.0, theta=0.0
% INFO    : Bus 8048	: V=1.0376534, theta=-52.37178 -> V=1.0, theta=0.0
% INFO    : Bus 8049	: V=1.0133743, theta=-53.999145 -> V=1.0, theta=0.0
% INFO    : Bus 8050	: V=1.0149102, theta=-54.867188 -> V=1.0, theta=0.0
% INFO    : Bus 8051	: V=1.0149102, theta=-54.867188 -> V=1.0, theta=0.0
% INFO    : Bus 8052	: V=1.0095626, theta=-69.949077 -> V=1.0, theta=0.0
% INFO    : Bus 8053	: V=0.9819298, theta=-70.505296 -> V=1.0, theta=0.0
% INFO    : Bus 8054	: V=0.9905644, theta=-66.62181 -> V=1.0, theta=0.0
% INFO    : Bus 8055	: V=1.0142046, theta=-65.231421 -> V=1.0, theta=0.0
% INFO    : Bus 8056	: V=1.0158358, theta=-70.626743 -> V=1.0, theta=0.0
% INFO    : Bus 8057	: V=1.0236968, theta=-58.14123 -> V=1.0, theta=0.0
% INFO    : Bus 8058	: V=1.0157965, theta=-57.870691 -> V=1.0, theta=0.0
% INFO    : Bus 8059	: V=1.0107767, theta=-59.851233 -> V=1.0, theta=0.0
% INFO    : Bus 8060	: V=1.0236968, theta=-58.14123 -> V=1.0, theta=0.0
% INFO    : Bus 8061	: V=1.0236968, theta=-58.14123 -> V=1.0, theta=0.0
% INFO    : Bus 8062	: V=1.016968, theta=-61.489078 -> V=1.0, theta=0.0
% INFO    : Bus 8063	: V=0.996268, theta=-67.10215 -> V=1.0, theta=0.0
% INFO    : Bus 8064	: V=1.00755, theta=-60.415068 -> V=1.0, theta=0.0
% INFO    : Bus 8065	: V=0.9941836, theta=-66.767841 -> V=1.0, theta=0.0
% INFO    : Bus 8066	: V=0.995321, theta=-62.925639 -> V=1.0, theta=0.0
% INFO    : Bus 8067	: V=1.0119376, theta=-52.232943 -> V=1.0, theta=0.0
% INFO    : Bus 8068	: V=1.0172148, theta=-53.054855 -> V=1.0, theta=0.0
% INFO    : Bus 8069	: V=1.018187, theta=-54.435754 -> V=1.0, theta=0.0
% INFO    : Bus 8070	: V=1.0119376, theta=-52.232943 -> V=1.0, theta=0.0
% INFO    : Bus 8071	: V=1.0, theta=-46.740014 -> V=1.0, theta=0.0
% INFO    : Bus 8072	: V=0.9847605, theta=-65.502756 -> V=1.0, theta=0.0
% INFO    : Bus 8073	: V=0.9872891, theta=-71.843614 -> V=1.0, theta=0.0
% INFO    : Bus 8074	: V=1.0285011, theta=-51.277635 -> V=1.0, theta=0.0
% INFO    : Bus 8075	: V=1.0268502, theta=-54.455362 -> V=1.0, theta=0.0
% INFO    : Bus 8076	: V=1.0227133, theta=-58.384424 -> V=1.0, theta=0.0
% INFO    : Bus 8077	: V=1.03, theta=-48.916387 -> V=1.0, theta=0.0
% INFO    : Bus 8078	: V=1.03, theta=-48.79011 -> V=1.0, theta=0.0
% INFO    : Bus 8079	: V=1.03, theta=-49.340066 -> V=1.0, theta=0.0
% INFO    : Bus 8080	: V=1.03, theta=-49.045994 -> V=1.0, theta=0.0
% INFO    : Bus 8081	: V=0.9908967, theta=-71.321577 -> V=1.0, theta=0.0
% INFO    : Bus 8082	: V=1.0316333, theta=-46.78417 -> V=1.0, theta=0.0
% INFO    : Bus 8083	: V=1.0250297, theta=-49.552385 -> V=1.0, theta=0.0
% INFO    : Bus 8084	: V=1.0118832, theta=-53.912871 -> V=1.0, theta=0.0
% INFO    : Bus 8085	: V=1.0115713, theta=-54.430183 -> V=1.0, theta=0.0
% INFO    : Bus 8086	: V=1.0113669, theta=-55.809719 -> V=1.0, theta=0.0
% INFO    : Bus 8087	: V=1.0316333, theta=-46.78417 -> V=1.0, theta=0.0
% INFO    : Bus 8088	: V=1.04, theta=-43.964419 -> V=1.0, theta=0.0
% INFO    : Bus 8089	: V=1.0139703, theta=-70.143054 -> V=1.0, theta=0.0
% INFO    : Bus 8090	: V=1.0061551, theta=-68.009139 -> V=1.0, theta=0.0
% INFO    : Bus 8091	: V=1.02, theta=-63.476973 -> V=1.0, theta=0.0
% INFO    : Bus 8092	: V=0.9958807, theta=-67.309217 -> V=1.0, theta=0.0
% INFO    : Bus 8093	: V=1.0111602, theta=-59.43829 -> V=1.0, theta=0.0
% INFO    : Bus 8094	: V=1.0000519, theta=-43.092813 -> V=1.0, theta=0.0
% INFO    : Bus 8095	: V=0.989627, theta=-46.098378 -> V=1.0, theta=0.0
% INFO    : Bus 8096	: V=0.9896834, theta=-70.256825 -> V=1.0, theta=0.0
% INFO    : Bus 8097	: V=1.0236068, theta=-58.199305 -> V=1.0, theta=0.0
% INFO    : Bus 8098	: V=1.017562, theta=-61.696743 -> V=1.0, theta=0.0
% INFO    : Bus 8099	: V=1.0229234, theta=-53.65634 -> V=1.0, theta=0.0
% INFO    : Bus 8100	: V=1.0127833, theta=-70.02308 -> V=1.0, theta=0.0
% INFO    : Bus 8101	: V=0.9955535, theta=-65.360121 -> V=1.0, theta=0.0
% INFO    : Bus 8102	: V=1.0063333, theta=-51.432632 -> V=1.0, theta=0.0
% INFO    : Bus 8103	: V=1.0148887, theta=-55.64631 -> V=1.0, theta=0.0
% INFO    : Bus 8104	: V=1.0032874, theta=-43.563027 -> V=1.0, theta=0.0
% INFO    : Bus 8105	: V=1.0186087, theta=-56.374683 -> V=1.0, theta=0.0
% INFO    : Bus 8106	: V=1.0023568, theta=-60.324847 -> V=1.0, theta=0.0
% INFO    : Bus 8107	: V=1.02, theta=-61.023701 -> V=1.0, theta=0.0
% INFO    : Bus 8108	: V=0.9949295, theta=-72.677322 -> V=1.0, theta=0.0
% INFO    : Bus 8109	: V=0.9841612, theta=-67.780997 -> V=1.0, theta=0.0
% INFO    : Bus 8110	: V=1.0120432, theta=-67.549664 -> V=1.0, theta=0.0
% INFO    : Bus 8111	: V=1.0041215, theta=-63.44221 -> V=1.0, theta=0.0
% INFO    : Bus 8112	: V=1.0299812, theta=-59.037645 -> V=1.0, theta=0.0
% INFO    : Bus 8113	: V=1.0255926, theta=-59.887946 -> V=1.0, theta=0.0
% INFO    : Bus 8114	: V=1.0208706, theta=-61.873912 -> V=1.0, theta=0.0
% INFO    : Bus 8115	: V=1.0299812, theta=-59.037645 -> V=1.0, theta=0.0
% INFO    : Bus 8116	: V=1.0299812, theta=-59.037645 -> V=1.0, theta=0.0
% INFO    : Bus 8117	: V=1.04, theta=-57.689152 -> V=1.0, theta=0.0
% INFO    : Bus 8118	: V=0.9942125, theta=-66.641962 -> V=1.0, theta=0.0
% INFO    : Bus 8119	: V=1.0180517, theta=-60.406378 -> V=1.0, theta=0.0
% INFO    : Bus 8120	: V=1.02, theta=-49.075401 -> V=1.0, theta=0.0
% INFO    : Bus 8121	: V=1.0097711, theta=-65.810016 -> V=1.0, theta=0.0
% INFO    : Bus 8122	: V=1.0120271, theta=-49.155763 -> V=1.0, theta=0.0
% INFO    : Bus 8123	: V=0.9886799, theta=-67.199688 -> V=1.0, theta=0.0
% INFO    : Bus 8124	: V=1.0007413, theta=-65.331558 -> V=1.0, theta=0.0
% INFO    : Bus 8125	: V=1.0057386, theta=-66.523122 -> V=1.0, theta=0.0
% INFO    : Bus 8126	: V=1.0317803, theta=-53.486857 -> V=1.0, theta=0.0
% INFO    : Bus 8127	: V=1.0296548, theta=-54.643581 -> V=1.0, theta=0.0
% INFO    : Bus 8128	: V=1.0283219, theta=-56.957295 -> V=1.0, theta=0.0
% INFO    : Bus 8129	: V=1.03, theta=-51.756881 -> V=1.0, theta=0.0
% INFO    : Bus 8130	: V=1.03, theta=-49.170905 -> V=1.0, theta=0.0
% INFO    : Bus 8131	: V=1.03, theta=-51.2813 -> V=1.0, theta=0.0
% INFO    : Bus 8132	: V=0.9892636, theta=-65.161885 -> V=1.0, theta=0.0
% INFO    : Bus 8133	: V=1.0161024, theta=-63.537729 -> V=1.0, theta=0.0
% INFO    : Bus 8134	: V=1.0149822, theta=-66.570175 -> V=1.0, theta=0.0
% INFO    : Bus 8135	: V=1.0145415, theta=-69.719557 -> V=1.0, theta=0.0
% INFO    : Bus 8136	: V=0.99328, theta=-69.853108 -> V=1.0, theta=0.0
% INFO    : Bus 8137	: V=0.9998399, theta=-63.292469 -> V=1.0, theta=0.0
% INFO    : Bus 8138	: V=1.02, theta=-70.915872 -> V=1.0, theta=0.0
% INFO    : Bus 8139	: V=0.9968942, theta=-43.819994 -> V=1.0, theta=0.0
% INFO    : Bus 8140	: V=0.9906159, theta=-46.575094 -> V=1.0, theta=0.0
% INFO    : Bus 8141	: V=1.0048151, theta=-52.325946 -> V=1.0, theta=0.0
% INFO    : Bus 8142	: V=0.9944025, theta=-62.362288 -> V=1.0, theta=0.0
% INFO    : Bus 8143	: V=1.0108316, theta=-45.948648 -> V=1.0, theta=0.0
% INFO    : Bus 8144	: V=1.0025901, theta=-61.731595 -> V=1.0, theta=0.0
% INFO    : Bus 8145	: V=0.9995799, theta=-66.689799 -> V=1.0, theta=0.0
% INFO    : Bus 8146	: V=0.9937714, theta=-72.887444 -> V=1.0, theta=0.0
% INFO    : Bus 8147	: V=1.0082265, theta=-59.865546 -> V=1.0, theta=0.0
% INFO    : Bus 8148	: V=1.0027854, theta=-62.214098 -> V=1.0, theta=0.0
% INFO    : Bus 8149	: V=0.9942873, theta=-66.499437 -> V=1.0, theta=0.0
% INFO    : Bus 8150	: V=1.0034097, theta=-64.742015 -> V=1.0, theta=0.0
% INFO    : Bus 8151	: V=1.02, theta=-67.957417 -> V=1.0, theta=0.0
% INFO    : Bus 8152	: V=1.0172593, theta=-47.081348 -> V=1.0, theta=0.0
% INFO    : Bus 8153	: V=0.9864209, theta=-71.762511 -> V=1.0, theta=0.0
% INFO    : Bus 8154	: V=0.9980448, theta=-71.337128 -> V=1.0, theta=0.0
% INFO    : Bus 8155	: V=1.0270114, theta=-47.490401 -> V=1.0, theta=0.0
% INFO    : Bus 8156	: V=1.0158958, theta=-46.253077 -> V=1.0, theta=0.0
% INFO    : Bus 8157	: V=1.0102811, theta=-50.323335 -> V=1.0, theta=0.0
% INFO    : Bus 8158	: V=1.0222086, theta=-38.944432 -> V=1.0, theta=0.0
% INFO    : Bus 8159	: V=1.02, theta=-42.356614 -> V=1.0, theta=0.0
% INFO    : Bus 8160	: V=1.0166512, theta=-45.575246 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1004	: Pg=158.25, Qg=-30.38 -> Pg=158.25, Qg=7.28
% INFO    : Gen at bus 1004	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1006	: Pg=25.73, Qg=-4.35 -> Pg=25.73, Qg=1.185
% INFO    : Gen at bus 1006	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1009	: Pg=61.87, Qg=-11.88 -> Pg=61.87, Qg=2.845
% INFO    : Gen at bus 1009	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1011	: Pg=9.97, Qg=0.0 -> Pg=6.5, Qg=0.0
% INFO    : Gen at bus 1011	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1021	: Pg=149.63, Qg=-23.15 -> Pg=149.63, Qg=6.88
% INFO    : Gen at bus 1021	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1023	: Pg=135.0, Qg=2.26 -> Pg=135.0, Qg=6.21
% INFO    : Gen at bus 1023	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1026	: Pg=93.15, Qg=-3.42 -> Pg=93.15, Qg=4.285
% INFO    : Gen at bus 1026	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1033	: Pg=208.5, Qg=-40.03 -> Pg=208.5, Qg=9.59
% INFO    : Gen at bus 1033	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1035	: Pg=67.5, Qg=-6.87 -> Pg=67.5, Qg=3.105
% INFO    : Gen at bus 1035	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1039	: Pg=110.63, Qg=-16.65 -> Pg=110.63, Qg=5.09
% INFO    : Gen at bus 1039	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1042	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1043	: Pg=44.1, Qg=-1.16 -> Pg=44.1, Qg=2.025
% INFO    : Gen at bus 1043	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1048	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1049	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1050	: Pg=89.15, Qg=-4.14 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 1050	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1051	: Pg=89.15, Qg=-2.88 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 1051	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1052	: Pg=89.15, Qg=-7.04 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 1052	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1053	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1057	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1059	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 1060	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 1062	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1063	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1066	: Pg=106.88, Qg=-0.83 -> Pg=106.88, Qg=4.915
% INFO    : Gen at bus 1066	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1070	: Pg=120.38, Qg=25.49 -> Pg=120.38, Qg=5.54
% INFO    : Gen at bus 1070	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 1072	: Pg=191.59, Qg=30.82 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1072	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1073	: Pg=191.59, Qg=35.97 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1073	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1074	: Pg=191.59, Qg=32.68 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1074	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1075	: Pg=191.59, Qg=34.38 -> Pg=124.885, Qg=38.235
% INFO    : Gen at bus 1075	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1076	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1077	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1078	: Pg=95.23, Qg=18.16 -> Pg=62.075, Qg=19.005
% INFO    : Gen at bus 1078	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1079	: Pg=95.23, Qg=-10.6 -> Pg=62.075, Qg=19.005
% INFO    : Gen at bus 1079	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1080	: Pg=95.23, Qg=14.9 -> Pg=62.075, Qg=19.005
% INFO    : Gen at bus 1080	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1081	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1082	: Pg=112.5, Qg=-21.6 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 1082	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1084	: Pg=86.62, Qg=24.6 -> Pg=86.62, Qg=3.985
% INFO    : Gen at bus 1084	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 1088	: Pg=56.25, Qg=-0.29 -> Pg=56.25, Qg=2.585
% INFO    : Gen at bus 1088	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1090	: Pg=114.37, Qg=31.03 -> Pg=114.37, Qg=5.26
% INFO    : Gen at bus 1090	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 1090	: Pg=27.0, Qg=7.67 -> Pg=27.0, Qg=1.245
% INFO    : Gen at bus 1090	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2004	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2005	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2006	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2013	: Pg=150.45, Qg=-28.89 -> Pg=150.45, Qg=6.92
% INFO    : Gen at bus 2013	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2019	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2023	: Pg=83.1, Qg=18.16 -> Pg=54.165, Qg=16.585
% INFO    : Gen at bus 2023	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2024	: Pg=166.2, Qg=26.53 -> Pg=108.335, Qg=33.165
% INFO    : Gen at bus 2024	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2042	: Pg=59.7, Qg=-11.46 -> Pg=59.7, Qg=2.745
% INFO    : Gen at bus 2042	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2056	: Vg=0.99 -> Vg=1.0
% INFO    : Gen at bus 2057	: Pg=573.57, Qg=-47.07 -> Pg=468.0, Qg=123.84
% INFO    : Gen at bus 2057	: Vg=0.99 -> Vg=1.0
% INFO    : Gen at bus 2059	: Pg=60.0, Qg=-11.52 -> Pg=60.0, Qg=2.76
% INFO    : Gen at bus 2059	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2062	: Pg=101.55, Qg=-4.84 -> Pg=101.55, Qg=4.67
% INFO    : Gen at bus 2062	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2071	: Pg=112.5, Qg=-0.82 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 2071	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2076	: Pg=22.5, Qg=6.39 -> Pg=22.5, Qg=1.035
% INFO    : Gen at bus 2076	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2078	: Pg=84.38, Qg=3.09 -> Pg=84.38, Qg=3.88
% INFO    : Gen at bus 2078	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2083	: Pg=19.94, Qg=10.18 -> Pg=13.0, Qg=3.98
% INFO    : Gen at bus 2083	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2084	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2085	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2089	: Pg=50.7, Qg=0.48 -> Pg=50.7, Qg=2.335
% INFO    : Gen at bus 2089	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2094	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2095	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2099	: Pg=7.5, Qg=-0.05 -> Pg=7.5, Qg=0.345
% INFO    : Gen at bus 2099	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2100	: Pg=112.5, Qg=0.58 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 2100	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 2103	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2104	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2105	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2115	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2115	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2116	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2116	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2117	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2117	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2118	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2118	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2119	: Pg=184.2, Qg=-20.5 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2119	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2120	: Pg=184.2, Qg=-2.92 -> Pg=120.065, Qg=36.76
% INFO    : Gen at bus 2120	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 2123	: Pg=136.28, Qg=-26.16 -> Pg=136.28, Qg=6.27
% INFO    : Gen at bus 2123	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 2127	: Pg=216.45, Qg=-0.02 -> Pg=216.45, Qg=9.955
% INFO    : Gen at bus 2127	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3004	: Pg=28.13, Qg=-5.4 -> Pg=28.13, Qg=1.295
% INFO    : Gen at bus 3004	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3017	: Pg=127.13, Qg=3.68 -> Pg=127.13, Qg=5.845
% INFO    : Gen at bus 3017	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3020	: Pg=112.5, Qg=12.59 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 3020	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 3028	: Pg=150.0, Qg=42.6 -> Pg=150.0, Qg=6.9
% INFO    : Gen at bus 3028	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3034	: Pg=97.87, Qg=18.15 -> Pg=97.87, Qg=4.505
% INFO    : Gen at bus 3034	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 3039	: Pg=156.75, Qg=44.52 -> Pg=156.75, Qg=7.21
% INFO    : Gen at bus 3039	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3043	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3044	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3045	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3048	: Pg=180.75, Qg=51.33 -> Pg=180.75, Qg=8.315
% INFO    : Gen at bus 3048	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3055	: Pg=183.88, Qg=50.05 -> Pg=183.88, Qg=8.46
% INFO    : Gen at bus 3055	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3056	: Pg=183.88, Qg=31.71 -> Pg=183.88, Qg=8.46
% INFO    : Gen at bus 3056	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3057	: Pg=183.88, Qg=30.31 -> Pg=183.88, Qg=8.46
% INFO    : Gen at bus 3057	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3060	: Pg=124.22, Qg=16.04 -> Pg=124.22, Qg=5.715
% INFO    : Gen at bus 3060	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3061	: Pg=124.22, Qg=17.93 -> Pg=124.22, Qg=5.715
% INFO    : Gen at bus 3061	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3062	: Pg=124.22, Qg=27.34 -> Pg=124.22, Qg=5.715
% INFO    : Gen at bus 3062	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3063	: Pg=124.22, Qg=20.41 -> Pg=124.22, Qg=5.715
% INFO    : Gen at bus 3063	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3065	: Pg=60.37, Qg=-8.38 -> Pg=60.37, Qg=2.78
% INFO    : Gen at bus 3065	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3068	: Pg=112.5, Qg=30.84 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 3068	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3071	: Pg=127.65, Qg=-24.51 -> Pg=127.65, Qg=5.87
% INFO    : Gen at bus 3071	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3074	: Pg=74.85, Qg=-1.88 -> Pg=74.85, Qg=3.445
% INFO    : Gen at bus 3074	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3081	: Pg=186.75, Qg=40.91 -> Pg=186.75, Qg=8.59
% INFO    : Gen at bus 3081	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3084	: Pg=174.37, Qg=-5.29 -> Pg=174.37, Qg=8.02
% INFO    : Gen at bus 3084	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3086	: Pg=56.25, Qg=-0.11 -> Pg=56.25, Qg=2.585
% INFO    : Gen at bus 3086	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3087	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3092	: Pg=150.0, Qg=30.83 -> Pg=150.0, Qg=6.9
% INFO    : Gen at bus 3092	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3095	: Pg=90.45, Qg=21.16 -> Pg=90.45, Qg=4.16
% INFO    : Gen at bus 3095	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3098	: Pg=120.0, Qg=21.82 -> Pg=120.0, Qg=5.52
% INFO    : Gen at bus 3098	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3105	: Pg=44.5, Qg=-0.74 -> Pg=44.5, Qg=8.165
% INFO    : Gen at bus 3105	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3106	: Pg=53.02, Qg=-2.57 -> Pg=53.02, Qg=29.895
% INFO    : Gen at bus 3106	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3110	: Pg=63.0, Qg=13.69 -> Pg=63.0, Qg=2.895
% INFO    : Gen at bus 3110	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3112	: Pg=56.1, Qg=-1.51 -> Pg=56.1, Qg=2.58
% INFO    : Gen at bus 3112	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3113	: Pg=56.1, Qg=-0.82 -> Pg=56.1, Qg=2.58
% INFO    : Gen at bus 3113	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3117	: Pg=47.25, Qg=-3.77 -> Pg=47.25, Qg=2.175
% INFO    : Gen at bus 3117	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3118	: Pg=90.0, Qg=-6.63 -> Pg=90.0, Qg=4.14
% INFO    : Gen at bus 3118	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3120	: Pg=29.7, Qg=0.0 -> Pg=29.7, Qg=0.0
% INFO    : Gen at bus 3120	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3122	: Pg=147.75, Qg=-8.91 -> Pg=147.75, Qg=6.795
% INFO    : Gen at bus 3122	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3127	: Pg=101.25, Qg=-19.44 -> Pg=101.25, Qg=4.66
% INFO    : Gen at bus 3127	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3129	: Pg=94.88, Qg=-18.22 -> Pg=94.88, Qg=4.36
% INFO    : Gen at bus 3129	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 3131	: Pg=85.5, Qg=24.28 -> Pg=85.5, Qg=3.93
% INFO    : Gen at bus 3131	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 3133	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3133	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3133	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 3137	: Pg=75.9, Qg=21.56 -> Pg=75.9, Qg=3.495
% INFO    : Gen at bus 3137	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 3141	: Pg=68.62, Qg=-13.18 -> Pg=68.62, Qg=3.155
% INFO    : Gen at bus 3141	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4010	: Pg=151.2, Qg=20.85 -> Pg=151.2, Qg=6.955
% INFO    : Gen at bus 4010	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4026	: Pg=408.86, Qg=57.46 -> Pg=266.5, Qg=70.52
% INFO    : Gen at bus 4026	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4030	: Pg=460.56, Qg=-23.08 -> Pg=404.56, Qg=107.055
% INFO    : Gen at bus 4030	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4045	: Pg=93.4, Qg=8.96 -> Pg=93.4, Qg=17.16
% INFO    : Gen at bus 4045	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4046	: Pg=28.5, Qg=2.93 -> Pg=28.5, Qg=5.235
% INFO    : Gen at bus 4046	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4047	: Pg=27.48, Qg=6.02 -> Pg=27.48, Qg=35.935
% INFO    : Gen at bus 4047	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4050	: Pg=150.0, Qg=-14.05 -> Pg=150.0, Qg=6.9
% INFO    : Gen at bus 4050	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4052	: Pg=44.08, Qg=22.5 -> Pg=28.73, Qg=8.795
% INFO    : Gen at bus 4052	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4058	: Pg=99.6, Qg=18.55 -> Pg=93.6, Qg=28.66
% INFO    : Gen at bus 4058	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4059	: Pg=84.08, Qg=19.72 -> Pg=93.6, Qg=28.66
% INFO    : Gen at bus 4059	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4060	: Pg=124.4, Qg=15.6 -> Pg=93.6, Qg=28.66
% INFO    : Gen at bus 4060	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4061	: Pg=148.87, Qg=20.61 -> Pg=112.015, Qg=34.295
% INFO    : Gen at bus 4061	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4062	: Pg=171.85, Qg=17.91 -> Pg=112.015, Qg=34.295
% INFO    : Gen at bus 4062	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4063	: Pg=124.75, Qg=20.79 -> Pg=112.015, Qg=34.295
% INFO    : Gen at bus 4063	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4065	: Pg=46.87, Qg=14.18 -> Pg=30.55, Qg=9.35
% INFO    : Gen at bus 4065	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4075	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4076	: Pg=175.84, Qg=36.05 -> Pg=114.615, Qg=35.09
% INFO    : Gen at bus 4076	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4077	: Pg=97.06, Qg=28.93 -> Pg=114.615, Qg=35.09
% INFO    : Gen at bus 4077	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4082	: Pg=242.72, Qg=32.28 -> Pg=158.21, Qg=48.435
% INFO    : Gen at bus 4082	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4083	: Pg=242.72, Qg=33.27 -> Pg=158.21, Qg=48.435
% INFO    : Gen at bus 4083	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4084	: Pg=242.72, Qg=51.43 -> Pg=158.21, Qg=48.435
% INFO    : Gen at bus 4084	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4085	: Pg=168.05, Qg=54.88 -> Pg=228.8, Qg=70.05
% INFO    : Gen at bus 4085	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4090	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4091	: Pg=23.43, Qg=3.95 -> Pg=15.275, Qg=4.04
% INFO    : Gen at bus 4091	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4092	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4093	: Pg=27.92, Qg=2.53 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4093	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4094	: Pg=27.92, Qg=8.12 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4094	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4095	: Pg=27.92, Qg=3.75 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4095	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4096	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4097	: Pg=27.92, Qg=3.29 -> Pg=18.2, Qg=4.815
% INFO    : Gen at bus 4097	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4098	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4105	: Pg=135.0, Qg=26.12 -> Pg=135.0, Qg=6.21
% INFO    : Gen at bus 4105	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4115	: Pg=131.43, Qg=37.25 -> Pg=85.67, Qg=26.23
% INFO    : Gen at bus 4115	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4116	: Pg=123.76, Qg=34.12 -> Pg=85.67, Qg=26.23
% INFO    : Gen at bus 4116	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4133	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4134	: Pg=10.21, Qg=-3.73 -> Pg=21.84, Qg=6.685
% INFO    : Gen at bus 4134	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4135	: Pg=10.21, Qg=-3.73 -> Pg=21.84, Qg=6.685
% INFO    : Gen at bus 4135	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4136	: Pg=10.21, Qg=-3.73 -> Pg=21.84, Qg=6.685
% INFO    : Gen at bus 4136	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4137	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4138	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4142	: Pg=141.0, Qg=40.04 -> Pg=141.0, Qg=6.485
% INFO    : Gen at bus 4142	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4153	: Pg=212.4, Qg=60.32 -> Pg=212.4, Qg=9.77
% INFO    : Gen at bus 4153	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4160	: Pg=197.22, Qg=68.62 -> Pg=128.55, Qg=39.355
% INFO    : Gen at bus 4160	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4161	: Pg=87.79, Qg=28.72 -> Pg=128.55, Qg=39.355
% INFO    : Gen at bus 4161	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4162	: Pg=112.46, Qg=27.68 -> Pg=128.55, Qg=39.355
% INFO    : Gen at bus 4162	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4163	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4166	: Pg=150.75, Qg=-28.94 -> Pg=150.75, Qg=6.935
% INFO    : Gen at bus 4166	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 4177	: Pg=112.5, Qg=8.16 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 4177	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4181	: Pg=150.07, Qg=42.62 -> Pg=150.07, Qg=6.905
% INFO    : Gen at bus 4181	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 4183	: Pg=152.25, Qg=43.24 -> Pg=152.25, Qg=7.005
% INFO    : Gen at bus 4183	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=74.79, Qg=21.27 -> Pg=48.75, Qg=14.92
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=183.26, Qg=21.27 -> Pg=119.45, Qg=36.57
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=60.83, Qg=21.27 -> Pg=39.65, Qg=12.14
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=10.37, Qg=5.29 -> Pg=6.76, Qg=2.07
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=136.48, Qg=21.27 -> Pg=173.55, Qg=53.13
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=155.9, Qg=21.27 -> Pg=173.55, Qg=53.13
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=155.9, Qg=21.27 -> Pg=173.55, Qg=53.13
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=183.26, Qg=21.27 -> Pg=119.45, Qg=36.57
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4192	: Pg=183.26, Qg=21.27 -> Pg=119.45, Qg=36.57
% INFO    : Gen at bus 4192	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4194	: Pg=151.2, Qg=42.94 -> Pg=151.2, Qg=6.955
% INFO    : Gen at bus 4194	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 4195	: Pg=69.0, Qg=-13.25 -> Pg=69.0, Qg=3.175
% INFO    : Gen at bus 4195	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5020	: Pg=90.0, Qg=-11.79 -> Pg=90.0, Qg=4.14
% INFO    : Gen at bus 5020	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5023	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5035	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 5036	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 5037	: Pg=93.74, Qg=76.29 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5037	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 5038	: Pg=93.74, Qg=74.11 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5038	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 5039	: Pg=93.74, Qg=157.01 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5039	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 5040	: Pg=93.74, Qg=55.86 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5040	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 5041	: Pg=93.74, Qg=80.68 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5041	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 5042	: Pg=93.74, Qg=69.22 -> Pg=200.505, Qg=61.385
% INFO    : Gen at bus 5042	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 5051	: Pg=84.46, Qg=43.11 -> Pg=55.055, Qg=16.855
% INFO    : Gen at bus 5051	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 5057	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5058	: Pg=251.16, Qg=-12.74 -> Pg=206.275, Qg=63.15
% INFO    : Gen at bus 5058	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5065	: Pg=10.57, Qg=5.4 -> Pg=6.89, Qg=2.11
% INFO    : Gen at bus 5065	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5066	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5067	: Pg=437.05, Qg=194.05 -> Pg=284.875, Qg=87.215
% INFO    : Gen at bus 5067	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5068	: Pg=437.05, Qg=183.38 -> Pg=284.875, Qg=87.215
% INFO    : Gen at bus 5068	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5069	: Pg=437.05, Qg=172.2 -> Pg=284.875, Qg=87.215
% INFO    : Gen at bus 5069	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5089	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5106	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5107	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5166	: Pg=126.15, Qg=64.39 -> Pg=82.225, Qg=25.175
% INFO    : Gen at bus 5166	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5167	: Pg=1.6, Qg=0.81 -> Pg=1.04, Qg=0.315
% INFO    : Gen at bus 5167	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5170	: Pg=45.0, Qg=-8.64 -> Pg=45.0, Qg=2.07
% INFO    : Gen at bus 5170	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5198	: Pg=112.5, Qg=-21.6 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 5198	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5206	: Pg=207.1, Qg=35.14 -> Pg=161.635, Qg=49.485
% INFO    : Gen at bus 5206	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5207	: Pg=180.01, Qg=63.0 -> Pg=161.635, Qg=49.485
% INFO    : Gen at bus 5207	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5208	: Pg=180.01, Qg=50.47 -> Pg=161.635, Qg=49.485
% INFO    : Gen at bus 5208	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5238	: Pg=168.75, Qg=-32.4 -> Pg=168.75, Qg=7.765
% INFO    : Gen at bus 5238	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5243	: Pg=112.5, Qg=-21.6 -> Pg=112.5, Qg=5.175
% INFO    : Gen at bus 5243	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5262	: Pg=1211.61, Qg=56.27 -> Pg=789.75, Qg=173.745
% INFO    : Gen at bus 5262	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5263	: Pg=1023.98, Qg=51.46 -> Pg=789.75, Qg=173.745
% INFO    : Gen at bus 5263	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5281	: Pg=266.98, Qg=-29.72 -> Pg=174.025, Qg=53.28
% INFO    : Gen at bus 5281	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5282	: Pg=266.98, Qg=-29.72 -> Pg=174.025, Qg=53.28
% INFO    : Gen at bus 5282	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5283	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5297	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5298	: Pg=114.68, Qg=58.53 -> Pg=74.75, Qg=22.885
% INFO    : Gen at bus 5298	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5299	: Pg=114.68, Qg=58.53 -> Pg=74.75, Qg=22.885
% INFO    : Gen at bus 5299	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5300	: Pg=114.68, Qg=58.53 -> Pg=74.75, Qg=22.885
% INFO    : Gen at bus 5300	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5301	: Pg=82.47, Qg=42.09 -> Pg=53.755, Qg=16.455
% INFO    : Gen at bus 5301	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5302	: Pg=462.46, Qg=175.61 -> Pg=301.44, Qg=92.285
% INFO    : Gen at bus 5302	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5303	: Pg=462.46, Qg=229.47 -> Pg=301.44, Qg=92.285
% INFO    : Gen at bus 5303	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5319	: Pg=79.86, Qg=9.76 -> Pg=170.82, Qg=52.3
% INFO    : Gen at bus 5319	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5320	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5321	: Pg=79.86, Qg=10.07 -> Pg=170.82, Qg=52.3
% INFO    : Gen at bus 5321	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5324	: Pg=283.28, Qg=144.59 -> Pg=184.645, Qg=56.53
% INFO    : Gen at bus 5324	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5325	: Pg=283.28, Qg=144.59 -> Pg=184.645, Qg=56.53
% INFO    : Gen at bus 5325	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5326	: Pg=283.28, Qg=144.59 -> Pg=184.645, Qg=56.53
% INFO    : Gen at bus 5326	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5342	: Pg=8.4, Qg=3.2 -> Pg=8.4, Qg=1.53
% INFO    : Gen at bus 5342	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5343	: Pg=207.5, Qg=69.11 -> Pg=207.5, Qg=38.12
% INFO    : Gen at bus 5343	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5360	: Pg=1005.19, Qg=-25.85 -> Pg=655.2, Qg=173.375
% INFO    : Gen at bus 5360	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5363	: Pg=10.37, Qg=-1.15 -> Pg=6.76, Qg=2.07
% INFO    : Gen at bus 5363	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5364	: Pg=212.73, Qg=-22.03 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5364	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5365	: Pg=212.73, Qg=-8.45 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5365	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5366	: Pg=212.73, Qg=-7.41 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5366	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5367	: Pg=212.73, Qg=-7.26 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5367	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5368	: Pg=212.73, Qg=-13.71 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5368	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5369	: Pg=212.73, Qg=-6.79 -> Pg=138.665, Qg=42.455
% INFO    : Gen at bus 5369	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5382	: Pg=63.51, Qg=106.38 -> Pg=135.85, Qg=41.59
% INFO    : Gen at bus 5382	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5383	: Pg=63.51, Qg=106.38 -> Pg=135.85, Qg=41.59
% INFO    : Gen at bus 5383	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5399	: Pg=124.2, Qg=35.27 -> Pg=124.2, Qg=5.71
% INFO    : Gen at bus 5399	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 5403	: Pg=89.15, Qg=45.5 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 5403	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5404	: Pg=77.23, Qg=45.5 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 5404	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5405	: Pg=84.77, Qg=45.5 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 5405	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5406	: Pg=89.15, Qg=45.5 -> Pg=58.11, Qg=17.79
% INFO    : Gen at bus 5406	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 5415	: Pg=121.66, Qg=-11.4 -> Pg=79.3, Qg=24.28
% INFO    : Gen at bus 5415	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5416	: Pg=121.66, Qg=-10.89 -> Pg=79.3, Qg=24.28
% INFO    : Gen at bus 5416	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5417	: Pg=121.66, Qg=-12.52 -> Pg=79.3, Qg=24.28
% INFO    : Gen at bus 5417	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5418	: Pg=118.47, Qg=-13.19 -> Pg=77.22, Qg=23.64
% INFO    : Gen at bus 5418	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5419	: Pg=118.47, Qg=-13.19 -> Pg=77.22, Qg=23.64
% INFO    : Gen at bus 5419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5423	: Pg=12.37, Qg=-1.38 -> Pg=8.06, Qg=2.465
% INFO    : Gen at bus 5423	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5424	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 5444	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5444	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5444	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5444	: Pg=288.19, Qg=19.06 -> Pg=187.85, Qg=57.51
% INFO    : Gen at bus 5444	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5444	: Pg=288.19, Qg=19.06 -> Pg=187.85, Qg=57.51
% INFO    : Gen at bus 5444	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5444	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5444	: Pg=140.91, Qg=19.06 -> Pg=91.845, Qg=28.12
% INFO    : Gen at bus 5444	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 5444	: Pg=140.91, Qg=19.06 -> Pg=91.845, Qg=28.12
% INFO    : Gen at bus 5444	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 6006	: Pg=212.41, Qg=77.37 -> Pg=138.45, Qg=42.39
% INFO    : Gen at bus 6006	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6007	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6008	: Pg=197.78, Qg=67.78 -> Pg=128.915, Qg=39.47
% INFO    : Gen at bus 6008	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6009	: Pg=197.78, Qg=42.18 -> Pg=128.915, Qg=39.47
% INFO    : Gen at bus 6009	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6010	: Pg=197.78, Qg=57.22 -> Pg=128.915, Qg=39.47
% INFO    : Gen at bus 6010	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6041	: Pg=0.0, Qg=20.48 -> Pg=0.0, Qg=9.8
% INFO    : Gen at bus 6041	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6042	: Pg=0.0, Qg=54.26 -> Pg=0.0, Qg=58.81
% INFO    : Gen at bus 6042	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6048	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6049	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6050	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6051	: Pg=57.24, Qg=29.22 -> Pg=37.31, Qg=11.425
% INFO    : Gen at bus 6051	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6052	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6053	: Pg=57.24, Qg=29.22 -> Pg=37.31, Qg=11.425
% INFO    : Gen at bus 6053	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6054	: Pg=57.24, Qg=29.22 -> Pg=37.31, Qg=11.425
% INFO    : Gen at bus 6054	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6069	: Pg=123.82, Qg=49.23 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6069	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6070	: Pg=131.29, Qg=21.36 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6070	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6071	: Pg=105.9, Qg=62.98 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6071	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6072	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6073	: Pg=131.29, Qg=37.32 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6073	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6074	: Pg=131.29, Qg=36.8 -> Pg=117.89, Qg=36.095
% INFO    : Gen at bus 6074	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6078	: Pg=477.3, Qg=-68.73 -> Pg=366.165, Qg=96.89
% INFO    : Gen at bus 6078	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6079	: Pg=328.92, Qg=-68.73 -> Pg=366.165, Qg=96.89
% INFO    : Gen at bus 6079	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6080	: Pg=328.92, Qg=-68.73 -> Pg=366.165, Qg=96.89
% INFO    : Gen at bus 6080	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6082	: Pg=41.37, Qg=17.29 -> Pg=41.37, Qg=11.98
% INFO    : Gen at bus 6082	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6083	: Pg=65.3, Qg=11.97 -> Pg=65.3, Qg=11.98
% INFO    : Gen at bus 6083	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6085	: Pg=1.05, Qg=0.0 -> Pg=1.05, Qg=0.0
% INFO    : Gen at bus 6085	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6086	: Pg=22.5, Qg=0.0 -> Pg=22.5, Qg=0.0
% INFO    : Gen at bus 6086	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6087	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6088	: Pg=7.95, Qg=0.0 -> Pg=7.95, Qg=0.0
% INFO    : Gen at bus 6088	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6089	: Pg=10.42, Qg=0.0 -> Pg=10.42, Qg=0.0
% INFO    : Gen at bus 6089	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6090	: Pg=30.52, Qg=0.0 -> Pg=30.52, Qg=0.0
% INFO    : Gen at bus 6090	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6104	: Pg=60.33, Qg=30.79 -> Pg=39.325, Qg=12.035
% INFO    : Gen at bus 6104	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6105	: Pg=60.33, Qg=30.79 -> Pg=39.325, Qg=12.035
% INFO    : Gen at bus 6105	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6106	: Pg=120.66, Qg=61.59 -> Pg=78.65, Qg=24.08
% INFO    : Gen at bus 6106	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6110	: Pg=301.18, Qg=100.76 -> Pg=383.89, Qg=101.585
% INFO    : Gen at bus 6110	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6111	: Pg=293.63, Qg=101.78 -> Pg=429.975, Qg=113.78
% INFO    : Gen at bus 6111	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6144	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6145	: Pg=322.85, Qg=38.03 -> Pg=289.9, Qg=88.75
% INFO    : Gen at bus 6145	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6146	: Pg=322.85, Qg=39.39 -> Pg=289.9, Qg=88.75
% INFO    : Gen at bus 6146	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6147	: Pg=283.22, Qg=42.7 -> Pg=605.8, Qg=185.47
% INFO    : Gen at bus 6147	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6148	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6149	: Pg=219.4, Qg=127.84 -> Pg=469.3, Qg=143.68
% INFO    : Gen at bus 6149	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6164	: Pg=71.43, Qg=38.3 -> Pg=152.785, Qg=46.775
% INFO    : Gen at bus 6164	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6165	: Pg=71.43, Qg=33.99 -> Pg=152.785, Qg=46.775
% INFO    : Gen at bus 6165	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6166	: Pg=71.43, Qg=82.0 -> Pg=152.785, Qg=46.775
% INFO    : Gen at bus 6166	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6167	: Pg=71.43, Qg=43.72 -> Pg=152.785, Qg=46.775
% INFO    : Gen at bus 6167	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 6213	: Pg=177.9, Qg=19.45 -> Pg=177.9, Qg=32.675
% INFO    : Gen at bus 6213	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6214	: Pg=552.3, Qg=55.54 -> Pg=552.3, Qg=101.465
% INFO    : Gen at bus 6214	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6215	: Pg=552.3, Qg=99.93 -> Pg=552.3, Qg=101.465
% INFO    : Gen at bus 6215	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6216	: Pg=552.3, Qg=58.81 -> Pg=552.3, Qg=101.465
% INFO    : Gen at bus 6216	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6242	: Pg=60.83, Qg=18.83 -> Pg=39.65, Qg=12.14
% INFO    : Gen at bus 6242	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6243	: Pg=182.49, Qg=45.89 -> Pg=118.95, Qg=36.42
% INFO    : Gen at bus 6243	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6244	: Pg=297.17, Qg=55.72 -> Pg=193.7, Qg=59.3
% INFO    : Gen at bus 6244	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6245	: Pg=297.17, Qg=64.31 -> Pg=193.7, Qg=59.3
% INFO    : Gen at bus 6245	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6246	: Pg=297.17, Qg=121.17 -> Pg=193.7, Qg=59.3
% INFO    : Gen at bus 6246	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6247	: Pg=182.82, Qg=93.32 -> Pg=119.165, Qg=36.485
% INFO    : Gen at bus 6247	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6248	: Pg=182.82, Qg=50.78 -> Pg=119.165, Qg=36.485
% INFO    : Gen at bus 6248	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6249	: Pg=182.82, Qg=35.11 -> Pg=119.165, Qg=36.485
% INFO    : Gen at bus 6249	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6257	: Pg=58.95, Qg=-9.89 -> Pg=126.1, Qg=38.61
% INFO    : Gen at bus 6257	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 6258	: Pg=106.96, Qg=-5.6 -> Pg=126.1, Qg=38.61
% INFO    : Gen at bus 6258	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 6259	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 6260	: Pg=78.1, Qg=-11.57 -> Pg=167.05, Qg=51.14
% INFO    : Gen at bus 6260	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 6266	: Pg=4.5, Qg=1.72 -> Pg=4.5, Qg=0.825
% INFO    : Gen at bus 6266	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6267	: Pg=7.2, Qg=2.73 -> Pg=7.2, Qg=1.305
% INFO    : Gen at bus 6267	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6268	: Pg=4.5, Qg=1.72 -> Pg=4.5, Qg=0.825
% INFO    : Gen at bus 6268	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6269	: Pg=7.2, Qg=2.73 -> Pg=7.2, Qg=1.305
% INFO    : Gen at bus 6269	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6270	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6271	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6272	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6273	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6274	: Pg=8.4, Qg=3.2 -> Pg=8.4, Qg=1.53
% INFO    : Gen at bus 6274	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6295	: Pg=62.67, Qg=-22.89 -> Pg=134.05, Qg=41.04
% INFO    : Gen at bus 6295	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 6296	: Pg=62.67, Qg=-22.89 -> Pg=134.05, Qg=41.04
% INFO    : Gen at bus 6296	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 6297	: Pg=62.7, Qg=-15.02 -> Pg=134.065, Qg=41.04
% INFO    : Gen at bus 6297	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 6301	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6302	: Pg=246.56, Qg=-27.44 -> Pg=160.715, Qg=49.205
% INFO    : Gen at bus 6302	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6303	: Pg=213.83, Qg=-27.44 -> Pg=160.715, Qg=49.205
% INFO    : Gen at bus 6303	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6304	: Pg=246.56, Qg=-27.44 -> Pg=160.715, Qg=49.205
% INFO    : Gen at bus 6304	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6305	: Pg=246.56, Qg=-27.44 -> Pg=160.715, Qg=49.205
% INFO    : Gen at bus 6305	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Pg=31.3, Qg=52.43 -> Pg=66.95, Qg=20.5
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Pg=110.31, Qg=184.77 -> Pg=235.95, Qg=72.24
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Pg=110.31, Qg=184.77 -> Pg=235.95, Qg=72.24
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 6349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7005	: Pg=162.54, Qg=38.38 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7005	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7006	: Pg=162.54, Qg=67.22 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7006	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7007	: Pg=162.54, Qg=44.4 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7007	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7008	: Pg=162.54, Qg=41.68 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7008	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7009	: Pg=162.54, Qg=37.78 -> Pg=105.95, Qg=32.44
% INFO    : Gen at bus 7009	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7015	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7021	: Pg=22.34, Qg=11.4 -> Pg=14.56, Qg=4.455
% INFO    : Gen at bus 7021	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7022	: Pg=47.27, Qg=24.13 -> Pg=30.81, Qg=9.435
% INFO    : Gen at bus 7022	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7023	: Pg=47.27, Qg=24.13 -> Pg=30.81, Qg=9.435
% INFO    : Gen at bus 7023	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7024	: Pg=94.54, Qg=48.25 -> Pg=61.62, Qg=18.865
% INFO    : Gen at bus 7024	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7025	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7031	: Pg=29.1, Qg=0.0 -> Pg=29.1, Qg=0.0
% INFO    : Gen at bus 7031	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7032	: Pg=7.5, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 7032	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7033	: Pg=7.5, Qg=0.0 -> Pg=7.5, Qg=0.0
% INFO    : Gen at bus 7033	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7034	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7045	: Pg=187.92, Qg=37.1 -> Pg=122.49, Qg=37.5
% INFO    : Gen at bus 7045	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7046	: Pg=187.92, Qg=78.22 -> Pg=122.49, Qg=37.5
% INFO    : Gen at bus 7046	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7061	: Pg=67.09, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7061	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7062	: Pg=67.09, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7062	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7063	: Pg=67.09, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7063	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7064	: Pg=83.17, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7064	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7065	: Pg=83.17, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7065	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7066	: Pg=68.1, Qg=-12.75 -> Pg=74.685, Qg=22.865
% INFO    : Gen at bus 7066	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7079	: Pg=159.89, Qg=37.81 -> Pg=148.62, Qg=45.5
% INFO    : Gen at bus 7079	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7080	: Pg=165.51, Qg=29.6 -> Pg=148.62, Qg=45.5
% INFO    : Gen at bus 7080	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7081	: Pg=165.51, Qg=29.93 -> Pg=148.62, Qg=45.5
% INFO    : Gen at bus 7081	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7082	: Pg=165.51, Qg=36.62 -> Pg=148.62, Qg=45.5
% INFO    : Gen at bus 7082	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7098	: Pg=1240.67, Qg=199.11 -> Pg=880.295, Qg=193.665
% INFO    : Gen at bus 7098	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7099	: Pg=1350.52, Qg=6.01 -> Pg=880.295, Qg=193.665
% INFO    : Gen at bus 7099	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7107	: Pg=149.58, Qg=76.35 -> Pg=97.5, Qg=29.85
% INFO    : Gen at bus 7107	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7108	: Pg=50.86, Qg=20.02 -> Pg=33.15, Qg=10.15
% INFO    : Gen at bus 7108	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7109	: Pg=50.86, Qg=24.3 -> Pg=33.15, Qg=10.15
% INFO    : Gen at bus 7109	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7110	: Pg=195.45, Qg=49.93 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7110	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7111	: Pg=195.45, Qg=48.69 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7111	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7112	: Pg=195.45, Qg=77.51 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7112	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7113	: Pg=195.45, Qg=41.78 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7113	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7114	: Pg=195.45, Qg=82.31 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7114	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7115	: Pg=195.45, Qg=82.67 -> Pg=127.4, Qg=39.0
% INFO    : Gen at bus 7115	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7121	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7122	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7133	: Pg=16.25, Qg=-1.81 -> Pg=10.595, Qg=3.245
% INFO    : Gen at bus 7133	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7134	: Pg=205.97, Qg=-22.93 -> Pg=134.26, Qg=41.1
% INFO    : Gen at bus 7134	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7135	: Pg=205.97, Qg=-22.93 -> Pg=134.26, Qg=41.1
% INFO    : Gen at bus 7135	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7136	: Pg=205.97, Qg=-22.93 -> Pg=134.26, Qg=41.1
% INFO    : Gen at bus 7136	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7137	: Pg=205.97, Qg=-22.93 -> Pg=134.26, Qg=41.1
% INFO    : Gen at bus 7137	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7138	: Pg=379.64, Qg=-42.26 -> Pg=247.455, Qg=75.76
% INFO    : Gen at bus 7138	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7139	: Pg=58.84, Qg=-6.55 -> Pg=38.35, Qg=11.74
% INFO    : Gen at bus 7139	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7140	: Pg=58.84, Qg=-6.55 -> Pg=38.35, Qg=11.74
% INFO    : Gen at bus 7140	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7141	: Pg=58.84, Qg=-6.55 -> Pg=38.35, Qg=11.74
% INFO    : Gen at bus 7141	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7142	: Pg=58.84, Qg=-6.55 -> Pg=38.35, Qg=11.74
% INFO    : Gen at bus 7142	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7146	: Pg=10.17, Qg=-1.13 -> Pg=6.63, Qg=2.03
% INFO    : Gen at bus 7146	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 7162	: Pg=110.29, Qg=56.3 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7162	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7163	: Pg=110.29, Qg=56.3 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7163	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7164	: Pg=110.29, Qg=56.3 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7164	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7165	: Pg=110.29, Qg=56.3 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7165	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7166	: Pg=110.29, Qg=54.93 -> Pg=71.89, Qg=22.01
% INFO    : Gen at bus 7166	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7167	: Pg=110.29, Qg=45.65 -> Pg=71.9, Qg=22.01
% INFO    : Gen at bus 7167	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7168	: Pg=87.48, Qg=44.65 -> Pg=57.02, Qg=17.455
% INFO    : Gen at bus 7168	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7169	: Pg=87.48, Qg=44.65 -> Pg=57.01, Qg=17.455
% INFO    : Gen at bus 7169	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7170	: Pg=333.76, Qg=130.81 -> Pg=228.065, Qg=69.82
% INFO    : Gen at bus 7170	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7189	: Pg=6.88, Qg=3.51 -> Pg=4.485, Qg=1.37
% INFO    : Gen at bus 7189	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7190	: Pg=47.87, Qg=13.81 -> Pg=31.2, Qg=9.55
% INFO    : Gen at bus 7190	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7191	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7192	: Pg=34.9, Qg=17.81 -> Pg=22.75, Qg=6.965
% INFO    : Gen at bus 7192	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7193	: Pg=7.48, Qg=3.82 -> Pg=4.875, Qg=1.495
% INFO    : Gen at bus 7193	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7194	: Pg=230.31, Qg=49.08 -> Pg=150.115, Qg=45.955
% INFO    : Gen at bus 7194	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7195	: Pg=230.31, Qg=42.27 -> Pg=150.115, Qg=45.955
% INFO    : Gen at bus 7195	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7196	: Pg=230.31, Qg=76.74 -> Pg=150.115, Qg=45.955
% INFO    : Gen at bus 7196	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7197	: Pg=230.31, Qg=117.55 -> Pg=150.115, Qg=45.955
% INFO    : Gen at bus 7197	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7207	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7208	: Pg=762.86, Qg=84.91 -> Pg=497.25, Qg=152.235
% INFO    : Gen at bus 7208	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7209	: Pg=762.86, Qg=111.04 -> Pg=497.25, Qg=152.235
% INFO    : Gen at bus 7209	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7210	: Pg=178.0, Qg=29.21 -> Pg=116.025, Qg=35.525
% INFO    : Gen at bus 7210	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7211	: Pg=178.0, Qg=40.97 -> Pg=116.025, Qg=35.525
% INFO    : Gen at bus 7211	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7212	: Pg=178.0, Qg=26.57 -> Pg=116.025, Qg=35.525
% INFO    : Gen at bus 7212	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7266	: Pg=303.75, Qg=-33.81 -> Pg=197.99, Qg=60.615
% INFO    : Gen at bus 7266	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 7267	: Pg=90.39, Qg=-10.06 -> Pg=58.915, Qg=18.04
% INFO    : Gen at bus 7267	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 7268	: Pg=90.39, Qg=-10.06 -> Pg=58.915, Qg=18.04
% INFO    : Gen at bus 7268	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 7269	: Pg=90.39, Qg=-10.06 -> Pg=58.915, Qg=18.04
% INFO    : Gen at bus 7269	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 7270	: Pg=180.77, Qg=-20.12 -> Pg=117.83, Qg=36.075
% INFO    : Gen at bus 7270	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 7280	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7281	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7284	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7285	: Pg=21.22, Qg=0.0 -> Pg=21.22, Qg=0.0
% INFO    : Gen at bus 7285	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7286	: Pg=21.22, Qg=0.0 -> Pg=21.22, Qg=0.0
% INFO    : Gen at bus 7286	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7287	: Pg=21.22, Qg=0.0 -> Pg=21.22, Qg=0.0
% INFO    : Gen at bus 7287	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7288	: Pg=21.22, Qg=0.0 -> Pg=21.22, Qg=0.0
% INFO    : Gen at bus 7288	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7289	: Pg=42.45, Qg=0.0 -> Pg=42.45, Qg=0.0
% INFO    : Gen at bus 7289	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7307	: Pg=96.41, Qg=49.21 -> Pg=62.84, Qg=19.24
% INFO    : Gen at bus 7307	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7308	: Pg=96.41, Qg=49.21 -> Pg=62.84, Qg=19.24
% INFO    : Gen at bus 7308	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7309	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7310	: Pg=96.41, Qg=49.21 -> Pg=62.84, Qg=19.24
% INFO    : Gen at bus 7310	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7311	: Pg=192.83, Qg=98.42 -> Pg=125.69, Qg=38.48
% INFO    : Gen at bus 7311	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7323	: Pg=37.82, Qg=-13.82 -> Pg=80.91, Qg=24.77
% INFO    : Gen at bus 7323	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 7324	: Pg=37.82, Qg=-13.82 -> Pg=80.91, Qg=24.77
% INFO    : Gen at bus 7324	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 7325	: Pg=37.82, Qg=-13.82 -> Pg=80.91, Qg=24.77
% INFO    : Gen at bus 7325	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 7326	: Pg=37.82, Qg=-13.82 -> Pg=80.91, Qg=24.77
% INFO    : Gen at bus 7326	: Vg=1.02 -> Vg=1.0
% INFO    : Gen at bus 7329	: Pg=30.97, Qg=42.25 -> Pg=66.235, Qg=20.28
% INFO    : Gen at bus 7329	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7334	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7335	: Pg=137.81, Qg=153.88 -> Pg=294.775, Qg=78.0
% INFO    : Gen at bus 7335	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7349	: Pg=312.95, Qg=139.37 -> Pg=203.99, Qg=62.455
% INFO    : Gen at bus 7349	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7350	: Pg=312.95, Qg=60.08 -> Pg=203.99, Qg=62.455
% INFO    : Gen at bus 7350	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7351	: Pg=312.95, Qg=47.25 -> Pg=203.99, Qg=62.455
% INFO    : Gen at bus 7351	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7352	: Pg=312.95, Qg=49.14 -> Pg=203.99, Qg=62.455
% INFO    : Gen at bus 7352	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7353	: Pg=594.84, Qg=76.49 -> Pg=444.73, Qg=136.155
% INFO    : Gen at bus 7353	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7354	: Pg=591.07, Qg=124.13 -> Pg=444.73, Qg=136.155
% INFO    : Gen at bus 7354	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7355	: Pg=591.07, Qg=123.23 -> Pg=444.73, Qg=136.155
% INFO    : Gen at bus 7355	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7356	: Pg=591.02, Qg=128.79 -> Pg=444.6, Qg=136.155
% INFO    : Gen at bus 7356	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7357	: Pg=16.25, Qg=8.3 -> Pg=10.595, Qg=3.245
% INFO    : Gen at bus 7357	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7358	: Pg=224.57, Qg=39.17 -> Pg=146.38, Qg=44.815
% INFO    : Gen at bus 7358	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7359	: Pg=224.57, Qg=86.67 -> Pg=146.38, Qg=44.815
% INFO    : Gen at bus 7359	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7360	: Pg=224.57, Qg=52.95 -> Pg=146.38, Qg=44.815
% INFO    : Gen at bus 7360	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7361	: Pg=102.41, Qg=32.4 -> Pg=66.755, Qg=20.435
% INFO    : Gen at bus 7361	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7369	: Pg=106.97, Qg=32.85 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7369	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7370	: Pg=106.97, Qg=26.39 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7370	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7371	: Pg=106.97, Qg=31.59 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7371	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7372	: Pg=106.97, Qg=33.74 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7372	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7373	: Pg=106.97, Qg=54.6 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7373	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7374	: Pg=106.97, Qg=41.49 -> Pg=69.725, Qg=21.345
% INFO    : Gen at bus 7374	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7375	: Pg=183.15, Qg=40.55 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7375	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7376	: Pg=183.15, Qg=44.01 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7376	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7377	: Pg=183.15, Qg=56.14 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7377	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7378	: Pg=183.15, Qg=45.67 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7378	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7379	: Pg=183.15, Qg=49.27 -> Pg=119.38, Qg=36.545
% INFO    : Gen at bus 7379	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7389	: Pg=541.28, Qg=276.29 -> Pg=352.82, Qg=108.02
% INFO    : Gen at bus 7389	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7400	: Pg=71.8, Qg=-7.99 -> Pg=46.8, Qg=14.33
% INFO    : Gen at bus 7400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7400	: Pg=71.8, Qg=-7.99 -> Pg=46.8, Qg=14.33
% INFO    : Gen at bus 7400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7400	: Pg=71.8, Qg=-7.99 -> Pg=46.8, Qg=14.33
% INFO    : Gen at bus 7400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7400	: Pg=71.8, Qg=-7.99 -> Pg=46.8, Qg=14.33
% INFO    : Gen at bus 7400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7400	: Pg=143.6, Qg=-15.98 -> Pg=93.6, Qg=28.66
% INFO    : Gen at bus 7400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7400	: Pg=445.15, Qg=-49.55 -> Pg=290.16, Qg=88.835
% INFO    : Gen at bus 7400	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7406	: Pg=62.92, Qg=32.12 -> Pg=41.015, Qg=12.56
% INFO    : Gen at bus 7406	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7406	: Pg=309.13, Qg=157.79 -> Pg=201.5, Qg=61.69
% INFO    : Gen at bus 7406	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7414	: Pg=102.11, Qg=52.12 -> Pg=66.56, Qg=20.375
% INFO    : Gen at bus 7414	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 7419	: Pg=87.95, Qg=12.12 -> Pg=57.33, Qg=17.55
% INFO    : Gen at bus 7419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7419	: Pg=87.95, Qg=12.12 -> Pg=57.33, Qg=17.55
% INFO    : Gen at bus 7419	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=2.07, Qg=3.46 -> Pg=4.42, Qg=1.355
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=34.19, Qg=50.12 -> Pg=73.125, Qg=22.385
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=34.19, Qg=50.12 -> Pg=73.125, Qg=22.385
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=34.19, Qg=50.12 -> Pg=73.125, Qg=22.385
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=34.19, Qg=50.12 -> Pg=73.125, Qg=22.385
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=58.07, Qg=50.12 -> Pg=124.215, Qg=38.03
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7422	: Pg=52.33, Qg=50.12 -> Pg=111.93, Qg=34.27
% INFO    : Gen at bus 7422	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=39.5, Qg=27.28 -> Pg=84.5, Qg=25.87
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=39.5, Qg=27.28 -> Pg=84.5, Qg=25.87
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=30.55, Qg=27.28 -> Pg=65.34, Qg=20.0
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=22.79, Qg=27.28 -> Pg=48.75, Qg=14.92
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 7428	: Pg=3.56, Qg=5.96 -> Pg=7.605, Qg=2.33
% INFO    : Gen at bus 7428	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8024	: Pg=33.0, Qg=0.0 -> Pg=33.0, Qg=0.0
% INFO    : Gen at bus 8024	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8033	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8034	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8035	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8036	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8046	: Pg=172.19, Qg=-19.17 -> Pg=112.235, Qg=34.36
% INFO    : Gen at bus 8046	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 8047	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 8048	: Pg=172.19, Qg=87.89 -> Pg=112.235, Qg=34.36
% INFO    : Gen at bus 8048	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8049	: Pg=172.19, Qg=-19.17 -> Pg=112.235, Qg=34.36
% INFO    : Gen at bus 8049	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 8050	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 8051	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 8060	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8061	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8070	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8071	: Pg=922.32, Qg=-81.81 -> Pg=601.185, Qg=159.08
% INFO    : Gen at bus 8071	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8077	: Pg=234.24, Qg=11.1 -> Pg=152.685, Qg=46.745
% INFO    : Gen at bus 8077	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 8078	: Pg=234.24, Qg=9.48 -> Pg=152.685, Qg=46.745
% INFO    : Gen at bus 8078	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 8079	: Pg=234.24, Qg=10.99 -> Pg=152.685, Qg=46.745
% INFO    : Gen at bus 8079	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 8080	: Pg=234.24, Qg=10.4 -> Pg=152.685, Qg=46.745
% INFO    : Gen at bus 8080	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 8087	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8088	: Pg=895.19, Qg=157.09 -> Pg=583.505, Qg=154.405
% INFO    : Gen at bus 8088	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8099	: Pg=85.5, Qg=0.0 -> Pg=85.5, Qg=0.0
% INFO    : Gen at bus 8099	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8115	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8116	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8117	: Pg=227.51, Qg=90.76 -> Pg=228.605, Qg=60.49
% INFO    : Gen at bus 8117	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 8129	: Pg=658.16, Qg=-38.52 -> Pg=429.0, Qg=113.52
% INFO    : Gen at bus 8129	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 8130	: Pg=658.16, Qg=-4.37 -> Pg=429.0, Qg=113.52
% INFO    : Gen at bus 8130	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 8131	: Pg=658.16, Qg=-27.45 -> Pg=429.0, Qg=113.52
% INFO    : Gen at bus 8131	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 8147	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 8147	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 8152	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8155	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8155	: Pg=174.11, Qg=-21.3 -> Pg=113.49, Qg=30.03
% INFO    : Gen at bus 8155	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8158	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 8158	: Vg=1.0 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
