%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         08 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   A 2853 bus model created by the Sustainable Data Evolution Technology (SDET)
%   tool.
%
%   https://egriddata.org/group/sustainable-data-evolution-technology-sdet
%
%   Developed by Renke Huang
%   Provided in the public domain. June, 2018
%
function mpc = pglib_opf_case2853_sdet
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 0.1	 -1.05	 0.0	 4.11	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	2	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	3	 1	 -7.61	 2.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	4	 1	 0.1	 -0.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	5	 1	 0.1	 -0.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	6	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	7	 1	 -19.32	 6.4	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	8	 1	 -41.65	 13.4	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	9	 1	 0.1	 -0.24	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	10	 2	 -6.7	 -8.98	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	11	 1	 96.28	 -2.53	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	12	 2	 -10.41	 -7.41	 0.0	 38.43	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	13	 1	 0.1	 0.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	14	 1	 0.1	 -2.08	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	15	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	16	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	17	 2	 0.1	 -1.53	 0.0	 28.75	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	18	 1	 119.1	 59.5	 0.0	 21.06	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	19	 1	 32.84	 13.07	 0.0	 5.26	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	20	 1	 -0.54	 -5.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	21	 1	 -10.71	 2.92	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	22	 1	 0.1	 -4.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	23	 1	 0.1	 -2.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	24	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	25	 1	 0.1	 -1.09	 0.0	 1.74	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	26	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	27	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	28	 1	 0.1	 -0.38	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	29	 1	 160.2	 89.9	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	30	 2	 160.2	 88.7	 0.0	 -5.21	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	31	 1	 18.45	 9.5	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	32	 1	 -15.12	 4.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	33	 1	 0.1	 -1.32	 0.0	 1.08	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	34	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	35	 1	 0.1	 -3.06	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	36	 1	 0.1	 -1.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	37	 1	 0.1	 -0.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	38	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	39	 1	 0.1	 -0.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	40	 1	 0.12	 0.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	41	 1	 0.1	 -1.35	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	42	 1	 -20.12	 5.75	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	43	 1	 0.1	 -3.79	 0.0	 0.58	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	44	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	45	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	46	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	47	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	48	 1	 27.05	 -16.5	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	49	 1	 7.71	 13.11	 0.0	 4.18	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	50	 1	 0.0	 0.0	 0.0	 0.02	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	51	 1	 0.1	 -0.4	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	52	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	53	 1	 14.8	 -77.73	 0.0	 44.53	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	54	 1	 -15.8	 -10.4	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	55	 1	 -15.92	 4.9	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	56	 1	 69.38	 39.78	 0.0	 19.14	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	57	 1	 27.05	 7.96	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	58	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	59	 1	 24.13	 11.14	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	60	 1	 0.1	 -0.5	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	61	 1	 0.1	 -1.78	 0.0	 6.93	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	62	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	63	 1	 0.1	 -0.74	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	64	 2	 413.0	 -361.88	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	65	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	66	 1	 0.1	 -0.01	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	67	 1	 5.77	 0.96	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	68	 1	 0.1	 -4.87	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	69	 1	 0.1	 -0.74	 0.0	 -19.16	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	70	 1	 0.0	 0.0	 0.0	 0.02	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	71	 1	 0.1	 -5.45	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	72	 1	 2.2	 -3.95	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	73	 1	 18.52	 7.09	 0.0	 8.15	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	75	 1	 29.03	 17.98	 0.0	 3.66	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	76	 1	 0.1	 -1.43	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	77	 1	 0.1	 -0.87	 0.0	 2.04	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	78	 1	 8.71	 4.56	 0.0	 4.24	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	79	 1	 -0.57	 -3.27	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	80	 1	 0.1	 -0.23	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	81	 1	 35.94	 20.67	 0.0	 9.96	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	82	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	83	 1	 0.1	 -2.37	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	84	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	85	 1	 0.1	 -0.73	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	86	 1	 54.98	 -9.33	 0.0	 10.65	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	87	 1	 0.1	 -0.15	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	88	 1	 0.1	 -1.55	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	89	 2	 0.0	 0.0	 0.0	 -8.48	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	90	 1	 13.72	 8.44	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	91	 1	 39.53	 -28.65	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	92	 1	 -0.57	 -1.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	93	 1	 -0.57	 -4.29	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	94	 1	 0.1	 -1.77	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	95	 1	 11.5	 4.37	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	96	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	97	 1	 -6.11	 1.53	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	98	 1	 0.1	 -19.54	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	99	 1	 0.1	 -26.52	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	100	 1	 0.1	 -29.89	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	101	 1	 0.1	 -22.93	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	102	 1	 -8.41	 1.87	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	103	 1	 0.1	 -15.6	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	104	 1	 -19.62	 26.91	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	105	 2	 -41.25	 13.02	 0.0	 16.09	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	106	 1	 0.1	 -29.89	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	107	 1	 33.36	 20.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	108	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	109	 1	 0.1	 7.83	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	110	 1	 0.1	 -1.89	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	111	 1	 13.77	 18.27	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	112	 1	 34.14	 21.1	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	113	 1	 0.1	 -10.07	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	115	 1	 -13.32	 19.44	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	116	 1	 0.1	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	117	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	118	 1	 0.1	 -19.08	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	119	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	120	 1	 37.6	 21.67	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	121	 1	 27.86	 14.21	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	122	 1	 13.72	 -10.96	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	123	 1	 0.1	 -1.89	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	124	 1	 0.1	 -4.32	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	125	 1	 -0.67	 -3.25	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	126	 2	 0.1	 -19.08	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	127	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	128	 2	 210.5	 27.62	 0.0	 -49.77	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	129	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	130	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	131	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	132	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	133	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	134	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	135	 1	 229.05	 127.87	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	136	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	137	 1	 17.32	 -9.92	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	138	 1	 1.38	 40.91	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	139	 1	 36.54	 1.82	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	140	 1	 287.7	 3.44	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	141	 1	 90.7	 1.7	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	142	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	143	 2	 303.04	 131.03	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	144	 1	 300.2	 -33.04	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	145	 1	 207.95	 -48.04	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	146	 2	 34.44	 -34.16	 0.0	 16.08	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	147	 1	 25.54	 -11.15	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	148	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	149	 1	 30.93	 0.69	 0.0	 5.66	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	150	 2	 14.32	 -83.22	 0.0	 -23.72	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	151	 2	 189.4	 22.18	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	152	 1	 1.72	 56.78	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	153	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	154	 1	 104.6	 39.28	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	155	 1	 493.4	 -4.59	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	156	 1	 69.78	 13.96	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	157	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	158	 1	 633.63	 11.09	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	159	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	160	 1	 694.34	 45.83	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	161	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	162	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	163	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	164	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	165	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	166	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	167	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	168	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	169	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	170	 1	 -24.49	 95.16	 0.0	 11.38	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	171	 1	 179.74	 -1.65	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	172	 1	 80.59	 -11.62	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	173	 1	 366.6	 -3.38	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	174	 1	 72.28	 5.18	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	175	 1	 31.59	 -20.02	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	176	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	177	 1	 449.54	 10.66	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	178	 1	 19.12	 -14.57	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	179	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	180	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	181	 1	 24.33	 -74.57	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	182	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	183	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	184	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	185	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	186	 1	 67.47	 4.64	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	187	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	188	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	189	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	190	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	191	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	192	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	193	 1	 142.0	 10.03	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	194	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	195	 1	 186.8	 12.96	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	196	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	197	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	198	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	199	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	200	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	201	 1	 127.2	 -18.5	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	202	 2	 179.0	 -2.38	 0.0	 -38.1	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	203	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	204	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	205	 1	 156.6	 4.64	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	206	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	207	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	208	 1	 40.54	 1.72	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	209	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	210	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	211	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	212	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	213	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	214	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	215	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	216	 2	 36.74	 -2.88	 0.0	 0.0	 4	    1.00000	    0.00000	 500.0	 4	    1.10000	    0.90000;
	217	 1	 6.31	 -0.67	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	218	 1	 0.1	 -0.88	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	219	 1	 70.53	 22.7	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	220	 1	 45.81	 -22.29	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	221	 1	 -0.54	 -113.68	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	222	 1	 19.02	 5.95	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	223	 1	 5.11	 0.53	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	224	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	225	 1	 56.56	 2.87	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	226	 1	 10.11	 2.03	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	227	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	228	 1	 12.35	 -3.5	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	229	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	230	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	231	 1	 0.1	 -0.08	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	232	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	233	 1	 17.12	 2.8	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	234	 1	 88.04	 -22.4	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	235	 1	 14.92	 3.08	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	236	 1	 41.15	 1.59	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	237	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	238	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	239	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	240	 1	 20.12	 8.42	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	241	 1	 2.5	 -0.11	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	242	 2	 5.11	 -3.83	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	243	 1	 14.26	 -1.78	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	244	 2	 145.84	 29.78	 0.0	 -44.85	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	245	 1	 0.44	 -6.16	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	246	 1	 0.15	 -92.21	 0.0	 58.45	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	247	 2	 2.5	 1.14	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	248	 2	 0.27	 -87.43	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	249	 1	 3.8	 0.52	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	250	 1	 17.82	 7.16	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	251	 1	 20.72	 -3.2	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	252	 1	 20.12	 8.43	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	253	 1	 31.77	 0.68	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	254	 1	 21.62	 9.66	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	255	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	256	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	257	 1	 77.53	 19.47	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	258	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	259	 1	 51.96	 22.2	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	260	 1	 41.97	 24.42	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	261	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	262	 1	 0.27	 -91.79	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	263	 1	 21.62	 9.66	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	264	 1	 437.31	 75.45	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	265	 1	 0.1	 -119.78	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	266	 1	 93.4	 38.76	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	267	 1	 51.96	 1.36	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	268	 1	 0.22	 -46.23	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	269	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	270	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	271	 1	 19.84	 2.17	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	272	 1	 61.05	 5.08	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	273	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	274	 1	 30.03	 12.51	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	275	 1	 8.91	 2.19	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	276	 1	 64.57	 5.2	 0.0	 0.0	 5	    1.00000	    0.00000	 110.0	 5	    1.10000	    0.90000;
	277	 1	 143.79	 32.52	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	278	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	279	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	280	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	281	 1	 144.4	 27.84	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	282	 1	 0.1	 -5.67	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	283	 1	 343.9	 136.35	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	284	 2	 0.1	 -6.63	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	285	 1	 0.1	 -2.05	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	286	 1	 0.1	 -3.47	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	287	 1	 0.1	 -2.81	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	288	 1	 0.1	 -2.61	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	289	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	290	 1	 20.92	 6.49	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	291	 1	 0.1	 -2.91	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	292	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	293	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	294	 1	 0.1	 -3.72	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	295	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	296	 1	 107.0	 33.16	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	297	 1	 83.29	 22.87	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	298	 1	 0.1	 -1.02	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	299	 1	 0.1	 -13.94	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	300	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	301	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	302	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 6	    1.10000	    0.90000;
	303	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	304	 1	 29.22	 -150.39	 0.0	 0.0	 6	    1.00000	    0.00000	 500.0	 6	    1.10000	    0.90000;
	305	 1	 178.25	 55.64	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	306	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	307	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	308	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	309	 1	 0.1	 -7.45	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	310	 1	 111.0	 34.39	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	311	 1	 349.3	 143.76	 0.0	 39.9	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	312	 1	 141.2	 37.85	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	313	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	314	 2	 0.1	 -3.06	 0.0	 -58.65	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	315	 1	 0.1	 -2.07	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	316	 1	 0.1	 -2.9	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	317	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	318	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	319	 1	 300.14	 71.82	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	320	 1	 38.44	 1.44	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	321	 1	 59.31	 9.67	 0.0	 -70.77	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	322	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	323	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	324	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	325	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	326	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	327	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	328	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	329	 1	 92.7	 -18.34	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	330	 1	 92.97	 -18.4	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	331	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	332	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	333	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	334	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	335	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	336	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	337	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	338	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	339	 2	 0.0	 0.0	 0.0	 -36.65	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	340	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	341	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	342	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	343	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	344	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	345	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	346	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	347	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	348	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	349	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	350	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	351	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	352	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	353	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	354	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	355	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	356	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	357	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	358	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	359	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	360	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	361	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	362	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	363	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	364	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	365	 2	 0.0	 0.0	 0.0	 -5.76	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	366	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	367	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	368	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	369	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	370	 2	 0.0	 0.0	 0.0	 56.67	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	371	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	372	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	373	 1	 11.93	 -6.56	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	374	 2	 0.0	 0.0	 0.0	 -5.57	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	375	 2	 0.0	 0.0	 0.0	 -4.88	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	376	 2	 0.0	 0.0	 0.0	 37.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	377	 2	 0.0	 0.0	 0.0	 11.57	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	378	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	379	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	380	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	381	 1	 0.0	 0.0	 0.0	 2.69	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	382	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	383	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	384	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	385	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	386	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	387	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	388	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	389	 1	 125.98	 -40.85	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	390	 1	 30.63	 1.05	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	391	 1	 0.0	 0.0	 0.0	 3.44	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	392	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	393	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	394	 1	 40.2	 10.41	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	395	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	396	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	397	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	398	 1	 10.26	 -5.54	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	399	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	400	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	401	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	402	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	403	 1	 57.31	 3.76	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	404	 1	 37.11	 6.17	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	405	 1	 32.01	 -0.83	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	406	 1	 28.04	 1.08	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	407	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	408	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	409	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	410	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	411	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	412	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	413	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	414	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	415	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	416	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	417	 2	 72.48	 20.52	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	418	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	419	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	420	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	421	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	422	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	423	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	424	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	425	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	426	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	427	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	428	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	429	 1	 6.13	 1.49	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	430	 1	 2.59	 7.63	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	431	 1	 41.76	 10.31	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	432	 1	 7.94	 1.09	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	433	 1	 50.34	 10.11	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	434	 1	 4.71	 0.69	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	435	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	436	 1	 0.54	 0.2	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	437	 1	 34.06	 4.86	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	438	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	439	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	440	 1	 10.08	 3.07	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	441	 1	 33.13	 0.08	 0.0	 0.0	 7	    1.00000	    0.00000	 33.0	 7	    1.10000	    0.90000;
	442	 1	 31.94	 8.07	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	443	 1	 9.91	 -3.42	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	444	 2	 176.2	 -52.37	 0.0	 -17.99	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	445	 2	 0.1	 -14.5	 0.0	 13.2	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	446	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	447	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	448	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	449	 2	 0.1	 -14.54	 0.0	 74.38	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	450	 1	 31.94	 6.59	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	451	 1	 13.21	 -7.85	 0.0	 6.07	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	452	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	453	 1	 16.52	 3.91	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	454	 1	 2.2	 -0.47	 0.0	 -1.62	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	455	 1	 26.43	 -0.18	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	456	 1	 23.13	 7.85	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	457	 1	 19.82	 7.05	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	458	 2	 120.1	 25.24	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	459	 1	 0.1	 -4.02	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	460	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	461	 1	 38.44	 11.47	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	462	 1	 0.17	 -70.61	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	463	 1	 18.72	 6.09	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	464	 1	 57.66	 54.54	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	465	 1	 0.1	 -3.64	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	466	 1	 28.63	 11.33	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	467	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	468	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	469	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	470	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	471	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	472	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	473	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	474	 1	 0.1	 -4.84	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	475	 1	 7.71	 1.39	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	476	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	477	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	478	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	479	 1	 89.1	 26.49	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	480	 1	 4.4	 1.79	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	481	 1	 1.1	 -26.91	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	482	 1	 0.1	 -2.07	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	483	 1	 25.33	 7.41	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	484	 2	 0.0	 0.0	 0.0	 156.54	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	485	 1	 110.7	 73.43	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	486	 1	 113.24	 70.38	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	487	 1	 14.32	 3.66	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	488	 1	 3.3	 0.85	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	489	 1	 0.1	 -6.89	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	490	 1	 0.1	 -16.84	 0.0	 21.95	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	491	 1	 17.66	 4.14	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	492	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	493	 1	 33.46	 -2.5	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	494	 1	 108.68	 17.96	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	495	 1	 19.82	 0.81	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	496	 1	 28.83	 -11.2	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	497	 1	 26.45	 6.28	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	498	 1	 16.52	 1.38	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	499	 1	 0.1	 -0.82	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	500	 1	 0.1	 -1.1	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	501	 1	 0.39	 -50.2	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	502	 1	 128.1	 17.23	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	503	 2	 6.9	 69.8	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	504	 1	 58.77	 11.99	 0.0	 -24.81	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	505	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	506	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	507	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	508	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	509	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	510	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	511	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	512	 1	 0.1	 -15.04	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	513	 1	 35.14	 1.11	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	514	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	515	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	516	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	517	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	518	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	519	 1	 0.1	 -0.76	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	520	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	521	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	522	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	523	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	524	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	525	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	526	 1	 7.82	 1.04	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	527	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	528	 1	 0.1	 -7.12	 0.0	 13.33	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	529	 1	 2.2	 -0.21	 0.0	 -2.62	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	530	 1	 16.52	 4.75	 0.0	 0.0	 8	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	531	 1	 13.5	 -117.64	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	532	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	533	 1	 18.3	 -27.22	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	534	 2	 0.31	 -13.43	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	535	 1	 7.71	 13.11	 0.0	 4.18	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	536	 2	 25.0	 -1.13	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	537	 1	 21.02	 11.83	 0.0	 -2.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	538	 1	 0.0	 0.0	 0.0	 0.02	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	539	 1	 12.4	 6.26	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	540	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	541	 2	 0.0	 0.0	 0.0	 194.97	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	542	 1	 0.1	 -0.4	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	543	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	544	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	545	 1	 14.8	 -77.73	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	546	 1	 -15.8	 -10.4	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	547	 1	 -15.92	 4.9	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	548	 1	 69.38	 39.78	 0.0	 19.14	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	549	 1	 0.1	 -3.62	 0.0	 8.95	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	550	 1	 27.05	 7.96	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	551	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	552	 1	 0.1	 -21.27	 0.0	 -10.49	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	553	 1	 18.8	 -66.72	 0.0	 31.69	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	554	 1	 24.13	 11.14	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	555	 1	 0.1	 -0.5	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	556	 1	 123.94	 28.85	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	557	 1	 18.34	 15.32	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	558	 1	 0.1	 -1.78	 0.0	 6.93	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	559	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	560	 1	 117.05	 54.57	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	561	 1	 0.1	 -0.74	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	562	 2	 0.1	 -4.37	 0.0	 -37.75	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	563	 1	 413.0	 -361.88	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	564	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	565	 1	 0.1	 -0.01	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	566	 1	 5.77	 0.96	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	567	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 15.75	 9	    1.10000	    0.90000;
	568	 1	 -7.61	 2.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	569	 1	 0.1	 -4.87	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	570	 1	 0.1	 -0.74	 0.0	 1.05	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	571	 1	 0.0	 0.0	 0.0	 0.02	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	572	 1	 60.34	 0.55	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	573	 1	 0.1	 -5.45	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	574	 1	 -7.91	 0.88	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	575	 1	 2.2	 -3.95	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	576	 1	 18.52	 7.09	 0.0	 8.15	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	577	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	578	 2	 25.82	 18.5	 0.0	 -8.37	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	579	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	580	 1	 29.03	 17.98	 0.0	 3.66	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	581	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	582	 1	 0.1	 -1.43	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	583	 1	 0.1	 -0.87	 0.0	 2.04	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	584	 1	 8.71	 4.56	 0.0	 4.24	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	585	 1	 -0.57	 -3.27	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	586	 1	 13.9	 -0.15	 0.0	 9.2	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	587	 1	 0.1	 -0.23	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	588	 1	 0.1	 -0.64	 0.0	 -26.13	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	589	 2	 1.0	 -8.63	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	590	 2	 0.0	 0.0	 0.0	 -41.88	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	591	 1	 12.61	 7.8	 0.0	 1.07	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	592	 2	 0.1	 -7.49	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	593	 1	 35.94	 20.67	 0.0	 9.96	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	594	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	595	 2	 0.1	 -13.03	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	596	 1	 0.1	 -2.37	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	597	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	598	 1	 0.1	 -0.73	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	599	 1	 26.82	 21.31	 0.0	 10.65	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	600	 1	 194.94	 11.61	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	601	 1	 0.1	 -0.15	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	602	 1	 0.1	 -1.55	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	603	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	604	 1	 0.0	 0.0	 0.0	 0.02	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	605	 1	 0.1	 -1.28	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	606	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 15.75	 9	    1.10000	    0.90000;
	607	 1	 165.23	 -28.71	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	608	 1	 13.72	 8.44	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	609	 1	 0.1	 -13.49	 0.0	 1.86	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	610	 2	 20.9	 0.91	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	611	 1	 0.1	 -13.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	612	 1	 -0.57	 -1.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	613	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 15.75	 9	    1.10000	    0.90000;
	614	 1	 -0.57	 -4.29	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	615	 1	 0.1	 -1.77	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	616	 1	 11.5	 4.37	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	617	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	618	 2	 27.9	 -0.23	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	619	 1	 21.6	 -0.54	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	620	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	621	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	622	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 6.3	 10	    1.10000	    0.90000;
	623	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 10	    1.10000	    0.90000;
	624	 1	 111.4	 13.54	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	625	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 6.3	 10	    1.10000	    0.90000;
	626	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 6.3	 10	    1.10000	    0.90000;
	627	 1	 0.1	 -4.0	 0.0	 6.81	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	628	 1	 37.3	 5.28	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	629	 1	 13.9	 1.52	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	630	 1	 29.8	 2.26	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	631	 1	 13.9	 0.88	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	632	 1	 89.3	 8.47	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	633	 1	 0.1	 -28.31	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	634	 1	 35.3	 4.11	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	635	 1	 8.0	 -2.55	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	636	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.6	 10	    1.10000	    0.90000;
	637	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	638	 1	 36.5	 3.72	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	639	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	640	 1	 192.3	 -93.43	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	641	 1	 14.4	 -2.17	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	642	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.5	 10	    1.10000	    0.90000;
	643	 1	 5.5	 -0.77	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	644	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.6	 10	    1.10000	    0.90000;
	645	 1	 4.2	 -4.13	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	646	 1	 64.4	 7.49	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	647	 1	 30.6	 -4.37	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	648	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 6.3	 10	    1.10000	    0.90000;
	649	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 15.0	 10	    1.10000	    0.90000;
	650	 1	 0.1	 -1.23	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	651	 1	 67.4	 4.92	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	652	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 13.8	 10	    1.10000	    0.90000;
	653	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.5	 10	    1.10000	    0.90000;
	654	 2	 16.4	 -1.13	 0.0	 3.9	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	655	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.6	 10	    1.10000	    0.90000;
	656	 1	 23.3	 -5.99	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	657	 1	 8.9	 -2.25	 0.0	 -4.54	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	658	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 14.4	 10	    1.10000	    0.90000;
	659	 2	 0.1	 -4.05	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	660	 1	 4.2	 -2.24	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	661	 1	 2.7	 -3.65	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	662	 1	 33.5	 1.47	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	663	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 6.3	 10	    1.10000	    0.90000;
	664	 1	 8.3	 -1.12	 0.0	 5.25	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	665	 2	 44.6	 4.09	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	666	 1	 7.0	 0.13	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	667	 1	 13.9	 -1.99	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	668	 2	 11.2	 -3.15	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	669	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.6	 10	    1.10000	    0.90000;
	670	 1	 0.1	 -1.92	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	671	 1	 132.54	 -0.54	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	672	 1	 13.9	 -2.81	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	673	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.5	 10	    1.10000	    0.90000;
	674	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.6	 10	    1.10000	    0.90000;
	675	 1	 37.0	 3.56	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	676	 1	 13.9	 -1.15	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	677	 1	 20.9	 -0.58	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	678	 2	 0.0	 0.0	 0.0	 7.36	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	679	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 14.4	 10	    1.10000	    0.90000;
	680	 1	 0.1	 -3.79	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	681	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	682	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.6	 10	    1.10000	    0.90000;
	683	 1	 8.3	 -3.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	684	 1	 48.8	 0.61	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	685	 1	 9.8	 1.34	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	686	 2	 7.0	 -3.33	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	687	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	688	 1	 50.2	 -0.16	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	689	 1	 99.93	 -0.4	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	690	 1	 0.1	 -0.4	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	691	 1	 64.4	 6.81	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	692	 1	 22.3	 2.56	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	693	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	694	 1	 53.73	 2.54	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	695	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 15.0	 10	    1.10000	    0.90000;
	696	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.6	 10	    1.10000	    0.90000;
	697	 1	 55.7	 -3.84	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	698	 1	 39.0	 -1.65	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	699	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.5	 10	    1.10000	    0.90000;
	700	 1	 0.1	 -0.74	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	701	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 6.3	 10	    1.10000	    0.90000;
	702	 1	 69.7	 5.24	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	703	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 6.3	 10	    1.10000	    0.90000;
	704	 1	 4.2	 -3.3	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	705	 1	 162.7	 18.39	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	706	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 15.0	 10	    1.10000	    0.90000;
	707	 1	 20.9	 -4.14	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	708	 1	 19.4	 -6.98	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	709	 1	 73.7	 5.95	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	710	 2	 0.1	 -27.92	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	711	 1	 124.06	 7.2	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	712	 1	 20.9	 2.83	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	713	 1	 11.8	 -2.15	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	714	 2	 0.0	 0.0	 0.0	 7.12	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	715	 2	 160.9	 -18.52	 0.0	 -117.85	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	716	 1	 62.7	 4.4	 0.0	 -1.78	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	717	 1	 5.5	 -1.1	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	718	 1	 10.9	 0.1	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	719	 1	 3.4	 -2.78	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	720	 1	 13.9	 -4.68	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	721	 1	 0.1	 -0.01	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	722	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 6.3	 10	    1.10000	    0.90000;
	723	 1	 14.2	 0.66	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	724	 1	 47.4	 2.88	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	725	 2	 35.1	 3.43	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	726	 1	 41.8	 -4.77	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	727	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 14.4	 10	    1.10000	    0.90000;
	728	 1	 0.1	 -8.88	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	729	 1	 11.2	 -0.49	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	730	 1	 69.7	 3.83	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	731	 1	 20.9	 -4.77	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	732	 1	 9.7	 -1.56	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	733	 1	 34.9	 -2.79	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	734	 1	 5.5	 -0.1	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	735	 1	 9.7	 -3.51	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	736	 1	 21.9	 -1.84	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	737	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.6	 10	    1.10000	    0.90000;
	738	 1	 32.1	 2.27	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	739	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 14.4	 10	    1.10000	    0.90000;
	740	 2	 0.0	 0.0	 0.0	 29.19	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	741	 1	 7.0	 0.22	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	742	 1	 16.7	 0.02	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	743	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 10.6	 10	    1.10000	    0.90000;
	744	 1	 0.1	 -2.72	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	745	 1	 26.4	 -3.68	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	746	 1	 1.0	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	747	 1	 46.09	 16.61	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	748	 1	 35.84	 12.24	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	749	 1	 33.14	 11.38	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	750	 1	 20.22	 6.71	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	751	 1	 25.27	 5.04	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	752	 1	 13.82	 4.37	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	753	 1	 3.9	 0.62	 0.0	 2.02	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	754	 2	 0.0	 0.0	 0.0	 102.02	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	755	 1	 21.92	 4.06	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	756	 2	 995.15	 75.28	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	757	 1	 1.4	 -0.39	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	758	 1	 0.13	 -10.71	 0.0	 50.68	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	759	 1	 25.83	 8.84	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	760	 1	 250.91	 -99.64	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	761	 1	 30.33	 8.71	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	762	 1	 7.29	 -1.46	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	763	 1	 1.8	 0.48	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	764	 1	 1.8	 0.11	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	765	 1	 0.1	 -3.43	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	766	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 11	    1.10000	    0.90000;
	767	 1	 0.1	 -2.04	 0.0	 -8.81	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	768	 1	 28.03	 9.37	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	769	 1	 0.65	 0.0	 0.0	 -199.98	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	770	 1	 14.72	 4.81	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	771	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 11	    1.10000	    0.90000;
	772	 1	 5.71	 1.79	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	773	 1	 0.26	 -6.56	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	774	 1	 20.87	 -4.71	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	775	 1	 1.0	 -0.16	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	776	 1	 30.43	 9.03	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	777	 1	 1.38	 -1.65	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	778	 1	 0.25	 -20.36	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	779	 1	 4.65	 2.48	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	780	 1	 13.43	 -2.48	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	781	 1	 93.33	 -122.92	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	782	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 11	    1.10000	    0.90000;
	783	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 11	    1.10000	    0.90000;
	784	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 11	    1.10000	    0.90000;
	785	 1	 29.43	 9.71	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	786	 1	 23.83	 5.52	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	787	 1	 13.82	 4.57	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	788	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 20.0	 11	    1.10000	    0.90000;
	789	 1	 22.52	 3.17	 0.0	 6.09	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	790	 1	 18.02	 4.31	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	791	 2	 0.0	 0.0	 0.0	 77.77	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	792	 1	 33.64	 4.1	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	793	 1	 6.01	 1.38	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	794	 1	 7.41	 -0.64	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	795	 1	 23.28	 2.52	 0.0	 0.0	 11	    1.00000	    0.00000	 110.0	 11	    1.10000	    0.90000;
	796	 1	 6.31	 -0.67	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	797	 2	 0.1	 -1.34	 0.0	 1.15	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	798	 2	 0.18	 -14.69	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	799	 1	 0.1	 -0.88	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	800	 2	 0.1	 -8.48	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	801	 1	 18.02	 5.61	 0.0	 3.99	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	802	 1	 0.14	 -32.57	 0.0	 10.28	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	803	 1	 -0.54	 -113.68	 0.0	 41.92	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	804	 1	 31.74	 5.8	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	805	 1	 19.02	 5.95	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	806	 1	 5.11	 0.53	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	807	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	808	 1	 56.56	 2.87	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	809	 1	 10.11	 2.03	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	810	 1	 12.35	 -3.5	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	811	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	812	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	813	 1	 0.1	 -0.08	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	814	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	815	 1	 17.12	 2.8	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	816	 1	 0.1	 -0.48	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	817	 1	 14.92	 3.08	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	818	 1	 2.9	 0.12	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	819	 1	 46.55	 8.42	 0.0	 5.2	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	820	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	821	 1	 41.15	 1.59	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	822	 1	 3.8	 0.31	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	823	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	824	 1	 0.1	 -0.9	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	825	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	826	 1	 20.12	 8.42	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	827	 1	 2.5	 -0.11	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	828	 1	 5.11	 -3.83	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	829	 1	 14.26	 -1.78	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	830	 2	 0.44	 -6.16	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	831	 1	 2.5	 1.14	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	832	 1	 3.8	 0.52	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	833	 1	 17.82	 7.16	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	834	 1	 8.91	 1.8	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	835	 1	 20.72	 -3.2	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	836	 1	 20.12	 8.43	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	837	 1	 31.77	 0.68	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	838	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	839	 1	 21.62	 9.66	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	840	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	841	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	842	 1	 77.53	 19.47	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	843	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	844	 1	 51.96	 22.2	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	845	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	846	 1	 4.91	 0.91	 0.0	 2.5	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	847	 1	 0.27	 -91.79	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	848	 1	 21.62	 9.66	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	849	 2	 0.18	 -13.99	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	850	 2	 0.1	 -119.78	 0.0	 -176.24	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	851	 1	 4.41	 1.12	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	852	 1	 51.96	 1.36	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	853	 1	 98.67	 -2.27	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	854	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	855	 1	 8.91	 2.03	 0.0	 2.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	856	 1	 0.1	 -0.36	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	857	 1	 61.05	 5.08	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	858	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 20.0	 12	    1.10000	    0.90000;
	859	 1	 30.03	 12.51	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	860	 1	 8.91	 2.19	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	861	 1	 64.57	 5.2	 0.0	 0.0	 12	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	862	 1	 2.9	 0.3	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	863	 1	 14.92	 4.19	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	864	 1	 45.15	 13.91	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	865	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	866	 2	 0.0	 0.0	 0.0	 87.74	 13	    1.00000	    0.00000	 500.0	 13	    1.10000	    0.90000;
	867	 1	 10.81	 2.26	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	868	 1	 24.43	 8.53	 0.0	 7.32	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	869	 1	 12.61	 1.87	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	870	 1	 0.1	 -0.72	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	871	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	872	 1	 138.2	 39.15	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	873	 1	 42.75	 14.66	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	874	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	875	 1	 12.41	 4.06	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	876	 1	 17.82	 6.61	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	877	 1	 19.22	 5.74	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	878	 1	 -0.61	 -1.76	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	879	 1	 86.9	 28.98	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	880	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	881	 1	 12.21	 3.37	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	882	 1	 11.61	 5.37	 0.0	 3.12	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	883	 1	 -0.54	 -1.81	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	884	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	885	 1	 15.12	 4.77	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	886	 1	 32.04	 10.43	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	887	 1	 32.54	 10.68	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	888	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	889	 1	 16.22	 1.02	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	890	 1	 12.81	 3.24	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	891	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	892	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 500.0	 13	    1.10000	    0.90000;
	893	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	894	 1	 0.1	 -3.48	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	895	 1	 24.43	 8.24	 0.0	 7.64	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	896	 1	 11.35	 2.71	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	897	 1	 2.8	 -0.02	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	898	 1	 2.38	 -1.47	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	899	 1	 11.61	 3.3	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	900	 1	 56.26	 19.18	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	901	 1	 23.43	 8.08	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	902	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	903	 2	 0.0	 0.0	 0.0	 37.34	 13	    1.00000	    0.00000	 500.0	 13	    1.10000	    0.90000;
	904	 1	 0.1	 -10.1	 0.0	 -62.44	 13	    1.00000	    0.00000	 500.0	 13	    1.10000	    0.90000;
	905	 1	 11.21	 4.15	 0.0	 2.02	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	906	 1	 10.81	 3.29	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	907	 1	 19.72	 6.82	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	908	 1	 19.62	 6.64	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	909	 1	 14.22	 4.71	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	910	 1	 65.07	 29.01	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	911	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	912	 1	 0.1	 -1.01	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	913	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	914	 1	 35.14	 11.63	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	915	 1	 20.12	 7.82	 0.0	 3.22	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	916	 1	 14.52	 4.81	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	917	 1	 6.71	 1.7	 0.0	 3.24	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	918	 1	 31.13	 10.97	 0.0	 3.18	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	919	 1	 19.52	 5.27	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	920	 1	 7.21	 2.39	 0.0	 3.09	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	921	 1	 17.52	 5.76	 0.0	 3.15	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	922	 1	 3.7	 0.77	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	923	 1	 80.09	 17.12	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	924	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	925	 1	 3.76	 0.58	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	926	 1	 25.13	 7.54	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	927	 2	 114.8	 31.07	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	928	 1	 10.31	 3.96	 0.0	 4.56	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	929	 1	 32.54	 10.53	 0.0	 11.72	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	930	 1	 6.81	 1.5	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	931	 1	 11.91	 4.27	 0.0	 2.45	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	932	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	933	 1	 16.93	 2.42	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	934	 1	 10.81	 2.51	 0.0	 1.05	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	935	 1	 0.1	 -4.6	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	936	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	937	 1	 18.62	 5.87	 0.0	 2.82	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	938	 1	 11.91	 4.24	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	939	 2	 0.21	 0.0	 0.0	 -131.65	 13	    1.00000	    0.00000	 500.0	 13	    1.10000	    0.90000;
	940	 1	 43.15	 15.04	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	941	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	942	 1	 34.44	 11.23	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	943	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	944	 1	 0.1	 -0.17	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	945	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	946	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 20.0	 13	    1.10000	    0.90000;
	947	 1	 0.1	 -1.1	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	948	 1	 35.84	 10.79	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	949	 1	 0.11	 0.05	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	950	 1	 9.51	 2.67	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	951	 1	 13.51	 4.74	 0.0	 5.32	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	952	 1	 0.1	 -4.6	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	953	 1	 23.43	 8.23	 0.0	 0.0	 13	    1.00000	    0.00000	 110.0	 13	    1.10000	    0.90000;
	954	 2	 668.01	 -39.25	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	955	 2	 0.1	 -9.41	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	956	 2	 0.1	 -3.07	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	957	 1	 -16.84	 -61.81	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	958	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	959	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	960	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	961	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	962	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	963	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	964	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	965	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	966	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	967	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	968	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	969	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	970	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	971	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	972	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	973	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	974	 1	 0.1	 -2.67	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	975	 1	 0.12	 -4.42	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	976	 1	 0.1	 -15.57	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	977	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	978	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	979	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	980	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	981	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	982	 1	 0.34	 1.2	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	983	 1	 0.1	 -15.6	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	984	 1	 0.1	 -6.39	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	985	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	986	 2	 0.1	 -2.69	 0.0	 -12.26	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	987	 1	 0.12	 -0.73	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	988	 1	 0.29	 -10.71	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	989	 1	 1363.3	 -41.12	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	990	 1	 182.63	 90.38	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	991	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	992	 1	 12.01	 0.2	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	993	 1	 0.12	 -4.47	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	994	 1	 0.1	 -8.48	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	995	 1	 214.35	 21.7	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	996	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	997	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	998	 1	 0.1	 -0.82	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	999	 1	 0.1	 -15.28	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	1000	 2	 0.1	 -2.57	 0.0	 12.97	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	1001	 1	 0.1	 -8.92	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	1002	 1	 0.7	 -4.65	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	1003	 1	 -22.17	 -41.23	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	1004	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	1005	 1	 0.1	 -28.75	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	1006	 1	 0.2	 1.37	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	1007	 1	 0.1	 -2.77	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	1008	 1	 0.1	 -3.24	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	1009	 3	 0.23	 -22.63	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	1010	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	1011	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	1012	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	1013	 1	 0.1	 -3.21	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	1014	 2	 59.0	 7.42	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	1015	 1	 0.1	 -3.08	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	1016	 2	 879.72	 -39.4	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	1017	 1	 -22.22	 -20.77	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	1018	 1	 0.1	 -0.44	 0.0	 0.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	1019	 2	 128.9	 48.33	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1020	 1	 8.52	 15.73	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	1021	 1	 67.3	 86.84	 0.0	 44.84	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	1022	 2	 151.2	 67.83	 0.0	 17.44	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1023	 1	 0.1	 -0.27	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	1024	 2	 0.1	 -11.12	 0.0	 22.42	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1025	 1	 0.1	 -0.98	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1026	 2	 0.1	 -24.6	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1027	 1	 170.2	 44.53	 0.0	 -0.42	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1028	 1	 0.1	 -14.13	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1029	 1	 0.1	 -14.29	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1030	 2	 72.1	 49.8	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1031	 1	 0.1	 -19.01	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1032	 1	 0.1	 -14.4	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1033	 1	 142.8	 8.97	 0.0	 -71.13	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	1034	 2	 305.6	 154.93	 0.0	 53.38	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1035	 1	 1163.78	 -537.13	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1036	 2	 0.1	 -10.78	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1037	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 15	    1.10000	    0.90000;
	1038	 1	 0.1	 -12.22	 0.0	 -69.43	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1039	 1	 125.2	 28.67	 0.0	 8.87	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1040	 1	 0.1	 -1.14	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1041	 1	 0.1	 -21.82	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1042	 1	 0.1	 -16.34	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1043	 1	 114.8	 97.25	 0.0	 -81.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1044	 2	 165.3	 75.73	 0.0	 110.53	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1045	 2	 125.2	 54.02	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1046	 2	 128.0	 57.95	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1047	 2	 0.1	 -20.86	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1048	 2	 0.1	 -18.8	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1049	 1	 1451.1	 -557.67	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1050	 2	 0.1	 -14.69	 0.0	 -55.47	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1051	 2	 121.6	 39.3	 0.0	 13.56	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	1052	 2	 169.0	 48.34	 0.0	 -37.65	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1053	 1	 236.2	 42.22	 0.0	 15.84	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	1054	 2	 127.3	 83.7	 0.0	 19.56	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1055	 2	 154.94	 12.14	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	1056	 1	 0.1	 -17.79	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1057	 2	 222.6	 32.41	 0.0	 121.22	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1058	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 15	    1.10000	    0.90000;
	1059	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 15	    1.10000	    0.90000;
	1060	 2	 115.2	 24.61	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1061	 1	 0.1	 -27.42	 0.0	 -96.09	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1062	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 20.0	 15	    1.10000	    0.90000;
	1063	 1	 0.1	 -21.6	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1064	 2	 0.1	 -17.3	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1065	 2	 126.3	 54.23	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1066	 1	 0.1	 -16.23	 0.0	 -4.81	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	1067	 2	 53.36	 21.31	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1068	 1	 0.1	 -5.88	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1069	 2	 0.1	 -17.63	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	1070	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1071	 1	 7.71	 13.11	 0.0	 4.18	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1072	 1	 21.02	 11.83	 0.0	 6.42	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1073	 1	 18.5	 3.69	 0.0	 4.26	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1074	 1	 0.0	 0.0	 0.0	 0.02	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1075	 1	 0.1	 -29.29	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1076	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1077	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1078	 1	 0.1	 -0.4	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1079	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1080	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1081	 1	 47.94	 22.68	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1082	 2	 -15.8	 -10.4	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1083	 1	 -15.92	 4.9	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1084	 1	 69.38	 39.78	 0.0	 19.14	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1085	 2	 27.05	 7.96	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1086	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1087	 1	 0.1	 -21.27	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1088	 1	 24.13	 11.14	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1089	 1	 0.1	 -0.68	 0.0	 2.2	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1090	 1	 0.1	 -0.5	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1091	 1	 0.1	 -1.78	 0.0	 6.93	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1092	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1093	 1	 22.02	 13.26	 0.0	 5.97	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1094	 1	 0.1	 -0.74	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1095	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 20.0	 16	    1.10000	    0.90000;
	1096	 1	 0.1	 -0.01	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1097	 1	 24.93	 9.92	 0.0	 6.24	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1098	 1	 5.77	 0.96	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1099	 1	 0.1	 -29.91	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1100	 1	 0.1	 -4.87	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1101	 1	 0.1	 -0.74	 0.0	 1.05	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1102	 1	 0.0	 0.0	 0.0	 0.02	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1103	 1	 0.1	 -5.45	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1104	 1	 2.2	 -3.95	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1105	 1	 18.52	 7.09	 0.0	 8.15	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1106	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1107	 1	 29.03	 17.98	 0.0	 3.66	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1108	 1	 0.1	 -1.43	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1109	 1	 0.1	 -0.5	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1110	 1	 0.1	 -0.87	 0.0	 2.04	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1111	 1	 8.71	 4.56	 0.0	 4.24	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1112	 1	 -0.57	 -3.27	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1113	 1	 0.1	 -0.23	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1114	 1	 0.1	 -0.33	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1115	 1	 0.1	 -0.64	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1116	 1	 12.61	 7.8	 0.0	 1.07	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1117	 1	 35.94	 20.67	 0.0	 9.96	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1118	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 20.0	 16	    1.10000	    0.90000;
	1119	 1	 0.1	 -2.37	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1120	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1121	 1	 0.1	 -0.73	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1122	 1	 26.82	 21.31	 0.0	 10.65	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1123	 1	 0.1	 -0.15	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1124	 1	 0.1	 -1.55	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1125	 1	 0.0	 0.0	 0.0	 0.02	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1126	 1	 0.1	 -1.28	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1127	 1	 13.72	 8.44	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1128	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1129	 1	 0.1	 -13.49	 0.0	 1.86	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1130	 1	 -16.42	 4.73	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1131	 1	 0.1	 -13.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1132	 1	 0.1	 -25.67	 0.0	 12.84	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1133	 1	 20.02	 12.37	 0.0	 4.02	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1134	 1	 -0.57	 -1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1135	 1	 -0.57	 -4.29	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1136	 1	 0.1	 -1.77	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1137	 1	 -28.33	 9.24	 0.0	 2.7	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1138	 1	 11.5	 4.37	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	1139	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 20.0	 16	    1.10000	    0.90000;
	1140	 1	 0.1	 -5.17	 0.0	 0.75	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1141	 2	 372.8	 119.77	 0.0	 140.55	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1142	 1	 230.5	 33.33	 0.0	 28.92	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1143	 1	 -0.2	 -1.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1144	 1	 30.53	 11.61	 0.0	 6.81	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1145	 1	 -0.2	 -1.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1146	 2	 21.22	 -10.8	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1147	 1	 47.75	 14.38	 0.0	 13.47	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1148	 1	 0.1	 -2.24	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1149	 1	 34.14	 13.5	 0.0	 4.5	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1150	 2	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1151	 1	 110.6	 37.12	 0.0	 30.55	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1152	 1	 118.6	 40.92	 0.0	 35.75	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1153	 2	 168.5	 49.46	 0.0	 3.34	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1154	 1	 -0.2	 -1.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1155	 1	 0.1	 -25.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1156	 1	 -0.2	 -0.83	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1157	 2	 127.6	 -12.13	 0.0	 9.52	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1158	 2	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1159	 1	 59.07	 1.52	 0.0	 3.39	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1160	 1	 -0.19	 -1.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1161	 1	 0.1	 -2.24	 0.0	 3.21	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1162	 1	 -0.2	 -1.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	1163	 1	 15.37	 6.47	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1164	 1	 25.52	 17.89	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1165	 1	 8.82	 2.5	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1166	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1167	 1	 0.49	 -1.27	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1168	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 14.0	 18	    1.10000	    0.90000;
	1169	 1	 6.8	 3.89	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1170	 1	 2.12	 0.36	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1171	 1	 13.1	 2.57	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1172	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1173	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1174	 1	 9.74	 6.4	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1175	 1	 8.08	 2.22	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1176	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 14.0	 18	    1.10000	    0.90000;
	1177	 1	 12.99	 3.35	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1178	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1179	 1	 0.0	 0.0	 0.0	 51.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1180	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1181	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1182	 1	 12.71	 -4.04	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1183	 1	 7.89	 -1.06	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1184	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1185	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1186	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1187	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 14.0	 18	    1.10000	    0.90000;
	1188	 1	 -0.1	 0.41	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1189	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1190	 1	 24.21	 2.88	 0.0	 -10.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1191	 1	 7.99	 3.64	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1192	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1193	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1194	 1	 6.97	 1.17	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1195	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1196	 1	 9.76	 8.02	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1197	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1198	 1	 0.0	 0.0	 0.0	 -4.57	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1199	 1	 -8.15	 -3.24	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1200	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1201	 1	 17.34	 6.98	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1202	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1203	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1204	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 14.0	 18	    1.10000	    0.90000;
	1205	 2	 2.0	 0.45	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1206	 1	 8.82	 7.24	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1207	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1208	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1209	 2	 10.51	 -1.49	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1210	 1	 19.31	 0.41	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1211	 1	 9.76	 8.02	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1213	 1	 5.0	 3.0	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1214	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1215	 1	 6.98	 0.54	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1216	 1	 14.27	 -1.08	 0.0	 -10.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1217	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1218	 1	 6.26	 5.79	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1219	 1	 7.17	 -0.27	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1220	 1	 10.11	 10.95	 0.0	 24.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1221	 2	 8.91	 5.26	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1222	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1223	 1	 3.75	 -0.46	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1224	 1	 7.79	 -0.27	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1225	 1	 29.52	 0.09	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1226	 1	 8.47	 7.51	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1227	 2	 0.91	 0.59	 0.0	 0.0	 18	    1.00000	    0.00000	 14.0	 18	    1.10000	    0.90000;
	1228	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1229	 1	 0.0	 0.0	 0.0	 25.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1230	 1	 7.03	 -0.26	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1232	 1	 5.54	 -3.47	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1233	 2	 11.24	 -3.5	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1234	 1	 5.35	 0.35	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1235	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1236	 1	 6.64	 4.76	 0.0	 25.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1237	 1	 2.98	 -2.42	 0.0	 0.0	 18	    1.00000	    0.00000	 13.0	 18	    1.10000	    0.90000;
	1238	 1	 5.34	 -0.27	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1239	 1	 23.43	 0.42	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1240	 1	 13.95	 3.44	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1241	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1242	 2	 0.9	 0.54	 0.0	 0.0	 18	    1.00000	    0.00000	 14.0	 18	    1.10000	    0.90000;
	1243	 1	 30.84	 22.08	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1244	 1	 6.98	 0.54	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1245	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1246	 1	 8.66	 0.55	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1247	 1	 13.67	 3.83	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1248	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1249	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1250	 1	 -0.26	 0.01	 0.0	 -10.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1251	 1	 19.55	 0.02	 0.0	 0.0	 18	    1.00000	    0.00000	 35.0	 18	    1.10000	    0.90000;
	1252	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 230.0	 18	    1.10000	    0.90000;
	1253	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1254	 1	 4.53	 -0.27	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1255	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1256	 1	 2.17	 2.51	 0.0	 0.0	 18	    1.00000	    0.00000	 115.0	 18	    1.10000	    0.90000;
	1257	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 14.4	 19	    1.10000	    0.90000;
	1258	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1259	 2	 72.0	 4.06	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1260	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1261	 1	 0.1	 -1.44	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1262	 1	 44.6	 6.23	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1263	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 13.8	 19	    1.10000	    0.90000;
	1264	 2	 124.1	 11.57	 0.0	 -20.56	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1265	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1266	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 14.4	 19	    1.10000	    0.90000;
	1267	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 500.0	 19	    1.10000	    0.90000;
	1268	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 500.0	 19	    1.10000	    0.90000;
	1269	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1270	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1271	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1272	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 6.3	 19	    1.10000	    0.90000;
	1273	 1	 83.6	 8.39	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1274	 1	 76.6	 7.94	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1275	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.5	 19	    1.10000	    0.90000;
	1276	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1277	 1	 0.1	 -10.31	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1278	 1	 27.9	 3.98	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1279	 1	 2851.23	 -96.66	 0.0	 0.0	 19	    1.00000	    0.00000	 500.0	 19	    1.10000	    0.90000;
	1280	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 13.8	 19	    1.10000	    0.90000;
	1281	 1	 71.6	 -48.27	 0.0	 0.0	 19	    1.00000	    0.00000	 500.0	 19	    1.10000	    0.90000;
	1282	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1283	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1284	 1	 25.0	 2.45	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1285	 1	 78.0	 9.77	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1286	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1287	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1288	 2	 129.4	 -6.28	 0.0	 0.0	 19	    1.00000	    0.00000	 500.0	 19	    1.10000	    0.90000;
	1289	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.5	 19	    1.10000	    0.90000;
	1290	 1	 13.9	 1.36	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1291	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1292	 1	 223.5	 28.59	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1293	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1294	 1	 48.8	 3.34	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1295	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 500.0	 19	    1.10000	    0.90000;
	1296	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 6.3	 19	    1.10000	    0.90000;
	1297	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 13.8	 19	    1.10000	    0.90000;
	1298	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1299	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 6.3	 19	    1.10000	    0.90000;
	1300	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1301	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.5	 19	    1.10000	    0.90000;
	1302	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1303	 1	 12.6	 -0.23	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1304	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 6.3	 19	    1.10000	    0.90000;
	1305	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 11.0	 19	    1.10000	    0.90000;
	1306	 1	 65.2	 5.41	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1307	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 500.0	 19	    1.10000	    0.90000;
	1308	 1	 181.1	 24.97	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1309	 1	 112.4	 12.73	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	1310	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1311	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1312	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1313	 1	 144.4	 27.84	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1314	 1	 0.1	 -5.67	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1315	 1	 343.9	 136.35	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1316	 2	 0.1	 -6.63	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1317	 1	 0.1	 -2.05	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1318	 1	 0.1	 -3.47	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1319	 1	 0.1	 -2.81	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1320	 1	 0.1	 -2.61	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1321	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1322	 1	 20.92	 6.49	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1323	 1	 0.1	 -2.91	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1324	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1325	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1326	 1	 0.1	 -3.72	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1327	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1328	 1	 107.0	 33.16	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1329	 1	 83.29	 22.87	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1330	 1	 0.1	 -1.02	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1331	 1	 0.1	 -13.94	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1332	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1333	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1334	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	1335	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1336	 1	 0.1	 -25.37	 0.0	 -130.82	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	1337	 1	 0.1	 -1.37	 0.0	 61.12	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1338	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1339	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1340	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1341	 1	 0.1	 -7.45	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1342	 1	 111.0	 34.39	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1343	 1	 349.3	 143.76	 0.0	 39.9	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1344	 1	 141.2	 37.85	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1345	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1346	 2	 0.1	 -3.06	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1347	 1	 0.1	 -2.07	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1348	 1	 0.1	 -2.9	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1349	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1350	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1351	 1	 300.14	 71.82	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1352	 1	 38.44	 1.44	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1353	 1	 131.69	 -60.2	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	1354	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1355	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1356	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1357	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1358	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1359	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1360	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	1361	 1	 90.7	 22.39	 0.0	 -65.04	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	1362	 1	 128.9	 48.33	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1363	 1	 0.1	 -27.85	 0.0	 -67.29	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1364	 2	 40.24	 -1.25	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1365	 1	 0.1	 -11.12	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1366	 2	 0.1	 -0.98	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1367	 2	 0.1	 -9.67	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1368	 1	 0.1	 -24.6	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1369	 1	 170.2	 44.53	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1370	 1	 0.1	 -14.13	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1371	 1	 0.1	 -14.29	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1372	 2	 226.3	 47.84	 0.0	 -188.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	1373	 1	 106.1	 -29.03	 0.0	 17.77	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1374	 1	 72.1	 49.8	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1375	 2	 0.1	 -17.24	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1376	 1	 0.1	 -2.19	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	1377	 1	 0.1	 -19.01	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1378	 1	 119.0	 -357.19	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1379	 1	 0.1	 -14.4	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1380	 1	 174.1	 -573.72	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1381	 1	 0.1	 -10.78	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1382	 1	 0.1	 -12.22	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1383	 1	 125.2	 28.67	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1384	 1	 0.1	 -1.14	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1385	 1	 0.1	 -21.82	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1386	 1	 0.1	 -16.34	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1387	 1	 165.3	 75.73	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1388	 1	 128.0	 57.95	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1389	 2	 0.1	 -18.8	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1390	 1	 97.0	 -590.19	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1391	 1	 0.1	 -14.69	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1392	 1	 169.0	 48.34	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1393	 1	 268.2	 -300.46	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1394	 2	 28.93	 0.2	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	1395	 2	 0.1	 -17.79	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1396	 2	 61.27	 -39.16	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1397	 1	 83.19	 17.84	 0.0	 -42.85	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	1398	 1	 623.77	 -7.89	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1399	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 20.0	 21	    1.10000	    0.90000;
	1400	 1	 63.87	 40.26	 0.0	 8.35	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1401	 1	 613.0	 -116.91	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1402	 1	 96.2	 21.25	 0.0	 2.1	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	1403	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1404	 1	 0.1	 -21.6	 0.0	 77.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1405	 1	 0.1	 -17.3	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1406	 1	 151.56	 -375.11	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1407	 1	 93.9	 19.55	 0.0	 2.1	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	1408	 2	 53.36	 21.31	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1409	 1	 0.1	 -5.88	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1410	 1	 0.1	 -17.63	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	1411	 1	 0.0	 0.0	 0.0	 7.37	 22	    1.00000	    0.00000	 500.0	 22	    1.10000	    0.90000;
	1412	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 500.0	 22	    1.10000	    0.90000;
	1413	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 500.0	 22	    1.10000	    0.90000;
	1414	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1415	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1416	 1	 3.53	 -1.5	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1417	 2	 0.0	 0.0	 0.0	 41.76	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1418	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1419	 1	 11.96	 -36.9	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1420	 1	 16.43	 1.79	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1421	 2	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1422	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1423	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1424	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1425	 1	 0.0	 0.0	 0.0	 1.75	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1426	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1427	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1428	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1429	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1430	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1431	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1432	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1433	 1	 24.65	 6.41	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1434	 2	 0.0	 0.0	 0.0	 10.94	 22	    1.00000	    0.00000	 500.0	 22	    1.10000	    0.90000;
	1435	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1436	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1437	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1438	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1439	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1440	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1441	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1442	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1443	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1444	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1445	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1446	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1447	 1	 45.4	 1.23	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1448	 1	 35.17	 7.25	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1449	 1	 19.87	 5.56	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1450	 1	 40.33	 12.62	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1451	 1	 34.77	 7.65	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1452	 1	 29.3	 5.86	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1453	 1	 35.76	 8.74	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1454	 2	 39.73	 9.74	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1455	 1	 6.46	 2.78	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1456	 1	 47.78	 11.82	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1457	 1	 38.64	 9.44	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1458	 1	 45.5	 9.04	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1460	 1	 0.0	 0.0	 0.0	 0.0	 22	    1.00000	    0.00000	 138.0	 22	    1.10000	    0.90000;
	1461	 1	 48.08	 4.04	 0.0	 0.0	 22	    1.00000	    0.00000	 33.0	 22	    1.10000	    0.90000;
	1462	 2	 0.1	 -7.32	 0.0	 0.0	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1463	 1	 0.1	 -0.32	 0.0	 0.0	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1464	 1	 0.1	 -12.98	 0.0	 0.0	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1465	 1	 0.1	 -6.81	 0.0	 8.94	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1466	 2	 0.1	 -4.07	 0.0	 37.24	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1467	 2	 0.0	 0.0	 0.0	 0.0	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1468	 1	 24.63	 14.02	 0.0	 35.58	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1469	 1	 113.0	 44.48	 0.0	 28.44	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1470	 1	 0.1	 -28.03	 0.0	 0.0	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1471	 2	 26.35	 28.18	 0.0	 -10.67	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1472	 1	 25.13	 11.09	 0.0	 4.06	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1473	 1	 0.0	 0.0	 0.0	 0.0	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1474	 1	 0.0	 0.0	 0.0	 0.0	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1475	 1	 0.0	 0.0	 0.0	 0.0	 23	    1.00000	    0.00000	 138.0	 23	    1.10000	    0.90000;
	1476	 1	 71.98	 17.8	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1477	 1	 10.01	 -4.11	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1478	 1	 69.08	 23.0	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1479	 1	 30.03	 13.39	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1480	 1	 91.1	 31.7	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1481	 1	 0.12	 0.04	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1482	 1	 51.86	 18.13	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1483	 1	 146.9	 34.11	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1484	 2	 0.1	 -8.53	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1485	 1	 23.03	 6.54	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1486	 1	 69.08	 19.21	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1487	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1488	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1489	 1	 57.56	 22.99	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1490	 1	 0.1	 -0.43	 0.0	 5.13	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1491	 2	 0.1	 -1.57	 0.0	 55.39	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1492	 1	 104.5	 31.09	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1493	 1	 0.1	 -2.23	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1494	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1495	 2	 0.1	 -8.45	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1496	 1	 47.95	 12.84	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1497	 1	 -2.91	 -0.62	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1498	 1	 96.0	 16.41	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1499	 1	 190.0	 41.92	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1500	 1	 45.05	 3.01	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1501	 1	 144.0	 50.99	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1502	 1	 64.27	 14.7	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1503	 1	 40.24	 12.88	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1504	 1	 71.98	 23.92	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1505	 1	 38.34	 10.91	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1506	 1	 95.9	 9.99	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1507	 1	 -2.91	 -0.64	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1508	 1	 43.15	 12.67	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1509	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1510	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1511	 1	 0.1	 -0.69	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1512	 1	 76.79	 13.0	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1513	 1	 20.02	 1.92	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1514	 1	 20.02	 8.85	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1515	 1	 64.47	 34.18	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1516	 2	 0.1	 -0.15	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1517	 1	 276.21	 -138.55	 0.0	 0.0	 24	    1.00000	    0.00000	 500.0	 24	    1.10000	    0.90000;
	1518	 1	 -6.79	 -8.1	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1519	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1520	 1	 0.24	 -14.87	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1521	 1	 52.76	 -21.18	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1522	 1	 149.63	 54.01	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1523	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1524	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1525	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1526	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1527	 2	 0.1	 -0.13	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1528	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1529	 2	 0.0	 0.0	 0.0	 0.0	 24	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	1530	 1	 0.1	 -4.82	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1531	 1	 57.56	 19.64	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1532	 2	 0.1	 -11.22	 0.0	 0.0	 24	    1.00000	    0.00000	 500.0	 24	    1.10000	    0.90000;
	1533	 1	 47.95	 9.29	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1534	 1	 0.1	 -6.71	 0.0	 0.0	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1535	 2	 0.1	 -10.29	 0.0	 -33.74	 24	    1.00000	    0.00000	 345.0	 24	    1.10000	    0.90000;
	1536	 2	 0.0	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 500.0	 25	    1.10000	    0.90000;
	1537	 1	 0.0	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 500.0	 25	    1.10000	    0.90000;
	1538	 1	 9.86	 2.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1539	 2	 4.44	 -1.76	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1540	 2	 2.5	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1541	 1	 17.76	 1.2	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1542	 1	 12.33	 2.1	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1543	 1	 7.41	 0.99	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1544	 1	 4.93	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1545	 1	 4.93	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1546	 1	 14.8	 2.5	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1547	 1	 5.42	 1.1	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1548	 1	 4.44	 1.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1549	 1	 2.96	 0.5	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1550	 2	 5.42	 0.6	 0.0	 -3.32	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1552	 1	 7.4	 1.3	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1553	 1	 10.36	 1.3	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1554	 1	 0.0	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1555	 1	 0.49	 0.2	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1556	 1	 5.42	 1.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1557	 1	 6.41	 1.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1558	 1	 36.5	 2.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1559	 1	 3.95	 0.5	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1560	 1	 13.32	 1.4	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1561	 1	 2.96	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1562	 2	 4.93	 -0.66	 0.0	 8.06	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1563	 1	 5.42	 0.5	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1564	 1	 1.97	 0.2	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1565	 1	 4.93	 0.8	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1566	 1	 5.92	 1.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1567	 1	 0.0	 0.0	 0.0	 -2.14	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1568	 1	 0.0	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1569	 1	 1.48	 0.2	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1570	 1	 2.47	 0.2	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1571	 1	 6.41	 0.5	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1572	 1	 10.55	 -6.25	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1573	 2	 15.29	 1.4	 0.0	 -17.72	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1574	 1	 0.0	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1575	 1	 5.92	 0.5	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1576	 2	 0.0	 0.0	 0.0	 20.69	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 25	    1.00000	    0.00000	 138.0	 25	    1.10000	    0.90000;
	1578	 1	 69.68	 36.9	 0.0	 3.14	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1579	 1	 -18.52	 5.31	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1580	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1582	 1	 32.94	 11.45	 0.0	 10.23	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1583	 1	 0.1	 -0.2	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1584	 1	 -8.31	 2.52	 0.0	 0.75	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1585	 1	 47.58	 -19.53	 0.0	 4.78	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1586	 1	 0.1	 -5.38	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1587	 1	 0.1	 -0.94	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1588	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1589	 1	 0.1	 -0.41	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1590	 1	 0.1	 -1.55	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1591	 1	 0.1	 -1.61	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1592	 1	 11.3	 11.27	 0.0	 0.04	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1593	 2	 0.1	 -8.1	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1594	 1	 0.1	 -0.21	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1595	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1596	 1	 0.1	 -5.85	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1597	 1	 0.1	 -0.02	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1598	 1	 0.1	 -0.46	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1599	 1	 35.77	 -6.97	 0.0	 6.16	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1600	 2	 57.0	 -113.79	 0.0	 -123.73	 26	    1.00000	    0.00000	 500.0	 26	    1.10000	    0.90000;
	1601	 1	 0.1	 -3.4	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1602	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1603	 1	 0.1	 -5.5	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1604	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1605	 1	 35.64	 16.33	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1606	 1	 0.1	 -0.48	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1607	 1	 29.53	 25.1	 0.0	 44.48	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1608	 1	 27.73	 16.84	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1609	 1	 0.1	 -1.54	 0.0	 4.11	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1610	 1	 47.65	 25.31	 0.0	 8.31	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1611	 1	 2.22	 -11.36	 0.0	 63.71	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1612	 1	 0.0	 0.0	 0.0	 4.48	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1613	 2	 0.1	 -0.98	 0.0	 0.76	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1614	 1	 0.1	 -0.19	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1615	 1	 0.1	 -1.99	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1616	 1	 4.0	 0.1	 0.0	 1.84	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1617	 1	 0.1	 -5.96	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1618	 1	 0.1	 -0.76	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1619	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1620	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1621	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1622	 1	 0.1	 -0.48	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1623	 1	 -16.82	 4.87	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1624	 1	 0.0	 0.0	 0.0	 0.02	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1625	 1	 0.1	 -0.49	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1626	 1	 114.17	 11.2	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1627	 1	 0.1	 -1.03	 0.0	 0.78	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1628	 1	 47.95	 29.47	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1629	 1	 0.1	 -1.98	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1630	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1631	 1	 70.78	 41.68	 0.0	 12.92	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1632	 1	 65.57	 38.65	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1633	 2	 0.1	 -0.52	 0.0	 -26.49	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1634	 1	 0.1	 -0.33	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1635	 1	 78.73	 39.72	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1636	 1	 0.1	 -0.35	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1637	 1	 34.44	 27.0	 0.0	 88.96	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1638	 2	 19.2	 -118.78	 0.0	 0.0	 26	    1.00000	    0.00000	 500.0	 26	    1.10000	    0.90000;
	1639	 1	 0.1	 -2.28	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1640	 1	 0.1	 -0.54	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1641	 1	 0.1	 -1.55	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1642	 1	 -0.94	 -8.15	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1643	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1644	 2	 0.0	 0.0	 0.0	 -1.88	 26	    1.00000	    0.00000	 500.0	 26	    1.10000	    0.90000;
	1645	 1	 0.0	 0.0	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1646	 1	 0.1	 -0.55	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1647	 1	 0.1	 -0.52	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1648	 1	 3.04	 -17.93	 0.0	 0.0	 26	    1.00000	    0.00000	 138.0	 26	    1.10000	    0.90000;
	1649	 1	 50.57	 6.63	 0.0	 3.33	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1650	 1	 0.1	 -0.57	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1651	 1	 14.62	 3.78	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1652	 1	 17.62	 7.11	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1653	 2	 0.1	 -14.6	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1654	 1	 0.1	 -0.97	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1655	 1	 11.51	 2.59	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1656	 1	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1657	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1658	 1	 10.01	 3.06	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1659	 1	 0.2	 -0.4	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1660	 1	 0.1	 -12.74	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1661	 1	 6.77	 0.98	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1662	 1	 0.1	 -0.31	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1663	 1	 35.24	 9.88	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1664	 1	 10.91	 3.2	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1665	 2	 0.12	 -7.62	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1666	 1	 0.1	 -6.56	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1667	 1	 7.01	 1.61	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1668	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1669	 1	 20.32	 5.59	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1670	 1	 22.83	 7.14	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1671	 1	 20.52	 6.57	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1672	 1	 80.09	 25.93	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1673	 1	 0.1	 -0.37	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1674	 1	 0.7	 -0.02	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1675	 1	 16.02	 4.63	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1676	 1	 -0.75	 -1.19	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1677	 1	 16.02	 4.63	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1678	 1	 0.1	 -5.39	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1679	 2	 40.65	 11.93	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1680	 1	 20.32	 6.43	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1681	 1	 0.1	 -0.75	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1682	 1	 4.3	 -0.19	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1683	 1	 148.19	 34.32	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1684	 2	 -0.56	 -1.57	 0.0	 20.25	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1685	 2	 0.0	 0.0	 0.0	 9.97	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1686	 2	 0.12	 -1.77	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1687	 1	 10.61	 1.89	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1688	 2	 33.04	 11.55	 0.0	 -15.63	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1689	 1	 16.82	 5.39	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1690	 1	 13.21	 3.23	 0.0	 4.65	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1691	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1692	 1	 0.1	 -0.47	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1693	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1694	 1	 8.51	 1.45	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1695	 1	 6.91	 1.56	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1696	 1	 10.91	 2.39	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1697	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1698	 1	 10.91	 3.05	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1699	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1700	 1	 9.31	 2.92	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1701	 1	 0.22	 -1.03	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1702	 1	 5.81	 -1.55	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1703	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1704	 1	 11.21	 3.21	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1705	 1	 0.1	 -6.1	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1706	 1	 2.3	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1707	 1	 11.11	 0.24	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1708	 1	 -0.76	 -7.01	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1709	 1	 1.5	 -0.09	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1710	 1	 0.1	 -0.27	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1711	 1	 7.01	 1.49	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1712	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1713	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1714	 2	 0.1	 -1.12	 0.0	 -11.73	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1715	 1	 4.0	 0.74	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1716	 1	 0.1	 -6.96	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1717	 1	 5.31	 1.08	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1718	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1719	 1	 28.03	 7.75	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1720	 1	 33.04	 10.91	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1721	 1	 0.1	 -28.93	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1722	 1	 0.1	 -1.41	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1723	 1	 0.1	 -0.53	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1724	 1	 -42.25	 2.1	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1725	 1	 -0.73	 -2.29	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1726	 1	 22.12	 5.56	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1727	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1728	 1	 23.23	 6.72	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1729	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1730	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1731	 1	 13.82	 4.25	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1732	 1	 20.72	 6.11	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1733	 1	 17.02	 5.41	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1734	 1	 8.51	 1.64	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1735	 1	 0.1	 -0.11	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1736	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1737	 1	 9.11	 1.76	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1738	 1	 5.11	 1.22	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1739	 1	 17.12	 4.48	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1740	 2	 0.1	 -15.76	 0.0	 4.8	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1741	 1	 0.1	 -3.25	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1742	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1743	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1744	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1745	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1746	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1747	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1748	 1	 22.32	 6.84	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1749	 1	 50.06	 23.79	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1750	 1	 14.22	 2.65	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1751	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1752	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1753	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1754	 1	 5.21	 0.83	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1755	 1	 18.22	 5.86	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1756	 1	 0.1	 -0.6	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1757	 1	 16.22	 5.05	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1758	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1759	 2	 -0.14	 -3.36	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1760	 1	 30.03	 9.68	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1761	 1	 13.72	 4.34	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1762	 2	 52.96	 49.59	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1763	 1	 5.21	 0.33	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1764	 1	 0.1	 -0.03	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1765	 1	 7.01	 1.69	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1766	 1	 4.11	 1.0	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1767	 1	 2.7	 -0.59	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1768	 1	 26.23	 2.46	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1769	 1	 16.72	 4.85	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1770	 1	 5.29	 -7.57	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1771	 2	 11.31	 2.72	 0.0	 0.13	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1772	 1	 7.91	 0.88	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1773	 1	 1.4	 0.03	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1774	 1	 0.9	 -0.4	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1775	 1	 26.33	 8.12	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1776	 1	 8.81	 2.37	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1777	 1	 0.1	 -16.66	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1778	 1	 15.32	 3.7	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1779	 1	 29.73	 10.39	 0.0	 12.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1780	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1781	 1	 18.02	 5.6	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1782	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1783	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1784	 1	 1.8	 -0.15	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1785	 1	 8.31	 1.98	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1786	 1	 8.01	 1.49	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1787	 1	 18.41	 41.63	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1788	 1	 8.31	 2.01	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1789	 1	 19.52	 6.07	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1790	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1791	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1792	 1	 0.1	 -7.46	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1793	 2	 0.0	 0.0	 0.0	 30.94	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1794	 2	 0.1	 -20.08	 0.0	 -58.47	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1795	 1	 11.71	 1.41	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1796	 1	 26.23	 7.44	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1797	 1	 11.21	 2.8	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1798	 1	 4.81	 1.41	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1799	 1	 0.1	 -10.69	 0.0	 58.74	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1800	 1	 220.2	 82.59	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1801	 1	 69.13	 -3.75	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1802	 1	 3.31	 0.29	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1803	 2	 0.1	 -7.36	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1804	 1	 0.22	 -34.22	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1805	 1	 8.21	 2.35	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1806	 1	 0.1	 -0.31	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1807	 1	 0.1	 -12.69	 0.0	 0.0	 27	    1.00000	    0.00000	 345.0	 27	    1.10000	    0.90000;
	1808	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1809	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1810	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1811	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1812	 2	 0.0	 0.0	 0.0	 0.0	 27	    1.00000	    0.00000	 20.0	 27	    1.10000	    0.90000;
	1813	 1	 7.41	 0.17	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1814	 2	 0.22	 -32.9	 0.0	 -19.12	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1815	 1	 0.1	 -0.01	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1816	 1	 4.2	 0.42	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1817	 1	 0.1	 -0.7	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1818	 2	 123.23	 42.01	 0.0	 0.0	 27	    1.00000	    0.00000	 500.0	 27	    1.10000	    0.90000;
	1819	 1	 20.32	 5.43	 0.0	 0.0	 27	    1.00000	    0.00000	 110.0	 27	    1.10000	    0.90000;
	1820	 1	 0.0	 0.0	 0.0	 135.83	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1821	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1822	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1823	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1824	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1825	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1826	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1827	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1828	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1829	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1830	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1831	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1832	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1833	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1834	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1835	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1836	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1837	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1838	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1839	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1840	 1	 0.0	 0.0	 0.0	 -38.09	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1841	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1842	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1843	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1844	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1845	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1846	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1847	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1848	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1849	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1850	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1851	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1852	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1853	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1854	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1855	 1	 33.85	 -1.5	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1856	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1857	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1858	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1859	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1860	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1861	 1	 0.0	 0.0	 0.0	 -19.53	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1862	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1863	 2	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1864	 2	 0.0	 0.0	 0.0	 23.57	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1865	 1	 0.0	 0.0	 0.0	 -37.75	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1866	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1867	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1868	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1869	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1870	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1871	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1872	 1	 0.0	 0.0	 0.0	 -22.71	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1873	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1874	 1	 46.19	 4.89	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1875	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1876	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1877	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1878	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1879	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1880	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1882	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1883	 1	 0.0	 0.0	 0.0	 -85.22	 28	    1.00000	    0.00000	 500.0	 28	    1.10000	    0.90000;
	1884	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1885	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1886	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1887	 2	 0.0	 0.0	 0.0	 -14.57	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1888	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1889	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1890	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1891	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1892	 1	 0.0	 0.0	 0.0	 -0.08	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1893	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1894	 1	 59.9	 14.7	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1895	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1896	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1897	 1	 87.52	 24.74	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1898	 1	 73.71	 14.8	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1899	 1	 91.99	 18.28	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1900	 1	 64.67	 15.7	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1901	 1	 35.86	 9.14	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1903	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1904	 1	 70.93	 14.3	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1905	 1	 19.87	 5.56	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1906	 1	 80.36	 19.97	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1907	 1	 14.6	 4.07	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1908	 1	 28.31	 7.05	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1909	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1910	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 138.0	 28	    1.10000	    0.90000;
	1911	 1	 54.93	 11.42	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1912	 1	 73.71	 14.7	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1913	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1914	 1	 0.0	 0.0	 0.0	 0.0	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1915	 1	 40.33	 12.62	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1916	 1	 34.77	 7.65	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1917	 1	 29.3	 5.86	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1918	 1	 35.76	 8.74	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1919	 1	 47.78	 11.82	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1920	 1	 45.5	 9.04	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1921	 1	 56.03	 85.13	 0.0	 63.12	 28	    1.00000	    0.00000	 345.0	 28	    1.10000	    0.90000;
	1922	 1	 48.08	 4.04	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1923	 1	 73.01	 19.77	 0.0	 0.0	 28	    1.00000	    0.00000	 33.0	 28	    1.10000	    0.90000;
	1924	 1	 0.0	 0.0	 0.0	 -19.6	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1925	 1	 0.0	 0.0	 0.0	 -19.48	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1926	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1927	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1928	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1929	 2	 0.0	 0.0	 0.0	 -4.12	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1930	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1931	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1932	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1933	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1934	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1935	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1936	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1937	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	1938	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1939	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1940	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1941	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1942	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1943	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1944	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1945	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1946	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	1947	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	1948	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	1949	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	1950	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1951	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1952	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	1953	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	1954	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1955	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1956	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1957	 1	 0.0	 0.0	 0.0	 -7.19	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1958	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1959	 2	 0.0	 0.0	 0.0	 -19.93	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1960	 1	 66.07	 -43.73	 0.0	 0.0	 29	    1.00000	    0.00000	 345.0	 29	    1.10000	    0.90000;
	1961	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1962	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1963	 1	 0.0	 0.0	 0.0	 8.21	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1964	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1965	 1	 27.91	 12.69	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1966	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1967	 1	 0.0	 0.0	 0.0	 2.05	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1968	 2	 0.0	 0.0	 0.0	 -31.55	 29	    1.00000	    0.00000	 345.0	 29	    1.10000	    0.90000;
	1969	 1	 30.63	 1.05	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	1970	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1971	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1972	 2	 40.2	 10.41	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	1973	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1974	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1975	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1976	 1	 0.0	 0.0	 0.0	 -5.99	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1977	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1978	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1979	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1980	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1981	 1	 57.31	 3.76	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1982	 1	 53.32	 6.17	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1983	 2	 0.0	 0.0	 0.0	 -20.35	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1984	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1985	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1986	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1987	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1988	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1989	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1990	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1991	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1992	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1993	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1994	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1995	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1996	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1997	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1998	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	1999	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	2000	 2	 0.0	 0.0	 0.0	 -19.11	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	2001	 2	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	2002	 1	 33.24	 1.21	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	2003	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	2004	 2	 6.13	 1.49	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2005	 1	 2.59	 7.63	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2006	 1	 41.76	 10.31	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2007	 1	 7.94	 1.09	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2008	 1	 50.34	 10.11	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2009	 1	 4.71	 0.69	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2010	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2011	 1	 0.54	 0.2	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2012	 1	 34.06	 4.86	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2013	 1	 0.0	 0.0	 0.0	 0.0	 29	    1.00000	    0.00000	 138.0	 29	    1.10000	    0.90000;
	2014	 1	 10.08	 3.07	 0.0	 0.0	 29	    1.00000	    0.00000	 33.0	 29	    1.10000	    0.90000;
	2015	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2016	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2017	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2018	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2019	 2	 0.0	 0.0	 0.0	 16.76	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2020	 2	 0.0	 0.0	 0.0	 16.68	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2021	 1	 15.83	 10.93	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2022	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2023	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2024	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2025	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2026	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2027	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2028	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2029	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2030	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2031	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2032	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2033	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2034	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2035	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2036	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2037	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2038	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2039	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2040	 1	 0.0	 0.0	 0.0	 -0.59	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2041	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2042	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2043	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2044	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2045	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2046	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2047	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2048	 2	 216.4	 81.85	 0.0	 17.04	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2049	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2050	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2051	 1	 0.0	 0.0	 0.0	 247.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2052	 1	 99.99	 35.05	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2053	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2054	 1	 1537.78	 76.67	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2055	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2056	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2057	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2058	 1	 7.54	 1.06	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2059	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2060	 1	 0.0	 0.0	 0.0	 18.21	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2061	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2062	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2063	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2064	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2065	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2066	 2	 0.0	 0.0	 0.0	 15.66	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2067	 2	 0.0	 0.0	 0.0	 -142.39	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2068	 2	 0.0	 0.0	 0.0	 39.39	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2069	 1	 0.0	 0.0	 0.0	 9.15	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2070	 1	 0.0	 0.0	 0.0	 0.58	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2071	 1	 0.0	 0.0	 0.0	 4.36	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2072	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2073	 1	 444.87	 50.09	 0.0	 0.0	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2074	 1	 0.0	 0.0	 0.0	 -0.17	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2075	 2	 0.0	 0.0	 0.0	 -0.17	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2076	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2077	 1	 0.0	 0.0	 0.0	 -0.55	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2078	 1	 0.0	 0.0	 0.0	 -0.53	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2079	 1	 0.0	 0.0	 0.0	 -4.12	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2080	 1	 268.82	 -82.82	 0.0	 0.0	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2081	 2	 0.0	 0.0	 0.0	 19.47	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2082	 1	 0.0	 0.0	 0.0	 5.3	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2083	 1	 0.0	 0.0	 0.0	 2.19	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2084	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2085	 1	 0.0	 0.0	 0.0	 -0.33	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2086	 1	 0.0	 0.0	 0.0	 -0.41	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2087	 1	 217.28	 63.16	 0.0	 25.95	 30	    1.00000	    0.00000	 66.0	 30	    1.10000	    0.90000;
	2088	 1	 217.28	 63.3	 0.0	 26.01	 30	    1.00000	    0.00000	 66.0	 30	    1.10000	    0.90000;
	2089	 1	 13.57	 10.1	 0.0	 -2.15	 30	    1.00000	    0.00000	 345.0	 30	    1.10000	    0.90000;
	2090	 1	 37.81	 13.09	 0.0	 -0.6	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2091	 2	 38.92	 12.79	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2092	 1	 38.92	 12.82	 0.0	 2.37	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2093	 1	 268.81	 131.55	 0.0	 71.08	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2094	 1	 271.73	 133.01	 0.0	 72.17	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2095	 1	 84.86	 24.33	 0.0	 14.29	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2096	 1	 84.86	 24.33	 0.0	 8.07	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2097	 1	 188.72	 112.77	 0.0	 94.2	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2098	 1	 218.07	 106.66	 0.0	 59.6	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2099	 1	 92.73	 45.34	 0.0	 2.11	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2100	 1	 92.73	 45.38	 0.0	 2.06	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2101	 1	 206.47	 101.18	 0.0	 50.6	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2102	 1	 84.86	 24.34	 0.0	 13.25	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2103	 1	 84.86	 24.33	 0.0	 13.13	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2104	 1	 84.86	 24.62	 0.0	 13.21	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2105	 1	 0.0	 0.0	 0.0	 -0.39	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2106	 1	 78.78	 38.59	 0.0	 1.3	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2107	 1	 78.78	 38.59	 0.0	 1.3	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2108	 1	 0.0	 0.0	 0.0	 -0.29	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2109	 1	 82.43	 25.09	 0.0	 0.16	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2110	 1	 78.54	 22.85	 0.0	 -0.95	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2111	 1	 245.1	 119.96	 0.0	 49.63	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2112	 1	 191.98	 94.09	 0.0	 34.19	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2113	 1	 104.79	 50.91	 0.0	 -0.32	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2114	 1	 92.73	 45.03	 0.0	 -0.27	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2115	 1	 36.94	 18.04	 0.0	 -0.63	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2116	 1	 342.58	 111.87	 0.0	 93.69	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2117	 1	 214.53	 78.65	 0.0	 38.12	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2118	 1	 366.25	 106.63	 0.0	 51.55	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2119	 1	 143.98	 52.27	 0.0	 15.61	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2120	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2121	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2122	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2123	 2	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2124	 1	 9.05	 1.28	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2125	 1	 0.0	 0.0	 0.0	 2.95	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2126	 1	 37.55	 12.37	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2127	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 500.0	 30	    1.10000	    0.90000;
	2128	 1	 358.98	 141.47	 0.0	 72.89	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2129	 1	 401.48	 158.27	 0.0	 85.31	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2130	 1	 0.0	 0.0	 0.0	 3.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2131	 1	 218.07	 106.54	 0.0	 56.63	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2132	 1	 188.72	 112.91	 0.0	 57.31	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2133	 1	 164.48	 47.97	 0.0	 17.09	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2134	 1	 164.48	 47.97	 0.0	 17.72	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2135	 1	 153.04	 77.57	 0.0	 8.88	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2136	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2137	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2138	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2139	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2140	 1	 0.0	 0.0	 0.0	 0.01	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2141	 1	 0.0	 0.0	 0.0	 0.18	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2142	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2143	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2144	 1	 0.0	 0.0	 0.0	 3.03	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2145	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2146	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2147	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2148	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2149	 1	 0.0	 0.0	 0.0	 3.54	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2150	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2151	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2152	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2153	 1	 0.0	 0.0	 0.0	 0.21	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2154	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2155	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2156	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2157	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2158	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2159	 2	 0.0	 0.0	 0.0	 -23.12	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2160	 1	 0.0	 0.0	 0.0	 -0.62	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2161	 1	 0.0	 0.0	 0.0	 -0.62	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2162	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2163	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2164	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2165	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2166	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2167	 1	 0.0	 0.0	 0.0	 0.34	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2168	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2169	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2170	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 11.0	 30	    1.10000	    0.90000;
	2171	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2172	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2173	 1	 0.0	 0.0	 0.0	 0.01	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2174	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2175	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2176	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 11.0	 30	    1.10000	    0.90000;
	2177	 2	 0.0	 0.0	 0.0	 1.62	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2178	 1	 0.0	 0.0	 0.0	 0.01	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2179	 1	 0.0	 0.0	 0.0	 0.01	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2180	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2181	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2182	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2183	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2184	 1	 0.0	 0.0	 0.0	 1.05	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2185	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 138.0	 30	    1.10000	    0.90000;
	2186	 1	 0.0	 0.0	 0.0	 6.33	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2187	 1	 0.0	 0.0	 0.0	 0.01	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2188	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 33.0	 30	    1.10000	    0.90000;
	2189	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 11.0	 30	    1.10000	    0.90000;
	2190	 1	 0.0	 0.0	 0.0	 0.0	 30	    1.00000	    0.00000	 11.0	 30	    1.10000	    0.90000;
	2191	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2192	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2193	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2194	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2195	 1	 1.34	 0.2	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2196	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2197	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2198	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2199	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2200	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2201	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2202	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2203	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2204	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2205	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2206	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2207	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2208	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2209	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2210	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2211	 1	 28.55	 -15.6	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2212	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2213	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2214	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2215	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2216	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2217	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2218	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2219	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2220	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2221	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2222	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2223	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2224	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2225	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2226	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2228	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2229	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2230	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2231	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2232	 2	 1.67	 0.3	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2233	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2234	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2235	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2236	 2	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2237	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2238	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2239	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2240	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2241	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2242	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2243	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2244	 1	 26.87	 5.35	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2245	 1	 0.0	 0.0	 0.0	 -19.71	 31	    1.00000	    0.00000	 345.0	 31	    1.10000	    0.90000;
	2246	 1	 0.11	 -6.79	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2247	 1	 0.0	 0.0	 0.0	 -31.33	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2248	 2	 0.0	 0.0	 0.0	 -69.06	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2249	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2250	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2251	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2252	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2253	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2254	 1	 30.63	 1.05	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2255	 1	 0.0	 0.0	 0.0	 3.34	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2256	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2257	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2258	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2259	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2260	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2261	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2262	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2263	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2264	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2265	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 345.0	 31	    1.10000	    0.90000;
	2266	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 345.0	 31	    1.10000	    0.90000;
	2267	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2268	 1	 13.76	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2269	 1	 0.0	 0.0	 0.0	 -4.48	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2270	 1	 15.27	 -5.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2271	 1	 72.48	 20.52	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2272	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2273	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2274	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2275	 1	 0.0	 0.0	 0.0	 -0.77	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2276	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2277	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2278	 1	 14.15	 1.98	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2279	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 138.0	 31	    1.10000	    0.90000;
	2280	 1	 38.14	 0.08	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2281	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2282	 1	 22.19	 4.46	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2283	 1	 8.56	 1.69	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2284	 1	 6.47	 1.29	 0.0	 0.0	 31	    1.00000	    0.00000	 11.0	 31	    1.10000	    0.90000;
	2285	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2286	 1	 3.78	 1.09	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2287	 1	 0.0	 0.0	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2288	 1	 31.72	 8.13	 0.0	 0.0	 31	    1.00000	    0.00000	 33.0	 31	    1.10000	    0.90000;
	2289	 1	 0.1	 -7.33	 0.0	 0.0	 32	    1.00000	    0.00000	 345.0	 32	    1.10000	    0.90000;
	2290	 1	 6.8	 -1.14	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2291	 2	 0.0	 0.0	 0.0	 0.0	 32	    1.00000	    0.00000	 20.0	 32	    1.10000	    0.90000;
	2292	 2	 0.18	 -5.81	 0.0	 -20.65	 32	    1.00000	    0.00000	 345.0	 32	    1.10000	    0.90000;
	2293	 1	 0.18	 -8.45	 0.0	 0.0	 32	    1.00000	    0.00000	 345.0	 32	    1.10000	    0.90000;
	2294	 1	 25.23	 9.16	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2295	 1	 -4.57	 -2.43	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2296	 1	 6.71	 1.99	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2297	 2	 0.1	 -0.85	 0.0	 42.99	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2298	 1	 8.41	 1.8	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2299	 2	 0.0	 0.0	 0.0	 0.0	 32	    1.00000	    0.00000	 20.0	 32	    1.10000	    0.90000;
	2300	 1	 -11.77	 -4.04	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2301	 1	 0.1	 -0.47	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2302	 2	 0.0	 0.0	 0.0	 0.0	 32	    1.00000	    0.00000	 20.0	 32	    1.10000	    0.90000;
	2303	 1	 1.5	 0.25	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2304	 2	 0.0	 0.0	 0.0	 0.0	 32	    1.00000	    0.00000	 20.0	 32	    1.10000	    0.90000;
	2305	 1	 0.18	 -6.92	 0.0	 0.0	 32	    1.00000	    0.00000	 345.0	 32	    1.10000	    0.90000;
	2306	 1	 6.81	 0.42	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2307	 1	 44.71	 3.75	 0.0	 0.0	 32	    1.00000	    0.00000	 345.0	 32	    1.10000	    0.90000;
	2308	 1	 4.2	 0.78	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2309	 2	 18.22	 1.33	 0.0	 1.42	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2310	 1	 0.1	 -0.48	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2311	 1	 5.21	 0.06	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2312	 1	 2.8	 -1.87	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2313	 1	 12.51	 1.6	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2314	 1	 14.92	 4.45	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2315	 1	 2.5	 0.67	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2316	 1	 20.12	 3.29	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2317	 1	 19.82	 5.03	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2318	 1	 0.18	 -24.23	 0.0	 15.92	 32	    1.00000	    0.00000	 345.0	 32	    1.10000	    0.90000;
	2319	 1	 -4.66	 0.92	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2320	 1	 4.61	 0.77	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2321	 1	 8.33	 -2.52	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2322	 1	 0.1	 -0.59	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2323	 1	 6.31	 1.69	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2324	 1	 0.4	 -1.16	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2325	 1	 19.42	 5.82	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2326	 1	 4.61	 0.36	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2327	 1	 0.1	 -0.19	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2328	 1	 3.5	 -0.22	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2329	 1	 13.41	 2.68	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2330	 1	 -9.78	 -3.41	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2331	 1	 8.91	 1.8	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2332	 1	 18.92	 5.2	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2333	 1	 18.72	 6.23	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2334	 1	 21.82	 5.16	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2335	 2	 0.14	 -37.09	 0.0	 0.0	 32	    1.00000	    0.00000	 500.0	 32	    1.10000	    0.90000;
	2336	 1	 0.4	 -1.29	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2337	 1	 17.5	 0.43	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2338	 1	 13.19	 0.49	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2339	 2	 0.18	 -21.72	 0.0	 -37.98	 32	    1.00000	    0.00000	 345.0	 32	    1.10000	    0.90000;
	2340	 1	 0.1	 -5.71	 0.0	 0.0	 32	    1.00000	    0.00000	 345.0	 32	    1.10000	    0.90000;
	2341	 2	 0.0	 0.0	 0.0	 0.0	 32	    1.00000	    0.00000	 20.0	 32	    1.10000	    0.90000;
	2342	 1	 21.82	 4.29	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2343	 1	 1.6	 0.01	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2344	 1	 0.27	 -22.54	 0.0	 0.0	 32	    1.00000	    0.00000	 500.0	 32	    1.10000	    0.90000;
	2345	 1	 11.35	 1.8	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2346	 1	 15.82	 3.48	 0.0	 0.0	 32	    1.00000	    0.00000	 110.0	 32	    1.10000	    0.90000;
	2347	 2	 0.0	 2.25	 0.0	 -84.44	 33	    1.00000	    0.00000	 500.0	 33	    1.10000	    0.90000;
	2348	 1	 0.0	 0.0	 0.0	 10.72	 33	    1.00000	    0.00000	 500.0	 33	    1.10000	    0.90000;
	2349	 1	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 500.0	 33	    1.10000	    0.90000;
	2350	 2	 0.0	 0.0	 0.0	 -43.66	 33	    1.00000	    0.00000	 500.0	 33	    1.10000	    0.90000;
	2351	 1	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2352	 1	 2.14	 1.13	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2353	 1	 10.0	 2.58	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2354	 1	 4.7	 2.7	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2355	 1	 7.46	 3.04	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2356	 1	 7.28	 3.16	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2357	 1	 4.29	 2.79	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2358	 1	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2359	 1	 6.56	 20.6	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2360	 1	 3.74	 1.81	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2361	 1	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2362	 1	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2363	 2	 3.32	 1.04	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2364	 1	 5.88	 1.75	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2365	 1	 6.94	 4.29	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2366	 1	 2.14	 1.41	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2367	 2	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2368	 2	 6.5	 3.91	 0.0	 13.83	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2369	 1	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2370	 2	 4.59	 2.29	 0.0	 10.08	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2371	 1	 5.04	 1.83	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2372	 1	 7.44	 2.92	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2373	 1	 15.02	 5.97	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2374	 2	 13.5	 7.19	 0.0	 14.42	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2375	 1	 7.53	 2.85	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2376	 1	 7.14	 2.22	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2377	 1	 6.32	 3.51	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2378	 1	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2379	 1	 3.03	 2.04	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2380	 1	 0.78	 0.36	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2381	 1	 4.01	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2382	 2	 1.18	 0.57	 0.0	 10.66	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2383	 1	 1.71	 0.58	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2384	 1	 11.23	 4.12	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2385	 1	 0.75	 0.3	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2386	 2	 4.85	 4.98	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2387	 1	 3.42	 1.69	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2388	 1	 3.32	 2.01	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2389	 1	 2.47	 1.59	 0.0	 1.65	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2390	 1	 4.41	 2.94	 0.0	 1.14	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2391	 1	 3.41	 1.59	 0.0	 3.8	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2392	 1	 1.44	 0.65	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2393	 1	 1.07	 0.63	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2394	 2	 0.0	 0.0	 0.0	 -24.81	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2395	 1	 0.0	 0.0	 0.0	 -1.5	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2396	 1	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2397	 1	 5.89	 2.27	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2398	 1	 0.0	 0.0	 0.0	 0.0	 33	    1.00000	    0.00000	 138.0	 33	    1.10000	    0.90000;
	2399	 1	 0.1	 -2.31	 0.0	 0.0	 34	    1.00000	    0.00000	 500.0	 34	    1.10000	    0.90000;
	2400	 1	 526.02	 -82.74	 0.0	 0.0	 34	    1.00000	    0.00000	 500.0	 34	    1.10000	    0.90000;
	2401	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2402	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2403	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2404	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2405	 1	 232.1	 89.71	 0.0	 0.0	 34	    1.00000	    0.00000	 345.0	 34	    1.10000	    0.90000;
	2406	 1	 34.54	 2.98	 0.0	 0.0	 34	    1.00000	    0.00000	 345.0	 34	    1.10000	    0.90000;
	2407	 1	 125.4	 45.8	 0.0	 0.0	 34	    1.00000	    0.00000	 345.0	 34	    1.10000	    0.90000;
	2408	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2409	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2410	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2411	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2412	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2413	 1	 30.81	 5.17	 0.0	 0.0	 34	    1.00000	    0.00000	 345.0	 34	    1.10000	    0.90000;
	2414	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2415	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2416	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2417	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2418	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2419	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2420	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2421	 1	 0.1	 -1.0	 0.0	 0.0	 34	    1.00000	    0.00000	 345.0	 34	    1.10000	    0.90000;
	2422	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2423	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2424	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2425	 1	 23.51	 3.52	 0.0	 0.0	 34	    1.00000	    0.00000	 345.0	 34	    1.10000	    0.90000;
	2426	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2427	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2428	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2429	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2430	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2431	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2432	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2433	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2434	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2435	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2436	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2437	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2438	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2439	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2440	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2441	 1	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2442	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2443	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2444	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2445	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2446	 2	 0.0	 0.0	 0.0	 0.0	 34	    1.00000	    0.00000	 20.0	 34	    1.10000	    0.90000;
	2447	 1	 0.48	 -7.7	 0.0	 0.0	 34	    1.00000	    0.00000	 500.0	 34	    1.10000	    0.90000;
	2448	 2	 0.16	 -14.14	 0.0	 0.0	 34	    1.00000	    0.00000	 500.0	 34	    1.10000	    0.90000;
	2449	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2450	 1	 0.1	 -7.09	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2451	 2	 0.1	 -0.14	 0.0	 30.72	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2452	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2453	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2454	 1	 0.47	 -1.44	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2455	 1	 0.1	 -2.05	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2456	 1	 0.3	 -2.56	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2457	 1	 0.1	 -1.77	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2458	 1	 474.3	 155.93	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2459	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2460	 2	 538.3	 69.46	 0.0	 20.08	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2461	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2462	 1	 175.2	 82.19	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2463	 1	 72.18	 4.65	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2464	 2	 56.46	 -19.96	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2465	 1	 0.1	 -0.06	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2466	 1	 0.1	 -2.1	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2467	 1	 0.1	 -0.07	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2468	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2469	 1	 0.1	 -0.64	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2470	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2471	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2472	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2473	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2474	 1	 75.58	 -4.36	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2475	 1	 0.1	 -6.19	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2476	 2	 19.62	 -14.08	 0.0	 -53.06	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2477	 1	 394.9	 -47.52	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2478	 1	 226.11	 113.76	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2479	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2480	 2	 349.6	 11.71	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2481	 1	 101.0	 -33.9	 0.0	 38.04	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2482	 1	 0.1	 -1.69	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2483	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2484	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2485	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2486	 1	 19.22	 -25.38	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2487	 1	 262.6	 23.67	 0.0	 35.46	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2488	 1	 229.0	 40.37	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2489	 2	 0.1	 -3.21	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2490	 1	 10.01	 -30.74	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2491	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2492	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2493	 1	 84.59	 -83.07	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2494	 1	 0.1	 -1.66	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2495	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2496	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2497	 1	 41.25	 31.88	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2498	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2499	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2500	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2501	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2502	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2503	 2	 0.0	 0.0	 0.0	 0.0	 35	    1.00000	    0.00000	 20.0	 35	    1.10000	    0.90000;
	2504	 1	 391.99	 -28.93	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2505	 1	 453.65	 -114.4	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2506	 2	 0.23	 -1.54	 0.0	 -26.25	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2507	 1	 0.1	 -1.72	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2508	 1	 0.47	 -1.4	 0.0	 0.0	 35	    1.00000	    0.00000	 500.0	 35	    1.10000	    0.90000;
	2509	 1	 242.4	 0.17	 0.0	 0.0	 35	    1.00000	    0.00000	 345.0	 35	    1.10000	    0.90000;
	2510	 2	 774.71	 17.88	 0.0	 0.0	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2511	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2512	 1	 0.22	 -16.94	 0.0	 0.0	 36	    1.00000	    0.00000	 345.0	 36	    1.10000	    0.90000;
	2513	 2	 90.37	 -27.13	 0.0	 0.0	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2514	 1	 0.17	 -25.17	 0.0	 0.0	 36	    1.00000	    0.00000	 345.0	 36	    1.10000	    0.90000;
	2515	 1	 181.7	 -22.49	 0.0	 0.0	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2516	 1	 0.38	 -139.77	 0.0	 -17.16	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2517	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2518	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2519	 1	 -22.07	 -15.82	 0.0	 0.0	 36	    1.00000	    0.00000	 345.0	 36	    1.10000	    0.90000;
	2520	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2521	 1	 160.96	 4.4	 0.0	 0.0	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2522	 2	 0.34	 -25.76	 0.0	 0.0	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2523	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2524	 2	 0.0	 0.0	 0.0	 -25.41	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2525	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2526	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2527	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2528	 1	 333.82	 -13.2	 0.0	 0.0	 36	    1.00000	    0.00000	 345.0	 36	    1.10000	    0.90000;
	2529	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2530	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2531	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2532	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2533	 1	 1.04	 72.72	 0.0	 0.0	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2534	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2535	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2536	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2537	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2538	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2539	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2540	 1	 0.86	 45.22	 0.0	 0.0	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2541	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2542	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2543	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2544	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2545	 1	 0.11	 -39.48	 0.0	 10.29	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2546	 1	 0.1	 -5.97	 0.0	 0.0	 36	    1.00000	    0.00000	 345.0	 36	    1.10000	    0.90000;
	2547	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2548	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2549	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2550	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2551	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2552	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2553	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2554	 1	 191.07	 -74.94	 0.0	 0.0	 36	    1.00000	    0.00000	 500.0	 36	    1.10000	    0.90000;
	2555	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2556	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2557	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2558	 2	 0.0	 0.0	 0.0	 0.0	 36	    1.00000	    0.00000	 20.0	 36	    1.10000	    0.90000;
	2559	 1	 0.1	 -10.56	 0.0	 0.0	 36	    1.00000	    0.00000	 345.0	 36	    1.10000	    0.90000;
	2560	 1	 0.1	 -3.41	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2561	 1	 81.89	 5.99	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2562	 1	 131.75	 19.87	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2563	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2564	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2565	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2566	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2567	 1	 18.3	 -27.22	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2568	 1	 25.0	 -1.13	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2569	 1	 48.8	 6.78	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2570	 1	 523.88	 41.2	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2571	 1	 62.7	 5.78	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2572	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2573	 1	 35.36	 -32.3	 0.0	 -338.72	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2574	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 19.0	 37	    1.10000	    0.90000;
	2575	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2576	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2577	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2578	 1	 0.1	 -5.46	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2579	 2	 153.5	 14.11	 0.0	 2.12	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2580	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2581	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2582	 1	 55.7	 5.28	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2583	 1	 16.7	 1.53	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2584	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2585	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2586	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2587	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2588	 2	 0.0	 0.0	 0.0	 13.44	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2589	 1	 125.4	 14.69	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2590	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2591	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 0.4	 37	    1.10000	    0.90000;
	2592	 1	 114.2	 -41.61	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2593	 1	 45.78	 -26.19	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2594	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2595	 1	 188.1	 20.95	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2596	 1	 110.9	 -14.4	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2597	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2598	 2	 0.1	 -10.34	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2599	 1	 37.6	 3.16	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2600	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2601	 1	 0.1	 -0.39	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2602	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2603	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2604	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2605	 1	 0.1	 -2.53	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2606	 1	 153.3	 11.8	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2607	 1	 30.6	 1.48	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2608	 1	 191.39	 -2.28	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2609	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2610	 1	 112.1	 15.11	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2611	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2612	 1	 118.4	 -24.62	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2613	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2614	 1	 0.1	 4.4	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2615	 1	 82.6	 11.32	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2616	 1	 118.4	 14.33	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2617	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2618	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2619	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2620	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2621	 1	 13.9	 -1.5	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2622	 1	 115.0	 12.46	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2623	 1	 234.2	 32.42	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2624	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 20.0	 37	    1.10000	    0.90000;
	2625	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 20.0	 37	    1.10000	    0.90000;
	2626	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2627	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2628	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2629	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2630	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2631	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2632	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2633	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2634	 2	 90.5	 -88.3	 0.0	 -317.69	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2635	 1	 0.1	 -5.66	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2636	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2637	 1	 204.0	 26.72	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2638	 1	 0.1	 -7.3	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2639	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2640	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2641	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2642	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2643	 1	 413.0	 -361.88	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2644	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2645	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2646	 1	 0.1	 -5.63	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2647	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2648	 1	 336.39	 32.42	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2649	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2650	 1	 0.1	 -16.87	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2651	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2652	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2653	 1	 0.1	 -11.9	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2654	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2655	 1	 163.1	 19.84	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2656	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2657	 1	 82.6	 9.95	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2658	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2659	 1	 345.18	 3.83	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2660	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2661	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2662	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2663	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2664	 1	 185.6	 -6.38	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2665	 2	 0.0	 0.0	 0.0	 -170.9	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2666	 1	 0.1	 -3.36	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2667	 1	 233.8	 32.18	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2668	 1	 67.5	 -16.9	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2669	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2670	 1	 71.3	 21.92	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2671	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2672	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2673	 1	 34.9	 -0.14	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2674	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2675	 1	 210.7	 -86.98	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2676	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 19.0	 37	    1.10000	    0.90000;
	2677	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2678	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2679	 1	 0.1	 -8.78	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2680	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2681	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2682	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2683	 1	 0.1	 1.9	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2684	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2685	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2686	 1	 154.2	 9.9	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2687	 1	 85.33	 10.54	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2688	 1	 0.1	 -10.44	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2689	 1	 0.1	 -2.28	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2690	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2691	 1	 153.7	 4.19	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2692	 1	 139.1	 3.66	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2693	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2694	 1	 13.9	 -0.15	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2695	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2696	 1	 0.1	 -6.34	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2697	 1	 27.9	 -2.41	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2698	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2699	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2700	 1	 34.9	 3.26	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2701	 1	 92.4	 12.44	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2702	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2703	 1	 117.6	 6.15	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2704	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2705	 1	 85.9	 9.43	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2706	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2707	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2708	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2709	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2710	 1	 0.1	 -7.49	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2711	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2712	 2	 0.1	 -7.23	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2713	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2714	 1	 236.6	 33.56	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2715	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2716	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2717	 2	 0.1	 -10.34	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2718	 1	 32.1	 1.68	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2719	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 0.4	 37	    1.10000	    0.90000;
	2720	 1	 69.7	 8.38	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2721	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2722	 1	 208.9	 28.38	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2723	 1	 0.1	 -14.06	 0.0	 7.9	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2724	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2725	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2726	 2	 223.1	 8.22	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2727	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2728	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2729	 1	 140.6	 6.29	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2730	 1	 7.0	 -0.51	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2731	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2732	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2733	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2734	 2	 0.0	 0.0	 0.0	 -8.46	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2735	 1	 0.1	 -3.28	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2736	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2737	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2738	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2739	 1	 316.1	 29.8	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2740	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 6.3	 37	    1.10000	    0.90000;
	2741	 1	 0.1	 -1.74	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2742	 1	 344.62	 29.38	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2743	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2744	 1	 0.1	 -1.57	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2745	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2746	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 19.0	 37	    1.10000	    0.90000;
	2747	 2	 0.28	 -31.72	 0.0	 -52.45	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2748	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2749	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2750	 1	 66.4	 5.05	 0.0	 5.74	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2751	 2	 190.26	 21.55	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2752	 1	 107.9	 -84.22	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2753	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2754	 1	 50.2	 5.32	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2755	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2756	 1	 19.4	 -0.83	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2757	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 0.4	 37	    1.10000	    0.90000;
	2758	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2759	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2760	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2761	 1	 20.9	 0.91	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2762	 1	 62.7	 7.88	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2763	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2764	 2	 0.0	 0.0	 0.0	 93.84	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2765	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2766	 1	 120.0	 17.06	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2767	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2768	 1	 179.6	 -123.68	 0.0	 0.0	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2769	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 10.5	 37	    1.10000	    0.90000;
	2770	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2771	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2772	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 15.75	 37	    1.10000	    0.90000;
	2773	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2774	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2775	 1	 122.3	 15.99	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2776	 1	 0.1	 -0.87	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2777	 2	 0.0	 0.0	 0.0	 0.0	 37	    1.00000	    0.00000	 11.0	 37	    1.10000	    0.90000;
	2778	 1	 0.1	 -25.04	 0.0	 0.0	 37	    1.00000	    0.00000	 138.0	 37	    1.10000	    0.90000;
	2779	 1	 0.1	 -70.58	 0.0	 386.94	 37	    1.00000	    0.00000	 500.0	 37	    1.10000	    0.90000;
	2780	 2	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 345.0	 38	    1.10000	    0.90000;
	2781	 2	 0.0	 1.78	 0.0	 0.0	 38	    1.00000	    0.00000	 345.0	 38	    1.10000	    0.90000;
	2782	 1	 0.53	 -0.4	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2783	 2	 4.18	 3.46	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2784	 1	 7.49	 4.58	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2785	 1	 8.77	 2.66	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2786	 1	 16.56	 7.02	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2787	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2788	 1	 3.96	 2.39	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2789	 1	 4.7	 1.87	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2790	 1	 4.45	 1.77	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2791	 1	 9.41	 3.64	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2792	 1	 4.09	 1.69	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2793	 1	 5.85	 2.2	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2794	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2795	 1	 3.92	 2.62	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2796	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2797	 1	 3.31	 1.1	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2798	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2799	 1	 17.55	 6.83	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2800	 1	 0.85	 0.38	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2801	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2802	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2803	 2	 9.14	 8.9	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2804	 1	 0.2	 0.18	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2805	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2806	 2	 56.4	 36.4	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2807	 1	 2.29	 1.2	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2808	 1	 2.97	 1.46	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2809	 1	 0.0	 0.0	 0.0	 -0.66	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2810	 1	 2.74	 1.14	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2811	 1	 1.68	 0.74	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2812	 1	 0.3	 0.11	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2813	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2814	 1	 5.15	 1.73	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2815	 1	 36.64	 -13.91	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2816	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2817	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2818	 1	 41.59	 -16.21	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2819	 1	 8.32	 3.24	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2820	 1	 11.09	 4.43	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2821	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2822	 1	 5.77	 5.42	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2823	 1	 0.2	 0.49	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2824	 1	 0.0	 0.38	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2825	 1	 1.35	 0.63	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2826	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2827	 2	 23.51	 39.5	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2828	 1	 6.42	 3.31	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2829	 1	 3.74	 0.56	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2830	 1	 5.98	 0.87	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2831	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2832	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2833	 1	 21.92	 -5.61	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2834	 1	 6.72	 2.64	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2835	 1	 11.78	 4.5	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2836	 1	 6.23	 2.47	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2837	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2838	 1	 3.59	 1.78	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2839	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2840	 1	 0.0	 0.0	 0.0	 0.17	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2841	 1	 5.54	 2.47	 0.0	 1.29	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2842	 2	 20.23	 22.11	 0.0	 -0.22	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2843	 1	 4.04	 1.71	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2844	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2845	 1	 9.71	 3.76	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2846	 1	 4.73	 1.87	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2847	 1	 5.02	 1.71	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2848	 1	 5.13	 1.61	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2849	 1	 5.77	 2.38	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2850	 1	 4.17	 1.7	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2851	 1	 7.59	 2.5	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2852	 1	 0.0	 0.0	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
	2853	 1	 5.78	 2.11	 0.0	 0.0	 38	    1.00000	    0.00000	 138.0	 38	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin	Pc1	Pc2	Qc1min	Qc1max	Qc2min	Qc2max	ramp_agc	ramp_10	ramp_30	ramp_q	apf
mpc.gen = [
	2	 60.3	 0.0	 35.83	 -35.83	 1.0	 100.0	 1	 100.0	 20.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	6	 61.435	 0.0	 35.79	 -35.79	 1.0	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	10	 95.83	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 115.09	 76.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 115.087; % COW
	12	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.21	 17.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.205; % NG
	15	 60.3	 0.0	 35.83	 -35.83	 1.0	 100.0	 1	 100.0	 20.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	16	 61.435	 0.0	 35.79	 -35.79	 1.0	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	17	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 46.49	 31.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.487; % NG
	24	 61.435	 0.0	 35.79	 -35.79	 1.0	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	26	 60.3	 0.0	 35.83	 -35.83	 1.0	 100.0	 1	 100.0	 20.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	27	 61.435	 0.0	 35.79	 -35.79	 1.0	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	30	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 31.22	 16.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.215; % PEL
	34	 61.435	 0.0	 35.79	 -35.79	 1.0	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	44	 61.435	 0.0	 35.79	 -35.79	 1.0	 100.0	 1	 100.0	 22.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	45	 60.3	 0.0	 35.83	 -35.83	 1.0	 100.0	 1	 100.0	 20.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	64	 873.77	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1195.77	 551.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1195.7679; % NUC
	65	 55.595	 0.0	 60.05	 -60.05	 1.0	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	82	 55.595	 0.0	 60.05	 -60.05	 1.0	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	89	 137.0	 14.97	 149.7	 -119.76	 1.0	 100.0	 1	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % NG
	96	 55.595	 0.0	 60.05	 -60.05	 1.0	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	105	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 297.0	 1.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	108	 144.0	 0.0	 61.1	 -61.1	 1.0	 100.0	 1	 288.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0; % NG
	117	 141.0	 0.0	 61.1	 -61.1	 1.0	 100.0	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % COW
	126	 66.345	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 92.8	 39.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 92.804; % NG
	128	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 315.13	 300.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 315.13; % NG
	129	 128.04	 0.0	 28.32	 -28.32	 1.0	 200.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	130	 128.04	 0.0	 28.32	 -28.32	 1.0	 200.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	131	 128.04	 0.0	 28.32	 -28.32	 1.0	 200.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	132	 128.04	 0.0	 28.32	 -28.32	 1.0	 200.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	133	 128.04	 0.0	 28.32	 -28.32	 1.0	 200.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	134	 128.04	 0.0	 28.32	 -28.32	 1.0	 200.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	136	 60.435	 0.0	 16.78	 -16.78	 1.0	 100.0	 1	 100.0	 20.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	142	 129.5	 0.0	 86.64	 -86.64	 1.0	 100.0	 1	 259.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 259.0; % COW
	143	 710.92	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 835.31	 586.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 835.31; % COW
	146	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 253.15	 238.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.152; % NG
	150	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 158.58	 143.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 158.58; % NG
	151	 24.97	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 49.37	 0.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.372; % NG
	153	 350.0	 0.0	 86.91	 -86.91	 1.0	 600.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 600.0; % COW
	157	 350.0	 0.0	 86.91	 -86.91	 1.0	 600.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 600.0; % COW
	163	 62.95	 0.0	 24.04	 -24.04	 1.0	 100.0	 1	 100.0	 25.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	165	 57.115	 0.0	 22.31	 -22.31	 1.0	 100.0	 1	 100.0	 14.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	166	 500.0	 0.0	 122.95	 -122.95	 1.0	 800.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 800.0; % COW
	167	 500.0	 0.0	 122.95	 -122.95	 1.0	 800.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 800.0; % NG
	168	 500.0	 0.0	 122.95	 -122.95	 1.0	 800.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 800.0; % COW
	169	 500.0	 0.0	 122.95	 -122.95	 1.0	 800.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 800.0; % NG
	176	 450.0	 0.0	 121.64	 -121.64	 1.0	 700.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 700.0; % COW
	179	 128.04	 0.0	 28.32	 -28.32	 1.0	 200.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	180	 128.04	 0.0	 28.32	 -28.32	 1.0	 200.0	 1	 200.0	 56.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	182	 350.0	 0.0	 86.91	 -86.91	 1.0	 600.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 600.0; % COW
	185	 53.59	 0.0	 15.59	 -15.59	 1.0	 100.0	 1	 100.0	 7.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	187	 450.0	 0.0	 121.64	 -121.64	 1.0	 700.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 700.0; % COW
	188	 450.0	 0.0	 121.64	 -121.64	 1.0	 700.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 700.0; % COW
	189	 450.0	 0.0	 121.64	 -121.64	 1.0	 700.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 700.0; % COW
	194	 144.0	 0.0	 75.98	 -75.98	 1.0	 100.0	 1	 288.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0; % NG
	202	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 74.68	 59.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 74.677; % PEL
	204	 350.0	 0.0	 86.91	 -86.91	 1.0	 600.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 600.0; % COW
	210	 56.3	 0.0	 18.22	 -18.22	 1.0	 100.0	 1	 100.0	 12.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	213	 56.8	 0.0	 19.22	 -19.22	 1.0	 100.0	 1	 100.0	 13.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	216	 309.775	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 371.73	 247.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 371.734; % NG
	224	 56.795	 0.0	 22.36	 -22.36	 1.0	 100.0	 1	 100.0	 13.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	227	 132.0	 0.0	 440.92	 -440.92	 1.0	 100.0	 1	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % NG
	227	 322.3	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 386.76	 257.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 386.761; % NG
	229	 124.955	 0.0	 25.66	 -25.66	 1.0	 200.0	 1	 200.0	 49.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	230	 59.125	 0.0	 24.93	 -24.93	 1.0	 100.0	 1	 100.0	 18.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	232	 57.455	 0.0	 22.3	 -22.3	 1.0	 100.0	 1	 100.0	 14.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	237	 199.31	 0.0	 16.42	 -16.42	 1.0	 300.0	 1	 300.0	 98.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	238	 57.625	 0.0	 22.17	 -22.17	 1.0	 100.0	 1	 100.0	 15.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	239	 500.0	 96.235	 195.0	 -2.53	 1.0	 800.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 800.0; % COW
	242	 45.44	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 59.84	 31.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.838; % PEL
	244	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 400.96	 385.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.964; % COW
	247	 13.49	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 26.39	 0.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.389; % NG
	248	 337.55	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 405.06	 270.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 405.056; % NG
	255	 59.125	 0.0	 24.93	 -24.93	 1.0	 100.0	 1	 100.0	 18.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	256	 124.955	 0.0	 25.66	 -25.66	 1.0	 200.0	 1	 200.0	 49.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	258	 57.455	 0.0	 22.3	 -22.3	 1.0	 100.0	 1	 100.0	 14.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	261	 124.955	 0.0	 25.66	 -25.66	 1.0	 200.0	 1	 200.0	 49.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	269	 56.795	 0.0	 22.36	 -22.36	 1.0	 100.0	 1	 100.0	 13.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	270	 500.0	 95.235	 193.0	 -2.53	 1.0	 800.0	 1	 800.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 800.0; % COW
	273	 57.625	 0.0	 22.17	 -22.17	 1.0	 100.0	 1	 100.0	 15.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	279	 60.45	 0.0	 34.68	 -34.68	 1.0	 100.0	 1	 100.0	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	280	 58.405	 0.0	 36.4	 -36.4	 1.0	 100.0	 1	 100.0	 16.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	284	 291.705	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 391.25	 192.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 391.254; % NG
	289	 57.425	 0.0	 21.85	 -21.85	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	292	 57.425	 0.0	 48.87	 -48.87	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	293	 57.425	 0.0	 48.87	 -48.87	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	295	 60.45	 0.0	 34.68	 -34.68	 1.0	 100.0	 1	 100.0	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	300	 58.935	 0.0	 29.48	 -29.48	 1.0	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	301	 58.935	 0.0	 29.48	 -29.48	 1.0	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % PEL
	302	 139.0	 0.0	 204.62	 -204.62	 1.0	 100.0	 1	 278.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0; % NG
	302	 1355.925	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1627.11	 1084.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1627.1121; % COW
	303	 57.485	 0.0	 56.99	 -56.99	 1.0	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	306	 56.175	 0.0	 43.22	 -43.22	 1.0	 100.0	 1	 100.0	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	307	 56.175	 0.0	 43.22	 -43.22	 1.0	 100.0	 1	 100.0	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	308	 56.79	 0.0	 20.9	 -20.9	 1.0	 100.0	 1	 100.0	 13.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	313	 56.175	 0.0	 43.22	 -43.22	 1.0	 100.0	 1	 100.0	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	314	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 82.53	 67.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.526; % PEL
	317	 58.935	 0.0	 29.48	 -29.48	 1.0	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	318	 58.935	 0.0	 29.48	 -29.48	 1.0	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % PEL
	322	 57.485	 0.0	 56.99	 -56.99	 1.0	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	323	 57.485	 0.0	 56.99	 -56.99	 1.0	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	324	 57.425	 0.0	 21.85	 -21.85	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	325	 57.425	 0.0	 21.85	 -21.85	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	326	 56.79	 0.0	 20.9	 -20.9	 1.0	 100.0	 1	 100.0	 13.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	327	 56.79	 0.0	 20.9	 -20.9	 1.0	 100.0	 1	 100.0	 13.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	328	 57.425	 0.0	 21.85	 -21.85	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	334	 18.9	 0.0	 27.22	 -27.22	 1.0	 100.0	 1	 37.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.8; % NG
	335	 43.845	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 54.65	 33.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.645; % NG
	336	 43.845	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 54.65	 33.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.645; % NG
	339	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.91	 17.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.912; % PEL
	343	 17.905	 0.0	 25.78	 -25.78	 1.0	 100.0	 1	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.812; % PEL
	345	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	347	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	349	 31.05	 0.0	 44.71	 -44.71	 1.0	 100.0	 1	 62.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.1; % NG
	351	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % NG
	352	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % NG
	354	 24.94	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 39.69	 10.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.69; % COW
	356	 34.69	 0.0	 49.95	 -49.95	 1.0	 100.0	 1	 69.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.375; % NG
	360	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75; % NG
	361	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75; % NG
	362	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75; % NG
	365	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 43.67	 28.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.668; % NG
	367	 43.675	 0.0	 63.18	 -63.18	 1.0	 100.0	 1	 87.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.345; % NG
	369	 16.925	 0.0	 24.37	 -24.37	 1.0	 100.0	 1	 33.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.85; % PEL
	370	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 40.14	 25.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.138; % PEL
	374	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 26.22	 11.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.224; % PEL
	375	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 8.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % COW
	376	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.71	 19.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.714; % NG
	377	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 87.2	 72.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.2; % NG
	382	 21.885	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 42.77	 1.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.766; % NG
	383	 34.08	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 49.67	 18.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 49.675; % NG
	388	 51.175	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 95.57	 6.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.575; % NG
	412	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	417	 32.01	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 41.74	 22.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.739; % NG
	421	 14.065	 0.0	 20.25	 -20.25	 1.0	 100.0	 1	 28.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.125; % PEL
	422	 24.46	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 33.5	 15.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.499; % NG
	438	 41.25	 0.0	 59.4	 -59.4	 1.0	 100.0	 1	 82.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.5; % NG
	444	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 261.0	 0.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	445	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 88.57	 73.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.567; % NG
	446	 64.39	 91.28	 188.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	447	 64.39	 95.78	 197.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	448	 64.39	 86.28	 178.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	449	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 88.88	 73.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 88.875; % COW
	452	 193.835	 0.0	 32.63	 -32.63	 1.0	 300.0	 1	 300.0	 87.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % COW
	458	 55.505	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 108.04	 2.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 108.038; % NG
	460	 130.0	 0.0	 169.4	 -169.4	 1.0	 100.0	 1	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % NG
	467	 64.39	 96.28	 198.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	468	 64.39	 92.28	 190.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	469	 64.39	 92.28	 190.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	470	 64.39	 84.78	 175.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	471	 64.39	 84.78	 175.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	472	 64.39	 94.78	 195.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % PEL
	473	 64.39	 90.78	 187.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	476	 60.31	 87.48	 184.0	 -9.04	 1.0	 100.0	 1	 100.0	 20.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	477	 55.425	 0.0	 26.98	 -26.98	 1.0	 100.0	 1	 100.0	 10.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	478	 60.31	 87.48	 184.0	 -9.04	 1.0	 100.0	 1	 100.0	 20.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	484	 139.5	 0.0	 189.9	 -189.9	 1.0	 100.0	 1	 279.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 279.0; % NG
	484	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 256.22	 241.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 256.221; % COW
	492	 131.5	 0.0	 101.08	 -101.08	 1.0	 100.0	 1	 263.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 263.0; % NG
	503	 141.5	 0.0	 127.5	 -127.5	 1.0	 100.0	 1	 283.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0; % NG
	505	 64.39	 90.28	 186.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	506	 64.39	 85.28	 176.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	507	 64.39	 95.78	 197.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	508	 64.39	 87.28	 180.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	509	 64.39	 87.28	 180.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	510	 64.39	 86.28	 178.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	511	 64.39	 86.28	 178.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	514	 64.39	 94.28	 194.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	515	 64.39	 88.78	 183.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	516	 63.655	 6.0	 188.0	 -176.0	 1.0	 100.0	 1	 100.0	 27.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	517	 63.655	 4.5	 189.0	 -180.0	 1.0	 100.0	 1	 100.0	 27.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	518	 63.655	 15.5	 198.0	 -167.0	 1.0	 100.0	 1	 100.0	 27.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	520	 57.9	 0.0	 20.46	 -20.46	 1.0	 100.0	 1	 100.0	 15.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	521	 57.9	 0.0	 20.46	 -20.46	 1.0	 100.0	 1	 100.0	 15.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	522	 117.485	 86.045	 175.0	 -2.91	 1.0	 200.0	 1	 200.0	 34.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	523	 117.485	 93.545	 190.0	 -2.91	 1.0	 200.0	 1	 200.0	 34.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	524	 117.485	 93.545	 190.0	 -2.91	 1.0	 200.0	 1	 200.0	 34.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	525	 64.39	 86.78	 179.0	 -5.44	 1.0	 100.0	 1	 100.0	 28.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	527	 138.0	 0.0	 89.92	 -89.92	 1.0	 100.0	 1	 276.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 276.0; % NG
	527	 191.38	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 240.2	 142.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 240.197; % NG
	534	 114.54	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 211.64	 17.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 211.644; % NG
	536	 44.115	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 86.35	 1.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.354; % PEL
	541	 130.0	 -16.555	 132.44	 -165.55	 1.0	 100.0	 1	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % NG
	562	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 160.76	 145.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 160.761; % NG
	564	 55.595	 0.0	 60.05	 -60.05	 1.0	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	567	 278.115	 0.0	 40.29	 -40.29	 1.0	 400.0	 1	 415.0	 141.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 415.0; % NG
	578	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 200.76	 185.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.765; % COW
	579	 128.5	 0.0	 60.96	 -60.96	 1.0	 100.0	 1	 257.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 257.0; % NG
	581	 137.0	 8.915	 89.15	 -71.32	 1.0	 100.0	 1	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % COW
	589	 27.77	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 41.8	 13.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.796; % NG
	590	 140.0	 0.0	 77.68	 -77.68	 1.0	 100.0	 1	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0; % NG
	590	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 96.24	 81.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 96.242; % NG
	592	 921.475	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1105.77	 737.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1105.772; % NG
	594	 55.595	 0.0	 60.05	 -60.05	 1.0	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	595	 27.575	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 41.89	 13.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 41.894; % NG
	603	 134.0	 14.97	 149.7	 -119.76	 1.0	 100.0	 1	 268.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0; % NG
	606	 250.0	 0.0	 40.06	 -40.06	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	610	 20.23	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 28.91	 11.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.906; % COW
	613	 250.0	 0.0	 40.06	 -40.06	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % COW
	617	 55.595	 0.0	 60.05	 -60.05	 1.0	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	618	 26.5	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 42.05	 10.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.049; % NG
	620	 141.0	 0.0	 214.58	 -214.58	 1.0	 100.0	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	620	 398.7	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 486.99	 310.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 486.987; % NG
	621	 52.665	 0.0	 11.03	 -11.03	 1.0	 100.0	 1	 100.0	 5.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	622	 50.665	 91.185	 183.0	 -0.63	 1.0	 100.0	 1	 100.0	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	623	 60.2	 88.355	 180.0	 -3.29	 1.0	 100.0	 1	 100.0	 20.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	625	 51.665	 96.325	 197.0	 -4.35	 1.0	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	626	 50.665	 94.185	 189.0	 -0.63	 1.0	 100.0	 1	 100.0	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	636	 57.68	 93.68	 191.0	 -3.64	 1.0	 100.0	 1	 100.0	 15.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	637	 28.975	 0.0	 32.96	 -32.96	 1.0	 100.0	 1	 100.0	 -42.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % SYNC
	639	 54.2	 0.0	 13.45	 -13.45	 1.0	 100.0	 1	 100.0	 8.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	642	 250.0	 89.52	 180.0	 -0.96	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	644	 55.245	 86.41	 176.0	 -3.18	 1.0	 100.0	 1	 100.0	 10.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	648	 51.665	 87.825	 180.0	 -4.35	 1.0	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	649	 250.0	 0.0	 13.22	 -13.22	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % COW
	652	 60.2	 93.855	 191.0	 -3.29	 1.0	 100.0	 1	 100.0	 20.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	653	 52.775	 91.37	 184.0	 -1.26	 1.0	 100.0	 1	 100.0	 5.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	654	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 45.36	 30.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 45.361; % PEL
	655	 58.535	 91.21	 184.0	 -1.58	 1.0	 100.0	 1	 100.0	 17.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	658	 195.0	 93.9	 194.0	 -6.2	 1.0	 300.0	 1	 300.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	659	 318.36	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 373.66	 263.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 373.665; % NG
	663	 50.665	 88.69	 178.0	 -0.62	 1.0	 100.0	 1	 100.0	 1.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	665	 61.005	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 109.21	 12.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 109.215; % COW
	668	 37.675	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 70.04	 5.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 70.043; % PEL
	669	 57.735	 90.39	 183.0	 -2.22	 1.0	 100.0	 1	 100.0	 15.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	673	 250.0	 88.045	 186.0	 -9.91	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	674	 58.535	 88.21	 178.0	 -1.58	 1.0	 100.0	 1	 100.0	 17.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	678	 149.0	 0.0	 124.98	 -124.98	 1.0	 100.0	 1	 298.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % COW
	678	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 91.31	 76.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 91.31; % NG
	679	 195.0	 90.4	 187.0	 -6.2	 1.0	 300.0	 1	 300.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	681	 140.5	 0.0	 183.32	 -183.32	 1.0	 100.0	 1	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % NG
	682	 57.68	 93.68	 191.0	 -3.64	 1.0	 100.0	 1	 100.0	 15.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	686	 13.5	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 25.13	 1.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.13; % NG
	687	 52.665	 0.0	 11.03	 -11.03	 1.0	 100.0	 1	 100.0	 5.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	693	 142.0	 0.0	 74.04	 -74.04	 1.0	 100.0	 1	 284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % COW
	695	 250.0	 97.005	 196.0	 -1.99	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % COW
	696	 57.735	 98.385	 199.0	 -2.23	 1.0	 100.0	 1	 100.0	 15.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	699	 55.835	 97.56	 198.0	 -2.88	 1.0	 100.0	 1	 100.0	 11.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	701	 56.165	 92.585	 186.0	 -0.83	 1.0	 100.0	 1	 100.0	 12.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	703	 56.165	 91.585	 184.0	 -0.83	 1.0	 100.0	 1	 100.0	 12.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	706	 250.0	 86.505	 175.0	 -1.99	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	710	 226.59	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 351.28	 101.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 351.28; % NG
	714	 126.5	 0.0	 74.78	 -74.78	 1.0	 100.0	 1	 253.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0; % NG
	715	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 231.51	 216.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 231.512; % COW
	722	 51.665	 90.325	 185.0	 -4.35	 1.0	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	725	 69.265	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 82.44	 56.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.44; % NG
	727	 195.0	 87.4	 181.0	 -6.2	 1.0	 300.0	 1	 300.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % COW
	737	 55.245	 97.91	 199.0	 -3.18	 1.0	 100.0	 1	 100.0	 10.49	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	739	 195.0	 90.4	 187.0	 -6.2	 1.0	 300.0	 1	 300.0	 90.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	740	 130.0	 0.0	 70.56	 -70.56	 1.0	 100.0	 1	 260.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % NG
	743	 57.68	 92.68	 189.0	 -3.64	 1.0	 100.0	 1	 100.0	 15.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	754	 140.5	 0.0	 68.52	 -68.52	 1.0	 100.0	 1	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % COW
	754	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 119.31	 104.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 119.308; % NG
	756	 129.0	 0.0	 298.28	 -298.28	 1.0	 100.0	 1	 258.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % NG
	766	 58.27	 0.0	 42.83	 -42.83	 1.0	 100.0	 1	 100.0	 16.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	771	 931.36	 0.0	 173.14	 -173.14	 1.0	 1900.0	 1	 1099.31	 763.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1099.306; % COW
	782	 58.27	 0.0	 42.83	 -42.83	 1.0	 100.0	 1	 100.0	 16.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	783	 56.5	 0.0	 55.42	 -55.42	 1.0	 100.0	 1	 100.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	784	 56.5	 0.0	 55.42	 -55.42	 1.0	 100.0	 1	 100.0	 13.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	788	 863.215	 0.0	 173.14	 -173.14	 1.0	 1900.0	 1	 1126.43	 600.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1126.428; % NUC
	791	 142.5	 0.0	 67.22	 -67.22	 1.0	 100.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % COW
	791	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 116.97	 101.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 116.971; % NG
	797	 28.15	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 37.53	 18.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.528; % NG
	798	 59.585	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 71.82	 47.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 71.825; % NG
	800	 52.45	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 64.04	 40.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.036; % COW
	807	 56.795	 0.0	 22.36	 -22.36	 1.0	 100.0	 1	 100.0	 13.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	811	 124.955	 0.0	 25.66	 -25.66	 1.0	 200.0	 1	 200.0	 49.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	812	 59.125	 0.0	 24.93	 -24.93	 1.0	 100.0	 1	 100.0	 18.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	814	 57.455	 0.0	 22.3	 -22.3	 1.0	 100.0	 1	 100.0	 14.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	820	 59.27	 0.0	 35.24	 -35.24	 1.0	 100.0	 1	 100.0	 18.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	823	 199.31	 2.05	 20.52	 -16.42	 1.0	 300.0	 1	 300.0	 98.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	825	 57.625	 0.0	 22.17	 -22.17	 1.0	 100.0	 1	 100.0	 15.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	830	 634.62	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 779.0	 490.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 779.002; % PEL
	840	 59.125	 0.0	 24.93	 -24.93	 1.0	 100.0	 1	 100.0	 18.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	841	 124.955	 0.0	 25.66	 -25.66	 1.0	 200.0	 1	 200.0	 49.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	843	 57.455	 0.0	 22.3	 -22.3	 1.0	 100.0	 1	 100.0	 14.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	845	 124.955	 0.0	 25.66	 -25.66	 1.0	 200.0	 1	 200.0	 49.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	849	 19.36	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 27.94	 10.78	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.94; % PEL
	850	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 169.81	 154.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 169.811; % NG
	854	 56.795	 0.0	 22.36	 -22.36	 1.0	 100.0	 1	 100.0	 13.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	858	 57.625	 0.0	 22.17	 -22.17	 1.0	 100.0	 1	 100.0	 15.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	865	 61.655	 0.0	 26.39	 -26.39	 1.0	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	866	 132.5	 0.0	 90.78	 -90.78	 1.0	 100.0	 1	 265.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0; % COW
	866	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 276.0	 0.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 276.0; % COW
	871	 550.0	 0.0	 238.02	 -238.02	 1.0	 900.0	 1	 900.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 900.0; % COW
	874	 300.0	 0.0	 158.4	 -158.4	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % COW
	880	 60.685	 0.0	 17.3	 -17.3	 1.0	 100.0	 1	 100.0	 21.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	884	 62.555	 0.0	 28.93	 -28.93	 1.0	 100.0	 1	 100.0	 25.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	888	 60.025	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 100.0	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	891	 60.995	 0.0	 12.33	 -12.33	 1.0	 100.0	 1	 100.0	 21.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	892	 137.0	 0.0	 107.28	 -107.28	 1.0	 100.0	 1	 274.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 274.0; % NG
	893	 62.655	 0.0	 45.64	 -45.64	 1.0	 100.0	 1	 100.0	 25.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	902	 61.655	 0.0	 26.39	 -26.39	 1.0	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	903	 146.5	 0.0	 116.18	 -116.18	 1.0	 100.0	 1	 293.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0; % COW
	903	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 101.8	 86.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 101.797; % COW
	911	 61.655	 0.0	 26.39	 -26.39	 1.0	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	913	 132.525	 0.0	 58.97	 -58.97	 1.0	 200.0	 1	 200.0	 65.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	924	 132.525	 0.0	 58.97	 -58.97	 1.0	 200.0	 1	 200.0	 65.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	927	 145.63	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 174.76	 116.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 174.756; % NG
	932	 62.555	 0.0	 28.93	 -28.93	 1.0	 100.0	 1	 100.0	 25.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	936	 60.025	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 100.0	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	939	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 58.09	 43.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.094; % PEL
	941	 60.025	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 100.0	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	943	 60.995	 0.0	 12.33	 -12.33	 1.0	 100.0	 1	 100.0	 21.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	945	 62.655	 0.0	 45.64	 -45.64	 1.0	 100.0	 1	 100.0	 25.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	946	 61.655	 0.0	 26.39	 -26.39	 1.0	 100.0	 1	 100.0	 23.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	954	 149.5	 0.0	 61.94	 -61.94	 1.0	 100.0	 1	 299.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0; % NG
	955	 163.065	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 198.66	 127.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 198.661; % NG
	956	 155.37	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 302.98	 7.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 302.981; % NG
	958	 129.295	 0.0	 26.67	 -26.67	 1.0	 200.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	959	 129.295	 0.0	 26.67	 -26.67	 1.0	 200.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	960	 129.295	 0.0	 26.67	 -26.67	 1.0	 200.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	961	 129.295	 0.0	 26.67	 -26.67	 1.0	 200.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	962	 129.295	 0.0	 26.67	 -26.67	 1.0	 200.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	963	 117.135	 0.0	 18.06	 -18.06	 1.0	 200.0	 1	 200.0	 34.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	964	 117.135	 0.0	 18.06	 -18.06	 1.0	 200.0	 1	 200.0	 34.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	965	 116.715	 0.0	 18.06	 -18.06	 1.0	 200.0	 1	 200.0	 33.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	966	 116.715	 0.0	 18.06	 -18.06	 1.0	 200.0	 1	 200.0	 33.43	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	967	 127.435	 0.0	 13.98	 -13.98	 1.0	 200.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	968	 127.435	 0.0	 13.98	 -13.98	 1.0	 200.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	969	 127.435	 0.0	 13.98	 -13.98	 1.0	 200.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	970	 127.435	 0.0	 13.98	 -13.98	 1.0	 200.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	971	 56.855	 0.0	 14.83	 -14.83	 1.0	 100.0	 1	 100.0	 13.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	972	 56.855	 0.0	 14.83	 -14.83	 1.0	 100.0	 1	 100.0	 13.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	973	 60.95	 0.0	 13.18	 -13.18	 1.0	 100.0	 1	 100.0	 21.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	977	 55.755	 0.0	 15.76	 -15.76	 1.0	 100.0	 1	 100.0	 11.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	978	 55.755	 0.0	 15.76	 -15.76	 1.0	 100.0	 1	 100.0	 11.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	979	 127.895	 0.0	 18.37	 -18.37	 1.0	 200.0	 1	 200.0	 55.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	980	 57.875	 0.0	 13.16	 -13.16	 1.0	 100.0	 1	 100.0	 15.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	981	 57.875	 0.0	 13.16	 -13.16	 1.0	 100.0	 1	 100.0	 15.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	985	 127.435	 0.0	 13.98	 -13.98	 1.0	 200.0	 1	 200.0	 54.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	986	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 118.19	 103.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 118.191; % NG
	991	 129.295	 0.0	 26.67	 -26.67	 1.0	 200.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	996	 129.295	 0.0	 26.67	 -26.67	 1.0	 200.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	997	 129.295	 0.0	 26.67	 -26.67	 1.0	 200.0	 1	 200.0	 58.59	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1000	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 287.0	 4.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 287.0; % NG
	1004	 127.895	 0.0	 18.37	 -18.37	 1.0	 200.0	 1	 200.0	 55.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1009	 1123.905	 0.0	 109.31	 -109.31	 1.0	 100.0	 1	 1556.18	 691.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1556.175; % COW
	1010	 61.265	 0.0	 18.91	 -18.91	 1.0	 100.0	 1	 100.0	 22.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1011	 61.195	 0.0	 21.27	 -21.27	 1.0	 100.0	 1	 100.0	 22.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1012	 126.195	 0.0	 36.02	 -36.02	 1.0	 200.0	 1	 200.0	 52.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1014	 967.13	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1129.12	 805.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1129.124; % COW
	1016	 141.0	 0.0	 63.14	 -63.14	 1.0	 100.0	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	1019	 64.49	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 77.17	 51.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 77.169; % NG
	1022	 151.71	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 182.05	 121.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 182.055; % NG
	1024	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 59.18	 44.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.179; % NG
	1026	 1205.635	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1446.76	 964.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1446.761; % COW
	1030	 463.765	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 724.17	 203.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 724.172; % COW
	1034	 129.79	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 258.0	 1.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % NG
	1036	 87.86	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 115.82	 59.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 115.825; % NG
	1037	 59.855	 0.0	 74.47	 -74.47	 1.0	 100.0	 1	 100.0	 19.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1044	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 184.22	 169.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 184.22; % NG
	1045	 93.89	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 109.24	 78.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 109.244; % COW
	1046	 73.075	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 86.54	 59.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.535; % NG
	1047	 53.745	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 65.45	 42.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.446; % PEL
	1048	 652.455	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 782.95	 521.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 782.945; % COW
	1050	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 84.12	 69.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 84.121; % NG
	1051	 167.055	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 272.78	 61.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 272.783; % NG
	1052	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 53.41	 38.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.412; % NG
	1054	 125.915	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 144.18	 107.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.181; % COW
	1055	 342.945	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 447.9	 237.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 447.901; % NG
	1057	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 822.45	 807.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 822.446; % NUC
	1058	 62.615	 0.0	 68.26	 -68.26	 1.0	 100.0	 1	 100.0	 25.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1059	 62.62	 0.0	 68.4	 -68.4	 1.0	 100.0	 1	 100.0	 25.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1060	 507.47	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 712.33	 302.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 712.327; % COW
	1062	 59.855	 0.0	 74.47	 -74.47	 1.0	 100.0	 1	 100.0	 19.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1064	 881.085	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1057.3	 704.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1057.299; % COW
	1065	 334.82	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 392.61	 277.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 392.607; % NG
	1067	 777.72	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1224.38	 331.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1224.384; % COW
	1069	 901.21	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1081.45	 720.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1081.453; % COW
	1082	 124.67	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 148.46	 100.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 148.463; % COW
	1085	 180.575	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 226.1	 135.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 226.103; % NG
	1095	 55.595	 0.0	 60.05	 -60.05	 1.0	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1118	 55.595	 0.0	 60.05	 -60.05	 1.0	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1139	 55.595	 0.0	 60.05	 -60.05	 1.0	 100.0	 1	 100.0	 11.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1141	 427.725	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 513.27	 342.18	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 513.268; % NG
	1146	 261.65	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 334.39	 188.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 334.389; % NG
	1150	 145.0	 0.0	 110.0	 -110.0	 1.0	 100.0	 1	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % NG
	1153	 232.965	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 303.22	 162.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 303.221; % COW
	1157	 295.01	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 354.01	 236.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 354.012; % COW
	1158	 138.0	 0.0	 110.0	 -110.0	 1.0	 100.0	 1	 276.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 276.0; % NG
	1168	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 63.0	 28.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.0; % NG
	1176	 0.0	 0.0	 18.53	 -18.53	 1.0	 55.6	 0	 58.8	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 58.8; % NG
	1176	 0.0	 0.0	 18.53	 -18.53	 1.0	 55.6	 0	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	1185	 38.39	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 48.7	 28.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 48.698; % NG
	1187	 0.0	 0.0	 22.5	 -22.5	 1.0	 67.5	 0	 265.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0; % NG
	1187	 0.0	 0.0	 22.5	 -22.5	 1.0	 67.5	 0	 60.43	 14.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 60.43; % PEL
	1193	 112.22	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 129.24	 95.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 129.236; % NG
	1195	 0.0	 0.0	 19.29	 -19.29	 1.0	 57.87	 0	 46.2	 11.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.2; % NG
	1197	 0.0	 0.0	 33.13	 -33.13	 1.0	 99.38	 0	 269.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % NG
	1197	 0.0	 0.0	 23.05	 -23.05	 1.0	 69.15	 0	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	1197	 0.0	 0.0	 16.24	 -16.24	 1.0	 48.71	 0	 40.14	 25.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.14; % NG
	1204	 0.0	 0.0	 18.53	 -18.53	 1.0	 55.6	 0	 231.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 231.0; % NG
	1204	 0.0	 0.0	 18.53	 -18.53	 1.0	 55.6	 0	 57.75	 47.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 57.75; % NG
	1205	 130.55	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 258.0	 3.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % NG
	1207	 0.0	 0.0	 67.75	 -67.75	 1.0	 203.25	 0	 173.25	 50.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 173.25; % NG
	1208	 42.27	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 52.93	 31.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.93; % NG
	1209	 53.605	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 65.3	 41.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 65.297; % PEL
	1214	 91.035	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 106.13	 75.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 106.131; % NG
	1217	 112.185	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 129.2	 95.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 129.2; % NG
	1221	 136.915	 -51.945	 66.11	 -170.0	 1.0	 100.0	 1	 270.0	 3.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	1227	 136.195	 94.515	 192.0	 -2.97	 1.0	 27.8	 1	 265.0	 7.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 265.0; % COW
	1227	 0.0	 0.0	 9.27	 -9.27	 1.0	 27.8	 0	 25.2	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.2; % NG
	1233	 52.885	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 64.51	 41.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.509; % NG
	1242	 0.0	 0.0	 9.27	 -9.27	 1.0	 27.8	 0	 26.25	 4.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 26.25; % PEL
	1242	 0.0	 0.0	 9.27	 -9.27	 1.0	 27.8	 0	 25.2	 1.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 25.2; % PEL
	1248	 66.37	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 79.22	 53.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 79.219; % NG
	1249	 127.0	 48.5	 196.0	 -99.0	 1.0	 100.0	 1	 254.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 254.0; % COW
	1252	 45.65	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 56.62	 34.68	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.619; % PEL
	1255	 134.07	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 260.0	 8.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 260.0; % NG
	1257	 130.935	 94.875	 190.0	 -0.25	 1.0	 200.0	 1	 200.0	 61.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1258	 60.43	 0.0	 23.83	 -23.83	 1.0	 100.0	 1	 100.0	 20.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1259	 121.77	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 162.96	 80.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 162.962; % NG
	1260	 51.4	 0.0	 14.96	 -14.96	 1.0	 100.0	 1	 100.0	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1263	 300.0	 0.0	 11.25	 -11.25	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % NG
	1264	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 9.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % COW
	1265	 53.585	 0.0	 20.36	 -20.36	 1.0	 100.0	 1	 100.0	 7.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1266	 130.935	 97.375	 195.0	 -0.25	 1.0	 200.0	 1	 200.0	 61.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1267	 137.5	 0.0	 576.0	 -576.0	 1.0	 100.0	 1	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % COW
	1267	 1520.165	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1824.2	 1216.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1824.199; % COW
	1268	 132.0	 0.0	 124.72	 -124.72	 1.0	 100.0	 1	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % NG
	1268	 540.465	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 685.53	 395.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 685.529; % NUC
	1269	 51.4	 0.0	 14.81	 -14.81	 1.0	 100.0	 1	 100.0	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1270	 60.0	 0.0	 23.87	 -23.87	 1.0	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1271	 250.0	 0.0	 88.87	 -88.87	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	1272	 55.665	 0.0	 16.96	 -16.96	 1.0	 100.0	 1	 100.0	 11.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1275	 56.72	 0.0	 16.29	 -16.29	 1.0	 100.0	 1	 100.0	 13.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1276	 250.0	 0.0	 88.87	 -88.87	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	1280	 300.0	 0.0	 11.25	 -11.25	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % NG
	1282	 58.335	 0.0	 21.87	 -21.87	 1.0	 100.0	 1	 100.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1283	 250.0	 0.0	 94.68	 -94.68	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	1286	 60.0	 0.0	 22.29	 -22.29	 1.0	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1287	 58.335	 0.0	 21.87	 -21.87	 1.0	 100.0	 1	 100.0	 16.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1288	 125.525	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 201.36	 49.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 201.363; % NG
	1289	 53.5	 0.0	 14.19	 -14.19	 1.0	 100.0	 1	 100.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1291	 55.0	 97.365	 200.0	 -5.27	 1.0	 100.0	 1	 100.0	 10.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1293	 51.6	 0.0	 14.76	 -14.76	 1.0	 100.0	 1	 100.0	 3.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1295	 130.5	 0.0	 196.72	 -196.72	 1.0	 100.0	 1	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	1295	 321.87	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 386.24	 257.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 386.244; % COW
	1296	 52.935	 0.0	 11.49	 -11.49	 1.0	 100.0	 1	 100.0	 5.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1297	 300.0	 0.0	 10.46	 -10.46	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % COW
	1298	 53.335	 84.52	 178.0	 -8.96	 1.0	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1299	 51.735	 0.0	 15.84	 -15.84	 1.0	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1300	 127.65	 95.025	 191.0	 -0.95	 1.0	 200.0	 1	 200.0	 55.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1301	 53.5	 0.0	 14.19	 -14.19	 1.0	 100.0	 1	 100.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1302	 53.335	 86.02	 181.0	 -8.96	 1.0	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1304	 51.735	 0.0	 15.84	 -15.84	 1.0	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1305	 53.335	 85.265	 180.0	 -9.47	 1.0	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1307	 148.0	 0.0	 179.64	 -179.64	 1.0	 100.0	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % NG
	1307	 129.96	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 148.59	 111.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 148.593; % COW
	1311	 60.45	 0.0	 34.68	 -34.68	 1.0	 100.0	 1	 100.0	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1312	 58.405	 4.55	 45.5	 -36.4	 1.0	 100.0	 1	 100.0	 16.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1316	 307.225	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 391.25	 223.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 391.254; % NG
	1321	 57.425	 0.0	 21.85	 -21.85	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1324	 57.425	 0.0	 48.87	 -48.87	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1325	 57.425	 0.0	 48.87	 -48.87	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1327	 60.45	 0.0	 34.68	 -34.68	 1.0	 100.0	 1	 100.0	 20.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1332	 58.935	 0.0	 29.48	 -29.48	 1.0	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1333	 58.935	 0.0	 29.48	 -29.48	 1.0	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1334	 144.5	 0.0	 204.62	 -204.62	 1.0	 100.0	 1	 289.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0; % NG
	1334	 1355.925	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1627.11	 1084.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1627.1121; % COW
	1335	 57.485	 0.0	 56.99	 -56.99	 1.0	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1338	 56.175	 0.0	 43.22	 -43.22	 1.0	 100.0	 1	 100.0	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1339	 56.175	 0.0	 43.22	 -43.22	 1.0	 100.0	 1	 100.0	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1340	 56.79	 0.0	 20.9	 -20.9	 1.0	 100.0	 1	 100.0	 13.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1345	 56.175	 0.0	 43.22	 -43.22	 1.0	 100.0	 1	 100.0	 12.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1346	 69.4	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 82.53	 56.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 82.526; % NG
	1349	 58.935	 0.0	 29.48	 -29.48	 1.0	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1350	 58.935	 0.0	 29.48	 -29.48	 1.0	 100.0	 1	 100.0	 17.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1354	 57.485	 0.0	 56.99	 -56.99	 1.0	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1355	 57.485	 0.0	 56.99	 -56.99	 1.0	 100.0	 1	 100.0	 14.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1356	 57.425	 0.0	 21.85	 -21.85	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1357	 57.425	 0.0	 21.85	 -21.85	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1358	 56.79	 0.0	 20.9	 -20.9	 1.0	 100.0	 1	 100.0	 13.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1359	 56.79	 0.0	 20.9	 -20.9	 1.0	 100.0	 1	 100.0	 13.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1360	 57.425	 0.0	 21.85	 -21.85	 1.0	 100.0	 1	 100.0	 14.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1364	 951.445	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1408.15	 494.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1408.153; % COW
	1366	 42.17	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 52.82	 31.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.822; % NG
	1367	 451.4	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 713.94	 188.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 713.94; % COW
	1372	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.15	 17.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.152; % NG
	1375	 346.795	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 475.03	 218.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 475.032; % COW
	1389	 479.26	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 641.36	 317.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 641.356; % NG
	1394	 253.445	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 364.72	 142.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 364.719; % COW
	1395	 416.31	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 499.57	 333.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 499.572; % COW
	1396	 311.625	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 373.95	 249.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 373.947; % COW
	1399	 62.615	 0.0	 68.26	 -68.26	 1.0	 100.0	 1	 100.0	 25.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1403	 140.5	 0.0	 86.68	 -86.68	 1.0	 100.0	 1	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % COW
	1403	 304.335	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 461.7	 146.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 461.703; % COW
	1408	 828.815	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1266.49	 391.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1266.4871; % COW
	1412	 322.795	 0.0	 292.38	 -292.38	 1.0	 100.0	 1	 479.99	 165.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 479.988; % NG
	1413	 162.425	 0.0	 292.36	 -292.36	 1.0	 100.0	 1	 324.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 324.845; % NG
	1417	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 225.44	 210.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.443; % NG
	1418	 90.2	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 149.1	 31.3	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 149.096; % NG
	1421	 35.845	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 59.42	 12.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 59.422; % NG
	1434	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 142.17	 127.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 142.166; % NG
	1454	 24.23	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 33.25	 15.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.251; % NG
	1462	 117.345	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 134.85	 99.84	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 134.846; % NG
	1466	 134.065	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 166.33	 101.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 166.329; % NG
	1467	 138.5	 0.0	 63.58	 -63.58	 1.0	 100.0	 1	 277.0	 -0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 277.0; % NG
	1471	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 270.0	 1.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 270.0; % NG
	1484	 156.375	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 187.65	 125.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 187.646; % NG
	1487	 129.065	 0.0	 48.4	 -48.4	 1.0	 200.0	 1	 200.0	 58.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1488	 129.065	 0.0	 48.4	 -48.4	 1.0	 200.0	 1	 200.0	 58.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1491	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 184.95	 169.95	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 184.954; % NG
	1494	 117.355	 0.0	 17.74	 -17.74	 1.0	 200.0	 1	 200.0	 34.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1495	 406.95	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 488.34	 325.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 488.336; % COW
	1509	 118.355	 0.0	 38.72	 -38.72	 1.0	 200.0	 1	 200.0	 36.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1510	 118.355	 0.0	 38.72	 -38.72	 1.0	 200.0	 1	 200.0	 36.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1516	 167.045	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 200.45	 133.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.454; % NG
	1519	 129.065	 0.0	 48.4	 -48.4	 1.0	 200.0	 1	 200.0	 58.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1523	 119.005	 0.0	 30.93	 -30.93	 1.0	 200.0	 1	 200.0	 38.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1524	 119.005	 0.0	 30.93	 -30.93	 1.0	 200.0	 1	 200.0	 38.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1525	 119.005	 0.0	 30.93	 -30.93	 1.0	 200.0	 1	 200.0	 38.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1526	 129.065	 0.0	 48.4	 -48.4	 1.0	 200.0	 1	 200.0	 58.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1527	 180.035	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 216.04	 144.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.039; % COW
	1528	 120.63	 0.0	 34.09	 -34.09	 1.0	 200.0	 1	 200.0	 41.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1529	 120.63	 0.0	 34.09	 -34.09	 1.0	 200.0	 1	 200.0	 41.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	1532	 339.025	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 572.65	 105.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 572.649; % COW
	1535	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 297.0	 3.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % COW
	1536	 239.075	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 286.89	 191.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.886; % NG
	1539	 0.0	 0.0	 18.33	 -18.33	 1.0	 55.0	 0	 55.0	 23.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 55.0; % NG
	1539	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	1540	 15.0	 -76.5	 20.0	 -173.0	 1.0	 23.0	 1	 23.0	 7.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 23.0; % PEL
	1540	 0.0	 0.0	 16.67	 -16.67	 1.0	 50.0	 0	 50.0	 25.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.0; % NG
	1550	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 296.0	 2.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % NG
	1562	 0.0	 0.0	 2.33	 -2.33	 1.0	 7.0	 0	 264.0	 5.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % NG
	1573	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.82	 23.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.82; % NG
	1576	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.28	 17.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.277; % PEL
	1593	 57.0	 0.0	 573.45	 -573.45	 1.0	 100.0	 1	 114.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 113.998; % COW
	1600	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 486.11	 471.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 486.107; % COW
	1613	 27.57	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 52.81	 2.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.805; % NG
	1633	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 27.01	 12.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 27.006; % NG
	1638	 173.42	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 327.63	 19.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 327.63; % NG
	1644	 142.0	 0.0	 79.66	 -79.66	 1.0	 100.0	 1	 284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % NG
	1653	 188.79	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 226.55	 151.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 226.55; % NG
	1657	 63.41	 86.495	 179.0	 -6.01	 1.0	 100.0	 1	 100.0	 26.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1665	 43.58	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 79.81	 7.35	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 79.812; % NG
	1668	 57.835	 94.29	 198.0	 -9.42	 1.0	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1679	 40.33	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 52.72	 27.94	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 52.722; % NG
	1684	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 275.0	 6.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % COW
	1685	 134.0	 0.0	 63.06	 -63.06	 1.0	 100.0	 1	 268.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 268.0; % NG
	1686	 179.19	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 216.57	 141.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 216.57; % COW
	1688	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.53	 17.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.526; % NG
	1691	 58.765	 0.0	 27.33	 -27.33	 1.0	 100.0	 1	 100.0	 17.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1693	 60.155	 0.0	 38.4	 -38.4	 1.0	 100.0	 1	 100.0	 20.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1697	 450.0	 0.0	 80.56	 -80.56	 1.0	 700.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 700.0; % NUC
	1699	 148.5	 0.0	 65.26	 -65.26	 1.0	 100.0	 1	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	1703	 300.0	 0.0	 42.43	 -42.43	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % COW
	1712	 148.5	 0.0	 107.68	 -107.68	 1.0	 100.0	 1	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	1713	 60.105	 0.0	 23.74	 -23.74	 1.0	 100.0	 1	 100.0	 20.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1714	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 51.71	 36.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 51.71; % PEL
	1718	 53.585	 0.0	 35.31	 -35.31	 1.0	 100.0	 1	 100.0	 7.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1727	 300.0	 0.0	 10.11	 -10.11	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % COW
	1729	 58.485	 0.0	 24.75	 -24.75	 1.0	 100.0	 1	 100.0	 16.97	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1730	 58.465	 0.0	 15.12	 -15.12	 1.0	 100.0	 1	 100.0	 16.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1736	 57.835	 91.29	 192.0	 -9.42	 1.0	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1740	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 115.62	 100.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 115.616; % NG
	1742	 60.915	 0.0	 11.1	 -11.1	 1.0	 100.0	 1	 100.0	 21.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1743	 60.915	 0.0	 11.1	 -11.1	 1.0	 100.0	 1	 100.0	 21.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1744	 60.915	 0.0	 11.1	 -11.1	 1.0	 100.0	 1	 100.0	 21.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1745	 60.915	 0.0	 11.1	 -11.1	 1.0	 100.0	 1	 100.0	 21.83	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1746	 60.095	 0.0	 18.23	 -18.23	 1.0	 100.0	 1	 100.0	 20.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1747	 60.095	 0.0	 18.23	 -18.23	 1.0	 100.0	 1	 100.0	 20.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1751	 136.5	 0.0	 106.08	 -106.08	 1.0	 100.0	 1	 273.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 273.0; % COW
	1752	 58.425	 0.0	 18.8	 -18.8	 1.0	 100.0	 1	 100.0	 16.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1753	 63.41	 88.495	 183.0	 -6.01	 1.0	 100.0	 1	 100.0	 26.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1758	 149.0	 0.0	 160.0	 -160.0	 1.0	 100.0	 1	 298.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % NG
	1759	 25.07	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 38.01	 12.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.011; % NG
	1762	 24.59	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 37.31	 11.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 37.312; % NG
	1771	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 262.0	 2.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 262.0; % NG
	1780	 149.0	 0.0	 64.42	 -64.42	 1.0	 100.0	 1	 298.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 298.0; % COW
	1782	 57.835	 87.79	 185.0	 -9.42	 1.0	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	1783	 58.425	 0.0	 18.8	 -18.8	 1.0	 100.0	 1	 100.0	 16.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1790	 63.41	 92.495	 191.0	 -6.01	 1.0	 100.0	 1	 100.0	 26.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1791	 63.41	 95.495	 197.0	 -6.01	 1.0	 100.0	 1	 100.0	 26.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1793	 125.5	 0.0	 71.96	 -71.96	 1.0	 100.0	 1	 251.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0; % NG
	1794	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 68.82	 53.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 68.819; % PEL
	1803	 51.29	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 99.73	 2.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 99.729; % NG
	1808	 57.205	 86.6	 180.0	 -6.8	 1.0	 100.0	 1	 100.0	 14.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1809	 57.205	 94.6	 196.0	 -6.8	 1.0	 100.0	 1	 100.0	 14.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1810	 57.205	 89.6	 186.0	 -6.8	 1.0	 100.0	 1	 100.0	 14.41	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1811	 60.105	 0.0	 23.74	 -23.74	 1.0	 100.0	 1	 100.0	 20.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1812	 60.105	 0.0	 23.74	 -23.74	 1.0	 100.0	 1	 100.0	 20.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	1814	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 53.46	 38.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.464; % NG
	1818	 129.0	 0.0	 89.92	 -89.92	 1.0	 100.0	 1	 258.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 258.0; % COW
	1821	 133.41	 0.0	 240.14	 -240.14	 1.0	 100.0	 1	 266.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.816; % NG
	1822	 133.41	 0.0	 240.14	 -240.14	 1.0	 100.0	 1	 266.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.816; % COW
	1823	 133.41	 0.0	 240.14	 -240.14	 1.0	 100.0	 1	 266.82	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.816; % NG
	1824	 133.405	 0.0	 240.13	 -240.13	 1.0	 100.0	 1	 266.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.808; % NG
	1826	 36.18	 0.0	 65.12	 -65.12	 1.0	 100.0	 1	 72.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.36; % NG
	1828	 36.18	 0.0	 65.12	 -65.12	 1.0	 100.0	 1	 72.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.36; % PEL
	1830	 72.45	 0.0	 104.33	 -104.33	 1.0	 100.0	 1	 144.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.9; % NG
	1832	 72.45	 0.0	 104.33	 -104.33	 1.0	 100.0	 1	 144.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.9; % NG
	1834	 72.45	 0.0	 104.33	 -104.33	 1.0	 100.0	 1	 144.9	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 144.9; % NG
	1841	 373.495	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 454.96	 292.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 454.963; % NG
	1863	 128.08	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 149.1	 107.06	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 149.096; % NG
	1864	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 73.0	 58.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 72.998; % PEL
	1887	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 115.11	 100.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 115.108; % NG
	1929	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 32.91	 17.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.912; % NG
	1932	 30.29	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 43.57	 17.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.567; % NG
	1934	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	1936	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	1937	 52.82	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 64.44	 41.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 64.438; % NG
	1939	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % NG
	1940	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % NG
	1943	 34.69	 0.0	 49.95	 -49.95	 1.0	 100.0	 1	 69.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 69.375; % PEL
	1947	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75; % COW
	1948	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75; % COW
	1949	 9.375	 0.0	 13.5	 -13.5	 1.0	 100.0	 1	 18.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 18.75; % COW
	1953	 43.885	 0.0	 63.18	 -63.18	 1.0	 100.0	 1	 87.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 87.771; % COW
	1955	 16.925	 0.0	 24.37	 -24.37	 1.0	 100.0	 1	 33.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 33.85; % PEL
	1958	 23.64	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 34.72	 12.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.725; % NG
	1959	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 34.71	 19.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.714; % COW
	1961	 62.38	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 76.89	 47.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 76.887; % COW
	1966	 26.435	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 43.63	 9.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.626; % NG
	1968	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 95.57	 80.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 95.575; % NG
	1972	 79.13	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 93.14	 65.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 93.142; % NG
	1983	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 35.05	 20.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.048; % PEL
	1989	 23.44	 0.0	 33.75	 -33.75	 1.0	 100.0	 1	 46.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.875; % NG
	1997	 14.065	 0.0	 20.25	 -20.25	 1.0	 100.0	 1	 28.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.125; % PEL
	2000	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 47.76	 32.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.76; % PEL
	2001	 27.02	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 47.75	 6.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.746; % PEL
	2004	 34.7	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 44.67	 24.73	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.671; % NG
	2016	 220.345	 0.0	 396.62	 -396.62	 1.0	 100.0	 1	 440.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 440.693; % NG
	2017	 220.335	 0.0	 396.6	 -396.6	 1.0	 100.0	 1	 440.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 440.668; % NG
	2019	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 273.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 273.0; % NG
	2020	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 253.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 253.0; % COW
	2022	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % NG
	2023	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % NG
	2024	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 278.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 278.0; % NG
	2025	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % NG
	2027	 212.305	 0.0	 382.15	 -382.15	 1.0	 100.0	 1	 424.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 424.614; % COW
	2028	 212.32	 0.0	 382.17	 -382.17	 1.0	 100.0	 1	 424.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 424.638; % COW
	2030	 211.78	 0.0	 381.21	 -381.21	 1.0	 100.0	 1	 423.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 423.563; % COW
	2031	 211.78	 0.0	 381.2	 -381.2	 1.0	 100.0	 1	 423.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 423.56; % COW
	2033	 214.825	 0.0	 386.68	 -386.68	 1.0	 100.0	 1	 429.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 429.65; % NG
	2034	 214.81	 0.0	 386.66	 -386.66	 1.0	 100.0	 1	 429.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 429.625; % COW
	2035	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 269.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % NG
	2037	 170.025	 0.0	 306.05	 -306.05	 1.0	 100.0	 1	 340.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 340.05; % NG
	2038	 170.025	 0.0	 306.05	 -306.05	 1.0	 100.0	 1	 340.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 340.05; % NG
	2039	 170.025	 0.0	 306.05	 -306.05	 1.0	 100.0	 1	 340.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 340.05; % COW
	2041	 211.14	 0.0	 380.05	 -380.05	 1.0	 100.0	 1	 422.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 422.282; % NG
	2042	 209.445	 0.0	 377.0	 -377.0	 1.0	 100.0	 1	 418.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 418.888; % NG
	2043	 770.925	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 919.14	 622.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 919.141; % COW
	2045	 185.75	 0.0	 334.35	 -334.35	 1.0	 100.0	 1	 371.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 371.5; % NG
	2046	 185.75	 0.0	 334.35	 -334.35	 1.0	 100.0	 1	 371.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 371.5; % NG
	2047	 185.75	 0.0	 334.35	 -334.35	 1.0	 100.0	 1	 371.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 371.5; % COW
	2048	 189.465	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 246.23	 132.7	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 246.227; % NG
	2050	 215.12	 0.0	 387.22	 -387.22	 1.0	 100.0	 1	 430.24	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 430.241; % NG
	2059	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	2062	 219.665	 0.0	 395.39	 -395.39	 1.0	 100.0	 1	 439.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 439.326; % COW
	2062	 196.125	 0.0	 296.55	 -296.55	 1.0	 100.0	 1	 392.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 392.255; % COW
	2062	 196.125	 0.0	 296.55	 -296.55	 1.0	 100.0	 1	 392.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 392.255; % NG
	2066	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 266.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % NG
	2067	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 259.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 259.0; % NG
	2067	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % NG
	2068	 1489.73	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1758.37	 1221.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1758.365; % COW
	2072	 99.775	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 142.97	 56.58	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 142.97; % NG
	2075	 129.705	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 254.02	 5.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 254.018; % NG
	2081	 295.445	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 354.53	 236.36	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 354.534; % NG
	2091	 38.405	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 50.39	 26.42	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 50.389; % NG
	2120	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 288.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 288.0; % COW
	2121	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	2122	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0; % NG
	2123	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 266.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % NG
	2159	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 289.0	 0.08	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 289.0; % NG
	2177	 43.655	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 54.44	 32.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 54.442; % NG
	2194	 19.575	 0.0	 28.19	 -28.19	 1.0	 100.0	 1	 39.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 39.15; % NG
	2198	 16.2	 0.0	 23.33	 -23.33	 1.0	 100.0	 1	 32.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.4; % PEL
	2200	 16.2	 0.0	 23.33	 -23.33	 1.0	 100.0	 1	 32.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 32.4; % PEL
	2202	 17.905	 0.0	 25.78	 -25.78	 1.0	 100.0	 1	 35.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 35.812; % NG
	2208	 31.05	 0.0	 44.71	 -44.71	 1.0	 100.0	 1	 62.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.1; % NG
	2210	 31.05	 0.0	 44.71	 -44.71	 1.0	 100.0	 1	 62.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 62.1; % NG
	2212	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % NG
	2213	 21.565	 0.0	 31.05	 -31.05	 1.0	 100.0	 1	 43.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 43.125; % NG
	2216	 146.0	 88.125	 183.0	 -6.75	 1.0	 100.0	 1	 292.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 292.0; % COW
	2218	 20.345	 0.0	 29.3	 -29.3	 1.0	 100.0	 1	 40.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 40.688; % NG
	2226	 17.495	 0.0	 25.19	 -25.19	 1.0	 100.0	 1	 34.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.987; % NG
	2228	 12.49	 0.0	 17.98	 -17.98	 1.0	 100.0	 1	 24.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 24.975; % NG
	2232	 17.455	 0.0	 25.14	 -25.14	 1.0	 100.0	 1	 34.91	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 34.912; % PEL
	2234	 45.225	 0.0	 65.12	 -65.12	 1.0	 100.0	 1	 90.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 90.449; % NG
	2236	 14.435	 0.0	 20.79	 -20.79	 1.0	 100.0	 1	 28.87	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.875; % PEL
	2248	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 299.0	 0.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 299.0; % NG
	2291	 121.55	 0.0	 13.9	 -13.9	 1.0	 200.0	 1	 200.0	 43.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	2292	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 98.96	 83.96	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 98.962; % NG
	2297	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 290.0	 1.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % COW
	2299	 60.595	 0.0	 18.79	 -18.79	 1.0	 100.0	 1	 100.0	 21.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2302	 60.595	 0.0	 18.79	 -18.79	 1.0	 100.0	 1	 100.0	 21.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2304	 121.55	 0.0	 13.9	 -13.9	 1.0	 200.0	 1	 200.0	 43.1	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	2309	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 286.0	 7.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.0; % COW
	2335	 60.25	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 110.96	 9.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 110.961; % NG
	2339	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 91.28	 76.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 91.275; % NG
	2341	 60.595	 0.0	 18.79	 -18.79	 1.0	 100.0	 1	 100.0	 21.19	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2347	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2347	 0.0	 0.0	 75.0	 -75.0	 1.0	 225.0	 0	 225.0	 129.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 225.0; % NG
	2347	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 56.85	 41.85	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 56.853; % PEL
	2350	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 66.71	 51.71	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 66.709; % NG
	2363	 29.955	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 42.51	 17.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 42.509; % NG
	2367	 19.245	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 28.35	 10.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 28.345; % COW
	2368	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 31.45	 16.45	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 31.451; % PEL
	2370	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 282.0	 3.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	2374	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 53.61	 38.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 53.609; % NG
	2382	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 255.0	 3.5	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0; % COW
	2386	 9.575	 13.5	 192.0	 -165.0	 1.0	 17.9	 1	 17.15	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.149; % PEL
	2386	 9.575	 12.5	 196.0	 -171.0	 1.0	 17.35	 1	 17.15	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.149; % NG
	2386	 9.575	 4.0	 193.0	 -185.0	 1.0	 17.35	 1	 17.15	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 17.149; % PEL
	2386	 135.5	 8.0	 197.0	 -181.0	 1.0	 4.56	 1	 271.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 271.0; % NG
	2386	 125.5	 7.0	 198.0	 -184.0	 1.0	 5.04	 1	 251.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 251.0; % NG
	2386	 0.0	 0.0	 4.67	 -4.67	 1.0	 14.0	 0	 14.0	 2.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 14.0; % NG
	2394	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 36.76	 21.76	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 36.762; % PEL
	2409	 58.285	 0.0	 12.5	 -12.5	 1.0	 100.0	 1	 100.0	 16.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2414	 56.265	 0.0	 16.98	 -16.98	 1.0	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2415	 56.265	 0.0	 16.98	 -16.98	 1.0	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2416	 56.265	 0.0	 16.98	 -16.98	 1.0	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2417	 56.265	 0.0	 16.98	 -16.98	 1.0	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2418	 56.265	 0.0	 16.98	 -16.98	 1.0	 100.0	 1	 100.0	 12.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2419	 59.895	 0.0	 14.48	 -14.48	 1.0	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2420	 59.895	 0.0	 14.48	 -14.48	 1.0	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2424	 131.76	 0.0	 22.42	 -22.42	 1.0	 200.0	 1	 200.0	 63.52	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2428	 59.895	 0.0	 14.48	 -14.48	 1.0	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2429	 54.22	 0.0	 12.33	 -12.33	 1.0	 100.0	 1	 100.0	 8.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2430	 58.285	 0.0	 12.5	 -12.5	 1.0	 100.0	 1	 100.0	 16.57	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2431	 54.22	 0.0	 12.33	 -12.33	 1.0	 100.0	 1	 100.0	 8.44	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2432	 63.08	 0.0	 14.33	 -14.33	 1.0	 100.0	 1	 100.0	 26.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2434	 59.895	 0.0	 14.48	 -14.48	 1.0	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2435	 64.9	 0.0	 10.84	 -10.84	 1.0	 100.0	 1	 100.0	 29.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2436	 64.9	 0.0	 10.84	 -10.84	 1.0	 100.0	 1	 100.0	 29.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2438	 63.08	 0.0	 14.33	 -14.33	 1.0	 100.0	 1	 100.0	 26.16	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2442	 59.895	 0.0	 14.48	 -14.48	 1.0	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2443	 59.895	 0.0	 14.48	 -14.48	 1.0	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2444	 59.895	 0.0	 14.48	 -14.48	 1.0	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2445	 59.895	 0.0	 14.48	 -14.48	 1.0	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2446	 59.895	 0.0	 14.48	 -14.48	 1.0	 100.0	 1	 100.0	 19.79	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2448	 413.84	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 496.61	 331.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 496.61; % COW
	2449	 250.0	 0.0	 81.34	 -81.34	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2451	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 94.11	 79.11	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.115; % NG
	2452	 122.965	 0.0	 35.21	 -35.21	 1.0	 200.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2453	 126.125	 0.0	 46.41	 -46.41	 1.0	 200.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2459	 133.0	 0.0	 100.32	 -100.32	 1.0	 100.0	 1	 266.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % NG
	2459	 1176.525	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1411.83	 941.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1411.834; % COW
	2460	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 63.15	 48.15	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.149; % NG
	2461	 250.0	 0.0	 81.34	 -81.34	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2464	 80.76	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 94.92	 66.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.92; % NG
	2468	 148.0	 0.0	 200.18	 -200.18	 1.0	 100.0	 1	 296.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 296.0; % COW
	2468	 895.16	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 1056.58	 733.74	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 1056.583; % PEL
	2470	 126.125	 0.0	 46.41	 -46.41	 1.0	 200.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2471	 126.125	 0.0	 46.41	 -46.41	 1.0	 200.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2472	 126.125	 0.0	 46.41	 -46.41	 1.0	 200.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2473	 126.125	 0.0	 46.41	 -46.41	 1.0	 200.0	 1	 200.0	 52.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2476	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 63.65	 48.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 63.647; % PEL
	2479	 126.0	 0.0	 62.7	 -62.7	 1.0	 100.0	 1	 252.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 252.0; % NG
	2480	 351.075	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 421.29	 280.86	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 421.294; % NG
	2483	 131.67	 0.0	 24.33	 -24.33	 1.0	 200.0	 1	 200.0	 63.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2484	 131.67	 0.0	 24.33	 -24.33	 1.0	 200.0	 1	 200.0	 63.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2485	 131.67	 0.0	 24.33	 -24.33	 1.0	 200.0	 1	 200.0	 63.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2489	 32.415	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 47.19	 17.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 47.189; % NG
	2491	 119.495	 0.0	 23.7	 -23.7	 1.0	 200.0	 1	 200.0	 38.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2492	 119.495	 0.0	 23.7	 -23.7	 1.0	 200.0	 1	 200.0	 38.99	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2495	 64.695	 0.0	 35.67	 -35.67	 1.0	 100.0	 1	 100.0	 29.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2496	 64.695	 0.0	 35.67	 -35.67	 1.0	 100.0	 1	 100.0	 29.39	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2498	 450.0	 0.0	 84.86	 -84.86	 1.0	 700.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 700.0; % COW
	2499	 450.0	 0.0	 84.86	 -84.86	 1.0	 700.0	 1	 700.0	 200.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 700.0; % COW
	2500	 122.965	 0.0	 35.21	 -35.21	 1.0	 200.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	2501	 122.965	 0.0	 35.21	 -35.21	 1.0	 200.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2502	 122.965	 0.0	 35.21	 -35.21	 1.0	 200.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2503	 122.965	 0.0	 35.21	 -35.21	 1.0	 200.0	 1	 200.0	 45.93	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2506	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 109.81	 94.81	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 109.813; % NG
	2510	 133.0	 14.645	 146.43	 -117.14	 1.0	 100.0	 1	 266.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % NG
	2511	 116.945	 4.5	 188.0	 -179.0	 1.0	 200.0	 1	 200.0	 33.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2513	 138.5	 0.0	 66.46	 -66.46	 1.0	 100.0	 1	 277.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 277.0; % NG
	2517	 132.375	 0.0	 17.36	 -17.36	 1.0	 200.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2518	 132.375	 0.0	 17.36	 -17.36	 1.0	 200.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2520	 125.565	 95.105	 191.0	 -0.79	 1.0	 200.0	 1	 200.0	 51.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	2522	 303.74	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 516.22	 91.26	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 516.218; % COW
	2523	 130.105	 0.0	 16.54	 -16.54	 1.0	 200.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2524	 140.0	 8.14	 81.38	 -65.1	 1.0	 100.0	 1	 280.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 280.0; % COW
	2525	 131.035	 87.725	 177.0	 -1.55	 1.0	 200.0	 1	 200.0	 62.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2526	 131.035	 89.725	 181.0	 -1.55	 1.0	 200.0	 1	 200.0	 62.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2527	 123.14	 96.54	 194.0	 -0.92	 1.0	 200.0	 1	 200.0	 46.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	2529	 125.565	 93.105	 187.0	 -0.79	 1.0	 200.0	 1	 200.0	 51.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2530	 125.565	 95.105	 191.0	 -0.79	 1.0	 200.0	 1	 200.0	 51.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2531	 123.155	 0.0	 15.95	 -15.95	 1.0	 200.0	 1	 200.0	 46.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	2532	 123.155	 0.0	 15.95	 -15.95	 1.0	 200.0	 1	 200.0	 46.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2534	 118.69	 89.485	 181.0	 -2.03	 1.0	 200.0	 1	 200.0	 37.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2535	 130.625	 91.655	 187.0	 -3.69	 1.0	 200.0	 1	 200.0	 61.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2536	 130.625	 91.655	 187.0	 -3.69	 1.0	 200.0	 1	 200.0	 61.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	2537	 132.375	 0.0	 17.36	 -17.36	 1.0	 200.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2538	 132.375	 0.0	 17.36	 -17.36	 1.0	 200.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2539	 132.375	 0.0	 17.36	 -17.36	 1.0	 200.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2541	 130.105	 0.0	 16.54	 -16.54	 1.0	 200.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2542	 130.105	 0.0	 16.54	 -16.54	 1.0	 200.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2543	 130.105	 0.0	 16.54	 -16.54	 1.0	 200.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2544	 130.105	 0.0	 16.54	 -16.54	 1.0	 200.0	 1	 200.0	 60.21	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2547	 123.155	 0.0	 15.95	 -15.95	 1.0	 200.0	 1	 200.0	 46.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2548	 123.14	 87.04	 175.0	 -0.92	 1.0	 200.0	 1	 200.0	 46.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2549	 120.525	 93.99	 191.0	 -3.02	 1.0	 200.0	 1	 200.0	 41.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2550	 120.525	 95.49	 194.0	 -3.02	 1.0	 200.0	 1	 200.0	 41.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2551	 118.69	 86.485	 175.0	 -2.03	 1.0	 200.0	 1	 200.0	 37.38	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2552	 129.535	 89.415	 180.0	 -1.17	 1.0	 200.0	 1	 200.0	 59.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2553	 116.945	 8.0	 191.0	 -175.0	 1.0	 200.0	 1	 200.0	 33.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	2555	 132.375	 0.0	 17.36	 -17.36	 1.0	 200.0	 1	 200.0	 64.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2556	 127.765	 1.595	 15.93	 -12.74	 1.0	 200.0	 1	 200.0	 55.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % COW
	2557	 127.765	 1.595	 15.93	 -12.74	 1.0	 200.0	 1	 200.0	 55.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2558	 127.765	 1.595	 15.93	 -12.74	 1.0	 200.0	 1	 200.0	 55.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2563	 51.665	 0.0	 13.05	 -13.05	 1.0	 100.0	 1	 100.0	 3.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2564	 50.345	 89.395	 182.0	 -3.21	 1.0	 100.0	 1	 100.0	 0.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2565	 50.33	 90.395	 182.0	 -1.21	 1.0	 100.0	 1	 100.0	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2566	 50.045	 90.43	 183.0	 -2.14	 1.0	 100.0	 1	 100.0	 0.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2572	 50.115	 95.885	 194.0	 -2.23	 1.0	 100.0	 1	 100.0	 0.23	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2574	 350.0	 0.0	 93.65	 -93.65	 1.0	 600.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 600.0; % COW
	2575	 50.025	 92.56	 186.0	 -0.88	 1.0	 100.0	 1	 100.0	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2576	 141.5	 0.0	 132.44	 -132.44	 1.0	 100.0	 1	 283.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0; % NG
	2577	 145.0	 0.0	 113.4	 -113.4	 1.0	 100.0	 1	 290.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 290.0; % COW
	2579	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 38.46	 23.46	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.456; % NG
	2580	 51.28	 87.49	 176.0	 -1.02	 1.0	 100.0	 1	 100.0	 2.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2581	 148.5	 0.0	 92.02	 -92.02	 1.0	 100.0	 1	 297.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 297.0; % NG
	2581	 542.11	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 650.53	 433.69	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 650.529; % COW
	2584	 51.735	 91.715	 184.0	 -0.57	 1.0	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2585	 57.335	 95.47	 197.0	 -6.06	 1.0	 100.0	 1	 100.0	 14.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2586	 250.0	 0.0	 41.53	 -41.53	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2587	 50.33	 86.895	 175.0	 -1.21	 1.0	 100.0	 1	 100.0	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2588	 142.5	 0.0	 576.0	 -576.0	 1.0	 100.0	 1	 285.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 285.0; % NG
	2588	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 366.17	 351.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 366.167; % NG
	2590	 51.125	 93.985	 189.0	 -1.03	 1.0	 100.0	 1	 100.0	 2.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2591	 50.3	 95.895	 193.0	 -1.21	 1.0	 100.0	 1	 100.0	 0.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2594	 300.0	 0.0	 87.77	 -87.77	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % NG
	2597	 53.035	 87.6	 177.0	 -1.8	 1.0	 100.0	 1	 100.0	 6.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2598	 274.355	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 505.37	 43.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 505.373; % COW
	2600	 250.0	 0.0	 24.38	 -24.38	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2602	 51.735	 93.995	 191.0	 -3.01	 1.0	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2603	 50.145	 87.885	 178.0	 -2.23	 1.0	 100.0	 1	 100.0	 0.29	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2604	 250.0	 0.0	 88.87	 -88.87	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2609	 127.5	 0.0	 136.02	 -136.02	 1.0	 100.0	 1	 255.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 255.0; % NG
	2611	 51.28	 87.49	 176.0	 -1.02	 1.0	 100.0	 1	 100.0	 2.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2613	 50.025	 89.98	 181.0	 -1.04	 1.0	 100.0	 1	 100.0	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2617	 59.8	 0.0	 10.88	 -10.88	 1.0	 100.0	 1	 100.0	 19.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2618	 50.33	 97.895	 197.0	 -1.21	 1.0	 100.0	 1	 100.0	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2619	 57.5	 0.0	 10.3	 -10.3	 1.0	 100.0	 1	 100.0	 15.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2620	 50.49	 85.595	 177.0	 -5.81	 1.0	 100.0	 1	 100.0	 0.98	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2624	 300.0	 0.0	 198.07	 -198.07	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % COW
	2625	 300.0	 0.0	 198.07	 -198.07	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % COW
	2626	 53.335	 0.0	 10.82	 -10.82	 1.0	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2627	 50.17	 86.45	 176.0	 -3.1	 1.0	 100.0	 1	 100.0	 0.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2628	 50.085	 86.885	 176.0	 -2.23	 1.0	 100.0	 1	 100.0	 0.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2629	 50.375	 93.9	 191.0	 -3.2	 1.0	 100.0	 1	 100.0	 0.75	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2630	 250.0	 0.0	 88.87	 -88.87	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2631	 130.5	 0.0	 187.16	 -187.16	 1.0	 100.0	 1	 261.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 261.0; % NG
	2632	 63.335	 0.0	 19.82	 -19.82	 1.0	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % PEL
	2633	 50.33	 90.895	 183.0	 -1.21	 1.0	 100.0	 1	 100.0	 0.66	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2634	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 286.07	 271.07	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 286.067; % NG
	2636	 51.735	 90.215	 181.0	 -0.57	 1.0	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2639	 183.335	 0.0	 26.06	 -26.06	 1.0	 300.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	2640	 50.005	 86.385	 175.0	 -2.23	 1.0	 100.0	 1	 100.0	 0.01	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2641	 196.265	 0.0	 27.97	 -27.97	 1.0	 300.0	 1	 300.0	 92.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	2642	 134.5	 -52.02	 76.96	 -181.0	 1.0	 100.0	 1	 269.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 269.0; % NG
	2644	 196.265	 87.055	 180.0	 -5.89	 1.0	 300.0	 1	 300.0	 92.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % COW
	2645	 250.0	 0.0	 40.29	 -40.29	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2647	 300.0	 0.0	 87.56	 -87.56	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % NG
	2649	 141.5	 0.0	 78.78	 -78.78	 1.0	 100.0	 1	 283.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 283.0; % COW
	2649	 119.4	 0.0	 91.64	 -91.64	 1.0	 100.0	 1	 238.8	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 238.8; % NG
	2651	 250.0	 0.0	 38.81	 -38.81	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2652	 300.0	 0.0	 87.56	 -87.56	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % NG
	2654	 57.835	 0.0	 12.15	 -12.15	 1.0	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2656	 196.265	 0.0	 27.97	 -27.97	 1.0	 300.0	 1	 300.0	 92.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	2658	 250.0	 0.0	 94.68	 -94.68	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2660	 52.44	 0.0	 12.67	 -12.67	 1.0	 100.0	 1	 100.0	 4.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2661	 196.265	 0.0	 10.72	 -10.72	 1.0	 300.0	 1	 300.0	 92.53	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	2662	 300.0	 0.0	 87.77	 -87.77	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % COW
	2663	 50.275	 93.38	 188.0	 -1.24	 1.0	 100.0	 1	 100.0	 0.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2665	 133.0	 0.0	 276.48	 -276.48	 1.0	 100.0	 1	 266.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 266.0; % NG
	2665	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 94.2	 79.2	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 94.202; % NG
	2669	 51.01	 91.545	 184.0	 -0.91	 1.0	 100.0	 1	 100.0	 2.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2671	 50.085	 89.385	 181.0	 -2.23	 1.0	 100.0	 1	 100.0	 0.17	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2672	 183.335	 0.0	 13.77	 -13.77	 1.0	 300.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	2674	 52.325	 88.185	 177.0	 -0.63	 1.0	 100.0	 1	 100.0	 4.65	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2676	 350.0	 0.0	 93.87	 -93.87	 1.0	 600.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 600.0; % PEL
	2677	 55.135	 88.13	 179.0	 -2.74	 1.0	 100.0	 1	 100.0	 10.27	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2678	 51.335	 0.0	 13.09	 -13.09	 1.0	 100.0	 1	 100.0	 2.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2680	 142.0	 0.0	 60.96	 -60.96	 1.0	 100.0	 1	 284.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 284.0; % NG
	2681	 51.14	 93.44	 190.0	 -3.12	 1.0	 100.0	 1	 100.0	 2.28	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2682	 250.0	 0.0	 28.81	 -28.81	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2684	 63.335	 0.0	 19.8	 -19.8	 1.0	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2685	 50.385	 90.915	 185.0	 -3.17	 1.0	 100.0	 1	 100.0	 0.77	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2690	 146.5	 0.0	 193.24	 -193.24	 1.0	 100.0	 1	 293.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 293.0; % NG
	2693	 187.165	 0.0	 22.83	 -22.83	 1.0	 300.0	 1	 300.0	 74.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % COW
	2695	 60.0	 86.91	 180.0	 -6.18	 1.0	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2698	 120.0	 0.0	 26.37	 -26.37	 1.0	 200.0	 1	 200.0	 40.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2699	 50.305	 93.415	 190.0	 -3.17	 1.0	 100.0	 1	 100.0	 0.61	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2702	 140.5	 0.0	 68.58	 -68.58	 1.0	 100.0	 1	 281.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 281.0; % NG
	2704	 50.02	 96.43	 195.0	 -2.14	 1.0	 100.0	 1	 100.0	 0.04	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2706	 50.06	 97.98	 197.0	 -1.04	 1.0	 100.0	 1	 100.0	 0.12	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2707	 51.28	 95.99	 193.0	 -1.02	 1.0	 100.0	 1	 100.0	 2.56	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2708	 183.335	 0.0	 13.77	 -13.77	 1.0	 300.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	2709	 50.025	 88.98	 179.0	 -1.04	 1.0	 100.0	 1	 100.0	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2711	 300.0	 0.0	 87.77	 -87.77	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % COW
	2712	 92.2	 0.0	 210.97	 -210.97	 1.0	 100.0	 1	 184.4	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 184.4; % NG
	2713	 51.735	 96.715	 194.0	 -0.57	 1.0	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2715	 60.0	 91.41	 189.0	 -6.18	 1.0	 100.0	 1	 100.0	 20.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2716	 53.335	 0.0	 10.82	 -10.82	 1.0	 100.0	 1	 100.0	 6.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % PEL
	2717	 375.13	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 505.37	 244.89	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 505.373; % NG
	2719	 50.155	 92.21	 189.0	 -4.58	 1.0	 100.0	 1	 100.0	 0.31	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2721	 63.335	 0.0	 19.82	 -19.82	 1.0	 100.0	 1	 100.0	 26.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2724	 50.31	 86.895	 177.0	 -3.21	 1.0	 100.0	 1	 100.0	 0.62	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2725	 137.5	 0.0	 254.02	 -254.02	 1.0	 100.0	 1	 275.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 275.0; % NG
	2726	 207.415	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 247.58	 167.25	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 247.58; % NG
	2727	 57.255	 82.8	 175.0	 -9.4	 1.0	 100.0	 1	 100.0	 14.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2728	 187.165	 0.0	 22.83	 -22.83	 1.0	 300.0	 1	 300.0	 74.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	2731	 50.025	 90.98	 183.0	 -1.04	 1.0	 100.0	 1	 100.0	 0.05	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2732	 123.335	 0.0	 26.17	 -26.17	 1.0	 200.0	 1	 200.0	 46.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2733	 187.165	 0.0	 22.83	 -22.83	 1.0	 300.0	 1	 300.0	 74.33	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	2734	 132.0	 14.97	 149.7	 -119.76	 1.0	 100.0	 1	 264.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 264.0; % NG
	2736	 116.8	 96.84	 198.0	 -4.32	 1.0	 200.0	 1	 200.0	 33.6	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2737	 50.32	 93.905	 191.0	 -3.19	 1.0	 100.0	 1	 100.0	 0.64	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2738	 -65.065	 0.0	 37.74	 -37.74	 1.0	 230.13	 1	 100.0	 -230.13	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % SYNC
	2740	 51.01	 94.045	 189.0	 -0.91	 1.0	 100.0	 1	 100.0	 2.02	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2743	 250.0	 0.0	 40.06	 -40.06	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2745	 51.045	 95.975	 195.0	 -3.05	 1.0	 100.0	 1	 100.0	 2.09	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2746	 350.0	 0.0	 93.87	 -93.87	 1.0	 600.0	 1	 600.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 600.0; % COW
	2747	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 152.54	 137.54	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 152.539; % NG
	2748	 250.0	 0.0	 24.38	 -24.38	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % COW
	2749	 300.0	 0.0	 87.77	 -87.77	 1.0	 500.0	 1	 500.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 500.0; % COW
	2751	 141.0	 0.0	 123.22	 -123.22	 1.0	 100.0	 1	 282.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 282.0; % NG
	2753	 183.335	 0.0	 26.06	 -26.06	 1.0	 300.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % COW
	2755	 52.44	 0.0	 12.61	 -12.61	 1.0	 100.0	 1	 100.0	 4.88	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2757	 50.275	 96.88	 195.0	 -1.24	 1.0	 100.0	 1	 100.0	 0.55	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2758	 50.255	 87.45	 178.0	 -3.1	 1.0	 100.0	 1	 100.0	 0.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2759	 183.335	 0.0	 26.06	 -26.06	 1.0	 300.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % COW
	2760	 123.335	 0.0	 24.84	 -24.84	 1.0	 200.0	 1	 200.0	 46.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 200.0; % NG
	2763	 60.335	 0.0	 19.22	 -19.22	 1.0	 100.0	 1	 100.0	 20.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % COW
	2764	 147.5	 0.0	 181.86	 -181.86	 1.0	 100.0	 1	 295.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 295.0; % NG
	2764	 0.0	 0.0	 33.33	 -33.33	 1.0	 100.0	 0	 518.22	 503.22	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 518.217; % NG
	2765	 250.0	 0.0	 29.97	 -29.97	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2767	 250.0	 0.0	 16.41	 -16.41	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2769	 183.335	 0.0	 26.06	 -26.06	 1.0	 300.0	 1	 300.0	 66.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 300.0; % NG
	2770	 54.315	 96.17	 195.0	 -2.66	 1.0	 100.0	 1	 100.0	 8.63	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2771	 57.835	 0.0	 12.15	 -12.15	 1.0	 100.0	 1	 100.0	 15.67	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2772	 250.0	 0.0	 40.06	 -40.06	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2773	 51.735	 92.215	 185.0	 -0.57	 1.0	 100.0	 1	 100.0	 3.47	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2774	 250.0	 0.0	 38.81	 -38.81	 1.0	 400.0	 1	 400.0	 100.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 400.0; % NG
	2777	 50.07	 96.98	 195.0	 -1.04	 1.0	 100.0	 1	 100.0	 0.14	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 100.0; % NG
	2780	 28.81	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 38.25	 19.37	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 38.249; % NG
	2781	 0.0	 0.0	 40.0	 -40.0	 1.0	 120.0	 0	 120.0	 70.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 120.0; % NG
	2781	 36.475	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 46.61	 26.34	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 46.613; % NG
	2783	 44.5	 -66.9	 41.2	 -175.0	 1.0	 78.0	 1	 78.0	 11.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 78.0; % NG
	2803	 53.625	 -65.25	 52.5	 -183.0	 1.0	 83.96	 1	 86.25	 21.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 86.25; % NG
	2806	 27.78	 0.0	 500.0	 -500.0	 1.0	 100.0	 1	 44.05	 11.51	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 44.053; % PEL
	2827	 301.515	 62.5	 131.0	 -6.0	 1.0	 258.66	 1	 445.0	 158.03	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 445.003; % COW
	2842	 108.0	 43.5	 114.0	 -27.0	 1.0	 161.0	 1	 161.0	 55.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 0.0	 161.0; % NG
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  49.209653	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.006675	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.106965	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  58.206079	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   9.893291	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  33.114280	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.257322	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.297111	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.658659	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  34.442063	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 106.974537	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  16.121270	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   6.211727	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.825795	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   6.721011	   0.000000; % NUC
	2	 0.0	 0.0	 3	   0.000000	  23.763503	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.182059	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.431035	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.655946	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.564734	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  55.619684	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.245865	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  49.615255	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.964519	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  15.141744	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  39.782771	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.267202	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.755385	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.664369	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.800511	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.456662	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.061085	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.724068	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.559991	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.769437	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.571515	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.002982	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  24.092809	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.833360	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.147327	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.410756	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.105149	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.887633	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.811060	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.887733	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  27.642350	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.299407	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  22.814280	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.112918	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.274362	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  23.390264	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.433389	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.597394	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 127.172409	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  18.622040	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  29.688407	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.030293	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.074926	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.049528	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  40.352684	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.113213	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  41.474272	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.686650	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.654512	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.694347	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  50.574656	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  26.589708	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 123.137974	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.957930	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  54.576482	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  47.210091	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.593260	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.926155	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.093637	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.335218	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.013250	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.808341	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  41.276018	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.799907	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  22.946272	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.111529	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.840539	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.047328	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.200939	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  46.185017	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  17.173776	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 102.169631	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  25.776803	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.547974	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.728091	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  36.335226	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.818864	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.054527	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.151308	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	 115.321539	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  40.606135	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 109.596651	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  45.466805	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.408645	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.664365	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.685725	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.046446	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.133229	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.074046	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.965565	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.653721	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.061621	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 113.738203	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 110.459544	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  52.896797	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  45.969632	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.423403	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.205927	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.363295	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  10.331730	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.207857	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.528306	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.831006	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  43.297085	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.932997	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.943262	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 111.273464	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 115.893786	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	 122.245743	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  30.444911	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  28.400393	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  48.478920	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.391035	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.530634	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.950482	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.916502	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.999603	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 109.615473	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  29.319210	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  51.496241	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.858434	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.988833	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  53.621839	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.943437	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  37.282005	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.149925	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	   9.550127	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  51.520651	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.285102	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  40.238629	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.058027	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.550431	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.819949	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.936441	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 123.005260	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  27.554622	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  49.702657	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.120358	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.348056	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.674337	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.566358	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.917035	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  32.866061	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.628927	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.387530	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  18.461037	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  11.180393	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.316194	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.890043	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  42.831659	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  36.344624	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  49.968699	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  55.901992	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  29.703926	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.887364	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  14.127180	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  16.539684	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  52.206650	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  21.568533	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.031481	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  45.224593	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  28.776922	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  59.206890	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.999807	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	 117.241998	   0.000000; % PEL
	2	 0.0	 0.0	 3	   0.000000	  35.782588	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.037674	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  33.660168	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  30.843352	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  30.205708	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  35.327443	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  38.419727	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  52.278863	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  23.831168	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  35.550430	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  12.053451	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  37.389032	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  24.649947	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  25.950929	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.640443	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.018782	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  21.654046	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  40.552154	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  51.575697	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  44.001768	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  27.636333	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  20.377069	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  31.179278	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  32.898006	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  31.292599	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  57.735670	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	  34.053609	   0.000000; % NG
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000; % SYNC
	2	 0.0	 0.0	 3	   0.000000	  23.866803	   0.000000; % COW
	2	 0.0	 0.0	 3	   0.000000	  47.350010	   0.000000; % NG
