%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%               Benchmark Group - Typical Operations               %%%%%
%%%%                         08 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%
%   A 4661 bus model created by the Sustainable Data Evolution Technology (SDET)
%   tool.
%
%   https://egriddata.org/group/sustainable-data-evolution-technology-sdet
%
%   Developed by Renke Huang
%   Provided in the public domain. May, 2018
%
function mpc = pglib_opf_case4661_sdet
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.6754014138 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.403315964 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.978643038 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.6171302822 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 123.24908085 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 64.6641923082 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.9460018888 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.6657757039 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9932382151 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.6535667142 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.4631370285 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.5158601187 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.4227771764 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.0020681653 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.440000859 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.3876824858 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.0884054297 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.8082585611 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.9820376628 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.6929021541 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.6242920235 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.6813662865 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.6607634571 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.7679334758 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.7903788528 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.8402447641 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.8386622878 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.8245003858 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.247115402 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.7618972934 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.7951827155 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8298243837 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.7216106748 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.771172945 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.1362099083 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.4910381279 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.6572080193 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.4722527193 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.8204692394 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.9228523379 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.0226669403 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.326807402 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 8.70304516988 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.2025486835 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.8891060752 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 11.5193611019 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.2438214253 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.175653372 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.5410137697 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.157273142 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0928016516 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.688977366 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 124.533964725 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.3999299643 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.021119965 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.7416611585 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9520911796 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.4535447029 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 9.68482461033 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.303439418 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 107.366611632 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.7057911399 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.2164140964 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.1444475207 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.5924793567 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.9095768258 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.0576072634 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.9669818038 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.2666165228 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.17640302 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.392040512 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.5503876889 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.776477451 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.4839132206 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 34.6712676992 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.1299365797 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3743617492 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.2459017359 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.6075177453 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.1396834777 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.133947949 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.839224308 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.301660497 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.3197166434 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.3268201341 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9866608631 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4040466441 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.48298836 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.1741710074 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 98.5133861727 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.985433284 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.2824956316 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.1782961927 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.1862235579 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4309127318 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.2116245136 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.713363979 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.180556544 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.9458881735 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.4010769717 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.2377952569 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7647453393 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.4312478298 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.4844528699 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9573490407 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.3818888298 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.9484077904 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.2013883707 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.4418749827 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.512778753 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.8408669594 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.852388143 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.1385087454 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.0251153435 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.4517434052 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.2098061324 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.5852638622 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 55.0455449407 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 60.2817229586 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.8850918435 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.7886594247 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7335790112 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.423992924 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.8397944364 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8889608879 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.129040547 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.8393084827 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 99.2518152833 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.0548450912 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.670659316 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.9550424704 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.7252046963 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 12.6545237825 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.0375842111 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.3229729146 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.0068313306 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.7922502772 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.2784812998 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.369923697 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 108.834240059 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.3898472262 0
% INFO    : Updated Generator Cost: SYNC - 0.0 1.0 0.0 -> 0 0.0 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.0638104162 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.8950147895 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6258963731 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.0516186639 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 8.74067496812 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.0124823973 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.4326637949 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.3634881042 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.0523494094 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.639535865 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.7834262561 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.432195413 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.9781824487 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.7631117434 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4064532153 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.450923935 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.7968348798 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 117.979964933 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.136900588 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.8433906184 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.175048165 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.2431248971 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.202834464 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.709726763 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.3409761132 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.6344711862 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.2222556559 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 35.125416686 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.8110974196 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.8214009189 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.480289732 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.051461255 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.5933966105 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 125.596026461 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.6347006721 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.5676696963 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.7632936608 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.7214254115 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.4656791669 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.6577876065 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.37692784 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.3731177126 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9326940044 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0706243478 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.3680337788 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.3700440352 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.9870781455 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.9410200546 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.3078924008 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.680621526 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.885073476 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7368916725 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.5956319289 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1427064841 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.2757548514 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.4756293994 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.599329765 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.511804229 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9432182314 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.2837662608 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6930221629 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.6100265473 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.3405395066 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.717062829 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 57.6104931571 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.331322659 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.768091557 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.1137129541 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8304359397 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 56.676326078 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.449711673 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.355417562 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.7671996038 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.3224839914 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.7878095465 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.41406567 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 105.150103284 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.9658871513 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.9980013285 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.0536566052 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.9419180595 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9643338645 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.7189118722 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.6707838356 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 101.179534422 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.2926386566 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9687058548 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7744179291 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.2788436832 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.1541281994 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.2687582891 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.6248781835 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 60.0765713754 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 104.252573362 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3078881922 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.9118749763 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.359397266 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 94.0502970645 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 122.174722826 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.0667743814 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.1745387867 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.3170804125 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.8436172482 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 114.688532707 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.14568101 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.0731753722 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4649832122 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.3039895877 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.6676428545 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.9132449309 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.4799043207 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.9735122641 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.9061636031 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8455024042 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.046063192 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.6244892601 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.7843979792 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.2123798794 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8331297422 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.0159382244 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.4939088562 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.2024905671 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.274653424 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.8063313917 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.4035609591 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.5051382662 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2441805157 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.42442166 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.6055896137 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.0381822568 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.38839902 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.6519596946 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2349637287 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 59.8714547093 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 44.337896773 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7254859425 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.6949881471 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.1884042497 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.678713899 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.9123216198 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.7195573943 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.5755075628 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.5920955765 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.0317124586 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.2708541529 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.0880147264 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.307005374 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.8693048765 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.6577778311 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.2597785898 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.112979838 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.4721426692 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.6406411273 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.732267962 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.1366925469 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.7225483028 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.4496189012 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.186500303 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.6665066029 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.0450641888 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.0016375036 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 54.4967103715 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.3024192551 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.6101381803 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.2112370873 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 22.32651896 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7509992905 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.1849274915 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4937650922 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.4373417392 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.9125216155 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.4530202484 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.1024989663 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.3509855176 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.4923887238 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 13.4755035582 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.3941429079 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.5260404136 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.2034139669 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 11.0875532072 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 4.88440414632 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.0521308281 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.2456910956 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.6126663833 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9150281821 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2232339545 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 133.515042915 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.7755338187 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.2448154217 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.5474475861 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.8670431212 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3274588272 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.4348103703 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 103.038063575 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 31.6785814462 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.1482809429 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.0841390525 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.7060815816 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.5375680649 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.0603435202 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.2509852293 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.9571682537 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.5963772157 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 106.91013962 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.7732475122 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.1977753423 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.5140784889 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.9207061727 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.6802324554 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.6122187273 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.5666797983 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.9768841812 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.4933088375 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.905784439562 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.4223636385 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.5598034389 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.5097721963 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.8844525881 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5264528319 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.401100122 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.593176672 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.0613491711 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 63.3288446633 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5231667091 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.6220272162 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.09024883 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.0788144351 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.5344941287 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 26.4598674045 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.5872404256 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.5028633465 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 9.0010701875 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.1412672782 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0440966284 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.901452743 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.9910614413 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.8250969409 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.894023114 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 0.114685596513 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.973101475 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.0657890073 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.22883776 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6206034363 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.4619864327 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.79058814 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.3848017079 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.6102040107 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 3.85448809274 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5466974442 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.2384722455 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0088702787 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.5673905377 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.663195671 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.5249711427 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.3910973633 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.0990677423 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3730953308 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 112.931468989 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.1139089171 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 120.885970189 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.8785039845 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 100.317797739 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 111.199868883 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.1449574322 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.558868886 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.8956881336 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.0439276274 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.2299705965 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.122475865 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 20.2655165718 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 94.9159292979 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.7567184241 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.5860874491 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.1681849185 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.7018987229 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.2248670551 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.0156943913 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.4394867113 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 51.6172863798 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 102.731128161 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 19.2758095151 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.1471470541 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.6497883734 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.951436059 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.8711013269 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 113.698989781 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.9619856162 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.8482395539 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.9404388785 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.3519389225 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6166926919 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.1167668318 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.8777615843 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.1185529747 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 60.9318262089 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.1318485976 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 17.6690881986 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7742077931 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.4092504135 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.3112866407 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.0806533196 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.2214872663 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.7523226776 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 25.2873512612 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.557463884 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6625624612 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.4560515117 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.3752126694 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.6551464725 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 118.402816512 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.826122936 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.7174378167 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 121.096882746 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 15.4983965671 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.6427315158 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.9578171331 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.1405343966 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 50.1301589577 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.9254289136 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 53.4673715403 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 15.5661666684 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.3660673427 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 52.8708519461 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.1278004205 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.6295415995 0
% INFO    : Updated Generator Cost: NUC - 0.0 1.0 0.0 -> 0 6.46305677267 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.6496055641 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.2064765044 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.1825426154 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.3198614944 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.7015177789 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.7485739837 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.7062513588 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.7528150768 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.6804664919 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 42.5803785734 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.5086279647 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0414113213 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.8943174084 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.1868330058 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.6416502828 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 7.70606198486 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.7501416095 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.3071180539 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.836688742 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.645546417 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6254814723 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.5435326859 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 24.8947470829 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.044434083 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.7603089498 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6335039475 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.0662375353 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 25.6177416831 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 5.05655012729 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6647184094 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.1917528215 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 33.5816991376 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.0830641604 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 16.3783816313 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.4076550217 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 13.6876061175 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 46.0757689676 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.005182189 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.4276348585 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.8970587631 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 27.5612453612 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 30.4833051245 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7700217723 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.3913043969 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.1805529385 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 36.6359867528 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.6590831403 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.0009782472 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.269800201 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 36.6743977371 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.8977316314 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 48.5796715197 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.7708105845 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.216479164 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.7842361874 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 20.2923974925 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 10.1297069171 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.0771565288 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.0432264847 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 12.425526613 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.6466785205 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 45.6121740847 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.3603892159 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 26.909465196 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.6810646216 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.210967113 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 29.4308623852 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 30.7090874984 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.2519707357 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 35.4551189865 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.4055648099 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 23.012595457 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.8074922713 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 16.5840523949 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 115.12407351 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 32.0885276791 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 29.3802380947 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0812043553 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 64.9363664162 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 28.4963068136 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 14.8591012051 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.4420700413 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 3.27745259897 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 23.438216521 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 21.3211196211 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.1664551473 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 42.8708221256 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.0276320356 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 22.1788565627 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 18.4402553306 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.5643262809 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.7000233593 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 18.46839428 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 131.578266236 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.9731409182 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 24.2431837798 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 37.6007770979 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 14.4874825251 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 32.4812736783 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 38.9015582758 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 33.6191719491 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 27.4761679437 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 110.550332126 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 34.6896525509 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.7879297958 0
% INFO    : Updated Generator Cost: PEL - 0.0 1.0 0.0 -> 0 97.2123002624 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 31.8978268218 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 47.220793756 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 49.127372423 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 43.1882225933 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 41.8951144201 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 19.5452034325 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 28.6298046795 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 17.6323514343 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 37.594957918 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 39.9551524879 0
% INFO    : Updated Generator Cost: NG - 0.0 1.0 0.0 -> 0 40.1449924209 0
% INFO    : Updated Generator Cost: COW - 0.0 1.0 0.0 -> 0 21.7744658687 0
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : Updated Thermal Rating: on line 12-16 : Rate C - 314.0 -> 554.95
% INFO    : Updated Thermal Rating: on transformer 67-14 : Rate C - 160.0 -> 335.07
% INFO    : Updated Thermal Rating: on transformer 81-15 : Rate C - 160.0 -> 340.27
% INFO    : Updated Thermal Rating: on line 18-33 : Rate C - 295.0 -> 554.94
% INFO    : Updated Thermal Rating: on transformer 84-18 : Rate C - 160.0 -> 331.97
% INFO    : Updated Thermal Rating: on line 19-34 : Rate C - 295.0 -> 541.87
% INFO    : Updated Thermal Rating: on line 19-39 : Rate C - 267.0 -> 527.78
% INFO    : Updated Thermal Rating: on transformer 118-33 : Rate C - 160.0 -> 334.85
% INFO    : Updated Thermal Rating: on transformer 35-34 : Rate C - 160.0 -> 316.58
% INFO    : Updated Thermal Rating: on transformer 117-35 : Rate C - 160.0 -> 304.28
% INFO    : Updated Thermal Rating: on transformer 157-39 : Rate C - 160.0 -> 259.3
% INFO    : Updated Thermal Rating: on line 49-60 : Rate C - 58.0 -> 124.34
% INFO    : Updated Thermal Rating: on line 64-75 : Rate C - 51.0 -> 92.4
% INFO    : Updated Thermal Rating: on line 65-80 : Rate C - 62.0 -> 190.71
% INFO    : Updated Thermal Rating: on line 71-81 : Rate C - 160.0 -> 254.27
% INFO    : Updated Thermal Rating: on line 80-130 : Rate C - 87.0 -> 167.95
% INFO    : Updated Thermal Rating: on line 85-95 : Rate C - 105.0 -> 185.82
% INFO    : Updated Thermal Rating: on line 441-448 : Rate C - 62.0 -> 111.94
% INFO    : Updated Thermal Rating: on transformer 530-474 : Rate C - 55.0 -> 108.99
% INFO    : Updated Thermal Rating: on transformer 477-476 : Rate C - 250.0 -> 389.86
% INFO    : Updated Thermal Rating: on line 478-496 : Rate C - 356.0 -> 670.08
% INFO    : Updated Thermal Rating: on line 484-495 : Rate C - 339.0 -> 545.14
% INFO    : Updated Thermal Rating: on transformer 541-484 : Rate C - 160.0 -> 257.7
% INFO    : Updated Thermal Rating: on line 541-557 : Rate C - 55.0 -> 128.49
% INFO    : Updated Thermal Rating: on line 542-585 : Rate C - 55.0 -> 113.99
% INFO    : Updated Thermal Rating: on line 544-545 : Rate C - 71.0 -> 132.68
% INFO    : Updated Thermal Rating: on line 548-550 : Rate C - 81.0 -> 215.7
% INFO    : Updated Thermal Rating: on line 549-551 : Rate C - 81.0 -> 247.51
% INFO    : Updated Thermal Rating: on line 552-609 : Rate C - 55.0 -> 104.8
% INFO    : Updated Thermal Rating: on line 669-726 : Rate C - 412.0 -> 797.89
% INFO    : Updated Thermal Rating: on line 676-726 : Rate C - 412.0 -> 725.95
% INFO    : Updated Thermal Rating: on line 698-703 : Rate C - 105.0 -> 211.26
% INFO    : Updated Thermal Rating: on line 698-703 : Rate C - 105.0 -> 208.58
% INFO    : Updated Thermal Rating: on line 704-706 : Rate C - 63.0 -> 141.05
% INFO    : Updated Thermal Rating: on line 704-720 : Rate C - 75.0 -> 174.18
% INFO    : Updated Thermal Rating: on line 741-742 : Rate C - 78.0 -> 144.37
% INFO    : Updated Thermal Rating: on line 778-787 : Rate C - 39.0 -> 82.0
% INFO    : Updated Thermal Rating: on line 781-783 : Rate C - 39.0 -> 71.18
% INFO    : Updated Thermal Rating: on line 783-789 : Rate C - 39.0 -> 76.48
% INFO    : Updated Thermal Rating: on line 784-786 : Rate C - 39.0 -> 96.16
% INFO    : Updated Thermal Rating: on line 805-817 : Rate C - 838.0 -> 1314.16
% INFO    : Updated Thermal Rating: on transformer 831-807 : Rate C - 250.0 -> 738.41
% INFO    : Updated Thermal Rating: on transformer 832-807 : Rate C - 250.0 -> 475.98
% INFO    : Updated Thermal Rating: on transformer 847-809 : Rate C - 160.0 -> 631.3
% INFO    : Updated Thermal Rating: on transformer 848-809 : Rate C - 160.0 -> 664.88
% INFO    : Updated Thermal Rating: on transformer 818-817 : Rate C - 330.0 -> 731.18
% INFO    : Updated Thermal Rating: on line 826-872 : Rate C - 39.0 -> 208.6
% INFO    : Updated Thermal Rating: on line 827-831 : Rate C - 55.0 -> 220.33
% INFO    : Updated Thermal Rating: on line 829-864 : Rate C - 50.0 -> 182.28
% INFO    : Updated Thermal Rating: on line 830-857 : Rate C - 50.0 -> 217.92
% INFO    : Updated Thermal Rating: on line 831-848 : Rate C - 209.0 -> 350.35
% INFO    : Updated Thermal Rating: on line 831-864 : Rate C - 114.0 -> 250.88
% INFO    : Updated Thermal Rating: on line 831-894 : Rate C - 114.0 -> 357.87
% INFO    : Updated Thermal Rating: on line 832-841 : Rate C - 114.0 -> 332.8
% INFO    : Updated Thermal Rating: on line 832-865 : Rate C - 114.0 -> 192.17
% INFO    : Updated Thermal Rating: on line 832-888 : Rate C - 191.0 -> 446.27
% INFO    : Updated Thermal Rating: on line 833-883 : Rate C - 39.0 -> 137.89
% INFO    : Updated Thermal Rating: on line 834-896 : Rate C - 39.0 -> 171.29
% INFO    : Updated Thermal Rating: on line 840-845 : Rate C - 105.0 -> 302.93
% INFO    : Updated Thermal Rating: on line 842-844 : Rate C - 39.0 -> 64.28
% INFO    : Updated Thermal Rating: on line 842-854 : Rate C - 39.0 -> 86.13
% INFO    : Updated Thermal Rating: on line 844-876 : Rate C - 39.0 -> 59.61
% INFO    : Updated Thermal Rating: on line 846-848 : Rate C - 105.0 -> 267.28
% INFO    : Updated Thermal Rating: on line 847-852 : Rate C - 105.0 -> 301.32
% INFO    : Updated Thermal Rating: on line 847-864 : Rate C - 39.0 -> 69.56
% INFO    : Updated Thermal Rating: on line 847-889 : Rate C - 196.0 -> 465.52
% INFO    : Updated Thermal Rating: on line 848-876 : Rate C - 39.0 -> 80.53
% INFO    : Updated Thermal Rating: on line 851-895 : Rate C - 105.0 -> 311.61
% INFO    : Updated Thermal Rating: on line 863-873 : Rate C - 39.0 -> 191.51
% INFO    : Updated Thermal Rating: on line 865-896 : Rate C - 50.0 -> 153.4
% INFO    : Updated Thermal Rating: on line 902-912 : Rate C - 295.0 -> 478.22
% INFO    : Updated Thermal Rating: on line 907-948 : Rate C - 231.0 -> 366.13
% INFO    : Updated Thermal Rating: on transformer 979-914 : Rate C - 160.0 -> 275.09
% INFO    : Updated Thermal Rating: on line 917-921 : Rate C - 314.0 -> 554.95
% INFO    : Updated Thermal Rating: on transformer 992-919 : Rate C - 160.0 -> 335.07
% INFO    : Updated Thermal Rating: on transformer 1020-920 : Rate C - 160.0 -> 340.27
% INFO    : Updated Thermal Rating: on line 925-943 : Rate C - 295.0 -> 554.94
% INFO    : Updated Thermal Rating: on transformer 1036-925 : Rate C - 160.0 -> 331.97
% INFO    : Updated Thermal Rating: on line 926-944 : Rate C - 295.0 -> 541.87
% INFO    : Updated Thermal Rating: on line 926-951 : Rate C - 267.0 -> 527.78
% INFO    : Updated Thermal Rating: on transformer 1043-931 : Rate C - 160.0 -> 274.71
% INFO    : Updated Thermal Rating: on transformer 1048-934 : Rate C - 160.0 -> 252.8
% INFO    : Updated Thermal Rating: on transformer 1115-943 : Rate C - 160.0 -> 334.85
% INFO    : Updated Thermal Rating: on transformer 945-944 : Rate C - 160.0 -> 316.58
% INFO    : Updated Thermal Rating: on transformer 1114-945 : Rate C - 160.0 -> 304.28
% INFO    : Updated Thermal Rating: on transformer 1191-951 : Rate C - 160.0 -> 259.3
% INFO    : Updated Thermal Rating: on line 965-976 : Rate C - 58.0 -> 124.34
% INFO    : Updated Thermal Rating: on line 983-1010 : Rate C - 51.0 -> 92.4
% INFO    : Updated Thermal Rating: on line 983-1059 : Rate C - 62.0 -> 108.13
% INFO    : Updated Thermal Rating: on line 989-1043 : Rate C - 120.0 -> 199.01
% INFO    : Updated Thermal Rating: on line 990-1019 : Rate C - 62.0 -> 190.71
% INFO    : Updated Thermal Rating: on line 1003-1020 : Rate C - 160.0 -> 254.27
% INFO    : Updated Thermal Rating: on line 1006-1043 : Rate C - 123.0 -> 208.26
% INFO    : Updated Thermal Rating: on line 1008-1021 : Rate C - 59.0 -> 104.22
% INFO    : Updated Thermal Rating: on line 1014-1042 : Rate C - 120.0 -> 221.52
% INFO    : Updated Thermal Rating: on line 1018-1038 : Rate C - 76.0 -> 124.04
% INFO    : Updated Thermal Rating: on line 1018-1054 : Rate C - 87.0 -> 170.54
% INFO    : Updated Thermal Rating: on line 1019-1133 : Rate C - 87.0 -> 167.95
% INFO    : Updated Thermal Rating: on line 1021-1052 : Rate C - 59.0 -> 109.09
% INFO    : Updated Thermal Rating: on line 1024-1054 : Rate C - 87.0 -> 149.13
% INFO    : Updated Thermal Rating: on line 1025-1042 : Rate C - 78.0 -> 151.36
% INFO    : Updated Thermal Rating: on line 1035-1064 : Rate C - 51.0 -> 81.03
% INFO    : Updated Thermal Rating: on line 1037-1068 : Rate C - 105.0 -> 185.82
% INFO    : Updated Thermal Rating: on line 1043-1044 : Rate C - 120.0 -> 234.28
% INFO    : Updated Thermal Rating: on line 1048-1051 : Rate C - 78.0 -> 164.03
% INFO    : Updated Thermal Rating: on line 1059-1064 : Rate C - 51.0 -> 100.69
% INFO    : Updated Thermal Rating: on line 1106-1128 : Rate C - 102.0 -> 196.77
% INFO    : Updated Thermal Rating: on line 1934-1954 : Rate C - 295.0 -> 478.22
% INFO    : Updated Thermal Rating: on transformer 1939-1938 : Rate C - 250.0 -> 389.86
% INFO    : Updated Thermal Rating: on line 1940-1970 : Rate C - 356.0 -> 670.08
% INFO    : Updated Thermal Rating: on line 1946-1955 : Rate C - 400.0 -> 601.97
% INFO    : Updated Thermal Rating: on line 1949-1969 : Rate C - 339.0 -> 545.14
% INFO    : Updated Thermal Rating: on transformer 1953-1952 : Rate C - 250.0 -> 476.41
% INFO    : Updated Thermal Rating: on line 1957-2053 : Rate C - 838.0 -> 1546.53
% INFO    : Updated Thermal Rating: on line 1958-2053 : Rate C - 838.0 -> 1314.16
% INFO    : Updated Thermal Rating: on transformer 2320-1995 : Rate C - 160.0 -> 308.75
% INFO    : Updated Thermal Rating: on line 2001-2589 : Rate C - 412.0 -> 797.89
% INFO    : Updated Thermal Rating: on line 2024-2589 : Rate C - 412.0 -> 725.95
% INFO    : Updated Thermal Rating: on line 2152-2156 : Rate C - 58.0 -> 100.67
% INFO    : Updated Thermal Rating: on line 2193-2319 : Rate C - 58.0 -> 106.64
% INFO    : Updated Thermal Rating: on line 2215-2224 : Rate C - 58.0 -> 126.56
% INFO    : Updated Thermal Rating: on line 2296-2324 : Rate C - 58.0 -> 89.49
% INFO    : Updated Thermal Rating: on line 2331-2555 : Rate C - 39.0 -> 98.28
% INFO    : Updated Thermal Rating: on line 2340-2512 : Rate C - 75.0 -> 169.07
% INFO    : Updated Thermal Rating: on line 2349-2535 : Rate C - 51.0 -> 128.25
% INFO    : Updated Thermal Rating: on line 2350-2493 : Rate C - 51.0 -> 104.78
% INFO    : Updated Thermal Rating: on line 2357-2578 : Rate C - 51.0 -> 83.58
% INFO    : Updated Thermal Rating: on line 2360-2573 : Rate C - 39.0 -> 119.53
% INFO    : Updated Thermal Rating: on line 2361-2536 : Rate C - 51.0 -> 116.26
% INFO    : Updated Thermal Rating: on line 2369-2553 : Rate C - 62.0 -> 130.26
% INFO    : Updated Thermal Rating: on line 2371-2561 : Rate C - 62.0 -> 103.64
% INFO    : Updated Thermal Rating: on line 2396-2465 : Rate C - 62.0 -> 109.45
% INFO    : Updated Thermal Rating: on line 2406-2465 : Rate C - 62.0 -> 107.23
% INFO    : Updated Thermal Rating: on line 2412-2556 : Rate C - 39.0 -> 62.15
% INFO    : Updated Thermal Rating: on line 2428-2555 : Rate C - 51.0 -> 93.46
% INFO    : Updated Thermal Rating: on line 2429-2448 : Rate C - 51.0 -> 102.82
% INFO    : Updated Thermal Rating: on line 2429-2558 : Rate C - 39.0 -> 77.28
% INFO    : Updated Thermal Rating: on line 2432-2523 : Rate C - 62.0 -> 120.13
% INFO    : Updated Thermal Rating: on line 2433-2535 : Rate C - 51.0 -> 122.03
% INFO    : Updated Thermal Rating: on line 2445-2533 : Rate C - 51.0 -> 118.1
% INFO    : Updated Thermal Rating: on line 2446-2465 : Rate C - 51.0 -> 93.61
% INFO    : Updated Thermal Rating: on line 2449-2452 : Rate C - 51.0 -> 101.76
% INFO    : Updated Thermal Rating: on line 2461-2562 : Rate C - 62.0 -> 120.86
% INFO    : Updated Thermal Rating: on line 2466-2543 : Rate C - 51.0 -> 98.67
% INFO    : Updated Thermal Rating: on line 2484-2490 : Rate C - 50.0 -> 120.67
% INFO    : Updated Thermal Rating: on line 2484-2529 : Rate C - 62.0 -> 100.38
% INFO    : Updated Thermal Rating: on line 2490-2533 : Rate C - 50.0 -> 118.84
% INFO    : Updated Thermal Rating: on line 2536-2552 : Rate C - 62.0 -> 134.2
% INFO    : Updated Thermal Rating: on line 2555-2561 : Rate C - 51.0 -> 103.56
% INFO    : Updated Thermal Rating: on transformer 2821-2595 : Rate C - 160.0 -> 236.58
% INFO    : Updated Thermal Rating: on line 2596-2624 : Rate C - 295.0 -> 478.22
% INFO    : Updated Thermal Rating: on transformer 2881-2599 : Rate C - 55.0 -> 108.99
% INFO    : Updated Thermal Rating: on transformer 2602-2601 : Rate C - 250.0 -> 389.86
% INFO    : Updated Thermal Rating: on line 2603-2641 : Rate C - 356.0 -> 670.08
% INFO    : Updated Thermal Rating: on transformer 2609-2607 : Rate C - 330.0 -> 567.37
% INFO    : Updated Thermal Rating: on transformer 2892-2609 : Rate C - 330.0 -> 672.64
% INFO    : Updated Thermal Rating: on line 2612-2762 : Rate C - 231.0 -> 366.13
% INFO    : Updated Thermal Rating: on line 2613-2625 : Rate C - 400.0 -> 601.97
% INFO    : Updated Thermal Rating: on transformer 2906-2613 : Rate C - 160.0 -> 249.91
% INFO    : Updated Thermal Rating: on line 2617-2640 : Rate C - 339.0 -> 545.14
% INFO    : Updated Thermal Rating: on transformer 2917-2617 : Rate C - 160.0 -> 257.7
% INFO    : Updated Thermal Rating: on transformer 2623-2622 : Rate C - 250.0 -> 476.41
% INFO    : Updated Thermal Rating: on transformer 2927-2623 : Rate C - 250.0 -> 510.87
% INFO    : Updated Thermal Rating: on line 2627-2722 : Rate C - 838.0 -> 1546.53
% INFO    : Updated Thermal Rating: on transformer 2962-2629 : Rate C - 160.0 -> 275.09
% INFO    : Updated Thermal Rating: on line 2630-2722 : Rate C - 838.0 -> 1314.16
% INFO    : Updated Thermal Rating: on line 2698-2709 : Rate C - 314.0 -> 554.95
% INFO    : Updated Thermal Rating: on transformer 3120-2707 : Rate C - 160.0 -> 335.07
% INFO    : Updated Thermal Rating: on transformer 3178-2708 : Rate C - 160.0 -> 340.27
% INFO    : Updated Thermal Rating: on transformer 2710-2711 : Rate C - 400.0 -> 922.2
% INFO    : Updated Thermal Rating: on line 2710-3512 : Rate C - 436.0 -> 955.19
% INFO    : Updated Thermal Rating: on line 2715-2741 : Rate C - 231.0 -> 364.83
% INFO    : Updated Thermal Rating: on line 2716-2718 : Rate C - 400.0 -> 903.66
% INFO    : Updated Thermal Rating: on transformer 2723-2722 : Rate C - 330.0 -> 731.18
% INFO    : Updated Thermal Rating: on transformer 3249-2723 : Rate C - 330.0 -> 623.78
% INFO    : Updated Thermal Rating: on line 2726-2756 : Rate C - 295.0 -> 554.94
% INFO    : Updated Thermal Rating: on transformer 3255-2726 : Rate C - 160.0 -> 331.97
% INFO    : Updated Thermal Rating: on line 2727-2757 : Rate C - 295.0 -> 541.87
% INFO    : Updated Thermal Rating: on line 2727-2766 : Rate C - 267.0 -> 527.78
% INFO    : Updated Thermal Rating: on transformer 3268-2732 : Rate C - 160.0 -> 274.71
% INFO    : Updated Thermal Rating: on line 2734-2742 : Rate C - 341.0 -> 631.7
% INFO    : Updated Thermal Rating: on transformer 3282-2736 : Rate C - 160.0 -> 252.8
% INFO    : Updated Thermal Rating: on line 2737-2739 : Rate C - 231.0 -> 416.4
% INFO    : Updated Thermal Rating: on transformer 3382-2748 : Rate C - 55.0 -> 84.49
% INFO    : Updated Thermal Rating: on transformer 3400-2756 : Rate C - 160.0 -> 334.85
% INFO    : Updated Thermal Rating: on transformer 2758-2757 : Rate C - 160.0 -> 316.58
% INFO    : Updated Thermal Rating: on transformer 3399-2758 : Rate C - 160.0 -> 304.28
% INFO    : Updated Thermal Rating: on transformer 3487-2766 : Rate C - 160.0 -> 259.3
% INFO    : Updated Thermal Rating: on line 2774-2974 : Rate C - 58.0 -> 107.5
% INFO    : Updated Thermal Rating: on transformer 2804-2802 : Rate C - 300.0 -> 645.45
% INFO    : Updated Thermal Rating: on line 2808-2962 : Rate C - 81.0 -> 145.95
% INFO    : Updated Thermal Rating: on line 2822-2878 : Rate C - 77.0 -> 164.17
% INFO    : Updated Thermal Rating: on line 2847-2879 : Rate C - 77.0 -> 128.67
% INFO    : Updated Thermal Rating: on line 2851-3015 : Rate C - 77.0 -> 143.28
% INFO    : Updated Thermal Rating: on line 2868-2961 : Rate C - 58.0 -> 224.64
% INFO    : Updated Thermal Rating: on line 2869-3037 : Rate C - 58.0 -> 214.17
% INFO    : Updated Thermal Rating: on line 2885-2905 : Rate C - 55.0 -> 103.19
% INFO    : Updated Thermal Rating: on line 2907-3015 : Rate C - 90.0 -> 164.99
% INFO    : Updated Thermal Rating: on line 2913-2943 : Rate C - 58.0 -> 124.34
% INFO    : Updated Thermal Rating: on line 2918-3039 : Rate C - 55.0 -> 113.99
% INFO    : Updated Thermal Rating: on line 2927-2965 : Rate C - 90.0 -> 222.88
% INFO    : Updated Thermal Rating: on line 2938-2939 : Rate C - 71.0 -> 132.68
% INFO    : Updated Thermal Rating: on line 3045-3061 : Rate C - 50.0 -> 97.01
% INFO    : Updated Thermal Rating: on line 3062-3066 : Rate C - 50.0 -> 96.25
% INFO    : Updated Thermal Rating: on line 3094-3175 : Rate C - 69.0 -> 117.98
% INFO    : Updated Thermal Rating: on line 3094-3354 : Rate C - 76.0 -> 175.28
% INFO    : Updated Thermal Rating: on line 3095-3156 : Rate C - 51.0 -> 92.4
% INFO    : Updated Thermal Rating: on line 3095-3313 : Rate C - 62.0 -> 108.13
% INFO    : Updated Thermal Rating: on line 3111-3268 : Rate C - 120.0 -> 199.01
% INFO    : Updated Thermal Rating: on line 3112-3359 : Rate C - 39.0 -> 130.15
% INFO    : Updated Thermal Rating: on line 3113-3158 : Rate C - 62.0 -> 142.83
% INFO    : Updated Thermal Rating: on line 3113-3354 : Rate C - 62.0 -> 140.87
% INFO    : Updated Thermal Rating: on line 3115-3177 : Rate C - 62.0 -> 190.71
% INFO    : Updated Thermal Rating: on line 3124-3127 : Rate C - 78.0 -> 142.44
% INFO    : Updated Thermal Rating: on line 3127-3327 : Rate C - 102.0 -> 225.03
% INFO    : Updated Thermal Rating: on line 3141-3358 : Rate C - 78.0 -> 123.35
% INFO    : Updated Thermal Rating: on line 3147-3178 : Rate C - 160.0 -> 254.27
% INFO    : Updated Thermal Rating: on line 3151-3268 : Rate C - 123.0 -> 208.26
% INFO    : Updated Thermal Rating: on line 3153-3179 : Rate C - 59.0 -> 104.22
% INFO    : Updated Thermal Rating: on line 3159-3334 : Rate C - 62.0 -> 127.64
% INFO    : Updated Thermal Rating: on line 3162-3297 : Rate C - 69.0 -> 115.56
% INFO    : Updated Thermal Rating: on line 3165-3267 : Rate C - 120.0 -> 221.52
% INFO    : Updated Thermal Rating: on line 3165-3292 : Rate C - 120.0 -> 272.55
% INFO    : Updated Thermal Rating: on line 3176-3258 : Rate C - 76.0 -> 124.04
% INFO    : Updated Thermal Rating: on line 3176-3295 : Rate C - 87.0 -> 170.54
% INFO    : Updated Thermal Rating: on line 3177-3421 : Rate C - 87.0 -> 167.95
% INFO    : Updated Thermal Rating: on line 3179-3288 : Rate C - 59.0 -> 109.09
% INFO    : Updated Thermal Rating: on line 3190-3193 : Rate C - 78.0 -> 126.88
% INFO    : Updated Thermal Rating: on line 3190-3195 : Rate C - 78.0 -> 128.88
% INFO    : Updated Thermal Rating: on line 3191-3279 : Rate C - 120.0 -> 269.06
% INFO    : Updated Thermal Rating: on line 3204-3207 : Rate C - 91.0 -> 192.0
% INFO    : Updated Thermal Rating: on line 3207-3229 : Rate C - 59.0 -> 92.54
% INFO    : Updated Thermal Rating: on line 3207-3250 : Rate C - 87.0 -> 270.88
% INFO    : Updated Thermal Rating: on line 3213-3295 : Rate C - 87.0 -> 149.13
% INFO    : Updated Thermal Rating: on line 3214-3297 : Rate C - 78.0 -> 133.4
% INFO    : Updated Thermal Rating: on line 3219-3267 : Rate C - 78.0 -> 151.36
% INFO    : Updated Thermal Rating: on line 3239-3349 : Rate C - 62.0 -> 117.11
% INFO    : Updated Thermal Rating: on line 3240-3323 : Rate C - 51.0 -> 81.03
% INFO    : Updated Thermal Rating: on line 3249-3288 : Rate C - 48.0 -> 136.47
% INFO    : Updated Thermal Rating: on line 3249-3334 : Rate C - 62.0 -> 134.65
% INFO    : Updated Thermal Rating: on line 3256-3332 : Rate C - 105.0 -> 185.82
% INFO    : Updated Thermal Rating: on line 3266-3355 : Rate C - 78.0 -> 144.37
% INFO    : Updated Thermal Rating: on line 3267-3286 : Rate C - 102.0 -> 209.22
% INFO    : Updated Thermal Rating: on line 3268-3273 : Rate C - 120.0 -> 234.28
% INFO    : Updated Thermal Rating: on line 3272-3310 : Rate C - 62.0 -> 118.22
% INFO    : Updated Thermal Rating: on line 3279-3335 : Rate C - 120.0 -> 225.0
% INFO    : Updated Thermal Rating: on line 3282-3287 : Rate C - 78.0 -> 164.03
% INFO    : Updated Thermal Rating: on line 3292-3311 : Rate C - 91.0 -> 224.91
% INFO    : Updated Thermal Rating: on line 3296-3359 : Rate C - 62.0 -> 103.34
% INFO    : Updated Thermal Rating: on line 3298-3311 : Rate C - 91.0 -> 181.99
% INFO    : Updated Thermal Rating: on line 3298-3327 : Rate C - 78.0 -> 177.69
% INFO    : Updated Thermal Rating: on line 3313-3323 : Rate C - 51.0 -> 100.69
% INFO    : Updated Thermal Rating: on line 3336-3339 : Rate C - 102.0 -> 167.95
% INFO    : Updated Thermal Rating: on line 3336-3341 : Rate C - 102.0 -> 181.34
% INFO    : Updated Thermal Rating: on line 3384-3407 : Rate C - 72.0 -> 133.65
% INFO    : Updated Thermal Rating: on line 3392-3415 : Rate C - 102.0 -> 196.77
% INFO    : Updated Thermal Rating: on line 3393-3416 : Rate C - 102.0 -> 148.65
% INFO    : Updated Thermal Rating: on line 3522-3607 : Rate C - 412.0 -> 725.95
% INFO    : Updated Thermal Rating: on line 3529-3535 : Rate C - 50.0 -> 104.29
% INFO    : Updated Thermal Rating: on line 3540-3570 : Rate C - 62.0 -> 102.21
% INFO    : Updated Thermal Rating: on line 3569-3589 : Rate C - 50.0 -> 85.18
% INFO    : Updated Thermal Rating: on line 3570-3577 : Rate C - 62.0 -> 111.72
% INFO    : Updated Thermal Rating: on line 3571-3579 : Rate C - 75.0 -> 143.37
% INFO    : Updated Thermal Rating: on transformer 3630-3613 : Rate C - 55.0 -> 84.49
% INFO    : Updated Thermal Rating: on line 3652-3660 : Rate C - 39.0 -> 82.0
% INFO    : Updated Thermal Rating: on line 3654-3656 : Rate C - 39.0 -> 71.18
% INFO    : Updated Thermal Rating: on line 3656-3663 : Rate C - 39.0 -> 76.48
% INFO    : Updated Thermal Rating: on line 3657-3659 : Rate C - 39.0 -> 96.16
% INFO    : Updated Thermal Rating: on line 3792-3815 : Rate C - 55.0 -> 110.54
% INFO    : Updated Thermal Rating: on line 3823-3881 : Rate C - 436.0 -> 980.22
% INFO    : Updated Thermal Rating: on transformer 3824-3825 : Rate C - 400.0 -> 922.2
% INFO    : Updated Thermal Rating: on line 3824-3881 : Rate C - 436.0 -> 955.19
% INFO    : Updated Thermal Rating: on line 3831-3837 : Rate C - 123.0 -> 242.45
% INFO    : Updated Thermal Rating: on line 3831-3843 : Rate C - 123.0 -> 193.28
% INFO    : Updated Thermal Rating: on line 3833-3836 : Rate C - 76.0 -> 141.17
% INFO    : Updated Thermal Rating: on line 3833-3847 : Rate C - 76.0 -> 136.39
% INFO    : Updated Thermal Rating: on line 3835-3847 : Rate C - 76.0 -> 156.82
% INFO    : Updated Thermal Rating: on line 3836-3869 : Rate C - 76.0 -> 120.24
% INFO    : Updated Thermal Rating: on line 3839-3856 : Rate C - 39.0 -> 67.38
% INFO    : Updated Thermal Rating: on line 3846-3876 : Rate C - 55.0 -> 112.3
% INFO    : Updated Thermal Rating: on line 3850-3854 : Rate C - 39.0 -> 77.48
% INFO    : Updated Thermal Rating: on line 3850-3856 : Rate C - 39.0 -> 87.95
% INFO    : Updated Thermal Rating: on line 3853-3876 : Rate C - 55.0 -> 113.87
% INFO    : Updated Thermal Rating: on line 3854-3869 : Rate C - 76.0 -> 119.79
% INFO    : Updated Thermal Rating: on line 3922-3926 : Rate C - 58.0 -> 100.67
% INFO    : Updated Thermal Rating: on line 3940-3941 : Rate C - 58.0 -> 126.56
% INFO    : Updated Thermal Rating: on line 3973-4050 : Rate C - 39.0 -> 98.28
% INFO    : Updated Thermal Rating: on line 3977-3983 : Rate C - 39.0 -> 91.44
% INFO    : Updated Thermal Rating: on line 3977-3986 : Rate C - 39.0 -> 106.39
% INFO    : Updated Thermal Rating: on line 3987-4054 : Rate C - 62.0 -> 103.64
% INFO    : Updated Thermal Rating: on line 4004-4050 : Rate C - 51.0 -> 93.46
% INFO    : Updated Thermal Rating: on line 4005-4010 : Rate C - 51.0 -> 102.82
% INFO    : Updated Thermal Rating: on line 4005-4051 : Rate C - 39.0 -> 77.28
% INFO    : Updated Thermal Rating: on line 4011-4012 : Rate C - 51.0 -> 101.76
% INFO    : Updated Thermal Rating: on line 4050-4054 : Rate C - 51.0 -> 103.56
% INFO    : Updated Thermal Rating: on transformer 4148-4113 : Rate C - 55.0 -> 108.99
% INFO    : Updated Thermal Rating: on transformer 4116-4115 : Rate C - 250.0 -> 389.86
% INFO    : Updated Thermal Rating: on line 4117-4132 : Rate C - 356.0 -> 670.08
% INFO    : Updated Thermal Rating: on line 4124-4131 : Rate C - 339.0 -> 545.14
% INFO    : Updated Thermal Rating: on transformer 4127-4126 : Rate C - 250.0 -> 476.41
% INFO    : Updated Thermal Rating: on line 4561-4664 : Rate C - 412.0 -> 797.89
% INFO    : Updated Thermal Rating: on line 4606-4635 : Rate C - 62.0 -> 109.45
% INFO    : Updated Thermal Rating: on line 4616-4635 : Rate C - 62.0 -> 107.23
% INFO    : Updated Thermal Rating: on line 4630-4652 : Rate C - 51.0 -> 118.1
% INFO    : Updated Thermal Rating: on line 4631-4635 : Rate C - 51.0 -> 93.61
% INFO    : Updated Thermal Rating: on line 4636-4654 : Rate C - 51.0 -> 98.67
% INFO    : Updated Thermal Rating: on line 4642-4644 : Rate C - 50.0 -> 120.67
% INFO    : Updated Thermal Rating: on line 4644-4652 : Rate C - 50.0 -> 118.84
% INFO    : 
% INFO    : === Voltage Setpoint Replacement Notes ===
% INFO    : Bus 1	: V=1.02748, theta=-6.615487 -> V=1.0, theta=0.0
% INFO    : Bus 2	: V=0.9755872, theta=-10.026742 -> V=1.0, theta=0.0
% INFO    : Bus 3	: V=0.9752085, theta=-10.040072 -> V=1.0, theta=0.0
% INFO    : Bus 4	: V=0.9583123, theta=-14.902453 -> V=1.0, theta=0.0
% INFO    : Bus 5	: V=1.00583, theta=-6.147764 -> V=1.0, theta=0.0
% INFO    : Bus 6	: V=0.9720098, theta=-13.064249 -> V=1.0, theta=0.0
% INFO    : Bus 7	: V=0.9719868, theta=-13.062663 -> V=1.0, theta=0.0
% INFO    : Bus 8	: V=0.971253, theta=-11.532895 -> V=1.0, theta=0.0
% INFO    : Bus 9	: V=0.9711665, theta=-11.5375 -> V=1.0, theta=0.0
% INFO    : Bus 10	: V=1.0287191, theta=-8.846019 -> V=1.0, theta=0.0
% INFO    : Bus 11	: V=1.0286995, theta=-8.843322 -> V=1.0, theta=0.0
% INFO    : Bus 12	: V=1.0204296, theta=-7.892664 -> V=1.0, theta=0.0
% INFO    : Bus 13	: V=1.02045, theta=-7.890556 -> V=1.0, theta=0.0
% INFO    : Bus 14	: V=0.9867221, theta=-13.105945 -> V=1.0, theta=0.0
% INFO    : Bus 15	: V=1.0138754, theta=-8.931245 -> V=1.0, theta=0.0
% INFO    : Bus 16	: V=1.0139346, theta=-8.934504 -> V=1.0, theta=0.0
% INFO    : Bus 17	: V=0.9977701, theta=-14.395018 -> V=1.0, theta=0.0
% INFO    : Bus 18	: V=1.0164464, theta=-8.720739 -> V=1.0, theta=0.0
% INFO    : Bus 19	: V=1.0163701, theta=-8.73542 -> V=1.0, theta=0.0
% INFO    : Bus 20	: V=1.0015, theta=-2.638714 -> V=1.0, theta=0.0
% INFO    : Bus 21	: V=0.9824933, theta=-22.756862 -> V=1.0, theta=0.0
% INFO    : Bus 22	: V=0.9961788, theta=-14.719017 -> V=1.0, theta=0.0
% INFO    : Bus 23	: V=0.9959277, theta=-14.736625 -> V=1.0, theta=0.0
% INFO    : Bus 24	: V=0.9700714, theta=-12.496913 -> V=1.0, theta=0.0
% INFO    : Bus 25	: V=0.9642377, theta=-11.927512 -> V=1.0, theta=0.0
% INFO    : Bus 26	: V=0.9861912, theta=-15.49072 -> V=1.0, theta=0.0
% INFO    : Bus 27	: V=0.9702075, theta=-14.089672 -> V=1.0, theta=0.0
% INFO    : Bus 28	: V=0.9712991, theta=-14.704876 -> V=1.0, theta=0.0
% INFO    : Bus 29	: V=0.9713258, theta=-14.709364 -> V=1.0, theta=0.0
% INFO    : Bus 30	: V=0.9888938, theta=-14.661341 -> V=1.0, theta=0.0
% INFO    : Bus 31	: V=0.9888036, theta=-14.66186 -> V=1.0, theta=0.0
% INFO    : Bus 32	: V=0.9537353, theta=-12.766368 -> V=1.0, theta=0.0
% INFO    : Bus 33	: V=0.9789354, theta=-13.650502 -> V=1.0, theta=0.0
% INFO    : Bus 34	: V=0.9789118, theta=-13.651833 -> V=1.0, theta=0.0
% INFO    : Bus 35	: V=0.9708626, theta=-16.661546 -> V=1.0, theta=0.0
% INFO    : Bus 36	: V=0.9905583, theta=-10.727257 -> V=1.0, theta=0.0
% INFO    : Bus 37	: V=0.9561166, theta=-16.068968 -> V=1.0, theta=0.0
% INFO    : Bus 38	: V=0.9560538, theta=-16.069422 -> V=1.0, theta=0.0
% INFO    : Bus 39	: V=0.9596482, theta=-14.266842 -> V=1.0, theta=0.0
% INFO    : Bus 40	: V=0.9595464, theta=-14.282218 -> V=1.0, theta=0.0
% INFO    : Bus 41	: V=0.9568632, theta=-14.80178 -> V=1.0, theta=0.0
% INFO    : Bus 42	: V=1.0250161, theta=-16.775322 -> V=1.0, theta=0.0
% INFO    : Bus 43	: V=1.0250366, theta=-16.773024 -> V=1.0, theta=0.0
% INFO    : Bus 44	: V=1.02182, theta=-16.930055 -> V=1.0, theta=0.0
% INFO    : Bus 45	: V=1.02182, theta=-14.826804 -> V=1.0, theta=0.0
% INFO    : Bus 46	: V=1.0212102, theta=-15.151076 -> V=1.0, theta=0.0
% INFO    : Bus 47	: V=1.021155, theta=-15.163107 -> V=1.0, theta=0.0
% INFO    : Bus 48	: V=1.0136474, theta=-15.12663 -> V=1.0, theta=0.0
% INFO    : Bus 49	: V=1.0281773, theta=-16.499949 -> V=1.0, theta=0.0
% INFO    : Bus 50	: V=1.0246496, theta=-14.744555 -> V=1.0, theta=0.0
% INFO    : Bus 51	: V=1.021955, theta=-17.116896 -> V=1.0, theta=0.0
% INFO    : Bus 52	: V=1.0258964, theta=-16.708475 -> V=1.0, theta=0.0
% INFO    : Bus 53	: V=1.025843, theta=-16.716311 -> V=1.0, theta=0.0
% INFO    : Bus 54	: V=1.0219159, theta=-17.116198 -> V=1.0, theta=0.0
% INFO    : Bus 55	: V=1.021831, theta=-17.12847 -> V=1.0, theta=0.0
% INFO    : Bus 56	: V=1.0248376, theta=-16.762357 -> V=1.0, theta=0.0
% INFO    : Bus 57	: V=1.0270846, theta=-16.599991 -> V=1.0, theta=0.0
% INFO    : Bus 58	: V=1.0270171, theta=-16.610566 -> V=1.0, theta=0.0
% INFO    : Bus 59	: V=1.01427, theta=-15.085325 -> V=1.0, theta=0.0
% INFO    : Bus 60	: V=1.0246874, theta=-16.84449 -> V=1.0, theta=0.0
% INFO    : Bus 61	: V=1.0246005, theta=-16.85851 -> V=1.0, theta=0.0
% INFO    : Bus 62	: V=1.0136505, theta=-16.021599 -> V=1.0, theta=0.0
% INFO    : Bus 63	: V=1.0137856, theta=-16.010515 -> V=1.0, theta=0.0
% INFO    : Bus 64	: V=1.0241965, theta=-12.28038 -> V=1.0, theta=0.0
% INFO    : Bus 65	: V=1.0052877, theta=-15.608051 -> V=1.0, theta=0.0
% INFO    : Bus 66	: V=1.0276622, theta=-12.510378 -> V=1.0, theta=0.0
% INFO    : Bus 67	: V=1.0287106, theta=-12.940956 -> V=1.0, theta=0.0
% INFO    : Bus 68	: V=1.0284507, theta=-12.954581 -> V=1.0, theta=0.0
% INFO    : Bus 69	: V=1.0412037, theta=-18.505315 -> V=1.0, theta=0.0
% INFO    : Bus 70	: V=1.0160109, theta=-18.451003 -> V=1.0, theta=0.0
% INFO    : Bus 71	: V=1.0299225, theta=-13.310766 -> V=1.0, theta=0.0
% INFO    : Bus 72	: V=1.0299225, theta=-13.310766 -> V=1.0, theta=0.0
% INFO    : Bus 73	: V=1.0387799, theta=-18.789729 -> V=1.0, theta=0.0
% INFO    : Bus 74	: V=1.0259268, theta=-13.079183 -> V=1.0, theta=0.0
% INFO    : Bus 75	: V=1.0167658, theta=-12.696639 -> V=1.0, theta=0.0
% INFO    : Bus 76	: V=1.02513, theta=-13.10305 -> V=1.0, theta=0.0
% INFO    : Bus 77	: V=1.0189749, theta=-14.842302 -> V=1.0, theta=0.0
% INFO    : Bus 78	: V=1.018831, theta=-13.506738 -> V=1.0, theta=0.0
% INFO    : Bus 79	: V=1.0188118, theta=-13.507803 -> V=1.0, theta=0.0
% INFO    : Bus 80	: V=1.02455, theta=-12.82091 -> V=1.0, theta=0.0
% INFO    : Bus 81	: V=1.0334628, theta=-13.108575 -> V=1.0, theta=0.0
% INFO    : Bus 82	: V=1.0081366, theta=-13.238749 -> V=1.0, theta=0.0
% INFO    : Bus 83	: V=1.0208573, theta=-13.004722 -> V=1.0, theta=0.0
% INFO    : Bus 84	: V=1.0276658, theta=-12.993606 -> V=1.0, theta=0.0
% INFO    : Bus 85	: V=1.02727, theta=-12.98611 -> V=1.0, theta=0.0
% INFO    : Bus 86	: V=1.0246037, theta=-12.907667 -> V=1.0, theta=0.0
% INFO    : Bus 87	: V=1.0419132, theta=-18.468816 -> V=1.0, theta=0.0
% INFO    : Bus 88	: V=1.0390428, theta=-18.768844 -> V=1.0, theta=0.0
% INFO    : Bus 89	: V=0.9997325, theta=-16.962119 -> V=1.0, theta=0.0
% INFO    : Bus 90	: V=1.0217683, theta=-12.84058 -> V=1.0, theta=0.0
% INFO    : Bus 91	: V=1.0290328, theta=-13.276762 -> V=1.0, theta=0.0
% INFO    : Bus 92	: V=1.0289907, theta=-13.269065 -> V=1.0, theta=0.0
% INFO    : Bus 93	: V=1.0166574, theta=-17.228717 -> V=1.0, theta=0.0
% INFO    : Bus 94	: V=0.9969925, theta=-19.091991 -> V=1.0, theta=0.0
% INFO    : Bus 95	: V=1.0213057, theta=-14.724923 -> V=1.0, theta=0.0
% INFO    : Bus 96	: V=1.0188308, theta=-13.506732 -> V=1.0, theta=0.0
% INFO    : Bus 97	: V=1.014334, theta=-13.22513 -> V=1.0, theta=0.0
% INFO    : Bus 98	: V=1.0163701, theta=-16.036379 -> V=1.0, theta=0.0
% INFO    : Bus 99	: V=1.0163982, theta=-16.032068 -> V=1.0, theta=0.0
% INFO    : Bus 100	: V=1.0173919, theta=-16.247669 -> V=1.0, theta=0.0
% INFO    : Bus 101	: V=1.0192321, theta=-16.237544 -> V=1.0, theta=0.0
% INFO    : Bus 102	: V=1.0199281, theta=-15.567755 -> V=1.0, theta=0.0
% INFO    : Bus 103	: V=1.0197161, theta=-15.565629 -> V=1.0, theta=0.0
% INFO    : Bus 104	: V=1.0057163, theta=-17.566068 -> V=1.0, theta=0.0
% INFO    : Bus 105	: V=1.0057837, theta=-17.565442 -> V=1.0, theta=0.0
% INFO    : Bus 106	: V=1.0181783, theta=-17.157531 -> V=1.0, theta=0.0
% INFO    : Bus 107	: V=1.0217681, theta=-16.22271 -> V=1.0, theta=0.0
% INFO    : Bus 108	: V=1.0216558, theta=-16.218829 -> V=1.0, theta=0.0
% INFO    : Bus 109	: V=1.0226653, theta=-13.856423 -> V=1.0, theta=0.0
% INFO    : Bus 110	: V=1.0225676, theta=-16.694024 -> V=1.0, theta=0.0
% INFO    : Bus 111	: V=1.0018445, theta=-18.309907 -> V=1.0, theta=0.0
% INFO    : Bus 112	: V=1.0279363, theta=-16.027035 -> V=1.0, theta=0.0
% INFO    : Bus 113	: V=1.0279895, theta=-15.985277 -> V=1.0, theta=0.0
% INFO    : Bus 114	: V=1.0280199, theta=-16.000121 -> V=1.0, theta=0.0
% INFO    : Bus 115	: V=1.0163701, theta=-16.176465 -> V=1.0, theta=0.0
% INFO    : Bus 116	: V=1.0163573, theta=-16.170726 -> V=1.0, theta=0.0
% INFO    : Bus 117	: V=1.0224268, theta=-16.171188 -> V=1.0, theta=0.0
% INFO    : Bus 118	: V=1.022279, theta=-16.170205 -> V=1.0, theta=0.0
% INFO    : Bus 119	: V=0.9794239, theta=-16.657383 -> V=1.0, theta=0.0
% INFO    : Bus 120	: V=1.0083624, theta=-17.15813 -> V=1.0, theta=0.0
% INFO    : Bus 121	: V=1.010368, theta=-19.782649 -> V=1.0, theta=0.0
% INFO    : Bus 122	: V=0.9850107, theta=-18.486716 -> V=1.0, theta=0.0
% INFO    : Bus 123	: V=0.985025, theta=-18.485253 -> V=1.0, theta=0.0
% INFO    : Bus 124	: V=1.0163701, theta=-17.320673 -> V=1.0, theta=0.0
% INFO    : Bus 125	: V=1.0147583, theta=-17.542364 -> V=1.0, theta=0.0
% INFO    : Bus 126	: V=1.0144154, theta=-16.932589 -> V=1.0, theta=0.0
% INFO    : Bus 127	: V=1.0072627, theta=-17.253932 -> V=1.0, theta=0.0
% INFO    : Bus 128	: V=1.0068699, theta=-17.482802 -> V=1.0, theta=0.0
% INFO    : Bus 129	: V=1.0184423, theta=-16.11764 -> V=1.0, theta=0.0
% INFO    : Bus 130	: V=1.0156478, theta=-16.059272 -> V=1.0, theta=0.0
% INFO    : Bus 131	: V=1.0152198, theta=-16.438184 -> V=1.0, theta=0.0
% INFO    : Bus 132	: V=1.00818, theta=-17.714307 -> V=1.0, theta=0.0
% INFO    : Bus 133	: V=1.0080086, theta=-17.721493 -> V=1.0, theta=0.0
% INFO    : Bus 134	: V=0.9926354, theta=-17.316203 -> V=1.0, theta=0.0
% INFO    : Bus 135	: V=1.0048506, theta=-18.008624 -> V=1.0, theta=0.0
% INFO    : Bus 136	: V=1.0065803, theta=-16.895118 -> V=1.0, theta=0.0
% INFO    : Bus 137	: V=1.0028399, theta=-17.626154 -> V=1.0, theta=0.0
% INFO    : Bus 138	: V=1.0138272, theta=-16.123012 -> V=1.0, theta=0.0
% INFO    : Bus 139	: V=1.0039611, theta=-17.519866 -> V=1.0, theta=0.0
% INFO    : Bus 140	: V=1.0040957, theta=-17.511232 -> V=1.0, theta=0.0
% INFO    : Bus 141	: V=1.0116073, theta=-15.637371 -> V=1.0, theta=0.0
% INFO    : Bus 142	: V=0.9940888, theta=-18.14455 -> V=1.0, theta=0.0
% INFO    : Bus 143	: V=1.0162911, theta=-17.632827 -> V=1.0, theta=0.0
% INFO    : Bus 144	: V=1.012264, theta=-17.255676 -> V=1.0, theta=0.0
% INFO    : Bus 145	: V=1.0051191, theta=-17.697952 -> V=1.0, theta=0.0
% INFO    : Bus 146	: V=1.0222795, theta=-16.170213 -> V=1.0, theta=0.0
% INFO    : Bus 147	: V=1.02182, theta=-13.882887 -> V=1.0, theta=0.0
% INFO    : Bus 148	: V=0.9965013, theta=-17.918289 -> V=1.0, theta=0.0
% INFO    : Bus 149	: V=0.9966056, theta=-17.91331 -> V=1.0, theta=0.0
% INFO    : Bus 150	: V=1.0137193, theta=-16.269424 -> V=1.0, theta=0.0
% INFO    : Bus 151	: V=0.9963677, theta=-19.319847 -> V=1.0, theta=0.0
% INFO    : Bus 152	: V=1.0158731, theta=-15.205131 -> V=1.0, theta=0.0
% INFO    : Bus 153	: V=1.0163701, theta=-17.665571 -> V=1.0, theta=0.0
% INFO    : Bus 154	: V=1.0245143, theta=-16.413322 -> V=1.0, theta=0.0
% INFO    : Bus 155	: V=1.0211484, theta=-18.494202 -> V=1.0, theta=0.0
% INFO    : Bus 156	: V=0.9802992, theta=-17.965011 -> V=1.0, theta=0.0
% INFO    : Bus 157	: V=1.0190901, theta=-17.191311 -> V=1.0, theta=0.0
% INFO    : Bus 158	: V=1.0190319, theta=-17.20005 -> V=1.0, theta=0.0
% INFO    : Bus 159	: V=1.0156807, theta=-17.03051 -> V=1.0, theta=0.0
% INFO    : Bus 160	: V=1.0190901, theta=-17.433858 -> V=1.0, theta=0.0
% INFO    : Bus 161	: V=1.0152742, theta=-17.150957 -> V=1.0, theta=0.0
% INFO    : Bus 162	: V=1.0159507, theta=-16.115167 -> V=1.0, theta=0.0
% INFO    : Bus 163	: V=1.0160809, theta=-16.123621 -> V=1.0, theta=0.0
% INFO    : Bus 164	: V=1.0162715, theta=-16.043886 -> V=1.0, theta=0.0
% INFO    : Bus 165	: V=1.0155989, theta=-17.343636 -> V=1.0, theta=0.0
% INFO    : Bus 166	: V=1.015421, theta=-17.366284 -> V=1.0, theta=0.0
% INFO    : Bus 167	: V=0.9873279, theta=-18.369147 -> V=1.0, theta=0.0
% INFO    : Bus 168	: V=0.9701368, theta=-12.497287 -> V=1.0, theta=0.0
% INFO    : Bus 169	: V=0.9954506, theta=-7.537446 -> V=1.0, theta=0.0
% INFO    : Bus 170	: V=1.01, theta=1.099704 -> V=1.0, theta=0.0
% INFO    : Bus 171	: V=0.9993623, theta=-6.581598 -> V=1.0, theta=0.0
% INFO    : Bus 172	: V=1.01, theta=2.28366 -> V=1.0, theta=0.0
% INFO    : Bus 173	: V=0.9984536, theta=-17.337629 -> V=1.0, theta=0.0
% INFO    : Bus 174	: V=0.9877437, theta=-19.939154 -> V=1.0, theta=0.0
% INFO    : Bus 175	: V=1.01, theta=-10.5642 -> V=1.0, theta=0.0
% INFO    : Bus 176	: V=1.01, theta=-11.503882 -> V=1.0, theta=0.0
% INFO    : Bus 177	: V=1.01, theta=-10.511805 -> V=1.0, theta=0.0
% INFO    : Bus 178	: V=1.01, theta=-12.252246 -> V=1.0, theta=0.0
% INFO    : Bus 179	: V=1.0049762, theta=-18.073319 -> V=1.0, theta=0.0
% INFO    : Bus 180	: V=1.01, theta=-14.625503 -> V=1.0, theta=0.0
% INFO    : Bus 181	: V=1.01, theta=-14.616651 -> V=1.0, theta=0.0
% INFO    : Bus 182	: V=0.9996886, theta=-9.817244 -> V=1.0, theta=0.0
% INFO    : Bus 183	: V=1.01, theta=-5.380569 -> V=1.0, theta=0.0
% INFO    : Bus 184	: V=1.01, theta=-5.348441 -> V=1.0, theta=0.0
% INFO    : Bus 185	: V=1.01, theta=-5.32643 -> V=1.0, theta=0.0
% INFO    : Bus 186	: V=1.01, theta=-5.347148 -> V=1.0, theta=0.0
% INFO    : Bus 187	: V=0.9985054, theta=-13.065056 -> V=1.0, theta=0.0
% INFO    : Bus 188	: V=1.01, theta=-5.606607 -> V=1.0, theta=0.0
% INFO    : Bus 189	: V=1.01, theta=-5.606607 -> V=1.0, theta=0.0
% INFO    : Bus 190	: V=1.01, theta=-5.606607 -> V=1.0, theta=0.0
% INFO    : Bus 191	: V=1.0020865, theta=-10.677244 -> V=1.0, theta=0.0
% INFO    : Bus 192	: V=1.01, theta=-2.744732 -> V=1.0, theta=0.0
% INFO    : Bus 193	: V=1.01, theta=-2.744732 -> V=1.0, theta=0.0
% INFO    : Bus 194	: V=1.01, theta=-4.840854 -> V=1.0, theta=0.0
% INFO    : Bus 195	: V=0.9953872, theta=-7.560368 -> V=1.0, theta=0.0
% INFO    : Bus 196	: V=0.9941691, theta=-8.780933 -> V=1.0, theta=0.0
% INFO    : Bus 197	: V=0.99808, theta=-7.727165 -> V=1.0, theta=0.0
% INFO    : Bus 198	: V=0.99309, theta=-7.318138 -> V=1.0, theta=0.0
% INFO    : Bus 199	: V=0.9984984, theta=-8.353547 -> V=1.0, theta=0.0
% INFO    : Bus 200	: V=0.9983526, theta=-11.508432 -> V=1.0, theta=0.0
% INFO    : Bus 201	: V=1.000635, theta=-12.663855 -> V=1.0, theta=0.0
% INFO    : Bus 202	: V=0.9784694, theta=-21.135706 -> V=1.0, theta=0.0
% INFO    : Bus 203	: V=0.98537, theta=-20.727205 -> V=1.0, theta=0.0
% INFO    : Bus 204	: V=0.9774567, theta=-21.59705 -> V=1.0, theta=0.0
% INFO    : Bus 205	: V=0.9817912, theta=-22.955364 -> V=1.0, theta=0.0
% INFO    : Bus 206	: V=0.98122, theta=-17.446142 -> V=1.0, theta=0.0
% INFO    : Bus 207	: V=0.9782345, theta=-23.214886 -> V=1.0, theta=0.0
% INFO    : Bus 208	: V=0.997259, theta=-13.436824 -> V=1.0, theta=0.0
% INFO    : Bus 209	: V=0.9800341, theta=-19.627628 -> V=1.0, theta=0.0
% INFO    : Bus 210	: V=0.9894335, theta=-16.871983 -> V=1.0, theta=0.0
% INFO    : Bus 211	: V=0.986577, theta=-19.285847 -> V=1.0, theta=0.0
% INFO    : Bus 212	: V=0.975702, theta=-20.612596 -> V=1.0, theta=0.0
% INFO    : Bus 213	: V=0.9786657, theta=-24.858007 -> V=1.0, theta=0.0
% INFO    : Bus 214	: V=0.987466, theta=-20.44147 -> V=1.0, theta=0.0
% INFO    : Bus 215	: V=0.9863137, theta=-18.884121 -> V=1.0, theta=0.0
% INFO    : Bus 216	: V=0.9861593, theta=-18.785674 -> V=1.0, theta=0.0
% INFO    : Bus 217	: V=0.9849355, theta=-23.654697 -> V=1.0, theta=0.0
% INFO    : Bus 218	: V=0.9950575, theta=-19.034882 -> V=1.0, theta=0.0
% INFO    : Bus 219	: V=1.0014417, theta=-19.157099 -> V=1.0, theta=0.0
% INFO    : Bus 220	: V=0.9924424, theta=-18.610911 -> V=1.0, theta=0.0
% INFO    : Bus 221	: V=1.0002577, theta=-17.149777 -> V=1.0, theta=0.0
% INFO    : Bus 222	: V=0.989644, theta=-19.072217 -> V=1.0, theta=0.0
% INFO    : Bus 223	: V=0.9833479, theta=-14.318962 -> V=1.0, theta=0.0
% INFO    : Bus 224	: V=0.9888727, theta=-15.333713 -> V=1.0, theta=0.0
% INFO    : Bus 225	: V=0.9924995, theta=-13.855917 -> V=1.0, theta=0.0
% INFO    : Bus 226	: V=0.9941691, theta=-8.780933 -> V=1.0, theta=0.0
% INFO    : Bus 227	: V=0.9940295, theta=-13.152572 -> V=1.0, theta=0.0
% INFO    : Bus 228	: V=0.96501, theta=-8.02843 -> V=1.0, theta=0.0
% INFO    : Bus 229	: V=0.95541, theta=-23.978752 -> V=1.0, theta=0.0
% INFO    : Bus 230	: V=0.961144, theta=-25.523133 -> V=1.0, theta=0.0
% INFO    : Bus 231	: V=1.0240644, theta=-29.153727 -> V=1.0, theta=0.0
% INFO    : Bus 232	: V=0.9652349, theta=-22.507451 -> V=1.0, theta=0.0
% INFO    : Bus 233	: V=0.9637062, theta=-24.370569 -> V=1.0, theta=0.0
% INFO    : Bus 234	: V=0.9612114, theta=-25.909682 -> V=1.0, theta=0.0
% INFO    : Bus 235	: V=0.9611808, theta=-25.919308 -> V=1.0, theta=0.0
% INFO    : Bus 236	: V=0.9619694, theta=-24.730455 -> V=1.0, theta=0.0
% INFO    : Bus 237	: V=0.9598066, theta=-24.980853 -> V=1.0, theta=0.0
% INFO    : Bus 238	: V=0.9564379, theta=-25.918645 -> V=1.0, theta=0.0
% INFO    : Bus 239	: V=0.9616498, theta=-27.793375 -> V=1.0, theta=0.0
% INFO    : Bus 240	: V=0.9592074, theta=-30.118464 -> V=1.0, theta=0.0
% INFO    : Bus 241	: V=0.9594687, theta=-30.025143 -> V=1.0, theta=0.0
% INFO    : Bus 242	: V=0.9707041, theta=-12.930499 -> V=1.0, theta=0.0
% INFO    : Bus 243	: V=0.9608445, theta=-25.928655 -> V=1.0, theta=0.0
% INFO    : Bus 244	: V=0.9894101, theta=-18.426522 -> V=1.0, theta=0.0
% INFO    : Bus 245	: V=0.9892921, theta=-18.426476 -> V=1.0, theta=0.0
% INFO    : Bus 246	: V=0.986577, theta=-19.285847 -> V=1.0, theta=0.0
% INFO    : Bus 247	: V=0.986577, theta=-19.285847 -> V=1.0, theta=0.0
% INFO    : Bus 248	: V=0.9680643, theta=-14.581096 -> V=1.0, theta=0.0
% INFO    : Bus 249	: V=0.9866299, theta=-13.436034 -> V=1.0, theta=0.0
% INFO    : Bus 250	: V=0.9626935, theta=-13.09752 -> V=1.0, theta=0.0
% INFO    : Bus 251	: V=0.9756921, theta=-15.394432 -> V=1.0, theta=0.0
% INFO    : Bus 252	: V=0.9579087, theta=-27.100495 -> V=1.0, theta=0.0
% INFO    : Bus 253	: V=0.9770848, theta=-18.884696 -> V=1.0, theta=0.0
% INFO    : Bus 254	: V=0.9803131, theta=-16.872765 -> V=1.0, theta=0.0
% INFO    : Bus 255	: V=1.0002859, theta=-22.27719 -> V=1.0, theta=0.0
% INFO    : Bus 256	: V=0.9581221, theta=-25.448783 -> V=1.0, theta=0.0
% INFO    : Bus 257	: V=0.9895722, theta=-6.765094 -> V=1.0, theta=0.0
% INFO    : Bus 258	: V=1.01, theta=4.862124 -> V=1.0, theta=0.0
% INFO    : Bus 259	: V=1.01, theta=4.862124 -> V=1.0, theta=0.0
% INFO    : Bus 260	: V=1.01, theta=4.862124 -> V=1.0, theta=0.0
% INFO    : Bus 261	: V=0.9812568, theta=-12.619061 -> V=1.0, theta=0.0
% INFO    : Bus 262	: V=1.01, theta=-7.084948 -> V=1.0, theta=0.0
% INFO    : Bus 263	: V=0.9657276, theta=-11.944879 -> V=1.0, theta=0.0
% INFO    : Bus 264	: V=0.9711243, theta=-11.824648 -> V=1.0, theta=0.0
% INFO    : Bus 265	: V=0.9709896, theta=-9.624458 -> V=1.0, theta=0.0
% INFO    : Bus 266	: V=0.9736471, theta=-9.587858 -> V=1.0, theta=0.0
% INFO    : Bus 267	: V=0.9890541, theta=-6.945179 -> V=1.0, theta=0.0
% INFO    : Bus 268	: V=0.9892002, theta=-6.941631 -> V=1.0, theta=0.0
% INFO    : Bus 269	: V=0.9710406, theta=-9.624717 -> V=1.0, theta=0.0
% INFO    : Bus 270	: V=0.9735988, theta=-9.587665 -> V=1.0, theta=0.0
% INFO    : Bus 271	: V=0.989099, theta=-6.946223 -> V=1.0, theta=0.0
% INFO    : Bus 272	: V=0.9892308, theta=-6.942617 -> V=1.0, theta=0.0
% INFO    : Bus 273	: V=0.9899073, theta=-6.94442 -> V=1.0, theta=0.0
% INFO    : Bus 274	: V=0.9887089, theta=-6.988075 -> V=1.0, theta=0.0
% INFO    : Bus 275	: V=0.9907513, theta=-7.030061 -> V=1.0, theta=0.0
% INFO    : Bus 276	: V=0.9887614, theta=-6.788132 -> V=1.0, theta=0.0
% INFO    : Bus 277	: V=0.9887396, theta=-6.989137 -> V=1.0, theta=0.0
% INFO    : Bus 278	: V=0.9723438, theta=-11.784161 -> V=1.0, theta=0.0
% INFO    : Bus 279	: V=0.9718701, theta=-11.870975 -> V=1.0, theta=0.0
% INFO    : Bus 280	: V=0.9749642, theta=-11.723896 -> V=1.0, theta=0.0
% INFO    : Bus 281	: V=0.9747292, theta=-11.804564 -> V=1.0, theta=0.0
% INFO    : Bus 282	: V=0.9774371, theta=-10.843873 -> V=1.0, theta=0.0
% INFO    : Bus 283	: V=0.9844748, theta=-9.112478 -> V=1.0, theta=0.0
% INFO    : Bus 284	: V=0.9856753, theta=-8.597869 -> V=1.0, theta=0.0
% INFO    : Bus 285	: V=0.9905982, theta=-7.147725 -> V=1.0, theta=0.0
% INFO    : Bus 286	: V=0.9883544, theta=-6.788317 -> V=1.0, theta=0.0
% INFO    : Bus 287	: V=0.973584, theta=-13.006488 -> V=1.0, theta=0.0
% INFO    : Bus 288	: V=0.9743218, theta=-13.02601 -> V=1.0, theta=0.0
% INFO    : Bus 289	: V=0.9734627, theta=-13.004556 -> V=1.0, theta=0.0
% INFO    : Bus 290	: V=0.974246, theta=-13.025408 -> V=1.0, theta=0.0
% INFO    : Bus 291	: V=0.9766146, theta=-12.84035 -> V=1.0, theta=0.0
% INFO    : Bus 292	: V=0.9754062, theta=-13.464298 -> V=1.0, theta=0.0
% INFO    : Bus 293	: V=0.9762346, theta=-13.158449 -> V=1.0, theta=0.0
% INFO    : Bus 294	: V=0.9670669, theta=-13.161401 -> V=1.0, theta=0.0
% INFO    : Bus 295	: V=0.9895592, theta=-6.966428 -> V=1.0, theta=0.0
% INFO    : Bus 296	: V=0.9895592, theta=-6.966428 -> V=1.0, theta=0.0
% INFO    : Bus 297	: V=0.9651782, theta=-11.846731 -> V=1.0, theta=0.0
% INFO    : Bus 298	: V=0.9759161, theta=-8.597869 -> V=1.0, theta=0.0
% INFO    : Bus 299	: V=0.9683067, theta=-10.847112 -> V=1.0, theta=0.0
% INFO    : Bus 300	: V=0.9649749, theta=-13.012004 -> V=1.0, theta=0.0
% INFO    : Bus 301	: V=0.9651491, theta=-13.028747 -> V=1.0, theta=0.0
% INFO    : Bus 302	: V=0.9782075, theta=-11.884597 -> V=1.0, theta=0.0
% INFO    : Bus 303	: V=0.982141, theta=-9.606167 -> V=1.0, theta=0.0
% INFO    : Bus 304	: V=0.9789717, theta=-6.788132 -> V=1.0, theta=0.0
% INFO    : Bus 305	: V=0.97895, theta=-6.989137 -> V=1.0, theta=0.0
% INFO    : Bus 306	: V=1.0008354, theta=-22.10957 -> V=1.0, theta=0.0
% INFO    : Bus 307	: V=1.01, theta=-16.877346 -> V=1.0, theta=0.0
% INFO    : Bus 308	: V=0.9894101, theta=-18.426522 -> V=1.0, theta=0.0
% INFO    : Bus 309	: V=0.9892921, theta=-18.426476 -> V=1.0, theta=0.0
% INFO    : Bus 310	: V=0.9822764, theta=-18.610664 -> V=1.0, theta=0.0
% INFO    : Bus 311	: V=0.9786884, theta=-21.738697 -> V=1.0, theta=0.0
% INFO    : Bus 312	: V=0.9787098, theta=-21.753452 -> V=1.0, theta=0.0
% INFO    : Bus 313	: V=1.0078129, theta=-8.996972 -> V=1.0, theta=0.0
% INFO    : Bus 314	: V=1.0186721, theta=-6.010287 -> V=1.0, theta=0.0
% INFO    : Bus 315	: V=1.0201577, theta=-6.2655 -> V=1.0, theta=0.0
% INFO    : Bus 316	: V=1.0054801, theta=-14.803112 -> V=1.0, theta=0.0
% INFO    : Bus 317	: V=1.0086365, theta=-15.334364 -> V=1.0, theta=0.0
% INFO    : Bus 318	: V=1.0188247, theta=-15.334364 -> V=1.0, theta=0.0
% INFO    : Bus 319	: V=1.01195, theta=-8.634638 -> V=1.0, theta=0.0
% INFO    : Bus 320	: V=1.0196259, theta=-14.300742 -> V=1.0, theta=0.0
% INFO    : Bus 321	: V=1.01, theta=-12.178542 -> V=1.0, theta=0.0
% INFO    : Bus 322	: V=1.0196272, theta=-14.299121 -> V=1.0, theta=0.0
% INFO    : Bus 323	: V=1.01, theta=-10.05699 -> V=1.0, theta=0.0
% INFO    : Bus 324	: V=1.0064838, theta=-4.88418 -> V=1.0, theta=0.0
% INFO    : Bus 325	: V=1.0163141, theta=-7.193805 -> V=1.0, theta=0.0
% INFO    : Bus 326	: V=1.00333, theta=4.964007 -> V=1.0, theta=0.0
% INFO    : Bus 327	: V=1.00667, theta=2.684775 -> V=1.0, theta=0.0
% INFO    : Bus 328	: V=1.0186571, theta=-7.193805 -> V=1.0, theta=0.0
% INFO    : Bus 329	: V=1.0206208, theta=-5.893867 -> V=1.0, theta=0.0
% INFO    : Bus 330	: V=1.00667, theta=3.699824 -> V=1.0, theta=0.0
% INFO    : Bus 331	: V=1.0177271, theta=-6.457012 -> V=1.0, theta=0.0
% INFO    : Bus 332	: V=1.0177271, theta=-6.457012 -> V=1.0, theta=0.0
% INFO    : Bus 333	: V=1.0186818, theta=-1.181519 -> V=1.0, theta=0.0
% INFO    : Bus 334	: V=1.01, theta=-0.337974 -> V=1.0, theta=0.0
% INFO    : Bus 335	: V=1.01, theta=-0.337974 -> V=1.0, theta=0.0
% INFO    : Bus 336	: V=1.01, theta=-0.337974 -> V=1.0, theta=0.0
% INFO    : Bus 337	: V=1.0077932, theta=-8.996472 -> V=1.0, theta=0.0
% INFO    : Bus 338	: V=1.0179728, theta=-8.996472 -> V=1.0, theta=0.0
% INFO    : Bus 339	: V=1.0177419, theta=-1.822429 -> V=1.0, theta=0.0
% INFO    : Bus 340	: V=1.01, theta=2.163515 -> V=1.0, theta=0.0
% INFO    : Bus 341	: V=1.0165422, theta=-6.67235 -> V=1.0, theta=0.0
% INFO    : Bus 342	: V=1.01, theta=-5.113167 -> V=1.0, theta=0.0
% INFO    : Bus 343	: V=0.9719602, theta=-19.158032 -> V=1.0, theta=0.0
% INFO    : Bus 344	: V=0.9719611, theta=-19.160023 -> V=1.0, theta=0.0
% INFO    : Bus 345	: V=1.006668, theta=-6.841157 -> V=1.0, theta=0.0
% INFO    : Bus 346	: V=1.00602, theta=-6.76491 -> V=1.0, theta=0.0
% INFO    : Bus 347	: V=1.0157877, theta=-10.166962 -> V=1.0, theta=0.0
% INFO    : Bus 348	: V=1.00776, theta=-8.993507 -> V=1.0, theta=0.0
% INFO    : Bus 349	: V=1.0077729, theta=-8.995959 -> V=1.0, theta=0.0
% INFO    : Bus 350	: V=0.993674, theta=-10.200905 -> V=1.0, theta=0.0
% INFO    : Bus 351	: V=1.0163203, theta=-7.195723 -> V=1.0, theta=0.0
% INFO    : Bus 352	: V=0.9939412, theta=-10.082111 -> V=1.0, theta=0.0
% INFO    : Bus 353	: V=1.01059, theta=-10.23308 -> V=1.0, theta=0.0
% INFO    : Bus 354	: V=1.0143445, theta=-7.696269 -> V=1.0, theta=0.0
% INFO    : Bus 355	: V=1.0157695, theta=-10.168932 -> V=1.0, theta=0.0
% INFO    : Bus 356	: V=0.9956053, theta=-9.875051 -> V=1.0, theta=0.0
% INFO    : Bus 357	: V=0.9840073, theta=-20.4004 -> V=1.0, theta=0.0
% INFO    : Bus 358	: V=0.9840452, theta=-20.411319 -> V=1.0, theta=0.0
% INFO    : Bus 359	: V=0.9852, theta=-19.251674 -> V=1.0, theta=0.0
% INFO    : Bus 360	: V=1.0005784, theta=-9.352841 -> V=1.0, theta=0.0
% INFO    : Bus 361	: V=1.0164768, theta=-6.720384 -> V=1.0, theta=0.0
% INFO    : Bus 362	: V=0.9941354, theta=-10.644921 -> V=1.0, theta=0.0
% INFO    : Bus 363	: V=0.9724714, theta=-18.932984 -> V=1.0, theta=0.0
% INFO    : Bus 364	: V=0.9724717, theta=-18.930834 -> V=1.0, theta=0.0
% INFO    : Bus 365	: V=1.0189637, theta=-5.982125 -> V=1.0, theta=0.0
% INFO    : Bus 366	: V=1.0054992, theta=-14.804426 -> V=1.0, theta=0.0
% INFO    : Bus 367	: V=1.0086365, theta=-15.334364 -> V=1.0, theta=0.0
% INFO    : Bus 368	: V=0.9789017, theta=-17.703524 -> V=1.0, theta=0.0
% INFO    : Bus 369	: V=0.9817429, theta=-17.956849 -> V=1.0, theta=0.0
% INFO    : Bus 370	: V=1.0227348, theta=-11.625923 -> V=1.0, theta=0.0
% INFO    : Bus 371	: V=1.0193896, theta=-14.232511 -> V=1.0, theta=0.0
% INFO    : Bus 372	: V=1.0193787, theta=-14.212282 -> V=1.0, theta=0.0
% INFO    : Bus 373	: V=1.0239211, theta=-13.74909 -> V=1.0, theta=0.0
% INFO    : Bus 374	: V=1.0186192, theta=-6.649693 -> V=1.0, theta=0.0
% INFO    : Bus 375	: V=1.0239189, theta=-13.750587 -> V=1.0, theta=0.0
% INFO    : Bus 376	: V=1.01, theta=-10.035927 -> V=1.0, theta=0.0
% INFO    : Bus 377	: V=1.0186131, theta=-6.650872 -> V=1.0, theta=0.0
% INFO    : Bus 378	: V=1.0185349, theta=-6.449355 -> V=1.0, theta=0.0
% INFO    : Bus 379	: V=1.017446, theta=-6.709457 -> V=1.0, theta=0.0
% INFO    : Bus 380	: V=1.0177236, theta=-6.456926 -> V=1.0, theta=0.0
% INFO    : Bus 381	: V=1.0131475, theta=-6.906362 -> V=1.0, theta=0.0
% INFO    : Bus 382	: V=1.0131785, theta=-5.639451 -> V=1.0, theta=0.0
% INFO    : Bus 383	: V=1.0152396, theta=-4.371772 -> V=1.0, theta=0.0
% INFO    : Bus 384	: V=1.00667, theta=3.712545 -> V=1.0, theta=0.0
% INFO    : Bus 385	: V=1.0200186, theta=-5.729632 -> V=1.0, theta=0.0
% INFO    : Bus 386	: V=1.01059, theta=-10.23308 -> V=1.0, theta=0.0
% INFO    : Bus 387	: V=1.0153489, theta=-11.856938 -> V=1.0, theta=0.0
% INFO    : Bus 388	: V=1.0152928, theta=-12.435508 -> V=1.0, theta=0.0
% INFO    : Bus 389	: V=0.9862689, theta=-12.009609 -> V=1.0, theta=0.0
% INFO    : Bus 390	: V=0.9926255, theta=-10.89629 -> V=1.0, theta=0.0
% INFO    : Bus 391	: V=0.9875078, theta=-9.486761 -> V=1.0, theta=0.0
% INFO    : Bus 392	: V=1.0154356, theta=-1.990473 -> V=1.0, theta=0.0
% INFO    : Bus 393	: V=0.9741204, theta=-20.379148 -> V=1.0, theta=0.0
% INFO    : Bus 394	: V=1.0087879, theta=-9.792917 -> V=1.0, theta=0.0
% INFO    : Bus 395	: V=0.9741956, theta=-20.408822 -> V=1.0, theta=0.0
% INFO    : Bus 396	: V=1.0088181, theta=-6.521294 -> V=1.0, theta=0.0
% INFO    : Bus 397	: V=0.9966033, theta=2.684775 -> V=1.0, theta=0.0
% INFO    : Bus 398	: V=1.0220448, theta=-6.679387 -> V=1.0, theta=0.0
% INFO    : Bus 399	: V=1.0191464, theta=-7.195171 -> V=1.0, theta=0.0
% INFO    : Bus 400	: V=1.0276599, theta=-14.486985 -> V=1.0, theta=0.0
% INFO    : Bus 401	: V=1.0154042, theta=-14.752609 -> V=1.0, theta=0.0
% INFO    : Bus 402	: V=1.01937, theta=-2.777741 -> V=1.0, theta=0.0
% INFO    : Bus 403	: V=1.0227975, theta=-7.781705 -> V=1.0, theta=0.0
% INFO    : Bus 404	: V=1.02455, theta=-6.874823 -> V=1.0, theta=0.0
% INFO    : Bus 405	: V=1.0243628, theta=-6.874684 -> V=1.0, theta=0.0
% INFO    : Bus 406	: V=1.0252002, theta=-6.1179 -> V=1.0, theta=0.0
% INFO    : Bus 407	: V=1.0205719, theta=-7.530658 -> V=1.0, theta=0.0
% INFO    : Bus 408	: V=1.0206171, theta=-7.538937 -> V=1.0, theta=0.0
% INFO    : Bus 409	: V=1.0243368, theta=-6.196834 -> V=1.0, theta=0.0
% INFO    : Bus 410	: V=1.0243006, theta=-6.178999 -> V=1.0, theta=0.0
% INFO    : Bus 411	: V=1.0240269, theta=-6.828584 -> V=1.0, theta=0.0
% INFO    : Bus 412	: V=1.0241381, theta=-6.8238 -> V=1.0, theta=0.0
% INFO    : Bus 413	: V=1.0245897, theta=-6.164778 -> V=1.0, theta=0.0
% INFO    : Bus 414	: V=1.0246117, theta=-6.163042 -> V=1.0, theta=0.0
% INFO    : Bus 415	: V=1.0226065, theta=-6.310344 -> V=1.0, theta=0.0
% INFO    : Bus 416	: V=1.0223335, theta=-8.713855 -> V=1.0, theta=0.0
% INFO    : Bus 417	: V=1.0221933, theta=-8.687394 -> V=1.0, theta=0.0
% INFO    : Bus 418	: V=1.021418, theta=-7.673907 -> V=1.0, theta=0.0
% INFO    : Bus 419	: V=1.0214218, theta=-7.673537 -> V=1.0, theta=0.0
% INFO    : Bus 420	: V=1.021422, theta=-7.673499 -> V=1.0, theta=0.0
% INFO    : Bus 421	: V=1.0272813, theta=-9.460693 -> V=1.0, theta=0.0
% INFO    : Bus 422	: V=1.02455, theta=-6.277644 -> V=1.0, theta=0.0
% INFO    : Bus 423	: V=1.0207634, theta=-7.412817 -> V=1.0, theta=0.0
% INFO    : Bus 424	: V=1.0207635, theta=-7.412809 -> V=1.0, theta=0.0
% INFO    : Bus 425	: V=1.0236845, theta=-6.548778 -> V=1.0, theta=0.0
% INFO    : Bus 426	: V=1.0209885, theta=-7.2896 -> V=1.0, theta=0.0
% INFO    : Bus 427	: V=1.0252695, theta=-6.112182 -> V=1.0, theta=0.0
% INFO    : Bus 428	: V=1.0236688, theta=-6.54503 -> V=1.0, theta=0.0
% INFO    : Bus 429	: V=1.0236869, theta=-6.543837 -> V=1.0, theta=0.0
% INFO    : Bus 430	: V=1.0243787, theta=-6.592339 -> V=1.0, theta=0.0
% INFO    : Bus 431	: V=1.02432, theta=-6.577091 -> V=1.0, theta=0.0
% INFO    : Bus 432	: V=1.0225593, theta=-7.763754 -> V=1.0, theta=0.0
% INFO    : Bus 433	: V=1.022585, theta=-7.951148 -> V=1.0, theta=0.0
% INFO    : Bus 434	: V=1.0226797, theta=-7.970161 -> V=1.0, theta=0.0
% INFO    : Bus 435	: V=1.0236641, theta=-6.62829 -> V=1.0, theta=0.0
% INFO    : Bus 436	: V=1.0237182, theta=-6.649042 -> V=1.0, theta=0.0
% INFO    : Bus 437	: V=1.0238665, theta=-6.180756 -> V=1.0, theta=0.0
% INFO    : Bus 438	: V=1.0238173, theta=-6.176547 -> V=1.0, theta=0.0
% INFO    : Bus 439	: V=1.0245207, theta=-6.057225 -> V=1.0, theta=0.0
% INFO    : Bus 440	: V=1.0245212, theta=-6.057166 -> V=1.0, theta=0.0
% INFO    : Bus 441	: V=1.02455, theta=-5.971387 -> V=1.0, theta=0.0
% INFO    : Bus 442	: V=1.0245852, theta=-6.004648 -> V=1.0, theta=0.0
% INFO    : Bus 443	: V=1.0242609, theta=-6.332718 -> V=1.0, theta=0.0
% INFO    : Bus 444	: V=1.0242555, theta=-6.341609 -> V=1.0, theta=0.0
% INFO    : Bus 445	: V=1.0243124, theta=-6.14192 -> V=1.0, theta=0.0
% INFO    : Bus 446	: V=1.0243123, theta=-6.141919 -> V=1.0, theta=0.0
% INFO    : Bus 447	: V=1.0239643, theta=-6.052078 -> V=1.0, theta=0.0
% INFO    : Bus 448	: V=1.0239551, theta=-6.046103 -> V=1.0, theta=0.0
% INFO    : Bus 449	: V=1.0236109, theta=-6.518228 -> V=1.0, theta=0.0
% INFO    : Bus 450	: V=1.0236711, theta=-6.538147 -> V=1.0, theta=0.0
% INFO    : Bus 451	: V=1.0236846, theta=-7.14419 -> V=1.0, theta=0.0
% INFO    : Bus 452	: V=1.0237161, theta=-7.142207 -> V=1.0, theta=0.0
% INFO    : Bus 453	: V=1.02261, theta=-9.028082 -> V=1.0, theta=0.0
% INFO    : Bus 454	: V=1.022452, theta=-9.003422 -> V=1.0, theta=0.0
% INFO    : Bus 455	: V=1.0212778, theta=-7.661482 -> V=1.0, theta=0.0
% INFO    : Bus 456	: V=1.0221498, theta=-8.197485 -> V=1.0, theta=0.0
% INFO    : Bus 457	: V=1.0212914, theta=-7.660732 -> V=1.0, theta=0.0
% INFO    : Bus 458	: V=1.0222925, theta=-8.188108 -> V=1.0, theta=0.0
% INFO    : Bus 459	: V=1.0236321, theta=-6.669707 -> V=1.0, theta=0.0
% INFO    : Bus 460	: V=1.0235527, theta=-6.651862 -> V=1.0, theta=0.0
% INFO    : Bus 461	: V=1.0245016, theta=-6.066707 -> V=1.0, theta=0.0
% INFO    : Bus 462	: V=1.0244728, theta=-6.062764 -> V=1.0, theta=0.0
% INFO    : Bus 463	: V=1.0231205, theta=-7.33657 -> V=1.0, theta=0.0
% INFO    : Bus 464	: V=1.0230891, theta=-7.312152 -> V=1.0, theta=0.0
% INFO    : Bus 465	: V=1.0243001, theta=-6.104041 -> V=1.0, theta=0.0
% INFO    : Bus 466	: V=1.0242654, theta=-6.101009 -> V=1.0, theta=0.0
% INFO    : Bus 467	: V=1.0281773, theta=-9.394214 -> V=1.0, theta=0.0
% INFO    : Bus 468	: V=1.0250708, theta=-6.124384 -> V=1.0, theta=0.0
% INFO    : Bus 469	: V=1.0234634, theta=-8.782722 -> V=1.0, theta=0.0
% INFO    : Bus 470	: V=1.0235968, theta=-8.797845 -> V=1.0, theta=0.0
% INFO    : Bus 471	: V=1.0060633, theta=-6.069289 -> V=1.0, theta=0.0
% INFO    : Bus 472	: V=1.0320944, theta=-13.212699 -> V=1.0, theta=0.0
% INFO    : Bus 473	: V=1.0323654, theta=-13.205057 -> V=1.0, theta=0.0
% INFO    : Bus 474	: V=1.0435754, theta=-17.798874 -> V=1.0, theta=0.0
% INFO    : Bus 475	: V=0.9846731, theta=-10.403587 -> V=1.0, theta=0.0
% INFO    : Bus 476	: V=0.9847881, theta=-10.391656 -> V=1.0, theta=0.0
% INFO    : Bus 477	: V=0.9840272, theta=-12.072672 -> V=1.0, theta=0.0
% INFO    : Bus 478	: V=0.9773629, theta=-11.946496 -> V=1.0, theta=0.0
% INFO    : Bus 479	: V=0.977187, theta=-11.944419 -> V=1.0, theta=0.0
% INFO    : Bus 480	: V=0.9525681, theta=-15.970663 -> V=1.0, theta=0.0
% INFO    : Bus 481	: V=0.953932, theta=-14.471993 -> V=1.0, theta=0.0
% INFO    : Bus 482	: V=0.9734825, theta=-10.446137 -> V=1.0, theta=0.0
% INFO    : Bus 483	: V=0.973466, theta=-10.454685 -> V=1.0, theta=0.0
% INFO    : Bus 484	: V=0.9772334, theta=-11.393864 -> V=1.0, theta=0.0
% INFO    : Bus 485	: V=0.9771666, theta=-11.40577 -> V=1.0, theta=0.0
% INFO    : Bus 486	: V=0.9656594, theta=-13.631195 -> V=1.0, theta=0.0
% INFO    : Bus 487	: V=0.9739292, theta=-11.945763 -> V=1.0, theta=0.0
% INFO    : Bus 488	: V=1.0145192, theta=-8.821605 -> V=1.0, theta=0.0
% INFO    : Bus 489	: V=1.02956, theta=-4.787868 -> V=1.0, theta=0.0
% INFO    : Bus 490	: V=0.9814166, theta=-12.54883 -> V=1.0, theta=0.0
% INFO    : Bus 491	: V=1.0400277, theta=-7.926385 -> V=1.0, theta=0.0
% INFO    : Bus 492	: V=1.0401413, theta=-7.917431 -> V=1.0, theta=0.0
% INFO    : Bus 493	: V=0.9902895, theta=-6.624392 -> V=1.0, theta=0.0
% INFO    : Bus 494	: V=1.0273093, theta=-5.610947 -> V=1.0, theta=0.0
% INFO    : Bus 495	: V=1.02727, theta=-5.62541 -> V=1.0, theta=0.0
% INFO    : Bus 496	: V=1.0274821, theta=-5.593122 -> V=1.0, theta=0.0
% INFO    : Bus 497	: V=1.0105, theta=-5.306111 -> V=1.0, theta=0.0
% INFO    : Bus 498	: V=1.0104612, theta=-5.299805 -> V=1.0, theta=0.0
% INFO    : Bus 499	: V=1.0337937, theta=-8.493942 -> V=1.0, theta=0.0
% INFO    : Bus 500	: V=0.9996463, theta=-6.42719 -> V=1.0, theta=0.0
% INFO    : Bus 501	: V=0.9924057, theta=-10.499951 -> V=1.0, theta=0.0
% INFO    : Bus 502	: V=0.99237, theta=-10.500876 -> V=1.0, theta=0.0
% INFO    : Bus 503	: V=1.0134021, theta=-3.83276 -> V=1.0, theta=0.0
% INFO    : Bus 504	: V=1.0134447, theta=-3.826517 -> V=1.0, theta=0.0
% INFO    : Bus 505	: V=1.0121776, theta=-5.198412 -> V=1.0, theta=0.0
% INFO    : Bus 506	: V=1.0255723, theta=-7.405544 -> V=1.0, theta=0.0
% INFO    : Bus 507	: V=1.0255468, theta=-7.406048 -> V=1.0, theta=0.0
% INFO    : Bus 508	: V=1.0324452, theta=-8.107953 -> V=1.0, theta=0.0
% INFO    : Bus 509	: V=1.0252477, theta=-7.550812 -> V=1.0, theta=0.0
% INFO    : Bus 510	: V=1.0252295, theta=-7.550115 -> V=1.0, theta=0.0
% INFO    : Bus 511	: V=1.0212683, theta=-7.599527 -> V=1.0, theta=0.0
% INFO    : Bus 512	: V=1.0227159, theta=-7.15248 -> V=1.0, theta=0.0
% INFO    : Bus 513	: V=1.0304518, theta=-9.415424 -> V=1.0, theta=0.0
% INFO    : Bus 514	: V=1.0367795, theta=-8.409251 -> V=1.0, theta=0.0
% INFO    : Bus 515	: V=1.0367897, theta=-8.397678 -> V=1.0, theta=0.0
% INFO    : Bus 516	: V=1.0100776, theta=-8.336128 -> V=1.0, theta=0.0
% INFO    : Bus 517	: V=1.0232999, theta=-7.033639 -> V=1.0, theta=0.0
% INFO    : Bus 518	: V=1.0228646, theta=-7.497168 -> V=1.0, theta=0.0
% INFO    : Bus 519	: V=1.0335028, theta=-8.288034 -> V=1.0, theta=0.0
% INFO    : Bus 520	: V=0.9751543, theta=-18.902216 -> V=1.0, theta=0.0
% INFO    : Bus 521	: V=1.0006465, theta=-9.275842 -> V=1.0, theta=0.0
% INFO    : Bus 522	: V=1.000592, theta=-9.282294 -> V=1.0, theta=0.0
% INFO    : Bus 523	: V=1.0160457, theta=-13.770182 -> V=1.0, theta=0.0
% INFO    : Bus 524	: V=1.0179309, theta=-14.106422 -> V=1.0, theta=0.0
% INFO    : Bus 525	: V=0.9931086, theta=-9.003962 -> V=1.0, theta=0.0
% INFO    : Bus 526	: V=0.9980068, theta=-11.02278 -> V=1.0, theta=0.0
% INFO    : Bus 527	: V=1.0171475, theta=-13.685282 -> V=1.0, theta=0.0
% INFO    : Bus 528	: V=0.997852, theta=-14.05182 -> V=1.0, theta=0.0
% INFO    : Bus 529	: V=0.9978555, theta=-14.062768 -> V=1.0, theta=0.0
% INFO    : Bus 530	: V=1.0482614, theta=-17.79302 -> V=1.0, theta=0.0
% INFO    : Bus 531	: V=0.9735246, theta=-12.059222 -> V=1.0, theta=0.0
% INFO    : Bus 532	: V=1.0329024, theta=-15.24538 -> V=1.0, theta=0.0
% INFO    : Bus 533	: V=1.020929, theta=-14.948904 -> V=1.0, theta=0.0
% INFO    : Bus 534	: V=1.0211393, theta=-14.91782 -> V=1.0, theta=0.0
% INFO    : Bus 535	: V=0.9511276, theta=-15.869991 -> V=1.0, theta=0.0
% INFO    : Bus 537	: V=1.0468974, theta=-15.054847 -> V=1.0, theta=0.0
% INFO    : Bus 538	: V=1.02182, theta=-12.206069 -> V=1.0, theta=0.0
% INFO    : Bus 539	: V=1.0216739, theta=-12.537997 -> V=1.0, theta=0.0
% INFO    : Bus 540	: V=1.0251117, theta=-12.131854 -> V=1.0, theta=0.0
% INFO    : Bus 541	: V=1.0181365, theta=-13.624537 -> V=1.0, theta=0.0
% INFO    : Bus 542	: V=1.0214413, theta=-13.917036 -> V=1.0, theta=0.0
% INFO    : Bus 543	: V=0.9991858, theta=-9.3882 -> V=1.0, theta=0.0
% INFO    : Bus 544	: V=1.0142816, theta=-13.280481 -> V=1.0, theta=0.0
% INFO    : Bus 545	: V=1.016161, theta=-13.853491 -> V=1.0, theta=0.0
% INFO    : Bus 546	: V=1.0017053, theta=-13.213404 -> V=1.0, theta=0.0
% INFO    : Bus 547	: V=1.0017282, theta=-13.22195 -> V=1.0, theta=0.0
% INFO    : Bus 548	: V=0.973085, theta=-21.207406 -> V=1.0, theta=0.0
% INFO    : Bus 549	: V=0.9731216, theta=-20.067489 -> V=1.0, theta=0.0
% INFO    : Bus 550	: V=0.9732152, theta=-20.110712 -> V=1.0, theta=0.0
% INFO    : Bus 551	: V=0.9751352, theta=-18.901956 -> V=1.0, theta=0.0
% INFO    : Bus 552	: V=0.9750729, theta=-18.85222 -> V=1.0, theta=0.0
% INFO    : Bus 553	: V=1.0207432, theta=-14.624856 -> V=1.0, theta=0.0
% INFO    : Bus 554	: V=1.0189705, theta=-9.099843 -> V=1.0, theta=0.0
% INFO    : Bus 555	: V=1.0063521, theta=-11.902834 -> V=1.0, theta=0.0
% INFO    : Bus 556	: V=1.0063292, theta=-11.921152 -> V=1.0, theta=0.0
% INFO    : Bus 557	: V=1.0002663, theta=-12.105225 -> V=1.0, theta=0.0
% INFO    : Bus 558	: V=1.0322956, theta=-15.198568 -> V=1.0, theta=0.0
% INFO    : Bus 559	: V=1.0320622, theta=-15.191524 -> V=1.0, theta=0.0
% INFO    : Bus 560	: V=1.0200722, theta=-14.922374 -> V=1.0, theta=0.0
% INFO    : Bus 561	: V=1.02017, theta=-14.922126 -> V=1.0, theta=0.0
% INFO    : Bus 562	: V=1.0204717, theta=-14.990915 -> V=1.0, theta=0.0
% INFO    : Bus 563	: V=1.0169429, theta=-14.091256 -> V=1.0, theta=0.0
% INFO    : Bus 564	: V=1.0170016, theta=-14.090172 -> V=1.0, theta=0.0
% INFO    : Bus 565	: V=1.0163701, theta=-13.643972 -> V=1.0, theta=0.0
% INFO    : Bus 566	: V=1.0152696, theta=-13.717213 -> V=1.0, theta=0.0
% INFO    : Bus 567	: V=1.0080224, theta=-15.789666 -> V=1.0, theta=0.0
% INFO    : Bus 568	: V=1.0256019, theta=-12.210998 -> V=1.0, theta=0.0
% INFO    : Bus 569	: V=1.0093398, theta=-15.710868 -> V=1.0, theta=0.0
% INFO    : Bus 570	: V=1.0190433, theta=-14.893542 -> V=1.0, theta=0.0
% INFO    : Bus 571	: V=1.0189931, theta=-14.886752 -> V=1.0, theta=0.0
% INFO    : Bus 572	: V=1.021945, theta=-10.815176 -> V=1.0, theta=0.0
% INFO    : Bus 573	: V=1.0220305, theta=-10.806013 -> V=1.0, theta=0.0
% INFO    : Bus 574	: V=1.0117537, theta=-12.740057 -> V=1.0, theta=0.0
% INFO    : Bus 575	: V=1.0076377, theta=-11.045871 -> V=1.0, theta=0.0
% INFO    : Bus 576	: V=1.0085554, theta=-12.127473 -> V=1.0, theta=0.0
% INFO    : Bus 577	: V=0.9934712, theta=-12.834854 -> V=1.0, theta=0.0
% INFO    : Bus 578	: V=0.9934977, theta=-12.847909 -> V=1.0, theta=0.0
% INFO    : Bus 579	: V=0.9927484, theta=-13.109522 -> V=1.0, theta=0.0
% INFO    : Bus 580	: V=1.0022215, theta=-12.643726 -> V=1.0, theta=0.0
% INFO    : Bus 581	: V=1.0164244, theta=-10.863507 -> V=1.0, theta=0.0
% INFO    : Bus 582	: V=1.0019177, theta=-11.949901 -> V=1.0, theta=0.0
% INFO    : Bus 583	: V=1.0138497, theta=-10.00038 -> V=1.0, theta=0.0
% INFO    : Bus 584	: V=1.0023217, theta=-11.880007 -> V=1.0, theta=0.0
% INFO    : Bus 585	: V=1.0064262, theta=-12.70926 -> V=1.0, theta=0.0
% INFO    : Bus 586	: V=1.0235189, theta=-10.329152 -> V=1.0, theta=0.0
% INFO    : Bus 587	: V=0.9932077, theta=-12.906197 -> V=1.0, theta=0.0
% INFO    : Bus 588	: V=1.0139816, theta=-11.126935 -> V=1.0, theta=0.0
% INFO    : Bus 589	: V=1.0102245, theta=-10.662619 -> V=1.0, theta=0.0
% INFO    : Bus 590	: V=0.9971337, theta=-11.518135 -> V=1.0, theta=0.0
% INFO    : Bus 591	: V=0.9999332, theta=-12.95568 -> V=1.0, theta=0.0
% INFO    : Bus 592	: V=1.02727, theta=-7.785284 -> V=1.0, theta=0.0
% INFO    : Bus 593	: V=1.0248257, theta=-11.23204 -> V=1.0, theta=0.0
% INFO    : Bus 594	: V=1.0249622, theta=-11.294584 -> V=1.0, theta=0.0
% INFO    : Bus 595	: V=1.0211432, theta=-11.694559 -> V=1.0, theta=0.0
% INFO    : Bus 596	: V=1.0249615, theta=-11.29477 -> V=1.0, theta=0.0
% INFO    : Bus 597	: V=1.0016846, theta=-13.133778 -> V=1.0, theta=0.0
% INFO    : Bus 598	: V=1.0166866, theta=-10.865716 -> V=1.0, theta=0.0
% INFO    : Bus 599	: V=1.02727, theta=-7.785284 -> V=1.0, theta=0.0
% INFO    : Bus 600	: V=1.0272158, theta=-7.829578 -> V=1.0, theta=0.0
% INFO    : Bus 601	: V=1.0249753, theta=-11.291456 -> V=1.0, theta=0.0
% INFO    : Bus 602	: V=1.0223765, theta=-8.614383 -> V=1.0, theta=0.0
% INFO    : Bus 603	: V=1.022386, theta=-10.760838 -> V=1.0, theta=0.0
% INFO    : Bus 604	: V=1.023338, theta=-10.498535 -> V=1.0, theta=0.0
% INFO    : Bus 605	: V=1.0232233, theta=-10.503104 -> V=1.0, theta=0.0
% INFO    : Bus 606	: V=1.0237318, theta=-10.421322 -> V=1.0, theta=0.0
% INFO    : Bus 607	: V=1.0251893, theta=-9.783068 -> V=1.0, theta=0.0
% INFO    : Bus 608	: V=1.0151325, theta=-10.640257 -> V=1.0, theta=0.0
% INFO    : Bus 609	: V=0.9904241, theta=-14.535425 -> V=1.0, theta=0.0
% INFO    : Bus 610	: V=1.0260696, theta=-10.155041 -> V=1.0, theta=0.0
% INFO    : Bus 611	: V=1.0257552, theta=-10.181926 -> V=1.0, theta=0.0
% INFO    : Bus 612	: V=1.0195226, theta=-11.009958 -> V=1.0, theta=0.0
% INFO    : Bus 613	: V=1.0242137, theta=-10.434671 -> V=1.0, theta=0.0
% INFO    : Bus 614	: V=1.0242107, theta=-10.436766 -> V=1.0, theta=0.0
% INFO    : Bus 615	: V=1.0205051, theta=-10.92886 -> V=1.0, theta=0.0
% INFO    : Bus 616	: V=1.0230185, theta=-10.513889 -> V=1.0, theta=0.0
% INFO    : Bus 617	: V=0.991562, theta=-13.84183 -> V=1.0, theta=0.0
% INFO    : Bus 618	: V=1.0031927, theta=-12.07499 -> V=1.0, theta=0.0
% INFO    : Bus 619	: V=1.0124258, theta=-11.645823 -> V=1.0, theta=0.0
% INFO    : Bus 620	: V=1.0235025, theta=-12.006591 -> V=1.0, theta=0.0
% INFO    : Bus 621	: V=1.0152074, theta=-11.566901 -> V=1.0, theta=0.0
% INFO    : Bus 622	: V=1.0035008, theta=-13.352355 -> V=1.0, theta=0.0
% INFO    : Bus 623	: V=1.0098274, theta=-11.465064 -> V=1.0, theta=0.0
% INFO    : Bus 624	: V=1.0206, theta=-9.339903 -> V=1.0, theta=0.0
% INFO    : Bus 625	: V=1.0411113, theta=-6.197686 -> V=1.0, theta=0.0
% INFO    : Bus 626	: V=1.0411111, theta=-6.197676 -> V=1.0, theta=0.0
% INFO    : Bus 627	: V=1.0190901, theta=-10.679931 -> V=1.0, theta=0.0
% INFO    : Bus 628	: V=1.0156419, theta=-10.553987 -> V=1.0, theta=0.0
% INFO    : Bus 629	: V=1.0078622, theta=-13.265727 -> V=1.0, theta=0.0
% INFO    : Bus 630	: V=1.0111915, theta=-11.342891 -> V=1.0, theta=0.0
% INFO    : Bus 631	: V=1.0200244, theta=-9.301773 -> V=1.0, theta=0.0
% INFO    : Bus 632	: V=1.0188453, theta=-9.853972 -> V=1.0, theta=0.0
% INFO    : Bus 633	: V=1.0013541, theta=-12.788635 -> V=1.0, theta=0.0
% INFO    : Bus 634	: V=1.0009545, theta=-12.852831 -> V=1.0, theta=0.0
% INFO    : Bus 635	: V=1.0082998, theta=-13.695149 -> V=1.0, theta=0.0
% INFO    : Bus 636	: V=1.0084628, theta=-11.543073 -> V=1.0, theta=0.0
% INFO    : Bus 637	: V=1.014223, theta=-10.899643 -> V=1.0, theta=0.0
% INFO    : Bus 638	: V=0.9983785, theta=-14.825291 -> V=1.0, theta=0.0
% INFO    : Bus 639	: V=1.0138993, theta=-10.935865 -> V=1.0, theta=0.0
% INFO    : Bus 640	: V=1.0024781, theta=-11.861237 -> V=1.0, theta=0.0
% INFO    : Bus 641	: V=1.007879, theta=-11.233038 -> V=1.0, theta=0.0
% INFO    : Bus 642	: V=1.0201129, theta=-10.512699 -> V=1.0, theta=0.0
% INFO    : Bus 643	: V=1.0201755, theta=-10.517521 -> V=1.0, theta=0.0
% INFO    : Bus 644	: V=1.016817, theta=-10.566895 -> V=1.0, theta=0.0
% INFO    : Bus 645	: V=1.0169702, theta=-10.61657 -> V=1.0, theta=0.0
% INFO    : Bus 646	: V=1.0081826, theta=-11.244591 -> V=1.0, theta=0.0
% INFO    : Bus 647	: V=1.0057789, theta=-10.956909 -> V=1.0, theta=0.0
% INFO    : Bus 648	: V=1.0152481, theta=-10.836413 -> V=1.0, theta=0.0
% INFO    : Bus 649	: V=1.0200517, theta=-10.301016 -> V=1.0, theta=0.0
% INFO    : Bus 650	: V=1.0087636, theta=-12.423155 -> V=1.0, theta=0.0
% INFO    : Bus 651	: V=1.0080683, theta=-13.520056 -> V=1.0, theta=0.0
% INFO    : Bus 652	: V=1.0078768, theta=-13.069598 -> V=1.0, theta=0.0
% INFO    : Bus 653	: V=1.0112238, theta=-11.312266 -> V=1.0, theta=0.0
% INFO    : Bus 654	: V=1.0112441, theta=-11.312409 -> V=1.0, theta=0.0
% INFO    : Bus 655	: V=1.0112238, theta=-11.312266 -> V=1.0, theta=0.0
% INFO    : Bus 656	: V=1.0112238, theta=-11.312266 -> V=1.0, theta=0.0
% INFO    : Bus 657	: V=1.0111273, theta=-11.34149 -> V=1.0, theta=0.0
% INFO    : Bus 658	: V=1.0107769, theta=-12.021388 -> V=1.0, theta=0.0
% INFO    : Bus 659	: V=1.0140982, theta=-10.620842 -> V=1.0, theta=0.0
% INFO    : Bus 660	: V=1.0201129, theta=-10.512699 -> V=1.0, theta=0.0
% INFO    : Bus 661	: V=1.0105034, theta=-10.276678 -> V=1.0, theta=0.0
% INFO    : Bus 662	: V=1.0053091, theta=-9.204612 -> V=1.0, theta=0.0
% INFO    : Bus 663	: V=1.0176851, theta=-11.664802 -> V=1.0, theta=0.0
% INFO    : Bus 664	: V=1.0068227, theta=-12.803764 -> V=1.0, theta=0.0
% INFO    : Bus 665	: V=1.0112238, theta=-11.312266 -> V=1.0, theta=0.0
% INFO    : Bus 666	: V=1.0098993, theta=-11.448847 -> V=1.0, theta=0.0
% INFO    : Bus 667	: V=1.015, theta=-6.252408 -> V=1.0, theta=0.0
% INFO    : Bus 668	: V=1.00781, theta=-12.192356 -> V=1.0, theta=0.0
% INFO    : Bus 669	: V=0.98884, theta=-14.035546 -> V=1.0, theta=0.0
% INFO    : Bus 670	: V=0.9885648, theta=-14.03569 -> V=1.0, theta=0.0
% INFO    : Bus 671	: V=1.0188146, theta=-7.56123 -> V=1.0, theta=0.0
% INFO    : Bus 672	: V=1.0187844, theta=-7.564976 -> V=1.0, theta=0.0
% INFO    : Bus 673	: V=1.0232651, theta=-7.206998 -> V=1.0, theta=0.0
% INFO    : Bus 674	: V=0.9981669, theta=-8.944293 -> V=1.0, theta=0.0
% INFO    : Bus 675	: V=1.02455, theta=-6.895863 -> V=1.0, theta=0.0
% INFO    : Bus 676	: V=1.02455, theta=-6.91436 -> V=1.0, theta=0.0
% INFO    : Bus 677	: V=1.023149, theta=-5.64352 -> V=1.0, theta=0.0
% INFO    : Bus 678	: V=1.0192316, theta=-7.628073 -> V=1.0, theta=0.0
% INFO    : Bus 679	: V=0.9889196, theta=-14.036166 -> V=1.0, theta=0.0
% INFO    : Bus 680	: V=0.9886429, theta=-14.036318 -> V=1.0, theta=0.0
% INFO    : Bus 681	: V=1.0236003, theta=-11.121465 -> V=1.0, theta=0.0
% INFO    : Bus 682	: V=1.0234224, theta=-11.133445 -> V=1.0, theta=0.0
% INFO    : Bus 683	: V=1.0236467, theta=-11.118317 -> V=1.0, theta=0.0
% INFO    : Bus 684	: V=1.0234215, theta=-11.133428 -> V=1.0, theta=0.0
% INFO    : Bus 685	: V=1.0224737, theta=-11.134521 -> V=1.0, theta=0.0
% INFO    : Bus 686	: V=1.0231516, theta=-11.07322 -> V=1.0, theta=0.0
% INFO    : Bus 687	: V=1.0222579, theta=-8.539322 -> V=1.0, theta=0.0
% INFO    : Bus 688	: V=1.0237112, theta=-11.052125 -> V=1.0, theta=0.0
% INFO    : Bus 689	: V=1.026504, theta=-7.803058 -> V=1.0, theta=0.0
% INFO    : Bus 690	: V=1.0253485, theta=-8.431767 -> V=1.0, theta=0.0
% INFO    : Bus 691	: V=1.0265039, theta=-7.803057 -> V=1.0, theta=0.0
% INFO    : Bus 692	: V=1.0264311, theta=-8.346366 -> V=1.0, theta=0.0
% INFO    : Bus 693	: V=1.0269161, theta=-8.316476 -> V=1.0, theta=0.0
% INFO    : Bus 694	: V=1.0238059, theta=-11.095687 -> V=1.0, theta=0.0
% INFO    : Bus 695	: V=1.0238217, theta=-11.0949 -> V=1.0, theta=0.0
% INFO    : Bus 696	: V=1.0209088, theta=-10.590201 -> V=1.0, theta=0.0
% INFO    : Bus 697	: V=1.0212888, theta=-10.570954 -> V=1.0, theta=0.0
% INFO    : Bus 698	: V=1.02727, theta=-7.681713 -> V=1.0, theta=0.0
% INFO    : Bus 699	: V=1.0232694, theta=-9.51656 -> V=1.0, theta=0.0
% INFO    : Bus 700	: V=1.0233001, theta=-9.514771 -> V=1.0, theta=0.0
% INFO    : Bus 701	: V=1.0250154, theta=-7.907161 -> V=1.0, theta=0.0
% INFO    : Bus 702	: V=1.0253059, theta=-7.892808 -> V=1.0, theta=0.0
% INFO    : Bus 703	: V=1.0268724, theta=-7.7364 -> V=1.0, theta=0.0
% INFO    : Bus 704	: V=1.02727, theta=-8.282409 -> V=1.0, theta=0.0
% INFO    : Bus 705	: V=1.0131918, theta=-9.228834 -> V=1.0, theta=0.0
% INFO    : Bus 706	: V=1.0165975, theta=-10.837213 -> V=1.0, theta=0.0
% INFO    : Bus 707	: V=1.0228682, theta=-8.602526 -> V=1.0, theta=0.0
% INFO    : Bus 708	: V=1.0267091, theta=-7.729525 -> V=1.0, theta=0.0
% INFO    : Bus 709	: V=1.0223581, theta=-8.525481 -> V=1.0, theta=0.0
% INFO    : Bus 710	: V=1.0224041, theta=-8.52175 -> V=1.0, theta=0.0
% INFO    : Bus 711	: V=1.01692, theta=-8.806236 -> V=1.0, theta=0.0
% INFO    : Bus 712	: V=1.0170736, theta=-8.786635 -> V=1.0, theta=0.0
% INFO    : Bus 713	: V=1.0269822, theta=-7.732703 -> V=1.0, theta=0.0
% INFO    : Bus 714	: V=1.0270204, theta=-7.729718 -> V=1.0, theta=0.0
% INFO    : Bus 715	: V=1.0250688, theta=-8.035691 -> V=1.0, theta=0.0
% INFO    : Bus 716	: V=1.0251528, theta=-8.02907 -> V=1.0, theta=0.0
% INFO    : Bus 717	: V=1.0223904, theta=-8.500447 -> V=1.0, theta=0.0
% INFO    : Bus 718	: V=1.0237777, theta=-8.314782 -> V=1.0, theta=0.0
% INFO    : Bus 719	: V=1.0240301, theta=-8.295254 -> V=1.0, theta=0.0
% INFO    : Bus 720	: V=1.0141972, theta=-9.725717 -> V=1.0, theta=0.0
% INFO    : Bus 721	: V=1.0226532, theta=-8.483393 -> V=1.0, theta=0.0
% INFO    : Bus 722	: V=1.0140879, theta=-9.83115 -> V=1.0, theta=0.0
% INFO    : Bus 723	: V=1.0140213, theta=-9.872332 -> V=1.0, theta=0.0
% INFO    : Bus 724	: V=1.0264988, theta=-8.347523 -> V=1.0, theta=0.0
% INFO    : Bus 725	: V=1.0264988, theta=-8.347523 -> V=1.0, theta=0.0
% INFO    : Bus 726	: V=1.01293, theta=-18.785196 -> V=1.0, theta=0.0
% INFO    : Bus 727	: V=0.9841629, theta=-10.553385 -> V=1.0, theta=0.0
% INFO    : Bus 728	: V=0.984122, theta=-10.568133 -> V=1.0, theta=0.0
% INFO    : Bus 729	: V=1.0441893, theta=-12.466495 -> V=1.0, theta=0.0
% INFO    : Bus 730	: V=0.9956598, theta=-11.934392 -> V=1.0, theta=0.0
% INFO    : Bus 731	: V=0.9956573, theta=-11.943078 -> V=1.0, theta=0.0
% INFO    : Bus 732	: V=0.9617635, theta=-13.772071 -> V=1.0, theta=0.0
% INFO    : Bus 733	: V=0.9617944, theta=-13.777938 -> V=1.0, theta=0.0
% INFO    : Bus 734	: V=1.0060912, theta=-9.48576 -> V=1.0, theta=0.0
% INFO    : Bus 735	: V=1.0060462, theta=-9.495099 -> V=1.0, theta=0.0
% INFO    : Bus 736	: V=1.01125, theta=-5.604071 -> V=1.0, theta=0.0
% INFO    : Bus 737	: V=1.0113449, theta=-5.586638 -> V=1.0, theta=0.0
% INFO    : Bus 738	: V=1.0082316, theta=-12.990564 -> V=1.0, theta=0.0
% INFO    : Bus 739	: V=1.0083055, theta=-12.992295 -> V=1.0, theta=0.0
% INFO    : Bus 740	: V=1.0231223, theta=-14.937188 -> V=1.0, theta=0.0
% INFO    : Bus 741	: V=1.0327789, theta=-13.468832 -> V=1.0, theta=0.0
% INFO    : Bus 742	: V=1.0097473, theta=-13.679785 -> V=1.0, theta=0.0
% INFO    : Bus 743	: V=1.02455, theta=-14.73689 -> V=1.0, theta=0.0
% INFO    : Bus 744	: V=1.0245599, theta=-14.738179 -> V=1.0, theta=0.0
% INFO    : Bus 745	: V=1.0235971, theta=-10.212198 -> V=1.0, theta=0.0
% INFO    : Bus 746	: V=1.02182, theta=-14.423628 -> V=1.0, theta=0.0
% INFO    : Bus 747	: V=1.0190901, theta=-11.743281 -> V=1.0, theta=0.0
% INFO    : Bus 748	: V=1.00818, theta=-13.522 -> V=1.0, theta=0.0
% INFO    : Bus 749	: V=1.02182, theta=-12.032688 -> V=1.0, theta=0.0
% INFO    : Bus 750	: V=1.02455, theta=-13.373995 -> V=1.0, theta=0.0
% INFO    : Bus 751	: V=1.02727, theta=-13.563108 -> V=1.0, theta=0.0
% INFO    : Bus 752	: V=1.0291902, theta=-14.09593 -> V=1.0, theta=0.0
% INFO    : Bus 753	: V=1.0291325, theta=-14.111496 -> V=1.0, theta=0.0
% INFO    : Bus 754	: V=1.02182, theta=-13.789626 -> V=1.0, theta=0.0
% INFO    : Bus 755	: V=1.02455, theta=-10.012419 -> V=1.0, theta=0.0
% INFO    : Bus 756	: V=1.0163466, theta=-15.668509 -> V=1.0, theta=0.0
% INFO    : Bus 757	: V=0.9871995, theta=-10.643413 -> V=1.0, theta=0.0
% INFO    : Bus 758	: V=1.0139787, theta=-15.619946 -> V=1.0, theta=0.0
% INFO    : Bus 759	: V=1.020502, theta=-15.185264 -> V=1.0, theta=0.0
% INFO    : Bus 760	: V=1.0153869, theta=-15.909339 -> V=1.0, theta=0.0
% INFO    : Bus 761	: V=1.0242324, theta=-14.455902 -> V=1.0, theta=0.0
% INFO    : Bus 762	: V=1.0266333, theta=-14.355616 -> V=1.0, theta=0.0
% INFO    : Bus 763	: V=1.02455, theta=-14.433494 -> V=1.0, theta=0.0
% INFO    : Bus 764	: V=1.0010234, theta=-16.209898 -> V=1.0, theta=0.0
% INFO    : Bus 765	: V=1.0238843, theta=-14.435791 -> V=1.0, theta=0.0
% INFO    : Bus 766	: V=1.02182, theta=-11.233525 -> V=1.0, theta=0.0
% INFO    : Bus 767	: V=1.0211544, theta=-11.18733 -> V=1.0, theta=0.0
% INFO    : Bus 768	: V=1.02182, theta=-14.407049 -> V=1.0, theta=0.0
% INFO    : Bus 769	: V=1.02455, theta=-13.336264 -> V=1.0, theta=0.0
% INFO    : Bus 770	: V=1.02455, theta=-8.943892 -> V=1.0, theta=0.0
% INFO    : Bus 771	: V=1.0211765, theta=-14.495485 -> V=1.0, theta=0.0
% INFO    : Bus 772	: V=1.0269743, theta=-13.207116 -> V=1.0, theta=0.0
% INFO    : Bus 773	: V=1.0032318, theta=-16.755911 -> V=1.0, theta=0.0
% INFO    : Bus 774	: V=1.0014279, theta=-16.148276 -> V=1.0, theta=0.0
% INFO    : Bus 775	: V=1.0018262, theta=-15.476941 -> V=1.0, theta=0.0
% INFO    : Bus 776	: V=0.998419, theta=-17.344842 -> V=1.0, theta=0.0
% INFO    : Bus 777	: V=1.0250051, theta=-14.747321 -> V=1.0, theta=0.0
% INFO    : Bus 778	: V=1.02455, theta=-12.560033 -> V=1.0, theta=0.0
% INFO    : Bus 779	: V=1.0247287, theta=-13.987936 -> V=1.0, theta=0.0
% INFO    : Bus 780	: V=0.987448, theta=-13.675184 -> V=1.0, theta=0.0
% INFO    : Bus 781	: V=1.0269772, theta=-13.344521 -> V=1.0, theta=0.0
% INFO    : Bus 782	: V=1.0227068, theta=-12.699893 -> V=1.0, theta=0.0
% INFO    : Bus 783	: V=1.0341303, theta=-12.101842 -> V=1.0, theta=0.0
% INFO    : Bus 784	: V=1.0338532, theta=-12.12604 -> V=1.0, theta=0.0
% INFO    : Bus 785	: V=1.02455, theta=-12.890805 -> V=1.0, theta=0.0
% INFO    : Bus 786	: V=1.024629, theta=-12.892931 -> V=1.0, theta=0.0
% INFO    : Bus 787	: V=1.0242059, theta=-12.804891 -> V=1.0, theta=0.0
% INFO    : Bus 788	: V=1.02727, theta=-13.493433 -> V=1.0, theta=0.0
% INFO    : Bus 789	: V=1.0276774, theta=-12.802898 -> V=1.0, theta=0.0
% INFO    : Bus 790	: V=1.0204008, theta=-15.301627 -> V=1.0, theta=0.0
% INFO    : Bus 791	: V=1.015016, theta=-10.449156 -> V=1.0, theta=0.0
% INFO    : Bus 792	: V=1.02182, theta=-10.686555 -> V=1.0, theta=0.0
% INFO    : Bus 793	: V=1.0269915, theta=-13.205743 -> V=1.0, theta=0.0
% INFO    : Bus 794	: V=1.0245506, theta=-12.952762 -> V=1.0, theta=0.0
% INFO    : Bus 795	: V=1.0245581, theta=-12.95859 -> V=1.0, theta=0.0
% INFO    : Bus 796	: V=1.02455, theta=-12.953617 -> V=1.0, theta=0.0
% INFO    : Bus 797	: V=1.02455, theta=-12.955575 -> V=1.0, theta=0.0
% INFO    : Bus 798	: V=0.9682197, theta=-10.426322 -> V=1.0, theta=0.0
% INFO    : Bus 799	: V=1.0288616, theta=-8.938958 -> V=1.0, theta=0.0
% INFO    : Bus 800	: V=1.028612, theta=-8.924018 -> V=1.0, theta=0.0
% INFO    : Bus 801	: V=1.0287488, theta=-13.996263 -> V=1.0, theta=0.0
% INFO    : Bus 802	: V=1.0287412, theta=-14.007517 -> V=1.0, theta=0.0
% INFO    : Bus 803	: V=1.0243339, theta=-14.537124 -> V=1.0, theta=0.0
% INFO    : Bus 804	: V=1.0154879, theta=-7.537656 -> V=1.0, theta=0.0
% INFO    : Bus 805	: V=1.0023, theta=-7.911373 -> V=1.0, theta=0.0
% INFO    : Bus 806	: V=1.0022746, theta=-7.914008 -> V=1.0, theta=0.0
% INFO    : Bus 807	: V=1.01125, theta=-5.912791 -> V=1.0, theta=0.0
% INFO    : Bus 808	: V=1.0112032, theta=-5.935445 -> V=1.0, theta=0.0
% INFO    : Bus 809	: V=0.9797786, theta=-12.502645 -> V=1.0, theta=0.0
% INFO    : Bus 810	: V=1.0052785, theta=-6.785244 -> V=1.0, theta=0.0
% INFO    : Bus 811	: V=1.0053314, theta=-6.776405 -> V=1.0, theta=0.0
% INFO    : Bus 812	: V=1.0036237, theta=-11.451036 -> V=1.0, theta=0.0
% INFO    : Bus 813	: V=0.9962637, theta=-8.255558 -> V=1.0, theta=0.0
% INFO    : Bus 814	: V=0.9962637, theta=-8.255558 -> V=1.0, theta=0.0
% INFO    : Bus 815	: V=1.01125, theta=-5.875197 -> V=1.0, theta=0.0
% INFO    : Bus 816	: V=1.0112455, theta=-5.884343 -> V=1.0, theta=0.0
% INFO    : Bus 817	: V=0.9839854, theta=-12.240691 -> V=1.0, theta=0.0
% INFO    : Bus 818	: V=0.9525071, theta=-20.466983 -> V=1.0, theta=0.0
% INFO    : Bus 819	: V=0.9825761, theta=-12.003272 -> V=1.0, theta=0.0
% INFO    : Bus 820	: V=0.9826467, theta=-11.99107 -> V=1.0, theta=0.0
% INFO    : Bus 821	: V=1.0451124, theta=-11.077484 -> V=1.0, theta=0.0
% INFO    : Bus 822	: V=1.0431577, theta=-11.136665 -> V=1.0, theta=0.0
% INFO    : Bus 823	: V=1.0433636, theta=-11.168257 -> V=1.0, theta=0.0
% INFO    : Bus 824	: V=1.041253, theta=-11.889747 -> V=1.0, theta=0.0
% INFO    : Bus 825	: V=1.0451279, theta=-11.075111 -> V=1.0, theta=0.0
% INFO    : Bus 826	: V=1.0258455, theta=-6.253489 -> V=1.0, theta=0.0
% INFO    : Bus 827	: V=1.0258418, theta=-6.231368 -> V=1.0, theta=0.0
% INFO    : Bus 828	: V=1.0037854, theta=-10.101574 -> V=1.0, theta=0.0
% INFO    : Bus 829	: V=1.0075234, theta=-11.347379 -> V=1.0, theta=0.0
% INFO    : Bus 830	: V=1.0075709, theta=-11.366744 -> V=1.0, theta=0.0
% INFO    : Bus 831	: V=1.02727, theta=-5.831845 -> V=1.0, theta=0.0
% INFO    : Bus 832	: V=1.02727, theta=-5.125879 -> V=1.0, theta=0.0
% INFO    : Bus 833	: V=1.0032813, theta=-11.036654 -> V=1.0, theta=0.0
% INFO    : Bus 834	: V=1.0032749, theta=-11.023307 -> V=1.0, theta=0.0
% INFO    : Bus 835	: V=1.0142689, theta=-9.239343 -> V=1.0, theta=0.0
% INFO    : Bus 836	: V=1.0164677, theta=-10.088802 -> V=1.0, theta=0.0
% INFO    : Bus 837	: V=0.9802408, theta=-10.816171 -> V=1.0, theta=0.0
% INFO    : Bus 838	: V=1.0076037, theta=-11.445927 -> V=1.0, theta=0.0
% INFO    : Bus 839	: V=1.0076594, theta=-11.419567 -> V=1.0, theta=0.0
% INFO    : Bus 840	: V=1.0191139, theta=-7.428677 -> V=1.0, theta=0.0
% INFO    : Bus 841	: V=1.0191321, theta=-7.386605 -> V=1.0, theta=0.0
% INFO    : Bus 842	: V=0.9918451, theta=-9.983431 -> V=1.0, theta=0.0
% INFO    : Bus 843	: V=0.9918477, theta=-9.986157 -> V=1.0, theta=0.0
% INFO    : Bus 844	: V=0.9918536, theta=-9.982645 -> V=1.0, theta=0.0
% INFO    : Bus 845	: V=1.0153495, theta=-8.405927 -> V=1.0, theta=0.0
% INFO    : Bus 846	: V=1.0153938, theta=-8.439206 -> V=1.0, theta=0.0
% INFO    : Bus 847	: V=1.0164674, theta=-10.088796 -> V=1.0, theta=0.0
% INFO    : Bus 848	: V=1.0142459, theta=-9.23457 -> V=1.0, theta=0.0
% INFO    : Bus 849	: V=1.0093113, theta=-9.669153 -> V=1.0, theta=0.0
% INFO    : Bus 850	: V=1.0093386, theta=-9.665308 -> V=1.0, theta=0.0
% INFO    : Bus 851	: V=1.0218341, theta=-7.687942 -> V=1.0, theta=0.0
% INFO    : Bus 852	: V=1.0218519, theta=-7.726021 -> V=1.0, theta=0.0
% INFO    : Bus 853	: V=1.0109123, theta=-8.768501 -> V=1.0, theta=0.0
% INFO    : Bus 854	: V=1.0108702, theta=-8.769988 -> V=1.0, theta=0.0
% INFO    : Bus 855	: V=1.0078584, theta=-9.515946 -> V=1.0, theta=0.0
% INFO    : Bus 856	: V=1.0078744, theta=-9.508122 -> V=1.0, theta=0.0
% INFO    : Bus 857	: V=1.0053683, theta=-12.892703 -> V=1.0, theta=0.0
% INFO    : Bus 858	: V=1.0125778, theta=-8.527069 -> V=1.0, theta=0.0
% INFO    : Bus 859	: V=1.012589, theta=-8.526497 -> V=1.0, theta=0.0
% INFO    : Bus 860	: V=1.011543, theta=-10.055667 -> V=1.0, theta=0.0
% INFO    : Bus 861	: V=1.0124508, theta=-8.873794 -> V=1.0, theta=0.0
% INFO    : Bus 862	: V=1.0117047, theta=-10.048608 -> V=1.0, theta=0.0
% INFO    : Bus 863	: V=0.9987009, theta=-9.59788 -> V=1.0, theta=0.0
% INFO    : Bus 864	: V=1.0116806, theta=-10.047877 -> V=1.0, theta=0.0
% INFO    : Bus 865	: V=1.0125058, theta=-8.868488 -> V=1.0, theta=0.0
% INFO    : Bus 866	: V=1.0131388, theta=-8.349934 -> V=1.0, theta=0.0
% INFO    : Bus 867	: V=1.0131323, theta=-8.335617 -> V=1.0, theta=0.0
% INFO    : Bus 868	: V=1.0038333, theta=-12.987573 -> V=1.0, theta=0.0
% INFO    : Bus 869	: V=1.0080919, theta=-10.600017 -> V=1.0, theta=0.0
% INFO    : Bus 870	: V=1.0042256, theta=-12.962592 -> V=1.0, theta=0.0
% INFO    : Bus 871	: V=1.0080904, theta=-10.599963 -> V=1.0, theta=0.0
% INFO    : Bus 872	: V=1.0131021, theta=-7.780229 -> V=1.0, theta=0.0
% INFO    : Bus 873	: V=1.0131158, theta=-7.802017 -> V=1.0, theta=0.0
% INFO    : Bus 874	: V=1.0133123, theta=-9.480199 -> V=1.0, theta=0.0
% INFO    : Bus 875	: V=1.0133123, theta=-9.480199 -> V=1.0, theta=0.0
% INFO    : Bus 876	: V=0.997052, theta=-9.850209 -> V=1.0, theta=0.0
% INFO    : Bus 877	: V=1.0133836, theta=-9.469806 -> V=1.0, theta=0.0
% INFO    : Bus 878	: V=1.0194688, theta=-7.237691 -> V=1.0, theta=0.0
% INFO    : Bus 879	: V=1.0201451, theta=-7.15357 -> V=1.0, theta=0.0
% INFO    : Bus 880	: V=1.0223423, theta=-6.11946 -> V=1.0, theta=0.0
% INFO    : Bus 881	: V=1.0223372, theta=-6.136118 -> V=1.0, theta=0.0
% INFO    : Bus 882	: V=1.0078312, theta=-10.132762 -> V=1.0, theta=0.0
% INFO    : Bus 883	: V=0.9992777, theta=-11.908998 -> V=1.0, theta=0.0
% INFO    : Bus 884	: V=1.0055862, theta=-10.283871 -> V=1.0, theta=0.0
% INFO    : Bus 885	: V=1.0056269, theta=-10.282534 -> V=1.0, theta=0.0
% INFO    : Bus 886	: V=1.0069935, theta=-9.641627 -> V=1.0, theta=0.0
% INFO    : Bus 887	: V=1.0069826, theta=-9.648628 -> V=1.0, theta=0.0
% INFO    : Bus 888	: V=1.0196676, theta=-7.940661 -> V=1.0, theta=0.0
% INFO    : Bus 889	: V=1.0196067, theta=-7.99593 -> V=1.0, theta=0.0
% INFO    : Bus 890	: V=1.0151843, theta=-8.459611 -> V=1.0, theta=0.0
% INFO    : Bus 891	: V=1.014879, theta=-8.443131 -> V=1.0, theta=0.0
% INFO    : Bus 892	: V=1.0121233, theta=-9.426401 -> V=1.0, theta=0.0
% INFO    : Bus 893	: V=1.0121555, theta=-9.421496 -> V=1.0, theta=0.0
% INFO    : Bus 894	: V=1.0240474, theta=-7.16306 -> V=1.0, theta=0.0
% INFO    : Bus 895	: V=1.0240156, theta=-7.206996 -> V=1.0, theta=0.0
% INFO    : Bus 896	: V=1.0078694, theta=-10.129766 -> V=1.0, theta=0.0
% INFO    : Bus 897	: V=0.9509715, theta=-20.461741 -> V=1.0, theta=0.0
% INFO    : Bus 898	: V=1.0419561, theta=-17.694525 -> V=1.0, theta=0.0
% INFO    : Bus 899	: V=1.0085958, theta=-9.063828 -> V=1.0, theta=0.0
% INFO    : Bus 900	: V=1.0129, theta=-6.634742 -> V=1.0, theta=0.0
% INFO    : Bus 901	: V=1.01139, theta=-6.575553 -> V=1.0, theta=0.0
% INFO    : Bus 902	: V=1.0085148, theta=-6.074844 -> V=1.0, theta=0.0
% INFO    : Bus 903	: V=1.0298785, theta=-8.855483 -> V=1.0, theta=0.0
% INFO    : Bus 904	: V=0.9731161, theta=-11.571985 -> V=1.0, theta=0.0
% INFO    : Bus 905	: V=0.9729246, theta=-11.580471 -> V=1.0, theta=0.0
% INFO    : Bus 906	: V=0.9556133, theta=-16.473892 -> V=1.0, theta=0.0
% INFO    : Bus 907	: V=1.02045, theta=-2.375191 -> V=1.0, theta=0.0
% INFO    : Bus 908	: V=1.0073392, theta=-8.304756 -> V=1.0, theta=0.0
% INFO    : Bus 909	: V=1.0073988, theta=-8.29463 -> V=1.0, theta=0.0
% INFO    : Bus 910	: V=0.9710713, theta=-13.549758 -> V=1.0, theta=0.0
% INFO    : Bus 911	: V=0.9710503, theta=-13.550579 -> V=1.0, theta=0.0
% INFO    : Bus 912	: V=1.02864, theta=-4.785494 -> V=1.0, theta=0.0
% INFO    : Bus 913	: V=0.9707501, theta=-11.9023 -> V=1.0, theta=0.0
% INFO    : Bus 914	: V=0.9706659, theta=-11.908826 -> V=1.0, theta=0.0
% INFO    : Bus 915	: V=0.998473, theta=-6.798294 -> V=1.0, theta=0.0
% INFO    : Bus 916	: V=0.998553, theta=-6.79939 -> V=1.0, theta=0.0
% INFO    : Bus 917	: V=1.02045, theta=-7.254276 -> V=1.0, theta=0.0
% INFO    : Bus 918	: V=1.02045, theta=-7.248244 -> V=1.0, theta=0.0
% INFO    : Bus 919	: V=0.9809347, theta=-12.064766 -> V=1.0, theta=0.0
% INFO    : Bus 920	: V=1.0138447, theta=-8.202643 -> V=1.0, theta=0.0
% INFO    : Bus 921	: V=1.013899, theta=-8.203646 -> V=1.0, theta=0.0
% INFO    : Bus 922	: V=0.9968797, theta=-16.22952 -> V=1.0, theta=0.0
% INFO    : Bus 923	: V=0.9880567, theta=-14.327633 -> V=1.0, theta=0.0
% INFO    : Bus 924	: V=0.9879808, theta=-14.330907 -> V=1.0, theta=0.0
% INFO    : Bus 925	: V=1.0164388, theta=-8.009444 -> V=1.0, theta=0.0
% INFO    : Bus 926	: V=1.0163701, theta=-8.022528 -> V=1.0, theta=0.0
% INFO    : Bus 927	: V=1.0015, theta=-1.926749 -> V=1.0, theta=0.0
% INFO    : Bus 928	: V=0.9771783, theta=-16.307903 -> V=1.0, theta=0.0
% INFO    : Bus 929	: V=0.9771895, theta=-16.309105 -> V=1.0, theta=0.0
% INFO    : Bus 930	: V=0.9886134, theta=-12.795595 -> V=1.0, theta=0.0
% INFO    : Bus 931	: V=0.9884519, theta=-12.803774 -> V=1.0, theta=0.0
% INFO    : Bus 932	: V=0.95222, theta=-11.052384 -> V=1.0, theta=0.0
% INFO    : Bus 933	: V=0.96296, theta=-11.791609 -> V=1.0, theta=0.0
% INFO    : Bus 934	: V=0.9779666, theta=-12.996389 -> V=1.0, theta=0.0
% INFO    : Bus 935	: V=0.968044, theta=-14.880892 -> V=1.0, theta=0.0
% INFO    : Bus 936	: V=0.9709936, theta=-13.686033 -> V=1.0, theta=0.0
% INFO    : Bus 937	: V=0.9710131, theta=-13.691297 -> V=1.0, theta=0.0
% INFO    : Bus 938	: V=0.9906259, theta=-13.017661 -> V=1.0, theta=0.0
% INFO    : Bus 939	: V=0.9905347, theta=-13.02582 -> V=1.0, theta=0.0
% INFO    : Bus 940	: V=0.95472, theta=-9.895576 -> V=1.0, theta=0.0
% INFO    : Bus 941	: V=0.95472, theta=-9.895576 -> V=1.0, theta=0.0
% INFO    : Bus 942	: V=0.9660219, theta=-15.162996 -> V=1.0, theta=0.0
% INFO    : Bus 943	: V=0.9768904, theta=-13.890621 -> V=1.0, theta=0.0
% INFO    : Bus 944	: V=0.9768612, theta=-13.89702 -> V=1.0, theta=0.0
% INFO    : Bus 945	: V=0.9723217, theta=-18.407553 -> V=1.0, theta=0.0
% INFO    : Bus 946	: V=0.9958136, theta=-6.888126 -> V=1.0, theta=0.0
% INFO    : Bus 947	: V=0.9887174, theta=-7.945603 -> V=1.0, theta=0.0
% INFO    : Bus 948	: V=0.9887907, theta=-7.928776 -> V=1.0, theta=0.0
% INFO    : Bus 949	: V=0.9561932, theta=-14.394482 -> V=1.0, theta=0.0
% INFO    : Bus 950	: V=0.9561266, theta=-14.395293 -> V=1.0, theta=0.0
% INFO    : Bus 951	: V=0.959631, theta=-12.817476 -> V=1.0, theta=0.0
% INFO    : Bus 952	: V=0.9595294, theta=-12.832089 -> V=1.0, theta=0.0
% INFO    : Bus 953	: V=1.0113059, theta=-12.650459 -> V=1.0, theta=0.0
% INFO    : Bus 954	: V=1.0113254, theta=-12.633277 -> V=1.0, theta=0.0
% INFO    : Bus 955	: V=1.0007925, theta=-17.891546 -> V=1.0, theta=0.0
% INFO    : Bus 956	: V=0.9541683, theta=-16.373218 -> V=1.0, theta=0.0
% INFO    : Bus 957	: V=1.0245601, theta=-17.268562 -> V=1.0, theta=0.0
% INFO    : Bus 958	: V=1.024578, theta=-17.266245 -> V=1.0, theta=0.0
% INFO    : Bus 959	: V=1.02182, theta=-17.431051 -> V=1.0, theta=0.0
% INFO    : Bus 960	: V=1.02182, theta=-15.322804 -> V=1.0, theta=0.0
% INFO    : Bus 961	: V=1.0238134, theta=-12.921651 -> V=1.0, theta=0.0
% INFO    : Bus 962	: V=1.0209163, theta=-15.642217 -> V=1.0, theta=0.0
% INFO    : Bus 963	: V=1.0208612, theta=-15.654256 -> V=1.0, theta=0.0
% INFO    : Bus 964	: V=1.0148099, theta=-12.941141 -> V=1.0, theta=0.0
% INFO    : Bus 965	: V=1.0276263, theta=-16.991192 -> V=1.0, theta=0.0
% INFO    : Bus 966	: V=1.024357, theta=-15.235464 -> V=1.0, theta=0.0
% INFO    : Bus 967	: V=1.0214003, theta=-17.608801 -> V=1.0, theta=0.0
% INFO    : Bus 968	: V=1.0253935, theta=-17.200821 -> V=1.0, theta=0.0
% INFO    : Bus 969	: V=1.0253428, theta=-17.208679 -> V=1.0, theta=0.0
% INFO    : Bus 970	: V=1.0213612, theta=-17.608103 -> V=1.0, theta=0.0
% INFO    : Bus 971	: V=1.0212763, theta=-17.620387 -> V=1.0, theta=0.0
% INFO    : Bus 972	: V=1.0245039, theta=-17.257699 -> V=1.0, theta=0.0
% INFO    : Bus 973	: V=1.026553, theta=-17.091707 -> V=1.0, theta=0.0
% INFO    : Bus 974	: V=1.0264883, theta=-17.102307 -> V=1.0, theta=0.0
% INFO    : Bus 975	: V=1.0154316, theta=-12.899931 -> V=1.0, theta=0.0
% INFO    : Bus 976	: V=1.0241344, theta=-17.336099 -> V=1.0, theta=0.0
% INFO    : Bus 977	: V=1.0240474, theta=-17.350137 -> V=1.0, theta=0.0
% INFO    : Bus 978	: V=1.0139224, theta=-14.812693 -> V=1.0, theta=0.0
% INFO    : Bus 979	: V=1.0175332, theta=-14.810029 -> V=1.0, theta=0.0
% INFO    : Bus 980	: V=1.0133543, theta=-16.513242 -> V=1.0, theta=0.0
% INFO    : Bus 981	: V=1.0134895, theta=-16.502152 -> V=1.0, theta=0.0
% INFO    : Bus 982	: V=1.02727, theta=-9.425506 -> V=1.0, theta=0.0
% INFO    : Bus 983	: V=1.0275439, theta=-9.437822 -> V=1.0, theta=0.0
% INFO    : Bus 984	: V=1.0269824, theta=-9.439608 -> V=1.0, theta=0.0
% INFO    : Bus 985	: V=1.0190017, theta=-14.44795 -> V=1.0, theta=0.0
% INFO    : Bus 986	: V=1.011239, theta=-11.955186 -> V=1.0, theta=0.0
% INFO    : Bus 987	: V=1.0208416, theta=-14.865741 -> V=1.0, theta=0.0
% INFO    : Bus 988	: V=1.0208329, theta=-14.882309 -> V=1.0, theta=0.0
% INFO    : Bus 989	: V=1.0190861, theta=-17.920494 -> V=1.0, theta=0.0
% INFO    : Bus 990	: V=1.0105486, theta=-13.159141 -> V=1.0, theta=0.0
% INFO    : Bus 991	: V=1.0241557, theta=-13.740905 -> V=1.0, theta=0.0
% INFO    : Bus 992	: V=1.0258164, theta=-13.95581 -> V=1.0, theta=0.0
% INFO    : Bus 993	: V=1.0255642, theta=-13.986703 -> V=1.0, theta=0.0
% INFO    : Bus 994	: V=1.02182, theta=-13.992184 -> V=1.0, theta=0.0
% INFO    : Bus 995	: V=1.0239198, theta=-13.706487 -> V=1.0, theta=0.0
% INFO    : Bus 996	: V=1.0143564, theta=-14.698963 -> V=1.0, theta=0.0
% INFO    : Bus 997	: V=1.0435934, theta=-15.715577 -> V=1.0, theta=0.0
% INFO    : Bus 998	: V=1.0266408, theta=-14.607487 -> V=1.0, theta=0.0
% INFO    : Bus 999	: V=1.0128963, theta=-14.629053 -> V=1.0, theta=0.0
% INFO    : Bus 1000	: V=1.0127951, theta=-14.730024 -> V=1.0, theta=0.0
% INFO    : Bus 1001	: V=1.0127901, theta=-14.728958 -> V=1.0, theta=0.0
% INFO    : Bus 1002	: V=1.002356, theta=-13.316032 -> V=1.0, theta=0.0
% INFO    : Bus 1003	: V=1.0298299, theta=-12.21685 -> V=1.0, theta=0.0
% INFO    : Bus 1004	: V=1.0298299, theta=-12.21685 -> V=1.0, theta=0.0
% INFO    : Bus 1005	: V=1.0411789, theta=-15.99877 -> V=1.0, theta=0.0
% INFO    : Bus 1006	: V=1.035712, theta=-16.651375 -> V=1.0, theta=0.0
% INFO    : Bus 1007	: V=1.0259268, theta=-11.798017 -> V=1.0, theta=0.0
% INFO    : Bus 1008	: V=1.0093285, theta=-14.441897 -> V=1.0, theta=0.0
% INFO    : Bus 1009	: V=1.0090103, theta=-14.40169 -> V=1.0, theta=0.0
% INFO    : Bus 1010	: V=1.0226455, theta=-9.844217 -> V=1.0, theta=0.0
% INFO    : Bus 1011	: V=1.02513, theta=-11.821884 -> V=1.0, theta=0.0
% INFO    : Bus 1012	: V=1.0187718, theta=-12.838901 -> V=1.0, theta=0.0
% INFO    : Bus 1013	: V=1.0188304, theta=-12.235675 -> V=1.0, theta=0.0
% INFO    : Bus 1014	: V=1.0184563, theta=-14.29885 -> V=1.0, theta=0.0
% INFO    : Bus 1015	: V=1.0058227, theta=-13.29992 -> V=1.0, theta=0.0
% INFO    : Bus 1016	: V=1.0057189, theta=-13.281084 -> V=1.0, theta=0.0
% INFO    : Bus 1017	: V=1.0188112, theta=-12.236741 -> V=1.0, theta=0.0
% INFO    : Bus 1018	: V=1.0282383, theta=-8.619792 -> V=1.0, theta=0.0
% INFO    : Bus 1019	: V=1.02455, theta=-11.534781 -> V=1.0, theta=0.0
% INFO    : Bus 1020	: V=1.0333641, theta=-12.033037 -> V=1.0, theta=0.0
% INFO    : Bus 1021	: V=1.014208, theta=-15.469156 -> V=1.0, theta=0.0
% INFO    : Bus 1022	: V=1.0171994, theta=-10.340749 -> V=1.0, theta=0.0
% INFO    : Bus 1023	: V=1.0312023, theta=-17.224173 -> V=1.0, theta=0.0
% INFO    : Bus 1024	: V=1.0150726, theta=-10.336679 -> V=1.0, theta=0.0
% INFO    : Bus 1025	: V=1.0274287, theta=-14.436518 -> V=1.0, theta=0.0
% INFO    : Bus 1026	: V=1.0105914, theta=-14.000936 -> V=1.0, theta=0.0
% INFO    : Bus 1027	: V=1.0010258, theta=-15.11491 -> V=1.0, theta=0.0
% INFO    : Bus 1028	: V=1.0056155, theta=-20.092743 -> V=1.0, theta=0.0
% INFO    : Bus 1029	: V=1.02892, theta=-13.351787 -> V=1.0, theta=0.0
% INFO    : Bus 1030	: V=1.0235463, theta=-13.745008 -> V=1.0, theta=0.0
% INFO    : Bus 1031	: V=1.0214618, theta=-14.753497 -> V=1.0, theta=0.0
% INFO    : Bus 1032	: V=1.022568, theta=-13.681419 -> V=1.0, theta=0.0
% INFO    : Bus 1033	: V=1.0213753, theta=-12.002206 -> V=1.0, theta=0.0
% INFO    : Bus 1034	: V=1.0077816, theta=-14.954342 -> V=1.0, theta=0.0
% INFO    : Bus 1035	: V=1.0256577, theta=-8.945733 -> V=1.0, theta=0.0
% INFO    : Bus 1036	: V=1.0276651, theta=-11.722543 -> V=1.0, theta=0.0
% INFO    : Bus 1037	: V=1.02727, theta=-11.704943 -> V=1.0, theta=0.0
% INFO    : Bus 1038	: V=1.0227048, theta=-8.964524 -> V=1.0, theta=0.0
% INFO    : Bus 1039	: V=1.0244503, theta=-13.56429 -> V=1.0, theta=0.0
% INFO    : Bus 1040	: V=1.0218464, theta=-13.766934 -> V=1.0, theta=0.0
% INFO    : Bus 1041	: V=1.0392708, theta=-18.756668 -> V=1.0, theta=0.0
% INFO    : Bus 1042	: V=1.0272839, theta=-14.262115 -> V=1.0, theta=0.0
% INFO    : Bus 1043	: V=1.044301, theta=-15.679244 -> V=1.0, theta=0.0
% INFO    : Bus 1044	: V=1.0083194, theta=-15.426023 -> V=1.0, theta=0.0
% INFO    : Bus 1045	: V=1.017853, theta=-14.519536 -> V=1.0, theta=0.0
% INFO    : Bus 1046	: V=1.020992, theta=-13.469596 -> V=1.0, theta=0.0
% INFO    : Bus 1047	: V=1.0219018, theta=-13.589435 -> V=1.0, theta=0.0
% INFO    : Bus 1048	: V=1.0293857, theta=-14.432656 -> V=1.0, theta=0.0
% INFO    : Bus 1049	: V=1.0291663, theta=-14.447594 -> V=1.0, theta=0.0
% INFO    : Bus 1050	: V=1.0414411, theta=-15.977973 -> V=1.0, theta=0.0
% INFO    : Bus 1051	: V=1.0223212, theta=-14.699841 -> V=1.0, theta=0.0
% INFO    : Bus 1052	: V=1.02173, theta=-16.358026 -> V=1.0, theta=0.0
% INFO    : Bus 1053	: V=1.0177538, theta=-9.184098 -> V=1.0, theta=0.0
% INFO    : Bus 1054	: V=1.0190901, theta=-9.521678 -> V=1.0, theta=0.0
% INFO    : Bus 1055	: V=1.0058484, theta=-13.93074 -> V=1.0, theta=0.0
% INFO    : Bus 1056	: V=1.00273, theta=-13.647772 -> V=1.0, theta=0.0
% INFO    : Bus 1057	: V=1.00273, theta=-15.073521 -> V=1.0, theta=0.0
% INFO    : Bus 1058	: V=1.0172197, theta=-14.699996 -> V=1.0, theta=0.0
% INFO    : Bus 1059	: V=1.0264465, theta=-9.482796 -> V=1.0, theta=0.0
% INFO    : Bus 1060	: V=1.009576, theta=-13.896077 -> V=1.0, theta=0.0
% INFO    : Bus 1061	: V=1.0289503, theta=-12.145904 -> V=1.0, theta=0.0
% INFO    : Bus 1062	: V=1.0289074, theta=-12.134348 -> V=1.0, theta=0.0
% INFO    : Bus 1063	: V=1.0224299, theta=-12.968355 -> V=1.0, theta=0.0
% INFO    : Bus 1064	: V=1.0258607, theta=-9.297412 -> V=1.0, theta=0.0
% INFO    : Bus 1065	: V=1.0149237, theta=-14.045041 -> V=1.0, theta=0.0
% INFO    : Bus 1066	: V=1.0038011, theta=-14.940142 -> V=1.0, theta=0.0
% INFO    : Bus 1067	: V=1.0061276, theta=-20.005228 -> V=1.0, theta=0.0
% INFO    : Bus 1068	: V=1.021103, theta=-12.721477 -> V=1.0, theta=0.0
% INFO    : Bus 1069	: V=1.0188302, theta=-12.23567 -> V=1.0, theta=0.0
% INFO    : Bus 1070	: V=1.0183603, theta=-14.765337 -> V=1.0, theta=0.0
% INFO    : Bus 1071	: V=1.0157965, theta=-13.089085 -> V=1.0, theta=0.0
% INFO    : Bus 1072	: V=1.0129349, theta=-18.547659 -> V=1.0, theta=0.0
% INFO    : Bus 1073	: V=1.0163701, theta=-18.128973 -> V=1.0, theta=0.0
% INFO    : Bus 1074	: V=1.0161692, theta=-18.152835 -> V=1.0, theta=0.0
% INFO    : Bus 1075	: V=1.0144525, theta=-18.309975 -> V=1.0, theta=0.0
% INFO    : Bus 1076	: V=0.9905325, theta=-18.168165 -> V=1.0, theta=0.0
% INFO    : Bus 1077	: V=1.0174911, theta=-18.002121 -> V=1.0, theta=0.0
% INFO    : Bus 1078	: V=0.9939371, theta=-17.994456 -> V=1.0, theta=0.0
% INFO    : Bus 1079	: V=0.9792364, theta=-20.940766 -> V=1.0, theta=0.0
% INFO    : Bus 1080	: V=1.0115452, theta=-18.59121 -> V=1.0, theta=0.0
% INFO    : Bus 1081	: V=1.019429, theta=-17.884618 -> V=1.0, theta=0.0
% INFO    : Bus 1082	: V=1.020758, theta=-18.072332 -> V=1.0, theta=0.0
% INFO    : Bus 1083	: V=1.0205624, theta=-18.088617 -> V=1.0, theta=0.0
% INFO    : Bus 1084	: V=0.9932024, theta=-20.015951 -> V=1.0, theta=0.0
% INFO    : Bus 1085	: V=1.0048248, theta=-16.705646 -> V=1.0, theta=0.0
% INFO    : Bus 1086	: V=1.0048811, theta=-16.700026 -> V=1.0, theta=0.0
% INFO    : Bus 1087	: V=0.9931962, theta=-20.014251 -> V=1.0, theta=0.0
% INFO    : Bus 1088	: V=1.0199877, theta=-16.749355 -> V=1.0, theta=0.0
% INFO    : Bus 1089	: V=0.9738169, theta=-21.251323 -> V=1.0, theta=0.0
% INFO    : Bus 1090	: V=0.9728686, theta=-21.263497 -> V=1.0, theta=0.0
% INFO    : Bus 1091	: V=1.00545, theta=-19.906474 -> V=1.0, theta=0.0
% INFO    : Bus 1092	: V=1.0266749, theta=-10.699221 -> V=1.0, theta=0.0
% INFO    : Bus 1093	: V=1.00818, theta=-18.187704 -> V=1.0, theta=0.0
% INFO    : Bus 1094	: V=1.0219414, theta=-12.729604 -> V=1.0, theta=0.0
% INFO    : Bus 1095	: V=1.0111114, theta=-16.957582 -> V=1.0, theta=0.0
% INFO    : Bus 1096	: V=1.0173098, theta=-15.596465 -> V=1.0, theta=0.0
% INFO    : Bus 1097	: V=1.0222064, theta=-17.741246 -> V=1.0, theta=0.0
% INFO    : Bus 1098	: V=1.0221323, theta=-17.749584 -> V=1.0, theta=0.0
% INFO    : Bus 1099	: V=1.023453, theta=-12.002107 -> V=1.0, theta=0.0
% INFO    : Bus 1100	: V=1.027733, theta=-15.407828 -> V=1.0, theta=0.0
% INFO    : Bus 1101	: V=1.0018445, theta=-17.034256 -> V=1.0, theta=0.0
% INFO    : Bus 1102	: V=1.007269, theta=-16.560852 -> V=1.0, theta=0.0
% INFO    : Bus 1103	: V=1.0190928, theta=-16.690112 -> V=1.0, theta=0.0
% INFO    : Bus 1104	: V=1.0193195, theta=-16.674573 -> V=1.0, theta=0.0
% INFO    : Bus 1105	: V=1.0272965, theta=-15.445988 -> V=1.0, theta=0.0
% INFO    : Bus 1106	: V=1.032986, theta=-14.685048 -> V=1.0, theta=0.0
% INFO    : Bus 1107	: V=1.0330199, theta=-14.672189 -> V=1.0, theta=0.0
% INFO    : Bus 1108	: V=1.0330443, theta=-14.697973 -> V=1.0, theta=0.0
% INFO    : Bus 1109	: V=0.98318, theta=-15.155604 -> V=1.0, theta=0.0
% INFO    : Bus 1110	: V=1.0059927, theta=-19.250156 -> V=1.0, theta=0.0
% INFO    : Bus 1111	: V=1.0076649, theta=-16.731105 -> V=1.0, theta=0.0
% INFO    : Bus 1112	: V=1.0163701, theta=-18.048428 -> V=1.0, theta=0.0
% INFO    : Bus 1113	: V=1.0164047, theta=-18.051389 -> V=1.0, theta=0.0
% INFO    : Bus 1114	: V=1.0228648, theta=-17.689768 -> V=1.0, theta=0.0
% INFO    : Bus 1115	: V=1.0227552, theta=-17.701006 -> V=1.0, theta=0.0
% INFO    : Bus 1116	: V=0.9808959, theta=-18.40339 -> V=1.0, theta=0.0
% INFO    : Bus 1117	: V=1.0083631, theta=-15.882594 -> V=1.0, theta=0.0
% INFO    : Bus 1118	: V=1.0114627, theta=-16.750151 -> V=1.0, theta=0.0
% INFO    : Bus 1119	: V=0.9850107, theta=-17.210665 -> V=1.0, theta=0.0
% INFO    : Bus 1120	: V=0.9850252, theta=-17.209203 -> V=1.0, theta=0.0
% INFO    : Bus 1121	: V=1.0163701, theta=-18.224664 -> V=1.0, theta=0.0
% INFO    : Bus 1122	: V=1.0243425, theta=-11.662144 -> V=1.0, theta=0.0
% INFO    : Bus 1123	: V=1.0151988, theta=-18.372654 -> V=1.0, theta=0.0
% INFO    : Bus 1124	: V=1.0161265, theta=-17.877489 -> V=1.0, theta=0.0
% INFO    : Bus 1125	: V=1.0072632, theta=-15.978958 -> V=1.0, theta=0.0
% INFO    : Bus 1126	: V=1.0068704, theta=-16.207549 -> V=1.0, theta=0.0
% INFO    : Bus 1127	: V=1.0185649, theta=-17.97721 -> V=1.0, theta=0.0
% INFO    : Bus 1128	: V=1.0169958, theta=-14.281118 -> V=1.0, theta=0.0
% INFO    : Bus 1129	: V=1.0148057, theta=-16.58381 -> V=1.0, theta=0.0
% INFO    : Bus 1130	: V=1.0268247, theta=-13.403579 -> V=1.0, theta=0.0
% INFO    : Bus 1131	: V=1.0108986, theta=-14.281702 -> V=1.0, theta=0.0
% INFO    : Bus 1132	: V=1.0178022, theta=-16.657641 -> V=1.0, theta=0.0
% INFO    : Bus 1133	: V=1.0158581, theta=-14.326802 -> V=1.0, theta=0.0
% INFO    : Bus 1134	: V=1.0039856, theta=-16.678451 -> V=1.0, theta=0.0
% INFO    : Bus 1135	: V=1.0200016, theta=-15.853506 -> V=1.0, theta=0.0
% INFO    : Bus 1136	: V=1.0167991, theta=-16.949203 -> V=1.0, theta=0.0
% INFO    : Bus 1137	: V=1.00818, theta=-16.438667 -> V=1.0, theta=0.0
% INFO    : Bus 1138	: V=1.0080086, theta=-16.445844 -> V=1.0, theta=0.0
% INFO    : Bus 1139	: V=0.9926335, theta=-16.038042 -> V=1.0, theta=0.0
% INFO    : Bus 1140	: V=1.0048506, theta=-16.732975 -> V=1.0, theta=0.0
% INFO    : Bus 1141	: V=1.0080743, theta=-19.507633 -> V=1.0, theta=0.0
% INFO    : Bus 1142	: V=0.9828787, theta=-19.452129 -> V=1.0, theta=0.0
% INFO    : Bus 1143	: V=1.0124589, theta=-18.466948 -> V=1.0, theta=0.0
% INFO    : Bus 1144	: V=1.0028402, theta=-16.350126 -> V=1.0, theta=0.0
% INFO    : Bus 1145	: V=1.02455, theta=-11.402755 -> V=1.0, theta=0.0
% INFO    : Bus 1146	: V=1.0245629, theta=-11.406994 -> V=1.0, theta=0.0
% INFO    : Bus 1147	: V=1.023441, theta=-11.478853 -> V=1.0, theta=0.0
% INFO    : Bus 1148	: V=1.014824, theta=-18.655128 -> V=1.0, theta=0.0
% INFO    : Bus 1149	: V=1.019534, theta=-11.815597 -> V=1.0, theta=0.0
% INFO    : Bus 1150	: V=1.0039611, theta=-16.243814 -> V=1.0, theta=0.0
% INFO    : Bus 1151	: V=1.0040959, theta=-16.235204 -> V=1.0, theta=0.0
% INFO    : Bus 1152	: V=1.0116082, theta=-14.36411 -> V=1.0, theta=0.0
% INFO    : Bus 1153	: V=1.0051055, theta=-16.535661 -> V=1.0, theta=0.0
% INFO    : Bus 1154	: V=1.0050733, theta=-16.541362 -> V=1.0, theta=0.0
% INFO    : Bus 1155	: V=0.9940883, theta=-16.867977 -> V=1.0, theta=0.0
% INFO    : Bus 1156	: V=1.0123491, theta=-18.909529 -> V=1.0, theta=0.0
% INFO    : Bus 1157	: V=0.9933962, theta=-17.57888 -> V=1.0, theta=0.0
% INFO    : Bus 1158	: V=1.0164428, theta=-17.812689 -> V=1.0, theta=0.0
% INFO    : Bus 1159	: V=1.0142046, theta=-17.903123 -> V=1.0, theta=0.0
% INFO    : Bus 1160	: V=1.0051192, theta=-16.422129 -> V=1.0, theta=0.0
% INFO    : Bus 1161	: V=1.0227556, theta=-17.701012 -> V=1.0, theta=0.0
% INFO    : Bus 1162	: V=1.0134802, theta=-16.937582 -> V=1.0, theta=0.0
% INFO    : Bus 1163	: V=1.0071653, theta=-19.284112 -> V=1.0, theta=0.0
% INFO    : Bus 1164	: V=1.011988, theta=-18.538177 -> V=1.0, theta=0.0
% INFO    : Bus 1165	: V=1.02182, theta=-12.015309 -> V=1.0, theta=0.0
% INFO    : Bus 1166	: V=0.9887745, theta=-18.022808 -> V=1.0, theta=0.0
% INFO    : Bus 1167	: V=1.0299273, theta=-15.070725 -> V=1.0, theta=0.0
% INFO    : Bus 1168	: V=0.9965007, theta=-16.641715 -> V=1.0, theta=0.0
% INFO    : Bus 1169	: V=0.9966052, theta=-16.636751 -> V=1.0, theta=0.0
% INFO    : Bus 1170	: V=1.0137196, theta=-18.362026 -> V=1.0, theta=0.0
% INFO    : Bus 1171	: V=1.0045599, theta=-19.364882 -> V=1.0, theta=0.0
% INFO    : Bus 1172	: V=1.0271361, theta=-15.469608 -> V=1.0, theta=0.0
% INFO    : Bus 1173	: V=1.0163701, theta=-13.696964 -> V=1.0, theta=0.0
% INFO    : Bus 1174	: V=1.0158739, theta=-13.931866 -> V=1.0, theta=0.0
% INFO    : Bus 1175	: V=1.0163701, theta=-17.91735 -> V=1.0, theta=0.0
% INFO    : Bus 1176	: V=1.0296199, theta=-15.119952 -> V=1.0, theta=0.0
% INFO    : Bus 1177	: V=1.0153108, theta=-18.603101 -> V=1.0, theta=0.0
% INFO    : Bus 1178	: V=1.0190901, theta=-16.690008 -> V=1.0, theta=0.0
% INFO    : Bus 1179	: V=1.0193825, theta=-16.671599 -> V=1.0, theta=0.0
% INFO    : Bus 1180	: V=1.0121071, theta=-16.968693 -> V=1.0, theta=0.0
% INFO    : Bus 1181	: V=1.0151051, theta=-16.823748 -> V=1.0, theta=0.0
% INFO    : Bus 1182	: V=1.0152398, theta=-16.872775 -> V=1.0, theta=0.0
% INFO    : Bus 1183	: V=1.0154282, theta=-16.858659 -> V=1.0, theta=0.0
% INFO    : Bus 1184	: V=1.0058897, theta=-16.636978 -> V=1.0, theta=0.0
% INFO    : Bus 1185	: V=1.0029717, theta=-16.803695 -> V=1.0, theta=0.0
% INFO    : Bus 1186	: V=0.9802973, theta=-16.686852 -> V=1.0, theta=0.0
% INFO    : Bus 1187	: V=1.014456, theta=-16.855717 -> V=1.0, theta=0.0
% INFO    : Bus 1188	: V=0.9964525, theta=-19.18101 -> V=1.0, theta=0.0
% INFO    : Bus 1189	: V=1.0139643, theta=-16.303327 -> V=1.0, theta=0.0
% INFO    : Bus 1190	: V=1.01949, theta=-11.214634 -> V=1.0, theta=0.0
% INFO    : Bus 1191	: V=1.0190901, theta=-15.769875 -> V=1.0, theta=0.0
% INFO    : Bus 1192	: V=1.0190062, theta=-15.771506 -> V=1.0, theta=0.0
% INFO    : Bus 1193	: V=1.0144844, theta=-15.804624 -> V=1.0, theta=0.0
% INFO    : Bus 1194	: V=1.0190901, theta=-15.459276 -> V=1.0, theta=0.0
% INFO    : Bus 1195	: V=1.0190378, theta=-15.468217 -> V=1.0, theta=0.0
% INFO    : Bus 1196	: V=1.0145582, theta=-15.868626 -> V=1.0, theta=0.0
% INFO    : Bus 1197	: V=1.0244175, theta=-11.652491 -> V=1.0, theta=0.0
% INFO    : Bus 1198	: V=1.0158961, theta=-18.167586 -> V=1.0, theta=0.0
% INFO    : Bus 1199	: V=1.0159804, theta=-18.158801 -> V=1.0, theta=0.0
% INFO    : Bus 1200	: V=1.0162715, theta=-18.136478 -> V=1.0, theta=0.0
% INFO    : Bus 1201	: V=1.0155989, theta=-15.922201 -> V=1.0, theta=0.0
% INFO    : Bus 1202	: V=1.015421, theta=-15.944848 -> V=1.0, theta=0.0
% INFO    : Bus 1203	: V=0.987328, theta=-17.093095 -> V=1.0, theta=0.0
% INFO    : Bus 1204	: V=1.0136401, theta=-17.669723 -> V=1.0, theta=0.0
% INFO    : Bus 1205	: V=1.0136554, theta=-17.65581 -> V=1.0, theta=0.0
% INFO    : Bus 1206	: V=1.0175779, theta=-15.580368 -> V=1.0, theta=0.0
% INFO    : Bus 1207	: V=0.9522842, theta=-11.052759 -> V=1.0, theta=0.0
% INFO    : Bus 1208	: V=0.9896601, theta=-13.383053 -> V=1.0, theta=0.0
% INFO    : Bus 1209	: V=1.01, theta=-9.791448 -> V=1.0, theta=0.0
% INFO    : Bus 1210	: V=1.01, theta=-9.790692 -> V=1.0, theta=0.0
% INFO    : Bus 1211	: V=0.9888693, theta=-13.023592 -> V=1.0, theta=0.0
% INFO    : Bus 1212	: V=1.0100763, theta=-10.261584 -> V=1.0, theta=0.0
% INFO    : Bus 1213	: V=1.007216, theta=-12.852941 -> V=1.0, theta=0.0
% INFO    : Bus 1214	: V=1.0082668, theta=-12.705242 -> V=1.0, theta=0.0
% INFO    : Bus 1215	: V=0.98704, theta=-11.562318 -> V=1.0, theta=0.0
% INFO    : Bus 1216	: V=0.9885255, theta=-10.990912 -> V=1.0, theta=0.0
% INFO    : Bus 1217	: V=0.99178, theta=-9.250031 -> V=1.0, theta=0.0
% INFO    : Bus 1218	: V=1.0034658, theta=-11.610825 -> V=1.0, theta=0.0
% INFO    : Bus 1219	: V=0.9828505, theta=-9.625706 -> V=1.0, theta=0.0
% INFO    : Bus 1220	: V=0.9891002, theta=-12.999992 -> V=1.0, theta=0.0
% INFO    : Bus 1221	: V=1.0100975, theta=-10.259765 -> V=1.0, theta=0.0
% INFO    : Bus 1222	: V=1.0029458, theta=-12.976464 -> V=1.0, theta=0.0
% INFO    : Bus 1223	: V=1.0025392, theta=-13.170137 -> V=1.0, theta=0.0
% INFO    : Bus 1224	: V=0.9808737, theta=-14.364219 -> V=1.0, theta=0.0
% INFO    : Bus 1225	: V=0.9818025, theta=-14.332802 -> V=1.0, theta=0.0
% INFO    : Bus 1226	: V=0.9781055, theta=-14.624874 -> V=1.0, theta=0.0
% INFO    : Bus 1227	: V=0.9808792, theta=-14.217601 -> V=1.0, theta=0.0
% INFO    : Bus 1228	: V=0.984256, theta=-14.201868 -> V=1.0, theta=0.0
% INFO    : Bus 1229	: V=0.977262, theta=-14.798407 -> V=1.0, theta=0.0
% INFO    : Bus 1230	: V=0.9806735, theta=-14.332035 -> V=1.0, theta=0.0
% INFO    : Bus 1231	: V=0.9812059, theta=-14.096021 -> V=1.0, theta=0.0
% INFO    : Bus 1232	: V=0.9829099, theta=-13.68246 -> V=1.0, theta=0.0
% INFO    : Bus 1233	: V=0.9808826, theta=-14.218286 -> V=1.0, theta=0.0
% INFO    : Bus 1234	: V=0.9853414, theta=-13.696762 -> V=1.0, theta=0.0
% INFO    : Bus 1235	: V=0.9786021, theta=-14.12104 -> V=1.0, theta=0.0
% INFO    : Bus 1236	: V=0.9835423, theta=-13.239116 -> V=1.0, theta=0.0
% INFO    : Bus 1237	: V=0.9781692, theta=-14.480578 -> V=1.0, theta=0.0
% INFO    : Bus 1238	: V=0.9853516, theta=-13.727133 -> V=1.0, theta=0.0
% INFO    : Bus 1239	: V=0.9790523, theta=-14.231158 -> V=1.0, theta=0.0
% INFO    : Bus 1240	: V=0.9995474, theta=-13.52603 -> V=1.0, theta=0.0
% INFO    : Bus 1241	: V=0.9937218, theta=-13.806539 -> V=1.0, theta=0.0
% INFO    : Bus 1242	: V=0.9905793, theta=-14.332035 -> V=1.0, theta=0.0
% INFO    : Bus 1243	: V=0.9696065, theta=-16.79941 -> V=1.0, theta=0.0
% INFO    : Bus 1244	: V=0.9765514, theta=-16.50772 -> V=1.0, theta=0.0
% INFO    : Bus 1245	: V=0.9774181, theta=-15.033407 -> V=1.0, theta=0.0
% INFO    : Bus 1246	: V=0.9793632, theta=-15.826277 -> V=1.0, theta=0.0
% INFO    : Bus 1247	: V=0.9644134, theta=-18.242486 -> V=1.0, theta=0.0
% INFO    : Bus 1248	: V=0.9615933, theta=-18.938813 -> V=1.0, theta=0.0
% INFO    : Bus 1249	: V=0.9664487, theta=-18.422762 -> V=1.0, theta=0.0
% INFO    : Bus 1250	: V=0.9902661, theta=-13.726863 -> V=1.0, theta=0.0
% INFO    : Bus 1251	: V=0.9776034, theta=-15.958735 -> V=1.0, theta=0.0
% INFO    : Bus 1252	: V=0.98045, theta=-15.803471 -> V=1.0, theta=0.0
% INFO    : Bus 1253	: V=1.0025392, theta=-13.170137 -> V=1.0, theta=0.0
% INFO    : Bus 1254	: V=0.9995474, theta=-13.52603 -> V=1.0, theta=0.0
% INFO    : Bus 1255	: V=1.0026552, theta=-14.063067 -> V=1.0, theta=0.0
% INFO    : Bus 1256	: V=0.980258, theta=-18.06926 -> V=1.0, theta=0.0
% INFO    : Bus 1257	: V=0.9622546, theta=-20.320979 -> V=1.0, theta=0.0
% INFO    : Bus 1258	: V=0.9855688, theta=-15.115123 -> V=1.0, theta=0.0
% INFO    : Bus 1259	: V=0.9587444, theta=-20.464293 -> V=1.0, theta=0.0
% INFO    : Bus 1260	: V=0.9587374, theta=-20.460047 -> V=1.0, theta=0.0
% INFO    : Bus 1261	: V=0.9679117, theta=-14.135049 -> V=1.0, theta=0.0
% INFO    : Bus 1262	: V=0.9573665, theta=-16.878956 -> V=1.0, theta=0.0
% INFO    : Bus 1263	: V=0.990649, theta=-12.990968 -> V=1.0, theta=0.0
% INFO    : Bus 1264	: V=0.9768375, theta=-14.835739 -> V=1.0, theta=0.0
% INFO    : Bus 1265	: V=0.99094, theta=-8.781461 -> V=1.0, theta=0.0
% INFO    : Bus 1266	: V=0.9685781, theta=-16.335729 -> V=1.0, theta=0.0
% INFO    : Bus 1267	: V=0.9784502, theta=-16.276629 -> V=1.0, theta=0.0
% INFO    : Bus 1268	: V=0.9783135, theta=-15.746566 -> V=1.0, theta=0.0
% INFO    : Bus 1269	: V=0.966147, theta=-19.642343 -> V=1.0, theta=0.0
% INFO    : Bus 1270	: V=0.9793032, theta=-15.815373 -> V=1.0, theta=0.0
% INFO    : Bus 1271	: V=0.9772636, theta=-15.146793 -> V=1.0, theta=0.0
% INFO    : Bus 1272	: V=0.986129, theta=-14.543124 -> V=1.0, theta=0.0
% INFO    : Bus 1273	: V=0.9867575, theta=-14.534748 -> V=1.0, theta=0.0
% INFO    : Bus 1274	: V=0.989468, theta=-14.2154 -> V=1.0, theta=0.0
% INFO    : Bus 1275	: V=0.991134, theta=-13.865821 -> V=1.0, theta=0.0
% INFO    : Bus 1276	: V=0.9900616, theta=-11.32389 -> V=1.0, theta=0.0
% INFO    : Bus 1277	: V=0.9777626, theta=-15.204375 -> V=1.0, theta=0.0
% INFO    : Bus 1278	: V=0.9799964, theta=-15.682053 -> V=1.0, theta=0.0
% INFO    : Bus 1279	: V=0.9884441, theta=-14.356129 -> V=1.0, theta=0.0
% INFO    : Bus 1280	: V=0.9874038, theta=-14.709586 -> V=1.0, theta=0.0
% INFO    : Bus 1281	: V=0.9529576, theta=-23.337771 -> V=1.0, theta=0.0
% INFO    : Bus 1282	: V=0.9678811, theta=-18.390889 -> V=1.0, theta=0.0
% INFO    : Bus 1283	: V=0.9503257, theta=-22.530363 -> V=1.0, theta=0.0
% INFO    : Bus 1284	: V=0.987605, theta=-14.536946 -> V=1.0, theta=0.0
% INFO    : Bus 1285	: V=0.9788759, theta=-15.443515 -> V=1.0, theta=0.0
% INFO    : Bus 1286	: V=0.9894685, theta=-14.215411 -> V=1.0, theta=0.0
% INFO    : Bus 1287	: V=0.98947, theta=-14.215452 -> V=1.0, theta=0.0
% INFO    : Bus 1288	: V=0.9909769, theta=-12.871076 -> V=1.0, theta=0.0
% INFO    : Bus 1289	: V=0.9914722, theta=-12.984723 -> V=1.0, theta=0.0
% INFO    : Bus 1290	: V=0.9740635, theta=-11.191343 -> V=1.0, theta=0.0
% INFO    : Bus 1291	: V=0.9743758, theta=-11.142967 -> V=1.0, theta=0.0
% INFO    : Bus 1292	: V=0.9739947, theta=-11.195313 -> V=1.0, theta=0.0
% INFO    : Bus 1293	: V=0.9727346, theta=-11.649029 -> V=1.0, theta=0.0
% INFO    : Bus 1294	: V=0.9726918, theta=-11.652689 -> V=1.0, theta=0.0
% INFO    : Bus 1295	: V=1.0099699, theta=-3.411139 -> V=1.0, theta=0.0
% INFO    : Bus 1296	: V=1.0099268, theta=-3.419356 -> V=1.0, theta=0.0
% INFO    : Bus 1297	: V=1.0099268, theta=-3.419356 -> V=1.0, theta=0.0
% INFO    : Bus 1298	: V=1.0126352, theta=-8.290903 -> V=1.0, theta=0.0
% INFO    : Bus 1299	: V=1.01, theta=-1.798601 -> V=1.0, theta=0.0
% INFO    : Bus 1300	: V=1.01, theta=-1.798601 -> V=1.0, theta=0.0
% INFO    : Bus 1301	: V=1.01, theta=-1.870799 -> V=1.0, theta=0.0
% INFO    : Bus 1302	: V=1.01, theta=-1.870799 -> V=1.0, theta=0.0
% INFO    : Bus 1303	: V=1.0140408, theta=-9.267936 -> V=1.0, theta=0.0
% INFO    : Bus 1304	: V=1.01, theta=-6.506293 -> V=1.0, theta=0.0
% INFO    : Bus 1305	: V=1.01, theta=-6.506293 -> V=1.0, theta=0.0
% INFO    : Bus 1306	: V=1.0137982, theta=-10.029837 -> V=1.0, theta=0.0
% INFO    : Bus 1307	: V=1.01, theta=-7.350767 -> V=1.0, theta=0.0
% INFO    : Bus 1308	: V=1.01, theta=-7.376312 -> V=1.0, theta=0.0
% INFO    : Bus 1309	: V=1.0030601, theta=-9.511804 -> V=1.0, theta=0.0
% INFO    : Bus 1310	: V=1.01, theta=-3.528533 -> V=1.0, theta=0.0
% INFO    : Bus 1311	: V=1.0009768, theta=-10.326614 -> V=1.0, theta=0.0
% INFO    : Bus 1312	: V=1.01, theta=-5.896066 -> V=1.0, theta=0.0
% INFO    : Bus 1313	: V=1.0117115, theta=-7.968627 -> V=1.0, theta=0.0
% INFO    : Bus 1314	: V=1.01, theta=-4.765505 -> V=1.0, theta=0.0
% INFO    : Bus 1315	: V=1.01, theta=-4.765505 -> V=1.0, theta=0.0
% INFO    : Bus 1316	: V=1.01, theta=-4.781738 -> V=1.0, theta=0.0
% INFO    : Bus 1317	: V=1.01, theta=-4.765775 -> V=1.0, theta=0.0
% INFO    : Bus 1318	: V=1.0077554, theta=-0.637167 -> V=1.0, theta=0.0
% INFO    : Bus 1319	: V=1.01, theta=7.915575 -> V=1.0, theta=0.0
% INFO    : Bus 1320	: V=1.01, theta=7.875711 -> V=1.0, theta=0.0
% INFO    : Bus 1321	: V=1.0075718, theta=-0.434763 -> V=1.0, theta=0.0
% INFO    : Bus 1322	: V=1.01, theta=7.893627 -> V=1.0, theta=0.0
% INFO    : Bus 1323	: V=1.01, theta=7.893627 -> V=1.0, theta=0.0
% INFO    : Bus 1324	: V=1.0125146, theta=0.207121 -> V=1.0, theta=0.0
% INFO    : Bus 1325	: V=1.01, theta=3.476564 -> V=1.0, theta=0.0
% INFO    : Bus 1326	: V=1.00844, theta=-0.773395 -> V=1.0, theta=0.0
% INFO    : Bus 1327	: V=1.01, theta=2.213491 -> V=1.0, theta=0.0
% INFO    : Bus 1328	: V=1.0084372, theta=-0.770314 -> V=1.0, theta=0.0
% INFO    : Bus 1329	: V=1.01, theta=2.219651 -> V=1.0, theta=0.0
% INFO    : Bus 1330	: V=1.0161289, theta=-2.141593 -> V=1.0, theta=0.0
% INFO    : Bus 1331	: V=1.01, theta=1.390665 -> V=1.0, theta=0.0
% INFO    : Bus 1332	: V=1.0166167, theta=-8.724816 -> V=1.0, theta=0.0
% INFO    : Bus 1333	: V=1.01, theta=-6.718819 -> V=1.0, theta=0.0
% INFO    : Bus 1334	: V=1.0112393, theta=-6.91862 -> V=1.0, theta=0.0
% INFO    : Bus 1335	: V=1.01, theta=-4.601917 -> V=1.0, theta=0.0
% INFO    : Bus 1336	: V=1.0193286, theta=-6.183586 -> V=1.0, theta=0.0
% INFO    : Bus 1337	: V=1.01, theta=-2.365741 -> V=1.0, theta=0.0
% INFO    : Bus 1338	: V=1.0115218, theta=-2.867826 -> V=1.0, theta=0.0
% INFO    : Bus 1339	: V=1.01, theta=0.237539 -> V=1.0, theta=0.0
% INFO    : Bus 1340	: V=1.0115218, theta=-2.867826 -> V=1.0, theta=0.0
% INFO    : Bus 1341	: V=1.01, theta=0.237539 -> V=1.0, theta=0.0
% INFO    : Bus 1342	: V=1.0115218, theta=-2.867826 -> V=1.0, theta=0.0
% INFO    : Bus 1343	: V=1.01, theta=0.237539 -> V=1.0, theta=0.0
% INFO    : Bus 1344	: V=1.0138584, theta=-9.16073 -> V=1.0, theta=0.0
% INFO    : Bus 1345	: V=1.01, theta=-7.226294 -> V=1.0, theta=0.0
% INFO    : Bus 1346	: V=0.9913288, theta=-12.665297 -> V=1.0, theta=0.0
% INFO    : Bus 1347	: V=0.9928039, theta=-13.727623 -> V=1.0, theta=0.0
% INFO    : Bus 1348	: V=0.9914437, theta=-12.917547 -> V=1.0, theta=0.0
% INFO    : Bus 1349	: V=1.0030196, theta=-12.937078 -> V=1.0, theta=0.0
% INFO    : Bus 1350	: V=1.0126941, theta=-11.006889 -> V=1.0, theta=0.0
% INFO    : Bus 1351	: V=0.9940044, theta=-14.295478 -> V=1.0, theta=0.0
% INFO    : Bus 1352	: V=0.9944386, theta=-14.228051 -> V=1.0, theta=0.0
% INFO    : Bus 1353	: V=0.9940044, theta=-14.295478 -> V=1.0, theta=0.0
% INFO    : Bus 1354	: V=0.9944386, theta=-14.228051 -> V=1.0, theta=0.0
% INFO    : Bus 1355	: V=0.9981537, theta=-13.305325 -> V=1.0, theta=0.0
% INFO    : Bus 1356	: V=1.0049512, theta=-12.953211 -> V=1.0, theta=0.0
% INFO    : Bus 1357	: V=0.9981401, theta=-13.30494 -> V=1.0, theta=0.0
% INFO    : Bus 1358	: V=1.0097245, theta=-3.761097 -> V=1.0, theta=0.0
% INFO    : Bus 1359	: V=1.0012116, theta=-4.879094 -> V=1.0, theta=0.0
% INFO    : Bus 1360	: V=1.0010181, theta=-3.235663 -> V=1.0, theta=0.0
% INFO    : Bus 1361	: V=1.000194, theta=-3.388043 -> V=1.0, theta=0.0
% INFO    : Bus 1362	: V=0.9999688, theta=-3.42929 -> V=1.0, theta=0.0
% INFO    : Bus 1363	: V=0.9999453, theta=-3.433949 -> V=1.0, theta=0.0
% INFO    : Bus 1364	: V=1.0000128, theta=-14.844848 -> V=1.0, theta=0.0
% INFO    : Bus 1365	: V=1.0053995, theta=-14.492705 -> V=1.0, theta=0.0
% INFO    : Bus 1366	: V=1.0000128, theta=-14.844848 -> V=1.0, theta=0.0
% INFO    : Bus 1367	: V=1.0045648, theta=-9.939694 -> V=1.0, theta=0.0
% INFO    : Bus 1368	: V=1.0045367, theta=-9.953849 -> V=1.0, theta=0.0
% INFO    : Bus 1369	: V=1.0045367, theta=-9.953849 -> V=1.0, theta=0.0
% INFO    : Bus 1370	: V=1.0053561, theta=-10.066368 -> V=1.0, theta=0.0
% INFO    : Bus 1371	: V=0.9995987, theta=-9.410882 -> V=1.0, theta=0.0
% INFO    : Bus 1372	: V=1.0097208, theta=-12.284601 -> V=1.0, theta=0.0
% INFO    : Bus 1373	: V=1.0097171, theta=-12.284508 -> V=1.0, theta=0.0
% INFO    : Bus 1374	: V=1.0079673, theta=-12.47335 -> V=1.0, theta=0.0
% INFO    : Bus 1375	: V=1.0092742, theta=-12.383229 -> V=1.0, theta=0.0
% INFO    : Bus 1376	: V=1.0079673, theta=-12.47335 -> V=1.0, theta=0.0
% INFO    : Bus 1377	: V=0.9925995, theta=-13.07977 -> V=1.0, theta=0.0
% INFO    : Bus 1378	: V=0.991373, theta=-12.666453 -> V=1.0, theta=0.0
% INFO    : Bus 1379	: V=0.991382, theta=-12.666692 -> V=1.0, theta=0.0
% INFO    : Bus 1380	: V=1.0054605, theta=-10.201167 -> V=1.0, theta=0.0
% INFO    : Bus 1381	: V=1.0057014, theta=-10.18611 -> V=1.0, theta=0.0
% INFO    : Bus 1382	: V=1.0054593, theta=-10.202195 -> V=1.0, theta=0.0
% INFO    : Bus 1383	: V=1.0057001, theta=-10.187145 -> V=1.0, theta=0.0
% INFO    : Bus 1384	: V=1.0057927, theta=-10.093401 -> V=1.0, theta=0.0
% INFO    : Bus 1385	: V=1.0062137, theta=-9.974361 -> V=1.0, theta=0.0
% INFO    : Bus 1386	: V=1.0054649, theta=-10.099567 -> V=1.0, theta=0.0
% INFO    : Bus 1387	: V=1.0054649, theta=-10.099567 -> V=1.0, theta=0.0
% INFO    : Bus 1388	: V=1.0114369, theta=-9.365839 -> V=1.0, theta=0.0
% INFO    : Bus 1389	: V=1.0121402, theta=-9.120486 -> V=1.0, theta=0.0
% INFO    : Bus 1390	: V=1.0141609, theta=-9.243714 -> V=1.0, theta=0.0
% INFO    : Bus 1391	: V=1.0116774, theta=-10.01931 -> V=1.0, theta=0.0
% INFO    : Bus 1392	: V=1.0141656, theta=-9.243701 -> V=1.0, theta=0.0
% INFO    : Bus 1393	: V=0.9941517, theta=-14.272182 -> V=1.0, theta=0.0
% INFO    : Bus 1394	: V=0.9643612, theta=-20.621055 -> V=1.0, theta=0.0
% INFO    : Bus 1395	: V=0.9831424, theta=-12.609326 -> V=1.0, theta=0.0
% INFO    : Bus 1396	: V=0.9885004, theta=-11.013026 -> V=1.0, theta=0.0
% INFO    : Bus 1397	: V=0.9817174, theta=-12.86596 -> V=1.0, theta=0.0
% INFO    : Bus 1398	: V=0.9832318, theta=-14.075603 -> V=1.0, theta=0.0
% INFO    : Bus 1399	: V=0.9974629, theta=-13.729782 -> V=1.0, theta=0.0
% INFO    : Bus 1400	: V=1.0100628, theta=-9.471759 -> V=1.0, theta=0.0
% INFO    : Bus 1401	: V=1.0099236, theta=-9.496157 -> V=1.0, theta=0.0
% INFO    : Bus 1402	: V=1.0099236, theta=-9.496157 -> V=1.0, theta=0.0
% INFO    : Bus 1403	: V=1.0083945, theta=-8.616857 -> V=1.0, theta=0.0
% INFO    : Bus 1404	: V=1.0121106, theta=-8.361814 -> V=1.0, theta=0.0
% INFO    : Bus 1405	: V=1.0112917, theta=-9.441283 -> V=1.0, theta=0.0
% INFO    : Bus 1406	: V=1.011371, theta=-9.432374 -> V=1.0, theta=0.0
% INFO    : Bus 1407	: V=1.0112923, theta=-9.440248 -> V=1.0, theta=0.0
% INFO    : Bus 1408	: V=1.0113717, theta=-9.431336 -> V=1.0, theta=0.0
% INFO    : Bus 1409	: V=1.0442725, theta=-12.992684 -> V=1.0, theta=0.0
% INFO    : Bus 1410	: V=1.0153142, theta=-8.126779 -> V=1.0, theta=0.0
% INFO    : Bus 1411	: V=1.0146522, theta=-8.367006 -> V=1.0, theta=0.0
% INFO    : Bus 1412	: V=1.0153142, theta=-8.126779 -> V=1.0, theta=0.0
% INFO    : Bus 1413	: V=1.0146522, theta=-8.367006 -> V=1.0, theta=0.0
% INFO    : Bus 1414	: V=1.0141561, theta=-12.318127 -> V=1.0, theta=0.0
% INFO    : Bus 1415	: V=1.0141544, theta=-12.318086 -> V=1.0, theta=0.0
% INFO    : Bus 1416	: V=1.0061099, theta=-10.191834 -> V=1.0, theta=0.0
% INFO    : Bus 1417	: V=1.0051051, theta=-10.153112 -> V=1.0, theta=0.0
% INFO    : Bus 1418	: V=1.0051051, theta=-10.153112 -> V=1.0, theta=0.0
% INFO    : Bus 1419	: V=1.0047115, theta=-9.575178 -> V=1.0, theta=0.0
% INFO    : Bus 1420	: V=1.003973, theta=-11.744076 -> V=1.0, theta=0.0
% INFO    : Bus 1421	: V=1.0031289, theta=-11.231184 -> V=1.0, theta=0.0
% INFO    : Bus 1422	: V=0.9855471, theta=-14.089956 -> V=1.0, theta=0.0
% INFO    : Bus 1423	: V=1.0424137, theta=-12.741368 -> V=1.0, theta=0.0
% INFO    : Bus 1424	: V=1.0048357, theta=-14.671429 -> V=1.0, theta=0.0
% INFO    : Bus 1425	: V=1.0042181, theta=-14.697829 -> V=1.0, theta=0.0
% INFO    : Bus 1426	: V=1.0048357, theta=-14.671429 -> V=1.0, theta=0.0
% INFO    : Bus 1427	: V=1.0042181, theta=-14.697829 -> V=1.0, theta=0.0
% INFO    : Bus 1428	: V=0.9884974, theta=-11.012235 -> V=1.0, theta=0.0
% INFO    : Bus 1429	: V=1.0029074, theta=-7.665085 -> V=1.0, theta=0.0
% INFO    : Bus 1430	: V=1.0145822, theta=-8.373633 -> V=1.0, theta=0.0
% INFO    : Bus 1431	: V=1.0068795, theta=-10.120961 -> V=1.0, theta=0.0
% INFO    : Bus 1432	: V=0.9881601, theta=-12.102123 -> V=1.0, theta=0.0
% INFO    : Bus 1433	: V=0.9970813, theta=-13.770274 -> V=1.0, theta=0.0
% INFO    : Bus 1434	: V=0.9970813, theta=-13.770274 -> V=1.0, theta=0.0
% INFO    : Bus 1435	: V=1.0072029, theta=-11.644269 -> V=1.0, theta=0.0
% INFO    : Bus 1436	: V=0.9988147, theta=-14.933672 -> V=1.0, theta=0.0
% INFO    : Bus 1437	: V=0.9988147, theta=-14.933672 -> V=1.0, theta=0.0
% INFO    : Bus 1438	: V=1.0061099, theta=-10.387738 -> V=1.0, theta=0.0
% INFO    : Bus 1439	: V=1.0122103, theta=-9.265661 -> V=1.0, theta=0.0
% INFO    : Bus 1440	: V=1.0121808, theta=-9.283741 -> V=1.0, theta=0.0
% INFO    : Bus 1441	: V=1.0122103, theta=-9.265661 -> V=1.0, theta=0.0
% INFO    : Bus 1442	: V=1.0121808, theta=-9.283741 -> V=1.0, theta=0.0
% INFO    : Bus 1443	: V=1.0069067, theta=-10.125411 -> V=1.0, theta=0.0
% INFO    : Bus 1444	: V=1.0069067, theta=-10.125411 -> V=1.0, theta=0.0
% INFO    : Bus 1445	: V=1.0090661, theta=-12.413976 -> V=1.0, theta=0.0
% INFO    : Bus 1446	: V=1.0090661, theta=-12.413976 -> V=1.0, theta=0.0
% INFO    : Bus 1447	: V=1.0173765, theta=-9.996164 -> V=1.0, theta=0.0
% INFO    : Bus 1448	: V=1.0157599, theta=-9.216446 -> V=1.0, theta=0.0
% INFO    : Bus 1449	: V=1.0035911, theta=-10.787263 -> V=1.0, theta=0.0
% INFO    : Bus 1450	: V=1.0141064, theta=-10.205666 -> V=1.0, theta=0.0
% INFO    : Bus 1451	: V=0.9836556, theta=-15.098567 -> V=1.0, theta=0.0
% INFO    : Bus 1452	: V=0.9839827, theta=-14.989064 -> V=1.0, theta=0.0
% INFO    : Bus 1453	: V=0.9829006, theta=-15.150008 -> V=1.0, theta=0.0
% INFO    : Bus 1454	: V=0.9815481, theta=-14.881526 -> V=1.0, theta=0.0
% INFO    : Bus 1455	: V=0.9808086, theta=-14.946274 -> V=1.0, theta=0.0
% INFO    : Bus 1456	: V=0.9817693, theta=-14.675143 -> V=1.0, theta=0.0
% INFO    : Bus 1457	: V=0.9890155, theta=-14.669394 -> V=1.0, theta=0.0
% INFO    : Bus 1458	: V=0.9836974, theta=-15.071227 -> V=1.0, theta=0.0
% INFO    : Bus 1459	: V=0.9831389, theta=-14.667223 -> V=1.0, theta=0.0
% INFO    : Bus 1460	: V=0.9795011, theta=-14.565039 -> V=1.0, theta=0.0
% INFO    : Bus 1461	: V=0.9795011, theta=-14.565039 -> V=1.0, theta=0.0
% INFO    : Bus 1462	: V=1.012363, theta=-10.147662 -> V=1.0, theta=0.0
% INFO    : Bus 1463	: V=1.0113086, theta=-9.631362 -> V=1.0, theta=0.0
% INFO    : Bus 1464	: V=0.9816427, theta=-14.26808 -> V=1.0, theta=0.0
% INFO    : Bus 1465	: V=0.9809951, theta=-14.34332 -> V=1.0, theta=0.0
% INFO    : Bus 1466	: V=0.9816461, theta=-14.268098 -> V=1.0, theta=0.0
% INFO    : Bus 1467	: V=0.9809959, theta=-14.343587 -> V=1.0, theta=0.0
% INFO    : Bus 1468	: V=1.0050457, theta=-13.422178 -> V=1.0, theta=0.0
% INFO    : Bus 1469	: V=0.9801171, theta=-14.982119 -> V=1.0, theta=0.0
% INFO    : Bus 1470	: V=0.9822192, theta=-15.177421 -> V=1.0, theta=0.0
% INFO    : Bus 1471	: V=1.008575, theta=-10.026434 -> V=1.0, theta=0.0
% INFO    : Bus 1472	: V=1.0089723, theta=-13.339832 -> V=1.0, theta=0.0
% INFO    : Bus 1473	: V=1.0073385, theta=-13.678734 -> V=1.0, theta=0.0
% INFO    : Bus 1474	: V=1.0089771, theta=-13.33764 -> V=1.0, theta=0.0
% INFO    : Bus 1475	: V=1.0089632, theta=-13.34163 -> V=1.0, theta=0.0
% INFO    : Bus 1476	: V=1.0065036, theta=-13.823951 -> V=1.0, theta=0.0
% INFO    : Bus 1477	: V=1.0086795, theta=-13.456154 -> V=1.0, theta=0.0
% INFO    : Bus 1478	: V=1.0068644, theta=-13.712237 -> V=1.0, theta=0.0
% INFO    : Bus 1479	: V=1.0065827, theta=-13.854761 -> V=1.0, theta=0.0
% INFO    : Bus 1480	: V=1.0072151, theta=-13.697049 -> V=1.0, theta=0.0
% INFO    : Bus 1481	: V=1.004499, theta=-8.074562 -> V=1.0, theta=0.0
% INFO    : Bus 1482	: V=0.9814917, theta=-14.725123 -> V=1.0, theta=0.0
% INFO    : Bus 1483	: V=0.9828099, theta=-14.717362 -> V=1.0, theta=0.0
% INFO    : Bus 1484	: V=1.0023615, theta=-13.599994 -> V=1.0, theta=0.0
% INFO    : Bus 1485	: V=1.0023615, theta=-13.599994 -> V=1.0, theta=0.0
% INFO    : Bus 1486	: V=0.9851394, theta=-13.488646 -> V=1.0, theta=0.0
% INFO    : Bus 1487	: V=0.9851835, theta=-13.485024 -> V=1.0, theta=0.0
% INFO    : Bus 1488	: V=1.0053476, theta=-8.370461 -> V=1.0, theta=0.0
% INFO    : Bus 1489	: V=1.0053662, theta=-8.364595 -> V=1.0, theta=0.0
% INFO    : Bus 1490	: V=1.0049928, theta=-8.439983 -> V=1.0, theta=0.0
% INFO    : Bus 1491	: V=1.004967, theta=-8.440669 -> V=1.0, theta=0.0
% INFO    : Bus 1492	: V=1.0075418, theta=-8.533862 -> V=1.0, theta=0.0
% INFO    : Bus 1493	: V=1.0048929, theta=-8.45071 -> V=1.0, theta=0.0
% INFO    : Bus 1494	: V=1.004879, theta=-8.450033 -> V=1.0, theta=0.0
% INFO    : Bus 1495	: V=0.9844068, theta=-12.692866 -> V=1.0, theta=0.0
% INFO    : Bus 1496	: V=0.9851116, theta=-12.736254 -> V=1.0, theta=0.0
% INFO    : Bus 1497	: V=0.9848937, theta=-11.848187 -> V=1.0, theta=0.0
% INFO    : Bus 1498	: V=0.9836706, theta=-12.705874 -> V=1.0, theta=0.0
% INFO    : Bus 1499	: V=0.9844738, theta=-12.748819 -> V=1.0, theta=0.0
% INFO    : Bus 1500	: V=0.9837481, theta=-12.025018 -> V=1.0, theta=0.0
% INFO    : Bus 1501	: V=0.9827875, theta=-12.157513 -> V=1.0, theta=0.0
% INFO    : Bus 1502	: V=0.9817227, theta=-12.087994 -> V=1.0, theta=0.0
% INFO    : Bus 1503	: V=0.9956852, theta=-11.128973 -> V=1.0, theta=0.0
% INFO    : Bus 1504	: V=0.9940481, theta=-10.996336 -> V=1.0, theta=0.0
% INFO    : Bus 1505	: V=0.9967202, theta=-11.200945 -> V=1.0, theta=0.0
% INFO    : Bus 1506	: V=0.9954925, theta=-11.103062 -> V=1.0, theta=0.0
% INFO    : Bus 1507	: V=0.9812509, theta=-12.046952 -> V=1.0, theta=0.0
% INFO    : Bus 1508	: V=0.9817553, theta=-12.204403 -> V=1.0, theta=0.0
% INFO    : Bus 1509	: V=1.000298, theta=-10.547655 -> V=1.0, theta=0.0
% INFO    : Bus 1510	: V=0.9923115, theta=-11.390327 -> V=1.0, theta=0.0
% INFO    : Bus 1511	: V=0.9889389, theta=-11.631901 -> V=1.0, theta=0.0
% INFO    : Bus 1512	: V=0.9980562, theta=-10.772976 -> V=1.0, theta=0.0
% INFO    : Bus 1513	: V=0.9923115, theta=-11.390327 -> V=1.0, theta=0.0
% INFO    : Bus 1514	: V=0.9889389, theta=-11.631901 -> V=1.0, theta=0.0
% INFO    : Bus 1515	: V=1.0026607, theta=-9.808359 -> V=1.0, theta=0.0
% INFO    : Bus 1516	: V=0.9980151, theta=-10.753575 -> V=1.0, theta=0.0
% INFO    : Bus 1517	: V=0.9959892, theta=-10.68085 -> V=1.0, theta=0.0
% INFO    : Bus 1518	: V=1.009858, theta=-8.386949 -> V=1.0, theta=0.0
% INFO    : Bus 1519	: V=1.009792, theta=-8.382317 -> V=1.0, theta=0.0
% INFO    : Bus 1520	: V=1.0110259, theta=-8.24223 -> V=1.0, theta=0.0
% INFO    : Bus 1521	: V=1.0121906, theta=-8.326896 -> V=1.0, theta=0.0
% INFO    : Bus 1522	: V=1.0121764, theta=-8.327484 -> V=1.0, theta=0.0
% INFO    : Bus 1523	: V=1.0133518, theta=-8.177194 -> V=1.0, theta=0.0
% INFO    : Bus 1524	: V=1.0127672, theta=-8.304707 -> V=1.0, theta=0.0
% INFO    : Bus 1525	: V=0.9932834, theta=-11.050937 -> V=1.0, theta=0.0
% INFO    : Bus 1526	: V=0.9946741, theta=-11.152166 -> V=1.0, theta=0.0
% INFO    : Bus 1527	: V=1.0096583, theta=-8.359094 -> V=1.0, theta=0.0
% INFO    : Bus 1528	: V=0.9980054, theta=-10.777449 -> V=1.0, theta=0.0
% INFO    : Bus 1529	: V=0.9980091, theta=-10.777002 -> V=1.0, theta=0.0
% INFO    : Bus 1530	: V=1.0091335, theta=-8.437059 -> V=1.0, theta=0.0
% INFO    : Bus 1531	: V=1.0095632, theta=-8.402192 -> V=1.0, theta=0.0
% INFO    : Bus 1532	: V=0.9812817, theta=-12.294258 -> V=1.0, theta=0.0
% INFO    : Bus 1533	: V=0.9845326, theta=-11.878973 -> V=1.0, theta=0.0
% INFO    : Bus 1534	: V=0.983912, theta=-11.98266 -> V=1.0, theta=0.0
% INFO    : Bus 1535	: V=1.0116486, theta=-8.168399 -> V=1.0, theta=0.0
% INFO    : Bus 1536	: V=1.008394, theta=-1.240871 -> V=1.0, theta=0.0
% INFO    : Bus 1537	: V=1.0083964, theta=-1.2407 -> V=1.0, theta=0.0
% INFO    : Bus 1538	: V=1.0078524, theta=-1.911848 -> V=1.0, theta=0.0
% INFO    : Bus 1539	: V=1.0043704, theta=-8.09811 -> V=1.0, theta=0.0
% INFO    : Bus 1540	: V=1.0043608, theta=-8.096203 -> V=1.0, theta=0.0
% INFO    : Bus 1541	: V=0.9986666, theta=-8.637395 -> V=1.0, theta=0.0
% INFO    : Bus 1542	: V=0.9981268, theta=-8.673813 -> V=1.0, theta=0.0
% INFO    : Bus 1543	: V=0.9982246, theta=-8.689394 -> V=1.0, theta=0.0
% INFO    : Bus 1544	: V=0.9991801, theta=-8.5635 -> V=1.0, theta=0.0
% INFO    : Bus 1545	: V=1.0044444, theta=-6.819048 -> V=1.0, theta=0.0
% INFO    : Bus 1546	: V=1.0041533, theta=-6.823114 -> V=1.0, theta=0.0
% INFO    : Bus 1547	: V=1.0058923, theta=-6.552917 -> V=1.0, theta=0.0
% INFO    : Bus 1548	: V=1.0044514, theta=-6.819342 -> V=1.0, theta=0.0
% INFO    : Bus 1549	: V=1.004164, theta=-6.823665 -> V=1.0, theta=0.0
% INFO    : Bus 1550	: V=1.0059301, theta=-6.548973 -> V=1.0, theta=0.0
% INFO    : Bus 1551	: V=1.0002586, theta=-7.645234 -> V=1.0, theta=0.0
% INFO    : Bus 1552	: V=1.0053015, theta=-6.686162 -> V=1.0, theta=0.0
% INFO    : Bus 1553	: V=0.9977801, theta=-8.688791 -> V=1.0, theta=0.0
% INFO    : Bus 1554	: V=0.998963, theta=-8.583436 -> V=1.0, theta=0.0
% INFO    : Bus 1555	: V=0.998963, theta=-8.583436 -> V=1.0, theta=0.0
% INFO    : Bus 1556	: V=0.9984848, theta=-8.720045 -> V=1.0, theta=0.0
% INFO    : Bus 1557	: V=1.0032676, theta=-8.021185 -> V=1.0, theta=0.0
% INFO    : Bus 1558	: V=1.0077994, theta=-6.554361 -> V=1.0, theta=0.0
% INFO    : Bus 1559	: V=1.0039908, theta=-6.811228 -> V=1.0, theta=0.0
% INFO    : Bus 1560	: V=1.0040011, theta=-6.811758 -> V=1.0, theta=0.0
% INFO    : Bus 1561	: V=1.0027477, theta=-11.062111 -> V=1.0, theta=0.0
% INFO    : Bus 1562	: V=0.9949191, theta=-10.522353 -> V=1.0, theta=0.0
% INFO    : Bus 1563	: V=0.9949203, theta=-10.529427 -> V=1.0, theta=0.0
% INFO    : Bus 1564	: V=0.9991884, theta=-14.157671 -> V=1.0, theta=0.0
% INFO    : Bus 1565	: V=1.0076283, theta=-13.745176 -> V=1.0, theta=0.0
% INFO    : Bus 1566	: V=0.9908186, theta=-10.957976 -> V=1.0, theta=0.0
% INFO    : Bus 1567	: V=0.9908186, theta=-10.957976 -> V=1.0, theta=0.0
% INFO    : Bus 1568	: V=0.9908186, theta=-10.957976 -> V=1.0, theta=0.0
% INFO    : Bus 1569	: V=0.98993, theta=-13.418804 -> V=1.0, theta=0.0
% INFO    : Bus 1570	: V=0.9978146, theta=-6.967491 -> V=1.0, theta=0.0
% INFO    : Bus 1571	: V=0.9842814, theta=-12.784664 -> V=1.0, theta=0.0
% INFO    : Bus 1572	: V=1.005854, theta=-10.247472 -> V=1.0, theta=0.0
% INFO    : Bus 1573	: V=1.005864, theta=-10.43836 -> V=1.0, theta=0.0
% INFO    : Bus 1574	: V=1.005572, theta=-9.388009 -> V=1.0, theta=0.0
% INFO    : Bus 1575	: V=0.9825546, theta=-12.822855 -> V=1.0, theta=0.0
% INFO    : Bus 1576	: V=0.9996176, theta=-9.4112 -> V=1.0, theta=0.0
% INFO    : Bus 1577	: V=0.9832653, theta=-14.07121 -> V=1.0, theta=0.0
% INFO    : Bus 1578	: V=0.9982143, theta=-15.100425 -> V=1.0, theta=0.0
% INFO    : Bus 1579	: V=1.0098969, theta=-14.837874 -> V=1.0, theta=0.0
% INFO    : Bus 1580	: V=0.9927418, theta=-16.039181 -> V=1.0, theta=0.0
% INFO    : Bus 1581	: V=0.9882709, theta=-13.305325 -> V=1.0, theta=0.0
% INFO    : Bus 1582	: V=0.9882575, theta=-13.30494 -> V=1.0, theta=0.0
% INFO    : Bus 1583	: V=1.01, theta=7.019753 -> V=1.0, theta=0.0
% INFO    : Bus 1584	: V=0.998347, theta=-16.493621 -> V=1.0, theta=0.0
% INFO    : Bus 1585	: V=1.0097208, theta=-12.284601 -> V=1.0, theta=0.0
% INFO    : Bus 1586	: V=1.0074675, theta=-14.105442 -> V=1.0, theta=0.0
% INFO    : Bus 1587	: V=0.9979875, theta=-12.47335 -> V=1.0, theta=0.0
% INFO    : Bus 1588	: V=0.9979875, theta=-12.47335 -> V=1.0, theta=0.0
% INFO    : Bus 1589	: V=0.9979413, theta=-12.606262 -> V=1.0, theta=0.0
% INFO    : Bus 1590	: V=1.0042773, theta=-12.121897 -> V=1.0, theta=0.0
% INFO    : Bus 1591	: V=1.0149081, theta=-9.418273 -> V=1.0, theta=0.0
% INFO    : Bus 1592	: V=1.0028174, theta=-12.17455 -> V=1.0, theta=0.0
% INFO    : Bus 1593	: V=0.9953517, theta=-13.637485 -> V=1.0, theta=0.0
% INFO    : Bus 1594	: V=1.0000627, theta=-13.549827 -> V=1.0, theta=0.0
% INFO    : Bus 1595	: V=1.0141561, theta=-12.318127 -> V=1.0, theta=0.0
% INFO    : Bus 1596	: V=0.9957544, theta=-12.666453 -> V=1.0, theta=0.0
% INFO    : Bus 1597	: V=1.0013959, theta=-12.666692 -> V=1.0, theta=0.0
% INFO    : Bus 1598	: V=1.0016638, theta=-12.5123 -> V=1.0, theta=0.0
% INFO    : Bus 1599	: V=1.0037286, theta=-11.927296 -> V=1.0, theta=0.0
% INFO    : Bus 1600	: V=1.0084022, theta=-10.553476 -> V=1.0, theta=0.0
% INFO    : Bus 1601	: V=0.9940327, theta=-11.744076 -> V=1.0, theta=0.0
% INFO    : Bus 1602	: V=0.9940327, theta=-11.744076 -> V=1.0, theta=0.0
% INFO    : Bus 1603	: V=0.9961408, theta=-14.728984 -> V=1.0, theta=0.0
% INFO    : Bus 1604	: V=1.0034325, theta=-11.909733 -> V=1.0, theta=0.0
% INFO    : Bus 1605	: V=1.0141544, theta=-12.318086 -> V=1.0, theta=0.0
% INFO    : Bus 1606	: V=1.0084062, theta=-15.587176 -> V=1.0, theta=0.0
% INFO    : Bus 1607	: V=0.9900413, theta=-14.951675 -> V=1.0, theta=0.0
% INFO    : Bus 1608	: V=1.0046061, theta=-8.367006 -> V=1.0, theta=0.0
% INFO    : Bus 1609	: V=1.0046061, theta=-8.367006 -> V=1.0, theta=0.0
% INFO    : Bus 1610	: V=1.0065027, theta=-11.867111 -> V=1.0, theta=0.0
% INFO    : Bus 1611	: V=1.0097171, theta=-12.284508 -> V=1.0, theta=0.0
% INFO    : Bus 1612	: V=1.0018698, theta=-14.754798 -> V=1.0, theta=0.0
% INFO    : Bus 1613	: V=0.9840207, theta=-16.406681 -> V=1.0, theta=0.0
% INFO    : Bus 1614	: V=0.995007, theta=-16.839563 -> V=1.0, theta=0.0
% INFO    : Bus 1615	: V=0.9946442, theta=-11.570164 -> V=1.0, theta=0.0
% INFO    : Bus 1616	: V=0.9998204, theta=-12.503238 -> V=1.0, theta=0.0
% INFO    : Bus 1617	: V=1.005748, theta=-11.718991 -> V=1.0, theta=0.0
% INFO    : Bus 1618	: V=1.0021884, theta=-9.265661 -> V=1.0, theta=0.0
% INFO    : Bus 1619	: V=1.0021884, theta=-9.265661 -> V=1.0, theta=0.0
% INFO    : Bus 1620	: V=1.0104277, theta=-10.522579 -> V=1.0, theta=0.0
% INFO    : Bus 1621	: V=1.0126441, theta=-13.181432 -> V=1.0, theta=0.0
% INFO    : Bus 1622	: V=0.9990754, theta=-12.413976 -> V=1.0, theta=0.0
% INFO    : Bus 1623	: V=0.9990754, theta=-12.413976 -> V=1.0, theta=0.0
% INFO    : Bus 1624	: V=1.0107063, theta=-10.864475 -> V=1.0, theta=0.0
% INFO    : Bus 1625	: V=1.0051827, theta=-12.392068 -> V=1.0, theta=0.0
% INFO    : Bus 1626	: V=1.0067601, theta=-11.57373 -> V=1.0, theta=0.0
% INFO    : Bus 1627	: V=1.0073031, theta=-15.592808 -> V=1.0, theta=0.0
% INFO    : Bus 1628	: V=1.01, theta=-10.347001 -> V=1.0, theta=0.0
% INFO    : Bus 1629	: V=1.0114683, theta=-11.17209 -> V=1.0, theta=0.0
% INFO    : Bus 1630	: V=1.0054395, theta=-12.145203 -> V=1.0, theta=0.0
% INFO    : Bus 1631	: V=0.9969104, theta=-10.120961 -> V=1.0, theta=0.0
% INFO    : Bus 1632	: V=0.9969104, theta=-10.120961 -> V=1.0, theta=0.0
% INFO    : Bus 1633	: V=0.9852732, theta=-16.132031 -> V=1.0, theta=0.0
% INFO    : Bus 1634	: V=0.9835877, theta=-15.566133 -> V=1.0, theta=0.0
% INFO    : Bus 1635	: V=0.9848249, theta=-15.409293 -> V=1.0, theta=0.0
% INFO    : Bus 1636	: V=0.9851511, theta=-15.291252 -> V=1.0, theta=0.0
% INFO    : Bus 1637	: V=0.9913808, theta=-15.54311 -> V=1.0, theta=0.0
% INFO    : Bus 1638	: V=0.9846118, theta=-16.185311 -> V=1.0, theta=0.0
% INFO    : Bus 1639	: V=0.9816373, theta=-16.397693 -> V=1.0, theta=0.0
% INFO    : Bus 1640	: V=1.0095924, theta=-13.514191 -> V=1.0, theta=0.0
% INFO    : Bus 1641	: V=0.9821709, theta=-15.715227 -> V=1.0, theta=0.0
% INFO    : Bus 1642	: V=1.0105205, theta=-14.746063 -> V=1.0, theta=0.0
% INFO    : Bus 1643	: V=0.9849141, theta=-16.028871 -> V=1.0, theta=0.0
% INFO    : Bus 1644	: V=0.9966165, theta=-13.854761 -> V=1.0, theta=0.0
% INFO    : Bus 1645	: V=0.9965382, theta=-13.823951 -> V=1.0, theta=0.0
% INFO    : Bus 1646	: V=1.0041752, theta=-14.764291 -> V=1.0, theta=0.0
% INFO    : Bus 1647	: V=0.999895, theta=-10.704015 -> V=1.0, theta=0.0
% INFO    : Bus 1648	: V=0.9990859, theta=-10.404644 -> V=1.0, theta=0.0
% INFO    : Bus 1649	: V=0.9840576, theta=-14.555574 -> V=1.0, theta=0.0
% INFO    : Bus 1650	: V=0.9854958, theta=-13.194334 -> V=1.0, theta=0.0
% INFO    : Bus 1651	: V=0.9835128, theta=-13.488274 -> V=1.0, theta=0.0
% INFO    : Bus 1652	: V=1.0084769, theta=-11.392886 -> V=1.0, theta=0.0
% INFO    : Bus 1653	: V=0.9934654, theta=-12.892145 -> V=1.0, theta=0.0
% INFO    : Bus 1654	: V=0.9950979, theta=-12.508458 -> V=1.0, theta=0.0
% INFO    : Bus 1655	: V=1.0030717, theta=-11.513004 -> V=1.0, theta=0.0
% INFO    : Bus 1656	: V=1.0088146, theta=-9.783527 -> V=1.0, theta=0.0
% INFO    : Bus 1657	: V=0.9892082, theta=-13.163676 -> V=1.0, theta=0.0
% INFO    : Bus 1658	: V=0.9955497, theta=-12.276704 -> V=1.0, theta=0.0
% INFO    : Bus 1659	: V=1.0068606, theta=-11.436222 -> V=1.0, theta=0.0
% INFO    : Bus 1660	: V=1.0068643, theta=-11.43577 -> V=1.0, theta=0.0
% INFO    : Bus 1661	: V=0.9986143, theta=-11.849966 -> V=1.0, theta=0.0
% INFO    : Bus 1662	: V=0.9815049, theta=-14.386899 -> V=1.0, theta=0.0
% INFO    : Bus 1663	: V=1.0018556, theta=-10.298476 -> V=1.0, theta=0.0
% INFO    : Bus 1664	: V=1.0072056, theta=-8.22074 -> V=1.0, theta=0.0
% INFO    : Bus 1665	: V=0.9977224, theta=-10.664248 -> V=1.0, theta=0.0
% INFO    : Bus 1666	: V=1.0047463, theta=-9.259749 -> V=1.0, theta=0.0
% INFO    : Bus 1667	: V=1.0071116, theta=-8.886541 -> V=1.0, theta=0.0
% INFO    : Bus 1668	: V=1.0000812, theta=-9.978204 -> V=1.0, theta=0.0
% INFO    : Bus 1669	: V=1.0140817, theta=-8.20441 -> V=1.0, theta=0.0
% INFO    : Bus 1670	: V=1.0134016, theta=-8.021185 -> V=1.0, theta=0.0
% INFO    : Bus 1671	: V=1.0134016, theta=-8.021185 -> V=1.0, theta=0.0
% INFO    : Bus 1672	: V=1.0136548, theta=-7.177815 -> V=1.0, theta=0.0
% INFO    : Bus 1673	: V=0.9733971, theta=-14.350596 -> V=1.0, theta=0.0
% INFO    : Bus 1674	: V=0.9868565, theta=-14.261782 -> V=1.0, theta=0.0
% INFO    : Bus 1675	: V=1.0132904, theta=-14.83769 -> V=1.0, theta=0.0
% INFO    : Bus 1676	: V=1.0088376, theta=-14.349468 -> V=1.0, theta=0.0
% INFO    : Bus 1677	: V=0.9950947, theta=-13.422178 -> V=1.0, theta=0.0
% INFO    : Bus 1678	: V=0.9950947, theta=-13.422178 -> V=1.0, theta=0.0
% INFO    : Bus 1679	: V=1.0081376, theta=-10.772976 -> V=1.0, theta=0.0
% INFO    : Bus 1680	: V=1.0081376, theta=-10.772976 -> V=1.0, theta=0.0
% INFO    : Bus 1681	: V=1.0050772, theta=-11.097196 -> V=1.0, theta=0.0
% INFO    : Bus 1682	: V=1.0018892, theta=-12.342411 -> V=1.0, theta=0.0
% INFO    : Bus 1683	: V=1.0038545, theta=-0.059224 -> V=1.0, theta=0.0
% INFO    : Bus 1684	: V=1.0, theta=1.455149 -> V=1.0, theta=0.0
% INFO    : Bus 1685	: V=1.0074269, theta=-6.357065 -> V=1.0, theta=0.0
% INFO    : Bus 1686	: V=1.01, theta=-1.8395 -> V=1.0, theta=0.0
% INFO    : Bus 1687	: V=1.0074269, theta=-6.357065 -> V=1.0, theta=0.0
% INFO    : Bus 1688	: V=1.01, theta=-1.8395 -> V=1.0, theta=0.0
% INFO    : Bus 1689	: V=1.0176429, theta=-7.674715 -> V=1.0, theta=0.0
% INFO    : Bus 1690	: V=1.01, theta=-3.084653 -> V=1.0, theta=0.0
% INFO    : Bus 1691	: V=1.015509, theta=-0.757827 -> V=1.0, theta=0.0
% INFO    : Bus 1692	: V=1.01, theta=2.323132 -> V=1.0, theta=0.0
% INFO    : Bus 1693	: V=1.0022453, theta=-6.625012 -> V=1.0, theta=0.0
% INFO    : Bus 1694	: V=0.9959282, theta=-10.423149 -> V=1.0, theta=0.0
% INFO    : Bus 1695	: V=1.0164985, theta=-8.369068 -> V=1.0, theta=0.0
% INFO    : Bus 1696	: V=0.9919183, theta=-7.264774 -> V=1.0, theta=0.0
% INFO    : Bus 1697	: V=1.0189781, theta=-8.745182 -> V=1.0, theta=0.0
% INFO    : Bus 1698	: V=1.0292709, theta=-8.745182 -> V=1.0, theta=0.0
% INFO    : Bus 1699	: V=1.013194, theta=2.490354 -> V=1.0, theta=0.0
% INFO    : Bus 1700	: V=1.01, theta=5.217341 -> V=1.0, theta=0.0
% INFO    : Bus 1701	: V=1.0113742, theta=-1.282903 -> V=1.0, theta=0.0
% INFO    : Bus 1702	: V=1.01, theta=1.438711 -> V=1.0, theta=0.0
% INFO    : Bus 1703	: V=1.0145743, theta=3.436022 -> V=1.0, theta=0.0
% INFO    : Bus 1704	: V=1.01, theta=5.222576 -> V=1.0, theta=0.0
% INFO    : Bus 1705	: V=1.0275818, theta=-8.223718 -> V=1.0, theta=0.0
% INFO    : Bus 1706	: V=1.01, theta=-6.0737 -> V=1.0, theta=0.0
% INFO    : Bus 1707	: V=1.0275717, theta=-8.221584 -> V=1.0, theta=0.0
% INFO    : Bus 1708	: V=1.01, theta=-3.968097 -> V=1.0, theta=0.0
% INFO    : Bus 1709	: V=1.0205511, theta=-5.327773 -> V=1.0, theta=0.0
% INFO    : Bus 1710	: V=1.01, theta=-3.923411 -> V=1.0, theta=0.0
% INFO    : Bus 1711	: V=1.019019, theta=-1.895536 -> V=1.0, theta=0.0
% INFO    : Bus 1712	: V=1.01, theta=5.291672 -> V=1.0, theta=0.0
% INFO    : Bus 1713	: V=1.01, theta=5.132686 -> V=1.0, theta=0.0
% INFO    : Bus 1714	: V=1.0064478, theta=-4.923715 -> V=1.0, theta=0.0
% INFO    : Bus 1715	: V=1.003938, theta=-4.923715 -> V=1.0, theta=0.0
% INFO    : Bus 1716	: V=1.0159353, theta=-8.592079 -> V=1.0, theta=0.0
% INFO    : Bus 1717	: V=1.0222491, theta=3.654393 -> V=1.0, theta=0.0
% INFO    : Bus 1718	: V=1.01, theta=4.466045 -> V=1.0, theta=0.0
% INFO    : Bus 1719	: V=1.0124836, theta=-10.33874 -> V=1.0, theta=0.0
% INFO    : Bus 1720	: V=1.0124836, theta=-10.33874 -> V=1.0, theta=0.0
% INFO    : Bus 1721	: V=1.0202029, theta=-5.39946 -> V=1.0, theta=0.0
% INFO    : Bus 1722	: V=1.0259482, theta=-5.39946 -> V=1.0, theta=0.0
% INFO    : Bus 1723	: V=1.0258451, theta=-5.39946 -> V=1.0, theta=0.0
% INFO    : Bus 1724	: V=0.9974629, theta=-12.813294 -> V=1.0, theta=0.0
% INFO    : Bus 1725	: V=1.002735, theta=-12.173988 -> V=1.0, theta=0.0
% INFO    : Bus 1726	: V=1.0167466, theta=-2.232785 -> V=1.0, theta=0.0
% INFO    : Bus 1727	: V=1.01, theta=-0.330272 -> V=1.0, theta=0.0
% INFO    : Bus 1728	: V=1.0166266, theta=-2.127679 -> V=1.0, theta=0.0
% INFO    : Bus 1729	: V=1.01, theta=-0.216881 -> V=1.0, theta=0.0
% INFO    : Bus 1730	: V=1.0166923, theta=-2.135774 -> V=1.0, theta=0.0
% INFO    : Bus 1731	: V=1.01, theta=2.579371 -> V=1.0, theta=0.0
% INFO    : Bus 1732	: V=1.0167627, theta=-2.142089 -> V=1.0, theta=0.0
% INFO    : Bus 1733	: V=1.01, theta=2.578616 -> V=1.0, theta=0.0
% INFO    : Bus 1734	: V=1.0168154, theta=-2.188205 -> V=1.0, theta=0.0
% INFO    : Bus 1735	: V=1.01, theta=2.534216 -> V=1.0, theta=0.0
% INFO    : Bus 1736	: V=1.0228941, theta=-4.620415 -> V=1.0, theta=0.0
% INFO    : Bus 1737	: V=1.01, theta=-3.180768 -> V=1.0, theta=0.0
% INFO    : Bus 1738	: V=1.0106008, theta=-5.680742 -> V=1.0, theta=0.0
% INFO    : Bus 1739	: V=1.00667, theta=2.141122 -> V=1.0, theta=0.0
% INFO    : Bus 1740	: V=1.0106008, theta=-5.680744 -> V=1.0, theta=0.0
% INFO    : Bus 1741	: V=1.00667, theta=2.080006 -> V=1.0, theta=0.0
% INFO    : Bus 1742	: V=1.0106891, theta=-5.666092 -> V=1.0, theta=0.0
% INFO    : Bus 1743	: V=1.00667, theta=2.121308 -> V=1.0, theta=0.0
% INFO    : Bus 1744	: V=1.0106635, theta=-5.690964 -> V=1.0, theta=0.0
% INFO    : Bus 1745	: V=1.01, theta=-2.937649 -> V=1.0, theta=0.0
% INFO    : Bus 1746	: V=1.0019351, theta=-8.654772 -> V=1.0, theta=0.0
% INFO    : Bus 1747	: V=1.01, theta=0.359949 -> V=1.0, theta=0.0
% INFO    : Bus 1748	: V=1.0062144, theta=-6.52214 -> V=1.0, theta=0.0
% INFO    : Bus 1749	: V=1.0003125, theta=-6.52214 -> V=1.0, theta=0.0
% INFO    : Bus 1750	: V=1.000213, theta=-6.52214 -> V=1.0, theta=0.0
% INFO    : Bus 1751	: V=0.9823574, theta=-7.907266 -> V=1.0, theta=0.0
% INFO    : Bus 1752	: V=0.9922802, theta=-7.907266 -> V=1.0, theta=0.0
% INFO    : Bus 1753	: V=0.9878613, theta=-11.345925 -> V=1.0, theta=0.0
% INFO    : Bus 1754	: V=0.9878582, theta=-11.346906 -> V=1.0, theta=0.0
% INFO    : Bus 1755	: V=0.9900354, theta=-11.235669 -> V=1.0, theta=0.0
% INFO    : Bus 1756	: V=0.9891614, theta=-11.538444 -> V=1.0, theta=0.0
% INFO    : Bus 1757	: V=0.9934705, theta=-11.2256 -> V=1.0, theta=0.0
% INFO    : Bus 1758	: V=0.9870903, theta=-11.483355 -> V=1.0, theta=0.0
% INFO    : Bus 1759	: V=0.99191, theta=-10.932554 -> V=1.0, theta=0.0
% INFO    : Bus 1760	: V=1.0186944, theta=-4.770462 -> V=1.0, theta=0.0
% INFO    : Bus 1761	: V=1.0176753, theta=-4.722791 -> V=1.0, theta=0.0
% INFO    : Bus 1762	: V=1.0119, theta=-12.751213 -> V=1.0, theta=0.0
% INFO    : Bus 1763	: V=1.0176506, theta=-4.715968 -> V=1.0, theta=0.0
% INFO    : Bus 1764	: V=1.0211628, theta=-4.148629 -> V=1.0, theta=0.0
% INFO    : Bus 1765	: V=1.0190661, theta=-1.939083 -> V=1.0, theta=0.0
% INFO    : Bus 1766	: V=1.0193343, theta=-4.278591 -> V=1.0, theta=0.0
% INFO    : Bus 1767	: V=1.0193405, theta=-4.285779 -> V=1.0, theta=0.0
% INFO    : Bus 1768	: V=1.0170164, theta=-4.926877 -> V=1.0, theta=0.0
% INFO    : Bus 1769	: V=1.0190847, theta=-4.339292 -> V=1.0, theta=0.0
% INFO    : Bus 1770	: V=1.0170115, theta=-4.928139 -> V=1.0, theta=0.0
% INFO    : Bus 1771	: V=1.0166745, theta=-2.162992 -> V=1.0, theta=0.0
% INFO    : Bus 1772	: V=1.005188, theta=-3.688831 -> V=1.0, theta=0.0
% INFO    : Bus 1773	: V=0.999403, theta=-9.936504 -> V=1.0, theta=0.0
% INFO    : Bus 1774	: V=0.9994264, theta=-9.942058 -> V=1.0, theta=0.0
% INFO    : Bus 1775	: V=0.9977425, theta=-8.799649 -> V=1.0, theta=0.0
% INFO    : Bus 1776	: V=1.0023339, theta=-11.735064 -> V=1.0, theta=0.0
% INFO    : Bus 1777	: V=1.0023109, theta=-11.735102 -> V=1.0, theta=0.0
% INFO    : Bus 1778	: V=1.0010886, theta=-11.755095 -> V=1.0, theta=0.0
% INFO    : Bus 1779	: V=1.0261116, theta=-12.024937 -> V=1.0, theta=0.0
% INFO    : Bus 1780	: V=1.0010682, theta=-11.755179 -> V=1.0, theta=0.0
% INFO    : Bus 1781	: V=1.0034828, theta=-12.078954 -> V=1.0, theta=0.0
% INFO    : Bus 1782	: V=0.9870317, theta=-11.479782 -> V=1.0, theta=0.0
% INFO    : Bus 1783	: V=0.9870355, theta=-11.478575 -> V=1.0, theta=0.0
% INFO    : Bus 1784	: V=0.9900742, theta=-11.285764 -> V=1.0, theta=0.0
% INFO    : Bus 1785	: V=0.9898499, theta=-11.294082 -> V=1.0, theta=0.0
% INFO    : Bus 1786	: V=0.9903383, theta=-11.264359 -> V=1.0, theta=0.0
% INFO    : Bus 1787	: V=0.9900859, theta=-11.28514 -> V=1.0, theta=0.0
% INFO    : Bus 1788	: V=0.9898582, theta=-11.293598 -> V=1.0, theta=0.0
% INFO    : Bus 1789	: V=0.9903383, theta=-11.264365 -> V=1.0, theta=0.0
% INFO    : Bus 1790	: V=0.99763, theta=2.698327 -> V=1.0, theta=0.0
% INFO    : Bus 1791	: V=0.9900288, theta=-11.237463 -> V=1.0, theta=0.0
% INFO    : Bus 1792	: V=0.9900325, theta=-11.233408 -> V=1.0, theta=0.0
% INFO    : Bus 1793	: V=0.9898498, theta=-11.289265 -> V=1.0, theta=0.0
% INFO    : Bus 1794	: V=0.9898564, theta=-11.288854 -> V=1.0, theta=0.0
% INFO    : Bus 1795	: V=0.9895733, theta=-11.272574 -> V=1.0, theta=0.0
% INFO    : Bus 1796	: V=0.9911233, theta=-10.975857 -> V=1.0, theta=0.0
% INFO    : Bus 1797	: V=0.9895674, theta=-11.274292 -> V=1.0, theta=0.0
% INFO    : Bus 1798	: V=0.9909937, theta=-10.965434 -> V=1.0, theta=0.0
% INFO    : Bus 1799	: V=1.00421, theta=-6.402449 -> V=1.0, theta=0.0
% INFO    : Bus 1800	: V=1.0100669, theta=-5.787021 -> V=1.0, theta=0.0
% INFO    : Bus 1801	: V=1.0072701, theta=-5.980833 -> V=1.0, theta=0.0
% INFO    : Bus 1802	: V=1.0100952, theta=-5.819621 -> V=1.0, theta=0.0
% INFO    : Bus 1803	: V=1.01298, theta=-4.80954 -> V=1.0, theta=0.0
% INFO    : Bus 1804	: V=1.01, theta=-3.01338 -> V=1.0, theta=0.0
% INFO    : Bus 1805	: V=0.9755387, theta=-9.048245 -> V=1.0, theta=0.0
% INFO    : Bus 1806	: V=0.9854032, theta=-10.259113 -> V=1.0, theta=0.0
% INFO    : Bus 1807	: V=0.9772425, theta=-9.17823 -> V=1.0, theta=0.0
% INFO    : Bus 1808	: V=1.0165148, theta=-8.370045 -> V=1.0, theta=0.0
% INFO    : Bus 1809	: V=1.0189781, theta=-8.745182 -> V=1.0, theta=0.0
% INFO    : Bus 1810	: V=0.996152, theta=-9.958607 -> V=1.0, theta=0.0
% INFO    : Bus 1811	: V=0.9969267, theta=-10.046087 -> V=1.0, theta=0.0
% INFO    : Bus 1812	: V=1.01, theta=-4.971823 -> V=1.0, theta=0.0
% INFO    : Bus 1813	: V=1.01, theta=-4.971823 -> V=1.0, theta=0.0
% INFO    : Bus 1814	: V=0.9830395, theta=-9.077301 -> V=1.0, theta=0.0
% INFO    : Bus 1815	: V=0.9889103, theta=-9.353257 -> V=1.0, theta=0.0
% INFO    : Bus 1816	: V=0.988915, theta=-9.35992 -> V=1.0, theta=0.0
% INFO    : Bus 1817	: V=0.9958226, theta=-8.115722 -> V=1.0, theta=0.0
% INFO    : Bus 1818	: V=0.989296, theta=-9.336174 -> V=1.0, theta=0.0
% INFO    : Bus 1819	: V=0.989296, theta=-9.336177 -> V=1.0, theta=0.0
% INFO    : Bus 1820	: V=0.9899969, theta=-9.143216 -> V=1.0, theta=0.0
% INFO    : Bus 1821	: V=0.9930693, theta=-9.756509 -> V=1.0, theta=0.0
% INFO    : Bus 1822	: V=1.0021293, theta=-6.679101 -> V=1.0, theta=0.0
% INFO    : Bus 1823	: V=1.0021374, theta=-6.679406 -> V=1.0, theta=0.0
% INFO    : Bus 1824	: V=1.0062144, theta=-6.52214 -> V=1.0, theta=0.0
% INFO    : Bus 1825	: V=1.0100882, theta=1.242129 -> V=1.0, theta=0.0
% INFO    : Bus 1826	: V=0.9933435, theta=-8.287728 -> V=1.0, theta=0.0
% INFO    : Bus 1827	: V=0.9933435, theta=-8.287728 -> V=1.0, theta=0.0
% INFO    : Bus 1828	: V=0.9960429, theta=-8.989227 -> V=1.0, theta=0.0
% INFO    : Bus 1829	: V=0.9886762, theta=-7.663266 -> V=1.0, theta=0.0
% INFO    : Bus 1830	: V=0.9998212, theta=-5.698802 -> V=1.0, theta=0.0
% INFO    : Bus 1831	: V=1.0071866, theta=-8.995881 -> V=1.0, theta=0.0
% INFO    : Bus 1832	: V=1.0201994, theta=-5.399375 -> V=1.0, theta=0.0
% INFO    : Bus 1833	: V=1.0272552, theta=-8.174301 -> V=1.0, theta=0.0
% INFO    : Bus 1834	: V=1.0272652, theta=-8.176351 -> V=1.0, theta=0.0
% INFO    : Bus 1835	: V=1.0354234, theta=-8.357167 -> V=1.0, theta=0.0
% INFO    : Bus 1836	: V=1.0130606, theta=-9.310872 -> V=1.0, theta=0.0
% INFO    : Bus 1837	: V=1.0354319, theta=-8.359149 -> V=1.0, theta=0.0
% INFO    : Bus 1838	: V=1.01, theta=-3.947035 -> V=1.0, theta=0.0
% INFO    : Bus 1839	: V=1.0130285, theta=-9.309028 -> V=1.0, theta=0.0
% INFO    : Bus 1840	: V=1.0131, theta=-9.174794 -> V=1.0, theta=0.0
% INFO    : Bus 1841	: V=1.0121042, theta=-8.719853 -> V=1.0, theta=0.0
% INFO    : Bus 1842	: V=1.01248, theta=-10.338653 -> V=1.0, theta=0.0
% INFO    : Bus 1843	: V=1.0198087, theta=-11.859317 -> V=1.0, theta=0.0
% INFO    : Bus 1844	: V=1.0198698, theta=-11.860376 -> V=1.0, theta=0.0
% INFO    : Bus 1845	: V=1.0054742, theta=-7.010103 -> V=1.0, theta=0.0
% INFO    : Bus 1846	: V=1.011449, theta=-8.003374 -> V=1.0, theta=0.0
% INFO    : Bus 1847	: V=1.0064478, theta=-4.923715 -> V=1.0, theta=0.0
% INFO    : Bus 1848	: V=1.010705, theta=-6.145234 -> V=1.0, theta=0.0
% INFO    : Bus 1849	: V=1.0156261, theta=-5.568535 -> V=1.0, theta=0.0
% INFO    : Bus 1850	: V=1.0103909, theta=-6.167934 -> V=1.0, theta=0.0
% INFO    : Bus 1851	: V=1.0073904, theta=-6.590947 -> V=1.0, theta=0.0
% INFO    : Bus 1852	: V=1.0107075, theta=-6.145681 -> V=1.0, theta=0.0
% INFO    : Bus 1853	: V=1.0103935, theta=-6.168361 -> V=1.0, theta=0.0
% INFO    : Bus 1854	: V=1.0073954, theta=-6.59187 -> V=1.0, theta=0.0
% INFO    : Bus 1855	: V=1.0100697, theta=-5.786675 -> V=1.0, theta=0.0
% INFO    : Bus 1856	: V=0.9996157, theta=-8.121392 -> V=1.0, theta=0.0
% INFO    : Bus 1857	: V=0.997221, theta=-4.873437 -> V=1.0, theta=0.0
% INFO    : Bus 1858	: V=1.0190787, theta=-4.343224 -> V=1.0, theta=0.0
% INFO    : Bus 1859	: V=0.9869261, theta=-4.887265 -> V=1.0, theta=0.0
% INFO    : Bus 1860	: V=0.9820865, theta=-4.071916 -> V=1.0, theta=0.0
% INFO    : Bus 1861	: V=1.0011383, theta=-4.292519 -> V=1.0, theta=0.0
% INFO    : Bus 1862	: V=0.9993716, theta=-3.369419 -> V=1.0, theta=0.0
% INFO    : Bus 1863	: V=1.0170246, theta=-4.933412 -> V=1.0, theta=0.0
% INFO    : Bus 1864	: V=1.0170202, theta=-4.926568 -> V=1.0, theta=0.0
% INFO    : Bus 1865	: V=1.0133966, theta=-4.703746 -> V=1.0, theta=0.0
% INFO    : Bus 1866	: V=1.0170308, theta=-4.935285 -> V=1.0, theta=0.0
% INFO    : Bus 1867	: V=1.0136203, theta=-7.774655 -> V=1.0, theta=0.0
% INFO    : Bus 1868	: V=1.0136273, theta=-7.776333 -> V=1.0, theta=0.0
% INFO    : Bus 1869	: V=1.0167981, theta=-2.277017 -> V=1.0, theta=0.0
% INFO    : Bus 1870	: V=1.0169109, theta=-2.294971 -> V=1.0, theta=0.0
% INFO    : Bus 1871	: V=1.0136173, theta=-7.772537 -> V=1.0, theta=0.0
% INFO    : Bus 1872	: V=0.9823574, theta=-7.907266 -> V=1.0, theta=0.0
% INFO    : Bus 1873	: V=1.0073976, theta=-6.592042 -> V=1.0, theta=0.0
% INFO    : Bus 1874	: V=0.9888146, theta=-11.312952 -> V=1.0, theta=0.0
% INFO    : Bus 1875	: V=0.9888146, theta=-11.312952 -> V=1.0, theta=0.0
% INFO    : Bus 1876	: V=1.0156306, theta=-5.568907 -> V=1.0, theta=0.0
% INFO    : Bus 1877	: V=1.0156301, theta=-5.568858 -> V=1.0, theta=0.0
% INFO    : Bus 1878	: V=1.0156261, theta=-5.568535 -> V=1.0, theta=0.0
% INFO    : Bus 1879	: V=1.0156261, theta=-5.568535 -> V=1.0, theta=0.0
% INFO    : Bus 1880	: V=1.0167791, theta=-2.265194 -> V=1.0, theta=0.0
% INFO    : Bus 1881	: V=1.0167638, theta=-2.251492 -> V=1.0, theta=0.0
% INFO    : Bus 1882	: V=1.0133758, theta=-4.697101 -> V=1.0, theta=0.0
% INFO    : Bus 1883	: V=1.0168834, theta=-2.279416 -> V=1.0, theta=0.0
% INFO    : Bus 1884	: V=1.0166676, theta=-2.159143 -> V=1.0, theta=0.0
% INFO    : Bus 1885	: V=1.0166299, theta=-2.15683 -> V=1.0, theta=0.0
% INFO    : Bus 1886	: V=1.0166932, theta=-2.163024 -> V=1.0, theta=0.0
% INFO    : Bus 1887	: V=1.0167449, theta=-2.209125 -> V=1.0, theta=0.0
% INFO    : Bus 1888	: V=1.0168561, theta=-2.26386 -> V=1.0, theta=0.0
% INFO    : Bus 1889	: V=1.0166665, theta=-2.159274 -> V=1.0, theta=0.0
% INFO    : Bus 1890	: V=0.9907926, theta=-9.199606 -> V=1.0, theta=0.0
% INFO    : Bus 1891	: V=0.9907926, theta=-9.199598 -> V=1.0, theta=0.0
% INFO    : Bus 1892	: V=0.9897744, theta=-9.272094 -> V=1.0, theta=0.0
% INFO    : Bus 1893	: V=0.9897744, theta=-9.272089 -> V=1.0, theta=0.0
% INFO    : Bus 1894	: V=1.0210839, theta=-6.856129 -> V=1.0, theta=0.0
% INFO    : Bus 1895	: V=1.0210755, theta=-6.854874 -> V=1.0, theta=0.0
% INFO    : Bus 1896	: V=1.007448, theta=-6.593918 -> V=1.0, theta=0.0
% INFO    : Bus 1897	: V=1.0136316, theta=-7.780897 -> V=1.0, theta=0.0
% INFO    : Bus 1898	: V=1.0136077, theta=-7.780632 -> V=1.0, theta=0.0
% INFO    : Bus 1899	: V=0.9868624, theta=-9.725628 -> V=1.0, theta=0.0
% INFO    : Bus 1900	: V=0.9892746, theta=-10.042071 -> V=1.0, theta=0.0
% INFO    : Bus 1901	: V=0.9957774, theta=-10.423869 -> V=1.0, theta=0.0
% INFO    : Bus 1902	: V=0.9957953, theta=-10.424878 -> V=1.0, theta=0.0
% INFO    : Bus 1903	: V=1.0135914, theta=-1.10718 -> V=1.0, theta=0.0
% INFO    : Bus 1904	: V=0.9903124, theta=-12.527266 -> V=1.0, theta=0.0
% INFO    : Bus 1905	: V=0.9923999, theta=-12.548882 -> V=1.0, theta=0.0
% INFO    : Bus 1906	: V=0.9890357, theta=-12.912461 -> V=1.0, theta=0.0
% INFO    : Bus 1907	: V=0.9952971, theta=-12.095341 -> V=1.0, theta=0.0
% INFO    : Bus 1908	: V=0.9948688, theta=-10.269416 -> V=1.0, theta=0.0
% INFO    : Bus 1909	: V=0.9925207, theta=-12.311463 -> V=1.0, theta=0.0
% INFO    : Bus 1910	: V=1.0073808, theta=-8.510398 -> V=1.0, theta=0.0
% INFO    : Bus 1911	: V=1.0164385, theta=-9.337859 -> V=1.0, theta=0.0
% INFO    : Bus 1912	: V=1.0266239, theta=-12.480023 -> V=1.0, theta=0.0
% INFO    : Bus 1913	: V=0.9947986, theta=-11.951323 -> V=1.0, theta=0.0
% INFO    : Bus 1914	: V=0.9948053, theta=-11.950904 -> V=1.0, theta=0.0
% INFO    : Bus 1915	: V=0.9924508, theta=-12.297579 -> V=1.0, theta=0.0
% INFO    : Bus 1916	: V=0.9948071, theta=-12.1454 -> V=1.0, theta=0.0
% INFO    : Bus 1917	: V=1.0055704, theta=-5.568535 -> V=1.0, theta=0.0
% INFO    : Bus 1918	: V=1.0055704, theta=-5.568535 -> V=1.0, theta=0.0
% INFO    : Bus 1919	: V=1.0197697, theta=-5.947579 -> V=1.0, theta=0.0
% INFO    : Bus 1920	: V=1.0055748, theta=-5.568907 -> V=1.0, theta=0.0
% INFO    : Bus 1921	: V=1.0055744, theta=-5.568858 -> V=1.0, theta=0.0
% INFO    : Bus 1922	: V=1.016721, theta=-6.766011 -> V=1.0, theta=0.0
% INFO    : Bus 1923	: V=0.9923876, theta=-10.699661 -> V=1.0, theta=0.0
% INFO    : Bus 1924	: V=1.01, theta=-4.912479 -> V=1.0, theta=0.0
% INFO    : Bus 1925	: V=0.9830808, theta=-10.87759 -> V=1.0, theta=0.0
% INFO    : Bus 1926	: V=0.9999, theta=-3.180768 -> V=1.0, theta=0.0
% INFO    : Bus 1927	: V=1.0356317, theta=-8.435864 -> V=1.0, theta=0.0
% INFO    : Bus 1928	: V=1.0233117, theta=-8.697408 -> V=1.0, theta=0.0
% INFO    : Bus 1929	: V=0.9923235, theta=-10.60854 -> V=1.0, theta=0.0
% INFO    : Bus 1930	: V=0.9912658, theta=-10.586814 -> V=1.0, theta=0.0
% INFO    : Bus 1931	: V=0.9957953, theta=-10.424878 -> V=1.0, theta=0.0
% INFO    : Bus 1932	: V=1.0389501, theta=-7.336339 -> V=1.0, theta=0.0
% INFO    : Bus 1933	: V=1.0316562, theta=-4.364255 -> V=1.0, theta=0.0
% INFO    : Bus 1934	: V=1.0048249, theta=-11.16464 -> V=1.0, theta=0.0
% INFO    : Bus 1935	: V=1.0372179, theta=-8.957944 -> V=1.0, theta=0.0
% INFO    : Bus 1936	: V=1.0374837, theta=-8.954068 -> V=1.0, theta=0.0
% INFO    : Bus 1937	: V=0.9932666, theta=-8.306952 -> V=1.0, theta=0.0
% INFO    : Bus 1938	: V=0.9933353, theta=-8.301188 -> V=1.0, theta=0.0
% INFO    : Bus 1939	: V=0.9713831, theta=-11.019634 -> V=1.0, theta=0.0
% INFO    : Bus 1940	: V=0.9801344, theta=-9.711566 -> V=1.0, theta=0.0
% INFO    : Bus 1941	: V=0.9633698, theta=-11.720697 -> V=1.0, theta=0.0
% INFO    : Bus 1942	: V=0.9977308, theta=-7.669043 -> V=1.0, theta=0.0
% INFO    : Bus 1943	: V=0.9977745, theta=-7.665551 -> V=1.0, theta=0.0
% INFO    : Bus 1944	: V=0.9793423, theta=-12.826723 -> V=1.0, theta=0.0
% INFO    : Bus 1945	: V=1.02045, theta=-8.283833 -> V=1.0, theta=0.0
% INFO    : Bus 1946	: V=1.0113436, theta=-8.798197 -> V=1.0, theta=0.0
% INFO    : Bus 1947	: V=1.0114934, theta=-8.822639 -> V=1.0, theta=0.0
% INFO    : Bus 1948	: V=0.9791346, theta=-13.229484 -> V=1.0, theta=0.0
% INFO    : Bus 1949	: V=0.9751652, theta=-11.08796 -> V=1.0, theta=0.0
% INFO    : Bus 1950	: V=1.0141908, theta=-8.504444 -> V=1.0, theta=0.0
% INFO    : Bus 1951	: V=0.9959436, theta=-10.935071 -> V=1.0, theta=0.0
% INFO    : Bus 1952	: V=0.9959166, theta=-10.940699 -> V=1.0, theta=0.0
% INFO    : Bus 1953	: V=0.9901903, theta=-14.441967 -> V=1.0, theta=0.0
% INFO    : Bus 1954	: V=1.0398375, theta=-6.381854 -> V=1.0, theta=0.0
% INFO    : Bus 1955	: V=1.0329069, theta=-3.989791 -> V=1.0, theta=0.0
% INFO    : Bus 1956	: V=1.012, theta=-3.221682 -> V=1.0, theta=0.0
% INFO    : Bus 1957	: V=1.0119733, theta=-3.227034 -> V=1.0, theta=0.0
% INFO    : Bus 1958	: V=1.0057307, theta=-6.619724 -> V=1.0, theta=0.0
% INFO    : Bus 1959	: V=0.9794366, theta=-12.827205 -> V=1.0, theta=0.0
% INFO    : Bus 1960	: V=1.0150076, theta=-7.116731 -> V=1.0, theta=0.0
% INFO    : Bus 1961	: V=1.0188754, theta=-6.496096 -> V=1.0, theta=0.0
% INFO    : Bus 1962	: V=1.0311973, theta=-4.252688 -> V=1.0, theta=0.0
% INFO    : Bus 1963	: V=1.0311791, theta=-4.258605 -> V=1.0, theta=0.0
% INFO    : Bus 1964	: V=0.9851866, theta=-8.539698 -> V=1.0, theta=0.0
% INFO    : Bus 1965	: V=1.0380721, theta=-7.255191 -> V=1.0, theta=0.0
% INFO    : Bus 1966	: V=1.0381877, theta=-7.248067 -> V=1.0, theta=0.0
% INFO    : Bus 1967	: V=0.9881642, theta=-5.992177 -> V=1.0, theta=0.0
% INFO    : Bus 1968	: V=1.0273151, theta=-4.587595 -> V=1.0, theta=0.0
% INFO    : Bus 1969	: V=1.02727, theta=-4.60374 -> V=1.0, theta=0.0
% INFO    : Bus 1970	: V=1.0274915, theta=-4.569248 -> V=1.0, theta=0.0
% INFO    : Bus 1971	: V=1.0105, theta=-4.677836 -> V=1.0, theta=0.0
% INFO    : Bus 1972	: V=1.0104539, theta=-4.670889 -> V=1.0, theta=0.0
% INFO    : Bus 1973	: V=1.0316151, theta=-7.855911 -> V=1.0, theta=0.0
% INFO    : Bus 1974	: V=1.0158143, theta=-6.199343 -> V=1.0, theta=0.0
% INFO    : Bus 1975	: V=1.0158011, theta=-6.200678 -> V=1.0, theta=0.0
% INFO    : Bus 1976	: V=0.9995936, theta=-5.970195 -> V=1.0, theta=0.0
% INFO    : Bus 1977	: V=0.9967049, theta=-7.015899 -> V=1.0, theta=0.0
% INFO    : Bus 1978	: V=0.9966699, theta=-7.008936 -> V=1.0, theta=0.0
% INFO    : Bus 1979	: V=1.0049587, theta=-5.409413 -> V=1.0, theta=0.0
% INFO    : Bus 1980	: V=1.0049555, theta=-5.40913 -> V=1.0, theta=0.0
% INFO    : Bus 1981	: V=1.038834, theta=-2.807596 -> V=1.0, theta=0.0
% INFO    : Bus 1982	: V=1.0386297, theta=-2.788763 -> V=1.0, theta=0.0
% INFO    : Bus 1983	: V=1.0096048, theta=-4.606927 -> V=1.0, theta=0.0
% INFO    : Bus 1984	: V=1.00975, theta=-4.604171 -> V=1.0, theta=0.0
% INFO    : Bus 1985	: V=1.0258179, theta=-6.220463 -> V=1.0, theta=0.0
% INFO    : Bus 1986	: V=1.0257922, theta=-6.219648 -> V=1.0, theta=0.0
% INFO    : Bus 1987	: V=1.0303463, theta=-7.423692 -> V=1.0, theta=0.0
% INFO    : Bus 1988	: V=1.0303927, theta=-7.429854 -> V=1.0, theta=0.0
% INFO    : Bus 1989	: V=1.0254786, theta=-6.490301 -> V=1.0, theta=0.0
% INFO    : Bus 1990	: V=1.0254626, theta=-6.488759 -> V=1.0, theta=0.0
% INFO    : Bus 1991	: V=1.0137438, theta=-5.782685 -> V=1.0, theta=0.0
% INFO    : Bus 1992	: V=1.0137323, theta=-5.7865 -> V=1.0, theta=0.0
% INFO    : Bus 1993	: V=1.0214289, theta=-5.269801 -> V=1.0, theta=0.0
% INFO    : Bus 1994	: V=1.0233829, theta=-5.256695 -> V=1.0, theta=0.0
% INFO    : Bus 1995	: V=0.9978472, theta=-5.73087 -> V=1.0, theta=0.0
% INFO    : Bus 1996	: V=1.0267839, theta=-8.211677 -> V=1.0, theta=0.0
% INFO    : Bus 1997	: V=1.0206649, theta=-6.324355 -> V=1.0, theta=0.0
% INFO    : Bus 1998	: V=1.0204579, theta=-6.337461 -> V=1.0, theta=0.0
% INFO    : Bus 1999	: V=1.0125456, theta=-7.519292 -> V=1.0, theta=0.0
% INFO    : Bus 2000	: V=1.0126667, theta=-7.506981 -> V=1.0, theta=0.0
% INFO    : Bus 2001	: V=0.9889976, theta=-9.226555 -> V=1.0, theta=0.0
% INFO    : Bus 2002	: V=0.9887303, theta=-9.228261 -> V=1.0, theta=0.0
% INFO    : Bus 2003	: V=1.02455, theta=-6.188714 -> V=1.0, theta=0.0
% INFO    : Bus 2004	: V=1.02455, theta=-5.44317 -> V=1.0, theta=0.0
% INFO    : Bus 2005	: V=1.004627, theta=-8.101625 -> V=1.0, theta=0.0
% INFO    : Bus 2006	: V=1.0046399, theta=-8.096596 -> V=1.0, theta=0.0
% INFO    : Bus 2007	: V=1.01118, theta=-4.200435 -> V=1.0, theta=0.0
% INFO    : Bus 2008	: V=1.02046, theta=-4.232235 -> V=1.0, theta=0.0
% INFO    : Bus 2009	: V=1.0204561, theta=-4.242608 -> V=1.0, theta=0.0
% INFO    : Bus 2010	: V=1.0312984, theta=-7.972409 -> V=1.0, theta=0.0
% INFO    : Bus 2011	: V=1.031257, theta=-7.98077 -> V=1.0, theta=0.0
% INFO    : Bus 2012	: V=1.0172315, theta=-6.946778 -> V=1.0, theta=0.0
% INFO    : Bus 2013	: V=1.0171486, theta=-6.94827 -> V=1.0, theta=0.0
% INFO    : Bus 2014	: V=1.0337817, theta=-7.373071 -> V=1.0, theta=0.0
% INFO    : Bus 2015	: V=1.033776, theta=-7.375405 -> V=1.0, theta=0.0
% INFO    : Bus 2016	: V=1.0056052, theta=-5.730481 -> V=1.0, theta=0.0
% INFO    : Bus 2017	: V=1.0056399, theta=-5.721498 -> V=1.0, theta=0.0
% INFO    : Bus 2018	: V=1.02318, theta=-6.599484 -> V=1.0, theta=0.0
% INFO    : Bus 2019	: V=1.0231814, theta=-6.607172 -> V=1.0, theta=0.0
% INFO    : Bus 2020	: V=1.0207876, theta=-6.302195 -> V=1.0, theta=0.0
% INFO    : Bus 2021	: V=1.0207926, theta=-6.307862 -> V=1.0, theta=0.0
% INFO    : Bus 2022	: V=0.9741361, theta=-9.278486 -> V=1.0, theta=0.0
% INFO    : Bus 2023	: V=0.9740332, theta=-9.27644 -> V=1.0, theta=0.0
% INFO    : Bus 2024	: V=1.0251701, theta=-5.851233 -> V=1.0, theta=0.0
% INFO    : Bus 2025	: V=1.0246006, theta=-6.640871 -> V=1.0, theta=0.0
% INFO    : Bus 2026	: V=1.02455, theta=-6.657063 -> V=1.0, theta=0.0
% INFO    : Bus 2027	: V=1.0224381, theta=-7.480364 -> V=1.0, theta=0.0
% INFO    : Bus 2028	: V=1.0224578, theta=-7.4787 -> V=1.0, theta=0.0
% INFO    : Bus 2029	: V=0.977779, theta=-8.363224 -> V=1.0, theta=0.0
% INFO    : Bus 2030	: V=1.00028, theta=-9.018633 -> V=1.0, theta=0.0
% INFO    : Bus 2031	: V=1.005694, theta=-7.74691 -> V=1.0, theta=0.0
% INFO    : Bus 2032	: V=1.0058216, theta=-7.734607 -> V=1.0, theta=0.0
% INFO    : Bus 2033	: V=1.0011172, theta=-5.458286 -> V=1.0, theta=0.0
% INFO    : Bus 2034	: V=1.0011172, theta=-5.458286 -> V=1.0, theta=0.0
% INFO    : Bus 2035	: V=1.0231801, theta=-6.198002 -> V=1.0, theta=0.0
% INFO    : Bus 2036	: V=1.02318, theta=-6.204993 -> V=1.0, theta=0.0
% INFO    : Bus 2037	: V=0.990671, theta=-7.338482 -> V=1.0, theta=0.0
% INFO    : Bus 2038	: V=0.9907541, theta=-7.340557 -> V=1.0, theta=0.0
% INFO    : Bus 2039	: V=1.0117491, theta=-5.827241 -> V=1.0, theta=0.0
% INFO    : Bus 2040	: V=1.011804, theta=-5.829013 -> V=1.0, theta=0.0
% INFO    : Bus 2041	: V=1.0082806, theta=-5.683817 -> V=1.0, theta=0.0
% INFO    : Bus 2042	: V=1.008294, theta=-5.682632 -> V=1.0, theta=0.0
% INFO    : Bus 2043	: V=0.9698141, theta=-8.530299 -> V=1.0, theta=0.0
% INFO    : Bus 2044	: V=0.9698404, theta=-8.526134 -> V=1.0, theta=0.0
% INFO    : Bus 2045	: V=1.01125, theta=-4.201617 -> V=1.0, theta=0.0
% INFO    : Bus 2046	: V=1.0112633, theta=-4.209577 -> V=1.0, theta=0.0
% INFO    : Bus 2047	: V=1.0302919, theta=-8.145573 -> V=1.0, theta=0.0
% INFO    : Bus 2048	: V=1.0303549, theta=-8.134907 -> V=1.0, theta=0.0
% INFO    : Bus 2049	: V=1.0228502, theta=-4.907727 -> V=1.0, theta=0.0
% INFO    : Bus 2050	: V=1.0315696, theta=-7.69889 -> V=1.0, theta=0.0
% INFO    : Bus 2051	: V=0.9890771, theta=-9.227175 -> V=1.0, theta=0.0
% INFO    : Bus 2052	: V=0.9888083, theta=-9.228889 -> V=1.0, theta=0.0
% INFO    : Bus 2053	: V=0.9846434, theta=-10.066467 -> V=1.0, theta=0.0
% INFO    : Bus 2054	: V=0.9706852, theta=-15.177789 -> V=1.0, theta=0.0
% INFO    : Bus 2055	: V=0.9706852, theta=-15.177789 -> V=1.0, theta=0.0
% INFO    : Bus 2056	: V=1.02727, theta=4.558941 -> V=1.0, theta=0.0
% INFO    : Bus 2057	: V=0.9757837, theta=-0.408497 -> V=1.0, theta=0.0
% INFO    : Bus 2058	: V=1.0391021, theta=-12.943913 -> V=1.0, theta=0.0
% INFO    : Bus 2059	: V=0.9610155, theta=-11.006186 -> V=1.0, theta=0.0
% INFO    : Bus 2060	: V=1.0204128, theta=-13.540247 -> V=1.0, theta=0.0
% INFO    : Bus 2061	: V=0.9619131, theta=-11.620024 -> V=1.0, theta=0.0
% INFO    : Bus 2062	: V=1.0017227, theta=-10.657271 -> V=1.0, theta=0.0
% INFO    : Bus 2063	: V=1.0017475, theta=-10.66158 -> V=1.0, theta=0.0
% INFO    : Bus 2064	: V=1.0020653, theta=-10.538694 -> V=1.0, theta=0.0
% INFO    : Bus 2065	: V=1.0046031, theta=-11.051713 -> V=1.0, theta=0.0
% INFO    : Bus 2066	: V=0.9791533, theta=-14.432816 -> V=1.0, theta=0.0
% INFO    : Bus 2067	: V=1.0345598, theta=-13.140878 -> V=1.0, theta=0.0
% INFO    : Bus 2068	: V=1.019056, theta=-7.959327 -> V=1.0, theta=0.0
% INFO    : Bus 2069	: V=1.0302631, theta=-13.49838 -> V=1.0, theta=0.0
% INFO    : Bus 2070	: V=1.0069207, theta=-11.199874 -> V=1.0, theta=0.0
% INFO    : Bus 2071	: V=1.006886, theta=-11.198931 -> V=1.0, theta=0.0
% INFO    : Bus 2072	: V=1.0225304, theta=-10.342067 -> V=1.0, theta=0.0
% INFO    : Bus 2073	: V=1.0226384, theta=-10.3298 -> V=1.0, theta=0.0
% INFO    : Bus 2074	: V=1.0181856, theta=-9.168554 -> V=1.0, theta=0.0
% INFO    : Bus 2075	: V=1.018514, theta=-9.368201 -> V=1.0, theta=0.0
% INFO    : Bus 2076	: V=1.0353465, theta=-10.159689 -> V=1.0, theta=0.0
% INFO    : Bus 2077	: V=1.0133127, theta=-11.038074 -> V=1.0, theta=0.0
% INFO    : Bus 2078	: V=1.0251015, theta=-9.152906 -> V=1.0, theta=0.0
% INFO    : Bus 2079	: V=1.0249137, theta=-9.171354 -> V=1.0, theta=0.0
% INFO    : Bus 2080	: V=1.0122279, theta=-9.722605 -> V=1.0, theta=0.0
% INFO    : Bus 2081	: V=1.02182, theta=-8.863958 -> V=1.0, theta=0.0
% INFO    : Bus 2082	: V=1.0199749, theta=-8.993341 -> V=1.0, theta=0.0
% INFO    : Bus 2083	: V=1.0088946, theta=-10.764919 -> V=1.0, theta=0.0
% INFO    : Bus 2084	: V=1.008852, theta=-10.771207 -> V=1.0, theta=0.0
% INFO    : Bus 2085	: V=1.0116703, theta=-11.369133 -> V=1.0, theta=0.0
% INFO    : Bus 2086	: V=1.0039011, theta=-11.135757 -> V=1.0, theta=0.0
% INFO    : Bus 2087	: V=1.0102582, theta=-10.844689 -> V=1.0, theta=0.0
% INFO    : Bus 2088	: V=1.0102949, theta=-10.843379 -> V=1.0, theta=0.0
% INFO    : Bus 2089	: V=1.0177543, theta=-9.817374 -> V=1.0, theta=0.0
% INFO    : Bus 2090	: V=1.018049, theta=-9.398101 -> V=1.0, theta=0.0
% INFO    : Bus 2091	: V=1.0146675, theta=-10.733269 -> V=1.0, theta=0.0
% INFO    : Bus 2092	: V=1.03878, theta=-9.865139 -> V=1.0, theta=0.0
% INFO    : Bus 2093	: V=1.0308154, theta=-6.359091 -> V=1.0, theta=0.0
% INFO    : Bus 2094	: V=1.0308409, theta=-6.366937 -> V=1.0, theta=0.0
% INFO    : Bus 2095	: V=1.0188077, theta=-10.760289 -> V=1.0, theta=0.0
% INFO    : Bus 2096	: V=1.0176063, theta=-9.574842 -> V=1.0, theta=0.0
% INFO    : Bus 2097	: V=1.0199012, theta=-10.619162 -> V=1.0, theta=0.0
% INFO    : Bus 2098	: V=1.0198201, theta=-10.630472 -> V=1.0, theta=0.0
% INFO    : Bus 2099	: V=1.0190486, theta=-10.305632 -> V=1.0, theta=0.0
% INFO    : Bus 2100	: V=1.0030696, theta=-10.512341 -> V=1.0, theta=0.0
% INFO    : Bus 2101	: V=1.0044765, theta=-10.503189 -> V=1.0, theta=0.0
% INFO    : Bus 2102	: V=1.0234126, theta=-10.197757 -> V=1.0, theta=0.0
% INFO    : Bus 2103	: V=1.0162263, theta=-10.865346 -> V=1.0, theta=0.0
% INFO    : Bus 2104	: V=1.02455, theta=-6.396998 -> V=1.0, theta=0.0
% INFO    : Bus 2105	: V=1.017641, theta=-8.61507 -> V=1.0, theta=0.0
% INFO    : Bus 2106	: V=1.0196099, theta=-10.622603 -> V=1.0, theta=0.0
% INFO    : Bus 2107	: V=1.0171401, theta=-10.444566 -> V=1.0, theta=0.0
% INFO    : Bus 2108	: V=1.0237401, theta=-6.393498 -> V=1.0, theta=0.0
% INFO    : Bus 2109	: V=1.0248461, theta=-10.419818 -> V=1.0, theta=0.0
% INFO    : Bus 2110	: V=1.0184443, theta=-8.41685 -> V=1.0, theta=0.0
% INFO    : Bus 2111	: V=1.0274166, theta=-5.593019 -> V=1.0, theta=0.0
% INFO    : Bus 2112	: V=1.0207722, theta=-10.639606 -> V=1.0, theta=0.0
% INFO    : Bus 2113	: V=1.0234637, theta=-10.575636 -> V=1.0, theta=0.0
% INFO    : Bus 2114	: V=1.0235146, theta=-10.552322 -> V=1.0, theta=0.0
% INFO    : Bus 2115	: V=1.0239147, theta=-5.503559 -> V=1.0, theta=0.0
% INFO    : Bus 2116	: V=1.0232966, theta=-8.06581 -> V=1.0, theta=0.0
% INFO    : Bus 2117	: V=1.0225416, theta=-8.121895 -> V=1.0, theta=0.0
% INFO    : Bus 2118	: V=1.0236149, theta=-5.521338 -> V=1.0, theta=0.0
% INFO    : Bus 2119	: V=1.0195299, theta=-8.172719 -> V=1.0, theta=0.0
% INFO    : Bus 2120	: V=1.0167661, theta=-10.243741 -> V=1.0, theta=0.0
% INFO    : Bus 2121	: V=1.0418985, theta=-9.450873 -> V=1.0, theta=0.0
% INFO    : Bus 2122	: V=1.014981, theta=-9.984889 -> V=1.0, theta=0.0
% INFO    : Bus 2123	: V=1.024505, theta=-8.66053 -> V=1.0, theta=0.0
% INFO    : Bus 2124	: V=1.0013454, theta=-11.795872 -> V=1.0, theta=0.0
% INFO    : Bus 2125	: V=1.0048751, theta=-12.172076 -> V=1.0, theta=0.0
% INFO    : Bus 2126	: V=1.0037478, theta=-11.820874 -> V=1.0, theta=0.0
% INFO    : Bus 2127	: V=1.0253058, theta=-10.294675 -> V=1.0, theta=0.0
% INFO    : Bus 2128	: V=1.0164158, theta=-10.397399 -> V=1.0, theta=0.0
% INFO    : Bus 2129	: V=1.0045778, theta=-10.943189 -> V=1.0, theta=0.0
% INFO    : Bus 2130	: V=1.0014842, theta=-11.354224 -> V=1.0, theta=0.0
% INFO    : Bus 2131	: V=1.0216188, theta=-10.803561 -> V=1.0, theta=0.0
% INFO    : Bus 2132	: V=1.0362936, theta=-7.913705 -> V=1.0, theta=0.0
% INFO    : Bus 2133	: V=1.02727, theta=-6.736189 -> V=1.0, theta=0.0
% INFO    : Bus 2134	: V=1.0212184, theta=-10.901381 -> V=1.0, theta=0.0
% INFO    : Bus 2135	: V=1.0099469, theta=-10.87468 -> V=1.0, theta=0.0
% INFO    : Bus 2136	: V=1.0222762, theta=-10.817959 -> V=1.0, theta=0.0
% INFO    : Bus 2137	: V=1.0194887, theta=-11.000585 -> V=1.0, theta=0.0
% INFO    : Bus 2138	: V=1.0198851, theta=-11.00889 -> V=1.0, theta=0.0
% INFO    : Bus 2139	: V=1.0201293, theta=-11.072729 -> V=1.0, theta=0.0
% INFO    : Bus 2140	: V=1.0222756, theta=-10.818146 -> V=1.0, theta=0.0
% INFO    : Bus 2141	: V=1.0159857, theta=-10.325486 -> V=1.0, theta=0.0
% INFO    : Bus 2142	: V=1.0251793, theta=-7.339039 -> V=1.0, theta=0.0
% INFO    : Bus 2143	: V=1.0030029, theta=-11.364456 -> V=1.0, theta=0.0
% INFO    : Bus 2144	: V=1.0168343, theta=-9.87805 -> V=1.0, theta=0.0
% INFO    : Bus 2145	: V=1.02727, theta=-6.736189 -> V=1.0, theta=0.0
% INFO    : Bus 2146	: V=1.0271537, theta=-6.764954 -> V=1.0, theta=0.0
% INFO    : Bus 2147	: V=1.0199843, theta=-11.057035 -> V=1.0, theta=0.0
% INFO    : Bus 2148	: V=1.0222894, theta=-10.814815 -> V=1.0, theta=0.0
% INFO    : Bus 2149	: V=1.0263499, theta=-10.241712 -> V=1.0, theta=0.0
% INFO    : Bus 2150	: V=1.0430473, theta=-9.374684 -> V=1.0, theta=0.0
% INFO    : Bus 2151	: V=1.0429555, theta=-9.393303 -> V=1.0, theta=0.0
% INFO    : Bus 2152	: V=1.0267883, theta=-10.221282 -> V=1.0, theta=0.0
% INFO    : Bus 2153	: V=1.0257063, theta=-10.256177 -> V=1.0, theta=0.0
% INFO    : Bus 2154	: V=1.0256696, theta=-10.252377 -> V=1.0, theta=0.0
% INFO    : Bus 2155	: V=1.0267495, theta=-10.22459 -> V=1.0, theta=0.0
% INFO    : Bus 2156	: V=1.0371684, theta=-9.698973 -> V=1.0, theta=0.0
% INFO    : Bus 2157	: V=0.9973754, theta=-11.22167 -> V=1.0, theta=0.0
% INFO    : Bus 2158	: V=0.9972389, theta=-11.202017 -> V=1.0, theta=0.0
% INFO    : Bus 2159	: V=1.0200088, theta=-10.312623 -> V=1.0, theta=0.0
% INFO    : Bus 2160	: V=0.9972495, theta=-11.189555 -> V=1.0, theta=0.0
% INFO    : Bus 2161	: V=1.0179581, theta=-11.141866 -> V=1.0, theta=0.0
% INFO    : Bus 2162	: V=1.0194469, theta=-11.140899 -> V=1.0, theta=0.0
% INFO    : Bus 2163	: V=1.0150628, theta=-10.459351 -> V=1.0, theta=0.0
% INFO    : Bus 2164	: V=1.0153744, theta=-9.378956 -> V=1.0, theta=0.0
% INFO    : Bus 2165	: V=1.0192287, theta=-11.340222 -> V=1.0, theta=0.0
% INFO    : Bus 2166	: V=1.0200484, theta=-10.844553 -> V=1.0, theta=0.0
% INFO    : Bus 2167	: V=1.0225307, theta=-10.397411 -> V=1.0, theta=0.0
% INFO    : Bus 2168	: V=1.0225493, theta=-10.404706 -> V=1.0, theta=0.0
% INFO    : Bus 2169	: V=1.0224668, theta=-6.998228 -> V=1.0, theta=0.0
% INFO    : Bus 2170	: V=1.0251499, theta=-10.658754 -> V=1.0, theta=0.0
% INFO    : Bus 2171	: V=1.022774, theta=-7.055621 -> V=1.0, theta=0.0
% INFO    : Bus 2172	: V=1.0245818, theta=-10.395388 -> V=1.0, theta=0.0
% INFO    : Bus 2173	: V=1.0245097, theta=-10.395135 -> V=1.0, theta=0.0
% INFO    : Bus 2174	: V=1.0250688, theta=-10.365139 -> V=1.0, theta=0.0
% INFO    : Bus 2175	: V=1.0244149, theta=-10.510645 -> V=1.0, theta=0.0
% INFO    : Bus 2176	: V=1.0171131, theta=-10.009775 -> V=1.0, theta=0.0
% INFO    : Bus 2177	: V=1.0150368, theta=-10.461718 -> V=1.0, theta=0.0
% INFO    : Bus 2178	: V=1.0273929, theta=-10.246148 -> V=1.0, theta=0.0
% INFO    : Bus 2179	: V=1.0270526, theta=-10.261982 -> V=1.0, theta=0.0
% INFO    : Bus 2180	: V=1.0226147, theta=-10.708324 -> V=1.0, theta=0.0
% INFO    : Bus 2181	: V=1.0201259, theta=-10.532209 -> V=1.0, theta=0.0
% INFO    : Bus 2182	: V=1.0199411, theta=-10.957047 -> V=1.0, theta=0.0
% INFO    : Bus 2183	: V=1.0253484, theta=-10.344095 -> V=1.0, theta=0.0
% INFO    : Bus 2184	: V=1.0253347, theta=-10.341367 -> V=1.0, theta=0.0
% INFO    : Bus 2185	: V=1.0199444, theta=-10.558083 -> V=1.0, theta=0.0
% INFO    : Bus 2186	: V=1.0211105, theta=-10.451783 -> V=1.0, theta=0.0
% INFO    : Bus 2187	: V=1.0243578, theta=-10.395888 -> V=1.0, theta=0.0
% INFO    : Bus 2188	: V=1.0305822, theta=-6.359829 -> V=1.0, theta=0.0
% INFO    : Bus 2189	: V=1.0304735, theta=-6.332121 -> V=1.0, theta=0.0
% INFO    : Bus 2190	: V=1.0136189, theta=-11.123434 -> V=1.0, theta=0.0
% INFO    : Bus 2191	: V=1.0001133, theta=-12.423042 -> V=1.0, theta=0.0
% INFO    : Bus 2192	: V=1.0303296, theta=-9.194509 -> V=1.0, theta=0.0
% INFO    : Bus 2193	: V=1.0303951, theta=-9.18485 -> V=1.0, theta=0.0
% INFO    : Bus 2194	: V=1.0256541, theta=-6.209658 -> V=1.0, theta=0.0
% INFO    : Bus 2195	: V=1.0136189, theta=-11.123434 -> V=1.0, theta=0.0
% INFO    : Bus 2196	: V=1.0136265, theta=-11.122826 -> V=1.0, theta=0.0
% INFO    : Bus 2197	: V=1.0250078, theta=-6.027675 -> V=1.0, theta=0.0
% INFO    : Bus 2198	: V=1.02455, theta=-6.145074 -> V=1.0, theta=0.0
% INFO    : Bus 2199	: V=1.0233179, theta=-10.326951 -> V=1.0, theta=0.0
% INFO    : Bus 2200	: V=1.0002385, theta=-12.001803 -> V=1.0, theta=0.0
% INFO    : Bus 2201	: V=1.0045409, theta=-11.386915 -> V=1.0, theta=0.0
% INFO    : Bus 2202	: V=1.0316615, theta=-7.01672 -> V=1.0, theta=0.0
% INFO    : Bus 2203	: V=1.0190901, theta=-10.563507 -> V=1.0, theta=0.0
% INFO    : Bus 2204	: V=1.0228413, theta=-5.92083 -> V=1.0, theta=0.0
% INFO    : Bus 2205	: V=1.0253305, theta=-10.215663 -> V=1.0, theta=0.0
% INFO    : Bus 2206	: V=1.0176783, theta=-11.510507 -> V=1.0, theta=0.0
% INFO    : Bus 2207	: V=1.0108928, theta=-10.427656 -> V=1.0, theta=0.0
% INFO    : Bus 2208	: V=1.008484, theta=-11.314885 -> V=1.0, theta=0.0
% INFO    : Bus 2209	: V=1.0273821, theta=-6.029452 -> V=1.0, theta=0.0
% INFO    : Bus 2210	: V=1.0096574, theta=-11.217592 -> V=1.0, theta=0.0
% INFO    : Bus 2211	: V=1.0242226, theta=-8.398239 -> V=1.0, theta=0.0
% INFO    : Bus 2212	: V=1.0240729, theta=-9.227278 -> V=1.0, theta=0.0
% INFO    : Bus 2213	: V=1.024326, theta=-9.191739 -> V=1.0, theta=0.0
% INFO    : Bus 2214	: V=1.0238143, theta=-9.280391 -> V=1.0, theta=0.0
% INFO    : Bus 2215	: V=1.0287409, theta=-5.950534 -> V=1.0, theta=0.0
% INFO    : Bus 2216	: V=1.0455849, theta=-7.800559 -> V=1.0, theta=0.0
% INFO    : Bus 2217	: V=1.0455847, theta=-7.80055 -> V=1.0, theta=0.0
% INFO    : Bus 2218	: V=1.0238564, theta=-9.270956 -> V=1.0, theta=0.0
% INFO    : Bus 2219	: V=1.0189408, theta=-9.707872 -> V=1.0, theta=0.0
% INFO    : Bus 2220	: V=1.0191038, theta=-9.902863 -> V=1.0, theta=0.0
% INFO    : Bus 2221	: V=1.0185876, theta=-9.108581 -> V=1.0, theta=0.0
% INFO    : Bus 2222	: V=1.0162442, theta=-14.078903 -> V=1.0, theta=0.0
% INFO    : Bus 2223	: V=1.0093646, theta=-10.572977 -> V=1.0, theta=0.0
% INFO    : Bus 2224	: V=1.0346328, theta=-4.152538 -> V=1.0, theta=0.0
% INFO    : Bus 2225	: V=1.0348176, theta=-4.186601 -> V=1.0, theta=0.0
% INFO    : Bus 2226	: V=1.0122619, theta=-10.296642 -> V=1.0, theta=0.0
% INFO    : Bus 2227	: V=1.0160091, theta=-10.296368 -> V=1.0, theta=0.0
% INFO    : Bus 2228	: V=1.02182, theta=-8.23586 -> V=1.0, theta=0.0
% INFO    : Bus 2229	: V=1.0029398, theta=-11.224964 -> V=1.0, theta=0.0
% INFO    : Bus 2230	: V=1.0025032, theta=-11.251682 -> V=1.0, theta=0.0
% INFO    : Bus 2231	: V=1.009152, theta=-11.318982 -> V=1.0, theta=0.0
% INFO    : Bus 2232	: V=1.009398, theta=-11.296404 -> V=1.0, theta=0.0
% INFO    : Bus 2233	: V=1.0244529, theta=-10.445724 -> V=1.0, theta=0.0
% INFO    : Bus 2234	: V=0.9984676, theta=-12.554998 -> V=1.0, theta=0.0
% INFO    : Bus 2235	: V=1.0059159, theta=-11.526217 -> V=1.0, theta=0.0
% INFO    : Bus 2236	: V=1.0101556, theta=-10.208024 -> V=1.0, theta=0.0
% INFO    : Bus 2237	: V=1.0298376, theta=-6.228582 -> V=1.0, theta=0.0
% INFO    : Bus 2238	: V=0.9984525, theta=-12.596147 -> V=1.0, theta=0.0
% INFO    : Bus 2239	: V=1.0002607, theta=-12.405028 -> V=1.0, theta=0.0
% INFO    : Bus 2240	: V=1.0002652, theta=-12.401495 -> V=1.0, theta=0.0
% INFO    : Bus 2241	: V=0.9986345, theta=-12.533679 -> V=1.0, theta=0.0
% INFO    : Bus 2242	: V=1.0155609, theta=-9.741576 -> V=1.0, theta=0.0
% INFO    : Bus 2243	: V=1.0253305, theta=-10.215663 -> V=1.0, theta=0.0
% INFO    : Bus 2244	: V=1.0254229, theta=-10.209931 -> V=1.0, theta=0.0
% INFO    : Bus 2245	: V=1.0154941, theta=-9.830956 -> V=1.0, theta=0.0
% INFO    : Bus 2246	: V=1.0046326, theta=-10.4845 -> V=1.0, theta=0.0
% INFO    : Bus 2247	: V=1.0292078, theta=-8.82785 -> V=1.0, theta=0.0
% INFO    : Bus 2248	: V=1.0189661, theta=-10.398277 -> V=1.0, theta=0.0
% INFO    : Bus 2249	: V=1.0190111, theta=-10.399301 -> V=1.0, theta=0.0
% INFO    : Bus 2250	: V=1.0113437, theta=-10.562648 -> V=1.0, theta=0.0
% INFO    : Bus 2251	: V=1.0190793, theta=-10.564436 -> V=1.0, theta=0.0
% INFO    : Bus 2252	: V=1.0219029, theta=-9.353345 -> V=1.0, theta=0.0
% INFO    : Bus 2253	: V=1.010632, theta=-9.822802 -> V=1.0, theta=0.0
% INFO    : Bus 2254	: V=1.0210969, theta=-9.241181 -> V=1.0, theta=0.0
% INFO    : Bus 2255	: V=1.0211266, theta=-9.239697 -> V=1.0, theta=0.0
% INFO    : Bus 2256	: V=1.0187527, theta=-9.179775 -> V=1.0, theta=0.0
% INFO    : Bus 2257	: V=1.0185544, theta=-9.268601 -> V=1.0, theta=0.0
% INFO    : Bus 2258	: V=1.0114682, theta=-10.505073 -> V=1.0, theta=0.0
% INFO    : Bus 2259	: V=1.0235722, theta=-7.352222 -> V=1.0, theta=0.0
% INFO    : Bus 2260	: V=1.0065511, theta=-9.645881 -> V=1.0, theta=0.0
% INFO    : Bus 2261	: V=1.0290237, theta=-8.971372 -> V=1.0, theta=0.0
% INFO    : Bus 2262	: V=1.0214763, theta=-9.361206 -> V=1.0, theta=0.0
% INFO    : Bus 2263	: V=1.0257911, theta=-9.182292 -> V=1.0, theta=0.0
% INFO    : Bus 2264	: V=1.0408639, theta=-8.009495 -> V=1.0, theta=0.0
% INFO    : Bus 2265	: V=1.0408002, theta=-8.017342 -> V=1.0, theta=0.0
% INFO    : Bus 2266	: V=1.0165164, theta=-9.657438 -> V=1.0, theta=0.0
% INFO    : Bus 2267	: V=1.0291653, theta=-8.836902 -> V=1.0, theta=0.0
% INFO    : Bus 2268	: V=1.02182, theta=-9.252579 -> V=1.0, theta=0.0
% INFO    : Bus 2269	: V=1.0313343, theta=-8.685257 -> V=1.0, theta=0.0
% INFO    : Bus 2270	: V=1.0213801, theta=-7.430539 -> V=1.0, theta=0.0
% INFO    : Bus 2271	: V=1.0245396, theta=-6.405179 -> V=1.0, theta=0.0
% INFO    : Bus 2272	: V=1.0182445, theta=-10.130094 -> V=1.0, theta=0.0
% INFO    : Bus 2273	: V=1.0213993, theta=-10.23384 -> V=1.0, theta=0.0
% INFO    : Bus 2274	: V=1.0113399, theta=-10.195747 -> V=1.0, theta=0.0
% INFO    : Bus 2275	: V=1.0207976, theta=-10.201732 -> V=1.0, theta=0.0
% INFO    : Bus 2276	: V=1.0085853, theta=-13.216753 -> V=1.0, theta=0.0
% INFO    : Bus 2277	: V=1.0128907, theta=-9.792148 -> V=1.0, theta=0.0
% INFO    : Bus 2278	: V=1.02455, theta=-11.093331 -> V=1.0, theta=0.0
% INFO    : Bus 2279	: V=1.0234598, theta=-11.054642 -> V=1.0, theta=0.0
% INFO    : Bus 2280	: V=1.0136529, theta=-9.071235 -> V=1.0, theta=0.0
% INFO    : Bus 2281	: V=1.0315877, theta=-7.769692 -> V=1.0, theta=0.0
% INFO    : Bus 2282	: V=1.02727, theta=-9.906114 -> V=1.0, theta=0.0
% INFO    : Bus 2283	: V=1.0090777, theta=-10.660597 -> V=1.0, theta=0.0
% INFO    : Bus 2284	: V=1.0016906, theta=-11.091203 -> V=1.0, theta=0.0
% INFO    : Bus 2285	: V=1.0097104, theta=-10.492695 -> V=1.0, theta=0.0
% INFO    : Bus 2286	: V=1.0274503, theta=-9.095544 -> V=1.0, theta=0.0
% INFO    : Bus 2287	: V=1.0290899, theta=-5.267568 -> V=1.0, theta=0.0
% INFO    : Bus 2288	: V=1.0122871, theta=-10.275167 -> V=1.0, theta=0.0
% INFO    : Bus 2289	: V=1.0123197, theta=-10.275922 -> V=1.0, theta=0.0
% INFO    : Bus 2290	: V=1.0122871, theta=-10.275167 -> V=1.0, theta=0.0
% INFO    : Bus 2291	: V=1.0122871, theta=-10.275167 -> V=1.0, theta=0.0
% INFO    : Bus 2292	: V=1.0240295, theta=-11.102644 -> V=1.0, theta=0.0
% INFO    : Bus 2293	: V=1.0203158, theta=-7.939389 -> V=1.0, theta=0.0
% INFO    : Bus 2294	: V=1.0121978, theta=-10.295244 -> V=1.0, theta=0.0
% INFO    : Bus 2295	: V=1.02455, theta=-5.439733 -> V=1.0, theta=0.0
% INFO    : Bus 2296	: V=1.02455, theta=-7.970062 -> V=1.0, theta=0.0
% INFO    : Bus 2297	: V=1.0234426, theta=-9.875567 -> V=1.0, theta=0.0
% INFO    : Bus 2298	: V=1.0106577, theta=-10.798312 -> V=1.0, theta=0.0
% INFO    : Bus 2299	: V=1.0239392, theta=-5.769113 -> V=1.0, theta=0.0
% INFO    : Bus 2300	: V=1.0213621, theta=-6.537393 -> V=1.0, theta=0.0
% INFO    : Bus 2301	: V=1.0263766, theta=-9.224461 -> V=1.0, theta=0.0
% INFO    : Bus 2302	: V=1.0163839, theta=-9.141153 -> V=1.0, theta=0.0
% INFO    : Bus 2303	: V=1.0237744, theta=-7.41255 -> V=1.0, theta=0.0
% INFO    : Bus 2304	: V=1.0045609, theta=-13.044088 -> V=1.0, theta=0.0
% INFO    : Bus 2305	: V=1.0189195, theta=-8.297743 -> V=1.0, theta=0.0
% INFO    : Bus 2306	: V=1.0253305, theta=-10.215663 -> V=1.0, theta=0.0
% INFO    : Bus 2307	: V=1.0254459, theta=-10.291994 -> V=1.0, theta=0.0
% INFO    : Bus 2308	: V=1.0147229, theta=-12.17411 -> V=1.0, theta=0.0
% INFO    : Bus 2309	: V=1.0210969, theta=-9.241181 -> V=1.0, theta=0.0
% INFO    : Bus 2310	: V=1.0179419, theta=-10.771753 -> V=1.0, theta=0.0
% INFO    : Bus 2311	: V=1.0161433, theta=-10.862858 -> V=1.0, theta=0.0
% INFO    : Bus 2312	: V=1.0140103, theta=-15.046724 -> V=1.0, theta=0.0
% INFO    : Bus 2313	: V=1.0205894, theta=-10.501949 -> V=1.0, theta=0.0
% INFO    : Bus 2314	: V=1.0097249, theta=-10.362027 -> V=1.0, theta=0.0
% INFO    : Bus 2315	: V=1.0229356, theta=-8.092358 -> V=1.0, theta=0.0
% INFO    : Bus 2316	: V=1.0190341, theta=-11.039993 -> V=1.0, theta=0.0
% INFO    : Bus 2317	: V=1.0168984, theta=-10.768856 -> V=1.0, theta=0.0
% INFO    : Bus 2318	: V=1.0215257, theta=-6.524257 -> V=1.0, theta=0.0
% INFO    : Bus 2319	: V=1.0280585, theta=-9.635199 -> V=1.0, theta=0.0
% INFO    : Bus 2320	: V=1.0280796, theta=-9.634349 -> V=1.0, theta=0.0
% INFO    : Bus 2321	: V=1.0241218, theta=-11.563118 -> V=1.0, theta=0.0
% INFO    : Bus 2322	: V=1.0122871, theta=-10.275167 -> V=1.0, theta=0.0
% INFO    : Bus 2323	: V=1.0278176, theta=-9.115309 -> V=1.0, theta=0.0
% INFO    : Bus 2324	: V=1.0155197, theta=-9.634252 -> V=1.0, theta=0.0
% INFO    : Bus 2325	: V=1.028646, theta=-9.504426 -> V=1.0, theta=0.0
% INFO    : Bus 2326	: V=1.0279639, theta=-9.621208 -> V=1.0, theta=0.0
% INFO    : Bus 2327	: V=1.0089705, theta=-10.724271 -> V=1.0, theta=0.0
% INFO    : Bus 2328	: V=1.0120181, theta=-10.332825 -> V=1.0, theta=0.0
% INFO    : Bus 2329	: V=1.0247041, theta=-8.239069 -> V=1.0, theta=0.0
% INFO    : Bus 2330	: V=1.0308235, theta=-8.561196 -> V=1.0, theta=0.0
% INFO    : Bus 2331	: V=1.02455, theta=-8.230901 -> V=1.0, theta=0.0
% INFO    : Bus 2332	: V=1.0247502, theta=-8.235579 -> V=1.0, theta=0.0
% INFO    : Bus 2333	: V=1.0293137, theta=-12.810156 -> V=1.0, theta=0.0
% INFO    : Bus 2334	: V=1.0235687, theta=-12.315715 -> V=1.0, theta=0.0
% INFO    : Bus 2335	: V=1.011468, theta=-11.630662 -> V=1.0, theta=0.0
% INFO    : Bus 2336	: V=1.0113692, theta=-11.627067 -> V=1.0, theta=0.0
% INFO    : Bus 2337	: V=1.0311457, theta=-8.70302 -> V=1.0, theta=0.0
% INFO    : Bus 2338	: V=1.0072389, theta=-8.289931 -> V=1.0, theta=0.0
% INFO    : Bus 2339	: V=1.0277166, theta=-9.850734 -> V=1.0, theta=0.0
% INFO    : Bus 2340	: V=1.0253047, theta=-10.240547 -> V=1.0, theta=0.0
% INFO    : Bus 2341	: V=1.0107036, theta=-11.791884 -> V=1.0, theta=0.0
% INFO    : Bus 2342	: V=1.010698, theta=-11.792939 -> V=1.0, theta=0.0
% INFO    : Bus 2343	: V=1.0115435, theta=-11.728216 -> V=1.0, theta=0.0
% INFO    : Bus 2344	: V=1.0078179, theta=-11.614849 -> V=1.0, theta=0.0
% INFO    : Bus 2345	: V=1.0276864, theta=-9.855941 -> V=1.0, theta=0.0
% INFO    : Bus 2346	: V=1.0253609, theta=-10.241648 -> V=1.0, theta=0.0
% INFO    : Bus 2347	: V=1.0195364, theta=-8.465289 -> V=1.0, theta=0.0
% INFO    : Bus 2348	: V=1.0197567, theta=-8.457185 -> V=1.0, theta=0.0
% INFO    : Bus 2349	: V=1.0140646, theta=-12.205555 -> V=1.0, theta=0.0
% INFO    : Bus 2350	: V=1.0140287, theta=-12.215699 -> V=1.0, theta=0.0
% INFO    : Bus 2351	: V=1.0247555, theta=-11.57782 -> V=1.0, theta=0.0
% INFO    : Bus 2352	: V=1.0246541, theta=-11.559402 -> V=1.0, theta=0.0
% INFO    : Bus 2353	: V=1.0220687, theta=-10.374799 -> V=1.0, theta=0.0
% INFO    : Bus 2354	: V=1.0220687, theta=-10.374799 -> V=1.0, theta=0.0
% INFO    : Bus 2355	: V=1.0222009, theta=-10.364993 -> V=1.0, theta=0.0
% INFO    : Bus 2356	: V=1.0224602, theta=-11.738964 -> V=1.0, theta=0.0
% INFO    : Bus 2357	: V=1.0225229, theta=-11.754246 -> V=1.0, theta=0.0
% INFO    : Bus 2358	: V=1.0197566, theta=-8.45718 -> V=1.0, theta=0.0
% INFO    : Bus 2359	: V=1.0219398, theta=-12.566673 -> V=1.0, theta=0.0
% INFO    : Bus 2360	: V=1.0117516, theta=-12.537585 -> V=1.0, theta=0.0
% INFO    : Bus 2361	: V=1.0120047, theta=-12.524918 -> V=1.0, theta=0.0
% INFO    : Bus 2362	: V=1.0293302, theta=-12.810436 -> V=1.0, theta=0.0
% INFO    : Bus 2363	: V=1.0169084, theta=-9.060147 -> V=1.0, theta=0.0
% INFO    : Bus 2364	: V=1.0168376, theta=-9.062421 -> V=1.0, theta=0.0
% INFO    : Bus 2365	: V=1.0198722, theta=-8.913544 -> V=1.0, theta=0.0
% INFO    : Bus 2366	: V=1.0198188, theta=-8.907262 -> V=1.0, theta=0.0
% INFO    : Bus 2367	: V=1.0138426, theta=-10.703761 -> V=1.0, theta=0.0
% INFO    : Bus 2368	: V=1.020018, theta=-10.678677 -> V=1.0, theta=0.0
% INFO    : Bus 2369	: V=1.0028056, theta=-11.88757 -> V=1.0, theta=0.0
% INFO    : Bus 2370	: V=1.0165024, theta=-9.478259 -> V=1.0, theta=0.0
% INFO    : Bus 2371	: V=1.0167013, theta=-9.461078 -> V=1.0, theta=0.0
% INFO    : Bus 2372	: V=1.026878, theta=-10.060384 -> V=1.0, theta=0.0
% INFO    : Bus 2373	: V=1.02455, theta=-10.943123 -> V=1.0, theta=0.0
% INFO    : Bus 2374	: V=1.0111989, theta=-10.085232 -> V=1.0, theta=0.0
% INFO    : Bus 2375	: V=1.0112379, theta=-10.082518 -> V=1.0, theta=0.0
% INFO    : Bus 2376	: V=1.0260892, theta=-12.157475 -> V=1.0, theta=0.0
% INFO    : Bus 2377	: V=1.0107682, theta=-9.184745 -> V=1.0, theta=0.0
% INFO    : Bus 2378	: V=1.0116601, theta=-9.311234 -> V=1.0, theta=0.0
% INFO    : Bus 2379	: V=1.0117995, theta=-9.321507 -> V=1.0, theta=0.0
% INFO    : Bus 2380	: V=1.0089438, theta=-10.710564 -> V=1.0, theta=0.0
% INFO    : Bus 2381	: V=1.0086545, theta=-11.782839 -> V=1.0, theta=0.0
% INFO    : Bus 2382	: V=1.0086838, theta=-11.755702 -> V=1.0, theta=0.0
% INFO    : Bus 2383	: V=1.0271319, theta=-8.357962 -> V=1.0, theta=0.0
% INFO    : Bus 2384	: V=1.0272111, theta=-8.36704 -> V=1.0, theta=0.0
% INFO    : Bus 2385	: V=1.0255963, theta=-7.277376 -> V=1.0, theta=0.0
% INFO    : Bus 2386	: V=1.0257395, theta=-7.269135 -> V=1.0, theta=0.0
% INFO    : Bus 2387	: V=1.0052714, theta=-15.106784 -> V=1.0, theta=0.0
% INFO    : Bus 2388	: V=1.0224056, theta=-4.952615 -> V=1.0, theta=0.0
% INFO    : Bus 2389	: V=1.0229418, theta=-12.83567 -> V=1.0, theta=0.0
% INFO    : Bus 2390	: V=1.0369537, theta=-8.095857 -> V=1.0, theta=0.0
% INFO    : Bus 2391	: V=1.02182, theta=-10.3771 -> V=1.0, theta=0.0
% INFO    : Bus 2392	: V=1.02455, theta=-11.377194 -> V=1.0, theta=0.0
% INFO    : Bus 2393	: V=1.02455, theta=-11.387198 -> V=1.0, theta=0.0
% INFO    : Bus 2394	: V=1.02455, theta=-11.395431 -> V=1.0, theta=0.0
% INFO    : Bus 2395	: V=1.0224853, theta=-11.290374 -> V=1.0, theta=0.0
% INFO    : Bus 2396	: V=1.0225989, theta=-11.303232 -> V=1.0, theta=0.0
% INFO    : Bus 2397	: V=1.0224876, theta=-11.166693 -> V=1.0, theta=0.0
% INFO    : Bus 2398	: V=1.0224299, theta=-11.029479 -> V=1.0, theta=0.0
% INFO    : Bus 2399	: V=1.0241755, theta=-11.358982 -> V=1.0, theta=0.0
% INFO    : Bus 2400	: V=1.0239238, theta=-11.363402 -> V=1.0, theta=0.0
% INFO    : Bus 2401	: V=1.0239344, theta=-11.353065 -> V=1.0, theta=0.0
% INFO    : Bus 2402	: V=1.0219703, theta=-11.072017 -> V=1.0, theta=0.0
% INFO    : Bus 2403	: V=1.0219146, theta=-11.214543 -> V=1.0, theta=0.0
% INFO    : Bus 2404	: V=1.0228292, theta=-11.008125 -> V=1.0, theta=0.0
% INFO    : Bus 2405	: V=1.0225126, theta=-11.170636 -> V=1.0, theta=0.0
% INFO    : Bus 2406	: V=1.0225805, theta=-11.261435 -> V=1.0, theta=0.0
% INFO    : Bus 2407	: V=1.0225066, theta=-11.250986 -> V=1.0, theta=0.0
% INFO    : Bus 2408	: V=1.0237428, theta=-11.375666 -> V=1.0, theta=0.0
% INFO    : Bus 2409	: V=1.0234201, theta=-11.276469 -> V=1.0, theta=0.0
% INFO    : Bus 2410	: V=1.0237449, theta=-11.375521 -> V=1.0, theta=0.0
% INFO    : Bus 2411	: V=1.0234334, theta=-11.275964 -> V=1.0, theta=0.0
% INFO    : Bus 2412	: V=0.9928378, theta=-10.26885 -> V=1.0, theta=0.0
% INFO    : Bus 2413	: V=1.0212464, theta=-9.013148 -> V=1.0, theta=0.0
% INFO    : Bus 2414	: V=1.0235769, theta=-9.410421 -> V=1.0, theta=0.0
% INFO    : Bus 2415	: V=1.0219892, theta=-10.670145 -> V=1.0, theta=0.0
% INFO    : Bus 2416	: V=1.0219626, theta=-10.677096 -> V=1.0, theta=0.0
% INFO    : Bus 2417	: V=1.025254, theta=-11.881675 -> V=1.0, theta=0.0
% INFO    : Bus 2418	: V=1.0245184, theta=-9.956727 -> V=1.0, theta=0.0
% INFO    : Bus 2419	: V=1.0162473, theta=-11.674059 -> V=1.0, theta=0.0
% INFO    : Bus 2420	: V=1.016209, theta=-11.689447 -> V=1.0, theta=0.0
% INFO    : Bus 2421	: V=1.0033021, theta=-12.048122 -> V=1.0, theta=0.0
% INFO    : Bus 2422	: V=1.0020875, theta=-12.126789 -> V=1.0, theta=0.0
% INFO    : Bus 2423	: V=1.003666, theta=-12.035349 -> V=1.0, theta=0.0
% INFO    : Bus 2424	: V=1.002641, theta=-12.105914 -> V=1.0, theta=0.0
% INFO    : Bus 2425	: V=1.0285292, theta=-13.089234 -> V=1.0, theta=0.0
% INFO    : Bus 2426	: V=1.007664, theta=-9.367125 -> V=1.0, theta=0.0
% INFO    : Bus 2427	: V=1.0077392, theta=-9.382426 -> V=1.0, theta=0.0
% INFO    : Bus 2428	: V=1.0266941, theta=-7.929359 -> V=1.0, theta=0.0
% INFO    : Bus 2429	: V=1.0301061, theta=-8.501513 -> V=1.0, theta=0.0
% INFO    : Bus 2430	: V=1.017938, theta=-9.080383 -> V=1.0, theta=0.0
% INFO    : Bus 2431	: V=1.0179453, theta=-9.079001 -> V=1.0, theta=0.0
% INFO    : Bus 2432	: V=1.0198759, theta=-11.048099 -> V=1.0, theta=0.0
% INFO    : Bus 2433	: V=1.0200231, theta=-11.058627 -> V=1.0, theta=0.0
% INFO    : Bus 2434	: V=1.0157226, theta=-15.443239 -> V=1.0, theta=0.0
% INFO    : Bus 2435	: V=1.0158862, theta=-15.458053 -> V=1.0, theta=0.0
% INFO    : Bus 2436	: V=1.0212187, theta=-11.554812 -> V=1.0, theta=0.0
% INFO    : Bus 2437	: V=1.0211966, theta=-11.55684 -> V=1.0, theta=0.0
% INFO    : Bus 2438	: V=1.0214223, theta=-11.87233 -> V=1.0, theta=0.0
% INFO    : Bus 2439	: V=1.0214372, theta=-11.895025 -> V=1.0, theta=0.0
% INFO    : Bus 2440	: V=1.0276682, theta=-8.756993 -> V=1.0, theta=0.0
% INFO    : Bus 2441	: V=1.0218595, theta=-11.252649 -> V=1.0, theta=0.0
% INFO    : Bus 2442	: V=1.0218114, theta=-11.255804 -> V=1.0, theta=0.0
% INFO    : Bus 2443	: V=1.0042771, theta=-10.051041 -> V=1.0, theta=0.0
% INFO    : Bus 2444	: V=1.0042628, theta=-10.049122 -> V=1.0, theta=0.0
% INFO    : Bus 2445	: V=1.0217813, theta=-9.247448 -> V=1.0, theta=0.0
% INFO    : Bus 2446	: V=1.0218509, theta=-9.262863 -> V=1.0, theta=0.0
% INFO    : Bus 2447	: V=1.0231899, theta=-10.067049 -> V=1.0, theta=0.0
% INFO    : Bus 2448	: V=1.0189122, theta=-9.091835 -> V=1.0, theta=0.0
% INFO    : Bus 2449	: V=1.018816, theta=-9.104793 -> V=1.0, theta=0.0
% INFO    : Bus 2450	: V=1.0051459, theta=-12.018428 -> V=1.0, theta=0.0
% INFO    : Bus 2451	: V=1.0051336, theta=-12.022576 -> V=1.0, theta=0.0
% INFO    : Bus 2452	: V=1.007558, theta=-9.679036 -> V=1.0, theta=0.0
% INFO    : Bus 2453	: V=1.0075197, theta=-9.691355 -> V=1.0, theta=0.0
% INFO    : Bus 2454	: V=1.0238448, theta=-8.221649 -> V=1.0, theta=0.0
% INFO    : Bus 2455	: V=1.0148683, theta=-10.56801 -> V=1.0, theta=0.0
% INFO    : Bus 2456	: V=1.0149524, theta=-10.5597 -> V=1.0, theta=0.0
% INFO    : Bus 2457	: V=1.0111085, theta=-11.058045 -> V=1.0, theta=0.0
% INFO    : Bus 2458	: V=1.018521, theta=-11.058724 -> V=1.0, theta=0.0
% INFO    : Bus 2459	: V=1.0248946, theta=-11.006957 -> V=1.0, theta=0.0
% INFO    : Bus 2460	: V=1.0249413, theta=-10.937675 -> V=1.0, theta=0.0
% INFO    : Bus 2461	: V=1.031891, theta=-8.470693 -> V=1.0, theta=0.0
% INFO    : Bus 2462	: V=1.0317873, theta=-8.484289 -> V=1.0, theta=0.0
% INFO    : Bus 2463	: V=1.0017626, theta=-12.157782 -> V=1.0, theta=0.0
% INFO    : Bus 2464	: V=1.0017426, theta=-12.16152 -> V=1.0, theta=0.0
% INFO    : Bus 2465	: V=1.0237652, theta=-11.355931 -> V=1.0, theta=0.0
% INFO    : Bus 2466	: V=1.0240164, theta=-11.350081 -> V=1.0, theta=0.0
% INFO    : Bus 2467	: V=1.0266101, theta=-10.009685 -> V=1.0, theta=0.0
% INFO    : Bus 2468	: V=1.0267408, theta=-10.00218 -> V=1.0, theta=0.0
% INFO    : Bus 2469	: V=1.0228384, theta=-9.490405 -> V=1.0, theta=0.0
% INFO    : Bus 2470	: V=1.0227799, theta=-9.505212 -> V=1.0, theta=0.0
% INFO    : Bus 2471	: V=1.0110302, theta=-11.479414 -> V=1.0, theta=0.0
% INFO    : Bus 2472	: V=1.0109256, theta=-11.492502 -> V=1.0, theta=0.0
% INFO    : Bus 2473	: V=1.0052756, theta=-10.056712 -> V=1.0, theta=0.0
% INFO    : Bus 2474	: V=1.0052277, theta=-10.058229 -> V=1.0, theta=0.0
% INFO    : Bus 2475	: V=1.0051749, theta=-12.095426 -> V=1.0, theta=0.0
% INFO    : Bus 2476	: V=1.0255417, theta=-7.733134 -> V=1.0, theta=0.0
% INFO    : Bus 2477	: V=1.0256076, theta=-7.739036 -> V=1.0, theta=0.0
% INFO    : Bus 2478	: V=1.0243954, theta=-11.136937 -> V=1.0, theta=0.0
% INFO    : Bus 2479	: V=1.02455, theta=-11.125935 -> V=1.0, theta=0.0
% INFO    : Bus 2480	: V=1.0288148, theta=-8.673834 -> V=1.0, theta=0.0
% INFO    : Bus 2481	: V=1.0288557, theta=-8.676352 -> V=1.0, theta=0.0
% INFO    : Bus 2482	: V=1.0248014, theta=-11.013065 -> V=1.0, theta=0.0
% INFO    : Bus 2483	: V=1.024872, theta=-10.942623 -> V=1.0, theta=0.0
% INFO    : Bus 2484	: V=1.0185229, theta=-9.030301 -> V=1.0, theta=0.0
% INFO    : Bus 2485	: V=1.0267957, theta=-8.132466 -> V=1.0, theta=0.0
% INFO    : Bus 2486	: V=1.0268838, theta=-8.13783 -> V=1.0, theta=0.0
% INFO    : Bus 2487	: V=1.0256209, theta=-7.33867 -> V=1.0, theta=0.0
% INFO    : Bus 2488	: V=1.0255995, theta=-7.328885 -> V=1.0, theta=0.0
% INFO    : Bus 2489	: V=1.0194482, theta=-8.748505 -> V=1.0, theta=0.0
% INFO    : Bus 2490	: V=1.0199993, theta=-8.7119 -> V=1.0, theta=0.0
% INFO    : Bus 2491	: V=1.0017402, theta=-8.354533 -> V=1.0, theta=0.0
% INFO    : Bus 2492	: V=1.0018266, theta=-8.372943 -> V=1.0, theta=0.0
% INFO    : Bus 2493	: V=1.0115609, theta=-12.495724 -> V=1.0, theta=0.0
% INFO    : Bus 2494	: V=1.0115529, theta=-12.501153 -> V=1.0, theta=0.0
% INFO    : Bus 2495	: V=1.0083276, theta=-11.792983 -> V=1.0, theta=0.0
% INFO    : Bus 2496	: V=1.0200398, theta=-13.127628 -> V=1.0, theta=0.0
% INFO    : Bus 2497	: V=1.0197766, theta=-13.121048 -> V=1.0, theta=0.0
% INFO    : Bus 2498	: V=1.0234336, theta=-9.345132 -> V=1.0, theta=0.0
% INFO    : Bus 2499	: V=1.0233777, theta=-9.330735 -> V=1.0, theta=0.0
% INFO    : Bus 2500	: V=1.0244241, theta=-9.337105 -> V=1.0, theta=0.0
% INFO    : Bus 2501	: V=1.0245135, theta=-9.36089 -> V=1.0, theta=0.0
% INFO    : Bus 2502	: V=1.0296339, theta=-8.678465 -> V=1.0, theta=0.0
% INFO    : Bus 2503	: V=1.0296971, theta=-8.677321 -> V=1.0, theta=0.0
% INFO    : Bus 2504	: V=1.028475, theta=-10.398329 -> V=1.0, theta=0.0
% INFO    : Bus 2505	: V=1.011173, theta=-11.043742 -> V=1.0, theta=0.0
% INFO    : Bus 2506	: V=1.0186411, theta=-11.036955 -> V=1.0, theta=0.0
% INFO    : Bus 2507	: V=1.0195071, theta=-11.380993 -> V=1.0, theta=0.0
% INFO    : Bus 2508	: V=1.0195581, theta=-11.381522 -> V=1.0, theta=0.0
% INFO    : Bus 2509	: V=1.0266119, theta=-8.110014 -> V=1.0, theta=0.0
% INFO    : Bus 2510	: V=1.026677, theta=-8.121236 -> V=1.0, theta=0.0
% INFO    : Bus 2511	: V=1.0235194, theta=-10.319319 -> V=1.0, theta=0.0
% INFO    : Bus 2512	: V=1.0236444, theta=-10.311006 -> V=1.0, theta=0.0
% INFO    : Bus 2513	: V=1.0130937, theta=-8.570853 -> V=1.0, theta=0.0
% INFO    : Bus 2514	: V=1.0130877, theta=-8.571568 -> V=1.0, theta=0.0
% INFO    : Bus 2515	: V=1.0291282, theta=-8.567258 -> V=1.0, theta=0.0
% INFO    : Bus 2516	: V=1.0290288, theta=-8.56112 -> V=1.0, theta=0.0
% INFO    : Bus 2517	: V=1.0041797, theta=-12.119752 -> V=1.0, theta=0.0
% INFO    : Bus 2518	: V=1.0041367, theta=-12.12167 -> V=1.0, theta=0.0
% INFO    : Bus 2519	: V=1.0235546, theta=-11.161944 -> V=1.0, theta=0.0
% INFO    : Bus 2520	: V=1.0235144, theta=-11.162425 -> V=1.0, theta=0.0
% INFO    : Bus 2521	: V=1.0328955, theta=-8.256506 -> V=1.0, theta=0.0
% INFO    : Bus 2522	: V=1.03412, theta=-9.4866 -> V=1.0, theta=0.0
% INFO    : Bus 2523	: V=1.0190524, theta=-10.908794 -> V=1.0, theta=0.0
% INFO    : Bus 2524	: V=1.018958, theta=-10.891306 -> V=1.0, theta=0.0
% INFO    : Bus 2525	: V=1.02455, theta=-7.411717 -> V=1.0, theta=0.0
% INFO    : Bus 2526	: V=1.0245923, theta=-7.421341 -> V=1.0, theta=0.0
% INFO    : Bus 2527	: V=1.0285541, theta=-6.414074 -> V=1.0, theta=0.0
% INFO    : Bus 2528	: V=1.0285467, theta=-6.401249 -> V=1.0, theta=0.0
% INFO    : Bus 2529	: V=1.0183058, theta=-9.126903 -> V=1.0, theta=0.0
% INFO    : Bus 2530	: V=1.0278921, theta=-8.638892 -> V=1.0, theta=0.0
% INFO    : Bus 2531	: V=1.0140535, theta=-14.598472 -> V=1.0, theta=0.0
% INFO    : Bus 2532	: V=1.0140265, theta=-14.589858 -> V=1.0, theta=0.0
% INFO    : Bus 2533	: V=1.02455, theta=-7.914238 -> V=1.0, theta=0.0
% INFO    : Bus 2534	: V=1.027722, theta=-12.909986 -> V=1.0, theta=0.0
% INFO    : Bus 2535	: V=1.0234383, theta=-11.424894 -> V=1.0, theta=0.0
% INFO    : Bus 2536	: V=1.02455, theta=-10.714029 -> V=1.0, theta=0.0
% INFO    : Bus 2537	: V=1.0030239, theta=-12.082724 -> V=1.0, theta=0.0
% INFO    : Bus 2538	: V=1.002017, theta=-12.181591 -> V=1.0, theta=0.0
% INFO    : Bus 2539	: V=1.0145701, theta=-14.086554 -> V=1.0, theta=0.0
% INFO    : Bus 2540	: V=1.0146804, theta=-14.082686 -> V=1.0, theta=0.0
% INFO    : Bus 2541	: V=1.0234081, theta=-10.864306 -> V=1.0, theta=0.0
% INFO    : Bus 2542	: V=1.0232062, theta=-11.535466 -> V=1.0, theta=0.0
% INFO    : Bus 2543	: V=1.0131146, theta=-12.160178 -> V=1.0, theta=0.0
% INFO    : Bus 2544	: V=1.0130769, theta=-12.174776 -> V=1.0, theta=0.0
% INFO    : Bus 2545	: V=1.0110157, theta=-9.176509 -> V=1.0, theta=0.0
% INFO    : Bus 2546	: V=1.0108545, theta=-9.163243 -> V=1.0, theta=0.0
% INFO    : Bus 2547	: V=1.0072762, theta=-9.700822 -> V=1.0, theta=0.0
% INFO    : Bus 2548	: V=1.0071145, theta=-9.71879 -> V=1.0, theta=0.0
% INFO    : Bus 2549	: V=1.0126487, theta=-9.817202 -> V=1.0, theta=0.0
% INFO    : Bus 2550	: V=1.0127076, theta=-9.813299 -> V=1.0, theta=0.0
% INFO    : Bus 2551	: V=1.0274017, theta=-10.171647 -> V=1.0, theta=0.0
% INFO    : Bus 2552	: V=1.0125293, theta=-11.347615 -> V=1.0, theta=0.0
% INFO    : Bus 2553	: V=1.0123458, theta=-11.363725 -> V=1.0, theta=0.0
% INFO    : Bus 2554	: V=1.0308231, theta=-8.56118 -> V=1.0, theta=0.0
% INFO    : Bus 2555	: V=1.024757, theta=-8.235904 -> V=1.0, theta=0.0
% INFO    : Bus 2556	: V=1.0074052, theta=-11.894002 -> V=1.0, theta=0.0
% INFO    : Bus 2557	: V=1.0075827, theta=-11.890288 -> V=1.0, theta=0.0
% INFO    : Bus 2558	: V=1.0289985, theta=-8.598672 -> V=1.0, theta=0.0
% INFO    : Bus 2559	: V=1.0290085, theta=-8.604806 -> V=1.0, theta=0.0
% INFO    : Bus 2560	: V=1.0320922, theta=-8.632037 -> V=1.0, theta=0.0
% INFO    : Bus 2561	: V=1.0314724, theta=-8.65141 -> V=1.0, theta=0.0
% INFO    : Bus 2562	: V=1.0378412, theta=-8.030609 -> V=1.0, theta=0.0
% INFO    : Bus 2563	: V=1.0313343, theta=-10.019313 -> V=1.0, theta=0.0
% INFO    : Bus 2564	: V=1.0260732, theta=-8.846923 -> V=1.0, theta=0.0
% INFO    : Bus 2565	: V=1.0261806, theta=-8.841113 -> V=1.0, theta=0.0
% INFO    : Bus 2566	: V=1.0228288, theta=-11.008119 -> V=1.0, theta=0.0
% INFO    : Bus 2567	: V=1.0227731, theta=-11.150638 -> V=1.0, theta=0.0
% INFO    : Bus 2568	: V=1.0201091, theta=-11.275284 -> V=1.0, theta=0.0
% INFO    : Bus 2569	: V=1.0199964, theta=-11.26436 -> V=1.0, theta=0.0
% INFO    : Bus 2570	: V=1.0288647, theta=-8.233207 -> V=1.0, theta=0.0
% INFO    : Bus 2571	: V=1.0290196, theta=-8.228249 -> V=1.0, theta=0.0
% INFO    : Bus 2572	: V=1.0313302, theta=-10.019245 -> V=1.0, theta=0.0
% INFO    : Bus 2573	: V=1.0027977, theta=-12.666963 -> V=1.0, theta=0.0
% INFO    : Bus 2574	: V=1.0105015, theta=-9.191562 -> V=1.0, theta=0.0
% INFO    : Bus 2575	: V=1.0104829, theta=-9.191367 -> V=1.0, theta=0.0
% INFO    : Bus 2576	: V=1.0276569, theta=-9.858103 -> V=1.0, theta=0.0
% INFO    : Bus 2577	: V=1.0252877, theta=-10.244488 -> V=1.0, theta=0.0
% INFO    : Bus 2578	: V=1.0245324, theta=-13.217942 -> V=1.0, theta=0.0
% INFO    : Bus 2579	: V=1.0178183, theta=-10.076065 -> V=1.0, theta=0.0
% INFO    : Bus 2580	: V=1.0179007, theta=-10.097696 -> V=1.0, theta=0.0
% INFO    : Bus 2581	: V=1.0241637, theta=-11.144488 -> V=1.0, theta=0.0
% INFO    : Bus 2582	: V=1.024281, theta=-10.795847 -> V=1.0, theta=0.0
% INFO    : Bus 2583	: V=1.0240527, theta=-10.762052 -> V=1.0, theta=0.0
% INFO    : Bus 2584	: V=1.0246073, theta=-11.092847 -> V=1.0, theta=0.0
% INFO    : Bus 2585	: V=1.0246831, theta=-11.113886 -> V=1.0, theta=0.0
% INFO    : Bus 2586	: V=1.0163748, theta=-13.424584 -> V=1.0, theta=0.0
% INFO    : Bus 2587	: V=1.0163506, theta=-13.402311 -> V=1.0, theta=0.0
% INFO    : Bus 2588	: V=1.029085, theta=-12.818875 -> V=1.0, theta=0.0
% INFO    : Bus 2589	: V=1.01293, theta=-15.855302 -> V=1.0, theta=0.0
% INFO    : Bus 2590	: V=1.01139, theta=-4.901973 -> V=1.0, theta=0.0
% INFO    : Bus 2591	: V=1.01272, theta=-6.182429 -> V=1.0, theta=0.0
% INFO    : Bus 2592	: V=1.00781, theta=-11.005404 -> V=1.0, theta=0.0
% INFO    : Bus 2593	: V=1.0303539, theta=-2.1077 -> V=1.0, theta=0.0
% INFO    : Bus 2594	: V=1.030244, theta=-0.549122 -> V=1.0, theta=0.0
% INFO    : Bus 2595	: V=1.0059805, theta=-5.875847 -> V=1.0, theta=0.0
% INFO    : Bus 2596	: V=1.0059556, theta=-5.875634 -> V=1.0, theta=0.0
% INFO    : Bus 2597	: V=1.0320418, theta=-11.577645 -> V=1.0, theta=0.0
% INFO    : Bus 2598	: V=1.032316, theta=-11.559357 -> V=1.0, theta=0.0
% INFO    : Bus 2599	: V=1.0353212, theta=-16.195941 -> V=1.0, theta=0.0
% INFO    : Bus 2600	: V=0.9867364, theta=-8.643525 -> V=1.0, theta=0.0
% INFO    : Bus 2601	: V=0.9868401, theta=-8.636617 -> V=1.0, theta=0.0
% INFO    : Bus 2602	: V=0.9697384, theta=-13.275632 -> V=1.0, theta=0.0
% INFO    : Bus 2603	: V=0.97966, theta=-12.57254 -> V=1.0, theta=0.0
% INFO    : Bus 2604	: V=0.979513, theta=-12.57703 -> V=1.0, theta=0.0
% INFO    : Bus 2605	: V=0.9576359, theta=-18.738798 -> V=1.0, theta=0.0
% INFO    : Bus 2606	: V=0.9593085, theta=-14.806037 -> V=1.0, theta=0.0
% INFO    : Bus 2607	: V=0.9899179, theta=-7.794259 -> V=1.0, theta=0.0
% INFO    : Bus 2608	: V=0.9899751, theta=-7.786545 -> V=1.0, theta=0.0
% INFO    : Bus 2609	: V=0.9644224, theta=-15.644108 -> V=1.0, theta=0.0
% INFO    : Bus 2610	: V=0.958602, theta=-12.093732 -> V=1.0, theta=0.0
% INFO    : Bus 2611	: V=1.02045, theta=-10.552495 -> V=1.0, theta=0.0
% INFO    : Bus 2612	: V=1.02045, theta=-10.547392 -> V=1.0, theta=0.0
% INFO    : Bus 2613	: V=1.011282, theta=-4.881638 -> V=1.0, theta=0.0
% INFO    : Bus 2614	: V=1.011369, theta=-4.882384 -> V=1.0, theta=0.0
% INFO    : Bus 2615	: V=0.974339, theta=-11.97879 -> V=1.0, theta=0.0
% INFO    : Bus 2616	: V=0.974324, theta=-11.977383 -> V=1.0, theta=0.0
% INFO    : Bus 2617	: V=0.9790391, theta=-12.429881 -> V=1.0, theta=0.0
% INFO    : Bus 2618	: V=0.9789728, theta=-12.438236 -> V=1.0, theta=0.0
% INFO    : Bus 2619	: V=1.0151876, theta=-3.895834 -> V=1.0, theta=0.0
% INFO    : Bus 2620	: V=1.0151111, theta=-3.917902 -> V=1.0, theta=0.0
% INFO    : Bus 2621	: V=0.9912927, theta=-8.181935 -> V=1.0, theta=0.0
% INFO    : Bus 2622	: V=0.9912532, theta=-8.18601 -> V=1.0, theta=0.0
% INFO    : Bus 2623	: V=0.9748787, theta=-10.851634 -> V=1.0, theta=0.0
% INFO    : Bus 2624	: V=1.034765, theta=-1.861663 -> V=1.0, theta=0.0
% INFO    : Bus 2625	: V=1.0321089, theta=-0.256398 -> V=1.0, theta=0.0
% INFO    : Bus 2626	: V=1.012, theta=0.0 -> V=1.0, theta=0.0
% INFO    : Bus 2627	: V=1.012, theta=-0.00218 -> V=1.0, theta=0.0
% INFO    : Bus 2628	: V=0.974503, theta=-13.058762 -> V=1.0, theta=0.0
% INFO    : Bus 2629	: V=0.9744309, theta=-13.068034 -> V=1.0, theta=0.0
% INFO    : Bus 2630	: V=1.0034891, theta=-2.550193 -> V=1.0, theta=0.0
% INFO    : Bus 2631	: V=1.0034638, theta=-2.552822 -> V=1.0, theta=0.0
% INFO    : Bus 2632	: V=0.9758592, theta=-12.940346 -> V=1.0, theta=0.0
% INFO    : Bus 2633	: V=0.9586943, theta=-12.094213 -> V=1.0, theta=0.0
% INFO    : Bus 2634	: V=0.9972997, theta=-6.786956 -> V=1.0, theta=0.0
% INFO    : Bus 2635	: V=0.9973777, theta=-6.784682 -> V=1.0, theta=0.0
% INFO    : Bus 2636	: V=1.0369701, theta=-6.700092 -> V=1.0, theta=0.0
% INFO    : Bus 2637	: V=1.0370818, theta=-6.698075 -> V=1.0, theta=0.0
% INFO    : Bus 2638	: V=0.9874418, theta=-5.238934 -> V=1.0, theta=0.0
% INFO    : Bus 2639	: V=1.0273411, theta=-5.763485 -> V=1.0, theta=0.0
% INFO    : Bus 2640	: V=1.02727, theta=-5.775199 -> V=1.0, theta=0.0
% INFO    : Bus 2641	: V=1.0275128, theta=-5.743274 -> V=1.0, theta=0.0
% INFO    : Bus 2642	: V=1.0105, theta=-5.337034 -> V=1.0, theta=0.0
% INFO    : Bus 2643	: V=1.0104753, theta=-5.332887 -> V=1.0, theta=0.0
% INFO    : Bus 2644	: V=1.0310111, theta=-7.065167 -> V=1.0, theta=0.0
% INFO    : Bus 2645	: V=1.0146575, theta=-5.076947 -> V=1.0, theta=0.0
% INFO    : Bus 2646	: V=1.0146328, theta=-5.078623 -> V=1.0, theta=0.0
% INFO    : Bus 2647	: V=1.0106468, theta=-7.049044 -> V=1.0, theta=0.0
% INFO    : Bus 2648	: V=1.0069779, theta=-5.599102 -> V=1.0, theta=0.0
% INFO    : Bus 2649	: V=1.0069466, theta=-5.597631 -> V=1.0, theta=0.0
% INFO    : Bus 2650	: V=1.00975, theta=-3.622301 -> V=1.0, theta=0.0
% INFO    : Bus 2651	: V=1.0097511, theta=-3.620726 -> V=1.0, theta=0.0
% INFO    : Bus 2652	: V=1.0243151, theta=-7.091058 -> V=1.0, theta=0.0
% INFO    : Bus 2653	: V=1.0242734, theta=-7.090061 -> V=1.0, theta=0.0
% INFO    : Bus 2654	: V=1.0280074, theta=-7.382163 -> V=1.0, theta=0.0
% INFO    : Bus 2655	: V=1.0280597, theta=-7.382022 -> V=1.0, theta=0.0
% INFO    : Bus 2656	: V=1.0253468, theta=-6.91407 -> V=1.0, theta=0.0
% INFO    : Bus 2657	: V=1.025344, theta=-6.911789 -> V=1.0, theta=0.0
% INFO    : Bus 2658	: V=1.0148933, theta=-4.269865 -> V=1.0, theta=0.0
% INFO    : Bus 2659	: V=1.0148976, theta=-4.272934 -> V=1.0, theta=0.0
% INFO    : Bus 2660	: V=1.0264411, theta=-5.820514 -> V=1.0, theta=0.0
% INFO    : Bus 2661	: V=1.0188924, theta=-9.24379 -> V=1.0, theta=0.0
% INFO    : Bus 2662	: V=1.02455, theta=-7.237878 -> V=1.0, theta=0.0
% INFO    : Bus 2663	: V=1.02455, theta=-7.335672 -> V=1.0, theta=0.0
% INFO    : Bus 2664	: V=1.01125, theta=-2.583665 -> V=1.0, theta=0.0
% INFO    : Bus 2665	: V=1.011247, theta=-2.592756 -> V=1.0, theta=0.0
% INFO    : Bus 2666	: V=1.0286909, theta=-5.719617 -> V=1.0, theta=0.0
% INFO    : Bus 2667	: V=1.0286329, theta=-5.728884 -> V=1.0, theta=0.0
% INFO    : Bus 2668	: V=1.0258273, theta=-5.626072 -> V=1.0, theta=0.0
% INFO    : Bus 2669	: V=1.0258082, theta=-5.618369 -> V=1.0, theta=0.0
% INFO    : Bus 2670	: V=1.0320008, theta=-5.078871 -> V=1.0, theta=0.0
% INFO    : Bus 2671	: V=1.0320164, theta=-5.077829 -> V=1.0, theta=0.0
% INFO    : Bus 2672	: V=1.0039591, theta=-2.621279 -> V=1.0, theta=0.0
% INFO    : Bus 2673	: V=1.0039954, theta=-2.615848 -> V=1.0, theta=0.0
% INFO    : Bus 2674	: V=1.02318, theta=-7.501009 -> V=1.0, theta=0.0
% INFO    : Bus 2675	: V=1.0231694, theta=-7.500201 -> V=1.0, theta=0.0
% INFO    : Bus 2676	: V=1.0205915, theta=-4.966964 -> V=1.0, theta=0.0
% INFO    : Bus 2677	: V=1.0295966, theta=-5.732386 -> V=1.0, theta=0.0
% INFO    : Bus 2678	: V=1.029447, theta=-5.738422 -> V=1.0, theta=0.0
% INFO    : Bus 2679	: V=1.0215596, theta=-7.396887 -> V=1.0, theta=0.0
% INFO    : Bus 2680	: V=1.0215908, theta=-7.402526 -> V=1.0, theta=0.0
% INFO    : Bus 2681	: V=0.9884177, theta=-9.723039 -> V=1.0, theta=0.0
% INFO    : Bus 2682	: V=1.0055232, theta=-8.524988 -> V=1.0, theta=0.0
% INFO    : Bus 2683	: V=1.0204925, theta=-3.265204 -> V=1.0, theta=0.0
% INFO    : Bus 2684	: V=1.0204925, theta=-3.265204 -> V=1.0, theta=0.0
% INFO    : Bus 2685	: V=1.0231899, theta=-7.30682 -> V=1.0, theta=0.0
% INFO    : Bus 2686	: V=1.02318, theta=-7.306895 -> V=1.0, theta=0.0
% INFO    : Bus 2687	: V=1.0124903, theta=-4.610353 -> V=1.0, theta=0.0
% INFO    : Bus 2688	: V=1.0125507, theta=-4.61138 -> V=1.0, theta=0.0
% INFO    : Bus 2689	: V=1.0165136, theta=-3.782722 -> V=1.0, theta=0.0
% INFO    : Bus 2690	: V=1.0164838, theta=-3.780964 -> V=1.0, theta=0.0
% INFO    : Bus 2691	: V=0.988689, theta=-10.204528 -> V=1.0, theta=0.0
% INFO    : Bus 2692	: V=1.02455, theta=-2.940109 -> V=1.0, theta=0.0
% INFO    : Bus 2693	: V=1.01125, theta=-2.062571 -> V=1.0, theta=0.0
% INFO    : Bus 2694	: V=1.0112163, theta=-2.072191 -> V=1.0, theta=0.0
% INFO    : Bus 2695	: V=1.0273237, theta=-5.910997 -> V=1.0, theta=0.0
% INFO    : Bus 2696	: V=1.0273503, theta=-5.905558 -> V=1.0, theta=0.0
% INFO    : Bus 2697	: V=1.029592, theta=-5.516151 -> V=1.0, theta=0.0
% INFO    : Bus 2698	: V=1.02045, theta=-6.162101 -> V=1.0, theta=0.0
% INFO    : Bus 2699	: V=1.02045, theta=-6.163373 -> V=1.0, theta=0.0
% INFO    : Bus 2700	: V=0.9779597, theta=-10.246102 -> V=1.0, theta=0.0
% INFO    : Bus 2701	: V=0.9779773, theta=-10.252916 -> V=1.0, theta=0.0
% INFO    : Bus 2702	: V=0.9633015, theta=-11.69426 -> V=1.0, theta=0.0
% INFO    : Bus 2703	: V=0.9952946, theta=-7.609636 -> V=1.0, theta=0.0
% INFO    : Bus 2704	: V=0.9952104, theta=-7.623955 -> V=1.0, theta=0.0
% INFO    : Bus 2705	: V=0.9851169, theta=-5.527876 -> V=1.0, theta=0.0
% INFO    : Bus 2706	: V=0.9851105, theta=-5.529081 -> V=1.0, theta=0.0
% INFO    : Bus 2707	: V=0.9763706, theta=-13.044707 -> V=1.0, theta=0.0
% INFO    : Bus 2708	: V=1.0137165, theta=-7.749272 -> V=1.0, theta=0.0
% INFO    : Bus 2709	: V=1.0137635, theta=-7.750071 -> V=1.0, theta=0.0
% INFO    : Bus 2710	: V=1.02455, theta=-8.018101 -> V=1.0, theta=0.0
% INFO    : Bus 2711	: V=1.0096319, theta=-5.669034 -> V=1.0, theta=0.0
% INFO    : Bus 2712	: V=1.0096714, theta=-5.668775 -> V=1.0, theta=0.0
% INFO    : Bus 2713	: V=0.9522272, theta=-14.574512 -> V=1.0, theta=0.0
% INFO    : Bus 2714	: V=0.9522482, theta=-14.576559 -> V=1.0, theta=0.0
% INFO    : Bus 2715	: V=0.965436, theta=-13.498639 -> V=1.0, theta=0.0
% INFO    : Bus 2716	: V=0.9654639, theta=-13.506659 -> V=1.0, theta=0.0
% INFO    : Bus 2717	: V=1.02727, theta=-2.855643 -> V=1.0, theta=0.0
% INFO    : Bus 2718	: V=1.02727, theta=-2.844578 -> V=1.0, theta=0.0
% INFO    : Bus 2719	: V=1.02727, theta=-2.844578 -> V=1.0, theta=0.0
% INFO    : Bus 2720	: V=1.0042268, theta=-1.898533 -> V=1.0, theta=0.0
% INFO    : Bus 2721	: V=1.0041672, theta=-1.900429 -> V=1.0, theta=0.0
% INFO    : Bus 2722	: V=0.9853258, theta=-4.692602 -> V=1.0, theta=0.0
% INFO    : Bus 2723	: V=0.9493424, theta=-7.523446 -> V=1.0, theta=0.0
% INFO    : Bus 2724	: V=0.9865971, theta=-5.499565 -> V=1.0, theta=0.0
% INFO    : Bus 2725	: V=0.9866465, theta=-5.493449 -> V=1.0, theta=0.0
% INFO    : Bus 2726	: V=1.0164399, theta=-7.564971 -> V=1.0, theta=0.0
% INFO    : Bus 2727	: V=1.0163701, theta=-7.580383 -> V=1.0, theta=0.0
% INFO    : Bus 2728	: V=1.0015, theta=-1.484169 -> V=1.0, theta=0.0
% INFO    : Bus 2729	: V=0.9686126, theta=-16.462853 -> V=1.0, theta=0.0
% INFO    : Bus 2730	: V=0.9686148, theta=-16.463346 -> V=1.0, theta=0.0
% INFO    : Bus 2731	: V=0.9853792, theta=-12.97759 -> V=1.0, theta=0.0
% INFO    : Bus 2732	: V=0.9852053, theta=-12.98193 -> V=1.0, theta=0.0
% INFO    : Bus 2733	: V=0.9656201, theta=-9.79955 -> V=1.0, theta=0.0
% INFO    : Bus 2734	: V=0.9626448, theta=-11.317454 -> V=1.0, theta=0.0
% INFO    : Bus 2735	: V=0.9626405, theta=-11.312036 -> V=1.0, theta=0.0
% INFO    : Bus 2736	: V=0.974287, theta=-13.723827 -> V=1.0, theta=0.0
% INFO    : Bus 2737	: V=0.9790859, theta=-10.236707 -> V=1.0, theta=0.0
% INFO    : Bus 2738	: V=0.9790565, theta=-10.249994 -> V=1.0, theta=0.0
% INFO    : Bus 2739	: V=0.9759967, theta=-9.811545 -> V=1.0, theta=0.0
% INFO    : Bus 2740	: V=0.9668769, theta=-13.510182 -> V=1.0, theta=0.0
% INFO    : Bus 2741	: V=0.9577073, theta=-12.373372 -> V=1.0, theta=0.0
% INFO    : Bus 2742	: V=0.9577321, theta=-12.364101 -> V=1.0, theta=0.0
% INFO    : Bus 2743	: V=0.9701711, theta=-13.764023 -> V=1.0, theta=0.0
% INFO    : Bus 2744	: V=1.0468566, theta=-8.985563 -> V=1.0, theta=0.0
% INFO    : Bus 2745	: V=0.999447, theta=-7.070904 -> V=1.0, theta=0.0
% INFO    : Bus 2746	: V=0.9994823, theta=-7.072701 -> V=1.0, theta=0.0
% INFO    : Bus 2747	: V=0.9888728, theta=-9.670198 -> V=1.0, theta=0.0
% INFO    : Bus 2748	: V=0.9623107, theta=-16.057655 -> V=1.0, theta=0.0
% INFO    : Bus 2749	: V=0.9692068, theta=-11.915795 -> V=1.0, theta=0.0
% INFO    : Bus 2750	: V=0.9692219, theta=-11.91354 -> V=1.0, theta=0.0
% INFO    : Bus 2751	: V=0.9973554, theta=-13.279743 -> V=1.0, theta=0.0
% INFO    : Bus 2752	: V=0.9972347, theta=-13.284063 -> V=1.0, theta=0.0
% INFO    : Bus 2753	: V=0.9693102, theta=-11.061654 -> V=1.0, theta=0.0
% INFO    : Bus 2754	: V=0.9693102, theta=-11.061654 -> V=1.0, theta=0.0
% INFO    : Bus 2755	: V=0.9681886, theta=-15.682225 -> V=1.0, theta=0.0
% INFO    : Bus 2756	: V=0.9794055, theta=-12.790453 -> V=1.0, theta=0.0
% INFO    : Bus 2757	: V=0.9793609, theta=-12.793856 -> V=1.0, theta=0.0
% INFO    : Bus 2758	: V=0.970439, theta=-15.964442 -> V=1.0, theta=0.0
% INFO    : Bus 2759	: V=1.008006, theta=-14.065783 -> V=1.0, theta=0.0
% INFO    : Bus 2760	: V=0.9818927, theta=-14.501361 -> V=1.0, theta=0.0
% INFO    : Bus 2761	: V=0.9985589, theta=-13.765934 -> V=1.0, theta=0.0
% INFO    : Bus 2762	: V=0.9986604, theta=-13.765157 -> V=1.0, theta=0.0
% INFO    : Bus 2763	: V=1.0039202, theta=-5.657307 -> V=1.0, theta=0.0
% INFO    : Bus 2764	: V=0.9601603, theta=-13.937706 -> V=1.0, theta=0.0
% INFO    : Bus 2765	: V=0.9600849, theta=-13.937308 -> V=1.0, theta=0.0
% INFO    : Bus 2766	: V=0.9630652, theta=-12.690739 -> V=1.0, theta=0.0
% INFO    : Bus 2767	: V=0.9629599, theta=-12.70124 -> V=1.0, theta=0.0
% INFO    : Bus 2768	: V=1.0066572, theta=-11.476526 -> V=1.0, theta=0.0
% INFO    : Bus 2769	: V=1.0067537, theta=-11.465341 -> V=1.0, theta=0.0
% INFO    : Bus 2770	: V=1.041262, theta=-17.701861 -> V=1.0, theta=0.0
% INFO    : Bus 2771	: V=1.0275152, theta=-4.69284 -> V=1.0, theta=0.0
% INFO    : Bus 2772	: V=1.0190374, theta=-3.782685 -> V=1.0, theta=0.0
% INFO    : Bus 2773	: V=1.0144675, theta=-18.153463 -> V=1.0, theta=0.0
% INFO    : Bus 2774	: V=1.0144624, theta=-18.149443 -> V=1.0, theta=0.0
% INFO    : Bus 2775	: V=1.02182, theta=-10.168832 -> V=1.0, theta=0.0
% INFO    : Bus 2776	: V=1.0190901, theta=-10.218369 -> V=1.0, theta=0.0
% INFO    : Bus 2777	: V=1.0240098, theta=-17.743916 -> V=1.0, theta=0.0
% INFO    : Bus 2778	: V=1.0239599, theta=-17.741712 -> V=1.0, theta=0.0
% INFO    : Bus 2779	: V=1.0186063, theta=-11.423291 -> V=1.0, theta=0.0
% INFO    : Bus 2780	: V=1.0187185, theta=-11.473407 -> V=1.0, theta=0.0
% INFO    : Bus 2781	: V=1.036291, theta=-1.998948 -> V=1.0, theta=0.0
% INFO    : Bus 2782	: V=1.0233478, theta=-9.279743 -> V=1.0, theta=0.0
% INFO    : Bus 2783	: V=1.020005, theta=-17.591203 -> V=1.0, theta=0.0
% INFO    : Bus 2784	: V=1.0200623, theta=-17.580673 -> V=1.0, theta=0.0
% INFO    : Bus 2785	: V=1.0200579, theta=-10.259088 -> V=1.0, theta=0.0
% INFO    : Bus 2786	: V=1.0198069, theta=-10.279682 -> V=1.0, theta=0.0
% INFO    : Bus 2787	: V=1.004655, theta=-17.389438 -> V=1.0, theta=0.0
% INFO    : Bus 2788	: V=1.0195469, theta=-3.71404 -> V=1.0, theta=0.0
% INFO    : Bus 2789	: V=1.0195265, theta=-3.718489 -> V=1.0, theta=0.0
% INFO    : Bus 2790	: V=1.0016154, theta=-10.59277 -> V=1.0, theta=0.0
% INFO    : Bus 2791	: V=1.0180321, theta=-3.405978 -> V=1.0, theta=0.0
% INFO    : Bus 2792	: V=1.0178511, theta=-3.423738 -> V=1.0, theta=0.0
% INFO    : Bus 2793	: V=1.0241219, theta=-9.105874 -> V=1.0, theta=0.0
% INFO    : Bus 2794	: V=1.0241903, theta=-9.099974 -> V=1.0, theta=0.0
% INFO    : Bus 2795	: V=1.0462803, theta=-5.155738 -> V=1.0, theta=0.0
% INFO    : Bus 2796	: V=1.0433129, theta=-5.432545 -> V=1.0, theta=0.0
% INFO    : Bus 2797	: V=1.0443277, theta=-5.214788 -> V=1.0, theta=0.0
% INFO    : Bus 2798	: V=1.0432872, theta=-5.4333 -> V=1.0, theta=0.0
% INFO    : Bus 2799	: V=1.0168045, theta=-10.116299 -> V=1.0, theta=0.0
% INFO    : Bus 2800	: V=1.0444118, theta=-5.25444 -> V=1.0, theta=0.0
% INFO    : Bus 2801	: V=1.0445334, theta=-5.246311 -> V=1.0, theta=0.0
% INFO    : Bus 2802	: V=1.0360221, theta=-1.94675 -> V=1.0, theta=0.0
% INFO    : Bus 2803	: V=1.0358338, theta=-1.988422 -> V=1.0, theta=0.0
% INFO    : Bus 2804	: V=0.9719434, theta=2.699598 -> V=1.0, theta=0.0
% INFO    : Bus 2805	: V=1.025154, theta=-14.986246 -> V=1.0, theta=0.0
% INFO    : Bus 2806	: V=1.0251799, theta=-14.995219 -> V=1.0, theta=0.0
% INFO    : Bus 2807	: V=1.0039802, theta=-17.770339 -> V=1.0, theta=0.0
% INFO    : Bus 2808	: V=1.0040455, theta=-17.771929 -> V=1.0, theta=0.0
% INFO    : Bus 2809	: V=1.0015281, theta=-4.962528 -> V=1.0, theta=0.0
% INFO    : Bus 2810	: V=1.0012884, theta=-4.992347 -> V=1.0, theta=0.0
% INFO    : Bus 2811	: V=1.0086079, theta=-11.194433 -> V=1.0, theta=0.0
% INFO    : Bus 2812	: V=1.0086142, theta=-11.194467 -> V=1.0, theta=0.0
% INFO    : Bus 2813	: V=1.027241, theta=-16.808568 -> V=1.0, theta=0.0
% INFO    : Bus 2814	: V=1.0201215, theta=-15.120043 -> V=1.0, theta=0.0
% INFO    : Bus 2815	: V=1.0301876, theta=-2.64298 -> V=1.0, theta=0.0
% INFO    : Bus 2816	: V=1.0175535, theta=-3.630399 -> V=1.0, theta=0.0
% INFO    : Bus 2817	: V=1.0354577, theta=-2.047742 -> V=1.0, theta=0.0
% INFO    : Bus 2818	: V=1.0128378, theta=-16.923088 -> V=1.0, theta=0.0
% INFO    : Bus 2819	: V=1.0267882, theta=-14.144284 -> V=1.0, theta=0.0
% INFO    : Bus 2820	: V=1.0268226, theta=-14.156478 -> V=1.0, theta=0.0
% INFO    : Bus 2821	: V=1.021009, theta=-9.560688 -> V=1.0, theta=0.0
% INFO    : Bus 2822	: V=1.023971, theta=-9.225228 -> V=1.0, theta=0.0
% INFO    : Bus 2823	: V=1.0147513, theta=-9.928141 -> V=1.0, theta=0.0
% INFO    : Bus 2824	: V=1.0147413, theta=-9.933459 -> V=1.0, theta=0.0
% INFO    : Bus 2825	: V=1.02182, theta=-3.446013 -> V=1.0, theta=0.0
% INFO    : Bus 2826	: V=1.0147891, theta=-3.762194 -> V=1.0, theta=0.0
% INFO    : Bus 2827	: V=1.0148038, theta=-3.75909 -> V=1.0, theta=0.0
% INFO    : Bus 2828	: V=1.0376446, theta=-2.145916 -> V=1.0, theta=0.0
% INFO    : Bus 2829	: V=1.0302335, theta=-2.799863 -> V=1.0, theta=0.0
% INFO    : Bus 2830	: V=1.0223967, theta=-9.329318 -> V=1.0, theta=0.0
% INFO    : Bus 2831	: V=1.0224479, theta=-9.32037 -> V=1.0, theta=0.0
% INFO    : Bus 2832	: V=1.0122001, theta=-10.561705 -> V=1.0, theta=0.0
% INFO    : Bus 2833	: V=1.0121584, theta=-10.572837 -> V=1.0, theta=0.0
% INFO    : Bus 2834	: V=0.9983067, theta=-11.693878 -> V=1.0, theta=0.0
% INFO    : Bus 2835	: V=1.025128, theta=-8.948872 -> V=1.0, theta=0.0
% INFO    : Bus 2836	: V=1.0251738, theta=-8.946278 -> V=1.0, theta=0.0
% INFO    : Bus 2837	: V=0.9990098, theta=-11.776051 -> V=1.0, theta=0.0
% INFO    : Bus 2838	: V=1.0256903, theta=-8.720425 -> V=1.0, theta=0.0
% INFO    : Bus 2839	: V=1.025694, theta=-8.704775 -> V=1.0, theta=0.0
% INFO    : Bus 2840	: V=1.0186604, theta=-10.313863 -> V=1.0, theta=0.0
% INFO    : Bus 2841	: V=1.0187106, theta=-10.30463 -> V=1.0, theta=0.0
% INFO    : Bus 2842	: V=1.0188575, theta=-10.346203 -> V=1.0, theta=0.0
% INFO    : Bus 2843	: V=1.0233711, theta=-9.280138 -> V=1.0, theta=0.0
% INFO    : Bus 2844	: V=1.02455, theta=-8.945326 -> V=1.0, theta=0.0
% INFO    : Bus 2845	: V=1.0246583, theta=-8.940245 -> V=1.0, theta=0.0
% INFO    : Bus 2846	: V=1.0169728, theta=-10.079536 -> V=1.0, theta=0.0
% INFO    : Bus 2847	: V=1.0170004, theta=-10.065454 -> V=1.0, theta=0.0
% INFO    : Bus 2848	: V=1.0210996, theta=-9.614634 -> V=1.0, theta=0.0
% INFO    : Bus 2849	: V=1.0179542, theta=-10.427258 -> V=1.0, theta=0.0
% INFO    : Bus 2850	: V=1.0179501, theta=-10.42482 -> V=1.0, theta=0.0
% INFO    : Bus 2851	: V=1.02263, theta=-9.75626 -> V=1.0, theta=0.0
% INFO    : Bus 2852	: V=1.0225202, theta=-9.777056 -> V=1.0, theta=0.0
% INFO    : Bus 2853	: V=1.0193363, theta=-10.355562 -> V=1.0, theta=0.0
% INFO    : Bus 2854	: V=1.0167501, theta=-10.359417 -> V=1.0, theta=0.0
% INFO    : Bus 2855	: V=1.0183991, theta=-10.354184 -> V=1.0, theta=0.0
% INFO    : Bus 2856	: V=1.0214033, theta=-9.656411 -> V=1.0, theta=0.0
% INFO    : Bus 2857	: V=1.02182, theta=-9.179942 -> V=1.0, theta=0.0
% INFO    : Bus 2858	: V=1.0063683, theta=-10.940517 -> V=1.0, theta=0.0
% INFO    : Bus 2859	: V=1.0063324, theta=-10.948645 -> V=1.0, theta=0.0
% INFO    : Bus 2860	: V=1.0223232, theta=-9.453023 -> V=1.0, theta=0.0
% INFO    : Bus 2861	: V=1.0223832, theta=-9.440569 -> V=1.0, theta=0.0
% INFO    : Bus 2862	: V=1.02182, theta=-9.847797 -> V=1.0, theta=0.0
% INFO    : Bus 2863	: V=1.0217701, theta=-9.839218 -> V=1.0, theta=0.0
% INFO    : Bus 2864	: V=1.0214602, theta=-9.229511 -> V=1.0, theta=0.0
% INFO    : Bus 2865	: V=1.0214796, theta=-9.224324 -> V=1.0, theta=0.0
% INFO    : Bus 2866	: V=1.0217339, theta=-9.835589 -> V=1.0, theta=0.0
% INFO    : Bus 2867	: V=1.0207469, theta=-9.983525 -> V=1.0, theta=0.0
% INFO    : Bus 2868	: V=1.0054529, theta=-19.136819 -> V=1.0, theta=0.0
% INFO    : Bus 2869	: V=1.0054592, theta=-19.149815 -> V=1.0, theta=0.0
% INFO    : Bus 2870	: V=1.020931, theta=-9.95796 -> V=1.0, theta=0.0
% INFO    : Bus 2871	: V=1.0224307, theta=-9.484484 -> V=1.0, theta=0.0
% INFO    : Bus 2872	: V=1.0221748, theta=-9.510059 -> V=1.0, theta=0.0
% INFO    : Bus 2873	: V=1.0194061, theta=-9.850366 -> V=1.0, theta=0.0
% INFO    : Bus 2874	: V=1.019425, theta=-9.840146 -> V=1.0, theta=0.0
% INFO    : Bus 2875	: V=1.0038464, theta=-19.283026 -> V=1.0, theta=0.0
% INFO    : Bus 2876	: V=1.0038546, theta=-19.28166 -> V=1.0, theta=0.0
% INFO    : Bus 2877	: V=1.0089275, theta=-11.203739 -> V=1.0, theta=0.0
% INFO    : Bus 2878	: V=1.0180968, theta=-9.861333 -> V=1.0, theta=0.0
% INFO    : Bus 2879	: V=1.0180693, theta=-9.875399 -> V=1.0, theta=0.0
% INFO    : Bus 2880	: V=1.0434847, theta=-16.543519 -> V=1.0, theta=0.0
% INFO    : Bus 2881	: V=1.0247526, theta=-16.191455 -> V=1.0, theta=0.0
% INFO    : Bus 2882	: V=0.9593883, theta=-13.262183 -> V=1.0, theta=0.0
% INFO    : Bus 2883	: V=1.0263175, theta=-8.960018 -> V=1.0, theta=0.0
% INFO    : Bus 2884	: V=1.026387, theta=-8.950858 -> V=1.0, theta=0.0
% INFO    : Bus 2885	: V=1.0370251, theta=-17.646934 -> V=1.0, theta=0.0
% INFO    : Bus 2886	: V=1.0273043, theta=-15.225123 -> V=1.0, theta=0.0
% INFO    : Bus 2887	: V=1.0273656, theta=-15.224531 -> V=1.0, theta=0.0
% INFO    : Bus 2888	: V=0.9561878, theta=-18.638126 -> V=1.0, theta=0.0
% INFO    : Bus 2890	: V=1.0261494, theta=-15.670547 -> V=1.0, theta=0.0
% INFO    : Bus 2891	: V=1.0261766, theta=-15.668292 -> V=1.0, theta=0.0
% INFO    : Bus 2892	: V=1.0476074, theta=-14.987221 -> V=1.0, theta=0.0
% INFO    : Bus 2893	: V=1.0468621, theta=-15.033538 -> V=1.0, theta=0.0
% INFO    : Bus 2894	: V=0.9546291, theta=-15.754005 -> V=1.0, theta=0.0
% INFO    : Bus 2895	: V=1.02182, theta=-13.964292 -> V=1.0, theta=0.0
% INFO    : Bus 2896	: V=1.02182, theta=-15.806034 -> V=1.0, theta=0.0
% INFO    : Bus 2897	: V=1.02455, theta=-12.484667 -> V=1.0, theta=0.0
% INFO    : Bus 2898	: V=1.02182, theta=-11.270086 -> V=1.0, theta=0.0
% INFO    : Bus 2899	: V=1.0059837, theta=-13.030899 -> V=1.0, theta=0.0
% INFO    : Bus 2900	: V=1.0113459, theta=-10.712308 -> V=1.0, theta=0.0
% INFO    : Bus 2901	: V=1.017135, theta=-10.493301 -> V=1.0, theta=0.0
% INFO    : Bus 2902	: V=1.0022422, theta=-10.450186 -> V=1.0, theta=0.0
% INFO    : Bus 2903	: V=1.0084461, theta=-10.919852 -> V=1.0, theta=0.0
% INFO    : Bus 2904	: V=1.0085425, theta=-10.91144 -> V=1.0, theta=0.0
% INFO    : Bus 2905	: V=1.0331615, theta=-17.778269 -> V=1.0, theta=0.0
% INFO    : Bus 2906	: V=1.0277262, theta=-8.847282 -> V=1.0, theta=0.0
% INFO    : Bus 2907	: V=1.0285078, theta=-8.881841 -> V=1.0, theta=0.0
% INFO    : Bus 2908	: V=1.0218467, theta=-3.446944 -> V=1.0, theta=0.0
% INFO    : Bus 2909	: V=1.0301937, theta=-2.798726 -> V=1.0, theta=0.0
% INFO    : Bus 2910	: V=1.0191332, theta=-10.616114 -> V=1.0, theta=0.0
% INFO    : Bus 2911	: V=1.01899, theta=-10.599103 -> V=1.0, theta=0.0
% INFO    : Bus 2912	: V=1.0190553, theta=-9.26765 -> V=1.0, theta=0.0
% INFO    : Bus 2913	: V=1.0295467, theta=-15.400121 -> V=1.0, theta=0.0
% INFO    : Bus 2914	: V=1.0221662, theta=-11.144536 -> V=1.0, theta=0.0
% INFO    : Bus 2915	: V=1.0273162, theta=-13.954924 -> V=1.0, theta=0.0
% INFO    : Bus 2916	: V=1.0233355, theta=-16.015347 -> V=1.0, theta=0.0
% INFO    : Bus 2917	: V=1.0293055, theta=-16.665962 -> V=1.0, theta=0.0
% INFO    : Bus 2918	: V=1.0236235, theta=-14.931446 -> V=1.0, theta=0.0
% INFO    : Bus 2919	: V=1.02455, theta=-5.454656 -> V=1.0, theta=0.0
% INFO    : Bus 2920	: V=1.0274692, theta=-7.174823 -> V=1.0, theta=0.0
% INFO    : Bus 2921	: V=1.0241053, theta=-5.290492 -> V=1.0, theta=0.0
% INFO    : Bus 2922	: V=1.0240586, theta=-5.28106 -> V=1.0, theta=0.0
% INFO    : Bus 2923	: V=1.0271463, theta=-15.605913 -> V=1.0, theta=0.0
% INFO    : Bus 2924	: V=1.0270865, theta=-15.613691 -> V=1.0, theta=0.0
% INFO    : Bus 2925	: V=1.0232962, theta=-16.014649 -> V=1.0, theta=0.0
% INFO    : Bus 2926	: V=1.0232116, theta=-16.026885 -> V=1.0, theta=0.0
% INFO    : Bus 2927	: V=1.0381852, theta=-12.570275 -> V=1.0, theta=0.0
% INFO    : Bus 2928	: V=1.0256669, theta=-15.652367 -> V=1.0, theta=0.0
% INFO    : Bus 2929	: V=0.9640122, theta=-10.842483 -> V=1.0, theta=0.0
% INFO    : Bus 2930	: V=1.0266681, theta=-6.71002 -> V=1.0, theta=0.0
% INFO    : Bus 2931	: V=1.026654, theta=-6.712955 -> V=1.0, theta=0.0
% INFO    : Bus 2932	: V=1.0284056, theta=-15.498994 -> V=1.0, theta=0.0
% INFO    : Bus 2933	: V=1.0283315, theta=-15.509502 -> V=1.0, theta=0.0
% INFO    : Bus 2934	: V=1.0060573, theta=-6.676469 -> V=1.0, theta=0.0
% INFO    : Bus 2935	: V=1.0196744, theta=-9.226779 -> V=1.0, theta=0.0
% INFO    : Bus 2936	: V=1.006642, theta=-16.953616 -> V=1.0, theta=0.0
% INFO    : Bus 2937	: V=1.0067, theta=-16.93578 -> V=1.0, theta=0.0
% INFO    : Bus 2938	: V=1.0154945, theta=-14.9873 -> V=1.0, theta=0.0
% INFO    : Bus 2939	: V=1.0187289, theta=-15.098442 -> V=1.0, theta=0.0
% INFO    : Bus 2940	: V=1.0255781, theta=-9.024797 -> V=1.0, theta=0.0
% INFO    : Bus 2941	: V=1.0255866, theta=-9.024843 -> V=1.0, theta=0.0
% INFO    : Bus 2942	: V=0.9650992, theta=-7.894398 -> V=1.0, theta=0.0
% INFO    : Bus 2943	: V=1.0260628, theta=-15.743707 -> V=1.0, theta=0.0
% INFO    : Bus 2944	: V=1.0259762, theta=-15.757689 -> V=1.0, theta=0.0
% INFO    : Bus 2945	: V=1.0022014, theta=-12.1265 -> V=1.0, theta=0.0
% INFO    : Bus 2946	: V=1.0021938, theta=-12.116319 -> V=1.0, theta=0.0
% INFO    : Bus 2947	: V=1.021312, theta=-13.150238 -> V=1.0, theta=0.0
% INFO    : Bus 2948	: V=1.0198174, theta=-10.118037 -> V=1.0, theta=0.0
% INFO    : Bus 2949	: V=1.0197938, theta=-10.108893 -> V=1.0, theta=0.0
% INFO    : Bus 2950	: V=1.0330288, theta=-2.335933 -> V=1.0, theta=0.0
% INFO    : Bus 2951	: V=1.0328379, theta=-2.359411 -> V=1.0, theta=0.0
% INFO    : Bus 2952	: V=1.0248542, theta=-9.422889 -> V=1.0, theta=0.0
% INFO    : Bus 2953	: V=1.0154313, theta=-10.621257 -> V=1.0, theta=0.0
% INFO    : Bus 2954	: V=1.0155379, theta=-10.607209 -> V=1.0, theta=0.0
% INFO    : Bus 2955	: V=1.0351999, theta=-7.100455 -> V=1.0, theta=0.0
% INFO    : Bus 2956	: V=1.035206, theta=-7.083511 -> V=1.0, theta=0.0
% INFO    : Bus 2957	: V=1.0199937, theta=-9.537931 -> V=1.0, theta=0.0
% INFO    : Bus 2958	: V=1.0435454, theta=-5.742571 -> V=1.0, theta=0.0
% INFO    : Bus 2959	: V=1.0065455, theta=-11.654119 -> V=1.0, theta=0.0
% INFO    : Bus 2960	: V=0.9980631, theta=-11.915736 -> V=1.0, theta=0.0
% INFO    : Bus 2961	: V=1.0234852, theta=-17.214054 -> V=1.0, theta=0.0
% INFO    : Bus 2962	: V=1.0236239, theta=-17.187085 -> V=1.0, theta=0.0
% INFO    : Bus 2963	: V=1.0138515, theta=-10.100392 -> V=1.0, theta=0.0
% INFO    : Bus 2964	: V=1.0138292, theta=-10.10079 -> V=1.0, theta=0.0
% INFO    : Bus 2965	: V=1.0176442, theta=-14.218138 -> V=1.0, theta=0.0
% INFO    : Bus 2966	: V=1.024859, theta=-9.073247 -> V=1.0, theta=0.0
% INFO    : Bus 2967	: V=1.0104951, theta=-11.029979 -> V=1.0, theta=0.0
% INFO    : Bus 2968	: V=1.0104674, theta=-11.034379 -> V=1.0, theta=0.0
% INFO    : Bus 2969	: V=1.0129012, theta=-9.218662 -> V=1.0, theta=0.0
% INFO    : Bus 2970	: V=1.0219001, theta=-9.430853 -> V=1.0, theta=0.0
% INFO    : Bus 2971	: V=1.0244635, theta=-15.754149 -> V=1.0, theta=0.0
% INFO    : Bus 2972	: V=1.0174885, theta=-10.379677 -> V=1.0, theta=0.0
% INFO    : Bus 2973	: V=1.0176018, theta=-10.372271 -> V=1.0, theta=0.0
% INFO    : Bus 2974	: V=1.0187103, theta=-17.700852 -> V=1.0, theta=0.0
% INFO    : Bus 2975	: V=1.018724, theta=-17.691737 -> V=1.0, theta=0.0
% INFO    : Bus 2976	: V=1.0163701, theta=-13.922704 -> V=1.0, theta=0.0
% INFO    : Bus 2977	: V=1.0112685, theta=-8.200486 -> V=1.0, theta=0.0
% INFO    : Bus 2978	: V=1.0462956, theta=-5.15337 -> V=1.0, theta=0.0
% INFO    : Bus 2979	: V=1.043344, theta=-5.429343 -> V=1.0, theta=0.0
% INFO    : Bus 2980	: V=1.0366328, theta=-17.658279 -> V=1.0, theta=0.0
% INFO    : Bus 2981	: V=1.0259585, theta=-15.29426 -> V=1.0, theta=0.0
% INFO    : Bus 2982	: V=1.0260689, theta=-15.286938 -> V=1.0, theta=0.0
% INFO    : Bus 2983	: V=1.0229511, theta=-15.190943 -> V=1.0, theta=0.0
% INFO    : Bus 2984	: V=1.0230663, theta=-15.197938 -> V=1.0, theta=0.0
% INFO    : Bus 2985	: V=1.0094643, theta=-18.700604 -> V=1.0, theta=0.0
% INFO    : Bus 2986	: V=1.0385644, theta=-15.572775 -> V=1.0, theta=0.0
% INFO    : Bus 2987	: V=1.0391947, theta=-5.793855 -> V=1.0, theta=0.0
% INFO    : Bus 2988	: V=1.0391525, theta=-5.799924 -> V=1.0, theta=0.0
% INFO    : Bus 2989	: V=1.0219559, theta=-9.263364 -> V=1.0, theta=0.0
% INFO    : Bus 2990	: V=1.0219314, theta=-9.258565 -> V=1.0, theta=0.0
% INFO    : Bus 2991	: V=1.02685, theta=-15.266617 -> V=1.0, theta=0.0
% INFO    : Bus 2992	: V=1.0210567, theta=-7.350505 -> V=1.0, theta=0.0
% INFO    : Bus 2993	: V=1.0342422, theta=-17.330813 -> V=1.0, theta=0.0
% INFO    : Bus 2994	: V=1.0343294, theta=-17.318665 -> V=1.0, theta=0.0
% INFO    : Bus 2995	: V=1.0342555, theta=-17.328769 -> V=1.0, theta=0.0
% INFO    : Bus 2996	: V=1.0343486, theta=-17.317405 -> V=1.0, theta=0.0
% INFO    : Bus 2997	: V=1.0195216, theta=-15.868232 -> V=1.0, theta=0.0
% INFO    : Bus 2998	: V=1.0195017, theta=-15.850922 -> V=1.0, theta=0.0
% INFO    : Bus 2999	: V=1.0217911, theta=-17.921376 -> V=1.0, theta=0.0
% INFO    : Bus 3000	: V=1.0182692, theta=-6.689337 -> V=1.0, theta=0.0
% INFO    : Bus 3001	: V=1.0341505, theta=-17.343336 -> V=1.0, theta=0.0
% INFO    : Bus 3002	: V=1.0200084, theta=-15.874965 -> V=1.0, theta=0.0
% INFO    : Bus 3003	: V=1.0196632, theta=-15.922848 -> V=1.0, theta=0.0
% INFO    : Bus 3004	: V=1.0239704, theta=-16.23434 -> V=1.0, theta=0.0
% INFO    : Bus 3005	: V=1.0239415, theta=-16.222249 -> V=1.0, theta=0.0
% INFO    : Bus 3006	: V=1.0143392, theta=-16.085761 -> V=1.0, theta=0.0
% INFO    : Bus 3007	: V=1.0347454, theta=-17.271129 -> V=1.0, theta=0.0
% INFO    : Bus 3008	: V=1.0156479, theta=-16.007935 -> V=1.0, theta=0.0
% INFO    : Bus 3009	: V=1.0244408, theta=-15.352547 -> V=1.0, theta=0.0
% INFO    : Bus 3010	: V=1.0243778, theta=-15.352927 -> V=1.0, theta=0.0
% INFO    : Bus 3011	: V=1.0344219, theta=-17.894587 -> V=1.0, theta=0.0
% INFO    : Bus 3012	: V=1.0168648, theta=-10.112361 -> V=1.0, theta=0.0
% INFO    : Bus 3013	: V=1.020968, theta=-9.952384 -> V=1.0, theta=0.0
% INFO    : Bus 3014	: V=0.967913, theta=-7.717946 -> V=1.0, theta=0.0
% INFO    : Bus 3015	: V=1.0248996, theta=-9.419889 -> V=1.0, theta=0.0
% INFO    : Bus 3016	: V=1.0356007, theta=-2.034364 -> V=1.0, theta=0.0
% INFO    : Bus 3017	: V=1.0130365, theta=-9.207561 -> V=1.0, theta=0.0
% INFO    : Bus 3018	: V=1.0220846, theta=-9.400564 -> V=1.0, theta=0.0
% INFO    : Bus 3019	: V=1.0194079, theta=-10.236411 -> V=1.0, theta=0.0
% INFO    : Bus 3020	: V=1.0190632, theta=-10.371215 -> V=1.0, theta=0.0
% INFO    : Bus 3021	: V=1.0145251, theta=-9.128029 -> V=1.0, theta=0.0
% INFO    : Bus 3022	: V=1.0144963, theta=-9.118507 -> V=1.0, theta=0.0
% INFO    : Bus 3023	: V=1.02182, theta=-9.521583 -> V=1.0, theta=0.0
% INFO    : Bus 3024	: V=1.02178, theta=-9.525891 -> V=1.0, theta=0.0
% INFO    : Bus 3025	: V=1.0200849, theta=-10.254709 -> V=1.0, theta=0.0
% INFO    : Bus 3026	: V=1.0198431, theta=-10.275461 -> V=1.0, theta=0.0
% INFO    : Bus 3027	: V=1.0379503, theta=-2.154268 -> V=1.0, theta=0.0
% INFO    : Bus 3028	: V=1.0181361, theta=-9.831145 -> V=1.0, theta=0.0
% INFO    : Bus 3029	: V=1.0181847, theta=-9.825402 -> V=1.0, theta=0.0
% INFO    : Bus 3030	: V=1.0186871, theta=-3.841117 -> V=1.0, theta=0.0
% INFO    : Bus 3031	: V=1.0186905, theta=-3.84059 -> V=1.0, theta=0.0
% INFO    : Bus 3032	: V=1.0260706, theta=-9.033185 -> V=1.0, theta=0.0
% INFO    : Bus 3033	: V=1.0344928, theta=-17.89132 -> V=1.0, theta=0.0
% INFO    : Bus 3034	: V=1.0020691, theta=-12.594223 -> V=1.0, theta=0.0
% INFO    : Bus 3035	: V=1.0021031, theta=-12.600904 -> V=1.0, theta=0.0
% INFO    : Bus 3036	: V=1.0190152, theta=-10.37481 -> V=1.0, theta=0.0
% INFO    : Bus 3037	: V=1.006994, theta=-19.902867 -> V=1.0, theta=0.0
% INFO    : Bus 3038	: V=1.0142598, theta=-18.247361 -> V=1.0, theta=0.0
% INFO    : Bus 3039	: V=1.0077026, theta=-11.842531 -> V=1.0, theta=0.0
% INFO    : Bus 3040	: V=1.0203564, theta=-8.933499 -> V=1.0, theta=0.0
% INFO    : Bus 3041	: V=1.0141246, theta=-10.026622 -> V=1.0, theta=0.0
% INFO    : Bus 3042	: V=1.0178895, theta=-9.791873 -> V=1.0, theta=0.0
% INFO    : Bus 3043	: V=1.0341046, theta=-9.85248 -> V=1.0, theta=0.0
% INFO    : Bus 3044	: V=1.0340443, theta=-9.865918 -> V=1.0, theta=0.0
% INFO    : Bus 3045	: V=1.022926, theta=-12.339682 -> V=1.0, theta=0.0
% INFO    : Bus 3046	: V=1.0310068, theta=-10.751985 -> V=1.0, theta=0.0
% INFO    : Bus 3047	: V=1.0243887, theta=-11.844374 -> V=1.0, theta=0.0
% INFO    : Bus 3048	: V=1.0243436, theta=-11.83599 -> V=1.0, theta=0.0
% INFO    : Bus 3049	: V=1.0221608, theta=-10.026336 -> V=1.0, theta=0.0
% INFO    : Bus 3050	: V=1.0221608, theta=-10.026336 -> V=1.0, theta=0.0
% INFO    : Bus 3051	: V=1.022293, theta=-10.016531 -> V=1.0, theta=0.0
% INFO    : Bus 3052	: V=1.0341213, theta=-9.85276 -> V=1.0, theta=0.0
% INFO    : Bus 3053	: V=1.0340045, theta=-9.876434 -> V=1.0, theta=0.0
% INFO    : Bus 3054	: V=1.0247901, theta=-12.255472 -> V=1.0, theta=0.0
% INFO    : Bus 3055	: V=1.0309091, theta=-10.524948 -> V=1.0, theta=0.0
% INFO    : Bus 3056	: V=1.0310049, theta=-10.530989 -> V=1.0, theta=0.0
% INFO    : Bus 3057	: V=1.0354376, theta=-8.006109 -> V=1.0, theta=0.0
% INFO    : Bus 3058	: V=1.02182, theta=-10.028012 -> V=1.0, theta=0.0
% INFO    : Bus 3059	: V=1.0302193, theta=-7.657263 -> V=1.0, theta=0.0
% INFO    : Bus 3060	: V=1.0258582, theta=-11.561395 -> V=1.0, theta=0.0
% INFO    : Bus 3061	: V=1.0246879, theta=-11.97625 -> V=1.0, theta=0.0
% INFO    : Bus 3062	: V=1.0245132, theta=-10.514908 -> V=1.0, theta=0.0
% INFO    : Bus 3063	: V=1.0333098, theta=-9.876596 -> V=1.0, theta=0.0
% INFO    : Bus 3064	: V=1.0332634, theta=-9.877149 -> V=1.0, theta=0.0
% INFO    : Bus 3065	: V=1.0213542, theta=-12.200417 -> V=1.0, theta=0.0
% INFO    : Bus 3066	: V=1.02455, theta=-6.361995 -> V=1.0, theta=0.0
% INFO    : Bus 3067	: V=1.024912, theta=-11.585579 -> V=1.0, theta=0.0
% INFO    : Bus 3068	: V=1.0249459, theta=-11.523946 -> V=1.0, theta=0.0
% INFO    : Bus 3069	: V=1.0248815, theta=-10.005106 -> V=1.0, theta=0.0
% INFO    : Bus 3070	: V=1.0276527, theta=-10.243576 -> V=1.0, theta=0.0
% INFO    : Bus 3071	: V=1.0277832, theta=-10.236087 -> V=1.0, theta=0.0
% INFO    : Bus 3072	: V=1.0248188, theta=-11.591687 -> V=1.0, theta=0.0
% INFO    : Bus 3073	: V=1.0248764, theta=-11.528894 -> V=1.0, theta=0.0
% INFO    : Bus 3074	: V=1.0213896, theta=-11.700819 -> V=1.0, theta=0.0
% INFO    : Bus 3075	: V=1.0214351, theta=-11.697601 -> V=1.0, theta=0.0
% INFO    : Bus 3076	: V=1.022017, theta=-13.584608 -> V=1.0, theta=0.0
% INFO    : Bus 3077	: V=1.02455, theta=-8.471179 -> V=1.0, theta=0.0
% INFO    : Bus 3078	: V=1.0324564, theta=-9.958663 -> V=1.0, theta=0.0
% INFO    : Bus 3079	: V=1.0325204, theta=-9.951384 -> V=1.0, theta=0.0
% INFO    : Bus 3080	: V=1.0363263, theta=-7.94067 -> V=1.0, theta=0.0
% INFO    : Bus 3081	: V=1.0333946, theta=-9.68757 -> V=1.0, theta=0.0
% INFO    : Bus 3082	: V=1.0273075, theta=-6.70236 -> V=1.0, theta=0.0
% INFO    : Bus 3083	: V=1.0275962, theta=-6.730817 -> V=1.0, theta=0.0
% INFO    : Bus 3084	: V=1.0333906, theta=-9.687502 -> V=1.0, theta=0.0
% INFO    : Bus 3085	: V=1.0321004, theta=-10.680852 -> V=1.0, theta=0.0
% INFO    : Bus 3086	: V=1.0244356, theta=-9.485325 -> V=1.0, theta=0.0
% INFO    : Bus 3087	: V=1.0243245, theta=-11.720862 -> V=1.0, theta=0.0
% INFO    : Bus 3088	: V=1.0242804, theta=-11.377183 -> V=1.0, theta=0.0
% INFO    : Bus 3089	: V=1.0240465, theta=-11.342338 -> V=1.0, theta=0.0
% INFO    : Bus 3090	: V=1.0245768, theta=-11.607941 -> V=1.0, theta=0.0
% INFO    : Bus 3091	: V=1.0245985, theta=-11.61891 -> V=1.0, theta=0.0
% INFO    : Bus 3092	: V=1.033877, theta=-9.86112 -> V=1.0, theta=0.0
% INFO    : Bus 3093	: V=1.0336719, theta=-9.891892 -> V=1.0, theta=0.0
% INFO    : Bus 3094	: V=1.02727, theta=-8.079302 -> V=1.0, theta=0.0
% INFO    : Bus 3095	: V=1.0275216, theta=-8.089887 -> V=1.0, theta=0.0
% INFO    : Bus 3096	: V=1.0269824, theta=-8.093404 -> V=1.0, theta=0.0
% INFO    : Bus 3097	: V=1.0194657, theta=-18.763459 -> V=1.0, theta=0.0
% INFO    : Bus 3098	: V=1.0115845, theta=-11.167158 -> V=1.0, theta=0.0
% INFO    : Bus 3099	: V=0.9992254, theta=-10.910629 -> V=1.0, theta=0.0
% INFO    : Bus 3100	: V=1.0208471, theta=-18.957118 -> V=1.0, theta=0.0
% INFO    : Bus 3101	: V=1.0208207, theta=-18.968368 -> V=1.0, theta=0.0
% INFO    : Bus 3102	: V=1.0182695, theta=-10.349748 -> V=1.0, theta=0.0
% INFO    : Bus 3103	: V=1.01819, theta=-11.387567 -> V=1.0, theta=0.0
% INFO    : Bus 3104	: V=1.0131853, theta=-17.390025 -> V=1.0, theta=0.0
% INFO    : Bus 3105	: V=1.0190309, theta=-18.703638 -> V=1.0, theta=0.0
% INFO    : Bus 3106	: V=1.0177993, theta=-13.590177 -> V=1.0, theta=0.0
% INFO    : Bus 3107	: V=1.0344189, theta=-12.219648 -> V=1.0, theta=0.0
% INFO    : Bus 3108	: V=1.0107508, theta=-14.272413 -> V=1.0, theta=0.0
% INFO    : Bus 3109	: V=1.0272499, theta=-4.664352 -> V=1.0, theta=0.0
% INFO    : Bus 3110	: V=1.03, theta=-10.71202 -> V=1.0, theta=0.0
% INFO    : Bus 3111	: V=1.0181959, theta=-17.602842 -> V=1.0, theta=0.0
% INFO    : Bus 3112	: V=0.9991279, theta=-14.828172 -> V=1.0, theta=0.0
% INFO    : Bus 3113	: V=1.0214891, theta=-8.994269 -> V=1.0, theta=0.0
% INFO    : Bus 3114	: V=1.0205076, theta=-20.304884 -> V=1.0, theta=0.0
% INFO    : Bus 3115	: V=1.0084463, theta=-14.611445 -> V=1.0, theta=0.0
% INFO    : Bus 3116	: V=1.0216339, theta=-18.391451 -> V=1.0, theta=0.0
% INFO    : Bus 3117	: V=1.0278188, theta=-10.479565 -> V=1.0, theta=0.0
% INFO    : Bus 3118	: V=1.0278188, theta=-10.479565 -> V=1.0, theta=0.0
% INFO    : Bus 3119	: V=1.020867, theta=-18.573911 -> V=1.0, theta=0.0
% INFO    : Bus 3120	: V=1.0255486, theta=-18.279574 -> V=1.0, theta=0.0
% INFO    : Bus 3121	: V=1.0253255, theta=-18.313687 -> V=1.0, theta=0.0
% INFO    : Bus 3122	: V=1.0113281, theta=-20.208662 -> V=1.0, theta=0.0
% INFO    : Bus 3123	: V=1.0097566, theta=-10.681262 -> V=1.0, theta=0.0
% INFO    : Bus 3124	: V=0.9975013, theta=-15.196163 -> V=1.0, theta=0.0
% INFO    : Bus 3125	: V=1.00502, theta=-13.306 -> V=1.0, theta=0.0
% INFO    : Bus 3126	: V=1.00502, theta=-13.306 -> V=1.0, theta=0.0
% INFO    : Bus 3127	: V=1.0032763, theta=-15.464499 -> V=1.0, theta=0.0
% INFO    : Bus 3128	: V=1.02182, theta=-18.547216 -> V=1.0, theta=0.0
% INFO    : Bus 3129	: V=1.0210841, theta=-18.407131 -> V=1.0, theta=0.0
% INFO    : Bus 3130	: V=1.0136871, theta=-18.850306 -> V=1.0, theta=0.0
% INFO    : Bus 3131	: V=1.038016, theta=-15.530378 -> V=1.0, theta=0.0
% INFO    : Bus 3132	: V=1.0300301, theta=-18.034326 -> V=1.0, theta=0.0
% INFO    : Bus 3133	: V=1.0115273, theta=-18.275612 -> V=1.0, theta=0.0
% INFO    : Bus 3134	: V=1.0118756, theta=-18.794748 -> V=1.0, theta=0.0
% INFO    : Bus 3135	: V=1.0119353, theta=-18.807587 -> V=1.0, theta=0.0
% INFO    : Bus 3136	: V=1.01091, theta=-16.432913 -> V=1.0, theta=0.0
% INFO    : Bus 3137	: V=1.0201516, theta=-9.965744 -> V=1.0, theta=0.0
% INFO    : Bus 3138	: V=1.0003724, theta=-19.321265 -> V=1.0, theta=0.0
% INFO    : Bus 3139	: V=1.00818, theta=-17.204434 -> V=1.0, theta=0.0
% INFO    : Bus 3140	: V=1.0244499, theta=-9.735935 -> V=1.0, theta=0.0
% INFO    : Bus 3141	: V=1.0245411, theta=-9.764049 -> V=1.0, theta=0.0
% INFO    : Bus 3142	: V=1.0044504, theta=-19.605587 -> V=1.0, theta=0.0
% INFO    : Bus 3143	: V=1.01091, theta=-14.188734 -> V=1.0, theta=0.0
% INFO    : Bus 3144	: V=1.017624, theta=-13.578757 -> V=1.0, theta=0.0
% INFO    : Bus 3145	: V=1.0168617, theta=-13.615252 -> V=1.0, theta=0.0
% INFO    : Bus 3146	: V=1.009756, theta=-14.597356 -> V=1.0, theta=0.0
% INFO    : Bus 3147	: V=1.0298749, theta=-12.171577 -> V=1.0, theta=0.0
% INFO    : Bus 3148	: V=1.0298749, theta=-12.171577 -> V=1.0, theta=0.0
% INFO    : Bus 3149	: V=1.0169114, theta=-17.881335 -> V=1.0, theta=0.0
% INFO    : Bus 3150	: V=1.0355794, theta=-15.816437 -> V=1.0, theta=0.0
% INFO    : Bus 3151	: V=1.0246782, theta=-16.352489 -> V=1.0, theta=0.0
% INFO    : Bus 3152	: V=1.0259268, theta=-11.961442 -> V=1.0, theta=0.0
% INFO    : Bus 3153	: V=1.0006877, theta=-12.595508 -> V=1.0, theta=0.0
% INFO    : Bus 3154	: V=1.0008393, theta=-12.63742 -> V=1.0, theta=0.0
% INFO    : Bus 3155	: V=1.0136401, theta=-23.78714 -> V=1.0, theta=0.0
% INFO    : Bus 3156	: V=1.0207243, theta=-8.855483 -> V=1.0, theta=0.0
% INFO    : Bus 3157	: V=1.0141287, theta=-10.048538 -> V=1.0, theta=0.0
% INFO    : Bus 3158	: V=1.0163701, theta=-9.765596 -> V=1.0, theta=0.0
% INFO    : Bus 3159	: V=1.0164503, theta=-9.749005 -> V=1.0, theta=0.0
% INFO    : Bus 3160	: V=1.0102887, theta=-10.636935 -> V=1.0, theta=0.0
% INFO    : Bus 3161	: V=1.02513, theta=-11.985309 -> V=1.0, theta=0.0
% INFO    : Bus 3162	: V=1.01091, theta=-17.535771 -> V=1.0, theta=0.0
% INFO    : Bus 3163	: V=1.017326, theta=-13.986849 -> V=1.0, theta=0.0
% INFO    : Bus 3164	: V=1.0188297, theta=-12.388137 -> V=1.0, theta=0.0
% INFO    : Bus 3165	: V=1.0206077, theta=-18.654377 -> V=1.0, theta=0.0
% INFO    : Bus 3166	: V=1.0123374, theta=-11.750324 -> V=1.0, theta=0.0
% INFO    : Bus 3167	: V=1.0119717, theta=-15.22137 -> V=1.0, theta=0.0
% INFO    : Bus 3168	: V=1.0146992, theta=-15.598248 -> V=1.0, theta=0.0
% INFO    : Bus 3169	: V=1.01732, theta=-14.059017 -> V=1.0, theta=0.0
% INFO    : Bus 3170	: V=0.9977955, theta=-11.471398 -> V=1.0, theta=0.0
% INFO    : Bus 3171	: V=1.0159178, theta=-12.979941 -> V=1.0, theta=0.0
% INFO    : Bus 3172	: V=1.002275, theta=-12.722419 -> V=1.0, theta=0.0
% INFO    : Bus 3173	: V=1.0023202, theta=-12.722674 -> V=1.0, theta=0.0
% INFO    : Bus 3174	: V=1.0188105, theta=-12.389203 -> V=1.0, theta=0.0
% INFO    : Bus 3175	: V=1.0030092, theta=-10.287371 -> V=1.0, theta=0.0
% INFO    : Bus 3176	: V=1.0288343, theta=-8.284034 -> V=1.0, theta=0.0
% INFO    : Bus 3177	: V=1.02455, theta=-11.639121 -> V=1.0, theta=0.0
% INFO    : Bus 3178	: V=1.0334101, theta=-11.967227 -> V=1.0, theta=0.0
% INFO    : Bus 3179	: V=1.003884, theta=-11.738779 -> V=1.0, theta=0.0
% INFO    : Bus 3180	: V=1.0136401, theta=-15.022059 -> V=1.0, theta=0.0
% INFO    : Bus 3181	: V=1.0163798, theta=-12.950808 -> V=1.0, theta=0.0
% INFO    : Bus 3182	: V=1.0139921, theta=-15.046336 -> V=1.0, theta=0.0
% INFO    : Bus 3183	: V=1.0151342, theta=-13.092123 -> V=1.0, theta=0.0
% INFO    : Bus 3184	: V=0.9979241, theta=-11.304775 -> V=1.0, theta=0.0
% INFO    : Bus 3185	: V=1.01713, theta=-9.104926 -> V=1.0, theta=0.0
% INFO    : Bus 3186	: V=1.0151166, theta=-14.500285 -> V=1.0, theta=0.0
% INFO    : Bus 3187	: V=1.0200293, theta=-12.274687 -> V=1.0, theta=0.0
% INFO    : Bus 3188	: V=1.0137336, theta=-15.002189 -> V=1.0, theta=0.0
% INFO    : Bus 3189	: V=1.014994, theta=-13.0415 -> V=1.0, theta=0.0
% INFO    : Bus 3190	: V=1.0117543, theta=-14.981639 -> V=1.0, theta=0.0
% INFO    : Bus 3191	: V=1.0185398, theta=-11.52506 -> V=1.0, theta=0.0
% INFO    : Bus 3192	: V=1.01843, theta=-11.460435 -> V=1.0, theta=0.0
% INFO    : Bus 3193	: V=1.0107028, theta=-14.592291 -> V=1.0, theta=0.0
% INFO    : Bus 3194	: V=1.0143832, theta=-14.719228 -> V=1.0, theta=0.0
% INFO    : Bus 3195	: V=1.0130117, theta=-15.058074 -> V=1.0, theta=0.0
% INFO    : Bus 3196	: V=1.0159674, theta=-12.963594 -> V=1.0, theta=0.0
% INFO    : Bus 3197	: V=1.01166, theta=-13.100018 -> V=1.0, theta=0.0
% INFO    : Bus 3198	: V=1.0123206, theta=-9.975116 -> V=1.0, theta=0.0
% INFO    : Bus 3199	: V=1.0172362, theta=-13.388709 -> V=1.0, theta=0.0
% INFO    : Bus 3200	: V=1.0114489, theta=-13.115719 -> V=1.0, theta=0.0
% INFO    : Bus 3201	: V=1.0155491, theta=-13.237638 -> V=1.0, theta=0.0
% INFO    : Bus 3202	: V=1.0155858, theta=-13.243019 -> V=1.0, theta=0.0
% INFO    : Bus 3203	: V=1.0137032, theta=-15.056382 -> V=1.0, theta=0.0
% INFO    : Bus 3204	: V=1.00818, theta=-13.258001 -> V=1.0, theta=0.0
% INFO    : Bus 3205	: V=1.0065204, theta=-12.692099 -> V=1.0, theta=0.0
% INFO    : Bus 3206	: V=1.0164113, theta=-16.847659 -> V=1.0, theta=0.0
% INFO    : Bus 3207	: V=1.0078371, theta=-12.633522 -> V=1.0, theta=0.0
% INFO    : Bus 3208	: V=1.015231, theta=-15.693862 -> V=1.0, theta=0.0
% INFO    : Bus 3209	: V=1.0012751, theta=-10.52667 -> V=1.0, theta=0.0
% INFO    : Bus 3210	: V=1.0092306, theta=-10.719126 -> V=1.0, theta=0.0
% INFO    : Bus 3211	: V=1.0195279, theta=-9.452926 -> V=1.0, theta=0.0
% INFO    : Bus 3212	: V=1.02455, theta=-7.106804 -> V=1.0, theta=0.0
% INFO    : Bus 3213	: V=1.0152147, theta=-9.782135 -> V=1.0, theta=0.0
% INFO    : Bus 3214	: V=1.0374572, theta=-17.293426 -> V=1.0, theta=0.0
% INFO    : Bus 3215	: V=1.0374572, theta=-17.293426 -> V=1.0, theta=0.0
% INFO    : Bus 3216	: V=1.037408, theta=-17.295357 -> V=1.0, theta=0.0
% INFO    : Bus 3217	: V=1.0335634, theta=-17.59926 -> V=1.0, theta=0.0
% INFO    : Bus 3218	: V=1.025242, theta=-12.864175 -> V=1.0, theta=0.0
% INFO    : Bus 3219	: V=1.033285, theta=-17.688013 -> V=1.0, theta=0.0
% INFO    : Bus 3220	: V=1.0038859, theta=-12.58606 -> V=1.0, theta=0.0
% INFO    : Bus 3221	: V=1.0248412, theta=-8.146029 -> V=1.0, theta=0.0
% INFO    : Bus 3222	: V=1.0016805, theta=-19.319036 -> V=1.0, theta=0.0
% INFO    : Bus 3223	: V=1.0065697, theta=-18.586581 -> V=1.0, theta=0.0
% INFO    : Bus 3224	: V=1.0124996, theta=-18.258586 -> V=1.0, theta=0.0
% INFO    : Bus 3225	: V=1.0284841, theta=-5.608224 -> V=1.0, theta=0.0
% INFO    : Bus 3226	: V=1.0295092, theta=-4.48181 -> V=1.0, theta=0.0
% INFO    : Bus 3227	: V=1.0120547, theta=-21.691801 -> V=1.0, theta=0.0
% INFO    : Bus 3228	: V=1.0066266, theta=-18.93799 -> V=1.0, theta=0.0
% INFO    : Bus 3229	: V=1.0164235, theta=-12.649571 -> V=1.0, theta=0.0
% INFO    : Bus 3230	: V=1.0297927, theta=-13.498475 -> V=1.0, theta=0.0
% INFO    : Bus 3231	: V=1.0220485, theta=-17.992125 -> V=1.0, theta=0.0
% INFO    : Bus 3232	: V=1.0207094, theta=-18.445865 -> V=1.0, theta=0.0
% INFO    : Bus 3233	: V=1.02042, theta=-18.618116 -> V=1.0, theta=0.0
% INFO    : Bus 3234	: V=1.0232551, theta=-18.539784 -> V=1.0, theta=0.0
% INFO    : Bus 3235	: V=1.0205818, theta=-18.495485 -> V=1.0, theta=0.0
% INFO    : Bus 3236	: V=1.0203168, theta=-11.897897 -> V=1.0, theta=0.0
% INFO    : Bus 3237	: V=1.0090395, theta=-18.587559 -> V=1.0, theta=0.0
% INFO    : Bus 3238	: V=1.0237154, theta=-13.044446 -> V=1.0, theta=0.0
% INFO    : Bus 3239	: V=0.987605, theta=-19.813107 -> V=1.0, theta=0.0
% INFO    : Bus 3240	: V=1.0262224, theta=-8.44529 -> V=1.0, theta=0.0
% INFO    : Bus 3241	: V=1.0110481, theta=-19.87172 -> V=1.0, theta=0.0
% INFO    : Bus 3242	: V=1.0294045, theta=-9.370639 -> V=1.0, theta=0.0
% INFO    : Bus 3243	: V=1.01091, theta=-24.578518 -> V=1.0, theta=0.0
% INFO    : Bus 3244	: V=1.0273531, theta=-12.47074 -> V=1.0, theta=0.0
% INFO    : Bus 3245	: V=1.00818, theta=-18.706037 -> V=1.0, theta=0.0
% INFO    : Bus 3246	: V=1.0332704, theta=-8.128168 -> V=1.0, theta=0.0
% INFO    : Bus 3247	: V=1.0191314, theta=-7.730353 -> V=1.0, theta=0.0
% INFO    : Bus 3248	: V=1.0190901, theta=-7.72903 -> V=1.0, theta=0.0
% INFO    : Bus 3249	: V=1.0368096, theta=-7.922272 -> V=1.0, theta=0.0
% INFO    : Bus 3250	: V=1.0364158, theta=-8.016293 -> V=1.0, theta=0.0
% INFO    : Bus 3252	: V=1.0138487, theta=-11.007343 -> V=1.0, theta=0.0
% INFO    : Bus 3253	: V=1.0472923, theta=-11.905452 -> V=1.0, theta=0.0
% INFO    : Bus 3254	: V=1.0412552, theta=-11.616746 -> V=1.0, theta=0.0
% INFO    : Bus 3255	: V=1.0276645, theta=-11.875004 -> V=1.0, theta=0.0
% INFO    : Bus 3256	: V=1.02727, theta=-11.868369 -> V=1.0, theta=0.0
% INFO    : Bus 3257	: V=1.0272942, theta=-10.518765 -> V=1.0, theta=0.0
% INFO    : Bus 3258	: V=1.0238763, theta=-8.886169 -> V=1.0, theta=0.0
% INFO    : Bus 3259	: V=1.0052759, theta=-15.300177 -> V=1.0, theta=0.0
% INFO    : Bus 3260	: V=1.0196679, theta=-18.346499 -> V=1.0, theta=0.0
% INFO    : Bus 3261	: V=1.0136401, theta=-16.993965 -> V=1.0, theta=0.0
% INFO    : Bus 3262	: V=1.0163701, theta=-20.223475 -> V=1.0, theta=0.0
% INFO    : Bus 3263	: V=1.0201392, theta=-20.148416 -> V=1.0, theta=0.0
% INFO    : Bus 3264	: V=1.0213308, theta=-18.540019 -> V=1.0, theta=0.0
% INFO    : Bus 3265	: V=1.0288032, theta=-19.138245 -> V=1.0, theta=0.0
% INFO    : Bus 3266	: V=1.0278735, theta=-19.82607 -> V=1.0, theta=0.0
% INFO    : Bus 3267	: V=1.0378982, theta=-17.1903 -> V=1.0, theta=0.0
% INFO    : Bus 3268	: V=1.0387275, theta=-15.493657 -> V=1.0, theta=0.0
% INFO    : Bus 3269	: V=1.0163723, theta=-12.951534 -> V=1.0, theta=0.0
% INFO    : Bus 3270	: V=1.0147264, theta=-15.018611 -> V=1.0, theta=0.0
% INFO    : Bus 3271	: V=1.0160117, theta=-13.033907 -> V=1.0, theta=0.0
% INFO    : Bus 3272	: V=1.0078067, theta=-15.127319 -> V=1.0, theta=0.0
% INFO    : Bus 3273	: V=1.0075839, theta=-18.132897 -> V=1.0, theta=0.0
% INFO    : Bus 3274	: V=1.0075839, theta=-18.132897 -> V=1.0, theta=0.0
% INFO    : Bus 3275	: V=1.0177743, theta=-7.939792 -> V=1.0, theta=0.0
% INFO    : Bus 3276	: V=1.017344, theta=-18.733718 -> V=1.0, theta=0.0
% INFO    : Bus 3277	: V=1.0205724, theta=-18.606412 -> V=1.0, theta=0.0
% INFO    : Bus 3278	: V=1.0147317, theta=-15.018024 -> V=1.0, theta=0.0
% INFO    : Bus 3279	: V=1.0163788, theta=-12.950776 -> V=1.0, theta=0.0
% INFO    : Bus 3280	: V=1.015172, theta=-17.919589 -> V=1.0, theta=0.0
% INFO    : Bus 3281	: V=1.0209464, theta=-18.540468 -> V=1.0, theta=0.0
% INFO    : Bus 3282	: V=1.032714, theta=-17.867109 -> V=1.0, theta=0.0
% INFO    : Bus 3283	: V=1.032547, theta=-17.875469 -> V=1.0, theta=0.0
% INFO    : Bus 3284	: V=1.0181904, theta=-20.263853 -> V=1.0, theta=0.0
% INFO    : Bus 3285	: V=1.0358435, theta=-15.795431 -> V=1.0, theta=0.0
% INFO    : Bus 3286	: V=1.0263365, theta=-18.049224 -> V=1.0, theta=0.0
% INFO    : Bus 3287	: V=1.024122, theta=-18.444292 -> V=1.0, theta=0.0
% INFO    : Bus 3288	: V=1.0097259, theta=-10.761161 -> V=1.0, theta=0.0
% INFO    : Bus 3289	: V=1.00545, theta=-19.115792 -> V=1.0, theta=0.0
% INFO    : Bus 3290	: V=1.0198205, theta=-9.471682 -> V=1.0, theta=0.0
% INFO    : Bus 3291	: V=1.0099554, theta=-20.265865 -> V=1.0, theta=0.0
% INFO    : Bus 3292	: V=1.0163118, theta=-19.109184 -> V=1.0, theta=0.0
% INFO    : Bus 3293	: V=1.0264022, theta=-17.395819 -> V=1.0, theta=0.0
% INFO    : Bus 3294	: V=1.0190901, theta=-17.554522 -> V=1.0, theta=0.0
% INFO    : Bus 3295	: V=1.0190901, theta=-9.059587 -> V=1.0, theta=0.0
% INFO    : Bus 3296	: V=0.9979388, theta=-10.846672 -> V=1.0, theta=0.0
% INFO    : Bus 3297	: V=1.0188385, theta=-17.556349 -> V=1.0, theta=0.0
% INFO    : Bus 3298	: V=1.0057894, theta=-19.401386 -> V=1.0, theta=0.0
% INFO    : Bus 3299	: V=1.0046689, theta=-16.038713 -> V=1.0, theta=0.0
% INFO    : Bus 3300	: V=1.00273, theta=-19.770932 -> V=1.0, theta=0.0
% INFO    : Bus 3301	: V=1.0059888, theta=-18.515034 -> V=1.0, theta=0.0
% INFO    : Bus 3302	: V=1.00273, theta=-20.008969 -> V=1.0, theta=0.0
% INFO    : Bus 3303	: V=1.0258141, theta=-10.332328 -> V=1.0, theta=0.0
% INFO    : Bus 3304	: V=1.0155965, theta=-15.795434 -> V=1.0, theta=0.0
% INFO    : Bus 3305	: V=1.0178497, theta=-18.765318 -> V=1.0, theta=0.0
% INFO    : Bus 3306	: V=0.9842348, theta=-19.504257 -> V=1.0, theta=0.0
% INFO    : Bus 3307	: V=1.0083264, theta=-13.235367 -> V=1.0, theta=0.0
% INFO    : Bus 3308	: V=1.0163701, theta=-10.218814 -> V=1.0, theta=0.0
% INFO    : Bus 3309	: V=1.0169204, theta=-12.301499 -> V=1.0, theta=0.0
% INFO    : Bus 3310	: V=1.0011218, theta=-16.163163 -> V=1.0, theta=0.0
% INFO    : Bus 3311	: V=1.0121161, theta=-19.43125 -> V=1.0, theta=0.0
% INFO    : Bus 3312	: V=1.0350077, theta=-12.151228 -> V=1.0, theta=0.0
% INFO    : Bus 3313	: V=1.0264977, theta=-8.204368 -> V=1.0, theta=0.0
% INFO    : Bus 3314	: V=1.0178251, theta=-19.923793 -> V=1.0, theta=0.0
% INFO    : Bus 3315	: V=1.0268811, theta=-3.689299 -> V=1.0, theta=0.0
% INFO    : Bus 3316	: V=1.02727, theta=-3.645102 -> V=1.0, theta=0.0
% INFO    : Bus 3317	: V=1.0272578, theta=-3.670074 -> V=1.0, theta=0.0
% INFO    : Bus 3318	: V=1.0211604, theta=-11.679176 -> V=1.0, theta=0.0
% INFO    : Bus 3319	: V=1.0113078, theta=-20.296471 -> V=1.0, theta=0.0
% INFO    : Bus 3320	: V=1.0289957, theta=-12.141861 -> V=1.0, theta=0.0
% INFO    : Bus 3321	: V=1.028955, theta=-12.13461 -> V=1.0, theta=0.0
% INFO    : Bus 3322	: V=1.0217822, theta=-18.479507 -> V=1.0, theta=0.0
% INFO    : Bus 3323	: V=1.0261844, theta=-8.3265 -> V=1.0, theta=0.0
% INFO    : Bus 3324	: V=1.0278077, theta=-10.481806 -> V=1.0, theta=0.0
% INFO    : Bus 3325	: V=1.0129705, theta=-16.811983 -> V=1.0, theta=0.0
% INFO    : Bus 3326	: V=1.0167607, theta=-21.270606 -> V=1.0, theta=0.0
% INFO    : Bus 3327	: V=1.0068334, theta=-18.627806 -> V=1.0, theta=0.0
% INFO    : Bus 3328	: V=1.0197672, theta=-16.468512 -> V=1.0, theta=0.0
% INFO    : Bus 3329	: V=1.0198871, theta=-16.473969 -> V=1.0, theta=0.0
% INFO    : Bus 3330	: V=1.0054513, theta=-18.301627 -> V=1.0, theta=0.0
% INFO    : Bus 3331	: V=1.0071378, theta=-18.850643 -> V=1.0, theta=0.0
% INFO    : Bus 3332	: V=1.0196608, theta=-13.869098 -> V=1.0, theta=0.0
% INFO    : Bus 3333	: V=1.0188295, theta=-12.388133 -> V=1.0, theta=0.0
% INFO    : Bus 3334	: V=1.0200771, theta=-9.418446 -> V=1.0, theta=0.0
% INFO    : Bus 3335	: V=1.0155556, theta=-13.066154 -> V=1.0, theta=0.0
% INFO    : Bus 3336	: V=1.015231, theta=-15.693862 -> V=1.0, theta=0.0
% INFO    : Bus 3337	: V=1.0203182, theta=-16.502704 -> V=1.0, theta=0.0
% INFO    : Bus 3338	: V=1.0309817, theta=-13.417336 -> V=1.0, theta=0.0
% INFO    : Bus 3339	: V=1.0148076, theta=-15.592518 -> V=1.0, theta=0.0
% INFO    : Bus 3340	: V=1.0200923, theta=-20.129488 -> V=1.0, theta=0.0
% INFO    : Bus 3341	: V=1.01596, theta=-15.776402 -> V=1.0, theta=0.0
% INFO    : Bus 3342	: V=1.026186, theta=-19.617509 -> V=1.0, theta=0.0
% INFO    : Bus 3343	: V=1.0143199, theta=-17.72662 -> V=1.0, theta=0.0
% INFO    : Bus 3344	: V=1.0288943, theta=-12.638994 -> V=1.0, theta=0.0
% INFO    : Bus 3345	: V=1.0172548, theta=-13.387392 -> V=1.0, theta=0.0
% INFO    : Bus 3346	: V=1.0361975, theta=-11.934279 -> V=1.0, theta=0.0
% INFO    : Bus 3347	: V=1.0359794, theta=-12.638541 -> V=1.0, theta=0.0
% INFO    : Bus 3348	: V=0.98433, theta=-19.487216 -> V=1.0, theta=0.0
% INFO    : Bus 3349	: V=0.9843289, theta=-19.499311 -> V=1.0, theta=0.0
% INFO    : Bus 3350	: V=1.0193448, theta=-18.787424 -> V=1.0, theta=0.0
% INFO    : Bus 3351	: V=1.0217081, theta=-6.904215 -> V=1.0, theta=0.0
% INFO    : Bus 3352	: V=1.0119771, theta=-12.341963 -> V=1.0, theta=0.0
% INFO    : Bus 3353	: V=1.0084298, theta=-18.513414 -> V=1.0, theta=0.0
% INFO    : Bus 3354	: V=1.0267876, theta=-8.136762 -> V=1.0, theta=0.0
% INFO    : Bus 3355	: V=1.0134465, theta=-22.92935 -> V=1.0, theta=0.0
% INFO    : Bus 3356	: V=1.01091, theta=-20.122683 -> V=1.0, theta=0.0
% INFO    : Bus 3357	: V=1.0107217, theta=-14.51476 -> V=1.0, theta=0.0
% INFO    : Bus 3358	: V=1.0189129, theta=-13.475266 -> V=1.0, theta=0.0
% INFO    : Bus 3359	: V=1.0123053, theta=-14.105731 -> V=1.0, theta=0.0
% INFO    : Bus 3360	: V=1.0168869, theta=-17.465902 -> V=1.0, theta=0.0
% INFO    : Bus 3361	: V=1.0163701, theta=-15.620494 -> V=1.0, theta=0.0
% INFO    : Bus 3362	: V=1.0161707, theta=-15.629027 -> V=1.0, theta=0.0
% INFO    : Bus 3363	: V=1.02455, theta=-8.421038 -> V=1.0, theta=0.0
% INFO    : Bus 3364	: V=1.0171958, theta=-16.035792 -> V=1.0, theta=0.0
% INFO    : Bus 3365	: V=1.0173343, theta=-15.06773 -> V=1.0, theta=0.0
% INFO    : Bus 3366	: V=1.0020596, theta=-17.820481 -> V=1.0, theta=0.0
% INFO    : Bus 3367	: V=1.0169067, theta=-17.542841 -> V=1.0, theta=0.0
% INFO    : Bus 3368	: V=1.0188794, theta=-15.798438 -> V=1.0, theta=0.0
% INFO    : Bus 3369	: V=1.0217457, theta=-16.921433 -> V=1.0, theta=0.0
% INFO    : Bus 3370	: V=1.0215356, theta=-16.937361 -> V=1.0, theta=0.0
% INFO    : Bus 3371	: V=1.0190901, theta=-10.375527 -> V=1.0, theta=0.0
% INFO    : Bus 3372	: V=1.0068973, theta=-14.327058 -> V=1.0, theta=0.0
% INFO    : Bus 3373	: V=1.0069785, theta=-14.333229 -> V=1.0, theta=0.0
% INFO    : Bus 3374	: V=0.9597159, theta=-25.251838 -> V=1.0, theta=0.0
% INFO    : Bus 3375	: V=1.0218289, theta=-16.368822 -> V=1.0, theta=0.0
% INFO    : Bus 3376	: V=1.02691, theta=-12.747805 -> V=1.0, theta=0.0
% INFO    : Bus 3377	: V=1.0148351, theta=-15.567338 -> V=1.0, theta=0.0
% INFO    : Bus 3378	: V=1.0112727, theta=-15.462309 -> V=1.0, theta=0.0
% INFO    : Bus 3379	: V=1.017146, theta=-14.191881 -> V=1.0, theta=0.0
% INFO    : Bus 3380	: V=1.0214108, theta=-15.499817 -> V=1.0, theta=0.0
% INFO    : Bus 3381	: V=1.0215076, theta=-15.531731 -> V=1.0, theta=0.0
% INFO    : Bus 3382	: V=0.9794828, theta=-16.196038 -> V=1.0, theta=0.0
% INFO    : Bus 3383	: V=1.0234744, theta=-12.298991 -> V=1.0, theta=0.0
% INFO    : Bus 3384	: V=1.0249342, theta=-11.647108 -> V=1.0, theta=0.0
% INFO    : Bus 3385	: V=1.0187499, theta=-12.124427 -> V=1.0, theta=0.0
% INFO    : Bus 3386	: V=1.0313235, theta=-15.922863 -> V=1.0, theta=0.0
% INFO    : Bus 3387	: V=1.0018445, theta=-17.191718 -> V=1.0, theta=0.0
% INFO    : Bus 3388	: V=1.0039332, theta=-14.788212 -> V=1.0, theta=0.0
% INFO    : Bus 3389	: V=1.0190928, theta=-15.453663 -> V=1.0, theta=0.0
% INFO    : Bus 3390	: V=1.0193583, theta=-15.446616 -> V=1.0, theta=0.0
% INFO    : Bus 3391	: V=1.0308799, theta=-15.958008 -> V=1.0, theta=0.0
% INFO    : Bus 3392	: V=1.0366851, theta=-15.25637 -> V=1.0, theta=0.0
% INFO    : Bus 3393	: V=1.0367446, theta=-15.240165 -> V=1.0, theta=0.0
% INFO    : Bus 3394	: V=1.0366892, theta=-15.245448 -> V=1.0, theta=0.0
% INFO    : Bus 3395	: V=0.9853852, theta=-15.674833 -> V=1.0, theta=0.0
% INFO    : Bus 3396	: V=1.0141326, theta=-16.879911 -> V=1.0, theta=0.0
% INFO    : Bus 3397	: V=1.0163701, theta=-16.213027 -> V=1.0, theta=0.0
% INFO    : Bus 3398	: V=1.016454, theta=-16.225159 -> V=1.0, theta=0.0
% INFO    : Bus 3399	: V=1.0220697, theta=-15.448259 -> V=1.0, theta=0.0
% INFO    : Bus 3400	: V=1.0221308, theta=-15.483093 -> V=1.0, theta=0.0
% INFO    : Bus 3401	: V=0.9789965, theta=-15.960279 -> V=1.0, theta=0.0
% INFO    : Bus 3402	: V=1.0083622, theta=-16.039926 -> V=1.0, theta=0.0
% INFO    : Bus 3403	: V=1.0115977, theta=-15.264863 -> V=1.0, theta=0.0
% INFO    : Bus 3404	: V=0.9850106, theta=-17.368556 -> V=1.0, theta=0.0
% INFO    : Bus 3405	: V=0.9850249, theta=-17.367095 -> V=1.0, theta=0.0
% INFO    : Bus 3406	: V=1.0163701, theta=-17.604825 -> V=1.0, theta=0.0
% INFO    : Bus 3407	: V=0.9987318, theta=-13.181861 -> V=1.0, theta=0.0
% INFO    : Bus 3408	: V=1.0230352, theta=-12.282509 -> V=1.0, theta=0.0
% INFO    : Bus 3409	: V=1.023887, theta=-11.755245 -> V=1.0, theta=0.0
% INFO    : Bus 3410	: V=1.0146442, theta=-17.951974 -> V=1.0, theta=0.0
% INFO    : Bus 3411	: V=1.0170994, theta=-12.421866 -> V=1.0, theta=0.0
% INFO    : Bus 3412	: V=1.0072625, theta=-16.135683 -> V=1.0, theta=0.0
% INFO    : Bus 3413	: V=1.0068697, theta=-16.364577 -> V=1.0, theta=0.0
% INFO    : Bus 3414	: V=1.0183483, theta=-15.589432 -> V=1.0, theta=0.0
% INFO    : Bus 3415	: V=1.0023459, theta=-16.383209 -> V=1.0, theta=0.0
% INFO    : Bus 3416	: V=1.001134, theta=-19.589495 -> V=1.0, theta=0.0
% INFO    : Bus 3417	: V=1.0140538, theta=-15.523189 -> V=1.0, theta=0.0
% INFO    : Bus 3418	: V=1.0199971, theta=-14.628155 -> V=1.0, theta=0.0
% INFO    : Bus 3419	: V=1.0111425, theta=-13.101514 -> V=1.0, theta=0.0
% INFO    : Bus 3420	: V=1.017562, theta=-15.477323 -> V=1.0, theta=0.0
% INFO    : Bus 3421	: V=1.0162073, theta=-13.427047 -> V=1.0, theta=0.0
% INFO    : Bus 3422	: V=0.9975464, theta=-13.386911 -> V=1.0, theta=0.0
% INFO    : Bus 3423	: V=1.0325214, theta=-13.099307 -> V=1.0, theta=0.0
% INFO    : Bus 3424	: V=1.0197413, theta=-15.381106 -> V=1.0, theta=0.0
% INFO    : Bus 3425	: V=1.00818, theta=-16.596118 -> V=1.0, theta=0.0
% INFO    : Bus 3426	: V=1.0080086, theta=-16.603304 -> V=1.0, theta=0.0
% INFO    : Bus 3427	: V=1.02182, theta=-11.317273 -> V=1.0, theta=0.0
% INFO    : Bus 3428	: V=1.02182, theta=-13.808202 -> V=1.0, theta=0.0
% INFO    : Bus 3429	: V=1.014734, theta=-10.043419 -> V=1.0, theta=0.0
% INFO    : Bus 3430	: V=1.0314991, theta=-15.856392 -> V=1.0, theta=0.0
% INFO    : Bus 3431	: V=0.9926356, theta=-16.198217 -> V=1.0, theta=0.0
% INFO    : Bus 3432	: V=1.0048506, theta=-16.890435 -> V=1.0, theta=0.0
% INFO    : Bus 3433	: V=1.0090799, theta=-18.354002 -> V=1.0, theta=0.0
% INFO    : Bus 3434	: V=1.0124589, theta=-15.958469 -> V=1.0, theta=0.0
% INFO    : Bus 3435	: V=1.0028398, theta=-16.507992 -> V=1.0, theta=0.0
% INFO    : Bus 3436	: V=1.02455, theta=-11.586785 -> V=1.0, theta=0.0
% INFO    : Bus 3437	: V=1.0260954, theta=-15.575125 -> V=1.0, theta=0.0
% INFO    : Bus 3438	: V=1.0261186, theta=-15.588793 -> V=1.0, theta=0.0
% INFO    : Bus 3439	: V=1.02455, theta=-14.457417 -> V=1.0, theta=0.0
% INFO    : Bus 3440	: V=1.0245959, theta=-14.461192 -> V=1.0, theta=0.0
% INFO    : Bus 3441	: V=1.0231, theta=-12.046254 -> V=1.0, theta=0.0
% INFO    : Bus 3442	: V=1.0234739, theta=-14.533046 -> V=1.0, theta=0.0
% INFO    : Bus 3443	: V=1.0068718, theta=-16.648284 -> V=1.0, theta=0.0
% INFO    : Bus 3444	: V=1.0256399, theta=-10.289312 -> V=1.0, theta=0.0
% INFO    : Bus 3445	: V=1.0158192, theta=-17.503121 -> V=1.0, theta=0.0
% INFO    : Bus 3446	: V=1.0224717, theta=-12.874978 -> V=1.0, theta=0.0
% INFO    : Bus 3447	: V=1.0218207, theta=-13.808215 -> V=1.0, theta=0.0
% INFO    : Bus 3448	: V=1.003961, theta=-16.401705 -> V=1.0, theta=0.0
% INFO    : Bus 3449	: V=1.0040955, theta=-16.393072 -> V=1.0, theta=0.0
% INFO    : Bus 3450	: V=1.0281324, theta=-12.767327 -> V=1.0, theta=0.0
% INFO    : Bus 3451	: V=1.0116064, theta=-14.518969 -> V=1.0, theta=0.0
% INFO    : Bus 3452	: V=1.00998, theta=-12.332129 -> V=1.0, theta=0.0
% INFO    : Bus 3453	: V=0.9940888, theta=-17.026432 -> V=1.0, theta=0.0
% INFO    : Bus 3454	: V=1.0061233, theta=-19.05027 -> V=1.0, theta=0.0
% INFO    : Bus 3455	: V=0.9786563, theta=-10.557481 -> V=1.0, theta=0.0
% INFO    : Bus 3456	: V=1.0166869, theta=-16.828688 -> V=1.0, theta=0.0
% INFO    : Bus 3457	: V=1.0152093, theta=-10.792938 -> V=1.0, theta=0.0
% INFO    : Bus 3458	: V=1.0051191, theta=-16.579777 -> V=1.0, theta=0.0
% INFO    : Bus 3459	: V=1.0201873, theta=-11.81181 -> V=1.0, theta=0.0
% INFO    : Bus 3460	: V=1.0221314, theta=-15.483101 -> V=1.0, theta=0.0
% INFO    : Bus 3461	: V=1.0136584, theta=-15.435323 -> V=1.0, theta=0.0
% INFO    : Bus 3462	: V=0.9955972, theta=-20.539224 -> V=1.0, theta=0.0
% INFO    : Bus 3463	: V=1.02182, theta=-12.311833 -> V=1.0, theta=0.0
% INFO    : Bus 3464	: V=0.9683843, theta=-9.212533 -> V=1.0, theta=0.0
% INFO    : Bus 3465	: V=1.0336297, theta=-15.642701 -> V=1.0, theta=0.0
% INFO    : Bus 3466	: V=0.9965012, theta=-16.800172 -> V=1.0, theta=0.0
% INFO    : Bus 3467	: V=0.9966055, theta=-16.795193 -> V=1.0, theta=0.0
% INFO    : Bus 3468	: V=1.0137196, theta=-15.853547 -> V=1.0, theta=0.0
% INFO    : Bus 3469	: V=1.0250051, theta=-8.43147 -> V=1.0, theta=0.0
% INFO    : Bus 3470	: V=0.9907004, theta=-21.162344 -> V=1.0, theta=0.0
% INFO    : Bus 3471	: V=1.0307072, theta=-15.976823 -> V=1.0, theta=0.0
% INFO    : Bus 3472	: V=1.0239984, theta=-11.779057 -> V=1.0, theta=0.0
% INFO    : Bus 3473	: V=1.0163701, theta=-14.76397 -> V=1.0, theta=0.0
% INFO    : Bus 3474	: V=1.0158721, theta=-14.086726 -> V=1.0, theta=0.0
% INFO    : Bus 3475	: V=1.0163701, theta=-16.860307 -> V=1.0, theta=0.0
% INFO    : Bus 3476	: V=1.0332372, theta=-15.64902 -> V=1.0, theta=0.0
% INFO    : Bus 3477	: V=1.0124218, theta=-18.123521 -> V=1.0, theta=0.0
% INFO    : Bus 3478	: V=1.0190901, theta=-15.453561 -> V=1.0, theta=0.0
% INFO    : Bus 3479	: V=1.0194212, theta=-15.443642 -> V=1.0, theta=0.0
% INFO    : Bus 3480	: V=1.0122774, theta=-15.469588 -> V=1.0, theta=0.0
% INFO    : Bus 3481	: V=1.0154234, theta=-15.368585 -> V=1.0, theta=0.0
% INFO    : Bus 3482	: V=1.0156113, theta=-15.354255 -> V=1.0, theta=0.0
% INFO    : Bus 3483	: V=1.006657, theta=-13.395217 -> V=1.0, theta=0.0
% INFO    : Bus 3484	: V=0.9802993, theta=-16.847024 -> V=1.0, theta=0.0
% INFO    : Bus 3485	: V=1.0126388, theta=-15.386383 -> V=1.0, theta=0.0
% INFO    : Bus 3486	: V=1.0183515, theta=-12.393095 -> V=1.0, theta=0.0
% INFO    : Bus 3487	: V=1.0190901, theta=-14.716348 -> V=1.0, theta=0.0
% INFO    : Bus 3488	: V=1.0189874, theta=-14.712958 -> V=1.0, theta=0.0
% INFO    : Bus 3489	: V=1.0142169, theta=-14.483561 -> V=1.0, theta=0.0
% INFO    : Bus 3490	: V=1.0190901, theta=-14.014579 -> V=1.0, theta=0.0
% INFO    : Bus 3491	: V=1.0189369, theta=-14.014116 -> V=1.0, theta=0.0
% INFO    : Bus 3492	: V=1.0142033, theta=-14.628773 -> V=1.0, theta=0.0
% INFO    : Bus 3493	: V=1.0177095, theta=-15.045225 -> V=1.0, theta=0.0
% INFO    : Bus 3494	: V=1.0231103, theta=-12.272831 -> V=1.0, theta=0.0
% INFO    : Bus 3495	: V=1.0246447, theta=-14.117198 -> V=1.0, theta=0.0
% INFO    : Bus 3496	: V=1.0243666, theta=-11.425268 -> V=1.0, theta=0.0
% INFO    : Bus 3497	: V=1.0158205, theta=-15.676777 -> V=1.0, theta=0.0
% INFO    : Bus 3498	: V=1.015911, theta=-15.676222 -> V=1.0, theta=0.0
% INFO    : Bus 3499	: V=1.0162715, theta=-15.627999 -> V=1.0, theta=0.0
% INFO    : Bus 3500	: V=1.02455, theta=-14.110547 -> V=1.0, theta=0.0
% INFO    : Bus 3501	: V=1.0155989, theta=-14.868673 -> V=1.0, theta=0.0
% INFO    : Bus 3502	: V=1.015421, theta=-14.89132 -> V=1.0, theta=0.0
% INFO    : Bus 3503	: V=0.9873277, theta=-17.250987 -> V=1.0, theta=0.0
% INFO    : Bus 3504	: V=1.0169356, theta=-13.976258 -> V=1.0, theta=0.0
% INFO    : Bus 3505	: V=1.0252714, theta=-11.776678 -> V=1.0, theta=0.0
% INFO    : Bus 3506	: V=1.0252268, theta=-11.787394 -> V=1.0, theta=0.0
% INFO    : Bus 3507	: V=1.0237124, theta=-12.192449 -> V=1.0, theta=0.0
% INFO    : Bus 3508	: V=0.9656852, theta=-9.799925 -> V=1.0, theta=0.0
% INFO    : Bus 3509	: V=1.0129, theta=-3.291783 -> V=1.0, theta=0.0
% INFO    : Bus 3510	: V=1.01139, theta=-2.762927 -> V=1.0, theta=0.0
% INFO    : Bus 3511	: V=1.00794, theta=-1.919061 -> V=1.0, theta=0.0
% INFO    : Bus 3512	: V=1.02478, theta=-10.239342 -> V=1.0, theta=0.0
% INFO    : Bus 3513	: V=1.01272, theta=-5.066811 -> V=1.0, theta=0.0
% INFO    : Bus 3514	: V=1.00781, theta=-11.884785 -> V=1.0, theta=0.0
% INFO    : Bus 3515	: V=0.9929583, theta=-9.284619 -> V=1.0, theta=0.0
% INFO    : Bus 3516	: V=1.0213251, theta=-7.664145 -> V=1.0, theta=0.0
% INFO    : Bus 3517	: V=1.0213422, theta=-7.663717 -> V=1.0, theta=0.0
% INFO    : Bus 3518	: V=1.0183716, theta=-5.350347 -> V=1.0, theta=0.0
% INFO    : Bus 3519	: V=1.0182941, theta=-5.337585 -> V=1.0, theta=0.0
% INFO    : Bus 3520	: V=1.0184327, theta=-6.20544 -> V=1.0, theta=0.0
% INFO    : Bus 3521	: V=1.0184181, theta=-6.200469 -> V=1.0, theta=0.0
% INFO    : Bus 3522	: V=1.02455, theta=-5.102248 -> V=1.0, theta=0.0
% INFO    : Bus 3523	: V=1.02455, theta=-5.696964 -> V=1.0, theta=0.0
% INFO    : Bus 3524	: V=1.02455, theta=-5.701935 -> V=1.0, theta=0.0
% INFO    : Bus 3525	: V=1.028569, theta=-7.402222 -> V=1.0, theta=0.0
% INFO    : Bus 3526	: V=1.0302006, theta=-7.234874 -> V=1.0, theta=0.0
% INFO    : Bus 3527	: V=1.0258312, theta=-6.750785 -> V=1.0, theta=0.0
% INFO    : Bus 3528	: V=1.02455, theta=-9.408057 -> V=1.0, theta=0.0
% INFO    : Bus 3529	: V=1.02455, theta=-9.745984 -> V=1.0, theta=0.0
% INFO    : Bus 3530	: V=1.0242382, theta=-7.440239 -> V=1.0, theta=0.0
% INFO    : Bus 3531	: V=1.0248166, theta=-10.401192 -> V=1.0, theta=0.0
% INFO    : Bus 3532	: V=1.0219185, theta=-7.782446 -> V=1.0, theta=0.0
% INFO    : Bus 3533	: V=1.0193764, theta=-8.079585 -> V=1.0, theta=0.0
% INFO    : Bus 3534	: V=1.0194317, theta=-8.073906 -> V=1.0, theta=0.0
% INFO    : Bus 3535	: V=1.0206093, theta=-10.374889 -> V=1.0, theta=0.0
% INFO    : Bus 3536	: V=1.0205772, theta=-10.396692 -> V=1.0, theta=0.0
% INFO    : Bus 3537	: V=1.02455, theta=-7.705874 -> V=1.0, theta=0.0
% INFO    : Bus 3538	: V=1.0243545, theta=-7.730394 -> V=1.0, theta=0.0
% INFO    : Bus 3539	: V=1.0243491, theta=-7.055121 -> V=1.0, theta=0.0
% INFO    : Bus 3540	: V=1.0245089, theta=-7.044114 -> V=1.0, theta=0.0
% INFO    : Bus 3541	: V=1.022995, theta=-7.591199 -> V=1.0, theta=0.0
% INFO    : Bus 3542	: V=1.0240619, theta=-7.283483 -> V=1.0, theta=0.0
% INFO    : Bus 3543	: V=1.0240848, theta=-7.28053 -> V=1.0, theta=0.0
% INFO    : Bus 3544	: V=1.024085, theta=-7.280534 -> V=1.0, theta=0.0
% INFO    : Bus 3545	: V=1.0240622, theta=-7.283487 -> V=1.0, theta=0.0
% INFO    : Bus 3546	: V=1.0242983, theta=-7.435166 -> V=1.0, theta=0.0
% INFO    : Bus 3547	: V=1.0242058, theta=-10.448106 -> V=1.0, theta=0.0
% INFO    : Bus 3548	: V=1.0242279, theta=-10.446369 -> V=1.0, theta=0.0
% INFO    : Bus 3549	: V=1.021925, theta=-7.782556 -> V=1.0, theta=0.0
% INFO    : Bus 3550	: V=1.022084, theta=-8.736926 -> V=1.0, theta=0.0
% INFO    : Bus 3551	: V=1.0222677, theta=-8.734106 -> V=1.0, theta=0.0
% INFO    : Bus 3552	: V=1.0222218, theta=-10.59378 -> V=1.0, theta=0.0
% INFO    : Bus 3553	: V=1.0243751, theta=-7.718349 -> V=1.0, theta=0.0
% INFO    : Bus 3554	: V=1.022588, theta=-8.990552 -> V=1.0, theta=0.0
% INFO    : Bus 3555	: V=1.0225258, theta=-8.974137 -> V=1.0, theta=0.0
% INFO    : Bus 3556	: V=1.0224369, theta=-7.411999 -> V=1.0, theta=0.0
% INFO    : Bus 3557	: V=1.0238355, theta=-7.470515 -> V=1.0, theta=0.0
% INFO    : Bus 3558	: V=1.0240233, theta=-7.28681 -> V=1.0, theta=0.0
% INFO    : Bus 3559	: V=1.0215437, theta=-9.143574 -> V=1.0, theta=0.0
% INFO    : Bus 3560	: V=1.0215455, theta=-9.143495 -> V=1.0, theta=0.0
% INFO    : Bus 3561	: V=1.0216385, theta=-8.159742 -> V=1.0, theta=0.0
% INFO    : Bus 3562	: V=1.0242972, theta=-7.435148 -> V=1.0, theta=0.0
% INFO    : Bus 3563	: V=1.0248859, theta=-10.39547 -> V=1.0, theta=0.0
% INFO    : Bus 3564	: V=1.0239821, theta=-10.069106 -> V=1.0, theta=0.0
% INFO    : Bus 3565	: V=1.0196724, theta=-8.065441 -> V=1.0, theta=0.0
% INFO    : Bus 3566	: V=1.0198343, theta=-8.047679 -> V=1.0, theta=0.0
% INFO    : Bus 3567	: V=1.0218226, theta=-7.787458 -> V=1.0, theta=0.0
% INFO    : Bus 3568	: V=1.009511, theta=-10.68046 -> V=1.0, theta=0.0
% INFO    : Bus 3569	: V=1.02455, theta=-8.227578 -> V=1.0, theta=0.0
% INFO    : Bus 3570	: V=1.0257077, theta=-6.748912 -> V=1.0, theta=0.0
% INFO    : Bus 3571	: V=1.01819, theta=-8.166711 -> V=1.0, theta=0.0
% INFO    : Bus 3572	: V=1.0181848, theta=-8.147767 -> V=1.0, theta=0.0
% INFO    : Bus 3573	: V=1.0227673, theta=-7.942094 -> V=1.0, theta=0.0
% INFO    : Bus 3574	: V=1.0227521, theta=-7.952348 -> V=1.0, theta=0.0
% INFO    : Bus 3575	: V=1.0203185, theta=-11.482111 -> V=1.0, theta=0.0
% INFO    : Bus 3576	: V=1.0203479, theta=-11.530571 -> V=1.0, theta=0.0
% INFO    : Bus 3577	: V=1.0237721, theta=-7.19526 -> V=1.0, theta=0.0
% INFO    : Bus 3578	: V=1.0237851, theta=-7.206063 -> V=1.0, theta=0.0
% INFO    : Bus 3579	: V=1.0169382, theta=-8.355923 -> V=1.0, theta=0.0
% INFO    : Bus 3580	: V=1.0231009, theta=-8.155047 -> V=1.0, theta=0.0
% INFO    : Bus 3581	: V=1.023046, theta=-8.137729 -> V=1.0, theta=0.0
% INFO    : Bus 3582	: V=1.0222279, theta=-7.726355 -> V=1.0, theta=0.0
% INFO    : Bus 3583	: V=1.0105451, theta=-10.611655 -> V=1.0, theta=0.0
% INFO    : Bus 3584	: V=1.0105602, theta=-10.610821 -> V=1.0, theta=0.0
% INFO    : Bus 3585	: V=1.0244104, theta=-7.42496 -> V=1.0, theta=0.0
% INFO    : Bus 3586	: V=1.0241641, theta=-7.446549 -> V=1.0, theta=0.0
% INFO    : Bus 3587	: V=1.0246975, theta=-7.410762 -> V=1.0, theta=0.0
% INFO    : Bus 3588	: V=1.0245111, theta=-7.430214 -> V=1.0, theta=0.0
% INFO    : Bus 3589	: V=1.0247458, theta=-8.244358 -> V=1.0, theta=0.0
% INFO    : Bus 3590	: V=1.0240437, theta=-10.394991 -> V=1.0, theta=0.0
% INFO    : Bus 3591	: V=1.02402, theta=-10.393267 -> V=1.0, theta=0.0
% INFO    : Bus 3592	: V=1.0258907, theta=-10.088749 -> V=1.0, theta=0.0
% INFO    : Bus 3593	: V=1.0258973, theta=-10.066294 -> V=1.0, theta=0.0
% INFO    : Bus 3594	: V=1.0237795, theta=-7.506071 -> V=1.0, theta=0.0
% INFO    : Bus 3595	: V=1.0246872, theta=-10.407681 -> V=1.0, theta=0.0
% INFO    : Bus 3596	: V=1.0238255, theta=-7.503021 -> V=1.0, theta=0.0
% INFO    : Bus 3597	: V=1.0239848, theta=-7.459092 -> V=1.0, theta=0.0
% INFO    : Bus 3598	: V=1.0205065, theta=-8.003647 -> V=1.0, theta=0.0
% INFO    : Bus 3599	: V=1.0206842, theta=-7.989764 -> V=1.0, theta=0.0
% INFO    : Bus 3600	: V=1.0240853, theta=-7.280539 -> V=1.0, theta=0.0
% INFO    : Bus 3601	: V=1.0226554, theta=-7.643171 -> V=1.0, theta=0.0
% INFO    : Bus 3602	: V=1.0226606, theta=-7.642873 -> V=1.0, theta=0.0
% INFO    : Bus 3603	: V=1.022583, theta=-9.151543 -> V=1.0, theta=0.0
% INFO    : Bus 3604	: V=1.0225588, theta=-7.984105 -> V=1.0, theta=0.0
% INFO    : Bus 3605	: V=1.0225588, theta=-7.984105 -> V=1.0, theta=0.0
% INFO    : Bus 3606	: V=1.022559, theta=-7.984082 -> V=1.0, theta=0.0
% INFO    : Bus 3607	: V=1.01293, theta=-10.683888 -> V=1.0, theta=0.0
% INFO    : Bus 3608	: V=1.045874, theta=-10.879612 -> V=1.0, theta=0.0
% INFO    : Bus 3609	: V=0.9991868, theta=-9.585204 -> V=1.0, theta=0.0
% INFO    : Bus 3610	: V=0.999217, theta=-9.575891 -> V=1.0, theta=0.0
% INFO    : Bus 3611	: V=0.9937703, theta=-13.399174 -> V=1.0, theta=0.0
% INFO    : Bus 3612	: V=0.9937906, theta=-13.395885 -> V=1.0, theta=0.0
% INFO    : Bus 3613	: V=0.9677862, theta=-19.719226 -> V=1.0, theta=0.0
% INFO    : Bus 3614	: V=0.9636088, theta=-13.883038 -> V=1.0, theta=0.0
% INFO    : Bus 3615	: V=0.9588031, theta=-14.625429 -> V=1.0, theta=0.0
% INFO    : Bus 3616	: V=0.9588031, theta=-14.625429 -> V=1.0, theta=0.0
% INFO    : Bus 3617	: V=0.982089, theta=-11.562972 -> V=1.0, theta=0.0
% INFO    : Bus 3618	: V=0.9820629, theta=-11.555587 -> V=1.0, theta=0.0
% INFO    : Bus 3619	: V=0.976699, theta=-14.495726 -> V=1.0, theta=0.0
% INFO    : Bus 3620	: V=1.008917, theta=-11.316927 -> V=1.0, theta=0.0
% INFO    : Bus 3621	: V=1.0088993, theta=-11.310192 -> V=1.0, theta=0.0
% INFO    : Bus 3622	: V=1.01125, theta=-12.175179 -> V=1.0, theta=0.0
% INFO    : Bus 3623	: V=1.0112758, theta=-12.180642 -> V=1.0, theta=0.0
% INFO    : Bus 3624	: V=1.0236561, theta=-15.217803 -> V=1.0, theta=0.0
% INFO    : Bus 3625	: V=1.0190901, theta=-16.009188 -> V=1.0, theta=0.0
% INFO    : Bus 3626	: V=1.0189357, theta=-16.022012 -> V=1.0, theta=0.0
% INFO    : Bus 3627	: V=1.0244303, theta=-15.279908 -> V=1.0, theta=0.0
% INFO    : Bus 3628	: V=1.02182, theta=-15.541663 -> V=1.0, theta=0.0
% INFO    : Bus 3629	: V=1.0367147, theta=-19.467069 -> V=1.0, theta=0.0
% INFO    : Bus 3630	: V=0.985056, theta=-19.857609 -> V=1.0, theta=0.0
% INFO    : Bus 3631	: V=1.0220767, theta=-15.555549 -> V=1.0, theta=0.0
% INFO    : Bus 3632	: V=1.0141902, theta=-16.3368 -> V=1.0, theta=0.0
% INFO    : Bus 3633	: V=1.0141976, theta=-16.331771 -> V=1.0, theta=0.0
% INFO    : Bus 3634	: V=1.02182, theta=-15.27272 -> V=1.0, theta=0.0
% INFO    : Bus 3635	: V=1.02455, theta=-15.233473 -> V=1.0, theta=0.0
% INFO    : Bus 3636	: V=1.013216, theta=-16.41053 -> V=1.0, theta=0.0
% INFO    : Bus 3637	: V=1.0138529, theta=-16.364404 -> V=1.0, theta=0.0
% INFO    : Bus 3638	: V=1.0211849, theta=-15.651184 -> V=1.0, theta=0.0
% INFO    : Bus 3639	: V=1.0148634, theta=-16.323075 -> V=1.0, theta=0.0
% INFO    : Bus 3640	: V=1.02182, theta=-15.747433 -> V=1.0, theta=0.0
% INFO    : Bus 3641	: V=1.0213778, theta=-15.7668 -> V=1.0, theta=0.0
% INFO    : Bus 3642	: V=1.0289473, theta=-14.912186 -> V=1.0, theta=0.0
% INFO    : Bus 3643	: V=1.0158603, theta=-16.256996 -> V=1.0, theta=0.0
% INFO    : Bus 3644	: V=0.9767841, theta=-14.635391 -> V=1.0, theta=0.0
% INFO    : Bus 3645	: V=1.02455, theta=-14.43541 -> V=1.0, theta=0.0
% INFO    : Bus 3646	: V=1.0294108, theta=-14.430499 -> V=1.0, theta=0.0
% INFO    : Bus 3647	: V=1.0361062, theta=-19.512478 -> V=1.0, theta=0.0
% INFO    : Bus 3648	: V=1.0135329, theta=-16.397157 -> V=1.0, theta=0.0
% INFO    : Bus 3649	: V=1.0175279, theta=-15.908723 -> V=1.0, theta=0.0
% INFO    : Bus 3650	: V=1.0180966, theta=-16.012883 -> V=1.0, theta=0.0
% INFO    : Bus 3651	: V=1.02182, theta=-15.591935 -> V=1.0, theta=0.0
% INFO    : Bus 3652	: V=1.02455, theta=-14.415352 -> V=1.0, theta=0.0
% INFO    : Bus 3653	: V=1.0271536, theta=-14.68574 -> V=1.0, theta=0.0
% INFO    : Bus 3654	: V=1.0287103, theta=-14.470589 -> V=1.0, theta=0.0
% INFO    : Bus 3655	: V=1.0233631, theta=-15.158625 -> V=1.0, theta=0.0
% INFO    : Bus 3656	: V=1.035036, theta=-13.826951 -> V=1.0, theta=0.0
% INFO    : Bus 3657	: V=1.0347512, theta=-13.857649 -> V=1.0, theta=0.0
% INFO    : Bus 3658	: V=1.02455, theta=-14.894353 -> V=1.0, theta=0.0
% INFO    : Bus 3659	: V=1.0245689, theta=-14.892167 -> V=1.0, theta=0.0
% INFO    : Bus 3660	: V=1.0242158, theta=-14.756793 -> V=1.0, theta=0.0
% INFO    : Bus 3661	: V=1.0139117, theta=-16.356621 -> V=1.0, theta=0.0
% INFO    : Bus 3662	: V=1.0144147, theta=-16.332154 -> V=1.0, theta=0.0
% INFO    : Bus 3663	: V=1.0297387, theta=-14.290162 -> V=1.0, theta=0.0
% INFO    : Bus 3664	: V=1.02182, theta=-15.557544 -> V=1.0, theta=0.0
% INFO    : Bus 3665	: V=1.0196868, theta=-15.543554 -> V=1.0, theta=0.0
% INFO    : Bus 3666	: V=1.02182, theta=-15.592048 -> V=1.0, theta=0.0
% INFO    : Bus 3667	: V=1.0148908, theta=-16.270994 -> V=1.0, theta=0.0
% INFO    : Bus 3668	: V=1.0212601, theta=-15.64147 -> V=1.0, theta=0.0
% INFO    : Bus 3669	: V=1.0294279, theta=-14.429133 -> V=1.0, theta=0.0
% INFO    : Bus 3670	: V=1.024506, theta=-14.929597 -> V=1.0, theta=0.0
% INFO    : Bus 3671	: V=1.0287127, theta=-14.444394 -> V=1.0, theta=0.0
% INFO    : Bus 3672	: V=1.0284585, theta=-14.435724 -> V=1.0, theta=0.0
% INFO    : Bus 3673	: V=0.9987, theta=-13.092213 -> V=1.0, theta=0.0
% INFO    : Bus 3674	: V=1.0047594, theta=-8.661478 -> V=1.0, theta=0.0
% INFO    : Bus 3675	: V=1.01, theta=-5.430392 -> V=1.0, theta=0.0
% INFO    : Bus 3676	: V=1.01, theta=-5.446924 -> V=1.0, theta=0.0
% INFO    : Bus 3677	: V=1.01, theta=-5.375843 -> V=1.0, theta=0.0
% INFO    : Bus 3678	: V=1.0018505, theta=-11.252626 -> V=1.0, theta=0.0
% INFO    : Bus 3679	: V=1.01, theta=-8.11565 -> V=1.0, theta=0.0
% INFO    : Bus 3680	: V=1.01, theta=-8.089034 -> V=1.0, theta=0.0
% INFO    : Bus 3681	: V=1.01, theta=-8.120978 -> V=1.0, theta=0.0
% INFO    : Bus 3682	: V=0.9893298, theta=-10.649137 -> V=1.0, theta=0.0
% INFO    : Bus 3683	: V=1.01, theta=-7.056657 -> V=1.0, theta=0.0
% INFO    : Bus 3684	: V=1.01, theta=-7.054646 -> V=1.0, theta=0.0
% INFO    : Bus 3685	: V=0.9832726, theta=0.814076 -> V=1.0, theta=0.0
% INFO    : Bus 3686	: V=1.01, theta=14.115884 -> V=1.0, theta=0.0
% INFO    : Bus 3687	: V=1.01, theta=14.115884 -> V=1.0, theta=0.0
% INFO    : Bus 3688	: V=1.01, theta=14.115884 -> V=1.0, theta=0.0
% INFO    : Bus 3689	: V=1.01, theta=14.115884 -> V=1.0, theta=0.0
% INFO    : Bus 3690	: V=0.983236, theta=0.785871 -> V=1.0, theta=0.0
% INFO    : Bus 3691	: V=1.01, theta=14.087964 -> V=1.0, theta=0.0
% INFO    : Bus 3692	: V=1.01, theta=14.087964 -> V=1.0, theta=0.0
% INFO    : Bus 3693	: V=1.01, theta=14.087964 -> V=1.0, theta=0.0
% INFO    : Bus 3694	: V=1.01, theta=14.087964 -> V=1.0, theta=0.0
% INFO    : Bus 3695	: V=1.01, theta=8.017664 -> V=1.0, theta=0.0
% INFO    : Bus 3696	: V=1.01, theta=8.074607 -> V=1.0, theta=0.0
% INFO    : Bus 3697	: V=0.9735373, theta=0.814076 -> V=1.0, theta=0.0
% INFO    : Bus 3698	: V=0.99793, theta=-11.449166 -> V=1.0, theta=0.0
% INFO    : Bus 3699	: V=0.9930697, theta=-14.563358 -> V=1.0, theta=0.0
% INFO    : Bus 3700	: V=0.9946297, theta=-10.65486 -> V=1.0, theta=0.0
% INFO    : Bus 3701	: V=0.9994842, theta=-10.467494 -> V=1.0, theta=0.0
% INFO    : Bus 3702	: V=0.9858444, theta=-10.219595 -> V=1.0, theta=0.0
% INFO    : Bus 3703	: V=0.9879055, theta=-9.499506 -> V=1.0, theta=0.0
% INFO    : Bus 3704	: V=0.9999849, theta=-9.405643 -> V=1.0, theta=0.0
% INFO    : Bus 3705	: V=0.9919274, theta=-6.578928 -> V=1.0, theta=0.0
% INFO    : Bus 3706	: V=1.0049931, theta=-8.282764 -> V=1.0, theta=0.0
% INFO    : Bus 3707	: V=0.9978203, theta=-10.410777 -> V=1.0, theta=0.0
% INFO    : Bus 3708	: V=0.9968203, theta=-9.731407 -> V=1.0, theta=0.0
% INFO    : Bus 3709	: V=0.9934102, theta=-10.036886 -> V=1.0, theta=0.0
% INFO    : Bus 3710	: V=0.9933836, theta=-10.92752 -> V=1.0, theta=0.0
% INFO    : Bus 3711	: V=0.9787885, theta=-13.111498 -> V=1.0, theta=0.0
% INFO    : Bus 3712	: V=0.9806309, theta=-12.898535 -> V=1.0, theta=0.0
% INFO    : Bus 3713	: V=0.9839631, theta=-11.841215 -> V=1.0, theta=0.0
% INFO    : Bus 3714	: V=0.9856046, theta=-10.072423 -> V=1.0, theta=0.0
% INFO    : Bus 3715	: V=0.9862726, theta=-10.243768 -> V=1.0, theta=0.0
% INFO    : Bus 3716	: V=0.9759061, theta=-19.492619 -> V=1.0, theta=0.0
% INFO    : Bus 3717	: V=0.9819031, theta=-14.781076 -> V=1.0, theta=0.0
% INFO    : Bus 3718	: V=0.97808, theta=-11.468622 -> V=1.0, theta=0.0
% INFO    : Bus 3719	: V=0.9855768, theta=-10.074561 -> V=1.0, theta=0.0
% INFO    : Bus 3720	: V=0.9855764, theta=-10.074548 -> V=1.0, theta=0.0
% INFO    : Bus 3721	: V=0.9848923, theta=-11.057244 -> V=1.0, theta=0.0
% INFO    : Bus 3722	: V=0.9784334, theta=-11.655314 -> V=1.0, theta=0.0
% INFO    : Bus 3723	: V=0.9829499, theta=0.614729 -> V=1.0, theta=0.0
% INFO    : Bus 3724	: V=0.9830992, theta=0.712653 -> V=1.0, theta=0.0
% INFO    : Bus 3725	: V=0.982971, theta=0.640082 -> V=1.0, theta=0.0
% INFO    : Bus 3726	: V=0.9978117, theta=-11.450556 -> V=1.0, theta=0.0
% INFO    : Bus 3727	: V=0.9965349, theta=-11.041154 -> V=1.0, theta=0.0
% INFO    : Bus 3728	: V=0.9965602, theta=-11.046292 -> V=1.0, theta=0.0
% INFO    : Bus 3729	: V=0.9873452, theta=-10.675866 -> V=1.0, theta=0.0
% INFO    : Bus 3730	: V=0.9880847, theta=-10.659308 -> V=1.0, theta=0.0
% INFO    : Bus 3731	: V=0.9672406, theta=-16.030384 -> V=1.0, theta=0.0
% INFO    : Bus 3732	: V=0.9751283, theta=-14.660224 -> V=1.0, theta=0.0
% INFO    : Bus 3733	: V=0.9622462, theta=-20.996345 -> V=1.0, theta=0.0
% INFO    : Bus 3734	: V=0.9898046, theta=-11.056973 -> V=1.0, theta=0.0
% INFO    : Bus 3735	: V=0.9667879, theta=-15.883231 -> V=1.0, theta=0.0
% INFO    : Bus 3736	: V=0.9643853, theta=-17.150129 -> V=1.0, theta=0.0
% INFO    : Bus 3737	: V=0.9675649, theta=-14.358144 -> V=1.0, theta=0.0
% INFO    : Bus 3738	: V=0.983313, theta=-9.931788 -> V=1.0, theta=0.0
% INFO    : Bus 3739	: V=0.9751247, theta=-14.983562 -> V=1.0, theta=0.0
% INFO    : Bus 3740	: V=0.9753324, theta=-13.921286 -> V=1.0, theta=0.0
% INFO    : Bus 3741	: V=0.979383, theta=0.063618 -> V=1.0, theta=0.0
% INFO    : Bus 3742	: V=0.9580779, theta=-17.89675 -> V=1.0, theta=0.0
% INFO    : Bus 3743	: V=0.9580709, theta=-17.892495 -> V=1.0, theta=0.0
% INFO    : Bus 3744	: V=1.0030104, theta=-10.788183 -> V=1.0, theta=0.0
% INFO    : Bus 3745	: V=0.9680055, theta=-14.637809 -> V=1.0, theta=0.0
% INFO    : Bus 3746	: V=0.9722174, theta=-13.548593 -> V=1.0, theta=0.0
% INFO    : Bus 3747	: V=0.9722379, theta=-16.772525 -> V=1.0, theta=0.0
% INFO    : Bus 3748	: V=1.02045, theta=-3.979843 -> V=1.0, theta=0.0
% INFO    : Bus 3749	: V=1.0246855, theta=-13.381372 -> V=1.0, theta=0.0
% INFO    : Bus 3750	: V=1.02455, theta=-13.354011 -> V=1.0, theta=0.0
% INFO    : Bus 3751	: V=1.0269365, theta=-13.635837 -> V=1.0, theta=0.0
% INFO    : Bus 3752	: V=1.0268872, theta=-13.639467 -> V=1.0, theta=0.0
% INFO    : Bus 3753	: V=1.0253299, theta=-12.617238 -> V=1.0, theta=0.0
% INFO    : Bus 3754	: V=1.0253986, theta=-13.642543 -> V=1.0, theta=0.0
% INFO    : Bus 3755	: V=1.0251861, theta=-13.633519 -> V=1.0, theta=0.0
% INFO    : Bus 3756	: V=1.0271095, theta=-13.661505 -> V=1.0, theta=0.0
% INFO    : Bus 3757	: V=0.994508, theta=-14.295806 -> V=1.0, theta=0.0
% INFO    : Bus 3758	: V=1.005623, theta=-13.234601 -> V=1.0, theta=0.0
% INFO    : Bus 3759	: V=1.0022905, theta=-12.472874 -> V=1.0, theta=0.0
% INFO    : Bus 3760	: V=1.0022268, theta=-12.465599 -> V=1.0, theta=0.0
% INFO    : Bus 3761	: V=1.0136401, theta=-13.317124 -> V=1.0, theta=0.0
% INFO    : Bus 3762	: V=1.0136401, theta=-13.323259 -> V=1.0, theta=0.0
% INFO    : Bus 3763	: V=1.0238379, theta=-8.500905 -> V=1.0, theta=0.0
% INFO    : Bus 3764	: V=1.0283545, theta=-13.607206 -> V=1.0, theta=0.0
% INFO    : Bus 3765	: V=1.0284886, theta=-13.60182 -> V=1.0, theta=0.0
% INFO    : Bus 3766	: V=0.99126, theta=-17.725 -> V=1.0, theta=0.0
% INFO    : Bus 3767	: V=1.0205352, theta=-13.049719 -> V=1.0, theta=0.0
% INFO    : Bus 3768	: V=1.0119973, theta=-11.634965 -> V=1.0, theta=0.0
% INFO    : Bus 3769	: V=0.9988143, theta=-13.775293 -> V=1.0, theta=0.0
% INFO    : Bus 3770	: V=0.9988052, theta=-13.800599 -> V=1.0, theta=0.0
% INFO    : Bus 3771	: V=1.0129304, theta=-15.240059 -> V=1.0, theta=0.0
% INFO    : Bus 3772	: V=1.0209193, theta=-13.297641 -> V=1.0, theta=0.0
% INFO    : Bus 3773	: V=1.0210284, theta=-13.295995 -> V=1.0, theta=0.0
% INFO    : Bus 3774	: V=1.0102217, theta=-11.496603 -> V=1.0, theta=0.0
% INFO    : Bus 3775	: V=1.010282, theta=-11.496823 -> V=1.0, theta=0.0
% INFO    : Bus 3776	: V=1.0116794, theta=-11.475601 -> V=1.0, theta=0.0
% INFO    : Bus 3777	: V=1.0116093, theta=-11.489287 -> V=1.0, theta=0.0
% INFO    : Bus 3778	: V=1.0003416, theta=-11.564431 -> V=1.0, theta=0.0
% INFO    : Bus 3779	: V=1.0002955, theta=-11.560912 -> V=1.0, theta=0.0
% INFO    : Bus 3780	: V=1.0147232, theta=-13.893876 -> V=1.0, theta=0.0
% INFO    : Bus 3781	: V=1.0106488, theta=-11.027506 -> V=1.0, theta=0.0
% INFO    : Bus 3782	: V=1.0048156, theta=-15.930481 -> V=1.0, theta=0.0
% INFO    : Bus 3783	: V=1.0203276, theta=-8.841104 -> V=1.0, theta=0.0
% INFO    : Bus 3784	: V=1.03519, theta=-13.007545 -> V=1.0, theta=0.0
% INFO    : Bus 3785	: V=1.0349624, theta=-13.047769 -> V=1.0, theta=0.0
% INFO    : Bus 3786	: V=1.0113474, theta=-14.323346 -> V=1.0, theta=0.0
% INFO    : Bus 3787	: V=1.0090742, theta=-11.324863 -> V=1.0, theta=0.0
% INFO    : Bus 3788	: V=1.0239002, theta=-8.643137 -> V=1.0, theta=0.0
% INFO    : Bus 3789	: V=1.0258386, theta=-8.492443 -> V=1.0, theta=0.0
% INFO    : Bus 3790	: V=1.005075, theta=-10.974867 -> V=1.0, theta=0.0
% INFO    : Bus 3791	: V=1.0051255, theta=-10.962197 -> V=1.0, theta=0.0
% INFO    : Bus 3792	: V=1.02727, theta=-8.199593 -> V=1.0, theta=0.0
% INFO    : Bus 3793	: V=1.03, theta=-8.387389 -> V=1.0, theta=0.0
% INFO    : Bus 3794	: V=0.9997134, theta=-16.617647 -> V=1.0, theta=0.0
% INFO    : Bus 3795	: V=1.0221391, theta=-10.391323 -> V=1.0, theta=0.0
% INFO    : Bus 3796	: V=0.9944126, theta=-15.759659 -> V=1.0, theta=0.0
% INFO    : Bus 3797	: V=1.0221089, theta=-8.940548 -> V=1.0, theta=0.0
% INFO    : Bus 3798	: V=1.0065705, theta=-9.811139 -> V=1.0, theta=0.0
% INFO    : Bus 3799	: V=1.0066327, theta=-9.80663 -> V=1.0, theta=0.0
% INFO    : Bus 3800	: V=1.0061564, theta=-12.214291 -> V=1.0, theta=0.0
% INFO    : Bus 3801	: V=1.0061095, theta=-12.202615 -> V=1.0, theta=0.0
% INFO    : Bus 3802	: V=1.0101535, theta=-11.964919 -> V=1.0, theta=0.0
% INFO    : Bus 3803	: V=1.0102879, theta=-13.002757 -> V=1.0, theta=0.0
% INFO    : Bus 3804	: V=1.0102218, theta=-12.995466 -> V=1.0, theta=0.0
% INFO    : Bus 3805	: V=1.021124, theta=-14.425209 -> V=1.0, theta=0.0
% INFO    : Bus 3806	: V=1.0241251, theta=-13.462076 -> V=1.0, theta=0.0
% INFO    : Bus 3807	: V=0.9793878, theta=-10.859824 -> V=1.0, theta=0.0
% INFO    : Bus 3808	: V=1.0157538, theta=-12.321455 -> V=1.0, theta=0.0
% INFO    : Bus 3809	: V=1.0190901, theta=-11.58917 -> V=1.0, theta=0.0
% INFO    : Bus 3810	: V=1.0190387, theta=-11.581755 -> V=1.0, theta=0.0
% INFO    : Bus 3811	: V=1.0065957, theta=-13.010051 -> V=1.0, theta=0.0
% INFO    : Bus 3812	: V=1.0067046, theta=-13.015626 -> V=1.0, theta=0.0
% INFO    : Bus 3813	: V=1.0155307, theta=-11.642254 -> V=1.0, theta=0.0
% INFO    : Bus 3814	: V=1.0154427, theta=-11.645355 -> V=1.0, theta=0.0
% INFO    : Bus 3815	: V=1.0239339, theta=-8.641721 -> V=1.0, theta=0.0
% INFO    : Bus 3816	: V=1.0258539, theta=-8.491546 -> V=1.0, theta=0.0
% INFO    : Bus 3817	: V=1.021124, theta=-14.425209 -> V=1.0, theta=0.0
% INFO    : Bus 3818	: V=1.0237227, theta=-9.422535 -> V=1.0, theta=0.0
% INFO    : Bus 3819	: V=1.0078114, theta=-12.537652 -> V=1.0, theta=0.0
% INFO    : Bus 3820	: V=1.0077975, theta=-12.530332 -> V=1.0, theta=0.0
% INFO    : Bus 3821	: V=1.0076715, theta=-10.434199 -> V=1.0, theta=0.0
% INFO    : Bus 3822	: V=1.0076715, theta=-10.434199 -> V=1.0, theta=0.0
% INFO    : Bus 3823	: V=1.0247482, theta=-8.627588 -> V=1.0, theta=0.0
% INFO    : Bus 3824	: V=1.0248451, theta=-8.627582 -> V=1.0, theta=0.0
% INFO    : Bus 3825	: V=1.00975, theta=-4.747769 -> V=1.0, theta=0.0
% INFO    : Bus 3826	: V=1.0074382, theta=-10.273706 -> V=1.0, theta=0.0
% INFO    : Bus 3827	: V=1.0074382, theta=-10.273706 -> V=1.0, theta=0.0
% INFO    : Bus 3828	: V=1.008346, theta=-10.572333 -> V=1.0, theta=0.0
% INFO    : Bus 3829	: V=1.0083591, theta=-10.573718 -> V=1.0, theta=0.0
% INFO    : Bus 3830	: V=1.0214219, theta=-12.435071 -> V=1.0, theta=0.0
% INFO    : Bus 3831	: V=1.0162277, theta=-7.421512 -> V=1.0, theta=0.0
% INFO    : Bus 3832	: V=1.0255748, theta=-12.517245 -> V=1.0, theta=0.0
% INFO    : Bus 3833	: V=1.005991, theta=-14.583361 -> V=1.0, theta=0.0
% INFO    : Bus 3834	: V=1.0137889, theta=-11.186346 -> V=1.0, theta=0.0
% INFO    : Bus 3835	: V=0.99752, theta=-15.168436 -> V=1.0, theta=0.0
% INFO    : Bus 3836	: V=1.0105118, theta=-14.124812 -> V=1.0, theta=0.0
% INFO    : Bus 3837	: V=1.0162027, theta=-7.389772 -> V=1.0, theta=0.0
% INFO    : Bus 3838	: V=1.0162027, theta=-7.389772 -> V=1.0, theta=0.0
% INFO    : Bus 3839	: V=1.0153538, theta=-10.61804 -> V=1.0, theta=0.0
% INFO    : Bus 3840	: V=1.0258167, theta=-12.493614 -> V=1.0, theta=0.0
% INFO    : Bus 3841	: V=1.0255841, theta=-12.510266 -> V=1.0, theta=0.0
% INFO    : Bus 3842	: V=1.0023093, theta=-11.163706 -> V=1.0, theta=0.0
% INFO    : Bus 3843	: V=1.0144516, theta=-8.284176 -> V=1.0, theta=0.0
% INFO    : Bus 3844	: V=1.0182972, theta=-12.62943 -> V=1.0, theta=0.0
% INFO    : Bus 3845	: V=1.0182102, theta=-7.491299 -> V=1.0, theta=0.0
% INFO    : Bus 3846	: V=1.010587, theta=-12.12357 -> V=1.0, theta=0.0
% INFO    : Bus 3847	: V=1.0013694, theta=-14.949151 -> V=1.0, theta=0.0
% INFO    : Bus 3848	: V=1.024075, theta=-12.522472 -> V=1.0, theta=0.0
% INFO    : Bus 3849	: V=1.0219151, theta=-11.63608 -> V=1.0, theta=0.0
% INFO    : Bus 3850	: V=1.0203828, theta=-11.777615 -> V=1.0, theta=0.0
% INFO    : Bus 3851	: V=1.024681, theta=-12.569528 -> V=1.0, theta=0.0
% INFO    : Bus 3852	: V=1.0091788, theta=-10.10978 -> V=1.0, theta=0.0
% INFO    : Bus 3853	: V=1.02455, theta=-11.433693 -> V=1.0, theta=0.0
% INFO    : Bus 3854	: V=1.0293958, theta=-12.121332 -> V=1.0, theta=0.0
% INFO    : Bus 3855	: V=1.0218968, theta=-12.577083 -> V=1.0, theta=0.0
% INFO    : Bus 3856	: V=1.0182308, theta=-11.499642 -> V=1.0, theta=0.0
% INFO    : Bus 3857	: V=1.01091, theta=-11.795796 -> V=1.0, theta=0.0
% INFO    : Bus 3858	: V=1.0106653, theta=-11.7966 -> V=1.0, theta=0.0
% INFO    : Bus 3859	: V=1.0160422, theta=-12.881219 -> V=1.0, theta=0.0
% INFO    : Bus 3860	: V=1.0091927, theta=-11.352948 -> V=1.0, theta=0.0
% INFO    : Bus 3861	: V=1.0212636, theta=-12.369795 -> V=1.0, theta=0.0
% INFO    : Bus 3862	: V=1.0213734, theta=-12.370779 -> V=1.0, theta=0.0
% INFO    : Bus 3863	: V=1.0136401, theta=-9.453842 -> V=1.0, theta=0.0
% INFO    : Bus 3864	: V=1.0136401, theta=-9.43749 -> V=1.0, theta=0.0
% INFO    : Bus 3865	: V=1.0245118, theta=-12.582214 -> V=1.0, theta=0.0
% INFO    : Bus 3866	: V=1.0257007, theta=-12.499114 -> V=1.0, theta=0.0
% INFO    : Bus 3867	: V=1.0284691, theta=-12.18018 -> V=1.0, theta=0.0
% INFO    : Bus 3868	: V=1.0236098, theta=-11.494425 -> V=1.0, theta=0.0
% INFO    : Bus 3869	: V=1.02182, theta=-13.10295 -> V=1.0, theta=0.0
% INFO    : Bus 3870	: V=1.0176061, theta=-12.059367 -> V=1.0, theta=0.0
% INFO    : Bus 3871	: V=1.0249511, theta=-12.547459 -> V=1.0, theta=0.0
% INFO    : Bus 3872	: V=1.0208998, theta=-12.567008 -> V=1.0, theta=0.0
% INFO    : Bus 3873	: V=1.0242603, theta=-12.653719 -> V=1.0, theta=0.0
% INFO    : Bus 3874	: V=1.0097507, theta=-9.894932 -> V=1.0, theta=0.0
% INFO    : Bus 3875	: V=1.0145644, theta=-11.422435 -> V=1.0, theta=0.0
% INFO    : Bus 3876	: V=1.0168982, theta=-11.81 -> V=1.0, theta=0.0
% INFO    : Bus 3877	: V=1.0060365, theta=-11.381272 -> V=1.0, theta=0.0
% INFO    : Bus 3878	: V=1.0143695, theta=-11.434682 -> V=1.0, theta=0.0
% INFO    : Bus 3879	: V=1.0166223, theta=-12.88617 -> V=1.0, theta=0.0
% INFO    : Bus 3880	: V=1.0230763, theta=-12.333339 -> V=1.0, theta=0.0
% INFO    : Bus 3881	: V=1.02478, theta=-11.465974 -> V=1.0, theta=0.0
% INFO    : Bus 3882	: V=1.0144439, theta=-9.579833 -> V=1.0, theta=0.0
% INFO    : Bus 3883	: V=1.0231291, theta=-7.335116 -> V=1.0, theta=0.0
% INFO    : Bus 3884	: V=1.0231267, theta=-7.340233 -> V=1.0, theta=0.0
% INFO    : Bus 3885	: V=1.0165844, theta=-9.161719 -> V=1.0, theta=0.0
% INFO    : Bus 3886	: V=1.0165752, theta=-9.16159 -> V=1.0, theta=0.0
% INFO    : Bus 3887	: V=1.0301621, theta=-5.575288 -> V=1.0, theta=0.0
% INFO    : Bus 3888	: V=1.029875, theta=-5.552813 -> V=1.0, theta=0.0
% INFO    : Bus 3889	: V=1.0095749, theta=-8.30922 -> V=1.0, theta=0.0
% INFO    : Bus 3890	: V=1.00975, theta=-8.305464 -> V=1.0, theta=0.0
% INFO    : Bus 3891	: V=1.015648, theta=-8.385965 -> V=1.0, theta=0.0
% INFO    : Bus 3892	: V=1.0156276, theta=-8.391534 -> V=1.0, theta=0.0
% INFO    : Bus 3893	: V=1.0190107, theta=-8.079993 -> V=1.0, theta=0.0
% INFO    : Bus 3894	: V=1.0188421, theta=-8.086716 -> V=1.0, theta=0.0
% INFO    : Bus 3895	: V=1.0191724, theta=-8.051339 -> V=1.0, theta=0.0
% INFO    : Bus 3896	: V=1.0191386, theta=-8.063446 -> V=1.0, theta=0.0
% INFO    : Bus 3897	: V=1.0124425, theta=-9.145233 -> V=1.0, theta=0.0
% INFO    : Bus 3898	: V=1.0124918, theta=-9.148981 -> V=1.0, theta=0.0
% INFO    : Bus 3899	: V=1.0078474, theta=-11.068319 -> V=1.0, theta=0.0
% INFO    : Bus 3900	: V=1.0356085, theta=-13.150064 -> V=1.0, theta=0.0
% INFO    : Bus 3901	: V=1.0246842, theta=-12.194116 -> V=1.0, theta=0.0
% INFO    : Bus 3902	: V=1.024533, theta=-12.213054 -> V=1.0, theta=0.0
% INFO    : Bus 3903	: V=1.0145769, theta=-13.247588 -> V=1.0, theta=0.0
% INFO    : Bus 3904	: V=1.0087978, theta=-6.793225 -> V=1.0, theta=0.0
% INFO    : Bus 3905	: V=1.0391172, theta=-12.862651 -> V=1.0, theta=0.0
% INFO    : Bus 3906	: V=1.0265523, theta=-9.723163 -> V=1.0, theta=0.0
% INFO    : Bus 3907	: V=1.0265379, theta=-9.723836 -> V=1.0, theta=0.0
% INFO    : Bus 3908	: V=1.0231962, theta=-13.20938 -> V=1.0, theta=0.0
% INFO    : Bus 3909	: V=1.0196236, theta=-13.776159 -> V=1.0, theta=0.0
% INFO    : Bus 3910	: V=1.0169768, theta=-13.557431 -> V=1.0, theta=0.0
% INFO    : Bus 3911	: V=1.0196601, theta=-6.800091 -> V=1.0, theta=0.0
% INFO    : Bus 3912	: V=1.0230321, theta=-6.741797 -> V=1.0, theta=0.0
% INFO    : Bus 3913	: V=1.0208308, theta=-13.764426 -> V=1.0, theta=0.0
% INFO    : Bus 3914	: V=1.0160342, theta=-11.947289 -> V=1.0, theta=0.0
% INFO    : Bus 3915	: V=1.0166203, theta=-13.31167 -> V=1.0, theta=0.0
% INFO    : Bus 3916	: V=1.0423152, theta=-12.454917 -> V=1.0, theta=0.0
% INFO    : Bus 3917	: V=1.0254176, theta=-13.347563 -> V=1.0, theta=0.0
% INFO    : Bus 3918	: V=1.0366865, theta=-10.909352 -> V=1.0, theta=0.0
% INFO    : Bus 3919	: V=1.0264853, theta=-13.29196 -> V=1.0, theta=0.0
% INFO    : Bus 3920	: V=1.0434635, theta=-12.378787 -> V=1.0, theta=0.0
% INFO    : Bus 3921	: V=1.0433677, theta=-12.397174 -> V=1.0, theta=0.0
% INFO    : Bus 3922	: V=1.0269322, theta=-13.269653 -> V=1.0, theta=0.0
% INFO    : Bus 3923	: V=1.0258181, theta=-13.309075 -> V=1.0, theta=0.0
% INFO    : Bus 3924	: V=1.0257783, theta=-13.305249 -> V=1.0, theta=0.0
% INFO    : Bus 3925	: V=1.0268935, theta=-13.272961 -> V=1.0, theta=0.0
% INFO    : Bus 3926	: V=1.0374922, theta=-12.718367 -> V=1.0, theta=0.0
% INFO    : Bus 3927	: V=1.0150063, theta=-13.535623 -> V=1.0, theta=0.0
% INFO    : Bus 3928	: V=1.023234, theta=-10.189833 -> V=1.0, theta=0.0
% INFO    : Bus 3929	: V=1.0251846, theta=-14.383422 -> V=1.0, theta=0.0
% INFO    : Bus 3930	: V=1.0235561, theta=-10.237202 -> V=1.0, theta=0.0
% INFO    : Bus 3931	: V=1.0149803, theta=-13.53799 -> V=1.0, theta=0.0
% INFO    : Bus 3932	: V=1.0260197, theta=-9.705818 -> V=1.0, theta=0.0
% INFO    : Bus 3933	: V=1.0257136, theta=-9.664456 -> V=1.0, theta=0.0
% INFO    : Bus 3934	: V=1.024386, theta=-8.851328 -> V=1.0, theta=0.0
% INFO    : Bus 3935	: V=1.0246065, theta=-8.642619 -> V=1.0, theta=0.0
% INFO    : Bus 3936	: V=1.02455, theta=-8.785432 -> V=1.0, theta=0.0
% INFO    : Bus 3937	: V=1.0291121, theta=-10.242158 -> V=1.0, theta=0.0
% INFO    : Bus 3938	: V=1.0190901, theta=-13.738715 -> V=1.0, theta=0.0
% INFO    : Bus 3939	: V=1.0284339, theta=-10.339276 -> V=1.0, theta=0.0
% INFO    : Bus 3940	: V=1.0197027, theta=-9.04803 -> V=1.0, theta=0.0
% INFO    : Bus 3941	: V=1.0295816, theta=-6.440123 -> V=1.0, theta=0.0
% INFO    : Bus 3942	: V=1.0297625, theta=-6.474452 -> V=1.0, theta=0.0
% INFO    : Bus 3943	: V=1.0055666, theta=-14.71379 -> V=1.0, theta=0.0
% INFO    : Bus 3944	: V=1.0238708, theta=-9.487262 -> V=1.0, theta=0.0
% INFO    : Bus 3945	: V=1.029936, theta=-11.770696 -> V=1.0, theta=0.0
% INFO    : Bus 3946	: V=1.0190793, theta=-13.739644 -> V=1.0, theta=0.0
% INFO    : Bus 3947	: V=1.0221735, theta=-12.351385 -> V=1.0, theta=0.0
% INFO    : Bus 3948	: V=1.0099455, theta=-12.691753 -> V=1.0, theta=0.0
% INFO    : Bus 3949	: V=1.0292796, theta=-11.950285 -> V=1.0, theta=0.0
% INFO    : Bus 3950	: V=1.0216652, theta=-12.369526 -> V=1.0, theta=0.0
% INFO    : Bus 3951	: V=1.0256263, theta=-12.20248 -> V=1.0, theta=0.0
% INFO    : Bus 3952	: V=1.0419505, theta=-10.912272 -> V=1.0, theta=0.0
% INFO    : Bus 3953	: V=1.0418779, theta=-10.921507 -> V=1.0, theta=0.0
% INFO    : Bus 3954	: V=1.0299147, theta=-11.77724 -> V=1.0, theta=0.0
% INFO    : Bus 3955	: V=1.02182, theta=-12.28447 -> V=1.0, theta=0.0
% INFO    : Bus 3956	: V=1.032161, theta=-11.616659 -> V=1.0, theta=0.0
% INFO    : Bus 3957	: V=1.0122768, theta=-12.700228 -> V=1.0, theta=0.0
% INFO    : Bus 3958	: V=1.02455, theta=-14.059675 -> V=1.0, theta=0.0
% INFO    : Bus 3959	: V=1.0234209, theta=-14.029507 -> V=1.0, theta=0.0
% INFO    : Bus 3960	: V=1.0325731, theta=-10.782103 -> V=1.0, theta=0.0
% INFO    : Bus 3961	: V=1.02727, theta=-14.664479 -> V=1.0, theta=0.0
% INFO    : Bus 3962	: V=1.0272371, theta=-14.663281 -> V=1.0, theta=0.0
% INFO    : Bus 3963	: V=1.0275748, theta=-12.087166 -> V=1.0, theta=0.0
% INFO    : Bus 3964	: V=1.0245832, theta=-6.723204 -> V=1.0, theta=0.0
% INFO    : Bus 3965	: V=1.0240184, theta=-14.071411 -> V=1.0, theta=0.0
% INFO    : Bus 3966	: V=1.0139974, theta=-6.845014 -> V=1.0, theta=0.0
% INFO    : Bus 3967	: V=1.0232945, theta=-12.922964 -> V=1.0, theta=0.0
% INFO    : Bus 3968	: V=1.0198405, theta=-10.98904 -> V=1.0, theta=0.0
% INFO    : Bus 3969	: V=1.0261123, theta=-14.569039 -> V=1.0, theta=0.0
% INFO    : Bus 3970	: V=1.0242466, theta=-14.156617 -> V=1.0, theta=0.0
% INFO    : Bus 3971	: V=1.0247047, theta=-10.651011 -> V=1.0, theta=0.0
% INFO    : Bus 3972	: V=1.0311114, theta=-11.034124 -> V=1.0, theta=0.0
% INFO    : Bus 3973	: V=1.02455, theta=-10.642815 -> V=1.0, theta=0.0
% INFO    : Bus 3974	: V=1.0247508, theta=-10.64752 -> V=1.0, theta=0.0
% INFO    : Bus 3975	: V=1.0002397, theta=-12.29178 -> V=1.0, theta=0.0
% INFO    : Bus 3976	: V=1.0312235, theta=-11.268398 -> V=1.0, theta=0.0
% INFO    : Bus 3977	: V=1.0002629, theta=-12.29086 -> V=1.0, theta=0.0
% INFO    : Bus 3978	: V=1.0090508, theta=-12.021748 -> V=1.0, theta=0.0
% INFO    : Bus 3979	: V=1.0090145, theta=-12.031779 -> V=1.0, theta=0.0
% INFO    : Bus 3980	: V=1.0083822, theta=-12.144836 -> V=1.0, theta=0.0
% INFO    : Bus 3981	: V=1.0084019, theta=-12.149441 -> V=1.0, theta=0.0
% INFO    : Bus 3982	: V=0.9914109, theta=-12.338403 -> V=1.0, theta=0.0
% INFO    : Bus 3983	: V=0.9915575, theta=-12.334313 -> V=1.0, theta=0.0
% INFO    : Bus 3984	: V=1.0189147, theta=-12.369756 -> V=1.0, theta=0.0
% INFO    : Bus 3985	: V=1.0188788, theta=-12.377225 -> V=1.0, theta=0.0
% INFO    : Bus 3986	: V=1.0158097, theta=-11.773579 -> V=1.0, theta=0.0
% INFO    : Bus 3987	: V=1.0160395, theta=-11.76076 -> V=1.0, theta=0.0
% INFO    : Bus 3988	: V=1.0106306, theta=-13.012384 -> V=1.0, theta=0.0
% INFO    : Bus 3989	: V=1.0106696, theta=-13.009667 -> V=1.0, theta=0.0
% INFO    : Bus 3990	: V=1.0138763, theta=-12.901871 -> V=1.0, theta=0.0
% INFO    : Bus 3991	: V=1.0143912, theta=-12.985778 -> V=1.0, theta=0.0
% INFO    : Bus 3992	: V=1.0144763, theta=-12.992481 -> V=1.0, theta=0.0
% INFO    : Bus 3993	: V=1.0088317, theta=-12.168711 -> V=1.0, theta=0.0
% INFO    : Bus 3994	: V=1.008955, theta=-12.160936 -> V=1.0, theta=0.0
% INFO    : Bus 3995	: V=1.0270752, theta=-10.774089 -> V=1.0, theta=0.0
% INFO    : Bus 3996	: V=1.0271676, theta=-10.786061 -> V=1.0, theta=0.0
% INFO    : Bus 3997	: V=1.024297, theta=-9.584476 -> V=1.0, theta=0.0
% INFO    : Bus 3998	: V=1.0244404, theta=-9.576214 -> V=1.0, theta=0.0
% INFO    : Bus 3999	: V=1.00816, theta=-12.669194 -> V=1.0, theta=0.0
% INFO    : Bus 4000	: V=1.008229, theta=-12.670909 -> V=1.0, theta=0.0
% INFO    : Bus 4001	: V=0.9870833, theta=-12.17373 -> V=1.0, theta=0.0
% INFO    : Bus 4002	: V=1.0067927, theta=-12.124762 -> V=1.0, theta=0.0
% INFO    : Bus 4003	: V=1.0068759, theta=-12.140598 -> V=1.0, theta=0.0
% INFO    : Bus 4004	: V=1.0266256, theta=-10.239663 -> V=1.0, theta=0.0
% INFO    : Bus 4005	: V=1.0305713, theta=-10.911301 -> V=1.0, theta=0.0
% INFO    : Bus 4006	: V=1.0239491, theta=-10.296344 -> V=1.0, theta=0.0
% INFO    : Bus 4007	: V=1.0239133, theta=-10.306086 -> V=1.0, theta=0.0
% INFO    : Bus 4008	: V=1.0054135, theta=-12.661464 -> V=1.0, theta=0.0
% INFO    : Bus 4009	: V=1.0054018, theta=-12.659645 -> V=1.0, theta=0.0
% INFO    : Bus 4010	: V=1.0187507, theta=-11.668595 -> V=1.0, theta=0.0
% INFO    : Bus 4011	: V=1.0186675, theta=-11.684692 -> V=1.0, theta=0.0
% INFO    : Bus 4012	: V=1.0067602, theta=-12.452278 -> V=1.0, theta=0.0
% INFO    : Bus 4013	: V=1.0067307, theta=-12.465863 -> V=1.0, theta=0.0
% INFO    : Bus 4014	: V=1.0063481, theta=-12.663735 -> V=1.0, theta=0.0
% INFO    : Bus 4015	: V=1.0063031, theta=-12.665344 -> V=1.0, theta=0.0
% INFO    : Bus 4016	: V=1.0053196, theta=-12.496306 -> V=1.0, theta=0.0
% INFO    : Bus 4017	: V=1.0052968, theta=-12.500967 -> V=1.0, theta=0.0
% INFO    : Bus 4018	: V=1.0250184, theta=-10.042724 -> V=1.0, theta=0.0
% INFO    : Bus 4019	: V=1.0250993, theta=-10.048454 -> V=1.0, theta=0.0
% INFO    : Bus 4020	: V=1.0270038, theta=-9.997571 -> V=1.0, theta=0.0
% INFO    : Bus 4021	: V=1.0289989, theta=-11.142664 -> V=1.0, theta=0.0
% INFO    : Bus 4022	: V=1.0290452, theta=-11.147508 -> V=1.0, theta=0.0
% INFO    : Bus 4023	: V=1.0268816, theta=-11.019779 -> V=1.0, theta=0.0
% INFO    : Bus 4024	: V=1.0269558, theta=-11.021233 -> V=1.0, theta=0.0
% INFO    : Bus 4025	: V=1.0244293, theta=-9.645953 -> V=1.0, theta=0.0
% INFO    : Bus 4026	: V=1.024393, theta=-9.636323 -> V=1.0, theta=0.0
% INFO    : Bus 4027	: V=1.0042293, theta=-12.678359 -> V=1.0, theta=0.0
% INFO    : Bus 4028	: V=1.0042406, theta=-12.678376 -> V=1.0, theta=0.0
% INFO    : Bus 4029	: V=1.0085989, theta=-12.198197 -> V=1.0, theta=0.0
% INFO    : Bus 4030	: V=1.0297617, theta=-11.180247 -> V=1.0, theta=0.0
% INFO    : Bus 4031	: V=1.0298302, theta=-11.181428 -> V=1.0, theta=0.0
% INFO    : Bus 4032	: V=1.0265402, theta=-10.459852 -> V=1.0, theta=0.0
% INFO    : Bus 4033	: V=1.026618, theta=-10.473977 -> V=1.0, theta=0.0
% INFO    : Bus 4034	: V=1.0121458, theta=-11.296391 -> V=1.0, theta=0.0
% INFO    : Bus 4035	: V=1.0121397, theta=-11.297108 -> V=1.0, theta=0.0
% INFO    : Bus 4036	: V=1.0291519, theta=-11.066344 -> V=1.0, theta=0.0
% INFO    : Bus 4037	: V=1.029039, theta=-11.05733 -> V=1.0, theta=0.0
% INFO    : Bus 4038	: V=1.02455, theta=-10.634108 -> V=1.0, theta=0.0
% INFO    : Bus 4039	: V=1.0245798, theta=-10.639791 -> V=1.0, theta=0.0
% INFO    : Bus 4040	: V=1.0261427, theta=-8.714868 -> V=1.0, theta=0.0
% INFO    : Bus 4041	: V=1.0261204, theta=-8.702161 -> V=1.0, theta=0.0
% INFO    : Bus 4042	: V=1.0283588, theta=-11.048563 -> V=1.0, theta=0.0
% INFO    : Bus 4043	: V=1.014123, theta=-12.893684 -> V=1.0, theta=0.0
% INFO    : Bus 4044	: V=1.0140488, theta=-12.889401 -> V=1.0, theta=0.0
% INFO    : Bus 4045	: V=1.0064783, theta=-12.474098 -> V=1.0, theta=0.0
% INFO    : Bus 4046	: V=1.0063252, theta=-12.49334 -> V=1.0, theta=0.0
% INFO    : Bus 4047	: V=1.0134098, theta=-12.408206 -> V=1.0, theta=0.0
% INFO    : Bus 4048	: V=1.0134661, theta=-12.404215 -> V=1.0, theta=0.0
% INFO    : Bus 4049	: V=1.0311111, theta=-11.034108 -> V=1.0, theta=0.0
% INFO    : Bus 4050	: V=1.0247576, theta=-10.647845 -> V=1.0, theta=0.0
% INFO    : Bus 4051	: V=1.0292311, theta=-11.03872 -> V=1.0, theta=0.0
% INFO    : Bus 4052	: V=1.0292466, theta=-11.047179 -> V=1.0, theta=0.0
% INFO    : Bus 4053	: V=1.0321699, theta=-11.197426 -> V=1.0, theta=0.0
% INFO    : Bus 4054	: V=1.0315309, theta=-11.211707 -> V=1.0, theta=0.0
% INFO    : Bus 4055	: V=1.0267969, theta=-11.686732 -> V=1.0, theta=0.0
% INFO    : Bus 4056	: V=1.0268695, theta=-11.675484 -> V=1.0, theta=0.0
% INFO    : Bus 4057	: V=1.0136516, theta=-12.913028 -> V=1.0, theta=0.0
% INFO    : Bus 4058	: V=1.0136375, theta=-12.913013 -> V=1.0, theta=0.0
% INFO    : Bus 4059	: V=0.9873425, theta=-12.15989 -> V=1.0, theta=0.0
% INFO    : Bus 4060	: V=1.01272, theta=-9.139694 -> V=1.0, theta=0.0
% INFO    : Bus 4061	: V=1.0073554, theta=-8.630828 -> V=1.0, theta=0.0
% INFO    : Bus 4062	: V=1.0175308, theta=-8.630828 -> V=1.0, theta=0.0
% INFO    : Bus 4063	: V=1.0127556, theta=-8.142508 -> V=1.0, theta=0.0
% INFO    : Bus 4064	: V=1.01, theta=-6.54901 -> V=1.0, theta=0.0
% INFO    : Bus 4065	: V=1.0048326, theta=-2.92504 -> V=1.0, theta=0.0
% INFO    : Bus 4066	: V=1.01, theta=1.274849 -> V=1.0, theta=0.0
% INFO    : Bus 4067	: V=1.0064232, theta=-3.652686 -> V=1.0, theta=0.0
% INFO    : Bus 4068	: V=1.01, theta=0.54634 -> V=1.0, theta=0.0
% INFO    : Bus 4069	: V=1.0111206, theta=-8.54768 -> V=1.0, theta=0.0
% INFO    : Bus 4070	: V=1.00333, theta=3.666113 -> V=1.0, theta=0.0
% INFO    : Bus 4071	: V=1.00667, theta=1.371725 -> V=1.0, theta=0.0
% INFO    : Bus 4072	: V=1.0134516, theta=-8.54768 -> V=1.0, theta=0.0
% INFO    : Bus 4073	: V=1.0106601, theta=-2.666859 -> V=1.0, theta=0.0
% INFO    : Bus 4074	: V=1.0073358, theta=-8.630328 -> V=1.0, theta=0.0
% INFO    : Bus 4075	: V=1.0175109, theta=-8.630328 -> V=1.0, theta=0.0
% INFO    : Bus 4076	: V=1.0140578, theta=-7.795569 -> V=1.0, theta=0.0
% INFO    : Bus 4077	: V=1.0140578, theta=-7.795569 -> V=1.0, theta=0.0
% INFO    : Bus 4078	: V=1.0182, theta=3.324515 -> V=1.0, theta=0.0
% INFO    : Bus 4079	: V=1.0104168, theta=-7.929999 -> V=1.0, theta=0.0
% INFO    : Bus 4080	: V=0.9951674, theta=-9.51272 -> V=1.0, theta=0.0
% INFO    : Bus 4081	: V=0.9881515, theta=-9.51272 -> V=1.0, theta=0.0
% INFO    : Bus 4082	: V=0.995466, theta=-9.51272 -> V=1.0, theta=0.0
% INFO    : Bus 4083	: V=1.0066692, theta=-7.227572 -> V=1.0, theta=0.0
% INFO    : Bus 4084	: V=1.007069, theta=-7.295818 -> V=1.0, theta=0.0
% INFO    : Bus 4085	: V=1.0067658, theta=-8.281922 -> V=1.0, theta=0.0
% INFO    : Bus 4086	: V=1.006943, theta=-8.281814 -> V=1.0, theta=0.0
% INFO    : Bus 4087	: V=1.0161326, theta=-9.819198 -> V=1.0, theta=0.0
% INFO    : Bus 4088	: V=1.0152011, theta=-9.124903 -> V=1.0, theta=0.0
% INFO    : Bus 4089	: V=1.0073349, theta=-8.633444 -> V=1.0, theta=0.0
% INFO    : Bus 4090	: V=1.0073156, theta=-8.629814 -> V=1.0, theta=0.0
% INFO    : Bus 4091	: V=0.993396, theta=-10.168589 -> V=1.0, theta=0.0
% INFO    : Bus 4092	: V=1.00959, theta=-10.106114 -> V=1.0, theta=0.0
% INFO    : Bus 4093	: V=1.0127995, theta=-5.746895 -> V=1.0, theta=0.0
% INFO    : Bus 4094	: V=1.0111364, theta=-8.550411 -> V=1.0, theta=0.0
% INFO    : Bus 4095	: V=0.9940049, theta=-8.802641 -> V=1.0, theta=0.0
% INFO    : Bus 4096	: V=1.0121868, theta=-8.027025 -> V=1.0, theta=0.0
% INFO    : Bus 4097	: V=1.0154769, theta=-6.468522 -> V=1.0, theta=0.0
% INFO    : Bus 4098	: V=1.0151721, theta=-9.118326 -> V=1.0, theta=0.0
% INFO    : Bus 4099	: V=1.0178779, theta=-10.479541 -> V=1.0, theta=0.0
% INFO    : Bus 4100	: V=0.9951674, theta=-9.51272 -> V=1.0, theta=0.0
% INFO    : Bus 4101	: V=1.0065443, theta=-4.84564 -> V=1.0, theta=0.0
% INFO    : Bus 4102	: V=1.0062897, theta=-3.502151 -> V=1.0, theta=0.0
% INFO    : Bus 4103	: V=1.012, theta=-6.306091 -> V=1.0, theta=0.0
% INFO    : Bus 4104	: V=0.9897248, theta=-7.876613 -> V=1.0, theta=0.0
% INFO    : Bus 4105	: V=0.9856031, theta=-10.9397 -> V=1.0, theta=0.0
% INFO    : Bus 4106	: V=0.9933952, theta=-10.168921 -> V=1.0, theta=0.0
% INFO    : Bus 4107	: V=1.0121868, theta=-8.027025 -> V=1.0, theta=0.0
% INFO    : Bus 4108	: V=1.0095663, theta=0.691424 -> V=1.0, theta=0.0
% INFO    : Bus 4109	: V=1.016041, theta=-6.179278 -> V=1.0, theta=0.0
% INFO    : Bus 4110	: V=0.98842, theta=-8.798998 -> V=1.0, theta=0.0
% INFO    : Bus 4111	: V=1.0318391, theta=-12.036293 -> V=1.0, theta=0.0
% INFO    : Bus 4112	: V=1.0321139, theta=-12.022995 -> V=1.0, theta=0.0
% INFO    : Bus 4113	: V=1.0433042, theta=-16.62479 -> V=1.0, theta=0.0
% INFO    : Bus 4114	: V=0.9847533, theta=-8.283519 -> V=1.0, theta=0.0
% INFO    : Bus 4115	: V=0.9848478, theta=-8.268632 -> V=1.0, theta=0.0
% INFO    : Bus 4116	: V=0.9659271, theta=-11.485247 -> V=1.0, theta=0.0
% INFO    : Bus 4117	: V=0.9753755, theta=-11.951554 -> V=1.0, theta=0.0
% INFO    : Bus 4118	: V=0.9751584, theta=-11.943978 -> V=1.0, theta=0.0
% INFO    : Bus 4119	: V=0.9580811, theta=-16.829501 -> V=1.0, theta=0.0
% INFO    : Bus 4120	: V=0.9873137, theta=-8.314253 -> V=1.0, theta=0.0
% INFO    : Bus 4121	: V=0.9873735, theta=-8.30381 -> V=1.0, theta=0.0
% INFO    : Bus 4122	: V=0.9703271, theta=-12.88331 -> V=1.0, theta=0.0
% INFO    : Bus 4123	: V=0.9724621, theta=-15.495999 -> V=1.0, theta=0.0
% INFO    : Bus 4124	: V=0.9718414, theta=-13.626476 -> V=1.0, theta=0.0
% INFO    : Bus 4125	: V=0.9746463, theta=-5.752568 -> V=1.0, theta=0.0
% INFO    : Bus 4126	: V=0.9746144, theta=-5.757684 -> V=1.0, theta=0.0
% INFO    : Bus 4127	: V=0.964718, theta=-8.994758 -> V=1.0, theta=0.0
% INFO    : Bus 4128	: V=0.9704205, theta=-12.883791 -> V=1.0, theta=0.0
% INFO    : Bus 4129	: V=1.012477, theta=-6.88502 -> V=1.0, theta=0.0
% INFO    : Bus 4130	: V=1.02727, theta=-3.907151 -> V=1.0, theta=0.0
% INFO    : Bus 4131	: V=1.02727, theta=-3.923638 -> V=1.0, theta=0.0
% INFO    : Bus 4132	: V=1.0274198, theta=-3.899115 -> V=1.0, theta=0.0
% INFO    : Bus 4133	: V=1.0105, theta=-4.446995 -> V=1.0, theta=0.0
% INFO    : Bus 4134	: V=1.0104688, theta=-4.440519 -> V=1.0, theta=0.0
% INFO    : Bus 4135	: V=0.9983975, theta=-6.242408 -> V=1.0, theta=0.0
% INFO    : Bus 4136	: V=0.9975434, theta=-6.791382 -> V=1.0, theta=0.0
% INFO    : Bus 4137	: V=1.0050452, theta=-4.762209 -> V=1.0, theta=0.0
% INFO    : Bus 4138	: V=1.0050436, theta=-4.760743 -> V=1.0, theta=0.0
% INFO    : Bus 4139	: V=1.0137879, theta=-2.818448 -> V=1.0, theta=0.0
% INFO    : Bus 4140	: V=1.0247873, theta=-5.275636 -> V=1.0, theta=0.0
% INFO    : Bus 4141	: V=1.0247645, theta=-5.27937 -> V=1.0, theta=0.0
% INFO    : Bus 4142	: V=1.0236031, theta=-3.731182 -> V=1.0, theta=0.0
% INFO    : Bus 4143	: V=1.023592, theta=-3.747205 -> V=1.0, theta=0.0
% INFO    : Bus 4144	: V=1.02075, theta=-4.284817 -> V=1.0, theta=0.0
% INFO    : Bus 4145	: V=0.9569294, theta=-9.506452 -> V=1.0, theta=0.0
% INFO    : Bus 4146	: V=0.9569294, theta=-9.506452 -> V=1.0, theta=0.0
% INFO    : Bus 4147	: V=1.0359656, theta=-13.755113 -> V=1.0, theta=0.0
% INFO    : Bus 4148	: V=1.047989, theta=-16.618936 -> V=1.0, theta=0.0
% INFO    : Bus 4149	: V=0.9556177, theta=-11.471797 -> V=1.0, theta=0.0
% INFO    : Bus 4150	: V=1.017216, theta=-14.355106 -> V=1.0, theta=0.0
% INFO    : Bus 4151	: V=1.0315312, theta=-15.883123 -> V=1.0, theta=0.0
% INFO    : Bus 4152	: V=0.9566323, theta=-16.728827 -> V=1.0, theta=0.0
% INFO    : Bus 4153	: V=1.02182, theta=-17.256039 -> V=1.0, theta=0.0
% INFO    : Bus 4154	: V=1.0247982, theta=-17.176372 -> V=1.0, theta=0.0
% INFO    : Bus 4155	: V=0.9539648, theta=-8.985607 -> V=1.0, theta=0.0
% INFO    : Bus 4156	: V=1.0327008, theta=-14.047482 -> V=1.0, theta=0.0
% INFO    : Bus 4157	: V=1.0183243, theta=-7.333122 -> V=1.0, theta=0.0
% INFO    : Bus 4158	: V=1.0292101, theta=-12.359317 -> V=1.0, theta=0.0
% INFO    : Bus 4159	: V=1.021813, theta=-11.879431 -> V=1.0, theta=0.0
% INFO    : Bus 4160	: V=1.0218643, theta=-11.845952 -> V=1.0, theta=0.0
% INFO    : Bus 4161	: V=1.0180135, theta=-14.44062 -> V=1.0, theta=0.0
% INFO    : Bus 4162	: V=1.0125073, theta=-12.988049 -> V=1.0, theta=0.0
% INFO    : Bus 4163	: V=1.0170739, theta=-14.66339 -> V=1.0, theta=0.0
% INFO    : Bus 4164	: V=1.0248476, theta=-12.322731 -> V=1.0, theta=0.0
% INFO    : Bus 4165	: V=1.02727, theta=-6.292879 -> V=1.0, theta=0.0
% INFO    : Bus 4166	: V=1.0043773, theta=-16.384345 -> V=1.0, theta=0.0
% INFO    : Bus 4167	: V=1.02727, theta=-6.292879 -> V=1.0, theta=0.0
% INFO    : Bus 4168	: V=1.0271466, theta=-6.333764 -> V=1.0, theta=0.0
% INFO    : Bus 4169	: V=1.0135204, theta=-14.256697 -> V=1.0, theta=0.0
% INFO    : Bus 4170	: V=1.0188941, theta=-14.068215 -> V=1.0, theta=0.0
% INFO    : Bus 4171	: V=1.019574, theta=-12.506874 -> V=1.0, theta=0.0
% INFO    : Bus 4172	: V=1.0218539, theta=-11.960917 -> V=1.0, theta=0.0
% INFO    : Bus 4173	: V=1.0218973, theta=-11.972569 -> V=1.0, theta=0.0
% INFO    : Bus 4174	: V=1.0244324, theta=-12.176492 -> V=1.0, theta=0.0
% INFO    : Bus 4175	: V=1.0243837, theta=-12.171454 -> V=1.0, theta=0.0
% INFO    : Bus 4176	: V=1.024992, theta=-12.172146 -> V=1.0, theta=0.0
% INFO    : Bus 4177	: V=1.0244241, theta=-12.397802 -> V=1.0, theta=0.0
% INFO    : Bus 4178	: V=1.0273944, theta=-12.149061 -> V=1.0, theta=0.0
% INFO    : Bus 4179	: V=1.0271524, theta=-12.201056 -> V=1.0, theta=0.0
% INFO    : Bus 4180	: V=1.0145377, theta=-9.209134 -> V=1.0, theta=0.0
% INFO    : Bus 4181	: V=1.0225445, theta=-12.560644 -> V=1.0, theta=0.0
% INFO    : Bus 4182	: V=1.0199947, theta=-11.56946 -> V=1.0, theta=0.0
% INFO    : Bus 4183	: V=1.0196766, theta=-12.718185 -> V=1.0, theta=0.0
% INFO    : Bus 4184	: V=1.0251398, theta=-12.137517 -> V=1.0, theta=0.0
% INFO    : Bus 4185	: V=1.0251144, theta=-12.130758 -> V=1.0, theta=0.0
% INFO    : Bus 4186	: V=1.0206991, theta=-11.701864 -> V=1.0, theta=0.0
% INFO    : Bus 4187	: V=1.0242486, theta=-12.162605 -> V=1.0, theta=0.0
% INFO    : Bus 4188	: V=1.0174504, theta=-14.135232 -> V=1.0, theta=0.0
% INFO    : Bus 4189	: V=1.0208921, theta=-13.065182 -> V=1.0, theta=0.0
% INFO    : Bus 4190	: V=1.0456789, theta=-7.152933 -> V=1.0, theta=0.0
% INFO    : Bus 4191	: V=1.0456785, theta=-7.152923 -> V=1.0, theta=0.0
% INFO    : Bus 4192	: V=1.0152035, theta=-13.666041 -> V=1.0, theta=0.0
% INFO    : Bus 4193	: V=1.0153533, theta=-13.232855 -> V=1.0, theta=0.0
% INFO    : Bus 4194	: V=1.0169566, theta=-11.267011 -> V=1.0, theta=0.0
% INFO    : Bus 4195	: V=1.0211128, theta=-12.767639 -> V=1.0, theta=0.0
% INFO    : Bus 4196	: V=1.0203477, theta=-12.844204 -> V=1.0, theta=0.0
% INFO    : Bus 4197	: V=1.0172617, theta=-14.633108 -> V=1.0, theta=0.0
% INFO    : Bus 4198	: V=1.0142969, theta=-10.733489 -> V=1.0, theta=0.0
% INFO    : Bus 4199	: V=1.0120128, theta=-10.21521 -> V=1.0, theta=0.0
% INFO    : Bus 4200	: V=1.00586, theta=-9.838234 -> V=1.0, theta=0.0
% INFO    : Bus 4201	: V=1.0189723, theta=-12.074403 -> V=1.0, theta=0.0
% INFO    : Bus 4202	: V=1.00781, theta=-10.06811 -> V=1.0, theta=0.0
% INFO    : Bus 4203	: V=0.9944611, theta=-9.04973 -> V=1.0, theta=0.0
% INFO    : Bus 4204	: V=1.01, theta=2.035386 -> V=1.0, theta=0.0
% INFO    : Bus 4205	: V=1.01, theta=2.035386 -> V=1.0, theta=0.0
% INFO    : Bus 4206	: V=1.01, theta=-3.584476 -> V=1.0, theta=0.0
% INFO    : Bus 4207	: V=1.0028963, theta=-2.417499 -> V=1.0, theta=0.0
% INFO    : Bus 4208	: V=1.01, theta=5.113673 -> V=1.0, theta=0.0
% INFO    : Bus 4209	: V=1.01, theta=5.113673 -> V=1.0, theta=0.0
% INFO    : Bus 4210	: V=1.01, theta=5.113673 -> V=1.0, theta=0.0
% INFO    : Bus 4211	: V=1.01, theta=5.113673 -> V=1.0, theta=0.0
% INFO    : Bus 4212	: V=1.01, theta=5.113673 -> V=1.0, theta=0.0
% INFO    : Bus 4213	: V=0.9929667, theta=-2.417499 -> V=1.0, theta=0.0
% INFO    : Bus 4214	: V=1.00065, theta=-10.518645 -> V=1.0, theta=0.0
% INFO    : Bus 4215	: V=1.01, theta=-7.37952 -> V=1.0, theta=0.0
% INFO    : Bus 4216	: V=1.01, theta=-7.352859 -> V=1.0, theta=0.0
% INFO    : Bus 4217	: V=1.01, theta=-7.384742 -> V=1.0, theta=0.0
% INFO    : Bus 4218	: V=1.0010145, theta=-10.937724 -> V=1.0, theta=0.0
% INFO    : Bus 4219	: V=1.01, theta=-6.789908 -> V=1.0, theta=0.0
% INFO    : Bus 4220	: V=1.01, theta=-6.399999 -> V=1.0, theta=0.0
% INFO    : Bus 4221	: V=1.0017098, theta=-10.890317 -> V=1.0, theta=0.0
% INFO    : Bus 4222	: V=1.01, theta=-6.676189 -> V=1.0, theta=0.0
% INFO    : Bus 4223	: V=1.01, theta=-6.457743 -> V=1.0, theta=0.0
% INFO    : Bus 4224	: V=1.0022912, theta=-11.206677 -> V=1.0, theta=0.0
% INFO    : Bus 4225	: V=1.01, theta=-6.584015 -> V=1.0, theta=0.0
% INFO    : Bus 4226	: V=0.9991391, theta=-12.196802 -> V=1.0, theta=0.0
% INFO    : Bus 4227	: V=1.01, theta=-7.574423 -> V=1.0, theta=0.0
% INFO    : Bus 4228	: V=0.9995556, theta=-12.783415 -> V=1.0, theta=0.0
% INFO    : Bus 4229	: V=1.01, theta=-8.210234 -> V=1.0, theta=0.0
% INFO    : Bus 4230	: V=1.01, theta=-6.552159 -> V=1.0, theta=0.0
% INFO    : Bus 4231	: V=0.999173, theta=-3.937385 -> V=1.0, theta=0.0
% INFO    : Bus 4232	: V=1.01, theta=11.144184 -> V=1.0, theta=0.0
% INFO    : Bus 4233	: V=1.00667, theta=3.578332 -> V=1.0, theta=0.0
% INFO    : Bus 4234	: V=0.9953542, theta=-10.448238 -> V=1.0, theta=0.0
% INFO    : Bus 4235	: V=1.01, theta=-5.534743 -> V=1.0, theta=0.0
% INFO    : Bus 4236	: V=0.995452, theta=-10.467501 -> V=1.0, theta=0.0
% INFO    : Bus 4237	: V=1.01, theta=-5.55552 -> V=1.0, theta=0.0
% INFO    : Bus 4238	: V=0.9949169, theta=-12.031634 -> V=1.0, theta=0.0
% INFO    : Bus 4239	: V=1.01, theta=-7.172943 -> V=1.0, theta=0.0
% INFO    : Bus 4240	: V=0.9949587, theta=-12.025763 -> V=1.0, theta=0.0
% INFO    : Bus 4241	: V=1.01, theta=-7.370745 -> V=1.0, theta=0.0
% INFO    : Bus 4242	: V=1.0054084, theta=-11.248312 -> V=1.0, theta=0.0
% INFO    : Bus 4243	: V=1.01, theta=-7.791383 -> V=1.0, theta=0.0
% INFO    : Bus 4244	: V=1.01, theta=-7.742141 -> V=1.0, theta=0.0
% INFO    : Bus 4245	: V=1.01, theta=-7.874359 -> V=1.0, theta=0.0
% INFO    : Bus 4246	: V=1.01, theta=-7.917333 -> V=1.0, theta=0.0
% INFO    : Bus 4247	: V=0.994252, theta=-17.771829 -> V=1.0, theta=0.0
% INFO    : Bus 4248	: V=1.01, theta=-13.103397 -> V=1.0, theta=0.0
% INFO    : Bus 4249	: V=1.01, theta=-12.980287 -> V=1.0, theta=0.0
% INFO    : Bus 4250	: V=0.9949822, theta=-20.564567 -> V=1.0, theta=0.0
% INFO    : Bus 4251	: V=1.01, theta=-15.924359 -> V=1.0, theta=0.0
% INFO    : Bus 4252	: V=1.01, theta=-17.185518 -> V=1.0, theta=0.0
% INFO    : Bus 4253	: V=0.9914922, theta=-21.427596 -> V=1.0, theta=0.0
% INFO    : Bus 4254	: V=1.01, theta=-18.027234 -> V=1.0, theta=0.0
% INFO    : Bus 4255	: V=1.01, theta=-17.20184 -> V=1.0, theta=0.0
% INFO    : Bus 4256	: V=0.9970833, theta=-19.44637 -> V=1.0, theta=0.0
% INFO    : Bus 4257	: V=1.01, theta=-15.198756 -> V=1.0, theta=0.0
% INFO    : Bus 4258	: V=1.01, theta=-15.263209 -> V=1.0, theta=0.0
% INFO    : Bus 4259	: V=0.9989771, theta=-1.547134 -> V=1.0, theta=0.0
% INFO    : Bus 4260	: V=1.01, theta=6.405184 -> V=1.0, theta=0.0
% INFO    : Bus 4261	: V=1.01, theta=6.599639 -> V=1.0, theta=0.0
% INFO    : Bus 4262	: V=1.01, theta=6.335897 -> V=1.0, theta=0.0
% INFO    : Bus 4263	: V=1.01, theta=6.153483 -> V=1.0, theta=0.0
% INFO    : Bus 4264	: V=0.996841, theta=-8.793968 -> V=1.0, theta=0.0
% INFO    : Bus 4265	: V=1.01, theta=-2.515393 -> V=1.0, theta=0.0
% INFO    : Bus 4266	: V=1.01, theta=-2.506952 -> V=1.0, theta=0.0
% INFO    : Bus 4267	: V=1.01, theta=-2.478248 -> V=1.0, theta=0.0
% INFO    : Bus 4268	: V=1.01, theta=-2.490067 -> V=1.0, theta=0.0
% INFO    : Bus 4269	: V=0.9946211, theta=-8.727215 -> V=1.0, theta=0.0
% INFO    : Bus 4270	: V=1.01, theta=-1.402846 -> V=1.0, theta=0.0
% INFO    : Bus 4271	: V=1.01, theta=-1.402846 -> V=1.0, theta=0.0
% INFO    : Bus 4272	: V=1.01, theta=-1.402846 -> V=1.0, theta=0.0
% INFO    : Bus 4273	: V=0.9970864, theta=-12.996668 -> V=1.0, theta=0.0
% INFO    : Bus 4274	: V=1.01, theta=-7.493286 -> V=1.0, theta=0.0
% INFO    : Bus 4275	: V=1.01, theta=-7.493304 -> V=1.0, theta=0.0
% INFO    : Bus 4276	: V=0.9853681, theta=-6.477304 -> V=1.0, theta=0.0
% INFO    : Bus 4277	: V=1.01, theta=-0.532964 -> V=1.0, theta=0.0
% INFO    : Bus 4278	: V=1.01, theta=-0.532964 -> V=1.0, theta=0.0
% INFO    : Bus 4279	: V=1.01, theta=-0.532964 -> V=1.0, theta=0.0
% INFO    : Bus 4280	: V=1.0045959, theta=-9.973594 -> V=1.0, theta=0.0
% INFO    : Bus 4281	: V=1.0030911, theta=-11.00333 -> V=1.0, theta=0.0
% INFO    : Bus 4282	: V=1.0022252, theta=-2.946162 -> V=1.0, theta=0.0
% INFO    : Bus 4283	: V=0.9927767, theta=-14.24881 -> V=1.0, theta=0.0
% INFO    : Bus 4284	: V=0.9976299, theta=-12.814611 -> V=1.0, theta=0.0
% INFO    : Bus 4285	: V=1.003596, theta=-11.51447 -> V=1.0, theta=0.0
% INFO    : Bus 4286	: V=1.0036023, theta=-11.513608 -> V=1.0, theta=0.0
% INFO    : Bus 4287	: V=0.9883554, theta=-15.232389 -> V=1.0, theta=0.0
% INFO    : Bus 4288	: V=0.988646, theta=-15.155409 -> V=1.0, theta=0.0
% INFO    : Bus 4289	: V=0.9949971, theta=-9.703285 -> V=1.0, theta=0.0
% INFO    : Bus 4290	: V=1.0014545, theta=-6.276927 -> V=1.0, theta=0.0
% INFO    : Bus 4291	: V=0.9949248, theta=-10.845258 -> V=1.0, theta=0.0
% INFO    : Bus 4292	: V=0.9958757, theta=-9.59833 -> V=1.0, theta=0.0
% INFO    : Bus 4293	: V=1.0031898, theta=-5.313489 -> V=1.0, theta=0.0
% INFO    : Bus 4294	: V=1.0029763, theta=-5.607538 -> V=1.0, theta=0.0
% INFO    : Bus 4295	: V=0.9883493, theta=-15.234363 -> V=1.0, theta=0.0
% INFO    : Bus 4296	: V=0.9945047, theta=-8.806218 -> V=1.0, theta=0.0
% INFO    : Bus 4297	: V=0.9916893, theta=-16.977125 -> V=1.0, theta=0.0
% INFO    : Bus 4298	: V=0.9906027, theta=-12.164278 -> V=1.0, theta=0.0
% INFO    : Bus 4299	: V=0.9916447, theta=-12.035079 -> V=1.0, theta=0.0
% INFO    : Bus 4300	: V=0.988818, theta=-15.103203 -> V=1.0, theta=0.0
% INFO    : Bus 4301	: V=0.9868676, theta=-15.684141 -> V=1.0, theta=0.0
% INFO    : Bus 4302	: V=1.0034904, theta=-14.832299 -> V=1.0, theta=0.0
% INFO    : Bus 4303	: V=1.0038405, theta=-14.753239 -> V=1.0, theta=0.0
% INFO    : Bus 4304	: V=1.0044118, theta=-14.255375 -> V=1.0, theta=0.0
% INFO    : Bus 4305	: V=1.0004938, theta=-12.262225 -> V=1.0, theta=0.0
% INFO    : Bus 4306	: V=1.0004679, theta=-12.265579 -> V=1.0, theta=0.0
% INFO    : Bus 4307	: V=1.0002259, theta=-12.30349 -> V=1.0, theta=0.0
% INFO    : Bus 4308	: V=1.0001998, theta=-12.306879 -> V=1.0, theta=0.0
% INFO    : Bus 4309	: V=0.9952705, theta=-9.103002 -> V=1.0, theta=0.0
% INFO    : Bus 4310	: V=0.9939833, theta=-9.078971 -> V=1.0, theta=0.0
% INFO    : Bus 4311	: V=1.0071853, theta=-9.16698 -> V=1.0, theta=0.0
% INFO    : Bus 4312	: V=0.996776, theta=-13.398291 -> V=1.0, theta=0.0
% INFO    : Bus 4313	: V=0.9940381, theta=-14.026046 -> V=1.0, theta=0.0
% INFO    : Bus 4314	: V=0.9970362, theta=-13.333704 -> V=1.0, theta=0.0
% INFO    : Bus 4315	: V=0.9969466, theta=-11.493182 -> V=1.0, theta=0.0
% INFO    : Bus 4316	: V=1.001153, theta=-10.968554 -> V=1.0, theta=0.0
% INFO    : Bus 4317	: V=1.0004387, theta=-11.256141 -> V=1.0, theta=0.0
% INFO    : Bus 4318	: V=1.00253, theta=-13.205529 -> V=1.0, theta=0.0
% INFO    : Bus 4319	: V=1.000995, theta=-13.38326 -> V=1.0, theta=0.0
% INFO    : Bus 4320	: V=1.0004157, theta=-11.371561 -> V=1.0, theta=0.0
% INFO    : Bus 4321	: V=0.9888744, theta=-14.5678 -> V=1.0, theta=0.0
% INFO    : Bus 4322	: V=0.9915974, theta=-15.042674 -> V=1.0, theta=0.0
% INFO    : Bus 4323	: V=0.98971, theta=-17.743016 -> V=1.0, theta=0.0
% INFO    : Bus 4324	: V=0.98108, theta=-19.107891 -> V=1.0, theta=0.0
% INFO    : Bus 4325	: V=0.9879252, theta=-21.895621 -> V=1.0, theta=0.0
% INFO    : Bus 4326	: V=0.9853094, theta=-20.008981 -> V=1.0, theta=0.0
% INFO    : Bus 4327	: V=0.9920837, theta=-21.582769 -> V=1.0, theta=0.0
% INFO    : Bus 4328	: V=0.9875218, theta=-23.619122 -> V=1.0, theta=0.0
% INFO    : Bus 4329	: V=0.9856991, theta=-19.73132 -> V=1.0, theta=0.0
% INFO    : Bus 4330	: V=0.989464, theta=-19.380541 -> V=1.0, theta=0.0
% INFO    : Bus 4331	: V=0.9919936, theta=-21.764905 -> V=1.0, theta=0.0
% INFO    : Bus 4332	: V=0.993133, theta=-20.828428 -> V=1.0, theta=0.0
% INFO    : Bus 4333	: V=0.9914688, theta=-19.186879 -> V=1.0, theta=0.0
% INFO    : Bus 4334	: V=0.9914037, theta=-19.257583 -> V=1.0, theta=0.0
% INFO    : Bus 4335	: V=0.9897975, theta=-22.582041 -> V=1.0, theta=0.0
% INFO    : Bus 4336	: V=0.9907345, theta=-22.76973 -> V=1.0, theta=0.0
% INFO    : Bus 4337	: V=0.9857458, theta=-22.128845 -> V=1.0, theta=0.0
% INFO    : Bus 4338	: V=0.9969335, theta=-12.45734 -> V=1.0, theta=0.0
% INFO    : Bus 4339	: V=0.985034, theta=-22.007908 -> V=1.0, theta=0.0
% INFO    : Bus 4340	: V=0.9742064, theta=-21.943897 -> V=1.0, theta=0.0
% INFO    : Bus 4341	: V=0.996724, theta=-12.503117 -> V=1.0, theta=0.0
% INFO    : Bus 4342	: V=0.9937945, theta=-16.652524 -> V=1.0, theta=0.0
% INFO    : Bus 4343	: V=0.9872672, theta=-21.871312 -> V=1.0, theta=0.0
% INFO    : Bus 4344	: V=0.99, theta=-20.486934 -> V=1.0, theta=0.0
% INFO    : Bus 4345	: V=0.9916884, theta=-13.934555 -> V=1.0, theta=0.0
% INFO    : Bus 4346	: V=0.9914165, theta=-14.095164 -> V=1.0, theta=0.0
% INFO    : Bus 4347	: V=0.9920998, theta=-12.91847 -> V=1.0, theta=0.0
% INFO    : Bus 4348	: V=0.9902488, theta=-13.400866 -> V=1.0, theta=0.0
% INFO    : Bus 4349	: V=0.9952269, theta=-10.237094 -> V=1.0, theta=0.0
% INFO    : Bus 4350	: V=0.9952433, theta=-10.237225 -> V=1.0, theta=0.0
% INFO    : Bus 4351	: V=0.9912258, theta=-13.873386 -> V=1.0, theta=0.0
% INFO    : Bus 4352	: V=0.9904852, theta=-13.291353 -> V=1.0, theta=0.0
% INFO    : Bus 4353	: V=0.9798425, theta=-18.35635 -> V=1.0, theta=0.0
% INFO    : Bus 4354	: V=0.9786785, theta=-18.819657 -> V=1.0, theta=0.0
% INFO    : Bus 4355	: V=0.992734, theta=-13.919422 -> V=1.0, theta=0.0
% INFO    : Bus 4356	: V=0.9973876, theta=-4.638904 -> V=1.0, theta=0.0
% INFO    : Bus 4357	: V=0.9973576, theta=-4.638449 -> V=1.0, theta=0.0
% INFO    : Bus 4358	: V=0.980698, theta=-18.527884 -> V=1.0, theta=0.0
% INFO    : Bus 4359	: V=0.9796351, theta=-19.140903 -> V=1.0, theta=0.0
% INFO    : Bus 4360	: V=0.9787071, theta=-18.83788 -> V=1.0, theta=0.0
% INFO    : Bus 4361	: V=0.983253, theta=-17.358757 -> V=1.0, theta=0.0
% INFO    : Bus 4362	: V=0.9795316, theta=-19.466297 -> V=1.0, theta=0.0
% INFO    : Bus 4363	: V=0.979954, theta=-19.111706 -> V=1.0, theta=0.0
% INFO    : Bus 4364	: V=0.9831775, theta=-18.902212 -> V=1.0, theta=0.0
% INFO    : Bus 4365	: V=0.9942379, theta=-13.282504 -> V=1.0, theta=0.0
% INFO    : Bus 4366	: V=0.9903629, theta=-13.51387 -> V=1.0, theta=0.0
% INFO    : Bus 4367	: V=0.9943023, theta=-13.526226 -> V=1.0, theta=0.0
% INFO    : Bus 4368	: V=0.9913516, theta=-13.955044 -> V=1.0, theta=0.0
% INFO    : Bus 4369	: V=0.994255, theta=-13.534042 -> V=1.0, theta=0.0
% INFO    : Bus 4370	: V=0.9942342, theta=-13.283769 -> V=1.0, theta=0.0
% INFO    : Bus 4371	: V=0.9986212, theta=-12.432065 -> V=1.0, theta=0.0
% INFO    : Bus 4372	: V=0.9874396, theta=-16.731494 -> V=1.0, theta=0.0
% INFO    : Bus 4373	: V=0.9882522, theta=-16.247632 -> V=1.0, theta=0.0
% INFO    : Bus 4374	: V=1.0022318, theta=-11.21581 -> V=1.0, theta=0.0
% INFO    : Bus 4375	: V=1.002131, theta=-11.248317 -> V=1.0, theta=0.0
% INFO    : Bus 4376	: V=0.9995773, theta=-13.290986 -> V=1.0, theta=0.0
% INFO    : Bus 4377	: V=0.9998971, theta=-12.664682 -> V=1.0, theta=0.0
% INFO    : Bus 4378	: V=0.9932598, theta=-15.859665 -> V=1.0, theta=0.0
% INFO    : Bus 4379	: V=0.9995235, theta=-12.789489 -> V=1.0, theta=0.0
% INFO    : Bus 4380	: V=0.9998176, theta=-12.450542 -> V=1.0, theta=0.0
% INFO    : Bus 4381	: V=0.9925394, theta=-14.608246 -> V=1.0, theta=0.0
% INFO    : Bus 4382	: V=1.0020548, theta=-11.783428 -> V=1.0, theta=0.0
% INFO    : Bus 4383	: V=0.994464, theta=-24.953048 -> V=1.0, theta=0.0
% INFO    : Bus 4384	: V=0.9952585, theta=-25.492211 -> V=1.0, theta=0.0
% INFO    : Bus 4385	: V=0.9910177, theta=-25.359352 -> V=1.0, theta=0.0
% INFO    : Bus 4386	: V=0.98625, theta=-24.518347 -> V=1.0, theta=0.0
% INFO    : Bus 4387	: V=0.9860409, theta=-25.369858 -> V=1.0, theta=0.0
% INFO    : Bus 4388	: V=0.9847196, theta=-25.339698 -> V=1.0, theta=0.0
% INFO    : Bus 4389	: V=0.9889461, theta=-26.437251 -> V=1.0, theta=0.0
% INFO    : Bus 4390	: V=0.9886813, theta=-26.496479 -> V=1.0, theta=0.0
% INFO    : Bus 4391	: V=0.9976935, theta=-25.466039 -> V=1.0, theta=0.0
% INFO    : Bus 4392	: V=0.9965046, theta=-25.515048 -> V=1.0, theta=0.0
% INFO    : Bus 4393	: V=0.9943185, theta=-23.429721 -> V=1.0, theta=0.0
% INFO    : Bus 4394	: V=0.9925329, theta=-24.660497 -> V=1.0, theta=0.0
% INFO    : Bus 4395	: V=0.9886494, theta=-25.54083 -> V=1.0, theta=0.0
% INFO    : Bus 4396	: V=0.9863622, theta=-26.667328 -> V=1.0, theta=0.0
% INFO    : Bus 4397	: V=0.9871809, theta=-26.152878 -> V=1.0, theta=0.0
% INFO    : Bus 4398	: V=0.9848443, theta=-26.463824 -> V=1.0, theta=0.0
% INFO    : Bus 4399	: V=0.9876733, theta=-23.982297 -> V=1.0, theta=0.0
% INFO    : Bus 4400	: V=0.989283, theta=-25.894027 -> V=1.0, theta=0.0
% INFO    : Bus 4401	: V=0.9896678, theta=-26.006809 -> V=1.0, theta=0.0
% INFO    : Bus 4402	: V=0.9932735, theta=-22.144581 -> V=1.0, theta=0.0
% INFO    : Bus 4403	: V=0.9920543, theta=-14.076892 -> V=1.0, theta=0.0
% INFO    : Bus 4404	: V=0.990393, theta=-14.252801 -> V=1.0, theta=0.0
% INFO    : Bus 4405	: V=0.9923272, theta=-13.599357 -> V=1.0, theta=0.0
% INFO    : Bus 4406	: V=0.9941391, theta=-13.887524 -> V=1.0, theta=0.0
% INFO    : Bus 4407	: V=0.9933242, theta=-13.209686 -> V=1.0, theta=0.0
% INFO    : Bus 4408	: V=0.9759095, theta=-28.548811 -> V=1.0, theta=0.0
% INFO    : Bus 4409	: V=0.987524, theta=-10.752176 -> V=1.0, theta=0.0
% INFO    : Bus 4410	: V=1.0145612, theta=-11.248006 -> V=1.0, theta=0.0
% INFO    : Bus 4411	: V=0.9709981, theta=-17.05222 -> V=1.0, theta=0.0
% INFO    : Bus 4412	: V=0.974265, theta=-16.022364 -> V=1.0, theta=0.0
% INFO    : Bus 4413	: V=0.9806706, theta=-18.315446 -> V=1.0, theta=0.0
% INFO    : Bus 4414	: V=0.9810544, theta=-18.440092 -> V=1.0, theta=0.0
% INFO    : Bus 4415	: V=0.9716255, theta=-17.712357 -> V=1.0, theta=0.0
% INFO    : Bus 4416	: V=0.9682797, theta=-17.720697 -> V=1.0, theta=0.0
% INFO    : Bus 4417	: V=0.9799392, theta=-19.397245 -> V=1.0, theta=0.0
% INFO    : Bus 4418	: V=0.9841727, theta=-18.567924 -> V=1.0, theta=0.0
% INFO    : Bus 4419	: V=0.9856591, theta=-10.569439 -> V=1.0, theta=0.0
% INFO    : Bus 4420	: V=0.9760881, theta=-16.806478 -> V=1.0, theta=0.0
% INFO    : Bus 4421	: V=0.9770722, theta=-7.100155 -> V=1.0, theta=0.0
% INFO    : Bus 4422	: V=0.9642119, theta=-11.082354 -> V=1.0, theta=0.0
% INFO    : Bus 4423	: V=0.9918177, theta=-2.945784 -> V=1.0, theta=0.0
% INFO    : Bus 4424	: V=0.9824838, theta=-6.345741 -> V=1.0, theta=0.0
% INFO    : Bus 4425	: V=0.9878454, theta=-18.819043 -> V=1.0, theta=0.0
% INFO    : Bus 4426	: V=0.9683141, theta=-26.601111 -> V=1.0, theta=0.0
% INFO    : Bus 4427	: V=0.9703235, theta=-26.682737 -> V=1.0, theta=0.0
% INFO    : Bus 4428	: V=0.9690405, theta=-25.288678 -> V=1.0, theta=0.0
% INFO    : Bus 4429	: V=0.9776921, theta=-19.716318 -> V=1.0, theta=0.0
% INFO    : Bus 4430	: V=0.9702777, theta=-28.19101 -> V=1.0, theta=0.0
% INFO    : Bus 4431	: V=0.9722241, theta=-25.344168 -> V=1.0, theta=0.0
% INFO    : Bus 4432	: V=0.9795656, theta=-19.142025 -> V=1.0, theta=0.0
% INFO    : Bus 4433	: V=0.9717372, theta=-23.141026 -> V=1.0, theta=0.0
% INFO    : Bus 4434	: V=0.9723503, theta=-20.288242 -> V=1.0, theta=0.0
% INFO    : Bus 4435	: V=0.9758607, theta=-21.043454 -> V=1.0, theta=0.0
% INFO    : Bus 4436	: V=0.984035, theta=-11.931225 -> V=1.0, theta=0.0
% INFO    : Bus 4437	: V=0.9969026, theta=-10.529403 -> V=1.0, theta=0.0
% INFO    : Bus 4438	: V=0.969295, theta=-17.491431 -> V=1.0, theta=0.0
% INFO    : Bus 4439	: V=0.9734743, theta=-18.236711 -> V=1.0, theta=0.0
% INFO    : Bus 4440	: V=0.9884551, theta=-12.192789 -> V=1.0, theta=0.0
% INFO    : Bus 4441	: V=0.9831506, theta=-20.209546 -> V=1.0, theta=0.0
% INFO    : Bus 4442	: V=0.9803154, theta=-21.298656 -> V=1.0, theta=0.0
% INFO    : Bus 4443	: V=0.9783115, theta=-21.053201 -> V=1.0, theta=0.0
% INFO    : Bus 4444	: V=0.9727188, theta=-22.235824 -> V=1.0, theta=0.0
% INFO    : Bus 4445	: V=0.9755733, theta=-21.665644 -> V=1.0, theta=0.0
% INFO    : Bus 4446	: V=0.9805635, theta=-17.975209 -> V=1.0, theta=0.0
% INFO    : Bus 4447	: V=0.9835108, theta=-17.020676 -> V=1.0, theta=0.0
% INFO    : Bus 4448	: V=0.9664093, theta=-31.021572 -> V=1.0, theta=0.0
% INFO    : Bus 4449	: V=0.9878667, theta=-20.567112 -> V=1.0, theta=0.0
% INFO    : Bus 4450	: V=0.9747616, theta=-31.845378 -> V=1.0, theta=0.0
% INFO    : Bus 4451	: V=0.961512, theta=-25.801888 -> V=1.0, theta=0.0
% INFO    : Bus 4452	: V=0.9786651, theta=-31.818539 -> V=1.0, theta=0.0
% INFO    : Bus 4453	: V=0.9792304, theta=-32.505584 -> V=1.0, theta=0.0
% INFO    : Bus 4454	: V=0.9825469, theta=-29.085903 -> V=1.0, theta=0.0
% INFO    : Bus 4455	: V=0.9818646, theta=-29.267736 -> V=1.0, theta=0.0
% INFO    : Bus 4456	: V=1.041682, theta=-31.512867 -> V=1.0, theta=0.0
% INFO    : Bus 4457	: V=0.9940299, theta=-25.473378 -> V=1.0, theta=0.0
% INFO    : Bus 4458	: V=0.9823794, theta=-24.384593 -> V=1.0, theta=0.0
% INFO    : Bus 4459	: V=0.9779654, theta=-26.864807 -> V=1.0, theta=0.0
% INFO    : Bus 4460	: V=0.9872802, theta=-27.441221 -> V=1.0, theta=0.0
% INFO    : Bus 4461	: V=0.9808494, theta=-29.415518 -> V=1.0, theta=0.0
% INFO    : Bus 4462	: V=0.9817997, theta=-23.445524 -> V=1.0, theta=0.0
% INFO    : Bus 4463	: V=0.9833127, theta=-22.967829 -> V=1.0, theta=0.0
% INFO    : Bus 4464	: V=0.9822582, theta=-33.124662 -> V=1.0, theta=0.0
% INFO    : Bus 4465	: V=0.9836956, theta=-26.675478 -> V=1.0, theta=0.0
% INFO    : Bus 4466	: V=0.9946963, theta=-29.261927 -> V=1.0, theta=0.0
% INFO    : Bus 4467	: V=0.9936519, theta=-29.712597 -> V=1.0, theta=0.0
% INFO    : Bus 4468	: V=0.987457, theta=-29.188431 -> V=1.0, theta=0.0
% INFO    : Bus 4469	: V=0.9861636, theta=-26.446784 -> V=1.0, theta=0.0
% INFO    : Bus 4470	: V=0.989176, theta=-28.584058 -> V=1.0, theta=0.0
% INFO    : Bus 4471	: V=0.9803212, theta=-29.823649 -> V=1.0, theta=0.0
% INFO    : Bus 4472	: V=0.9839293, theta=-23.988656 -> V=1.0, theta=0.0
% INFO    : Bus 4473	: V=0.9854616, theta=-24.458764 -> V=1.0, theta=0.0
% INFO    : Bus 4474	: V=0.9874325, theta=-26.883578 -> V=1.0, theta=0.0
% INFO    : Bus 4475	: V=0.9564949, theta=-29.249787 -> V=1.0, theta=0.0
% INFO    : Bus 4476	: V=0.9545894, theta=-29.765756 -> V=1.0, theta=0.0
% INFO    : Bus 4477	: V=0.9552792, theta=-26.612121 -> V=1.0, theta=0.0
% INFO    : Bus 4478	: V=0.9609181, theta=-27.420653 -> V=1.0, theta=0.0
% INFO    : Bus 4479	: V=0.9847196, theta=-25.339698 -> V=1.0, theta=0.0
% INFO    : Bus 4480	: V=0.9734135, theta=-22.028485 -> V=1.0, theta=0.0
% INFO    : Bus 4481	: V=0.9791096, theta=-21.252699 -> V=1.0, theta=0.0
% INFO    : Bus 4482	: V=0.9821776, theta=-17.177591 -> V=1.0, theta=0.0
% INFO    : Bus 4483	: V=1.0018616, theta=-13.815305 -> V=1.0, theta=0.0
% INFO    : Bus 4484	: V=0.9718865, theta=-22.630271 -> V=1.0, theta=0.0
% INFO    : Bus 4485	: V=0.9920837, theta=-21.582769 -> V=1.0, theta=0.0
% INFO    : Bus 4486	: V=0.989464, theta=-19.380541 -> V=1.0, theta=0.0
% INFO    : Bus 4487	: V=0.989464, theta=-19.380541 -> V=1.0, theta=0.0
% INFO    : Bus 4488	: V=0.9925329, theta=-24.660497 -> V=1.0, theta=0.0
% INFO    : Bus 4489	: V=0.9726047, theta=-17.836522 -> V=1.0, theta=0.0
% INFO    : Bus 4490	: V=0.9738018, theta=-18.192897 -> V=1.0, theta=0.0
% INFO    : Bus 4491	: V=0.971447, theta=-16.806618 -> V=1.0, theta=0.0
% INFO    : Bus 4492	: V=0.9883908, theta=-17.776003 -> V=1.0, theta=0.0
% INFO    : Bus 4493	: V=0.9887442, theta=-1.54689 -> V=1.0, theta=0.0
% INFO    : Bus 4494	: V=0.9670024, theta=-9.972002 -> V=1.0, theta=0.0
% INFO    : Bus 4495	: V=0.9811861, theta=-22.159374 -> V=1.0, theta=0.0
% INFO    : Bus 4496	: V=0.9949633, theta=-11.056832 -> V=1.0, theta=0.0
% INFO    : Bus 4497	: V=0.9949576, theta=-11.060349 -> V=1.0, theta=0.0
% INFO    : Bus 4498	: V=0.9850317, theta=-28.198511 -> V=1.0, theta=0.0
% INFO    : Bus 4499	: V=0.9895394, theta=-22.425268 -> V=1.0, theta=0.0
% INFO    : Bus 4500	: V=0.9834658, theta=-22.44762 -> V=1.0, theta=0.0
% INFO    : Bus 4501	: V=0.9918228, theta=-11.783266 -> V=1.0, theta=0.0
% INFO    : Bus 4502	: V=0.9861821, theta=-18.352197 -> V=1.0, theta=0.0
% INFO    : Bus 4503	: V=0.9724013, theta=-21.897807 -> V=1.0, theta=0.0
% INFO    : Bus 4504	: V=0.9596015, theta=-25.596866 -> V=1.0, theta=0.0
% INFO    : Bus 4505	: V=0.9840805, theta=-14.237367 -> V=1.0, theta=0.0
% INFO    : Bus 4506	: V=0.9795676, theta=-14.022796 -> V=1.0, theta=0.0
% INFO    : Bus 4507	: V=0.9738846, theta=-18.730701 -> V=1.0, theta=0.0
% INFO    : Bus 4508	: V=0.9971883, theta=-14.501805 -> V=1.0, theta=0.0
% INFO    : Bus 4509	: V=0.9744031, theta=-25.78963 -> V=1.0, theta=0.0
% INFO    : Bus 4510	: V=0.9876733, theta=-23.982297 -> V=1.0, theta=0.0
% INFO    : Bus 4511	: V=0.9871809, theta=-26.152878 -> V=1.0, theta=0.0
% INFO    : Bus 4512	: V=0.9897975, theta=-22.582041 -> V=1.0, theta=0.0
% INFO    : Bus 4513	: V=0.9741097, theta=-19.814684 -> V=1.0, theta=0.0
% INFO    : Bus 4514	: V=0.9734482, theta=-20.056506 -> V=1.0, theta=0.0
% INFO    : Bus 4515	: V=0.9691573, theta=-17.799511 -> V=1.0, theta=0.0
% INFO    : Bus 4516	: V=0.9734783, theta=-18.47685 -> V=1.0, theta=0.0
% INFO    : Bus 4517	: V=0.9744543, theta=-19.599889 -> V=1.0, theta=0.0
% INFO    : Bus 4518	: V=0.9740612, theta=-19.859258 -> V=1.0, theta=0.0
% INFO    : Bus 4519	: V=0.9745027, theta=-19.255121 -> V=1.0, theta=0.0
% INFO    : Bus 4520	: V=0.9693272, theta=-17.643357 -> V=1.0, theta=0.0
% INFO    : Bus 4521	: V=0.9693272, theta=-17.643357 -> V=1.0, theta=0.0
% INFO    : Bus 4522	: V=0.9693247, theta=-17.64329 -> V=1.0, theta=0.0
% INFO    : Bus 4523	: V=0.9692689, theta=-17.709712 -> V=1.0, theta=0.0
% INFO    : Bus 4524	: V=0.9741861, theta=-19.783018 -> V=1.0, theta=0.0
% INFO    : Bus 4525	: V=0.9741861, theta=-19.783018 -> V=1.0, theta=0.0
% INFO    : Bus 4526	: V=0.9742581, theta=-19.75123 -> V=1.0, theta=0.0
% INFO    : Bus 4527	: V=0.9736373, theta=-18.37292 -> V=1.0, theta=0.0
% INFO    : Bus 4528	: V=0.9744553, theta=-19.071244 -> V=1.0, theta=0.0
% INFO    : Bus 4529	: V=0.9744553, theta=-19.071244 -> V=1.0, theta=0.0
% INFO    : Bus 4530	: V=0.9734482, theta=-20.056506 -> V=1.0, theta=0.0
% INFO    : Bus 4531	: V=0.9740187, theta=-19.876619 -> V=1.0, theta=0.0
% INFO    : Bus 4532	: V=0.9740616, theta=-19.859267 -> V=1.0, theta=0.0
% INFO    : Bus 4533	: V=0.9740616, theta=-19.859267 -> V=1.0, theta=0.0
% INFO    : Bus 4534	: V=0.9692689, theta=-17.709712 -> V=1.0, theta=0.0
% INFO    : Bus 4535	: V=0.9736373, theta=-18.37292 -> V=1.0, theta=0.0
% INFO    : Bus 4536	: V=0.9740187, theta=-19.876619 -> V=1.0, theta=0.0
% INFO    : Bus 4537	: V=0.9740187, theta=-19.876619 -> V=1.0, theta=0.0
% INFO    : Bus 4538	: V=0.9691573, theta=-17.799511 -> V=1.0, theta=0.0
% INFO    : Bus 4539	: V=0.9734783, theta=-18.47685 -> V=1.0, theta=0.0
% INFO    : Bus 4540	: V=0.9745027, theta=-19.255121 -> V=1.0, theta=0.0
% INFO    : Bus 4541	: V=0.9668368, theta=-9.988295 -> V=1.0, theta=0.0
% INFO    : Bus 4542	: V=0.9656138, theta=-10.233152 -> V=1.0, theta=0.0
% INFO    : Bus 4543	: V=0.96642, theta=-8.936121 -> V=1.0, theta=0.0
% INFO    : Bus 4544	: V=0.96642, theta=-8.888771 -> V=1.0, theta=0.0
% INFO    : Bus 4545	: V=0.9662231, theta=-10.110646 -> V=1.0, theta=0.0
% INFO    : Bus 4546	: V=0.9832703, theta=-24.88017 -> V=1.0, theta=0.0
% INFO    : Bus 4547	: V=1.01, theta=-21.437532 -> V=1.0, theta=0.0
% INFO    : Bus 4548	: V=1.01, theta=-21.437532 -> V=1.0, theta=0.0
% INFO    : Bus 4549	: V=1.01, theta=-21.437532 -> V=1.0, theta=0.0
% INFO    : Bus 4550	: V=1.01, theta=-21.437532 -> V=1.0, theta=0.0
% INFO    : Bus 4551	: V=1.01, theta=-19.456586 -> V=1.0, theta=0.0
% INFO    : Bus 4552	: V=0.9755544, theta=-13.669011 -> V=1.0, theta=0.0
% INFO    : Bus 4553	: V=0.9855505, theta=-6.618798 -> V=1.0, theta=0.0
% INFO    : Bus 4554	: V=0.9857003, theta=-6.613045 -> V=1.0, theta=0.0
% INFO    : Bus 4555	: V=1.0385615, theta=-16.219558 -> V=1.0, theta=0.0
% INFO    : Bus 4556	: V=0.9938584, theta=-16.233758 -> V=1.0, theta=0.0
% INFO    : Bus 4557	: V=1.0175899, theta=-10.9507 -> V=1.0, theta=0.0
% INFO    : Bus 4558	: V=1.0173831, theta=-10.963406 -> V=1.0, theta=0.0
% INFO    : Bus 4559	: V=1.0109249, theta=-11.695679 -> V=1.0, theta=0.0
% INFO    : Bus 4560	: V=1.011067, theta=-11.668816 -> V=1.0, theta=0.0
% INFO    : Bus 4561	: V=1.0375987, theta=-9.273897 -> V=1.0, theta=0.0
% INFO    : Bus 4562	: V=1.0377144, theta=-9.265793 -> V=1.0, theta=0.0
% INFO    : Bus 4563	: V=1.02455, theta=-9.753063 -> V=1.0, theta=0.0
% INFO    : Bus 4564	: V=1.02455, theta=-8.604804 -> V=1.0, theta=0.0
% INFO    : Bus 4565	: V=1.006192, theta=-8.95511 -> V=1.0, theta=0.0
% INFO    : Bus 4566	: V=1.0062066, theta=-8.963955 -> V=1.0, theta=0.0
% INFO    : Bus 4567	: V=1.0232428, theta=-7.56994 -> V=1.0, theta=0.0
% INFO    : Bus 4568	: V=1.0335761, theta=-5.91484 -> V=1.0, theta=0.0
% INFO    : Bus 4569	: V=1.0335565, theta=-5.891477 -> V=1.0, theta=0.0
% INFO    : Bus 4570	: V=1.0176878, theta=-10.792725 -> V=1.0, theta=0.0
% INFO    : Bus 4571	: V=1.0176003, theta=-10.791175 -> V=1.0, theta=0.0
% INFO    : Bus 4572	: V=1.033978, theta=-6.81387 -> V=1.0, theta=0.0
% INFO    : Bus 4573	: V=1.00409, theta=-5.918755 -> V=1.0, theta=0.0
% INFO    : Bus 4574	: V=1.02318, theta=-9.478449 -> V=1.0, theta=0.0
% INFO    : Bus 4575	: V=1.0231759, theta=-9.483705 -> V=1.0, theta=0.0
% INFO    : Bus 4576	: V=1.0177139, theta=-10.927927 -> V=1.0, theta=0.0
% INFO    : Bus 4577	: V=1.0177181, theta=-10.934108 -> V=1.0, theta=0.0
% INFO    : Bus 4578	: V=1.0219038, theta=-10.060382 -> V=1.0, theta=0.0
% INFO    : Bus 4579	: V=1.0219423, theta=-10.077593 -> V=1.0, theta=0.0
% INFO    : Bus 4580	: V=0.9760149, theta=-12.874283 -> V=1.0, theta=0.0
% INFO    : Bus 4581	: V=1.0065284, theta=-9.582849 -> V=1.0, theta=0.0
% INFO    : Bus 4582	: V=1.0066686, theta=-9.58363 -> V=1.0, theta=0.0
% INFO    : Bus 4583	: V=1.022447, theta=-9.727893 -> V=1.0, theta=0.0
% INFO    : Bus 4584	: V=1.0224518, theta=-9.734516 -> V=1.0, theta=0.0
% INFO    : Bus 4585	: V=0.9901716, theta=-11.387309 -> V=1.0, theta=0.0
% INFO    : Bus 4586	: V=0.9902558, theta=-11.390042 -> V=1.0, theta=0.0
% INFO    : Bus 4587	: V=0.9682193, theta=-13.155431 -> V=1.0, theta=0.0
% INFO    : Bus 4588	: V=0.9682532, theta=-13.149025 -> V=1.0, theta=0.0
% INFO    : Bus 4589	: V=1.0241147, theta=-8.142746 -> V=1.0, theta=0.0
% INFO    : Bus 4590	: V=1.0376773, theta=-9.274481 -> V=1.0, theta=0.0
% INFO    : Bus 4591	: V=1.0377916, theta=-9.266384 -> V=1.0, theta=0.0
% INFO    : Bus 4592	: V=1.0157391, theta=-18.386384 -> V=1.0, theta=0.0
% INFO    : Bus 4593	: V=1.0056658, theta=-17.524399 -> V=1.0, theta=0.0
% INFO    : Bus 4594	: V=1.0093578, theta=-18.019646 -> V=1.0, theta=0.0
% INFO    : Bus 4595	: V=1.0238026, theta=-12.553353 -> V=1.0, theta=0.0
% INFO    : Bus 4596	: V=1.0238588, theta=-12.554454 -> V=1.0, theta=0.0
% INFO    : Bus 4597	: V=1.0185375, theta=-14.011714 -> V=1.0, theta=0.0
% INFO    : Bus 4598	: V=1.0187579, theta=-14.003593 -> V=1.0, theta=0.0
% INFO    : Bus 4599	: V=1.0231056, theta=-12.579408 -> V=1.0, theta=0.0
% INFO    : Bus 4600	: V=1.0187578, theta=-14.003589 -> V=1.0, theta=0.0
% INFO    : Bus 4601	: V=1.0182964, theta=-15.312173 -> V=1.0, theta=0.0
% INFO    : Bus 4602	: V=1.02455, theta=-16.974781 -> V=1.0, theta=0.0
% INFO    : Bus 4603	: V=1.02455, theta=-16.984181 -> V=1.0, theta=0.0
% INFO    : Bus 4604	: V=1.02455, theta=-16.989769 -> V=1.0, theta=0.0
% INFO    : Bus 4605	: V=1.0237799, theta=-16.855824 -> V=1.0, theta=0.0
% INFO    : Bus 4606	: V=1.023809, theta=-16.874935 -> V=1.0, theta=0.0
% INFO    : Bus 4607	: V=1.0227746, theta=-17.126278 -> V=1.0, theta=0.0
% INFO    : Bus 4608	: V=1.0255661, theta=-16.525492 -> V=1.0, theta=0.0
% INFO    : Bus 4609	: V=1.0244585, theta=-16.962157 -> V=1.0, theta=0.0
% INFO    : Bus 4610	: V=1.0242535, theta=-16.970677 -> V=1.0, theta=0.0
% INFO    : Bus 4611	: V=1.0242175, theta=-16.956245 -> V=1.0, theta=0.0
% INFO    : Bus 4612	: V=1.0251079, theta=-16.567771 -> V=1.0, theta=0.0
% INFO    : Bus 4613	: V=1.0222015, theta=-17.174101 -> V=1.0, theta=0.0
% INFO    : Bus 4614	: V=1.0259641, theta=-16.504269 -> V=1.0, theta=0.0
% INFO    : Bus 4615	: V=1.0227994, theta=-17.130219 -> V=1.0, theta=0.0
% INFO    : Bus 4616	: V=1.0227489, theta=-17.10877 -> V=1.0, theta=0.0
% INFO    : Bus 4617	: V=1.0227556, theta=-17.113469 -> V=1.0, theta=0.0
% INFO    : Bus 4618	: V=1.0242933, theta=-16.890417 -> V=1.0, theta=0.0
% INFO    : Bus 4619	: V=1.0236588, theta=-17.022409 -> V=1.0, theta=0.0
% INFO    : Bus 4620	: V=1.0242953, theta=-16.890274 -> V=1.0, theta=0.0
% INFO    : Bus 4621	: V=1.0236721, theta=-17.021905 -> V=1.0, theta=0.0
% INFO    : Bus 4622	: V=1.0217229, theta=-12.857205 -> V=1.0, theta=0.0
% INFO    : Bus 4623	: V=1.0235403, theta=-12.875189 -> V=1.0, theta=0.0
% INFO    : Bus 4624	: V=1.0256516, theta=-11.695405 -> V=1.0, theta=0.0
% INFO    : Bus 4625	: V=1.0242768, theta=-13.34709 -> V=1.0, theta=0.0
% INFO    : Bus 4626	: V=1.0179447, theta=-14.071637 -> V=1.0, theta=0.0
% INFO    : Bus 4627	: V=1.0240962, theta=-16.281503 -> V=1.0, theta=0.0
% INFO    : Bus 4628	: V=1.0240873, theta=-16.290209 -> V=1.0, theta=0.0
% INFO    : Bus 4629	: V=1.0189819, theta=-13.743193 -> V=1.0, theta=0.0
% INFO    : Bus 4630	: V=1.0217658, theta=-14.451523 -> V=1.0, theta=0.0
% INFO    : Bus 4631	: V=1.0218501, theta=-14.46965 -> V=1.0, theta=0.0
% INFO    : Bus 4632	: V=1.0178442, theta=-17.460125 -> V=1.0, theta=0.0
% INFO    : Bus 4633	: V=1.0225487, theta=-13.125505 -> V=1.0, theta=0.0
% INFO    : Bus 4634	: V=1.0227255, theta=-13.124666 -> V=1.0, theta=0.0
% INFO    : Bus 4635	: V=1.0240949, theta=-16.963212 -> V=1.0, theta=0.0
% INFO    : Bus 4636	: V=1.0242995, theta=-16.95326 -> V=1.0, theta=0.0
% INFO    : Bus 4637	: V=1.0231135, theta=-12.827148 -> V=1.0, theta=0.0
% INFO    : Bus 4638	: V=1.0230117, theta=-12.820157 -> V=1.0, theta=0.0
% INFO    : Bus 4639	: V=1.0237716, theta=-13.038601 -> V=1.0, theta=0.0
% INFO    : Bus 4640	: V=1.0224551, theta=-13.131639 -> V=1.0, theta=0.0
% INFO    : Bus 4641	: V=1.0226558, theta=-13.129633 -> V=1.0, theta=0.0
% INFO    : Bus 4642	: V=1.0185221, theta=-14.022937 -> V=1.0, theta=0.0
% INFO    : Bus 4643	: V=1.0194477, theta=-13.741144 -> V=1.0, theta=0.0
% INFO    : Bus 4644	: V=1.0199988, theta=-13.70454 -> V=1.0, theta=0.0
% INFO    : Bus 4645	: V=1.023223, theta=-12.899251 -> V=1.0, theta=0.0
% INFO    : Bus 4646	: V=1.0232068, theta=-12.902205 -> V=1.0, theta=0.0
% INFO    : Bus 4647	: V=1.0191609, theta=-13.302301 -> V=1.0, theta=0.0
% INFO    : Bus 4648	: V=1.0192065, theta=-13.299067 -> V=1.0, theta=0.0
% INFO    : Bus 4649	: V=1.0201999, theta=-17.706494 -> V=1.0, theta=0.0
% INFO    : Bus 4650	: V=1.0201979, theta=-17.696487 -> V=1.0, theta=0.0
% INFO    : Bus 4651	: V=1.0242001, theta=-13.561843 -> V=1.0, theta=0.0
% INFO    : Bus 4652	: V=1.02455, theta=-12.906884 -> V=1.0, theta=0.0
% INFO    : Bus 4653	: V=1.0267959, theta=-15.97626 -> V=1.0, theta=0.0
% INFO    : Bus 4654	: V=1.0119004, theta=-17.358796 -> V=1.0, theta=0.0
% INFO    : Bus 4655	: V=1.0117835, theta=-17.367592 -> V=1.0, theta=0.0
% INFO    : Bus 4656	: V=1.0259638, theta=-16.504262 -> V=1.0, theta=0.0
% INFO    : Bus 4657	: V=1.0230598, theta=-17.110233 -> V=1.0, theta=0.0
% INFO    : Bus 4658	: V=1.0237856, theta=-12.557304 -> V=1.0, theta=0.0
% INFO    : Bus 4659	: V=1.0222877, theta=-13.068986 -> V=1.0, theta=0.0
% INFO    : Bus 4660	: V=1.0215017, theta=-13.326216 -> V=1.0, theta=0.0
% INFO    : Bus 4661	: V=1.0214762, theta=-13.368097 -> V=1.0, theta=0.0
% INFO    : Bus 4662	: V=1.022657, theta=-13.012187 -> V=1.0, theta=0.0
% INFO    : Bus 4663	: V=1.0225875, theta=-12.994484 -> V=1.0, theta=0.0
% INFO    : Bus 4664	: V=1.01293, theta=-13.088373 -> V=1.0, theta=0.0
% INFO    : 
% INFO    : === Generator Setpoint Replacement Notes ===
% INFO    : Gen at bus 1	: Pg=1.91, Qg=112.33 -> Pg=33.205, Qg=0.0
% INFO    : Gen at bus 1	: Vg=1.0275 -> Vg=1.0
% INFO    : Gen at bus 2	: Pg=66.26, Qg=-43.9 -> Pg=112.96, Qg=-4.39
% INFO    : Gen at bus 2	: Vg=0.9718 -> Vg=1.0
% INFO    : Gen at bus 3	: Pg=11.04, Qg=-148.55 -> Pg=27.655, Qg=-14.855
% INFO    : Gen at bus 3	: Vg=0.9716 -> Vg=1.0
% INFO    : Gen at bus 5	: Pg=186.65, Qg=52.92 -> Pg=192.11, Qg=0.0
% INFO    : Gen at bus 5	: Vg=1.0058 -> Vg=1.0
% INFO    : Gen at bus 10	: Pg=54.68, Qg=-81.3 -> Pg=64.315, Qg=-8.13
% INFO    : Gen at bus 10	: Vg=0.9909 -> Vg=1.0
% INFO    : Gen at bus 12	: Pg=110.0, Qg=106.25 -> Pg=114.585, Qg=45.625
% INFO    : Gen at bus 12	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 12	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 13	: Pg=110.0, Qg=16.73 -> Pg=114.585, Qg=35.0
% INFO    : Gen at bus 13	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 15	: Vg=1.015 -> Vg=1.0
% INFO    : Gen at bus 18	: Pg=180.0, Qg=-32.0 -> Pg=187.5, Qg=40.0
% INFO    : Gen at bus 18	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 19	: Pg=200.0, Qg=98.35 -> Pg=200.0, Qg=54.0
% INFO    : Gen at bus 19	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 19	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 19	: Pg=160.0, Qg=98.35 -> Pg=166.665, Qg=49.61
% INFO    : Gen at bus 19	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 20	: Pg=400.07, Qg=364.17 -> Pg=325.0, Qg=54.25
% INFO    : Gen at bus 20	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 24	: Pg=231.27, Qg=-39.51 -> Pg=317.85, Qg=-3.95
% INFO    : Gen at bus 24	: Vg=0.9522 -> Vg=1.0
% INFO    : Gen at bus 25	: Vg=0.9576 -> Vg=1.0
% INFO    : Gen at bus 32	: Vg=0.9547 -> Vg=1.0
% INFO    : Gen at bus 44	: Pg=47.0, Qg=17.08 -> Pg=35.0, Qg=17.5
% INFO    : Gen at bus 44	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 45	: Pg=55.0, Qg=13.36 -> Pg=41.875, Qg=17.5
% INFO    : Gen at bus 45	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 45	: Pg=15.0, Qg=13.36 -> Pg=40.0, Qg=21.5
% INFO    : Gen at bus 45	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 59	: Pg=17.41, Qg=-1.96 -> Pg=25.52, Qg=0.0
% INFO    : Gen at bus 59	: Vg=1.0143 -> Vg=1.0
% INFO    : Gen at bus 64	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 80	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 80	: Pg=20.0, Qg=-45.26 -> Pg=25.835, Qg=-83.5
% INFO    : Gen at bus 80	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 82	: Vg=1.0066 -> Vg=1.0
% INFO    : Gen at bus 84	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 85	: Pg=180.0, Qg=6.23 -> Pg=175.0, Qg=46.5
% INFO    : Gen at bus 85	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 98	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 98	: Pg=45.0, Qg=-24.8 -> Pg=27.5, Qg=-66.65
% INFO    : Gen at bus 98	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 98	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 99	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 99	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 110	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 113	: Pg=52.1, Qg=11.04 -> Pg=57.65, Qg=0.0
% INFO    : Gen at bus 113	: Vg=1.0297 -> Vg=1.0
% INFO    : Gen at bus 115	: Pg=3.2, Qg=-6.79 -> Pg=136.0, Qg=10.5
% INFO    : Gen at bus 115	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 120	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 120	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 120	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 120	: Pg=16.0, Qg=15.0 -> Pg=10.0, Qg=-85.0
% INFO    : Gen at bus 120	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 120	: Pg=10.0, Qg=18.75 -> Pg=10.0, Qg=-81.125
% INFO    : Gen at bus 120	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 124	: Pg=10.0, Qg=9.16 -> Pg=12.5, Qg=1.5
% INFO    : Gen at bus 124	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 124	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 128	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 132	: Pg=13.2, Qg=13.12 -> Pg=8.25, Qg=-77.94
% INFO    : Gen at bus 132	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 132	: Pg=3.8, Qg=39.8 -> Pg=127.5, Qg=2.0
% INFO    : Gen at bus 132	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 132	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 133	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 136	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 147	: Pg=0.3, Qg=-9.65 -> Pg=141.0, Qg=-2.5
% INFO    : Gen at bus 147	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 153	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 153	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 153	: Pg=32.0, Qg=15.81 -> Pg=20.0, Qg=-72.0
% INFO    : Gen at bus 153	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 153	: Pg=23.0, Qg=15.81 -> Pg=20.0, Qg=-77.5
% INFO    : Gen at bus 153	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 157	: Pg=9.6, Qg=-11.43 -> Pg=17.5, Qg=8.5
% INFO    : Gen at bus 157	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 157	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 159	: Pg=15.04, Qg=-8.27 -> Pg=28.625, Qg=93.865
% INFO    : Gen at bus 159	: Vg=1.0142 -> Vg=1.0
% INFO    : Gen at bus 160	: Pg=26.7, Qg=14.44 -> Pg=16.69, Qg=3.5
% INFO    : Gen at bus 160	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 160	: Pg=16.5, Qg=14.44 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 160	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 170	: Pg=285.4, Qg=65.34 -> Pg=183.75, Qg=0.0
% INFO    : Gen at bus 170	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 171	: Pg=331.61, Qg=-28.04 -> Pg=692.385, Qg=-2.805
% INFO    : Gen at bus 171	: Vg=0.9978 -> Vg=1.0
% INFO    : Gen at bus 172	: Pg=216.0, Qg=39.33 -> Pg=135.0, Qg=0.0
% INFO    : Gen at bus 172	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 175	: Pg=228.0, Qg=58.79 -> Pg=142.5, Qg=0.0
% INFO    : Gen at bus 175	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 176	: Pg=228.0, Qg=62.83 -> Pg=142.5, Qg=0.0
% INFO    : Gen at bus 176	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 177	: Pg=228.0, Qg=58.68 -> Pg=142.5, Qg=0.0
% INFO    : Gen at bus 177	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 178	: Pg=300.63, Qg=86.56 -> Pg=194.25, Qg=0.0
% INFO    : Gen at bus 178	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 180	: Pg=308.82, Qg=82.85 -> Pg=216.175, Qg=0.0
% INFO    : Gen at bus 180	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 181	: Pg=308.82, Qg=82.69 -> Pg=216.175, Qg=0.0
% INFO    : Gen at bus 181	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 183	: Pg=289.31, Qg=79.08 -> Pg=202.515, Qg=0.0
% INFO    : Gen at bus 183	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 184	: Pg=289.28, Qg=78.44 -> Pg=202.49, Qg=0.0
% INFO    : Gen at bus 184	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 185	: Pg=289.32, Qg=78.52 -> Pg=202.525, Qg=0.0
% INFO    : Gen at bus 185	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 186	: Pg=289.31, Qg=78.66 -> Pg=202.515, Qg=0.0
% INFO    : Gen at bus 186	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 188	: Pg=294.28, Qg=64.15 -> Pg=200.025, Qg=0.0
% INFO    : Gen at bus 188	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 189	: Pg=294.28, Qg=64.15 -> Pg=200.025, Qg=0.0
% INFO    : Gen at bus 189	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 190	: Pg=294.28, Qg=64.15 -> Pg=199.95, Qg=0.0
% INFO    : Gen at bus 190	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 192	: Pg=291.91, Qg=52.39 -> Pg=192.75, Qg=0.0
% INFO    : Gen at bus 192	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 193	: Pg=291.91, Qg=52.39 -> Pg=192.75, Qg=0.0
% INFO    : Gen at bus 193	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 194	: Pg=292.03, Qg=59.37 -> Pg=204.425, Qg=0.0
% INFO    : Gen at bus 194	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 197	: Pg=670.07, Qg=-72.97 -> Pg=667.61, Qg=0.0
% INFO    : Gen at bus 197	: Vg=0.9981 -> Vg=1.0
% INFO    : Gen at bus 198	: Pg=697.51, Qg=-89.85 -> Pg=726.57, Qg=0.0
% INFO    : Gen at bus 198	: Vg=0.9931 -> Vg=1.0
% INFO    : Gen at bus 203	: Pg=244.05, Qg=111.86 -> Pg=560.595, Qg=11.37
% INFO    : Gen at bus 203	: Vg=0.9854 -> Vg=1.0
% INFO    : Gen at bus 204	: Vg=0.9956 -> Vg=1.0
% INFO    : Gen at bus 204	: Vg=0.9956 -> Vg=1.0
% INFO    : Gen at bus 205	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 205	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 206	: Pg=1638.98, Qg=-74.87 -> Pg=1666.29, Qg=0.0
% INFO    : Gen at bus 206	: Vg=0.9812 -> Vg=1.0
% INFO    : Gen at bus 211	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 211	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 220	: Vg=0.9936 -> Vg=1.0
% INFO    : Gen at bus 228	: Pg=403.63, Qg=69.14 -> Pg=394.02, Qg=0.0
% INFO    : Gen at bus 228	: Vg=0.965 -> Vg=1.0
% INFO    : Gen at bus 229	: Pg=290.98, Qg=18.19 -> Pg=303.1, Qg=2.265
% INFO    : Gen at bus 229	: Vg=0.9554 -> Vg=1.0
% INFO    : Gen at bus 230	: Pg=252.68, Qg=16.98 -> Pg=249.06, Qg=1.695
% INFO    : Gen at bus 230	: Vg=0.9624 -> Vg=1.0
% INFO    : Gen at bus 246	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 247	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 258	: Pg=202.5, Qg=30.58 -> Pg=126.565, Qg=0.0
% INFO    : Gen at bus 258	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 259	: Pg=202.5, Qg=30.58 -> Pg=126.565, Qg=0.0
% INFO    : Gen at bus 259	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 260	: Pg=202.5, Qg=30.58 -> Pg=126.565, Qg=0.0
% INFO    : Gen at bus 260	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 262	: Pg=294.4, Qg=127.89 -> Pg=206.08, Qg=0.0
% INFO    : Gen at bus 262	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 307	: Pg=299.39, Qg=4.16 -> Pg=209.575, Qg=0.0
% INFO    : Gen at bus 307	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 316	: Pg=7.42, Qg=-20.01 -> Pg=19.55, Qg=-2.415
% INFO    : Gen at bus 316	: Vg=1.0055 -> Vg=1.0
% INFO    : Gen at bus 319	: Pg=5.68, Qg=11.99 -> Pg=24.15, Qg=91.525
% INFO    : Gen at bus 319	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 321	: Pg=37.5, Qg=-2.58 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 321	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 323	: Pg=37.5, Qg=-4.22 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 323	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 324	: Pg=49.44, Qg=-1.53 -> Pg=52.82, Qg=93.735
% INFO    : Gen at bus 324	: Vg=1.005 -> Vg=1.0
% INFO    : Gen at bus 326	: Pg=34.5, Qg=0.74 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 326	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 327	: Pg=34.5, Qg=-0.12 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 327	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 330	: Pg=55.5, Qg=-1.8 -> Pg=34.69, Qg=0.0
% INFO    : Gen at bus 330	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 334	: Pg=15.0, Qg=0.03 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 334	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 335	: Pg=15.0, Qg=0.03 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 335	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 336	: Pg=15.0, Qg=0.03 -> Pg=9.375, Qg=0.0
% INFO    : Gen at bus 336	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 340	: Pg=70.22, Qg=-12.35 -> Pg=43.885, Qg=0.0
% INFO    : Gen at bus 340	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 342	: Pg=27.08, Qg=-8.42 -> Pg=16.925, Qg=0.0
% INFO    : Gen at bus 342	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 345	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 346	: Pg=14.81, Qg=-35.52 -> Pg=23.525, Qg=0.0
% INFO    : Gen at bus 346	: Vg=1.006 -> Vg=1.0
% INFO    : Gen at bus 348	: Pg=57.55, Qg=-13.1 -> Pg=62.425, Qg=-1.31
% INFO    : Gen at bus 348	: Vg=1.0061 -> Vg=1.0
% INFO    : Gen at bus 353	: Pg=3.29, Qg=-11.93 -> Pg=23.185, Qg=0.0
% INFO    : Gen at bus 353	: Vg=1.0106 -> Vg=1.0
% INFO    : Gen at bus 355	: Vg=1.0139 -> Vg=1.0
% INFO    : Gen at bus 359	: Pg=78.14, Qg=-3.26 -> Pg=79.13, Qg=96.14
% INFO    : Gen at bus 359	: Vg=0.9852 -> Vg=1.0
% INFO    : Gen at bus 370	: Vg=1.0154 -> Vg=1.0
% INFO    : Gen at bus 376	: Pg=37.5, Qg=0.0 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 376	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 384	: Pg=22.5, Qg=0.0 -> Pg=14.065, Qg=0.0
% INFO    : Gen at bus 384	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 387	: Pg=32.32, Qg=-42.31 -> Pg=37.345, Qg=-4.23
% INFO    : Gen at bus 387	: Vg=1.0146 -> Vg=1.0
% INFO    : Gen at bus 388	: Vg=1.0146 -> Vg=1.0
% INFO    : Gen at bus 391	: Pg=29.67, Qg=-3.76 -> Pg=34.7, Qg=96.12
% INFO    : Gen at bus 391	: Vg=0.9874 -> Vg=1.0
% INFO    : Gen at bus 402	: Pg=15.64, Qg=14.18 -> Pg=25.64, Qg=0.0
% INFO    : Gen at bus 402	: Vg=1.0194 -> Vg=1.0
% INFO    : Gen at bus 404	: Pg=35.0, Qg=36.6 -> Pg=44.5, Qg=-70.9
% INFO    : Gen at bus 404	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 422	: Pg=69.0, Qg=13.2 -> Pg=53.625, Qg=-60.75
% INFO    : Gen at bus 422	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 441	: Pg=214.98, Qg=9.42 -> Pg=134.36, Qg=62.5
% INFO    : Gen at bus 441	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 453	: Pg=9.99, Qg=7.98 -> Pg=17.75, Qg=0.0
% INFO    : Gen at bus 453	: Vg=1.0226 -> Vg=1.0
% INFO    : Gen at bus 471	: Pg=106.4, Qg=-10.82 -> Pg=138.315, Qg=84.09
% INFO    : Gen at bus 471	: Vg=0.9992 -> Vg=1.0
% INFO    : Gen at bus 489	: Pg=51.16, Qg=-17.08 -> Pg=78.275, Qg=-1.675
% INFO    : Gen at bus 489	: Vg=1.0296 -> Vg=1.0
% INFO    : Gen at bus 494	: Pg=205.0, Qg=-33.0 -> Pg=183.125, Qg=59.5
% INFO    : Gen at bus 494	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 494	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 495	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 495	: Pg=205.0, Qg=140.15 -> Pg=183.125, Qg=76.625
% INFO    : Gen at bus 495	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 496	: Pg=225.0, Qg=-41.25 -> Pg=195.625, Qg=53.875
% INFO    : Gen at bus 496	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 496	: Pg=185.0, Qg=-41.25 -> Pg=172.5, Qg=53.875
% INFO    : Gen at bus 496	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 497	: Pg=330.68, Qg=231.12 -> Pg=395.0, Qg=158.0
% INFO    : Gen at bus 497	: Vg=1.0105 -> Vg=1.0
% INFO    : Gen at bus 498	: Pg=330.0, Qg=231.12 -> Pg=405.0, Qg=124.0
% INFO    : Gen at bus 498	: Vg=1.0105 -> Vg=1.0
% INFO    : Gen at bus 502	: Pg=99.41, Qg=10.58 -> Pg=115.005, Qg=0.0
% INFO    : Gen at bus 502	: Vg=0.9924 -> Vg=1.0
% INFO    : Gen at bus 504	: Pg=91.13, Qg=-30.15 -> Pg=154.8, Qg=-3.015
% INFO    : Gen at bus 504	: Vg=1.003 -> Vg=1.0
% INFO    : Gen at bus 505	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 505	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 505	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 514	: Vg=1.0313 -> Vg=1.0
% INFO    : Gen at bus 515	: Pg=9.85, Qg=-8.62 -> Pg=41.51, Qg=91.19
% INFO    : Gen at bus 515	: Vg=1.0313 -> Vg=1.0
% INFO    : Gen at bus 516	: Vg=1.0041 -> Vg=1.0
% INFO    : Gen at bus 517	: Pg=12.73, Qg=-25.18 -> Pg=49.315, Qg=-2.515
% INFO    : Gen at bus 517	: Vg=1.0211 -> Vg=1.0
% INFO    : Gen at bus 518	: Vg=1.0209 -> Vg=1.0
% INFO    : Gen at bus 519	: Vg=1.029 -> Vg=1.0
% INFO    : Gen at bus 520	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 520	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 537	: Vg=1.0486 -> Vg=1.0
% INFO    : Gen at bus 538	: Pg=55.0, Qg=12.6 -> Pg=41.875, Qg=17.5
% INFO    : Gen at bus 538	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 538	: Pg=15.0, Qg=12.6 -> Pg=40.0, Qg=21.5
% INFO    : Gen at bus 538	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 544	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 558	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 565	: Pg=52.0, Qg=9.21 -> Pg=51.0, Qg=-67.0
% INFO    : Gen at bus 565	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 565	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 565	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 565	: Pg=58.0, Qg=9.21 -> Pg=77.5, Qg=-47.0
% INFO    : Gen at bus 565	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 599	: Pg=205.0, Qg=23.9 -> Pg=195.625, Qg=58.0
% INFO    : Gen at bus 599	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 600	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 603	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 603	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 605	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 624	: Pg=34.97, Qg=11.04 -> Pg=63.07, Qg=89.51
% INFO    : Gen at bus 624	: Vg=1.0206 -> Vg=1.0
% INFO    : Gen at bus 627	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 627	: Pg=19.66, Qg=-2.89 -> Pg=32.28, Qg=93.99
% INFO    : Gen at bus 627	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 630	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 632	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 635	: Vg=1.0076 -> Vg=1.0
% INFO    : Gen at bus 638	: Vg=1.0006 -> Vg=1.0
% INFO    : Gen at bus 640	: Vg=1.0014 -> Vg=1.0
% INFO    : Gen at bus 649	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 651	: Vg=1.0044 -> Vg=1.0
% INFO    : Gen at bus 667	: Pg=129.0, Qg=8.95 -> Pg=129.0, Qg=-62.0
% INFO    : Gen at bus 667	: Vg=1.015 -> Vg=1.0
% INFO    : Gen at bus 668	: Pg=57.6, Qg=58.97 -> Pg=56.0, Qg=3.0
% INFO    : Gen at bus 668	: Vg=1.0078 -> Vg=1.0
% INFO    : Gen at bus 669	: Pg=155.52, Qg=150.69 -> Pg=162.0, Qg=0.0
% INFO    : Gen at bus 669	: Vg=0.9888 -> Vg=1.0
% INFO    : Gen at bus 675	: Pg=215.02, Qg=119.33 -> Pg=194.385, Qg=70.0
% INFO    : Gen at bus 675	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 676	: Pg=215.0, Qg=52.51 -> Pg=194.375, Qg=55.0
% INFO    : Gen at bus 676	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 677	: Pg=205.0, Qg=168.75 -> Pg=195.625, Qg=66.875
% INFO    : Gen at bus 677	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 679	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 679	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 680	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 680	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 687	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 687	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 687	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 688	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 697	: Vg=1.0214 -> Vg=1.0
% INFO    : Gen at bus 698	: Pg=215.0, Qg=50.25 -> Pg=194.375, Qg=55.0
% INFO    : Gen at bus 698	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 700	: Pg=3.1, Qg=-0.57 -> Pg=31.47, Qg=0.0
% INFO    : Gen at bus 700	: Vg=1.0233 -> Vg=1.0
% INFO    : Gen at bus 704	: Pg=125.0, Qg=43.16 -> Pg=113.125, Qg=39.0
% INFO    : Gen at bus 704	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 704	: Pg=110.0, Qg=43.16 -> Pg=97.5, Qg=39.0
% INFO    : Gen at bus 704	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 726	: Pg=0.0, Qg=115.03 -> Pg=128.5, Qg=5.5
% INFO    : Gen at bus 726	: Vg=1.0129 -> Vg=1.0
% INFO    : Gen at bus 727	: Pg=59.78, Qg=-35.99 -> Pg=85.865, Qg=-3.6
% INFO    : Gen at bus 727	: Vg=0.9661 -> Vg=1.0
% INFO    : Gen at bus 731	: Vg=0.9992 -> Vg=1.0
% INFO    : Gen at bus 732	: Vg=0.9638 -> Vg=1.0
% INFO    : Gen at bus 736	: Pg=119.37, Qg=0.32 -> Pg=-10.5, Qg=21.5
% INFO    : Gen at bus 736	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 736	: Pg=119.37, Qg=0.32 -> Pg=-10.5, Qg=21.5
% INFO    : Gen at bus 736	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 736	: Pg=119.37, Qg=0.32 -> Pg=-10.5, Qg=27.5
% INFO    : Gen at bus 736	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 737	: Pg=0.0, Qg=0.97 -> Pg=-10.5, Qg=17.5
% INFO    : Gen at bus 737	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 740	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 743	: Pg=0.4, Qg=-1.99 -> Pg=139.0, Qg=9.5
% INFO    : Gen at bus 743	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 746	: Pg=0.3, Qg=9.53 -> Pg=129.0, Qg=2.5
% INFO    : Gen at bus 746	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 747	: Pg=49.0, Qg=13.33 -> Pg=40.5, Qg=-65.5
% INFO    : Gen at bus 747	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 748	: Pg=0.2, Qg=46.49 -> Pg=128.5, Qg=2.0
% INFO    : Gen at bus 748	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 749	: Pg=0.3, Qg=0.52 -> Pg=135.5, Qg=12.0
% INFO    : Gen at bus 749	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 750	: Pg=1.0, Qg=3.34 -> Pg=133.5, Qg=3.0
% INFO    : Gen at bus 750	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 751	: Pg=8.0, Qg=-0.99 -> Pg=13.0, Qg=14.5
% INFO    : Gen at bus 751	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 754	: Pg=4.5, Qg=-6.05 -> Pg=145.0, Qg=2.0
% INFO    : Gen at bus 754	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 755	: Pg=4.8, Qg=7.76 -> Pg=11.0, Qg=-3.0
% INFO    : Gen at bus 755	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 757	: Vg=0.9775 -> Vg=1.0
% INFO    : Gen at bus 762	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 763	: Pg=0.85, Qg=-1.39 -> Pg=142.0, Qg=4.0
% INFO    : Gen at bus 763	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 764	: Vg=0.9917 -> Vg=1.0
% INFO    : Gen at bus 766	: Pg=0.2, Qg=5.39 -> Pg=135.0, Qg=8.0
% INFO    : Gen at bus 766	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 768	: Pg=0.3, Qg=-2.15 -> Pg=131.0, Qg=8.5
% INFO    : Gen at bus 768	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 769	: Pg=0.5, Qg=-3.52 -> Pg=125.0, Qg=8.0
% INFO    : Gen at bus 769	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 770	: Pg=1.1, Qg=-76.1 -> Pg=133.5, Qg=4.5
% INFO    : Gen at bus 770	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 778	: Pg=0.9, Qg=-30.81 -> Pg=128.5, Qg=7.0
% INFO    : Gen at bus 778	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 785	: Pg=0.1, Qg=8.92 -> Pg=150.0, Qg=5.0
% INFO    : Gen at bus 785	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 788	: Pg=17.6, Qg=-8.27 -> Pg=25.0, Qg=-2.5
% INFO    : Gen at bus 788	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 792	: Pg=0.2, Qg=-0.13 -> Pg=148.0, Qg=0.0
% INFO    : Gen at bus 792	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 796	: Pg=4.0, Qg=-5.03 -> Pg=12.0, Qg=4.5
% INFO    : Gen at bus 796	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 797	: Pg=4.0, Qg=-2.34 -> Pg=12.0, Qg=-0.5
% INFO    : Gen at bus 797	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 801	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 801	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 802	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 805	: Pg=255.16, Qg=-36.9 -> Pg=293.955, Qg=0.0
% INFO    : Gen at bus 805	: Vg=1.0023 -> Vg=1.0
% INFO    : Gen at bus 807	: Pg=340.23, Qg=85.7 -> Pg=520.78, Qg=91.5
% INFO    : Gen at bus 807	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 807	: Pg=337.64, Qg=85.7 -> Pg=516.87, Qg=90.5
% INFO    : Gen at bus 807	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 811	: Vg=1.0041 -> Vg=1.0
% INFO    : Gen at bus 812	: Vg=0.9997 -> Vg=1.0
% INFO    : Gen at bus 815	: Pg=225.0, Qg=-14.01 -> Pg=208.125, Qg=52.0
% INFO    : Gen at bus 815	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 815	: Pg=205.0, Qg=-14.01 -> Pg=195.625, Qg=50.5
% INFO    : Gen at bus 815	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 816	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 831	: Pg=370.0, Qg=33.96 -> Pg=321.25, Qg=92.0
% INFO    : Gen at bus 831	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 832	: Pg=370.0, Qg=31.81 -> Pg=321.25, Qg=78.5
% INFO    : Gen at bus 832	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 900	: Pg=0.0, Qg=-39.26 -> Pg=128.0, Qg=0.5
% INFO    : Gen at bus 900	: Vg=1.0129 -> Vg=1.0
% INFO    : Gen at bus 901	: Pg=0.0, Qg=-16.9 -> Pg=130.0, Qg=10.0
% INFO    : Gen at bus 901	: Vg=1.0114 -> Vg=1.0
% INFO    : Gen at bus 903	: Vg=1.0275 -> Vg=1.0
% INFO    : Gen at bus 904	: Vg=0.9718 -> Vg=1.0
% INFO    : Gen at bus 905	: Vg=0.9716 -> Vg=1.0
% INFO    : Gen at bus 907	: Pg=180.0, Qg=20.76 -> Pg=170.0, Qg=57.5
% INFO    : Gen at bus 907	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 908	: Vg=1.0057 -> Vg=1.0
% INFO    : Gen at bus 912	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 912	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 912	: Pg=345.0, Qg=30.5 -> Pg=335.625, Qg=85.5
% INFO    : Gen at bus 912	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 912	: Pg=106.57, Qg=30.5 -> Pg=112.215, Qg=0.0
% INFO    : Gen at bus 912	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 917	: Pg=110.0, Qg=86.71 -> Pg=114.585, Qg=45.625
% INFO    : Gen at bus 917	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 917	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 918	: Pg=110.0, Qg=55.23 -> Pg=114.585, Qg=35.0
% INFO    : Gen at bus 918	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 920	: Vg=1.015 -> Vg=1.0
% INFO    : Gen at bus 922	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 922	: Pg=200.0, Qg=127.5 -> Pg=170.0, Qg=56.25
% INFO    : Gen at bus 922	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 923	: Pg=40.33, Qg=-103.59 -> Pg=53.615, Qg=-10.36
% INFO    : Gen at bus 923	: Vg=0.9508 -> Vg=1.0
% INFO    : Gen at bus 925	: Pg=180.0, Qg=-32.0 -> Pg=187.5, Qg=40.0
% INFO    : Gen at bus 925	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 926	: Pg=200.0, Qg=105.72 -> Pg=200.0, Qg=54.0
% INFO    : Gen at bus 926	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 926	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 926	: Pg=160.0, Qg=105.72 -> Pg=166.665, Qg=54.0
% INFO    : Gen at bus 926	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 927	: Pg=400.11, Qg=364.2 -> Pg=574.305, Qg=54.25
% INFO    : Gen at bus 927	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 932	: Pg=252.36, Qg=-110.48 -> Pg=562.625, Qg=-13.91
% INFO    : Gen at bus 932	: Vg=0.9522 -> Vg=1.0
% INFO    : Gen at bus 933	: Vg=0.9576 -> Vg=1.0
% INFO    : Gen at bus 940	: Pg=213.45, Qg=43.64 -> Pg=285.695, Qg=0.0
% INFO    : Gen at bus 940	: Vg=0.9547 -> Vg=1.0
% INFO    : Gen at bus 954	: Vg=1.0092 -> Vg=1.0
% INFO    : Gen at bus 955	: Pg=3.61, Qg=-7.82 -> Pg=15.935, Qg=91.59
% INFO    : Gen at bus 955	: Vg=0.9887 -> Vg=1.0
% INFO    : Gen at bus 959	: Pg=47.0, Qg=17.71 -> Pg=35.0, Qg=17.5
% INFO    : Gen at bus 959	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 960	: Pg=55.0, Qg=13.84 -> Pg=41.875, Qg=17.5
% INFO    : Gen at bus 960	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 960	: Pg=15.0, Qg=13.84 -> Pg=40.0, Qg=21.5
% INFO    : Gen at bus 960	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 978	: Vg=1.0117 -> Vg=1.0
% INFO    : Gen at bus 982	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 982	: Pg=110.0, Qg=-0.91 -> Pg=114.585, Qg=35.0
% INFO    : Gen at bus 982	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 994	: Pg=50.0, Qg=30.94 -> Pg=38.75, Qg=21.0
% INFO    : Gen at bus 994	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 994	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 995	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 1000	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 1002	: Pg=37.4, Qg=-14.52 -> Pg=44.17, Qg=0.98
% INFO    : Gen at bus 1002	: Vg=1.0011 -> Vg=1.0
% INFO    : Gen at bus 1008	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 1016	: Vg=1.0034 -> Vg=1.0
% INFO    : Gen at bus 1018	: Pg=50.0, Qg=15.0 -> Pg=51.25, Qg=-83.5
% INFO    : Gen at bus 1018	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 1018	: Pg=40.0, Qg=13.94 -> Pg=45.0, Qg=-82.03
% INFO    : Gen at bus 1018	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 1019	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 1019	: Pg=20.0, Qg=-48.65 -> Pg=25.835, Qg=-80.5
% INFO    : Gen at bus 1019	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 1029	: Pg=2.88, Qg=-15.72 -> Pg=134.2, Qg=-2.74
% INFO    : Gen at bus 1029	: Vg=1.0289 -> Vg=1.0
% INFO    : Gen at bus 1036	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 1037	: Pg=180.0, Qg=10.57 -> Pg=175.0, Qg=46.5
% INFO    : Gen at bus 1037	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 1039	: Vg=1.0242 -> Vg=1.0
% INFO    : Gen at bus 1046	: Vg=1.0209 -> Vg=1.0
% INFO    : Gen at bus 1052	: Pg=22.71, Qg=-15.55 -> Pg=42.71, Qg=-1.555
% INFO    : Gen at bus 1052	: Vg=1.0158 -> Vg=1.0
% INFO    : Gen at bus 1054	: Pg=2.22, Qg=-7.82 -> Pg=136.5, Qg=6.5
% INFO    : Gen at bus 1054	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1056	: Pg=2.5, Qg=19.03 -> Pg=144.0, Qg=0.5
% INFO    : Gen at bus 1056	: Vg=1.0027 -> Vg=1.0
% INFO    : Gen at bus 1057	: Pg=2.5, Qg=16.61 -> Pg=148.54, Qg=7.5
% INFO    : Gen at bus 1057	: Vg=1.0027 -> Vg=1.0
% INFO    : Gen at bus 1063	: Pg=25.87, Qg=-7.96 -> Pg=38.285, Qg=84.905
% INFO    : Gen at bus 1063	: Vg=1.0224 -> Vg=1.0
% INFO    : Gen at bus 1073	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1073	: Pg=45.0, Qg=18.41 -> Pg=27.5, Qg=-70.15
% INFO    : Gen at bus 1073	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1073	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1074	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1074	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1090	: Vg=0.9687 -> Vg=1.0
% INFO    : Gen at bus 1091	: Pg=0.2, Qg=22.65 -> Pg=142.5, Qg=2.5
% INFO    : Gen at bus 1091	: Vg=1.0055 -> Vg=1.0
% INFO    : Gen at bus 1092	: Vg=1.0283 -> Vg=1.0
% INFO    : Gen at bus 1093	: Pg=0.2, Qg=-29.01 -> Pg=127.5, Qg=5.0
% INFO    : Gen at bus 1093	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 1093	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 1099	: Vg=1.0267 -> Vg=1.0
% INFO    : Gen at bus 1100	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1103	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1112	: Pg=3.2, Qg=-9.73 -> Pg=150.5, Qg=-1.5
% INFO    : Gen at bus 1112	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1117	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 1117	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 1117	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 1117	: Pg=16.0, Qg=15.0 -> Pg=10.0, Qg=-83.5
% INFO    : Gen at bus 1117	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 1117	: Pg=10.0, Qg=18.75 -> Pg=10.0, Qg=-82.625
% INFO    : Gen at bus 1117	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 1121	: Pg=10.0, Qg=1.4 -> Pg=12.5, Qg=6.0
% INFO    : Gen at bus 1121	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1121	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1126	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 1128	: Vg=0.9936 -> Vg=1.0
% INFO    : Gen at bus 1130	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1137	: Pg=13.2, Qg=13.12 -> Pg=8.25, Qg=-76.44
% INFO    : Gen at bus 1137	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 1137	: Pg=3.8, Qg=39.79 -> Pg=135.0, Qg=8.5
% INFO    : Gen at bus 1137	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 1137	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 1138	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 1141	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 1145	: Pg=0.8, Qg=-28.28 -> Pg=148.0, Qg=0.0
% INFO    : Gen at bus 1145	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 1149	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 1153	: Vg=1.0056 -> Vg=1.0
% INFO    : Gen at bus 1165	: Pg=0.3, Qg=-29.15 -> Pg=126.5, Qg=7.5
% INFO    : Gen at bus 1165	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 1173	: Pg=0.49, Qg=6.59 -> Pg=135.0, Qg=14.5
% INFO    : Gen at bus 1173	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1173	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1175	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1175	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1175	: Pg=32.0, Qg=14.23 -> Pg=20.0, Qg=-74.5
% INFO    : Gen at bus 1175	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1175	: Pg=23.0, Qg=14.23 -> Pg=20.0, Qg=-70.0
% INFO    : Gen at bus 1175	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1178	: Pg=3.4, Qg=-8.81 -> Pg=9.0, Qg=16.0
% INFO    : Gen at bus 1178	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1184	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 1190	: Pg=4.76, Qg=-2.91 -> Pg=145.485, Qg=90.87
% INFO    : Gen at bus 1190	: Vg=1.0195 -> Vg=1.0
% INFO    : Gen at bus 1191	: Pg=9.6, Qg=-9.16 -> Pg=17.5, Qg=12.5
% INFO    : Gen at bus 1191	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1191	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1194	: Pg=26.7, Qg=7.99 -> Pg=16.69, Qg=3.5
% INFO    : Gen at bus 1194	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1194	: Pg=16.5, Qg=7.99 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 1194	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1195	: Pg=21.6, Qg=21.25 -> Pg=13.5, Qg=5.625
% INFO    : Gen at bus 1195	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1195	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1195	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1195	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 1204	: Pg=2.7, Qg=-0.88 -> Pg=126.0, Qg=0.5
% INFO    : Gen at bus 1204	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 1205	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 1208	: Vg=0.9899 -> Vg=1.0
% INFO    : Gen at bus 1209	: Pg=287.23, Qg=143.87 -> Pg=201.06, Qg=0.0
% INFO    : Gen at bus 1209	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1210	: Pg=287.16, Qg=144.14 -> Pg=201.08, Qg=0.0
% INFO    : Gen at bus 1210	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1217	: Pg=800.59, Qg=40.36 -> Pg=823.155, Qg=0.0
% INFO    : Gen at bus 1217	: Vg=0.9918 -> Vg=1.0
% INFO    : Gen at bus 1223	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1227	: Vg=0.9804 -> Vg=1.0
% INFO    : Gen at bus 1240	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1253	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1254	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1265	: Pg=143.51, Qg=-40.8 -> Pg=148.77, Qg=0.0
% INFO    : Gen at bus 1265	: Vg=0.9909 -> Vg=1.0
% INFO    : Gen at bus 1295	: Pg=589.61, Qg=86.94 -> Pg=614.175, Qg=0.0
% INFO    : Gen at bus 1295	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1299	: Pg=220.08, Qg=23.49 -> Pg=154.055, Qg=0.0
% INFO    : Gen at bus 1299	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1300	: Pg=220.08, Qg=23.49 -> Pg=154.055, Qg=0.0
% INFO    : Gen at bus 1300	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1301	: Pg=220.08, Qg=-1.77 -> Pg=154.055, Qg=0.0
% INFO    : Gen at bus 1301	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1302	: Pg=220.08, Qg=-1.77 -> Pg=154.055, Qg=0.0
% INFO    : Gen at bus 1302	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1304	: Pg=247.3, Qg=-68.26 -> Pg=173.115, Qg=0.0
% INFO    : Gen at bus 1304	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1305	: Pg=247.3, Qg=-68.26 -> Pg=173.115, Qg=0.0
% INFO    : Gen at bus 1305	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1307	: Pg=232.05, Qg=33.96 -> Pg=162.435, Qg=0.0
% INFO    : Gen at bus 1307	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1308	: Pg=232.03, Qg=33.95 -> Pg=162.425, Qg=0.0
% INFO    : Gen at bus 1308	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1310	: Pg=105.75, Qg=11.93 -> Pg=66.095, Qg=0.0
% INFO    : Gen at bus 1310	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1312	: Pg=78.75, Qg=14.24 -> Pg=49.22, Qg=0.0
% INFO    : Gen at bus 1312	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1314	: Pg=190.58, Qg=31.69 -> Pg=133.41, Qg=0.0
% INFO    : Gen at bus 1314	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1315	: Pg=190.58, Qg=31.69 -> Pg=133.41, Qg=0.0
% INFO    : Gen at bus 1315	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1316	: Pg=190.58, Qg=31.8 -> Pg=133.41, Qg=0.0
% INFO    : Gen at bus 1316	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1317	: Pg=190.58, Qg=31.63 -> Pg=133.405, Qg=0.0
% INFO    : Gen at bus 1317	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1319	: Pg=165.0, Qg=15.54 -> Pg=103.125, Qg=0.0
% INFO    : Gen at bus 1319	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1320	: Pg=165.0, Qg=15.61 -> Pg=103.125, Qg=0.0
% INFO    : Gen at bus 1320	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1322	: Pg=165.0, Qg=15.6 -> Pg=103.125, Qg=0.0
% INFO    : Gen at bus 1322	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1323	: Pg=165.0, Qg=15.6 -> Pg=103.125, Qg=0.0
% INFO    : Gen at bus 1323	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1325	: Pg=140.4, Qg=3.14 -> Pg=87.75, Qg=0.0
% INFO    : Gen at bus 1325	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1327	: Pg=53.32, Qg=7.7 -> Pg=36.18, Qg=0.0
% INFO    : Gen at bus 1327	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1329	: Pg=53.37, Qg=7.7 -> Pg=36.18, Qg=0.0
% INFO    : Gen at bus 1329	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1331	: Pg=68.04, Qg=-3.02 -> Pg=42.525, Qg=0.0
% INFO    : Gen at bus 1331	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1333	: Pg=35.64, Qg=0.54 -> Pg=22.275, Qg=0.0
% INFO    : Gen at bus 1333	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1335	: Pg=41.04, Qg=-1.06 -> Pg=25.65, Qg=0.0
% INFO    : Gen at bus 1335	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1337	: Pg=67.5, Qg=-3.72 -> Pg=42.19, Qg=0.0
% INFO    : Gen at bus 1337	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1339	: Pg=115.92, Qg=7.33 -> Pg=72.45, Qg=0.0
% INFO    : Gen at bus 1339	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1341	: Pg=115.92, Qg=7.33 -> Pg=72.45, Qg=0.0
% INFO    : Gen at bus 1341	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1343	: Pg=115.92, Qg=7.33 -> Pg=72.45, Qg=0.0
% INFO    : Gen at bus 1343	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1345	: Pg=34.56, Qg=3.36 -> Pg=21.6, Qg=0.0
% INFO    : Gen at bus 1345	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1371	: Vg=0.9991 -> Vg=1.0
% INFO    : Gen at bus 1569	: Pg=31.49, Qg=-10.78 -> Pg=36.365, Qg=90.915
% INFO    : Gen at bus 1569	: Vg=0.9899 -> Vg=1.0
% INFO    : Gen at bus 1583	: Pg=180.0, Qg=25.22 -> Pg=112.5, Qg=0.0
% INFO    : Gen at bus 1583	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1628	: Pg=49.5, Qg=-10.48 -> Pg=30.935, Qg=0.0
% INFO    : Gen at bus 1628	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1684	: Pg=12.96, Qg=-3.05 -> Pg=8.1, Qg=0.0
% INFO    : Gen at bus 1684	: Vg=1.0 -> Vg=1.0
% INFO    : Gen at bus 1686	: Pg=39.96, Qg=-1.12 -> Pg=24.975, Qg=0.0
% INFO    : Gen at bus 1686	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1688	: Pg=39.96, Qg=-1.12 -> Pg=24.975, Qg=0.0
% INFO    : Gen at bus 1688	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1690	: Pg=20.25, Qg=-3.13 -> Pg=12.655, Qg=0.0
% INFO    : Gen at bus 1690	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1692	: Pg=54.64, Qg=0.6 -> Pg=34.15, Qg=0.0
% INFO    : Gen at bus 1692	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1694	: Vg=0.9971 -> Vg=1.0
% INFO    : Gen at bus 1700	: Pg=24.0, Qg=-3.43 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1700	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1702	: Pg=24.0, Qg=-2.52 -> Pg=15.0, Qg=0.0
% INFO    : Gen at bus 1702	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1704	: Pg=31.32, Qg=-5.82 -> Pg=19.575, Qg=0.0
% INFO    : Gen at bus 1704	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1706	: Pg=37.5, Qg=-10.51 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 1706	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1708	: Pg=37.5, Qg=-12.13 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 1708	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1710	: Pg=24.75, Qg=-2.62 -> Pg=15.47, Qg=0.0
% INFO    : Gen at bus 1710	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1712	: Pg=158.84, Qg=-17.18 -> Pg=111.19, Qg=0.0
% INFO    : Gen at bus 1712	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1713	: Pg=158.79, Qg=-18.21 -> Pg=111.155, Qg=0.0
% INFO    : Gen at bus 1713	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1716	: Pg=40.01, Qg=-20.49 -> Pg=63.005, Qg=-2.05
% INFO    : Gen at bus 1716	: Vg=1.0155 -> Vg=1.0
% INFO    : Gen at bus 1718	: Pg=14.04, Qg=-4.57 -> Pg=8.775, Qg=0.0
% INFO    : Gen at bus 1718	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1725	: Pg=12.45, Qg=14.01 -> Pg=7.78, Qg=1.405
% INFO    : Gen at bus 1725	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1727	: Pg=176.01, Qg=-21.99 -> Pg=123.21, Qg=0.0
% INFO    : Gen at bus 1727	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1729	: Pg=175.94, Qg=-24.92 -> Pg=123.16, Qg=0.0
% INFO    : Gen at bus 1729	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1731	: Pg=175.5, Qg=-8.05 -> Pg=122.85, Qg=0.0
% INFO    : Gen at bus 1731	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1733	: Pg=175.49, Qg=-4.57 -> Pg=122.845, Qg=0.0
% INFO    : Gen at bus 1733	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1735	: Pg=175.52, Qg=-4.03 -> Pg=122.865, Qg=0.0
% INFO    : Gen at bus 1735	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1737	: Pg=25.2, Qg=-4.99 -> Pg=15.75, Qg=0.0
% INFO    : Gen at bus 1737	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1739	: Pg=60.0, Qg=0.33 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 1739	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 1741	: Pg=60.0, Qg=0.27 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 1741	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 1743	: Pg=60.0, Qg=0.26 -> Pg=37.5, Qg=0.0
% INFO    : Gen at bus 1743	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 1745	: Pg=48.75, Qg=-1.42 -> Pg=30.47, Qg=0.0
% INFO    : Gen at bus 1745	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1747	: Pg=18.0, Qg=1.64 -> Pg=11.25, Qg=0.0
% INFO    : Gen at bus 1747	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1760	: Pg=31.85, Qg=-17.6 -> Pg=56.87, Qg=-1.76
% INFO    : Gen at bus 1760	: Vg=1.0147 -> Vg=1.0
% INFO    : Gen at bus 1761	: Pg=8.89, Qg=-79.75 -> Pg=30.205, Qg=-7.975
% INFO    : Gen at bus 1761	: Vg=1.014 -> Vg=1.0
% INFO    : Gen at bus 1762	: Vg=1.0121 -> Vg=1.0
% INFO    : Gen at bus 1763	: Vg=1.014 -> Vg=1.0
% INFO    : Gen at bus 1772	: Vg=1.0019 -> Vg=1.0
% INFO    : Gen at bus 1790	: Pg=19.56, Qg=-8.27 -> Pg=25.43, Qg=0.0
% INFO    : Gen at bus 1790	: Vg=0.9976 -> Vg=1.0
% INFO    : Gen at bus 1799	: Pg=57.71, Qg=-38.17 -> Pg=67.585, Qg=-2.88
% INFO    : Gen at bus 1799	: Vg=1.0042 -> Vg=1.0
% INFO    : Gen at bus 1803	: Pg=20.43, Qg=-6.35 -> Pg=26.23, Qg=94.89
% INFO    : Gen at bus 1803	: Vg=1.013 -> Vg=1.0
% INFO    : Gen at bus 1804	: Pg=7.5, Qg=-3.44 -> Pg=127.0, Qg=87.125
% INFO    : Gen at bus 1804	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1812	: Pg=9.3, Qg=-7.77 -> Pg=148.5, Qg=90.715
% INFO    : Gen at bus 1812	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1813	: Pg=9.3, Qg=-7.77 -> Pg=139.5, Qg=94.715
% INFO    : Gen at bus 1813	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1829	: Vg=0.9823 -> Vg=1.0
% INFO    : Gen at bus 1831	: Vg=0.9822 -> Vg=1.0
% INFO    : Gen at bus 1838	: Pg=37.5, Qg=0.0 -> Pg=23.44, Qg=0.0
% INFO    : Gen at bus 1838	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1839	: Vg=1.0131 -> Vg=1.0
% INFO    : Gen at bus 1840	: Pg=50.09, Qg=-34.2 -> Pg=60.43, Qg=-3.695
% INFO    : Gen at bus 1840	: Vg=1.0131 -> Vg=1.0
% INFO    : Gen at bus 1841	: Vg=1.0125 -> Vg=1.0
% INFO    : Gen at bus 1842	: Pg=2.55, Qg=3.97 -> Pg=15.395, Qg=97.495
% INFO    : Gen at bus 1842	: Vg=1.0125 -> Vg=1.0
% INFO    : Gen at bus 1859	: Pg=29.36, Qg=-46.67 -> Pg=34.415, Qg=0.0
% INFO    : Gen at bus 1859	: Vg=0.9852 -> Vg=1.0
% INFO    : Gen at bus 1860	: Pg=16.15, Qg=-9.19 -> Pg=22.305, Qg=84.905
% INFO    : Gen at bus 1860	: Vg=0.9792 -> Vg=1.0
% INFO    : Gen at bus 1873	: Vg=1.0068 -> Vg=1.0
% INFO    : Gen at bus 1924	: Pg=66.0, Qg=-48.4 -> Pg=41.25, Qg=0.0
% INFO    : Gen at bus 1924	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 1945	: Pg=180.0, Qg=49.93 -> Pg=165.5, Qg=50.5
% INFO    : Gen at bus 1945	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 1954	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 1954	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 1954	: Pg=345.0, Qg=-23.75 -> Pg=335.625, Qg=83.125
% INFO    : Gen at bus 1954	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 1955	: Pg=370.0, Qg=-23.75 -> Pg=351.25, Qg=83.125
% INFO    : Gen at bus 1955	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 1955	: Pg=320.0, Qg=-23.75 -> Pg=305.0, Qg=83.125
% INFO    : Gen at bus 1955	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 1956	: Pg=503.4, Qg=87.69 -> Pg=755.325, Qg=85.5
% INFO    : Gen at bus 1956	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 1956	: Pg=503.4, Qg=87.69 -> Pg=755.325, Qg=85.5
% INFO    : Gen at bus 1956	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 1956	: Pg=503.4, Qg=87.69 -> Pg=755.325, Qg=85.5
% INFO    : Gen at bus 1956	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 1957	: Pg=370.0, Qg=87.69 -> Pg=351.25, Qg=85.5
% INFO    : Gen at bus 1957	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 1957	: Pg=340.0, Qg=87.69 -> Pg=332.5, Qg=85.5
% INFO    : Gen at bus 1957	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 1957	: Pg=340.0, Qg=87.69 -> Pg=332.5, Qg=85.5
% INFO    : Gen at bus 1957	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 1968	: Pg=205.0, Qg=-33.0 -> Pg=183.125, Qg=59.5
% INFO    : Gen at bus 1968	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 1968	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 1969	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 1969	: Pg=205.0, Qg=140.4 -> Pg=183.125, Qg=76.625
% INFO    : Gen at bus 1969	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 1970	: Pg=225.0, Qg=-41.25 -> Pg=195.625, Qg=53.875
% INFO    : Gen at bus 1970	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 1970	: Pg=185.0, Qg=-41.25 -> Pg=172.5, Qg=53.875
% INFO    : Gen at bus 1970	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 1971	: Pg=330.0, Qg=215.73 -> Pg=395.0, Qg=158.0
% INFO    : Gen at bus 1971	: Vg=1.0105 -> Vg=1.0
% INFO    : Gen at bus 1972	: Pg=330.0, Qg=215.73 -> Pg=405.0, Qg=124.0
% INFO    : Gen at bus 1972	: Vg=1.0105 -> Vg=1.0
% INFO    : Gen at bus 1981	: Pg=210.0, Qg=-17.5 -> Pg=195.75, Qg=51.25
% INFO    : Gen at bus 1981	: Vg=1.0259 -> Vg=1.0
% INFO    : Gen at bus 1982	: Pg=225.0, Qg=-17.5 -> Pg=205.125, Qg=51.25
% INFO    : Gen at bus 1982	: Vg=1.0259 -> Vg=1.0
% INFO    : Gen at bus 1982	: Pg=195.0, Qg=-12.5 -> Pg=177.0, Qg=43.25
% INFO    : Gen at bus 1982	: Vg=1.0259 -> Vg=1.0
% INFO    : Gen at bus 1983	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 1983	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 1984	: Pg=225.0, Qg=114.87 -> Pg=205.125, Qg=56.875
% INFO    : Gen at bus 1984	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 1984	: Pg=215.0, Qg=114.87 -> Pg=198.875, Qg=68.0
% INFO    : Gen at bus 1984	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2003	: Pg=220.0, Qg=136.14 -> Pg=207.5, Qg=80.25
% INFO    : Gen at bus 2003	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2003	: Pg=210.0, Qg=136.14 -> Pg=201.25, Qg=78.875
% INFO    : Gen at bus 2003	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2004	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2004	: Pg=225.0, Qg=105.98 -> Pg=210.625, Qg=74.48
% INFO    : Gen at bus 2004	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2004	: Pg=205.0, Qg=105.98 -> Pg=198.125, Qg=62.5
% INFO    : Gen at bus 2004	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2007	: Pg=132.52, Qg=-115.74 -> Pg=162.355, Qg=-14.26
% INFO    : Gen at bus 2007	: Vg=1.0112 -> Vg=1.0
% INFO    : Gen at bus 2008	: Pg=0.42, Qg=-37.26 -> Pg=38.03, Qg=-3.945
% INFO    : Gen at bus 2008	: Vg=1.0205 -> Vg=1.0
% INFO    : Gen at bus 2018	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2018	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2018	: Pg=19.0, Qg=10.69 -> Pg=11.875, Qg=-2.5
% INFO    : Gen at bus 2018	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2024	: Pg=215.0, Qg=-12.5 -> Pg=194.375, Qg=53.75
% INFO    : Gen at bus 2024	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2024	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2025	: Pg=115.0, Qg=-1.0 -> Pg=106.875, Qg=36.0
% INFO    : Gen at bus 2025	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2026	: Pg=115.0, Qg=5.29 -> Pg=106.875, Qg=36.0
% INFO    : Gen at bus 2026	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2026	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2030	: Pg=29.08, Qg=0.19 -> Pg=34.485, Qg=0.0
% INFO    : Gen at bus 2030	: Vg=1.0003 -> Vg=1.0
% INFO    : Gen at bus 2035	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2036	: Pg=115.0, Qg=97.83 -> Pg=106.875, Qg=-42.125
% INFO    : Gen at bus 2036	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2037	: Pg=105.0, Qg=38.75 -> Pg=105.625, Qg=-68.625
% INFO    : Gen at bus 2037	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2045	: Pg=225.0, Qg=-27.51 -> Pg=208.125, Qg=52.0
% INFO    : Gen at bus 2045	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 2045	: Pg=205.0, Qg=-27.51 -> Pg=195.625, Qg=50.5
% INFO    : Gen at bus 2045	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 2046	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 2051	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 2051	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 2052	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 2052	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 2056	: Pg=224.0, Qg=30.4 -> Pg=181.5, Qg=-8.0
% INFO    : Gen at bus 2056	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2057	: Pg=350.0, Qg=237.5 -> Pg=338.75, Qg=109.25
% INFO    : Gen at bus 2057	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 2062	: Vg=0.999 -> Vg=1.0
% INFO    : Gen at bus 2064	: Vg=0.9993 -> Vg=1.0
% INFO    : Gen at bus 2081	: Pg=2.5, Qg=16.15 -> Pg=149.5, Qg=11.5
% INFO    : Gen at bus 2081	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2087	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2104	: Pg=93.0, Qg=0.72 -> Pg=58.125, Qg=-69.0
% INFO    : Gen at bus 2104	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2104	: Pg=12.0, Qg=0.72 -> Pg=18.0, Qg=-69.5
% INFO    : Gen at bus 2104	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2106	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2113	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2114	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2128	: Pg=1.79, Qg=-1.01 -> Pg=15.565, Qg=88.995
% INFO    : Gen at bus 2128	: Vg=1.0084 -> Vg=1.0
% INFO    : Gen at bus 2145	: Pg=205.0, Qg=24.01 -> Pg=195.625, Qg=58.0
% INFO    : Gen at bus 2145	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2146	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2153	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2159	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2167	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2167	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2173	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2185	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2188	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2198	: Pg=8.5, Qg=2.8 -> Pg=15.0, Qg=1.0
% INFO    : Gen at bus 2198	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2203	: Pg=0.3, Qg=30.12 -> Pg=135.5, Qg=0.0
% INFO    : Gen at bus 2203	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2208	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2219	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2222	: Vg=1.0157 -> Vg=1.0
% INFO    : Gen at bus 2224	: Pg=190.0, Qg=-17.5 -> Pg=177.0, Qg=51.25
% INFO    : Gen at bus 2224	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2226	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2228	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2228	: Pg=6.07, Qg=-0.69 -> Pg=130.53, Qg=93.975
% INFO    : Gen at bus 2228	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2247	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2253	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2268	: Pg=6.1, Qg=-15.49 -> Pg=6.0, Qg=-68.5
% INFO    : Gen at bus 2268	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2271	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2273	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2278	: Pg=5.0, Qg=-15.56 -> Pg=126.0, Qg=0.0
% INFO    : Gen at bus 2278	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2282	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2282	: Pg=60.0, Qg=-2.52 -> Pg=36.5, Qg=-76.5
% INFO    : Gen at bus 2282	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2282	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2282	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2295	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2295	: Pg=110.0, Qg=-9.44 -> Pg=108.5, Qg=29.5
% INFO    : Gen at bus 2295	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2296	: Pg=110.0, Qg=39.71 -> Pg=105.0, Qg=29.5
% INFO    : Gen at bus 2296	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2296	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2307	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2321	: Vg=1.0312 -> Vg=1.0
% INFO    : Gen at bus 2327	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2331	: Pg=31.0, Qg=3.05 -> Pg=19.375, Qg=0.5
% INFO    : Gen at bus 2331	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2331	: Pg=13.0, Qg=3.05 -> Pg=15.5, Qg=11.0
% INFO    : Gen at bus 2331	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2332	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2332	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2344	: Pg=8.69, Qg=-16.05 -> Pg=18.005, Qg=-1.605
% INFO    : Gen at bus 2344	: Vg=1.0054 -> Vg=1.0
% INFO    : Gen at bus 2365	: Vg=1.0194 -> Vg=1.0
% INFO    : Gen at bus 2368	: Vg=1.0173 -> Vg=1.0
% INFO    : Gen at bus 2372	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2372	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2372	: Pg=16.06, Qg=-14.1 -> Pg=33.905, Qg=-1.41
% INFO    : Gen at bus 2372	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2373	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2373	: Pg=15.0, Qg=-1.75 -> Pg=10.0, Qg=5.0
% INFO    : Gen at bus 2373	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2376	: Pg=3.88, Qg=-15.83 -> Pg=23.01, Qg=-1.585
% INFO    : Gen at bus 2376	: Vg=1.0248 -> Vg=1.0
% INFO    : Gen at bus 2380	: Vg=1.0065 -> Vg=1.0
% INFO    : Gen at bus 2387	: Vg=1.0032 -> Vg=1.0
% INFO    : Gen at bus 2388	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2388	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2388	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2389	: Vg=1.0272 -> Vg=1.0
% INFO    : Gen at bus 2391	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2391	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2391	: Pg=25.0, Qg=-7.56 -> Pg=20.625, Qg=8.5
% INFO    : Gen at bus 2391	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2391	: Pg=15.0, Qg=-7.56 -> Pg=17.5, Qg=9.0
% INFO    : Gen at bus 2391	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2392	: Pg=17.0, Qg=16.24 -> Pg=12.5, Qg=8.0
% INFO    : Gen at bus 2392	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2393	: Pg=17.0, Qg=18.15 -> Pg=12.5, Qg=6.0
% INFO    : Gen at bus 2393	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2394	: Pg=17.0, Qg=27.37 -> Pg=12.5, Qg=8.0
% INFO    : Gen at bus 2394	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2394	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2412	: Vg=0.9915 -> Vg=1.0
% INFO    : Gen at bus 2413	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2416	: Vg=1.0207 -> Vg=1.0
% INFO    : Gen at bus 2418	: Vg=1.0261 -> Vg=1.0
% INFO    : Gen at bus 2435	: Vg=1.016 -> Vg=1.0
% INFO    : Gen at bus 2454	: Vg=1.0239 -> Vg=1.0
% INFO    : Gen at bus 2456	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2470	: Pg=17.64, Qg=-28.66 -> Pg=34.725, Qg=-3.195
% INFO    : Gen at bus 2470	: Vg=1.0228 -> Vg=1.0
% INFO    : Gen at bus 2478	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2479	: Pg=43.0, Qg=29.67 -> Pg=28.375, Qg=14.5
% INFO    : Gen at bus 2479	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2491	: Vg=1.0011 -> Vg=1.0
% INFO    : Gen at bus 2496	: Vg=1.0186 -> Vg=1.0
% INFO    : Gen at bus 2519	: Pg=16.62, Qg=-8.04 -> Pg=25.69, Qg=94.48
% INFO    : Gen at bus 2519	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2522	: Pg=11.56, Qg=13.54 -> Pg=23.53, Qg=0.0
% INFO    : Gen at bus 2522	: Vg=1.0341 -> Vg=1.0
% INFO    : Gen at bus 2525	: Pg=14.0, Qg=1.63 -> Pg=9.75, Qg=4.5
% INFO    : Gen at bus 2525	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2525	: Pg=13.5, Qg=1.63 -> Pg=9.44, Qg=16.5
% INFO    : Gen at bus 2525	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2525	: Pg=13.5, Qg=1.63 -> Pg=9.44, Qg=10.5
% INFO    : Gen at bus 2525	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2525	: Pg=3.8, Qg=1.63 -> Pg=132.0, Qg=9.0
% INFO    : Gen at bus 2525	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2525	: Pg=4.2, Qg=1.63 -> Pg=149.0, Qg=14.5
% INFO    : Gen at bus 2525	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2525	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2533	: Pg=100.0, Qg=7.83 -> Pg=108.0, Qg=43.5
% INFO    : Gen at bus 2533	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2535	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2535	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2536	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2536	: Pg=110.0, Qg=3.8 -> Pg=108.75, Qg=-83.5
% INFO    : Gen at bus 2536	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2544	: Vg=1.0073 -> Vg=1.0
% INFO    : Gen at bus 2578	: Pg=13.19, Qg=-7.55 -> Pg=35.665, Qg=93.725
% INFO    : Gen at bus 2578	: Vg=1.0175 -> Vg=1.0
% INFO    : Gen at bus 2579	: Vg=1.0157 -> Vg=1.0
% INFO    : Gen at bus 2581	: Vg=1.0257 -> Vg=1.0
% INFO    : Gen at bus 2589	: Pg=0.0, Qg=109.47 -> Pg=149.0, Qg=3.5
% INFO    : Gen at bus 2589	: Vg=1.0129 -> Vg=1.0
% INFO    : Gen at bus 2590	: Pg=0.0, Qg=-16.9 -> Pg=146.0, Qg=16.5
% INFO    : Gen at bus 2590	: Vg=1.0114 -> Vg=1.0
% INFO    : Gen at bus 2591	: Pg=0.0, Qg=-99.09 -> Pg=62.0, Qg=5.0
% INFO    : Gen at bus 2591	: Vg=1.0127 -> Vg=1.0
% INFO    : Gen at bus 2592	: Pg=57.6, Qg=58.63 -> Pg=56.0, Qg=5.5
% INFO    : Gen at bus 2592	: Vg=1.0078 -> Vg=1.0
% INFO    : Gen at bus 2611	: Pg=180.0, Qg=72.82 -> Pg=165.5, Qg=50.5
% INFO    : Gen at bus 2611	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 2612	: Pg=180.0, Qg=26.85 -> Pg=170.0, Qg=57.5
% INFO    : Gen at bus 2612	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 2624	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 2624	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 2624	: Pg=345.0, Qg=-23.75 -> Pg=335.625, Qg=83.125
% INFO    : Gen at bus 2624	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 2625	: Pg=370.0, Qg=-23.75 -> Pg=351.25, Qg=83.125
% INFO    : Gen at bus 2625	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 2625	: Pg=320.0, Qg=-23.75 -> Pg=305.0, Qg=83.125
% INFO    : Gen at bus 2625	: Vg=1.0286 -> Vg=1.0
% INFO    : Gen at bus 2626	: Pg=429.02, Qg=85.59 -> Pg=689.335, Qg=85.5
% INFO    : Gen at bus 2626	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 2626	: Pg=429.02, Qg=85.59 -> Pg=689.335, Qg=85.5
% INFO    : Gen at bus 2626	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 2626	: Pg=429.02, Qg=85.59 -> Pg=689.335, Qg=85.5
% INFO    : Gen at bus 2626	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 2627	: Pg=370.0, Qg=110.64 -> Pg=351.25, Qg=85.5
% INFO    : Gen at bus 2627	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 2627	: Pg=340.0, Qg=110.64 -> Pg=332.5, Qg=85.5
% INFO    : Gen at bus 2627	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 2627	: Pg=340.0, Qg=110.64 -> Pg=332.5, Qg=85.5
% INFO    : Gen at bus 2627	: Vg=1.012 -> Vg=1.0
% INFO    : Gen at bus 2639	: Pg=205.0, Qg=-41.25 -> Pg=183.125, Qg=55.375
% INFO    : Gen at bus 2639	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2639	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2640	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2640	: Pg=205.0, Qg=121.93 -> Pg=183.125, Qg=68.885
% INFO    : Gen at bus 2640	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2641	: Pg=225.0, Qg=-41.25 -> Pg=195.625, Qg=53.875
% INFO    : Gen at bus 2641	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2641	: Pg=185.0, Qg=-41.25 -> Pg=172.5, Qg=53.875
% INFO    : Gen at bus 2641	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2642	: Pg=330.0, Qg=205.46 -> Pg=395.0, Qg=158.0
% INFO    : Gen at bus 2642	: Vg=1.0105 -> Vg=1.0
% INFO    : Gen at bus 2643	: Pg=330.0, Qg=205.46 -> Pg=405.0, Qg=124.0
% INFO    : Gen at bus 2643	: Vg=1.0105 -> Vg=1.0
% INFO    : Gen at bus 2650	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2650	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2650	: Pg=17.52, Qg=-33.71 -> Pg=70.735, Qg=-4.785
% INFO    : Gen at bus 2650	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2651	: Pg=225.0, Qg=-12.5 -> Pg=205.125, Qg=43.25
% INFO    : Gen at bus 2651	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2651	: Pg=215.0, Qg=-17.5 -> Pg=198.875, Qg=51.25
% INFO    : Gen at bus 2651	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2653	: Vg=1.017 -> Vg=1.0
% INFO    : Gen at bus 2654	: Vg=1.0272 -> Vg=1.0
% INFO    : Gen at bus 2662	: Pg=220.0, Qg=110.53 -> Pg=207.5, Qg=63.5
% INFO    : Gen at bus 2662	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2662	: Pg=210.0, Qg=110.53 -> Pg=201.25, Qg=62.5
% INFO    : Gen at bus 2662	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2663	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2663	: Pg=225.0, Qg=120.43 -> Pg=210.625, Qg=78.425
% INFO    : Gen at bus 2663	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2663	: Pg=205.0, Qg=120.43 -> Pg=198.125, Qg=71.185
% INFO    : Gen at bus 2663	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2664	: Pg=383.0, Qg=44.29 -> Pg=329.375, Qg=91.5
% INFO    : Gen at bus 2664	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 2664	: Pg=357.0, Qg=44.29 -> Pg=313.125, Qg=90.5
% INFO    : Gen at bus 2664	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 2664	: Pg=91.8, Qg=22.2 -> Pg=117.89, Qg=0.0
% INFO    : Gen at bus 2664	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 2674	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2674	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2674	: Pg=19.0, Qg=12.51 -> Pg=11.875, Qg=5.5
% INFO    : Gen at bus 2674	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2677	: Pg=115.0, Qg=-1.25 -> Pg=106.875, Qg=35.875
% INFO    : Gen at bus 2677	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2678	: Pg=115.0, Qg=-1.0 -> Pg=106.875, Qg=36.0
% INFO    : Gen at bus 2678	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2678	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2685	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2686	: Pg=115.0, Qg=73.46 -> Pg=106.875, Qg=-52.0
% INFO    : Gen at bus 2686	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 2692	: Pg=205.0, Qg=-21.85 -> Pg=195.625, Qg=50.0
% INFO    : Gen at bus 2692	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2693	: Pg=225.0, Qg=12.03 -> Pg=208.125, Qg=52.0
% INFO    : Gen at bus 2693	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 2693	: Pg=205.0, Qg=12.03 -> Pg=195.625, Qg=50.5
% INFO    : Gen at bus 2693	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 2698	: Pg=110.0, Qg=87.02 -> Pg=114.585, Qg=45.625
% INFO    : Gen at bus 2698	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 2698	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 2699	: Pg=110.0, Qg=54.13 -> Pg=114.585, Qg=35.0
% INFO    : Gen at bus 2699	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 2708	: Vg=1.015 -> Vg=1.0
% INFO    : Gen at bus 2710	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2710	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2710	: Pg=180.0, Qg=-24.6 -> Pg=166.0, Qg=44.0
% INFO    : Gen at bus 2710	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2711	: Pg=200.0, Qg=127.5 -> Pg=170.0, Qg=56.25
% INFO    : Gen at bus 2711	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2712	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2712	: Pg=200.0, Qg=127.5 -> Pg=170.0, Qg=56.25
% INFO    : Gen at bus 2712	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 2717	: Pg=261.0, Qg=10.98 -> Pg=215.125, Qg=46.0
% INFO    : Gen at bus 2717	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2717	: Pg=189.0, Qg=10.98 -> Pg=164.5, Qg=53.5
% INFO    : Gen at bus 2717	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2718	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2718	: Pg=235.0, Qg=11.36 -> Pg=193.875, Qg=53.5
% INFO    : Gen at bus 2718	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2718	: Pg=220.0, Qg=11.36 -> Pg=182.5, Qg=46.0
% INFO    : Gen at bus 2718	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2718	: Pg=220.0, Qg=11.36 -> Pg=182.5, Qg=46.0
% INFO    : Gen at bus 2718	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 2720	: Pg=206.0, Qg=128.75 -> Pg=188.75, Qg=55.875
% INFO    : Gen at bus 2720	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 2720	: Pg=194.0, Qg=128.75 -> Pg=181.25, Qg=55.875
% INFO    : Gen at bus 2720	: Vg=1.009 -> Vg=1.0
% INFO    : Gen at bus 2726	: Pg=180.0, Qg=-32.0 -> Pg=187.5, Qg=40.0
% INFO    : Gen at bus 2726	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 2727	: Pg=200.0, Qg=106.75 -> Pg=200.0, Qg=54.0
% INFO    : Gen at bus 2727	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 2727	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 2727	: Pg=160.0, Qg=106.75 -> Pg=166.665, Qg=54.0
% INFO    : Gen at bus 2727	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 2728	: Pg=400.0, Qg=364.18 -> Pg=325.0, Qg=54.25
% INFO    : Gen at bus 2728	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 2739	: Vg=0.9728 -> Vg=1.0
% INFO    : Gen at bus 2740	: Vg=1.0015 -> Vg=1.0
% INFO    : Gen at bus 2770	: Vg=1.04 -> Vg=1.0
% INFO    : Gen at bus 2775	: Pg=1.5, Qg=8.27 -> Pg=144.5, Qg=1.5
% INFO    : Gen at bus 2775	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2776	: Pg=1.6, Qg=7.39 -> Pg=137.5, Qg=5.0
% INFO    : Gen at bus 2776	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2785	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2786	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2804	: Pg=350.0, Qg=237.5 -> Pg=338.75, Qg=109.25
% INFO    : Gen at bus 2804	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 2825	: Pg=9.16, Qg=-15.92 -> Pg=15.0, Qg=7.5
% INFO    : Gen at bus 2825	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2844	: Pg=0.9, Qg=-3.11 -> Pg=141.0, Qg=7.0
% INFO    : Gen at bus 2844	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2844	: Pg=0.55, Qg=-3.11 -> Pg=145.0, Qg=6.0
% INFO    : Gen at bus 2844	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2844	: Pg=0.55, Qg=-3.11 -> Pg=131.5, Qg=2.5
% INFO    : Gen at bus 2844	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2851	: Vg=1.0226 -> Vg=1.0
% INFO    : Gen at bus 2851	: Pg=20.0, Qg=18.94 -> Pg=20.5, Qg=5.5
% INFO    : Gen at bus 2851	: Vg=1.0226 -> Vg=1.0
% INFO    : Gen at bus 2851	: Vg=1.0226 -> Vg=1.0
% INFO    : Gen at bus 2853	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2853	: Pg=20.0, Qg=18.75 -> Pg=35.835, Qg=-82.625
% INFO    : Gen at bus 2853	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2854	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2854	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2856	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2856	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2857	: Pg=30.0, Qg=2.87 -> Pg=42.5, Qg=-70.0
% INFO    : Gen at bus 2857	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2862	: Pg=2.0, Qg=23.08 -> Pg=136.835, Qg=0.0
% INFO    : Gen at bus 2862	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2895	: Pg=38.0, Qg=0.85 -> Pg=33.5, Qg=17.5
% INFO    : Gen at bus 2895	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2896	: Pg=47.0, Qg=15.51 -> Pg=35.0, Qg=17.5
% INFO    : Gen at bus 2896	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2897	: Pg=47.0, Qg=-5.15 -> Pg=35.0, Qg=17.5
% INFO    : Gen at bus 2897	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2897	: Pg=15.0, Qg=-5.15 -> Pg=33.75, Qg=17.5
% INFO    : Gen at bus 2897	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2898	: Pg=55.0, Qg=17.46 -> Pg=41.875, Qg=17.5
% INFO    : Gen at bus 2898	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2898	: Pg=15.0, Qg=17.46 -> Pg=40.0, Qg=21.5
% INFO    : Gen at bus 2898	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 2899	: Vg=0.9947 -> Vg=1.0
% INFO    : Gen at bus 2903	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 2919	: Pg=0.3, Qg=6.14 -> Pg=130.5, Qg=1.0
% INFO    : Gen at bus 2919	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2937	: Pg=31.15, Qg=4.63 -> Pg=40.39, Qg=95.8
% INFO    : Gen at bus 2937	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 2938	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 2940	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 2976	: Pg=1.0, Qg=28.17 -> Pg=138.915, Qg=11.0
% INFO    : Gen at bus 2976	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 2976	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 2980	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3022	: Pg=38.43, Qg=-5.42 -> Pg=44.215, Qg=87.79
% INFO    : Gen at bus 3022	: Vg=1.0121 -> Vg=1.0
% INFO    : Gen at bus 3023	: Pg=1.0, Qg=12.99 -> Pg=149.415, Qg=11.5
% INFO    : Gen at bus 3023	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3023	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3035	: Vg=1.0004 -> Vg=1.0
% INFO    : Gen at bus 3041	: Vg=1.014 -> Vg=1.0
% INFO    : Gen at bus 3054	: Pg=11.61, Qg=-18.35 -> Pg=26.235, Qg=-2.04
% INFO    : Gen at bus 3054	: Vg=1.0248 -> Vg=1.0
% INFO    : Gen at bus 3058	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3058	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3058	: Pg=25.0, Qg=-14.69 -> Pg=20.625, Qg=9.0
% INFO    : Gen at bus 3058	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3058	: Pg=15.0, Qg=-14.69 -> Pg=17.5, Qg=9.5
% INFO    : Gen at bus 3058	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3059	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3066	: Pg=90.0, Qg=54.48 -> Pg=95.0, Qg=36.0
% INFO    : Gen at bus 3066	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3066	: Pg=70.0, Qg=54.48 -> Pg=89.165, Qg=36.0
% INFO    : Gen at bus 3066	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3076	: Vg=1.0271 -> Vg=1.0
% INFO    : Gen at bus 3077	: Pg=100.0, Qg=19.74 -> Pg=108.0, Qg=43.5
% INFO    : Gen at bus 3077	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3082	: Vg=1.0271 -> Vg=1.0
% INFO    : Gen at bus 3087	: Vg=1.0257 -> Vg=1.0
% INFO    : Gen at bus 3094	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3094	: Pg=110.0, Qg=0.53 -> Pg=114.585, Qg=35.0
% INFO    : Gen at bus 3094	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3103	: Pg=18.51, Qg=-14.44 -> Pg=27.42, Qg=-1.845
% INFO    : Gen at bus 3103	: Vg=1.0182 -> Vg=1.0
% INFO    : Gen at bus 3110	: Pg=1.5, Qg=3.78 -> Pg=142.5, Qg=8.5
% INFO    : Gen at bus 3110	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 3125	: Pg=4.44, Qg=-3.77 -> Pg=18.76, Qg=85.525
% INFO    : Gen at bus 3125	: Vg=1.005 -> Vg=1.0
% INFO    : Gen at bus 3128	: Pg=50.0, Qg=26.3 -> Pg=38.75, Qg=20.125
% INFO    : Gen at bus 3128	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3128	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3129	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3134	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3136	: Pg=2.44, Qg=-11.5 -> Pg=145.0, Qg=2.5
% INFO    : Gen at bus 3136	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3139	: Pg=2.7, Qg=-3.99 -> Pg=146.125, Qg=11.0
% INFO    : Gen at bus 3139	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 3140	: Pg=1.9, Qg=-16.95 -> Pg=36.11, Qg=0.0
% INFO    : Gen at bus 3140	: Vg=1.0244 -> Vg=1.0
% INFO    : Gen at bus 3143	: Pg=4.0, Qg=-2.36 -> Pg=16.665, Qg=0.5
% INFO    : Gen at bus 3143	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3153	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 3155	: Pg=1.1, Qg=5.45 -> Pg=132.0, Qg=14.0
% INFO    : Gen at bus 3155	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3158	: Pg=3.0, Qg=-1.21 -> Pg=150.5, Qg=1.5
% INFO    : Gen at bus 3158	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3158	: Pg=2.0, Qg=-1.21 -> Pg=149.335, Qg=1.0
% INFO    : Gen at bus 3158	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3160	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3162	: Pg=2.5, Qg=-40.36 -> Pg=146.04, Qg=9.0
% INFO    : Gen at bus 3162	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3169	: Pg=48.3, Qg=5.78 -> Pg=65.955, Qg=0.0
% INFO    : Gen at bus 3169	: Vg=1.0173 -> Vg=1.0
% INFO    : Gen at bus 3176	: Pg=50.0, Qg=15.0 -> Pg=51.25, Qg=-84.0
% INFO    : Gen at bus 3176	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 3176	: Pg=40.0, Qg=15.0 -> Pg=45.0, Qg=-83.0
% INFO    : Gen at bus 3176	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 3177	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3177	: Pg=20.0, Qg=-47.44 -> Pg=25.835, Qg=-79.0
% INFO    : Gen at bus 3177	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3180	: Pg=3.9, Qg=-10.16 -> Pg=11.125, Qg=4.0
% INFO    : Gen at bus 3180	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3185	: Pg=14.71, Qg=-60.48 -> Pg=23.885, Qg=0.0
% INFO    : Gen at bus 3185	: Vg=1.0171 -> Vg=1.0
% INFO    : Gen at bus 3192	: Pg=116.53, Qg=-34.62 -> Pg=116.585, Qg=-3.845
% INFO    : Gen at bus 3192	: Vg=1.0184 -> Vg=1.0
% INFO    : Gen at bus 3197	: Pg=42.84, Qg=-26.87 -> Pg=49.655, Qg=-3.97
% INFO    : Gen at bus 3197	: Vg=1.0117 -> Vg=1.0
% INFO    : Gen at bus 3204	: Pg=2.5, Qg=8.99 -> Pg=136.04, Qg=8.5
% INFO    : Gen at bus 3204	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 3212	: Pg=1.9, Qg=4.78 -> Pg=131.5, Qg=4.5
% INFO    : Gen at bus 3212	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3243	: Pg=0.7, Qg=2.1 -> Pg=140.79, Qg=2.5
% INFO    : Gen at bus 3243	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3245	: Pg=3.0, Qg=6.13 -> Pg=135.25, Qg=-1.0
% INFO    : Gen at bus 3245	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 3246	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3248	: Pg=2.0, Qg=-83.88 -> Pg=133.835, Qg=13.0
% INFO    : Gen at bus 3248	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3255	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3256	: Pg=180.0, Qg=9.69 -> Pg=175.0, Qg=46.5
% INFO    : Gen at bus 3256	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3261	: Pg=1.63, Qg=-47.08 -> Pg=131.0, Qg=7.0
% INFO    : Gen at bus 3261	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3262	: Pg=0.3, Qg=-22.89 -> Pg=146.5, Qg=-1.0
% INFO    : Gen at bus 3262	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3289	: Pg=2.7, Qg=-1.96 -> Pg=150.5, Qg=0.0
% INFO    : Gen at bus 3289	: Vg=1.0055 -> Vg=1.0
% INFO    : Gen at bus 3294	: Pg=1.0, Qg=3.44 -> Pg=147.0, Qg=9.5
% INFO    : Gen at bus 3294	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3294	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3295	: Pg=2.22, Qg=-9.89 -> Pg=148.5, Qg=8.0
% INFO    : Gen at bus 3295	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3298	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3300	: Pg=2.5, Qg=0.73 -> Pg=148.0, Qg=5.5
% INFO    : Gen at bus 3300	: Vg=1.0027 -> Vg=1.0
% INFO    : Gen at bus 3302	: Pg=2.5, Qg=15.32 -> Pg=145.04, Qg=3.0
% INFO    : Gen at bus 3302	: Vg=1.0027 -> Vg=1.0
% INFO    : Gen at bus 3308	: Pg=2.52, Qg=8.74 -> Pg=148.5, Qg=4.0
% INFO    : Gen at bus 3308	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3316	: Pg=225.0, Qg=31.68 -> Pg=187.625, Qg=53.5
% INFO    : Gen at bus 3316	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3328	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3338	: Vg=1.027 -> Vg=1.0
% INFO    : Gen at bus 3341	: Pg=33.24, Qg=10.52 -> Pg=57.87, Qg=91.1
% INFO    : Gen at bus 3341	: Vg=1.016 -> Vg=1.0
% INFO    : Gen at bus 3348	: Pg=30.35, Qg=15.59 -> Pg=35.85, Qg=95.715
% INFO    : Gen at bus 3348	: Vg=0.9843 -> Vg=1.0
% INFO    : Gen at bus 3356	: Pg=1.0, Qg=10.87 -> Pg=129.0, Qg=4.5
% INFO    : Gen at bus 3356	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3357	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3361	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3361	: Pg=45.0, Qg=14.47 -> Pg=27.5, Qg=-71.15
% INFO    : Gen at bus 3361	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3361	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3362	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3362	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3363	: Pg=0.4, Qg=3.58 -> Pg=140.5, Qg=2.5
% INFO    : Gen at bus 3363	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3363	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3367	: Vg=1.0111 -> Vg=1.0
% INFO    : Gen at bus 3371	: Pg=49.0, Qg=-72.06 -> Pg=40.5, Qg=-72.0
% INFO    : Gen at bus 3371	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3384	: Vg=1.0249 -> Vg=1.0
% INFO    : Gen at bus 3385	: Pg=9.25, Qg=-3.14 -> Pg=18.335, Qg=88.97
% INFO    : Gen at bus 3385	: Vg=1.0187 -> Vg=1.0
% INFO    : Gen at bus 3386	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3389	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3397	: Pg=3.2, Qg=-8.93 -> Pg=130.5, Qg=6.0
% INFO    : Gen at bus 3397	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3402	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3402	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3402	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3402	: Pg=16.0, Qg=15.0 -> Pg=10.0, Qg=-83.0
% INFO    : Gen at bus 3402	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3402	: Pg=10.0, Qg=18.75 -> Pg=10.0, Qg=-75.625
% INFO    : Gen at bus 3402	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3406	: Pg=10.0, Qg=15.84 -> Pg=12.5, Qg=7.0
% INFO    : Gen at bus 3406	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3406	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3413	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 3415	: Vg=0.9936 -> Vg=1.0
% INFO    : Gen at bus 3418	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3423	: Vg=1.0321 -> Vg=1.0
% INFO    : Gen at bus 3425	: Pg=13.2, Qg=13.12 -> Pg=8.25, Qg=-80.94
% INFO    : Gen at bus 3425	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 3425	: Pg=3.8, Qg=39.8 -> Pg=137.0, Qg=8.0
% INFO    : Gen at bus 3425	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 3425	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 3426	: Vg=1.0082 -> Vg=1.0
% INFO    : Gen at bus 3427	: Pg=0.3, Qg=-2.0 -> Pg=148.0, Qg=6.5
% INFO    : Gen at bus 3427	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3428	: Pg=5.0, Qg=-21.11 -> Pg=12.085, Qg=-74.625
% INFO    : Gen at bus 3428	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3429	: Vg=1.0148 -> Vg=1.0
% INFO    : Gen at bus 3433	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3436	: Pg=0.5, Qg=-0.15 -> Pg=143.0, Qg=11.0
% INFO    : Gen at bus 3436	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3439	: Pg=0.8, Qg=-23.41 -> Pg=148.5, Qg=13.0
% INFO    : Gen at bus 3439	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3441	: Pg=4.39, Qg=14.49 -> Pg=127.83, Qg=93.71
% INFO    : Gen at bus 3441	: Vg=1.0231 -> Vg=1.0
% INFO    : Gen at bus 3444	: Vg=1.0256 -> Vg=1.0
% INFO    : Gen at bus 3446	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3450	: Vg=1.0267 -> Vg=1.0
% INFO    : Gen at bus 3459	: Pg=3.18, Qg=-13.88 -> Pg=144.825, Qg=-1.39
% INFO    : Gen at bus 3459	: Vg=1.018 -> Vg=1.0
% INFO    : Gen at bus 3463	: Pg=0.3, Qg=-29.68 -> Pg=126.0, Qg=3.5
% INFO    : Gen at bus 3463	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3473	: Pg=0.49, Qg=19.16 -> Pg=129.0, Qg=9.0
% INFO    : Gen at bus 3473	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3475	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3475	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3475	: Pg=32.0, Qg=13.16 -> Pg=20.0, Qg=-77.5
% INFO    : Gen at bus 3475	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3475	: Pg=23.0, Qg=13.16 -> Pg=20.0, Qg=-74.5
% INFO    : Gen at bus 3475	: Vg=1.0164 -> Vg=1.0
% INFO    : Gen at bus 3478	: Pg=3.4, Qg=-6.7 -> Pg=9.0, Qg=12.0
% INFO    : Gen at bus 3478	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3487	: Pg=9.6, Qg=-9.69 -> Pg=17.5, Qg=9.0
% INFO    : Gen at bus 3487	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3487	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3490	: Pg=26.7, Qg=11.55 -> Pg=16.69, Qg=3.5
% INFO    : Gen at bus 3490	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3490	: Pg=16.5, Qg=11.55 -> Pg=13.5, Qg=3.5
% INFO    : Gen at bus 3490	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3491	: Pg=21.6, Qg=21.25 -> Pg=13.5, Qg=5.625
% INFO    : Gen at bus 3491	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3491	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3491	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3491	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3495	: Vg=1.0384 -> Vg=1.0
% INFO    : Gen at bus 3496	: Vg=1.0383 -> Vg=1.0
% INFO    : Gen at bus 3500	: Pg=4.0, Qg=-40.49 -> Pg=12.0, Qg=3.0
% INFO    : Gen at bus 3500	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3505	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3505	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3506	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3509	: Pg=0.0, Qg=-39.41 -> Pg=133.5, Qg=16.0
% INFO    : Gen at bus 3509	: Vg=1.0129 -> Vg=1.0
% INFO    : Gen at bus 3510	: Pg=0.0, Qg=-16.9 -> Pg=140.5, Qg=12.5
% INFO    : Gen at bus 3510	: Vg=1.0114 -> Vg=1.0
% INFO    : Gen at bus 3511	: Pg=0.0, Qg=225.21 -> Pg=258.5, Qg=78.355
% INFO    : Gen at bus 3511	: Vg=1.0079 -> Vg=1.0
% INFO    : Gen at bus 3512	: Pg=0.0, Qg=-12.04 -> Pg=148.0, Qg=2.0
% INFO    : Gen at bus 3512	: Vg=1.0248 -> Vg=1.0
% INFO    : Gen at bus 3512	: Pg=233.56, Qg=-12.04 -> Pg=262.72, Qg=0.0
% INFO    : Gen at bus 3512	: Vg=1.0248 -> Vg=1.0
% INFO    : Gen at bus 3513	: Pg=0.0, Qg=-88.43 -> Pg=62.0, Qg=0.0
% INFO    : Gen at bus 3513	: Vg=1.0127 -> Vg=1.0
% INFO    : Gen at bus 3514	: Pg=57.6, Qg=60.68 -> Pg=56.0, Qg=10.0
% INFO    : Gen at bus 3514	: Vg=1.0078 -> Vg=1.0
% INFO    : Gen at bus 3515	: Vg=0.9972 -> Vg=1.0
% INFO    : Gen at bus 3516	: Pg=18.81, Qg=19.56 -> Pg=45.12, Qg=1.955
% INFO    : Gen at bus 3516	: Vg=1.0242 -> Vg=1.0
% INFO    : Gen at bus 3522	: Pg=215.0, Qg=34.57 -> Pg=194.375, Qg=55.0
% INFO    : Gen at bus 3522	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3522	: Pg=115.5, Qg=26.85 -> Pg=115.81, Qg=2.685
% INFO    : Gen at bus 3522	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3523	: Pg=115.0, Qg=40.63 -> Pg=106.875, Qg=36.0
% INFO    : Gen at bus 3523	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3524	: Pg=115.0, Qg=46.44 -> Pg=106.875, Qg=36.0
% INFO    : Gen at bus 3524	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3528	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3528	: Pg=43.0, Qg=5.32 -> Pg=45.415, Qg=17.5
% INFO    : Gen at bus 3528	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3529	: Pg=43.0, Qg=18.57 -> Pg=45.415, Qg=17.5
% INFO    : Gen at bus 3529	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3537	: Pg=110.0, Qg=62.84 -> Pg=84.75, Qg=35.0
% INFO    : Gen at bus 3537	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3538	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3542	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3556	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3564	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3564	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3569	: Pg=90.0, Qg=11.4 -> Pg=95.0, Qg=36.0
% INFO    : Gen at bus 3569	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3569	: Pg=70.0, Qg=11.4 -> Pg=89.165, Qg=36.0
% INFO    : Gen at bus 3569	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3570	: Pg=120.0, Qg=-1.25 -> Pg=114.495, Qg=35.875
% INFO    : Gen at bus 3570	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3570	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3572	: Pg=2.46, Qg=-1.62 -> Pg=17.01, Qg=88.19
% INFO    : Gen at bus 3572	: Vg=1.017 -> Vg=1.0
% INFO    : Gen at bus 3591	: Pg=5.89, Qg=48.85 -> Pg=26.3, Qg=86.305
% INFO    : Gen at bus 3591	: Vg=1.024 -> Vg=1.0
% INFO    : Gen at bus 3593	: Pg=9.47, Qg=-22.13 -> Pg=22.015, Qg=-2.215
% INFO    : Gen at bus 3593	: Vg=1.0235 -> Vg=1.0
% INFO    : Gen at bus 3603	: Vg=1.0227 -> Vg=1.0
% INFO    : Gen at bus 3607	: Pg=0.0, Qg=-22.64 -> Pg=142.5, Qg=10.5
% INFO    : Gen at bus 3607	: Vg=1.0129 -> Vg=1.0
% INFO    : Gen at bus 3607	: Pg=2.55, Qg=-22.64 -> Pg=78.41, Qg=-3.91
% INFO    : Gen at bus 3607	: Vg=1.0129 -> Vg=1.0
% INFO    : Gen at bus 3610	: Pg=47.34, Qg=-93.63 -> Pg=88.705, Qg=-9.365
% INFO    : Gen at bus 3610	: Vg=0.9992 -> Vg=1.0
% INFO    : Gen at bus 3614	: Vg=0.9638 -> Vg=1.0
% INFO    : Gen at bus 3615	: Vg=0.9547 -> Vg=1.0
% INFO    : Gen at bus 3618	: Vg=0.9771 -> Vg=1.0
% INFO    : Gen at bus 3622	: Pg=119.31, Qg=56.22 -> Pg=-10.5, Qg=21.5
% INFO    : Gen at bus 3622	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 3622	: Pg=119.31, Qg=56.22 -> Pg=-10.5, Qg=21.5
% INFO    : Gen at bus 3622	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 3622	: Pg=119.31, Qg=56.22 -> Pg=-10.5, Qg=27.5
% INFO    : Gen at bus 3622	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 3623	: Pg=0.0, Qg=160.0 -> Pg=-10.5, Qg=30.0
% INFO    : Gen at bus 3623	: Vg=1.0113 -> Vg=1.0
% INFO    : Gen at bus 3625	: Pg=49.0, Qg=22.49 -> Pg=40.5, Qg=-67.5
% INFO    : Gen at bus 3625	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3626	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3628	: Pg=0.3, Qg=0.95 -> Pg=137.0, Qg=16.5
% INFO    : Gen at bus 3628	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3634	: Pg=4.8, Qg=-61.47 -> Pg=9.0, Qg=0.5
% INFO    : Gen at bus 3634	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3635	: Pg=4.8, Qg=51.4 -> Pg=11.0, Qg=7.5
% INFO    : Gen at bus 3635	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3640	: Pg=0.2, Qg=8.47 -> Pg=135.0, Qg=6.0
% INFO    : Gen at bus 3640	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3642	: Vg=1.0321 -> Vg=1.0
% INFO    : Gen at bus 3645	: Pg=1.1, Qg=-73.33 -> Pg=145.5, Qg=10.5
% INFO    : Gen at bus 3645	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3651	: Pg=0.3, Qg=4.91 -> Pg=146.0, Qg=7.0
% INFO    : Gen at bus 3651	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3652	: Pg=0.9, Qg=-36.27 -> Pg=141.0, Qg=4.0
% INFO    : Gen at bus 3652	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3658	: Pg=0.1, Qg=11.57 -> Pg=144.5, Qg=4.5
% INFO    : Gen at bus 3658	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3664	: Pg=4.0, Qg=15.58 -> Pg=130.0, Qg=3.5
% INFO    : Gen at bus 3664	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3666	: Pg=0.2, Qg=1.16 -> Pg=125.5, Qg=5.0
% INFO    : Gen at bus 3666	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3675	: Pg=288.18, Qg=80.03 -> Pg=201.725, Qg=0.0
% INFO    : Gen at bus 3675	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3676	: Pg=288.18, Qg=80.35 -> Pg=201.725, Qg=0.0
% INFO    : Gen at bus 3676	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3677	: Pg=288.18, Qg=78.99 -> Pg=201.725, Qg=0.0
% INFO    : Gen at bus 3677	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3679	: Pg=288.55, Qg=96.36 -> Pg=201.99, Qg=0.0
% INFO    : Gen at bus 3679	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3680	: Pg=288.55, Qg=95.69 -> Pg=201.99, Qg=0.0
% INFO    : Gen at bus 3680	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3681	: Pg=288.58, Qg=96.83 -> Pg=202.01, Qg=0.0
% INFO    : Gen at bus 3681	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3683	: Pg=287.23, Qg=145.39 -> Pg=201.06, Qg=0.0
% INFO    : Gen at bus 3683	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3684	: Pg=287.26, Qg=145.66 -> Pg=201.08, Qg=0.0
% INFO    : Gen at bus 3684	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3686	: Pg=230.25, Qg=40.18 -> Pg=143.905, Qg=0.0
% INFO    : Gen at bus 3686	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3687	: Pg=230.25, Qg=40.18 -> Pg=143.905, Qg=0.0
% INFO    : Gen at bus 3687	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3688	: Pg=230.25, Qg=40.18 -> Pg=143.905, Qg=0.0
% INFO    : Gen at bus 3688	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3689	: Pg=230.25, Qg=40.18 -> Pg=143.905, Qg=0.0
% INFO    : Gen at bus 3689	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3691	: Pg=230.25, Qg=40.22 -> Pg=143.905, Qg=0.0
% INFO    : Gen at bus 3691	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3692	: Pg=230.25, Qg=40.22 -> Pg=143.905, Qg=0.0
% INFO    : Gen at bus 3692	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3693	: Pg=230.25, Qg=40.22 -> Pg=143.905, Qg=0.0
% INFO    : Gen at bus 3693	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3694	: Pg=230.25, Qg=40.22 -> Pg=143.905, Qg=0.0
% INFO    : Gen at bus 3694	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3695	: Pg=280.0, Qg=96.84 -> Pg=195.995, Qg=0.0
% INFO    : Gen at bus 3695	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3696	: Pg=280.05, Qg=96.38 -> Pg=196.035, Qg=0.0
% INFO    : Gen at bus 3696	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 3697	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 3698	: Pg=234.52, Qg=74.12 -> Pg=530.865, Qg=5.92
% INFO    : Gen at bus 3698	: Vg=0.9979 -> Vg=1.0
% INFO    : Gen at bus 3709	: Vg=0.9931 -> Vg=1.0
% INFO    : Gen at bus 3710	: Vg=0.9933 -> Vg=1.0
% INFO    : Gen at bus 3716	: Vg=0.9787 -> Vg=1.0
% INFO    : Gen at bus 3718	: Pg=18.05, Qg=24.32 -> Pg=57.52, Qg=0.0
% INFO    : Gen at bus 3718	: Vg=0.9781 -> Vg=1.0
% INFO    : Gen at bus 3748	: Pg=180.02, Qg=57.08 -> Pg=165.5, Qg=50.5
% INFO    : Gen at bus 3748	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 3749	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3749	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3750	: Pg=15.0, Qg=-4.07 -> Pg=15.0, Qg=-74.0
% INFO    : Gen at bus 3750	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3750	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3753	: Pg=5.2, Qg=6.4 -> Pg=18.45, Qg=97.95
% INFO    : Gen at bus 3753	: Vg=1.0253 -> Vg=1.0
% INFO    : Gen at bus 3761	: Pg=5.0, Qg=-0.37 -> Pg=143.5, Qg=1.5
% INFO    : Gen at bus 3761	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3761	: Pg=1.68, Qg=-0.37 -> Pg=132.0, Qg=1.5
% INFO    : Gen at bus 3761	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3761	: Pg=1.68, Qg=-0.37 -> Pg=150.0, Qg=9.0
% INFO    : Gen at bus 3761	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3761	: Pg=9.64, Qg=-0.37 -> Pg=16.995, Qg=97.225
% INFO    : Gen at bus 3761	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3762	: Pg=2.79, Qg=3.78 -> Pg=146.0, Qg=3.0
% INFO    : Gen at bus 3762	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3765	: Pg=0.56, Qg=-1.72 -> Pg=19.965, Qg=88.14
% INFO    : Gen at bus 3765	: Vg=1.0247 -> Vg=1.0
% INFO    : Gen at bus 3766	: Pg=12.97, Qg=-2.8 -> Pg=19.565, Qg=89.1
% INFO    : Gen at bus 3766	: Vg=0.9887 -> Vg=1.0
% INFO    : Gen at bus 3772	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3781	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3784	: Pg=107.32, Qg=-1.09 -> Pg=141.98, Qg=0.0
% INFO    : Gen at bus 3784	: Vg=1.0352 -> Vg=1.0
% INFO    : Gen at bus 3792	: Pg=180.0, Qg=12.81 -> Pg=173.0, Qg=50.5
% INFO    : Gen at bus 3792	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3792	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3792	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3793	: Pg=15.0, Qg=-26.38 -> Pg=17.5, Qg=-78.0
% INFO    : Gen at bus 3793	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 3807	: Vg=0.9767 -> Vg=1.0
% INFO    : Gen at bus 3809	: Pg=1.0, Qg=21.2 -> Pg=144.5, Qg=7.5
% INFO    : Gen at bus 3809	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3823	: Pg=180.0, Qg=-21.0 -> Pg=170.0, Qg=45.0
% INFO    : Gen at bus 3823	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3823	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3824	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3824	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3824	: Pg=180.16, Qg=-31.0 -> Pg=166.0, Qg=44.0
% INFO    : Gen at bus 3824	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3825	: Pg=200.0, Qg=127.5 -> Pg=170.0, Qg=56.25
% INFO    : Gen at bus 3825	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 3825	: Pg=191.16, Qg=147.74 -> Pg=203.365, Qg=17.27
% INFO    : Gen at bus 3825	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 3835	: Pg=3.63, Qg=-1.46 -> Pg=18.615, Qg=0.0
% INFO    : Gen at bus 3835	: Vg=0.9975 -> Vg=1.0
% INFO    : Gen at bus 3837	: Pg=150.0, Qg=-19.0 -> Pg=156.0, Qg=49.0
% INFO    : Gen at bus 3837	: Vg=1.015 -> Vg=1.0
% INFO    : Gen at bus 3840	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3846	: Pg=1.71, Qg=-16.52 -> Pg=148.215, Qg=0.0
% INFO    : Gen at bus 3846	: Vg=1.0058 -> Vg=1.0
% INFO    : Gen at bus 3853	: Pg=0.22, Qg=11.26 -> Pg=134.0, Qg=8.5
% INFO    : Gen at bus 3853	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3853	: Pg=1.13, Qg=11.26 -> Pg=146.5, Qg=3.5
% INFO    : Gen at bus 3853	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3857	: Pg=6.0, Qg=48.29 -> Pg=12.5, Qg=-4.0
% INFO    : Gen at bus 3857	: Vg=1.0109 -> Vg=1.0
% INFO    : Gen at bus 3861	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3862	: Pg=50.0, Qg=18.75 -> Pg=52.5, Qg=-82.625
% INFO    : Gen at bus 3862	: Vg=1.03 -> Vg=1.0
% INFO    : Gen at bus 3863	: Pg=9.0, Qg=-10.09 -> Pg=15.5, Qg=9.5
% INFO    : Gen at bus 3863	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3864	: Pg=9.0, Qg=62.11 -> Pg=15.5, Qg=8.0
% INFO    : Gen at bus 3864	: Vg=1.0136 -> Vg=1.0
% INFO    : Gen at bus 3869	: Pg=1.69, Qg=10.16 -> Pg=142.5, Qg=13.0
% INFO    : Gen at bus 3869	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3870	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3870	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3870	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3881	: Pg=0.0, Qg=81.27 -> Pg=144.0, Qg=14.5
% INFO    : Gen at bus 3881	: Vg=1.0248 -> Vg=1.0
% INFO    : Gen at bus 3887	: Pg=210.0, Qg=-17.5 -> Pg=195.75, Qg=51.25
% INFO    : Gen at bus 3887	: Vg=1.0259 -> Vg=1.0
% INFO    : Gen at bus 3888	: Pg=210.11, Qg=-17.5 -> Pg=195.815, Qg=51.25
% INFO    : Gen at bus 3888	: Vg=1.0259 -> Vg=1.0
% INFO    : Gen at bus 3888	: Pg=210.11, Qg=-12.5 -> Pg=195.815, Qg=43.25
% INFO    : Gen at bus 3888	: Vg=1.0259 -> Vg=1.0
% INFO    : Gen at bus 3889	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 3889	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 3890	: Pg=225.0, Qg=123.75 -> Pg=205.125, Qg=56.875
% INFO    : Gen at bus 3890	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 3890	: Pg=215.0, Qg=132.6 -> Pg=198.875, Qg=68.0
% INFO    : Gen at bus 3890	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 3891	: Vg=1.0129 -> Vg=1.0
% INFO    : Gen at bus 3895	: Pg=8.87, Qg=-24.89 -> Pg=17.35, Qg=-2.49
% INFO    : Gen at bus 3895	: Vg=1.0172 -> Vg=1.0
% INFO    : Gen at bus 3896	: Vg=1.0172 -> Vg=1.0
% INFO    : Gen at bus 3899	: Vg=1.0084 -> Vg=1.0
% INFO    : Gen at bus 3909	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3923	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3928	: Vg=1.023 -> Vg=1.0
% INFO    : Gen at bus 3932	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3936	: Pg=8.5, Qg=12.39 -> Pg=15.0, Qg=2.0
% INFO    : Gen at bus 3936	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3938	: Pg=0.3, Qg=25.39 -> Pg=143.0, Qg=-2.0
% INFO    : Gen at bus 3938	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3939	: Vg=1.0264 -> Vg=1.0
% INFO    : Gen at bus 3941	: Pg=190.0, Qg=-14.0 -> Pg=177.0, Qg=53.0
% INFO    : Gen at bus 3941	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3945	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3948	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 3955	: Pg=6.1, Qg=-13.68 -> Pg=6.0, Qg=-68.5
% INFO    : Gen at bus 3955	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 3958	: Pg=5.0, Qg=-10.86 -> Pg=139.0, Qg=5.0
% INFO    : Gen at bus 3958	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3961	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3961	: Pg=60.0, Qg=-2.65 -> Pg=36.5, Qg=-74.5
% INFO    : Gen at bus 3961	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3961	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3961	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 3973	: Pg=31.0, Qg=3.0 -> Pg=19.375, Qg=5.5
% INFO    : Gen at bus 3973	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3973	: Pg=13.0, Qg=3.0 -> Pg=15.5, Qg=10.5
% INFO    : Gen at bus 3973	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3974	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3974	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 3993	: Vg=1.0056 -> Vg=1.0
% INFO    : Gen at bus 4020	: Pg=43.0, Qg=-7.5 -> Pg=28.375, Qg=13.75
% INFO    : Gen at bus 4020	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4038	: Pg=14.0, Qg=0.96 -> Pg=9.75, Qg=13.0
% INFO    : Gen at bus 4038	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4038	: Pg=13.5, Qg=0.96 -> Pg=9.44, Qg=7.5
% INFO    : Gen at bus 4038	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4038	: Pg=13.5, Qg=0.96 -> Pg=9.44, Qg=9.0
% INFO    : Gen at bus 4038	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4038	: Pg=3.8, Qg=0.96 -> Pg=137.0, Qg=11.5
% INFO    : Gen at bus 4038	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4038	: Pg=4.2, Qg=0.96 -> Pg=130.0, Qg=2.0
% INFO    : Gen at bus 4038	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4038	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4059	: Vg=0.9852 -> Vg=1.0
% INFO    : Gen at bus 4060	: Pg=0.0, Qg=-106.17 -> Pg=62.0, Qg=8.0
% INFO    : Gen at bus 4060	: Vg=1.0127 -> Vg=1.0
% INFO    : Gen at bus 4064	: Pg=28.65, Qg=4.87 -> Pg=17.905, Qg=0.0
% INFO    : Gen at bus 4064	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4066	: Pg=49.68, Qg=1.98 -> Pg=31.05, Qg=0.0
% INFO    : Gen at bus 4066	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4068	: Pg=49.68, Qg=0.92 -> Pg=31.05, Qg=0.0
% INFO    : Gen at bus 4068	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4070	: Pg=34.5, Qg=1.6 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 4070	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 4071	: Pg=34.5, Qg=0.92 -> Pg=21.565, Qg=0.0
% INFO    : Gen at bus 4071	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 4073	: Pg=7.49, Qg=-3.18 -> Pg=150.12, Qg=94.005
% INFO    : Gen at bus 4073	: Vg=1.0107 -> Vg=1.0
% INFO    : Gen at bus 4076	: Pg=16.21, Qg=-2.03 -> Pg=28.59, Qg=98.985
% INFO    : Gen at bus 4076	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 4078	: Pg=75.04, Qg=-11.2 -> Pg=76.285, Qg=0.0
% INFO    : Gen at bus 4078	: Vg=1.0182 -> Vg=1.0
% INFO    : Gen at bus 4079	: Pg=10.84, Qg=-2.26 -> Pg=20.54, Qg=91.87
% INFO    : Gen at bus 4079	: Vg=1.0085 -> Vg=1.0
% INFO    : Gen at bus 4083	: Vg=1.0058 -> Vg=1.0
% INFO    : Gen at bus 4085	: Vg=1.0058 -> Vg=1.0
% INFO    : Gen at bus 4087	: Vg=1.0147 -> Vg=1.0
% INFO    : Gen at bus 4091	: Vg=0.9921 -> Vg=1.0
% INFO    : Gen at bus 4092	: Pg=15.82, Qg=-17.78 -> Pg=27.975, Qg=0.0
% INFO    : Gen at bus 4092	: Vg=1.0096 -> Vg=1.0
% INFO    : Gen at bus 4098	: Vg=1.0139 -> Vg=1.0
% INFO    : Gen at bus 4110	: Pg=14.88, Qg=-1.23 -> Pg=21.14, Qg=92.815
% INFO    : Gen at bus 4110	: Vg=0.9884 -> Vg=1.0
% INFO    : Gen at bus 4121	: Pg=192.98, Qg=-49.58 -> Pg=336.425, Qg=-4.955
% INFO    : Gen at bus 4121	: Vg=0.9822 -> Vg=1.0
% INFO    : Gen at bus 4125	: Pg=474.38, Qg=-131.88 -> Pg=535.085, Qg=-13.19
% INFO    : Gen at bus 4125	: Vg=0.9706 -> Vg=1.0
% INFO    : Gen at bus 4130	: Pg=205.0, Qg=-31.5 -> Pg=183.125, Qg=59.5
% INFO    : Gen at bus 4130	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 4130	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 4131	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 4131	: Pg=205.0, Qg=180.72 -> Pg=183.125, Qg=76.625
% INFO    : Gen at bus 4131	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 4132	: Pg=225.0, Qg=-41.25 -> Pg=195.625, Qg=53.875
% INFO    : Gen at bus 4132	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 4132	: Pg=185.0, Qg=-41.25 -> Pg=172.5, Qg=53.875
% INFO    : Gen at bus 4132	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 4133	: Pg=330.0, Qg=247.12 -> Pg=395.0, Qg=158.0
% INFO    : Gen at bus 4133	: Vg=1.0105 -> Vg=1.0
% INFO    : Gen at bus 4134	: Pg=330.0, Qg=247.12 -> Pg=405.0, Qg=124.0
% INFO    : Gen at bus 4134	: Vg=1.0105 -> Vg=1.0
% INFO    : Gen at bus 4136	: Vg=0.9924 -> Vg=1.0
% INFO    : Gen at bus 4139	: Pg=225.0, Qg=-12.5 -> Pg=205.125, Qg=43.25
% INFO    : Gen at bus 4139	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 4139	: Pg=215.0, Qg=-17.5 -> Pg=198.875, Qg=51.25
% INFO    : Gen at bus 4139	: Vg=1.0098 -> Vg=1.0
% INFO    : Gen at bus 4142	: Vg=1.0222 -> Vg=1.0
% INFO    : Gen at bus 4144	: Pg=16.13, Qg=0.62 -> Pg=61.745, Qg=90.43
% INFO    : Gen at bus 4144	: Vg=1.0208 -> Vg=1.0
% INFO    : Gen at bus 4153	: Pg=55.0, Qg=13.12 -> Pg=41.875, Qg=17.5
% INFO    : Gen at bus 4153	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 4153	: Pg=15.0, Qg=13.12 -> Pg=40.0, Qg=21.5
% INFO    : Gen at bus 4153	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 4161	: Vg=1.0171 -> Vg=1.0
% INFO    : Gen at bus 4163	: Vg=1.0165 -> Vg=1.0
% INFO    : Gen at bus 4167	: Pg=205.0, Qg=29.38 -> Pg=195.625, Qg=58.0
% INFO    : Gen at bus 4167	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 4168	: Vg=1.0273 -> Vg=1.0
% INFO    : Gen at bus 4172	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 4172	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 4175	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 4188	: Vg=1.0206 -> Vg=1.0
% INFO    : Gen at bus 4192	: Vg=1.0191 -> Vg=1.0
% INFO    : Gen at bus 4193	: Vg=1.0156 -> Vg=1.0
% INFO    : Gen at bus 4195	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 4200	: Pg=6.57, Qg=-11.38 -> Pg=22.55, Qg=-1.6
% INFO    : Gen at bus 4200	: Vg=1.0059 -> Vg=1.0
% INFO    : Gen at bus 4202	: Pg=57.6, Qg=60.03 -> Pg=56.0, Qg=13.5
% INFO    : Gen at bus 4202	: Vg=1.0078 -> Vg=1.0
% INFO    : Gen at bus 4204	: Pg=290.2, Qg=61.09 -> Pg=181.375, Qg=0.0
% INFO    : Gen at bus 4204	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4205	: Pg=290.2, Qg=61.09 -> Pg=181.375, Qg=0.0
% INFO    : Gen at bus 4205	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4206	: Pg=144.0, Qg=42.76 -> Pg=90.0, Qg=0.0
% INFO    : Gen at bus 4206	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4208	: Pg=286.84, Qg=8.04 -> Pg=179.275, Qg=0.0
% INFO    : Gen at bus 4208	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4209	: Pg=286.84, Qg=8.04 -> Pg=179.275, Qg=0.0
% INFO    : Gen at bus 4209	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4210	: Pg=286.84, Qg=8.04 -> Pg=179.275, Qg=0.0
% INFO    : Gen at bus 4210	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4211	: Pg=286.84, Qg=8.04 -> Pg=179.275, Qg=0.0
% INFO    : Gen at bus 4211	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4212	: Pg=286.84, Qg=8.04 -> Pg=179.275, Qg=0.0
% INFO    : Gen at bus 4212	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4213	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 4214	: Pg=111.65, Qg=-259.3 -> Pg=724.965, Qg=-19.505
% INFO    : Gen at bus 4214	: Vg=1.0007 -> Vg=1.0
% INFO    : Gen at bus 4215	: Pg=288.55, Qg=102.63 -> Pg=201.99, Qg=0.0
% INFO    : Gen at bus 4215	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4216	: Pg=288.55, Qg=101.91 -> Pg=201.99, Qg=0.0
% INFO    : Gen at bus 4216	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4217	: Pg=288.58, Qg=103.12 -> Pg=202.01, Qg=0.0
% INFO    : Gen at bus 4217	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4219	: Pg=289.22, Qg=77.67 -> Pg=202.455, Qg=0.0
% INFO    : Gen at bus 4219	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4220	: Pg=288.64, Qg=68.77 -> Pg=202.045, Qg=0.0
% INFO    : Gen at bus 4220	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4221	: Vg=1.0001 -> Vg=1.0
% INFO    : Gen at bus 4222	: Pg=288.17, Qg=71.7 -> Pg=201.72, Qg=0.0
% INFO    : Gen at bus 4222	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4223	: Pg=288.45, Qg=71.36 -> Pg=201.915, Qg=0.0
% INFO    : Gen at bus 4223	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4225	: Pg=289.95, Qg=69.14 -> Pg=202.965, Qg=0.0
% INFO    : Gen at bus 4225	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4227	: Pg=290.75, Qg=84.01 -> Pg=203.525, Qg=0.0
% INFO    : Gen at bus 4227	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4229	: Pg=291.18, Qg=79.6 -> Pg=203.825, Qg=0.0
% INFO    : Gen at bus 4229	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4230	: Pg=290.0, Qg=69.16 -> Pg=202.995, Qg=0.0
% INFO    : Gen at bus 4230	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4232	: Pg=270.0, Qg=35.69 -> Pg=168.75, Qg=0.0
% INFO    : Gen at bus 4232	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4233	: Pg=135.0, Qg=11.03 -> Pg=84.375, Qg=0.0
% INFO    : Gen at bus 4233	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 4235	: Pg=292.39, Qg=92.45 -> Pg=204.67, Qg=0.0
% INFO    : Gen at bus 4235	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4237	: Pg=292.37, Qg=92.67 -> Pg=204.66, Qg=0.0
% INFO    : Gen at bus 4237	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4239	: Pg=292.76, Qg=94.85 -> Pg=204.93, Qg=0.0
% INFO    : Gen at bus 4239	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4241	: Pg=292.78, Qg=97.75 -> Pg=204.945, Qg=0.0
% INFO    : Gen at bus 4241	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4243	: Pg=300.42, Qg=78.21 -> Pg=210.29, Qg=0.0
% INFO    : Gen at bus 4243	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4244	: Pg=300.4, Qg=77.22 -> Pg=210.28, Qg=0.0
% INFO    : Gen at bus 4244	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4245	: Pg=300.45, Qg=80.02 -> Pg=210.315, Qg=0.0
% INFO    : Gen at bus 4245	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4246	: Pg=300.45, Qg=80.82 -> Pg=210.315, Qg=0.0
% INFO    : Gen at bus 4246	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4248	: Pg=298.57, Qg=98.38 -> Pg=209.0, Qg=0.0
% INFO    : Gen at bus 4248	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4249	: Pg=298.6, Qg=96.77 -> Pg=209.02, Qg=0.0
% INFO    : Gen at bus 4249	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4251	: Pg=299.91, Qg=100.52 -> Pg=209.935, Qg=0.0
% INFO    : Gen at bus 4251	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4252	: Pg=300.36, Qg=134.0 -> Pg=210.25, Qg=0.0
% INFO    : Gen at bus 4252	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4254	: Pg=300.9, Qg=151.64 -> Pg=210.63, Qg=0.0
% INFO    : Gen at bus 4254	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4255	: Pg=300.22, Qg=120.61 -> Pg=210.155, Qg=0.0
% INFO    : Gen at bus 4255	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4257	: Pg=299.9, Qg=92.72 -> Pg=209.935, Qg=0.0
% INFO    : Gen at bus 4257	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4258	: Pg=299.91, Qg=93.78 -> Pg=209.935, Qg=0.0
% INFO    : Gen at bus 4258	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4260	: Pg=293.32, Qg=25.42 -> Pg=183.75, Qg=0.0
% INFO    : Gen at bus 4260	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4261	: Pg=293.31, Qg=25.12 -> Pg=183.75, Qg=0.0
% INFO    : Gen at bus 4261	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4262	: Pg=293.39, Qg=26.19 -> Pg=183.75, Qg=0.0
% INFO    : Gen at bus 4262	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4263	: Pg=293.9, Qg=34.4 -> Pg=183.75, Qg=0.0
% INFO    : Gen at bus 4263	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4265	: Pg=291.47, Qg=74.35 -> Pg=204.03, Qg=0.0
% INFO    : Gen at bus 4265	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4266	: Pg=291.47, Qg=74.3 -> Pg=204.03, Qg=0.0
% INFO    : Gen at bus 4266	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4267	: Pg=291.47, Qg=74.11 -> Pg=204.03, Qg=0.0
% INFO    : Gen at bus 4267	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4268	: Pg=291.47, Qg=74.18 -> Pg=204.03, Qg=0.0
% INFO    : Gen at bus 4268	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4270	: Pg=290.96, Qg=71.63 -> Pg=186.75, Qg=0.0
% INFO    : Gen at bus 4270	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4271	: Pg=290.96, Qg=71.63 -> Pg=186.75, Qg=0.0
% INFO    : Gen at bus 4271	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4272	: Pg=290.96, Qg=71.63 -> Pg=187.5, Qg=0.0
% INFO    : Gen at bus 4272	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4274	: Pg=304.96, Qg=17.9 -> Pg=213.47, Qg=0.0
% INFO    : Gen at bus 4274	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4275	: Pg=304.96, Qg=17.9 -> Pg=213.47, Qg=0.0
% INFO    : Gen at bus 4275	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4277	: Pg=105.0, Qg=29.53 -> Pg=65.625, Qg=0.0
% INFO    : Gen at bus 4277	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4278	: Pg=105.0, Qg=29.53 -> Pg=65.625, Qg=0.0
% INFO    : Gen at bus 4278	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4279	: Pg=105.0, Qg=29.53 -> Pg=65.625, Qg=0.0
% INFO    : Gen at bus 4279	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4280	: Vg=0.9957 -> Vg=1.0
% INFO    : Gen at bus 4311	: Pg=449.22, Qg=-8.79 -> Pg=445.19, Qg=94.605
% INFO    : Gen at bus 4311	: Vg=0.9966 -> Vg=1.0
% INFO    : Gen at bus 4323	: Pg=572.03, Qg=-57.48 -> Pg=838.26, Qg=0.0
% INFO    : Gen at bus 4323	: Vg=0.9897 -> Vg=1.0
% INFO    : Gen at bus 4324	: Pg=878.3, Qg=-55.49 -> Pg=892.94, Qg=0.0
% INFO    : Gen at bus 4324	: Vg=0.9811 -> Vg=1.0
% INFO    : Gen at bus 4327	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 4330	: Vg=0.9956 -> Vg=1.0
% INFO    : Gen at bus 4330	: Vg=0.9956 -> Vg=1.0
% INFO    : Gen at bus 4335	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 4343	: Vg=0.99 -> Vg=1.0
% INFO    : Gen at bus 4344	: Pg=445.7, Qg=89.29 -> Pg=312.0, Qg=0.0
% INFO    : Gen at bus 4344	: Vg=0.99 -> Vg=1.0
% INFO    : Gen at bus 4344	: Vg=0.99 -> Vg=1.0
% INFO    : Gen at bus 4386	: Vg=0.9967 -> Vg=1.0
% INFO    : Gen at bus 4388	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 4394	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 4397	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 4399	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 4479	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4485	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4486	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4487	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4488	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4510	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 4511	: Vg=1.0033 -> Vg=1.0
% INFO    : Gen at bus 4512	: Vg=1.0067 -> Vg=1.0
% INFO    : Gen at bus 4542	: Vg=0.9646 -> Vg=1.0
% INFO    : Gen at bus 4543	: Pg=168.84, Qg=-51.85 -> Pg=167.02, Qg=0.0
% INFO    : Gen at bus 4543	: Vg=0.9664 -> Vg=1.0
% INFO    : Gen at bus 4544	: Pg=154.96, Qg=-122.1 -> Pg=161.235, Qg=-8.205
% INFO    : Gen at bus 4544	: Vg=0.9664 -> Vg=1.0
% INFO    : Gen at bus 4547	: Pg=61.5, Qg=12.63 -> Pg=38.44, Qg=0.0
% INFO    : Gen at bus 4547	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4548	: Pg=61.5, Qg=12.63 -> Pg=38.44, Qg=0.0
% INFO    : Gen at bus 4548	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4549	: Pg=61.5, Qg=12.63 -> Pg=38.44, Qg=0.0
% INFO    : Gen at bus 4549	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4550	: Pg=61.5, Qg=12.63 -> Pg=38.44, Qg=0.0
% INFO    : Gen at bus 4550	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4551	: Pg=96.0, Qg=11.86 -> Pg=60.0, Qg=0.0
% INFO    : Gen at bus 4551	: Vg=1.01 -> Vg=1.0
% INFO    : Gen at bus 4556	: Vg=0.986 -> Vg=1.0
% INFO    : Gen at bus 4563	: Pg=220.0, Qg=144.46 -> Pg=207.5, Qg=80.25
% INFO    : Gen at bus 4563	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4563	: Pg=210.0, Qg=144.46 -> Pg=201.25, Qg=78.875
% INFO    : Gen at bus 4563	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4564	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4564	: Pg=174.8, Qg=42.24 -> Pg=295.33, Qg=62.5
% INFO    : Gen at bus 4564	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4564	: Pg=174.8, Qg=42.24 -> Pg=295.33, Qg=62.5
% INFO    : Gen at bus 4564	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4565	: Vg=1.0024 -> Vg=1.0
% INFO    : Gen at bus 4567	: Vg=1.0204 -> Vg=1.0
% INFO    : Gen at bus 4570	: Vg=1.0169 -> Vg=1.0
% INFO    : Gen at bus 4573	: Pg=8.23, Qg=6.88 -> Pg=49.83, Qg=0.0
% INFO    : Gen at bus 4573	: Vg=1.0041 -> Vg=1.0
% INFO    : Gen at bus 4574	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 4574	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 4574	: Pg=19.0, Qg=12.1 -> Pg=11.875, Qg=7.5
% INFO    : Gen at bus 4574	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 4576	: Pg=12.81, Qg=-4.96 -> Pg=26.45, Qg=88.52
% INFO    : Gen at bus 4576	: Vg=1.0172 -> Vg=1.0
% INFO    : Gen at bus 4583	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 4584	: Pg=115.0, Qg=98.75 -> Pg=106.875, Qg=-38.125
% INFO    : Gen at bus 4584	: Vg=1.0232 -> Vg=1.0
% INFO    : Gen at bus 4585	: Pg=105.0, Qg=38.75 -> Pg=105.625, Qg=-66.125
% INFO    : Gen at bus 4585	: Vg=1.0218 -> Vg=1.0
% INFO    : Gen at bus 4590	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 4590	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 4591	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 4591	: Vg=1.0123 -> Vg=1.0
% INFO    : Gen at bus 4592	: Vg=1.0102 -> Vg=1.0
% INFO    : Gen at bus 4593	: Pg=4.27, Qg=-8.23 -> Pg=19.895, Qg=92.885
% INFO    : Gen at bus 4593	: Vg=1.005 -> Vg=1.0
% INFO    : Gen at bus 4599	: Vg=1.0255 -> Vg=1.0
% INFO    : Gen at bus 4601	: Vg=1.0194 -> Vg=1.0
% INFO    : Gen at bus 4602	: Pg=17.0, Qg=11.13 -> Pg=12.5, Qg=-0.5
% INFO    : Gen at bus 4602	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4603	: Pg=17.0, Qg=12.98 -> Pg=12.5, Qg=-0.5
% INFO    : Gen at bus 4603	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4604	: Pg=17.0, Qg=22.92 -> Pg=12.5, Qg=8.5
% INFO    : Gen at bus 4604	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4604	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4622	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4624	: Pg=6.76, Qg=-7.26 -> Pg=20.66, Qg=94.37
% INFO    : Gen at bus 4624	: Vg=1.0208 -> Vg=1.0
% INFO    : Gen at bus 4638	: Pg=29.89, Qg=-29.95 -> Pg=39.83, Qg=-2.995
% INFO    : Gen at bus 4638	: Vg=1.0228 -> Vg=1.0
% INFO    : Gen at bus 4639	: Vg=1.0231 -> Vg=1.0
% INFO    : Gen at bus 4652	: Pg=100.0, Qg=0.3 -> Pg=108.0, Qg=43.5
% INFO    : Gen at bus 4652	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4653	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4653	: Vg=1.0245 -> Vg=1.0
% INFO    : Gen at bus 4659	: Vg=1.0257 -> Vg=1.0
% INFO    : Gen at bus 4661	: Vg=1.0255 -> Vg=1.0
% INFO    : Gen at bus 4664	: Pg=0.0, Qg=-1.09 -> Pg=146.0, Qg=7.5
% INFO    : Gen at bus 4664	: Vg=1.0129 -> Vg=1.0
% INFO    : Gen at bus 4664	: Pg=224.88, Qg=-1.09 -> Pg=234.35, Qg=0.0
% INFO    : Gen at bus 4664	: Vg=1.0129 -> Vg=1.0
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
