%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4252	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	4253	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4254	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4255	 1	 -0.0	 0.0	 0.0	 32.63	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	4256	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4257	 1	 81.19	 24.4	 0.0	 0.6	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4258	 1	 16.72	 5.5	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4259	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4260	 1	 -0.45	 -0.03	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4261	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4262	 1	 0.1	 -0.9	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4263	 1	 82.6	 11.7	 0.0	 0.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4264	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4265	 1	 -0.13	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	4266	 1	 -0.0	 0.0	 0.0	 70.905048	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4267	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	4268	 1	 93.5	 42.5	 0.0	 133.56	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4269	 1	 0.0	 0.0	 0.0	 22.54	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	4270	 1	 -0.0	 0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4271	 1	 20.9	 3.0	 0.0	 2.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4272	 1	 4.4	 1.5	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4273	 1	 -0.0	 -0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4274	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4275	 1	 112.51	 16.51	 0.0	 1.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4276	 1	 9.31	 3.0	 0.0	 0.08	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4277	 1	 30.33	 11.0	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4278	 1	 -0.0	 0.0	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4279	 1	 97.82	 20.59	 0.0	 6.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4280	 1	 -0.0	 0.0	 0.526076	 0.520923	 0	    1.00000	    0.00000	 380.0	 14	    1.20000	    0.80000;
	4281	 1	 65.47	 26.7	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4282	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4283	 1	 53.86	 15.4	 0.019415	 0.900585	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	4284	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4285	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4286	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4287	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4288	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4289	 1	 -0.0	 -0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4290	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4291	 1	 5.81	 1.3	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4292	 1	 -0.0	 -0.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4293	 1	 13.9	 1.9	 0.0	 1.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4294	 1	 -0.0	 0.0	 0.0	 0.42	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4295	 1	 0.0	 -0.0	 0.040033	 -0.020033	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4296	 1	 26.83	 13.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4297	 1	 17.35	 -0.8	 0.0	 1.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4298	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	4299	 1	 137.0	 22.8	 0.311343	 10.796493	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4300	 1	 -0.0	 -0.0	 0.0	 4.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4301	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4302	 1	 0.0	 -0.0	 0.0	 21.88	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4303	 1	 -0.0	 -0.0	 0.153209	 9.466791	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4304	 1	 27.03	 9.0	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4305	 1	 -0.0	 -0.0	 0.0	 5.51	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4306	 1	 629.0	 184.3	 0.059643	 27.270357	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	4307	 1	 0.0	 0.0	 0.0	 12.22	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4308	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	4309	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4310	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	4311	 1	 -0.0	 -0.0	 0.223411	 1.033133	 0	    1.00000	    0.00000	 380.0	 12	    1.20000	    0.80000;
	4312	 1	 17.72	 7.3	 0.0	 0.13	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4313	 1	 5.81	 1.9	 0.0	 3.45	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4314	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4315	 1	 -0.0	 0.0	 0.0	 3.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4316	 1	 101.2	 45.2	 0.039705	 18.570221	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4317	 1	 31.84	 5.5	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4318	 1	 193.9	 221.1	 1.827014	 194.933614	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	4319	 1	 17.02	 6.2	 0.0	 0.87	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4320	 1	 48.8	 6.9	 0.0	 14.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4321	 1	 139.6	 68.4	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4322	 1	 87.73	 23.17	 0.0	 2.68	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4323	 1	 435.2	 1.3	 0.0	 3.25	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4324	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4325	 1	 339.7	 106.8	 0.460071	 4.885777	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4326	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4327	 1	 -0.0	 0.0	 0.0	 0.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4328	 1	 -0.0	 0.0	 0.0	 2.03	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4329	 1	 87.6	 27.4	 0.0	 0.99	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4330	 1	 108.8	 33.2	 0.358716	 45.62985	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	4331	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4332	 1	 0.0	 0.0	 0.0	 22.7	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4333	 1	 146.9	 2.0	 0.058721	 4.921066	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4334	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4335	 1	 80.8	 11.6	 0.0	 6.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4336	 1	 33.34	 11.0	 0.0	 1.16	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4337	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	4338	 1	 -0.0	 -0.0	 0.685544	 54.443768	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4339	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4340	 1	 2.2	 1.1	 0.0	 0.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4341	 1	 12.81	 3.9	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	4342	 1	 -2.35	 -2.06	 0.0	 18.45	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4343	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4344	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4345	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4346	 1	 30.23	 10.0	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4347	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4348	 1	 -0.0	 0.0	 0.0	 90.194994	 0	    1.00000	    0.00000	 380.0	 20	    1.20000	    0.80000;
	4349	 1	 -0.0	 -0.0	 0.100924	 -0.050924	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4350	 1	 0.0	 -0.0	 0.0	 1.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4351	 1	 -0.0	 0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4352	 1	 74.38	 8.8	 0.0	 6.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4353	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4354	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4355	 1	 0.0	 -0.0	 0.0	 27.69	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4356	 1	 -0.0	 -0.0	 0.0	 1.57	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4357	 1	 0.0	 0.0	 0.176454	 40.472414	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	4358	 1	 0.0	 0.0	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4359	 1	 -0.0	 0.0	 0.0	 1.54	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4360	 1	 -0.0	 -0.0	 0.57572	 1.921376	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4361	 1	 28.73	 9.9	 0.038964	 7.091036	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4362	 1	 78.59	 25.6	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4363	 1	 6.61	 2.4	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4364	 1	 -0.0	 0.0	 0.0	 2.37	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4365	 1	 41.15	 5.7	 0.0	 4.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4366	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4367	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4368	 1	 -0.0	 0.0	 0.70365	 1.442944	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4369	 1	 116.93	 33.6	 0.0	 3.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4370	 1	 221.0	 146.8	 0.0	 8.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4371	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4372	 1	 -0.0	 0.0	 0.176371	 0.133024	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4373	 1	 96.41	 4.7	 0.019462	 10.010539	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4374	 1	 -0.0	 0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4375	 1	 -0.0	 0.0	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4376	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4377	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4378	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4379	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4380	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4381	 1	 118.4	 137.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	4382	 1	 -0.0	 0.0	 0.0	 50.0	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	4383	 1	 26.93	 8.0	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4384	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4385	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4386	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4387	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4388	 1	 2.2	 0.8	 0.0	 1.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4389	 1	 118.4	 16.9	 0.0	 2.57	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4390	 1	 0.0	 -0.0	 0.0	 4.21	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	4391	 1	 -0.0	 -0.0	 0.0	 3.84	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4392	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4393	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4394	 1	 25.93	 8.0	 0.0	 1.24	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4395	 1	 -0.0	 -0.0	 0.0	 0.5	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4396	 1	 -0.54	 -0.77	 0.181549	 1.270889	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	4397	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4398	 1	 0.0	 0.0	 0.0	 8.21	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4399	 1	 0.0	 -0.0	 0.224497	 70.910941	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	4400	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4401	 1	 181.9	 -68.8	 0.240365	 23.269711	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	4402	 1	 1.4	 0.2	 0.0	 5.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4403	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4404	 1	 22.5	 9.5	 0.0	 29.37436	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	4405	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4406	 1	 0.0	 -0.0	 0.0	 1.11	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4407	 1	 84.09	 52.09	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4408	 1	 0.0	 0.0	 0.0	 0.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4409	 1	 -14.85	 -4.99	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4410	 1	 0.0	 0.0	 0.0	 1.62	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4411	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4412	 1	 493.4	 53.5	 0.0	 58.09	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4413	 1	 8.71	 1.6	 0.0	 1.23	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4414	 1	 38.64	 6.0	 0.0	 3.26	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4415	 1	 71.28	 6.9	 0.0	 1.93	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4416	 1	 -15.25	 -6.42	 0.0	 43.956703	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4417	 1	 -0.0	 0.0	 0.0	 61.58	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	4418	 1	 55.86	 8.8	 0.0	 4.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4419	 1	 119.7	 3.7	 0.0	 0.88	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4420	 1	 272.3	 58.5	 0.0	 23.57	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4421	 1	 566.1	 54.2	 0.0	 44.559841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4422	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4423	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	4424	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4425	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4426	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4427	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4428	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4429	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4430	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4431	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4432	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4433	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4434	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4435	 1	 89.6	 22.7	 0.0	 4.06	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4436	 1	 -0.0	 0.0	 0.0	 4.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4437	 1	 0.0	 -0.0	 0.0	 2.83	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4438	 1	 92.9	 27.7	 0.0	 5.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4439	 1	 0.0	 0.0	 0.0	 39.58	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4440	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4441	 1	 100.7	 -23.3	 0.0	 2.97	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4442	 1	 0.0	 -0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4443	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	4444	 1	 4.0	 1.3	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4445	 1	 30.33	 10.5	 0.0	 0.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4446	 1	 164.0	 42.3	 0.0	 8.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4447	 1	 14.02	 7.6	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4448	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	4449	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4450	 1	 -0.0	 0.0	 0.298417	 1.071319	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4451	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4452	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4453	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4454	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4455	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4456	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4457	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4458	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4459	 1	 0.0	 0.0	 0.0	 0.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4460	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4461	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4462	 1	 567.97	 130.73	 0.0	 1.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4463	 1	 300.83	 65.8	 0.232481	 3.525953	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4464	 1	 64.67	 24.5	 0.0	 1.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4465	 1	 0.0	 -0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4466	 1	 49.15	 12.8	 0.120373	 25.479751	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4467	 1	 0.0	 -0.0	 0.0	 3.64	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	4468	 1	 0.0	 -0.0	 0.116426	 5.513574	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4469	 1	 159.9	 53.2	 0.0	 7.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4470	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4471	 1	 15.22	 4.2	 0.0	 1.35	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	4472	 1	 0.0	 0.0	 0.038802	 -0.038802	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4473	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4474	 1	 -0.0	 0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4475	 1	 28.63	 12.1	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	4476	 1	 11.21	 3.7	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4477	 1	 4.1	 1.5	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4478	 1	 69.78	 15.3	 0.0	 1.34	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4479	 1	 30.73	 6.3	 0.079865	 1.130135	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4480	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	4481	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4482	 1	 128.11	 64.9	 0.0	 19.1	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	4483	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	4484	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4485	 1	 -0.0	 -0.0	 0.0	 6.1	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	4486	 1	 380.9	 85.1	 0.0	 57.449841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4487	 1	 0.0	 -0.0	 0.0	 4.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4488	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4489	 1	 65.07	 40.3	 0.0	 5.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4490	 1	 125.2	 105.4	 0.0	 76.73	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4491	 1	 0.0	 -0.0	 0.06	 11.38	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	4492	 1	 2.3	 0.8	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4493	 1	 30.63	 11.6	 0.0	 52.28	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4494	 1	 0.0	 -0.0	 0.0	 2.65	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	4495	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4496	 1	 0.0	 -0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4497	 1	 -0.0	 0.0	 0.0	 8.33	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4498	 1	 -0.19	 -73.31	 0.0	 2.36	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4499	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	4500	 1	 7.0	 1.0	 0.0	 4.69	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4501	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4502	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4503	 1	 36.4	 356.1	 0.040327	 38.479673	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4504	 1	 0.0	 0.0	 0.019653	 0.620347	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4505	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4506	 1	 57.86	 70.5	 0.549606	 217.978967	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4507	 1	 0.0	 0.0	 0.0	 4.36	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4508	 1	 99.9	 20.1	 0.0	 17.41	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4509	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4510	 1	 0.0	 -0.0	 0.181549	 15.300889	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	4511	 1	 242.16	 73.64	 0.0	 12.79	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4512	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4513	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4514	 1	 0.0	 -0.0	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4515	 1	 115.5	 71.5	 0.0	 150.47	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4516	 1	 0.0	 -0.0	 0.0	 3.13	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4517	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	4518	 1	 -0.0	 -0.0	 0.0	 3.25	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4519	 1	 104.78	 20.92	 0.0	 6.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4520	 1	 0.7	 270.7	 0.334521	 197.981232	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	4521	 1	 58.97	 11.1	 0.0	 1.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4522	 1	 0.0	 -0.0	 0.0	 2.48	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4523	 1	 0.0	 -0.0	 0.348552	 2.288904	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	4524	 1	 3.5	 1.4	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4525	 1	 285.7	 31.9	 0.193667	 29.236333	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4526	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4527	 1	 -14.9	 -4.6	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4528	 1	 56.06	 17.1	 0.11629	 9.96371	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4529	 1	 278.3	 174.6	 0.084108	 5.365892	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4530	 1	 -0.0	 0.0	 0.0	 16.06	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4531	 1	 56.86	 35.2	 0.0	 2.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4532	 1	 7.61	 2.5	 0.0	 1.2	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4533	 1	 0.0	 0.0	 0.0	 0.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4534	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	4535	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	4536	 1	 20.72	 6.3	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4537	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	4538	 1	 91.7	 13.0	 0.0	 2.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4539	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4540	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4541	 1	 0.0	 0.0	 0.0	 1.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4542	 1	 19.82	 7.2	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4543	 1	 -0.0	 0.0	 0.0	 24.9092	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4544	 1	 49.86	 14.1	 0.0	 11.33	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4545	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4546	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4547	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4548	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4549	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4550	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4551	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4552	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4553	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4554	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4555	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4556	 1	 80.09	 -1.8	 0.0	 4.09	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4557	 1	 40.34	 7.8	 0.019977	 4.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4558	 1	 8.31	 3.0	 0.0	 0.87	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4559	 1	 0.0	 -0.0	 0.056825	 3.423175	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	4560	 1	 68.68	 19.1	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4561	 1	 0.0	 -0.0	 0.0	 0.21	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4562	 1	 19.02	 11.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4563	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4564	 1	 149.0	 99.8	 0.0	 9.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4565	 1	 123.8	 17.6	 0.0	 4.03	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4566	 1	 0.0	 -0.0	 0.019918	 2.4	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4567	 1	 205.0	 24.6	 0.176296	 18.672881	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4568	 1	 -0.0	 0.0	 0.912692	 19.247452	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	4569	 1	 136.7	 19.3	 0.0	 37.5	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4570	 1	 10.61	 51.2	 0.231109	 8.234819	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4571	 1	 59.98	 15.54	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4572	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4573	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4574	 1	 8.31	 2.5	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4575	 1	 -0.0	 -8.2	 0.120069	 9.499931	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4576	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4577	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4578	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4579	 1	 -16.5	 3.6	 0.0	 1.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4580	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4581	 1	 184.91	 32.8	 0.0	 8.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4582	 1	 11.11	 3.6	 0.0	 3.36	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4583	 1	 0.0	 -0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4584	 1	 -0.0	 0.0	 0.0	 75.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4585	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4586	 1	 39.64	 9.8	 0.0	 1.08	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	4587	 1	 13.84	 1.85	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4588	 1	 -0.0	 -0.0	 0.0	 1.98	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4589	 1	 -0.0	 0.0	 0.22	 21.48	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	4590	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4591	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4592	 1	 -0.0	 0.0	 0.0	 1.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4593	 1	 132.9	 40.5	 0.0	 6.92	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4594	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4595	 1	 39.34	 11.2	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4596	 1	 180.2	 46.4	 0.0	 9.7	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4597	 1	 23.63	 7.8	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4598	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4599	 1	 -0.0	 -0.0	 0.0	 62.76	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4600	 1	 0.0	 0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4601	 1	 31.94	 12.6	 0.0	 10.67	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4602	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4603	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4604	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4605	 1	 -0.0	 0.0	 0.058973	 0.731027	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4606	 1	 9.51	 2.8	 0.0	 0.5	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4607	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4608	 1	 14.12	 7.7	 0.0	 1.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4609	 1	 -20.92	 2.5	 0.0	 16.42	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	4610	 1	 107.0	 34.7	 0.0	 1.54	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4611	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	4612	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4613	 1	 75.58	 30.3	 0.0	 34.66	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4614	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4615	 1	 -0.0	 0.0	 0.058106	 46.651578	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4616	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4617	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4618	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4619	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4620	 1	 14.01	 6.5	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4621	 1	 127.8	 15.2	 0.0	 9.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4622	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4623	 1	 -0.0	 0.0	 0.0	 207.85	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4624	 1	 0.0	 -0.0	 0.0	 54.23	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	4625	 1	 104.5	 31.8	 0.0	 0.71	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4626	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	4627	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	4628	 1	 398.0	 11.5	 0.0	 7.749841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4629	 1	 15.92	 12.0	 0.0	 6.79	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	4630	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	4631	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	4632	 1	 86.2	 19.9	 0.0	 5.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4633	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	4634	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	4635	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	4636	 1	 -0.0	 0.0	 0.354092	 -0.245076	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4637	 1	 -0.0	 0.0	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4638	 1	 -0.0	 0.0	 0.343964	 110.768913	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4639	 1	 0.0	 0.0	 0.0	 15.04	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	4640	 1	 146.7	 20.7	 0.0	 62.64	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4641	 1	 98.01	 16.6	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4642	 1	 -0.0	 0.0	 0.0	 104.11	 0	    1.00000	    0.00000	 380.0	 22	    1.20000	    0.80000;
	4643	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4644	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4645	 1	 2.3	 0.8	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4646	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4647	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4648	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4649	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4650	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4651	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4652	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4653	 1	 -0.0	 0.0	 0.0	 47.99	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4654	 1	 0.0	 0.0	 0.0	 5.21	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	4655	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4656	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4657	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4658	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4659	 1	 -0.0	 -0.0	 0.0	 1.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4660	 1	 63.07	 25.8	 0.0	 18.63	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4661	 1	 73.58	 30.1	 0.0	 6.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4662	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4663	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4664	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4665	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4666	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4667	 1	 165.2	 64.5	 0.040447	 7.159553	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4668	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 9.0	 1	    1.10000	    0.90000;
	4669	 1	 341.2	 46.6	 0.229484	 12.678325	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4670	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4671	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	4672	 1	 76.38	 24.8	 0.0	 3.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4673	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4674	 1	 9.01	 1.1	 0.0	 1.26	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4675	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4676	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4677	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4678	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4679	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4680	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4681	 1	 0.0	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4682	 1	 -0.0	 -0.0	 0.039193	 0.350807	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4683	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4684	 1	 177.3	 36.4	 0.0	 0.7	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4685	 1	 81.2	 89.3	 0.0	 15.55	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4686	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4687	 1	 -0.0	 -0.0	 0.233641	 -0.194701	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4688	 1	 0.0	 -0.0	 0.0	 3.58	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4689	 1	 -0.0	 0.0	 0.242346	 2.448045	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4690	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4691	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4692	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	4693	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4694	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4695	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4696	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4697	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4698	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4699	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4700	 1	 251.3	 42.6	 0.0	 5.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4701	 1	 133.9	 32.4	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4702	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4703	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4704	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4705	 1	 374.1	 61.4	 0.281144	 7.339142	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4706	 1	 -38.84	 -17.0	 0.07874	 3.110945	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4707	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4708	 1	 -6.58	 -1.67	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4709	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4710	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4711	 1	 -0.0	 -0.0	 0.239102	 7.690711	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	4712	 1	 16.42	 5.9	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4713	 1	 -0.0	 0.0	 0.0	 6.19	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4714	 1	 -5.06	 -1.84	 0.0	 187.314047	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4715	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4716	 1	 132.0	 27.0	 0.0	 4.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4717	 1	 89.0	 -1.8	 0.0	 6.15	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4718	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4719	 1	 -0.0	 0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4720	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4721	 1	 0.0	 -0.0	 0.0	 3.03	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4722	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4723	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4724	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4725	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4726	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4727	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4728	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4729	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4730	 1	 20.9	 -171.5	 0.0	 0.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4731	 1	 113.0	 56.5	 0.0	 4.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4732	 1	 84.19	 17.3	 0.0	 6.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4733	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4734	 1	 -0.0	 0.0	 0.0	 17.65	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4735	 1	 81.79	 51.1	 0.0	 3.06	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4736	 1	 142.4	 87.8	 0.4624	 9.223933	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4737	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4738	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4739	 1	 0.0	 -0.0	 0.0	 2.19	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4740	 1	 0.0	 -0.0	 0.0	 45.7	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4741	 1	 0.0	 0.0	 0.0	 1.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4742	 1	 0.0	 0.0	 0.0	 1.87	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	4743	 1	 0.0	 0.0	 0.0	 3.71	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	4744	 1	 -11.71	 3.8	 0.0	 0.13	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4745	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4746	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	4747	 1	 -0.0	 0.0	 0.0	 53.64	 0	    1.00000	    0.00000	 380.0	 15	    1.20000	    0.80000;
	4748	 1	 83.6	 11.9	 0.0	 5.03	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4749	 1	 87.0	 29.6	 0.0	 4.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4750	 1	 0.0	 0.0	 0.2166	 10.9704	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	4751	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4752	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	4753	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4754	 1	 9.21	 3.5	 0.037778	 0.662222	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4755	 1	 0.0	 -0.0	 0.0	 23.92	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	4756	 1	 -0.0	 -0.0	 0.019362	 1.140638	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4757	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4758	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4759	 1	 0.0	 -0.0	 0.0	 4.62	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	4760	 1	 0.0	 -0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4761	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4762	 1	 -0.0	 -0.0	 0.0	 21.82	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4763	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4765	 1	 176.7	 25.6	 0.0	 2.01	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4766	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4767	 1	 -0.0	 -0.0	 0.0	 5.12	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4768	 1	 -0.0	 -0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4769	 1	 -0.0	 0.0	 0.668421	 4.480834	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	4770	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4771	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4772	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4773	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4774	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4775	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4776	 1	 165.55	 72.35	 0.039777	 8.820223	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4777	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	4778	 1	 0.0	 -0.0	 0.417783	 38.745174	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	4779	 1	 -0.0	 0.0	 0.0	 17.75	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4780	 1	 0.0	 -0.0	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4781	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4782	 1	 -0.0	 -0.0	 0.294847	 40.776932	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	4783	 1	 66.67	 33.3	 0.059554	 3.910446	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4784	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	4785	 1	 -0.0	 -0.0	 0.0	 2.08	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4786	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4787	 1	 10.61	 3.8	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4788	 1	 1.8	 0.7	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4789	 1	 -0.0	 0.0	 0.0	 9.66	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4790	 1	 180.7	 71.8	 0.0	 2.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4791	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4792	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4793	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4794	 1	 -0.0	 0.0	 0.118845	 -0.089134	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4795	 1	 0.0	 -0.0	 0.470875	 11.647224	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4796	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	4797	 1	 178.62	 14.44	 0.0	 136.23	 0	    1.00000	    0.00000	 380.0	 14	    1.20000	    0.80000;
	4798	 1	 -0.0	 -0.0	 0.0	 16.34	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4799	 1	 27.8	 4.0	 0.0	 9.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4800	 1	 -0.57	 -0.91	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	4801	 1	 11.01	 6.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4802	 1	 0.0	 -0.0	 0.113921	 102.294559	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	4803	 1	 0.6	 28.7	 0.298623	 22.851147	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4804	 1	 0.0	 -0.0	 0.0	 84.85	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	4805	 1	 33.14	 11.6	 0.0	 4.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4806	 1	 5.51	 2.0	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4807	 1	 0.0	 -0.0	 0.0	 30.55	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	4808	 1	 -0.0	 -0.0	 0.0	 1.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4809	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4810	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4811	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4812	 1	 -0.0	 0.0	 0.0	 0.8	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4813	 1	 22.12	 13.7	 0.113069	 1.716931	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4814	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4815	 1	 332.9	 99.6	 0.0	 0.53	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4816	 1	 33.24	 11.1	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4817	 1	 72.08	 29.5	 0.0	 1.06	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4818	 1	 34.9	 5.0	 0.0	 11.17	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4819	 1	 -0.0	 0.0	 0.0	 3.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4820	 1	 0.0	 0.0	 0.0	 10.72	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	4821	 1	 13.9	 1.9	 0.0	 3.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4822	 1	 0.0	 0.0	 0.573452	 -0.326818	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4823	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	4824	 1	 0.0	 0.0	 0.0	 1.84	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4825	 1	 0.0	 0.0	 0.0	 7.75	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	4826	 1	 149.3	 -2.0	 0.0	 20.77	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	4827	 1	 0.0	 0.0	 0.039049	 0.520475	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4828	 1	 -0.0	 -0.0	 0.0	 5.18	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4829	 1	 -10.11	 3.3	 0.0	 0.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4830	 1	 0.0	 0.0	 0.0	 34.49	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	4831	 1	 5.61	 2.2	 0.195552	 45.454448	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	4832	 1	 -0.2	 -1.64	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4833	 1	 31.23	 11.3	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4834	 1	 0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4835	 1	 59.7	 26.3	 0.0	 37.680934	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	4836	 1	 50.56	 16.6	 0.0	 2.02	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4837	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4838	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4839	 1	 120.4	 39.5	 0.0	 47.2	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4840	 1	 0.0	 0.0	 0.0	 0.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4841	 1	 -0.0	 0.0	 0.0	 2.22	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4842	 1	 78.19	 27.0	 0.058553	 4.621206	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4843	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4844	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4845	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4846	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4847	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4848	 1	 70.48	 16.4	 0.040466	 4.649534	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4849	 1	 -0.0	 -0.0	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4850	 1	 219.22	 70.1	 0.685037	 32.787679	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4851	 1	 -0.0	 -0.0	 0.0	 2.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4852	 1	 14.72	 4.6	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4853	 1	 2.3	 0.8	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4854	 1	 13.62	 8.4	 0.0	 2.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4855	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	4856	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	4857	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	4858	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	4859	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	4860	 1	 -10.59	 -5.25	 0.0	 3.59	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4861	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	4862	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	4863	 1	 34.04	 11.0	 0.0	 0.96	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	4864	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	4865	 1	 120.5	 37.5	 0.039658	 3.410342	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4866	 1	 67.4	 9.6	 0.0	 4.68	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4867	 1	 48.8	 6.9	 0.0	 4.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4868	 1	 236.2	 116.4	 0.0	 16.22	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4869	 1	 36.84	 14.1	 0.048813	 44.261187	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4870	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4871	 1	 0.0	 0.0	 0.0	 0.76	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4872	 1	 379.5	 113.3	 0.06172	 22.14828	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	4873	 1	 46.85	 16.6	 0.0	 2.08	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	4874	 1	 2.0	 0.6	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4875	 1	 18.02	 6.0	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4876	 1	 38.54	 49.6	 0.276138	 0.922896	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4877	 1	 379.9	 73.0	 0.0	 59.58	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4878	 1	 83.29	 24.1	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4879	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4880	 1	 0.0	 -0.0	 0.040009	 346.717844	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4881	 1	 38.04	 20.0	 0.0	 0.03	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4882	 1	 0.0	 -0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4883	 1	 0.0	 0.0	 0.114098	 0.674918	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4884	 1	 1.3	 0.4	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4885	 1	 20.32	 8.9	 0.0	 1.29	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4886	 1	 -0.0	 -0.0	 0.0	 5.22	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4887	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4888	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4889	 1	 -0.0	 0.0	 0.0	 1.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4890	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4891	 1	 -0.0	 0.0	 0.0	 5.14	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	4892	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4893	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4894	 1	 -0.0	 -0.0	 0.185125	 56.232473	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	4895	 1	 36.54	 27.4	 0.0	 0.16	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4896	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4897	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4898	 1	 -0.0	 -0.0	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4899	 1	 -0.0	 0.0	 0.0	 6.1	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4900	 1	 0.0	 0.0	 0.0	 7.68	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4901	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4902	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4903	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4904	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4905	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	4906	 1	 155.8	 38.4	 0.0	 3.77	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4907	 1	 0.0	 0.0	 0.089212	 -0.009474	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4908	 1	 -0.0	 0.0	 0.090774	 0.080444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	4909	 1	 3.8	 1.3	 0.0	 0.99	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4910	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 17	    1.10000	    0.90000;
	4911	 1	 143.79	 106.96	 0.0	 99.84	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	4912	 1	 -0.0	 0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4913	 1	 3.4	 1.4	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4914	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4915	 1	 0.0	 0.0	 0.039148	 4.840852	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	4916	 1	 0.0	 -0.0	 0.0	 1.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4917	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	4918	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	4919	 1	 0.5	 0.5	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4920	 1	 156.2	 24.5	 0.0	 2.22	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4921	 1	 322.1	 131.9	 0.241556	 9.808768	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	4922	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4923	 1	 15.22	 2.5	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4924	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4925	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4926	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4927	 1	 77.49	 21.4	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4928	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4929	 1	 -0.0	 0.0	 0.0	 13.02	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4930	 1	 13.9	 1.9	 0.0	 5.68	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4931	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4932	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	4933	 1	 50.76	 17.5	 0.0	 8.97	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4934	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4935	 1	 50.06	 19.7	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	4936	 1	 8.31	 3.0	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4937	 1	 115.0	 -4.5	 0.0	 15.05	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4938	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4939	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	4940	 1	 47.15	 15.2	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4941	 1	 -0.0	 0.0	 0.0	 5.7	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4942	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4943	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4944	 1	 0.0	 -0.0	 0.0	 30.28	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4945	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4946	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	4947	 1	 4.61	 1.7	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4948	 1	 -0.0	 -0.0	 0.0	 19.57	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4949	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4950	 1	 -0.2	 -1.64	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4951	 1	 -0.0	 -0.0	 0.060584	 0.479416	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	4952	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	4953	 1	 91.8	 18.6	 0.05911	 1.87089	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4954	 1	 88.8	 -3.2	 0.0	 13.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4955	 1	 93.7	 29.9	 0.0	 2.1	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	4956	 1	 -0.0	 0.0	 0.0	 4.79	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4957	 1	 -0.0	 -0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4958	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4959	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4960	 1	 27.13	 9.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4961	 1	 0.0	 0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4962	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4963	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4964	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4965	 1	 103.1	 14.7	 0.0	 4.43	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4966	 1	 -0.0	 -0.0	 0.0	 17.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4967	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4968	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4969	 1	 23.23	 6.3	 0.0	 0.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4970	 1	 115.0	 16.4	 0.0	 3.94	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4971	 1	 234.2	 33.3	 0.0	 0.88	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4972	 1	 140.93	 18.71	 0.0	 12.73	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4973	 1	 -0.76	 -0.86	 0.0	 6.15	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	4974	 1	 -0.0	 -0.0	 0.0	 13.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4975	 1	 108.7	 26.3	 0.0	 2.06	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4976	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4977	 1	 0.0	 -0.0	 0.0	 16.4	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	4978	 1	 52.06	 17.0	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4979	 1	 29.43	 10.7	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4980	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4981	 1	 19.42	 7.0	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	4982	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	4983	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	4984	 1	 78.09	 27.0	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	4985	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	4986	 1	 14.72	 5.3	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4987	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	4988	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	4989	 1	 0.0	 0.0	 0.0	 1.78	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4990	 1	 0.0	 -0.0	 0.0	 0.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4991	 1	 1.9	 0.7	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4992	 1	 6.71	 2.4	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4993	 1	 11.51	 4.2	 0.0	 3.64	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4994	 1	 24.23	 6.4	 0.0	 3.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4995	 1	 173.1	 4.6	 0.0	 2.57	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4996	 1	 11.5	 1.7	 0.0	 3.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4997	 1	 -0.0	 -0.0	 0.171753	 9.136873	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4998	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	4999	 1	 0.0	 0.0	 1.191402	 16.470917	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5000	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5001	 1	 146.9	 26.6	 0.0	 11.95	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5002	 1	 0.0	 0.0	 0.0	 17.92	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5003	 1	 90.2	 5.8	 0.0	 18.69	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5004	 1	 77.19	 18.6	 0.0	 2.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5005	 1	 -0.0	 0.0	 0.113531	 6.215391	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5006	 1	 39.05	 -11.82	 0.0	 1.12	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	5007	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5008	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5009	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5010	 1	 179.8	 5.67	 0.0	 12.83	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5011	 1	 314.5	 83.9	 0.710505	 9.997517	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5012	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5013	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5014	 1	 0.0	 0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5015	 1	 140.1	 10.0	 0.0386	 8.2714	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5016	 1	 9.7	 1.4	 0.0	 4.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5017	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5018	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5019	 1	 0.0	 0.0	 0.0	 80.21	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	5020	 1	 0.0	 0.0	 0.29461	 7.926671	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	5021	 1	 54.96	 12.2	 0.0	 7.05	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5022	 1	 0.0	 0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5023	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5024	 1	 5.11	 1.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5025	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5026	 1	 -7.63	 -4.3	 0.0	 94.012267	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5027	 1	 271.43	 74.55	 0.0	 78.4	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	5028	 1	 0.0	 -0.0	 0.0	 6.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5029	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5030	 1	 -0.0	 0.0	 0.0	 2.24	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5031	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5032	 1	 137.4	 23.9	 0.0	 7.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5033	 1	 20.82	 9.5	 0.0	 1.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5034	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5035	 1	 15.63	 4.8	 0.0	 1.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5036	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5037	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	5038	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5039	 1	 -0.0	 -0.0	 0.0	 33.22	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	5040	 1	 -18.8	 -5.9	 0.0	 6.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5041	 1	 25.63	 51.6	 0.0	 2.79	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5042	 1	 23.13	 8.8	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5043	 1	 4.2	 0.6	 0.0	 4.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5044	 1	 76.6	 10.9	 0.0	 9.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5045	 1	 0.0	 0.0	 0.0	 1.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5046	 1	 -0.0	 0.0	 0.039816	 0.010184	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5047	 1	 119.1	 60.5	 0.0	 2.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5048	 1	 43.75	 17.3	 0.0	 7.73	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5049	 1	 209.5	 95.0	 0.0	 24.39	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5050	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5051	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5052	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5053	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5054	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5055	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5056	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5057	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5058	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5059	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5060	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5061	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	5062	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5063	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5064	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5065	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5066	 1	 7.71	 2.2	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5067	 1	 1.5	 0.5	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	5068	 1	 3.8	 1.3	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5069	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5070	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5071	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5072	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5073	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5074	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5075	 1	 -0.0	 0.0	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	5076	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5077	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5078	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5079	 1	 123.1	 51.8	 0.0	 1.68	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5080	 1	 18.72	 5.5	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5081	 1	 18.02	 -15.7	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	5082	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5083	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5084	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5085	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5086	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5087	 1	 23.93	 8.7	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5088	 1	 -0.0	 -0.0	 0.0	 64.67	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	5089	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5090	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5091	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5092	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5093	 1	 22.12	 7.9	 0.0	 0.7	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5094	 1	 -3.4	 -0.5	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	5095	 1	 124.9	 104.0	 0.0	 4.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5096	 1	 -0.0	 -0.0	 0.236401	 -0.027001	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5097	 1	 142.5	 23.6	 0.0	 4.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5098	 1	 22.02	 13.7	 0.0	 0.44	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5099	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5100	 1	 3.9	 -35.8	 0.0	 4.71	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	5101	 1	 0.0	 -0.0	 0.0	 37.1	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	5102	 1	 4.61	 1.4	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5103	 1	 16.32	 7.6	 0.0	 3.15	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5104	 1	 36.34	 22.5	 0.0	 2.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5105	 1	 55.66	 4.5	 0.0	 1.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5106	 1	 -0.0	 0.0	 0.0	 75.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5107	 1	 -0.0	 -0.0	 0.0	 12.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5108	 1	 12.51	 4.1	 0.0	 0.71	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	5109	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5110	 1	 15.92	 5.2	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	5111	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5112	 1	 473.4	 113.1	 0.058293	 10.341707	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5113	 1	 12.11	 4.7	 0.020109	 0.529891	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5114	 1	 226.3	 61.1	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	5115	 1	 -0.0	 -0.0	 0.243936	 107.503604	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	5116	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	5117	 1	 -0.0	 0.0	 0.0	 4.8	 0	    1.00000	    0.00000	 380.0	 23	    1.20000	    0.80000;
	5118	 1	 99.3	 23.3	 0.0	 1.88	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5119	 1	 100.5	 32.0	 0.0	 1.89	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5120	 1	 138.5	 19.3	 0.0	 5.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5121	 1	 0.0	 -0.0	 0.0	 2.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5122	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5123	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5124	 1	 94.2	 21.6	 0.0	 2.88	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5125	 1	 0.0	 0.0	 0.0	 7.06	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	5126	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5127	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5128	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5129	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5130	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5131	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5132	 1	 0.0	 -0.0	 0.0	 1.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5133	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5134	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5135	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5136	 1	 0.0	 -0.0	 0.0	 3.49	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	5137	 1	 -0.0	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	5138	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5139	 1	 0.0	 -0.0	 0.081141	 2.229144	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5140	 1	 0.0	 0.0	 0.491069	 77.396812	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	5141	 1	 23.63	 16.5	 0.0	 8.39	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5142	 1	 0.0	 0.0	 0.0	 43.87	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	5143	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5144	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5145	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5146	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5147	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5148	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5149	 1	 65.64	 -0.98	 0.0	 11.55	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5150	 1	 -0.0	 -0.0	 0.54037	 57.959712	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5151	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5152	 1	 -0.64	 -3.53	 0.0	 8.84	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5153	 1	 123.8	 41.4	 0.039325	 4.960675	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5154	 1	 102.7	 39.0	 0.0	 135.53	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5155	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5156	 1	 -0.0	 -0.0	 0.0	 3.48	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	5157	 1	 0.0	 0.0	 0.0	 42.71	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	5158	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	5159	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5160	 1	 -0.0	 0.0	 0.0	 68.053762	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5161	 1	 7.01	 2.3	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	5162	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	5163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5164	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5165	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5166	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5167	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5168	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5169	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5170	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5171	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5172	 1	 29.93	 10.8	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5173	 1	 0.0	 -0.0	 0.041301	 0.708772	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	5174	 1	 33.34	 13.2	 0.0	 0.76	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5175	 1	 0.0	 -0.0	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5176	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5177	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5178	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5179	 1	 0.0	 0.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	5180	 1	 118.5	 21.0	 0.0	 2.19	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5181	 1	 7.81	 2.8	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5182	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5183	 1	 159.1	 -28.7	 0.0	 2.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5184	 1	 8.61	 3.1	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5185	 1	 0.0	 -0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5186	 1	 -0.48	 0.1	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	5187	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5188	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5189	 1	 0.0	 0.0	 0.0	 4.17	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	5190	 1	 97.0	 -52.1	 0.0	 3.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5191	 1	 6.01	 3.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5192	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5193	 1	 0.0	 0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5194	 1	 -0.0	 -0.0	 0.0	 3.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5195	 1	 0.0	 0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5196	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5197	 1	 0.0	 0.0	 0.0	 14.09776	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5198	 1	 0.0	 -0.0	 0.0	 83.96	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5199	 1	 0.0	 -0.0	 0.0	 1.56	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5200	 1	 -0.0	 0.0	 0.0	 48.46	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5201	 1	 4.2	 1.2	 0.0	 30.55	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	5202	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5203	 1	 -0.0	 0.0	 0.115596	 2.11367	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5204	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5205	 1	 -0.0	 -0.0	 0.136871	 2.413044	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	5206	 1	 0.0	 -0.0	 0.0	 3.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5207	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5208	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5209	 1	 0.0	 0.0	 0.174825	 7.755175	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	5210	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5211	 1	 387.1	 138.9	 0.239691	 22.220245	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	5212	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5213	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5214	 1	 0.0	 0.0	 0.0	 18.31	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5215	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5216	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5217	 1	 362.2	 -10.5	 0.0	 19.86	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5218	 1	 0.0	 -0.0	 0.0	 1.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5219	 1	 31.23	 12.9	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5220	 1	 87.2	 31.8	 0.0	 5.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5221	 1	 41.65	 13.6	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5222	 1	 -0.0	 -0.0	 0.0	 2.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5223	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5224	 1	 4.1	 0.9	 0.0	 0.09	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5225	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5226	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5227	 1	 152.5	 -0.1	 0.0	 2.66	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5228	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5229	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5230	 1	 31.43	 10.6	 0.0	 1.61	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5231	 1	 6.31	 1.3	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5232	 1	 392.8	 70.6	 0.0	 13.309841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5233	 1	 0.0	 -0.0	 0.0	 5.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5234	 1	 19.72	 9.4	 0.038541	 3.531459	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5235	 1	 5.21	 1.5	 0.0	 1.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5236	 1	 0.0	 -0.0	 0.0	 53.268666	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5237	 1	 30.6	 4.3	 0.0	 8.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5238	 1	 215.3	 37.7	 0.0	 14.36	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	5239	 1	 19.04	 7.9	 0.0	 4.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5240	 1	 -0.0	 0.0	 0.161328	 3.849004	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5241	 1	 8.31	 3.0	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5242	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5243	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5244	 1	 0.0	 0.0	 0.0	 0.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5245	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5246	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5247	 1	 24.43	 8.7	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	5248	 1	 1.4	 0.5	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5249	 1	 -38.7	 -12.99	 0.0	 13.393621	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5250	 1	 -0.0	 0.0	 0.0	 11.06	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5251	 1	 277.72	 7.35	 0.0	 3.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5252	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5253	 1	 -0.0	 0.0	 0.393538	 -0.195154	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5254	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5255	 1	 -10.61	 3.5	 0.0	 1.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5256	 1	 353.0	 20.7	 0.099975	 37.760025	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5257	 1	 -0.0	 -0.0	 0.019671	 18.610329	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5258	 1	 115.0	 34.8	 0.03998	 3.70001	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5259	 1	 -0.0	 0.0	 0.040038	 0.009962	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	5260	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5261	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5262	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5263	 1	 0.0	 0.0	 0.0	 78.22	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5264	 1	 -0.0	 -0.0	 0.0	 1.6	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5265	 1	 37.54	 18.3	 0.0	 0.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5266	 1	 46.0	 6.6	 0.0	 3.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5267	 1	 -0.0	 0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5268	 1	 13.9	 1.9	 0.0	 4.47	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5269	 1	 -0.0	 0.0	 0.0	 5.85	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5270	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5271	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5272	 1	 102.7	 77.5	 0.0	 4.89	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5273	 1	 -17.8	 -3.68	 0.109667	 41.234333	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	5274	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5275	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5276	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5277	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5278	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5279	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5280	 1	 31.43	 6.6	 0.0	 3.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5281	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	5282	 1	 0.0	 -0.0	 0.0	 2.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5283	 1	 11.91	 3.0	 0.0	 1.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5284	 1	 0.0	 0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	5285	 1	 68.78	 13.0	 0.0	 10.45	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5286	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5287	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5288	 1	 129.2	 13.4	 0.04047	 13.81953	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	5289	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5290	 1	 0.0	 -0.0	 0.0	 0.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5291	 1	 0.0	 0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5292	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	5293	 1	 86.6	 14.9	 0.0	 1.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5294	 1	 0.0	 0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5295	 1	 124.3	 39.4	 0.0	 6.43	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	5296	 1	 0.0	 0.0	 0.117165	 11.642126	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5297	 1	 194.3	 27.9	 0.0	 3.53	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	5298	 1	 95.1	 -19.36	 0.0	 12.46	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5299	 1	 0.0	 -0.0	 0.0	 58.144073	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5300	 1	 -28.13	 -0.82	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5301	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5302	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5303	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5304	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5305	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5306	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5307	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5308	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5309	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5310	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5311	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5312	 1	 217.8	 60.5	 0.059037	 2.290963	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5313	 1	 -0.0	 0.0	 0.0	 4.48	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5314	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	5315	 1	 152.5	 14.4	 0.0	 24.61	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5316	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	5317	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5318	 1	 9.21	 3.3	 0.0	 1.13	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5319	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	5320	 1	 0.0	 0.0	 0.0	 13.51	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	5321	 1	 108.43	 31.33	 0.0	 0.88	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5322	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5323	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5324	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5325	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5326	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5327	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5328	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5329	 1	 11.31	 4.0	 0.038744	 1.291256	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	5330	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5331	 1	 0.0	 0.0	 0.0	 61.52	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	5332	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5333	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5334	 1	 35.14	 16.1	 0.0	 0.45	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5335	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5336	 1	 58.97	 27.1	 0.197746	 0.841691	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5337	 1	 21.12	 8.3	 0.0	 4.26	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5338	 1	 -0.0	 -0.0	 0.0	 53.84	 0	    1.00000	    0.00000	 380.0	 12	    1.20000	    0.80000;
	5339	 1	 -0.0	 -0.0	 0.0	 4.08	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	5340	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5341	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	5342	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5343	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5344	 1	 70.48	 33.9	 0.112194	 3.176505	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5345	 1	 -0.0	 0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5346	 1	 34.34	 12.5	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5347	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5348	 1	 -0.0	 -0.0	 0.0	 93.58	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	5349	 1	 24.63	 16.7	 0.080106	 8.659894	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5350	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5351	 1	 21.52	 7.6	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5352	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5353	 1	 -0.0	 0.0	 0.0	 11.98	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5354	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5355	 1	 -12.3	 -10.6	 0.0	 3.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5356	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5357	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5358	 1	 -0.0	 0.0	 0.0	 15.23	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5359	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5360	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5361	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5362	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5363	 1	 0.0	 0.0	 0.0	 2.61	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5364	 1	 0.0	 0.0	 0.0	 10.82	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5365	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5366	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5367	 1	 0.0	 0.0	 0.0	 12.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5368	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5369	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5370	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5371	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5372	 1	 0.0	 0.0	 0.0	 7.1	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	5373	 1	 30.33	 11.0	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5374	 1	 1.3	 0.4	 0.0	 1.7	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5375	 1	 -0.0	 0.0	 0.058227	 -0.008227	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5376	 1	 -5.01	 -1.81	 0.0	 15.16	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	5377	 1	 0.0	 -5.5	 0.039787	 12.430213	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5378	 1	 42.55	 17.6	 0.0	 17.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5379	 1	 32.24	 11.7	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5380	 1	 -0.0	 -0.0	 0.709066	 -1.750701	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5381	 1	 1.5	 0.8	 0.0	 0.55	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5382	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5383	 1	 -0.0	 0.0	 0.0	 57.87	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	5384	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	5385	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5386	 1	 -0.0	 0.0	 0.0	 4.86	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5387	 1	 0.0	 -0.0	 0.0	 4.68	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5388	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5389	 1	 -0.0	 0.0	 0.0	 11.87	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	5390	 1	 61.4	 8.8	 0.0	 3.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5391	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5392	 1	 -0.0	 0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5393	 1	 20.72	 5.0	 0.0	 6.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5394	 1	 114.8	 121.5	 0.0	 24.25	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5395	 1	 138.4	 39.5	 0.118033	 13.031967	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5396	 1	 131.0	 1.3	 0.0	 120.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5397	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5398	 1	 0.0	 -0.0	 0.0	 2.8	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5399	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5400	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5401	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5402	 1	 -0.0	 -0.0	 1.294898	 -0.826149	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	5403	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5404	 1	 0.0	 0.0	 0.573222	 0.203366	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5405	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5406	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5407	 1	 50.2	 7.1	 0.0	 8.14	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5408	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5409	 1	 295.4	 42.0	 0.0	 0.83	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5410	 1	 0.0	 -0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5411	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5412	 1	 141.5	 70.8	 0.0	 4.92	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5413	 1	 0.0	 -0.0	 0.0	 13.93	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5414	 1	 -0.0	 -0.0	 0.0	 2.04	 0	    1.00000	    0.00000	 110.0	 19	    1.20000	    0.80000;
	5415	 1	 28.03	 6.5	 0.0	 6.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5416	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5417	 1	 22.83	 9.7	 0.0	 5.07	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5418	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	5419	 1	 132.3	 135.6	 0.358583	 4.131181	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5420	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	5421	 1	 95.0	 10.43	 0.0	 89.57	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	5422	 1	 5.51	 2.2	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5423	 1	 -0.0	 -0.0	 0.0	 9.51	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5424	 1	 24.83	 7.6	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5425	 1	 1.7	 0.3	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5426	 1	 -0.0	 -0.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5427	 1	 2.5	 1.3	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5428	 1	 0.0	 -0.0	 0.0	 16.73	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5429	 1	 28.93	 10.5	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5430	 1	 182.3	 65.9	 0.0	 62.49	 0	    1.00000	    0.00000	 380.0	 20	    1.20000	    0.80000;
	5431	 1	 52.79	 2.64	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5432	 1	 -0.0	 0.01	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5433	 1	 -0.0	 0.0	 0.0	 70.71	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5434	 1	 -0.0	 0.0	 0.1	 5.73	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	5435	 1	 -0.0	 0.0	 0.0	 8.99	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5436	 1	 -17.62	 5.8	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5437	 1	 -0.0	 0.0	 0.172737	 -0.134351	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5438	 1	 223.4	 143.1	 0.280648	 4.559514	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5439	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5440	 1	 -0.0	 -0.0	 0.0	 1.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5441	 1	 16.4	 2.3	 0.0	 3.43	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5442	 1	 -0.0	 0.0	 0.0	 0.56	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5443	 1	 -0.0	 -0.0	 0.473225	 52.235363	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5444	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5445	 1	 -32.71	 -13.76	 0.0	 135.135902	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5446	 1	 74.58	 12.3	 0.039447	 21.250553	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5447	 1	 16.62	 -10.3	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5448	 1	 -4.86	 -2.12	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5449	 1	 0.0	 0.0	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5450	 1	 0.0	 -0.0	 0.0	 13.3	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	5451	 1	 0.0	 -0.0	 0.0	 1.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5452	 1	 -0.0	 -0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	5453	 1	 120.7	 24.3	 0.0	 4.51	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5454	 1	 2.5	 -0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5455	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5456	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5457	 1	 -0.0	 0.0	 0.019585	 4.410415	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5458	 1	 32.1	 4.5	 0.0	 2.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5459	 1	 0.0	 -0.01	 0.0	 1.2	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5460	 1	 -0.0	 -0.0	 0.0	 7.4	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	5461	 1	 0.0	 0.0	 0.040055	 2.829945	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	5462	 1	 -0.19	 -0.87	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5463	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5464	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5465	 1	 24.03	 8.0	 0.0	 0.75	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5466	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5467	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5468	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5469	 1	 115.3	 16.4	 0.0	 2.45	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5470	 1	 85.1	 -122.4	 0.0	 6.67	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5471	 1	 0.0	 0.0	 0.0	 4.67	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	5472	 1	 179.4	 58.3	 0.0	 0.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5473	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5474	 1	 104.0	 51.2	 0.020067	 3.329933	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5475	 1	 0.0	 -0.0	 0.0	 0.87	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5476	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5477	 1	 65.1	 26.4	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	5478	 1	 0.0	 0.0	 0.683996	 -0.541497	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	5479	 1	 0.0	 -0.0	 0.0588	 -0.049	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5480	 1	 -0.0	 -0.0	 0.090774	 7.550444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	5481	 1	 16.52	 7.1	 0.0	 1.1	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5482	 1	 165.3	 89.2	 0.0	 13.47	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5483	 1	 -32.04	 10.3	 0.0	 82.52	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	5484	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5485	 1	 2.3	 0.8	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5486	 1	 -0.0	 -0.0	 0.090774	 3.980444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	5487	 1	 -24.87	 -3.7	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5488	 1	 -0.0	 -0.0	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5489	 1	 51.36	 -0.7	 0.0	 0.57	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5490	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5491	 1	 -0.0	 -0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5492	 1	 45.15	 4.1	 0.0	 2.61	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5493	 1	 42.48	 10.36	 0.0	 0.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5494	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	5495	 1	 18.42	 6.0	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5496	 1	 0.3	 1.3	 0.038604	 0.101396	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5497	 1	 40.44	 20.5	 0.0	 0.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5498	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5499	 1	 -0.0	 -0.0	 0.0	 13.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5500	 1	 -0.0	 -0.0	 0.708649	 1.518986	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5501	 1	 122.3	 45.9	 0.0	 4.03	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	5502	 1	 71.38	 10.9	 0.039268	 3.160549	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	5503	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5504	 1	 93.9	 10.95	 0.0	 4.98	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5505	 1	 24.03	 7.9	 0.0	 1.08	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5506	 1	 34.14	 11.8	 0.039086	 0.950914	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5507	 1	 39.44	 5.9	 0.0	 1.92	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5508	 1	 194.6	 48.3	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5509	 1	 -0.0	 -0.0	 0.038572	 0.211071	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5510	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5511	 1	 69.28	 44.1	 0.39706	 -0.66706	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	5512	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5513	 1	 7.61	 0.5	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5514	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5515	 1	 0.0	 0.0	 0.345747	 7.051877	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5516	 1	 -24.93	 11.8	 0.0	 3.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5517	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5518	 1	 35.54	 11.7	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5519	 1	 4.0	 1.3	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	5520	 1	 83.49	 17.4	 0.0	 19.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5521	 1	 0.0	 -0.0	 0.115739	 8.593551	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5522	 1	 181.1	 25.8	 0.0	 1.1	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5523	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5524	 1	 71.08	 16.2	 0.0	 11.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5525	 1	 338.22	 104.11	 0.0	 91.11	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	5526	 1	 119.1	 61.4	 0.0	 1.9	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5527	 1	 37.84	 23.4	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5528	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5529	 1	 4.0	 0.1	 0.0	 0.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5530	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5531	 1	 -0.0	 0.0	 0.0	 1.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5532	 1	 18.02	 6.5	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5533	 1	 46.9	 6.7	 0.0	 0.07	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5534	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5535	 1	 33.04	 21.6	 0.0	 26.59	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5536	 1	 42.25	 5.9	 0.0	 13.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5537	 1	 19.82	 10.9	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5538	 1	 -0.0	 0.0	 0.157271	 12.642047	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5539	 1	 34.14	 13.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5540	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5541	 1	 2.2	 -48.8	 0.0	 39.69	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5542	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5543	 1	 0.0	 0.0	 0.0	 30.09	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	5544	 1	 -0.0	 0.0	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5545	 1	 0.0	 0.0	 0.0	 2.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5546	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5547	 1	 201.4	 47.5	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5548	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	5549	 1	 -0.0	 0.0	 0.0	 5.25	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5550	 1	 77.19	 25.4	 0.0	 4.13	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5551	 1	 -0.0	 0.0	 0.0	 6.96	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	5552	 1	 -0.0	 -0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5553	 1	 8.41	 2.5	 0.0	 1.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5554	 1	 52.46	 19.0	 0.0	 0.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5555	 1	 162.4	 14.4	 0.019919	 12.920081	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5556	 1	 -0.0	 -0.0	 0.0	 10.31	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5557	 1	 46.35	 86.9	 0.0	 10.32	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5558	 1	 27.8	 4.0	 0.0	 3.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5559	 1	 -0.0	 -0.0	 0.0	 26.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5560	 1	 80.56	 20.85	 0.0	 10.33	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5561	 1	 23.93	 8.7	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5562	 1	 0.0	 0.0	 0.0	 9.09	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5563	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5564	 1	 24.63	 15.3	 0.0	 1.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5565	 1	 0.0	 -0.0	 0.060373	 1.049627	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	5566	 1	 105.4	 92.5	 0.117734	 22.942266	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5567	 1	 63.67	 20.2	 0.0	 6.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5568	 1	 -1.9	 -28.1	 0.0	 100.56	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5569	 1	 -0.0	 -0.0	 0.019548	 15.600452	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5570	 1	 0.0	 -0.0	 0.0	 0.96	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5571	 1	 2.8	 0.6	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	5572	 1	 272.5	 127.2	 0.039174	 55.140826	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	5573	 1	 0.0	 0.0	 0.0	 17.64	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5574	 1	 39.0	 5.5	 0.0	 18.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5575	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5576	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.5	 1	    1.10000	    0.90000;
	5577	 1	 2.3	 0.8	 0.079208	 2.270792	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	5578	 1	 0.0	 -0.0	 0.0	 2.97	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	5579	 1	 -0.0	 0.0	 0.181549	 6.920889	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	5580	 1	 23.3	 3.3	 0.0	 9.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5581	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	5582	 1	 39.34	 24.4	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5583	 1	 10.11	 5.6	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5584	 1	 -0.5	 -0.17	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5585	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5586	 1	 5.01	 2.0	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	5587	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	5588	 1	 -0.0	 0.0	 0.548295	 7.403222	 0	    1.00000	    0.00000	 380.0	 14	    1.20000	    0.80000;
	5589	 1	 90.6	 15.8	 0.0	 7.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5590	 1	 -9.75	 -2.74	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5591	 1	 159.9	 10.6	 0.0	 69.6	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5592	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5593	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5594	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5595	 1	 226.0	 55.79	 0.0	 18.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5596	 1	 130.5	 24.7	 0.0	 0.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5597	 1	 16.32	 2.8	 0.0	 1.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5598	 1	 77.49	 17.3	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5599	 1	 0.0	 -0.0	 0.0	 6.32	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5600	 1	 35.66	 -9.39	 0.0	 7.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5601	 1	 44.45	 10.9	 0.0	 2.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5602	 1	 -0.0	 -0.0	 0.0	 35.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5603	 1	 5.31	 1.8	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	5604	 1	 105.6	 70.0	 0.237412	 7.212157	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5605	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5606	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5607	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5608	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5609	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5610	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5611	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5612	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5613	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5614	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5615	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5616	 1	 0.0	 0.0	 0.0	 0.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5617	 1	 -0.0	 -0.0	 0.0	 9.47	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	5618	 1	 40.5	 5.7	 0.0	 5.41	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5619	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5620	 1	 18.82	 6.8	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5621	 1	 0.0	 0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5622	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5623	 1	 -0.0	 -0.0	 0.0	 97.323975	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5624	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5625	 1	 130.1	 19.3	 0.0	 19.24	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5626	 1	 14.22	 6.1	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5627	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	5628	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5629	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5630	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5631	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5632	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5633	 1	 180.4	 119.2	 0.0	 53.22	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5634	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5635	 1	 44.15	 10.6	 0.0	 1.62	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5636	 1	 36.74	 22.7	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5637	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5638	 1	 89.1	 27.5	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5639	 1	 33.04	 10.9	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5640	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5641	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5642	 1	 44.35	 12.8	 0.049456	 6.940544	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5643	 1	 -0.0	 -0.0	 0.117943	 0.021542	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5644	 1	 6.41	 2.3	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5645	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5646	 1	 123.9	 32.6	 0.0	 1.52	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5647	 1	 12.91	 4.7	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5648	 1	 16.7	 2.4	 0.0	 2.73	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5649	 1	 -0.0	 0.0	 0.0	 5.36	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5650	 1	 6.81	 2.3	 0.0	 1.88	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5651	 1	 123.09	 9.2	 0.0	 0.92	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5652	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5653	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5654	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5655	 1	 73.08	 15.7	 0.039626	 1.900281	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	5656	 1	 -0.0	 0.0	 0.0	 6.39	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	5657	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5658	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	5659	 1	 -0.0	 0.0	 0.224609	 28.762184	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	5660	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5661	 1	 85.5	 118.1	 0.0	 5.09	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5662	 1	 -38.73	 -15.32	 0.0	 97.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5663	 1	 28.03	 8.8	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	5664	 1	 0.0	 0.0	 0.0	 11.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5665	 1	 0.0	 -0.0	 0.0	 0.13	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5666	 1	 0.0	 -0.0	 0.0	 2.07	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5667	 1	 -0.0	 -0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5668	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5669	 1	 28.03	 10.2	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5670	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5671	 1	 0.0	 0.0	 0.0	 8.07	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5672	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5673	 1	 -18.32	 6.0	 0.0	 0.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5674	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5675	 1	 -0.0	 -0.0	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5676	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5677	 1	 -0.0	 -0.0	 0.0	 2.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5678	 1	 201.06	 19.46	 0.0	 2.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5679	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	5680	 1	 -8.43	 -7.98	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5681	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5682	 1	 0.0	 -0.0	 0.0	 4.43	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	5683	 1	 0.0	 -0.0	 0.574645	 1.662232	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5684	 1	 12.8	 1.8	 0.0	 6.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5685	 1	 50.06	 23.0	 0.0	 0.24	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5686	 1	 -2835.7	 -818.9	 0.0	 56.48	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5687	 1	 77.0	 -239.9	 0.0	 4.21	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5688	 1	 63.67	 21.3	 0.0	 3.69	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	5689	 1	 51.26	 -17.2	 0.0	 100.22	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5690	 1	 11.61	 4.3	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	5691	 1	 102.1	 27.8	 0.039298	 0.180702	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5692	 1	 31.73	 3.8	 0.0	 1.3	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5693	 1	 0.0	 -0.0	 0.0	 9.19	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	5694	 1	 -1.09	 1.5	 0.077254	 1.542746	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5695	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5696	 1	 -28.13	 -0.82	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5697	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5698	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5699	 1	 -0.0	 0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5700	 1	 56.26	 20.1	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	5701	 1	 4.4	 2.2	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5702	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5703	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5704	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5705	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5706	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5707	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5708	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5709	 1	 0.0	 0.0	 0.019798	 0.280202	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5710	 1	 94.3	 -27.5	 0.0	 2.34	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5711	 1	 -49.05	 1.0	 0.0	 32.5	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	5712	 1	 0.0	 -0.0	 0.161274	 1.883044	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	5713	 1	 -10.41	 3.4	 0.0	 0.99	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5714	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5715	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5716	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	5717	 1	 4.61	 1.7	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5718	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5719	 1	 0.0	 0.0	 0.090774	 6.319044	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	5720	 1	 19.62	 -3.1	 0.0	 10.98	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5721	 1	 -0.0	 0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5722	 1	 0.0	 -0.0	 0.0	 4.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5723	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5724	 1	 0.0	 0.0	 0.0	 14.27	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5725	 1	 -272.2	 6.6	 0.0	 29.33	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5726	 1	 33.04	 12.1	 0.0	 1.19	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5727	 1	 23.43	 8.4	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	5728	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5729	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5730	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5731	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5732	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5733	 1	 121.5	 29.6	 0.0	 2.49	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5734	 1	 5.11	 2.3	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5735	 1	 -0.0	 0.0	 0.057583	 0.542417	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	5736	 1	 -0.0	 0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5737	 1	 20.12	 8.6	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5738	 1	 211.1	 93.1	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5739	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	5740	 1	 -0.0	 0.0	 0.166443	 -0.391647	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5741	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5742	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	5743	 1	 -0.0	 -0.0	 0.0	 69.75	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	5744	 1	 5.31	 1.9	 0.009974	 0.81	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5745	 1	 -0.0	 0.0	 0.0	 8.16	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5746	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5747	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5748	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	5749	 1	 0.0	 -0.0	 0.22295	 6.573498	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	5750	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5751	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5752	 1	 -3.3	 -0.7	 0.0	 0.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5753	 1	 -0.0	 0.01	 0.0	 19.73	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5754	 1	 143.9	 85.2	 0.0	 3.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5755	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5756	 1	 16.32	 5.3	 0.0	 1.04	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5757	 1	 -0.0	 -0.0	 0.0	 2.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5758	 1	 0.0	 -0.0	 0.086633	 0.534111	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	5759	 1	 0.0	 0.0	 0.0	 22.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5760	 1	 66.67	 16.9	 0.039171	 7.290829	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5761	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	5762	 1	 20.32	 6.7	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5763	 1	 -11.8	 -5.47	 0.0	 88.050735	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	5765	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	5766	 1	 67.78	 10.4	 0.0	 7.18	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5767	 1	 -0.0	 -0.0	 0.232844	 2.415665	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	5768	 1	 39.34	 10.3	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5769	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5770	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5771	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5772	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5773	 1	 -0.0	 0.0	 0.343686	 0.573595	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5774	 1	 11.11	 4.0	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5775	 1	 227.4	 40.3	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5776	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5777	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5778	 1	 -2.3	 -3.34	 0.0	 8.15	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5779	 1	 89.3	 25.1	 0.0	 2.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5780	 1	 75.78	 46.9	 0.0	 3.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5781	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5782	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5783	 1	 29.73	 0.0	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	5784	 1	 124.9	 77.0	 0.0	 23.05	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5785	 1	 105.2	 24.2	 0.0	 0.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5786	 1	 2.4	 1.0	 0.058589	 0.961411	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5787	 1	 -0.0	 -0.0	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5788	 1	 0.0	 0.0	 0.0	 14.83	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	5789	 1	 0.0	 -0.0	 0.27075	 43.13435	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	5790	 1	 37.94	 23.5	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5791	 1	 -0.0	 -0.0	 0.0	 0.78	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5792	 1	 0.0	 -0.0	 0.0	 0.89	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5793	 1	 -0.0	 -0.0	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	5794	 1	 -0.0	 -0.0	 0.0	 15.55	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	5795	 1	 101.1	 6.6	 0.0	 5.66	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5796	 1	 83.19	 11.4	 0.0	 9.84	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5797	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	5798	 1	 27.9	 4.0	 0.0	 0.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5799	 1	 62.4	 123.4	 0.588182	 22.609849	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	5800	 1	 1.1	 -0.0	 0.0	 26.91	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	5801	 1	 90.5	 12.8	 0.0	 7.61	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5802	 1	 0.0	 0.0	 0.0	 4.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5803	 1	 -0.0	 -0.0	 0.0	 9.05	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	5804	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 17	    1.10000	    0.90000;
	5805	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5806	 1	 20.02	 15.0	 0.0	 2.11	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5807	 1	 74.28	 -11.3	 0.0391	 2.880675	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5808	 1	 0.0	 -0.0	 0.096503	 3.353497	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	5809	 1	 0.4	 0.9	 0.0	 0.38	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5810	 1	 90.4	 53.4	 0.243268	 0.817549	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5811	 1	 5.11	 3.8	 0.0	 1.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5812	 1	 -0.0	 -0.0	 0.0	 8.54	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5813	 1	 310.8	 162.6	 0.0	 19.47	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	5814	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 16	    1.10000	    0.90000;
	5815	 1	 -0.19	 -0.92	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5816	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5817	 1	 0.0	 -0.0	 0.0	 7.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5818	 1	 25.0	 3.6	 0.0	 13.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5819	 1	 0.0	 -0.0	 0.079227	 0.08058	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5820	 1	 -0.0	 -0.0	 0.0	 1.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5821	 1	 -0.0	 -0.0	 0.0	 58.09	 0	    1.00000	    0.00000	 380.0	 15	    1.20000	    0.80000;
	5822	 1	 0.0	 0.0	 0.0	 5.62	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5823	 1	 42.35	 7.2	 0.0	 1.47	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5824	 1	 19.42	 11.8	 0.0	 2.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5825	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5826	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5827	 1	 127.8	 37.6	 0.238595	 7.981012	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5828	 1	 1.3	 0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5829	 1	 4.2	 0.9	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5830	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5831	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5832	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5833	 1	 220.7	 -14.8	 0.0	 125.52	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5834	 1	 3.9	 1.4	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5835	 1	 -0.18	 -2.27	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	5836	 1	 -0.0	 -0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5837	 1	 5.11	 1.1	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5838	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5839	 1	 218.5	 93.7	 0.058873	 0.241127	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5840	 1	 70.18	 19.5	 0.0	 3.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5841	 1	 2.51	 -1.64	 0.0	 6.26	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	5842	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	5843	 1	 -0.18	 -1.42	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5844	 1	 148.0	 26.1	 0.0	 9.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5845	 1	 159.5	 42.0	 0.0	 2.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5846	 1	 -2.09	 -1.43	 0.0	 48.397495	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5847	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5848	 1	 0.0	 -0.0	 0.0	 28.93	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	5849	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5850	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5851	 1	 13.9	 1.9	 0.0	 3.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5852	 1	 0.0	 0.0	 0.359411	 37.9409	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	5853	 1	 130.5	 18.6	 0.0	 4.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5854	 1	 -24.63	 159.9	 0.141735	 64.738265	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5855	 1	 28.63	 7.3	 0.0	 4.36	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	5856	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5857	 1	 77.19	 26.5	 0.0	 6.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5858	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5859	 1	 14.15	 3.8	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5860	 1	 0.0	 -0.0	 0.039173	 0.830827	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	5861	 1	 90.5	 12.8	 0.0	 101.1	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	5862	 1	 22.73	 5.8	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	5863	 1	 84.79	 12.5	 0.0	 2.55	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5864	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5865	 1	 76.6	 10.9	 0.0	 1.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5866	 1	 7.01	 1.8	 0.0	 35.44	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	5867	 1	 262.29	 -6.21	 0.038838	 0.691162	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5868	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5869	 1	 34.64	 21.4	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5870	 1	 119.9	 17.1	 0.0	 8.99	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5871	 1	 0.0	 -0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5872	 1	 36.34	 10.4	 0.0	 2.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5873	 1	 -7.91	 2.6	 0.0	 1.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5874	 1	 148.9	 23.5	 0.019355	 6.560645	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5875	 1	 26.13	 9.7	 0.0	 2.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5876	 1	 -0.0	 0.0	 0.0	 0.99	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5877	 1	 110.8	 36.9	 0.0	 23.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5878	 1	 25.23	 11.9	 0.0	 18.72	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5879	 1	 18.2	 2.6	 0.0	 6.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5880	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5881	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	5882	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	5883	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	5884	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	5885	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5886	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5887	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	5888	 1	 171.18	 28.49	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5889	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	5890	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5891	 1	 76.6	 10.9	 0.0	 7.8	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5892	 1	 -0.0	 0.0	 0.649603	 14.162287	 0	    1.00000	    0.00000	 220.0	 19	    1.20000	    0.80000;
	5893	 1	 22.93	 8.6	 0.05769	 0.49231	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5894	 1	 92.3	 13.1	 0.0	 2.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5895	 1	 144.8	 39.7	 0.0	 12.64	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5896	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5897	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5898	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5899	 1	 0.0	 -0.0	 0.037721	 21.232279	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5900	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5901	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5902	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	5903	 1	 449.4	 14.6	 0.0	 87.31	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5904	 1	 0.0	 0.0	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5905	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	5906	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 6	    1.10000	    0.90000;
	5907	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5908	 1	 394.9	 -17.3	 0.0	 30.22	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5909	 1	 -0.0	 -0.0	 0.0	 14.28	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5910	 1	 158.8	 105.3	 0.0	 21.76	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	5911	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	5912	 1	 0.0	 0.0	 0.0	 154.25	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5913	 1	 -0.0	 -0.0	 0.096569	 0.453431	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5914	 1	 -0.0	 0.0	 0.0	 2.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5915	 1	 1.7	 -5.9	 0.290764	 53.977697	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	5916	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5917	 1	 93.7	 28.5	 0.019768	 0.250232	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5918	 1	 20.92	 10.3	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5919	 1	 67.27	 15.9	 0.0	 2.65	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5920	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5921	 1	 -0.0	 -0.0	 0.0	 6.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5922	 1	 265.7	 113.5	 0.0	 1.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5923	 1	 54.96	 31.7	 0.0	 8.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5924	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	5925	 1	 5.51	 2.0	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	5926	 1	 58.56	 15.9	 0.0	 3.75	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5927	 1	 -0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5928	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5929	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5930	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5931	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	5932	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5933	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5934	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5935	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5936	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5937	 1	 0.0	 0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5938	 1	 37.24	 40.5	 0.0	 67.07	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	5939	 1	 0.0	 -0.0	 0.0	 19.37	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5940	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5941	 1	 8.9	 1.3	 0.0	 3.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5942	 1	 76.6	 10.9	 0.0	 3.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5943	 1	 1.9	 0.7	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5944	 1	 0.0	 0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5945	 1	 0.0	 0.0	 0.233271	 18.215327	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	5946	 1	 -0.0	 -0.0	 0.0	 23.74	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	5947	 1	 0.0	 0.0	 0.0	 17.54	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	5948	 1	 -0.0	 -0.0	 0.0	 0.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5949	 1	 -0.0	 -0.0	 0.0	 107.36	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	5950	 1	 27.57	 -33.38	 0.0	 13.08	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	5951	 1	 -0.0	 0.0	 0.038161	 34.951839	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5952	 1	 0.0	 0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5953	 1	 32.84	 20.3	 0.0	 7.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5954	 1	 24.93	 22.9	 0.0	 2.47	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5955	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5956	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5957	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5958	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5959	 1	 347.7	 96.6	 0.0	 101.73	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	5960	 1	 123.1	 23.5	 0.039429	 0.000571	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5961	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5962	 1	 74.78	 -31.4	 0.0	 1.74	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	5963	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5964	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	5965	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	5966	 1	 0.0	 0.0	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5967	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	5968	 1	 44.35	 19.3	 0.0	 3.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5969	 1	 0.0	 -0.0	 0.0	 5.66	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5970	 1	 6.31	 -0.0	 0.0	 0.42	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	5971	 1	 2.5	 -0.0	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5972	 1	 131.35	 63.6	 0.0	 8.55	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	5973	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5974	 1	 14.72	 5.3	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	5975	 1	 111.4	 15.9	 0.0	 1.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5976	 1	 -0.0	 -0.0	 0.0	 3.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5977	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5978	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	5979	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	5980	 1	 18.22	 2.3	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5981	 1	 79.29	 40.1	 0.040286	 34.579857	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	5982	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	5983	 1	 35.44	 22.0	 0.0	 0.61	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5984	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5985	 1	 0.0	 -0.0	 0.0	 3.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	5986	 1	 4.2	 2.0	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5987	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5988	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5989	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5990	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	5991	 1	 -0.0	 0.0	 0.0	 1.01	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	5992	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	5993	 1	 125.0	 107.2	 0.202178	 53.177543	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	5994	 1	 0.0	 -0.0	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	5995	 1	 0.0	 -0.1	 0.080273	 -0.060205	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	5996	 1	 2.5	 -0.0	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	5997	 1	 0.0	 0.0	 0.119927	 0.900061	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	5998	 1	 0.0	 0.0	 0.0	 23.27	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	5999	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6000	 1	 -0.0	 -0.0	 0.16	 31.35	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	6001	 1	 0.0	 0.0	 0.0	 1.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6002	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6003	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6004	 1	 0.0	 -0.0	 0.0	 6.9	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6005	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6006	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6007	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6008	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6009	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	6010	 1	 113.0	 57.3	 0.0	 12.82	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6011	 1	 135.9	 4.0	 0.392133	 6.065901	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6012	 1	 0.0	 0.0	 0.117038	 0.062468	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6013	 1	 62.7	 9.0	 0.0	 8.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6014	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6015	 1	 -0.0	 -0.0	 0.0	 0.88	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	6016	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6017	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6018	 1	 195.2	 92.2	 0.0	 11.67	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6019	 1	 204.0	 29.0	 0.0	 2.28	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6020	 1	 0.0	 -0.0	 0.0	 28.29	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	6021	 1	 0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6022	 1	 40.24	 24.9	 0.0	 1.81	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6023	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6024	 1	 225.8	 123.0	 0.305983	 9.235014	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6025	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6026	 1	 65.27	 6.0	 0.0	 3.89	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6027	 1	 47.65	 7.1	 0.0	 7.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6028	 1	 0.0	 -0.0	 0.0	 4.05	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	6029	 1	 61.67	 28.3	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	6030	 1	 173.0	 11.3	 0.0	 8.41	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6031	 1	 0.0	 -0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6032	 1	 128.0	 72.9	 0.0	 14.95	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6033	 1	 5.31	 2.0	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6034	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	6035	 1	 40.34	 10.4	 0.0	 7.02	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6036	 1	 0.5	 12.4	 0.0	 0.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6037	 1	 4.2	 0.6	 0.0	 2.84	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6038	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	6039	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6040	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6041	 1	 -0.0	 -0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6042	 1	 -0.0	 0.0	 0.0	 5.16	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6043	 1	 13.01	 3.8	 0.0	 3.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6044	 1	 0.0	 0.0	 0.009025	 43.164575	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	6045	 1	 64.77	 6.4	 0.0	 3.84	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6046	 1	 -0.0	 -0.0	 0.0	 84.33	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6047	 1	 9.91	 5.4	 0.0	 4.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6048	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6049	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	6050	 1	 2.2	 0.5	 0.0	 2.31	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	6051	 1	 0.0	 0.0	 0.0	 18.49	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6052	 1	 -0.0	 0.0	 0.039884	 3.820116	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6053	 1	 -0.0	 0.0	 0.0	 19.2	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6054	 1	 -0.54	 -1.0	 0.0	 4.8	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6055	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6056	 1	 0.0	 0.0	 0.18226	 20.898116	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6057	 1	 0.0	 0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6058	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	6059	 1	 230.42	 -7.87	 0.0	 5.13	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6060	 1	 44.05	 14.6	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6061	 1	 -0.0	 0.0	 0.039589	 50.801364	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6062	 1	 -0.0	 -0.0	 0.0	 1.48	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6063	 1	 39.14	 7.7	 0.0	 11.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6064	 1	 -0.0	 -0.0	 0.060014	 -0.060014	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6065	 1	 132.4	 -10.4	 0.0	 3.02	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6066	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6067	 1	 0.0	 0.01	 0.0	 2.1	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6068	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6069	 1	 39.84	 17.6	 0.231215	 2.096955	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6070	 1	 25.43	 7.9	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6071	 1	 145.8	 42.4	 0.0	 2.34	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6072	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6073	 1	 -0.0	 -0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6074	 1	 52.6	 7.5	 0.0	 3.66	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6075	 1	 0.0	 0.0	 0.0	 49.86	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	6076	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6077	 1	 13.64	 9.0	 0.0	 1.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6078	 1	 137.8	 22.9	 0.0	 6.55	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6079	 1	 0.0	 0.0	 0.0	 20.86	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6080	 1	 0.0	 0.0	 0.0	 11.85	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6081	 1	 -0.62	 -0.0	 0.0	 75.073626	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6082	 1	 0.0	 -0.0	 0.0	 30.64	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	6083	 1	 11.11	 4.1	 0.0	 0.8	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6084	 1	 310.2	 4.5	 0.0	 8.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6085	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6086	 1	 128.18	 35.03	 0.0	 1.76	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	6087	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6088	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6089	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6090	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6091	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6092	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6093	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6094	 1	 6.71	 1.3	 0.0	 0.34	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6095	 1	 -0.0	 8.5	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	6096	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6097	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6098	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6099	 1	 91.4	 -88.2	 0.0	 0.29	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6100	 1	 0.0	 -0.0	 0.0	 1.41	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6101	 1	 -0.0	 -0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6102	 1	 -0.0	 0.0	 0.0	 2.69	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6103	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	6104	 1	 110.7	 94.3	 0.0	 6.43	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6105	 1	 153.4	 86.8	 0.0	 53.98	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6106	 1	 0.2	 109.4	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	6107	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6108	 1	 121.4	 40.0	 0.0	 11.16	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6109	 1	 175.2	 70.7	 0.0	 109.1	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6110	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6111	 1	 29.03	 10.1	 0.0	 2.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6112	 1	 -0.0	 -0.0	 0.0	 4.37	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	6113	 1	 27.03	 69.9	 0.230833	 9.787258	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	6114	 1	 0.0	 0.0	 0.0	 14.62	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6115	 1	 325.2	 38.1	 0.0	 19.99	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6116	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6117	 1	 113.4	 61.9	 0.0	 1.51	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6118	 1	 200.19	 90.59	 0.0	 24.07	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6119	 1	 62.07	 20.0	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6120	 1	 0.0	 0.0	 0.0	 12.88	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	6121	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6122	 1	 7.91	 3.8	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6123	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6124	 1	 0.0	 -0.0	 0.019597	 0.530403	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6125	 1	 34.9	 5.0	 0.0	 1.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6126	 1	 0.0	 -0.0	 0.0	 0.71	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6127	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6128	 1	 -0.0	 -0.0	 1.098741	 87.634731	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	6129	 1	 144.5	 40.9	 0.0	 17.35	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	6130	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6131	 1	 20.22	 5.7	 0.0	 3.25	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6132	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6133	 1	 -0.0	 -0.0	 0.349725	 3.347992	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6134	 1	 0.0	 -0.0	 0.058236	 0.481764	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6135	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	6136	 1	 195.6	 -1.0	 0.0	 3.19	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6137	 1	 29.3	 90.5	 0.475938	 17.413385	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6138	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6139	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6140	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6141	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6142	 1	 -42.25	 2.8	 0.0	 0.7	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	6143	 1	 26.73	 9.6	 0.0	 2.19	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6144	 1	 -0.0	 0.0	 0.0	 5.06	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6145	 1	 -0.0	 -0.3	 0.119513	 -0.089635	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6146	 1	 -0.0	 -0.0	 0.090774	 6.020444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	6147	 1	 59.17	 19.3	 0.0	 1.16	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6148	 1	 200.65	 30.72	 0.0	 9.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6149	 1	 -0.0	 0.0	 0.0	 42.131932	 0	    1.00000	    0.00000	 380.0	 24	    1.10000	    0.90000;
	6150	 1	 12.71	 2.5	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6151	 1	 0.0	 -0.0	 0.497694	 -0.387095	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	6152	 1	 0.0	 0.0	 0.0	 2.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6153	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6154	 1	 1110.6	 290.8	 0.535741	 178.433223	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	6155	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6156	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6157	 1	 -3.2	 -1.05	 0.0	 48.471563	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6158	 1	 9.01	 4.9	 0.0	 0.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6159	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6160	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6161	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6162	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6164	 1	 50.3	 7.2	 0.0	 8.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6165	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6166	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6167	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6168	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6169	 1	 172.5	 48.7	 0.0	 54.92	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	6170	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6171	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6172	 1	 54.32	 7.98	 0.0	 13.58	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	6173	 1	 318.3	 76.8	 0.140637	 63.274356	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	6174	 1	 53.86	 18.7	 0.0	 3.48	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	6175	 1	 5.11	 -0.1	 0.0	 3.73	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6176	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6177	 1	 52.46	 5.2	 0.0	 11.9	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6178	 1	 5.81	 1.7	 0.0	 0.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6179	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6180	 1	 -0.0	 0.0	 0.0	 39.36	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6181	 1	 67.07	 34.0	 0.436529	 7.949365	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	6182	 1	 0.0	 -0.0	 0.0	 10.1	 0	    1.00000	    0.00000	 380.0	 15	    1.20000	    0.80000;
	6183	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	6184	 1	 -2.29	 0.3	 0.077775	 2.712225	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6185	 1	 0.0	 0.0	 0.01953	 10.17047	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	6186	 1	 -0.0	 0.0	 0.0	 0.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6187	 1	 149.0	 19.8	 0.0	 23.89	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6188	 1	 -806.3	 -50.1	 0.0	 4.19	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6189	 1	 -0.0	 0.0	 0.0	 17.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6190	 1	 -0.17	 -8.06	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6191	 1	 0.0	 0.0	 0.1161	 64.50319	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	6192	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6193	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6194	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6195	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6196	 1	 -0.0	 -0.0	 0.0	 7.6	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6197	 1	 27.63	 9.2	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6198	 1	 6.73	 14.7	 0.0	 11.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6199	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6200	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	6201	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6202	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6203	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6204	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6205	 1	 0.0	 0.0	 0.0	 1.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6206	 1	 -20.56	 -3.88	 0.0	 1.72	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6207	 1	 0.0	 -0.0	 0.0	 122.87	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6208	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6209	 1	 119.3	 106.3	 0.058752	 6.33104	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	6210	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6211	 1	 57.76	 16.0	 0.0	 2.39	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6212	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6213	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6214	 1	 11.01	 3.1	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6215	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6216	 1	 14.26	 -1.13	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6217	 1	 0.0	 0.0	 0.0	 8.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6218	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6219	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6220	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6221	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6222	 1	 19.52	 6.4	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6223	 1	 0.0	 -0.0	 0.0	 42.02	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	6224	 1	 -0.0	 -0.0	 0.0	 8.08	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6225	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	6226	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6227	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6228	 1	 190.7	 52.0	 0.0	 20.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6229	 1	 44.35	 14.8	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6230	 1	 -0.0	 -0.0	 0.0	 93.61	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6231	 1	 269.22	 97.24	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	6232	 1	 188.48	 128.3	 0.0	 18.06	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6233	 1	 72.18	 49.6	 0.0	 37.52	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6234	 1	 24.93	 9.6	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6235	 1	 24.23	 5.5	 0.0	 1.18	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	6236	 1	 33.54	 20.8	 0.0	 2.42	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	6237	 1	 0.0	 -0.0	 0.0	 3.24	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	6238	 1	 57.06	 15.6	 0.0	 2.03	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6239	 1	 -10.71	 3.5	 0.0	 0.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6240	 1	 47.15	 15.7	 0.0	 5.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6241	 1	 0.0	 -0.0	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6242	 1	 105.0	 18.0	 0.0	 5.41	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6243	 1	 44.55	 27.6	 0.0	 1.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6244	 1	 2.7	 0.4	 0.0	 4.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6245	 1	 -0.0	 0.0	 0.0	 6.76	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6246	 1	 100.42	 58.37	 0.0	 40.35	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	6247	 1	 9.51	 5.9	 0.0	 0.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6248	 1	 0.0	 -0.0	 0.019898	 2.400102	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	6249	 1	 -0.0	 0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6250	 1	 -0.0	 0.0	 0.0	 7.91	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6251	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6252	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6253	 1	 -11.81	 -4.02	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6254	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6255	 1	 -0.0	 -0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6256	 1	 -0.0	 -0.0	 0.0	 0.88	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6257	 1	 61.4	 8.8	 0.0	 4.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6258	 1	 70.78	 19.6	 0.0	 7.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6259	 1	 303.7	 247.8	 0.0	 8.79	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6260	 1	 24.93	 8.2	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6261	 1	 145.7	 83.6	 0.135375	 53.822175	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	6262	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6263	 1	 66.97	 45.1	 0.0	 2.04	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6264	 1	 184.7	 71.5	 0.0	 95.42	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6265	 1	 70.78	 28.0	 0.0	 1.49	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6266	 1	 35.49	 11.53	 0.0	 1.31	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6267	 1	 5.71	 2.1	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6268	 1	 -0.0	 -0.0	 0.0	 60.39	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6269	 1	 -0.0	 0.0	 0.0	 1.63	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	6270	 1	 5.5	 0.8	 0.0	 9.28	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6271	 1	 9.61	 62.4	 0.353037	 29.405802	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6272	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6273	 1	 11.91	 4.3	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6274	 1	 -0.0	 0.0	 0.0	 11.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6275	 1	 35.84	 14.1	 0.0	 50.11	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6276	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6277	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6278	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6279	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6280	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6281	 1	 22.22	 6.0	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6282	 1	 0.0	 0.0	 0.0	 8.45	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6283	 1	 214.4	 52.9	 0.0	 2.59	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	6284	 1	 124.8	 23.5	 0.0	 5.84	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	6285	 1	 0.0	 -0.0	 0.0	 14.49	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	6286	 1	 -253.24	 -29.59	 0.0	 10.61	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	6287	 1	 0.5	 0.3	 0.0	 0.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6288	 1	 -0.0	 0.0	 0.0	 1.09	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6289	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6290	 1	 197.7	 67.65	 0.0	 13.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6291	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 17	    1.10000	    0.90000;
	6292	 1	 -0.0	 -0.0	 0.0	 7.3	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6293	 1	 80.59	 7.3	 0.0	 18.92	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6294	 1	 199.6	 24.4	 0.0	 10.6	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6295	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6296	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6297	 1	 165.3	 7.4	 0.0	 28.32	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6298	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6299	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6300	 1	 26.63	 9.7	 0.0	 0.75	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6301	 1	 46.55	 -18.9	 0.0	 14.78	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6302	 1	 -0.0	 -0.0	 0.0	 3.56	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6303	 1	 81.49	 25.1	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6304	 1	 2.5	 0.6	 0.0	 1.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6305	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.20000	    0.80000;
	6306	 1	 0.0	 -0.0	 0.0	 2.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6307	 1	 30.53	 9.0	 0.0	 1.9	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6308	 1	 90.5	 12.8	 0.0	 15.77	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6309	 1	 2.4	 0.9	 0.0	 1.18	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6310	 1	 42.45	 -10.2	 0.0	 10.02	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	6311	 1	 -0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6312	 1	 131.7	 32.9	 0.0	 108.56	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6313	 1	 33.5	 4.8	 0.0	 3.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6314	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	6315	 1	 60.07	 -4.7	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	6316	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	6317	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	6318	 1	 8.91	 2.5	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6319	 1	 11.41	 -3.7	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6320	 1	 133.4	 29.4	 0.0	 10.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6321	 1	 26.13	 2.7	 0.0	 1.7	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6322	 1	 -113.33	 45.2	 0.0	 67.52	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6323	 1	 -9.01	 21.8	 0.0	 4.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6324	 1	 -0.0	 0.0	 0.0	 3.81	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6325	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6326	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6327	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6328	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6329	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6330	 1	 51.06	 16.5	 0.0	 2.37	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6331	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6332	 1	 -0.0	 -0.0	 0.0	 16.38	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6333	 1	 50.36	 24.3	 0.0	 3.64	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	6334	 1	 -0.0	 -0.0	 0.0	 28.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6335	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6336	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6337	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6338	 1	 19.52	 11.0	 0.0	 1.11	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6339	 1	 0.0	 -0.0	 0.0	 18.33	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	6340	 1	 366.6	 57.4	 0.0	 60.78	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6341	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6342	 1	 10.81	 3.6	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6343	 1	 0.0	 0.0	 0.054465	 9.927347	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	6344	 1	 0.0	 0.0	 0.0	 12.64	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6345	 1	 -0.0	 0.0	 0.0	 1.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6346	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6347	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6348	 1	 96.2	 37.3	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	6349	 1	 269.9	 12.4	 0.0	 4.09	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	6350	 1	 -0.0	 0.0	 0.040436	 -0.040436	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6351	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6352	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6353	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6354	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6355	 1	 0.0	 -0.0	 0.0	 7.13	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6356	 1	 -0.0	 0.0	 0.120861	 4.779355	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	6357	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6358	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6359	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6360	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6361	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6362	 1	 0.0	 -0.0	 0.569185	 79.269885	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6363	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6364	 1	 -0.0	 0.0	 0.135375	 8.900675	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	6365	 1	 193.1	 69.9	 0.0	 28.91	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6366	 1	 0.0	 -0.0	 0.699934	 14.325886	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	6367	 1	 92.4	 22.0	 0.019713	 6.930287	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6368	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6369	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6370	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6371	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6372	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6373	 1	 -0.0	 0.0	 0.0	 4.03	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	6374	 1	 18.62	 6.8	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6375	 1	 14.32	 7.2	 0.0	 3.62	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	6376	 1	 39.94	 13.3	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6377	 1	 43.55	 14.3	 0.0	 1.63	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6378	 1	 0.0	 -0.0	 0.0	 3.4	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	6379	 1	 68.48	 -10.6	 0.0	 2.65	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	6380	 1	 -0.0	 0.0	 0.0	 18.8	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6381	 1	 57.0	 39.9	 0.0	 153.693557	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	6382	 1	 31.2	 4.4	 0.0	 1.61	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6383	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6384	 1	 -0.0	 -0.0	 0.0	 31.35	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6385	 1	 24.13	 29.4	 0.0	 146.51	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	6386	 1	 -0.0	 -0.0	 0.116759	 0.732701	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6387	 1	 0.0	 -0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6388	 1	 163.63	 23.0	 0.0	 5.11	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6389	 1	 165.8	 44.0	 0.0	 6.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6390	 1	 -0.73	 -1.93	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	6391	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6392	 1	 65.07	 15.0	 0.0	 1.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6393	 1	 22.12	 6.5	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6394	 1	 235.0	 58.9	 0.0	 14.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6395	 1	 -0.0	 0.0	 0.0	 104.15	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	6396	 1	 3.7	 0.6	 0.0	 5.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6397	 1	 5.11	 2.3	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6398	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6399	 1	 20.82	 8.2	 0.0	 2.96	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6400	 1	 220.79	 13.21	 0.039607	 8.600393	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6401	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6402	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6403	 1	 0.0	 -0.0	 0.0	 18.66	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	6404	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6405	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6406	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6407	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6408	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6409	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6410	 1	 1.3	 -0.0	 0.0	 1.48	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6411	 1	 -13.71	 4.5	 0.0	 0.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6412	 1	 8.3	 1.2	 0.0	 1.6	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6413	 1	 23.23	 7.6	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6414	 1	 -1235.46	 -43.0	 0.0	 90.6	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6415	 1	 0.0	 -0.0	 0.255719	 9.892154	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	6416	 1	 306.5	 57.7	 0.411758	 4.816868	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6417	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6418	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6419	 1	 72.28	 6.6	 0.0	 1.42	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6420	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6421	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6422	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6423	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6424	 1	 -0.0	 0.0	 0.038061	 1.491939	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	6425	 1	 -0.0	 0.0	 0.174934	 1.86394	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	6426	 1	 37.6	 5.4	 0.0	 5.37	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6427	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6428	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6429	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6430	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6431	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6432	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6433	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6434	 1	 0.0	 -0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6435	 1	 -0.0	 -0.0	 0.0	 9.57	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	6436	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	6437	 1	 -67.31	 -44.04	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6438	 1	 0.0	 0.0	 0.0	 3.16	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6439	 1	 35.24	 12.7	 0.0	 3.4	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	6440	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6441	 1	 17.82	 5.9	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6442	 1	 33.74	 11.8	 0.0	 1.66	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	6443	 1	 60.97	 19.7	 0.0	 2.22	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6444	 1	 16.7	 2.4	 0.0	 3.18	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6445	 1	 10.91	 3.6	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6446	 1	 -0.0	 0.0	 0.26	 6.56	 0	    1.00000	    0.00000	 220.0	 19	    1.20000	    0.80000;
	6447	 1	 -0.0	 0.0	 0.0	 20.48	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6448	 1	 -0.0	 -0.0	 0.0	 72.64	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6449	 1	 0.0	 0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6450	 1	 62.07	 20.7	 0.0	 6.92	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	6451	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6452	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6453	 1	 0.0	 0.0	 0.135375	 53.752175	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	6454	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6455	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6456	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6457	 1	 0.0	 0.0	 0.27735	 33.218875	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	6458	 1	 0.0	 0.0	 0.278651	 111.707791	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	6459	 1	 0.0	 0.0	 0.0	 91.64	 0	    1.00000	    0.00000	 380.0	 20	    1.20000	    0.80000;
	6460	 1	 193.0	 17.6	 0.0	 4.74	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6461	 1	 0.0	 0.0	 0.194155	 -0.145616	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6462	 1	 266.0	 62.8	 0.0	 1.95	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6463	 1	 -0.0	 0.0	 0.224562	 1.022222	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	6464	 1	 -0.0	 -0.0	 0.0	 8.33	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6465	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	6466	 1	 0.0	 0.0	 0.0	 1.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6467	 1	 35.24	 12.3	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	6468	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6469	 1	 -15.02	 4.9	 0.0	 0.26	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6470	 1	 99.1	 -98.6	 0.0	 6.83	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6471	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6472	 1	 -0.0	 0.0	 0.0	 51.43	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6473	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	6474	 1	 25.33	 12.7	 0.181549	 6.830889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	6475	 1	 45.05	 13.2	 0.0	 44.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6476	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6477	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6478	 1	 -0.0	 0.0	 0.0	 6.72	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6479	 1	 19.4	 2.8	 0.0	 2.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6480	 1	 -0.0	 -0.0	 0.0	 13.44	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6481	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6482	 1	 303.6	 47.5	 0.0	 14.96	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6483	 1	 30.03	 9.7	 0.0	 4.1	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6484	 1	 117.4	 12.5	 0.0	 5.16	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	6485	 1	 -0.0	 -0.0	 0.0	 5.12	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	6486	 1	 -0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6487	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6488	 1	 -0.0	 -0.0	 0.0	 28.168167	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6489	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6490	 1	 0.0	 0.0	 0.0	 3.01	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6491	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	6492	 1	 32.84	 9.3	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6493	 1	 77.19	 47.8	 0.0	 2.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6494	 1	 0.0	 0.0	 0.0	 0.33	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	6495	 1	 0.0	 0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	6496	 1	 -0.0	 0.0	 0.0	 3.22	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6497	 1	 485.5	 -63.38	 0.0	 34.92	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6498	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6499	 1	 296.8	 77.7	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	6500	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6501	 1	 -0.0	 -0.0	 0.03995	 11.24005	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6502	 1	 11.21	 4.4	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	6503	 1	 50.06	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 7	    1.10000	    0.90000;
	6504	 1	 39.0	 5.5	 0.0	 1.3	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6505	 1	 -0.0	 -0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	6506	 1	 19.52	 5.6	 0.0	 1.46	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6507	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	6508	 1	 -0.0	 0.0	 0.0	 0.8	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6509	 1	 142.5	 523.5	 0.0	 34.96	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6510	 1	 97.0	 -539.3	 0.0	 50.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6511	 1	 60.07	 45.0	 0.0	 0.12	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6512	 1	 0.0	 0.0	 0.0	 102.31354	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6513	 1	 -0.0	 -0.0	 0.0	 420.1	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6514	 1	 0.0	 -0.0	 0.17	 11.68	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	6515	 1	 5.51	 2.0	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6516	 1	 13.82	 4.5	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6517	 1	 141.2	 33.5	 0.118053	 1.231623	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	6518	 1	 1.3	 0.4	 0.0	 1.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6519	 1	 31.54	 12.5	 0.050337	 32.519663	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6520	 1	 5.21	 1.0	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6521	 1	 16.52	 4.8	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6522	 1	 0.0	 -0.0	 0.039415	 12.270585	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6523	 1	 0.0	 -0.0	 0.452023	 8.088382	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6524	 1	 -0.0	 0.0	 0.0	 9.25	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6525	 1	 27.43	 13.7	 0.21794	 -0.012536	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	6526	 1	 28.13	 10.2	 0.0	 1.73	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6527	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6528	 1	 32.8	 4.7	 0.0	 8.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6529	 1	 140.2	 11.2	 0.0	 9.1	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6530	 1	 98.2	 19.1	 0.0	 10.92	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6531	 1	 1.0	 1.0	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	6532	 1	 -0.0	 -0.0	 0.0	 0.03	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6533	 1	 52.6	 110.6	 0.0	 2.72	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	6534	 1	 0.0	 0.0	 0.0	 1.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6535	 1	 -0.0	 -0.0	 0.0	 30.98	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	6536	 1	 0.0	 0.0	 0.0	 2.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6537	 1	 55.7	 7.9	 0.0	 2.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6538	 1	 413.0	 -353.0	 0.0	 8.88	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	6539	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	6540	 1	 -14.83	 -3.56	 0.0	 0.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6541	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6542	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6543	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6544	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6545	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6546	 1	 -0.0	 0.0	 0.0	 39.29	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	6547	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6548	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6549	 1	 22.42	 4.8	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	6550	 1	 0.0	 -0.0	 0.0	 14.69	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6551	 1	 0.0	 -0.0	 0.057073	 0.012927	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6552	 1	 88.5	 27.4	 0.0	 0.04	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6553	 1	 5.71	 1.6	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6554	 1	 -0.0	 0.0	 0.0	 2.06	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6555	 1	 -0.0	 0.0	 0.0	 7.22	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6556	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6557	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6558	 1	 -0.0	 0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6559	 1	 227.6	 37.8	 0.0	 39.33	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6560	 1	 0.0	 -0.0	 0.0	 6.45	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	6561	 1	 37.44	 -28.3	 0.0	 9.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6562	 1	 0.0	 -0.0	 0.0	 31.6	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6563	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 9.0	 1	    1.10000	    0.90000;
	6564	 1	 0.0	 0.0	 0.0	 9.72	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6565	 1	 49.45	 30.6	 0.0	 1.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6566	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6567	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6568	 1	 24.93	 15.4	 0.0	 5.48	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6569	 1	 -0.2	 -1.64	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6570	 1	 -0.0	 -0.0	 0.287402	 10.710498	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6571	 1	 0.0	 -0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6572	 1	 0.0	 0.0	 0.5735	 -0.316856	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6573	 1	 0.0	 0.0	 0.0	 2.7	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	6574	 1	 -0.0	 -0.0	 0.0	 53.24	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6575	 1	 -0.0	 0.0	 0.039781	 0.460219	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6576	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6577	 1	 69.78	 25.0	 0.0	 14.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6578	 1	 -0.0	 0.0	 0.0	 18.32	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	6579	 1	 1.1	 0.4	 0.019452	 1.410548	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6580	 1	 -0.0	 0.0	 0.0	 0.24	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6581	 1	 71.88	 -2.2	 0.0	 0.07	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6582	 1	 -0.0	 0.0	 0.0	 5.9	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6583	 1	 0.0	 0.0	 0.0	 12.29	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	6584	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.0	 1	    1.10000	    0.90000;
	6585	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6586	 1	 -0.0	 0.0	 0.0	 1.75	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6587	 1	 -0.0	 0.0	 0.0	 18.07	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6588	 1	 15.32	 18.2	 0.0	 27.62	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6589	 1	 -0.0	 -0.0	 0.0	 55.517991	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6590	 1	 336.3	 104.4	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	6591	 1	 0.0	 0.0	 0.0	 2.91	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6592	 1	 0.0	 -0.0	 0.304554	 30.256205	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	6593	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6594	 1	 -0.0	 -0.0	 0.0	 0.7	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6595	 1	 -0.0	 -0.0	 0.587783	 334.58331	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	6596	 1	 80.09	 20.0	 0.0	 6.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6597	 1	 199.3	 53.7	 0.0	 12.54	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6598	 1	 65.6	 -382.0	 0.202178	 57.724057	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6599	 1	 -37.34	 -13.33	 0.0	 251.33835	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6600	 1	 -0.0	 0.0	 0.078724	 6.200957	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6601	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6602	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6603	 1	 20.72	 6.8	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6604	 1	 170.1	 -9.3	 0.0	 5.97	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6605	 1	 95.51	 17.1	 0.0	 8.5	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6606	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6607	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6608	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6609	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6610	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6611	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6612	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6613	 1	 219.6	 62.5	 0.039623	 5.500377	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6614	 1	 -0.0	 -0.0	 0.0	 43.44	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6615	 1	 55.98	 18.47	 0.0	 9.45	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	6616	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	6617	 1	 75.38	 21.8	 0.0	 0.63	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6618	 1	 74.98	 46.4	 0.0	 2.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6619	 1	 0.0	 -0.0	 0.0	 12.9	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6620	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6621	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6622	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6623	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6624	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6625	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	6626	 1	 -0.0	 0.0	 0.236449	 45.072959	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6627	 1	 7.0	 1.0	 0.0	 3.58	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6628	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6629	 1	 12.91	 4.0	 0.0	 1.66	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6630	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6631	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6632	 1	 160.0	 69.2	 0.0	 0.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6633	 1	 -0.0	 0.0	 0.0	 1.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6634	 1	 97.5	 13.9	 0.0	 29.65	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	6635	 1	 -0.0	 -0.0	 0.0	 0.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6636	 1	 349.6	 22.0	 0.0	 10.29	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6637	 1	 91.1	 36.1	 0.0	 1.01	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6638	 1	 114.2	 16.3	 0.0	 2.85	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6639	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6640	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6641	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6642	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6643	 1	 41.05	 31.8	 0.039111	 1.370667	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6644	 1	 268.56	 29.72	 0.0	 6.5	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	6645	 1	 3.2	 8.3	 0.0	 0.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6646	 1	 48.48	 8.7	 0.0	 10.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6647	 1	 113.6	 16.2	 0.0	 1.83	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6648	 1	 15.32	 9.5	 0.0	 5.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6649	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	6650	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6651	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6652	 1	 5.11	 1.9	 0.0	 2.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6653	 1	 405.5	 247.2	 1.369347	 107.995934	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	6654	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6655	 1	 3.2	 0.4	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6656	 1	 -0.0	 -0.0	 0.199592	 35.580613	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6657	 1	 7.71	 1.3	 0.0	 2.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6658	 1	 -14.82	 -5.03	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6659	 1	 -15.88	 -4.9	 0.0	 0.29	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	6660	 1	 0.0	 0.0	 0.0	 14.72	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	6661	 1	 0.0	 -0.0	 0.0	 150.649311	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6662	 1	 0.0	 0.0	 0.0	 38.49	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6663	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6664	 1	 -0.0	 -0.0	 0.0	 2.32	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	6665	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6666	 1	 0.0	 -0.0	 0.0	 14.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6667	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6668	 1	 21.12	 13.1	 0.0	 0.18	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6669	 1	 2.8	 0.5	 0.0	 2.37	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6670	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6671	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6672	 1	 20.02	 9.0	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	6673	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6674	 1	 -0.0	 0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6675	 1	 -0.0	 0.0	 0.0	 124.2	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6676	 1	 0.0	 -0.0	 0.0	 1.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6677	 1	 -8.71	 2.9	 0.0	 0.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6678	 1	 179.8	 76.5	 0.0	 8.05	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	6679	 1	 119.0	 21.9	 0.0	 0.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6680	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	6681	 1	 48.45	 16.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6682	 1	 138.2	 21.3	 0.0	 2.33	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6683	 1	 93.0	 66.0	 0.0	 2.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6684	 1	 6.41	 2.3	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6685	 1	 17.02	 5.6	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6686	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6687	 1	 13.92	 6.3	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6688	 1	 101.0	 20.6	 0.0	 54.5	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6689	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6690	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6691	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6692	 1	 130.5	 25.7	 0.0	 2.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6693	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6694	 1	 -9.87	 -3.77	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6695	 1	 -0.0	 -0.0	 0.20225	 3.148312	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6696	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6697	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6698	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6699	 1	 77.59	 -6.1	 0.039393	 2.780607	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6700	 1	 92.4	 13.1	 0.0	 98.17	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	6701	 1	 -0.0	 -0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6702	 1	 0.0	 0.0	 0.165633	 -1.064787	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6703	 1	 11.91	 4.3	 0.0	 1.68	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6704	 1	 73.28	 9.4	 0.0	 24.65	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6705	 1	 47.95	 16.3	 0.0	 3.46	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6706	 1	 27.9	 4.0	 0.0	 2.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6707	 1	 -31.26	 -13.2	 0.0	 2.81	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6708	 1	 8.51	 2.8	 0.0	 1.16	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6709	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6710	 1	 311.4	 43.0	 0.0	 37.55	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6711	 1	 2.2	 0.6	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	6712	 1	 100.7	 12.8	 0.038981	 0.661019	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	6713	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6714	 1	 19.52	 6.4	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6715	 1	 11.01	 3.9	 0.0	 7.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6716	 1	 36.28	 -45.18	 0.0	 0.84	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	6717	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	6718	 1	 13.9	 1.9	 0.0	 4.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6719	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6720	 1	 -0.0	 -0.0	 0.0	 2.07	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	6721	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6722	 1	 -0.0	 0.0	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 18	    1.20000	    0.80000;
	6723	 1	 -0.0	 0.0	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6724	 1	 672.7	 107.6	 0.115285	 0.563929	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	6725	 1	 12.21	 7.9	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6726	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	6727	 1	 0.0	 -0.0	 0.0	 75.38	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6728	 1	 5.77	 2.68	 0.0	 1.72	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6729	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6730	 1	 11.2	 1.6	 0.0	 9.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6731	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6732	 1	 -0.0	 -0.0	 0.0	 3.16	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	6733	 1	 183.8	 2.2	 0.0	 2.98	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6734	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6735	 1	 20.32	 -24.8	 0.0	 7.45	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6736	 1	 -1.73	 -1.71	 0.0	 22.069454	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6737	 1	 84.59	 42.82	 0.0	 0.86	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	6738	 1	 170.9	 39.0	 0.0	 11.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6739	 1	 -0.0	 -0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6740	 1	 0.0	 -0.0	 0.0	 4.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6741	 1	 0.0	 0.0	 0.0	 52.958443	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6742	 1	 0.0	 -0.0	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6743	 1	 19.12	 7.4	 0.0	 21.97	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6744	 1	 0.0	 -0.0	 0.0	 37.74	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	6745	 1	 37.94	 18.9	 0.436494	 1.944442	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	6746	 1	 70.28	 10.3	 0.0	 13.73	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6747	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	6748	 1	 0.0	 0.0	 0.0	 4.36	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6749	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6750	 1	 10.11	 3.7	 0.0	 2.15	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6751	 1	 -0.0	 0.0	 0.0	 1.69	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6752	 1	 10.11	 -0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6753	 1	 0.0	 -0.0	 0.0	 4.45	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6754	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	6755	 1	 8.3	 1.2	 0.0	 2.32	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6756	 1	 -0.0	 -0.0	 0.0	 16.93	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6757	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6758	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6759	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6760	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6761	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6762	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6763	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6765	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6766	 1	 42.55	 17.6	 0.0	 1.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6767	 1	 135.0	 25.7	 0.0	 43.01	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6768	 1	 37.94	 51.4	 0.0	 0.55	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6769	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6770	 1	 1.9	 0.6	 0.0	 1.06	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6771	 1	 -0.0	 0.0	 0.0	 1.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6772	 1	 -0.0	 -0.0	 0.109969	 70.058359	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	6773	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6774	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6775	 1	 26.03	 16.1	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6776	 1	 40.04	 15.0	 0.0	 1.59	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6777	 1	 0.0	 0.0	 0.0	 80.389436	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6778	 1	 -0.0	 -0.0	 0.039145	 0.050855	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6779	 1	 162.1	 73.0	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	6780	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	6781	 1	 44.6	 6.4	 0.0	 2.31	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6782	 1	 7.0	 1.0	 0.0	 0.87	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6783	 1	 194.1	 27.6	 0.0	 3.26	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6784	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	6785	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6786	 1	 16.7	 2.4	 0.0	 14.37	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6787	 1	 18.2	 2.6	 0.0	 1.59	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6788	 1	 21.62	 7.8	 0.0	 1.43	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6789	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6790	 1	 -0.0	 -0.0	 0.0	 3.21	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6791	 1	 111.1	 15.7	 0.0	 4.13	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6792	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6793	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6794	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6795	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6796	 1	 137.8	 64.5	 0.0	 5.41	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6797	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6798	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6799	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	6800	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6801	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6802	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6803	 1	 -0.0	 0.0	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6804	 1	 75.58	 -7.5	 0.0	 8.08	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6805	 1	 280.7	 53.7	 0.038299	 42.191701	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	6806	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6807	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6808	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6809	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6810	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6811	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6812	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6813	 1	 17.92	 7.2	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6814	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6815	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6816	 1	 -0.0	 0.0	 0.0	 1.59	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6817	 1	 1.7	 0.6	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6818	 1	 0.0	 -0.0	 0.0	 1.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6819	 1	 3.7	 1.3	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6820	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6821	 1	 18.22	 8.6	 0.0	 34.7	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6822	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	6823	 1	 0.0	 -0.0	 0.334497	 0.149596	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6824	 1	 -0.0	 -0.0	 0.0	 3.72	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6825	 1	 0.0	 0.0	 0.058975	 11.000854	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6826	 1	 41.75	 13.2	 0.0	 3.36	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	6827	 1	 5.01	 2.0	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	6828	 1	 -0.0	 0.0	 0.0	 8.1	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6829	 1	 -0.0	 -0.0	 0.0	 165.63	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6830	 1	 0.0	 -0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6831	 1	 0.0	 0.0	 0.0	 5.63	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6832	 1	 28.83	 9.6	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6833	 1	 4.61	 1.7	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6834	 1	 93.9	 -0.4	 0.0	 3.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6835	 1	 68.38	 -24.4	 0.195436	 7.063423	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6836	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	6837	 1	 27.13	 16.8	 0.0	 0.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6838	 1	 16.52	 3.2	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6839	 1	 100.6	 15.7	 0.019802	 5.520198	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6840	 1	 87.9	 75.0	 1.087555	 58.933642	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6841	 1	 204.2	 41.1	 0.059977	 12.500023	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6842	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6843	 1	 13.21	 4.4	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6844	 1	 390.5	 62.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	6845	 1	 0.0	 -0.0	 0.304942	 0.015882	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6846	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	6847	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6848	 1	 -0.58	 -2.28	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6849	 1	 11.41	 5.1	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6850	 1	 0.3	 97.4	 0.556326	 52.18058	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6851	 1	 16.62	 5.5	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6852	 1	 91.2	 56.1	 0.0	 8.3	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6853	 1	 0.0	 0.0	 0.0	 1.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6854	 1	 124.0	 29.2	 0.0	 0.53	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6855	 1	 0.2	 0.8	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6856	 1	 0.0	 -0.0	 0.442888	 6.15938	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	6857	 1	 -0.0	 0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	6858	 1	 25.13	 8.2	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6859	 1	 102.7	 17.8	 0.0	 48.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6860	 1	 13.82	 1.4	 0.0	 0.7	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6861	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6862	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6863	 1	 -0.0	 0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6864	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	6865	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	6866	 1	 84.09	 1.0	 0.0	 32.3	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	6867	 1	 142.6	 50.6	 0.197772	 31.051671	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6868	 1	 0.0	 -0.0	 0.0	 23.94	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6869	 1	 186.6	 56.6	 0.0	 30.24	 0	    1.00000	    0.00000	 380.0	 20	    1.20000	    0.80000;
	6870	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6871	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	6872	 1	 16.02	 5.1	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6873	 1	 -0.0	 0.0	 0.0	 8.67	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	6874	 1	 0.0	 -0.0	 0.0	 43.7	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	6875	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6876	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6877	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6878	 1	 0.8	 45.3	 0.545381	 16.735815	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6879	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6880	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6881	 1	 -0.0	 8.3	 0.0	 10.19	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	6882	 1	 -0.0	 0.0	 0.0	 50.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6883	 1	 29.38	 -14.09	 0.0	 1.33	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6884	 1	 10.81	 3.9	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	6885	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	6886	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	6887	 1	 124.3	 42.0	 0.039324	 3.310676	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	6888	 1	 15.82	 7.2	 0.0	 1.9	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6889	 1	 0.0	 0.0	 0.147967	 92.214944	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	6890	 1	 25.33	 8.8	 0.0	 1.39	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	6891	 1	 0.0	 -0.0	 0.0	 3.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6892	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6893	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6894	 1	 8.81	 3.2	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6895	 1	 0.0	 -0.0	 0.178742	 3.270839	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6896	 1	 136.8	 4.8	 0.0	 10.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6897	 1	 19.72	 7.1	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	6898	 1	 -0.0	 0.0	 0.058489	 3.001511	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6899	 1	 19.62	 7.4	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	6900	 1	 0.0	 0.0	 0.0	 20.81	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6901	 1	 59.2	 8.4	 0.0	 2.26	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6902	 1	 54.76	 33.9	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6903	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	6904	 1	 -0.0	 0.0	 0.06009	 0.19991	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6905	 1	 21.42	 11.8	 0.0	 28.85	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6906	 1	 195.4	 76.84	 0.0	 8.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6907	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6908	 1	 14.22	 5.1	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	6909	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6910	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6911	 1	 57.46	 17.1	 0.0	 1.61	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6912	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6913	 1	 -0.0	 0.0	 0.0	 23.37	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6914	 1	 392.0	 177.7	 0.181549	 10.880889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	6915	 1	 -0.0	 -0.0	 0.0	 46.25	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	6916	 1	 97.0	 57.4	 0.0	 93.82	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6917	 1	 -2.91	 -0.6	 0.0	 0.02	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6918	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6919	 1	 -0.0	 -0.0	 0.0	 4.51	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	6920	 1	 -0.0	 0.0	 0.0	 6.11	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	6921	 1	 92.1	 38.0	 0.0	 4.93	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	6922	 1	 0.0	 -0.0	 0.178535	 0.81114	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	6923	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6924	 1	 4.91	 1.6	 0.0	 4.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6925	 1	 5.81	 3.8	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6926	 1	 2.0	 0.6	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6927	 1	 66.97	 18.6	 0.0	 18.5	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6928	 1	 3.1	 0.1	 0.0	 1.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6929	 1	 0.0	 -0.0	 0.0	 2.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6930	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6931	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6932	 1	 -0.0	 0.0	 0.0	 2.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6933	 1	 17.7	 -334.5	 0.131772	 55.711176	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6934	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	6935	 1	 -0.0	 -0.0	 0.135375	 4.892175	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	6936	 1	 0.0	 -0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	6937	 1	 0.0	 0.0	 0.0	 25.368606	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	6938	 1	 -0.0	 -0.0	 0.0	 13.59	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	6939	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	6940	 1	 110.6	 20.4	 0.0	 26.9	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6941	 1	 0.0	 -0.0	 0.099501	 43.903596	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	6942	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	6943	 1	 101.89	 25.72	 0.0	 5.11	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6944	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6945	 1	 0.4	 0.3	 0.039289	 1.170711	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6946	 1	 -0.15	 -0.9	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6947	 1	 17.12	 6.3	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6948	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	6949	 1	 0.0	 -0.0	 0.0	 2.03	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6950	 1	 13.77	 18.73	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	6951	 1	 2.2	 -0.0	 0.0	 4.81	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	6952	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	6953	 1	 58.97	 18.1	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6954	 1	 0.0	 -0.0	 0.181549	 17.630889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	6955	 1	 93.3	 27.8	 0.0	 6.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6956	 1	 0.0	 -0.0	 0.0	 1.49	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6957	 1	 264.0	 40.1	 0.0	 9.489841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	6958	 1	 0.0	 -0.0	 0.0	 3.65	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6959	 1	 615.8	 286.7	 0.0	 101.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6960	 1	 120.1	 2.5	 0.0	 6.6	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6961	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	6962	 1	 101.1	 19.8	 0.0	 3.62	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6963	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6964	 1	 -0.0	 0.0	 0.0	 1.4	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6965	 1	 59.17	 14.0	 0.0	 4.07	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6966	 1	 -0.0	 0.0	 0.0	 1.67	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6967	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6968	 1	 10.97	 -6.31	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6969	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	6970	 1	 -0.0	 -0.0	 0.0	 5.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6971	 1	 0.0	 -0.0	 0.34708	 0.510766	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6972	 1	 12.51	 3.3	 0.0	 1.7	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6973	 1	 63.5	 -381.2	 0.514139	 207.080426	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	6974	 1	 65.07	 30.0	 0.0	 0.99	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	6975	 1	 173.4	 31.0	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	6976	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	6977	 1	 -0.15	 -1.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6978	 1	 31.94	 10.5	 0.0	 1.02	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	6979	 1	 14.92	 5.1	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	6980	 1	 33.04	 10.1	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	6981	 1	 121.9	 -0.2	 0.0	 12.83	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	6982	 1	 -0.0	 -0.0	 0.0	 1.04	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	6983	 1	 8.41	 2.6	 0.0	 1.77	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	6984	 1	 0.0	 -0.0	 0.078399	 0.891201	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6985	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6986	 1	 13.9	 1.9	 0.0	 3.89	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	6987	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6988	 1	 -0.0	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	6989	 1	 0.0	 -0.0	 0.3205	 28.133148	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	6990	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6991	 1	 24.93	 13.7	 0.155083	 -0.105083	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	6992	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	6993	 1	 87.5	 25.9	 0.098609	 24.561391	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6994	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	6995	 1	 -0.0	 0.0	 0.039707	 7.680293	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	6996	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	6997	 1	 63.27	 28.9	 0.0	 2.19	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	6998	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	6999	 1	 153.2	 31.5	 0.0	 12.56	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	7000	 1	 0.0	 -0.0	 0.506518	 -0.393958	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	7001	 1	 97.5	 13.9	 0.0	 1.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7002	 1	 -0.0	 0.0	 0.0	 0.01	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7003	 1	 0.0	 -0.0	 0.0	 3.52	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	7004	 1	 2.5	 1.5	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7005	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7006	 1	 40.14	 24.9	 0.0	 5.71	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7007	 1	 21.02	 14.8	 0.0	 0.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7008	 1	 -0.0	 -0.0	 0.573295	 -0.286693	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7009	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	7010	 1	 69.78	 22.4	 0.0	 2.72	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7011	 1	 -0.0	 0.0	 0.0	 6.26	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7012	 1	 89.9	 40.2	 0.0	 0.37	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7013	 1	 71.98	 27.1	 0.0	 7.2	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7014	 1	 146.9	 -5.1	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	7015	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7016	 1	 9.11	 3.0	 0.0	 1.24	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7017	 1	 -0.0	 0.0	 0.0	 29.91	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7018	 1	 336.9	 81.0	 0.0	 19.53	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7019	 1	 11.41	 3.8	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 18	    1.20000	    0.80000;
	7020	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7021	 1	 -0.0	 0.0	 0.0	 81.29	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7022	 1	 0.0	 0.0	 0.0	 11.82	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7023	 1	 -9.6	 -2.5	 0.0	 2.15	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	7024	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	7025	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7026	 1	 0.0	 -0.0	 0.0	 2.62	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7027	 1	 0.0	 -0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7028	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7029	 1	 -0.0	 0.0	 0.252818	 66.30157	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	7030	 1	 3.2	 1.2	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7031	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7032	 1	 20.12	 4.9	 0.0	 1.61	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7033	 1	 -0.0	 0.0	 0.0	 2.03	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7034	 1	 9.71	 3.2	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7035	 1	 118.6	 43.4	 0.0	 0.8	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7036	 1	 66.67	 0.0	 0.0	 0.11	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	7037	 1	 210.8	 -0.7	 0.0	 4.14	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7038	 1	 39.84	 6.4	 0.0	 34.58	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	7039	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7040	 1	 69.98	 21.3	 0.039275	 3.360725	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7041	 1	 151.0	 7.1	 0.0	 4.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7042	 1	 0.0	 -0.0	 0.0	 40.13	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7043	 1	 11.2	 1.6	 0.0	 4.75	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7044	 1	 141.36	 53.5	 0.0	 2.76	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7045	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7046	 1	 41.25	 13.5	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7047	 1	 0.0	 0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7048	 1	 112.4	 13.0	 0.0	 3.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7049	 1	 270.5	 77.8	 0.0	 81.25	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	7050	 1	 110.2	 15.7	 0.0	 2.3	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7051	 1	 0.0	 -0.0	 0.574676	 1.582208	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7052	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	7053	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7054	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7055	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7056	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7057	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 17	    1.10000	    0.90000;
	7058	 1	 -0.0	 -0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 120.0	 6	    1.20000	    0.80000;
	7059	 1	 -0.15	 -1.4	 0.0	 0.01	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	7060	 1	 -0.0	 -0.0	 0.0	 0.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7061	 1	 183.03	 15.7	 0.0	 1.83	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7062	 1	 -0.0	 0.0	 0.009921	 -0.009921	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7063	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7064	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	7065	 1	 -0.0	 -0.0	 0.670574	 55.699129	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	7066	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7067	 1	 -0.0	 0.0	 0.0	 46.7	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	7068	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7069	 1	 0.0	 0.0	 0.176261	 1.013116	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7070	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7071	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7072	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7073	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	7074	 1	 0.0	 0.0	 0.0	 3.38	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7075	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7076	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7077	 1	 171.9	 39.1	 0.0	 4.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7078	 1	 -0.0	 0.0	 0.122915	 25.570901	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	7079	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7080	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7081	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7082	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7083	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7084	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7085	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7086	 1	 19.22	 6.4	 0.0	 31.78	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7087	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7088	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7089	 1	 5.11	 2.5	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7090	 1	 0.0	 0.0	 0.0	 0.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7091	 1	 34.14	 21.1	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	7092	 1	 -0.0	 0.0	 0.11	 4.95	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7093	 1	 -10.28	 -2.68	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7094	 1	 19.82	 6.5	 0.0	 1.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7095	 1	 121.6	 49.3	 0.0	 10.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7096	 1	 151.1	 66.9	 0.0	 0.41	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7097	 1	 25.23	 15.6	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7098	 1	 54.96	 16.9	 0.0	 3.37	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	7099	 1	 0.0	 0.0	 0.340119	 -0.264537	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7100	 1	 -0.0	 0.0	 0.0	 31.14	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7101	 1	 173.2	 -7.0	 0.495294	 14.757893	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	7102	 1	 0.0	 0.0	 0.0	 1.36	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7103	 1	 -0.0	 -0.0	 0.172715	 -0.134334	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7104	 1	 347.3	 105.6	 0.230364	 23.317628	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	7105	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	7106	 1	 58.06	 4.1	 0.231528	 17.426707	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	7107	 1	 90.5	 12.8	 0.0	 0.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7108	 1	 0.2	 0.5	 0.688989	 47.290598	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7109	 1	 0.0	 -0.0	 0.0	 0.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7110	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7111	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	7112	 1	 45.55	 -59.9	 0.0	 30.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7113	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7114	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	7115	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 17	    1.10000	    0.90000;
	7116	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7117	 1	 125.7	 17.9	 0.0	 0.2	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7118	 1	 127.9	 -34.0	 0.0	 19.86	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7119	 1	 -0.0	 0.0	 0.0	 1.92	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7120	 1	 78.69	 19.6	 0.0	 0.87	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	7121	 1	 0.0	 0.0	 0.0	 12.69	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7122	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7123	 1	 261.2	 105.6	 0.0	 28.53	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7124	 1	 0.0	 -0.0	 0.0	 29.32	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7125	 1	 0.0	 -0.0	 0.09	 7.22	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	7126	 1	 0.1	 2.2	 0.0	 1.22	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7127	 1	 -5.88	 -3.76	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7128	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7129	 1	 0.0	 -0.0	 0.0	 4.86	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7130	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	7131	 1	 169.0	 56.4	 0.0	 8.06	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7132	 1	 -0.0	 0.0	 0.0	 9.74	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7133	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7134	 1	 50.56	 18.0	 0.0	 0.11	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7135	 1	 2.2	 0.5	 0.0	 2.88	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	7136	 1	 0.0	 0.0	 0.0	 8.1	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7137	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	7138	 1	 0.0	 -0.0	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7139	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7140	 1	 65.5	 9.3	 0.0	 5.31	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7141	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7142	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7143	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7144	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7145	 1	 15.42	 3.9	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	7146	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7147	 1	 262.6	 31.8	 0.0	 8.13	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7148	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	7149	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7150	 1	 0.0	 -0.0	 0.0	 0.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7151	 1	 -0.0	 -0.0	 0.0	 2.74	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7152	 1	 230.9	 42.6	 0.0	 12.62	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	7153	 1	 25.73	 9.3	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7154	 1	 5.11	 1.7	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7155	 1	 0.0	 0.0	 0.0	 3.48	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7156	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7157	 1	 135.9	 24.7	 0.078499	 1.141501	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7158	 1	 5.11	 -0.0	 0.0	 4.97	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7159	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7160	 1	 -0.0	 0.0	 0.0	 1.26	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7161	 1	 0.0	 0.0	 0.51746	 3.458783	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7162	 1	 -0.0	 0.0	 0.0	 3.08	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7164	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	7165	 1	 45.45	 7.1	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	7166	 1	 186.9	 26.6	 0.0	 11.96	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7167	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7168	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7169	 1	 16.92	 5.6	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7170	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7171	 1	 185.0	 43.6	 0.0	 6.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7172	 1	 25.1	 3.6	 0.0	 1.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7173	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	7174	 1	 -0.0	 -0.0	 0.0	 39.21	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7175	 1	 21.62	 7.8	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7176	 1	 0.0	 0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7177	 1	 -7.61	 2.5	 0.0	 0.5	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7178	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7179	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7180	 1	 329.7	 32.4	 0.0	 4.5	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7181	 1	 32.24	 8.9	 0.039602	 1.700398	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7182	 1	 55.7	 7.9	 0.0	 0.1	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7183	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7184	 1	 -0.0	 0.0	 0.12	 12.76	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	7185	 1	 -0.0	 -0.0	 0.0	 2.8	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7186	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	7187	 1	 -0.0	 0.0	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	7188	 1	 1.9	 0.0	 0.0	 0.5	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7189	 1	 -0.0	 0.0	 0.0	 121.29	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7190	 1	 96.0	 33.3	 0.0	 16.89	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7191	 1	 17.12	 5.6	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7192	 1	 185.6	 62.3	 0.118766	 18.421234	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7193	 1	 175.8	 70.7	 0.0	 19.08	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7194	 1	 125.16	 29.2	 0.0	 2.69	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7195	 1	 50.06	 9.9	 0.0	 11.56	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7196	 1	 220.6	 83.4	 0.0	 17.73	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	7197	 1	 0.0	 -0.0	 0.0	 1.37	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7198	 1	 0.0	 0.0	 0.0	 0.95	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7199	 1	 -0.0	 -0.0	 0.0	 1.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7200	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7201	 1	 -0.0	 -0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	7202	 1	 -24.03	 7.9	 0.0	 0.25	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7203	 1	 14.92	 -8.73	 0.0	 34.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7204	 1	 -0.0	 0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7205	 1	 10.51	 4.7	 0.0	 1.54	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7206	 1	 71.6	 10.2	 0.0	 58.47	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7207	 1	 13.11	 4.9	 0.038998	 12.341002	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7208	 1	 15.82	 9.8	 0.0	 7.61	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7209	 1	 -0.0	 -0.0	 0.0	 145.62	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7210	 1	 -0.0	 -0.0	 0.0	 1.17	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7211	 1	 -0.0	 0.0	 0.0	 18.54	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7212	 1	 0.0	 0.0	 0.0	 2.57	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7213	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	7214	 1	 0.0	 0.0	 0.0	 26.0	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7215	 1	 0.0	 0.0	 0.0	 94.945914	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	7216	 1	 195.3	 87.6	 0.0	 9.53	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7217	 1	 3.8	 1.1	 0.0	 10.69	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	7218	 1	 46.2	 6.6	 0.0	 1.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7219	 1	 -0.0	 -0.0	 0.0	 98.2	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7220	 1	 40.04	 10.0	 0.0	 23.59	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7221	 1	 37.0	 8.7	 0.075047	 50.85006	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	7222	 1	 2.5	 1.3	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7223	 1	 -0.0	 -0.0	 0.049332	 27.640668	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7224	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7225	 1	 -19.22	 6.3	 0.0	 1.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7226	 1	 22.42	 7.3	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7227	 1	 -0.0	 0.0	 0.0	 15.76	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	7228	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7229	 1	 124.5	 29.6	 0.0	 15.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7230	 1	 11.61	 2.5	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	7231	 1	 -0.0	 0.0	 1.258518	 11.87411	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	7232	 1	 56.76	 31.1	 0.0	 0.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7233	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7234	 1	 0.0	 0.0	 0.0	 5.5	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7235	 1	 59.67	 25.6	 0.0	 11.54	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7236	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7237	 1	 109.9	 33.6	 0.0	 3.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7238	 1	 0.0	 -0.0	 0.0	 0.83	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7239	 1	 36.84	 14.0	 0.020146	 0.269854	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7240	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7241	 1	 0.1	 35.9	 0.29124	 18.2273	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7242	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7243	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	7244	 1	 329.7	 220.4	 0.0	 46.92	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7245	 1	 -0.0	 -0.0	 0.0	 20.79	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7246	 1	 72.18	 44.9	 0.0	 6.34	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7247	 1	 -0.0	 0.0	 0.057201	 0.402799	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7248	 1	 11.2	 1.6	 0.0	 4.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7249	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7250	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7251	 1	 67.37	 31.4	 0.039096	 2.300904	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7252	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7253	 1	 66.77	 11.1	 0.0	 2.7	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7254	 1	 52.76	 5.9	 0.059373	 5.140627	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7255	 1	 27.9	 4.0	 0.0	 5.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7256	 1	 -0.0	 -0.0	 0.0	 0.99	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7257	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7258	 1	 1.8	 91.2	 0.703792	 89.782606	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7259	 1	 0.0	 -0.0	 0.0	 1.94	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7260	 1	 -119.4	 -359.4	 0.0	 39.39	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7261	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	7262	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	7263	 1	 12.91	 7.1	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7264	 1	 62.97	 68.0	 0.0	 13.59	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	7265	 1	 29.13	 18.0	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7266	 1	 -0.0	 -0.0	 0.0	 0.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7267	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7268	 1	 -0.0	 -0.0	 0.0	 29.32	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	7269	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7270	 1	 110.7	 78.7	 0.0	 5.27	 0	    1.00000	    0.00000	 220.0	 17	    1.10000	    0.90000;
	7271	 1	 292.0	 81.8	 0.275203	 1.863598	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7272	 1	 -0.0	 -0.0	 0.0	 16.57	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7273	 1	 0.0	 -0.0	 0.471049	 0.717086	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	7274	 1	 0.0	 -0.0	 0.0	 171.844376	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7275	 1	 130.0	 128.0	 0.0	 7.73	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7276	 1	 13.9	 1.9	 0.0	 4.71	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7277	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7278	 1	 268.2	 -257.9	 0.0	 42.56	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7279	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7280	 1	 -15.89	 -6.42	 0.0	 38.662969	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7281	 1	 -0.0	 0.0	 0.181549	 24.230889	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	7282	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7283	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7284	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7285	 1	 0.0	 0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7286	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7287	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7288	 1	 -0.0	 -0.0	 0.198366	 -0.008774	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7289	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7290	 1	 4.81	 1.6	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7291	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7292	 1	 0.0	 -0.0	 0.0	 2.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7293	 1	 0.0	 0.0	 0.0	 16.87	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7294	 1	 88.4	 -5.9	 0.0	 3.32	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7295	 1	 10.11	 1.6	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7296	 1	 9.31	 0.8	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	7297	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7298	 1	 32.5	 30.5	 0.0	 265.721081	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	7299	 1	 -22.8	 -16.4	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7300	 1	 -4.66	 1.11	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7301	 1	 11.41	 3.8	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7302	 1	 -4.89	 -2.4	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7303	 1	 0.0	 0.0	 0.090774	 3.730444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	7304	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7305	 1	 501.1	 10.7	 0.0	 18.07	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7306	 1	 58.36	 42.7	 0.0	 1.29	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7307	 1	 -0.12	 -1.74	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	7308	 1	 -0.0	 -0.0	 0.232315	 -0.193596	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7309	 1	 190.7	 13.3	 0.0	 4.61	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7310	 1	 -0.0	 0.0	 0.077493	 3.252507	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7311	 1	 0.0	 0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	7312	 1	 110.0	 6.83	 0.0	 13.51	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	7313	 1	 -0.0	 -0.0	 0.090774	 2.110444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	7314	 1	 -28.14	 -0.76	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7315	 1	 53.86	 33.4	 0.0	 12.95	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7316	 1	 27.03	 13.0	 0.0	 2.32	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7317	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7318	 1	 82.49	 24.5	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	7319	 1	 -0.0	 0.0	 0.0	 4.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7320	 1	 17.87	 -8.59	 0.0	 0.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7321	 1	 -0.0	 0.0	 0.120181	 7.369819	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7322	 1	 -0.0	 0.0	 0.287116	 4.880736	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7323	 1	 -58.77	 18.7	 0.0	 4.23	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	7324	 1	 -0.0	 0.0	 0.0	 40.291745	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7325	 1	 0.0	 -0.0	 0.0	 23.76	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	7326	 1	 0.0	 0.0	 0.27075	 87.43435	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	7327	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7328	 1	 0.0	 -0.0	 0.0	 45.86	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	7329	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7330	 1	 -0.0	 0.0	 0.0	 11.27	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7331	 1	 5.11	 2.5	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7332	 1	 5.11	 3.8	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7333	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7334	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7335	 1	 0.0	 0.0	 0.0	 1.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7336	 1	 70.08	 35.0	 0.0	 1.45	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7337	 1	 27.13	 9.8	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7338	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7339	 1	 0.0	 0.0	 0.0	 8.155532	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7340	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	7341	 1	 0.1	 -9.6	 0.0	 1.3	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7342	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7343	 1	 159.27	 38.31	 0.0	 2.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7344	 1	 0.0	 -0.0	 0.03846	 5.16154	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7345	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7346	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7347	 1	 -0.0	 0.0	 0.0	 29.76	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	7348	 1	 -0.0	 -0.0	 0.0	 2.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7349	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7350	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7351	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7352	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7353	 1	 162.6	 36.4	 0.0	 26.03	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7354	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7355	 1	 130.1	 40.5	 0.112754	 0.266039	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7356	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	7357	 1	 38.1	 5.5	 0.0	 3.32	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7358	 1	 -12.92	 -1.53	 0.0	 0.96	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7359	 1	 30.33	 18.8	 0.0	 1.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7360	 1	 0.0	 0.0	 0.0	 1.31	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7361	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7362	 1	 174.7	 35.0	 0.0	 2.14	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7363	 1	 14.32	 4.4	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	7364	 1	 18.9	 2.7	 0.0	 2.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7365	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7366	 1	 93.1	 43.7	 0.0	 11.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7367	 1	 0.0	 0.0	 0.0	 13.25	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7368	 1	 -0.0	 0.0	 0.038705	 1.011295	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	7369	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7370	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7371	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7372	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7373	 1	 20.32	 10.1	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7374	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7375	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7376	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7377	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7378	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7379	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7380	 1	 0.0	 8.8	 0.0	 18.87	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	7381	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.5	 1	    1.10000	    0.90000;
	7382	 1	 24.33	 10.0	 0.0	 84.57	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7383	 1	 303.1	 75.5	 0.0	 22.74	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7384	 1	 -0.0	 0.0	 0.0	 12.01	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7385	 1	 11.41	 2.5	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7386	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7387	 1	 0.0	 0.0	 0.073897	 1.024333	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7388	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	7389	 1	 0.0	 0.0	 0.0	 39.95	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7390	 1	 4.61	 1.3	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7391	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7392	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	7393	 1	 0.0	 -0.0	 0.0	 9.59	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7394	 1	 -0.0	 -0.0	 0.0	 12.96	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7395	 1	 -0.0	 -0.0	 0.181549	 18.620889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	7396	 1	 21.32	 7.9	 0.081251	 7.368749	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7397	 1	 0.0	 0.0	 0.0	 5.173673	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	7398	 1	 190.0	 72.7	 0.0	 30.78	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7399	 1	 43.45	 26.9	 0.0	 6.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7400	 1	 31.74	 17.4	 0.0	 0.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7401	 1	 0.0	 0.0	 0.263214	 3.036617	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	7402	 1	 62.7	 9.0	 0.0	 4.93	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7403	 1	 0.0	 0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7404	 1	 295.2	 39.3	 0.0	 7.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7405	 1	 9.51	 0.5	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7406	 1	 0.0	 0.0	 0.11885	 -0.089137	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7407	 1	 -0.0	 0.0	 0.029104	 22.310896	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7408	 1	 25.33	 14.2	 0.0	 4.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7409	 1	 160.6	 51.2	 0.0	 46.39	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	7410	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7411	 1	 22.32	 7.3	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7412	 1	 0.0	 -0.0	 0.670766	 -0.531023	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	7413	 1	 35.64	 22.0	 0.0	 4.46	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7414	 1	 0.0	 0.0	 0.404001	 4.446629	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7415	 1	 3.8	 1.3	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7416	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	7417	 1	 -19.07	 -6.06	 0.0	 16.68	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	7418	 1	 50.06	 25.0	 0.0	 1.21	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7419	 1	 36.44	 22.6	 0.0	 2.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7420	 1	 -0.0	 -0.0	 0.0	 22.93	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	7421	 1	 49.8	 7.1	 0.0	 1.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7422	 1	 5.11	 2.5	 0.0	 1.5	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7423	 1	 148.3	 12.1	 0.039183	 7.280613	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	7424	 1	 19.12	 2.8	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7425	 1	 -0.0	 0.0	 0.037961	 6.562039	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	7426	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7427	 1	 -0.0	 0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7428	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7429	 1	 3.7	 1.3	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7430	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	7431	 1	 80.39	 10.8	 0.0	 0.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7432	 1	 53.26	 29.5	 0.0	 41.35	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7433	 1	 6.61	 3.3	 0.0	 2.67	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	7434	 1	 -0.0	 -0.0	 0.0	 -0.46	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7435	 1	 7.41	 2.7	 0.0	 1.08	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7436	 1	 -14.81	 -0.52	 0.0	 0.13	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7437	 1	 87.38	 -90.15	 0.0	 16.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7438	 1	 155.25	 23.3	 0.0	 3.74	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7439	 1	 -0.0	 -0.0	 0.0	 4.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7440	 1	 71.58	 57.6	 0.233839	 24.774621	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7441	 1	 0.0	 -0.0	 0.278965	 11.049132	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	7442	 1	 -29.96	 -21.31	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7443	 1	 0.0	 -0.0	 0.0	 5.02	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	7444	 1	 -0.0	 -0.0	 0.0	 11.55	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7445	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7446	 1	 -2.27	 -1.81	 0.0	 42.76	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7447	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	7448	 1	 0.0	 0.0	 0.0	 38.24	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7449	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	7450	 1	 0.0	 -0.0	 0.0	 9.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7451	 1	 117.7	 115.0	 0.0	 12.29	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7452	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7453	 1	 0.0	 -0.0	 0.091693	 56.645921	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7454	 1	 99.4	 -347.1	 0.0	 31.86	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7455	 1	 10.81	 1.9	 0.0	 1.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7456	 1	 0.0	 -0.0	 0.0	 9.06	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7457	 1	 37.0	 5.3	 0.0	 1.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7458	 1	 39.94	 13.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7459	 1	 122.9	 19.3	 0.0	 68.84	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	7460	 1	 -55.83	 -31.99	 0.0	 2.88	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	7461	 1	 213.1	 -12.3	 0.0	 30.87	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7462	 1	 94.71	 15.6	 0.040271	 2.879729	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7463	 1	 139.9	 1.1	 0.0	 5.58	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7464	 1	 305.04	 77.16	 0.0	 17.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7465	 1	 41.35	 25.6	 0.0	 9.9	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7466	 1	 0.0	 -0.0	 0.0	 11.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7467	 1	 0.0	 0.0	 0.0	 3.41	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7468	 1	 2.47	 -0.62	 0.0	 2.54	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	7469	 1	 35.64	 22.0	 0.0	 5.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7470	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7471	 1	 46.25	 13.1	 0.0	 1.29	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7472	 1	 0.0	 0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7473	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7474	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7475	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7476	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7477	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7478	 1	 48.95	 11.6	 0.0	 2.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7479	 1	 23.4	 8.38	 0.0	 1.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7480	 1	 163.1	 23.2	 0.0	 3.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7481	 1	 -15.91	 -6.11	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	7482	 1	 0.0	 0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7483	 1	 123.9	 46.5	 0.039444	 12.660556	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	7484	 1	 17.82	 7.3	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7485	 1	 66.47	 22.1	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7486	 1	 -0.0	 -0.0	 0.0	 2.74	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7487	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7488	 1	 -0.0	 0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7489	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 19.0	 1	    1.10000	    0.90000;
	7490	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7491	 1	 -0.0	 0.0	 0.0	 4.86	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	7492	 1	 572.3	 159.7	 0.0	 19.88	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7493	 1	 -0.0	 0.0	 0.0	 7.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7494	 1	 236.2	 45.1	 0.0	 2.88	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7495	 1	 12.31	 3.0	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7496	 1	 -0.0	 -0.0	 0.0	 0.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7497	 1	 0.0	 -0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7498	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7499	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 20	    1.10000	    0.90000;
	7500	 1	 52.96	 32.8	 0.0	 5.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7501	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7502	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7503	 1	 16.92	 -0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7504	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7505	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7506	 1	 0.0	 -0.0	 0.234321	 -0.195267	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7507	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7508	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7509	 1	 -0.0	 0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7510	 1	 26.35	 30.0	 0.0	 1.82	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7511	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	7512	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7513	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7514	 1	 0.0	 0.0	 0.0	 1.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7515	 1	 -0.0	 -0.0	 1.175023	 84.993965	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7516	 1	 0.0	 0.0	 0.714478	 10.088417	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7517	 1	 229.9	 48.9	 0.0	 8.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7518	 1	 292.8	 114.2	 0.0	 22.01	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7519	 1	 -0.0	 -0.0	 0.0	 17.81	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7520	 1	 1.63	 8.8	 0.0	 0.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7521	 1	 0.2	 1.6	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7522	 1	 -0.0	 0.0	 0.0	 1.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7523	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7524	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7525	 1	 0.0	 0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7526	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7527	 1	 0.0	 0.0	 0.037754	 6.272246	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7528	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7529	 1	 18.52	 6.1	 0.0	 1.24	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7530	 1	 82.39	 12.8	 0.039396	 0.060453	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	7531	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7532	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7533	 1	 -0.0	 -0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7534	 1	 48.35	 62.8	 0.460556	 14.875393	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	7535	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	7536	 1	 21.12	 7.7	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7537	 1	 0.0	 0.0	 0.094757	 -0.276956	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	7538	 1	 -0.0	 -0.0	 0.252685	 6.907589	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	7539	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7540	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	7541	 1	 55.26	 -0.0	 0.0	 1.05	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7542	 1	 -11.81	 -12.0	 0.0	 19.39	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7543	 1	 -0.0	 -0.0	 0.390917	 96.684236	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7544	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7545	 1	 0.0	 -0.0	 0.0	 35.06	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	7546	 1	 0.0	 -0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7547	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7548	 1	 12.01	 0.7	 0.0	 0.5	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7549	 1	 -0.0	 -0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7550	 1	 82.6	 11.7	 0.0	 1.75	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7551	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	7552	 1	 106.8	 28.8	 0.0502	 4.2998	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7553	 1	 3.0	 1.7	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	7554	 1	 182.18	 36.4	 0.0	 7.79	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7555	 1	 0.0	 0.0	 0.0	 8.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7556	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.3	 1	    1.10000	    0.90000;
	7557	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7558	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7559	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7560	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7561	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7562	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7563	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7564	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7565	 1	 0.0	 0.0	 0.44806	 95.507515	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	7566	 1	 175.4	 28.8	 0.0	 2.03	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	7567	 1	 0.0	 0.0	 0.0	 10.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7568	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7569	 1	 39.0	 5.5	 0.0	 3.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7570	 1	 45.05	 15.3	 0.0	 12.29	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7571	 1	 0.0	 -0.0	 0.0	 0.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7572	 1	 0.0	 -0.0	 0.0	 2.18	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7573	 1	 -0.0	 0.2	 0.0	 0.12	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7574	 1	 -22.2	 -5.79	 0.0	 5.28	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	7575	 1	 0.0	 -0.0	 0.090774	 3.340444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	7576	 1	 153.9	 11.5	 0.565068	 6.959861	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7577	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7578	 1	 10.8	 1.6	 0.0	 2.88	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7579	 1	 107.9	 17.6	 0.0	 1.03	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7580	 1	 24.33	 5.8	 0.0	 13.48	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7581	 1	 -0.0	 -0.0	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7582	 1	 67.98	 9.2	 0.0	 7.77	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7583	 1	 -0.0	 -0.0	 0.117944	 0.021542	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7584	 1	 11.31	 4.6	 0.038844	 2.201156	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7585	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 9.0	 1	    1.10000	    0.90000;
	7586	 1	 33.24	 11.1	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7587	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7588	 1	 35.14	 12.6	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	7589	 1	 7.41	 2.7	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7590	 1	 76.08	 17.1	 0.0	 5.78	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	7591	 1	 35.94	 26.0	 0.0	 8.07	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7592	 1	 85.09	 13.4	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7593	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7594	 1	 18.8	 2.7	 0.0	 0.31	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7595	 1	 -0.0	 -0.0	 0.0	 2.84	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7596	 1	 -0.0	 0.0	 0.0	 4.99	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7597	 1	 11.71	 3.9	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7598	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7599	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7600	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7601	 1	 158.79	 39.45	 0.0	 63.31	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	7602	 1	 347.61	 74.37	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 2	    1.10000	    0.90000;
	7603	 1	 -0.0	 -7.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7604	 1	 -0.0	 0.0	 0.0	 0.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7605	 1	 246.8	 36.3	 0.0	 16.01	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7606	 1	 -0.0	 0.0	 0.0	 0.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7607	 1	 12.51	 4.2	 0.020558	 0.199442	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7608	 1	 -11.01	 3.6	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7609	 1	 -0.0	 0.0	 0.117914	 10.521738	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7610	 1	 12.11	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7611	 1	 68.68	 21.0	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7612	 1	 23.03	 8.3	 0.0	 0.09	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7613	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7614	 1	 58.5	 8.3	 0.0	 4.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7615	 1	 29.53	 25.1	 0.0	 0.8	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7616	 1	 13.9	 1.9	 0.0	 3.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7617	 1	 71.88	 44.5	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7618	 1	 4.61	 1.7	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7619	 1	 8.31	 3.0	 0.0	 1.37	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7620	 1	 27.73	 17.2	 0.0	 0.36	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7621	 1	 75.58	 26.1	 0.15448	 6.28552	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	7622	 1	 14.5	 3.1	 0.154498	 -0.265705	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	7623	 1	 1.9	 1.4	 0.0	 1.07	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7624	 1	 44.95	 18.7	 0.0	 5.36	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7625	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 17	    1.10000	    0.90000;
	7626	 1	 0.0	 -0.0	 0.294914	 17.471387	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	7627	 1	 102.3	 14.5	 0.0	 22.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7628	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7629	 1	 8.21	 0.5	 0.115193	 3.024006	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7630	 1	 53.46	 15.4	 0.0	 0.45	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7631	 1	 -0.0	 0.0	 0.0	 14.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7632	 1	 264.3	 111.6	 0.0	 34.93	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7633	 1	 14.22	 4.7	 0.0	 2.05	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7634	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7635	 1	 5.51	 17.7	 0.0	 0.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7636	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7637	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7638	 1	 -0.0	 -0.0	 0.07741	 7.45259	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7639	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7640	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7641	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	7642	 1	 27.6	 4.0	 0.0	 6.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7643	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	7644	 1	 0.0	 -0.0	 0.0	 49.26	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7645	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7646	 1	 0.0	 0.0	 0.0	 2.59	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	7647	 1	 -0.0	 0.0	 0.0	 29.01	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7648	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7649	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7650	 1	 20.9	 3.0	 0.0	 3.58	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7651	 1	 -0.0	 0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7652	 1	 -0.0	 0.0	 0.0	 1.06	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7653	 1	 0.0	 -0.0	 0.0	 0.22	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7654	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7655	 1	 -0.0	 0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7656	 1	 -4.88	 -2.79	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7657	 1	 101.2	 48.9	 0.0	 7.78	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7658	 1	 1.4	 0.2	 0.0	 0.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7659	 1	 0.0	 -0.0	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7660	 1	 69.18	 38.1	 0.0	 28.66	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7661	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7662	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	7663	 1	 43.95	 8.5	 0.0	 29.29	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7664	 1	 91.0	 36.0	 0.0	 5.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7665	 1	 0.0	 0.0	 0.0	 0.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7666	 1	 0.0	 0.0	 0.0	 14.79	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7667	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7668	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	7669	 1	 -17.8	 -3.78	 0.0	 0.08	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7670	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7671	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7672	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7673	 1	 0.0	 -0.0	 0.0	 2.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7674	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7675	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7676	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7677	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7678	 1	 -0.0	 -0.0	 0.278403	 6.279598	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	7679	 1	 0.0	 0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	7680	 1	 -0.0	 -0.0	 0.0	 1.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7681	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.0	 1	    1.10000	    0.90000;
	7682	 1	 18.12	 11.2	 0.0	 2.96	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7683	 1	 2.2	 0.5	 0.0	 0.06	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	7684	 1	 72.18	 44.7	 0.0	 2.72	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7685	 1	 66.97	 41.5	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7686	 1	 36.44	 12.5	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7687	 1	 0.0	 -0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7688	 1	 69.18	 19.7	 0.0	 6.99	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7689	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	7690	 1	 108.31	 14.23	 0.0	 8.47	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	7691	 1	 117.5	 40.0	 0.0	 3.69	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7692	 1	 46.05	 1.0	 0.058848	 3.14096	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	7693	 1	 2.2	 0.5	 0.0	 1.84	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	7694	 1	 66.47	 14.14	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7695	 1	 143.2	 5.9	 0.0	 5.79	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7696	 1	 1.8	 0.6	 0.0	 0.43	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7697	 1	 78.5	 11.2	 0.0	 1.65	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7698	 1	 0.0	 -0.0	 0.059142	 1.940858	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7699	 1	 28.93	 0.2	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7700	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7701	 1	 0.0	 0.0	 0.0	 53.04	 0	    1.00000	    0.00000	 380.0	 12	    1.20000	    0.80000;
	7702	 1	 19.82	 12.3	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7703	 1	 63.5	 9.1	 0.0	 51.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7704	 1	 0.39	 -0.24	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7705	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	7706	 1	 0.0	 -0.0	 0.0	 26.46055	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	7707	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7708	 1	 0.0	 0.0	 0.096104	 1.033896	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	7709	 1	 339.9	 70.5	 0.0	 28.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7710	 1	 7.0	 1.0	 0.0	 8.71	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7711	 1	 0.0	 0.0	 0.0	 3.06	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7712	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7713	 1	 0.0	 -0.0	 0.0	 165.34	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7714	 1	 -40.34	 18.3	 0.235962	 27.853028	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7715	 1	 25.0	 3.6	 0.0	 1.15	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7716	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7717	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7718	 1	 -0.0	 -0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7719	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7720	 1	 -0.0	 -0.0	 0.0	 62.49	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7721	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7722	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	7723	 1	 31.2	 4.4	 0.0	 0.35	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7724	 1	 -0.0	 -0.0	 0.0	 2.08	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	7725	 1	 16.02	 4.7	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	7726	 1	 55.26	 11.0	 0.0	 7.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7727	 1	 0.0	 -0.0	 0.432051	 21.130097	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	7728	 1	 -0.0	 -0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7729	 1	 -0.0	 -0.0	 0.936444	 -0.728345	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	7730	 1	 0.0	 -0.0	 0.0	 1.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7731	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	7732	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7733	 1	 -0.0	 0.0	 0.115812	 4.47349	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7734	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7735	 1	 267.1	 57.4	 0.0	 13.64	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7736	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7737	 1	 40.04	 20.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7738	 1	 415.8	 126.6	 0.183094	 18.897593	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	7739	 1	 -0.0	 0.0	 0.0	 4.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7740	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7741	 1	 180.2	 24.7	 0.230883	 6.557217	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	7742	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7743	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	7744	 1	 -0.47	 0.1	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7745	 1	 89.6	 13.1	 0.0	 8.14	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7746	 1	 0.0	 0.0	 0.0	 6.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7747	 1	 185.6	 26.4	 0.0	 32.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7748	 1	 -0.0	 0.0	 0.264114	 2.943924	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	7749	 1	 97.06	 -0.33	 0.0	 1.24	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	7750	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	7751	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	7752	 1	 -0.0	 -0.0	 0.0	 7.85	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	7753	 1	 1.1	 0.0	 0.0	 1.53	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	7754	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7755	 1	 -0.0	 -0.0	 0.0	 29.25	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	7756	 1	 0.0	 0.0	 0.0	 3.86	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7757	 1	 0.0	 -0.0	 0.0	 30.04	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7758	 1	 -0.0	 0.0	 0.0	 4.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7759	 1	 46.95	 54.6	 0.0	 29.46	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7760	 1	 21.12	 7.7	 0.0	 0.7	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7761	 1	 111.0	 36.6	 0.0	 2.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7762	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7763	 1	 185.2	 26.4	 0.0	 12.41	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7764	 1	 41.2	 56.52	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7765	 1	 0.0	 0.0	 0.039358	 8.480642	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7766	 1	 -0.0	 0.0	 0.0	 15.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	7767	 1	 -0.0	 -0.0	 0.0	 6.93	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7768	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7769	 1	 0.0	 0.0	 0.0	 138.24	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7770	 1	 0.0	 -0.0	 0.0	 34.13	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7771	 1	 0.0	 -0.0	 0.225625	 26.287525	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	7772	 1	 288.7	 117.3	 0.0	 183.57	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7773	 1	 55.4	 7.9	 0.0	 0.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7774	 1	 -12.61	 4.1	 0.0	 0.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7775	 1	 0.0	 -0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	7776	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7777	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	7778	 1	 83.59	 -7.2	 0.0	 12.95	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	7779	 1	 17.52	 6.6	 0.0	 3.79	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7780	 1	 -0.0	 0.0	 0.0	 1.79	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	7781	 1	 -0.0	 -0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7782	 1	 -0.0	 -0.0	 0.090774	 1.480444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	7783	 1	 19.4	 2.8	 0.0	 4.73	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7784	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7785	 1	 -16.62	 8.7	 0.0	 7.68	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	7786	 1	 0.0	 -0.0	 0.05	 4.54	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	7787	 1	 64.27	 17.5	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7788	 1	 0.0	 0.0	 0.0	 3.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7789	 1	 0.0	 -0.0	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	7790	 1	 -0.0	 0.0	 0.030084	 3.709916	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7791	 1	 5.5	 0.8	 0.0	 7.28	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7792	 1	 0.0	 0.0	 0.573568	 0.23309	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7793	 1	 -0.0	 -0.0	 0.0	 3.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7794	 1	 28.93	 8.3	 0.0	 0.42	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7795	 1	 -0.0	 -0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	7796	 1	 419.5	 114.1	 0.0	 55.629522	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7797	 1	 229.0	 77.1	 0.0	 36.732397	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7798	 1	 78.0	 11.1	 0.0	 1.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7799	 1	 7.0	 1.0	 0.0	 4.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7800	 1	 0.0	 0.0	 0.0	 53.34	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7801	 1	 -0.0	 -0.0	 0.0	 55.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7802	 1	 -0.0	 -0.0	 0.0	 0.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7803	 1	 -0.0	 -0.0	 0.0	 1.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7804	 1	 58.16	 16.5	 0.0	 6.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7805	 1	 173.6	 105.6	 0.0	 21.26	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7806	 1	 0.0	 0.0	 0.0	 2.77	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	7807	 1	 152.73	 -17.2	 0.0	 45.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7808	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7809	 1	 79.79	 49.4	 0.0	 2.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7810	 1	 110.6	 38.1	 0.0	 0.98	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7811	 1	 11.11	 3.0	 0.019465	 22.220535	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7812	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7813	 1	 66.07	 12.5	 0.0	 2.08	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7814	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7815	 1	 40.5	 5.7	 0.0	 5.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7816	 1	 0.0	 0.0	 0.173707	 0.774894	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7817	 1	 118.5	 18.3	 0.038959	 6.891041	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	7818	 1	 93.59	 77.1	 0.0	 91.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7819	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7820	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7821	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7822	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7823	 1	 -13.32	 20.6	 0.0	 1.16	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	7824	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7825	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7826	 1	 21.02	 8.0	 0.0	 13.14	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7827	 1	 120.94	 25.23	 0.0	 5.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7828	 1	 13.2	 3.25	 0.0	 5.66	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	7829	 1	 48.8	 6.9	 0.0	 1.59	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7830	 1	 408.3	 84.5	 0.0	 18.02	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7831	 1	 -0.0	 -0.0	 0.0	 2.96	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7832	 1	 13.21	 4.4	 0.0	 0.86	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	7833	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7834	 1	 -0.0	 -0.0	 1.063676	 6.592665	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7835	 1	 127.3	 90.5	 0.0	 6.8	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7836	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7837	 1	 0.8	 0.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7838	 1	 -0.0	 -0.0	 0.0	 24.7	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7839	 1	 48.05	 28.8	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7840	 1	 -0.0	 -0.0	 0.0	 17.83	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7841	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7842	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7843	 1	 243.45	 104.28	 0.0	 4.66	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	7844	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7845	 1	 -0.0	 -0.0	 0.0	 4.39	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7846	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7847	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7848	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7849	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	7850	 1	 0.0	 0.0	 0.0	 55.700331	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	7851	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	7852	 1	 39.34	 24.3	 0.0	 3.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7853	 1	 0.0	 0.0	 0.0	 3.62	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7854	 1	 57.06	 11.9	 0.0	 1.68	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7855	 1	 0.0	 0.0	 0.0	 0.62	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7856	 1	 0.0	 0.0	 0.0	 9.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7857	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	7858	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7859	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7860	 1	 0.0	 0.0	 0.0	 2.77	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7861	 1	 -0.0	 -0.0	 0.0	 9.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7862	 1	 -0.0	 -0.0	 0.0	 1.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7863	 1	 186.2	 3.7	 0.039901	 0.100099	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	7864	 1	 -0.0	 -0.0	 0.233672	 -0.194726	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7865	 1	 20.9	 3.0	 0.0	 2.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7866	 1	 241.62	 52.78	 0.0	 0.82	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7867	 1	 -0.0	 -0.0	 0.057655	 27.001954	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7868	 1	 -0.0	 0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7869	 1	 -0.0	 -0.0	 0.29412	 8.4749	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7870	 1	 5.21	 1.7	 0.0	 0.87	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	7871	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7872	 1	 -0.0	 0.0	 0.0	 36.42	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	7873	 1	 6.61	 2.4	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7874	 1	 11.91	 4.3	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7875	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	7876	 1	 0.9	 27.4	 0.158479	 16.541141	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7877	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7878	 1	 69.78	 26.0	 0.0	 5.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7879	 1	 0.0	 0.0	 0.0	 3.79	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7880	 1	 -0.0	 0.0	 0.226101	 1.121004	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	7881	 1	 147.0	 56.3	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7882	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7883	 1	 16.7	 2.4	 0.0	 0.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7884	 1	 -0.0	 0.0	 0.0	 25.13	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	7885	 1	 2.8	 1.0	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7886	 1	 0.0	 -0.0	 0.0	 3.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7887	 1	 349.3	 144.3	 0.0	 0.54	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7888	 1	 56.96	 1.94	 0.0	 26.48	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7889	 1	 -0.0	 0.0	 0.0	 0.92	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7890	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7891	 1	 0.0	 -0.0	 0.174657	 -0.135844	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7892	 1	 143.3	 71.4	 0.0	 11.16	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7893	 1	 104.5	 14.9	 0.0	 0.67	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7894	 1	 33.34	 20.7	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7895	 1	 0.0	 0.0	 0.0	 2.04	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7896	 1	 0.5	 17.9	 0.151979	 42.926015	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7897	 1	 -0.0	 0.0	 0.0	 6.07	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	7898	 1	 152.8	 38.0	 0.0	 1.46	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7899	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7900	 1	 233.8	 33.4	 0.0	 1.22	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7901	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7902	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7903	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7904	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7905	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7906	 1	 26.4	 3.8	 0.0	 9.18	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7907	 1	 58.5	 8.3	 0.0	 1.2	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7908	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7909	 1	 0.01	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	7910	 1	 69.5	 9.8	 0.0	 1.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7911	 1	 103.3	 24.1	 0.0	 9.41	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7912	 1	 -4.86	 -2.12	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7913	 1	 -0.0	 -0.0	 0.0	 11.59	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7914	 1	 104.7	 -12.8	 0.0	 2.25	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	7915	 1	 0.0	 0.0	 0.0	 2.72	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7916	 1	 116.4	 -8.8	 0.0	 8.39	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	7917	 1	 138.01	 34.55	 0.0	 8.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7918	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7919	 1	 -0.17	 -0.84	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	7920	 1	 2.8	 1.0	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7921	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	7922	 1	 -0.0	 0.0	 0.0	 9.77	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7923	 1	 53.56	 33.2	 0.0	 3.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7924	 1	 8.91	 1.8	 0.0	 1.78	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7925	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7926	 1	 9.61	 1.8	 0.0	 2.84	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7927	 1	 3.33	 2.95	 0.0	 1.5	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7928	 1	 0.0	 -0.0	 0.0	 1.06	 0	    1.00000	    0.00000	 150.0	 7	    1.10000	    0.90000;
	7929	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7930	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	7931	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7932	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7933	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7934	 1	 -0.0	 0.0	 0.0	 1.82	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7935	 1	 82.09	 39.8	 0.0	 2.35	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	7936	 1	 45.58	 -1.95	 0.0	 1.8	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	7937	 1	 -0.0	 0.0	 0.0	 1.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7938	 1	 -0.0	 0.0	 0.0	 5.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7939	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	7940	 1	 -0.0	 0.0	 0.0	 1.84	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7941	 1	 6.01	 2.2	 0.03841	 1.04159	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7942	 1	 -0.0	 -0.0	 0.0	 9.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7943	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7944	 1	 211.3	 69.3	 0.0	 7.96	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7945	 1	 0.0	 -0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7946	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7947	 1	 -0.0	 -0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7948	 1	 -0.0	 0.0	 0.039529	 24.367428	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7949	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	7950	 1	 -0.0	 -0.0	 0.0	 16.92	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	7951	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	7952	 1	 25.23	 3.3	 0.0	 35.45	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	7953	 1	 -0.0	 -0.0	 0.0	 91.66	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7954	 1	 0.0	 0.0	 0.05035	 5.60965	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7955	 1	 67.5	 9.6	 0.0	 26.5	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7956	 1	 1.0	 0.3	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	7957	 1	 0.0	 -0.0	 0.0	 1.408086	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	7958	 1	 106.6	 -18.8	 0.0	 4.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7959	 1	 3.3	 1.1	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	7960	 1	 0.0	 -0.0	 0.0	 20.81	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	7961	 1	 1.3	 -0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7962	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	7963	 1	 0.0	 0.0	 0.0	 4.42	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7964	 1	 8.91	 2.5	 0.0	 0.7	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7965	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7966	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	7967	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7968	 1	 0.0	 0.0	 0.0	 90.33	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7969	 1	 0.0	 0.0	 0.0	 18.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7970	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7971	 1	 -0.0	 -0.0	 0.0	 11.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7972	 1	 0.0	 -0.0	 0.0	 91.78	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	7973	 1	 15.72	 9.7	 0.0	 1.61	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	7974	 1	 30.93	 5.8	 0.0	 4.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7975	 1	 -0.0	 0.0	 1.16103	 -0.644889	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7976	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	7977	 1	 144.0	 56.6	 0.0	 5.61	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7978	 1	 -0.0	 0.0	 0.059659	 26.507268	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	7979	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7980	 1	 -0.0	 -0.0	 0.0	 30.55	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	7981	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7982	 1	 0.0	 0.0	 0.0	 5.75	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	7983	 1	 0.0	 -0.0	 0.573252	 0.193341	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7984	 1	 0.0	 0.0	 0.209041	 8.836502	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	7985	 1	 148.2	 31.2	 0.040188	 16.499812	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	7986	 1	 11.81	 2.4	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	7987	 1	 0.0	 0.0	 2.296299	 56.527719	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	7988	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7989	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	7990	 1	 0.0	 0.0	 0.425362	 83.915128	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	7991	 1	 102.3	 14.6	 0.0	 1.1	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	7992	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7993	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7994	 1	 -0.0	 0.0	 0.0	 3.21	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	7995	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7996	 1	 -0.0	 -0.0	 0.0	 4.69	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	7997	 1	 195.74	 -32.87	 0.0	 0.83	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	7998	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	7999	 1	 139.77	 41.14	 0.0	 15.57	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8000	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8001	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8002	 1	 -0.0	 0.0	 0.0	 6.89	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	8003	 1	 574.3	 94.6	 0.0	 16.63	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8004	 1	 20.12	 7.9	 0.0	 0.08	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8005	 1	 111.5	 24.8	 0.0	 9.65	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8006	 1	 0.0	 0.0	 0.0	 16.84	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	8007	 1	 0.0	 -0.0	 0.0	 0.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8008	 1	 342.7	 82.2	 0.0	 75.02	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	8009	 1	 17.62	 5.5	 0.038856	 1.361144	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8010	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	8011	 1	 92.59	 8.37	 0.0	 16.58	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	8012	 1	 -0.0	 -0.0	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8013	 1	 17.62	 7.7	 0.0	 10.73	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8014	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8015	 1	 0.0	 -0.0	 0.0	 50.54	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	8016	 1	 499.0	 191.1	 0.0	 60.73	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8017	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8018	 1	 67.68	 6.2	 0.0	 6.83	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8019	 1	 73.18	 13.1	 0.078753	 5.501247	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8020	 1	 456.0	 123.8	 0.23482	 16.044101	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8021	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8022	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8023	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	8024	 1	 22.12	 8.0	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8025	 1	 18.22	 6.0	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8026	 1	 -0.0	 0.0	 0.0	 61.88	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8027	 1	 34.24	 -19.6	 0.0	 3.59	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8028	 1	 4.4	 2.2	 0.0	 1.19	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8029	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8030	 1	 -0.0	 -0.0	 0.0	 1.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8031	 1	 471.79	 140.6	 0.266552	 16.151011	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8032	 1	 30.43	 10.1	 0.0	 1.07	 0	    1.00000	    0.00000	 110.0	 19	    1.20000	    0.80000;
	8033	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8034	 1	 -0.0	 -0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8035	 1	 150.2	 25.5	 0.0	 42.49	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8036	 1	 14.52	 5.3	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8037	 1	 0.0	 0.0	 0.0	 4.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8038	 1	 236.33	 59.35	 0.0	 18.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8039	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8040	 1	 49.65	 12.3	 0.0	 2.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8041	 1	 0.0	 -0.0	 0.0	 58.79	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	8042	 1	 13.92	 4.1	 0.0	 2.27	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8043	 1	 0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8044	 1	 154.9	 18.7	 0.039758	 6.560242	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8045	 1	 -0.0	 0.0	 0.0	 0.82	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8046	 1	 51.8	 7.4	 0.0	 3.41	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8047	 1	 0.0	 -0.0	 0.09832	 1.38168	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8048	 1	 0.0	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	8049	 1	 68.08	 42.2	 0.0	 4.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8050	 1	 85.8	 12.2	 0.0	 1.7	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8051	 1	 -0.53	 -0.91	 0.090774	 7.680444	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	8052	 1	 91.9	 13.1	 0.0	 7.35	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8053	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8054	 1	 12.21	 4.4	 0.0	 2.77	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8055	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8056	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8057	 1	 0.0	 0.0	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8058	 1	 11.71	 2.2	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	8059	 1	 6.71	 3.0	 0.0	 1.3	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8060	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8061	 1	 -0.0	 -0.0	 0.0	 7.08	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8062	 1	 47.65	 29.5	 0.0	 4.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8063	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8064	 1	 33.04	 8.1	 0.0	 1.55	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8065	 1	 -0.0	 -0.0	 0.019551	 0.530449	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8066	 1	 10.01	 3.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8067	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8068	 1	 30.03	 12.2	 0.0	 0.93	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8069	 1	 -0.0	 0.0	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8070	 1	 -0.0	 -0.0	 0.0	 24.052379	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8071	 1	 15.12	 5.0	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8072	 1	 23.93	 8.7	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8073	 1	 2.22	 7.8	 0.0	 19.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8074	 1	 21.22	 6.7	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8075	 1	 0.0	 0.0	 0.0	 17.79	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8076	 1	 88.93	 16.75	 0.0	 6.75	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8077	 1	 0.0	 -0.0	 0.343895	 2.96342	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8078	 1	 50.26	 16.5	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8079	 1	 -0.0	 -0.0	 0.0	 10.43	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8080	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8081	 1	 0.0	 -0.0	 0.0	 15.17	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8082	 1	 0.0	 -0.0	 0.0	 2.66	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8083	 1	 -0.0	 -0.0	 0.0	 1.56	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8084	 1	 31.13	 12.0	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8085	 1	 -0.0	 0.0	 0.19855	 29.549	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	8086	 1	 21.62	 7.8	 0.0	 1.21	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8087	 1	 0.0	 0.0	 0.038832	 0.271168	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8088	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	8089	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8090	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	8091	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	8092	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8093	 1	 5.11	 1.8	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8094	 1	 0.0	 -0.0	 0.0	 1.59	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8095	 1	 0.0	 0.0	 0.0	 3.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8096	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	8097	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8098	 1	 82.89	 41.3	 0.0	 36.2	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8099	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8100	 1	 -0.0	 0.0	 0.0	 6.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8101	 1	 -0.0	 0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8102	 1	 23.53	 8.5	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8103	 1	 0.0	 -0.0	 0.0	 1.01	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8104	 1	 -0.0	 -0.1	 0.080282	 -0.060211	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8105	 1	 0.0	 -0.0	 0.0	 2.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8106	 1	 99.7	 6.0	 0.0	 2.06	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8107	 1	 0.0	 -0.0	 0.0	 59.52	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8108	 1	 220.0	 68.3	 0.0	 3.09	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8109	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8110	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8111	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8112	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8113	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8114	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8115	 1	 26.63	 8.6	 0.0	 4.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8116	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8117	 1	 16.22	 5.3	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8118	 1	 130.7	 89.1	 0.0	 0.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8119	 1	 0.0	 -0.0	 0.0	 88.66	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8120	 1	 -0.0	 0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8121	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	8122	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	8123	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8124	 1	 3.2	 1.0	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8125	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8126	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8127	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8128	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8129	 1	 1.9	 0.7	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8130	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8131	 1	 0.0	 8.5	 0.0	 12.99	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8132	 1	 -0.19	 -14.8	 0.0	 3.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8133	 1	 -0.0	 -0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8134	 1	 0.0	 -0.0	 0.080305	 -0.240916	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	8135	 1	 0.0	 0.0	 0.0	 0.33	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	8136	 1	 0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8137	 1	 -0.0	 0.0	 0.0	 173.790366	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8138	 1	 55.4	 7.9	 0.0	 6.35	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8139	 1	 118.6	 41.5	 0.0	 0.58	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8140	 1	 13.9	 1.9	 0.0	 3.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8141	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8142	 1	 19.32	 6.0	 0.0	 1.38	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8143	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8144	 1	 20.82	 7.9	 0.0	 18.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8145	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8146	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8147	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8148	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8149	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8150	 1	 19.52	 7.0	 0.0	 1.73	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8151	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8152	 1	 275.3	 55.2	 0.019768	 17.370232	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	8153	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8154	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8155	 1	 168.5	 54.8	 0.0	 5.34	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8156	 1	 172.8	 11.3	 0.0	 8.61	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8157	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	8158	 1	 0.0	 0.0	 0.0	 14.53	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8159	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 17	    1.10000	    0.90000;
	8160	 1	 8.3	 1.2	 0.0	 4.2	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8161	 1	 -0.0	 0.0	 0.06177	 8.002243	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8162	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8164	 1	 -0.0	 0.0	 0.0	 12.61	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	8165	 1	 0.0	 0.0	 0.0	 2.6	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8166	 1	 -0.0	 -0.0	 0.0	 2.95	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8167	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8168	 1	 0.0	 0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8169	 1	 83.4	 11.9	 0.0	 1.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8170	 1	 0.0	 0.0	 0.0	 20.96	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8171	 1	 0.0	 -0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8172	 1	 34.14	 12.4	 0.0	 0.4	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8173	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8174	 1	 23.31	 -6.67	 0.0	 2.15	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8175	 1	 -0.0	 -0.0	 0.0	 7.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8176	 1	 0.0	 0.0	 0.019018	 15.280983	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8177	 1	 0.3	 10.5	 0.059307	 6.200693	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8178	 1	 76.6	 10.9	 0.0	 3.49	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8179	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	8180	 1	 0.0	 0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8181	 1	 48.8	 6.9	 0.0	 6.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8182	 1	 0.0	 -0.0	 0.0	 2.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8183	 1	 225.2	 35.2	 0.0	 11.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8184	 1	 38.04	 3.4	 0.0	 3.43	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8185	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8186	 1	 0.0	 -0.0	 0.181549	 16.110889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	8187	 1	 301.6	 122.3	 0.116416	 34.512688	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	8188	 1	 6.51	 3.7	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8189	 1	 158.3	 -20.5	 0.0	 2.07	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8190	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8191	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	8192	 1	 513.4	 199.8	 0.0	 90.272366	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8193	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	8194	 1	 152.7	 6.0	 0.0	 0.36	 0	    1.00000	    0.00000	 120.0	 20	    1.20000	    0.80000;
	8195	 1	 0.0	 0.0	 0.0	 80.0	 0	    1.00000	    0.00000	 380.0	 12	    1.10000	    0.90000;
	8196	 1	 13.72	 4.7	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8197	 1	 -0.0	 0.0	 0.0	 0.53	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8198	 1	 -4.43	 -3.56	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8199	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8200	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8201	 1	 -0.0	 0.0	 0.0	 1.36	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8202	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8203	 1	 -0.0	 0.0	 0.0	 11.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8204	 1	 105.5	 31.1	 0.0	 9.63	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8205	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8206	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8207	 1	 27.46	 5.87	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8208	 1	 50.56	 8.1	 0.0	 8.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8209	 1	 29.13	 13.5	 0.0	 3.62	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8210	 1	 21.12	 13.1	 0.0	 0.36	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8211	 1	 25.03	 18.8	 0.0	 1.46	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8212	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8213	 1	 1.38	 -1.15	 0.0	 0.5	 0	    1.00000	    0.00000	 110.0	 19	    1.20000	    0.80000;
	8214	 1	 0.0	 0.0	 0.0	 4.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8215	 1	 -0.0	 0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8216	 1	 64.33	 -57.14	 0.0	 8.9	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8217	 1	 0.0	 -0.0	 0.0	 5.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8218	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8219	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8220	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8221	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8222	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8223	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8224	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8225	 1	 72.78	 45.1	 0.0	 11.93	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8226	 1	 61.67	 16.3	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8227	 1	 -0.0	 0.0	 0.0	 1.1	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8228	 1	 45.05	 40.0	 0.0	 1.79	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8229	 1	 26.43	 21.7	 0.081155	 5.149134	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8230	 1	 0.0	 -0.0	 0.181156	 1.859101	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8231	 1	 6.31	 2.5	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8232	 1	 -0.0	 -0.0	 0.0	 115.512343	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8233	 1	 55.7	 7.9	 0.0	 5.77	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8234	 1	 0.0	 0.0	 0.0	 18.66	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8235	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8236	 1	 45.05	 5.0	 0.0	 33.8	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	8237	 1	 96.59	 7.28	 0.0	 2.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8238	 1	 -0.14	 -1.51	 0.0	 1.85	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8239	 1	 -0.21	 -1.04	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8240	 1	 198.71	 60.3	 0.232451	 12.675977	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8241	 1	 -0.0	 0.0	 0.0	 0.58	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	8242	 1	 0.0	 0.0	 0.0	 19.73	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8243	 1	 -0.0	 -0.0	 0.125321	 170.820083	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8244	 1	 -27.43	 9.0	 0.0	 0.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8245	 1	 30.03	 9.9	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8246	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8247	 1	 185.7	 18.4	 0.0	 23.68	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8248	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8249	 1	 0.0	 0.0	 0.077486	 0.462514	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8250	 1	 0.0	 -0.0	 0.0	 6.53	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8251	 1	 124.8	 34.7	 0.0	 3.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8252	 1	 75.2	 10.7	 0.0	 3.89	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8253	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8254	 1	 89.7	 7.9	 0.23657	 2.722572	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8255	 1	 64.27	 20.1	 0.0	 5.4	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8256	 1	 -0.0	 0.0	 0.040084	 2.749916	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8257	 1	 25.03	 1.4	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8258	 1	 43.25	 15.7	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8259	 1	 139.7	 9.7	 0.0	 12.61	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8260	 1	 67.27	 1.5	 0.0	 16.46	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8261	 1	 0.0	 -0.0	 0.0	 41.27	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8262	 1	 54.96	 17.6	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8263	 1	 6.21	 2.2	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8264	 1	 43.45	 7.0	 0.078324	 13.181257	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8265	 1	 25.13	 8.8	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8266	 1	 77.89	 11.2	 0.038961	 16.120779	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8267	 1	 153.5	 46.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8268	 1	 198.1	 33.9	 0.0	 22.82	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8269	 1	 -0.0	 0.0	 0.0	 6.1	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8270	 1	 0.0	 0.0	 0.0	 64.07	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8271	 1	 0.0	 0.0	 0.0	 71.79	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	8272	 1	 34.74	 16.3	 0.0	 33.38	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8273	 1	 52.26	 19.6	 0.0	 2.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8274	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8275	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8276	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8277	 1	 14.12	 5.2	 0.0	 1.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8278	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8279	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8280	 1	 41.8	 5.9	 0.0	 5.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8281	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	8282	 1	 195.1	 -14.2	 0.0	 12.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8283	 1	 -0.0	 0.0	 0.468397	 8.309186	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8284	 1	 -0.0	 0.0	 0.0	 6.13	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8285	 1	 -0.0	 0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8286	 1	 40.24	 14.4	 0.0	 1.52	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8287	 1	 23.33	 4.0	 0.180843	 0.479438	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8288	 1	 131.6	 33.8	 0.0	 6.55	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8289	 1	 3.7	 1.3	 0.0	 0.91	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8290	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.10000	    0.90000;
	8291	 1	 11.81	 4.2	 0.0	 1.07	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	8292	 1	 -0.0	 -0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8293	 1	 31.94	 4.4	 0.0	 0.29	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8294	 1	 20.9	 3.0	 0.0	 5.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8295	 1	 0.0	 0.0	 0.0	 0.91	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	8296	 1	 29.03	 18.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8297	 1	 119.6	 10.6	 0.0	 0.9	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8298	 1	 0.0	 0.0	 0.037238	 0.032071	 0	    1.00000	    0.00000	 120.0	 6	    1.20000	    0.80000;
	8299	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8300	 1	 32.24	 11.7	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8301	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8302	 1	 0.0	 0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8303	 1	 30.5	 4.3	 0.0	 2.99	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8304	 1	 0.4	 0.3	 0.0	 1.46	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8305	 1	 0.0	 -0.0	 0.0	 32.63	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8306	 1	 352.6	 193.5	 0.0	 39.3	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8307	 1	 -0.0	 -0.0	 0.0	 8.78	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8308	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8309	 1	 183.07	 44.65	 0.0	 2.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8310	 1	 20.72	 -2.5	 0.0	 0.7	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8311	 1	 15.52	 4.1	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8312	 1	 89.51	 -12.51	 0.0	 7.04	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8313	 1	 -0.0	 -0.0	 0.0	 21.85	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8314	 1	 0.0	 0.0	 0.056559	 13.942868	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8315	 1	 -0.0	 0.0	 0.0	 5.05	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	8316	 1	 0.0	 -0.0	 0.0	 2.57	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8317	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8318	 1	 337.6	 -15.4	 0.0	 6.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8319	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8320	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8321	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8322	 1	 141.2	 45.4	 0.0	 7.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8323	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8324	 1	 20.12	 8.6	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8325	 1	 19.42	 6.3	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8326	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8327	 1	 0.5	 -0.0	 0.049772	 8.070228	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8328	 1	 42.45	 14.0	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8329	 1	 4.61	 0.9	 0.0	 0.54	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8330	 1	 -0.0	 0.0	 0.0	 1.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8331	 1	 -0.0	 -0.0	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8332	 1	 -0.0	 -0.0	 0.0	 0.8	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	8333	 1	 37.14	 4.02	 0.0	 3.32	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8334	 1	 0.0	 -0.0	 0.0	 42.8	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	8335	 1	 34.9	 5.0	 0.0	 5.14	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8336	 1	 161.3	 10.04	 0.0	 4.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8337	 1	 31.73	 5.4	 0.039366	 4.720634	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8338	 1	 -0.0	 0.0	 0.0	 8.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8339	 1	 0.0	 -0.0	 0.0	 2.69	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8340	 1	 0.0	 -0.0	 0.0	 1.26	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8341	 1	 38.64	 13.8	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8342	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8343	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8344	 1	 0.0	 0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	8345	 1	 -0.0	 0.0	 0.0	 4.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8346	 1	 -0.0	 0.0	 0.0	 4.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8347	 1	 13.72	 4.5	 0.0	 0.16	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8348	 1	 71.98	 28.8	 0.0	 4.88	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8349	 1	 371.2	 73.5	 0.0	 39.869841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8350	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8351	 1	 0.0	 0.0	 0.0	 4.27	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8352	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8353	 1	 -928.0	 -491.4	 0.0	 0.73	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8354	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8355	 1	 174.0	 47.7	 0.177451	 1.142124	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8356	 1	 175.6	 25.0	 0.0	 20.78	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8357	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8358	 1	 52.96	 50.3	 0.0	 0.71	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	8359	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	8360	 1	 0.0	 0.0	 0.0	 1.81	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8361	 1	 222.6	 62.6	 0.0	 30.19	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8362	 1	 0.0	 -0.0	 0.0	 5.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8363	 1	 16.7	 2.4	 0.0	 3.27	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8364	 1	 210.7	 30.0	 0.0	 116.98	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8365	 1	 -0.0	 -0.0	 0.0	 9.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8366	 1	 -0.0	 0.0	 0.446415	 2.766588	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	8367	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	8368	 1	 0.0	 -0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8369	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8370	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 17	    1.10000	    0.90000;
	8371	 1	 -0.0	 0.0	 0.0	 2.23	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	8372	 1	 -0.0	 0.0	 0.0	 4.95	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	8373	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8374	 1	 99.4	 4.3	 0.0	 3.69	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8375	 1	 9.8	 1.4	 0.0	 0.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8376	 1	 176.4	 17.2	 0.0	 18.37	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8377	 1	 -0.0	 -0.0	 0.0	 1.87	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8378	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8379	 1	 0.0	 0.0	 0.0	 22.54	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8380	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8381	 1	 -0.0	 0.0	 0.0	 3.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8382	 1	 -0.0	 0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8383	 1	 190.5	 70.9	 0.0	 21.3	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8384	 1	 38.34	 12.5	 0.0	 1.59	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8385	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8386	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8387	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 24	    1.10000	    0.90000;
	8388	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 19.0	 1	    1.10000	    0.90000;
	8389	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8390	 1	 -0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	8391	 1	 0.0	 -0.0	 0.0	 8.92	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8392	 1	 30.03	 10.0	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8393	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8394	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	8395	 1	 222.7	 80.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	8396	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8397	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8398	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8399	 1	 -0.0	 0.0	 0.0	 2.16	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8400	 1	 0.0	 -0.0	 0.0	 32.28	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	8401	 1	 0.0	 -0.0	 0.0	 0.95	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8402	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8403	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8404	 1	 -0.0	 0.0	 1.044962	 67.708163	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8405	 1	 -0.0	 -0.0	 0.0	 19.08	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	8406	 1	 69.08	 -49.6	 0.0	 3.42	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8407	 1	 0.0	 -0.0	 0.0	 0.94	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8408	 1	 54.2	 7.8	 0.0	 21.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8409	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8410	 1	 43.25	 19.5	 0.157072	 16.902196	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8411	 1	 12.6	 1.8	 0.0	 3.18	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8412	 1	 0.0	 0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8413	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8414	 1	 4.4	 1.1	 0.0	 0.41	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8415	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8416	 1	 -0.0	 0.0	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8417	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8418	 1	 40.95	 13.4	 0.0	 51.25	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8419	 1	 6.11	 -0.0	 0.0	 1.17	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8420	 1	 0.0	 -0.0	 0.0	 4.64	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8421	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8422	 1	 124.6	 15.9	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8423	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8424	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8425	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8426	 1	 -0.0	 0.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8427	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8428	 1	 0.0	 -0.0	 0.0	 1.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8429	 1	 12.6	 1.8	 0.0	 3.66	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8430	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8431	 1	 -0.0	 -0.0	 0.0	 0.65	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8432	 1	 0.0	 -0.0	 0.0	 7.67	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	8433	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.5	 1	    1.10000	    0.90000;
	8434	 1	 -0.0	 -0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8435	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8436	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8437	 1	 167.6	 -9.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8438	 1	 15.82	 4.0	 0.0	 0.7	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8439	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8440	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8441	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8442	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8443	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8444	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8445	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8446	 1	 -7.91	 2.6	 0.0	 1.72	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8447	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	8448	 1	 0.0	 -0.0	 0.248071	 0.263274	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8449	 1	 -0.0	 0.0	 0.0	 10.45	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8450	 1	 32.04	 14.9	 0.019626	 3.350374	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8451	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	8452	 1	 50.46	 -10.8	 0.0	 42.99	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	8453	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 21.0	 1	    1.10000	    0.90000;
	8454	 1	 -0.0	 -0.0	 0.173635	 2.565304	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8455	 1	 -0.0	 0.0	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8456	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	8457	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8458	 1	 0.0	 0.0	 0.0	 4.12	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8459	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	8460	 1	 190.6	 51.6	 0.215561	 8.284439	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8461	 1	 5.21	 1.3	 0.0	 24.85	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	8462	 1	 0.0	 -0.0	 0.0	 93.78	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8463	 1	 13.01	 2.4	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8464	 1	 7.0	 1.0	 0.0	 4.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8465	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8466	 1	 343.1	 109.5	 0.0	 41.33	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	8467	 1	 72.0	 10.3	 0.0	 5.95	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8468	 1	 0.0	 -0.0	 0.0	 2.02	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8469	 1	 96.81	 19.4	 0.059957	 4.650043	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8470	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8471	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8472	 1	 145.7	 -38.0	 0.228661	 28.338977	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	8473	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8474	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	8475	 1	 0.9	 28.3	 0.288059	 37.479951	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8476	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8477	 1	 0.0	 0.0	 0.697821	 27.39675	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	8478	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8479	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	8480	 1	 -91.6	 -4.9	 0.151656	 24.068758	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8481	 1	 50.2	 7.1	 0.0	 7.26	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8482	 1	 87.7	 22.2	 0.0	 7.35	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8483	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	8484	 1	 0.0	 0.0	 0.02947	 3.16053	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8485	 1	 0.0	 0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8486	 1	 155.5	 38.3	 0.0	 52.84	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8487	 1	 53.86	 17.7	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8488	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8489	 1	 183.1	 33.9	 0.0	 42.16	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8490	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	8491	 1	 -0.0	 -0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8492	 1	 -46.15	 15.1	 0.0	 0.64	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8493	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	8494	 1	 -4.73	 4.23	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	8495	 1	 0.0	 -0.0	 0.0	 3.32	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8496	 1	 244.09	 48.92	 0.0	 5.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8497	 1	 -0.0	 -0.0	 0.0	 132.047128	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8498	 1	 222.0	 90.5	 0.0	 0.16	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8499	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	8500	 1	 -0.0	 0.0	 0.079222	 9.330583	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8501	 1	 -0.0	 0.0	 0.0	 8.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8502	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8503	 1	 -0.0	 -0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8504	 1	 -0.0	 -0.0	 0.0	 8.58	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
