%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	12739	 1	 0.0	 -0.0	 0.0	 12.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12740	 1	 0.0	 0.0	 0.0	 13.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12741	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12742	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12743	 1	 -0.0	 0.0	 0.049279	 37.690721	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12744	 1	 253.4	 111.3	 0.415544	 10.153713	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12745	 1	 136.0	 36.1	 0.0	 6.07	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12746	 1	 57.56	 21.1	 0.0	 1.46	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12747	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12748	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	12749	 1	 -0.0	 -0.0	 0.0	 4.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12750	 1	 277.1	 37.0	 0.0	 21.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12751	 1	 98.61	 50.3	 0.0	 0.17	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	12752	 1	 0.0	 -0.0	 0.172712	 3.166074	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	12753	 1	 -0.0	 0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12754	 1	 0.0	 -0.0	 0.0	 117.47	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12755	 1	 -0.0	 0.0	 0.0	 2.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12756	 1	 0.0	 0.0	 0.090774	 8.200444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	12757	 1	 74.18	 27.3	 0.0	 25.25	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12758	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12759	 1	 0.0	 0.0	 0.0	 2.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12760	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12761	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12762	 1	 282.0	 21.5	 0.0	 21.3	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12763	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12765	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12766	 1	 0.0	 -0.0	 0.0	 1.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12767	 1	 -20.32	 6.7	 0.0	 0.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12768	 1	 62.27	 23.8	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12769	 1	 130.2	 88.8	 0.0	 0.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12770	 1	 -0.0	 -0.0	 0.153185	 22.892346	 0	    1.00000	    0.00000	 380.0	 9	    1.20000	    0.80000;
	12771	 1	 -0.0	 0.0	 0.0	 15.67	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	12772	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12773	 1	 163.2	 31.9	 0.0	 4.9	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12774	 1	 29.13	 9.5	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12775	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12776	 1	 25.18	 3.37	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12777	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12778	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12779	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12780	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12781	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12782	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12783	 1	 62.7	 9.0	 0.0	 8.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12784	 1	 42.25	 16.6	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12785	 1	 0.0	 0.0	 0.0	 142.05	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	12786	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12787	 1	 20.9	 3.0	 0.0	 2.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12788	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12789	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12790	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12791	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12792	 1	 10.31	 4.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12793	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12794	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12795	 1	 163.5	 35.6	 0.0	 4.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12796	 1	 4.4	 2.2	 0.0	 1.09	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12797	 1	 162.49	 45.11	 0.0	 5.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12798	 1	 0.0	 0.0	 0.0	 21.22	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12799	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12800	 1	 44.55	 7.5	 0.0	 0.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12801	 1	 125.2	 17.8	 0.0	 2.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12802	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12803	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12804	 1	 -16.42	 5.4	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12805	 1	 5.51	 1.3	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12806	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12807	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12808	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12809	 1	 0.0	 0.0	 0.0	 61.44	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12810	 1	 0.0	 -0.0	 0.0	 67.98	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12811	 1	 62.7	 9.0	 0.0	 1.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12812	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12813	 1	 129.8	 67.2	 0.0	 2.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12814	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12815	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12816	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	12817	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12818	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12819	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12820	 1	 226.7	 39.3	 0.0	 0.99	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12821	 1	 -0.12	 -1.74	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.20000	    0.80000;
	12822	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12823	 1	 -0.0	 0.0	 0.297267	 36.522277	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12824	 1	 34.54	 15.4	 0.0	 29.82	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	12825	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12826	 1	 45.45	 14.9	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12827	 1	 1.3	 0.5	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12828	 1	 9.91	 3.3	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	12829	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.6	 1	    1.10000	    0.90000;
	12830	 1	 0.0	 0.0	 0.262086	 66.559018	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	12831	 1	 69.88	 19.3	 0.0	 1.63	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	12832	 1	 37.94	 15.6	 0.435676	 1.98509	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	12833	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12834	 1	 62.77	 5.7	 0.0	 2.41	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12835	 1	 0.0	 0.0	 0.0	 28.523869	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	12836	 1	 -0.0	 0.0	 0.0	 13.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12837	 1	 -0.0	 0.0	 0.0	 1.31	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12838	 1	 0.0	 0.0	 0.039248	 13.490752	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	12839	 1	 334.5	 135.2	 0.040246	 7.609754	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12840	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12841	 1	 0.0	 0.0	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12842	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12843	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12844	 1	 -0.0	 0.0	 0.0	 29.01	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12845	 1	 0.0	 0.0	 0.0	 90.93	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12846	 1	 -0.0	 -0.0	 0.0	 4.26	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12847	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12848	 1	 34.9	 5.0	 0.0	 7.79	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12849	 1	 131.78	 18.51	 0.059161	 58.650838	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12850	 1	 188.6	 164.9	 0.0	 21.03	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12851	 1	 -20.38	 -7.04	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12852	 1	 168.13	 36.31	 0.0	 88.12	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	12853	 1	 0.0	 -0.0	 0.0	 0.65	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12854	 1	 -0.15	 -152.82	 0.394814	 24.589755	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12855	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12856	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12857	 1	 42.65	 18.2	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12858	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12859	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12860	 1	 0.0	 -0.0	 0.52227	 11.818844	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	12861	 1	 0.0	 0.0	 0.0	 2.81	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	12862	 1	 155.05	 39.56	 0.0	 6.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12863	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12864	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12865	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	12866	 1	 0.0	 -0.0	 0.037734	 20.842266	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12867	 1	 0.0	 -0.0	 0.0	 20.75	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12868	 1	 5.5	 0.8	 0.0	 0.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12869	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	12870	 1	 -0.0	 -0.0	 0.0	 6.52	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12871	 1	 0.0	 0.0	 0.0	 5.01	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12872	 1	 20.02	 15.0	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12873	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	12874	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	12875	 1	 89.3	 10.0	 0.0	 9.62	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12876	 1	 0.0	 0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12877	 1	 82.59	 23.4	 0.0	 6.65	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12878	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12879	 1	 0.0	 0.0	 0.0	 2.67	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12880	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12881	 1	 0.0	 0.0	 0.0	 3.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12882	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12883	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12884	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12885	 1	 -0.0	 0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12886	 1	 0.0	 0.0	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12887	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12888	 1	 40.34	 15.9	 0.0	 6.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12889	 1	 -8.21	 -2.4	 0.039039	 0.870721	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12890	 1	 -0.0	 0.0	 0.0	 11.22	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12891	 1	 3.7	 1.3	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12892	 1	 124.5	 -6.0	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12893	 1	 0.0	 -0.0	 0.0	 3.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12894	 1	 0.0	 -0.0	 0.19108	 3.37892	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12895	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12896	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12897	 1	 -0.0	 -0.0	 0.0	 89.82	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12898	 1	 -20.12	 6.6	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12899	 1	 29.43	 0.7	 0.056538	 0.952885	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	12900	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12901	 1	 0.0	 -0.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12902	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12903	 1	 23.53	 8.5	 0.0	 1.28	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12904	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	12905	 1	 15.32	 5.0	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	12906	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12907	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12908	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12909	 1	 3.5	 2.7	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12910	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12911	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	12912	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12913	 1	 0.0	 -0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12914	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12915	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12916	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12917	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12918	 1	 126.3	 109.2	 0.0	 54.97	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12919	 1	 100.4	 1.4	 0.0	 5.71	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	12920	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12921	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12922	 1	 -0.0	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12923	 1	 12.11	 -1.7	 0.059355	 18.920645	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12924	 1	 -0.0	 0.0	 0.0	 3.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12925	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12926	 1	 66.27	 19.3	 0.0	 12.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12927	 1	 25.0	 3.6	 0.0	 3.77	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12928	 1	 35.04	 20.0	 0.0	 2.49	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	12929	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12930	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	12931	 1	 8.11	 1.4	 0.0	 1.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12932	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12933	 1	 61.97	 38.4	 0.505136	 4.390101	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12934	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	12935	 1	 -0.0	 -0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12936	 1	 105.8	 53.6	 0.0	 6.27	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12937	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12938	 1	 0.0	 0.0	 0.0	 1.72	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	12939	 1	 0.0	 -0.0	 0.0	 31.05	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	12940	 1	 57.46	 15.3	 0.0	 4.37	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12941	 1	 -0.0	 0.0	 0.0	 25.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12942	 1	 45.35	 28.1	 0.0	 1.9	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12943	 1	 0.0	 -0.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12944	 1	 -0.0	 0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12945	 1	 279.7	 4.6	 0.0	 3.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12946	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 9.0	 1	    1.10000	    0.90000;
	12947	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12948	 1	 21.02	 12.4	 0.0	 2.96	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12949	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12950	 1	 61.98	 39.2	 0.0	 5.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12951	 1	 81.79	 10.8	 0.0	 10.84	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12952	 1	 30.03	 15.0	 0.0	 2.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12953	 1	 19.02	 3.8	 0.0	 4.55	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12954	 1	 54.66	 18.6	 0.0	 3.04	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12955	 1	 43.05	 25.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12956	 1	 20.62	 10.7	 0.0	 0.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12957	 1	 76.6	 10.9	 0.0	 6.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12958	 1	 -0.21	 -1.04	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	12959	 1	 71.76	 11.37	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	12960	 1	 18.62	 3.6	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12961	 1	 58.77	 19.5	 0.234954	 12.084205	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12962	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	12963	 1	 201.8	 71.2	 0.233209	 14.925376	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12964	 1	 22.42	 29.5	 0.0	 0.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12965	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	12966	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	12967	 1	 9.7	 1.4	 0.0	 4.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12968	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	12969	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	12970	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	12971	 1	 25.73	 9.3	 0.0	 1.49	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12972	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12973	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	12974	 1	 120.0	 17.1	 0.0	 0.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	12975	 1	 0.0	 -0.0	 0.0	 63.59	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	12976	 1	 -0.0	 -0.0	 0.019913	 -0.019913	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	12977	 1	 -0.0	 0.0	 0.0	 30.31	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	12978	 1	 7.71	 2.4	 0.0	 6.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12979	 1	 -0.0	 0.0	 0.0	 15.04	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12980	 1	 45.25	 19.1	 0.0	 1.89	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	12981	 1	 0.0	 0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12982	 1	 7.61	 6.3	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12983	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.0	 1	    1.10000	    0.90000;
	12984	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12985	 1	 199.1	 23.3	 0.030559	 2.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	12986	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12987	 1	 292.4	 -228.7	 0.0	 106.08	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	12988	 1	 1.8	 0.8	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	12989	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	12990	 1	 8.81	 2.2	 0.0	 4.78	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	12991	 1	 26.23	 9.5	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	12992	 1	 11.51	 3.8	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	12993	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12994	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	12995	 1	 -0.0	 -0.0	 0.0	 15.18	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	12996	 1	 128.8	 54.5	 0.0	 24.74	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	12997	 1	 22.83	 8.0	 0.0	 3.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	12998	 1	 0.0	 0.0	 0.0	 17.77	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	12999	 1	 -29.73	 23.6	 0.0	 11.75	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	13000	 1	 126.21	 -7.73	 0.0	 6.2	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	13001	 1	 -0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13002	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	13003	 1	 0.0	 -0.0	 0.2364	 -0.027	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13004	 1	 23.53	 9.6	 0.020379	 3.689621	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13005	 1	 179.6	 25.6	 0.0	 149.28	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13006	 1	 3.8	 -12.7	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13007	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13008	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13009	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13010	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.5	 1	    1.20000	    0.80000;
	13011	 1	 -0.0	 0.0	 0.11625	 2.64375	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13012	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13013	 1	 -0.0	 0.0	 0.0	 6.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13014	 1	 -0.0	 0.0	 0.041073	 2.799464	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13015	 1	 14.72	 6.7	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13016	 1	 80.59	 5.2	 0.0	 7.77	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13017	 1	 151.56	 -314.2	 0.0	 60.91	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13018	 1	 487.2	 116.7	 0.0	 56.29	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13019	 1	 31.03	 8.9	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13020	 1	 -0.0	 -0.0	 0.0	 23.68	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13021	 1	 31.21	 -13.87	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13022	 1	 22.02	 4.4	 0.0	 4.83	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13023	 1	 47.95	 17.2	 0.0	 7.91	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13024	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13025	 1	 -0.0	 0.0	 0.0	 0.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13026	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13027	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13028	 1	 373.0	 131.1	 0.038265	 4.041735	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13029	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13030	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13031	 1	 203.6	 19.81	 0.0	 15.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13032	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13033	 1	 285.2	 61.4	 0.0	 26.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13034	 1	 101.2	 -2.9	 0.0	 0.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13035	 1	 0.3	 1.5	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13036	 1	 0.0	 -0.0	 0.27075	 22.54135	 0	    1.00000	    0.00000	 380.0	 18	    1.20000	    0.80000;
	13037	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13038	 1	 0.0	 0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13039	 1	 89.9	 29.3	 0.0	 6.77	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13040	 1	 12.02	 3.6	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13041	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13042	 1	 82.19	 15.6	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13043	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13044	 1	 15.7	 2.2	 0.0	 2.88	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13045	 1	 37.34	 12.1	 0.078064	 5.711936	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13046	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13047	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13048	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13049	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13050	 1	 0.0	 -0.0	 0.0	 0.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13051	 1	 0.0	 -0.0	 0.25741	 6.654316	 0	    1.00000	    0.00000	 220.0	 18	    1.20000	    0.80000;
	13052	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13053	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13054	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13055	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13056	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	13057	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13058	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13059	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13060	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13061	 1	 221.92	 101.15	 0.230538	 107.407491	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	13062	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13063	 1	 0.0	 0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13064	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13065	 1	 21.9	 3.1	 0.0	 4.94	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13066	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13067	 1	 -0.0	 0.0	 0.0	 44.95	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13068	 1	 75.3	 7.1	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	13069	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13070	 1	 -0.0	 -0.0	 0.0	 1.05	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13071	 1	 91.6	 27.1	 0.0	 10.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13072	 1	 21.32	 7.2	 0.0	 1.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13073	 1	 26.33	 10.3	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13074	 1	 0.0	 -0.0	 0.0	 2.24	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13075	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13076	 1	 -0.0	 0.0	 0.0	 12.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13077	 1	 0.0	 0.0	 0.0	 1.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13078	 1	 113.7	 22.3	 0.0	 15.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13079	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13080	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13081	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13082	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13083	 1	 0.0	 -0.0	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13084	 1	 20.02	 12.4	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13085	 1	 23.7	 3.4	 0.0	 4.27	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13086	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13087	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	13088	 1	 -0.94	 -6.39	 0.0	 1.76	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13089	 1	 1.5	 0.3	 0.0	 1.54	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13090	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	13091	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	13092	 1	 0.0	 -0.0	 0.0	 18.82	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13093	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13094	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13095	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13096	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	13097	 1	 208.71	 62.99	 0.0	 3.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13098	 1	 1.3	 -0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13099	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	13100	 1	 19.4	 2.8	 0.0	 11.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13101	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13102	 1	 -0.0	 0.0	 0.0	 0.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13103	 1	 -0.0	 -0.0	 0.16572	 -0.637052	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	13104	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13105	 1	 -0.68	 -2.44	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13106	 1	 7.41	 2.4	 0.0	 2.23	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13107	 1	 0.0	 0.0	 0.178531	 0.831142	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	13108	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13109	 1	 6.01	 2.2	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13110	 1	 410.3	 91.6	 0.0	 13.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13111	 1	 69.18	 35.1	 0.0	 12.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13112	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13113	 1	 20.22	 7.3	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13114	 1	 -0.57	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13115	 1	 -0.0	 0.0	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13116	 1	 2.0	 0.3	 0.0	 1.02	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13117	 1	 207.4	 44.3	 0.237333	 18.722	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13118	 1	 0.0	 -0.0	 0.0	 4.6	 0	    1.00000	    0.00000	 220.0	 15	    1.10000	    0.90000;
	13119	 1	 0.0	 0.0	 0.0	 39.83	 0	    1.00000	    0.00000	 380.0	 1	    1.20000	    0.80000;
	13120	 1	 0.0	 -0.0	 0.0	 3.95	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13121	 1	 50.96	 15.7	 0.0	 1.52	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13122	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	13123	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13124	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 8	    1.10000	    0.90000;
	13125	 1	 -0.0	 0.0	 0.0	 6.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13126	 1	 50.96	 16.7	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13127	 1	 0.0	 0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13128	 1	 27.7	 4.0	 0.0	 13.66	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13129	 1	 131.5	 12.9	 0.0	 18.7	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13130	 1	 -18.6	 -6.72	 0.0	 152.656532	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13131	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13132	 1	 -0.0	 0.0	 0.468803	 1.398864	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13133	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	13134	 1	 95.61	 8.6	 0.0	 3.48	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13135	 1	 426.6	 32.4	 0.157467	 3.3319	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13136	 1	 -0.0	 -0.0	 1.152118	 -0.467789	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13137	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13138	 1	 -0.0	 -0.0	 0.0	 1.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13139	 1	 0.0	 -0.0	 0.090774	 21.420444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	13140	 1	 0.0	 0.0	 0.339749	 -0.264249	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13141	 1	 8.11	 3.8	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13142	 1	 -0.0	 0.0	 0.0	 1.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13143	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	13144	 1	 0.0	 -0.0	 0.0	 1.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13145	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13146	 1	 9.21	 3.4	 0.0	 1.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13147	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13148	 1	 -0.16	 -1.44	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13149	 1	 0.0	 -0.0	 0.0	 49.35	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13150	 1	 35.64	 10.7	 0.0	 5.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13151	 1	 -0.0	 -0.0	 0.1444	 24.6772	 0	    1.00000	    0.00000	 380.0	 19	    1.20000	    0.80000;
	13152	 1	 0.0	 -0.0	 0.0	 -1.394261	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13153	 1	 -0.0	 -0.0	 0.0	 28.22	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13154	 1	 4.61	 1.5	 0.0	 1.23	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13155	 1	 15.22	 2.5	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13156	 1	 22.12	 8.0	 0.0	 1.51	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13157	 1	 18.32	 6.6	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	13158	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 7	    1.10000	    0.90000;
	13159	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13160	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	13161	 1	 -0.0	 -0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13162	 1	 278.3	 33.6	 0.0	 25.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13164	 1	 0.0	 -0.0	 0.224798	 32.902035	 0	    1.00000	    0.00000	 380.0	 12	    1.20000	    0.80000;
	13165	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13166	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13167	 1	 87.7	 26.0	 0.0	 47.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13168	 1	 0.0	 -0.0	 0.0	 1.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13169	 1	 141.52	 50.48	 0.0	 66.28	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	13170	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	13171	 1	 -0.0	 0.0	 0.188566	 35.384296	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13172	 1	 3.1	 1.6	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13173	 1	 36.04	 22.3	 0.0	 2.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13174	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13175	 1	 -0.22	 -3.34	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13176	 1	 5.51	 2.2	 0.0	 3.41	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13177	 1	 0.0	 -0.0	 0.051721	 0.858279	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13178	 1	 -0.0	 0.0	 0.0	 1.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13179	 1	 -0.0	 -0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13180	 1	 0.0	 0.0	 0.11521	 58.265737	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	13181	 1	 91.0	 21.0	 0.0	 11.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13182	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13183	 1	 -0.0	 -0.0	 0.0	 0.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13184	 1	 98.7	 14.0	 0.0	 1.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13185	 1	 33.54	 12.2	 0.0	 2.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13186	 1	 32.1	 4.5	 0.0	 2.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13187	 1	 -6.81	 2.2	 0.0	 0.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13188	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13189	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13190	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13191	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13192	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 2	    1.10000	    0.90000;
	13193	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13194	 1	 -0.0	 -0.0	 0.038554	 0.011446	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13195	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	13196	 1	 -0.0	 0.0	 0.0	 4.8	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13197	 1	 59.67	 13.1	 0.0	 2.26	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13198	 1	 0.0	 -0.0	 1.04964	 7.653846	 0	    1.00000	    0.00000	 380.0	 5	    1.20000	    0.80000;
	13199	 1	 10.81	 1.3	 0.0	 2.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13200	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13201	 1	 93.1	 -15.12	 0.0	 1.04	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13202	 1	 -0.0	 -0.0	 0.019887	 0.140113	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13203	 1	 29.33	 5.6	 0.0	 6.56	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13204	 1	 3.4	 1.1	 0.0	 2.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13205	 1	 7.41	 2.7	 0.0	 3.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13206	 1	 66.57	 0.56	 0.0	 7.63	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13207	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 23	    1.10000	    0.90000;
	13208	 1	 50.96	 16.8	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13209	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13210	 1	 -0.0	 -0.0	 0.040026	 0.439974	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	13211	 1	 122.3	 17.5	 0.0	 1.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13212	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13213	 1	 93.9	 21.6	 0.0	 2.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13214	 1	 113.4	 19.7	 0.215748	 8.474252	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13215	 1	 -0.56	 -0.0	 0.0	 108.21	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13216	 1	 0.0	 -7.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13217	 1	 0.0	 -0.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13218	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 14.4	 1	    1.10000	    0.90000;
	13219	 1	 88.0	 36.2	 0.0	 60.0	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	13220	 1	 0.0	 0.0	 0.0	 26.15	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13221	 1	 -0.0	 -0.0	 0.04975	 68.521798	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	13222	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13223	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13224	 1	 37.94	 3.4	 0.0	 11.17	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13225	 1	 0.0	 -0.0	 0.0	 3.72	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13226	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13227	 1	 4.2	 1.4	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13228	 1	 19.92	 6.6	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13229	 1	 -0.0	 0.0	 0.0	 6.285833	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	13230	 1	 0.0	 -0.0	 0.055698	 10.563585	 0	    1.00000	    0.00000	 220.0	 3	    1.20000	    0.80000;
	13231	 1	 0.0	 -0.0	 0.0	 43.7	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13232	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13233	 1	 1.6	 88.5	 0.467225	 47.990646	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13234	 1	 3.7	 0.2	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13235	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13236	 1	 20.32	 6.3	 0.0	 0.05	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13237	 1	 -0.0	 0.0	 0.0	 3.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13238	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13239	 1	 27.93	 8.9	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13240	 1	 516.7	 144.3	 0.0	 2.32	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13241	 1	 51.56	 18.7	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13242	 1	 0.0	 0.0	 0.0	 7.89	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	13243	 1	 -0.0	 -0.0	 0.0	 16.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13244	 1	 0.0	 -0.0	 0.33861	 -0.263363	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	13245	 1	 0.0	 0.0	 0.0	 4.39	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13246	 1	 28.63	 17.7	 0.0	 0.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13247	 1	 -0.0	 -0.0	 0.256503	 101.229042	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	13248	 1	 0.0	 0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13249	 1	 0.0	 0.0	 0.0	 9.64	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13250	 1	 100.7	 20.5	 0.07943	 3.98057	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13251	 1	 44.05	 21.0	 0.0	 0.03	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13252	 1	 -0.0	 -0.0	 0.0	 0.25	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13253	 1	 -0.0	 -0.0	 0.0	 2.78	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13254	 1	 925.91	 147.97	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	13255	 1	 7.71	 2.2	 0.115287	 1.163535	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13256	 1	 0.0	 0.0	 0.167278	 198.780601	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	13257	 1	 23.43	 8.4	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	13258	 1	 0.0	 0.0	 0.0	 35.28	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13259	 1	 261.5	 95.0	 0.0	 49.05	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13260	 1	 0.0	 0.0	 0.0	 1.29	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13261	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13262	 1	 0.0	 0.0	 0.0	 9.679984	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	13263	 1	 298.4	 122.5	 0.233011	 3.125533	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13264	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13265	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13266	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13267	 1	 0.0	 0.0	 0.019352	 0.700648	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13268	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13269	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13270	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13271	 1	 274.3	 269.4	 1.130161	 137.739703	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13272	 1	 -0.0	 0.0	 0.0	 44.96	 0	    1.00000	    0.00000	 380.0	 22	    1.10000	    0.90000;
	13273	 1	 82.29	 29.6	 0.0	 1.86	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13274	 1	 0.0	 0.0	 0.097487	 3.732513	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13275	 1	 81.29	 26.5	 0.0	 7.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13276	 1	 60.57	 30.7	 0.461662	 2.094517	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13277	 1	 -0.0	 -0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13278	 1	 -0.0	 -0.0	 0.040017	 0.899983	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13279	 1	 -0.0	 0.0	 0.050138	 2.879862	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13280	 1	 -0.0	 0.0	 0.0	 1.49	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13281	 1	 4.1	 1.5	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13282	 1	 53.36	 44.2	 0.0	 22.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13283	 1	 18.52	 11.1	 0.0	 0.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13284	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13285	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13286	 1	 92.9	 48.4	 0.0	 5.76	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	13287	 1	 44.95	 21.2	 0.040111	 39.389889	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13288	 1	 0.0	 -0.0	 0.0	 0.87	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13289	 1	 88.5	 24.5	 0.0	 2.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13290	 1	 2.0	 1.0	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13291	 1	 -8.49	 -17.09	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13292	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13293	 1	 4.2	 2.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13294	 1	 -0.0	 0.0	 0.0	 14.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13295	 1	 79.39	 16.8	 0.039541	 2.620459	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13296	 1	 69.28	 31.3	 0.0	 32.76	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13297	 1	 11.5	 1.7	 0.0	 3.08	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13298	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13299	 1	 8.7	 1.2	 0.0	 2.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13300	 1	 0.0	 -0.0	 0.0	 50.210627	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13301	 1	 -0.0	 -0.0	 0.0	 4.08	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13302	 1	 41.15	 10.3	 0.0	 2.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13303	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13304	 1	 0.0	 -0.0	 0.233761	 -0.194801	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13305	 1	 52.48	 6.43	 0.0	 1.47	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13306	 1	 -0.0	 0.0	 0.0	 3.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13307	 1	 79.29	 46.6	 0.293438	 5.195468	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13308	 1	 119.02	 12.54	 0.0	 23.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13309	 1	 0.0	 -0.0	 0.0	 31.57	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13310	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13311	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13312	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13313	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13314	 1	 102.6	 14.7	 0.0	 2.97	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	13315	 1	 -0.0	 0.0	 0.048364	 5.54206	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	13316	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13317	 1	 73.68	 24.0	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13318	 1	 23.03	 14.2	 0.0	 1.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13319	 1	 27.13	 16.8	 0.0	 1.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13320	 1	 145.3	 3.8	 0.0	 41.054794	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13321	 1	 0.0	 -0.0	 0.270022	 107.094537	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	13322	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13323	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13324	 1	 0.0	 0.0	 0.0	 3.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13325	 1	 0.0	 -0.0	 0.039122	 1.170659	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13326	 1	 70.78	 19.6	 0.0	 8.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13327	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.20000	    0.80000;
	13328	 1	 15.63	 3.27	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13329	 1	 -0.0	 0.0	 0.280385	 9.908955	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	13330	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13331	 1	 0.0	 -0.0	 0.0	 5.78	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	13332	 1	 110.0	 3.4	 0.0	 11.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13333	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13334	 1	 91.4	 18.1	 0.0	 4.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13335	 1	 6.41	 4.3	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13336	 1	 152.18	 21.63	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13337	 1	 0.0	 0.0	 0.0	 249.03	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13338	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13339	 1	 80.49	 30.0	 0.0	 5.89	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13340	 1	 -0.0	 0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13341	 1	 -0.0	 0.0	 0.218331	 2.960118	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	13342	 1	 0.2	 0.1	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13343	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13344	 1	 7.91	 2.7	 0.0	 0.01	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	13345	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13346	 1	 132.2	 49.1	 0.0	 69.43	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	13347	 1	 54.3	 7.8	 0.0	 4.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13348	 1	 0.0	 0.0	 0.0	 2.42	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	13349	 1	 -0.1	 68.5	 0.0	 17.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13350	 1	 0.0	 -0.0	 0.243398	 -0.202832	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13351	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13352	 1	 12.61	 6.3	 0.0	 14.98	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	13353	 1	 -19.83	 -13.51	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13354	 1	 -22.37	 -8.9	 0.151672	 11.87164	 0	    1.00000	    0.00000	 380.0	 3	    1.20000	    0.80000;
	13355	 1	 -0.0	 0.0	 0.0	 1.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13356	 1	 8.31	 3.0	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13357	 1	 78.01	 4.25	 0.0	 12.32	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13358	 1	 -0.0	 0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13359	 1	 0.0	 0.0	 0.0	 6.27	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13360	 1	 -0.0	 0.0	 0.0	 0.71	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13361	 1	 0.0	 0.0	 0.0	 4.15	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	13362	 1	 -0.0	 -0.0	 0.0	 4.74	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	13363	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13364	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13365	 1	 21.88	 4.73	 0.0	 -8.06	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13366	 1	 206.4	 21.0	 0.0	 8.55	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	13367	 1	 36.84	 14.1	 0.0	 3.8	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13368	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.20000	    0.80000;
	13369	 1	 14.81	 0.6	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	13370	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13371	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13372	 1	 0.0	 -0.0	 0.0	 2.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13373	 1	 121.8	 17.4	 0.0	 1.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13374	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13375	 1	 0.0	 -0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13376	 1	 27.93	 11.1	 0.217305	 30.057967	 0	    1.00000	    0.00000	 380.0	 21	    1.20000	    0.80000;
	13377	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13378	 1	 11.35	 3.27	 0.0	 1.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13379	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13380	 1	 291.6	 47.0	 0.0	 2.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13381	 1	 42.45	 -1.8	 0.058845	 0.360963	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13382	 1	 0.0	 0.0	 0.0	 2.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13383	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13384	 1	 492.4	 162.0	 0.039293	 50.430707	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	13385	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13386	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13387	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13388	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13389	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13390	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13391	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13392	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13393	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13394	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13395	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13396	 1	 27.9	 4.0	 0.0	 4.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13397	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13398	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13399	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13400	 1	 16.52	 6.6	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13401	 1	 -41.57	 -23.4	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13402	 1	 -0.0	 -0.0	 0.0	 15.26	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	13403	 1	 -0.0	 0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13404	 1	 8.91	 2.5	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13405	 1	 -0.0	 0.0	 0.211714	 1.318286	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13406	 1	 -0.0	 0.0	 0.0	 11.35	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13407	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13408	 1	 -0.0	 0.0	 0.118317	 122.437372	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13409	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	13410	 1	 133.5	 24.1	 0.0	 2.92	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13411	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13412	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13413	 1	 8.3	 1.2	 0.0	 0.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13414	 1	 0.0	 0.0	 0.0	 1.41	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13415	 1	 -0.0	 -0.0	 0.0	 5.05	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	13416	 1	 46.9	 6.7	 0.0	 3.45	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13417	 1	 242.4	 5.1	 0.0	 4.93	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13418	 1	 0.0	 -0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13419	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13420	 1	 6.41	 2.3	 0.0	 1.51	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13421	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13422	 1	 24.33	 9.9	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13423	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13424	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13425	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13426	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13427	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13428	 1	 -0.0	 -0.0	 0.0	 20.53	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13429	 1	 -0.0	 -0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13430	 1	 50.2	 7.1	 0.0	 3.52	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13431	 1	 88.1	 36.0	 0.0	 27.89	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13432	 1	 -0.0	 0.0	 0.0	 5.88	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13433	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13434	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13435	 1	 -0.0	 0.0	 0.0	 0.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13436	 1	 125.0	 9.6	 0.0	 0.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13437	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13438	 1	 33.5	 4.8	 0.0	 1.98	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13439	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13440	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13441	 1	 55.9	 102.9	 0.0	 23.9	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13442	 1	 0.0	 0.0	 0.0	 4.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13443	 1	 0.0	 -0.0	 0.0	 0.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13444	 1	 0.0	 -0.0	 0.0	 3.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13445	 1	 -0.57	 -1.0	 0.0	 3.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13446	 1	 3.8	 2.5	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13447	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13448	 1	 -0.0	 0.0	 0.0	 6.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13449	 1	 119.0	 97.8	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13450	 1	 7.0	 1.0	 0.0	 0.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13451	 1	 2.2	 0.5	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13452	 1	 -0.0	 -0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13453	 1	 181.1	 25.8	 0.0	 0.83	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13454	 1	 223.3	 -7.6	 0.0	 19.97	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13455	 1	 140.8	 44.9	 0.586408	 62.421067	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13456	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13457	 1	 0.0	 0.0	 0.0	 2.83	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13458	 1	 112.4	 16.1	 0.0	 3.37	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13459	 1	 11.31	 13.8	 0.0	 1.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13460	 1	 -678.72	 -333.49	 0.0	 0.0	 0	    1.00000	    0.00000	 27.0	 3	    1.10000	    0.90000;
	13461	 1	 -0.0	 -0.3	 0.055108	 0.334077	 0	    1.00000	    0.00000	 110.0	 18	    1.20000	    0.80000;
	13462	 1	 -0.0	 -0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13463	 1	 87.4	 35.5	 0.0	 16.41	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	13464	 1	 285.2	 83.5	 0.0	 5.6	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13465	 1	 -0.0	 0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13466	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13467	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13468	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13469	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13470	 1	 35.14	 12.7	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13471	 1	 0.0	 -0.0	 0.0	 19.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13472	 1	 -0.0	 -0.0	 0.080832	 6.709376	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13473	 1	 -0.0	 0.0	 0.0	 47.1	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13474	 1	 -0.0	 -0.0	 0.0	 2.257591	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	13475	 1	 25.03	 12.0	 0.0	 2.76	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13476	 1	 152.7	 81.0	 0.0	 17.54	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13477	 1	 124.0	 24.4	 2.308381	 123.32112	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13478	 1	 36.74	 14.1	 0.0	 16.98	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13479	 1	 -0.0	 0.0	 0.079602	 10.290299	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13480	 1	 0.0	 0.0	 0.0	 37.112979	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13481	 1	 -0.0	 -0.0	 0.0	 1.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13482	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13483	 1	 0.0	 0.0	 0.0	 4.13	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13484	 1	 32.1	 4.5	 0.0	 4.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13485	 1	 -0.0	 -0.0	 0.0	 15.15	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13486	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13487	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13488	 1	 13.9	 1.9	 0.0	 5.87	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13489	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13490	 1	 -5.15	 -2.04	 0.0	 154.352274	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13491	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13492	 1	 175.7	 56.2	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13493	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 1	    1.10000	    0.90000;
	13494	 1	 -0.0	 0.0	 0.0	 32.64	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13495	 1	 38.84	 9.6	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13496	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13497	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13498	 1	 50.56	 8.7	 0.0	 0.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13499	 1	 39.5	 5.6	 0.0	 8.26	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13500	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13501	 1	 13.9	 1.9	 0.0	 2.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13502	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13503	 1	 0.0	 -0.0	 0.471538	 4.526699	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13504	 1	 -0.0	 -0.0	 0.0	 7.12	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	13505	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13506	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13507	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13508	 1	 21.72	 13.4	 0.0	 2.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13509	 1	 169.04	 33.9	 0.0	 5.48	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13510	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13511	 1	 0.0	 0.0	 0.0	 25.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13512	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13513	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	13514	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 13.8	 1	    1.10000	    0.90000;
	13515	 1	 16.7	 2.4	 0.0	 2.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13516	 1	 431.5	 111.5	 0.0	 36.709841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13517	 1	 158.4	 31.0	 0.079228	 3.990772	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13518	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13519	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13520	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13521	 1	 89.59	 96.2	 0.0	 48.28	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13522	 1	 -0.0	 0.0	 0.24842	 10.168602	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	13523	 1	 66.57	 23.6	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13524	 1	 35.44	 11.4	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13525	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13526	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13527	 1	 15.22	 5.1	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 18	    1.20000	    0.80000;
	13528	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13529	 1	 0.0	 0.0	 0.574367	 0.152454	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13530	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 22	    1.10000	    0.90000;
	13531	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13532	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13533	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13534	 1	 5.5	 0.8	 0.0	 8.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13535	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13536	 1	 0.0	 -0.0	 0.0	 17.63	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13537	 1	 2.2	 1.1	 0.0	 1.31	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13538	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13539	 1	 83.19	 37.3	 0.0	 28.16	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13540	 1	 0.0	 0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	13541	 1	 99.5	 9.2	 0.0	 27.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13542	 1	 60.07	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13543	 1	 3.04	 -13.76	 0.0	 4.17	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13544	 1	 54.96	 9.42	 0.0	 5.92	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13545	 1	 0.0	 -0.0	 0.0	 81.15	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	13546	 1	 -0.0	 0.0	 0.12	 1.55	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	13547	 1	 311.4	 310.5	 0.18614	 104.074947	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13548	 1	 1.6	 5.3	 0.196409	 7.603591	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	13549	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 10.6	 1	    1.10000	    0.90000;
	13550	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13551	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13552	 1	 94.9	 40.3	 0.0	 17.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13553	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13554	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13555	 1	 244.6	 96.3	 0.0	 7.45	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13556	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13557	 1	 9.91	 2.0	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13558	 1	 100.5	 19.3	 0.0	 13.51	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13559	 1	 -0.0	 0.0	 0.168013	 0.409324	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	13560	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13561	 1	 43.15	 26.7	 0.0	 0.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13562	 1	 6.01	 3.0	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	13563	 1	 125.4	 7.6	 0.019458	 7.490542	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13564	 1	 10.11	 2.8	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13565	 1	 66.07	 15.6	 0.0	 5.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13566	 1	 489.8	 162.0	 0.187289	 98.738033	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13567	 1	 20.32	 6.7	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13568	 1	 -0.0	 0.0	 0.0	 1.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13569	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13570	 1	 4.61	 0.8	 0.0	 2.46	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13571	 1	 4.4	 2.2	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13572	 1	 -0.0	 0.0	 0.077289	 3.152711	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13573	 1	 2.43	 1.35	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13574	 1	 29.7	 4.3	 0.0	 13.67	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13575	 1	 156.3	 34.9	 0.0	 125.56	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	13576	 1	 50.06	 44.0	 0.0	 52.57	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	13577	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13578	 1	 -28.33	 9.3	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13579	 1	 -0.0	 -0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13580	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13581	 1	 62.57	 -61.0	 0.0	 55.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	13582	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13583	 1	 0.0	 0.0	 0.484386	 7.703962	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13584	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13585	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13586	 1	 17.92	 23.3	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	13587	 1	 -0.0	 0.0	 0.0	 2.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13588	 1	 -0.0	 -0.0	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13589	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13590	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 15.75	 1	    1.10000	    0.90000;
	13591	 1	 15.82	 3.7	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13592	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 14	    1.10000	    0.90000;
	13593	 1	 35.64	 6.4	 0.038822	 1.491178	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	13594	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13595	 1	 18.71	 0.64	 0.0	 1.58	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13596	 1	 -0.0	 0.0	 0.059381	 2.260413	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13597	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13598	 1	 282.2	 268.3	 0.0	 0.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13599	 1	 14.42	 3.8	 0.0	 1.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13600	 1	 -0.0	 -0.0	 0.176054	 -0.106712	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13601	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13602	 1	 137.9	 25.6	 0.0	 8.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13603	 1	 15.42	 6.6	 0.0	 2.46	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13604	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13605	 1	 -0.0	 -0.0	 0.162419	 14.137581	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13606	 1	 11.71	 3.8	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13607	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 4	    1.10000	    0.90000;
	13608	 1	 23.43	 7.3	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	13609	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 5	    1.10000	    0.90000;
	13610	 1	 16.52	 5.5	 0.0	 0.75	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	13611	 1	 226.1	 88.8	 0.0	 122.78	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13612	 1	 0.0	 0.0	 0.0	 13.84	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	13613	 1	 160.2	 22.8	 0.0	 14.42	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13614	 1	 -0.0	 0.0	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13615	 1	 11.44	 2.38	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13616	 1	 12.11	 4.4	 0.0	 2.35	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13617	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 6.3	 1	    1.10000	    0.90000;
	13618	 1	 11.5	 6.16	 0.0	 1.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13619	 1	 0.0	 0.0	 0.457274	 6.947991	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	13620	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13621	 1	 -0.0	 -0.0	 0.0	 10.019046	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	13622	 1	 64.57	 10.0	 0.0	 4.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13623	 1	 1.3	 0.0	 0.0	 1.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13624	 1	 41.6	 5.9	 0.0	 2.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13625	 1	 103.6	 4.7	 0.0	 36.68	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	13626	 1	 187.4	 72.8	 0.0	 34.95	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	13627	 1	 0.0	 -0.0	 0.048364	 5.66206	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	13628	 1	 39.34	 13.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13629	 1	 139.8	 -25.8	 0.0	 22.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13630	 1	 26.4	 3.8	 0.0	 7.48	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13631	 1	 0.0	 -0.0	 0.0	 6.58	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	13632	 1	 22.02	 7.1	 0.0	 1.38	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	13633	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13634	 1	 0.0	 0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	13635	 1	 -0.0	 -0.0	 0.0	 5.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	13636	 1	 10.11	 3.3	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13637	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13638	 1	 0.0	 0.0	 0.090774	 11.940444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	13639	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 18	    1.10000	    0.90000;
	13640	 1	 -0.0	 0.0	 0.0	 6.95	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	13641	 1	 38.34	 12.6	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13642	 1	 83.5	 41.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13643	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 11.0	 1	    1.10000	    0.90000;
	13644	 1	 11.41	 3.7	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	13645	 1	 -0.0	 0.0	 0.039946	 0.25004	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	13646	 1	 0.0	 -0.0	 0.101868	 70.579862	 0	    1.00000	    0.00000	 380.0	 19	    1.20000	    0.80000;
	13647	 1	 157.0	 44.2	 0.0	 22.63	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	13648	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 6	    1.10000	    0.90000;
	13649	 1	 2.1	 0.8	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	13650	 1	 -121.89	 -52.61	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	13651	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 9	    1.10000	    0.90000;
	13652	 1	 246.5	 -1.9	 0.0	 31.37	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	13653	 1	 0.0	 0.0	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	13654	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.20000	    0.80000;
	13655	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 3	    1.10000	    0.90000;
	13656	 1	 0.0	 -0.0	 0.340862	 0.564885	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	13657	 1	 -0.0	 -0.0	 0.0	 3.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13658	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 20.0	 10	    1.10000	    0.90000;
	13659	 1	 -0.0	 0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	1	 64.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.22;
	12	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	18	 62.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.35;
	29	 61.595	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.19;
	33	 58.45	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.9;
	39	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	42	 55.365	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 10.73;
	45	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	51	 250.0	 0.0	 90.0	 -90.0	 1.0	 100.0	 1	 400.0	 100.0;
	54	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	62	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	63	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	66	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	68	 117.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.81;
	69	 117.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.81;
	77	 58.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.43;
	78	 118.16	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.32;
	79	 56.045	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.09;
	86	 250.0	 30.0	 80.0	 -20.0	 1.0	 100.0	 1	 400.0	 100.0;
	94	 55.88	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.76;
	96	 66.475	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.95;
	97	 66.475	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.95;
	98	 66.475	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.95;
	99	 57.95	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.9;
	100	 57.95	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.9;
	101	 66.475	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.95;
	102	 66.475	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.95;
	104	 129.315	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.63;
	107	 122.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.51;
	110	 130.49	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.98;
	114	 64.115	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.23;
	115	 57.45	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.9;
	121	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	132	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	133	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	134	 65.18	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.36;
	135	 64.115	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.23;
	136	 116.945	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.89;
	144	 55.935	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.87;
	145	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	146	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	147	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	151	 300.0	 45.0	 150.0	 -60.0	 1.0	 100.0	 1	 500.0	 100.0;
	153	 62.045	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.09;
	154	 1050.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1600.0	 500.0;
	156	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	161	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	162	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	165	 64.115	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.23;
	179	 131.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.35;
	182	 61.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.31;
	196	 127.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.05;
	197	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	207	 59.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.63;
	220	 132.575	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.15;
	221	 132.575	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.15;
	222	 132.555	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.11;
	223	 132.575	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.15;
	224	 132.555	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.11;
	225	 132.555	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.11;
	229	 57.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.02;
	241	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	243	 60.81	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.62;
	248	 58.795	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.59;
	250	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	258	 52.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.47;
	259	 62.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.67;
	266	 59.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.99;
	270	 56.135	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 12.27;
	271	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	273	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	274	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	275	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	276	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	278	 850.0	 65.0	 320.0	 -190.0	 1.0	 100.0	 1	 1300.0	 400.0;
	283	 52.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.33;
	289	 62.3	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.6;
	294	 130.935	 0.0	 50.0	 -50.0	 1.0	 100.0	 1	 200.0	 61.87;
	296	 57.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.0;
	299	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	304	 63.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.65;
	305	 59.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.49;
	306	 59.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.49;
	307	 55.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.77;
	308	 55.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.77;
	309	 60.695	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.39;
	310	 60.695	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.39;
	311	 60.695	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.39;
	312	 60.695	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.39;
	315	 50.685	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.37;
	323	 550.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 900.0	 200.0;
	324	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	325	 51.6	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.2;
	328	 118.18	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.36;
	331	 59.205	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 18.41;
	332	 50.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.33;
	336	 55.36	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.72;
	338	 55.36	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.72;
	345	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	346	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	351	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	354	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	358	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	360	 128.04	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.08;
	361	 128.04	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.08;
	362	 128.04	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.08;
	363	 128.04	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.08;
	364	 51.75	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.5;
	365	 131.735	 40.0	 110.0	 -30.0	 1.0	 100.0	 1	 200.0	 63.47;
	368	 128.04	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.08;
	369	 128.04	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.08;
	382	 184.01	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 68.02;
	383	 184.08	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 68.16;
	392	 50.345	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.69;
	394	 62.635	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.27;
	395	 62.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.82;
	396	 128.425	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.85;
	400	 131.5	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 200.0	 63.0;
	405	 61.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.43;
	406	 61.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.43;
	408	 61.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.28;
	423	 50.33	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.66;
	432	 51.5	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.0;
	433	 60.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.03;
	438	 56.045	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.09;
	442	 60.45	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.9;
	448	 58.405	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.81;
	454	 52.785	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.57;
	458	 60.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.85;
	463	 36.68	 0.0	 100000.0	 -100000.0	 1.0	 100.0	 1	 100.0	 -26.64;
	470	 124.935	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.87;
	476	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	477	 62.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.35;
	480	 129.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.47;
	481	 129.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.47;
	482	 129.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.47;
	483	 129.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.47;
	485	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	492	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	496	 121.425	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.85;
	508	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	509	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	510	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	514	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	516	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	528	 57.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.77;
	531	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	532	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	533	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	539	 250.0	 25.0	 90.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	552	 60.2	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.4;
	559	 117.165	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 34.33;
	564	 57.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.51;
	572	 52.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.67;
	575	 56.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.06;
	576	 56.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.06;
	577	 56.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.06;
	581	 56.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.06;
	585	 124.205	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.41;
	589	 54.46	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.92;
	610	 60.65	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.3;
	614	 61.605	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.21;
	615	 61.605	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.21;
	619	 64.165	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.33;
	621	 51.935	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.87;
	623	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	626	 64.43	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.86;
	635	 50.045	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.09;
	637	 58.405	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.81;
	646	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	648	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	649	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	651	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	652	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	654	 130.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.6;
	660	 61.07	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.14;
	666	 60.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.87;
	671	 58.4	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.8;
	676	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	681	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	684	 122.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.93;
	693	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	695	 52.8	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.6;
	698	 58.905	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.81;
	709	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	715	 57.965	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.93;
	717	 57.705	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 15.41;
	721	 124.785	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.57;
	724	 61.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.67;
	730	 132.82	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.64;
	731	 132.82	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.64;
	732	 132.82	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.64;
	734	 132.82	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.64;
	746	 55.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.67;
	749	 57.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.05;
	750	 57.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.05;
	751	 57.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.05;
	753	 56.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.76;
	754	 121.55	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.1;
	765	 126.125	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.25;
	768	 65.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.16;
	769	 65.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.16;
	773	 60.045	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.09;
	775	 58.78	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.56;
	778	 56.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.49;
	779	 57.2	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.4;
	783	 55.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.85;
	786	 60.43	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 20.86;
	798	 60.3	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.6;
	800	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	809	 60.435	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.87;
	811	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	814	 1300.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 2000.0	 600.0;
	815	 130.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.79;
	819	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	824	 60.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.87;
	828	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	836	 56.385	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.77;
	839	 52.515	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.03;
	841	 132.01	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.02;
	844	 119.675	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.35;
	845	 119.675	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.35;
	846	 119.675	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.35;
	849	 122.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.51;
	855	 63.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.45;
	858	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	859	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	861	 60.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.19;
	862	 60.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.19;
	864	 60.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.19;
	865	 60.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.19;
	869	 62.635	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.27;
	873	 62.655	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.31;
	874	 63.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.82;
	888	 62.72	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.44;
	898	 61.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.98;
	901	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	904	 60.84	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.68;
	907	 60.84	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.68;
	910	 129.44	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.88;
	912	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	916	 250.0	 30.0	 100.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	920	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	921	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	925	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	926	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	927	 64.5	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 29.0;
	930	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	932	 56.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.05;
	937	 58.21	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.42;
	938	 59.61	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.22;
	954	 120.1	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 40.2;
	956	 56.98	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.96;
	958	 60.5	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 21.0;
	975	 55.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.16;
	976	 55.54	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.08;
	977	 55.54	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.08;
	978	 55.54	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.08;
	980	 60.29	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.58;
	981	 62.775	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.55;
	982	 62.775	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.55;
	983	 62.775	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.55;
	984	 56.335	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.67;
	985	 56.335	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.67;
	986	 56.335	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.67;
	987	 56.335	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.67;
	995	 62.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.82;
	1002	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	1004	 51.4	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.8;
	1007	 55.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.0;
	1010	 128.75	 -10.0	 60.0	 -80.0	 1.0	 100.0	 1	 200.0	 57.5;
	1013	 61.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.98;
	1031	 129.885	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.77;
	1043	 116.975	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.95;
	1044	 51.75	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.5;
	1046	 52.845	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.69;
	1048	 50.115	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.23;
	1050	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	1055	 61.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.28;
	1057	 117.605	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 35.21;
	1059	 62.265	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 24.53;
	1070	 57.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.34;
	1071	 57.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.73;
	1072	 129.97	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.94;
	1073	 63.27	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.54;
	1074	 126.915	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.83;
	1077	 57.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.53;
	1079	 62.235	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.47;
	1083	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	1085	 350.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 600.0	 100.0;
	1088	 50.025	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.05;
	1089	 58.745	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.49;
	1090	 56.615	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.23;
	1092	 58.745	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.49;
	1093	 58.745	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.49;
	1096	 62.43	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.86;
	1104	 61.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.28;
	1123	 183.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 66.94;
	1125	 60.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.87;
	1138	 350.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 600.0	 100.0;
	1148	 53.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.0;
	1150	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	1180	 58.4	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.8;
	1182	 57.79	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.58;
	1183	 57.79	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.58;
	1189	 59.32	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.64;
	1192	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	1202	 61.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.67;
	1208	 56.665	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.33;
	1218	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	1238	 52.185	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.37;
	1245	 55.865	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 11.73;
	1257	 118.75	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.5;
	1262	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	1263	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	1264	 350.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 600.0	 100.0;
	1273	 55.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.97;
	1274	 132.01	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.02;
	1278	 62.72	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.44;
	1287	 59.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.59;
	1288	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	1290	 56.85	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.7;
	1298	 59.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.59;
	1304	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	1305	 58.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.56;
	1306	 131.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.35;
	1308	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	1310	 127.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.21;
	1323	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	1324	 62.72	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.44;
	1329	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	1330	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	1335	 131.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.67;
	1338	 58.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.1;
	1339	 58.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.1;
	1342	 58.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.1;
	1343	 58.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.1;
	1344	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	1348	 58.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.1;
	1349	 60.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.34;
	1359	 60.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.05;
	1367	 66.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.22;
	1369	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	1372	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	1376	 58.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.43;
	1381	 118.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.97;
	1382	 57.15	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.3;
	1389	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	1390	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	1391	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	1394	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	1401	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	1407	 129.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.59;
	1408	 129.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.59;
	1410	 130.39	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.78;
	1411	 130.39	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.78;
	1412	 130.39	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.78;
	1413	 130.39	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.78;
	1414	 129.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.59;
	1415	 129.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.59;
	1416	 130.39	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.78;
	1417	 129.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.59;
	1419	 57.405	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.81;
	1421	 50.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.33;
	1423	 127.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.85;
	1427	 130.625	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.25;
	1433	 56.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.51;
	1434	 56.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.51;
	1435	 60.785	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.57;
	1436	 60.785	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.57;
	1437	 56.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.51;
	1438	 56.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.51;
	1440	 64.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.76;
	1441	 60.785	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.57;
	1447	 118.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.97;
	1448	 118.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.97;
	1449	 118.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.97;
	1450	 118.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.97;
	1451	 66.1	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.2;
	1453	 66.1	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.2;
	1454	 66.1	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.2;
	1455	 60.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.85;
	1458	 130.625	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.25;
	1462	 132.01	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.02;
	1469	 52.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.67;
	1470	 130.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.07;
	1471	 130.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.07;
	1473	 130.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.07;
	1474	 130.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.07;
	1475	 130.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.07;
	1476	 130.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.07;
	1477	 56.025	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.05;
	1478	 56.025	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.05;
	1479	 56.025	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.05;
	1484	 60.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.53;
	1485	 60.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.53;
	1486	 60.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.53;
	1488	 50.4	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.8;
	1505	 57.115	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.23;
	1514	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	1516	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	1517	 117.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 34.27;
	1518	 117.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 34.27;
	1519	 116.715	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.43;
	1520	 116.715	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.43;
	1521	 124.5	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.0;
	1526	 57.335	 10.0	 20.0	 0.0	 1.0	 100.0	 1	 100.0	 14.67;
	1532	 56.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.47;
	1534	 132.505	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.01;
	1546	 250.0	 30.0	 80.0	 -20.0	 1.0	 100.0	 1	 400.0	 100.0;
	1552	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	1553	 62.045	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.09;
	1556	 60.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.05;
	1557	 60.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.05;
	1558	 60.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.05;
	1559	 550.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 900.0	 200.0;
	1560	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	1561	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	1562	 51.165	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.33;
	1577	 62.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.97;
	1586	 132.605	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.21;
	1587	 132.605	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.21;
	1594	 64.935	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 100.0	 29.87;
	1599	 51.28	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.56;
	1606	 127.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.97;
	1627	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	1629	 58.76	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.52;
	1631	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	1636	 56.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.86;
	1640	 53.5	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.0;
	1641	 58.775	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.55;
	1642	 54.05	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 8.1;
	1644	 54.65	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 9.3;
	1656	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	1661	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	1662	 58.685	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.37;
	1675	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	1685	 56.665	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.33;
	1689	 1050.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1600.0	 500.0;
	1701	 63.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.99;
	1726	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	1731	 63.935	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.87;
	1732	 118.75	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.5;
	1734	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	1735	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	1749	 60.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.85;
	1750	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	1751	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	1757	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	1763	 58.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.56;
	1764	 56.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.45;
	1770	 132.375	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.75;
	1772	 132.375	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.75;
	1774	 127.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.21;
	1791	 60.045	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.09;
	1794	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	1796	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	1801	 132.685	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.37;
	1803	 59.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.43;
	1805	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	1807	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	1808	 59.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.43;
	1812	 127.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.59;
	1813	 62.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.82;
	1815	 57.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.97;
	1816	 58.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.63;
	1821	 250.0	 0.0	 90.0	 -90.0	 1.0	 100.0	 1	 400.0	 100.0;
	1822	 300.0	 45.0	 150.0	 -60.0	 1.0	 100.0	 1	 500.0	 100.0;
	1831	 59.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.31;
	1834	 54.995	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 9.99;
	1836	 51.195	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.39;
	1839	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	1840	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	1845	 128.75	 -10.0	 60.0	 -80.0	 1.0	 100.0	 1	 200.0	 57.5;
	1851	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	1853	 62.6	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.2;
	1868	 188.0	 10.0	 70.0	 -50.0	 1.0	 100.0	 1	 300.0	 76.0;
	1869	 119.04	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.08;
	1876	 118.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.03;
	1877	 118.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.03;
	1878	 118.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.03;
	1879	 118.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.03;
	1880	 118.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.03;
	1881	 118.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.03;
	1882	 65.42	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.84;
	1883	 65.42	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.84;
	1884	 65.42	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.84;
	1889	 61.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.65;
	1895	 57.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.67;
	1896	 63.31	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.62;
	1903	 51.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.47;
	1906	 58.335	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.67;
	1907	 56.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.07;
	1913	 127.205	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.41;
	1914	 127.205	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.41;
	1928	 55.515	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.03;
	1932	 550.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 900.0	 200.0;
	1935	 55.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.97;
	1936	 55.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.97;
	1940	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	1949	 29.86	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 -40.28;
	1955	 121.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.47;
	1957	 54.27	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.54;
	1959	 53.585	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.17;
	1960	 57.45	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.9;
	1961	 55.835	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 11.67;
	1963	 122.765	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.53;
	1966	 116.78	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.56;
	1967	 116.78	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.56;
	1969	 122.215	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 44.43;
	1972	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	1985	 120.1	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 40.2;
	1988	 58.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.15;
	1995	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	1997	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	1999	 61.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.77;
	2000	 61.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.77;
	2001	 63.04	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.08;
	2003	 60.235	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.47;
	2004	 60.235	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.47;
	2005	 60.235	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.47;
	2006	 59.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.37;
	2011	 61.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.77;
	2012	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	2013	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	2014	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	2020	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	2042	 -45.385	 -10.0	 30.0	 -50.0	 1.0	 100.0	 1	 100.0	 -190.77;
	2047	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	2048	 57.335	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.67;
	2053	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	2063	 58.63	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.26;
	2066	 119.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 39.67;
	2067	 -349.995	 0.0	 100000.0	 -100000.0	 1.0	 100.0	 1	 100.0	 -799.99;
	2069	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	2071	 130.935	 0.0	 50.0	 -50.0	 1.0	 100.0	 1	 200.0	 61.87;
	2080	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	2082	 119.525	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.05;
	2084	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	2085	 119.525	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.05;
	2086	 119.525	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.05;
	2090	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	2091	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	2093	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	2097	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	2102	 56.795	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.59;
	2106	 250.0	 40.0	 100.0	 -20.0	 1.0	 100.0	 1	 400.0	 100.0;
	2107	 56.365	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.73;
	2119	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	2122	 58.4	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 16.8;
	2131	 64.7	 15.0	 50.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.4;
	2135	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	2136	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	2137	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	2138	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	2139	 119.0	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 38.0;
	2143	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	2144	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	2146	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	2147	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	2148	 61.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.63;
	2149	 61.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.63;
	2153	 59.74	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.48;
	2154	 57.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.85;
	2155	 58.16	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.32;
	2156	 60.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.87;
	2157	 57.335	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.67;
	2158	 58.16	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.32;
	2166	 57.15	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.3;
	2167	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	2172	 124.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.85;
	2176	 127.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.97;
	2177	 127.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.97;
	2178	 127.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.97;
	2179	 127.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.97;
	2180	 194.1	 0.0	 80.0	 -80.0	 1.0	 100.0	 1	 300.0	 88.2;
	2183	 61.985	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.97;
	2186	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	2190	 64.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.03;
	2192	 50.33	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.66;
	2197	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	2198	 132.3	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.6;
	2205	 52.645	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.29;
	2210	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	2215	 59.125	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 18.25;
	2222	 58.47	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.94;
	2223	 57.68	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.36;
	2236	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	2237	 64.935	 10.0	 40.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.87;
	2242	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	2246	 58.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.02;
	2247	 60.65	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.3;
	2248	 60.65	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.3;
	2249	 60.65	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.3;
	2252	 60.65	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.3;
	2253	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	2260	 195.335	 40.0	 110.0	 -30.0	 1.0	 100.0	 1	 300.0	 90.67;
	2266	 28.975	 -5.0	 10.0	 -20.0	 1.0	 100.0	 1	 100.0	 -42.05;
	2268	 55.0	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 10.0;
	2270	 54.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 9.33;
	2278	 51.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.47;
	2282	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	2283	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	2284	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	2285	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	2286	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	2287	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	2292	 57.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.15;
	2301	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	2302	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	2303	 193.835	 25.0	 70.0	 -20.0	 1.0	 100.0	 1	 300.0	 87.67;
	2307	 58.15	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.3;
	2308	 350.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 600.0	 100.0;
	2318	 118.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.89;
	2321	 118.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.89;
	2322	 118.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.89;
	2324	 57.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.53;
	2325	 57.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.53;
	2328	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	2329	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	2330	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	2331	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	2332	 61.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.65;
	2333	 57.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.53;
	2341	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	2345	 450.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 700.0	 200.0;
	2347	 127.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.21;
	2351	 53.325	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.65;
	2357	 52.125	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.25;
	2368	 124.935	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.87;
	2369	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	2370	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	2371	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	2372	 128.1	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.2;
	2373	 128.1	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.2;
	2377	 128.1	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.2;
	2389	 61.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.43;
	2397	 52.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.67;
	2408	 132.01	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.02;
	2410	 55.355	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.71;
	2411	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	2422	 51.125	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.25;
	2428	 118.415	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 36.83;
	2429	 58.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.75;
	2430	 250.0	 30.0	 100.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	2434	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	2435	 128.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.81;
	2436	 128.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.81;
	2437	 128.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.81;
	2438	 128.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.81;
	2439	 128.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.81;
	2440	 58.44	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.88;
	2446	 127.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.59;
	2447	 127.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.59;
	2448	 127.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.59;
	2458	 56.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.41;
	2459	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	2460	 57.035	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.07;
	2462	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	2464	 51.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.51;
	2473	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	2480	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	2481	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	2482	 125.565	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.13;
	2485	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	2486	 60.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.75;
	2487	 60.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.75;
	2488	 56.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.98;
	2489	 56.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.98;
	2490	 60.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.75;
	2506	 65.75	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 31.5;
	2510	 130.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.79;
	2513	 64.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.03;
	2514	 64.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.03;
	2515	 64.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.03;
	2516	 64.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.03;
	2518	 117.67	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.34;
	2526	 50.3	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.6;
	2533	 131.58	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.16;
	2534	 130.15	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.3;
	2539	 750.0	 0.0	 100000.0	 -100000.0	 1.0	 100.0	 1	 1200.0	 300.0;
	2540	 130.15	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.3;
	2543	 130.15	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.3;
	2559	 57.87	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.74;
	2561	 57.935	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.87;
	2566	 66.165	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 32.33;
	2569	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	2571	 130.15	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.3;
	2572	 131.58	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.16;
	2573	 131.58	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.16;
	2577	 130.15	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.3;
	2584	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	2592	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	2603	 64.935	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 100.0	 29.87;
	2606	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	2607	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	2610	 118.405	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.81;
	2624	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	2625	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	2627	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	2635	 63.935	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.87;
	2642	 118.605	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.21;
	2645	 62.24	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 24.48;
	2646	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	2647	 116.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.96;
	2650	 131.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.67;
	2651	 131.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.67;
	2652	 132.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.27;
	2653	 132.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.27;
	2654	 132.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.27;
	2655	 132.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.27;
	2656	 132.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.27;
	2657	 132.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.27;
	2662	 62.72	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.44;
	2666	 58.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.15;
	2667	 58.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.15;
	2669	 58.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.15;
	2670	 126.595	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.19;
	2676	 61.38	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.76;
	2681	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	2687	 62.44	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.88;
	2688	 63.385	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.77;
	2690	 62.44	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.88;
	2691	 51.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.51;
	2693	 56.635	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.27;
	2694	 56.635	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.27;
	2695	 65.4	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.8;
	2698	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	2700	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	2702	 55.555	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.11;
	2703	 60.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.72;
	2705	 60.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.72;
	2708	 58.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.99;
	2711	 59.17	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.34;
	2712	 66.365	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 32.73;
	2717	 185.67	 0.0	 50.0	 -50.0	 1.0	 100.0	 1	 300.0	 71.34;
	2721	 54.2	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 8.4;
	2734	 126.07	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.14;
	2756	 57.5	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.0;
	2759	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	2760	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	2767	 62.075	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.15;
	2777	 60.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.85;
	2783	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	2784	 51.4	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.8;
	2785	 62.075	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.15;
	2786	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	2787	 119.09	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.18;
	2789	 124.955	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.91;
	2790	 58.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.65;
	2796	 61.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.65;
	2799	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	2803	 59.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.25;
	2810	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	2811	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	2816	 55.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.0;
	2819	 58.73	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.46;
	2828	 131.015	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.03;
	2831	 57.665	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.33;
	2836	 56.195	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.39;
	2838	 57.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.48;
	2840	 60.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.98;
	2841	 60.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.98;
	2842	 56.195	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.39;
	2844	 57.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.03;
	2845	 57.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.48;
	2852	 60.0	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 20.0;
	2858	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	2870	 64.115	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.23;
	2871	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	2877	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	2880	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	2881	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	2894	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	2895	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	2901	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	2902	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	2906	 53.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.07;
	2912	 56.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.03;
	2933	 51.26	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.52;
	2934	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	2950	 -44.975	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 -189.95;
	2955	 60.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.37;
	2963	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	2964	 61.855	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.71;
	2968	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	2969	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	2970	 55.57	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.14;
	2973	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	2974	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	2976	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	2978	 61.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.89;
	2979	 61.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.89;
	2980	 61.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.89;
	2981	 64.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.81;
	2982	 64.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.81;
	2984	 60.415	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.83;
	2990	 250.0	 25.0	 100.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	2991	 124.785	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.57;
	2994	 116.665	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.33;
	3012	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3013	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	3015	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	3017	 131.58	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.16;
	3021	 131.58	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.16;
	3022	 131.58	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.16;
	3029	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	3031	 62.405	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.81;
	3050	 129.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.23;
	3058	 65.52	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.04;
	3061	 59.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.59;
	3062	 59.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.59;
	3063	 59.785	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.57;
	3065	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	3068	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	3072	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	3074	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	3082	 118.415	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 36.83;
	3093	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3094	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	3095	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3096	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	3097	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3098	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3100	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3101	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3103	 128.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.13;
	3104	 128.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.13;
	3107	 61.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.25;
	3108	 61.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.25;
	3109	 61.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.25;
	3111	 61.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.25;
	3112	 58.345	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.69;
	3113	 60.025	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.05;
	3114	 58.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.25;
	3121	 131.875	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.75;
	3122	 131.875	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.75;
	3123	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3124	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3127	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	3128	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3130	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3134	 127.435	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.87;
	3135	 127.435	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.87;
	3136	 127.435	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.87;
	3137	 127.435	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.87;
	3139	 129.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.23;
	3141	 56.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.71;
	3142	 56.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.71;
	3143	 60.95	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.9;
	3145	 130.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.21;
	3146	 63.935	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.87;
	3148	 52.455	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.91;
	3152	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	3154	 129.91	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.82;
	3164	 51.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.51;
	3165	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3166	 56.97	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.94;
	3167	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3168	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3169	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3176	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	3178	 250.0	 40.0	 100.0	 -20.0	 1.0	 100.0	 1	 400.0	 100.0;
	3179	 350.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 600.0	 100.0;
	3184	 58.4	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 16.8;
	3186	 131.425	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.85;
	3201	 250.0	 15.0	 100.0	 -70.0	 1.0	 100.0	 1	 400.0	 100.0;
	3206	 58.45	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.9;
	3210	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	3213	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	3214	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	3215	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	3216	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	3217	 127.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.67;
	3219	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	3220	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	3224	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3225	 62.44	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.88;
	3228	 55.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.85;
	3233	 62.44	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.88;
	3234	 57.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.91;
	3236	 60.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.67;
	3248	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	3255	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	3265	 1300.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 2000.0	 600.0;
	3270	 53.315	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.63;
	3280	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3282	 128.87	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.74;
	3283	 128.87	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.74;
	3284	 128.87	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.74;
	3292	 64.43	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.86;
	3294	 300.0	 45.0	 190.0	 -100.0	 1.0	 100.0	 1	 500.0	 100.0;
	3296	 124.205	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.41;
	3297	 65.46	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.92;
	3298	 65.46	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.92;
	3299	 65.46	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.92;
	3306	 65.46	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.92;
	3307	 65.46	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.92;
	3308	 62.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.61;
	3309	 62.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.61;
	3323	 59.61	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.22;
	3325	 58.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.48;
	3326	 58.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.48;
	3327	 58.905	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.81;
	3328	 58.905	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.81;
	3329	 131.015	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.03;
	3330	 57.04	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.08;
	3334	 57.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.75;
	3335	 57.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.75;
	3336	 57.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.75;
	3337	 57.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.75;
	3338	 58.285	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.57;
	3339	 57.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.75;
	3343	 65.18	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.36;
	3344	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	3348	 51.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.47;
	3351	 56.42	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.84;
	3352	 127.005	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.01;
	3360	 50.145	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.29;
	3361	 58.585	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.17;
	3365	 131.815	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.63;
	3366	 131.815	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.63;
	3367	 131.815	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.63;
	3368	 131.815	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.63;
	3369	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	3371	 56.585	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 13.17;
	3384	 61.985	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.97;
	3385	 52.915	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.83;
	3396	 61.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.79;
	3403	 122.56	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.12;
	3404	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	3409	 55.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.35;
	3410	 59.975	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.95;
	3412	 128.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.61;
	3414	 128.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.61;
	3415	 128.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.61;
	3416	 128.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.61;
	3418	 129.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.13;
	3419	 129.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.13;
	3432	 59.8	 5.0	 40.0	 -30.0	 1.0	 100.0	 1	 100.0	 19.6;
	3451	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	3456	 60.895	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.79;
	3463	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3468	 62.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.82;
	3469	 124.64	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 200.0	 49.28;
	3471	 62.555	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.11;
	3481	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	3482	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	3485	 65.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.96;
	3487	 65.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.96;
	3488	 55.245	 -5.0	 10.0	 -20.0	 1.0	 100.0	 1	 100.0	 10.49;
	3489	 65.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.96;
	3490	 65.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.96;
	3491	 62.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.37;
	3494	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3495	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3496	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	3499	 60.435	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.87;
	3508	 58.285	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.57;
	3515	 126.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.6;
	3517	 60.595	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.19;
	3520	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	3521	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	3523	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	3524	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	3525	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	3526	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	3528	 127.32	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.64;
	3529	 127.32	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.64;
	3530	 127.32	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.64;
	3535	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	3543	 59.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.77;
	3551	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3553	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3557	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	3558	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	3567	 116.665	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.33;
	3569	 62.74	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.48;
	3571	 60.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.97;
	3577	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	3580	 57.845	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.69;
	3582	 57.845	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.69;
	3585	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	3586	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	3587	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3588	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3593	 64.395	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.79;
	3607	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3608	 56.66	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.32;
	3610	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	3611	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	3617	 57.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.51;
	3619	 60.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.03;
	3620	 60.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.03;
	3621	 59.92	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.84;
	3625	 59.945	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.89;
	3631	 126.665	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.33;
	3633	 58.915	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.83;
	3641	 55.755	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.51;
	3642	 55.755	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.51;
	3644	 129.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.23;
	3646	 57.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.34;
	3647	 127.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.23;
	3651	 132.095	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.19;
	3655	 131.425	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.85;
	3656	 132.095	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.19;
	3663	 133.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 66.47;
	3671	 131.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.07;
	3672	 131.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.07;
	3674	 51.425	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.85;
	3675	 51.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.51;
	3680	 56.97	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.94;
	3682	 55.665	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.33;
	3683	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	3686	 117.71	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 35.42;
	3695	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	3696	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	3697	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	3698	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	3699	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	3700	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	3701	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	3710	 131.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.35;
	3712	 62.2	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.4;
	3714	 62.2	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.4;
	3717	 130.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.94;
	3718	 130.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.94;
	3720	 130.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.94;
	3724	 750.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1200.0	 300.0;
	3728	 124.93	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.86;
	3729	 124.93	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.86;
	3738	 58.335	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 16.67;
	3754	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	3757	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	3763	 65.46	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.92;
	3771	 58.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.71;
	3781	 126.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.6;
	3782	 126.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.6;
	3787	 126.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.6;
	3792	 124.205	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.41;
	3797	 450.0	 20.0	 180.0	 -140.0	 1.0	 100.0	 1	 700.0	 200.0;
	3800	 123.14	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.28;
	3810	 57.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.85;
	3811	 62.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.37;
	3812	 62.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.37;
	3814	 52.425	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.85;
	3815	 58.77	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.54;
	3816	 58.77	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.54;
	3820	 57.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.85;
	3823	 124.935	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.87;
	3838	 58.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.53;
	3842	 51.065	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.13;
	3845	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	3848	 53.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.0;
	3853	 61.25	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.5;
	3854	 60.3	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.6;
	3857	 65.42	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.84;
	3866	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3867	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3872	 52.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.0;
	3877	 61.985	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.97;
	3878	 59.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.45;
	3880	 56.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.07;
	3893	 55.36	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.72;
	3894	 51.28	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.56;
	3899	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	3903	 66.36	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 32.72;
	3904	 131.255	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.51;
	3906	 59.64	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.28;
	3907	 59.64	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.28;
	3908	 59.64	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.28;
	3909	 59.64	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.28;
	3910	 59.64	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.28;
	3911	 59.64	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.28;
	3912	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	3913	 117.565	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 35.13;
	3914	 131.255	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.51;
	3915	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	3916	 59.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.75;
	3922	 183.43	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 66.86;
	3926	 300.0	 45.0	 140.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	3929	 56.105	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.21;
	3934	 60.155	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.31;
	3939	 300.0	 35.0	 130.0	 -60.0	 1.0	 100.0	 1	 500.0	 100.0;
	3943	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	3947	 60.025	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.05;
	3948	 119.6	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 39.2;
	3962	 129.44	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.88;
	3968	 64.7	 15.0	 50.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.4;
	3971	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	3984	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	3990	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	3997	 132.3	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.6;
	4000	 183.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 66.94;
	4004	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	4009	 50.025	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.05;
	4011	 58.415	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.83;
	4013	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	4020	 59.35	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.7;
	4021	 59.35	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.7;
	4022	 62.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.98;
	4024	 59.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.28;
	4025	 59.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.28;
	4026	 57.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.99;
	4027	 57.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.99;
	4039	 60.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.61;
	4040	 60.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.61;
	4041	 55.94	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.88;
	4042	 60.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.61;
	4043	 59.54	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.08;
	4044	 59.54	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.08;
	4045	 63.195	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.39;
	4047	 62.145	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.29;
	4048	 58.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.98;
	4049	 59.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.71;
	4052	 64.21	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.42;
	4053	 130.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.21;
	4054	 130.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.21;
	4056	 130.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.21;
	4057	 128.95	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.9;
	4058	 128.95	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.9;
	4059	 128.95	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.9;
	4060	 128.95	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.9;
	4061	 128.95	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.9;
	4062	 128.95	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.9;
	4063	 64.43	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.86;
	4066	 66.625	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 33.25;
	4067	 66.625	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 33.25;
	4068	 66.625	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 33.25;
	4069	 66.625	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 33.25;
	4074	 60.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.28;
	4083	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4084	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4085	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	4087	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4102	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4116	 -45.915	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 -191.83;
	4120	 124.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.85;
	4126	 61.475	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.95;
	4130	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	4133	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	4135	 63.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.99;
	4136	 119.905	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 39.81;
	4137	 126.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.13;
	4138	 126.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.13;
	4139	 126.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.13;
	4140	 126.07	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.14;
	4141	 126.07	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.14;
	4143	 126.07	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.14;
	4144	 125.445	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 50.89;
	4145	 131.875	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.75;
	4151	 59.75	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.5;
	4152	 60.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.53;
	4154	 60.905	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.81;
	4155	 125.565	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.13;
	4156	 125.565	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.13;
	4157	 132.385	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.77;
	4158	 132.385	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.77;
	4159	 123.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.31;
	4160	 132.385	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.77;
	4161	 123.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.31;
	4162	 60.545	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.09;
	4163	 124.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.29;
	4164	 124.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.29;
	4166	 56.195	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.39;
	4167	 60.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.05;
	4171	 59.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.63;
	4181	 63.145	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.29;
	4182	 126.915	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.83;
	4183	 126.915	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.83;
	4185	 126.915	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.83;
	4187	 126.915	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.83;
	4190	 116.665	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.33;
	4191	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	4193	 62.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.67;
	4195	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4196	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	4197	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	4200	 57.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.03;
	4202	 450.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 700.0	 200.0;
	4203	 124.935	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.87;
	4206	 116.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.53;
	4207	 130.445	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.89;
	4208	 250.0	 25.0	 100.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	4209	 131.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.35;
	4214	 130.445	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.89;
	4217	 58.45	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.9;
	4226	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4234	 65.125	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 30.25;
	4235	 54.1	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.2;
	4237	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	4240	 122.335	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 44.67;
	4242	 124.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.11;
	4245	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	4252	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	4253	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	4254	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	4256	 57.46	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.92;
	4259	 52.8	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.6;
	4261	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	4264	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	4267	 62.265	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 24.53;
	4274	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	4282	 62.075	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.15;
	4284	 131.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.5;
	4285	 131.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.5;
	4286	 131.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.5;
	4287	 131.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.5;
	4288	 131.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.5;
	4290	 131.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.5;
	4298	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	4301	 131.015	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.03;
	4309	 124.205	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.41;
	4310	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	4314	 66.27	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.54;
	4324	 59.27	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.54;
	4326	 59.81	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.62;
	4331	 116.665	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.33;
	4337	 56.72	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.44;
	4339	 62.56	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.12;
	4343	 66.27	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.54;
	4344	 56.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.49;
	4345	 66.27	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.54;
	4347	 127.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.85;
	4353	 116.865	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.73;
	4354	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	4366	 58.335	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.67;
	4367	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	4371	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4376	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4378	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4379	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4380	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4384	 62.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.35;
	4385	 56.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.61;
	4386	 56.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.61;
	4387	 56.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.61;
	4392	 59.8	 10.0	 40.0	 -20.0	 1.0	 100.0	 1	 100.0	 19.6;
	4393	 120.87	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 41.74;
	4400	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	4403	 119.17	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.34;
	4405	 58.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.43;
	4411	 63.145	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.29;
	4422	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	4423	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	4424	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	4425	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	4426	 59.32	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.64;
	4427	 59.32	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.64;
	4430	 55.695	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.39;
	4432	 59.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.49;
	4433	 59.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.49;
	4434	 59.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.49;
	4440	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	4443	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	4448	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	4449	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	4451	 65.785	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.57;
	4452	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	4453	 65.785	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.57;
	4454	 63.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.55;
	4455	 119.505	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.01;
	4456	 63.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.55;
	4457	 63.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.55;
	4458	 64.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.22;
	4460	 117.51	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.02;
	4461	 65.785	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.57;
	4470	 131.875	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.75;
	4473	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	4480	 55.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.76;
	4481	 61.09	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.18;
	4483	 60.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.99;
	4484	 61.095	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.19;
	4488	 51.215	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.43;
	4495	 183.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 66.94;
	4499	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	4501	 60.84	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.68;
	4505	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	4509	 750.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1200.0	 300.0;
	4512	 60.84	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.68;
	4513	 56.775	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.55;
	4517	 350.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 600.0	 100.0;
	4526	 128.335	 0.0	 60.0	 -60.0	 1.0	 100.0	 1	 200.0	 56.67;
	4534	 60.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.03;
	4535	 60.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.03;
	4537	 60.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.03;
	4539	 60.45	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.9;
	4540	 57.34	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.68;
	4547	 61.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.06;
	4548	 61.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.06;
	4549	 61.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.06;
	4550	 61.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.06;
	4551	 61.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.06;
	4552	 61.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.06;
	4553	 59.65	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.3;
	4554	 61.03	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.06;
	4563	 59.61	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.22;
	4572	 60.82	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.64;
	4573	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	4576	 127.535	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.07;
	4577	 127.535	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.07;
	4578	 127.535	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.07;
	4580	 127.535	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.07;
	4585	 130.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.6;
	4590	 59.6	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.2;
	4594	 60.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.28;
	4598	 126.125	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.25;
	4602	 126.125	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.25;
	4603	 126.125	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.25;
	4604	 126.125	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.25;
	4607	 57.69	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.38;
	4611	 50.33	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.66;
	4612	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	4614	 57.5	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 15.0;
	4616	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4617	 63.26	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.52;
	4618	 56.665	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.33;
	4619	 56.665	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.33;
	4622	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	4626	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	4627	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	4630	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	4631	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	4633	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	4634	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	4635	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	4643	 53.455	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.91;
	4644	 54.92	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 9.84;
	4648	 57.1	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.2;
	4652	 127.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.79;
	4655	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	4656	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	4657	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	4658	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	4662	 65.695	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 31.39;
	4663	 65.695	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 31.39;
	4664	 128.445	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.89;
	4665	 128.445	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.89;
	4666	 117.605	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 35.21;
	4668	 60.435	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.87;
	4670	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4671	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	4675	 63.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.99;
	4676	 122.61	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.22;
	4677	 122.61	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.22;
	4678	 122.61	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.22;
	4679	 128.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.93;
	4680	 128.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.93;
	4683	 126.59	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.18;
	4686	 116.985	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.97;
	4690	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	4691	 129.975	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.95;
	4692	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	4694	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	4695	 350.0	 50.0	 140.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4697	 120.27	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.54;
	4698	 129.975	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.95;
	4699	 129.975	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.95;
	4702	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	4703	 118.405	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.81;
	4704	 65.0	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 30.0;
	4707	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	4709	 56.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.51;
	4710	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	4715	 58.45	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.9;
	4718	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	4722	 130.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.29;
	4723	 130.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.29;
	4724	 130.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.29;
	4725	 130.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.29;
	4726	 130.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.29;
	4727	 130.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.29;
	4728	 130.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.29;
	4729	 130.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.29;
	4733	 58.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.73;
	4738	 58.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.73;
	4745	 118.69	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 37.38;
	4746	 50.49	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.98;
	4751	 130.625	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.25;
	4752	 129.615	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.23;
	4753	 130.625	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.25;
	4757	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4763	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	4764	 64.115	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.23;
	4770	 119.505	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.01;
	4771	 62.48	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.96;
	4772	 119.505	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.01;
	4773	 119.505	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.01;
	4774	 62.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.97;
	4775	 66.665	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 33.33;
	4777	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	4786	 120.835	 10.0	 20.0	 0.0	 1.0	 100.0	 1	 200.0	 41.67;
	4791	 64.165	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.33;
	4792	 64.165	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.33;
	4793	 60.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.67;
	4796	 55.0	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 10.0;
	4809	 132.375	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.75;
	4810	 132.375	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.75;
	4811	 132.375	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.75;
	4814	 130.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.11;
	4823	 57.335	 10.0	 20.0	 0.0	 1.0	 100.0	 1	 100.0	 14.67;
	4837	 121.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.47;
	4843	 121.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.47;
	4844	 121.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.47;
	4845	 121.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.47;
	4846	 121.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.47;
	4847	 121.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.47;
	4855	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4856	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4857	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4858	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4859	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	4861	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4862	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4864	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	4870	 56.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.49;
	4887	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4888	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	4892	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4893	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4896	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4897	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	4902	 57.6	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.2;
	4903	 57.6	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.2;
	4904	 59.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.43;
	4905	 59.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.43;
	4910	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	4917	 57.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.0;
	4918	 63.035	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.07;
	4922	 65.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.53;
	4924	 118.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.89;
	4925	 61.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.79;
	4926	 56.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.31;
	4928	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	4931	 62.235	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.47;
	4932	 62.235	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.47;
	4934	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	4938	 62.56	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.12;
	4939	 62.845	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.69;
	4942	 57.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.75;
	4943	 57.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.75;
	4945	 58.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.51;
	4946	 58.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.51;
	4949	 66.14	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.28;
	4952	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	4958	 116.94	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.88;
	4959	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	4963	 119.195	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.39;
	4964	 119.195	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.39;
	4967	 55.555	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.11;
	4982	 132.82	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.64;
	4983	 52.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.67;
	4985	 62.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.31;
	4987	 62.68	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.36;
	4988	 58.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.56;
	4998	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	5000	 50.98	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.96;
	5007	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	5008	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	5009	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	5012	 124.785	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.57;
	5013	 124.785	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.57;
	5017	 123.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.23;
	5018	 123.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.23;
	5023	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5025	 57.23	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.46;
	5029	 60.595	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.19;
	5034	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	5036	 58.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.61;
	5037	 55.57	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.14;
	5038	 59.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.31;
	5050	 55.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.33;
	5051	 62.615	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.23;
	5052	 62.615	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.23;
	5053	 62.615	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.23;
	5054	 55.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.73;
	5055	 55.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.73;
	5056	 55.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.73;
	5057	 55.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.73;
	5058	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	5059	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5060	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5061	 53.5	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.0;
	5062	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	5063	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	5064	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	5065	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	5069	 56.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.53;
	5070	 55.315	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.63;
	5071	 56.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.53;
	5072	 56.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.53;
	5073	 56.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.53;
	5074	 56.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.53;
	5076	 56.42	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.84;
	5077	 56.42	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.84;
	5078	 56.42	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.84;
	5082	 128.495	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.99;
	5084	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5085	 127.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.65;
	5086	 127.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.65;
	5089	 127.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.65;
	5090	 127.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.65;
	5091	 127.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.65;
	5092	 127.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.65;
	5099	 59.945	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.89;
	5109	 57.055	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.11;
	5111	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	5116	 60.78	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 21.56;
	5122	 56.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.75;
	5123	 61.23	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.46;
	5126	 62.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.71;
	5127	 62.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.71;
	5128	 56.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.75;
	5129	 56.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.75;
	5130	 56.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.75;
	5131	 56.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.75;
	5133	 56.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.75;
	5134	 60.31	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.62;
	5135	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	5138	 58.915	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.83;
	5143	 132.3	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.6;
	5144	 61.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.99;
	5145	 56.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.45;
	5146	 56.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.45;
	5147	 56.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.45;
	5148	 60.085	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.17;
	5151	 56.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.45;
	5155	 199.31	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 300.0	 98.62;
	5158	 197.25	 0.0	 80.0	 -80.0	 1.0	 100.0	 1	 300.0	 94.5;
	5159	 132.3	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.6;
	5162	 53.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.67;
	5163	 132.3	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.6;
	5166	 64.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.93;
	5169	 56.635	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.27;
	5177	 58.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.97;
	5178	 58.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.97;
	5187	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	5188	 63.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.99;
	5192	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	5196	 60.785	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.57;
	5202	 60.2	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.4;
	5207	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	5208	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	5210	 50.17	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.34;
	5212	 122.5	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 45.0;
	5223	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5225	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	5226	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	5228	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	5229	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	5242	 124.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.11;
	5243	 118.725	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 37.45;
	5245	 65.6	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 31.2;
	5246	 124.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.11;
	5252	 66.27	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.54;
	5254	 50.085	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.17;
	5260	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	5261	 66.27	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.54;
	5262	 66.27	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.54;
	5270	 119.17	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.34;
	5271	 119.17	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.34;
	5274	 118.345	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.69;
	5275	 118.345	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.69;
	5276	 118.345	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.69;
	5277	 118.345	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.69;
	5278	 119.17	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.34;
	5279	 119.17	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.34;
	5281	 250.0	 0.0	 90.0	 -90.0	 1.0	 100.0	 1	 400.0	 100.0;
	5286	 123.375	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.75;
	5287	 123.375	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.75;
	5289	 52.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.47;
	5292	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	5301	 116.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.81;
	5302	 117.6	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.2;
	5303	 64.425	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.85;
	5304	 64.425	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.85;
	5305	 63.295	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	5306	 63.295	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	5307	 63.295	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	5308	 63.295	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	5309	 119.355	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.71;
	5310	 119.355	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.71;
	5311	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5314	 131.15	 15.0	 90.0	 -60.0	 1.0	 100.0	 1	 200.0	 62.3;
	5316	 51.06	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.12;
	5317	 125.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.5;
	5319	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5322	 58.27	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.54;
	5323	 129.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.5;
	5324	 129.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.5;
	5325	 129.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.5;
	5326	 129.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.5;
	5327	 129.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.5;
	5328	 129.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.5;
	5330	 59.32	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.64;
	5332	 60.785	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.57;
	5333	 50.375	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.75;
	5335	 129.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.23;
	5341	 129.97	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.94;
	5342	 119.195	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.39;
	5343	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	5347	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	5350	 56.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.85;
	5352	 60.105	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.21;
	5354	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5356	 129.91	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.82;
	5359	 54.84	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 9.68;
	5365	 62.845	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.69;
	5366	 62.845	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.69;
	5368	 127.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.93;
	5369	 127.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.93;
	5370	 127.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.93;
	5371	 127.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.93;
	5382	 119.195	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.39;
	5384	 52.125	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.25;
	5385	 60.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.19;
	5388	 63.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.02;
	5391	 61.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.28;
	5397	 59.8	 5.0	 40.0	 -30.0	 1.0	 100.0	 1	 100.0	 19.6;
	5401	 62.95	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.9;
	5403	 -35.69	 -5.0	 40.0	 -50.0	 1.0	 100.0	 1	 100.0	 -171.38;
	5406	 63.975	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.95;
	5408	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	5411	 61.61	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.22;
	5416	 61.05	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.1;
	5418	 52.775	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.55;
	5420	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	5439	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	5444	 132.56	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.12;
	5455	 187.335	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 74.67;
	5456	 121.55	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.1;
	5463	 62.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.61;
	5464	 128.0	 5.0	 60.0	 -50.0	 1.0	 100.0	 1	 200.0	 56.0;
	5466	 63.145	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.29;
	5467	 63.145	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.29;
	5468	 63.145	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.29;
	5473	 125.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.5;
	5476	 64.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.27;
	5484	 63.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.67;
	5490	 57.115	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.23;
	5494	 58.535	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 17.07;
	5498	 60.98	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.96;
	5503	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	5510	 129.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.51;
	5512	 59.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.51;
	5514	 129.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.51;
	5517	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5523	 129.975	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.95;
	5528	 62.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.97;
	5530	 129.975	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.95;
	5534	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5540	 60.53	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.06;
	5542	 63.335	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 26.67;
	5546	 130.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.79;
	5548	 55.57	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.14;
	5575	 58.73	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.46;
	5576	 250.0	 5.0	 140.0	 -130.0	 1.0	 100.0	 1	 400.0	 100.0;
	5581	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5587	 550.0	 100.0	 260.0	 -60.0	 1.0	 100.0	 1	 900.0	 200.0;
	5592	 121.425	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.85;
	5593	 57.625	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.25;
	5594	 60.785	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.57;
	5607	 61.44	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.88;
	5608	 57.59	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.18;
	5610	 61.44	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.88;
	5611	 58.445	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.89;
	5612	 58.445	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.89;
	5613	 57.59	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.18;
	5614	 60.56	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.12;
	5619	 57.175	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.35;
	5622	 61.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.85;
	5627	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5628	 57.965	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.93;
	5629	 57.965	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.93;
	5630	 53.585	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.17;
	5631	 60.31	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.62;
	5632	 55.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.85;
	5634	 60.31	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.62;
	5637	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	5640	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5641	 62.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.35;
	5645	 117.71	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 35.42;
	5653	 58.285	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.57;
	5654	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5657	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	5658	 50.33	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.66;
	5660	 59.785	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.57;
	5668	 60.84	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.68;
	5670	 60.84	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.68;
	5672	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	5674	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5676	 116.94	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.88;
	5679	 51.6	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.2;
	5681	 120.835	 10.0	 20.0	 0.0	 1.0	 100.0	 1	 200.0	 41.67;
	5695	 120.87	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 41.74;
	5697	 52.685	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.37;
	5702	 52.105	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.21;
	5704	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5705	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5706	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5707	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5708	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5714	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5715	 62.725	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.45;
	5716	 59.205	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 18.41;
	5718	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	5723	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	5728	 132.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.26;
	5729	 132.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.26;
	5730	 132.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.26;
	5731	 132.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.26;
	5732	 129.3	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.6;
	5739	 61.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.35;
	5741	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	5742	 300.0	 55.0	 130.0	 -20.0	 1.0	 100.0	 1	 500.0	 100.0;
	5746	 60.79	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.58;
	5750	 117.355	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.71;
	5751	 65.855	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.71;
	5761	 61.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.31;
	5764	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	5765	 62.43	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.86;
	5769	 117.69	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.38;
	5770	 63.48	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.96;
	5771	 63.48	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.96;
	5772	 117.69	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.38;
	5776	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5777	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5781	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5782	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	5797	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	5804	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	5805	 60.43	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.86;
	5816	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	5825	 56.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.85;
	5826	 55.25	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.5;
	5830	 120.79	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 41.58;
	5831	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	5832	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	5838	 700.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1100.0	 300.0;
	5842	 59.965	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.93;
	5847	 62.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.59;
	5849	 62.6	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.2;
	5850	 133.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 66.45;
	5856	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	5858	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	5864	 65.095	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.19;
	5868	 130.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.11;
	5880	 127.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.05;
	5881	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	5882	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	5883	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	5884	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	5885	 127.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.05;
	5886	 127.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.05;
	5887	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	5889	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	5896	 118.785	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.57;
	5897	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	5898	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	5900	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	5901	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	5902	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	5905	 193.5	 0.0	 50.0	 -50.0	 1.0	 100.0	 1	 300.0	 87.0;
	5911	 58.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.16;
	5924	 60.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.85;
	5928	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	5929	 61.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.37;
	5930	 61.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.37;
	5931	 61.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.25;
	5932	 61.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.37;
	5933	 61.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.37;
	5934	 61.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.37;
	5935	 58.535	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.07;
	5936	 58.535	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.07;
	5961	 61.07	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.14;
	5963	 58.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.75;
	5964	 195.0	 25.0	 70.0	 -20.0	 1.0	 100.0	 1	 300.0	 90.0;
	5965	 250.0	 15.0	 110.0	 -80.0	 1.0	 100.0	 1	 400.0	 100.0;
	5973	 55.94	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.88;
	5977	 59.81	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.62;
	5978	 126.6	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.2;
	5979	 62.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.82;
	5982	 51.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.47;
	5984	 60.905	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.81;
	5987	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	5988	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	5989	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	5990	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	5992	 61.985	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.97;
	5999	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	6002	 121.2	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.4;
	6003	 121.2	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.4;
	6005	 121.2	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.4;
	6006	 121.2	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.4;
	6007	 121.2	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.4;
	6008	 121.2	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.4;
	6009	 51.5	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.0;
	6014	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	6016	 61.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.13;
	6017	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	6023	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	6025	 130.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.79;
	6034	 60.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.85;
	6038	 300.0	 35.0	 130.0	 -60.0	 1.0	 100.0	 1	 500.0	 100.0;
	6039	 129.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.5;
	6040	 129.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.5;
	6048	 127.435	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.87;
	6049	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	6055	 121.24	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 42.48;
	6058	 550.0	 100.0	 260.0	 -60.0	 1.0	 100.0	 1	 900.0	 200.0;
	6066	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	6068	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	6072	 53.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.07;
	6076	 59.6	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.2;
	6085	 750.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1200.0	 300.0;
	6087	 58.935	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.87;
	6088	 60.905	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.81;
	6089	 55.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.16;
	6090	 60.025	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.05;
	6091	 60.025	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.05;
	6092	 62.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.79;
	6093	 58.935	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.87;
	6096	 62.645	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.29;
	6097	 55.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.16;
	6098	 55.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.16;
	6103	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	6107	 62.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.35;
	6121	 128.425	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.85;
	6123	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	6130	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	6132	 55.0	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 10.0;
	6135	 55.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.76;
	6138	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	6139	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	6140	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	6141	 1250.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1900.0	 600.0;
	6155	 60.435	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.87;
	6156	 60.49	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.98;
	6161	 121.615	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.23;
	6162	 121.615	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.23;
	6163	 51.455	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.91;
	6167	 56.915	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.83;
	6171	 54.1	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.2;
	6192	 55.85	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 11.7;
	6193	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	6194	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	6195	 58.47	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.94;
	6199	 59.3	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 18.6;
	6200	 52.565	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.13;
	6201	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	6202	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	6203	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	6204	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	6208	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	6210	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	6212	 250.0	 0.0	 100000.0	 -100000.0	 1.0	 100.0	 1	 400.0	 100.0;
	6213	 63.73	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.46;
	6215	 122.41	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 44.82;
	6218	 63.73	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.46;
	6219	 61.13	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.26;
	6220	 122.41	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 44.82;
	6225	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	6226	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	6227	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	6254	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	6262	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	6272	 49.9	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 -0.2;
	6276	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	6277	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	6278	 60.43	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.86;
	6279	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	6280	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	6291	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	6296	 66.61	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 33.22;
	6298	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	6299	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	6305	 183.335	 20.0	 90.0	 -50.0	 1.0	 100.0	 1	 300.0	 66.67;
	6314	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	6317	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	6325	 57.365	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.73;
	6326	 57.365	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.73;
	6327	 57.365	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.73;
	6328	 57.365	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.73;
	6329	 57.365	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.73;
	6331	 133.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 66.45;
	6335	 61.345	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.69;
	6336	 61.345	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.69;
	6337	 61.345	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.69;
	6341	 61.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.67;
	6346	 59.965	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.93;
	6347	 50.005	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.01;
	6351	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	6352	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	6353	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	6354	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	6357	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	6358	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	6359	 56.105	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.21;
	6360	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	6361	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	6363	 118.785	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.57;
	6368	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	6369	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	6370	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	6371	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	6372	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	6383	 62.335	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 24.67;
	6391	 127.535	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.07;
	6398	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	6401	 61.405	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.81;
	6402	 61.405	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.81;
	6404	 61.405	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.81;
	6405	 61.85	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.7;
	6406	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	6407	 61.405	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.81;
	6408	 61.85	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.7;
	6409	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	6417	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	6418	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	6420	 65.43	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 30.86;
	6421	 64.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.35;
	6422	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	6429	 54.43	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.86;
	6431	 57.0	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.0;
	6436	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	6440	 55.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.56;
	6451	 58.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.97;
	6452	 58.465	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.93;
	6454	 65.565	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.13;
	6455	 63.385	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.77;
	6456	 63.385	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.77;
	6465	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	6471	 119.225	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.45;
	6476	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	6477	 56.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.75;
	6487	 62.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.82;
	6491	 196.265	 40.0	 110.0	 -30.0	 1.0	 100.0	 1	 300.0	 92.53;
	6498	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	6500	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	6507	 60.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.85;
	6527	 300.0	 45.0	 150.0	 -60.0	 1.0	 100.0	 1	 500.0	 100.0;
	6539	 55.595	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.19;
	6541	 63.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	6542	 63.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	6543	 63.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	6544	 131.215	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.43;
	6545	 58.33	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.66;
	6547	 131.215	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.43;
	6548	 131.215	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.43;
	6557	 65.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.96;
	6563	 60.435	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.87;
	6566	 61.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.1;
	6567	 61.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.1;
	6584	 250.0	 5.0	 80.0	 -70.0	 1.0	 100.0	 1	 400.0	 100.0;
	6585	 188.0	 10.0	 70.0	 -50.0	 1.0	 100.0	 1	 300.0	 76.0;
	6593	 62.755	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.51;
	6601	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	6602	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	6606	 129.355	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.71;
	6607	 129.355	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.71;
	6608	 129.355	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.71;
	6609	 129.355	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.71;
	6610	 129.355	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.71;
	6611	 129.355	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.71;
	6612	 129.355	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.71;
	6616	 196.265	 40.0	 110.0	 -30.0	 1.0	 100.0	 1	 300.0	 92.53;
	6620	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	6621	 57.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.77;
	6622	 117.545	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.09;
	6623	 60.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.45;
	6624	 60.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.45;
	6628	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	6630	 60.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.45;
	6631	 62.84	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.68;
	6639	 57.95	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.9;
	6640	 57.95	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.9;
	6641	 57.95	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.9;
	6642	 57.95	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.9;
	6649	 52.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.47;
	6650	 132.01	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.02;
	6651	 124.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.85;
	6654	 65.095	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.19;
	6663	 130.39	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.78;
	6667	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	6670	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	6680	 118.415	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 36.83;
	6686	 58.48	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 16.96;
	6689	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	6690	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	6691	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	6693	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	6697	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	6709	 55.375	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.75;
	6713	 119.18	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.36;
	6717	 50.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.33;
	6719	 122.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.93;
	6721	 122.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.93;
	6726	 60.685	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.37;
	6729	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	6731	 57.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.97;
	6734	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	6747	 250.0	 25.0	 130.0	 -80.0	 1.0	 100.0	 1	 400.0	 100.0;
	6749	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	6754	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	6757	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	6758	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	6759	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	6760	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	6761	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	6762	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	6763	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	6764	 128.865	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.73;
	6765	 131.785	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.57;
	6769	 57.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.02;
	6773	 65.46	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.92;
	6774	 61.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.41;
	6780	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	6784	 52.8	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.6;
	6785	 61.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.41;
	6789	 61.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.41;
	6792	 57.71	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.42;
	6793	 57.71	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.42;
	6794	 57.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.13;
	6795	 57.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.13;
	6797	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	6798	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	6799	 61.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.34;
	6801	 56.925	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.85;
	6802	 56.925	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.85;
	6806	 63.93	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.86;
	6807	 63.93	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.86;
	6808	 63.93	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.86;
	6814	 63.93	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.86;
	6815	 63.93	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.86;
	6820	 61.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.67;
	6822	 300.0	 60.0	 140.0	 -20.0	 1.0	 100.0	 1	 500.0	 100.0;
	6836	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	6842	 57.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.02;
	6846	 57.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.67;
	6847	 58.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.72;
	6861	 55.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.85;
	6862	 128.87	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.74;
	6864	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	6865	 58.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.56;
	6870	 131.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.35;
	6871	 250.0	 0.0	 80.0	 -80.0	 1.0	 100.0	 1	 400.0	 100.0;
	6875	 131.67	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.34;
	6876	 131.67	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.34;
	6877	 131.67	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.34;
	6879	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	6880	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	6885	 127.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.97;
	6886	 118.645	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.29;
	6903	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	6909	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	6910	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	6912	 183.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 66.94;
	6918	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	6930	 128.04	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.08;
	6931	 128.04	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.08;
	6939	 53.5	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.0;
	6942	 51.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.47;
	6944	 62.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.61;
	6948	 57.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.73;
	6952	 52.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.47;
	6963	 62.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.03;
	6967	 62.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.61;
	6969	 62.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.61;
	6976	 60.4	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.8;
	6985	 125.935	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.87;
	6987	 125.935	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.87;
	6990	 58.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.43;
	6992	 60.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.47;
	6994	 51.935	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.87;
	6996	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	6998	 127.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.85;
	7005	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	7009	 55.065	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.13;
	7020	 126.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.47;
	7028	 62.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.35;
	7031	 58.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.19;
	7045	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7052	 57.735	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.47;
	7055	 129.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.97;
	7056	 60.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.31;
	7057	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	7063	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	7064	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	7066	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	7068	 55.365	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.73;
	7070	 51.52	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.04;
	7071	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	7072	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7073	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	7075	 58.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.59;
	7079	 118.015	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.03;
	7080	 57.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.77;
	7081	 57.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.77;
	7082	 57.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.77;
	7083	 57.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.77;
	7084	 57.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.97;
	7085	 57.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.77;
	7087	 57.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.97;
	7105	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	7110	 130.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.94;
	7111	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	7113	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	7114	 66.035	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 32.07;
	7115	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	7116	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	7122	 118.75	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.5;
	7133	 65.18	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.36;
	7137	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	7139	 55.935	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.87;
	7142	 129.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.23;
	7143	 52.915	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.83;
	7146	 64.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.93;
	7148	 128.75	 -10.0	 60.0	 -80.0	 1.0	 100.0	 1	 200.0	 57.5;
	7149	 128.335	 0.0	 60.0	 -60.0	 1.0	 100.0	 1	 200.0	 56.67;
	7156	 62.725	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.45;
	7159	 54.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.67;
	7163	 60.75	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.5;
	7164	 61.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.31;
	7168	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	7170	 187.335	 10.0	 80.0	 -60.0	 1.0	 100.0	 1	 300.0	 74.67;
	7173	 129.44	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.88;
	7178	 60.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.16;
	7179	 131.76	 15.0	 50.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.52;
	7183	 65.785	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.57;
	7186	 52.125	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.25;
	7200	 65.785	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.57;
	7213	 54.2	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.4;
	7228	 60.81	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.62;
	7233	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	7236	 57.97	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.94;
	7240	 61.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.53;
	7242	 60.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.28;
	7243	 52.125	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.25;
	7249	 59.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.99;
	7250	 56.605	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.21;
	7252	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	7257	 58.335	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.67;
	7261	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	7262	 183.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 67.26;
	7267	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	7282	 52.32	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.64;
	7289	 129.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.23;
	7291	 58.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.25;
	7297	 125.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.5;
	7304	 118.75	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.5;
	7317	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	7327	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	7329	 62.665	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 25.33;
	7333	 129.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.59;
	7334	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	7338	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	7340	 250.0	 25.0	 100.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	7342	 56.98	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.96;
	7345	 51.235	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.47;
	7346	 62.2	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.4;
	7349	 61.74	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.48;
	7350	 61.74	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.48;
	7351	 132.01	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.02;
	7352	 62.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.03;
	7354	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	7356	 61.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.35;
	7365	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	7369	 60.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.83;
	7370	 61.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.43;
	7371	 61.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.28;
	7372	 61.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.43;
	7374	 60.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.83;
	7375	 60.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.83;
	7376	 60.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.83;
	7377	 59.975	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.95;
	7378	 60.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.19;
	7379	 60.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.19;
	7381	 250.0	 5.0	 140.0	 -130.0	 1.0	 100.0	 1	 400.0	 100.0;
	7386	 64.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.27;
	7388	 650.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1000.0	 300.0;
	7391	 63.48	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.96;
	7392	 62.72	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.44;
	7416	 56.135	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 12.27;
	7426	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7428	 62.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.71;
	7430	 58.535	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 17.07;
	7447	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	7449	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	7452	 117.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.81;
	7470	 1100.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1700.0	 500.0;
	7473	 57.835	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.67;
	7474	 61.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.78;
	7475	 61.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.53;
	7476	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	7477	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	7487	 65.0	 10.0	 20.0	 0.0	 1.0	 100.0	 1	 100.0	 30.0;
	7489	 350.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 600.0	 100.0;
	7490	 60.63	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.26;
	7498	 126.205	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.41;
	7499	 132.525	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.05;
	7501	 58.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.03;
	7502	 56.175	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.35;
	7504	 56.175	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.35;
	7505	 56.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.51;
	7507	 58.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.03;
	7508	 59.185	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.37;
	7511	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	7512	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	7513	 56.975	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.95;
	7523	 129.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.97;
	7524	 129.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.97;
	7526	 129.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.97;
	7528	 129.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.97;
	7531	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7535	 196.265	 40.0	 110.0	 -30.0	 1.0	 100.0	 1	 300.0	 92.53;
	7539	 130.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.79;
	7540	 62.345	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.69;
	7544	 128.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.61;
	7547	 56.79	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.58;
	7551	 132.875	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.75;
	7556	 131.5	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 200.0	 63.0;
	7557	 63.505	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.01;
	7558	 63.505	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.01;
	7559	 63.505	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.01;
	7560	 63.505	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.01;
	7561	 129.885	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.77;
	7562	 57.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.75;
	7563	 57.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.75;
	7564	 55.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.97;
	7568	 60.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.67;
	7577	 55.865	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 11.73;
	7585	 60.435	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.87;
	7593	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	7598	 125.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.35;
	7599	 130.7	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.4;
	7600	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	7613	 56.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.47;
	7625	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	7628	 129.315	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.63;
	7634	 58.405	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.81;
	7636	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	7637	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	7639	 52.44	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.88;
	7640	 -846.265	 0.0	 100000.0	 -100000.0	 1.0	 100.0	 1	 100.0	 -1792.53;
	7641	 62.265	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 24.53;
	7643	 196.265	 40.0	 110.0	 -30.0	 1.0	 100.0	 1	 300.0	 92.53;
	7645	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7648	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7649	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7654	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	7662	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	7667	 183.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 66.94;
	7668	 60.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.87;
	7670	 127.015	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.03;
	7671	 127.015	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.03;
	7672	 127.015	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.03;
	7674	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7675	 124.245	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.49;
	7676	 124.245	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.49;
	7677	 57.165	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 14.33;
	7681	 250.0	 10.0	 90.0	 -70.0	 1.0	 100.0	 1	 400.0	 100.0;
	7689	 62.43	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.86;
	7700	 57.965	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.93;
	7705	 59.125	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 18.25;
	7707	 117.165	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 34.33;
	7712	 56.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.86;
	7716	 126.6	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.2;
	7717	 126.6	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.2;
	7719	 126.6	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.2;
	7721	 126.6	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.2;
	7722	 126.6	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.2;
	7731	 50.275	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.55;
	7732	 56.645	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.29;
	7734	 60.535	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.07;
	7736	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	7740	 61.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.67;
	7742	 60.0	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 20.0;
	7743	 250.0	 25.0	 90.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	7750	 250.0	 30.0	 100.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	7751	 195.0	 25.0	 70.0	 -20.0	 1.0	 100.0	 1	 300.0	 90.0;
	7754	 129.615	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.23;
	7768	 53.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.0;
	7776	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	7777	 55.835	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.67;
	7784	 131.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.35;
	7808	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	7812	 58.585	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.17;
	7814	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	7825	 56.75	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.5;
	7833	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	7841	 58.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.85;
	7842	 61.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.41;
	7844	 65.46	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.92;
	7846	 65.46	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.92;
	7847	 63.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.82;
	7848	 61.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.41;
	7849	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7851	 61.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.41;
	7857	 52.8	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.6;
	7858	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	7859	 58.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.56;
	7875	 62.72	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.44;
	7877	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	7890	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	7899	 60.66	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.32;
	7901	 63.275	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.55;
	7902	 63.275	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.55;
	7903	 58.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.73;
	7904	 58.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.73;
	7905	 58.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.59;
	7908	 58.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.73;
	7918	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	7921	 54.665	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 9.33;
	7925	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	7929	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	7930	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	7931	 59.27	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.54;
	7932	 60.63	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.26;
	7933	 61.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.13;
	7939	 59.61	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.22;
	7943	 60.63	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.26;
	7946	 59.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.45;
	7949	 60.0	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.0;
	7951	 63.32	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.64;
	7962	 51.01	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.02;
	7965	 129.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.59;
	7966	 129.295	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.59;
	7967	 65.095	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.19;
	7970	 126.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.6;
	7976	 60.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.16;
	7979	 117.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.81;
	7981	 117.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.81;
	7988	 117.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.81;
	7989	 117.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.81;
	7992	 61.535	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.07;
	7993	 61.535	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.07;
	7995	 58.075	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.15;
	7998	 51.135	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.27;
	8000	 58.075	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.15;
	8001	 58.075	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.15;
	8010	 56.165	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.33;
	8017	 129.315	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.63;
	8021	 129.315	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.63;
	8022	 129.315	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.63;
	8023	 64.535	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 29.07;
	8033	 125.2	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 200.0	 50.4;
	8039	 56.045	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.09;
	8053	 60.63	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.26;
	8055	 60.63	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.26;
	8056	 60.63	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.26;
	8060	 65.0	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 30.0;
	8063	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	8067	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	8088	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	8089	 59.345	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.69;
	8090	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	8091	 121.395	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 42.79;
	8092	 62.045	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.09;
	8096	 60.3	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.6;
	8097	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	8099	 63.935	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.87;
	8109	 58.33	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.66;
	8110	 61.565	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.13;
	8111	 62.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.59;
	8112	 61.565	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.13;
	8113	 62.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.99;
	8114	 62.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.59;
	8116	 62.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.99;
	8121	 57.665	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.33;
	8122	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	8123	 127.32	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.64;
	8125	 129.62	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.24;
	8126	 127.32	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.64;
	8127	 129.62	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.24;
	8128	 129.62	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.24;
	8130	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	8141	 55.365	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.73;
	8143	 128.425	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.85;
	8145	 132.605	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.21;
	8146	 132.505	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.01;
	8147	 132.58	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.16;
	8148	 132.58	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.16;
	8149	 132.505	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.01;
	8151	 132.59	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.18;
	8153	 132.58	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.16;
	8154	 132.59	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.18;
	8157	 57.68	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.36;
	8159	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	8162	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	8163	 55.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.0;
	8167	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	8173	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	8179	 132.32	 0.0	 50.0	 -50.0	 1.0	 100.0	 1	 200.0	 64.64;
	8191	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	8193	 52.17	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.34;
	8202	 120.0	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 40.0;
	8205	 59.45	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.9;
	8206	 58.775	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.55;
	8218	 61.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.07;
	8219	 61.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.07;
	8220	 61.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.07;
	8221	 61.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.07;
	8222	 61.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.07;
	8223	 61.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.07;
	8224	 61.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.07;
	8246	 50.085	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.17;
	8253	 56.665	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.33;
	8274	 120.455	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 40.91;
	8275	 120.455	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 40.91;
	8276	 120.455	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 40.91;
	8290	 183.335	 20.0	 90.0	 -50.0	 1.0	 100.0	 1	 300.0	 66.67;
	8299	 53.5	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.0;
	8301	 121.86	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.72;
	8308	 129.62	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.24;
	8317	 65.21	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.42;
	8319	 65.21	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.42;
	8320	 65.21	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.42;
	8321	 21.955	 -15.0	 40.0	 -70.0	 1.0	 100.0	 1	 100.0	 -56.09;
	8323	 58.535	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.07;
	8326	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	8342	 127.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.21;
	8343	 119.395	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.79;
	8352	 58.335	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.67;
	8354	 119.395	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.79;
	8357	 119.395	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.79;
	8359	 52.325	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.65;
	8367	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	8369	 61.105	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.21;
	8370	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	8373	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	8378	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	8380	 61.105	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.21;
	8385	 60.0	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 20.0;
	8386	 58.075	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.15;
	8387	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	8388	 350.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 600.0	 100.0;
	8389	 130.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.79;
	8393	 55.135	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.27;
	8394	 128.75	 -10.0	 60.0	 -80.0	 1.0	 100.0	 1	 200.0	 57.5;
	8396	 51.425	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.85;
	8397	 61.175	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.35;
	8402	 61.175	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.35;
	8409	 58.21	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.42;
	8413	 63.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.67;
	8415	 57.15	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.3;
	8421	 58.47	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.94;
	8423	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	8424	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	8425	 53.455	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.91;
	8433	 118.6	 5.0	 40.0	 -30.0	 1.0	 100.0	 1	 200.0	 37.2;
	8436	 64.5	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 29.0;
	8439	 130.39	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.78;
	8441	 55.215	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.43;
	8444	 132.59	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.18;
	8445	 58.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.48;
	8447	 57.405	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.81;
	8451	 63.585	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 27.17;
	8453	 450.0	 -5.0	 120.0	 -130.0	 1.0	 100.0	 1	 700.0	 200.0;
	8456	 118.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.03;
	8457	 58.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.1;
	8459	 58.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.1;
	8470	 122.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 44.21;
	8471	 122.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 44.21;
	8473	 122.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 44.21;
	8474	 122.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 44.21;
	8476	 52.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.33;
	8479	 56.66	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.32;
	8483	 450.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 700.0	 200.0;
	8488	 53.75	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 7.5;
	8490	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	8493	 51.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.67;
	8499	 250.0	 40.0	 100.0	 -20.0	 1.0	 100.0	 1	 400.0	 100.0;
	8519	 130.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.79;
	8524	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	8530	 56.465	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.93;
	8537	 124.785	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.57;
	8538	 122.765	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.53;
	8544	 121.31	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.62;
	8545	 123.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.31;
	8546	 123.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.31;
	8547	 122.86	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.72;
	8548	 122.86	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.72;
	8549	 122.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.35;
	8550	 122.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.35;
	8552	 127.285	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.57;
	8555	 60.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.67;
	8559	 119.165	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 38.33;
	8561	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	8563	 56.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.41;
	8569	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	8570	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	8571	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	8573	 58.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.75;
	8576	 60.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.75;
	8577	 57.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.59;
	8578	 57.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.59;
	8581	 59.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.37;
	8582	 59.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.37;
	8595	 51.935	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.87;
	8598	 128.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.61;
	8604	 132.555	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.11;
	8609	 132.555	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.11;
	8610	 132.555	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.11;
	8632	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	8635	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	8637	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	8639	 117.67	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.34;
	8644	 131.5	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 200.0	 63.0;
	8647	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	8648	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	8651	 57.935	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.87;
	8654	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	8655	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	8656	 54.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.0;
	8658	 131.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.59;
	8665	 131.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.59;
	8668	 59.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.87;
	8671	 59.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.87;
	8675	 60.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.03;
	8679	 60.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.03;
	8680	 60.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.03;
	8686	 60.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.28;
	8687	 124.785	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.57;
	8701	 126.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.47;
	8702	 126.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.47;
	8704	 61.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.35;
	8706	 126.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.47;
	8707	 126.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.47;
	8709	 57.935	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.87;
	8711	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	8712	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	8713	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	8714	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	8716	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	8717	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	8719	 59.945	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.89;
	8725	 57.695	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.39;
	8726	 55.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.56;
	8731	 131.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.81;
	8732	 131.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.81;
	8733	 131.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.81;
	8734	 131.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.81;
	8735	 131.405	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.81;
	8740	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	8741	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	8744	 116.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.53;
	8745	 116.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.53;
	8746	 116.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.53;
	8747	 116.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.53;
	8753	 124.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.85;
	8755	 116.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.53;
	8759	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	8763	 60.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.85;
	8764	 51.14	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.28;
	8770	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	8772	 118.38	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.76;
	8773	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	8774	 118.75	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.5;
	8776	 63.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.67;
	8791	 50.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 -0.0;
	8793	 61.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.34;
	8797	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	8803	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	8806	 132.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.5;
	8807	 132.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.5;
	8809	 132.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.5;
	8810	 61.985	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.97;
	8816	 250.0	 20.0	 120.0	 -80.0	 1.0	 100.0	 1	 400.0	 100.0;
	8820	 61.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.28;
	8824	 121.2	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.4;
	8830	 250.0	 25.0	 90.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	8837	 52.915	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.83;
	8838	 121.2	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.4;
	8839	 127.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.23;
	8841	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	8842	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	8843	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	8844	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	8846	 250.0	 30.0	 100.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	8851	 61.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.67;
	8852	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	8857	 52.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.67;
	8860	 58.355	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.71;
	8861	 58.355	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.71;
	8864	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	8866	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	8867	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	8873	 117.355	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.71;
	8881	 53.5	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.0;
	8884	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	8885	 132.095	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.19;
	8887	 63.335	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 26.67;
	8893	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	8894	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	8896	 57.735	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.47;
	8897	 126.71	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.42;
	8898	 126.69	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.38;
	8900	 59.9	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.8;
	8901	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	8902	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	8903	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	8904	 126.665	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.33;
	8905	 126.665	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.33;
	8906	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	8907	 126.665	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.33;
	8908	 126.71	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.42;
	8909	 126.71	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.42;
	8910	 126.71	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.42;
	8911	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	8912	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	8914	 57.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.15;
	8916	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	8921	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	8933	 55.0	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 10.0;
	8937	 118.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.89;
	8938	 118.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.89;
	8939	 118.945	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.89;
	8941	 117.25	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.5;
	8942	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	8943	 117.25	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.5;
	8944	 117.25	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.5;
	8945	 119.09	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.18;
	8952	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	8953	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	8954	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	8955	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	8956	 58.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.34;
	8958	 1050.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1600.0	 500.0;
	8961	 59.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.25;
	8962	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	8963	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	8964	 125.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.59;
	8965	 125.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.59;
	8966	 125.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.59;
	8967	 125.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.59;
	8969	 55.57	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.14;
	8976	 124.955	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.91;
	8980	 57.2	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.4;
	8994	 126.32	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.64;
	8999	 57.56	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.12;
	9016	 63.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.67;
	9024	 300.0	 45.0	 150.0	 -60.0	 1.0	 100.0	 1	 500.0	 100.0;
	9028	 56.175	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.35;
	9033	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	9034	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	9035	 122.215	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 44.43;
	9041	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	9045	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	9047	 66.1	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.2;
	9049	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	9051	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	9054	 250.0	 30.0	 100.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	9056	 50.385	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.77;
	9060	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	9061	 58.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.75;
	9074	 64.615	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.23;
	9075	 61.4	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.8;
	9081	 59.45	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.9;
	9084	 132.56	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.12;
	9088	 61.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.1;
	9102	 58.97	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.94;
	9106	 58.97	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.94;
	9107	 58.97	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.94;
	9110	 57.86	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.72;
	9120	 58.63	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.26;
	9123	 119.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 39.67;
	9137	 64.515	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.03;
	9138	 61.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.98;
	9141	 119.495	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.99;
	9142	 119.495	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.99;
	9144	 127.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.85;
	9148	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	9149	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	9151	 53.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.0;
	9152	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	9166	 55.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.67;
	9168	 51.6	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.2;
	9169	 57.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.91;
	9179	 129.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.23;
	9182	 50.0	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 -0.0;
	9184	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	9188	 129.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.27;
	9189	 129.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.27;
	9190	 129.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.27;
	9191	 129.635	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.27;
	9195	 300.0	 35.0	 130.0	 -60.0	 1.0	 100.0	 1	 500.0	 100.0;
	9204	 187.165	 15.0	 90.0	 -60.0	 1.0	 100.0	 1	 300.0	 74.33;
	9206	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	9213	 55.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.97;
	9214	 63.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.0;
	9215	 63.355	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.71;
	9216	 56.85	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.7;
	9218	 59.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.59;
	9219	 61.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.53;
	9220	 61.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.53;
	9222	 55.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.97;
	9223	 51.125	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.25;
	9224	 55.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.97;
	9225	 60.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.72;
	9227	 57.665	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.33;
	9228	 131.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.61;
	9229	 131.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.61;
	9230	 131.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.61;
	9231	 131.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.61;
	9232	 131.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.61;
	9233	 131.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.61;
	9236	 61.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.34;
	9237	 131.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.67;
	9244	 61.54	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.08;
	9246	 118.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.97;
	9247	 118.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.97;
	9250	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	9256	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	9257	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	9258	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	9260	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	9261	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	9265	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	9273	 61.985	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.97;
	9279	 128.24	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.48;
	9280	 61.4	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.8;
	9281	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	9282	 116.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.96;
	9283	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	9288	 58.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.19;
	9292	 60.0	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.0;
	9294	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	9297	 62.045	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.09;
	9301	 126.595	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.19;
	9312	 53.005	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.01;
	9314	 60.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.16;
	9317	 62.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.82;
	9321	 59.9	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.8;
	9322	 56.635	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.27;
	9323	 56.635	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.27;
	9327	 51.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.51;
	9342	 58.915	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.83;
	9343	 119.17	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.34;
	9345	 62.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.16;
	9346	 62.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.16;
	9347	 62.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.16;
	9348	 62.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.16;
	9349	 62.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.16;
	9350	 62.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.16;
	9351	 62.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.16;
	9352	 62.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.16;
	9354	 62.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.82;
	9357	 118.75	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.5;
	9359	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	9364	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	9370	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	9374	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	9376	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	9377	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	9378	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	9379	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	9383	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	9384	 60.575	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.15;
	9387	 56.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.05;
	9389	 53.315	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.63;
	9392	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	9393	 121.31	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.62;
	9395	 120.0	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.0;
	9408	 132.525	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.05;
	9413	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	9417	 119.09	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.18;
	9421	 50.305	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.61;
	9422	 124.955	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.91;
	9427	 61.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.65;
	9438	 122.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.51;
	9439	 450.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 700.0	 200.0;
	9440	 122.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.51;
	9441	 122.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.51;
	9442	 122.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.51;
	9443	 122.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.51;
	9457	 250.0	 0.0	 80.0	 -80.0	 1.0	 100.0	 1	 400.0	 100.0;
	9461	 116.665	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.33;
	9464	 131.015	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.03;
	9466	 58.615	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.23;
	9467	 128.1	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.2;
	9471	 60.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.98;
	9472	 60.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.98;
	9473	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	9474	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	9475	 58.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.99;
	9476	 58.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.99;
	9477	 59.17	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.34;
	9478	 58.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.91;
	9479	 58.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.91;
	9480	 58.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.91;
	9481	 58.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.91;
	9482	 58.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.91;
	9486	 128.1	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.2;
	9504	 64.935	 10.0	 40.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.87;
	9508	 122.56	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.12;
	9512	 132.01	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.02;
	9513	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	9515	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	9520	 58.585	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.17;
	9521	 61.945	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.89;
	9522	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	9523	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	9525	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	9527	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	9540	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	9542	 57.46	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.92;
	9547	 130.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.21;
	9549	 130.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.21;
	9550	 130.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.21;
	9551	 130.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.21;
	9552	 58.235	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 16.47;
	9553	 250.0	 10.0	 90.0	 -70.0	 1.0	 100.0	 1	 400.0	 100.0;
	9554	 50.705	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.41;
	9556	 131.945	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.89;
	9573	 183.665	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 67.33;
	9574	 183.665	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 67.33;
	9579	 1050.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1600.0	 500.0;
	9584	 700.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1100.0	 300.0;
	9585	 700.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1100.0	 300.0;
	9586	 117.51	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.02;
	9587	 117.51	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.02;
	9588	 63.39	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.78;
	9589	 63.39	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.78;
	9590	 63.39	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.78;
	9591	 63.39	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.78;
	9597	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	9602	 125.5	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 51.0;
	9613	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	9614	 58.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.56;
	9616	 65.725	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.45;
	9617	 117.475	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.95;
	9618	 117.475	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.95;
	9619	 118.355	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.71;
	9622	 118.355	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.71;
	9623	 64.905	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.81;
	9627	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	9628	 116.865	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.73;
	9638	 56.165	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.33;
	9655	 1250.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1900.0	 600.0;
	9656	 1250.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1900.0	 600.0;
	9659	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	9662	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	9679	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	9681	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	9682	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	9687	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	9690	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	9693	 52.975	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.95;
	9695	 61.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.63;
	9696	 61.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.63;
	9697	 61.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.63;
	9698	 61.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.63;
	9699	 63.075	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.15;
	9700	 60.26	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.52;
	9702	 63.075	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.15;
	9706	 57.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.97;
	9713	 118.405	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.81;
	9722	 250.0	 0.0	 90.0	 -90.0	 1.0	 100.0	 1	 400.0	 100.0;
	9728	 50.02	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.04;
	9738	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	9742	 63.935	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.87;
	9748	 51.215	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.43;
	9751	 62.615	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.23;
	9753	 62.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.24;
	9754	 131.875	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.75;
	9756	 116.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.96;
	9757	 131.885	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.77;
	9758	 131.885	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.77;
	9759	 131.875	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.75;
	9761	 131.885	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.77;
	9762	 131.885	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.77;
	9763	 131.885	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.77;
	9764	 131.885	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.77;
	9766	 65.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.0;
	9775	 129.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.23;
	9778	 53.59	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.18;
	9781	 57.69	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.38;
	9785	 127.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.79;
	9793	 133.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 66.47;
	9797	 50.06	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.12;
	9804	 56.165	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.33;
	9808	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	9809	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	9815	 62.095	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.19;
	9818	 63.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.96;
	9830	 51.28	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.56;
	9836	 54.265	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.53;
	9852	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	9853	 54.65	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 9.3;
	9855	 52.935	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.87;
	9856	 131.72	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.44;
	9860	 57.5	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.0;
	9862	 132.3	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.6;
	9870	 132.3	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.6;
	9871	 300.0	 40.0	 150.0	 -70.0	 1.0	 100.0	 1	 500.0	 100.0;
	9873	 58.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.75;
	9875	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	9880	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	9881	 51.595	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.19;
	9884	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	9885	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	9887	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	9889	 350.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 600.0	 100.0;
	9890	 124.74	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.48;
	9896	 63.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.49;
	9897	 56.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.41;
	9900	 56.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.41;
	9901	 61.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.65;
	9902	 121.395	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 42.79;
	9906	 196.665	 0.0	 70.0	 -70.0	 1.0	 100.0	 1	 300.0	 93.33;
	9909	 127.005	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.01;
	9911	 127.005	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.01;
	9912	 127.005	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.01;
	9914	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	9922	 60.975	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.95;
	9923	 59.74	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.48;
	9926	 62.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.97;
	9932	 59.63	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.26;
	9933	 60.975	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.95;
	9937	 183.335	 20.0	 90.0	 -50.0	 1.0	 100.0	 1	 300.0	 66.67;
	9946	 58.77	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.54;
	9953	 131.015	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.03;
	9957	 56.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.71;
	9958	 56.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.71;
	9959	 56.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.71;
	9960	 127.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.97;
	9961	 57.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.61;
	9963	 59.315	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.63;
	9964	 57.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.61;
	9972	 250.0	 30.0	 100.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	9974	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	9975	 63.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.67;
	9976	 57.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.67;
	9984	 121.735	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.47;
	9995	 66.665	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 33.33;
	9997	 50.025	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.05;
	10001	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	10004	 61.985	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.97;
	10006	 60.5	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 21.0;
	10007	 61.765	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.53;
	10010	 53.455	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.91;
	10012	 53.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.67;
	10017	 122.56	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.12;
	10023	 59.64	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.28;
	10034	 58.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.85;
	10037	 119.04	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.08;
	10050	 61.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.91;
	10052	 51.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.47;
	10057	 117.71	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 35.42;
	10060	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	10064	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	10065	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	10068	 55.985	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.97;
	10073	 64.695	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.39;
	10074	 64.695	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.39;
	10075	 65.565	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.13;
	10076	 65.565	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.13;
	10077	 65.565	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.13;
	10078	 65.565	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.13;
	10080	 65.565	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.13;
	10084	 119.225	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.45;
	10092	 62.555	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.11;
	10094	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	10096	 61.105	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.21;
	10100	 61.855	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.71;
	10101	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	10102	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10110	 60.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.16;
	10114	 50.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.51;
	10115	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10116	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10117	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10120	 127.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.85;
	10132	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	10134	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	10135	 61.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.45;
	10141	 130.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.6;
	10142	 130.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.6;
	10143	 130.8	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.6;
	10151	 61.02	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.04;
	10156	 250.0	 30.0	 100.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	10158	 59.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.77;
	10164	 61.02	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.04;
	10165	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	10171	 130.15	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.3;
	10172	 130.15	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.3;
	10173	 130.15	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.3;
	10174	 130.15	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.3;
	10177	 250.0	 0.0	 90.0	 -90.0	 1.0	 100.0	 1	 400.0	 100.0;
	10178	 61.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.1;
	10186	 51.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.47;
	10192	 58.44	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.88;
	10194	 58.355	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.71;
	10195	 58.355	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.71;
	10197	 57.665	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.33;
	10198	 57.665	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.33;
	10201	 58.925	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.85;
	10202	 58.925	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.85;
	10210	 62.84	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.68;
	10211	 300.0	 45.0	 190.0	 -100.0	 1.0	 100.0	 1	 500.0	 100.0;
	10218	 59.45	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.9;
	10222	 61.04	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.08;
	10223	 60.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.67;
	10232	 57.885	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.77;
	10236	 58.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.25;
	10237	 50.98	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.96;
	10238	 58.27	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.54;
	10239	 187.88	 10.0	 70.0	 -50.0	 1.0	 100.0	 1	 300.0	 75.76;
	10241	 56.5	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.0;
	10242	 56.5	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.0;
	10246	 58.915	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.83;
	10249	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	10250	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	10253	 127.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.23;
	10254	 127.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.23;
	10264	 63.935	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.87;
	10267	 132.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.65;
	10268	 132.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.65;
	10269	 119.1	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.2;
	10270	 119.1	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.2;
	10276	 53.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.0;
	10281	 61.335	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.67;
	10283	 56.97	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.94;
	10285	 52.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.07;
	10287	 59.67	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.34;
	10295	 59.125	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 18.25;
	10298	 61.655	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 23.31;
	10302	 62.035	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 24.07;
	10311	 58.56	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.12;
	10315	 58.45	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.9;
	10324	 132.685	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.37;
	10328	 128.445	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.89;
	10329	 132.685	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.37;
	10330	 750.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1200.0	 300.0;
	10337	 124.33	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.66;
	10339	 60.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.71;
	10343	 119.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.27;
	10348	 63.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.82;
	10352	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	10355	 130.515	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.03;
	10357	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10361	 52.26	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.52;
	10362	 118.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 37.26;
	10363	 63.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.82;
	10365	 55.835	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 11.67;
	10368	 127.65	 5.0	 60.0	 -50.0	 1.0	 100.0	 1	 200.0	 55.3;
	10373	 133.265	 40.0	 110.0	 -30.0	 1.0	 100.0	 1	 200.0	 66.53;
	10374	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10375	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10376	 118.7	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 37.4;
	10377	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	10378	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	10384	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	10386	 61.05	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.1;
	10388	 57.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.02;
	10390	 121.21	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.42;
	10401	 121.86	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.72;
	10402	 121.86	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.72;
	10404	 121.86	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.72;
	10405	 121.86	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 43.72;
	10406	 61.405	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.81;
	10408	 55.595	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.19;
	10409	 52.1	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.2;
	10410	 62.0	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.0;
	10417	 58.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.71;
	10418	 62.635	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.27;
	10422	 58.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.48;
	10423	 122.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 44.21;
	10426	 62.72	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.44;
	10427	 62.72	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.44;
	10428	 60.0	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.0;
	10432	 54.22	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.44;
	10433	 52.485	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.97;
	10434	 56.66	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.32;
	10435	 56.66	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.32;
	10436	 58.285	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.57;
	10437	 55.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.65;
	10438	 55.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.65;
	10439	 54.22	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.44;
	10442	 123.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.31;
	10443	 58.77	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.54;
	10447	 58.935	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.87;
	10448	 65.18	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.36;
	10452	 49.64	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 -0.72;
	10453	 62.97	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.94;
	10456	 63.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.16;
	10461	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	10462	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	10466	 53.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.67;
	10469	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	10470	 58.935	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.87;
	10472	 131.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.59;
	10473	 250.0	 40.0	 100.0	 -20.0	 1.0	 100.0	 1	 400.0	 100.0;
	10474	 131.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.59;
	10475	 131.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.59;
	10476	 131.795	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.59;
	10479	 131.815	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.63;
	10480	 131.815	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.63;
	10488	 61.345	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.69;
	10489	 61.345	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.69;
	10501	 58.4	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 16.8;
	10505	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10507	 51.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.51;
	10508	 53.63	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.26;
	10521	 128.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.61;
	10522	 128.805	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 57.61;
	10527	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	10530	 1050.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1600.0	 500.0;
	10534	 66.14	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.28;
	10535	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	10537	 59.64	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.28;
	10538	 59.64	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.28;
	10554	 450.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 700.0	 200.0;
	10555	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	10556	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	10557	 52.125	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.25;
	10558	 1150.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1800.0	 500.0;
	10567	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	10575	 60.025	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.05;
	10580	 50.4	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.8;
	10588	 120.835	 10.0	 20.0	 0.0	 1.0	 100.0	 1	 200.0	 41.67;
	10589	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	10598	 53.265	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.53;
	10605	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	10612	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	10613	 50.155	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.31;
	10617	 128.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.45;
	10619	 127.32	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.64;
	10621	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	10622	 61.685	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.37;
	10625	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	10627	 128.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.13;
	10629	 183.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 66.94;
	10633	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	10635	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	10640	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	10643	 130.695	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.39;
	10647	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	10648	 58.68	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.36;
	10649	 58.68	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.36;
	10650	 52.125	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.25;
	10652	 63.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.67;
	10653	 59.35	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.7;
	10656	 61.46	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.92;
	10657	 64.9	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.8;
	10658	 64.9	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.8;
	10660	 58.68	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.36;
	10668	 60.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.97;
	10669	 60.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.97;
	10670	 63.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.16;
	10671	 61.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.98;
	10672	 61.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.98;
	10674	 61.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.98;
	10675	 61.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.98;
	10676	 61.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.98;
	10678	 53.895	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.79;
	10693	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	10696	 60.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.28;
	10712	 61.125	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.25;
	10713	 58.345	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.69;
	10715	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10719	 57.5	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.0;
	10720	 57.5	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.0;
	10721	 58.345	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.69;
	10722	 58.345	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.69;
	10738	 124.925	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.85;
	10742	 58.56	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.12;
	10743	 57.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.34;
	10747	 128.445	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.89;
	10748	 127.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.23;
	10750	 124.33	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.66;
	10752	 119.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.27;
	10753	 119.905	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 39.81;
	10754	 119.905	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 39.81;
	10755	 124.33	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.66;
	10756	 124.33	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.66;
	10757	 53.5	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.0;
	10762	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10763	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10764	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10765	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	10775	 123.14	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.28;
	10783	 122.5	 10.0	 20.0	 0.0	 1.0	 100.0	 1	 200.0	 45.0;
	10784	 63.335	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 26.67;
	10785	 61.915	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.83;
	10788	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	10803	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	10804	 118.275	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.55;
	10808	 131.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.35;
	10809	 130.445	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.89;
	10811	 130.645	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.29;
	10814	 250.0	 5.0	 140.0	 -130.0	 1.0	 100.0	 1	 400.0	 100.0;
	10825	 250.0	 0.0	 90.0	 -90.0	 1.0	 100.0	 1	 400.0	 100.0;
	10829	 50.31	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.62;
	10835	 65.75	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 31.5;
	10841	 131.945	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.89;
	10845	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	10847	 127.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.97;
	10862	 63.145	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.29;
	10865	 62.43	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.86;
	10881	 58.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.71;
	10891	 55.2	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 10.4;
	10898	 58.415	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.83;
	10901	 124.205	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.41;
	10907	 131.015	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.03;
	10908	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	10913	 126.32	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.64;
	10918	 124.935	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.87;
	10927	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	10928	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	10930	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	10932	 200.0	 25.0	 120.0	 -70.0	 1.0	 100.0	 1	 300.0	 100.0;
	10935	 58.585	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.17;
	10938	 57.255	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.51;
	10940	 63.5	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 27.0;
	10945	 52.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.67;
	10946	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	10951	 116.935	 5.0	 40.0	 -30.0	 1.0	 100.0	 1	 200.0	 33.87;
	10954	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	10963	 187.165	 15.0	 90.0	 -60.0	 1.0	 100.0	 1	 300.0	 74.33;
	10971	 55.0	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.0;
	10973	 129.68	 10.0	 60.0	 -40.0	 1.0	 100.0	 1	 200.0	 59.36;
	10978	 63.145	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.29;
	10983	 57.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.51;
	10985	 129.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.13;
	10987	 56.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.76;
	10994	 57.86	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.72;
	10998	 1300.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 2000.0	 600.0;
	11005	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	11010	 183.43	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 66.86;
	11020	 50.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.51;
	11023	 64.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.22;
	11025	 64.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.22;
	11028	 119.505	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.01;
	11030	 133.24	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 66.48;
	11032	 1100.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1700.0	 500.0;
	11037	 250.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 400.0	 100.0;
	11039	 60.025	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.05;
	11047	 250.0	 5.0	 80.0	 -70.0	 1.0	 100.0	 1	 400.0	 100.0;
	11049	 183.47	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 66.94;
	11051	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	11059	 66.665	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 33.33;
	11065	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	11076	 56.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.31;
	11085	 60.815	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.63;
	11086	 60.815	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.63;
	11087	 60.815	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.63;
	11088	 60.815	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.63;
	11090	 57.98	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.96;
	11095	 57.34	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.68;
	11096	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	11099	 61.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.73;
	11102	 61.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.49;
	11104	 61.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.49;
	11106	 60.115	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.23;
	11107	 61.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.49;
	11108	 60.115	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.23;
	11109	 60.115	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.23;
	11110	 59.65	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.3;
	11111	 60.115	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.23;
	11115	 59.61	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.22;
	11118	 57.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.73;
	11119	 57.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.73;
	11120	 58.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.03;
	11121	 58.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.03;
	11122	 63.18	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.36;
	11124	 57.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.73;
	11125	 57.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.73;
	11128	 130.16	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.32;
	11129	 59.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.45;
	11130	 58.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.03;
	11131	 64.43	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.86;
	11132	 130.075	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.15;
	11133	 130.075	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.15;
	11137	 130.075	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.15;
	11138	 60.5	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 21.0;
	11145	 59.6	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.2;
	11154	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	11155	 60.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.28;
	11158	 51.065	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.13;
	11167	 128.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.13;
	11170	 128.75	 -10.0	 60.0	 -80.0	 1.0	 100.0	 1	 200.0	 57.5;
	11172	 128.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.13;
	11174	 128.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.13;
	11175	 128.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.13;
	11177	 53.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.67;
	11191	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	11193	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	11194	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	11195	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	11196	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	11197	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	11198	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	11201	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	11203	 55.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.73;
	11204	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	11211	 61.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.53;
	11212	 61.195	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.39;
	11214	 58.945	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.89;
	11219	 126.195	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.39;
	11220	 128.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.47;
	11221	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	11225	 61.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.1;
	11226	 133.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 66.47;
	11227	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	11229	 61.6	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.2;
	11230	 50.615	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.23;
	11231	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	11233	 120.525	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 41.05;
	11235	 119.245	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.49;
	11236	 120.525	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 41.05;
	11237	 59.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.48;
	11238	 119.245	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.49;
	11239	 51.725	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.45;
	11240	 127.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.67;
	11241	 127.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.67;
	11242	 127.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.67;
	11244	 59.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.48;
	11250	 60.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.05;
	11251	 116.985	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.97;
	11256	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	11257	 65.315	 10.0	 20.0	 0.0	 1.0	 100.0	 1	 100.0	 30.63;
	11259	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	11264	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	11265	 59.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.13;
	11273	 63.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.67;
	11281	 55.0	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 10.0;
	11285	 129.615	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.23;
	11289	 61.46	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.92;
	11294	 1300.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 2000.0	 600.0;
	11299	 129.97	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.94;
	11305	 122.755	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.51;
	11307	 118.69	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 37.38;
	11308	 129.535	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.07;
	11309	 61.46	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.92;
	11311	 51.215	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.43;
	11312	 116.945	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.89;
	11315	 62.035	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.07;
	11325	 59.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.71;
	11327	 63.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	11328	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	11329	 52.8	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.6;
	11330	 58.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.98;
	11332	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	11333	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	11336	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	11344	 59.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.59;
	11345	 130.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.21;
	11347	 64.495	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.99;
	11348	 63.215	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.43;
	11351	 63.48	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.96;
	11352	 63.48	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.96;
	11353	 63.215	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.43;
	11355	 61.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.61;
	11360	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	11361	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	11362	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	11363	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	11364	 130.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.11;
	11367	 130.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.11;
	11368	 130.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.11;
	11369	 130.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.11;
	11370	 130.055	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.11;
	11377	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	11393	 50.025	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.05;
	11401	 56.645	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.29;
	11403	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	11406	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	11408	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	11409	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	11410	 128.235	 15.0	 50.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.47;
	11411	 122.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.93;
	11412	 122.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.93;
	11414	 122.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.93;
	11416	 122.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.93;
	11418	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	11419	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	11440	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	11454	 59.505	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.01;
	11455	 59.505	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.01;
	11456	 60.08	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.16;
	11467	 58.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.75;
	11471	 56.615	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.23;
	11472	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11473	 61.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.79;
	11474	 58.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.56;
	11475	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11477	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11478	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11479	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11480	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11481	 59.345	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.69;
	11482	 59.945	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.89;
	11483	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	11484	 56.81	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.62;
	11487	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	11492	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	11496	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	11497	 59.32	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.64;
	11498	 59.32	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.64;
	11499	 59.32	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.64;
	11500	 59.32	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.64;
	11502	 53.685	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.37;
	11504	 118.595	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.19;
	11506	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	11507	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	11509	 123.335	 10.0	 60.0	 -40.0	 1.0	 100.0	 1	 200.0	 46.67;
	11510	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	11520	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	11521	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	11523	 66.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.22;
	11524	 66.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.22;
	11525	 66.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.22;
	11526	 66.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.22;
	11527	 118.565	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.13;
	11528	 118.565	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.13;
	11529	 61.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.43;
	11530	 118.565	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.13;
	11536	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	11539	 187.165	 15.0	 90.0	 -60.0	 1.0	 100.0	 1	 300.0	 74.33;
	11549	 129.4	 0.0	 50.0	 -50.0	 1.0	 100.0	 1	 200.0	 58.8;
	11551	 60.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.99;
	11558	 124.155	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 48.31;
	11564	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	11568	 123.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.23;
	11569	 123.115	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.23;
	11570	 117.67	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.34;
	11577	 56.775	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.55;
	11578	 59.47	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.94;
	11579	 57.23	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.46;
	11580	 118.02	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.04;
	11581	 58.48	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 16.96;
	11584	 53.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.07;
	11586	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	11588	 57.87	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.74;
	11599	 60.53	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.06;
	11600	 63.285	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.57;
	11602	 60.53	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.06;
	11603	 59.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.97;
	11604	 59.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.97;
	11605	 63.285	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.57;
	11606	 63.285	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.57;
	11611	 59.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.31;
	11617	 61.02	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.04;
	11619	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11623	 61.02	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.04;
	11624	 61.02	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.04;
	11625	 61.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.1;
	11626	 61.55	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.1;
	11630	 64.935	 10.0	 40.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.87;
	11631	 59.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.16;
	11632	 59.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.99;
	11633	 60.82	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.64;
	11634	 59.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.16;
	11635	 59.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.99;
	11638	 56.795	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.59;
	11641	 52.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.47;
	11643	 64.43	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.86;
	11648	 62.14	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.28;
	11649	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	11652	 59.945	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.89;
	11654	 60.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.28;
	11665	 250.0	 10.0	 80.0	 -60.0	 1.0	 100.0	 1	 400.0	 100.0;
	11666	 119.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.07;
	11667	 119.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.07;
	11668	 119.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.07;
	11669	 119.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.07;
	11670	 119.035	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 38.07;
	11672	 50.005	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.01;
	11677	 121.21	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 42.42;
	11680	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	11686	 56.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.45;
	11687	 62.97	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.94;
	11689	 58.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.02;
	11690	 58.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.02;
	11691	 58.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.02;
	11692	 58.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.02;
	11693	 58.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.02;
	11694	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	11695	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	11699	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	11704	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	11705	 54.42	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.84;
	11713	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11714	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11716	 60.49	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.98;
	11717	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11723	 58.515	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.03;
	11729	 63.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.99;
	11736	 133.255	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 66.51;
	11745	 120.27	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.54;
	11749	 118.405	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.81;
	11752	 63.505	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.01;
	11755	 63.655	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.31;
	11756	 63.655	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.31;
	11757	 63.655	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.31;
	11758	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	11759	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	11760	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	11761	 58.45	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.9;
	11762	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	11763	 116.775	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.55;
	11768	 116.8	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 33.6;
	11773	 60.525	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.05;
	11781	 50.32	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.64;
	11786	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	11789	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	11796	 65.42	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.84;
	11797	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	11803	 119.905	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 39.81;
	11805	 64.115	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.23;
	11806	 65.125	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 30.25;
	11810	 119.505	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.01;
	11811	 119.005	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.01;
	11813	 57.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.97;
	11814	 57.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.97;
	11815	 119.005	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.01;
	11816	 119.005	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.01;
	11817	 119.17	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.34;
	11818	 119.17	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.34;
	11819	 57.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.97;
	11820	 57.485	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.97;
	11822	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	11825	 -65.065	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 -230.13;
	11849	 132.375	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.75;
	11850	 52.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.47;
	11851	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	11853	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	11854	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	11856	 300.0	 40.0	 150.0	 -70.0	 1.0	 100.0	 1	 500.0	 100.0;
	11859	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	11875	 60.905	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.81;
	11880	 58.33	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.66;
	11886	 59.465	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.93;
	11889	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11891	 61.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.35;
	11892	 63.505	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.01;
	11894	 129.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.13;
	11895	 116.975	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.95;
	11897	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	11898	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	11900	 57.86	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.72;
	11903	 51.01	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.02;
	11909	 1250.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1900.0	 600.0;
	11913	 63.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.02;
	11914	 63.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.02;
	11916	 61.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.73;
	11919	 61.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.73;
	11920	 60.435	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.87;
	11922	 59.63	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.26;
	11924	 131.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.67;
	11927	 1300.0	 0.0	 100000.0	 -100000.0	 1.0	 100.0	 1	 2000.0	 600.0;
	11935	 118.415	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 36.83;
	11945	 53.455	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.91;
	11946	 126.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.47;
	11950	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	11953	 121.395	 0.0	 40.0	 -40.0	 1.0	 100.0	 1	 200.0	 42.79;
	11959	 126.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.47;
	11962	 126.235	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.47;
	11967	 51.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.47;
	11968	 131.675	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.35;
	11970	 52.8	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.6;
	11975	 122.765	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.53;
	11976	 65.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.53;
	11978	 131.255	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.51;
	11979	 131.255	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.51;
	11980	 131.255	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.51;
	11982	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	11986	 66.14	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.28;
	11987	 350.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 600.0	 100.0;
	11988	 62.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.61;
	11990	 56.585	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 13.17;
	11996	 61.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.34;
	12001	 250.0	 25.0	 130.0	 -80.0	 1.0	 100.0	 1	 400.0	 100.0;
	12013	 250.0	 35.0	 90.0	 -20.0	 1.0	 100.0	 1	 400.0	 100.0;
	12016	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	12020	 58.74	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.48;
	12021	 64.5	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 29.0;
	12024	 125.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.5;
	12025	 117.815	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.63;
	12027	 56.8	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.6;
	12035	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	12042	 57.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.48;
	12045	 63.385	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.77;
	12049	 62.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.31;
	12050	 195.0	 25.0	 70.0	 -20.0	 1.0	 100.0	 1	 300.0	 90.0;
	12060	 51.6	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.2;
	12065	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	12069	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	12070	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	12071	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	12072	 132.19	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.38;
	12073	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	12074	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	12075	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	12076	 61.455	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.91;
	12084	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	12085	 120.025	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 40.05;
	12088	 59.555	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.11;
	12091	 60.595	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.19;
	12093	 130.515	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.03;
	12095	 131.67	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.34;
	12097	 130.895	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 61.79;
	12099	 55.57	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.14;
	12102	 131.215	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.43;
	12106	 63.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	12116	 64.11	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.22;
	12121	 56.42	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.84;
	12123	 51.5	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.0;
	12124	 56.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.49;
	12126	 59.715	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.43;
	12127	 59.715	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.43;
	12131	 127.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.65;
	12132	 127.825	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.65;
	12133	 130.325	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.65;
	12134	 130.325	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.65;
	12135	 130.325	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.65;
	12136	 130.325	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.65;
	12137	 130.315	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.63;
	12138	 130.315	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.63;
	12139	 130.315	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.63;
	12140	 130.315	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.63;
	12152	 130.445	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.89;
	12163	 55.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.73;
	12164	 55.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.73;
	12166	 60.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.43;
	12167	 60.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.43;
	12168	 60.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.43;
	12169	 60.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.43;
	12170	 55.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.73;
	12171	 55.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.73;
	12172	 60.215	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.43;
	12173	 1100.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1700.0	 500.0;
	12175	 60.31	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.62;
	12178	 66.365	 5.0	 40.0	 -30.0	 1.0	 100.0	 1	 100.0	 32.73;
	12189	 56.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.07;
	12191	 57.9	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.8;
	12192	 57.9	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.8;
	12193	 56.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.61;
	12194	 56.305	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.61;
	12195	 57.055	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.11;
	12199	 300.0	 60.0	 140.0	 -20.0	 1.0	 100.0	 1	 500.0	 100.0;
	12200	 59.975	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.95;
	12204	 350.0	 35.0	 190.0	 -120.0	 1.0	 100.0	 1	 600.0	 100.0;
	12208	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	12211	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	12216	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	12217	 63.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.99;
	12219	 57.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.97;
	12221	 51.045	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.09;
	12222	 61.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.91;
	12227	 62.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.35;
	12232	 129.975	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 59.95;
	12240	 117.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.03;
	12245	 60.08	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.16;
	12248	 350.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 600.0	 100.0;
	12252	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	12255	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	12259	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	12266	 250.0	 15.0	 100.0	 -70.0	 1.0	 100.0	 1	 400.0	 100.0;
	12275	 127.765	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.53;
	12276	 127.765	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.53;
	12277	 52.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.07;
	12278	 126.59	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.18;
	12279	 126.59	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.18;
	12280	 127.765	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.53;
	12281	 126.59	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.18;
	12282	 62.41	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.82;
	12285	 51.065	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.13;
	12286	 118.415	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 36.83;
	12287	 250.0	 25.0	 90.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	12291	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	12302	 63.57	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.14;
	12303	 63.57	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.14;
	12304	 63.57	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.14;
	12306	 62.45	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.9;
	12307	 63.57	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 27.14;
	12310	 61.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.31;
	12319	 117.43	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.86;
	12321	 61.62	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.24;
	12325	 117.43	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.86;
	12330	 121.24	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 42.48;
	12332	 121.24	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 42.48;
	12333	 121.24	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 42.48;
	12334	 121.24	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 42.48;
	12337	 63.295	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	12338	 63.295	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.59;
	12341	 125.75	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.5;
	12346	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	12348	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	12358	 53.335	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.67;
	12359	 52.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.07;
	12367	 300.0	 35.0	 130.0	 -60.0	 1.0	 100.0	 1	 500.0	 100.0;
	12373	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	12375	 192.0	 15.0	 90.0	 -60.0	 1.0	 100.0	 1	 300.0	 84.0;
	12381	 56.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.85;
	12383	 117.625	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 200.0	 35.25;
	12387	 58.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.65;
	12388	 119.04	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.08;
	12390	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	12393	 183.335	 20.0	 90.0	 -50.0	 1.0	 100.0	 1	 300.0	 66.67;
	12398	 64.7	 15.0	 50.0	 -20.0	 1.0	 100.0	 1	 100.0	 29.4;
	12400	 59.965	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.93;
	12401	 133.0	 5.0	 50.0	 -40.0	 1.0	 100.0	 1	 200.0	 66.0;
	12411	 133.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 66.45;
	12415	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	12419	 58.63	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.26;
	12421	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	12428	 119.885	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.77;
	12429	 119.885	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.77;
	12430	 119.885	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.77;
	12431	 119.885	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.77;
	12433	 119.885	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.77;
	12434	 66.625	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 33.25;
	12440	 65.095	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 30.19;
	12441	 52.44	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.88;
	12447	 122.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.93;
	12448	 63.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.99;
	12451	 61.05	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.1;
	12452	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	12453	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	12454	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	12455	 122.965	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 45.93;
	12459	 65.765	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.53;
	12461	 129.34	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.68;
	12462	 129.34	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.68;
	12464	 129.34	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.68;
	12465	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	12466	 129.34	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.68;
	12467	 129.34	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.68;
	12469	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	12470	 129.13	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.26;
	12477	 58.58	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.16;
	12494	 122.215	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 44.43;
	12499	 54.05	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 8.1;
	12500	 60.4	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.8;
	12505	 125.935	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.87;
	12506	 125.935	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.87;
	12507	 50.275	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.55;
	12509	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	12517	 118.015	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.03;
	12518	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	12519	 132.25	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.5;
	12521	 61.07	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.14;
	12522	 61.07	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.14;
	12523	 61.07	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.14;
	12525	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	12526	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	12528	 58.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.75;
	12529	 129.355	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 58.71;
	12537	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	12541	 50.255	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.51;
	12542	 59.81	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.62;
	12551	 55.935	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.87;
	12555	 52.975	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.95;
	12556	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	12558	 52.01	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.02;
	12563	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	12570	 56.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.75;
	12572	 187.335	 10.0	 80.0	 -60.0	 1.0	 100.0	 1	 300.0	 74.67;
	12579	 850.0	 65.0	 320.0	 -190.0	 1.0	 100.0	 1	 1300.0	 400.0;
	12582	 62.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.71;
	12583	 62.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.71;
	12586	 64.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.27;
	12587	 -156.91	 0.0	 100000.0	 -100000.0	 1.0	 100.0	 1	 100.0	 -413.82;
	12589	 64.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.27;
	12590	 64.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.27;
	12591	 64.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.27;
	12592	 64.135	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 28.27;
	12599	 117.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 34.97;
	12600	 117.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 34.97;
	12601	 117.485	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 34.97;
	12603	 250.0	 10.0	 80.0	 -60.0	 1.0	 100.0	 1	 400.0	 100.0;
	12606	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	12607	 120.63	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 41.26;
	12610	 120.63	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 41.26;
	12612	 55.57	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.14;
	12616	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	12625	 250.0	 10.0	 90.0	 -70.0	 1.0	 100.0	 1	 400.0	 100.0;
	12636	 57.97	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.94;
	12641	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	12646	 57.98	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.96;
	12647	 128.495	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.99;
	12648	 128.495	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.99;
	12650	 128.495	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.99;
	12651	 128.495	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.99;
	12652	 128.495	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.99;
	12653	 128.495	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.99;
	12654	 128.495	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.99;
	12656	 62.84	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.68;
	12657	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	12658	 63.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.67;
	12659	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	12664	 56.81	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.62;
	12665	 550.0	 100.0	 260.0	 -60.0	 1.0	 100.0	 1	 900.0	 200.0;
	12673	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	12678	 183.335	 20.0	 90.0	 -50.0	 1.0	 100.0	 1	 300.0	 66.67;
	12681	 57.625	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.25;
	12687	 60.15	 5.0	 40.0	 -30.0	 1.0	 100.0	 1	 100.0	 20.3;
	12688	 450.0	 0.0	 100.0	 -100.0	 1.0	 100.0	 1	 700.0	 200.0;
	12690	 118.105	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.21;
	12692	 56.3	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.6;
	12697	 59.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.45;
	12699	 59.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.45;
	12701	 61.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.72;
	12702	 59.225	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.45;
	12704	 61.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.72;
	12705	 61.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.85;
	12706	 61.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.85;
	12708	 55.285	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.57;
	12709	 60.015	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.03;
	12711	 60.585	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.17;
	12713	 60.725	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.45;
	12714	 55.285	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.57;
	12717	 62.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.35;
	12723	 59.24	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.48;
	12726	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	12727	 128.425	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.85;
	12728	 62.265	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.53;
	12730	 123.335	 5.0	 40.0	 -30.0	 1.0	 100.0	 1	 200.0	 46.67;
	12736	 63.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.67;
	12738	 60.99	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.98;
	12742	 61.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.49;
	12747	 61.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.49;
	12748	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	12758	 131.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 63.67;
	12760	 119.395	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.79;
	12761	 119.395	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.79;
	12763	 119.395	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 38.79;
	12764	 123.305	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.61;
	12765	 123.305	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 46.61;
	12772	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	12775	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	12777	 58.545	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.09;
	12782	 57.115	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.23;
	12786	 118.75	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.5;
	12788	 124.89	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.78;
	12789	 124.89	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.78;
	12790	 124.89	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.78;
	12791	 124.89	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 49.78;
	12794	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	12799	 116.985	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 33.97;
	12802	 125.745	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 51.49;
	12803	 126.205	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 52.41;
	12806	 132.565	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.13;
	12807	 132.565	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.13;
	12808	 132.565	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 65.13;
	12814	 132.19	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.38;
	12815	 60.335	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 20.67;
	12816	 56.135	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 12.27;
	12817	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	12818	 900.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1400.0	 400.0;
	12819	 61.325	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.65;
	12822	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	12825	 63.18	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.36;
	12829	 61.655	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 23.31;
	12833	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	12840	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	12843	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	12847	 53.63	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.26;
	12855	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	12856	 60.005	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.01;
	12859	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	12863	 51.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.51;
	12864	 56.2	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.4;
	12865	 250.0	 25.0	 130.0	 -80.0	 1.0	 100.0	 1	 400.0	 100.0;
	12869	 130.075	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 60.15;
	12873	 54.2	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.4;
	12874	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	12878	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	12880	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	12882	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	12883	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	12884	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	12887	 51.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.51;
	12896	 56.105	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.21;
	12900	 66.61	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 100.0	 33.22;
	12902	 59.845	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.69;
	12904	 58.33	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.66;
	12906	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	12907	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	12908	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	12910	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	12911	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	12912	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	12914	 56.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.85;
	12915	 132.3	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.6;
	12916	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	12917	 55.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.47;
	12920	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	12921	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	12925	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	12929	 62.295	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.59;
	12930	 60.98	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.96;
	12934	 133.225	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 66.45;
	12937	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	12946	 60.435	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.87;
	12949	 60.905	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 21.81;
	12962	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	12965	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	12966	 55.865	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 11.73;
	12968	 850.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 1300.0	 400.0;
	12969	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	12970	 300.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 500.0	 100.0;
	12973	 58.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.72;
	12983	 200.0	 25.0	 120.0	 -70.0	 1.0	 100.0	 1	 300.0	 100.0;
	12984	 59.925	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.85;
	12986	 59.925	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.85;
	12989	 61.115	 5.0	 10.0	 0.0	 1.0	 100.0	 1	 100.0	 22.23;
	12993	 56.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.31;
	12994	 56.655	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.31;
	13002	 250.0	 25.0	 130.0	 -80.0	 1.0	 100.0	 1	 400.0	 100.0;
	13007	 60.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.99;
	13008	 60.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.99;
	13009	 60.995	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.99;
	13010	 183.335	 20.0	 90.0	 -50.0	 1.0	 100.0	 1	 300.0	 66.67;
	13012	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	13027	 56.435	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.87;
	13029	 53.62	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 7.24;
	13032	 55.48	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 10.96;
	13037	 54.315	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.63;
	13041	 58.875	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.75;
	13043	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	13046	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	13047	 57.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.41;
	13048	 57.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.41;
	13049	 57.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.41;
	13052	 57.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.41;
	13053	 57.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.41;
	13054	 57.205	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.41;
	13055	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	13057	 60.105	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.21;
	13058	 60.105	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.21;
	13059	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	13060	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	13062	 128.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.13;
	13064	 58.1	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.2;
	13066	 128.065	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 56.13;
	13069	 131.215	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 62.43;
	13075	 50.685	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.37;
	13079	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	13080	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	13081	 61.85	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.7;
	13082	 52.185	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.37;
	13086	 61.065	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.13;
	13087	 55.245	 -5.0	 10.0	 -20.0	 1.0	 100.0	 1	 100.0	 10.49;
	13090	 300.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 500.0	 100.0;
	13091	 183.665	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 300.0	 67.33;
	13093	 65.98	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 31.96;
	13095	 119.525	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 39.05;
	13096	 64.535	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 29.07;
	13101	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	13108	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	13112	 54.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 9.33;
	13122	 62.93	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.86;
	13123	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	13131	 57.835	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 15.67;
	13133	 61.435	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.87;
	13137	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	13143	 250.0	 25.0	 130.0	 -80.0	 1.0	 100.0	 1	 400.0	 100.0;
	13145	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	13147	 60.735	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.47;
	13158	 550.0	 100.0	 260.0	 -60.0	 1.0	 100.0	 1	 900.0	 200.0;
	13159	 51.4	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.8;
	13160	 64.39	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 28.78;
	13163	 61.865	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.73;
	13165	 51.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.47;
	13174	 62.675	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.35;
	13182	 41.66	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 -16.68;
	13188	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	13189	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	13190	 350.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 600.0	 100.0;
	13191	 250.0	 35.0	 100.0	 -30.0	 1.0	 100.0	 1	 400.0	 100.0;
	13192	 1300.0	 200.0	 520.0	 -120.0	 1.0	 100.0	 1	 2000.0	 600.0;
	13193	 50.4	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.8;
	13195	 62.265	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 100.0	 24.53;
	13200	 119.165	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 38.33;
	13209	 250.0	 60.0	 160.0	 -40.0	 1.0	 100.0	 1	 400.0	 100.0;
	13212	 52.035	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.07;
	13218	 195.0	 25.0	 70.0	 -20.0	 1.0	 100.0	 1	 300.0	 90.0;
	13222	 63.035	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 26.07;
	13223	 62.36	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.72;
	13226	 52.735	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 5.47;
	13232	 116.975	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.95;
	13235	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	13238	 119.6	 0.0	 30.0	 -30.0	 1.0	 100.0	 1	 200.0	 39.2;
	13265	 53.42	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 6.84;
	13268	 55.535	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.07;
	13270	 51.665	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 3.33;
	13285	 117.25	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.5;
	13292	 62.255	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.51;
	13298	 58.47	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 16.94;
	13303	 62.01	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 24.02;
	13310	 61.13	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.26;
	13311	 61.15	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.3;
	13312	 51.165	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 2.33;
	13313	 118.02	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 36.04;
	13316	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	13322	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	13327	 500.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 800.0	 200.0;
	13330	 60.835	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.67;
	13333	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	13338	 120.835	 10.0	 20.0	 0.0	 1.0	 100.0	 1	 200.0	 41.67;
	13345	 63.48	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 26.96;
	13363	 58.67	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.34;
	13370	 60.43	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.86;
	13371	 56.8	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.6;
	13379	 550.0	 85.0	 230.0	 -60.0	 1.0	 100.0	 1	 900.0	 200.0;
	13383	 127.835	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.67;
	13385	 120.79	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 41.58;
	13386	 120.79	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 41.58;
	13387	 120.79	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 41.58;
	13388	 127.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.26;
	13389	 127.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.26;
	13390	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	13391	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	13392	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	13393	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	13394	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	13395	 59.895	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.79;
	13397	 127.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.26;
	13398	 127.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.26;
	13399	 127.63	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 55.26;
	13407	 58.4	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 16.8;
	13409	 60.3	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 20.6;
	13411	 127.105	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 54.21;
	13412	 60.64	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.28;
	13419	 57.485	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.97;
	13421	 61.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.91;
	13423	 61.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.91;
	13424	 61.955	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 23.91;
	13425	 59.145	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.29;
	13426	 121.14	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 42.28;
	13433	 117.43	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.86;
	13437	 117.43	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.86;
	13439	 117.43	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 34.86;
	13440	 61.32	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.64;
	13447	 54.1	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 8.2;
	13456	 59.495	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.99;
	13466	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	13467	 54.975	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 9.95;
	13468	 118.785	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 37.57;
	13482	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	13486	 117.995	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.99;
	13487	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	13489	 126.915	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.83;
	13491	 56.855	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.71;
	13493	 450.0	 20.0	 180.0	 -140.0	 1.0	 100.0	 1	 700.0	 200.0;
	13496	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	13497	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	13500	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	13502	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	13505	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	13506	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	13507	 60.88	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 21.76;
	13510	 50.07	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 0.14;
	13512	 59.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 18.49;
	13514	 60.335	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 20.67;
	13520	 126.915	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 53.83;
	13525	 117.69	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 35.38;
	13526	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	13530	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	13549	 57.68	 0.0	 20.0	 -20.0	 1.0	 100.0	 1	 100.0	 15.36;
	13550	 60.5	 5.0	 30.0	 -20.0	 1.0	 100.0	 1	 100.0	 21.0;
	13551	 50.835	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.67;
	13556	 52.175	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 4.35;
	13560	 300.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 500.0	 100.0;
	13569	 132.01	 20.0	 60.0	 -20.0	 1.0	 100.0	 1	 200.0	 64.02;
	13577	 66.445	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 100.0	 32.89;
	13580	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	13582	 61.28	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 22.56;
	13584	 56.375	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.75;
	13585	 57.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.85;
	13589	 57.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.85;
	13590	 128.75	 -10.0	 60.0	 -80.0	 1.0	 100.0	 1	 200.0	 57.5;
	13592	 450.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 700.0	 200.0;
	13594	 56.79	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.58;
	13597	 56.79	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.58;
	13601	 57.245	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.49;
	13604	 57.425	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.85;
	13607	 62.68	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 25.36;
	13609	 57.335	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 14.67;
	13617	 50.755	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 1.51;
	13620	 350.0	 80.0	 210.0	 -50.0	 1.0	 100.0	 1	 600.0	 100.0;
	13633	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	13639	 59.975	 5.0	 20.0	 -10.0	 1.0	 100.0	 1	 100.0	 19.95;
	13643	 56.105	 0.0	 10.0	 -10.0	 1.0	 100.0	 1	 100.0	 12.21;
	13648	 116.78	 15.0	 40.0	 -10.0	 1.0	 100.0	 1	 200.0	 33.56;
	13651	 55.595	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 11.19;
	13654	 50.0	 185.0	 560.0	 -190.0	 1.0	 100.0	 1	 100.0	 -0.0;
	13655	 56.82	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 13.64;
	13658	 58.805	 10.0	 30.0	 -10.0	 1.0	 100.0	 1	 100.0	 17.61;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  27.954228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.143713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.023300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.463262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.508304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.808540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.015714	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.567642	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.120316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.661962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.481931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.669638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.400897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.031117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.242378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.339155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.825019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.377178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.832187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.128379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.316094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.162551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.080374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.336521	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.130798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.676174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.196636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.860664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.210300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.695448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.014750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.955337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.737375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.886235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.057666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.641399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.069068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.720301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.940127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.200856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.879743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.567664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.488486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.505449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.756078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.927862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.641926	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.552185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.917450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.221093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.129152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.349309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.946972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.060699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.294041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.316737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.022137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.725019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.652507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.102393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.361215	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.185940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.255608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.118419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.942449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.916011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.841073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.268096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.360233	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.482304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.612526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.673979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.346833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.850911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.961633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.879405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.682295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.955846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.815055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.395029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.648114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.687958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.088330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.520964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.244256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.006030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.557792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.802205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.115886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.523820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.541324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.895105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.531307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.243375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.132596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.469462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.188084	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.797374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.807034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.330795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.797323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.691261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.092772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.022659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.206209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.679004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.085532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.229155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.233444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.780348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.266202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.698023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.002466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.961595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.257100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.566299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.960736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.781055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.191530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.822356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.962398	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.802543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.037271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.803317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.884582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.591668	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.389730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.024243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.776801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.706552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.255239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.330803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.334739	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.165927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.607600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.280667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.346690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.509925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.709892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.001340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.817212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.307705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.727480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.844451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.050856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.201224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.167792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.853240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.074043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.702483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.829440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.232632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.893354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.159760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.733756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.561403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.657106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.494973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.844693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.208792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.388423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.799253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.398490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.218817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.364734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.791247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.236281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.262407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.093584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.026018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.210590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.497695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.809831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.131772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.724450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.033813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.904989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.783500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.212610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.133309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.831396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.026804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.298717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.611810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.350541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.706440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.677674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.305847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.627595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.028120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.239015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.867892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.573395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.444624	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.224722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.487608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.282317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.198563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.156531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.043926	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.015648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.372772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.047633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.920078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.103463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.543224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.473367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.761557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.175819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.009603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.791906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.068129	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.929146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.249004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.450751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.884487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.548541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.090355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.407180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.061496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.189833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.778452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.786651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.875173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.936952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.432538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.264526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.083473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.870670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.702788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.154464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.130760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.663769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.634182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.417682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.742634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.265854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.019294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.576387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.776503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.346986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.311118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.168969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.641691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.240162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.042468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.284687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.838482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.509595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.592518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.736733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.401701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.012889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.787371	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.052197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.877911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.755559	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.429555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.138437	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.619981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.497065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.594487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.656458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.049105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.962622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.347612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.272901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.161473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.765384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.781502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.258006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.578132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.955493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.291487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.692644	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.153577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.685326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.925091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.595292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.299698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.304823	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.155531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.100222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.135306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.431375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.894420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.162690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.940171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.290319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.818124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.360355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.654652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.713538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.699446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.056504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.248346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.266048	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.351011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.768507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.808561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.763435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.304960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.293273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.066652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.984890	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.663387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.206884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.345857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.431802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.887828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.302672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.287609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.894374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.656480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.858118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.366358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.722001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.098849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.513447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.667394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.093751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.342384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.127115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.512461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.131979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.577178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.775363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.109801	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.669703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.675143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.191951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.648760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.773613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.478100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.690928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.974969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.005213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.173517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.762591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.606230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.129390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.478362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.443469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.122872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.278872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.278661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.182736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.833364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.579236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.969605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.713033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.156797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.724355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.239567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.716446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.918262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.644317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.703923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.599871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.996275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.008532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.002651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.437454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.853208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.413334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.753167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.867625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.034606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.327599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.881475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.796943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.152348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.414383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.228482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.267633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.913209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.295990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.773715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.398101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.221526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.128223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.138964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.069291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.874011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.809757	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.637071	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.444591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.986228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.422436	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.918054	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.142124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.122423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.727774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.055259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.331966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.203853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.924416	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.522004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.087358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.769190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.254902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.263040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.458771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.553735	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.447915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.097177	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.582932	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.121989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.110009	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.926503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.769341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.428360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.553332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.947711	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.598383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.840244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.114930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.020320	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.061730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.206920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.614182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.244001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.024508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.053953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.874294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.219486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.566753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.761193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.761775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.992569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.917473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.598833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.733448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.560040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.524740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.276810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.960207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.987608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.223595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.171708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.487887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.472143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.441420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.800005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.163695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.764413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.191385	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.957400	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.329225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.208953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.293710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.458203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.580800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.281860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.543395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.075935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.466193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.526900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.340161	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.155567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.171010	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.195158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.621338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.482936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.913875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.976661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.500298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.626824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.221115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.506974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.866452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.191963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.361907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.107403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.069051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.502667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.621741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.047902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.686046	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.564693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.041237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.525293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.109580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.593607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.861109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.330907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.801899	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.693730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.483348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.515818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.065032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.706419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.824225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.462597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.665876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.775546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.709152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.370033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.978671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.588138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.103434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.427471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.778364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.109749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.268191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.200604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.510686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.017024	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.671666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.847251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.895737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.431492	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.106750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.397224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.628031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.993720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.813918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.785059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.441447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.669942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.967662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.007033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.305782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.014855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.227964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.499756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.960220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.396352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.708776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.647077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.470796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.732638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.735314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.675845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.480965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.318273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.855563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.649426	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.315765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.016734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.215049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.687335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.728149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.758144	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.949512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.183616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.539990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.762304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.550224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.113365	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.515193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.103293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.257181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.396874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.253478	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.996485	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.708031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.982498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.711854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.515157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.636930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.722753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.782684	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.687077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.919114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.611068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.542710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.864977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.545725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.375121	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.979043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.782950	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.671505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.158221	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.699636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.986153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.652363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.335319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.289435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.599819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.134538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.773575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.193183	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.242271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.631695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.268404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.223343	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.653791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.556252	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.425903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.993923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.146360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.569307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.485211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.173176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.871440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.510327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.733338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.967095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.922043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.687387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.343743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.272373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.686647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.277798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.082257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.100033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.616565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.975278	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.361294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.087072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.660819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.235827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.864692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.342754	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.637625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.042474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.195162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.547368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.365557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.060734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.830539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.769206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.297907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.474850	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.611318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.088774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.282545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.118720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.491373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.543447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.777056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.350766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.130754	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.236316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.447921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.614413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.036383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.813709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.787810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.759238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.117904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.111421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.056258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.840645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.801580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.010167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.160879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.941855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.085333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.028574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.011512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.035432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.849865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.010847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.485071	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.557805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.736408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.591799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.590342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.459707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.198638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.451368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.112759	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.194366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.339091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.083055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.728153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.627623	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.434785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.431062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.249342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.443399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.789564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.094399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.181396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.240033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.971474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.227653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.346947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.931597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.450422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.134446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.072686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.867789	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.419031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.610393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.217170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.482733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.571284	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.247714	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.015426	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.861960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.040127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.792524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.271825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.425556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.767991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.161860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.757484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.913130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.373449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.740669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.599561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.511496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.637374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.004677	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.366393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.004497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.878305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.780701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.518917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.642181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.140173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.918622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.896619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.083694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.675259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.698576	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.809595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.111865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.725769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.067509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.528244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.781509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.002652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.074248	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.415067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.800335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.334226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.337404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.982403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.497253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.563223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.518740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.119016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.225371	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.798208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.945096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.099097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.653006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.645107	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.172776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.505398	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.270059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.849770	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.944602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.652810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.466524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.105229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.010522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.221671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.282128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.718105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.143686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.049370	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.773172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.040249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.422762	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.952353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.920901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.064140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.103067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.275849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.699596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.730674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.739718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.313896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.375249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.484246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.552068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.279958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.131875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.263141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.535290	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.946185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.529065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.031910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.866837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.734955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.831656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.780440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.547774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.841016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.644873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.571992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.524775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.629502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.247471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.254146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.137236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.189258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.608229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.365611	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.783297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.088057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.639520	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.479811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.503922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.415233	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.666860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.305501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.528912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.848095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.550345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.870215	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.483632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.121114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.481862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.393961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.929438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.751088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.456134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.805633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.523744	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.382767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.366212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.230690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.957016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.939111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.939313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.263732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.755180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.274923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.141261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.223993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.285543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.264256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.745397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.243925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.036405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.921120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.142725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.296503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.804733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.801401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.229146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.127248	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.641300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.882151	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.466026	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.042057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.363616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.644582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.562840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.284190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.204035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.302972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.396577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.852265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.790651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.843848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.865461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.435832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.096991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.991845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.628371	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.747903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.149850	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.791353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.451673	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.303581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.325860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.855140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.753349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.176585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.107036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.758111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.698999	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.760115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.900297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.722254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.285100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.145631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.712154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.497976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.943246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.204092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.258627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.171958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.437781	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.854916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.927453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.723546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.336012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.966811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.504036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.045068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.425279	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.031292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.251069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.151570	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.474793	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.718234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.986777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.851834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.793817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.866356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.403323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.549332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.763462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.966566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.746613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.641236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.194550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.837328	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.888723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.949660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.840708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.389108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.616960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.536045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.491033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.424689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.170087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.653066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.108981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.310722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.951058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.862617	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.233297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.531416	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.968104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.472979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.387968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.800352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.132408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.837755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.683689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.960574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.966902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.641499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.555353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.449884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.784257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.388647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.419423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.245068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.713572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.461009	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.905004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.427246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.448377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.171670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.588011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.019570	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.708206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.715044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.304284	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.940761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.993980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.189665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.960172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.977274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.031710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.748419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.958311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.655435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.968528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.365563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.752947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.814119	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.597134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.834376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.963319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.924171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.438636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.673945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.929988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.508035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.413132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.124708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.042054	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.125151	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.340868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.443106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.573198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.997626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.201939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.367213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.343277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.192348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.952004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.747119	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.594178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.915667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.384339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.915070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.465949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 127.322258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.462597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.112738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.654213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.395427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.156225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.512581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.773989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.131977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.996640	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.382160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.212148	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.024211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.190152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.933739	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.103449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.444354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.316155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.355123	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.220718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.935614	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.509837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.106171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.102195	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.583213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.146837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.459707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.959889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.069935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.849941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.576660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.850308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.114610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.537675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.394386	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.264700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.472125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.132279	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.996653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.018071	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.794226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.949236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.129782	   0.000000;
