%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	2	 0.0	 0.0	 3	   0.000000	  26.511384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.328857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.157332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.681811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.452214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.724813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.895267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.799580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.868500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.745152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.539797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.854779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.037447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.453137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.980669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.042919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.851675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.085128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.539747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.587847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.485421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.767310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.710200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.304264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.422919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.797431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.266406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.401015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.767993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.613536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.194884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.698094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.765000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.531217	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.890964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.157887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.928903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.373976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.472840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.687541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.128175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.073074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.881039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.812689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.238044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.039785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.501107	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.206206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.959517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.571575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.013086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.274254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.434551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.945789	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.088735	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.663418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.988923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.903423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.200001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.794240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.462684	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.592096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.079729	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.588976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.340452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.682756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.147186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.308015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.066111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.710762	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.994153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.144155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.936247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.311405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.776887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.301675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.652159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.424287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.178988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.330211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.858764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.146101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.684083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.013784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.654026	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.034722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.396458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.125826	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.381799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.321688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.355387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.914913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.831186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.693619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.272758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 130.268893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.636628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.433202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.419629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.349336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.437018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.231216	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.864273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.966132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.546384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.901878	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.667042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.692629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.918107	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.044041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.662305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.718994	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.991910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.056516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.459530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.393701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.985349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.061480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.264170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.443285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.566708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.525701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.805360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.612639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.541499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.173911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.370296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.802772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.044340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.685591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.209424	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.943872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.436051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.025673	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.166056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.877952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.882489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.708592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.773300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.441266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.899099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.083103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.331629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.722328	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.155192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.501134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.895567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.301786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.383745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.791211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.656638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.321304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.998865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.408846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.414632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.061706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.970776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.053165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.670545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.408553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.507771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.349860	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.185102	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.203846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.560584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.130560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.074066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.825042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.031595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.887323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.823364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.876007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.489074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.494960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.590874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.798383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.907264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.876884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.389806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.498679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.171321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.492614	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.106813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.626958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.050068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.845871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.148839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.315459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.115197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.679454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.060929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.627867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.373525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.866282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.322400	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.122358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.919517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.050116	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.114912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.526198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.230952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.151916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.514166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.076704	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.689585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.633556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.501537	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.841433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.261476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.367160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.637434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.452697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.359111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.583887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.995748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.698899	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.854846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.640236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.860702	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.489446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.476065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.391017	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.412401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.555631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.639035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.076744	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.921755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.228811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.438530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.167475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  71.994712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.813460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.276626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.498979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.196458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.584717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.101840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.510475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.051989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.863829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.782101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.936444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.835887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.830891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.076188	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.171523	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.643660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.176547	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.884216	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.261777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.483181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.672173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.479397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.116543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.709430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.418348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.167098	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.236803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.249074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.703857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.097935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.313146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.587844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.155728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.444427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.635301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.212533	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.733039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.897353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.604320	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.673817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.525900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.351207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.549516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.429724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.327843	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.554480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.818525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.842660	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.175087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.124049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.725259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.069636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.698055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.482905	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.449092	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.061551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.878929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.056731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.334390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.053381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.412936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.194227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.705657	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.622656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.842068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.076071	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.670951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.471838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.102668	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.061796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.658141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.173696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.496353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.415168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.799730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.048393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.047582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.859753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.399552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.799634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.843322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.800865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.110880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.889307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.555551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.316337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.097053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.695032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.930459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.861095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.871548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.222211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.151466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.223021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.387113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.082857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.545163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.993716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.235272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.517317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.076980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.417348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.070675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.252514	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.964424	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.817499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.840717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.125570	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.753877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.759882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.165831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.516078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.464136	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.537297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.895549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.268089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.371358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.727831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.164730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.854904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.384235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.957967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.604815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.440851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.283990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.845405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.884337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.183975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.780652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.112093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.512027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.741063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.094115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.234993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.397923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.186315	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.295755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.998903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.068894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.315098	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.977989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.496603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.777474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.468112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.966222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.205296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.964118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.512423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.893489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.210468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.339802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.300486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.367223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.919089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.326848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.893785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 124.928127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.701062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.002348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.081130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.191494	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.788795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.676094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.056165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.006608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.012712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.695104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.185840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.186461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.600359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.776296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.829502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.372703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.499606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.268591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.121491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.623829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.568239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.981421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.159528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.647420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.063464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.459124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.853425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.655317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.683913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.716430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.414403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.340413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.901109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.060615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.389939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.417689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.768885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.010611	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.069095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.677975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.697928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.422685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.159666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.256828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.879380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.454066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.236999	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.572197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.635634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.970807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.001220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.244794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.973228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.857708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.571494	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.830796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.555858	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.094793	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.565737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.215695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.146973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.541902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.270563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.957250	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.950987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.454152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.453802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.320441	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.046941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.681365	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.952095	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.096448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.647893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.175800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.785238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.071269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.664754	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.461566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.075211	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.029167	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.132398	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.233140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.673747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.844665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.299404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.185665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.175560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.256747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.661552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.152329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.028632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.224841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.345205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.197630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.116049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.729788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.755283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.609971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.443541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.021937	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.071518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.322928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.800726	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.294946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.581374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.774749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.209318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.290909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.350241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.732477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.104365	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.319414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.681029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.555053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.689756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.293050	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.879133	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.862676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.999070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.949581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.523042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.338078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.988321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.077436	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.516178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.040639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.941486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.147128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.614264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.098120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.049164	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.626894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.274839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.933231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.961064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.692949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.798915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.672490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.740803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.583845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.069445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.190943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.981690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.427895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.991816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.453094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.972206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.021362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.554469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.134036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.222060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.651775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.327585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.283072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.085285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.293724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.413773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.161605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.513939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.618263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.828897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.512769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.680253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.180004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.513997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.799423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.585329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.284545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.385776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.786207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.912550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.756719	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.343454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.018208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.486628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.926863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.165457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.781538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.110477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.856364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.279319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.867451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.084090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.301585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.318072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.488207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.738971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.081080	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.981149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.396013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.724462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.493377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.489253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.000761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.939070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.407536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.061066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.028563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.543089	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.863766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.272993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.958525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.762813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.334913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.746653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.710357	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.824979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.771107	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.249645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.244469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.379997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.570476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.827161	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.473344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.569277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.013310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.612254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.943572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.555997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.906831	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.904670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.053580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.729299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.357594	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.719389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.111967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.146962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.101516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.773618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.120949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.729507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.434158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.367510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.671725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.983563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.435817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.800651	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.182650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.259156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.413768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.666720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.002344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.155754	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.618602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.644038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.506898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.784592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.890678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.177806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.073547	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.411346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.889661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.190733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.402544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.870672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.655608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.943637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.144910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.509838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.146590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.001185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.909731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.091728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.440945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.373998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.567137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.646892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.077511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.905936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.567749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.532456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.433297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.563601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.054991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.340298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.476352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.046012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.908622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.804617	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.607792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.072797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.937619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.120323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.233791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.144382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.351099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.529298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.977504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.059162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.709757	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.605464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.727105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.787994	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.949093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.677671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.507724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.172362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.486276	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.688646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.145210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.917963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.395695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.926045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.670419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.251081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.362785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.176227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.359443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.235026	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.670376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.778756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.792025	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.094380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.014266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.657334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.657272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.479480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.280047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.340856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.315054	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.747941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.597762	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.279825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.254939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.838418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.763269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.372269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.536857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.659695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.701062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.432212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.685228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.997491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.978647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.416013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.197947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.773484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.002689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.405479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.838843	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.630292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.200175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.093530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.381614	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.830204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.835244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.736212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.096156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.509584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.244914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.677603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.113605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.283278	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.117979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.137220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.047819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.234156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.286226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.578762	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.430696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.318066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.631846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.713009	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.350511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.902619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.097911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.888159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.517139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.305592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.660475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.460914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.135559	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.768326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.615326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.681957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.893659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.832060	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.854388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.106055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.178997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.461432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.833556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.795349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.719154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.706774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.783711	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.617921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.922511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.695752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.161182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.842228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.957018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.887685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.922251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.667863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.159556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.000954	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.498310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.618681	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.907674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.288938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.433137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.064394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.533636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.297008	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.133105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.269354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.338232	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.747221	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.540220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.488186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.512839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.048260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.950280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.990434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.348586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.870741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.820297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.635160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.874689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.233397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.611044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.928333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.138856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.578308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.470986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.137369	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.141056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.170573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.118501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.025889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.133920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.852627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.466617	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.176575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.863363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.838297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.330943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.567502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.247283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.079847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.336195	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.343477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.183981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.187728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.516901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.149364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.628065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.775219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.893804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.246715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.416540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.448856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.703212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.342992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.250275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.718979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.770676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.361260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.739624	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.246534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.069686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.216295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.951254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.087653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.793470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.975068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.988479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.051008	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.876389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.323467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.490853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.265649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.010379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.160488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.660213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.795206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.772023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.322977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.955683	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.210477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.652293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.805588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.955716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.610133	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.654237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.162855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.766910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.353313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.620169	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.470043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.383169	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.766260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.851583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.738943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.209632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.344452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.704645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.649820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.683869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.760715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.062390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.309517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.148067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.926321	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.188476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.927259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.453360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.736360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.313650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.915252	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.122024	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.776501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.159131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.786710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.106756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.088882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.691536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.637510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.621421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.616461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.131792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.529104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.035756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.008300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.104716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.461718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.611420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.926742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.181189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.466837	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.517234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.201323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.286297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.630294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.687148	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.802201	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.983816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.719058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.574217	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.311958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.259828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.515752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.866070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.318143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.364714	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.976875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.926518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.688727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.038372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.881511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.244219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.234841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.136632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.915983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.012278	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.380350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.498574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.994619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.678324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.513244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.455794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.006599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.326692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.075105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.564624	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.877242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.139262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.881851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.957551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.749824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.786043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.314930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.899814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.402915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.191220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.344468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.390037	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.386326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.208017	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.797706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.076769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.613390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.594379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.833075	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.827327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.607204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.812392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.857083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.400376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.979634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.503606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.152968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.012464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.318333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.290115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.289234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.074676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.242725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.553687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.352665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.240206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.922804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.543600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.595806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.283550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.476075	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.185108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.944348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.731975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.926948	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.625724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.391066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.234143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.521132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.998974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.838468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.959055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.322230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.235243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.722978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.820773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.713272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.196951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.935331	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.119786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.849817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.512670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.770737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.346247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.623160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.704728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.551223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.391970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.798653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.145130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.502605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.432338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.091352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.469552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.234490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.979507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.615584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.072353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.376512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.817446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.001767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.345265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.073910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.669639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.570924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.704745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.931987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.707114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.845940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.005773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.322018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.423132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.392058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.378808	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.954830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.513156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.432227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.483143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.772612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.852807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.352498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.824670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.227542	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.791875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.710928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.793386	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.377161	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.787487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.818698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.442638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.071583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.609703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.501870	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.901969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.522850	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.266489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.286946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.084813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.491453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.073463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.999888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.643388	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.862886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.370967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.669937	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.318034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.800629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.057891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.897502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.173457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.258447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.451360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.787591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.601042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.982639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.628219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.717026	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.822232	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.533272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.483506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.021178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.988482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.289043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.521853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.701723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.625843	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.227776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.755501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.265920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.181573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.462021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.435586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.104953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.481930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.109076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.843292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.598775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.003346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.040148	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.467240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.158084	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.017756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.291340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.372457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.609319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.452942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.379232	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.626507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.717380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.819243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.879120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.198109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.256580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.190504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.295454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.406491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.882672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.276919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.288300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.853565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.120690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.467891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.231515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.530085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.437287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.650418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.631201	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.113451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.097949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.573356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.772338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.993961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.608451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.817454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.922188	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.589135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.223720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.444044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.054840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.980957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.844586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.188731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.313713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.399991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.067776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.407380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.081068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.482366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.513608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.552531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.705362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.777923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.104689	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.331223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.961978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.957351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.100996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.874597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.996276	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.990999	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.485791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.333475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.233175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.868148	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.590771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.496133	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.462564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.490096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.043010	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.180718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.541532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.445190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.763720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.168616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.183772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.152599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.266962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.422748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.681609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.605164	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.071664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.543588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.121230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.070264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.411853	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.855471	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.968245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.631097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.166312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.485510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.461253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.484404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.720104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.879625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.395563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.026699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.355810	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.298909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.918883	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.762909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.191791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.388904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.807512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.505620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.443795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.393505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.154727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.488502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.462974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.818283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.431927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.251693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.924063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.321363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.767814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.595664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.689330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.094998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.990259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.010398	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.971371	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.811936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.854727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.286984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.026222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.206701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.323942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.971434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.852040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.868792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.501603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.213807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.630762	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.646863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.189090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.563407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.864408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.390827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.638942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.103303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.616531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.787768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.588197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.985560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.743636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.706589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.920919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.979287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.982995	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.555324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.811280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.358667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.220237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.851702	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.625176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.597341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.052786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.636903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.709862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.154464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.917116	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.111269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.682427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.156435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.278487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.748628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.702440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.343340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.692103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.682470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.051018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.670367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.123256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.327500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.592275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.623835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.348038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.948178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.947649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.371556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.214194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.339985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.163913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.514901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.774380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.273818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.432082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.976215	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  92.334111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.666898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.079386	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.973057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.108069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.818466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.595648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.337478	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.605160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.752005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.894826	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.981311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.458021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.332069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.474035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.470778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.265142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.916192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.855324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.843730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.308534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.481148	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.502990	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.357262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.185314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.803703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.101175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.870223	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.096978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.193380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.565377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.655066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.319507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.550952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.096580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.297170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.767875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.045469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.210459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.412323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.654340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.791182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.584765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.838646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.682280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.971434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.392690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.631522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.119019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.670795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.615203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.773839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.560349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.512592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.992462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.735991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.725833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.562045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.115694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.607585	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.472928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.594929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.497609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.058649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.417580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.501130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.705042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.704487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.012298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.275734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.891150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.870333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.559934	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.494526	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.129722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.884700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.942610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.560076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.005174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.314896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.440477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.723560	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.200588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.559212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.806150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.438395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.908669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.609299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.861458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.735117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.021362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.647243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.340056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.712122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.142036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.632340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.365368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.387848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.236445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.663054	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.946745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.039921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.488035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.658418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.653504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.184507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.452313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.404728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.583455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.897809	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.909596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.571907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.081881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.956920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.852241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.318946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.710202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.346558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.468335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.316208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.229733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.092842	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.082186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.033753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.858561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.708506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.177565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.925198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.376953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.344468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.913803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.379966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.484442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.873541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.290351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.612132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.912773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.386421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.619573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.616557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.385900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.810865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.664682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.614809	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.285924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.918674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.020210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.538353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.475592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.631360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.064395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.500138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.483139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.604204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.514895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.700924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.986181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.401343	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.325175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.009047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.812214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.697269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.204315	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.552366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.189621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.579336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.229563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.532968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.885091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.817150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.221911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.895013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.694698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.526625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.854918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.592126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.900808	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.223329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.687440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.825389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.515595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.298704	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.369149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.783588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.503231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.955273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.135269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.540260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.777366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.289170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.450069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.126670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.992541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.024737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.300258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.714667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.706635	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.318443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.643546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.087845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.668091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.559515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.055194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.158655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.427915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.726469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.898838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.182779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.222753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.253419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.406070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.793510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.375790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.003000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.059654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.399787	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.556359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.656425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.949264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.336257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.476792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.075475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.176346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.028525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.636104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.399496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.565571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.322830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.870489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.338033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.582743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.666353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.301183	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.749603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.089694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.936655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.797947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.433112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.929580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.959003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.386314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.008287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.257056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.650112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.249375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.772802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.846620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.580751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.318881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.343798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.467445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.159046	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.608170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.118139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.986628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.188803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.470226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.880561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.458584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.829764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.390928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.652384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.896679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.905605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.305083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.562703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.644486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.929966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.107495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.745293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.011771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.598583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.036504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.390266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.650094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.612039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.818163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.389845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.518245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.553628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.012894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.370652	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.151758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.997327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.711227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.863737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.896369	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.765663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.321563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.604159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.064732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.655679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.592661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.129614	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.753003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.701929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.495610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.766981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.015053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.125872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.748418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.390468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.960577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.593530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.714901	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.229266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.246474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.164007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.174694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.504917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.382304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.526459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.345655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.820543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.135946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.681135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.538743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.770014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.471452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.871596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.700952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.484174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.139835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.270529	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.273296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.288733	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.677112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.237429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.589238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.084372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.185917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.332074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.789690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.453916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.463824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.719255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.017981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.342314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.151141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.069259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.376946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.232680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.214261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.260909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.808694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.811658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.415891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.790747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.915051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.724235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.370300	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.222253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.177012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.031666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.016056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.045721	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.320961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.320229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.539070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.315072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.768921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.212771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.617083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.640309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.377871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.837771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.717031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.821808	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.526508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.952229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.895626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.801147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.674947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.163072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.903478	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.100332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.930536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.885178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.377121	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.203602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.584099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.437699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.187199	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.864302	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.795950	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.091962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.623825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.398082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.336245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.718116	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.049054	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.421210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.821291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.793120	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.929489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.315550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.010639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.624943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.789139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.912326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.274208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.861436	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.654737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.016088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.152104	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.739332	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.355442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.810770	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.987168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.404788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.832625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.638968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.234642	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.958347	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.775718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.879601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.964691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.966676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.055431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.436309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.023053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.825886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.308288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.252920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.784181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.217889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.168891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.556912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.092323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.638962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.999361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.896105	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.949003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.777930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.946106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.084559	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.328453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.027270	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.656928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.198947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.705407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.152553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.400686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.518441	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.786404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.047264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.779772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.752543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.698156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.713782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.835438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.840611	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.518499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.031478	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.482813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 109.252242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.052978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.980566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.089369	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.056067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.558497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.530273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.371693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.795409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.604880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.806467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.146349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.748187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.527328	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.320519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.090193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.367049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.785453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.195098	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.322597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.783729	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.231913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.818550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.201488	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.091768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.101682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.441454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.165155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.019669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.426603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.896497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.910500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.764978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.151117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.016202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.541935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.714394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.816909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.042032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.623662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.535378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.767959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.986654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.554225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.521603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.864094	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.843955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.236968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.028344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.273376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.350979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.141709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.653032	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   2.800981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.807788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.058303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.802076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.577424	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.144915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.850546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.592541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.612372	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.840014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.176909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.620989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.099285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.029639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.982012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.712784	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.244735	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.925759	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.824956	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.209938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.667400	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.503742	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.798316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.794473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.372160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.164568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.993448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.172102	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.682473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.466723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.523920	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.202945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.099351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.153409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.949799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.576667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.351442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.158322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.534798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.104558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.748363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.888925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.059068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.977012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.360881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.959079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.227669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.360838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.856407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.439331	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.720162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.113766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.752779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.478951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.864228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.448099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.013306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.698666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.367327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.643004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.792371	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.010001	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.687598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.620077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.827601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.904378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.083909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.449694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.601620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.213155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.732238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.194030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.719523	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.560216	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.044892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.181665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.026699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.202304	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.615889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.900451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.827510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.965342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.341749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.717966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.515452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.693189	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.247286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.859854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.846625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.619196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.612394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.082996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.264108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.746633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.958753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.517408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.705656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.785381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.236946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.862645	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.814392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.412790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.731039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.711863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.818716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.262351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.377728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.268629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.662218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.863354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.018747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.399807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.856339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.912648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.832604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.629905	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.015752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.936499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.353512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.336618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.941274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.810157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.417527	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.344109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 123.442991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.480276	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.476059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.857170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.734600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.644421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.078245	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.963558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.867512	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.518552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.075500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.600005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.318868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.717658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.733132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.779812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.478009	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.650254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.179626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.622219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.175771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.274251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.499561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.127914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.222691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.972897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.855612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.339681	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.965081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.040567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.855682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.239197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.863070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.918297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.698327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.159584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.748987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.655664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.634242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.012696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.282330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.494156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.174356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.913982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.424200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.298081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.591534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.454544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.019495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.354263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.638370	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.868798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.686181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.051759	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.406232	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.147562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.679804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.608303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.421258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.521467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.315941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.486949	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.189678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.968115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.751435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.390267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.625534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.129565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.410296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.684779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.197518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.964668	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.573974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.207686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.124924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.055022	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.689294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.867669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.253267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.056298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.625325	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.014944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.667140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.201113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.482273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.787314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.483008	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.047619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.548759	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.653086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.542556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.153076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.029387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.400180	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.172101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.292750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.290598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.208230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.806627	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.243543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.773532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.619379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.544493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.020861	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.392309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.537884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.044455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.800539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.478558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.347675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.319661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.764329	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.162596	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.684646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.099337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.703547	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.294307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.801708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.883307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.368088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.565363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.693957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.512659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.743014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.879518	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.020812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.349845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.565675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.577534	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.876661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.957452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.478991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.751047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.102786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.515939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.621278	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.456401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.337558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.554576	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.970684	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.021422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.053247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.815000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.006366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.400019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.649434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.108939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.042616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.657258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.767551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.015953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.174941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.534653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.863466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.218947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.173315	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.230158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.166263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.590306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.242529	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.786520	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.934633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.402587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.802768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.481758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.495595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.382701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.615680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.327446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.188194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.449505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.647839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.658746	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.108137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.296609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.343976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.192335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.209450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.457982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.464236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.392995	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.842315	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.658756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.591848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.972709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.974317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.099137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.735014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.037780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.281688	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.923224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.920467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.000128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.002675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.771008	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.407885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.681951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.027839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.423637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.802280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.165063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.971725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.425665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.403812	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.618963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.483788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.673288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.191330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.599480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.601034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.854936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.770985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.882995	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.093087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.052817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.072878	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.947312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.196924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.376986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.284764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.233794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.304249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.216403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.039548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.125923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.889269	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.468914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.136955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.579622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.327909	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.442889	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.879125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.664058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.028173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.691099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.372629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.984055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.101682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.685829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.166420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.593929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.301914	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.175006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.235997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.874128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.558986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.318974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  94.855768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.321907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  73.586977	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.991545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.835671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.598202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.864017	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.410619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.767613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.076473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.253969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.659348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.343014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.291016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.516437	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.818787	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.112265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.863430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.511490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.784301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.480591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.239975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.324389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.559768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.225974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.825701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.536648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.141290	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.227798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.115368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.846734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.167415	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.048262	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.241466	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.353707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.021662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.213406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.807523	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.619659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.951346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.727080	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.749179	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.707727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.575298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.576061	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.715311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.333480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.590825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.155114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.197974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.204897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.486218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.994513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.829535	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.996816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.636490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.307638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.768126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.191125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.135289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.686657	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.748475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.299846	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.366747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.300139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.284168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.222085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.731925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.143809	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.732740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.389021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.415813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.208196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.264550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.354680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.427320	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.655030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.067461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.982574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.596962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.225298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.712473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.918527	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.830771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.591595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.848417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.783439	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.134463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.817907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.477613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.794101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.678289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.831600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.594502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.534621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.921509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.993980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.246959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.851507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.938745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.008943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.089898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.112313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.807380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.042964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.709995	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.453215	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.407501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.855425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.532692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.852855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.742450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.163232	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.211043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.401665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.626848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.836297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.320966	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.160916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.316451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.311153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.142117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.193939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.162454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.223785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.225835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.680563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.234456	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.800355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.579356	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.924282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.912963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.698653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.588345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.963828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.326018	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.645278	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.650540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.037682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.056447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.193961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.905607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.125173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.649607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.131462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.075839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.545461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.637917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.051367	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.278478	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.623828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.010421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.719624	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.985657	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.117550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.464422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.329922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.548950	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.874921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.425957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.025950	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.653832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.872034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.972640	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.811845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.003011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.652716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.711247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.154564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.857614	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.678099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.717924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.003065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.778328	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.810373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.444798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.573685	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.374232	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.972855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.346495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.313322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.755340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.813381	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.148072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.775883	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.910144	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.991308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.473442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.079895	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.369632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.275354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.127238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.778043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.347249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.034822	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.411354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.805480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.708191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.045993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.696150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.149569	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.153063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.140637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.742346	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.052305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.115231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.235639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.499900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.087578	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.577992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.121799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.859123	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.346648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.897149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.675301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.597971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.130614	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.986687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.390246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.742459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.918446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.059682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.358617	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.005822	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.451626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.885941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.735972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.045305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.934259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.674580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.116680	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.412193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.255654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.777046	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.933738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.327893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.192182	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.872448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.585337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.419419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.424338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.473272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.603589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.004705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.830404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.010403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.625496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.634266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.037571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.801741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.801101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.566077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.491163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.688838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.144991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.212207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.023451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.271599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.052827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.080062	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.287330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.290893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.709081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.531924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.652186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.874285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.554278	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.053896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.435906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.501697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.974234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.257699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.011124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.070841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.552360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.665283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.890289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.373907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.071647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.947700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.876034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.544442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.620881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.993686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.754016	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.280790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.763070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.642497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.733859	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.235641	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.354407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.970452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.526454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.158746	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.819041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.516454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.805056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.346873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.276133	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.982876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.213063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.047821	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.093911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.937804	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.956500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.370570	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.987604	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.651136	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.134830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.657550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.618429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.616141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.929572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.649002	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.007623	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.869217	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.961541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.086325	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.404834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.703929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.781152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.485980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.241805	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.234661	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.048862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.527387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.585855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.201097	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.131640	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.292537	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.747345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.454817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.874424	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.173186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.615648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.986587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.135448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.185942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.632247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.729561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.821855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.613368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.169316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.938892	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.693117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.541670	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.350766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.622917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.152707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.081575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.726771	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.454460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.341965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.982265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.658040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.296824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.375499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.080894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.789088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.901540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.968586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.516248	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.991198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.425561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.528468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.221635	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.590134	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.007449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.582199	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.395523	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.828070	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.286868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.118264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.536496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.380674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.419516	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.365925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.294728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.613178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.059030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.207535	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.579076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.985280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.613845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.490967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.849856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.506552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.940366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.027384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.239319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.619910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.841345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.130419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.357038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.073281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.948761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.413676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.081500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.389550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.638191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.680592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.237226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.880574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.380310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.584563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.390194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.355612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.455551	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  66.258024	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.165174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.359858	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.505028	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.612453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.112195	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.554039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.159474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.607040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.537739	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.381215	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.329476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.016246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.530050	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.373587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.004959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.977113	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.374890	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.148348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.394953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.249774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.753175	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.086930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.706513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.859811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.036935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.353745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.570664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.194515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.930323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.849326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.788597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.314220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.339915	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.682084	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.097310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.303084	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.697989	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.319987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.036354	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.635396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.154807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.713884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.218750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.570517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.575283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.722301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.302886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.502778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.889044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.092774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.930499	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.130786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.424830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.011234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.621185	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.579795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.929653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.117451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.988057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.374275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.264100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.832108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.758865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.006457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.920132	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.871813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.794131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.311209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.271658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.209632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.963530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.592816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.674176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.743091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.055014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.025053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.140109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.098581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.826293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.435591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.556005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.337863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.199511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.576656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.371347	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.958881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.286880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.077595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.815069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 124.566459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.634228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.898125	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.444297	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.706658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.501778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.504224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.865065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.510266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.237792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.793698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.770655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.479578	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.857729	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.954978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.348913	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.779658	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.421412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.342555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.166941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.268844	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.633874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.266138	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.822738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.078261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.031513	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.666756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.737939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.514610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.512928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.602919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.327457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.727869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.643422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.046984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  63.210240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.160149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.347411	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.769205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.760665	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.405992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.324923	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.390796	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.214629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.698775	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.440157	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.075725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.899606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.208380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.857998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.655636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.279425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.378198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.096225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.577991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.628826	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.242598	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.771778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.310290	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.914849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.120780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.453833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.807690	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.752539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.937013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.117880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.694614	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.180359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.596483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.255674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.910473	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.527577	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.649314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.081333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.963179	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.044808	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.523302	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.965731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.843839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.667286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.495818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.708765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.580583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.851718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.861997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.377053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.101607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.469443	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.579083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.047583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.822103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.625957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.861515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.204495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.344140	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.539589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.454862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.564263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.227732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.136081	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.605366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.544450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.696686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.289038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.838550	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.077139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.458298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.342638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.213287	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.263981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.689950	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.057100	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.576714	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.281078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.195101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.431282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.596053	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.017047	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.371702	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.669954	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.819088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.245153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.122348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.150066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.407991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.136836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.929669	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.277271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.305340	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.152142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.138891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.783790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.873438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.937370	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.177383	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.995196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.901229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.065748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.001761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.643449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.917107	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.313884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.772959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.202763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.768639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.617405	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.112379	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.318515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.521743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.893916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.104325	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.473879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.791489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.800013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.269314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.759078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.393676	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.727074	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.139814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.832613	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.292033	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.207039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.833713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.316795	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.538281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.882543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.159624	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.846041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.767821	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.390568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.009984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.578616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.051136	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.158760	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.896165	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.522020	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.911415	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.785856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.290868	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.953218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.537482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.152798	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.431968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.274130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.032023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.808234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.211178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.968655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.513429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.339584	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.973781	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.105246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.405444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.110746	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.297489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.205056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.281900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.648734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.638797	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.910873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.922472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.684687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.478324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.939927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.783366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.656567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.357141	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.980715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.419035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.480402	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.995987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.368972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.539310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.131102	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.121863	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.112800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.468721	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.202019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.762206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.371539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.699036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.609301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.918307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.502827	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.902327	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.274166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  89.639648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.581173	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.893203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.098407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.245581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.128022	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.939153	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.137704	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.742373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.053508	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.438286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.621531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.805256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.912678	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.092103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.907725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.285811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.038118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.386811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.767687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.690974	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.195310	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.597023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.769006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.980506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.116531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.594590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.541336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.166838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.569426	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.878745	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.642392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.184314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.943942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.204539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.929084	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.688475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.592630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.165528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.020351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.148885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.804557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.825123	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.323336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.838461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.913045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.464344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.849726	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.319434	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.212305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.894088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.027158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.277871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.668068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.683630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.153451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.460648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.463427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.882410	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.345428	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.780035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.693457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.038586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.276274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.852292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.408736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.122826	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.600836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.031715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.347123	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.823445	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.792467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.529586	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.604127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.755524	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.181229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.572608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.783984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.471054	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.937701	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.072940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.206806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.834128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.109543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.060071	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.136590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.621099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.113457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.965615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.377178	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.097427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.885078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.566941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.290019	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.198856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.168362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.099568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.662883	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.866736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.863034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.938866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.118917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.703421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.650702	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.399296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.770355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.540528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.853438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  99.804816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.004505	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.339493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.380261	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.120535	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.324247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.487877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.343858	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.959409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.058259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.779595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.342267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.624150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.832073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.992621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.488806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.861397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.232110	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.127829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.138210	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.767030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.607594	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.924350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.304166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.722907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.969545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.627643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.893993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.137833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.482191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.229450	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.405352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  68.468255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.053952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.364384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.093130	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.678605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.619392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.426625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.904475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.334848	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.328056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   0.000000	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.449601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.955637	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	7519	 4482	 0.0006	 0.00616	 0.0	 5104.0	 5104.0	 5104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7519	 11823	 0.0005	 0.0074	 0.0	 4259.0	 4259.0	 4259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3073	 4516	 0.00107	 0.00626	 0.0	 4974.0	 4974.0	 4974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3073	 4706	 0.000841	 0.0055	 0.0	 5678.0	 5678.0	 5678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5157	 1032	 0.00143	 0.01563	 0.0	 2013.0	 2013.0	 2013.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5157	 6653	 0.00146	 0.01692	 0.0	 1860.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	628	 7896	 7e-05	 0.00057	 0.0	 55004.0	 55004.0	 55004.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	628	 6592	 6e-05	 0.00056	 0.0	 56085.0	 56085.0	 56085.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11792	 10888	 0.003349	 0.01656	 0.0	 1870.0	 1870.0	 1870.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11792	 4609	 0.003409	 0.016211	 0.0	 1907.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6573	 10888	 0.003479	 0.01586	 0.0	 1946.0	 1946.0	 1946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6573	 4609	 0.003099	 0.017969	 0.0	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	782	 13300	 0.00127	 0.01842	 0.0	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	782	 1186	 0.00126	 0.01847	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11715	 924	 0.0013	 0.01808	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11715	 12182	 0.00131	 0.01765	 0.0	 1785.0	 1785.0	 1785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10257	 2582	 0.00065	 0.01311	 0.0	 2891.0	 2891.0	 2891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10257	 9363	 0.00067	 0.00974	 0.0	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7595	 11501	 0.00236	 0.01418	 0.0	 2198.0	 2198.0	 2198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7595	 11390	 0.002169	 0.015909	 0.0	 1968.0	 1968.0	 1968.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6873	 1806	 0.00027	 0.00254	 0.0	 12367.0	 12367.0	 12367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6873	 11151	 0.00027	 0.00259	 0.0	 12131.0	 12131.0	 12131.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11949	 1806	 0.00033	 0.00302	 0.0	 10398.0	 10398.0	 10398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11949	 1269	 0.00029	 0.00312	 0.0	 10081.0	 10081.0	 10081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2623	 3359	 0.000289	 0.00137	 0.0	 22560.0	 22560.0	 22560.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2623	 11159	 0.000219	 0.00263	 0.0	 11969.0	 11969.0	 11969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3020	 3359	 0.000289	 0.001341	 0.0	 23027.0	 23027.0	 23027.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3020	 12995	 0.000229	 0.00257	 0.0	 12243.0	 12243.0	 12243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9670	 3359	 0.000841	 0.00689	 0.0	 4551.0	 4551.0	 4551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9670	 2360	 0.000979	 0.00586	 0.0	 5317.0	 5317.0	 5317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8390	 3359	 0.00014	 0.0012	 0.0	 26146.0	 26146.0	 26146.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8390	 11515	 0.000211	 0.001539	 0.0	 20335.0	 20335.0	 20335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12630	 3359	 0.000401	 0.004901	 0.0	 6424.0	 6424.0	 6424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12630	 11515	 0.000219	 0.00151	 0.0	 20703.0	 20703.0	 20703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3340	 3359	 0.000729	 0.004539	 0.0	 6872.0	 6872.0	 6872.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3340	 3953	 0.00062	 0.00482	 0.0	 6500.0	 6500.0	 6500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7444	 8848	 0.00052	 0.00407	 0.0	 7699.0	 7699.0	 7699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7444	 5026	 0.00034	 0.00502	 0.0	 6278.0	 6278.0	 6278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11055	 8848	 0.00065	 0.00698	 0.0	 4506.0	 4506.0	 4506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11055	 13067	 0.00059	 0.00806	 0.0	 3909.0	 3909.0	 3909.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9857	 13125	 0.00063	 0.00464	 0.0	 6746.0	 6746.0	 6746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9857	 12598	 0.000599	 0.005099	 0.0	 6153.0	 6153.0	 6153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7256	 7011	 0.00064	 0.00307	 0.0	 10073.0	 10073.0	 10073.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7256	 11232	 0.000659	 0.003	 0.0	 10284.0	 10284.0	 10284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12732	 9895	 0.00053	 0.00528	 0.0	 5953.0	 5953.0	 5953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12732	 4416	 0.00056	 0.0053	 0.0	 5927.0	 5927.0	 5927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4494	 7011	 0.0018	 0.007919	 0.0	 3890.0	 3890.0	 3890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4494	 10481	 0.001651	 0.00862	 0.0	 3600.0	 3600.0	 3600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7913	 9895	 0.00045	 0.00545	 0.0	 5777.0	 5777.0	 5777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7913	 1269	 0.00052	 0.00476	 0.0	 6597.0	 6597.0	 6597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3258	 10043	 0.01286	 0.037421	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3258	 8238	 0.032397	 0.123	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	697	 10043	 0.032851	 0.069727	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	697	 11841	 0.059942	 0.112802	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11629	 10942	 0.00011	 0.00109	 0.0	 28833.0	 28833.0	 28833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11629	 13171	 0.00011	 0.00107	 0.0	 29367.0	 29367.0	 29367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9089	 11260	 0.000461	 0.00395	 0.0	 7943.0	 7943.0	 7943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9089	 7609	 0.000599	 0.003789	 0.0	 8235.0	 8235.0	 8235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13119	 3581	 0.00173	 0.01542	 0.0	 2423.0	 2423.0	 2423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13119	 6381	 0.00166	 0.02083	 0.0	 1799.0	 1799.0	 1799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5075	 13106	 0.006314	 0.018488	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5075	 9503	 0.015727	 0.037669	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11048	 10312	 0.00374	 0.02095	 0.0	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11048	 3185	 0.00511	 0.019461	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1538	 4109	 0.011281	 0.050771	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1538	 3721	 0.0115	 0.049719	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5803	 4109	 0.011719	 0.048659	 0.0	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5803	 3721	 0.01193	 0.047599	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	189	 4268	 0.00064	 0.00715	 0.0	 4401.0	 4401.0	 4401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	189	 11488	 0.00089	 0.00712	 0.0	 4403.0	 4403.0	 4403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7384	 1009	 0.00048	 0.00555	 0.0	 5671.0	 5671.0	 5671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7384	 11547	 0.00047	 0.00566	 0.0	 5562.0	 5562.0	 5562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11070	 1009	 0.00046	 0.00524	 0.0	 6006.0	 6006.0	 6006.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11070	 11547	 0.00052	 0.00514	 0.0	 6115.0	 6115.0	 6115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2061	 6603	 0.00438	 0.010686	 0.0	 2736.0	 2736.0	 2736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2061	 9733	 0.031347	 0.062653	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9502	 7241	 0.00029	 0.00298	 0.0	 10550.0	 10550.0	 10550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9502	 8865	 0.0003	 0.00291	 0.0	 10798.0	 10798.0	 10798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12336	 13321	 0.00155	 0.01529	 0.0	 2469.0	 2469.0	 2469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12336	 494	 0.00148	 0.0152	 0.0	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13540	 11971	 0.000169	 0.00096	 0.0	 32406.0	 32406.0	 32406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13540	 330	 0.000182	 0.000942	 0.0	 32924.0	 32924.0	 32924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8250	 622	 0.00016	 0.00184	 0.0	 17103.0	 17103.0	 17103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8250	 8646	 0.00022	 0.00287	 0.0	 10974.0	 10974.0	 10974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5656	 9506	 0.00015	 0.00187	 0.0	 16838.0	 16838.0	 16838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5656	 7003	 0.00022	 0.00266	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8767	 13151	 0.00138	 0.0174	 0.0	 2154.0	 2154.0	 2154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8767	 256	 0.00272	 0.0288	 0.0	 1300.0	 1300.0	 1300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11952	 7565	 0.00065	 0.01024	 0.0	 3079.0	 3079.0	 3079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11952	 8750	 0.00073	 0.01004	 0.0	 3138.0	 3138.0	 3138.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13220	 7565	 0.00075	 0.00983	 0.0	 3205.0	 3205.0	 3205.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13220	 8750	 0.00076	 0.00963	 0.0	 3270.0	 3270.0	 3270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10465	 10831	 0.00042	 0.02666	 0.0	 1410.0	 1410.0	 1410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8079	 10358	 0.00029	 0.0026	 0.0	 12075.0	 12075.0	 12075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8079	 8404	 0.00022	 0.00303	 0.0	 10398.0	 10398.0	 10398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7197	 5524	 0.001	 0.006159	 0.0	 5063.0	 5063.0	 5063.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7197	 11931	 0.00113	 0.00657	 0.0	 4739.0	 4739.0	 4739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1721	 12153	 0.0013	 0.01277	 0.0	 2929.0	 2929.0	 2929.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1721	 10744	 0.00163	 0.01808	 0.0	 2071.0	 2071.0	 2071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8400	 850	 0.00047	 0.00406	 0.0	 9198.0	 9198.0	 9198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8400	 8575	 0.00235	 0.02343	 0.0	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9020	 2201	 0.00036	 0.00445	 0.0	 7076.0	 7076.0	 7076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9020	 2350	 0.00017	 0.0025	 0.0	 12606.0	 12606.0	 12606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6435	 2201	 0.00036	 0.00436	 0.0	 7221.0	 7221.0	 7221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6435	 3448	 0.00017	 0.00255	 0.0	 12360.0	 12360.0	 12360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3223	 4642	 0.00096	 0.00995	 0.0	 3761.0	 3761.0	 3761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3223	 9919	 0.00152	 0.01949	 0.0	 1923.0	 1923.0	 1923.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7755	 4642	 0.00094	 0.01014	 0.0	 3692.0	 3692.0	 3692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7755	 9919	 0.00149	 0.01986	 0.0	 1888.0	 1888.0	 1888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4129	 4642	 0.00107	 0.01243	 0.0	 3014.0	 3014.0	 3014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4129	 3715	 0.00102	 0.01034	 0.0	 3618.0	 3618.0	 3618.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5471	 7106	 0.0047	 0.02061	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5471	 5434	 0.00739	 0.040531	 0.0	 767.0	 767.0	 767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8834	 12770	 0.00049	 0.00611	 0.0	 6133.0	 6133.0	 6133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8834	 10744	 0.00035	 0.00431	 0.0	 8694.0	 8694.0	 8694.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7831	 1467	 0.00261	 0.01344	 0.0	 2308.0	 2308.0	 2308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7831	 5173	 0.003521	 0.019591	 0.0	 1587.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10033	 5005	 0.0025	 0.01419	 0.0	 2193.0	 2193.0	 2193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10033	 7387	 0.00287	 0.0237	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9789	 9848	 0.00088	 0.00956	 0.0	 3952.0	 3952.0	 3952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9789	 430	 0.00095	 0.00877	 0.0	 3581.0	 3581.0	 3581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2916	 1094	 0.00332	 0.020651	 0.0	 1511.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2916	 2869	 0.003969	 0.018781	 0.0	 1646.0	 1646.0	 1646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4142	 3925	 0.002849	 0.014909	 0.0	 2082.0	 2082.0	 2082.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4142	 2245	 0.00439	 0.02451	 0.0	 1269.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	123	 12854	 0.0002	 0.0018	 0.0	 17442.0	 17442.0	 17442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	123	 12369	 0.00025	 0.00261	 0.0	 12048.0	 12048.0	 12048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10806	 12854	 0.0002	 0.00176	 0.0	 17833.0	 17833.0	 17833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10806	 1112	 0.00025	 0.00255	 0.0	 12329.0	 12329.0	 12329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12593	 9027	 0.012488	 0.047413	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12593	 455	 0.010479	 0.027711	 0.0	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3745	 10922	 0.00044	 0.00428	 0.0	 7342.0	 7342.0	 7342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3745	 1898	 0.00036	 0.00475	 0.0	 6631.0	 6631.0	 6631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6938	 7640	 0.00058	 0.00534	 0.0	 5881.0	 5881.0	 5881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6938	 4543	 0.00054	 0.00589	 0.0	 5341.0	 5341.0	 5341.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4229	 2024	 0.00206	 0.02057	 0.0	 1528.0	 1528.0	 1528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4229	 9388	 0.00077	 0.00872	 0.0	 3609.0	 3609.0	 3609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5543	 13575	 0.00161	 0.01963	 0.0	 1604.0	 1604.0	 1604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5543	 9388	 0.00075	 0.00888	 0.0	 3545.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2764	 10638	 0.00016	 0.00152	 0.0	 20667.0	 20667.0	 20667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2764	 10338	 0.00019	 0.00163	 0.0	 19249.0	 19249.0	 19249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7963	 10638	 0.00015	 0.0016	 0.0	 19656.0	 19656.0	 19656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7963	 10338	 0.00015	 0.00183	 0.0	 17204.0	 17204.0	 17204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5383	 4802	 0.00121	 0.01426	 0.0	 2208.0	 2208.0	 2208.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5383	 8035	 0.00116	 0.01456	 0.0	 2163.0	 2163.0	 2163.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	663	 204	 0.00068	 0.00727	 0.0	 4327.0	 4327.0	 4327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	663	 6973	 0.0007	 0.00734	 0.0	 4285.0	 4285.0	 4285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11598	 204	 0.00076	 0.00712	 0.0	 4412.0	 4412.0	 4412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11598	 6973	 0.0008	 0.00719	 0.0	 4367.0	 4367.0	 4367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2983	 2257	 0.0002	 0.0022	 0.0	 14299.0	 14299.0	 14299.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2983	 10869	 0.0002	 0.0022	 0.0	 14299.0	 14299.0	 14299.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	411	 4997	 0.000205	 0.00215	 0.0	 14626.0	 14626.0	 14626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	411	 10869	 0.000205	 0.00215	 0.0	 14626.0	 14626.0	 14626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8649	 12423	 0.00053	 0.00589	 0.0	 5342.0	 5342.0	 5342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8649	 1165	 0.00046	 0.00675	 0.0	 4669.0	 4669.0	 4669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13485	 12423	 0.00054	 0.00577	 0.0	 5451.0	 5451.0	 5451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13485	 1165	 0.00045	 0.00625	 0.0	 5041.0	 5041.0	 5041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2363	 2209	 0.00275	 0.02752	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2363	 11249	 0.00184	 0.01515	 0.0	 2464.0	 2464.0	 2464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3314	 10019	 0.00438	 0.02432	 0.0	 1279.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3314	 879	 0.0043	 0.01949	 0.0	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12347	 10227	 0.00033	 0.00269	 0.0	 11656.0	 11656.0	 11656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12347	 2517	 0.00243	 0.01904	 0.0	 1977.0	 1977.0	 1977.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1326	 10227	 0.00034	 0.00263	 0.0	 11912.0	 11912.0	 11912.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1326	 2517	 0.00248	 0.01864	 0.0	 2018.0	 2018.0	 2018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9864	 13169	 0.00122	 0.01249	 0.0	 2518.0	 2518.0	 2518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9864	 5959	 0.00106	 0.01031	 0.0	 3048.0	 3048.0	 3048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4830	 13169	 0.00119	 0.01273	 0.0	 2471.0	 2471.0	 2471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4830	 5959	 0.00108	 0.01009	 0.0	 3113.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12318	 6464	 0.001039	 0.013711	 0.0	 2298.0	 2298.0	 2298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12318	 7516	 0.00114	 0.011409	 0.0	 2755.0	 2755.0	 2755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11537	 8566	 0.001021	 0.013969	 0.0	 2256.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11537	 7516	 0.001169	 0.011159	 0.0	 2816.0	 2816.0	 2816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13343	 12066	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3313	 12066	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1196	 218	 0.009372	 0.035702	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1196	 3002	 0.029157	 0.103686	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	780	 8041	 0.00065	 0.00673	 0.0	 4672.0	 4672.0	 4672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	780	 6114	 0.00066	 0.00658	 0.0	 4777.0	 4777.0	 4777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5179	 3568	 0.000969	 0.006021	 0.0	 5180.0	 5180.0	 5180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5179	 3085	 0.00099	 0.005901	 0.0	 5280.0	 5280.0	 5280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1666	 7897	 0.00088	 0.006599	 0.0	 4745.0	 4745.0	 4745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1666	 6301	 0.00086	 0.006729	 0.0	 4657.0	 4657.0	 4657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12861	 4782	 9e-05	 0.00077	 0.0	 40746.0	 40746.0	 40746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12861	 6207	 9e-05	 0.00078	 0.0	 40230.0	 40230.0	 40230.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7212	 4782	 8e-05	 0.00082	 0.0	 38340.0	 38340.0	 38340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7212	 11151	 8e-05	 0.00076	 0.0	 41334.0	 41334.0	 41334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9869	 8041	 9e-05	 0.00074	 0.0	 42374.0	 42374.0	 42374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9869	 6207	 9e-05	 0.00073	 0.0	 42946.0	 42946.0	 42946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6015	 3568	 0.00062	 0.003781	 0.0	 8245.0	 8245.0	 8245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6015	 1131	 0.000599	 0.0035	 0.0	 8896.0	 8896.0	 8896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10035	 7897	 0.00064	 0.00274	 0.0	 11227.0	 11227.0	 11227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10035	 1910	 0.000651	 0.00268	 0.0	 11454.0	 11454.0	 11454.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9951	 1939	 0.00055	 0.00685	 0.0	 4597.0	 4597.0	 4597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9951	 557	 0.00061	 0.00639	 0.0	 4921.0	 4921.0	 4921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8771	 8041	 0.00042	 0.00523	 0.0	 6021.0	 6021.0	 6021.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8771	 12272	 0.00045	 0.00605	 0.0	 5207.0	 5207.0	 5207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8284	 4782	 0.0003	 0.00228	 0.0	 13736.0	 13736.0	 13736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8284	 13171	 0.00026	 0.00264	 0.0	 11908.0	 11908.0	 11908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4891	 7738	 0.00536	 0.03568	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4891	 9177	 0.006091	 0.03549	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7982	 7738	 0.006419	 0.033271	 0.0	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7982	 2109	 0.005789	 0.035901	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10181	 2611	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10181	 11398	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13331	 7738	 0.008401	 0.04011	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13331	 4629	 0.007831	 0.041531	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11042	 971	 0.00575	 0.046461	 0.0	 675.0	 675.0	 675.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11042	 9307	 0.006711	 0.04426	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5320	 12300	 0.00036	 0.00485	 0.0	 6495.0	 6495.0	 6495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5320	 9117	 0.00042	 0.00415	 0.0	 7573.0	 7573.0	 7573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10275	 2399	 9e-05	 0.00069	 0.0	 45395.0	 45395.0	 45395.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10275	 10873	 4e-05	 0.00036	 0.0	 87206.0	 87206.0	 87206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11545	 3592	 0.00055	 0.00569	 0.0	 5526.0	 5526.0	 5526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11545	 10322	 0.0007	 0.00767	 0.0	 4102.0	 4102.0	 4102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8859	 13646	 0.0013	 0.01299	 0.0	 2880.0	 2880.0	 2880.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4222	 12258	 0.00092	 0.01031	 0.0	 3632.0	 3632.0	 3632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1576	 13646	 0.00158	 0.01496	 0.0	 2499.0	 2499.0	 2499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1576	 1624	 0.00123	 0.01309	 0.0	 2860.0	 2860.0	 2860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5947	 9710	 0.000599	 0.00274	 0.0	 11263.0	 11263.0	 11263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5947	 10727	 0.0005	 0.00405	 0.0	 7741.0	 7741.0	 7741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3661	 11493	 0.003349	 0.02445	 0.0	 1280.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3661	 11925	 0.003281	 0.02493	 0.0	 1257.0	 1257.0	 1257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5848	 5338	 0.00087	 0.01097	 0.0	 3417.0	 3417.0	 3417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5848	 13272	 0.00161	 0.01464	 0.0	 2576.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8440	 4914	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6339	 5430	 0.00118	 0.01223	 0.0	 3060.0	 3060.0	 3060.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6339	 9813	 0.00045	 0.00364	 0.0	 10250.0	 10250.0	 10250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3407	 2782	 0.00714	 0.03393	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3407	 13262	 0.00655	 0.036849	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11656	 11688	 0.00088	 0.00722	 0.0	 4343.0	 4343.0	 4343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11656	 9434	 0.00071	 0.00835	 0.0	 3770.0	 3770.0	 3770.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9621	 11688	 0.00084	 0.00705	 0.0	 4450.0	 4450.0	 4450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9621	 9162	 0.00102	 0.00799	 0.0	 3922.0	 3922.0	 3922.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9337	 8152	 0.003781	 0.029969	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9337	 11977	 0.00386	 0.02969	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9790	 640	 0.00076	 0.00463	 0.0	 6733.0	 6733.0	 6733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9790	 4131	 0.000711	 0.004841	 0.0	 6456.0	 6456.0	 6456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7596	 13576	 0.00631	 0.034469	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7596	 11009	 0.006169	 0.03512	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4467	 8002	 0.002961	 0.017651	 0.0	 1765.0	 1765.0	 1765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4467	 4131	 0.00299	 0.02462	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	386	 13576	 0.002789	 0.011659	 0.0	 2635.0	 2635.0	 2635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	386	 9823	 0.00249	 0.013211	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10827	 13576	 0.002669	 0.016031	 0.0	 1944.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10827	 6896	 0.00261	 0.014841	 0.0	 2097.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8613	 13576	 0.00074	 0.004599	 0.0	 6782.0	 6782.0	 6782.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8613	 4717	 0.000719	 0.00468	 0.0	 6672.0	 6672.0	 6672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2868	 6889	 3.5e-05	 0.000355	 0.0	 105381.0	 105381.0	 105381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2868	 7065	 3.5e-05	 0.000355	 0.0	 105381.0	 105381.0	 105381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2031	 372	 0.00511	 0.02949	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2031	 8334	 0.007719	 0.044271	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4223	 372	 0.004281	 0.022469	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4223	 4491	 0.005961	 0.03382	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7174	 6169	 0.00073	 0.01034	 0.0	 3048.0	 3048.0	 3048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7174	 10838	 0.00076	 0.00889	 0.0	 3541.0	 3541.0	 3541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3739	 3750	 0.005159	 0.025789	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3739	 13415	 0.00549	 0.027711	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2999	 3750	 0.00614	 0.01764	 0.0	 1692.0	 1692.0	 1692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2999	 2132	 0.003229	 0.01788	 0.0	 1739.0	 1739.0	 1739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12353	 7021	 0.00053	 0.00587	 0.0	 5360.0	 5360.0	 5360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12353	 8085	 0.00055	 0.00666	 0.0	 4727.0	 4727.0	 4727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8372	 9726	 0.00326	 0.01388	 0.0	 2216.0	 2216.0	 2216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8372	 5972	 0.003081	 0.01488	 0.0	 2079.0	 2079.0	 2079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4977	 2449	 0.00051	 0.00614	 0.0	 5127.0	 5127.0	 5127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4977	 9117	 0.00043	 0.00406	 0.0	 7737.0	 7737.0	 7737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11807	 9193	 0.00761	 0.046031	 0.0	 678.0	 678.0	 678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11807	 13362	 0.00351	 0.01632	 0.0	 1893.0	 1893.0	 1893.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7367	 2297	 0.00031	 0.00495	 0.0	 6369.0	 6369.0	 6369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7367	 13504	 0.00043	 0.00485	 0.0	 6488.0	 6488.0	 6488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13361	 210	 0.00426	 0.027099	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13361	 8579	 0.00437	 0.024969	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8856	 11596	 0.005	 0.03932	 0.0	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8856	 10943	 0.006039	 0.036789	 0.0	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12165	 8452	 0.0009	 0.00893	 0.0	 4189.0	 4189.0	 4189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12165	 10718	 0.00286	 0.02156	 0.0	 1729.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	991	 210	 0.00418	 0.022729	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	991	 8264	 0.00405	 0.02231	 0.0	 1394.0	 1394.0	 1394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10687	 7078	 0.00013	 0.00675	 0.0	 4679.0	 4679.0	 4679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10687	 1766	 0.00013	 0.00688	 0.0	 4591.0	 4591.0	 4591.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13494	 6000	 0.00078	 0.01201	 0.0	 2625.0	 2625.0	 2625.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13494	 9558	 0.00075	 0.01254	 0.0	 2515.0	 2515.0	 2515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3322	 4944	 0.00071	 0.00722	 0.0	 4354.0	 4354.0	 4354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3322	 6366	 0.00084	 0.0074	 0.0	 4242.0	 4242.0	 4242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6082	 13221	 0.00105	 0.0081	 0.0	 3868.0	 3868.0	 3868.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6082	 11561	 0.00203	 0.01565	 0.0	 2002.0	 2002.0	 2002.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12539	 2263	 0.00035	 0.00581	 0.0	 5427.0	 5427.0	 5427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12539	 3777	 0.00045	 0.00534	 0.0	 5895.0	 5895.0	 5895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12308	 11016	 8.1e-05	 0.001331	 0.0	 23689.0	 23689.0	 23689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12308	 9194	 0.00025	 0.001591	 0.0	 19614.0	 19614.0	 19614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10168	 3267	 0.00401	 0.026219	 0.0	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10168	 10943	 0.004669	 0.027521	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	460	 12666	 0.00115	 0.01265	 0.0	 2960.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	460	 1925	 0.00112	 0.0129	 0.0	 2904.0	 2904.0	 2904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11384	 10686	 0.00123	 0.01589	 0.0	 1982.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11384	 11561	 0.00054	 0.00484	 0.0	 6487.0	 6487.0	 6487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5551	 2914	 0.00401	 0.03961	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5551	 12265	 0.002909	 0.01981	 0.0	 1578.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1418	 8986	 0.002211	 0.014419	 0.0	 2166.0	 2166.0	 2166.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1418	 4609	 0.002169	 0.013349	 0.0	 2336.0	 2336.0	 2336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5389	 12666	 0.00055	 0.00508	 0.0	 7357.0	 7357.0	 7357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5389	 1255	 0.00046	 0.00595	 0.0	 6358.0	 6358.0	 6358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4132	 10934	 0.00201	 0.00988	 0.0	 3133.0	 3133.0	 3133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4132	 3129	 0.003401	 0.019099	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2817	 992	 0.00028	 0.00308	 0.0	 10214.0	 10214.0	 10214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2817	 8261	 0.00038	 0.00307	 0.0	 10212.0	 10212.0	 10212.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7950	 6182	 0.00044	 0.00577	 0.0	 6497.0	 6497.0	 6497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7950	 9582	 0.00102	 0.01295	 0.0	 2894.0	 2894.0	 2894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8170	 2362	 0.00085	 0.01005	 0.0	 3132.0	 3132.0	 3132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8170	 8003	 0.00073	 0.0097	 0.0	 3248.0	 3248.0	 3248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11189	 10774	 0.00139	 0.0126	 0.0	 2492.0	 2492.0	 2492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11189	 8008	 0.00117	 0.01389	 0.0	 2267.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9620	 2145	 0.00076	 0.00908	 0.0	 3467.0	 3467.0	 3467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9620	 12632	 0.00137	 0.01338	 0.0	 2349.0	 2349.0	 2349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12114	 3721	 0.006	 0.0402	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12114	 6284	 0.005719	 0.03906	 0.0	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3244	 10774	 0.0007	 0.01065	 0.0	 2960.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3244	 3272	 0.00066	 0.01062	 0.0	 2969.0	 2969.0	 2969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6020	 494	 0.00153	 0.01695	 0.0	 2209.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6020	 8891	 0.00083	 0.00925	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12682	 7713	 0.00033	 0.00101	 0.0	 29729.0	 29729.0	 29729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11711	 7713	 0.00028	 0.00104	 0.0	 29329.0	 29329.0	 29329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1504	 884	 0.00139	 0.0125	 0.0	 2989.0	 2989.0	 2989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1504	 5821	 0.00119	 0.01236	 0.0	 3028.0	 3028.0	 3028.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3381	 12919	 0.010099	 0.05513	 0.0	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3381	 879	 0.00464	 0.027021	 0.0	 1153.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7853	 6824	 0.002211	 0.012031	 0.0	 2583.0	 2583.0	 2583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7853	 5972	 0.002479	 0.0115	 0.0	 2686.0	 2686.0	 2686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8048	 4231	 0.030281	 0.058314	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8048	 174	 0.028174	 0.054256	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1392	 4231	 0.01114	 0.026231	 0.0	 1109.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1392	 3084	 0.018157	 0.045248	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9306	 524	 0.00369	 0.017159	 0.0	 1800.0	 1800.0	 1800.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9306	 11008	 0.004909	 0.03018	 0.0	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12771	 10677	 0.00408	 0.0056	 0.0	 5426.0	 5426.0	 5426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12771	 11249	 0.00301	 0.00925	 0.0	 3865.0	 3865.0	 3865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6857	 524	 0.001599	 0.00489	 0.0	 6140.0	 6140.0	 6140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6857	 9037	 0.00031	 0.00175	 0.0	 17774.0	 17774.0	 17774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8995	 524	 0.00163	 0.004789	 0.0	 6245.0	 6245.0	 6245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8995	 9037	 0.00031	 0.001789	 0.0	 17398.0	 17398.0	 17398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4390	 4711	 0.00988	 0.063229	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4390	 2245	 0.00114	 0.00638	 0.0	 4874.0	 4874.0	 4874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	993	 10347	 0.00065	 0.00755	 0.0	 4169.0	 4169.0	 4169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	993	 10709	 0.00052	 0.00503	 0.0	 6247.0	 6247.0	 6247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	826	 10347	 0.00063	 0.0077	 0.0	 4089.0	 4089.0	 4089.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	826	 10709	 0.00053	 0.00493	 0.0	 6371.0	 6371.0	 6371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3394	 4877	 0.00055	 0.00683	 0.0	 4610.0	 4610.0	 4610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3394	 12158	 0.00118	 0.01134	 0.0	 2771.0	 2771.0	 2771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9489	 4877	 0.00056	 0.00668	 0.0	 4713.0	 4713.0	 4713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9489	 12158	 0.0012	 0.0111	 0.0	 2830.0	 2830.0	 2830.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9708	 13164	 0.0098	 0.01047	 0.0	 2622.0	 2622.0	 2622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9708	 4642	 0.00134	 0.01215	 0.0	 3076.0	 3076.0	 3076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9498	 13164	 0.00092	 0.01198	 0.0	 3129.0	 3129.0	 3129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9498	 3715	 0.00057	 0.00616	 0.0	 6077.0	 6077.0	 6077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12196	 10919	 0.00108	 0.01773	 0.0	 2117.0	 2117.0	 2117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12196	 5789	 0.00064	 0.01047	 0.0	 3584.0	 3584.0	 3584.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	535	 11908	 0.002211	 0.013341	 0.0	 2336.0	 2336.0	 2336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	535	 140	 0.001901	 0.014229	 0.0	 2201.0	 2201.0	 2201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7945	 1076	 0.00193	 0.011771	 0.0	 2649.0	 2649.0	 2649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7945	 12534	 0.00251	 0.014909	 0.0	 2090.0	 2090.0	 2090.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9005	 892	 6e-05	 0.00084	 0.0	 37509.0	 37509.0	 37509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9005	 1766	 6e-05	 0.00092	 0.0	 34262.0	 34262.0	 34262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12416	 8601	 0.00138	 0.010349	 0.0	 3026.0	 3026.0	 3026.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12416	 10021	 0.00156	 0.009151	 0.0	 3403.0	 3403.0	 3403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9221	 8601	 0.001349	 0.010539	 0.0	 2973.0	 2973.0	 2973.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9221	 10021	 0.001591	 0.00895	 0.0	 3475.0	 3475.0	 3475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8515	 2315	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6403	 6614	 0.00057	 0.0071	 0.0	 4435.0	 4435.0	 4435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6403	 9117	 0.00057	 0.00697	 0.0	 4517.0	 4517.0	 4517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9514	 6056	 0.000969	 0.00743	 0.0	 4216.0	 4216.0	 4216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9514	 7101	 0.00099	 0.007271	 0.0	 4305.0	 4305.0	 4305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1452	 6056	 0.00088	 0.00824	 0.0	 3812.0	 3812.0	 3812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1452	 7101	 0.00086	 0.008401	 0.0	 3741.0	 3741.0	 3741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5682	 5452	 0.00293	 0.01664	 0.0	 1870.0	 1870.0	 1870.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5682	 11733	 0.008719	 0.05249	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4825	 2456	 0.00057	 0.00627	 0.0	 5018.0	 5018.0	 5018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4825	 11561	 0.00088	 0.00878	 0.0	 3580.0	 3580.0	 3580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13359	 326	 0.00033	 0.00421	 0.0	 7480.0	 7480.0	 7480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13359	 12737	 0.00084	 0.00353	 0.0	 8706.0	 8706.0	 8706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	624	 11012	 0.0001	 0.00119	 0.0	 26451.0	 26451.0	 26451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	624	 8261	 0.0001	 0.0013	 0.0	 24227.0	 24227.0	 24227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7026	 7780	 9e-05	 0.00121	 0.0	 26034.0	 26034.0	 26034.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7026	 6366	 0.0001	 0.00134	 0.0	 23508.0	 23508.0	 23508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4755	 4357	 0.00063	 0.01067	 0.0	 2956.0	 2956.0	 2956.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4755	 3462	 0.00073	 0.00959	 0.0	 3285.0	 3285.0	 3285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10662	 5711	 0.002021	 0.030271	 0.0	 1042.0	 1042.0	 1042.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10662	 7437	 0.00218	 0.02786	 0.0	 1131.0	 1131.0	 1131.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7214	 4357	 0.00086	 0.00781	 0.0	 4021.0	 4021.0	 4021.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7214	 6268	 0.00092	 0.00666	 0.0	 4699.0	 4699.0	 4699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8164	 5711	 0.003969	 0.0272	 0.0	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8164	 8677	 0.00311	 0.029729	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12629	 4357	 0.00055	 0.00837	 0.0	 3766.0	 3766.0	 3766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12629	 4831	 0.00053	 0.0084	 0.0	 3753.0	 3753.0	 3753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7840	 4357	 0.00053	 0.00853	 0.0	 3696.0	 3696.0	 3696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7840	 4831	 0.00052	 0.00778	 0.0	 4052.0	 4052.0	 4052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11317	 5711	 0.0017	 0.008159	 0.0	 3791.0	 3791.0	 3791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11317	 11518	 0.001729	 0.00799	 0.0	 3864.0	 3864.0	 3864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3240	 5711	 0.00176	 0.00781	 0.0	 3946.0	 3946.0	 3946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3240	 11518	 0.00157	 0.008849	 0.0	 3515.0	 3515.0	 3515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1135	 5711	 0.000219	 0.002229	 0.0	 14104.0	 14104.0	 14104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1135	 7516	 0.000229	 0.00218	 0.0	 14411.0	 14411.0	 14411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2781	 5711	 0.000229	 0.00213	 0.0	 14745.0	 14745.0	 14745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2781	 7516	 0.000211	 0.002419	 0.0	 13009.0	 13009.0	 13009.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6505	 5711	 0.00019	 0.00255	 0.0	 12353.0	 12353.0	 12353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6505	 7516	 0.000211	 0.0025	 0.0	 12591.0	 12591.0	 12591.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12092	 5711	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12092	 5740	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2757	 11750	 0.00067	 0.01058	 0.0	 2980.0	 2980.0	 2980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2757	 10922	 0.00065	 0.01078	 0.0	 2925.0	 2925.0	 2925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5460	 404	 0.009281	 0.05299	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5460	 13262	 0.009419	 0.057219	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7572	 3427	 0.00055	 0.00505	 0.0	 6219.0	 6219.0	 6219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7572	 9194	 9.9e-05	 0.00164	 0.0	 19226.0	 19226.0	 19226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11268	 11750	 0.00064	 0.00998	 0.0	 3159.0	 3159.0	 3159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11268	 3389	 0.00216	 0.02943	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7272	 3049	 0.00039	 0.00474	 0.0	 6642.0	 6642.0	 6642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7272	 2493	 0.00045	 0.00467	 0.0	 6733.0	 6733.0	 6733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11286	 3049	 0.00052	 0.00567	 0.0	 5548.0	 5548.0	 5548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11286	 2409	 0.00054	 0.00667	 0.0	 4721.0	 4721.0	 4721.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6560	 6485	 0.008909	 0.042349	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6560	 12261	 0.00713	 0.03293	 0.0	 938.0	 938.0	 938.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13149	 2024	 0.0021	 0.02015	 0.0	 1560.0	 1560.0	 1560.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13149	 13575	 0.00177	 0.02084	 0.0	 1511.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9609	 249	 0.001461	 0.00781	 0.0	 3976.0	 3976.0	 3976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9609	 8612	 0.001651	 0.007651	 0.0	 4036.0	 4036.0	 4036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12837	 249	 0.00168	 0.0075	 0.0	 4110.0	 4110.0	 4110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12837	 8612	 0.001719	 0.007341	 0.0	 4190.0	 4190.0	 4190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11653	 10180	 0.00626	 0.020771	 0.0	 1457.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11653	 10180	 0.00638	 0.02032	 0.0	 1484.0	 1484.0	 1484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	111	 1302	 0.047983	 0.076364	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	111	 2235	 0.010868	 0.039083	 0.0	 779.0	 779.0	 779.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6531	 5081	 0.021851	 0.032364	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10859	 5081	 0.075008	 0.121636	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5081	 7553	 0.049273	 0.084942	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8666	 8494	 0.058521	 0.110017	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11001	 9689	 0.012992	 0.052719	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9689	 11001	 0.012727	 0.053752	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6310	 3549	 0.013341	 0.054169	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7106	 6310	 0.014961	 0.083521	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10458	 2358	 0.023653	 0.033603	 0.0	 769.0	 769.0	 769.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10458	 2358	 0.024099	 0.032876	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2358	 11001	 0.024934	 0.109579	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2358	 11001	 0.024397	 0.111653	 0.0	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2358	 8780	 0.03414	 0.051058	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1302	 6531	 0.018893	 0.029083	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3549	 8241	 0.000581	 0.003081	 0.0	 10075.0	 10075.0	 10075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3549	 8241	 0.0005	 0.002789	 0.0	 11148.0	 11148.0	 11148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3549	 2972	 0.009281	 0.03489	 0.0	 875.0	 875.0	 875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8720	 3549	 0.006081	 0.034	 0.0	 915.0	 915.0	 915.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8720	 3549	 0.00595	 0.034651	 0.0	 899.0	 899.0	 899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2421	 10458	 0.05019	 0.076339	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10458	 5586	 0.05724	 0.101868	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12153	 10717	 0.0013	 0.01496	 0.0	 2504.0	 2504.0	 2504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2209	 12153	 0.00108	 0.01115	 0.0	 3356.0	 3356.0	 3356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12153	 850	 0.00223	 0.02267	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11653	 2972	 0.008229	 0.03325	 0.0	 923.0	 923.0	 923.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11653	 8698	 0.018159	 0.06526	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10859	 13562	 0.02257	 0.034777	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10859	 3783	 0.032339	 0.103017	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10859	 3783	 0.031678	 0.105041	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10859	 1184	 0.028331	 0.050182	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10859	 1302	 0.047314	 0.063678	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7106	 10559	 0.0045	 0.02618	 0.0	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7106	 8720	 0.01913	 0.10681	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12213	 8666	 0.059273	 0.08086	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2530	 12344	 0.008041	 0.014298	 0.0	 1926.0	 1926.0	 1926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6827	 2530	 0.047802	 0.073562	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5477	 2421	 0.049636	 0.058818	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13562	 2235	 0.04738	 0.075992	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8780	 13068	 0.035603	 0.045331	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4150	 7553	 0.024529	 0.031678	 0.0	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13157	 4150	 0.036851	 0.047521	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9286	 12283	 0.004058	 0.011041	 0.0	 2686.0	 2686.0	 2686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6779	 9286	 0.012818	 0.022554	 0.0	 1218.0	 1218.0	 1218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6672	 2361	 0.079256	 0.118479	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6779	 6672	 0.012554	 0.022967	 0.0	 1207.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12283	 11915	 0.007917	 0.029628	 0.0	 1030.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12283	 11915	 0.007744	 0.027438	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2209	 5117	 0.00039	 0.00461	 0.0	 8126.0	 8126.0	 8126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10559	 414	 0.014039	 0.071669	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10559	 414	 0.01251	 0.081219	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	414	 8698	 0.0045	 0.016831	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8720	 414	 0.00261	 0.009401	 0.0	 3238.0	 3238.0	 3238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10560	 3783	 0.08024	 0.135628	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6348	 10560	 0.043587	 0.057314	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10559	 119	 0.00326	 0.01895	 0.0	 1643.0	 1643.0	 1643.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1076	 119	 0.005409	 0.02675	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12344	 4935	 0.083537	 0.116554	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3658	 4935	 0.012463	 0.054793	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1184	 13068	 0.044992	 0.07586	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10482	 2361	 0.032777	 0.050628	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5586	 6827	 0.060314	 0.092818	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13157	 12213	 0.02462	 0.034967	 0.0	 739.0	 739.0	 739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11915	 5477	 0.026603	 0.03038	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	50	 7481	 0.01595	 0.022281	 0.0	 1153.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10482	 7481	 0.018083	 0.021843	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	119	 8720	 0.0132	 0.06293	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	119	 8720	 0.01345	 0.06162	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6779	 5477	 0.010612	 0.023017	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1409	 11040	 0.01601	 0.06706	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1409	 8152	 0.00362	 0.01457	 0.0	 2105.0	 2105.0	 2105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2043	 6999	 0.010281	 0.04007	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2043	 13576	 0.01549	 0.06756	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2594	 7565	 0.00073	 0.01141	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2594	 11750	 0.00108	 0.01698	 0.0	 1857.0	 1857.0	 1857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4109	 756	 0.0022	 0.027409	 0.0	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4109	 756	 0.002151	 0.02794	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4109	 11112	 0.00445	 0.02582	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4109	 404	 0.005099	 0.02426	 0.0	 1275.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4109	 2461	 0.019539	 0.100021	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4109	 2461	 0.01914	 0.101979	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7565	 3133	 0.00158	 0.02551	 0.0	 1236.0	 1236.0	 1236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7565	 6866	 0.00021	 0.00296	 0.0	 10645.0	 10645.0	 10645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7565	 8236	 0.00157	 0.02091	 0.0	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1929	 6866	 0.00162	 0.02163	 0.0	 1457.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11180	 6999	 0.008521	 0.03463	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11180	 13576	 0.00463	 0.078531	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11180	 13576	 0.004531	 0.072711	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11180	 164	 0.00575	 0.02876	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11180	 4559	 0.00411	 0.01826	 0.0	 1688.0	 1688.0	 1688.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11180	 2461	 0.008091	 0.03594	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5617	 2883	 0.011031	 0.060581	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5617	 8736	 0.01326	 0.07163	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7417	 2611	 0.007031	 0.069341	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7417	 8152	 0.00238	 0.031081	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6999	 13576	 0.010831	 0.057479	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6999	 164	 0.001849	 0.01024	 0.0	 3036.0	 3036.0	 3036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11040	 9874	 0.017581	 0.07664	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11040	 9874	 0.017909	 0.07501	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11040	 8736	 0.01312	 0.05724	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11040	 8736	 0.01337	 0.056021	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11040	 813	 0.007961	 0.0347	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7425	 13576	 0.01181	 0.044729	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7425	 177	 0.00457	 0.018729	 0.0	 1639.0	 1639.0	 1639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12423	 4778	 0.0012	 0.0141	 0.0	 2233.0	 2233.0	 2233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12423	 4778	 0.00107	 0.01598	 0.0	 1973.0	 1973.0	 1973.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12423	 4219	 0.00046	 0.00666	 0.0	 4732.0	 4732.0	 4732.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12423	 3969	 0.001	 0.0181	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1646	 5450	 9.1e-05	 0.00139	 0.0	 22677.0	 22677.0	 22677.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1646	 5450	 0.00013	 0.00089	 0.0	 35119.0	 35119.0	 35119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11112	 404	 0.000281	 0.001289	 0.0	 23943.0	 23943.0	 23943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8760	 5140	 0.00119	 0.01964	 0.0	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8760	 5140	 0.00117	 0.02001	 0.0	 1576.0	 1576.0	 1576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2611	 6181	 0.00238	 0.032341	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2611	 6181	 0.002331	 0.02994	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2611	 5376	 0.005479	 0.07155	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2782	 404	 0.008091	 0.036841	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8152	 5376	 0.003081	 0.03707	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8152	 813	 0.01086	 0.05936	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4219	 1353	 0.00063	 0.00975	 0.0	 3233.0	 3233.0	 3233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13576	 479	 0.00143	 0.025771	 0.0	 1224.0	 1224.0	 1224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13576	 479	 0.001401	 0.026271	 0.0	 1201.0	 1201.0	 1201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13576	 177	 0.00631	 0.03037	 0.0	 1019.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2883	 8736	 0.00325	 0.01388	 0.0	 2216.0	 2216.0	 2216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	479	 5450	 0.015461	 0.0828	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	479	 5450	 0.017521	 0.08114	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8236	 11750	 0.00036	 0.00554	 0.0	 5690.0	 5690.0	 5690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3969	 11750	 0.0018	 0.02089	 0.0	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1353	 11750	 0.00183	 0.02045	 0.0	 1539.0	 1539.0	 1539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5140	 672	 0.00052	 0.01489	 0.0	 2121.0	 2121.0	 2121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5140	 672	 0.00051	 0.01518	 0.0	 2080.0	 2080.0	 2080.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8509	 8736	 0.020669	 0.110081	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8509	 8736	 0.02024	 0.1122	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	446	 404	 0.01089	 0.05145	 0.0	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	446	 404	 0.01111	 0.050401	 0.0	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4559	 2461	 0.00493	 0.026719	 0.0	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5711	 249	 0.005169	 0.067461	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5711	 249	 0.00506	 0.068729	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2723	 10043	 0.011397	 0.04438	 0.0	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11775	 12394	 0.022504	 0.082851	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11775	 5793	 0.015793	 0.061587	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8315	 3750	 0.012659	 0.05405	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1058	 8142	 0.016149	 0.057248	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	218	 8142	 0.038612	 0.122471	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8142	 10533	 0.044273	 0.108959	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13106	 8657	 0.038876	 0.139587	 0.0	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13106	 9368	 0.10805	 0.191992	 0.0	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4476	 13106	 0.035802	 0.084231	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4940	 7549	 0.00614	 0.02205	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4940	 3440	 0.003587	 0.01395	 0.0	 2193.0	 2193.0	 2193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7549	 11388	 0.019554	 0.05981	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3440	 4836	 0.038066	 0.142281	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11973	 6342	 0.007421	 0.02181	 0.0	 1372.0	 1372.0	 1372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6342	 12033	 0.007562	 0.021339	 0.0	 1396.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11973	 7034	 0.007388	 0.026537	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7034	 7169	 0.00724	 0.02705	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	109	 10356	 0.004893	 0.018273	 0.0	 1670.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10356	 8071	 0.004777	 0.018612	 0.0	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11973	 9284	 0.015289	 0.041463	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11973	 9284	 0.01143	 0.042091	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	109	 11973	 0.006793	 0.014182	 0.0	 2009.0	 2009.0	 2009.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8071	 11973	 0.012967	 0.048471	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8981	 9284	 0.009281	 0.029554	 0.0	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8594	 9284	 0.041248	 0.116479	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5578	 9284	 0.071479	 0.137678	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3312	 9284	 0.020612	 0.075893	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9284	 755	 0.05214	 0.100421	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6982	 9284	 0.047942	 0.179157	 0.0	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10639	 3604	 0.0016	 0.01402	 0.0	 2239.0	 2239.0	 2239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8611	 8981	 0.009149	 0.027992	 0.0	 1073.0	 1073.0	 1073.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12735	 8611	 0.031107	 0.116281	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12735	 8071	 0.026463	 0.091273	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3659	 12735	 0.023562	 0.075017	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8311	 12735	 0.015702	 0.050017	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6443	 4836	 0.004802	 0.017231	 0.0	 1766.0	 1766.0	 1766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6443	 1728	 0.065579	 0.208826	 0.0	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6443	 5108	 0.049917	 0.112843	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6443	 193	 0.047793	 0.095603	 0.0	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10834	 4836	 0.043421	 0.168942	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11388	 4836	 0.029364	 0.093017	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4179	 5603	 0.023521	 0.086562	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1375	 5603	 0.017909	 0.058463	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5519	 788	 0.008198	 0.030248	 0.0	 1008.0	 1008.0	 1008.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	788	 4492	 0.015579	 0.053744	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	788	 8742	 0.030471	 0.09738	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4018	 788	 0.017157	 0.066	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1797	 6603	 0.017628	 0.065868	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1797	 6100	 0.022686	 0.072273	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3163	 12374	 0.010322	 0.03719	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12374	 11018	 0.010802	 0.038281	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7290	 10533	 0.019298	 0.073041	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4645	 7290	 0.011678	 0.035273	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7411	 6603	 0.019719	 0.057256	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	251	 1058	 0.026421	 0.086471	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12033	 2738	 0.014281	 0.045471	 0.0	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1375	 10286	 0.004529	 0.013686	 0.0	 2192.0	 2192.0	 2192.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10286	 11018	 0.014603	 0.058463	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9827	 8117	 0.007702	 0.020876	 0.0	 1420.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9827	 5067	 0.010281	 0.03957	 0.0	 773.0	 773.0	 773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8117	 7411	 0.00686	 0.023661	 0.0	 1283.0	 1283.0	 1283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5519	 7418	 0.02457	 0.09557	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	24	 1728	 0.03024	 0.085372	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	24	 10834	 0.04157	 0.14924	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8786	 24	 0.028132	 0.097008	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	24	 12828	 0.038661	 0.123091	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2498	 12905	 0.019364	 0.077413	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12905	 5793	 0.009562	 0.036182	 0.0	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10639	 8195	 0.00147	 0.01643	 0.0	 1915.0	 1915.0	 1915.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1021	 9078	 0.005719	 0.016826	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9078	 13644	 0.007843	 0.027041	 0.0	 1122.0	 1122.0	 1122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9078	 1827	 0.016826	 0.045628	 0.0	 650.0	 650.0	 650.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9078	 3138	 0.02238	 0.062777	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1728	 1021	 0.012959	 0.041248	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13644	 6445	 0.004702	 0.017562	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11306	 13644	 0.023331	 0.080446	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2127	 1375	 0.00505	 0.018653	 0.0	 1635.0	 1635.0	 1635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6393	 2127	 0.008562	 0.025686	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5110	 4258	 0.026124	 0.083149	 0.0	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4258	 6982	 0.02038	 0.04605	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11322	 9657	 0.000169	 0.00106	 0.0	 29428.0	 29428.0	 29428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1360	 11322	 0.00043	 0.003901	 0.0	 8049.0	 8049.0	 8049.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11217	 6803	 0.005298	 0.021	 0.0	 1459.0	 1459.0	 1459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6803	 10688	 0.001322	 0.004289	 0.0	 7038.0	 7038.0	 7038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9414	 1600	 0.005471	 0.016554	 0.0	 1812.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9414	 7154	 0.022198	 0.064653	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7016	 3955	 0.027653	 0.099256	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3766	 7016	 0.044099	 0.152107	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4313	 4582	 0.017603	 0.047711	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4313	 6393	 0.024198	 0.06562	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12339	 5338	 0.00165	 0.01428	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10677	 12339	 0.00131	 0.01467	 0.0	 2553.0	 2553.0	 2553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8657	 13227	 0.040802	 0.129909	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1331	 3955	 0.005058	 0.019686	 0.0	 1555.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3955	 1970	 0.075521	 0.145463	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1331	 5161	 0.024033	 0.088488	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11063	 7227	 0.001599	 0.007401	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1827	 12394	 0.025289	 0.082934	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10213	 10834	 0.012421	 0.035058	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4711	 3925	 0.00855	 0.03774	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8594	 7597	 0.010686	 0.03019	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6124	 9027	 0.010331	 0.03438	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9027	 9578	 0.01581	 0.050339	 0.0	 599.0	 599.0	 599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11217	 7154	 0.005661	 0.022744	 0.0	 1348.0	 1348.0	 1348.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10440	 12377	 0.000636	 0.002512	 0.0	 12190.0	 12190.0	 12190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5793	 10440	 0.005281	 0.017521	 0.0	 1727.0	 1727.0	 1727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10440	 2822	 0.002826	 0.00781	 0.0	 3804.0	 3804.0	 3804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1600	 7310	 0.018066	 0.056876	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7310	 6100	 0.038537	 0.144033	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7310	 1769	 0.049669	 0.141083	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7310	 10688	 0.058628	 0.17286	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7310	 8822	 0.00043	 0.001273	 0.0	 23509.0	 23509.0	 23509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7310	 10070	 0.025917	 0.093058	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2470	 6124	 0.02295	 0.065	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8697	 6100	 0.001504	 0.00486	 0.0	 6209.0	 6209.0	 6209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8697	 6100	 0.002182	 0.006678	 0.0	 4497.0	 4497.0	 4497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4973	 1360	 0.002979	 0.02218	 0.0	 1412.0	 1412.0	 1412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4973	 1360	 0.003021	 0.022531	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3659	 8311	 0.020843	 0.058843	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7418	 3659	 0.009331	 0.027413	 0.0	 1091.0	 1091.0	 1091.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3659	 10098	 0.009182	 0.024769	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7708	 524	 0.00275	 0.01488	 0.0	 2088.0	 2088.0	 2088.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9783	 4311	 0.0001	 0.00082	 0.0	 45507.0	 45507.0	 45507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9193	 1360	 0.01476	 0.08713	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9193	 7227	 0.00212	 0.011469	 0.0	 2709.0	 2709.0	 2709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10688	 9647	 0.013521	 0.049959	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9647	 1375	 0.017793	 0.07124	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12721	 3750	 0.01481	 0.086021	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7227	 12721	 0.01686	 0.07207	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11018	 8245	 0.012331	 0.034413	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8347	 8245	 0.000777	 0.00276	 0.0	 11017.0	 11017.0	 11017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4674	 218	 0.028421	 0.08657	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2738	 6770	 0.023521	 0.081132	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4255	 3759	 0.000901	 0.005	 0.0	 6218.0	 6218.0	 6218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3759	 4485	 0.00263	 0.01551	 0.0	 2008.0	 2008.0	 2008.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10517	 4597	 0.017463	 0.071669	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10517	 2070	 0.016826	 0.065512	 0.0	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4582	 5663	 0.019587	 0.076612	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1958	 2498	 0.022537	 0.071769	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4645	 251	 0.013256	 0.04005	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13154	 4674	 0.046397	 0.13586	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13154	 833	 0.026471	 0.105893	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8069	 10604	 0.025504	 0.08119	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7226	 8069	 0.027603	 0.10738	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10533	 5578	 0.084843	 0.156942	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7633	 4492	 0.030521	 0.115653	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7169	 11821	 0.004	 0.010851	 0.0	 2732.0	 2732.0	 2732.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11821	 7597	 0.016017	 0.043421	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7633	 2723	 0.027091	 0.087488	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10875	 10136	 0.02243	 0.047793	 0.0	 599.0	 599.0	 599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11388	 10136	 0.016851	 0.051537	 0.0	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12377	 12394	 0.01638	 0.053901	 0.0	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12377	 12394	 0.012298	 0.045521	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12394	 10028	 0.025017	 0.048653	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5067	 13194	 0.00186	 0.007174	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4276	 13194	 0.001397	 0.005372	 0.0	 5691.0	 5691.0	 5691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3138	 6445	 0.010777	 0.043479	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9326	 3138	 0.016413	 0.047628	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2054	 8025	 0.004	 0.011281	 0.0	 2640.0	 2640.0	 2640.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6100	 8025	 0.004041	 0.015099	 0.0	 2021.0	 2021.0	 2021.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5067	 6685	 0.004636	 0.017579	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6685	 6100	 0.006529	 0.025091	 0.0	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9578	 5067	 0.01781	 0.052339	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2054	 4276	 0.003744	 0.010149	 0.0	 2921.0	 2921.0	 2921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9724	 6100	 0.006248	 0.023702	 0.0	 1289.0	 1289.0	 1289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9724	 9368	 0.035107	 0.106207	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9724	 13267	 0.014769	 0.045182	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9724	 2692	 0.004322	 0.012198	 0.0	 2441.0	 2441.0	 2441.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9724	 10070	 0.015678	 0.054083	 0.0	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	44	 10213	 0.011331	 0.023636	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1360	 9657	 0.000591	 0.002969	 0.0	 10435.0	 10435.0	 10435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1360	 9657	 0.000281	 0.0025	 0.0	 12556.0	 12556.0	 12556.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7227	 9657	 0.00781	 0.039159	 0.0	 792.0	 792.0	 792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9657	 1616	 0.00419	 0.02431	 0.0	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	524	 9657	 0.014479	 0.06989	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	524	 9657	 0.013419	 0.07594	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5338	 7701	 0.00208	 0.02183	 0.0	 1715.0	 1715.0	 1715.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10604	 5578	 0.028083	 0.103397	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8742	 3163	 0.005793	 0.017802	 0.0	 1688.0	 1688.0	 1688.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13227	 13267	 0.016124	 0.049322	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	44	 5108	 0.018471	 0.041802	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1970	 1536	 0.031719	 0.066198	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	303	 2470	 0.017554	 0.056124	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8879	 1769	 0.011207	 0.037917	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3750	 4255	 0.02261	 0.105521	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5578	 7226	 0.002397	 0.013603	 0.0	 2287.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7226	 755	 0.021901	 0.055818	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5110	 5578	 0.007719	 0.030066	 0.0	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5578	 3312	 0.017711	 0.05	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	833	 5578	 0.035322	 0.070802	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6770	 8786	 0.017281	 0.050777	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3264	 7633	 0.04324	 0.168223	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8822	 3264	 0.022678	 0.082017	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3264	 4018	 0.026	 0.079537	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7870	 10079	 0.027347	 0.080372	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5161	 7870	 0.023364	 0.074372	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4231	 4476	 0.011421	 0.02757	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7227	 4255	 0.011039	 0.047169	 0.0	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1616	 4255	 0.015159	 0.0732	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3840	 4255	 0.00119	 0.005729	 0.0	 5399.0	 5399.0	 5399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11279	 4255	 0.00182	 0.060349	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10688	 5663	 0.00795	 0.032132	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1211	 10688	 0.006372	 0.021934	 0.0	 1383.0	 1383.0	 1383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3766	 10688	 0.015992	 0.036041	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10688	 6393	 0.022843	 0.087157	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11097	 4179	 0.00495	 0.014942	 0.0	 2007.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1536	 11097	 0.000901	 0.00238	 0.0	 12413.0	 12413.0	 12413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5663	 11097	 0.008942	 0.027339	 0.0	 1099.0	 1099.0	 1099.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5663	 4179	 0.00476	 0.017587	 0.0	 1734.0	 1734.0	 1734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10079	 4179	 0.037339	 0.128802	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1536	 7191	 0.00081	 0.00219	 0.0	 13528.0	 13528.0	 13528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1536	 6516	 0.005132	 0.018438	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6413	 5663	 0.005934	 0.023107	 0.0	 1325.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6413	 5663	 0.005802	 0.021397	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6413	 335	 0.000463	 0.001421	 0.0	 21136.0	 21136.0	 21136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6413	 8879	 0.000909	 0.002521	 0.0	 11787.0	 11787.0	 11787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5663	 6516	 0.009347	 0.025364	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13567	 7191	 0.00062	 0.002017	 0.0	 14970.0	 14970.0	 14970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	335	 13567	 0.000917	 0.002364	 0.0	 12458.0	 12458.0	 12458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13567	 3766	 0.009248	 0.016446	 0.0	 1675.0	 1675.0	 1675.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8879	 3826	 0.00295	 0.008	 0.0	 3705.0	 3705.0	 3705.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3766	 8879	 0.003339	 0.012612	 0.0	 2422.0	 2422.0	 2422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3766	 3826	 0.00319	 0.012504	 0.0	 2448.0	 2448.0	 2448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1211	 3766	 0.007826	 0.030521	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10387	 7701	 0.00063	 0.00702	 0.0	 5334.0	 5334.0	 5334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7701	 8195	 0.00184	 0.02018	 0.0	 1873.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2057	 8855	 0.003818	 0.010661	 0.0	 2790.0	 2790.0	 2790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11018	 2057	 0.008678	 0.025198	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8347	 2057	 0.008843	 0.024661	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	193	 10028	 0.023347	 0.041909	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12828	 7597	 0.018091	 0.055347	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9651	 1958	 0.03443	 0.093347	 0.0	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9651	 2070	 0.041033	 0.111248	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4444	 11306	 0.015843	 0.05686	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6770	 4444	 0.020397	 0.064959	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	303	 7633	 0.017893	 0.054959	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1375	 8855	 0.029496	 0.09295	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13641	 12377	 0.011579	 0.046397	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11279	 4711	 0.00099	 0.0042	 0.0	 7321.0	 7321.0	 7321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11279	 4711	 0.00076	 0.00449	 0.0	 6937.0	 6937.0	 6937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10255	 2023	 0.006587	 0.016868	 0.0	 1745.0	 1745.0	 1745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2023	 8855	 0.016876	 0.064909	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10255	 7418	 0.036612	 0.115372	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4597	 5793	 0.009421	 0.030826	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13641	 5793	 0.008041	 0.030438	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7418	 10098	 0.000744	 0.002182	 0.0	 13702.0	 13702.0	 13702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11279	 6390	 0.000901	 0.003979	 0.0	 7743.0	 7743.0	 7743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11279	 4485	 0.01212	 0.05176	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9783	 8195	 0.00256	 0.02765	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2822	 10875	 0.00224	 0.007256	 0.0	 4160.0	 4160.0	 4160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13164	 8195	 0.0009	 0.00943	 0.0	 4006.0	 4006.0	 4006.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4597	 13641	 0.007744	 0.024273	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10875	 13641	 0.006372	 0.017992	 0.0	 1655.0	 1655.0	 1655.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2070	 11388	 0.048554	 0.142669	 0.0	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2692	 13267	 0.010802	 0.030488	 0.0	 977.0	 977.0	 977.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9326	 6708	 0.015496	 0.047397	 0.0	 634.0	 634.0	 634.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11018	 8855	 0.010207	 0.030826	 0.0	 973.0	 973.0	 973.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8855	 6708	 0.026504	 0.077876	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4482	 962	 0.00073	 0.00905	 0.0	 3480.0	 3480.0	 3480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3183	 7221	 0.00192	 0.02296	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2593	 3359	 0.01431	 0.05899	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3359	 2044	 0.02607	 0.07168	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8848	 9981	 0.00054	 0.00465	 0.0	 6748.0	 6748.0	 6748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8848	 3239	 0.00126	 0.01124	 0.0	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8848	 10523	 0.00048	 0.00527	 0.0	 5970.0	 5970.0	 5970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8848	 9186	 0.00082	 0.00938	 0.0	 3355.0	 3355.0	 3355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4381	 13586	 0.00028	 0.003502	 0.0	 8992.0	 8992.0	 8992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4381	 5114	 0.691467	 4.414711	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4381	 1350	 0.02004	 0.0916	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4381	 342	 0.841911	 4.768444	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4381	 9970	 0.026	 0.08948	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4381	 13254	 0.002631	 0.011889	 0.0	 2595.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4381	 8395	 0.7232	 1.944	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13586	 1350	 0.156169	 0.546756	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13586	 9970	 0.168809	 0.580622	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13586	 13254	 0.019222	 0.068209	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7727	 2304	 0.00039	 0.00386	 0.0	 8142.0	 8142.0	 8142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7727	 1668	 0.00096	 0.01138	 0.0	 2766.0	 2766.0	 2766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7727	 13402	 0.00037	 0.00325	 0.0	 9657.0	 9657.0	 9657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7727	 11873	 0.00029	 0.00339	 0.0	 9284.0	 9284.0	 9284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5114	 3277	 0.009458	 0.158871	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3277	 6494	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9970	 3277	 0.312951	 7.130667	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 3277	 0.247649	 1.075911	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6499	 3277	 0.06056	 0.18612	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12273	 3277	 2.142489	 4.347733	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10883	 3277	 0.07132	 1.068889	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	412	 3277	 0.02268	 0.08652	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3510	 3277	 2.007778	 4.494222	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 3277	 0.006178	 0.028938	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6590	 3277	 0.027711	 0.260951	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5114	 8135	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6724	 5114	 0.00692	 0.337378	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	342	 5114	 0.025991	 0.10048	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9970	 5114	 0.083711	 0.8648	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 5114	 0.447378	 1.862089	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6499	 5114	 0.062169	 0.153191	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12273	 5114	 2.492533	 4.725778	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10883	 5114	 0.020271	 0.08244	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	412	 5114	 0.11416	 1.777556	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8395	 5114	 0.574978	 2.992578	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3510	 5114	 1.887067	 4.964444	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 5114	 0.250778	 0.817422	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6590	 5114	 0.007049	 0.029609	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8135	 6724	 0.003049	 0.020218	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6494	 6724	 0.002911	 0.020262	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7221	 4112	 4e-05	 0.00041	 0.0	 76679.0	 76679.0	 76679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7221	 962	 0.00087	 0.01087	 0.0	 2897.0	 2897.0	 2897.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7221	 1491	 4e-05	 0.00046	 0.0	 68410.0	 68410.0	 68410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7221	 962	 0.00095	 0.00924	 0.0	 3401.0	 3401.0	 3401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2593	 7602	 0.528017	 2.636157	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2593	 2044	 0.032031	 0.128659	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2304	 11382	 0.00044	 0.0032	 0.0	 9780.0	 9780.0	 9780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2304	 3618	 0.00046	 0.00489	 0.0	 6432.0	 6432.0	 6432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13402	 11382	 0.0003	 0.00352	 0.0	 8942.0	 8942.0	 8942.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13402	 129	 0.00051	 0.00454	 0.0	 6915.0	 6915.0	 6915.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4826	 962	 0.00068	 0.00746	 0.0	 4217.0	 4217.0	 4217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4826	 12707	 0.00093	 0.01022	 0.0	 3079.0	 3079.0	 3079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12707	 1937	 4e-05	 0.0004	 0.0	 78577.0	 78577.0	 78577.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12707	 11873	 0.00078	 0.00698	 0.0	 4498.0	 4498.0	 4498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1668	 2394	 4e-05	 0.00043	 0.0	 73144.0	 73144.0	 73144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1668	 10304	 0.00025	 0.00309	 0.0	 10190.0	 10190.0	 10190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1282	 11382	 0.00047	 0.00538	 0.0	 5849.0	 5849.0	 5849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2985	 11382	 0.00046	 0.00548	 0.0	 5744.0	 5744.0	 5744.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2985	 8729	 0.00016	 0.00173	 0.0	 18181.0	 18181.0	 18181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2985	 9186	 0.00166	 0.01471	 0.0	 2134.0	 2134.0	 2134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1282	 11382	 0.00051	 0.00512	 0.0	 6140.0	 6140.0	 6140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9805	 11873	 0.00021	 0.00248	 0.0	 12692.0	 12692.0	 12692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	342	 6724	 0.004391	 0.021689	 0.0	 1428.0	 1428.0	 1428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3500	 9186	 0.00024	 0.00289	 0.0	 10893.0	 10893.0	 10893.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1350	 5137	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1350	 13254	 0.01788	 0.100471	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5137	 4174	 0.006458	 0.039982	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	342	 9970	 0.106151	 0.993333	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	342	 8395	 0.699778	 3.232311	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13254	 9970	 0.257058	 0.43592	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8395	 9970	 0.002769	 0.011449	 0.0	 2682.0	 2682.0	 2682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	962	 5712	 0.00034	 0.00305	 0.0	 10293.0	 10293.0	 10293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	962	 10304	 0.00123	 0.01255	 0.0	 2505.0	 2505.0	 2505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	962	 13656	 6e-05	 0.00065	 0.0	 48391.0	 48391.0	 48391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	962	 11702	 6e-05	 0.00063	 0.0	 49913.0	 49913.0	 49913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	962	 9098	 6e-05	 0.00055	 0.0	 57093.0	 57093.0	 57093.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	962	 7884	 0.00079	 0.00968	 0.0	 3253.0	 3253.0	 3253.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	962	 61	 7e-05	 0.00079	 0.0	 39828.0	 39828.0	 39828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1142	 4784	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 1142	 2.064178	 7.545333	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9831	 1142	 0.153711	 0.482489	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12273	 1142	 0.015809	 0.12368	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3510	 1142	 0.057978	 0.363422	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 1142	 0.6932	 2.196889	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6590	 1142	 0.560356	 2.395867	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7884	 3238	 0.00024	 0.00213	 0.0	 14737.0	 14737.0	 14737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7884	 11179	 0.00093	 0.00884	 0.0	 3554.0	 3554.0	 3554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13254	 3070	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5402	 8729	 0.00018	 0.00204	 0.0	 15425.0	 15425.0	 15425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8371	 8729	 0.00018	 0.00208	 0.0	 15130.0	 15130.0	 15130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10366	 10981	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 10366	 0.02068	 0.093391	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6499	 10366	 0.777778	 7.408	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10366	 9831	 0.00884	 0.07292	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	412	 10366	 0.131671	 8.295556	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10366	 2298	 0.082462	 0.568222	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10981	 2298	 0.0042	 0.02624	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12041	 12038	 0.00031	 0.00317	 0.0	 9918.0	 9918.0	 9918.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12041	 11382	 0.00043	 0.00498	 0.0	 6320.0	 6320.0	 6320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13341	 11382	 0.00042	 0.00508	 0.0	 6197.0	 6197.0	 6197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 6499	 0.110671	 0.773067	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 9831	 0.00912	 0.037609	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 12273	 0.098049	 0.598711	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 10883	 0.019031	 1.160356	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 412	 0.024071	 0.915733	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3510	 11058	 1.484267	 4.479111	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 11058	 0.011578	 0.063271	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6590	 11058	 0.654889	 1.839111	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11058	 2298	 0.022049	 0.10076	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6499	 9831	 0.459867	 2.604711	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6499	 12273	 2.320222	 6.088	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6499	 10883	 0.006369	 0.048089	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6499	 412	 0.006631	 0.0432	 0.0	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3510	 6499	 2.567244	 6.767111	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 6499	 0.309889	 1.214178	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6590	 6499	 0.009191	 0.043289	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6499	 2298	 0.691022	 5.239556	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7602	 2044	 0.002669	 0.01718	 0.0	 1817.0	 1817.0	 1817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12038	 7626	 0.00074	 0.00694	 0.0	 4526.0	 4526.0	 4526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12038	 11382	 0.00068	 0.008	 0.0	 3935.0	 3935.0	 3935.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9831	 1354	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12273	 9831	 0.00524	 0.030631	 0.0	 1017.0	 1017.0	 1017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10883	 9831	 0.33932	 3.814667	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	412	 9831	 0.22696	 2.614933	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3510	 9831	 0.190671	 0.719378	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 9831	 1.050222	 2.105556	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6590	 9831	 1.431644	 4.294578	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2298	 9831	 0.022618	 0.161089	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7626	 2254	 0.00088	 0.00895	 0.0	 3513.0	 3513.0	 3513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12273	 2191	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10883	 12273	 1.827778	 7.768	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3510	 12273	 0.020849	 0.153382	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 12273	 0.156231	 0.656267	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6590	 12273	 0.176498	 0.891556	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11382	 3239	 0.00067	 0.00777	 0.0	 4051.0	 4051.0	 4051.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10883	 412	 0.004578	 0.061889	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10883	 4174	 0.01348	 0.05932	 0.0	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 10883	 0.066391	 2.802622	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6590	 10883	 0.194258	 2.220444	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10883	 2298	 0.008151	 0.072822	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	412	 4174	 0.016502	 0.055382	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 412	 0.0806	 4.633778	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6590	 412	 0.831556	 3.729644	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	412	 2298	 0.007951	 0.074151	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2254	 8510	 0.0004	 0.00362	 0.0	 8673.0	 8673.0	 8673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10304	 13103	 0.00015	 0.00177	 0.0	 17783.0	 17783.0	 17783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8395	 12108	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	471	 9098	 2e-05	 0.00022	 0.0	 142990.0	 142990.0	 142990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 3510	 0.02864	 0.172902	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3510	 6590	 0.017591	 0.1404	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6844	 6590	 0.00752	 0.031711	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2298	 6473	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12971	 3259	 0.032587	 0.058388	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	929	 3259	 0.029752	 0.070686	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6446	 5892	 0.00699	 0.04244	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5892	 11019	 0.0008	 0.006081	 0.0	 6129.0	 6129.0	 6129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5892	 8749	 0.004669	 0.041919	 0.0	 892.0	 892.0	 892.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5892	 8749	 0.00476	 0.04106	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10227	 2900	 0.00146	 0.0163	 0.0	 1931.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10227	 2900	 0.00098	 0.01485	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10227	 2900	 0.00143	 0.01661	 0.0	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2145	 10227	 0.00209	 0.0241	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2145	 10227	 0.00273	 0.02677	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2145	 10227	 0.00279	 0.02623	 0.0	 1198.0	 1198.0	 1198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8032	 1164	 0.007479	 0.032207	 0.0	 1148.0	 1148.0	 1148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8032	 3008	 0.04319	 0.16186	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2305	 4806	 0.007256	 0.029702	 0.0	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4806	 8823	 0.006488	 0.036041	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5561	 6684	 0.028653	 0.066364	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10396	 5561	 0.010463	 0.027446	 0.0	 1076.0	 1076.0	 1076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2035	 4589	 0.012409	 0.071919	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2035	 4589	 0.012659	 0.07045	 0.0	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4589	 12640	 0.003419	 0.02344	 0.0	 1334.0	 1334.0	 1334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4589	 10889	 0.002469	 0.01486	 0.0	 2097.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4589	 7538	 0.00682	 0.03368	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4589	 1292	 0.02036	 0.09743	 0.0	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12971	 5532	 0.048	 0.080331	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12971	 4992	 0.00262	 0.008083	 0.0	 3718.0	 3718.0	 3718.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12971	 9566	 0.004107	 0.023083	 0.0	 1348.0	 1348.0	 1348.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12971	 11748	 0.003207	 0.015719	 0.0	 1969.0	 1969.0	 1969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12971	 1037	 0.004727	 0.02143	 0.0	 1440.0	 1440.0	 1440.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12971	 6848	 0.004041	 0.012702	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12971	 3676	 0.017802	 0.037777	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4201	 7895	 0.002934	 0.014273	 0.0	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5373	 4201	 0.006231	 0.032174	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8818	 4224	 0.026876	 0.085248	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8818	 1740	 0.050636	 0.099223	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1384	 4853	 0.045347	 0.092	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10215	 4853	 0.005231	 0.013504	 0.0	 2182.0	 2182.0	 2182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13420	 8567	 0.024752	 0.057446	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13420	 2099	 0.015083	 0.065182	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13420	 10947	 0.03986	 0.070686	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7589	 13420	 0.036231	 0.064248	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13420	 503	 0.004537	 0.022041	 0.0	 1404.0	 1404.0	 1404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13470	 11054	 0.052603	 0.157802	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10947	 11054	 0.005562	 0.024083	 0.0	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10947	 11054	 0.005446	 0.024554	 0.0	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5318	 11054	 0.009107	 0.051661	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11054	 6936	 0.00419	 0.009868	 0.0	 2947.0	 2947.0	 2947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6629	 11054	 0.024281	 0.13338	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6629	 11054	 0.02376	 0.123496	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7337	 11054	 0.005331	 0.020752	 0.0	 1475.0	 1475.0	 1475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6703	 7885	 0.001107	 0.004603	 0.0	 6673.0	 6673.0	 6673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7885	 3706	 0.005628	 0.030702	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1037	 11926	 0.024628	 0.130893	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1037	 11926	 0.024132	 0.133463	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8682	 11926	 0.01419	 0.07062	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8682	 11926	 0.014471	 0.069182	 0.0	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9872	 12389	 0.008372	 0.045231	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6788	 9872	 0.024628	 0.097983	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9872	 13113	 0.002471	 0.009331	 0.0	 3273.0	 3273.0	 3273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	500	 2673	 0.025702	 0.144587	 0.0	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6143	 500	 0.003421	 0.019752	 0.0	 1576.0	 1576.0	 1576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5184	 56	 0.004562	 0.017174	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	56	 1284	 0.018868	 0.083661	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	56	 2267	 0.01019	 0.027917	 0.0	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13072	 5184	 0.019471	 0.064058	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9130	 2400	 0.053446	 0.118207	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2400	 8054	 0.049521	 0.123438	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3834	 7401	 0.00914	 0.042039	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7401	 1292	 0.004711	 0.021591	 0.0	 1430.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2028	 13653	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6883	 2028	 0.00405	 0.021132	 0.0	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6883	 2028	 0.004587	 0.020711	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13653	 5429	 0.044182	 0.091041	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13653	 11192	 0.022653	 0.047421	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13653	 10958	 0.058876	 0.108463	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	670	 5241	 0.013174	 0.026992	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10751	 670	 0.001273	 0.002818	 0.0	 10216.0	 10216.0	 10216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2419	 2305	 0.009471	 0.048769	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8688	 5087	 0.017388	 0.04138	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5087	 10725	 0.017339	 0.054661	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7895	 6750	 0.025033	 0.137942	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7895	 6750	 0.024521	 0.140653	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6750	 10524	 0.021198	 0.056041	 0.0	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6750	 12031	 0.007174	 0.035	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3835	 6750	 0.010826	 0.029992	 0.0	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3835	 6750	 0.012876	 0.028058	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3454	 7619	 0.034248	 0.143124	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8790	 7619	 0.015421	 0.066364	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7589	 8567	 0.014512	 0.035901	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9285	 2035	 0.00863	 0.054419	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9285	 2035	 0.008461	 0.055479	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 6273	 0.013256	 0.073248	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13276	 6273	 0.004033	 0.018174	 0.0	 1697.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	929	 5532	 0.016008	 0.027066	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7618	 5318	 0.013537	 0.070083	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11426	 7618	 0.004744	 0.024876	 0.0	 1248.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4992	 3974	 0.014364	 0.037438	 0.0	 788.0	 788.0	 788.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12254	 3207	 0.010364	 0.020314	 0.0	 1649.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3207	 5414	 0.007289	 0.018207	 0.0	 1917.0	 1917.0	 1917.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12316	 2133	 0.011744	 0.052446	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10920	 12316	 0.015438	 0.062876	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13321	 3581	 0.00157	 0.01612	 0.0	 2343.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13321	 3581	 0.00154	 0.01643	 0.0	 2300.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5373	 7895	 0.001967	 0.008438	 0.0	 3646.0	 3646.0	 3646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7895	 2339	 0.01162	 0.033653	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1643	 1248	 0.006901	 0.04661	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1643	 1248	 0.00782	 0.04568	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4107	 1248	 0.005401	 0.0343	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	969	 1248	 0.011419	 0.07275	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6446	 8749	 0.01044	 0.05919	 0.0	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13205	 1542	 0.050314	 0.112132	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13205	 1542	 0.057017	 0.109893	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1542	 6267	 0.007	 0.028231	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1542	 12445	 0.010719	 0.040868	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1542	 5669	 0.04443	 0.10976	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1542	 827	 0.021372	 0.121033	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1542	 1243	 0.020579	 0.095331	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4186	 13205	 0.02386	 0.06986	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13109	 4186	 0.062901	 0.105628	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4186	 3008	 0.035686	 0.149314	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9516	 4186	 0.00181	 0.006876	 0.0	 4443.0	 4443.0	 4443.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2888	 4186	 0.002628	 0.01462	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2888	 4186	 0.002983	 0.014331	 0.0	 2158.0	 2158.0	 2158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	620	 4186	 0.006157	 0.03114	 0.0	 996.0	 996.0	 996.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2879	 10925	 0.022	 0.043066	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2009	 2879	 0.013438	 0.033479	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2879	 12615	 0.013488	 0.028893	 0.0	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4993	 13570	 0.114058	 0.230033	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13570	 1328	 0.062901	 0.133777	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13570	 2823	 0.041868	 0.106554	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4986	 12249	 0.052347	 0.07786	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12249	 8102	 0.003099	 0.006174	 0.0	 4573.0	 4573.0	 4573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1249	 10766	 0.04357	 0.108678	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1249	 12030	 0.020893	 0.043289	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6684	 10725	 0.035289	 0.072058	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3008	 13205	 0.050579	 0.074298	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3120	 13205	 0.042934	 0.087917	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1164	 10414	 0.036711	 0.086397	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10414	 12254	 0.053124	 0.100066	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10414	 5974	 0.022959	 0.041727	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5834	 2346	 0.00476	 0.023868	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11341	 5834	 0.005529	 0.011182	 0.0	 2533.0	 2533.0	 2533.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11068	 1054	 0.00183	 0.02821	 0.0	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10919	 11068	 0.00198	 0.02074	 0.0	 1805.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13146	 8672	 0.022917	 0.094893	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13146	 8672	 0.023347	 0.092868	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8672	 4319	 0.030364	 0.073256	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8672	 9445	 0.004562	 0.020132	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8672	 9445	 0.010562	 0.020686	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1328	 8672	 0.01838	 0.07314	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8672	 7355	 0.005628	 0.029702	 0.0	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8672	 7355	 0.005777	 0.029273	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4023	 8672	 0.014529	 0.236802	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3711	 2475	 0.005818	 0.032182	 0.0	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3711	 6883	 0.003636	 0.021843	 0.0	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5019	 2900	 0.00318	 0.02624	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5019	 10919	 0.00442	 0.03649	 0.0	 1033.0	 1033.0	 1033.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6742	 2355	 0.005099	 0.027868	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6742	 2475	 0.00995	 0.049397	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6742	 2475	 0.01014	 0.048397	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6742	 2401	 0.007917	 0.04757	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6742	 137	 0.004008	 0.022182	 0.0	 1402.0	 1402.0	 1402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6742	 298	 0.006603	 0.039124	 0.0	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12254	 8213	 0.00657	 0.028281	 0.0	 1295.0	 1295.0	 1295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10766	 12254	 0.071471	 0.124661	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10766	 12254	 0.069983	 0.127058	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12254	 5414	 0.00743	 0.018182	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13072	 11429	 0.004653	 0.024339	 0.0	 1275.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10725	 13072	 0.007157	 0.03462	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10725	 13072	 0.007298	 0.033909	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9904	 6075	 0.00024	 0.00281	 0.0	 11201.0	 11201.0	 11201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7874	 10614	 0.010711	 0.056603	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5506	 7874	 0.064273	 0.068058	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11200	 8129	 0.013917	 0.06676	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11200	 12693	 0.034298	 0.076091	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6703	 4558	 0.00676	 0.044942	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6703	 6143	 0.025579	 0.109438	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6703	 6143	 0.026091	 0.107198	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1864	 4947	 0.00319	 0.01543	 0.0	 2005.0	 2005.0	 2005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4947	 3957	 0.003669	 0.014628	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4122	 2261	 0.001653	 0.007331	 0.0	 4204.0	 4204.0	 4204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 4122	 0.009661	 0.04095	 0.0	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2145	 13321	 0.00089	 0.00981	 0.0	 3207.0	 3207.0	 3207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2145	 13321	 0.00087	 0.01	 0.0	 3147.0	 3147.0	 3147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13321	 6075	 0.00114	 0.01867	 0.0	 1689.0	 1689.0	 1689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7175	 4001	 0.034661	 0.089231	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1580	 7175	 0.009463	 0.018603	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4065	 10381	 0.032777	 0.061248	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10029	 4065	 0.029182	 0.043207	 0.0	 728.0	 728.0	 728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9868	 8688	 0.012826	 0.022587	 0.0	 1217.0	 1217.0	 1217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2806	 13470	 0.01519	 0.065017	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11304	 13470	 0.002107	 0.009	 0.0	 3418.0	 3418.0	 3418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13470	 6629	 0.010099	 0.046587	 0.0	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	298	 2355	 0.001934	 0.009008	 0.0	 3429.0	 3429.0	 3429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9130	 10925	 0.041537	 0.116843	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6788	 2099	 0.013091	 0.050041	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1565	 10381	 0.003058	 0.005579	 0.0	 4965.0	 4965.0	 4965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2396	 13146	 0.008554	 0.035397	 0.0	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13616	 7940	 0.020314	 0.102727	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7429	 7940	 0.005008	 0.025364	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8054	 7940	 0.042182	 0.161132	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11423	 1862	 0.00014	 0.000581	 0.0	 52855.0	 52855.0	 52855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5014	 3060	 0.001339	 0.007438	 0.0	 4180.0	 4180.0	 4180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3533	 2261	 0.004223	 0.009347	 0.0	 3080.0	 3080.0	 3080.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2261	 8093	 0.016314	 0.034562	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13276	 2261	 0.009331	 0.045339	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3533	 5893	 0.00038	 0.002769	 0.0	 11302.0	 11302.0	 11302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13276	 3533	 0.007066	 0.043107	 0.0	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2626	 2806	 0.003124	 0.017231	 0.0	 1804.0	 1804.0	 1804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3678	 7956	 0.020512	 0.048562	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3120	 7956	 0.016934	 0.03314	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13342	 5373	 0.011083	 0.030769	 0.0	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 9652	 0.024314	 0.099174	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 9652	 0.024769	 0.097058	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 9652	 0.025231	 0.09495	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 7536	 0.012917	 0.049612	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 4787	 0.048058	 0.135157	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 5893	 0.009372	 0.048876	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 7941	 0.00538	 0.031752	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 7941	 0.005273	 0.029397	 0.0	 1058.0	 1058.0	 1058.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	704	 13185	 0.044562	 0.09762	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9652	 5647	 0.017876	 0.097091	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9652	 5203	 0.037207	 0.166008	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10919	 13151	 0.00018	 0.00154	 0.0	 24246.0	 24246.0	 24246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10919	 13151	 0.00023	 0.00194	 0.0	 19243.0	 19243.0	 19243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1784	 573	 0.005669	 0.040521	 0.0	 773.0	 773.0	 773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1784	 349	 0.001581	 0.012159	 0.0	 2577.0	 2577.0	 2577.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1784	 349	 0.001409	 0.013781	 0.0	 2281.0	 2281.0	 2281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1784	 5136	 0.00111	 0.0075	 0.0	 4167.0	 4167.0	 4167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1784	 817	 0.0115	 0.07662	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3151	 4224	 0.002661	 0.01286	 0.0	 2406.0	 2406.0	 2406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2475	 6883	 0.010793	 0.046942	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1384	 13616	 0.023826	 0.100992	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13616	 11135	 0.014603	 0.07986	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13616	 7429	 0.026132	 0.099818	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11794	 7030	 0.002289	 0.012554	 0.0	 2476.0	 2476.0	 2476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11794	 9130	 0.00743	 0.030719	 0.0	 1000.0	 1000.0	 1000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12314	 4986	 0.014653	 0.029174	 0.0	 968.0	 968.0	 968.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8682	 12314	 0.016388	 0.04286	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11192	 13281	 0.056248	 0.122041	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	506	 13281	 0.024901	 0.049099	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6819	 10524	 0.026554	 0.061851	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4993	 9845	 0.073678	 0.305793	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4477	 4993	 0.029083	 0.060017	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4993	 95	 0.021893	 0.134521	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1873	 8072	 0.018983	 0.03914	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8072	 8263	 0.024529	 0.041612	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10342	 7920	 0.039421	 0.085686	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10766	 7920	 0.039421	 0.085769	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10607	 10342	 0.00876	 0.016901	 0.0	 1660.0	 1660.0	 1660.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5917	 10607	 0.006967	 0.018248	 0.0	 1618.0	 1618.0	 1618.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12340	 3957	 0.025099	 0.107901	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5429	 12340	 0.02605	 0.103438	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7589	 3232	 0.012719	 0.033719	 0.0	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3232	 11426	 0.022273	 0.043661	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3079	 7612	 0.00124	 0.006653	 0.0	 4668.0	 4668.0	 4668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3069	 7612	 0.001587	 0.007636	 0.0	 4051.0	 4051.0	 4051.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8971	 5554	 0.006207	 0.032331	 0.0	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8971	 5554	 0.006083	 0.032942	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5554	 5506	 0.001314	 0.005446	 0.0	 5639.0	 5639.0	 5639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6267	 641	 0.003851	 0.01662	 0.0	 1852.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4329	 11808	 0.005124	 0.031934	 0.0	 977.0	 977.0	 977.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13276	 11808	 0.005008	 0.029562	 0.0	 1054.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	863	 12031	 0.048331	 0.094372	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	863	 3740	 0.015678	 0.073826	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3836	 1226	 0.005579	 0.019174	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	506	 3836	 0.029397	 0.077132	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2401	 1226	 0.002901	 0.006802	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2401	 137	 0.004769	 0.020826	 0.0	 1479.0	 1479.0	 1479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2401	 12891	 0.031388	 0.06305	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2401	 5717	 0.032587	 0.068752	 0.0	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2401	 1918	 0.042802	 0.083983	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5647	 5203	 0.01214	 0.069124	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4001	 2673	 0.008388	 0.017033	 0.0	 1664.0	 1664.0	 1664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10947	 12943	 0.008521	 0.046653	 0.0	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10947	 12545	 0.003331	 0.013818	 0.0	 2223.0	 2223.0	 2223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3834	 573	 0.016729	 0.090401	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3834	 8812	 0.01526	 0.081479	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3834	 12618	 0.00905	 0.068219	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3834	 2745	 0.01205	 0.08575	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3834	 10184	 0.007841	 0.04113	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	124	 355	 0.002413	 0.010686	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1243	 124	 0.005041	 0.022769	 0.0	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3420	 46	 0.00126	 0.007531	 0.0	 4137.0	 4137.0	 4137.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11341	 2931	 0.00176	 0.007603	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11341	 2931	 0.00157	 0.00862	 0.0	 3606.0	 3606.0	 3606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13109	 3678	 0.02743	 0.059157	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2396	 11739	 0.028992	 0.060893	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5181	 3454	 0.012942	 0.051851	 0.0	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1565	 5181	 0.071157	 0.104149	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1677	 9791	 0.002017	 0.010686	 0.0	 2905.0	 2905.0	 2905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4536	 9791	 0.00195	 0.009364	 0.0	 3303.0	 3303.0	 3303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4536	 9791	 0.001992	 0.009174	 0.0	 3365.0	 3365.0	 3365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1873	 834	 0.027017	 0.074521	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	834	 10342	 0.025107	 0.072339	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6374	 5485	 0.002942	 0.006248	 0.0	 4574.0	 4574.0	 4574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5485	 5620	 0.006983	 0.028678	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2673	 8086	 0.049636	 0.077364	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13014	 8086	 0.071752	 0.121198	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11304	 8024	 0.00219	 0.009174	 0.0	 3350.0	 3350.0	 3350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8858	 11304	 0.018719	 0.067983	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13276	 7536	 0.006339	 0.025397	 0.0	 1207.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10614	 28	 0.011876	 0.064967	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9845	 12392	 0.004603	 0.024603	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2547	 9845	 0.037934	 0.102868	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4319	 10695	 0.020818	 0.067711	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3974	 1677	 0.020223	 0.048471	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1677	 5506	 0.00705	 0.034314	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1677	 3032	 0.015388	 0.074008	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1677	 3032	 0.015066	 0.075463	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1873	 43	 0.060331	 0.128752	 0.0	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	43	 10261	 0.037752	 0.085843	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	43	 929	 0.060471	 0.109992	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8263	 43	 0.021959	 0.050058	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10342	 5346	 0.005347	 0.026198	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5917	 5346	 0.005058	 0.015769	 0.0	 1908.0	 1908.0	 1908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1384	 1590	 0.010256	 0.053223	 0.0	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5248	 12392	 0.01476	 0.082157	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6819	 11057	 0.047843	 0.112033	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1832	 6111	 0.013909	 0.036793	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6111	 4477	 0.030289	 0.064818	 0.0	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6111	 1580	 0.026132	 0.123132	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6111	 1580	 0.026628	 0.120562	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5113	 6111	 0.016727	 0.063959	 0.0	 478.0	 478.0	 478.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9725	 7694	 0.002413	 0.010248	 0.0	 3001.0	 3001.0	 3001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9725	 6143	 0.009	 0.040843	 0.0	 756.0	 756.0	 756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	641	 12445	 0.008421	 0.018488	 0.0	 1555.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4277	 6863	 0.014917	 0.034322	 0.0	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4277	 3989	 0.00743	 0.035942	 0.0	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7694	 4277	 0.003851	 0.016	 0.0	 1920.0	 1920.0	 1920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7153	 4277	 0.00162	 0.008008	 0.0	 3867.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5093	 1832	 0.014372	 0.045793	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7435	 5093	 0.038678	 0.089967	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11429	 6833	 0.009504	 0.021727	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6833	 2267	 0.018364	 0.096521	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7355	 9445	 0.00195	 0.010669	 0.0	 2913.0	 2913.0	 2913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9445	 9055	 0.021182	 0.046826	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10751	 11135	 0.031752	 0.131826	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8024	 6629	 0.002917	 0.01238	 0.0	 2484.0	 2484.0	 2484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	28	 2544	 0.016157	 0.035826	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	28	 4542	 0.003727	 0.020529	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	28	 8739	 0.019992	 0.079231	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4558	 2544	 0.023653	 0.094587	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4542	 2168	 0.009322	 0.049058	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8682	 2168	 0.026727	 0.146752	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7537	 817	 0.000531	 0.002919	 0.0	 10647.0	 10647.0	 10647.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	832	 9055	 0.021992	 0.059397	 0.0	 499.0	 499.0	 499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	832	 7435	 0.044413	 0.10176	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5943	 832	 0.043223	 0.088562	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5241	 4787	 0.006992	 0.014066	 0.0	 2011.0	 2011.0	 2011.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2419	 7816	 0.007256	 0.028802	 0.0	 1064.0	 1064.0	 1064.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2419	 7816	 0.006471	 0.032636	 0.0	 950.0	 950.0	 950.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2419	 13185	 0.043198	 0.156397	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3706	 3707	 0.016248	 0.04014	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2035	 1643	 0.00206	 0.01393	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2035	 1643	 0.002021	 0.01419	 0.0	 2204.0	 2204.0	 2204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2035	 46	 0.00324	 0.02076	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2035	 46	 0.00318	 0.021159	 0.0	 1477.0	 1477.0	 1477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1873	 10342	 0.031603	 0.070331	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3069	 1873	 0.003132	 0.014554	 0.0	 2122.0	 2122.0	 2122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9375	 1873	 0.006669	 0.032091	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	503	 12943	 0.008934	 0.046298	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1284	 7760	 0.002942	 0.012008	 0.0	 2555.0	 2555.0	 2555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8213	 5974	 0.010942	 0.062207	 0.0	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8258	 8619	 0.002529	 0.011777	 0.0	 2623.0	 2623.0	 2623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8258	 743	 0.015107	 0.042769	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10980	 13342	 0.00705	 0.022099	 0.0	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8835	 5644	 0.038231	 0.105893	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5774	 8835	 0.005901	 0.021289	 0.0	 1430.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	170	 7589	 0.013636	 0.022686	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10261	 929	 0.023826	 0.059364	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10342	 5172	 0.016091	 0.045967	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5172	 6309	 0.017033	 0.053008	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1005	 5644	 0.017744	 0.09686	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8619	 4221	 0.003636	 0.018818	 0.0	 1649.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8619	 4221	 0.003562	 0.019174	 0.0	 1620.0	 1620.0	 1620.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9594	 8172	 0.008256	 0.021909	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8172	 11429	 0.026917	 0.061636	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8331	 6515	 0.022702	 0.057149	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6515	 2339	 0.023983	 0.070124	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5318	 3767	 0.035231	 0.078314	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3767	 13014	 0.02462	 0.053603	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7030	 7239	 0.008091	 0.03214	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6894	 4936	 0.016793	 0.081388	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4936	 1590	 0.008636	 0.047388	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4991	 10342	 0.009364	 0.018207	 0.0	 1543.0	 1543.0	 1543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10342	 12030	 0.023331	 0.063727	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10342	 4833	 0.014983	 0.033579	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4536	 8971	 0.004636	 0.019678	 0.0	 1563.0	 1563.0	 1563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4536	 8971	 0.004727	 0.019273	 0.0	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4329	 226	 0.018446	 0.089686	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13276	 4329	 0.011529	 0.056587	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3478	 9130	 0.00862	 0.021587	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3478	 4587	 0.005702	 0.013017	 0.0	 2223.0	 2223.0	 2223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9052	 942	 0.048256	 0.078099	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	942	 6300	 0.065529	 0.159802	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8790	 942	 0.02681	 0.110702	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	95	 2547	 0.04538	 0.142983	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1565	 1864	 0.024992	 0.097777	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12991	 1864	 0.020256	 0.109372	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1864	 762	 0.024636	 0.095653	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3151	 7429	 0.003364	 0.017669	 0.0	 1757.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5414	 13356	 0.018463	 0.039124	 0.0	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13356	 9309	 0.021636	 0.060793	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10666	 170	 0.01786	 0.039711	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	573	 5136	 0.00588	 0.03186	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10215	 10751	 0.045058	 0.177512	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10751	 3918	 0.003686	 0.017711	 0.0	 1747.0	 1747.0	 1747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10751	 3918	 0.003612	 0.018058	 0.0	 1716.0	 1716.0	 1716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10751	 3918	 0.007876	 0.021066	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3221	 10751	 0.03186	 0.159347	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13014	 5248	 0.034901	 0.071347	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2640	 7816	 0.006339	 0.033281	 0.0	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2640	 7816	 0.006207	 0.033917	 0.0	 917.0	 917.0	 917.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5203	 7816	 0.006207	 0.034983	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9546	 13276	 0.006289	 0.024661	 0.0	 1242.0	 1242.0	 1242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9546	 11101	 0.002554	 0.01376	 0.0	 2258.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1328	 11739	 0.003579	 0.01486	 0.0	 2067.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8129	 2626	 0.01495	 0.02843	 0.0	 984.0	 984.0	 984.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2267	 10816	 0.011727	 0.028934	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10816	 10980	 0.013843	 0.048909	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2673	 2626	 0.032388	 0.080711	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2673	 2626	 0.011719	 0.074793	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2626	 8858	 0.00057	 0.002612	 0.0	 11816.0	 11816.0	 11816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3405	 1792	 0.012554	 0.026314	 0.0	 1084.0	 1084.0	 1084.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8682	 3405	 0.022554	 0.049397	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1328	 4023	 0.005438	 0.021669	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2384	 2145	 0.00079	 0.00721	 0.0	 4355.0	 4355.0	 4355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2384	 5852	 0.00023	 0.00228	 0.0	 13785.0	 13785.0	 13785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11341	 13523	 0.002248	 0.012083	 0.0	 2571.0	 2571.0	 2571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11341	 13523	 0.002198	 0.012314	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10766	 2709	 0.014727	 0.064099	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	355	 10766	 0.016364	 0.040901	 0.0	 718.0	 718.0	 718.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5669	 10766	 0.024471	 0.063686	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12258	 13646	 0.00037	 0.00429	 0.0	 8731.0	 8731.0	 8731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12830	 13646	 0.00201	 0.02375	 0.0	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13646	 4230	 9e-05	 0.00093	 0.0	 40234.0	 40234.0	 40234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13646	 2724	 9e-05	 0.00095	 0.0	 39394.0	 39394.0	 39394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8812	 13522	 0.004969	 0.034979	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8812	 13522	 0.00468	 0.033031	 0.0	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13522	 9419	 0.00076	 0.007909	 0.0	 3976.0	 3976.0	 3976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13522	 7538	 0.020539	 0.080461	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2673	 3989	 0.024562	 0.099231	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2673	 13014	 0.103397	 0.231174	 0.0	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2673	 95	 0.063843	 0.141661	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12258	 1054	 0.00059	 0.00906	 0.0	 4141.0	 4141.0	 4141.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8812	 9419	 0.001979	 0.02175	 0.0	 1447.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8812	 5205	 0.005281	 0.040039	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8812	 817	 0.012281	 0.069219	 0.0	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8812	 10184	 0.00668	 0.04144	 0.0	 753.0	 753.0	 753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9419	 9002	 0.00725	 0.03801	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5852	 2900	 0.00225	 0.02188	 0.0	 1437.0	 1437.0	 1437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8749	 2745	 0.00525	 0.03749	 0.0	 994.0	 994.0	 994.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8749	 2745	 0.00605	 0.03069	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5414	 4754	 0.054793	 0.13405	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2709	 5414	 0.019099	 0.076488	 0.0	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5414	 10029	 0.035686	 0.057678	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9868	 10307	 0.00481	 0.020579	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9868	 10307	 0.004909	 0.020149	 0.0	 1524.0	 1524.0	 1524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9868	 6309	 0.010843	 0.055512	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9868	 6309	 0.012289	 0.054397	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4833	 9868	 0.003562	 0.018124	 0.0	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12903	 6863	 0.038017	 0.081934	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12903	 1580	 0.020149	 0.083124	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12903	 9837	 0.009554	 0.040959	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4023	 4788	 0.008331	 0.043322	 0.0	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4788	 2823	 0.02114	 0.114479	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1565	 4754	 0.017488	 0.03838	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10307	 6214	 0.00381	 0.019256	 0.0	 1610.0	 1610.0	 1610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5917	 6214	 0.001397	 0.005802	 0.0	 5293.0	 5293.0	 5293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3254	 9130	 0.004719	 0.024603	 0.0	 1261.0	 1261.0	 1261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3254	 9130	 0.00462	 0.025058	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4587	 9130	 0.005413	 0.027876	 0.0	 1113.0	 1113.0	 1113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9130	 10215	 0.032041	 0.196413	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3950	 9130	 0.002198	 0.022248	 0.0	 1413.0	 1413.0	 1413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9130	 269	 0.00262	 0.018463	 0.0	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9130	 6894	 0.030347	 0.112149	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5620	 1005	 0.014512	 0.05981	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1792	 12179	 0.005438	 0.009124	 0.0	 2974.0	 2974.0	 2974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12640	 1862	 0.005169	 0.022219	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1037	 9566	 0.007793	 0.029769	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1037	 11748	 0.006091	 0.028653	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6143	 3707	 0.02876	 0.060388	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2346	 2730	 0.02443	 0.09576	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8682	 2730	 0.009083	 0.03857	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13014	 6936	 0.048157	 0.08462	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7239	 3254	 0.002512	 0.013826	 0.0	 2248.0	 2248.0	 2248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12179	 9205	 0.012298	 0.026826	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12389	 12693	 0.022744	 0.133521	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7760	 2267	 0.022554	 0.088876	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9052	 12891	 0.019231	 0.033802	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10725	 9594	 0.010017	 0.022711	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10725	 743	 0.00219	 0.011843	 0.0	 2623.0	 2623.0	 2623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8331	 8300	 0.019281	 0.064488	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3740	 8300	 0.02119	 0.091727	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6300	 13021	 0.003099	 0.013893	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1565	 13021	 0.004132	 0.021959	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1565	 13021	 0.004041	 0.02238	 0.0	 1389.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1565	 12991	 0.002471	 0.010901	 0.0	 2826.0	 2826.0	 2826.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6075	 12830	 0.002	 0.017	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1708	 12830	 0.0016	 0.01758	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12389	 493	 0.027397	 0.111917	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12389	 13113	 0.008752	 0.044802	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1037	 9205	 0.045727	 0.07386	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10215	 6526	 0.044281	 0.119579	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1918	 6526	 0.057612	 0.11224	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6374	 6526	 0.063314	 0.107273	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5917	 4991	 0.006769	 0.017909	 0.0	 1650.0	 1650.0	 1650.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10228	 6143	 0.003273	 0.01157	 0.0	 2628.0	 2628.0	 2628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10228	 796	 0.000248	 0.001331	 0.0	 23331.0	 23331.0	 23331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3918	 11974	 0.010603	 0.045727	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11974	 6374	 0.016273	 0.089678	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5717	 10972	 0.008397	 0.022777	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10972	 2009	 0.013421	 0.036314	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13276	 5893	 0.009628	 0.050752	 0.0	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8739	 493	 0.011777	 0.046843	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5506	 493	 0.014446	 0.059967	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10215	 3221	 0.005174	 0.029562	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2339	 3835	 0.069256	 0.110017	 0.0	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2133	 4979	 0.00524	 0.022124	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4221	 13241	 0.005083	 0.019421	 0.0	 1574.0	 1574.0	 1574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13241	 1874	 0.004099	 0.013868	 0.0	 2185.0	 2185.0	 2185.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13156	 10666	 0.04181	 0.081397	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13156	 6788	 0.041446	 0.067174	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	46	 3390	 0.008841	 0.0587	 0.0	 533.0	 533.0	 533.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2640	 5203	 0.011876	 0.064	 0.0	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8054	 3151	 0.037579	 0.182612	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	226	 10695	 0.025752	 0.129421	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4979	 5113	 0.00543	 0.011421	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5113	 5774	 0.003727	 0.010066	 0.0	 2943.0	 2943.0	 2943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6309	 10396	 0.015868	 0.053702	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3060	 13156	 0.026388	 0.120603	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3079	 3069	 0.002372	 0.010669	 0.0	 2891.0	 2891.0	 2891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4221	 1874	 0.001289	 0.005041	 0.0	 6071.0	 6071.0	 6071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4221	 5379	 0.001438	 0.006421	 0.0	 4801.0	 4801.0	 4801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4221	 1678	 0.001471	 0.006289	 0.0	 4891.0	 4891.0	 4891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5852	 1708	 0.00105	 0.01056	 0.0	 2977.0	 2977.0	 2977.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4107	 46	 0.01137	 0.056789	 0.0	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	969	 46	 0.00519	 0.028151	 0.0	 1104.0	 1104.0	 1104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2346	 8682	 0.030091	 0.150033	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8790	 138	 0.011207	 0.023851	 0.0	 1199.0	 1199.0	 1199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	138	 12615	 0.073347	 0.103488	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7941	 1740	 0.064149	 0.131041	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2228	 1862	 0.002341	 0.009719	 0.0	 3160.0	 3160.0	 3160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8102	 421	 0.051231	 0.126554	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9309	 421	 0.031967	 0.079413	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7153	 796	 0.00024	 0.001	 0.0	 30716.0	 30716.0	 30716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8093	 4413	 0.034008	 0.069388	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	762	 1466	 0.003	 0.01243	 0.0	 2471.0	 2471.0	 2471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1466	 10958	 0.036281	 0.073678	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3069	 4712	 0.003587	 0.017231	 0.0	 1795.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2598	 10184	 0.00012	 0.00062	 0.0	 50020.0	 50020.0	 50020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10920	 9837	 0.006909	 0.039231	 0.0	 793.0	 793.0	 793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2888	 9516	 0.003314	 0.007017	 0.0	 4071.0	 4071.0	 4071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13185	 13276	 0.011289	 0.063661	 0.0	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13185	 13276	 0.01105	 0.058942	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11101	 13276	 0.007711	 0.039413	 0.0	 787.0	 787.0	 787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	827	 355	 0.004017	 0.013669	 0.0	 2218.0	 2218.0	 2218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6848	 11057	 0.040521	 0.08386	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3676	 1333	 0.024579	 0.061231	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4413	 5943	 0.067992	 0.151463	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7337	 12545	 0.003579	 0.011942	 0.0	 2534.0	 2534.0	 2534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2888	 620	 0.00776	 0.021587	 0.0	 1377.0	 1377.0	 1377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13185	 10692	 0.003298	 0.009463	 0.0	 3153.0	 3153.0	 3153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3882	 10692	 0.005157	 0.01376	 0.0	 2150.0	 2150.0	 2150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8823	 3882	 0.009934	 0.034479	 0.0	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5379	 9375	 0.002008	 0.010802	 0.0	 2875.0	 2875.0	 2875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1678	 4712	 0.001967	 0.011008	 0.0	 2825.0	 2825.0	 2825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	950	 3596	 0.003219	 0.01439	 0.0	 2143.0	 2143.0	 2143.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	950	 2747	 0.00239	 0.01426	 0.0	 2185.0	 2185.0	 2185.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12838	 9543	 0.00143	 0.013591	 0.0	 2312.0	 2312.0	 2312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12838	 10574	 0.004669	 0.05795	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12838	 2219	 0.00412	 0.043151	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12838	 4516	 0.000521	 0.00612	 0.0	 5143.0	 5143.0	 5143.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7928	 1603	 0.005849	 0.02768	 0.0	 1117.0	 1117.0	 1117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1140	 7928	 0.012742	 0.049311	 0.0	 621.0	 621.0	 621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2181	 10574	 0.00206	 0.01061	 0.0	 2923.0	 2923.0	 2923.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2181	 2857	 0.001591	 0.01	 0.0	 3120.0	 3120.0	 3120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1806	 2225	 0.00098	 0.00874	 0.0	 3592.0	 3592.0	 3592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1806	 8041	 0.00045	 0.00548	 0.0	 5745.0	 5745.0	 5745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6975	 8723	 0.000719	 0.003349	 0.0	 9222.0	 9222.0	 9222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6975	 3222	 0.000919	 0.00687	 0.0	 4558.0	 4558.0	 4558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6975	 9267	 0.000219	 0.0015	 0.0	 20838.0	 20838.0	 20838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4783	 3764	 0.00355	 0.019669	 0.0	 1581.0	 1581.0	 1581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4783	 1094	 0.00389	 0.02201	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4783	 9469	 0.00251	 0.01455	 0.0	 2140.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6484	 6678	 0.00825	 0.036781	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6484	 6129	 0.000581	 0.00412	 0.0	 7592.0	 7592.0	 7592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9895	 13180	 0.00103	 0.01236	 0.0	 2547.0	 2547.0	 2547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9895	 8041	 0.0014	 0.01768	 0.0	 1782.0	 1782.0	 1782.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7914	 527	 0.00088	 0.01169	 0.0	 2695.0	 2695.0	 2695.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5808	 210	 0.001711	 0.01164	 0.0	 2685.0	 2685.0	 2685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5808	 6533	 0.00268	 0.015031	 0.0	 2069.0	 2069.0	 2069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5808	 11908	 0.0018	 0.01132	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1613	 6185	 0.00051	 0.00268	 0.0	 11579.0	 11579.0	 11579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1613	 3591	 0.000651	 0.003289	 0.0	 9422.0	 9422.0	 9422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2956	 6173	 0.0012	 0.01137	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2956	 4399	 0.00168	 0.02275	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6660	 8723	 0.002331	 0.0225	 0.0	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6660	 8723	 0.002081	 0.0255	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6660	 1001	 0.000781	 0.004979	 0.0	 6268.0	 6268.0	 6268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6660	 3110	 0.00514	 0.06699	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10942	 5115	 0.00088	 0.00804	 0.0	 3906.0	 3906.0	 3906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10942	 4782	 0.00032	 0.00311	 0.0	 10104.0	 10104.0	 10104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10942	 322	 0.00015	 0.00197	 0.0	 15988.0	 15988.0	 15988.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11260	 3596	 0.004719	 0.023831	 0.0	 1301.0	 1301.0	 1301.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11260	 3222	 0.00669	 0.029979	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13548	 2098	 0.001031	 0.01225	 0.0	 2570.0	 2570.0	 2570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13548	 7897	 0.00105	 0.00937	 0.0	 3351.0	 3351.0	 3351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13548	 1327	 0.00201	 0.01293	 0.0	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2873	 1094	 0.002	 0.012229	 0.0	 2550.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2873	 2736	 8.1e-05	 0.000521	 0.0	 59909.0	 59909.0	 59909.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2873	 9543	 0.00113	 0.010969	 0.0	 2865.0	 2865.0	 2865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13180	 12939	 0.00195	 0.02538	 0.0	 1241.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13180	 4782	 0.00164	 0.01684	 0.0	 1867.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10140	 9424	 0.006289	 0.06895	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10140	 13286	 0.001169	 0.010229	 0.0	 3069.0	 3069.0	 3069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10140	 8505	 0.00805	 0.060409	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10140	 8505	 0.00789	 0.061581	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10140	 10574	 0.007159	 0.04164	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10140	 10574	 0.007289	 0.040729	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10140	 4525	 0.004531	 0.02731	 0.0	 1142.0	 1142.0	 1142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10140	 1527	 0.004521	 0.033581	 0.0	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2098	 4975	 0.0005	 0.005081	 0.0	 6187.0	 6187.0	 6187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2098	 1160	 0.00132	 0.006521	 0.0	 4748.0	 4748.0	 4748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7748	 9424	 0.004401	 0.030531	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7748	 2219	 0.000469	 0.003409	 0.0	 9180.0	 9180.0	 9180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4382	 5115	 0.00239	 0.02364	 0.0	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4382	 10861	 0.00034	 0.0041	 0.0	 7678.0	 7678.0	 7678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4382	 4399	 0.00027	 0.00327	 0.0	 9627.0	 9627.0	 9627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4382	 4399	 0.00026	 0.00333	 0.0	 9457.0	 9457.0	 9457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4382	 1194	 0.00059	 0.00574	 0.0	 5475.0	 5475.0	 5475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8506	 11417	 0.000789	 0.003711	 0.0	 8326.0	 8326.0	 8326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8506	 11016	 0.00419	 0.04988	 0.0	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8506	 7646	 0.001651	 0.010919	 0.0	 2861.0	 2861.0	 2861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8482	 4525	 0.007281	 0.03162	 0.0	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8482	 3267	 0.006831	 0.03505	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5115	 8041	 0.00108	 0.01258	 0.0	 2502.0	 2502.0	 2502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5115	 10861	 0.00174	 0.0229	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5115	 1194	 0.00223	 0.02125	 0.0	 1479.0	 1479.0	 1479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3596	 8723	 0.0023	 0.014081	 0.0	 2214.0	 2214.0	 2214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3596	 2747	 0.00213	 0.026831	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3596	 8422	 0.001039	 0.00549	 0.0	 5654.0	 5654.0	 5654.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3596	 3243	 0.00301	 0.016711	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3596	 1992	 0.000849	 0.005229	 0.0	 5963.0	 5963.0	 5963.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3596	 2290	 0.002781	 0.020281	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3596	 1327	 0.002159	 0.01389	 0.0	 2248.0	 2248.0	 2248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	217	 11971	 0.003502	 0.031631	 0.0	 993.0	 993.0	 993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1603	 10234	 0.003929	 0.024729	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10234	 217	 0.00076	 0.005609	 0.0	 5581.0	 5581.0	 5581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3764	 6185	 0.002039	 0.01249	 0.0	 2496.0	 2496.0	 2496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7231	 12939	 0.00036	 0.00572	 0.0	 5512.0	 5512.0	 5512.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7231	 1638	 0.00028	 0.00448	 0.0	 7038.0	 7038.0	 7038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4303	 9424	 0.001091	 0.01663	 0.0	 1896.0	 1896.0	 1896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4303	 4525	 0.011909	 0.080909	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4303	 210	 0.000401	 0.00232	 0.0	 13417.0	 13417.0	 13417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4303	 210	 0.000349	 0.00263	 0.0	 11907.0	 11907.0	 11907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2116	 8695	 0.000531	 0.0063	 0.0	 4997.0	 4997.0	 4997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2116	 683	 0.005531	 0.02938	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2116	 11596	 0.00019	 0.002521	 0.0	 12495.0	 12495.0	 12495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8695	 9424	 0.00075	 0.010909	 0.0	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12322	 6129	 0.007	 0.03088	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12322	 6533	 0.002349	 0.009281	 0.0	 3300.0	 3300.0	 3300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9424	 7621	 0.003219	 0.02125	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9424	 7621	 0.004461	 0.027961	 0.0	 1116.0	 1116.0	 1116.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1378	 6283	 0.00105	 0.007901	 0.0	 3964.0	 3964.0	 3964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9824	 6678	 0.002461	 0.01019	 0.0	 3014.0	 3014.0	 3014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9824	 6129	 0.00605	 0.028409	 0.0	 1088.0	 1088.0	 1088.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2966	 1327	 7e-05	 0.00039	 0.0	 79720.0	 79720.0	 79720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8723	 2747	 0.0047	 0.02175	 0.0	 1420.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10923	 6375	 0.00118	 0.00719	 0.0	 4336.0	 4336.0	 4336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10923	 341	 0.002349	 0.01887	 0.0	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2971	 2263	 0.00104	 0.01314	 0.0	 2397.0	 2397.0	 2397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2971	 4399	 0.0004	 0.004	 0.0	 7858.0	 7858.0	 7858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13286	 9776	 0.001289	 0.006229	 0.0	 4966.0	 4966.0	 4966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13286	 5238	 0.00555	 0.035419	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13286	 5238	 0.00381	 0.0328	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6678	 8601	 0.00093	 0.006841	 0.0	 4576.0	 4576.0	 4576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6678	 8601	 0.000909	 0.006979	 0.0	 4489.0	 4489.0	 4489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4441	 8108	 0.001091	 0.0082	 0.0	 3819.0	 3819.0	 3819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4441	 5688	 0.002081	 0.020419	 0.0	 1539.0	 1539.0	 1539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6283	 5006	 0.00082	 0.00276	 0.0	 10971.0	 10971.0	 10971.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6283	 4525	 0.00162	 0.007021	 0.0	 4384.0	 4384.0	 4384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11563	 8505	 0.002831	 0.015021	 0.0	 2067.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11563	 192	 0.006781	 0.03026	 0.0	 1019.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2225	 4782	 0.00041	 0.00523	 0.0	 6022.0	 6022.0	 6022.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2225	 6173	 0.00062	 0.0098	 0.0	 3217.0	 3217.0	 3217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2225	 6173	 0.00083	 0.00975	 0.0	 3229.0	 3229.0	 3229.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5238	 7897	 0.00131	 0.01564	 0.0	 2013.0	 2013.0	 2013.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5238	 10574	 0.002039	 0.026831	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5238	 5688	 0.001031	 0.00945	 0.0	 3323.0	 3323.0	 3323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5238	 5501	 0.001789	 0.015211	 0.0	 2063.0	 2063.0	 2063.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2747	 10574	 0.003021	 0.03739	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2747	 566	 0.004211	 0.04031	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2747	 5209	 0.004979	 0.029409	 0.0	 1060.0	 1060.0	 1060.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2747	 5209	 0.00488	 0.029979	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2747	 3427	 0.002211	 0.02399	 0.0	 1312.0	 1312.0	 1312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2747	 3427	 0.00231	 0.023021	 0.0	 1366.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	683	 4525	 0.00719	 0.046841	 0.0	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1736	 8505	 0.00155	 0.00968	 0.0	 3223.0	 3223.0	 3223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1736	 8505	 0.0015	 0.01051	 0.0	 2976.0	 2976.0	 2976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1736	 4375	 0.00169	 0.013401	 0.0	 2339.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1736	 3670	 0.001659	 0.012409	 0.0	 2524.0	 2524.0	 2524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3884	 4525	 0.005091	 0.0167	 0.0	 1810.0	 1810.0	 1810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3884	 3267	 0.009919	 0.04649	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2917	 7646	 9.1e-05	 0.000531	 0.0	 58632.0	 58632.0	 58632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8505	 10574	 0.00982	 0.045331	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8505	 13000	 0.003039	 0.02964	 0.0	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2736	 5841	 0.004159	 0.02051	 0.0	 1510.0	 1510.0	 1510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5006	 4525	 0.00087	 0.00469	 0.0	 6623.0	 6623.0	 6623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8108	 852	 0.0017	 0.021039	 0.0	 1497.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4782	 322	 0.00019	 0.0032	 0.0	 9854.0	 9854.0	 9854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3568	 4210	 0.006979	 0.03975	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3568	 852	 0.000521	 0.004081	 0.0	 7678.0	 7678.0	 7678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3568	 1527	 0.00382	 0.02214	 0.0	 1406.0	 1406.0	 1406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1939	 6173	 0.00204	 0.02487	 0.0	 1266.0	 1266.0	 1266.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9543	 6185	 0.00312	 0.018469	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4210	 4525	 0.005479	 0.038841	 0.0	 806.0	 806.0	 806.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	192	 10574	 0.000789	 0.007729	 0.0	 4066.0	 4066.0	 4066.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8399	 9469	 0.001789	 0.01618	 0.0	 1941.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8399	 9469	 0.00175	 0.016479	 0.0	 1907.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9469	 5841	 0.00375	 0.025099	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6503	 9418	 0.010778	 0.035609	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9418	 6503	 0.0096	 0.04036	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11661	 6129	 0.001031	 0.016919	 0.0	 1864.0	 1864.0	 1864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11661	 6129	 0.00101	 0.01725	 0.0	 1829.0	 1829.0	 1829.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10574	 7152	 0.00124	 0.013169	 0.0	 2389.0	 2389.0	 2389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10574	 7152	 0.00119	 0.01356	 0.0	 2321.0	 2321.0	 2321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10574	 5501	 0.00119	 0.013281	 0.0	 2369.0	 2369.0	 2369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6375	 10934	 0.00306	 0.02405	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6375	 7621	 0.002469	 0.018081	 0.0	 1731.0	 1731.0	 1731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11335	 2030	 0.0018	 0.014651	 0.0	 2140.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11335	 3427	 0.001081	 0.010219	 0.0	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2030	 11016	 0.000669	 0.003521	 0.0	 8814.0	 8814.0	 8814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4525	 527	 0.001039	 0.0142	 0.0	 2219.0	 2219.0	 2219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4525	 9022	 0.002771	 0.019919	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4975	 7152	 0.00295	 0.013401	 0.0	 2302.0	 2302.0	 2302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7152	 3222	 0.00411	 0.02488	 0.0	 1253.0	 1253.0	 1253.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7152	 7036	 0.00061	 0.007211	 0.0	 4365.0	 4365.0	 4365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1527	 1160	 0.002219	 0.011081	 0.0	 2796.0	 2796.0	 2796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8693	 4269	 6e-05	 0.00066	 0.0	 47664.0	 47664.0	 47664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6185	 3670	 0.00411	 0.026081	 0.0	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4831	 4399	 0.00168	 0.02222	 0.0	 1418.0	 1418.0	 1418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4831	 4269	 0.00049	 0.0061	 0.0	 5162.0	 5162.0	 5162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3222	 9267	 0.00082	 0.00575	 0.0	 5439.0	 5439.0	 5439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11596	 3267	 0.001409	 0.01918	 0.0	 1643.0	 1643.0	 1643.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8422	 3243	 0.001841	 0.011159	 0.0	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6000	 4269	 0.00109	 0.01044	 0.0	 3010.0	 3010.0	 3010.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7078	 1638	 0.00088	 0.01608	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6129	 10127	 0.000591	 0.007781	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6129	 4468	 0.001901	 0.0247	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11417	 9956	 0.00382	 0.018401	 0.0	 1681.0	 1681.0	 1681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11016	 9956	 0.004169	 0.02775	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11016	 3427	 0.001849	 0.01889	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3267	 4468	 0.00076	 0.01036	 0.0	 3041.0	 3041.0	 3041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2857	 1001	 0.00207	 0.009849	 0.0	 3139.0	 3139.0	 3139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	966	 566	 0.001849	 0.013841	 0.0	 2263.0	 2263.0	 2263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	966	 566	 0.00243	 0.015771	 0.0	 1980.0	 1980.0	 1980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4399	 2362	 0.00128	 0.01149	 0.0	 2733.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3110	 1042	 0.00057	 0.005961	 0.0	 5275.0	 5275.0	 5275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3110	 1788	 0.00218	 0.015099	 0.0	 2071.0	 2071.0	 2071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	566	 7646	 0.00131	 0.008771	 0.0	 3562.0	 3562.0	 3562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1042	 1788	 0.00163	 0.008729	 0.0	 3558.0	 3558.0	 3558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1992	 2073	 0.004831	 0.02588	 0.0	 1200.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	341	 4516	 0.00062	 0.00857	 0.0	 3677.0	 3677.0	 3677.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10127	 8601	 0.002281	 0.0362	 0.0	 871.0	 871.0	 871.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9022	 13000	 0.00132	 0.01036	 0.0	 3025.0	 3025.0	 3025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2073	 3427	 0.00281	 0.017099	 0.0	 1823.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3427	 2290	 0.00424	 0.0258	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1032	 11688	 0.00036	 0.00313	 0.0	 10026.0	 10026.0	 10026.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8878	 13384	 0.00112	 0.0114	 0.0	 2758.0	 2758.0	 2758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8878	 13619	 0.00046	 0.007	 0.0	 4503.0	 4503.0	 4503.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8878	 553	 0.00113	 0.01516	 0.0	 2078.0	 2078.0	 2078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13384	 10332	 0.00138	 0.01478	 0.0	 2128.0	 2128.0	 2128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13384	 759	 0.00107	 0.01447	 0.0	 2178.0	 2178.0	 2178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8895	 12621	 0.012651	 0.08939	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8895	 8762	 0.00957	 0.05424	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1854	 5027	 0.0017	 0.01823	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1854	 8750	 0.00092	 0.00892	 0.0	 3523.0	 3523.0	 3523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1854	 10774	 0.00063	 0.00829	 0.0	 3800.0	 3800.0	 3800.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10332	 11703	 0.00052	 0.00757	 0.0	 4163.0	 4163.0	 4163.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11703	 4797	 0.00189	 0.02546	 0.0	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11703	 6154	 0.00044	 0.00602	 0.0	 5234.0	 5234.0	 5234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	204	 8187	 0.00138	 0.01477	 0.0	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8187	 6169	 0.00055	 0.00597	 0.0	 5269.0	 5269.0	 5269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	553	 5588	 0.00047	 0.00684	 0.0	 5534.0	 5534.0	 5534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12621	 4921	 0.0038	 0.026331	 0.0	 1188.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10332	 3538	 0.001	 0.00937	 0.0	 3353.0	 3353.0	 3353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10332	 553	 0.00203	 0.01819	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8762	 9318	 0.002419	 0.015021	 0.0	 2077.0	 2077.0	 2077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8762	 9318	 0.00274	 0.014719	 0.0	 2110.0	 2110.0	 2110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8762	 5288	 0.014599	 0.077461	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8762	 10391	 0.012461	 0.05613	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8762	 4921	 0.014581	 0.083849	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10398	 4797	 0.0006	 0.00665	 0.0	 5683.0	 5683.0	 5683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10398	 4797	 0.00057	 0.00856	 0.0	 4423.0	 4423.0	 4423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10398	 8750	 0.00234	 0.02648	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3538	 5767	 0.00019	 0.00167	 0.0	 18794.0	 18794.0	 18794.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3538	 2967	 0.00019	 0.00164	 0.0	 19133.0	 19133.0	 19133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8750	 12186	 3e-05	 0.00047	 0.0	 67071.0	 67071.0	 67071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8750	 1197	 3e-05	 0.00048	 0.0	 65679.0	 65679.0	 65679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9122	 5945	 0.00097	 0.01084	 0.0	 2903.0	 2903.0	 2903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8750	 8520	 8e-05	 0.00073	 0.0	 43013.0	 43013.0	 43013.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8750	 7273	 8e-05	 0.0006	 0.0	 52184.0	 52184.0	 52184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8750	 2221	 7e-05	 0.00067	 0.0	 46891.0	 46891.0	 46891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8750	 1035	 7e-05	 0.00066	 0.0	 47593.0	 47593.0	 47593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5288	 821	 0.00145	 0.00707	 0.0	 4377.0	 4377.0	 4377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5288	 4951	 0.00164	 0.00693	 0.0	 4436.0	 4436.0	 4436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	553	 10569	 8e-05	 0.00084	 0.0	 37435.0	 37435.0	 37435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	553	 7880	 0.0001	 0.00083	 0.0	 37784.0	 37784.0	 37784.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	553	 11998	 0.0001	 0.00081	 0.0	 38703.0	 38703.0	 38703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4802	 1729	 0.00019	 0.00215	 0.0	 14635.0	 14635.0	 14635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	204	 5749	 0.00037	 0.00292	 0.0	 10732.0	 10732.0	 10732.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	204	 2952	 0.00033	 0.00332	 0.0	 9468.0	 9468.0	 9468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5211	 5997	 0.002031	 0.01382	 0.0	 2262.0	 2262.0	 2262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5211	 3723	 0.001979	 0.014091	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4797	 4280	 4e-05	 0.00052	 0.0	 72079.0	 72079.0	 72079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4797	 1634	 4e-05	 0.00054	 0.0	 69424.0	 69424.0	 69424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5211	 2938	 0.00136	 0.0067	 0.0	 4621.0	 4621.0	 4621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4802	 6463	 0.0001	 0.00078	 0.0	 40168.0	 40168.0	 40168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4802	 2293	 0.00011	 0.00076	 0.0	 41134.0	 41134.0	 41134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5027	 4802	 0.00376	 0.04872	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4802	 8574	 0.0002	 0.00258	 0.0	 12207.0	 12207.0	 12207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4802	 553	 0.00089	 0.0087	 0.0	 3612.0	 3612.0	 3612.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	436	 5211	 0.01282	 0.053159	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	436	 10221	 0.002219	 0.01038	 0.0	 2976.0	 2976.0	 2976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	436	 5211	 0.01307	 0.05205	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	436	 4921	 0.00449	 0.01863	 0.0	 1649.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	204	 6154	 0.00215	 0.0248	 0.0	 1269.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3374	 9122	 0.00192	 0.02113	 0.0	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3374	 11688	 0.00165	 0.01704	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4797	 6169	 0.00168	 0.02469	 0.0	 1534.0	 1534.0	 1534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4797	 6154	 0.00222	 0.02324	 0.0	 1626.0	 1626.0	 1626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9122	 759	 0.00173	 0.01682	 0.0	 1869.0	 1869.0	 1869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9122	 12785	 0.00174	 0.01872	 0.0	 1681.0	 1681.0	 1681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9122	 3538	 0.00194	 0.02194	 0.0	 1435.0	 1435.0	 1435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7738	 4872	 0.013831	 0.056841	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7738	 4872	 0.014091	 0.055599	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5288	 291	 0.009081	 0.05263	 0.0	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5288	 7312	 0.007401	 0.05661	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11688	 12785	 0.00164	 0.01627	 0.0	 1932.0	 1932.0	 1932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10391	 3721	 0.022909	 0.124591	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4306	 12785	 0.00074	 0.00791	 0.0	 3976.0	 3976.0	 3976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4306	 10774	 0.00136	 0.01726	 0.0	 1825.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	291	 5211	 0.011211	 0.07026	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	291	 5211	 0.01143	 0.06882	 0.0	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12785	 6154	 0.00544	 0.06455	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4872	 3721	 0.016289	 0.066719	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4872	 3721	 0.016591	 0.065271	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8750	 10774	 0.00077	 0.0096	 0.0	 3280.0	 3280.0	 3280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8750	 10774	 0.00093	 0.00905	 0.0	 3473.0	 3473.0	 3473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3721	 7312	 0.021729	 0.15268	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	718	 10221	 0.00064	 0.002919	 0.0	 10571.0	 10571.0	 10571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10221	 4921	 0.002211	 0.009169	 0.0	 3350.0	 3350.0	 3350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5531	 13443	 0.00014	 0.001729	 0.0	 18210.0	 18210.0	 18210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	439	 13443	 0.0002	 0.00281	 0.0	 11213.0	 11213.0	 11213.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3806	 7655	 0.000711	 0.004289	 0.0	 7266.0	 7266.0	 7266.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3806	 10208	 0.0007	 0.00438	 0.0	 7122.0	 7122.0	 7122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5531	 3806	 0.00032	 0.00437	 0.0	 7209.0	 7209.0	 7209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7655	 8407	 7e-05	 0.000401	 0.0	 77598.0	 77598.0	 77598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10208	 12057	 7e-05	 0.000401	 0.0	 77598.0	 77598.0	 77598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1167	 8407	 0.00189	 0.0083	 0.0	 3711.0	 3711.0	 3711.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1167	 12057	 0.00168	 0.009401	 0.0	 3308.0	 3308.0	 3308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5531	 10545	 0.000151	 0.00169	 0.0	 18617.0	 18617.0	 18617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9099	 11009	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9099	 11009	 0.001	 0.120531	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 9099	 4.583678	 10.16446	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9099	 8267	 8.430371	 11.9126	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9099	 4147	 8.911157	 11.64008	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 9099	 7.455785	 17.24773	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 9099	 9.746074	 17.22748	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 9099	 0.796777	 2.654959	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 9099	 0.960248	 2.559091	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 9099	 5.215909	 9.009917	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6030	 9099	 5.097107	 9.164256	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 9099	 19.22748	 20.93388	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 9099	 17.18905	 24.75	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9099	 12407	 17.2064	 22.05785	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 9099	 0.227459	 1.377252	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 9099	 0.13382	 0.643926	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 9099	 0.211219	 1.206674	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 9099	 0.230165	 1.120413	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 9099	 29.19835	 48.54959	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 9099	 0.13231	 0.939504	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 9099	 0.842851	 2.338843	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 9099	 0.820764	 2.471488	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 9099	 0.553244	 1.973719	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 9099	 0.01405	 0.0548	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9099	 2256	 1.071157	 2.739256	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9099	 2256	 0.00774	 0.04075	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7691	 9099	 16.64566	 21.19835	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6065	 9099	 16.22913	 16.64318	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 11009	 10.87128	 19.07149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11009	 8267	 15.62583	 25.67355	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11009	 4147	 16.95331	 27.19835	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 11009	 16.6593	 34.37603	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 11009	 19.6814	 37.93595	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 11009	 1.881012	 4.967975	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 11009	 1.902851	 5.765909	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 11009	 10.14587	 20.68595	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6030	 11009	 10.93058	 18.98595	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 11009	 36.07851	 50.20248	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 11009	 40.72727	 46.32438	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11009	 12407	 36.24587	 46.68595	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 11009	 0.444855	 2.8	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 11009	 0.273946	 1.391054	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 11009	 0.514545	 2.160744	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 11009	 0.450992	 2.507851	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 11009	 0.292665	 1.871012	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 11009	 1.795062	 4.826033	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 11009	 1.551219	 5.755991	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 11009	 1.089959	 4.426653	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11009	 2256	 0.00757	 0.037729	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11009	 2256	 2.158264	 6.029752	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7691	 11009	 35.04132	 44.83471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6065	 11009	 30.36983	 39.79132	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7867	 6362	 0.00058	 0.00554	 0.0	 5671.0	 5671.0	 5671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7867	 8653	 0.00116	 0.01169	 0.0	 2689.0	 2689.0	 2689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9172	 6362	 0.00052	 0.00627	 0.0	 5021.0	 5021.0	 5021.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9172	 8653	 0.00118	 0.01144	 0.0	 2747.0	 2747.0	 2747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7867	 9172	 0.001	 0.223012	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7867	 6362	 0.05072	 0.617493	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7867	 8653	 0.05373	 0.600208	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	478	 7867	 0.381143	 1.437258	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9172	 6362	 0.04991	 0.630229	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9172	 8653	 0.05131	 0.624993	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	478	 9172	 0.389938	 1.410526	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6587	 5003	 0.00059	 0.00463	 0.0	 6768.0	 6768.0	 6768.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6587	 2275	 0.00047	 0.0038	 0.0	 8250.0	 8250.0	 8250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9153	 11186	 0.0006	 0.00453	 0.0	 6913.0	 6913.0	 6913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9153	 5003	 0.03442	 0.298892	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9153	 11186	 0.03377	 0.305229	 0.0	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9153	 9673	 0.00047	 0.00372	 0.0	 8425.0	 8425.0	 8425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6562	 880	 0.00036	 0.00341	 0.0	 9212.0	 9212.0	 9212.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 6562	 0.00164	 0.01639	 0.0	 1918.0	 1918.0	 1918.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 9072	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 9072	 0.001	 0.13669	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 11302	 2.103099	 5.086777	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 9140	 0.004781	 0.02089	 0.0	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 7014	 46.67975	 63.95455	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 12720	 45.98967	 55.45455	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 9401	 1.337128	 3.255992	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 1566	 0.09056	 0.365041	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 5754	 0.085081	 0.477665	 0.0	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	707	 5754	 0.008	 0.040669	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9072	 11302	 2.446281	 4.115289	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9072	 141	 0.00488	 0.020469	 0.0	 1803.0	 1803.0	 1803.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9072	 7014	 44.43595	 63.26653	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9072	 12720	 47.34298	 50.52893	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9072	 9401	 1.382355	 2.978719	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9072	 1566	 0.07226	 0.393864	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9072	 1566	 0.007831	 0.04144	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9072	 5754	 0.08989	 0.428161	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5482	 11721	 0.00055	 0.00435	 0.0	 7205.0	 7205.0	 7205.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3229	 11721	 0.00128	 0.00706	 0.0	 4403.0	 4403.0	 4403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4798	 8075	 0.00053	 0.00407	 0.0	 7697.0	 7697.0	 7697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5993	 8075	 0.00056	 0.00478	 0.0	 6564.0	 6564.0	 6564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6510	 5482	 0.208393	 1.089612	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3603	 5482	 0.199571	 1.1759	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1665	 5482	 0.02232	 0.346918	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4490	 5482	 0.858172	 1.866898	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2872	 5482	 0.00031	 0.00216	 0.0	 14476.0	 14476.0	 14476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 5482	 0.001	 0.274529	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 5482	 4.431302	 8.136427	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 12622	 0.36115	 2.404917	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 272	 0.319377	 2.230125	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 4883	 0.325519	 2.183657	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 10335	 1.726316	 5.458795	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 6414	 2.428047	 7.275623	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 12406	 0.00056	 0.00716	 0.0	 4399.0	 4399.0	 4399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 12406	 0.527043	 3.451801	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 8314	 0.515582	 3.196122	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 9085	 1.334072	 5.856163	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 6868	 0.0011	 0.01318	 0.0	 2389.0	 2389.0	 2389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 13020	 0.00108	 0.01344	 0.0	 2343.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 8314	 0.00063	 0.00702	 0.0	 4482.0	 4482.0	 4482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 1467	 0.246612	 1.335723	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 1467	 0.008229	 0.04962	 0.0	 629.0	 629.0	 629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 5005	 0.219628	 1.572521	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 5923	 4.089256	 11.14855	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 1752	 0.00943	 0.04726	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 1752	 3.689876	 10.15083	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 644	 0.202581	 1.497417	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 2726	 0.1973	 1.490124	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 418	 0.0028	 0.013271	 0.0	 2329.0	 2329.0	 2329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 5344	 0.12369	 1.125744	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 2264	 1.335496	 4.761364	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 4342	 1.15	 4.888636	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 1684	 1.052913	 5.261983	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 5005	 0.00932	 0.04863	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 5923	 0.00961	 0.046281	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5899	 8634	 0.0025	 0.015031	 0.0	 2074.0	 2074.0	 2074.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7074	 11117	 0.0008	 0.00519	 0.0	 6016.0	 6016.0	 6016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7074	 1752	 0.00612	 0.03036	 0.0	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11117	 2637	 0.00038	 0.00243	 0.0	 12843.0	 12843.0	 12843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6964	 549	 0.000909	 0.005091	 0.0	 6108.0	 6108.0	 6108.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6964	 644	 0.00187	 0.00944	 0.0	 3283.0	 3283.0	 3283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	549	 2637	 0.00043	 0.00238	 0.0	 13061.0	 13061.0	 13061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12866	 6188	 0.00013	 0.00176	 0.0	 17899.0	 17899.0	 17899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12866	 6188	 0.00013	 0.00179	 0.0	 17601.0	 17601.0	 17601.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10280	 1533	 0.00018	 0.00189	 0.0	 16638.0	 16638.0	 16638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10280	 10514	 0.0002	 0.00185	 0.0	 16976.0	 16976.0	 16976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1533	 2174	 0.00039	 0.00344	 0.0	 9124.0	 9124.0	 9124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10514	 8313	 0.0004	 0.00337	 0.0	 9308.0	 9308.0	 9308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10280	 13454	 0.00027	 0.00274	 0.0	 11473.0	 11473.0	 11473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10280	 1771	 0.00056	 0.00437	 0.0	 7170.0	 7170.0	 7170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10280	 9732	 0.00026	 0.00279	 0.0	 11273.0	 11273.0	 11273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7699	 3986	 0.001349	 0.00763	 0.0	 4077.0	 4077.0	 4077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7699	 3746	 0.00374	 0.02218	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7699	 5547	 0.000349	 0.00186	 0.0	 16692.0	 16692.0	 16692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7699	 3746	 0.004651	 0.02025	 0.0	 1521.0	 1521.0	 1521.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7699	 5547	 0.00037	 0.00182	 0.0	 17008.0	 17008.0	 17008.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	376	 6032	 0.001	 0.209093	 0.0	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	376	 6510	 0.00062	 0.00513	 0.0	 6113.0	 6113.0	 6113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	376	 3603	 0.04427	 0.493158	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	376	 2174	 2.319321	 5.378532	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7131	 376	 2.762188	 4.809072	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 376	 24.69598	 23.43698	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	376	 6550	 1.383864	 4.675693	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	964	 376	 0.470817	 2.500277	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1651	 376	 0.00099	 0.00946	 0.0	 3321.0	 3321.0	 3321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13282	 376	 0.05862	 0.781925	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6032	 3603	 0.04335	 0.502652	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6032	 3603	 0.00063	 0.00502	 0.0	 6244.0	 6244.0	 6244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6032	 2174	 2.364751	 5.268767	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7131	 6032	 2.814266	 4.706787	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 6032	 25.15305	 22.92729	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6032	 13432	 0.00032	 0.00223	 0.0	 14022.0	 14022.0	 14022.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6032	 6550	 1.353809	 4.329363	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	964	 6032	 0.460582	 2.315097	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13282	 6032	 0.0574	 0.796953	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11793	 2977	 0.00439	 0.016341	 0.0	 1867.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	385	 8316	 0.004039	 0.019031	 0.0	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	385	 12536	 0.001331	 0.007669	 0.0	 4059.0	 4059.0	 4059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8316	 10603	 0.001091	 0.005159	 0.0	 5991.0	 5991.0	 5991.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12536	 2935	 0.00131	 0.00782	 0.0	 3984.0	 3984.0	 3984.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2935	 3932	 0.00449	 0.022021	 0.0	 1406.0	 1406.0	 1406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6510	 3603	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6510	 3603	 0.001	 0.229342	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1665	 6510	 0.159093	 0.880956	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4490	 6510	 0.11009	 0.785942	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2872	 6510	 0.00133	 0.01275	 0.0	 2465.0	 2465.0	 2465.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 6510	 0.08106	 0.897645	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 6510	 0.0009	 0.00658	 0.0	 4757.0	 4757.0	 4757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 6510	 1.066967	 3.005956	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2897	 6510	 0.00037	 0.00335	 0.0	 9373.0	 9373.0	 9373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1665	 3603	 0.14919	 0.968975	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4490	 3603	 0.107472	 0.83054	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3603	 2174	 6.591066	 12.31994	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 3603	 0.089861	 0.931163	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 3603	 0.00151	 0.0125	 0.0	 2509.0	 2509.0	 2509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7131	 3603	 7.50831	 11.99515	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 3603	 57.05332	 52.93698	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 3603	 1.218213	 2.697091	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 3603	 0.00091	 0.00644	 0.0	 4857.0	 4857.0	 4857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6550	 3603	 5.391066	 9.229224	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	964	 3603	 1.899723	 5.672438	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1670	 3603	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13282	 3603	 0.372853	 1.916066	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	260	 4180	 0.001	 0.398657	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	260	 3119	 0.00157	 0.00875	 0.0	 3554.0	 3554.0	 3554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2774	 4180	 0.013419	 0.18632	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2774	 3119	 0.001771	 0.00857	 0.0	 3610.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 10382	 3e-05	 0.00035	 0.0	 89920.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 6823	 4e-05	 0.00047	 0.0	 66966.0	 66966.0	 66966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 11302	 6.406818	 19.24731	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 11302	 5.408471	 18.64401	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 11302	 4.777893	 12.85021	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11302	 1535	 7.316529	 22.04545	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11302	 1535	 0.00518	 0.053229	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7014	 11302	 1.28	 5.819421	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12720	 11302	 1.306178	 5.47314	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11302	 9401	 0.001	 0.244421	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1566	 11302	 0.326384	 2.031736	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5754	 11302	 0.34876	 2.295661	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11302	 9401	 0.000401	 0.00324	 0.0	 11515.0	 11515.0	 11515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	272	 12622	 1.103116	 4.165166	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 12622	 0.982756	 4.720568	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 12622	 17.77701	 32.87327	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 6414	 11.94321	 24.78324	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 12622	 0.13187	 1.326939	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 12622	 0.129169	 1.352909	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 12622	 15.47438	 32.5367	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12866	 12622	 0.00019	 0.00211	 0.0	 14910.0	 14910.0	 14910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12866	 12622	 0.0002	 0.00206	 0.0	 15262.0	 15262.0	 15262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11263	 5667	 0.00013	 0.001771	 0.0	 17789.0	 17789.0	 17789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9820	 7765	 0.008081	 0.041651	 0.0	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9820	 7765	 0.168091	 0.83657	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9820	 7765	 0.008229	 0.040771	 0.0	 760.0	 760.0	 760.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7733	 7765	 2.293802	 5.98719	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3193	 7765	 2.825	 5.516736	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7765	 6386	 0.731178	 1.985165	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11447	 9820	 0.001349	 0.01345	 0.0	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	945	 11447	 0.00051	 0.00643	 0.0	 4898.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10905	 9820	 0.00137	 0.013159	 0.0	 2388.0	 2388.0	 2388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	945	 10905	 0.0005	 0.00655	 0.0	 4809.0	 4809.0	 4809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13354	 9636	 0.001	 0.425381	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9506	 9636	 4.659141	 9.407202	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 9636	 1.022853	 3.286357	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9636	 5569	 1.18795	 4.384626	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9636	 8176	 1.213781	 4.303324	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 9636	 8.581024	 12.40582	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 9636	 0.203857	 1.400623	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9636	 5569	 0.00082	 0.0099	 0.0	 3180.0	 3180.0	 3180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 9636	 0.00056	 0.0066	 0.0	 4769.0	 4769.0	 4769.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6570	 9636	 0.00031	 0.00634	 0.0	 4977.0	 4977.0	 4977.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9506	 13354	 4.02687	 9.790858	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 13354	 1.000554	 3.350416	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13354	 8176	 0.00081	 0.0101	 0.0	 3745.0	 3745.0	 3745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13354	 5569	 1.418213	 3.650623	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13354	 8176	 1.263504	 4.137327	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 13354	 8.415512	 12.67105	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 13354	 0.172188	 1.486496	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7733	 9820	 0.008531	 0.04201	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7733	 9820	 0.19088	 1.317025	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3193	 9820	 0.20351	 1.242748	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9820	 10603	 0.003419	 0.02226	 0.0	 1403.0	 1403.0	 1403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9820	 6386	 0.05611	 0.44343	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3193	 9820	 0.00869	 0.041091	 0.0	 753.0	 753.0	 753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9820	 6102	 0.003349	 0.02268	 0.0	 1378.0	 1378.0	 1378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13306	 9820	 0.00176	 0.018651	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11905	 2741	 0.00019	 0.00245	 0.0	 12855.0	 12855.0	 12855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11905	 2741	 0.00019	 0.00227	 0.0	 13867.0	 13867.0	 13867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7915	 5569	 0.00018	 0.00209	 0.0	 15058.0	 15058.0	 15058.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3170	 8176	 0.00017	 0.00213	 0.0	 14783.0	 14783.0	 14783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9863	 622	 0.00024	 0.0025	 0.0	 12578.0	 12578.0	 12578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9506	 1172	 0.897576	 2.903878	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 9506	 0.01432	 0.301302	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8391	 9506	 0.00025	 0.00245	 0.0	 12827.0	 12827.0	 12827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9506	 10957	 3.381094	 7.270776	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	687	 4490	 0.00142	 0.01435	 0.0	 2191.0	 2191.0	 2191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	687	 1550	 0.00023	 0.00181	 0.0	 17313.0	 17313.0	 17313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10313	 4490	 0.00139	 0.01463	 0.0	 2150.0	 2150.0	 2150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10313	 10000	 0.00023	 0.00178	 0.0	 17600.0	 17600.0	 17600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1665	 4798	 0.00047	 0.00384	 0.0	 8165.0	 8165.0	 8165.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1665	 4307	 0.0005	 0.00403	 0.0	 7779.0	 7779.0	 7779.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 4307	 0.00025	 0.00236	 0.0	 13310.0	 13310.0	 13310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1665	 4490	 0.838573	 2.37223	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 1665	 0.078193	 0.509841	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 1665	 5.654848	 7.590028	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12197	 4490	 0.0009	 0.0069	 0.0	 4540.0	 4540.0	 4540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 12197	 0.0002	 0.00149	 0.0	 21012.0	 21012.0	 21012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13536	 4490	 0.00092	 0.00675	 0.0	 4637.0	 4637.0	 4637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 13536	 0.0002	 0.00145	 0.0	 21581.0	 21581.0	 21581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 4490	 0.413608	 1.666759	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 4490	 0.03562	 0.272507	 0.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7162	 906	 0.0001	 0.00144	 0.0	 21883.0	 21883.0	 21883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12866	 7162	 9e-05	 0.00129	 0.0	 24427.0	 24427.0	 24427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2272	 9667	 0.0001	 0.00133	 0.0	 23684.0	 23684.0	 23684.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12866	 2272	 9e-05	 0.00132	 0.0	 23875.0	 23875.0	 23875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	906	 6344	 0.00063	 0.00676	 0.0	 4653.0	 4653.0	 4653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9667	 3353	 0.00065	 0.00662	 0.0	 4749.0	 4749.0	 4749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 6344	 0.00017	 0.00236	 0.0	 13350.0	 13350.0	 13350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 3353	 0.00017	 0.00219	 0.0	 14381.0	 14381.0	 14381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1758	 13213	 0.0017	 0.007469	 0.0	 4124.0	 4124.0	 4124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13213	 9140	 0.001039	 0.005599	 0.0	 5547.0	 5547.0	 5547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1758	 10921	 0.001729	 0.00731	 0.0	 4206.0	 4206.0	 4206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10921	 141	 0.001021	 0.0057	 0.0	 6552.0	 6552.0	 6552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1758	 2554	 0.00168	 0.007159	 0.0	 4296.0	 4296.0	 4296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2554	 9140	 0.00112	 0.00495	 0.0	 6224.0	 6224.0	 6224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13213	 10921	 0.001	 0.364917	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1758	 13213	 0.106669	 0.821178	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13213	 9140	 0.0977	 0.935248	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13213	 141	 0.10481	 0.756446	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1758	 10921	 0.094539	 0.895083	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10921	 9140	 0.09563	 0.921384	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10921	 141	 0.085479	 0.810062	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 5353	 0.0002	 0.0021	 0.0	 14974.0	 14974.0	 14974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5353	 9567	 0.00051	 0.00613	 0.0	 5136.0	 5136.0	 5136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10699	 8993	 0.00062	 0.006331	 0.0	 4966.0	 4966.0	 4966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8993	 2264	 0.00075	 0.00981	 0.0	 3211.0	 3211.0	 3211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 2342	 0.00105	 0.01369	 0.0	 2301.0	 2301.0	 2301.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2342	 722	 0.00132	 0.01291	 0.0	 2435.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 8975	 0.00103	 0.01395	 0.0	 2259.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8975	 11650	 0.00134	 0.01263	 0.0	 2488.0	 2488.0	 2488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 8653	 0.269647	 1.156579	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	478	 6362	 0.06211	 0.718075	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 866	 0.00062	 0.005	 0.0	 6270.0	 6270.0	 6270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7322	 6362	 0.00031	 0.00248	 0.0	 12639.0	 12639.0	 12639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 3429	 0.0006	 0.0051	 0.0	 6152.0	 6152.0	 6152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1167	 3932	 0.007331	 0.044461	 0.0	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1167	 3932	 0.00718	 0.0453	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10699	 556	 0.0002	 0.00211	 0.0	 14904.0	 14904.0	 14904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	439	 556	 0.000659	 0.002909	 0.0	 10591.0	 10591.0	 10591.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9732	 10899	 0.00088	 0.0079	 0.0	 3974.0	 3974.0	 3974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13454	 2749	 0.00089	 0.00774	 0.0	 4055.0	 4055.0	 4055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8313	 6380	 0.00089	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2174	 2648	 0.0009	 0.0069	 0.0	 4540.0	 4540.0	 4540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7131	 2174	 0.527957	 1.890097	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 2174	 6.434972	 8.855956	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6550	 2174	 0.02292	 0.469398	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	964	 2174	 0.03034	 0.81482	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13282	 2174	 0.225173	 1.343006	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7767	 4900	 0.0001	 0.00122	 0.0	 25805.0	 25805.0	 25805.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 4900	 0.00025	 0.00221	 0.0	 14203.0	 14203.0	 14203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	131	 10838	 2.696676	 13.13573	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	131	 8035	 3.125	 11.9903	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 131	 0.00054	 0.00664	 0.0	 4742.0	 4742.0	 4742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 131	 0.899169	 5.002355	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 131	 0.06172	 1.437119	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	91	 131	 0.521247	 2.927216	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 131	 0.00397	 0.614771	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 131	 0.956579	 5.569321	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 131	 0.071011	 1.246122	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 131	 22.47576	 40.81994	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	919	 131	 0.00141	 0.00778	 0.0	 3995.0	 3995.0	 3995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1747	 2648	 0.00021	 0.00179	 0.0	 17527.0	 17527.0	 17527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6550	 6380	 0.00021	 0.00175	 0.0	 17922.0	 17922.0	 17922.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7454	 5003	 0.00051	 0.00411	 0.0	 7627.0	 7627.0	 7627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2586	 11186	 0.00052	 0.00402	 0.0	 7793.0	 7793.0	 7793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5003	 11186	 0.00439	 0.248677	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7733	 3193	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7733	 3193	 0.001	 0.289959	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7733	 5496	 9.9e-05	 0.000789	 0.0	 39724.0	 39724.0	 39724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7733	 6386	 0.13343	 0.727438	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3193	 6386	 0.11368	 0.773802	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	752	 10995	 0.0001	 0.0011	 0.0	 28598.0	 28598.0	 28598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7211	 752	 0.00069	 0.00512	 0.0	 6115.0	 6115.0	 6115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2739	 2055	 0.0001	 0.00102	 0.0	 30821.0	 30821.0	 30821.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3504	 2739	 0.0007	 0.005	 0.0	 6257.0	 6257.0	 6257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8269	 5671	 0.00031	 0.00399	 0.0	 7893.0	 7893.0	 7893.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 8269	 9e-05	 0.00103	 0.0	 30551.0	 30551.0	 30551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5671	 7845	 0.00021	 0.00231	 0.0	 13619.0	 13619.0	 13619.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7845	 3052	 8e-05	 0.00082	 0.0	 38340.0	 38340.0	 38340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3052	 4721	 0.00016	 0.00203	 0.0	 15513.0	 15513.0	 15513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4721	 8765	 3e-05	 0.00036	 0.0	 87440.0	 87440.0	 87440.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	91	 8765	 0.00061	 0.00766	 0.0	 4111.0	 4111.0	 4111.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 8035	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 8035	 0.01257	 0.43678	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 10838	 22.73892	 49.0	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 10838	 4.844044	 19.18698	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	91	 10838	 0.001	 1.752701	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 10838	 0.908172	 6.096537	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 10838	 4.358657	 9.756232	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 10838	 25.29224	 66.18213	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 10838	 1.071399	 5.397922	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 10838	 0.155789	 0.985526	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 8035	 23.51524	 49.62604	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 8035	 5.179155	 18.97368	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	91	 8035	 0.0144	 1.921053	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 8035	 0.997091	 6.027978	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 8035	 4.636704	 9.781162	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 8035	 29.33518	 59.12049	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 8035	 1.098269	 5.695983	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 8035	 0.00085	 0.00853	 0.0	 3685.0	 3685.0	 3685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 8035	 0.15653	 1.070014	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8888	 8653	 0.00015	 0.00148	 0.0	 21235.0	 21235.0	 21235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	699	 8653	 0.00014	 0.00167	 0.0	 18849.0	 18849.0	 18849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	478	 8653	 0.525672	 1.551039	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9465	 2160	 0.00411	 0.01861	 0.0	 1658.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6102	 9465	 0.000969	 0.005841	 0.0	 5335.0	 5335.0	 5335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2160	 3932	 0.004581	 0.02156	 0.0	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3775	 9492	 0.00026	 0.00323	 0.0	 9748.0	 9748.0	 9748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3775	 9492	 0.00026	 0.00329	 0.0	 9572.0	 9572.0	 9572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	272	 6868	 6e-05	 0.00065	 0.0	 48391.0	 48391.0	 48391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6868	 2257	 0.00038	 0.00377	 0.0	 8337.0	 8337.0	 8337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 13020	 6e-05	 0.00066	 0.0	 47664.0	 47664.0	 47664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13020	 4997	 0.00038	 0.00369	 0.0	 8516.0	 8516.0	 8516.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	272	 4883	 0.01122	 0.71669	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 272	 25.10803	 39.16205	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	272	 6414	 32.07964	 43.87258	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	272	 12406	 0.427673	 3.90554	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	272	 8314	 0.418573	 3.979224	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 272	 23.26662	 36.54363	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 4883	 25.59141	 38.34626	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 6414	 32.6849	 42.93906	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 12406	 0.409481	 3.684488	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 8314	 0.464072	 3.610803	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 4883	 23.70568	 35.76593	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1467	 5005	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1467	 5005	 0.001	 0.19151	 0.0	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1467	 5923	 17.56446	 20.66736	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1467	 1752	 13.87645	 21.76446	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1467	 644	 1.145248	 3.637603	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1467	 2726	 1.372004	 3.186983	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 1467	 0.119159	 0.998905	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1467	 2264	 6.052479	 9.575826	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 1467	 4.474793	 10.74483	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1684	 1467	 4.534711	 10.47087	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5005	 5923	 18.49236	 22.54545	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5005	 1752	 13.69401	 22.82645	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5005	 644	 1.333636	 3.866942	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5005	 2726	 1.179442	 4.148554	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 5005	 0.114281	 1.035289	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5005	 2264	 5.617769	 11.75372	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 5005	 4.939669	 11.00083	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1684	 5005	 4.903306	 10.93058	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11272	 2055	 2e-05	 0.00021	 0.0	 149739.0	 149739.0	 149739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11272	 4941	 0.00028	 0.00263	 0.0	 11943.0	 11943.0	 11943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4767	 10995	 2e-05	 0.00023	 0.0	 136820.0	 136820.0	 136820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4767	 10496	 0.00027	 0.00268	 0.0	 11727.0	 11727.0	 11727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1758	 9140	 0.02601	 0.665517	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1758	 141	 0.028591	 0.528326	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2019	 3464	 0.01088	 0.212832	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3498	 3464	 0.00032	 0.00331	 0.0	 9499.0	 9499.0	 9499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6250	 3464	 0.00031	 0.00306	 0.0	 10271.0	 10271.0	 10271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 353	 0.00057	 0.01002	 0.0	 3148.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 3252	 0.00053	 0.00558	 0.0	 5636.0	 5636.0	 5636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 5569	 22.58241	 30.56787	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 8176	 22.12119	 31.16759	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 1172	 1.627632	 4.119529	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12961	 1172	 0.0003	 0.00319	 0.0	 9859.0	 9859.0	 9859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 1172	 0.00232	 0.519501	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 13309	 0.00058	 0.00981	 0.0	 3215.0	 3215.0	 3215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13441	 13309	 0.00065	 0.00643	 0.0	 4888.0	 4888.0	 4888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 353	 0.00063	 0.00655	 0.0	 4801.0	 4801.0	 4801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2872	 7278	 0.001	 0.215229	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2872	 2019	 0.00102	 0.00911	 0.0	 3446.0	 3446.0	 3446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 9595	 0.00094	 0.00901	 0.0	 3487.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 7278	 3.359072	 5.253809	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1550	 797	 0.00019	 0.00221	 0.0	 14241.0	 14241.0	 14241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2019	 1550	 0.00039	 0.00355	 0.0	 8845.0	 8845.0	 8845.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1550	 1649	 0.0001	 0.00073	 0.0	 42870.0	 42870.0	 42870.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10000	 880	 0.00018	 0.00226	 0.0	 13933.0	 13933.0	 13933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12309	 10000	 0.00038	 0.00368	 0.0	 8539.0	 8539.0	 8539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10000	 10400	 0.00047	 0.00386	 0.0	 8124.0	 8124.0	 8124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9140	 141	 0.001	 0.309525	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4180	 3119	 0.000711	 0.00393	 0.0	 7910.0	 7910.0	 7910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4180	 11169	 0.001219	 0.00569	 0.0	 5429.0	 5429.0	 5429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4262	 9176	 0.00125	 0.005581	 0.0	 5523.0	 5523.0	 5523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3119	 9176	 0.0007	 0.00401	 0.0	 7760.0	 7760.0	 7760.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 7131	 0.0599	 0.313109	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7131	 4762	 0.00051	 0.00517	 0.0	 6081.0	 6081.0	 6081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7131	 6550	 0.92403	 2.090097	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7131	 964	 0.05633	 0.587403	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7131	 13282	 0.333109	 1.178601	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	439	 10545	 0.0002	 0.002599	 0.0	 12118.0	 12118.0	 12118.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3025	 5912	 6e-05	 0.00066	 0.0	 47664.0	 47664.0	 47664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 797	 0.00203	 0.01921	 0.0	 1636.0	 1636.0	 1636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 12274	 0.00132	 0.01562	 0.0	 2016.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 2741	 0.00039	 0.00541	 0.0	 5824.0	 5824.0	 5824.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 12274	 0.0013	 0.01592	 0.0	 1978.0	 1978.0	 1978.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 9744	 0.00084	 0.00852	 0.0	 3690.0	 3690.0	 3690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3025	 4398	 0.00016	 0.0017	 0.0	 18500.0	 18500.0	 18500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11824	 7454	 0.00092	 0.00761	 0.0	 4121.0	 4121.0	 4121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11824	 722	 0.00062	 0.00468	 0.0	 6691.0	 6691.0	 6691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8922	 2586	 0.00094	 0.00746	 0.0	 4202.0	 4202.0	 4202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8922	 11650	 0.00063	 0.00458	 0.0	 6833.0	 6833.0	 6833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7454	 2586	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7454	 2586	 0.001	 0.227327	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7454	 5380	 3e-05	 0.00034	 0.0	 92545.0	 92545.0	 92545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	964	 7454	 0.00052	 0.00501	 0.0	 6272.0	 6272.0	 6272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5939	 2586	 0.00059	 0.00491	 0.0	 6388.0	 6388.0	 6388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	357	 1752	 0.006229	 0.029719	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	357	 644	 0.00194	 0.00924	 0.0	 3346.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4507	 3773	 0.00189	 0.00769	 0.0	 3989.0	 3989.0	 3989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4507	 10991	 0.0037	 0.017021	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6740	 1645	 0.00168	 0.008719	 0.0	 3558.0	 3558.0	 3558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6740	 9023	 0.003771	 0.016669	 0.0	 1849.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12951	 11169	 0.004669	 0.024729	 0.0	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1696	 4262	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1696	 4262	 0.00099	 0.00607	 0.0	 5136.0	 5136.0	 5136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12951	 1696	 0.00476	 0.02624	 0.0	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1752	 8468	 0.00051	 0.00286	 0.0	 10874.0	 10874.0	 10874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1752	 8468	 0.0005	 0.002909	 0.0	 10702.0	 10702.0	 10702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5923	 1752	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5923	 1752	 0.001	 0.18874	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5923	 644	 0.704421	 2.986983	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5923	 2726	 0.680207	 2.970661	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 5923	 4.389256	 10.44091	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5923	 2264	 0.00861	 0.432252	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 5923	 0.006521	 0.039849	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 5923	 0.450599	 2.525826	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1684	 5923	 0.51345	 2.178099	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5923	 2801	 0.000159	 0.002091	 0.0	 15063.0	 15063.0	 15063.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1752	 644	 0.547603	 3.122934	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1752	 2726	 0.63281	 2.590496	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 1752	 4.541736	 8.227686	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1752	 2264	 0.00687	 0.424525	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 1752	 0.394752	 2.341736	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1684	 1752	 0.00638	 0.04063	 0.0	 769.0	 769.0	 769.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1684	 1752	 0.459607	 1.981798	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1752	 2772	 0.000159	 0.00213	 0.0	 14789.0	 14789.0	 14789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3773	 1645	 0.001	 0.319917	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4860	 3773	 0.074539	 0.567996	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4860	 1645	 0.054219	 0.438326	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2382	 6053	 0.00049	 0.0046	 0.0	 6829.0	 6829.0	 6829.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12058	 6053	 0.00063	 0.00676	 0.0	 4653.0	 4653.0	 4653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2382	 3288	 0.02777	 0.440042	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5152	 3288	 0.02704	 0.444668	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5152	 3288	 0.00048	 0.00469	 0.0	 6701.0	 6701.0	 6701.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12058	 3288	 0.00062	 0.00626	 0.0	 5022.0	 5022.0	 5022.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2382	 5152	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2382	 5152	 0.001	 0.247292	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2382	 8683	 3e-05	 0.00035	 0.0	 89920.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11902	 2382	 0.00014	 0.00118	 0.0	 26583.0	 26583.0	 26583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5152	 11391	 3e-05	 0.00034	 0.0	 92545.0	 92545.0	 92545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6595	 8683	 0.00072	 0.00903	 0.0	 4189.0	 4189.0	 4189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6595	 11391	 0.00082	 0.00885	 0.0	 4269.0	 4269.0	 4269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10899	 1366	 0.00012	 0.00093	 0.0	 33686.0	 33686.0	 33686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10147	 10603	 0.000831	 0.004229	 0.0	 7330.0	 7330.0	 7330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13375	 6102	 0.000841	 0.00414	 0.0	 7478.0	 7478.0	 7478.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12961	 8888	 0.00049	 0.00607	 0.0	 5187.0	 5187.0	 5187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 3252	 0.00048	 0.00567	 0.0	 5552.0	 5552.0	 5552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 699	 0.00047	 0.00578	 0.0	 5447.0	 5447.0	 5447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 9085	 6e-05	 0.00069	 0.0	 54276.0	 54276.0	 54276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 6414	 0.198269	 1.245429	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 12406	 28.23615	 48.46122	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 8314	 32.00069	 47.49169	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 9085	 0.001	 0.339079	 0.0	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5569	 8176	 0.001	 0.23876	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 5569	 7.242382	 14.44598	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 8176	 7.08795	 14.71814	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 8158	 0.00493	 0.059419	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 8158	 0.01006	 0.07863	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 8267	 0.001	 0.434587	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 4147	 0.001	 0.434132	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 6581	 9.525206	 20.12748	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 11448	 0.490393	 3.121901	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 2359	 0.324483	 3.440909	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 8608	 7.110331	 13.27211	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 4055	 8.147314	 13.64236	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 8156	 1.873657	 4.730165	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 6030	 1.953223	 4.544628	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 917	 0.893533	 3.267562	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 4995	 0.947417	 3.197521	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 12407	 1.735227	 5.478926	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 13629	 49.21281	 47.44215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 13629	 21.70248	 30.12603	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 6896	 9.99835	 24.78719	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 10979	 10.26198	 26.88017	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 1535	 0.625785	 4.196281	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 13629	 0.531426	 3.034091	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 13629	 3.245868	 10.84669	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 13629	 3.282025	 10.98388	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 2256	 0.002919	 0.01451	 0.0	 2135.0	 2135.0	 2135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 2256	 0.001	 0.67564	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 7691	 0.227169	 1.409215	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 6065	 0.192229	 1.194917	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13629	 2256	 0.002979	 0.0142	 0.0	 2178.0	 2178.0	 2178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7548	 8045	 0.000151	 0.0015	 0.0	 20953.0	 20953.0	 20953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7548	 6386	 0.000151	 0.001461	 0.0	 21506.0	 21506.0	 21506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9492	 2123	 0.00136	 0.0167	 0.0	 1886.0	 1886.0	 1886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8267	 4147	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8267	 4147	 0.001	 0.256632	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 8267	 6.78595	 11.8655	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 8267	 1.097169	 5.085744	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 8267	 0.904029	 5.181818	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 8267	 4.170248	 8.645247	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 8267	 4.773967	 8.884503	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 8267	 0.874421	 3.172727	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6030	 8267	 1.05436	 2.929339	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 8267	 0.513368	 2.495455	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 8267	 0.604525	 2.218802	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12407	 8267	 1.308616	 3.033264	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 8267	 39.69008	 38.26033	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 8267	 17.11942	 22.4938	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 8267	 20.47789	 32.19835	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 8267	 21.35331	 30.98554	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 8267	 1.604091	 6.167149	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 8267	 1.137851	 5.037397	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 8267	 6.625413	 15.09483	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 8267	 6.196074	 16.5874	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 8267	 59.24587	 56.3595	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8267	 2256	 0.086409	 1.077231	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7691	 8267	 0.080841	 0.916612	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6065	 8267	 0.07195	 0.701488	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 4147	 5.952479	 12.55207	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 4147	 1.208636	 4.790289	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 4147	 0.897293	 4.88781	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 4147	 4.399793	 8.436157	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 4147	 4.466736	 9.775413	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 4147	 0.924855	 3.415083	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6030	 4147	 1.008368	 3.168595	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 4147	 0.519401	 2.533471	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 4147	 0.611653	 2.252893	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12407	 4147	 1.180868	 3.490496	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 4147	 38.08471	 41.4876	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 4147	 19.69132	 22.41116	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 4147	 21.63017	 31.43802	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 4147	 20.91529	 32.94215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 4147	 1.695537	 6.03657	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 4147	 1.302851	 4.551033	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 4147	 5.718182	 16.36116	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 4147	 6.683678	 15.9062	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4147	 2256	 0.10661	 0.987583	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7691	 4147	 0.079729	 0.948512	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6065	 4147	 0.06449	 0.807169	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6065	 4147	 0.002151	 0.02656	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9492	 7042	 0.00094	 0.01246	 0.0	 2528.0	 2528.0	 2528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7042	 7108	 0.00109	 0.00971	 0.0	 3233.0	 3233.0	 3233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9492	 4338	 0.00099	 0.01086	 0.0	 2897.0	 2897.0	 2897.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9492	 4338	 0.00092	 0.0127	 0.0	 2481.0	 2481.0	 2481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4338	 7108	 0.00097	 0.01101	 0.0	 2858.0	 2858.0	 2858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	644	 2726	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	644	 2726	 0.001	 0.236901	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 644	 1.033202	 3.18595	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2264	 644	 0.07336	 0.952996	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 644	 4.823554	 9.755785	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1684	 644	 4.344835	 10.74711	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11263	 644	 0.000789	 0.01039	 0.0	 3032.0	 3032.0	 3032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 2726	 0.877293	 3.230992	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2264	 2726	 0.08095	 0.839008	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 2726	 4.635744	 9.702067	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1684	 2726	 4.775207	 9.229752	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9595	 3498	 0.00017	 0.0018	 0.0	 17471.0	 17471.0	 17471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12309	 6250	 0.00017	 0.00184	 0.0	 17095.0	 17095.0	 17095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2281	 4941	 6e-05	 0.00055	 0.0	 57093.0	 57093.0	 57093.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8094	 10496	 5e-05	 0.00051	 0.0	 61641.0	 61641.0	 61641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10367	 9178	 4.9e-05	 0.000194	 0.0	 157864.0	 157864.0	 157864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10367	 9178	 0.001	 0.502417	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10367	 722	 0.11597	 1.150069	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10367	 6355	 0.00027	 0.00201	 0.0	 15576.0	 15576.0	 15576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
