%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	10367	 478	 12.69044	 26.69945	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 10367	 5.039543	 12.54224	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 10367	 4.861565	 13.04917	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9178	 722	 0.131427	 1.127078	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9178	 3605	 0.00034	 0.00324	 0.0	 9696.0	 9696.0	 9696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9178	 478	 14.34765	 23.73407	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 9178	 4.937535	 12.78878	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 9178	 4.758934	 13.29571	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 418	 0.00189	 0.01011	 0.0	 3072.0	 3072.0	 3072.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 10864	 0.00193	 0.009901	 0.0	 3132.0	 3132.0	 3132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	475	 10864	 0.00095	 0.004461	 0.0	 6926.0	 6926.0	 6926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	475	 8634	 0.000841	 0.00505	 0.0	 6170.0	 6170.0	 6170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9415	 5344	 0.00074	 0.00837	 0.0	 4516.0	 4516.0	 4516.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 2264	 3.807645	 6.613017	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 5344	 0.512211	 2.208058	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1684	 5344	 0.432727	 2.575207	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5344	 475	 0.00551	 0.13675	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12058	 9673	 0.00018	 0.00165	 0.0	 19031.0	 19031.0	 19031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12058	 2275	 0.00017	 0.00168	 0.0	 18707.0	 18707.0	 18707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4398	 7767	 0.00022	 0.00207	 0.0	 15175.0	 15175.0	 15175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8285	 8566	 6e-05	 0.000531	 0.0	 59111.0	 59111.0	 59111.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 6464	 6e-05	 0.000521	 0.0	 60231.0	 60231.0	 60231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 8608	 2.538636	 7.69814	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 4055	 2.881818	 7.882025	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 8156	 0.648822	 3.687603	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 6030	 0.662004	 3.615496	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 917	 0.347417	 1.771488	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 4995	 0.302727	 2.122521	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 12407	 0.13874	 1.055682	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 6581	 32.21488	 46.94215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 6581	 16.64897	 25.36157	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 2256	 31.40496	 45.72727	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 7691	 1.96531	 5.971488	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6581	 6065	 1.628843	 5.349793	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8566	 12407	 0.003831	 0.04362	 0.0	 722.0	 722.0	 722.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6464	 12407	 0.003901	 0.042711	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 12474	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 12474	 0.03143	 0.812673	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10786	 11812	 6e-05	 0.00062	 0.0	 50711.0	 50711.0	 50711.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	91	 11812	 5.540582	 14.44598	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 11812	 0.171863	 2.799169	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 11812	 31.73753	 62.63988	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 11812	 0.0037	 0.670762	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 11812	 4.69723	 16.67659	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 11812	 13.8608	 37.26524	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8094	 12474	 6e-05	 0.00063	 0.0	 49913.0	 49913.0	 49913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	91	 12474	 0.842036	 5.10651	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 12474	 0.001	 0.767382	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 12474	 0.0122	 0.920499	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 12474	 0.831094	 4.707341	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 12474	 13.1392	 39.18767	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11616	 10786	 0.00022	 0.0023	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12129	 2281	 0.00022	 0.00213	 0.0	 14752.0	 14752.0	 14752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12269	 6414	 0.00034	 0.003	 0.0	 10463.0	 10463.0	 10463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	478	 12269	 0.00022	 0.00172	 0.0	 18217.0	 18217.0	 18217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7393	 6414	 0.00034	 0.00294	 0.0	 10673.0	 10673.0	 10673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3019	 7393	 0.00022	 0.00168	 0.0	 18643.0	 18643.0	 18643.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 6414	 25.47853	 44.51731	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 6414	 24.93629	 45.35734	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 6414	 0.138622	 1.351247	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 2264	 1.420021	 4.04938	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1684	 2264	 1.226446	 4.635537	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2264	 8468	 0.000771	 0.0083	 0.0	 3790.0	 3790.0	 3790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3986	 12363	 0.00449	 0.023349	 0.0	 1329.0	 1329.0	 1329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	935	 10379	 0.001	 0.313037	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	935	 12951	 0.025331	 0.364938	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	935	 12951	 0.004219	 0.018211	 0.0	 1690.0	 1690.0	 1690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10379	 12951	 0.02581	 0.357169	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10379	 12951	 0.00413	 0.01686	 0.0	 1820.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	722	 3393	 0.00018	 0.00157	 0.0	 19989.0	 19989.0	 19989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	478	 722	 4.622922	 11.33102	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 722	 1.337465	 6.217936	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 722	 1.319252	 5.765305	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11650	 5812	 0.00017	 0.0016	 0.0	 19632.0	 19632.0	 19632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11650	 6355	 0.00017	 0.00163	 0.0	 19275.0	 19275.0	 19275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11650	 5809	 2e-05	 0.00022	 0.0	 142990.0	 142990.0	 142990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10991	 9023	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10991	 9023	 0.01018	 0.46657	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8960	 10991	 0.00887	 0.046021	 0.0	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6196	 10991	 0.007479	 0.02551	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2313	 9023	 0.00762	 0.024979	 0.0	 1210.0	 1210.0	 1210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10899	 3393	 0.00034	 0.00277	 0.0	 11319.0	 11319.0	 11319.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2749	 5812	 0.00035	 0.00271	 0.0	 11560.0	 11560.0	 11560.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 3605	 0.00146	 0.01134	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 1684	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 1684	 0.001	 0.250041	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4342	 12614	 0.00031	 0.00232	 0.0	 13496.0	 13496.0	 13496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4860	 8960	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4860	 8960	 0.001	 0.319463	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4860	 12951	 0.002479	 0.011479	 0.0	 2690.0	 2690.0	 2690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4860	 1779	 1.778616	 5.164256	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3119	 4860	 0.00644	 0.026229	 0.0	 1170.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6012	 4860	 0.342769	 1.509876	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8960	 12951	 0.002521	 0.01124	 0.0	 2743.0	 2743.0	 2743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8960	 1779	 1.29219	 4.678099	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6012	 8960	 0.236529	 1.420661	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 2359	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 2359	 0.05505	 0.67124	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 11448	 4.467975	 11.21446	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 8156	 34.72521	 52.45248	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 6030	 36.34711	 50.63223	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 917	 22.76033	 33.1281	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 4995	 21.48554	 36.70661	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 12407	 39.50826	 49.23967	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 11448	 17.04917	 42.27893	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 11448	 16.04855	 40.82025	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 1535	 0.053771	 1.208946	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 1535	 0.003281	 0.016341	 0.0	 1896.0	 1896.0	 1896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 11448	 0.825227	 5.014463	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 7014	 4.278926	 11.33285	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 12720	 3.46157	 11.98905	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 11448	 4.532025	 17.77417	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 11448	 0.009169	 0.03831	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 11448	 4.582645	 17.99917	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 9401	 4.507231	 15.28285	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 2256	 0.001	 1.211157	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 7691	 7.098967	 16.7219	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 6065	 6.249587	 14.57107	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 2359	 3.945041	 12.27665	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 8156	 34.19215	 51.58471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 6030	 31.52686	 50.73347	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 917	 18.00289	 35.73554	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 4995	 21.65083	 34.30165	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 12407	 35.85331	 52.29959	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 2359	 18.05847	 51.41322	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 2359	 21.28512	 43.97521	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 1535	 0.036771	 0.970744	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 2359	 0.78843	 6.091736	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 7014	 3.228512	 12.74483	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 12720	 3.551653	 11.03347	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 2359	 5.941736	 18.63595	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 2359	 4.915083	 20.96901	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 2359	 0.01039	 0.037539	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 9401	 4.096281	 15.0905	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 2256	 0.001	 1.352211	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 7691	 6.635537	 16.54979	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2359	 6065	 5.82438	 14.40847	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 3019	 0.00046	 0.00466	 0.0	 6746.0	 6746.0	 6746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 478	 0.03625	 0.46376	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 478	 0.00045	 0.00475	 0.0	 6621.0	 6621.0	 6621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 478	 0.04062	 0.4091	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11448	 2256	 0.006271	 0.0373	 0.0	 836.0	 836.0	 836.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	945	 8045	 0.000331	 0.00331	 0.0	 9496.0	 9496.0	 9496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	945	 6386	 0.000341	 0.00324	 0.0	 9696.0	 9696.0	 9696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	945	 2113	 0.00013	 0.00132	 0.0	 23815.0	 23815.0	 23815.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 4055	 0.001	 0.1802	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 8156	 0.04812	 0.726715	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 8156	 0.005169	 0.036401	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 6030	 0.04006	 0.78624	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 8608	 0.559318	 2.376033	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 8608	 0.574607	 2.433264	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 12407	 0.449463	 2.310744	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 8608	 0.18062	 1.392789	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 8608	 0.092211	 0.750041	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 8608	 6.405372	 12.55372	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 8608	 5.734504	 14.28161	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 8608	 15.87066	 21.82231	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 8608	 45.78719	 60.88223	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 8608	 52.13017	 54.55165	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 8608	 0.615	 2.63781	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 2256	 16.26798	 23.5124	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 7691	 0.818636	 3.652686	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8608	 6065	 0.670434	 2.968182	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 8156	 0.041711	 0.912376	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 6030	 0.04611	 0.822479	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 6030	 0.005271	 0.03561	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 4055	 0.605434	 2.534091	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 4055	 0.542851	 2.99876	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 12407	 0.520909	 2.569628	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 4055	 0.177789	 1.458264	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 4055	 0.09881	 0.801281	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 4055	 6.124793	 15.47397	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 4055	 5.91157	 16.17149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 4055	 14.54876	 25.34091	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 4055	 54.67355	 60.11777	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 4055	 0.802355	 2.58657	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 2256	 19.94897	 25.18388	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 7691	 1.027479	 3.393802	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4055	 6065	 0.843471	 3.042975	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 10967	 0.00078	 0.00782	 0.0	 4020.0	 4020.0	 4020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 6550	 7.575485	 11.77562	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 964	 1.23705	 3.353947	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 13282	 3.429501	 6.941136	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 2182	 0.00076	 0.00797	 0.0	 3946.0	 3946.0	 3946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12151	 2182	 0.00025	 0.00233	 0.0	 13480.0	 13480.0	 13480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 10967	 0.00179	 0.01397	 0.0	 2243.0	 2243.0	 2243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 91	 0.173643	 1.472438	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	91	 12274	 5.182133	 18.94529	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	91	 3895	 0.188989	 1.114889	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 91	 1.860596	 8.193906	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 469	 0.00424	 0.029211	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 1535	 6.176859	 17.47149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 366	 10.52665	 27.33264	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 7014	 0.202	 1.377087	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 12720	 0.19876	 1.343988	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 12720	 0.00545	 0.042341	 0.0	 889.0	 889.0	 889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 366	 7.300207	 16.26798	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 366	 6.816736	 17.84773	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 9401	 3.997727	 8.729958	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 2256	 15.84711	 34.44008	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 1566	 30.61777	 53.27893	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	366	 5754	 36.28512	 62.88017	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	91	 3895	 0.00082	 0.01007	 0.0	 3127.0	 3127.0	 3127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10917	 11296	 0.0005	 0.004169	 0.0	 7523.0	 7523.0	 7523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 10917	 0.00525	 0.033151	 0.0	 1131.0	 1131.0	 1131.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11296	 5666	 0.001969	 0.01718	 0.0	 1827.0	 1827.0	 1827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5666	 6288	 0.001289	 0.009229	 0.0	 3390.0	 3390.0	 3390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6288	 5792	 0.00043	 0.00349	 0.0	 8983.0	 8983.0	 8983.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5792	 4871	 0.000979	 0.008901	 0.0	 3528.0	 3528.0	 3528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4871	 469	 0.000219	 0.00155	 0.0	 20179.0	 20179.0	 20179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10288	 10446	 0.00025	 0.00319	 0.0	 9872.0	 9872.0	 9872.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10288	 10446	 0.00024	 0.00295	 0.0	 10673.0	 10673.0	 10673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6550	 1061	 0.00022	 0.00171	 0.0	 18322.0	 18322.0	 18322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10047	 1061	 0.0005	 0.00382	 0.0	 8200.0	 8200.0	 8200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1747	 3657	 0.0002	 0.00192	 0.0	 16364.0	 16364.0	 16364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10047	 3657	 0.0005	 0.00383	 0.0	 8178.0	 8178.0	 8178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 6030	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 6030	 0.001	 0.268678	 0.0	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 8156	 0.042159	 0.956198	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 8156	 0.002341	 0.022341	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 8156	 0.04555	 0.93969	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 12407	 0.077909	 1.08686	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6495	 8156	 0.0003	 0.003289	 0.0	 11488.0	 11488.0	 11488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 8156	 1.527831	 6.098554	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 8156	 0.958926	 2.68595	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 8156	 28.84298	 48.1157	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 8156	 33.55372	 46.46901	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 8156	 47.90702	 63.74587	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 8156	 28.68802	 30.77066	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 8156	 4.526653	 11.10372	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 2256	 6.754959	 11.13905	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 7691	 0.105229	 1.236012	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8156	 6065	 0.085781	 1.020186	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 6030	 0.044289	 0.919483	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 6030	 0.047781	 0.901963	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6030	 12407	 0.076341	 1.006446	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9067	 6030	 0.0003	 0.00336	 0.0	 11247.0	 11247.0	 11247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 6030	 1.621322	 5.733678	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 6030	 0.903202	 2.852273	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 6030	 30.65289	 49.86157	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 6030	 32.78719	 47.26653	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 6030	 44.17355	 62.70041	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 6030	 25.07438	 35.58471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 6030	 5.060744	 9.753098	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6030	 2256	 6.015083	 12.60103	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6030	 7691	 0.099409	 1.193017	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6030	 7691	 0.002021	 0.01812	 0.0	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6030	 6065	 0.09157	 0.961405	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 8391	 0.00032	 0.00387	 0.0	 8135.0	 8135.0	 8135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 5257	 0.00038	 0.00378	 0.0	 8315.0	 8315.0	 8315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5250	 9863	 0.00032	 0.00394	 0.0	 7991.0	 7991.0	 7991.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5250	 887	 0.00038	 0.0037	 0.0	 8493.0	 8493.0	 8493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 10957	 6.036911	 10.78324	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9492	 10446	 0.0008	 0.00945	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10446	 909	 0.00079	 0.00828	 0.0	 3798.0	 3798.0	 3798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9492	 10446	 0.00078	 0.00964	 0.0	 3267.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10446	 909	 0.00081	 0.00811	 0.0	 3876.0	 3876.0	 3876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 4995	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 4995	 0.001	 0.26281	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 12407	 0.001	 0.461798	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 12407	 0.00164	 0.020729	 0.0	 1520.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 917	 7.774793	 17.76901	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 917	 3.756405	 9.209917	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 1535	 27.82645	 45.00826	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 917	 20.96901	 31.09711	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 917	 18.12293	 35.08471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 2256	 3.360124	 8.657025	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 7691	 0.14569	 1.294938	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	917	 6065	 0.125919	 1.049607	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 12407	 0.001	 0.471508	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 12407	 0.001599	 0.02112	 0.0	 1492.0	 1492.0	 1492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 4995	 8.624174	 16.76653	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 4995	 4.365909	 9.241321	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 1535	 29.57231	 44.15909	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 4995	 22.67562	 29.81818	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 4995	 22.21281	 29.92975	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 2256	 3.288017	 9.179959	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 7691	 0.15644	 1.276653	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4995	 6065	 0.124669	 1.119298	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 12407	 6.748554	 16.31901	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 12407	 3.853099	 7.976446	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 12407	 53.92562	 59.04132	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 12407	 37.32851	 39.04752	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 12407	 16.76198	 30.60331	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12407	 2256	 6.070868	 12.11942	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7691	 12407	 0.29624	 1.60312	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6065	 12407	 0.293884	 1.293946	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 12274	 0.15633	 3.578947	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 3895	 0.242957	 1.518213	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 1789	 8.069251	 24.53047	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 9866	 0.00029	 0.00357	 0.0	 8819.0	 8819.0	 8819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3498	 7835	 0.00012	 0.00131	 0.0	 24012.0	 24012.0	 24012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 9823	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 9823	 0.001	 0.168909	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 6896	 0.837231	 3.56405	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 10979	 0.690682	 3.987397	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 10979	 0.00988	 0.05469	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 12043	 5.606818	 11.56529	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 12043	 15.6624	 27.83058	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 12043	 16.76116	 26.42355	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 4717	 0.039521	 0.57	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 2256	 25.64463	 32.3843	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 7691	 12.49401	 21.31612	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12043	 6065	 10.90826	 18.38058	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 6896	 0.367355	 2.263636	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 10979	 0.394566	 2.152479	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 9823	 2.95062	 6.117354	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 9823	 8.41281	 14.42025	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 9823	 8.672314	 14.29339	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 4717	 0.0192	 0.321384	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 2256	 12.78037	 18.27831	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 7691	 6.830371	 10.80145	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9823	 6065	 5.092149	 10.9593	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7108	 10349	 0.00043	 0.00522	 0.0	 6031.0	 6031.0	 6031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 10349	 0.00184	 0.01667	 0.0	 1884.0	 1884.0	 1884.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 10349	 0.248089	 2.761427	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7245	 7922	 0.00037	 0.00464	 0.0	 6787.0	 6787.0	 6787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7245	 8379	 0.00059	 0.00694	 0.0	 4536.0	 4536.0	 4536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 12866	 0.00027	 0.00348	 0.0	 9050.0	 9050.0	 9050.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 12866	 0.00027	 0.00354	 0.0	 8898.0	 8898.0	 8898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 8314	 0.02114	 0.839889	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 12406	 30.32756	 43.46053	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 8314	 30.89958	 42.53601	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 10979	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 10979	 0.001	 0.238595	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 6896	 0.256632	 1.964752	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 6896	 0.63343	 3.574793	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 6896	 0.709752	 3.284711	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 6896	 0.01324	 0.090909	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 6896	 0.000591	 1.201426	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6896	 2256	 1.821963	 7.541736	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 10979	 0.210826	 2.191942	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 10979	 0.746074	 3.056198	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 10979	 0.740041	 3.16219	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 10979	 0.000841	 1.29095	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10979	 2256	 2.154545	 7.118182	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7922	 2780	 8e-05	 0.00105	 0.0	 29997.0	 29997.0	 29997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12129	 12274	 0.00025	 0.00186	 0.0	 16832.0	 16832.0	 16832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 8158	 9.1e-05	 0.000581	 0.0	 53713.0	 53713.0	 53713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11616	 12274	 0.00023	 0.00211	 0.0	 14883.0	 14883.0	 14883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6949	 11804	 8e-05	 0.00107	 0.0	 29439.0	 29439.0	 29439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6949	 12274	 2e-05	 0.0002	 0.0	 157153.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3477	 2478	 0.00063	 0.00406	 0.0	 7689.0	 7689.0	 7689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3477	 1535	 9.1e-05	 0.00056	 0.0	 55676.0	 55676.0	 55676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13127	 4828	 0.00064	 0.003969	 0.0	 7858.0	 7858.0	 7858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 13127	 9.1e-05	 0.00055	 0.0	 56662.0	 56662.0	 56662.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 2780	 2e-05	 0.0002	 0.0	 157153.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11804	 7124	 0.00091	 0.01097	 0.0	 2870.0	 2870.0	 2870.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2478	 3613	 0.00711	 0.045841	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4828	 12870	 0.00724	 0.044849	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 12274	 5.952838	 17.29294	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 12274	 20.08726	 50.82479	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 1535	 4.890702	 15.41012	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7014	 1535	 5.639256	 15.40868	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12720	 1535	 4.76281	 15.7	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 1535	 21.2624	 53.66529	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 1535	 25.16942	 46.14463	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 9401	 5.023554	 17.83409	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 2256	 0.483492	 3.46095	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	166	 1535	 0.000211	 0.0012	 0.0	 25926.0	 25926.0	 25926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 7691	 9.888017	 20.17066	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1535	 6065	 9.581818	 15.8126	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2123	 1522	 0.00015	 0.00151	 0.0	 20817.0	 20817.0	 20817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7124	 7022	 0.00044	 0.00443	 0.0	 7096.0	 7096.0	 7096.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3613	 13629	 0.00301	 0.01868	 0.0	 1670.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12870	 13629	 0.00268	 0.02118	 0.0	 1480.0	 1480.0	 1480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8379	 1522	 0.00044	 0.00433	 0.0	 7258.0	 7258.0	 7258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7022	 2123	 0.00015	 0.00148	 0.0	 21235.0	 21235.0	 21235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 7014	 36.67975	 64.23967	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 12720	 34.68595	 57.82851	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 5183	 0.001	 0.997107	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 5183	 0.001	 0.990558	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 5183	 0.00389	 0.03206	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 4717	 2.394421	 10.2281	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 2256	 0.001	 0.942996	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 7691	 7.162397	 16.07149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5183	 6065	 6.970248	 12.65785	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6656	 9032	 0.00041	 0.00489	 0.0	 6437.0	 6437.0	 6437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12987	 9032	 0.00035	 0.00415	 0.0	 7585.0	 7585.0	 7585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 6447	 0.00041	 0.00478	 0.0	 6585.0	 6585.0	 6585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12987	 6447	 0.00036	 0.00406	 0.0	 7750.0	 7750.0	 7750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6656	 10903	 0.00069	 0.00736	 0.0	 4274.0	 4274.0	 4274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9866	 6656	 0.00035	 0.00355	 0.0	 8855.0	 8855.0	 8855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3504	 6656	 0.0003	 0.0037	 0.0	 8510.0	 8510.0	 8510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 8234	 0.00079	 0.00639	 0.0	 4906.0	 4906.0	 4906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 3895	 10.65028	 23.35249	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7211	 3895	 0.00035	 0.00375	 0.0	 8387.0	 8387.0	 8387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	919	 3895	 0.00035	 0.00368	 0.0	 8545.0	 8545.0	 8545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7014	 12720	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7014	 12720	 0.001	 0.307397	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 7014	 30.07851	 44.4938	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 7014	 28.13843	 48.89876	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7014	 9401	 1.021095	 4.339256	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7014	 2256	 19.04773	 44.46694	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7014	 1566	 11.71198	 25.83058	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7014	 5754	 13.4062	 28.03306	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 12720	 25.77686	 44.3843	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 12720	 29.27686	 39.66322	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12720	 9401	 0.90343	 4.251446	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12720	 2256	 15.67913	 46.04752	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12720	 1566	 10.06777	 25.78512	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12720	 5754	 11.7936	 27.51653	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6933	 8234	 0.00037	 0.00319	 0.0	 9837.0	 9837.0	 9837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4218	 10903	 0.00037	 0.0032	 0.0	 9806.0	 9806.0	 9806.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4762	 13432	 6e-05	 0.00057	 0.0	 55112.0	 55112.0	 55112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13282	 4762	 0.00081	 0.00793	 0.0	 3963.0	 3963.0	 3963.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 3743	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 3743	 0.001	 0.218595	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 4717	 5.508884	 16.92169	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 2256	 0.417335	 3.096901	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 7691	 35.56405	 45.20868	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7916	 6065	 26.29545	 47.22107	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 4717	 5.134091	 18.53492	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 2256	 0.373512	 3.536364	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 7691	 31.99174	 51.7624	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3743	 6065	 26.61157	 47.82645	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9401	 2256	 22.02479	 61.94007	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1566	 9401	 0.20395	 1.135248	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5754	 9401	 0.207314	 1.339256	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 2256	 15.82955	 28.76446	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 7691	 27.39876	 40.44215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4717	 6065	 23.59711	 35.69835	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7691	 2256	 1.210248	 3.369008	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6065	 2256	 0.914421	 3.375826	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6196	 1779	 0.005729	 0.02032	 0.0	 1497.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2313	 1779	 0.005841	 0.019909	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6012	 1779	 0.084781	 0.493471	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 5951	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 5951	 0.001	 0.19356	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 12058	 0.00192	 0.01356	 0.0	 2307.0	 2307.0	 2307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 12058	 0.00172	 0.01537	 0.0	 2043.0	 2043.0	 2043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2741	 6180	 0.00035	 0.00346	 0.0	 9083.0	 9083.0	 9083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1566	 5754	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1566	 5754	 0.001	 0.159719	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1566	 8815	 0.000341	 0.00199	 0.0	 15646.0	 15646.0	 15646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8815	 12039	 0.00219	 0.012901	 0.0	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12039	 6478	 0.002531	 0.013539	 0.0	 2294.0	 2294.0	 2294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6478	 10573	 0.002281	 0.01263	 0.0	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10573	 166	 0.00232	 0.01393	 0.0	 2237.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1747	 2897	 0.00043	 0.00418	 0.0	 7518.0	 7518.0	 7518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	964	 6550	 0.113102	 0.936981	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6550	 1670	 0.00043	 0.00419	 0.0	 7500.0	 7500.0	 7500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13282	 6550	 0.124889	 1.006302	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3746	 12363	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3746	 12363	 0.003651	 0.01288	 0.0	 2360.0	 2360.0	 2360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12363	 5547	 0.004021	 0.01951	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	964	 1651	 0.00057	 0.00402	 0.0	 7780.0	 7780.0	 7780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5939	 13282	 0.00064	 0.00448	 0.0	 6980.0	 6980.0	 6980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	964	 13282	 0.00646	 0.473407	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4756	 2897	 8e-05	 0.00061	 0.0	 51343.0	 51343.0	 51343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1128	 1670	 6e-05	 0.00065	 0.0	 48391.0	 48391.0	 48391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6012	 6196	 0.00012	 0.000461	 0.0	 66310.0	 66310.0	 66310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6012	 2313	 0.00013	 0.00045	 0.0	 67437.0	 67437.0	 67437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7691	 6065	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7691	 6065	 0.001	 0.249814	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12684	 3043	 0.0001	 0.00075	 0.0	 41748.0	 41748.0	 41748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12684	 10965	 0.0038	 0.11597	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12684	 10965	 0.0001	 0.00081	 0.0	 46486.0	 46486.0	 46486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9948	 3043	 0.0001	 0.00094	 0.0	 33415.0	 33415.0	 33415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9948	 3043	 9e-05	 0.00107	 0.0	 29418.0	 29418.0	 29418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	89	 9948	 7e-05	 0.00085	 0.0	 37037.0	 37037.0	 37037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	89	 9948	 8e-05	 0.00081	 0.0	 38808.0	 38808.0	 38808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3043	 10965	 0.00018	 0.00171	 0.0	 22065.0	 22065.0	 22065.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	89	 3635	 0.00017	 0.00191	 0.0	 16473.0	 16473.0	 16473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	89	 3635	 0.00016	 0.00194	 0.0	 16228.0	 16228.0	 16228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	89	 11659	 0.0005	 0.00317	 0.0	 9843.0	 9843.0	 9843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	89	 11659	 0.00048	 0.00322	 0.0	 9703.0	 9703.0	 9703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10965	 6385	 0.00427	 0.19732	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10965	 6385	 0.0001	 0.00122	 0.0	 30710.0	 30710.0	 30710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10965	 6385	 0.0001	 0.00119	 0.0	 31479.0	 31479.0	 31479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6385	 6595	 0.0024	 0.02048	 0.0	 1824.0	 1824.0	 1824.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6385	 284	 0.00042	 0.00474	 0.0	 7900.0	 7900.0	 7900.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5297	 2962	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5297	 2962	 0.003409	 0.129831	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5297	 313	 0.00605	 0.024031	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2962	 313	 0.005919	 0.0245	 0.0	 1492.0	 1492.0	 1492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4127	 9057	 0.406364	 1.478988	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4127	 587	 0.12912	 0.95312	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4127	 7275	 0.23062	 0.90281	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1611	 4127	 0.05107	 0.366901	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4127	 587	 0.00207	 0.0168	 0.0	 1867.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4127	 2319	 0.00119	 0.009659	 0.0	 3246.0	 3246.0	 3246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3879	 4127	 0.120151	 0.700041	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4127	 8543	 0.032581	 0.326756	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5470	 8061	 2e-05	 0.0002	 0.0	 157153.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5470	 1355	 0.00025	 0.00344	 0.0	 9159.0	 9159.0	 9159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5470	 1355	 0.01671	 0.288767	 0.0	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5470	 9499	 0.01954	 0.281191	 0.0	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 5470	 0.00356	 0.222701	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 5470	 0.00271	 0.199571	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6804	 8061	 0.00016	 0.00253	 0.0	 12461.0	 12461.0	 12461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 8061	 0.00018	 0.00214	 0.0	 14709.0	 14709.0	 14709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9057	 587	 0.002091	 0.0138	 0.0	 2264.0	 2264.0	 2264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9057	 587	 0.291467	 1.202521	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7275	 9057	 0.204719	 0.794277	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1611	 9057	 0.026401	 0.214814	 0.0	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1611	 9057	 0.00295	 0.01256	 0.0	 2449.0	 2449.0	 2449.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6301	 11453	 0.359525	 1.423657	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3085	 11453	 0.32907	 1.339607	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3085	 11453	 0.00469	 0.03913	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3817	 11453	 0.000841	 0.00544	 0.0	 5739.0	 5739.0	 5739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3817	 11453	 0.014581	 0.16557	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7035	 11453	 1.038884	 1.650227	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11123	 11453	 0.863926	 1.96155	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	80	 587	 0.005081	 0.02426	 0.0	 1275.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2314	 80	 0.470062	 1.363636	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	80	 12360	 0.035969	 0.35219	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	80	 13555	 0.0033	 0.01864	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	80	 13555	 0.018021	 0.1825	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7437	 1170	 0.002651	 0.027659	 0.0	 1137.0	 1137.0	 1137.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7456	 7437	 0.00226	 0.04061	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7437	 12202	 0.000711	 0.0098	 0.0	 3215.0	 3215.0	 3215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3278	 7437	 0.002211	 0.037599	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6046	 3462	 0.0016	 0.01356	 0.0	 2314.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6046	 3462	 0.00165	 0.01328	 0.0	 2361.0	 2361.0	 2361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 1355	 0.01336	 0.25865	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 1355	 0.00015	 0.00253	 0.0	 12464.0	 12464.0	 12464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10358	 2376	 0.00225	 0.02106	 0.0	 1492.0	 1492.0	 1492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6207	 2376	 0.00426	 0.03506	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9898	 2376	 0.00043	 0.00581	 0.0	 5422.0	 5422.0	 5422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7275	 5802	 0.001151	 0.009909	 0.0	 3167.0	 3167.0	 3167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1611	 5802	 0.000961	 0.00751	 0.0	 4173.0	 4173.0	 4173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1209	 5802	 0.00032	 0.00324	 0.0	 9702.0	 9702.0	 9702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10358	 2376	 0.00245	 0.02191	 0.0	 1433.0	 1433.0	 1433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1620	 2376	 0.00037	 0.00606	 0.0	 5203.0	 5203.0	 5203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10196	 2376	 0.0029	 0.0289	 0.0	 1088.0	 1088.0	 1088.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10308	 587	 0.000151	 0.00156	 0.0	 20155.0	 20155.0	 20155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13436	 587	 0.00014	 0.00144	 0.0	 21833.0	 21833.0	 21833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7275	 587	 0.026841	 0.406942	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1611	 587	 0.025909	 0.304649	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3772	 1177	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3772	 1177	 0.001	 0.18678	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7892	 3772	 0.989958	 2.675	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5412	 3772	 0.994529	 2.704017	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6108	 3772	 0.154938	 0.902078	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4839	 3772	 0.141247	 1.002008	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13476	 3772	 0.01709	 0.303539	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3772	 10879	 0.00081	 0.00826	 0.0	 3806.0	 3806.0	 3806.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3772	 6046	 0.00174	 0.01199	 0.0	 2608.0	 2608.0	 2608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3772	 9048	 0.00136	 0.012	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7892	 1177	 1.135249	 2.306648	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5412	 1177	 1.077147	 2.483726	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6108	 1177	 0.140319	 0.988089	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4839	 1177	 0.15108	 0.940582	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13476	 1177	 0.00045	 0.00442	 0.0	 7110.0	 7110.0	 7110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13476	 1177	 0.01578	 0.332528	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 1177	 0.00032	 0.00308	 0.0	 10201.0	 10201.0	 10201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	487	 6804	 0.00018	 0.0025	 0.0	 12603.0	 12603.0	 12603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4172	 6804	 0.03152	 0.366053	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2314	 5524	 0.00251	 0.13469	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2314	 6301	 0.00943	 0.04787	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2314	 12360	 0.002781	 0.02494	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2314	 12360	 0.22876	 0.857376	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2314	 13555	 0.113521	 0.454752	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10358	 11151	 0.00159	 0.01603	 0.0	 1961.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5524	 3085	 0.00924	 0.04881	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5524	 13555	 0.00643	 0.027271	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10358	 6207	 0.00183	 0.01368	 0.0	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12064	 7805	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12064	 7805	 0.001	 0.191392	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4740	 12064	 0.00081	 0.00981	 0.0	 3209.0	 3209.0	 3209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12064	 7244	 0.090907	 0.571413	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12064	 7244	 0.00058	 0.00647	 0.0	 4863.0	 4863.0	 4863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12064	 13259	 0.441572	 1.595429	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12064	 7096	 0.0463	 0.493158	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12064	 8694	 0.053	 0.456427	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8694	 7805	 0.00048	 0.00707	 0.0	 4458.0	 4458.0	 4458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7805	 7244	 0.0007	 0.00626	 0.0	 5015.0	 5015.0	 5015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7805	 7244	 0.099273	 0.491122	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7805	 13259	 0.411558	 1.466205	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7805	 7096	 0.05226	 0.428179	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7805	 8694	 0.04979	 0.473137	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10503	 11644	 0.00018	 0.00218	 0.0	 14441.0	 14441.0	 14441.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 1025	 0.344619	 1.353116	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 3417	 0.581787	 1.764958	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 11636	 0.075831	 0.835526	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 11636	 0.00095	 0.0105	 0.0	 2997.0	 2997.0	 2997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 2948	 0.081281	 0.782202	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 10879	 0.06719	 0.554377	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 9048	 0.00409	 0.271641	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 9048	 0.00041	 0.00351	 0.0	 8939.0	 8939.0	 8939.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11698	 949	 0.00138	 0.008789	 0.0	 3551.0	 3551.0	 3551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11698	 4819	 0.002331	 0.01832	 0.0	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1025	 3417	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1025	 3417	 0.001	 0.311717	 0.0	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2265	 1025	 0.00043	 0.00408	 0.0	 7700.0	 7700.0	 7700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1025	 11636	 0.083899	 0.525478	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1025	 2948	 0.07124	 0.605921	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1025	 11644	 0.00013	 0.00147	 0.0	 21405.0	 21405.0	 21405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1025	 10879	 2.055194	 4.798753	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13259	 1025	 0.00048	 0.00587	 0.0	 5364.0	 5364.0	 5364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9048	 1025	 0.81115	 2.560526	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1432	 11698	 0.00095	 0.004169	 0.0	 7388.0	 7388.0	 7388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3636	 11698	 0.01012	 0.04631	 0.0	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4328	 3417	 0.00013	 0.0014	 0.0	 22466.0	 22466.0	 22466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1691	 3417	 0.00013	 0.00143	 0.0	 21999.0	 21999.0	 21999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3417	 11636	 0.091447	 0.726385	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3417	 11636	 0.00093	 0.00869	 0.0	 3615.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3417	 2948	 0.089307	 0.727078	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3417	 10879	 3.590651	 5.504778	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4172	 3417	 0.00047	 0.00544	 0.0	 5785.0	 5785.0	 5785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9048	 3417	 1.2741	 3.747645	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2354	 6180	 0.00142	 0.01566	 0.0	 2009.0	 2009.0	 2009.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2948	 9744	 0.00082	 0.00794	 0.0	 3958.0	 3958.0	 3958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7892	 5412	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7892	 5412	 0.001	 0.149882	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6108	 7892	 0.088033	 0.626579	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6108	 7892	 0.001	 0.00866	 0.0	 3624.0	 3624.0	 3624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4839	 7892	 0.090852	 0.619418	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13476	 7892	 0.87133	 2.390028	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6108	 5412	 0.087632	 0.633012	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4839	 5412	 0.097832	 0.57669	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13476	 5412	 0.857064	 2.463089	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5412	 6046	 0.0004	 0.0039	 0.0	 8058.0	 8058.0	 8058.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6301	 3085	 0.001	 0.486508	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3817	 6301	 0.003909	 0.034711	 0.0	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3817	 6301	 0.497789	 2.055971	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6301	 7035	 0.357087	 1.677376	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6301	 11123	 0.349194	 1.694876	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3817	 3085	 0.438409	 2.013802	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3085	 7035	 0.307107	 1.517831	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3085	 11123	 0.354174	 1.443988	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12733	 3576	 0.00274	 0.144159	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12733	 2600	 0.00039	 0.00175	 0.0	 17618.0	 17618.0	 17618.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3576	 13196	 0.000401	 0.001711	 0.0	 17975.0	 17975.0	 17975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2354	 7451	 0.06537	 0.54912	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2354	 2265	 0.00098	 0.00852	 0.0	 3684.0	 3684.0	 3684.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2354	 2265	 0.076039	 0.582729	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2354	 2843	 0.00185	 0.01418	 0.0	 2209.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12109	 2354	 0.790374	 2.170014	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2393	 949	 0.00188	 0.0087	 0.0	 3549.0	 3549.0	 3549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2393	 5190	 0.042461	 0.437066	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3742	 5190	 0.00068	 0.008531	 0.0	 3691.0	 3691.0	 3691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 11636	 0.00107	 0.01108	 0.0	 2838.0	 2838.0	 2838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 10879	 0.00092	 0.00947	 0.0	 3320.0	 3320.0	 3320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6108	 4839	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6108	 4839	 0.001	 0.196378	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6108	 13476	 0.102652	 0.915512	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4839	 13476	 0.110602	 0.871537	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8836	 4839	 0.00153	 0.01371	 0.0	 2290.0	 2290.0	 2290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13171	 4839	 0.00296	 0.02271	 0.0	 1380.0	 1380.0	 1380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7451	 2265	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7451	 2265	 0.001	 0.229661	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7451	 2843	 0.00076	 0.0066	 0.0	 4755.0	 4755.0	 4755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12109	 7451	 0.134051	 0.802355	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12109	 2265	 0.136413	 0.960942	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12566	 13196	 0.0027	 0.02195	 0.0	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12566	 4819	 0.001211	 0.004961	 0.0	 6186.0	 6186.0	 6186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3038	 10308	 0.010091	 0.211612	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3038	 13436	 0.008349	 0.215682	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1611	 3038	 0.000401	 0.001781	 0.0	 17303.0	 17303.0	 17303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10308	 13436	 0.00076	 0.205461	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13259	 9898	 0.00086	 0.0138	 0.0	 2285.0	 2285.0	 2285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4172	 1620	 0.00101	 0.01174	 0.0	 2681.0	 2681.0	 2681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11636	 2948	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11636	 2948	 0.001	 0.17286	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11636	 10879	 0.917036	 2.770706	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9048	 11636	 0.299162	 1.508587	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2948	 10879	 0.973546	 2.445291	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9048	 2948	 0.335817	 1.383795	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1131	 7035	 0.00114	 0.00625	 0.0	 4972.0	 4972.0	 4972.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7341	 1131	 0.00069	 0.00343	 0.0	 9029.0	 9029.0	 9029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10504	 1131	 0.000669	 0.00349	 0.0	 8889.0	 8889.0	 8889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7609	 1131	 0.00264	 0.01612	 0.0	 1934.0	 1934.0	 1934.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4740	 6207	 0.001	 0.01303	 0.0	 2418.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1340	 6207	 0.00018	 0.00112	 0.0	 27846.0	 27846.0	 27846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8777	 1910	 0.000771	 0.0027	 0.0	 11250.0	 11250.0	 11250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1688	 1910	 0.000719	 0.003039	 0.0	 10115.0	 10115.0	 10115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1910	 11123	 0.00138	 0.005409	 0.0	 5659.0	 5659.0	 5659.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2620	 11151	 0.00017	 0.0011	 0.0	 28379.0	 28379.0	 28379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1611	 7275	 0.01424	 0.207211	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12360	 7275	 0.00288	 0.023031	 0.0	 1361.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13476	 9156	 0.00059	 0.00738	 0.0	 4267.0	 4267.0	 4267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6114	 7096	 2e-05	 0.0002	 0.0	 157153.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4740	 9661	 0.00034	 0.00243	 0.0	 12874.0	 12874.0	 12874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 9499	 0.00939	 0.239481	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 9499	 0.0003	 0.00385	 0.0	 8180.0	 8180.0	 8180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9194	 12202	 0.00082	 0.0117	 0.0	 2694.0	 2694.0	 2694.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9194	 1170	 0.000831	 0.010711	 0.0	 2941.0	 2941.0	 2941.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6796	 3026	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6796	 3026	 0.001	 0.424958	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6796	 4172	 0.00035	 0.00315	 0.0	 9967.0	 9967.0	 9967.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6796	 4172	 0.01362	 0.396288	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6796	 9156	 0.088213	 0.739543	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3026	 4172	 0.01388	 0.388199	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3026	 9156	 0.0012	 0.01148	 0.0	 2737.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3026	 9156	 0.086413	 0.754086	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	487	 13259	 0.00049	 0.00475	 0.0	 6615.0	 6615.0	 6615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	584	 8189	 0.002669	 0.01443	 0.0	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5190	 949	 0.00338	 0.01488	 0.0	 2071.0	 2071.0	 2071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3879	 13196	 0.00101	 0.005841	 0.0	 5329.0	 5329.0	 5329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9898	 2843	 0.00034	 0.00381	 0.0	 8258.0	 8258.0	 8258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12109	 2843	 0.00017	 0.00223	 0.0	 14124.0	 14124.0	 14124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8543	 2600	 0.00161	 0.013789	 0.0	 2276.0	 2276.0	 2276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2843	 1894	 0.00032	 0.00234	 0.0	 13375.0	 13375.0	 13375.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9048	 10879	 0.01246	 0.249882	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7244	 4172	 0.00073	 0.00838	 0.0	 3756.0	 3756.0	 3756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7244	 13259	 0.01019	 0.13124	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7244	 13259	 0.00078	 0.00873	 0.0	 3604.0	 3604.0	 3604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7244	 7096	 0.463179	 1.173823	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7244	 8694	 0.428629	 1.321537	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 4172	 0.099591	 0.647687	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1820	 4172	 0.00019	 0.00245	 0.0	 12855.0	 12855.0	 12855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13259	 7096	 1.591828	 3.383587	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13259	 8694	 1.558587	 3.254017	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3817	 7035	 1.410971	 2.609298	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3817	 11123	 1.456178	 2.474793	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7035	 11123	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7035	 11123	 0.001	 0.139341	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7096	 8694	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7096	 8694	 0.001	 0.196801	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11387	 2319	 0.00025	 0.00232	 0.0	 13537.0	 13537.0	 13537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8543	 11387	 0.000719	 0.005461	 0.0	 5735.0	 5735.0	 5735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2319	 9426	 0.00012	 0.00069	 0.0	 45102.0	 45102.0	 45102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9571	 2319	 0.003099	 0.11999	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12360	 13555	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12360	 13555	 0.001	 0.13145	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3879	 8543	 0.10799	 0.554256	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12271	 12622	 0.00077	 0.00927	 0.0	 3396.0	 3396.0	 3396.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9567	 12622	 0.00078	 0.00908	 0.0	 3467.0	 3467.0	 3467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7123	 6414	 0.00038	 0.0045	 0.0	 6995.0	 6995.0	 6995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 9450	 0.00147	 0.0125	 0.0	 3015.0	 3015.0	 3015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9745	 6414	 0.00039	 0.00441	 0.0	 7135.0	 7135.0	 7135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 1759	 0.00202	 0.01654	 0.0	 2277.0	 2277.0	 2277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9567	 12271	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9567	 12271	 0.00147	 0.112341	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9567	 7123	 0.00069	 0.00564	 0.0	 5560.0	 5560.0	 5560.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12271	 9745	 0.00068	 0.00574	 0.0	 5465.0	 5465.0	 5465.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7123	 9745	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7123	 9745	 0.00088	 0.07777	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	866	 7123	 0.00062	 0.00515	 0.0	 6090.0	 6090.0	 6090.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3429	 9745	 0.0007	 0.00505	 0.0	 6196.0	 6196.0	 6196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	866	 3429	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	866	 3429	 0.00076	 0.06481	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4472	 673	 0.00011	 0.00149	 0.0	 21143.0	 21143.0	 21143.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8588	 2750	 9.9e-05	 0.000979	 0.0	 32102.0	 32102.0	 32102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7095	 7494	 0.01788	 0.227831	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7095	 7494	 0.004669	 0.015969	 0.0	 1899.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9978	 7095	 0.011229	 0.03868	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3460	 7095	 0.01001	 0.043841	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7095	 700	 0.002151	 0.01032	 0.0	 2997.0	 2997.0	 2997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6245	 8592	 0.003281	 0.017901	 0.0	 1736.0	 1736.0	 1736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3497	 6245	 0.005271	 0.026909	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6245	 12457	 0.00044	 0.002169	 0.0	 14273.0	 14273.0	 14273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6245	 12457	 0.00045	 0.00213	 0.0	 14510.0	 14510.0	 14510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4556	 9091	 0.452251	 2.097438	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9091	 1723	 0.247659	 1.380679	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1771	 9091	 0.436378	 1.290097	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 9091	 0.218089	 1.220914	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7012	 9091	 0.0612	 1.024169	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 9091	 0.06168	 0.959765	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 9091	 0.0011	 0.00838	 0.0	 3738.0	 3738.0	 3738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10047	 9091	 0.05459	 0.962258	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 9091	 0.00126	 0.01278	 0.0	 2460.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7472	 10836	 5e-05	 0.000229	 0.0	 134762.0	 134762.0	 134762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 7472	 0.001331	 0.009331	 0.0	 3352.0	 3352.0	 3352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7472	 13600	 6e-05	 0.00031	 0.0	 100039.0	 100039.0	 100039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 9394	 0.00155	 0.00805	 0.0	 3854.0	 3854.0	 3854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9394	 228	 0.351674	 1.414483	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 9394	 0.239545	 1.416095	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7624	 2750	 0.00011	 0.00088	 0.0	 35618.0	 35618.0	 35618.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2312	 673	 0.00012	 0.00064	 0.0	 48510.0	 48510.0	 48510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12086	 673	 0.002349	 0.01088	 0.0	 2838.0	 2838.0	 2838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12086	 673	 0.0023	 0.011099	 0.0	 2787.0	 2787.0	 2787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	673	 1209	 0.004771	 0.03713	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11874	 2750	 0.00056	 0.0013	 0.0	 22316.0	 22316.0	 22316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10015	 2750	 0.001091	 0.007409	 0.0	 4218.0	 4218.0	 4218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10015	 2750	 0.00168	 0.007479	 0.0	 4121.0	 4121.0	 4121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2027	 2750	 0.003151	 0.01876	 0.0	 1661.0	 1661.0	 1661.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1664	 3793	 0.005719	 0.255764	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	568	 1664	 0.000599	 0.00294	 0.0	 10528.0	 10528.0	 10528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	568	 3793	 0.00062	 0.00288	 0.0	 10723.0	 10723.0	 10723.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8260	 7011	 0.001169	 0.012591	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8260	 7011	 0.00131	 0.01119	 0.0	 2804.0	 2804.0	 2804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2150	 7011	 0.000159	 0.00137	 0.0	 22903.0	 22903.0	 22903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6036	 7011	 0.000159	 0.001341	 0.0	 23392.0	 23392.0	 23392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12560	 11092	 0.00051	 0.0025	 0.0	 12380.0	 12380.0	 12380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6561	 10372	 0.00031	 0.001289	 0.0	 23826.0	 23826.0	 23826.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12560	 10372	 0.05163	 0.55124	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11208	 10372	 0.201229	 1.043864	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11358	 10015	 1.027128	 2.385331	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11358	 239	 0.288306	 1.382335	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10225	 11358	 0.05949	 0.340661	 0.0	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11358	 3751	 0.007211	 0.030409	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12769	 11358	 0.899153	 2.660744	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8118	 11358	 0.809979	 2.92686	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11358	 7766	 0.00251	 0.011211	 0.0	 2750.0	 2750.0	 2750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3636	 7018	 0.08695	 0.512231	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3636	 13016	 0.006289	 0.693946	 0.0	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2365	 3636	 0.140669	 0.495269	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9625	 3636	 0.00882	 0.041831	 0.0	 739.0	 739.0	 739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10196	 2605	 2e-05	 0.00025	 0.0	 125947.0	 125947.0	 125947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7527	 6511	 0.000159	 0.00074	 0.0	 41734.0	 41734.0	 41734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1425	 9736	 0.004469	 0.139591	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1425	 3452	 0.001039	 0.006211	 0.0	 5017.0	 5017.0	 5017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1950	 13449	 0.00813	 0.186659	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1950	 3452	 0.00101	 0.00625	 0.0	 4990.0	 4990.0	 4990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8659	 831	 8.1e-05	 0.000781	 0.0	 40229.0	 40229.0	 40229.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8659	 10149	 0.0003	 0.002031	 0.0	 15386.0	 15386.0	 15386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7126	 831	 9.1e-05	 0.000719	 0.0	 43585.0	 43585.0	 43585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7126	 3731	 0.00086	 0.005581	 0.0	 5594.0	 5594.0	 5594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6564	 1723	 0.00062	 0.00605	 0.0	 5194.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3227	 831	 0.00181	 0.009599	 0.0	 3234.0	 3234.0	 3234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9245	 831	 0.00099	 0.00481	 0.0	 6433.0	 6433.0	 6433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	831	 6591	 0.00038	 0.00218	 0.0	 14275.0	 14275.0	 14275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5394	 1983	 0.00031	 0.00342	 0.0	 9199.0	 9199.0	 9199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10400	 1983	 0.00083	 0.00929	 0.0	 3387.0	 3387.0	 3387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4734	 1983	 0.00074	 0.00793	 0.0	 3967.0	 3967.0	 3967.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4506	 4734	 0.00016	 0.00166	 0.0	 18941.0	 18941.0	 18941.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1983	 12051	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1983	 12051	 0.01471	 0.443012	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1872	 12051	 0.00037	 0.00337	 0.0	 9318.0	 9318.0	 9318.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9978	 4168	 0.001461	 0.006711	 0.0	 4600.0	 4600.0	 4600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2638	 4168	 0.001479	 0.00656	 0.0	 4698.0	 4698.0	 4698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10576	 7018	 0.00068	 0.0113	 0.0	 2791.0	 2791.0	 2791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7155	 4506	 0.00019	 0.00196	 0.0	 16041.0	 16041.0	 16041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11867	 4506	 0.00019	 0.00198	 0.0	 15881.0	 15881.0	 15881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1872	 7835	 0.00886	 0.294079	 0.0	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1872	 7835	 0.00028	 0.00275	 0.0	 11428.0	 11428.0	 11428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5394	 7835	 0.01321	 0.296717	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12294	 13042	 0.001	 0.169901	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12294	 228	 0.03111	 0.255	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 12294	 0.00057	 0.002849	 0.0	 10872.0	 10872.0	 10872.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13042	 228	 0.03143	 0.234731	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 13042	 0.000581	 0.002789	 0.0	 11088.0	 11088.0	 11088.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12698	 7216	 0.00157	 0.007	 0.0	 4404.0	 4404.0	 4404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12698	 996	 0.00131	 0.00636	 0.0	 4865.0	 4865.0	 4865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10914	 7216	 0.001669	 0.00724	 0.0	 4252.0	 4252.0	 4252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7216	 9396	 0.00663	 0.249339	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7216	 1648	 0.000169	 0.00032	 0.0	 87286.0	 87286.0	 87286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7216	 5806	 0.000151	 0.00038	 0.0	 77250.0	 77250.0	 77250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7216	 3804	 0.000841	 0.009581	 0.0	 3285.0	 3285.0	 3285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7216	 793	 0.0355	 0.360558	 0.0	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7216	 996	 0.027539	 0.325145	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7216	 5661	 0.025271	 0.339442	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7216	 8211	 0.000169	 0.000219	 0.0	 114188.0	 114188.0	 114188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3486	 228	 0.000401	 0.0018	 0.0	 17129.0	 17129.0	 17129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 3486	 0.00205	 0.01162	 0.0	 2678.0	 2678.0	 2678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3881	 3486	 0.000651	 0.0045	 0.0	 6948.0	 6948.0	 6948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4233	 228	 0.00038	 0.00187	 0.0	 16554.0	 16554.0	 16554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 4233	 0.002091	 0.01139	 0.0	 2728.0	 2728.0	 2728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3881	 4233	 0.00064	 0.004169	 0.0	 7489.0	 7489.0	 7489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 228	 0.03551	 0.421116	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 1246	 0.090159	 0.624236	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 10093	 0.025919	 0.457603	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 3748	 0.140581	 0.992087	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6735	 4956	 0.00082	 0.007331	 0.0	 4283.0	 4283.0	 4283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12086	 6981	 0.008469	 0.038599	 0.0	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12086	 9444	 0.003729	 0.012081	 0.0	 2499.0	 2499.0	 2499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10225	 10015	 0.071281	 0.33186	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10225	 10015	 0.011919	 0.055651	 0.0	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10015	 13635	 0.0038	 0.01182	 0.0	 2545.0	 2545.0	 2545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4506	 1820	 0.00233	 0.0191	 0.0	 1642.0	 1642.0	 1642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4506	 9278	 0.00258	 0.02125	 0.0	 1476.0	 1476.0	 1476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4506	 1820	 0.00246	 0.01795	 0.0	 1744.0	 1744.0	 1744.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4506	 13547	 0.00231	 0.02199	 0.0	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10400	 4506	 0.00105	 0.0114	 0.0	 2760.0	 2760.0	 2760.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4506	 148	 0.00268	 0.02035	 0.0	 1539.0	 1539.0	 1539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3227	 2839	 0.00124	 0.005711	 0.0	 5406.0	 5406.0	 5406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3227	 13598	 0.0002	 0.0022	 0.0	 14299.0	 14299.0	 14299.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3227	 3982	 0.00019	 0.00225	 0.0	 13990.0	 13990.0	 13990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3227	 10055	 0.001169	 0.005159	 0.0	 5972.0	 5972.0	 5972.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3227	 10045	 0.001271	 0.005591	 0.0	 5510.0	 5510.0	 5510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3227	 4841	 0.00182	 0.01218	 0.0	 2565.0	 2565.0	 2565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3227	 10493	 0.00107	 0.005789	 0.0	 5366.0	 5366.0	 5366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9468	 118	 0.00026	 0.00275	 0.0	 11436.0	 11436.0	 11436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9468	 1149	 0.0001	 0.00093	 0.0	 33771.0	 33771.0	 33771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 4244	 0.00019	 0.00166	 0.0	 18906.0	 18906.0	 18906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 4244	 0.00019	 0.00163	 0.0	 19249.0	 19249.0	 19249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5541	 7990	 0.00126	 0.00953	 0.0	 3286.0	 3286.0	 3286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5541	 11324	 0.00131	 0.00994	 0.0	 3151.0	 3151.0	 3151.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2771	 7990	 0.00128	 0.00933	 0.0	 3355.0	 3355.0	 3355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2771	 13521	 0.00134	 0.00972	 0.0	 3220.0	 3220.0	 3220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5541	 2771	 0.001	 0.180201	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5541	 11324	 1.365928	 3.472299	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5541	 13521	 0.186177	 1.029224	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	992	 5541	 0.98608	 2.33608	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5541	 11314	 0.487888	 1.618975	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5541	 6768	 0.850277	 2.290235	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2771	 11324	 1.29162	 3.486565	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2771	 13521	 0.201801	 0.8991	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	992	 2771	 0.842729	 2.35651	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2771	 11314	 0.415547	 1.630194	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2771	 6768	 0.830956	 1.995914	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	700	 13243	 0.005729	 0.021281	 0.0	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	700	 13243	 0.005081	 0.029331	 0.0	 1062.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10203	 13243	 0.00576	 0.035781	 0.0	 872.0	 872.0	 872.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7494	 13243	 0.002021	 0.00976	 0.0	 3170.0	 3170.0	 3170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4593	 13243	 0.00563	 0.03313	 0.0	 940.0	 940.0	 940.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12918	 5993	 0.001	 0.260568	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10087	 12918	 0.127098	 1.298546	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8361	 12918	 0.04182	 0.986219	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8361	 12918	 0.00129	 0.01393	 0.0	 2258.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3229	 12918	 0.00082	 0.00915	 0.0	 3439.0	 3439.0	 3439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	490	 12918	 0.00119	 0.01287	 0.0	 2444.0	 2444.0	 2444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10087	 5993	 0.118677	 1.418975	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10087	 5993	 0.00148	 0.01585	 0.0	 1985.0	 1985.0	 1985.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8361	 5993	 0.04574	 0.913504	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	680	 5993	 0.00116	 0.01192	 0.0	 2638.0	 2638.0	 2638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10400	 1649	 0.06698	 0.909972	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10400	 1649	 0.00042	 0.00331	 0.0	 9468.0	 9468.0	 9468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1626	 6080	 0.002591	 0.01299	 0.0	 2385.0	 2385.0	 2385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6080	 3278	 0.01169	 0.067849	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10734	 5459	 0.00074	 0.00368	 0.0	 8416.0	 8416.0	 8416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10734	 239	 0.00064	 0.0042	 0.0	 7435.0	 7435.0	 7435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10734	 7766	 0.0018	 0.01139	 0.0	 2740.0	 2740.0	 2740.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1195	 5459	 0.00082	 0.003401	 0.0	 9029.0	 9029.0	 9029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1195	 239	 0.00069	 0.00381	 0.0	 8158.0	 8158.0	 8158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1195	 7766	 0.00189	 0.01094	 0.0	 2846.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5459	 7573	 0.000151	 0.000711	 0.0	 43458.0	 43458.0	 43458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5459	 1924	 0.00013	 0.000789	 0.0	 39503.0	 39503.0	 39503.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5459	 10749	 5e-05	 0.00024	 0.0	 128848.0	 128848.0	 128848.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5459	 1225	 5e-05	 0.00025	 0.0	 123896.0	 123896.0	 123896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12769	 5459	 0.00012	 0.000711	 0.0	 43808.0	 43808.0	 43808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8118	 5459	 0.00011	 0.000719	 0.0	 43428.0	 43428.0	 43428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	959	 6104	 0.003091	 0.015719	 0.0	 1972.0	 1972.0	 1972.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6104	 12768	 0.018159	 0.39124	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6104	 9268	 0.169419	 0.883946	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6104	 5095	 0.656054	 1.65126	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6104	 7630	 0.452913	 1.939091	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6104	 12875	 0.055969	 0.74907	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5550	 6104	 0.549483	 1.897438	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5687	 6104	 0.483574	 1.959731	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6104	 11156	 0.279731	 1.818967	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6104	 11156	 0.006521	 0.02749	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 8870	 0.07687	 1.255956	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 8870	 0.00068	 0.00577	 0.0	 5437.0	 5437.0	 5437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6561	 10188	 0.00812	 0.12314	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	22	 6561	 0.00157	 0.007031	 0.0	 4385.0	 4385.0	 4385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5227	 6561	 0.001599	 0.00688	 0.0	 4472.0	 4472.0	 4472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6561	 12560	 0.00113	 0.00724	 0.0	 4311.0	 4311.0	 4311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6561	 12560	 0.001271	 0.007091	 0.0	 4385.0	 4385.0	 4385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	959	 12875	 0.000919	 0.005211	 0.0	 5970.0	 5970.0	 5970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10914	 9245	 0.00199	 0.010219	 0.0	 3035.0	 3035.0	 3035.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10914	 7486	 0.005409	 0.02475	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10914	 1136	 0.00482	 0.02805	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10914	 4749	 0.028479	 0.302273	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10914	 9268	 0.11506	 0.606198	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10914	 9245	 0.025271	 0.321983	 0.0	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10914	 8458	 0.00194	 0.010091	 0.0	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10914	 4749	 0.00314	 0.019719	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12475	 10271	 0.00042	 0.00384	 0.0	 8178.0	 8178.0	 8178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12475	 1149	 0.00031	 0.00229	 0.0	 13669.0	 13669.0	 13669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12475	 1605	 0.00024	 0.00235	 0.0	 13372.0	 13372.0	 13372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12475	 2728	 0.00103	 0.01072	 0.0	 2934.0	 2934.0	 2934.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3503	 12560	 0.00275	 0.01311	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3503	 4305	 0.001771	 0.01225	 0.0	 2553.0	 2553.0	 2553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	462	 8592	 0.001	 0.385207	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	462	 8592	 0.003349	 0.022711	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	462	 7521	 0.00032	 0.001531	 0.0	 20196.0	 20196.0	 20196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	462	 8936	 0.359525	 1.472438	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	462	 7527	 1.632355	 4.693388	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	462	 11961	 0.08494	 0.651364	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	462	 3731	 0.052581	 0.671529	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12457	 462	 0.12794	 1.157789	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	996	 462	 0.002461	 0.014531	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11205	 9944	 0.002659	 0.013271	 0.0	 2334.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11205	 9944	 0.002711	 0.01299	 0.0	 2381.0	 2381.0	 2381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6855	 7527	 3.9e-05	 0.0002	 0.0	 155017.0	 155017.0	 155017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	928	 7527	 5e-05	 0.00031	 0.0	 100595.0	 100595.0	 100595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5214	 10026	 0.00089	 0.00698	 0.0	 4490.0	 4490.0	 4490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5214	 7818	 0.00028	 0.00271	 0.0	 11595.0	 11595.0	 11595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2427	 4556	 0.00025	 0.00273	 0.0	 11523.0	 11523.0	 11523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2427	 1723	 0.00027	 0.00238	 0.0	 13188.0	 13188.0	 13188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2427	 7818	 0.00027	 0.00277	 0.0	 11350.0	 11350.0	 11350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4556	 1723	 0.00808	 0.60428	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1771	 4556	 0.01086	 0.386371	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4556	 7818	 0.03494	 0.767659	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4556	 7012	 0.0265	 0.810665	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 4556	 0.524993	 2.841898	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10047	 4556	 0.475568	 2.62313	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12769	 239	 0.02113	 0.408595	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8118	 239	 0.022469	 0.384442	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13547	 2201	 0.00045	 0.0038	 0.0	 8255.0	 8255.0	 8255.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13547	 2201	 0.00047	 0.00374	 0.0	 8380.0	 8380.0	 8380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12768	 11310	 0.00019	 0.00086	 0.0	 35865.0	 35865.0	 35865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 12768	 0.542397	 1.40281	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5095	 12768	 1.299236	 2.713017	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12768	 7630	 1.066591	 3.481612	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12768	 12875	 0.276529	 1.159153	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5550	 12768	 1.192211	 3.154339	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5687	 12768	 1.210785	 2.840289	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11156	 12768	 0.804979	 2.837397	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1246	 13179	 9.1e-05	 0.00055	 0.0	 56662.0	 56662.0	 56662.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10093	 1246	 0.009909	 0.377748	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1246	 3748	 0.914793	 3.247727	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4372	 13179	 0.000349	 0.002159	 0.0	 14444.0	 14444.0	 14444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10093	 11310	 0.00132	 0.00624	 0.0	 4953.0	 4953.0	 4953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10093	 13179	 0.00088	 0.005159	 0.0	 6036.0	 6036.0	 6036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8454	 3748	 0.001349	 0.01051	 0.0	 2982.0	 2982.0	 2982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	784	 2886	 0.000539	 0.003099	 0.0	 10042.0	 10042.0	 10042.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	784	 4956	 0.00207	 0.01182	 0.0	 2633.0	 2633.0	 2633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10188	 12560	 0.000539	 0.003159	 0.0	 9857.0	 9857.0	 9857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10188	 4305	 0.004081	 0.0247	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11136	 6099	 0.000531	 0.003521	 0.0	 8871.0	 8871.0	 8871.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11676	 3799	 0.000539	 0.00345	 0.0	 9047.0	 9047.0	 9047.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2365	 11676	 0.005169	 0.02325	 0.0	 1327.0	 1327.0	 1327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11205	 1136	 0.000669	 0.004099	 0.0	 7606.0	 7606.0	 7606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11205	 8603	 0.000599	 0.00344	 0.0	 9047.0	 9047.0	 9047.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3460	 11205	 0.00139	 0.008919	 0.0	 3500.0	 3500.0	 3500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11205	 7486	 0.00069	 0.00419	 0.0	 7439.0	 7439.0	 7439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2638	 11205	 0.001539	 0.008099	 0.0	 3832.0	 3832.0	 3832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 3870	 0.00062	 0.00356	 0.0	 8742.0	 8742.0	 8742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3870	 12875	 0.001091	 0.006479	 0.0	 4808.0	 4808.0	 4808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13249	 10728	 6e-05	 0.00052	 0.0	 60345.0	 60345.0	 60345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13249	 11674	 0.00023	 0.00485	 0.0	 6506.0	 6506.0	 6506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 10728	 7e-05	 0.00051	 0.0	 61361.0	 61361.0	 61361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10962	 8592	 5e-05	 0.000229	 0.0	 134762.0	 134762.0	 134762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1865	 8592	 8.1e-05	 0.0003	 0.0	 101652.0	 101652.0	 101652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6021	 8592	 6e-05	 0.000341	 0.0	 91231.0	 91231.0	 91231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8936	 8592	 0.339112	 2.39938	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7527	 8592	 0.982252	 4.492975	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8592	 11961	 0.299979	 2.042583	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8592	 3731	 0.216508	 1.7125	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	122	 8592	 0.002841	 0.01551	 0.0	 2004.0	 2004.0	 2004.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12457	 8592	 0.00326	 1.128223	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6683	 8592	 0.00232	 0.016961	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3153	 8592	 0.003979	 0.02513	 0.0	 1242.0	 1242.0	 1242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10794	 8592	 0.002281	 0.017289	 0.0	 1812.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1771	 1723	 0.111143	 0.652313	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	23	 1723	 0.00045	 0.00399	 0.0	 7867.0	 7867.0	 7867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 1723	 0.01009	 0.588213	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7012	 1723	 0.0029	 0.60196	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 1723	 0.468573	 2.303532	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10047	 1723	 0.401032	 2.262812	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 1723	 0.00054	 0.00451	 0.0	 6955.0	 6955.0	 6955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	23	 1723	 0.0004	 0.00439	 0.0	 7166.0	 7166.0	 7166.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3382	 3748	 0.00132	 0.0077	 0.0	 4044.0	 4044.0	 4044.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3382	 12875	 0.002289	 0.013909	 0.0	 2241.0	 2241.0	 2241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7330	 4570	 0.00015	 0.00153	 0.0	 20547.0	 20547.0	 20547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7330	 9013	 0.00022	 0.00174	 0.0	 18011.0	 18011.0	 18011.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7330	 13631	 0.00031	 0.00276	 0.0	 11374.0	 11374.0	 11374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10093	 3748	 0.498802	 2.231818	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10093	 12875	 0.00243	 0.01461	 0.0	 2133.0	 2133.0	 2133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10093	 4956	 0.0013	 0.005919	 0.0	 5213.0	 5213.0	 5213.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7527	 8936	 2.422314	 7.164876	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7527	 8936	 0.005271	 0.03874	 0.0	 808.0	 808.0	 808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8936	 11961	 0.157781	 1.324793	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8936	 11961	 0.00695	 0.055591	 0.0	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8936	 3731	 0.211777	 1.52969	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12457	 8936	 0.1823	 1.686529	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 6522	 2.525346	 8.326177	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 6522	 0.00086	 0.00871	 0.0	 3610.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6522	 2602	 0.13018	 1.288158	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6522	 5257	 5.25734	 15.96122	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6522	 10026	 0.196787	 1.606648	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12854	 2602	 0.00124	 0.01282	 0.0	 2453.0	 2453.0	 2453.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	22	 5227	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	22	 5227	 0.227149	 1.244607	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	22	 2886	 0.024581	 0.402459	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3881	 22	 0.04388	 0.657934	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10203	 22	 0.12525	 0.756384	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4593	 22	 0.18987	 0.937128	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	22	 12980	 0.00163	 0.007031	 0.0	 4377.0	 4377.0	 4377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5227	 2886	 0.456736	 1.546157	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3881	 5227	 0.03062	 0.528388	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10203	 5227	 0.192099	 0.773678	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4593	 5227	 0.027081	 0.45345	 0.0	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4593	 5227	 0.002211	 0.01299	 0.0	 2398.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2977	 8996	 0.00344	 0.015909	 0.0	 1941.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1771	 7818	 0.123539	 0.685277	 0.0	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1771	 7012	 0.096593	 0.575748	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1771	 8784	 0.225512	 1.104709	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1771	 10047	 0.17135	 1.111427	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1771	 7818	 0.00117	 0.00907	 0.0	 3454.0	 3454.0	 3454.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5686	 2525	 3e-05	 0.00039	 0.0	 80755.0	 80755.0	 80755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	909	 5686	 0.00079	 0.0065	 0.0	 4825.0	 4825.0	 4825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 5686	 0.00091	 0.00755	 0.0	 4154.0	 4154.0	 4154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	909	 5686	 0.00081	 0.00636	 0.0	 4927.0	 4927.0	 4927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 5686	 0.00086	 0.00818	 0.0	 3841.0	 3841.0	 3841.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3497	 7527	 0.003979	 0.02364	 0.0	 1318.0	 1318.0	 1318.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7527	 11961	 6.941322	 16.0093	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7527	 3731	 6.73657	 15.66095	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12457	 7527	 0.185229	 2.220661	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 2602	 5.786496	 13.8054	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 5257	 0.04375	 0.648878	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 887	 0.0008	 0.00847	 0.0	 3713.0	 3713.0	 3713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 10026	 0.19205	 1.80741	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 10026	 0.00157	 0.01084	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 3081	 0.00155	 0.01203	 0.0	 2605.0	 2605.0	 2605.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 6051	 0.00062	 0.00656	 0.0	 4794.0	 4794.0	 4794.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 2602	 0.00203	 0.0219	 0.0	 1437.0	 1437.0	 1437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 11534	 0.00017	 0.00135	 0.0	 23215.0	 23215.0	 23215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7151	 10045	 0.000341	 0.001729	 0.0	 17924.0	 17924.0	 17924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5095	 7151	 0.00101	 0.00926	 0.0	 3392.0	 3392.0	 3392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3452	 7151	 0.00055	 0.00262	 0.0	 11800.0	 11800.0	 11800.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2839	 10045	 0.018781	 0.265517	 0.0	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7235	 2839	 0.0298	 0.392211	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2839	 3425	 0.00057	 0.002841	 0.0	 10902.0	 10902.0	 10902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3452	 2839	 0.00943	 0.27814	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7235	 10045	 0.027961	 0.338967	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10045	 5195	 0.000581	 0.002781	 0.0	 11119.0	 11119.0	 11119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3452	 10045	 0.010831	 0.239876	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7235	 8228	 0.00261	 0.01243	 0.0	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3819	 9396	 0.00214	 0.01187	 0.0	 2619.0	 2619.0	 2619.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	793	 9396	 0.04931	 0.648058	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	793	 9396	 0.001711	 0.010781	 0.0	 2894.0	 2894.0	 2894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9396	 6496	 0.00068	 0.003271	 0.0	 9455.0	 9455.0	 9455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	996	 9396	 0.07599	 0.788884	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5661	 9396	 0.05989	 0.967314	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10610	 9396	 0.00036	 0.002719	 0.0	 11517.0	 11517.0	 11517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1179	 1605	 0.00022	 0.00201	 0.0	 15622.0	 15622.0	 15622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8361	 1179	 0.04617	 0.493712	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1179	 10846	 0.00031	 0.00302	 0.0	 10405.0	 10405.0	 10405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10087	 8361	 0.001	 0.254681	 0.0	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10087	 2728	 0.00034	 0.00288	 0.0	 10893.0	 10893.0	 10893.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4030	 13521	 8e-05	 0.00085	 0.0	 36999.0	 36999.0	 36999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4030	 13521	 8e-05	 0.00087	 0.0	 36155.0	 36155.0	 36155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4030	 13521	 7e-05	 0.00089	 0.0	 35383.0	 35383.0	 35383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4735	 8996	 0.808079	 2.998967	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	444	 8996	 0.11606	 0.766157	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6259	 8996	 0.044669	 0.42969	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6259	 8996	 0.0045	 0.023841	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5946	 3742	 0.009969	 0.07739	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7609	 5946	 0.01431	 0.10638	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5946	 7456	 0.00774	 0.06957	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	185	 3742	 0.016669	 0.26188	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13016	 3742	 0.009969	 0.061409	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	185	 3742	 0.001729	 0.00995	 0.0	 3128.0	 3128.0	 3128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1820	 8836	 0.0015	 0.01398	 0.0	 2247.0	 2247.0	 2247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 1820	 0.00243	 0.01942	 0.0	 1614.0	 1614.0	 1614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12543	 6981	 0.00455	 0.02705	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7766	 12543	 0.004331	 0.01676	 0.0	 1825.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12543	 2779	 0.24907	 0.891963	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12543	 6981	 0.033831	 0.228099	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	444	 4735	 0.344318	 0.959132	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4735	 6259	 0.087211	 0.561364	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4735	 2128	 0.003909	 0.019531	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9641	 1149	 0.01509	 0.413102	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9641	 2791	 9e-05	 0.001	 0.0	 31461.0	 31461.0	 31461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9641	 6117	 0.00094	 0.00943	 0.0	 3334.0	 3334.0	 3334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9641	 6597	 0.03361	 0.58162	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6079	 3229	 0.0001	 0.00107	 0.0	 29393.0	 29393.0	 29393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6079	 148	 0.00084	 0.00882	 0.0	 3566.0	 3566.0	 3566.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3497	 444	 0.00501	 0.021599	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	444	 6259	 0.04149	 0.219607	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	444	 2536	 0.000781	 0.00744	 0.0	 4223.0	 4223.0	 4223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8677	 11860	 0.011789	 0.277645	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8677	 11860	 0.0052	 0.02574	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11860	 9658	 0.031669	 0.507603	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11860	 9658	 0.00438	 0.025461	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1626	 11860	 0.27186	 0.993388	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	118	 1149	 0.0037	 0.327618	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1149	 6597	 0.01026	 0.269931	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	568	 870	 0.000281	 0.0023	 0.0	 13633.0	 13633.0	 13633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11136	 1431	 0.000539	 0.005021	 0.0	 6256.0	 6256.0	 6256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11136	 7018	 0.251054	 1.054483	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9625	 11136	 0.00539	 0.022409	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2779	 1209	 0.18813	 0.545888	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2779	 2027	 0.02382	 0.200979	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2779	 2027	 0.00375	 0.019289	 0.0	 1608.0	 1608.0	 1608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2779	 3751	 0.003151	 0.01874	 0.0	 1663.0	 1663.0	 1663.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2779	 6981	 0.02419	 0.20719	 0.0	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6965	 8677	 0.005479	 0.022531	 0.0	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6965	 545	 0.008581	 0.133581	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10229	 5661	 0.000849	 0.00436	 0.0	 7112.0	 7112.0	 7112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5557	 4944	 0.0004	 0.00418	 0.0	 7523.0	 7523.0	 7523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5557	 490	 0.00023	 0.00253	 0.0	 12434.0	 12434.0	 12434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7488	 3881	 0.000659	 0.006909	 0.0	 4552.0	 4552.0	 4552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5557	 3447	 0.14356	 0.922161	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5557	 3260	 0.05061	 0.949861	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3546	 10045	 0.001669	 0.19101	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5710	 3546	 0.008901	 0.19594	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5710	 10045	 0.008849	 0.207376	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	854	 3229	 0.04068	 0.314813	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	854	 148	 0.001	 0.358151	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	854	 148	 0.00029	 0.00339	 0.0	 9284.0	 9284.0	 9284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	854	 9278	 0.001	 0.381247	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5394	 1872	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5394	 1872	 0.001	 0.261032	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7216	 3421	 5e-05	 0.000409	 0.0	 76660.0	 76660.0	 76660.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10610	 7216	 0.00036	 0.00411	 0.0	 7657.0	 7657.0	 7657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6637	 2431	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6637	 2431	 0.06963	 0.647459	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	793	 6637	 0.00138	 0.00794	 0.0	 3920.0	 3920.0	 3920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	996	 6637	 0.04905	 0.618285	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10794	 6637	 0.01481	 0.65845	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6683	 6637	 0.057229	 0.834525	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	122	 2431	 0.00276	 0.034271	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	996	 2431	 0.045901	 0.629938	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10794	 2431	 0.05236	 0.804298	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6683	 2431	 0.010979	 0.705971	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5394	 3229	 0.00111	 0.00985	 0.0	 3187.0	 3187.0	 3187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 2602	 12.66967	 25.61427	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2602	 10026	 0.7509	 2.64626	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11961	 3731	 0.001	 0.522603	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11961	 3731	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12457	 11961	 1.015517	 3.518182	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5661	 11961	 0.00274	 0.01674	 0.0	 1863.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13280	 11961	 0.001031	 0.006669	 0.0	 4681.0	 4681.0	 4681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12457	 3731	 0.827397	 3.941942	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5364	 2602	 0.00018	 0.00147	 0.0	 21329.0	 21329.0	 21329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7756	 2602	 0.00025	 0.00253	 0.0	 12425.0	 12425.0	 12425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5562	 2602	 0.00045	 0.00372	 0.0	 8430.0	 8430.0	 8430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1609	 2602	 0.00019	 0.00142	 0.0	 22049.0	 22049.0	 22049.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8890	 2602	 0.00017	 0.00161	 0.0	 19511.0	 19511.0	 19511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6776	 2536	 0.00031	 0.00387	 0.0	 8137.0	 8137.0	 8137.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 10850	 0.00057	 0.00261	 0.0	 11824.0	 11824.0	 11824.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 2718	 0.000591	 0.002591	 0.0	 11886.0	 11886.0	 11886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3819	 996	 0.001599	 0.00775	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	793	 996	 0.014031	 0.614215	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	793	 5661	 0.012341	 0.556384	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	793	 5661	 0.001599	 0.00738	 0.0	 4184.0	 4184.0	 4184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 2525	 0.077687	 1.036288	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 909	 0.00057	 0.00542	 0.0	 5796.0	 5796.0	 5796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 909	 0.001	 0.513781	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 2114	 0.01036	 0.396828	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 2114	 0.00067	 0.00594	 0.0	 5285.0	 5285.0	 5285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 6916	 0.897853	 2.161981	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2114	 6268	 0.0015	 0.01442	 0.0	 2179.0	 2179.0	 2179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 6268	 0.00139	 0.01387	 0.0	 2267.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	909	 2525	 0.001	 0.795637	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2114	 2525	 0.230298	 1.27597	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 2525	 0.05565	 0.673331	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 23	 0.00019	 0.00214	 0.0	 14703.0	 14703.0	 14703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 23	 0.00019	 0.00198	 0.0	 15881.0	 15881.0	 15881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 7012	 0.07358	 0.966343	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 7818	 0.06384	 1.43054	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10047	 7818	 0.076281	 1.166136	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 7012	 0.210457	 1.788158	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10047	 7012	 0.185533	 1.718213	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 7012	 2e-05	 0.00024	 0.0	 131160.0	 131160.0	 131160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	490	 5784	 0.01408	 0.37133	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	680	 5784	 0.01647	 0.363712	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	680	 5784	 0.00068	 0.00621	 0.0	 5057.0	 5057.0	 5057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5784	 148	 0.00079	 0.00807	 0.0	 3896.0	 3896.0	 3896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2728	 8361	 0.00052	 0.00514	 0.0	 6115.0	 6115.0	 6115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	148	 3229	 0.111198	 0.57367	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9278	 3229	 0.126101	 0.495623	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6259	 2128	 0.0032	 0.016281	 0.0	 1904.0	 1904.0	 1904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6259	 2128	 0.003659	 0.01407	 0.0	 2173.0	 2173.0	 2173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6259	 2536	 0.002281	 0.010039	 0.0	 3069.0	 3069.0	 3069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6259	 2536	 0.001919	 0.011669	 0.0	 2672.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1431	 7018	 0.00236	 0.02263	 0.0	 1389.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	568	 1431	 0.009849	 0.054531	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2027	 1209	 0.02949	 0.13405	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2027	 1209	 0.005021	 0.030341	 0.0	 1028.0	 1028.0	 1028.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 11534	 0.00076	 0.00675	 0.0	 4651.0	 4651.0	 4651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 10026	 0.568047	 3.572576	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2778	 6496	 0.003419	 0.014531	 0.0	 2117.0	 2117.0	 2117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2886	 2778	 0.002979	 0.016461	 0.0	 1889.0	 1889.0	 1889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 4749	 0.09382	 0.44438	 0.0	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11208	 4749	 0.003789	 0.02306	 0.0	 1352.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3897	 5562	 0.00014	 0.00108	 0.0	 29005.0	 29005.0	 29005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3897	 13539	 0.00015	 0.00119	 0.0	 26336.0	 26336.0	 26336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2791	 13539	 0.00031	 0.00232	 0.0	 13496.0	 13496.0	 13496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2556	 2791	 0.00025	 0.00193	 0.0	 16231.0	 16231.0	 16231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 11674	 0.137791	 1.05367	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 10846	 0.00054	 0.00395	 0.0	 7924.0	 7924.0	 7924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8044	 3881	 0.00113	 0.012581	 0.0	 2501.0	 2501.0	 2501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8044	 568	 0.00238	 0.02086	 0.0	 1505.0	 1505.0	 1505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8044	 10203	 0.127331	 1.369545	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8044	 3171	 0.699669	 2.452893	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13339	 9658	 0.00331	 0.025159	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	909	 2114	 0.01975	 0.825554	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 909	 0.507639	 2.270152	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8677	 9658	 0.20336	 0.874897	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8677	 545	 0.00732	 0.030659	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1626	 8677	 0.075401	 0.292748	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1626	 8677	 0.00314	 0.02136	 0.0	 1464.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13547	 10196	 0.00044	 0.00325	 0.0	 9632.0	 9632.0	 9632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	73	 3452	 0.00076	 0.00364	 0.0	 8495.0	 8495.0	 8495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	73	 8685	 0.00075	 0.00474	 0.0	 6583.0	 6583.0	 6583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 5095	 3.557851	 5.439876	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 7630	 4.011157	 6.327273	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 12875	 0.006	 0.327025	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5550	 9268	 3.78905	 6.419628	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5687	 9268	 3.833471	 5.760331	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5710	 9268	 0.000841	 0.00362	 0.0	 8500.0	 8500.0	 8500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 2854	 0.03	 0.279855	 0.0	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 2854	 0.00107	 0.004849	 0.0	 6362.0	 6362.0	 6362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 11156	 3.092975	 5.176033	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 11156	 0.02688	 0.291116	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9268	 11156	 0.00188	 0.0132	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9571	 2027	 0.001469	 0.00724	 0.0	 4276.0	 4276.0	 4276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9571	 2027	 0.0015	 0.007081	 0.0	 4365.0	 4365.0	 4365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4956	 7069	 0.0017	 0.00806	 0.0	 3835.0	 3835.0	 3835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2886	 3744	 0.00369	 0.016091	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12560	 10354	 0.00301	 0.0177	 0.0	 1760.0	 1760.0	 1760.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9013	 6971	 5e-05	 0.00053	 0.0	 59336.0	 59336.0	 59336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4944	 5773	 6e-05	 0.0005	 0.0	 62725.0	 62725.0	 62725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4944	 8353	 4e-05	 0.00047	 0.0	 66966.0	 66966.0	 66966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12875	 238	 0.00174	 0.016521	 0.0	 1902.0	 1902.0	 1902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12000	 8077	 0.00019	 0.00196	 0.0	 16041.0	 16041.0	 16041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2728	 9397	 0.00074	 0.00584	 0.0	 5366.0	 5366.0	 5366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12000	 2453	 0.00019	 0.00183	 0.0	 17169.0	 17169.0	 17169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9013	 3732	 0.00018	 0.00186	 0.0	 16904.0	 16904.0	 16904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 10047	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 10047	 0.001	 0.413968	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 7818	 0.00215	 0.02177	 0.0	 1444.0	 1444.0	 1444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10225	 6981	 0.008659	 0.0422	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	118	 7121	 0.00029	 0.00252	 0.0	 12453.0	 12453.0	 12453.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	118	 6597	 0.0343	 0.612763	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3748	 4305	 0.00036	 0.00195	 0.0	 15930.0	 15930.0	 15930.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3748	 4305	 0.000409	 0.00213	 0.0	 14564.0	 14564.0	 14564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7235	 3985	 0.00118	 0.008719	 0.0	 3591.0	 3591.0	 3591.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5550	 7235	 0.0053	 0.023409	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5687	 7235	 0.005401	 0.022909	 0.0	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8685	 7235	 0.000901	 0.00412	 0.0	 7490.0	 7490.0	 7490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7235	 3452	 0.05139	 0.435785	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5095	 7630	 0.01661	 0.339194	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5095	 12875	 2.441736	 4.517975	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5550	 5095	 0.03336	 0.374174	 0.0	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5687	 5095	 0.033219	 0.37814	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5095	 6591	 0.003151	 0.017599	 0.0	 1767.0	 1767.0	 1767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11156	 5095	 0.02231	 0.393079	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9487	 5364	 0.0005	 0.00519	 0.0	 6059.0	 6059.0	 6059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9487	 12671	 0.00024	 0.00227	 0.0	 13839.0	 13839.0	 13839.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9487	 7121	 0.00049	 0.00529	 0.0	 5946.0	 5946.0	 5946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9487	 7869	 0.00036	 0.00305	 0.0	 10286.0	 10286.0	 10286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6824	 8260	 0.00264	 0.014781	 0.0	 2104.0	 2104.0	 2104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10082	 8260	 0.002539	 0.01357	 0.0	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3171	 8260	 0.0053	 0.021599	 0.0	 1421.0	 1421.0	 1421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9726	 8260	 0.003091	 0.01568	 0.0	 1977.0	 1977.0	 1977.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13614	 8260	 0.00274	 0.0127	 0.0	 2432.0	 2432.0	 2432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3171	 8260	 0.04224	 0.3325	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8616	 7990	 0.00086	 0.00873	 0.0	 3601.0	 3601.0	 3601.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13547	 7990	 0.00206	 0.01561	 0.0	 2007.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5413	 13521	 0.00032	 0.00271	 0.0	 11576.0	 11576.0	 11576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	680	 5413	 0.00051	 0.00524	 0.0	 6000.0	 6000.0	 6000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	379	 11324	 0.00032	 0.00265	 0.0	 11834.0	 11834.0	 11834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	490	 379	 0.0005	 0.00534	 0.0	 5890.0	 5890.0	 5890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11324	 13521	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11324	 13521	 0.163629	 1.021814	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	992	 11324	 0.001	 0.350312	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11314	 11324	 0.0571	 0.699515	 0.0	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5515	 11324	 0.00022	 0.00214	 0.0	 14684.0	 14684.0	 14684.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6768	 11324	 0.05584	 0.597071	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3260	 13521	 0.00044	 0.00329	 0.0	 9517.0	 9517.0	 9517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	992	 13521	 0.0684	 0.765166	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	992	 13521	 0.0005	 0.00377	 0.0	 8306.0	 8306.0	 8306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11314	 13521	 0.02916	 0.635783	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7161	 13521	 0.00021	 0.00218	 0.0	 14423.0	 14423.0	 14423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6768	 13521	 0.076648	 0.893421	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9978	 11546	 0.003581	 0.01713	 0.0	 1805.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3460	 176	 0.003651	 0.01676	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6117	 8691	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6117	 8691	 0.001	 0.363179	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6117	 2728	 0.03201	 0.610942	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8691	 2728	 0.03493	 0.703809	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8691	 4570	 0.00038	 0.00378	 0.0	 8315.0	 8315.0	 8315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1626	 9658	 0.662562	 1.966736	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1626	 9658	 0.007461	 0.03539	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 2114	 1.057548	 2.384834	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2886	 11546	 0.00313	 0.015591	 0.0	 1987.0	 1987.0	 1987.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2886	 176	 0.00325	 0.01495	 0.0	 2065.0	 2065.0	 2065.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3881	 2886	 0.174211	 0.885269	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10203	 2886	 0.05432	 0.507293	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4593	 2886	 0.315744	 1.143306	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11208	 12560	 0.106531	 0.728988	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4944	 2728	 0.00046	 0.00355	 0.0	 8825.0	 8825.0	 8825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9013	 2728	 0.00046	 0.00356	 0.0	 8800.0	 8800.0	 8800.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3985	 7630	 0.00056	 0.00351	 0.0	 8887.0	 8887.0	 8887.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11156	 3985	 0.001271	 0.00699	 0.0	 4447.0	 4447.0	 4447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7630	 12875	 2.229752	 5.528926	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5550	 7630	 0.186169	 1.134959	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5687	 7630	 0.191419	 0.99374	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11156	 7630	 0.001	 0.342025	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13631	 8870	 8e-05	 0.00071	 0.0	 44210.0	 44210.0	 44210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12000	 8870	 0.00047	 0.00487	 0.0	 6457.0	 6457.0	 6457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5550	 12875	 2.630992	 4.595455	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5687	 12875	 2.602893	 4.194835	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5710	 12875	 0.002849	 0.0122	 0.0	 2522.0	 2522.0	 2522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11156	 12875	 1.630455	 4.689463	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4570	 8870	 0.136641	 1.051662	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	979	 8870	 0.00035	 0.00282	 0.0	 11116.0	 11116.0	 11116.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8616	 13547	 0.00092	 0.0092	 0.0	 3417.0	 3417.0	 3417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3447	 3260	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3447	 3260	 0.02074	 0.459238	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3447	 12000	 0.00025	 0.00224	 0.0	 14015.0	 14015.0	 14015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11208	 4305	 0.000651	 0.0037	 0.0	 8408.0	 8408.0	 8408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5550	 5687	 0.001	 0.238182	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5550	 11156	 0.168469	 0.943719	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5687	 11156	 0.1577	 0.919711	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9444	 7018	 0.0033	 0.023531	 0.0	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13635	 7018	 0.00336	 0.023031	 0.0	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13016	 7018	 0.050961	 0.353843	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2365	 7018	 0.07906	 0.386591	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2365	 7018	 0.00224	 0.02005	 0.0	 1566.0	 1566.0	 1566.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9625	 7018	 0.001979	 0.018841	 0.0	 1668.0	 1668.0	 1668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4841	 31	 0.0003	 0.002669	 0.0	 11761.0	 11761.0	 11761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2602	 2556	 0.00017	 0.00166	 0.0	 18930.0	 18930.0	 18930.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1609	 6597	 0.00057	 0.00619	 0.0	 5082.0	 5082.0	 5082.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8890	 9108	 8e-05	 0.00082	 0.0	 38340.0	 38340.0	 38340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	996	 5661	 0.001	 0.452087	 0.0	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	996	 10794	 0.028289	 0.776901	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	996	 6683	 0.027469	 0.75064	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5661	 3153	 0.001409	 0.00714	 0.0	 4341.0	 4341.0	 4341.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7766	 9726	 0.00776	 0.04488	 0.0	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	979	 3566	 0.00028	 0.0023	 0.0	 13633.0	 13633.0	 13633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4685	 979	 0.00015	 0.00155	 0.0	 20285.0	 20285.0	 20285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6683	 772	 0.000229	 0.00113	 0.0	 27397.0	 27397.0	 27397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10794	 4895	 0.00024	 0.001099	 0.0	 28081.0	 28081.0	 28081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9444	 13016	 0.000651	 0.005031	 0.0	 6227.0	 6227.0	 6227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13635	 13016	 0.000581	 0.0057	 0.0	 5514.0	 5514.0	 5514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2365	 13016	 0.395351	 1.062603	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	680	 12000	 0.00073	 0.00574	 0.0	 5460.0	 5460.0	 5460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8305	 9013	 0.00074	 0.00562	 0.0	 5573.0	 5573.0	 5573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1149	 6597	 0.00021	 0.00217	 0.0	 14489.0	 14489.0	 14489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12769	 8118	 0.001	 0.253636	 0.0	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11436	 4685	 0.00078	 0.00691	 0.0	 4543.0	 4543.0	 4543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8305	 9278	 0.00135	 0.01007	 0.0	 3109.0	 3109.0	 3109.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3881	 10203	 0.048271	 0.517335	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3881	 10203	 0.001901	 0.01187	 0.0	 2628.0	 2628.0	 2628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3881	 4593	 0.02499	 0.413099	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3881	 4593	 0.00186	 0.01099	 0.0	 2834.0	 2834.0	 2834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	490	 680	 0.00351	 0.296032	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3425	 13449	 0.000169	 0.000789	 0.0	 39147.0	 39147.0	 39147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3452	 3425	 0.000211	 0.001031	 0.0	 30016.0	 30016.0	 30016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5195	 9736	 0.00038	 0.001909	 0.0	 16229.0	 16229.0	 16229.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3452	 5195	 0.000219	 0.001	 0.0	 30857.0	 30857.0	 30857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	992	 11314	 0.0114	 0.491198	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	992	 6768	 0.0111	 0.44741	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10203	 4593	 0.065849	 0.525558	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10203	 12980	 0.00095	 0.0053	 0.0	 5867.0	 5867.0	 5867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8685	 3452	 0.00139	 0.008281	 0.0	 3762.0	 3762.0	 3762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10055	 10493	 0.001	 0.26688	 0.0	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7766	 2890	 0.00036	 0.00286	 0.0	 10959.0	 10959.0	 10959.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11156	 2854	 0.02231	 0.26281	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11156	 2854	 0.001669	 0.01064	 0.0	 2933.0	 2933.0	 2933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 11573	 3e-05	 0.00031	 0.0	 101421.0	 101421.0	 101421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 638	 3e-05	 0.0003	 0.0	 104769.0	 104769.0	 104769.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11674	 10846	 0.0004	 0.00637	 0.0	 4950.0	 4950.0	 4950.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11436	 7869	 0.00018	 0.0019	 0.0	 16551.0	 16551.0	 16551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11436	 12671	 0.00032	 0.00267	 0.0	 11747.0	 11747.0	 11747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5515	 11314	 0.00023	 0.00202	 0.0	 15537.0	 15537.0	 15537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11314	 6768	 0.001	 0.382043	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11571	 13614	 0.00011	 0.00075	 0.0	 41671.0	 41671.0	 41671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13035	 13614	 0.00013	 0.000531	 0.0	 57781.0	 57781.0	 57781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10794	 6683	 0.010909	 0.62314	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2128	 2536	 0.005969	 0.037081	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 13441	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 13441	 0.001	 0.39696	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 12362	 0.192888	 1.242729	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13441	 2323	 0.00078	 0.00629	 0.0	 4984.0	 4984.0	 4984.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13441	 12362	 0.215693	 1.63338	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2323	 12362	 0.00048	 0.00397	 0.0	 7899.0	 7899.0	 7899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6051	 12362	 0.00049	 0.00388	 0.0	 8077.0	 8077.0	 8077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10610	 12872	 0.000211	 0.00113	 0.0	 27479.0	 27479.0	 27479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7161	 6768	 3e-05	 0.00035	 0.0	 89920.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	568	 3171	 0.007409	 0.042281	 0.0	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5479	 9571	 0.00012	 0.0007	 0.0	 44476.0	 44476.0	 44476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	148	 9278	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	148	 9278	 0.001	 0.284017	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12987	 12151	 1.997645	 4.178116	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12987	 4498	 0.00015	 0.00152	 0.0	 20681.0	 20681.0	 20681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12987	 1823	 0.00014	 0.00141	 0.0	 22293.0	 22293.0	 22293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12987	 6933	 0.00103	 0.00914	 0.0	 3435.0	 3435.0	 3435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12987	 4218	 0.00105	 0.00896	 0.0	 3502.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 12987	 0.334702	 1.492936	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 12987	 0.00142	 0.01428	 0.0	 2202.0	 2202.0	 2202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	739	 12987	 0.340893	 1.460526	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	739	 12987	 0.00139	 0.01455	 0.0	 2162.0	 2162.0	 2162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	582	 6840	 0.0004	 0.00376	 0.0	 8354.0	 8354.0	 8354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	582	 7757	 0.00101	 0.01129	 0.0	 2787.0	 2787.0	 2787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	582	 6704	 0.00076	 0.0089	 0.0	 3537.0	 3537.0	 3537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	582	 6840	 0.0004	 0.00368	 0.0	 8534.0	 8534.0	 8534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	582	 3839	 0.00099	 0.01151	 0.0	 2735.0	 2735.0	 2735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	582	 1320	 0.00075	 0.00824	 0.0	 3818.0	 3818.0	 3818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11659	 6850	 0.00156	 0.01568	 0.0	 2005.0	 2005.0	 2005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11659	 6850	 0.00152	 0.01599	 0.0	 1967.0	 1967.0	 1967.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	712	 10235	 0.00539	 0.01612	 0.0	 1859.0	 1859.0	 1859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	712	 10235	 0.0048	 0.018271	 0.0	 1673.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12052	 1224	 0.008729	 0.034159	 0.0	 896.0	 896.0	 896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12052	 1224	 0.00855	 0.03482	 0.0	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6106	 2716	 0.00146	 0.00651	 0.0	 5635.0	 5635.0	 5635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	748	 2716	 0.134252	 0.771745	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	748	 2716	 0.00072	 0.00587	 0.0	 6357.0	 6357.0	 6357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	748	 2716	 0.00071	 0.006	 0.0	 6222.0	 6222.0	 6222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9319	 2716	 0.00013	 0.00132	 0.0	 28342.0	 28342.0	 28342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2684	 2716	 0.322853	 1.362742	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4092	 13230	 0.161841	 1.112975	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4092	 13230	 0.00356	 0.022409	 0.0	 1657.0	 1657.0	 1657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	645	 13230	 0.211508	 1.021529	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	645	 13230	 0.00838	 0.038479	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	712	 13230	 0.912748	 1.922025	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11046	 12063	 0.005211	 0.016901	 0.0	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11046	 12063	 0.219566	 0.646591	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11046	 12063	 0.00531	 0.016539	 0.0	 1819.0	 1819.0	 1819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7632	 10638	 0.140519	 0.391918	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6973	 7632	 0.00131	 0.01484	 0.0	 2121.0	 2121.0	 2121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7632	 6704	 0.05123	 0.434093	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7632	 6704	 0.0006	 0.00673	 0.0	 4675.0	 4675.0	 4675.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7632	 12335	 0.05191	 0.445222	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5154	 7632	 0.736704	 3.325	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3988	 7632	 2.622299	 8.981301	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7574	 9460	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7574	 9460	 0.001	 0.291627	 0.0	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3536	 7574	 0.00016	 0.00138	 0.0	 27059.0	 27059.0	 27059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6285	 7574	 0.00017	 0.00135	 0.0	 27628.0	 27628.0	 27628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	702	 9460	 0.00017	 0.00133	 0.0	 28037.0	 28037.0	 28037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1964	 9460	 0.00017	 0.0013	 0.0	 28673.0	 28673.0	 28673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11659	 3536	 0.00189	 0.01446	 0.0	 2602.0	 2602.0	 2602.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6285	 1393	 0.00074	 0.00698	 0.0	 5356.0	 5356.0	 5356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11659	 702	 0.00193	 0.01416	 0.0	 2655.0	 2655.0	 2655.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1964	 6128	 0.00073	 0.00711	 0.0	 5260.0	 5260.0	 5260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 12151	 0.136731	 0.910873	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 12151	 0.00128	 0.0134	 0.0	 2347.0	 2347.0	 2347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	739	 12151	 0.13394	 0.92874	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8715	 3115	 0.271641	 0.707964	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8715	 3115	 0.00037	 0.0037	 0.0	 10110.0	 10110.0	 10110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8715	 3115	 0.00038	 0.00363	 0.0	 10300.0	 10300.0	 10300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5154	 3115	 0.00156	 0.01473	 0.0	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3988	 3115	 0.00159	 0.01442	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12223	 2049	 0.01049	 0.04336	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4639	 2049	 0.010271	 0.04418	 0.0	 837.0	 837.0	 837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11046	 2049	 0.00881	 0.037021	 0.0	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11366	 2049	 0.004409	 0.01682	 0.0	 1817.0	 1817.0	 1817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11366	 2049	 0.00432	 0.017151	 0.0	 1786.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10997	 2049	 0.01025	 0.042341	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5521	 3921	 0.05386	 0.203789	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5521	 3921	 0.005	 0.017849	 0.0	 1705.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5521	 3921	 0.004909	 0.01824	 0.0	 1673.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3921	 4615	 0.442645	 0.98938	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3921	 4615	 0.00789	 0.025831	 0.0	 1170.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3921	 4615	 0.00774	 0.02638	 0.0	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9450	 748	 0.00141	 0.01209	 0.0	 3089.0	 3089.0	 3089.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9450	 6457	 0.104079	 0.42973	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1393	 6840	 0.00139	 0.01016	 0.0	 3700.0	 3700.0	 3700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6128	 6840	 0.00142	 0.00994	 0.0	 3779.0	 3779.0	 3779.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3106	 571	 9e-05	 0.00064	 0.0	 48875.0	 48875.0	 48875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3106	 6933	 0.195942	 0.820914	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3106	 4218	 0.199778	 0.804155	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	739	 3106	 0.02836	 0.37876	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	571	 6933	 0.00109	 0.00814	 0.0	 3847.0	 3847.0	 3847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	739	 571	 0.00054	 0.00424	 0.0	 7391.0	 7391.0	 7391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4520	 748	 0.00263	 0.02613	 0.0	 1432.0	 1432.0	 1432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	748	 10099	 0.00166	 0.01885	 0.0	 1987.0	 1987.0	 1987.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	748	 2684	 0.847576	 2.035042	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1759	 748	 0.00094	 0.00794	 0.0	 4702.0	 4702.0	 4702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4092	 1987	 0.014081	 0.055831	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4092	 645	 2.006198	 3.572314	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4092	 645	 0.0122	 0.05982	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4092	 712	 0.30564	 1.254566	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4092	 712	 0.0235	 0.076229	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4092	 4615	 0.029969	 0.12889	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4092	 4615	 0.02932	 0.119341	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9680	 6596	 0.00699	 0.02886	 0.0	 1064.0	 1064.0	 1064.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6596	 1224	 0.004909	 0.014719	 0.0	 2036.0	 2036.0	 2036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3960	 10997	 0.005591	 0.01814	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3960	 10997	 0.00569	 0.01776	 0.0	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10638	 6704	 0.03624	 0.415741	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10638	 12335	 0.03359	 0.482777	 0.0	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10638	 12335	 0.00088	 0.01001	 0.0	 3144.0	 3144.0	 3144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10638	 1320	 0.001	 0.00981	 0.0	 3204.0	 3204.0	 3204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5154	 10638	 0.706579	 3.541136	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3988	 10638	 2.102562	 10.3982	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	712	 1987	 0.00962	 0.03813	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11254	 7543	 0.04235	 0.255499	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11254	 10219	 0.03604	 0.287562	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11254	 10219	 0.00069	 0.00676	 0.0	 4649.0	 4649.0	 4649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11254	 6772	 0.02303	 0.242479	 0.0	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6595	 11254	 0.002	 0.02189	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7757	 3988	 0.00063	 0.00569	 0.0	 5518.0	 5518.0	 5518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3839	 5154	 0.00064	 0.00557	 0.0	 5634.0	 5634.0	 5634.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7543	 10219	 0.001	 0.193123	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7543	 6772	 0.01778	 0.156988	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7543	 6772	 0.00104	 0.00843	 0.0	 4467.0	 4467.0	 4467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 7543	 0.00096	 0.01465	 0.0	 2152.0	 2152.0	 2152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6595	 7543	 0.003	 0.02517	 0.0	 1497.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10219	 6772	 0.462929	 1.374931	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	853	 10219	 0.00244	 0.01729	 0.0	 2173.0	 2173.0	 2173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	739	 10219	 0.00094	 0.01356	 0.0	 2324.0	 2324.0	 2324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12223	 9924	 0.01526	 0.05118	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4639	 9924	 0.01555	 0.05011	 0.0	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	645	 712	 0.26188	 0.583802	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4520	 11659	 0.0036	 0.04	 0.0	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4520	 727	 0.00363	 0.03446	 0.0	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4520	 2684	 0.00099	 0.01049	 0.0	 3568.0	 3568.0	 3568.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13256	 6772	 0.00332	 0.03036	 0.0	 1231.0	 1231.0	 1231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5724	 2021	 0.00027	 0.00309	 0.0	 10184.0	 10184.0	 10184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7666	 2021	 0.00031	 0.00303	 0.0	 10371.0	 10371.0	 10371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5521	 4615	 0.027099	 0.21312	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5521	 4615	 0.00357	 0.011021	 0.0	 2727.0	 2727.0	 2727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5521	 4615	 0.00351	 0.01126	 0.0	 2679.0	 2679.0	 2679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11659	 727	 0.00037	 0.00418	 0.0	 7528.0	 7528.0	 7528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6056	 9680	 0.04124	 0.192349	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6056	 9680	 0.015669	 0.064711	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6056	 9680	 0.016	 0.06349	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9680	 1224	 0.012281	 0.03676	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11046	 277	 0.02043	 0.19226	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11046	 277	 0.00287	 0.01095	 0.0	 2791.0	 2791.0	 2791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11046	 277	 0.00281	 0.011169	 0.0	 2743.0	 2743.0	 2743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6457	 10099	 0.00054	 0.00596	 0.0	 6282.0	 6282.0	 6282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6458	 6457	 0.00134	 0.01244	 0.0	 3005.0	 3005.0	 3005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1393	 6128	 0.001	 0.265693	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13256	 1393	 0.15358	 0.524508	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10502	 1393	 0.613823	 2.118352	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10502	 1393	 0.00081	 0.0077	 0.0	 4856.0	 4856.0	 4856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1393	 5154	 0.00228	 0.02083	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13256	 6128	 0.168047	 0.592382	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13256	 6128	 0.0008	 0.00785	 0.0	 4765.0	 4765.0	 4765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10502	 6128	 0.698199	 2.371468	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6128	 3988	 0.00232	 0.02039	 0.0	 1849.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 8715	 0.00177	 0.01939	 0.0	 1949.0	 1949.0	 1949.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	739	 8715	 0.00173	 0.01976	 0.0	 1913.0	 1913.0	 1913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13256	 10502	 0.0	 0.0002	 0.0	 187958.0	 187958.0	 187958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13256	 10502	 0.001	 0.213047	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13256	 3988	 0.00194	 0.01469	 0.0	 2561.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	853	 13256	 0.00123	 0.00838	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13256	 5273	 0.00121	 0.0116	 0.0	 3224.0	 3224.0	 3224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13256	 6595	 0.00346	 0.03846	 0.0	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10502	 5154	 0.00198	 0.01438	 0.0	 2614.0	 2614.0	 2614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10502	 6595	 0.00338	 0.0392	 0.0	 956.0	 956.0	 956.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10502	 284	 0.00248	 0.02446	 0.0	 1530.0	 1530.0	 1530.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6933	 4218	 0.001	 0.26367	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	739	 6933	 0.580512	 1.382895	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2509	 6933	 0.00094	 0.00807	 0.0	 3888.0	 3888.0	 3888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6973	 4218	 0.00232	 0.01638	 0.0	 1910.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 4218	 0.00217	 0.0131	 0.0	 2379.0	 2379.0	 2379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	739	 4218	 0.568421	 1.409488	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2512	 8132	 0.005331	 0.017341	 0.0	 1742.0	 1742.0	 1742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6973	 12335	 0.00199	 0.02218	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6973	 5154	 0.00163	 0.01513	 0.0	 2076.0	 2076.0	 2076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6973	 3988	 0.00159	 0.01541	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6973	 2509	 0.00136	 0.00959	 0.0	 3262.0	 3262.0	 3262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6973	 5724	 0.00042	 0.00496	 0.0	 6346.0	 6346.0	 6346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6973	 7666	 0.00041	 0.00505	 0.0	 6235.0	 6235.0	 6235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11046	 10997	 0.016591	 0.06199	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6704	 12335	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6704	 12335	 0.001	 0.404868	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5154	 6704	 0.130547	 2.317729	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3988	 6704	 0.431627	 6.284488	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5154	 12335	 0.127403	 2.421884	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3988	 12335	 0.397583	 6.979917	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2684	 6458	 0.00356	 0.03374	 0.0	 1109.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5154	 3988	 0.00164	 0.14108	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6595	 6458	 0.00058	 0.00658	 0.0	 5691.0	 5691.0	 5691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6595	 6458	 0.00065	 0.00645	 0.0	 5799.0	 5799.0	 5799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5273	 284	 0.079079	 0.405817	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5273	 284	 0.00139	 0.01268	 0.0	 2947.0	 2947.0	 2947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 739	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 739	 0.001	 0.270111	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12396	 9924	 0.185091	 0.839215	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12396	 9924	 0.004651	 0.039669	 0.0	 942.0	 942.0	 942.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12396	 9924	 0.00476	 0.042841	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6595	 284	 0.0018	 0.02033	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	795	 10162	 0.001	 0.335748	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5724	 795	 0.0001	 0.00068	 0.0	 45958.0	 45958.0	 45958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7666	 10162	 0.0001	 0.00067	 0.0	 46629.0	 46629.0	 46629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7187	 13593	 0.026107	 0.07605	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11834	 7187	 0.019727	 0.062124	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7296	 13593	 0.026603	 0.074438	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11834	 7296	 0.020107	 0.060851	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3869	 9774	 0.014017	 0.040471	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9774	 1978	 0.012488	 0.045289	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9202	 8058	 0.014281	 0.039612	 0.0	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8058	 10723	 0.010826	 0.032686	 0.0	 918.0	 918.0	 918.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6549	 9825	 0.012554	 0.049893	 0.0	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9825	 11940	 0.00705	 0.023174	 0.0	 1305.0	 1305.0	 1305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6442	 7230	 0.018818	 0.054132	 0.0	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1978	 7230	 0.032769	 0.043661	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8295	 6549	 0.015322	 0.049653	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3632	 968	 0.002413	 0.006917	 0.0	 4312.0	 4312.0	 4312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	968	 7795	 0.010537	 0.025917	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6442	 3869	 0.009124	 0.032314	 0.0	 941.0	 941.0	 941.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6442	 9202	 0.008934	 0.032934	 0.0	 926.0	 926.0	 926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13593	 5994	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6988	 5994	 0.015562	 0.044669	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9637	 5994	 0.013	 0.049983	 0.0	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13593	 7165	 0.014347	 0.041182	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13593	 7165	 0.014628	 0.040322	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2445	 1003	 0.017446	 0.029752	 0.0	 916.0	 916.0	 916.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2445	 9624	 0.031579	 0.070992	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10419	 2445	 0.007843	 0.018793	 0.0	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6467	 2445	 0.007992	 0.018413	 0.0	 1574.0	 1574.0	 1574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8612	 11275	 0.001271	 0.016781	 0.0	 1877.0	 1877.0	 1877.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8612	 11275	 0.00124	 0.015539	 0.0	 2027.0	 2027.0	 2027.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1003	 6442	 0.033777	 0.06419	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6442	 1687	 0.014347	 0.028397	 0.0	 993.0	 993.0	 993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9624	 6442	 0.023331	 0.052182	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6442	 10119	 0.009446	 0.022636	 0.0	 1288.0	 1288.0	 1288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10723	 1978	 0.006992	 0.025488	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10119	 1687	 0.003339	 0.008851	 0.0	 3340.0	 3340.0	 3340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6988	 12899	 0.016471	 0.06081	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10855	 9637	 0.020149	 0.058727	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7165	 893	 0.013992	 0.054	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7165	 5862	 0.013686	 0.05	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7165	 6625	 0.000223	 0.000826	 0.0	 36920.0	 36920.0	 36920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7165	 2262	 0.000248	 0.00081	 0.0	 37289.0	 37289.0	 37289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13369	 12899	 0.036512	 0.098843	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	893	 302	 0.012876	 0.037438	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5862	 302	 0.013124	 0.036636	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3289	 10419	 0.013909	 0.033041	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7795	 6467	 0.014182	 0.032372	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7516	 12260	 0.00474	 0.027521	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7516	 10027	 0.00538	 0.026969	 0.0	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7120	 11940	 0.020372	 0.06276	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13369	 10855	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9006	 8612	 0.0053	 0.02831	 0.0	 1097.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9006	 8612	 0.00601	 0.02774	 0.0	 1113.0	 1113.0	 1113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12260	 9006	 0.00113	 0.006229	 0.0	 4990.0	 4990.0	 4990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10027	 9006	 0.001151	 0.00611	 0.0	 5081.0	 5081.0	 5081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3632	 3289	 0.014364	 0.029529	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7120	 3632	 0.009017	 0.019727	 0.0	 1457.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7120	 3632	 0.00919	 0.019314	 0.0	 1477.0	 1477.0	 1477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10027	 6702	 9.1e-05	 0.000219	 0.0	 133194.0	 133194.0	 133194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12260	 6702	 9.1e-05	 0.000229	 0.0	 128186.0	 128186.0	 128186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8295	 7120	 0.00205	 0.00562	 0.0	 5281.0	 5281.0	 5281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	302	 8295	 0.016	 0.049818	 0.0	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	302	 8295	 0.014331	 0.054347	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9829	 7120	 0.00738	 0.021149	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	302	 9829	 0.011256	 0.027769	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	737	 7120	 0.007207	 0.019587	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	302	 737	 0.01195	 0.024826	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8266	 4567	 0.00796	 0.04504	 0.0	 691.0	 691.0	 691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8266	 10128	 0.00844	 0.068649	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8266	 8557	 0.021551	 0.0842	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6172	 9494	 0.002809	 0.01632	 0.0	 1908.0	 1908.0	 1908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6172	 538	 0.00028	 0.00084	 0.0	 35675.0	 35675.0	 35675.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6172	 538	 0.00032	 0.000822	 0.0	 35810.0	 35810.0	 35810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6172	 4072	 0.007711	 0.054271	 0.0	 577.0	 577.0	 577.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6172	 6615	 0.002298	 0.017129	 0.0	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13305	 13201	 0.004711	 0.026049	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13305	 7936	 0.008462	 0.03792	 0.0	 814.0	 814.0	 814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1615	 2539	 0.00095	 0.01117	 0.0	 2818.0	 2818.0	 2818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1615	 7453	 0.00142	 0.01429	 0.0	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8420	 11585	 0.000569	 0.005382	 0.0	 5837.0	 5837.0	 5837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4842	 2932	 0.00984	 0.04424	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4842	 6286	 0.0166	 0.105449	 0.0	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1201	 10931	 0.007209	 0.034969	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1201	 2391	 0.023951	 0.07004	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13201	 3261	 0.002258	 0.01644	 0.0	 1904.0	 1904.0	 1904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1212	 1965	 0.00948	 0.02892	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1212	 3690	 0.01224	 0.04384	 0.0	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3364	 3690	 0.016	 0.062369	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3364	 3204	 0.020422	 0.082729	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3364	 3204	 0.020009	 0.08436	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6517	 3204	 0.010702	 0.030338	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6517	 3204	 0.010902	 0.02968	 0.0	 1000.0	 1000.0	 1000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8174	 3813	 0.00848	 0.040809	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8174	 2315	 0.012862	 0.05772	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8161	 2539	 0.00047	 0.00546	 0.0	 5764.0	 5764.0	 5764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11298	 11245	 0.002871	 0.02108	 0.0	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11298	 6286	 0.004849	 0.02916	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11298	 6286	 0.004751	 0.029711	 0.0	 1050.0	 1050.0	 1050.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7530	 6286	 0.001569	 0.005489	 0.0	 5534.0	 5534.0	 5534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9727	 9500	 0.0003	 0.00316	 0.0	 9952.0	 9952.0	 9952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9727	 7453	 0.00114	 0.01207	 0.0	 2606.0	 2606.0	 2606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9727	 8871	 0.00147	 0.01724	 0.0	 1826.0	 1826.0	 1826.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9727	 13640	 0.00039	 0.00552	 0.0	 5709.0	 5709.0	 5709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9494	 4072	 0.004991	 0.036511	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9494	 13365	 0.007302	 0.041071	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2337	 8699	 0.00022	 0.00305	 0.0	 10330.0	 10330.0	 10330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2337	 428	 0.00074	 0.00834	 0.0	 3773.0	 3773.0	 3773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2337	 6191	 0.00126	 0.0174	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6209	 4567	 0.00216	 0.012578	 0.0	 2476.0	 2476.0	 2476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6209	 944	 0.001329	 0.0106	 0.0	 2957.0	 2957.0	 2957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6209	 10128	 0.006049	 0.063742	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7828	 12468	 0.006769	 0.02648	 0.0	 1156.0	 1156.0	 1156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7828	 11956	 0.016022	 0.047791	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7828	 4072	 0.02884	 0.096209	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10911	 11956	 0.00656	 0.024578	 0.0	 1242.0	 1242.0	 1242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10911	 1965	 0.00388	 0.017342	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10911	 1962	 0.01772	 0.064978	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4567	 948	 0.01312	 0.052809	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4567	 944	 0.001738	 0.002889	 0.0	 9369.0	 9369.0	 9369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	948	 10739	 0.001169	 0.003489	 0.0	 8585.0	 8585.0	 8585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6086	 11053	 0.00368	 0.035022	 0.0	 897.0	 897.0	 897.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6086	 9989	 0.001391	 0.010338	 0.0	 3029.0	 3029.0	 3029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6086	 6744	 0.004222	 0.030831	 0.0	 1016.0	 1016.0	 1016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4333	 8312	 0.004271	 0.036089	 0.0	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4333	 11053	 0.00596	 0.04024	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5655	 7468	 0.011529	 0.046698	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5655	 3690	 0.02252	 0.087338	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9664	 2045	 0.004071	 0.035591	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9664	 6744	 0.004138	 0.0386	 0.0	 814.0	 814.0	 814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4075	 8690	 0.010911	 0.027231	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	120	 9526	 0.00256	 0.024622	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	120	 6744	 0.005129	 0.040671	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12468	 10931	 0.005462	 0.032671	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12468	 2391	 0.002871	 0.014209	 0.0	 2180.0	 2180.0	 2180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12468	 2391	 0.002929	 0.013911	 0.0	 2222.0	 2222.0	 2222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12468	 10247	 0.003422	 0.011009	 0.0	 2740.0	 2740.0	 2740.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9526	 11053	 0.00212	 0.016769	 0.0	 1869.0	 1869.0	 1869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9493	 7453	 0.00125	 0.01387	 0.0	 2269.0	 2269.0	 2269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12719	 3690	 0.004289	 0.017071	 0.0	 1795.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12719	 7692	 0.0084	 0.024738	 0.0	 1210.0	 1210.0	 1210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8690	 6286	 0.01044	 0.039671	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8690	 6286	 0.010218	 0.040418	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8690	 5502	 0.008351	 0.02432	 0.0	 1229.0	 1229.0	 1229.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2045	 3449	 0.00188	 0.006711	 0.0	 4533.0	 4533.0	 4533.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2045	 13365	 0.00132	 0.00352	 0.0	 8403.0	 8403.0	 8403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10869	 6191	 0.00113	 0.01322	 0.0	 2381.0	 2381.0	 2381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10869	 2539	 0.00098	 0.01301	 0.0	 2422.0	 2422.0	 2422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2932	 7936	 0.005271	 0.05104	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2932	 11036	 0.017458	 0.109631	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2932	 327	 0.002831	 0.01016	 0.0	 2995.0	 2995.0	 2995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2932	 327	 0.001978	 0.010902	 0.0	 2851.0	 2851.0	 2851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	428	 6191	 0.00059	 0.00764	 0.0	 4123.0	 4123.0	 4123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1909	 11956	 0.000231	 0.000769	 0.0	 39340.0	 39340.0	 39340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8312	 3261	 0.002809	 0.02468	 0.0	 1272.0	 1272.0	 1272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8312	 11585	 0.009942	 0.050222	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6191	 7978	 0.00117	 0.01756	 0.0	 1795.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6191	 11904	 9e-05	 0.0017	 0.0	 18555.0	 18555.0	 18555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3261	 9353	 0.002569	 0.02344	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3261	 6919	 0.00144	 0.011369	 0.0	 2757.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13381	 12066	 0.002129	 0.019689	 0.0	 1596.0	 1596.0	 1596.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6286	 11036	 0.00756	 0.048378	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6286	 7468	 0.031138	 0.104969	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7978	 8871	 0.00043	 0.00623	 0.0	 5059.0	 5059.0	 5059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11053	 3654	 0.000769	 0.005769	 0.0	 5428.0	 5428.0	 5428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1065	 6744	 0.01464	 0.043018	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1065	 194	 0.006609	 0.014329	 0.0	 2002.0	 2002.0	 2002.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3156	 8871	 0.00021	 0.00252	 0.0	 12492.0	 12492.0	 12492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6425	 6744	 0.002689	 0.019791	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6425	 6744	 0.002738	 0.01936	 0.0	 1616.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6425	 6744	 0.001338	 0.010018	 0.0	 3126.0	 3126.0	 3126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9989	 6744	 0.001698	 0.012871	 0.0	 2434.0	 2434.0	 2434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2353	 6744	 0.00384	 0.028342	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4072	 12066	 0.00616	 0.033618	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4072	 1962	 0.01488	 0.045698	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9500	 13640	 4e-05	 0.00051	 0.0	 61747.0	 61747.0	 61747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2391	 3813	 0.028751	 0.090409	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2391	 2315	 0.00092	 0.004609	 0.0	 6721.0	 6721.0	 6721.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5788	 3690	 0.005151	 0.012329	 0.0	 2365.0	 2365.0	 2365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9353	 6919	 0.002129	 0.018	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	327	 8557	 0.008929	 0.041471	 0.0	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	327	 3005	 0.0222	 0.091822	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5502	 7692	 0.005671	 0.021169	 0.0	 1442.0	 1442.0	 1442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6919	 3005	 0.00956	 0.035551	 0.0	 859.0	 859.0	 859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3204	 12066	 0.003169	 0.021911	 0.0	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3204	 12066	 0.00324	 0.021471	 0.0	 1455.0	 1455.0	 1455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3204	 6744	 0.01168	 0.055391	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3204	 6744	 0.011902	 0.054209	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6744	 194	 0.01908	 0.062769	 0.0	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2315	 6615	 0.001591	 0.011098	 0.0	 2818.0	 2818.0	 2818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9598	 1833	 0.003289	 0.019091	 0.0	 1631.0	 1631.0	 1631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9598	 2381	 0.004169	 0.025349	 0.0	 1230.0	 1230.0	 1230.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9598	 6027	 0.00439	 0.023909	 0.0	 1300.0	 1300.0	 1300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6915	 6230	 0.00156	 0.01956	 0.0	 1610.0	 1610.0	 1610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6230	 10840	 0.00029	 0.00391	 0.0	 8057.0	 8057.0	 8057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6230	 8556	 0.00179	 0.02522	 0.0	 1250.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2105	 6230	 0.00079	 0.00756	 0.0	 4156.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6230	 11657	 0.00027	 0.00281	 0.0	 11190.0	 11190.0	 11190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6230	 11657	 0.00026	 0.00286	 0.0	 11000.0	 11000.0	 11000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3205	 403	 0.000281	 0.00213	 0.0	 14703.0	 14703.0	 14703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3205	 7360	 0.000419	 0.00299	 0.0	 10463.0	 10463.0	 10463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5504	 7037	 0.001659	 0.009091	 0.0	 3419.0	 3419.0	 3419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5504	 9105	 0.00439	 0.03324	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8722	 12834	 0.000841	 0.00612	 0.0	 5114.0	 5114.0	 5114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8722	 290	 0.003341	 0.022841	 0.0	 1369.0	 1369.0	 1369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8722	 5149	 0.00581	 0.04232	 0.0	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8722	 2025	 0.00495	 0.02919	 0.0	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8722	 8144	 0.01789	 0.07795	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8722	 7253	 0.00186	 0.014289	 0.0	 2193.0	 2193.0	 2193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8722	 3372	 0.002281	 0.014401	 0.0	 2167.0	 2167.0	 2167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6617	 4257	 0.00031	 0.00132	 0.0	 23296.0	 23296.0	 23296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6617	 10130	 0.001349	 0.0077	 0.0	 4041.0	 4041.0	 4041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8288	 8640	 0.00586	 0.02574	 0.0	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8288	 8801	 0.00556	 0.020211	 0.0	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7580	 12019	 0.00026	 0.001159	 0.0	 26594.0	 26594.0	 26594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12019	 9729	 0.000599	 0.002419	 0.0	 12676.0	 12676.0	 12676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4522	 10455	 0.0005	 0.00386	 0.0	 8116.0	 8116.0	 8116.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4522	 8972	 0.00107	 0.008289	 0.0	 3780.0	 3780.0	 3780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4522	 8972	 0.001091	 0.00811	 0.0	 3861.0	 3861.0	 3861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10866	 4522	 0.00038	 0.00255	 0.0	 12252.0	 12252.0	 12252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7580	 9448	 0.000271	 0.000979	 0.0	 31096.0	 31096.0	 31096.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3375	 2340	 7e-05	 0.00076	 0.0	 41388.0	 41388.0	 41388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3375	 401	 0.000521	 0.003901	 0.0	 8026.0	 8026.0	 8026.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6915	 12143	 0.0016	 0.01839	 0.0	 1712.0	 1712.0	 1712.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8410	 1975	 0.007651	 0.058781	 0.0	 533.0	 533.0	 533.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8410	 9114	 0.00394	 0.02182	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8410	 5778	 0.003461	 0.03005	 0.0	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8410	 6867	 0.00337	 0.01831	 0.0	 1697.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11809	 6293	 0.000581	 0.00194	 0.0	 15598.0	 15598.0	 15598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10837	 6293	 0.000539	 0.001719	 0.0	 17534.0	 17534.0	 17534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1388	 1303	 0.00249	 0.03075	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1303	 6472	 0.0014	 0.01409	 0.0	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11503	 9648	 0.008	 0.050031	 0.0	 624.0	 624.0	 624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11503	 8144	 0.002211	 0.01562	 0.0	 2003.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12645	 5358	 0.00281	 0.021831	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12645	 11469	 0.000711	 0.004919	 0.0	 6356.0	 6356.0	 6356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4198	 12948	 0.001841	 0.00738	 0.0	 4153.0	 4153.0	 4153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4198	 5103	 0.002849	 0.008979	 0.0	 3354.0	 3354.0	 3354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12305	 5358	 0.00232	 0.014099	 0.0	 2211.0	 2211.0	 2211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12305	 5358	 0.00237	 0.0138	 0.0	 2256.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12305	 10085	 0.00081	 0.004591	 0.0	 6776.0	 6776.0	 6776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12305	 9686	 0.002219	 0.010469	 0.0	 2952.0	 2952.0	 2952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2317	 2672	 0.001081	 0.00851	 0.0	 3683.0	 3683.0	 3683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2672	 11725	 0.00087	 0.006969	 0.0	 4498.0	 4498.0	 4498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2672	 11725	 0.00088	 0.006831	 0.0	 4587.0	 4587.0	 4587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2672	 6828	 0.000349	 0.00237	 0.0	 13186.0	 13186.0	 13186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1030	 9509	 0.00232	 0.00924	 0.0	 3316.0	 3316.0	 3316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1030	 5566	 0.00812	 0.03669	 0.0	 841.0	 841.0	 841.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3116	 9822	 0.003521	 0.02825	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3116	 6962	 0.00264	 0.017651	 0.0	 1770.0	 1770.0	 1770.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11187	 9509	 0.00486	 0.02149	 0.0	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11187	 9886	 0.006831	 0.034669	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11187	 10340	 0.017211	 0.108151	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11187	 12082	 0.00063	 0.00475	 0.0	 6593.0	 6593.0	 6593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11187	 12082	 0.00062	 0.004841	 0.0	 6473.0	 6473.0	 6473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1388	 3599	 0.0009	 0.01092	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3599	 10105	 0.00124	 0.01096	 0.0	 2864.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4478	 4248	 0.003211	 0.00176	 0.0	 8627.0	 8627.0	 8627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4478	 11469	 0.001521	 0.008031	 0.0	 3865.0	 3865.0	 3865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7896	 2714	 0.0005	 0.00441	 0.0	 7118.0	 7118.0	 7118.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7896	 2130	 0.00247	 0.02573	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7896	 1810	 0.00042	 0.00367	 0.0	 8552.0	 8552.0	 8552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10888	 6271	 0.0023	 0.01644	 0.0	 1903.0	 1903.0	 1903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10888	 6271	 0.00226	 0.01676	 0.0	 1868.0	 1868.0	 1868.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10888	 6271	 0.0023	 0.0162	 0.0	 1931.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10888	 6271	 0.00225	 0.015	 0.0	 2083.0	 2083.0	 2083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3354	 8661	 0.007281	 0.035729	 0.0	 867.0	 867.0	 867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3191	 8661	 0.001919	 0.00945	 0.0	 3276.0	 3276.0	 3276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5604	 1680	 0.005211	 0.02981	 0.0	 1044.0	 1044.0	 1044.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5604	 10130	 0.000659	 0.00586	 0.0	 5357.0	 5357.0	 5357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5604	 10130	 0.000591	 0.00664	 0.0	 4739.0	 4739.0	 4739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5604	 2537	 0.011969	 0.07424	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2317	 4418	 0.000531	 0.003919	 0.0	 7988.0	 7988.0	 7988.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6059	 4929	 0.001521	 0.00718	 0.0	 4304.0	 4304.0	 4304.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6059	 4929	 0.001211	 0.00613	 0.0	 5056.0	 5056.0	 5056.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6059	 7041	 0.00676	 0.03725	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6059	 10176	 0.00399	 0.018091	 0.0	 1706.0	 1706.0	 1706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9739	 7610	 0.000341	 0.00339	 0.0	 9272.0	 9272.0	 9272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9739	 6027	 0.001271	 0.0102	 0.0	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9739	 6027	 0.00125	 0.010401	 0.0	 3016.0	 3016.0	 3016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7118	 745	 0.00261	 0.016651	 0.0	 1875.0	 1875.0	 1875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13552	 745	 0.000219	 0.002409	 0.0	 13059.0	 13059.0	 13059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9886	 6960	 0.00601	 0.02814	 0.0	 1098.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6960	 10230	 0.008969	 0.03787	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6960	 6294	 0.00232	 0.01094	 0.0	 2825.0	 2825.0	 2825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1388	 10105	 0.00196	 0.02382	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1388	 10506	 0.00422	 0.03598	 0.0	 872.0	 872.0	 872.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1388	 10506	 0.0043	 0.03522	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12544	 1388	 0.00208	 0.01691	 0.0	 1854.0	 1854.0	 1854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1388	 3905	 0.00544	 0.05439	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1388	 205	 0.00239	 0.02598	 0.0	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1388	 570	 0.00396	 0.03096	 0.0	 1013.0	 1013.0	 1013.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1388	 570	 0.00353	 0.03509	 0.0	 896.0	 896.0	 896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5387	 13117	 0.000531	 0.003729	 0.0	 8387.0	 8387.0	 8387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5387	 13117	 0.00038	 0.0025	 0.0	 12492.0	 12492.0	 12492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5387	 13117	 0.00039	 0.00244	 0.0	 12784.0	 12784.0	 12784.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5387	 2029	 0.00836	 0.044521	 0.0	 698.0	 698.0	 698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2306	 1524	 0.00264	 0.03029	 0.0	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2306	 9878	 0.00396	 0.04589	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12613	 9746	 0.00411	 0.021729	 0.0	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12613	 10844	 0.00607	 0.0285	 0.0	 1085.0	 1085.0	 1085.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11948	 2940	 0.00075	 0.0047	 0.0	 6637.0	 6637.0	 6637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6470	 2940	 0.00114	 0.007969	 0.0	 3924.0	 3924.0	 3924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4530	 4189	 0.00036	 0.00324	 0.0	 9690.0	 9690.0	 9690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4530	 13271	 0.00094	 0.00874	 0.0	 3594.0	 3594.0	 3594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3545	 10628	 0.00949	 0.05145	 0.0	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3545	 7193	 0.011719	 0.0337	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4446	 3545	 0.0022	 0.012331	 0.0	 2522.0	 2522.0	 2522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6137	 6365	 0.00038	 0.00448	 0.0	 7026.0	 7026.0	 7026.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6137	 8556	 0.00098	 0.01126	 0.0	 2795.0	 2795.0	 2795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	53	 8622	 0.00055	 0.00621	 0.0	 5067.0	 5067.0	 5067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	53	 2965	 0.00163	 0.01287	 0.0	 2435.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9185	 13349	 0.0018	 0.01886	 0.0	 1668.0	 1668.0	 1668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9185	 13349	 0.0047	 0.024969	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9185	 3807	 0.009711	 0.059669	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9185	 7582	 0.005271	 0.03451	 0.0	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1301	 1682	 0.016169	 0.11936	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1301	 1908	 0.00226	 0.014789	 0.0	 2112.0	 2112.0	 2112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12834	 2015	 0.00151	 0.01081	 0.0	 2894.0	 2894.0	 2894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1029	 6829	 0.00228	 0.0217	 0.0	 1448.0	 1448.0	 1448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1029	 5263	 0.00137	 0.01593	 0.0	 1976.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12004	 5573	 0.00099	 0.0121	 0.0	 2602.0	 2602.0	 2602.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12004	 3230	 0.0	 0.01881	 0.0	 1680.0	 1680.0	 1680.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12004	 456	 0.00143	 0.0163	 0.0	 1931.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12004	 10680	 0.00057	 0.00562	 0.0	 5592.0	 5592.0	 5592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12004	 10680	 0.00055	 0.00572	 0.0	 5497.0	 5497.0	 5497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12004	 9505	 0.00057	 0.00658	 0.0	 4783.0	 4783.0	 4783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12004	 7826	 0.00075	 0.0082	 0.0	 3837.0	 3837.0	 3837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12004	 1156	 0.00253	 0.02153	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	290	 12668	 0.00236	 0.011219	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4623	 7770	 0.00173	 0.0154	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4623	 3958	 0.00385	 0.04172	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4623	 3958	 0.00377	 0.04251	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4623	 2130	 0.00199	 0.02121	 0.0	 1483.0	 1483.0	 1483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4623	 1625	 0.00236	 0.01933	 0.0	 1623.0	 1623.0	 1623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4623	 1625	 0.00241	 0.01891	 0.0	 1658.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3279	 5001	 0.000521	 0.004729	 0.0	 6640.0	 6640.0	 6640.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3279	 7745	 0.00094	 0.005581	 0.0	 5582.0	 5582.0	 5582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6821	 1567	 0.00134	 0.01324	 0.0	 2374.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6821	 4089	 0.00073	 0.00638	 0.0	 4919.0	 4919.0	 4919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2064	 3531	 0.00248	 0.02774	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2064	 701	 0.00152	 0.013	 0.0	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2064	 701	 0.00155	 0.01272	 0.0	 2466.0	 2466.0	 2466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2064	 12079	 0.00117	 0.01301	 0.0	 2419.0	 2419.0	 2419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2064	 4503	 0.00197	 0.02054	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2064	 13287	 0.00157	 0.01909	 0.0	 1650.0	 1650.0	 1650.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4418	 6529	 0.00107	 0.008669	 0.0	 3617.0	 3617.0	 3617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6529	 2134	 0.000469	 0.00314	 0.0	 9950.0	 9950.0	 9950.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1692	 1026	 0.000409	 0.00305	 0.0	 10265.0	 10265.0	 10265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1755	 1026	 0.00569	 0.032979	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5124	 13135	 0.00087	 0.006771	 0.0	 4628.0	 4628.0	 4628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5124	 12668	 0.002151	 0.014039	 0.0	 2225.0	 2225.0	 2225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9299	 9908	 9.9e-05	 0.00043	 0.0	 71587.0	 71587.0	 71587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9446	 9299	 0.000151	 0.0005	 0.0	 60477.0	 60477.0	 60477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11501	 3189	 0.001531	 0.00812	 0.0	 3823.0	 3823.0	 3823.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11501	 3189	 0.00113	 0.00857	 0.0	 3655.0	 3655.0	 3655.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6242	 10547	 0.00226	 0.01868	 0.0	 1679.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6242	 6828	 0.000401	 0.00239	 0.0	 13035.0	 13035.0	 13035.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6211	 2732	 0.001169	 0.008349	 0.0	 3747.0	 3747.0	 3747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6211	 9226	 0.00324	 0.02312	 0.0	 1354.0	 1354.0	 1354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	905	 6399	 0.006031	 0.034789	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	905	 1157	 0.0103	 0.05269	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4268	 10105	 0.00129	 0.01494	 0.0	 2107.0	 2107.0	 2107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4268	 10105	 0.00126	 0.01523	 0.0	 2067.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7259	 7193	 0.001031	 0.00601	 0.0	 5181.0	 5181.0	 5181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7259	 7193	 0.00105	 0.00588	 0.0	 5289.0	 5289.0	 5289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3786	 8475	 0.00197	 0.01719	 0.0	 1826.0	 1826.0	 1826.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3786	 2775	 0.00114	 0.01237	 0.0	 2543.0	 2543.0	 2543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3786	 5833	 0.00314	 0.02868	 0.0	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3786	 1543	 0.00294	 0.03326	 0.0	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3786	 1543	 0.00288	 0.0308	 0.0	 1022.0	 1022.0	 1022.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3786	 1156	 0.00088	 0.02821	 0.0	 1120.0	 1120.0	 1120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6115	 9734	 0.00152	 0.01702	 0.0	 1849.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6115	 10704	 0.00022	 0.00209	 0.0	 15031.0	 15031.0	 15031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2557	 9993	 0.00087	 0.005	 0.0	 6224.0	 6224.0	 6224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2557	 5778	 0.000711	 0.00439	 0.0	 7103.0	 7103.0	 7103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2557	 5778	 0.000729	 0.004289	 0.0	 7261.0	 7261.0	 7261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6841	 9431	 0.001031	 0.00549	 0.0	 5655.0	 5655.0	 5655.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6841	 760	 0.003219	 0.01512	 0.0	 2044.0	 2044.0	 2044.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6841	 875	 0.007271	 0.031419	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6841	 4803	 0.02145	 0.085781	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8978	 10984	 0.002841	 0.017771	 0.0	 1756.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8978	 4149	 0.003331	 0.017289	 0.0	 1795.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2059	 3354	 0.01524	 0.064091	 0.0	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7404	 7479	 0.000831	 0.0052	 0.0	 5999.0	 5999.0	 5999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7479	 340	 0.00164	 0.0103	 0.0	 3029.0	 3029.0	 3029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5823	 6224	 0.00139	 0.00864	 0.0	 3610.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5823	 9844	 0.00143	 0.00764	 0.0	 4064.0	 4064.0	 4064.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5823	 8419	 0.000229	 0.00126	 0.0	 24666.0	 24666.0	 24666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5823	 8419	 0.000211	 0.00143	 0.0	 21853.0	 21853.0	 21853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1377	 2214	 0.0008	 0.01072	 0.0	 2939.0	 2939.0	 2939.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1377	 6743	 0.00067	 0.00661	 0.0	 4755.0	 4755.0	 4755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1377	 4003	 0.0003	 0.00427	 0.0	 7380.0	 7380.0	 7380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1377	 4003	 0.00068	 0.00648	 0.0	 4848.0	 4848.0	 4848.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2280	 12048	 0.0002	 0.001289	 0.0	 24216.0	 24216.0	 24216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2280	 5895	 0.00013	 0.000961	 0.0	 32573.0	 32573.0	 32573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8383	 6365	 0.00118	 0.01285	 0.0	 2448.0	 2448.0	 2448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8383	 7640	 0.00062	 0.00577	 0.0	 5444.0	 5444.0	 5444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13625	 1996	 9.1e-05	 0.000289	 0.0	 104253.0	 104253.0	 104253.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13625	 1996	 9.1e-05	 0.000271	 0.0	 110496.0	 110496.0	 110496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13625	 9649	 0.0003	 0.002719	 0.0	 11548.0	 11548.0	 11548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13625	 9986	 0.00049	 0.002091	 0.0	 14708.0	 14708.0	 14708.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13625	 19	 0.000159	 0.001461	 0.0	 21494.0	 21494.0	 21494.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	631	 8970	 0.00301	 0.02281	 0.0	 1373.0	 1373.0	 1373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4323	 8970	 0.0027	 0.019979	 0.0	 1567.0	 1567.0	 1567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2036	 946	 0.00019	 0.000539	 0.0	 55271.0	 55271.0	 55271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	946	 9986	 0.000169	 0.00061	 0.0	 49903.0	 49903.0	 49903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6462	 7911	 0.00163	 0.00939	 0.0	 3315.0	 3315.0	 3315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6462	 7911	 0.001159	 0.009031	 0.0	 3470.0	 3470.0	 3470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6462	 5966	 9.9e-05	 0.00037	 0.0	 82471.0	 82471.0	 82471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8184	 1370	 0.003789	 0.01805	 0.0	 1713.0	 1713.0	 1713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8184	 13134	 0.00069	 0.00389	 0.0	 7996.0	 7996.0	 7996.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6312	 11645	 0.00201	 0.01845	 0.0	 1702.0	 1702.0	 1702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9878	 11645	 0.00121	 0.00902	 0.0	 3471.0	 3471.0	 3471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6662	 2775	 0.00155	 0.01573	 0.0	 1999.0	 1999.0	 1999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6662	 3864	 0.00031	 0.00274	 0.0	 11456.0	 11456.0	 11456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6662	 5833	 0.00047	 0.00563	 0.0	 5592.0	 5592.0	 5592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6662	 5198	 0.00066	 0.00721	 0.0	 4363.0	 4363.0	 4363.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10992	 7037	 0.00326	 0.016711	 0.0	 1856.0	 1856.0	 1856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10992	 4173	 0.002479	 0.01262	 0.0	 2457.0	 2457.0	 2457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10992	 4173	 0.00243	 0.01286	 0.0	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10992	 6367	 0.004521	 0.02306	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10992	 1814	 0.00211	 0.00899	 0.0	 3421.0	 3421.0	 3421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10992	 286	 0.001289	 0.005651	 0.0	 5450.0	 5450.0	 5450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10992	 4937	 0.002479	 0.009021	 0.0	 3377.0	 3377.0	 3377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10992	 9448	 0.00151	 0.010521	 0.0	 2972.0	 2972.0	 2972.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7876	 5919	 0.00101	 0.004151	 0.0	 7394.0	 7394.0	 7394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7876	 1147	 0.015599	 0.079	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7876	 4466	 0.013961	 0.067591	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7876	 1756	 0.007099	 0.043169	 0.0	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3457	 7382	 0.00317	 0.02987	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3457	 3958	 0.00081	 0.0088	 0.0	 3575.0	 3575.0	 3575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3457	 3958	 0.00098	 0.00961	 0.0	 3270.0	 3270.0	 3270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3457	 257	 0.00194	 0.02225	 0.0	 1415.0	 1415.0	 1415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13307	 7294	 0.001031	 0.006349	 0.0	 4911.0	 4911.0	 4911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13307	 656	 0.00668	 0.0297	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7041	 3643	 0.00439	 0.02236	 0.0	 1387.0	 1387.0	 1387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3643	 9362	 0.00249	 0.01349	 0.0	 2303.0	 2303.0	 2303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2949	 6682	 0.001969	 0.01205	 0.0	 2588.0	 2588.0	 2588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2949	 6733	 0.000461	 0.003031	 0.0	 10303.0	 10303.0	 10303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5272	 407	 0.00444	 0.023479	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5272	 6790	 0.00175	 0.01288	 0.0	 2431.0	 2431.0	 2431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5272	 6790	 0.001711	 0.01312	 0.0	 2388.0	 2388.0	 2388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2214	 847	 0.0008	 0.00784	 0.0	 4009.0	 4009.0	 4009.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2214	 13478	 0.00051	 0.00612	 0.0	 5144.0	 5144.0	 5144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4789	 10464	 0.00137	 0.00905	 0.0	 3451.0	 3451.0	 3451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4789	 7118	 0.002771	 0.021409	 0.0	 1464.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4789	 7118	 0.00314	 0.020979	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4789	 6026	 0.002	 0.01118	 0.0	 2782.0	 2782.0	 2782.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11809	 1018	 0.00119	 0.00875	 0.0	 3578.0	 3578.0	 3578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11809	 10051	 0.00031	 0.00236	 0.0	 13271.0	 13271.0	 13271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11809	 11469	 0.000831	 0.00539	 0.0	 5792.0	 5792.0	 5792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	407	 10780	 0.004349	 0.02394	 0.0	 1299.0	 1299.0	 1299.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1709	 12300	 0.0007	 0.00782	 0.0	 4024.0	 4024.0	 4024.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1709	 2449	 0.00046	 0.00432	 0.0	 7271.0	 7271.0	 7271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1709	 4420	 0.00049	 0.00617	 0.0	 5104.0	 5104.0	 5104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1709	 1543	 0.00127	 0.01514	 0.0	 2080.0	 2080.0	 2080.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5206	 2731	 0.00232	 0.01843	 0.0	 1701.0	 1701.0	 1701.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5206	 2140	 0.00488	 0.032151	 0.0	 972.0	 972.0	 972.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1996	 5285	 0.000229	 0.00136	 0.0	 22904.0	 22904.0	 22904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1996	 9986	 0.0003	 0.001531	 0.0	 20247.0	 20247.0	 20247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1996	 4544	 0.00026	 0.00126	 0.0	 24553.0	 24553.0	 24553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1996	 8663	 0.00056	 0.002091	 0.0	 14593.0	 14593.0	 14593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6472	 4268	 0.00103	 0.0093	 0.0	 3376.0	 3376.0	 3376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6472	 3492	 0.00183	 0.01689	 0.0	 1860.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10312	 7542	 0.00324	 0.01095	 0.0	 2767.0	 2767.0	 2767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	352	 12118	 0.001419	 0.008539	 0.0	 3650.0	 3650.0	 3650.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	352	 5001	 0.00068	 0.00438	 0.0	 7127.0	 7127.0	 7127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4189	 11083	 0.00178	 0.01651	 0.0	 1903.0	 1903.0	 1903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4189	 6322	 0.00151	 0.01827	 0.0	 1724.0	 1724.0	 1724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4189	 6322	 0.00148	 0.01862	 0.0	 1692.0	 1692.0	 1692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4268	 3492	 0.00201	 0.02546	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4268	 3492	 0.00197	 0.02357	 0.0	 1336.0	 1336.0	 1336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5507	 5001	 0.001091	 0.00775	 0.0	 4036.0	 4036.0	 4036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5507	 1399	 0.000841	 0.006669	 0.0	 4700.0	 4700.0	 4700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1311	 5766	 0.00151	 0.012081	 0.0	 2595.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1311	 10929	 0.00032	 0.002521	 0.0	 12430.0	 12430.0	 12430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3461	 2125	 0.006091	 0.03019	 0.0	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3461	 11213	 0.003651	 0.016461	 0.0	 1874.0	 1874.0	 1874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3461	 4865	 0.00076	 0.00425	 0.0	 7317.0	 7317.0	 7317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3461	 4865	 0.00087	 0.004031	 0.0	 7660.0	 7660.0	 7660.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2343	 5766	 0.000651	 0.004729	 0.0	 6618.0	 6618.0	 6618.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2343	 2504	 0.00045	 0.00337	 0.0	 9291.0	 9291.0	 9291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4173	 706	 0.001539	 0.00839	 0.0	 3704.0	 3704.0	 3704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4173	 706	 0.001919	 0.010479	 0.0	 2966.0	 2966.0	 2966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	706	 12040	 0.001169	 0.007031	 0.0	 4432.0	 4432.0	 4432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2707	 706	 0.00739	 0.034081	 0.0	 906.0	 906.0	 906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7171	 706	 0.00164	 0.00964	 0.0	 3231.0	 3231.0	 3231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8585	 706	 0.00206	 0.012	 0.0	 2595.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7854	 706	 0.000961	 0.00531	 0.0	 5854.0	 5854.0	 5854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5198	 9891	 6e-05	 0.00029	 0.0	 106663.0	 106663.0	 106663.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1908	 7037	 0.001919	 0.013151	 0.0	 2377.0	 2377.0	 2377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1227	 7037	 0.00019	 0.00107	 0.0	 29067.0	 29067.0	 29067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1227	 7037	 0.00018	 0.001091	 0.0	 28567.0	 28567.0	 28567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8272	 3531	 0.00147	 0.01714	 0.0	 1837.0	 1837.0	 1837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3905	 3531	 0.00143	 0.01632	 0.0	 1929.0	 1929.0	 1929.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3905	 3531	 0.00142	 0.01416	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3905	 3531	 0.00145	 0.01386	 0.0	 2267.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3531	 13287	 0.00073	 0.00732	 0.0	 4294.0	 4294.0	 4294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1692	 1755	 0.009039	 0.05989	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1692	 8177	 0.007919	 0.04975	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9993	 1386	 0.000521	 0.005841	 0.0	 5387.0	 5387.0	 5387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9993	 1591	 0.000521	 0.0028	 0.0	 11091.0	 11091.0	 11091.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9603	 1543	 0.0007	 0.00744	 0.0	 4227.0	 4227.0	 4227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9603	 5915	 0.00159	 0.0148	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	253	 6238	 0.000659	 0.005151	 0.0	 6083.0	 6083.0	 6083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10547	 6238	 0.000729	 0.004901	 0.0	 6375.0	 6375.0	 6375.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6743	 5854	 0.00064	 0.00772	 0.0	 4078.0	 4078.0	 4078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11069	 9042	 0.00018	 0.00093	 0.0	 33347.0	 33347.0	 33347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11069	 12048	 0.00019	 0.00118	 0.0	 26429.0	 26429.0	 26429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10866	 11069	 0.000409	 0.002341	 0.0	 13292.0	 13292.0	 13292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9175	 1460	 0.00087	 0.006591	 0.0	 4752.0	 4752.0	 4752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9175	 4415	 0.00162	 0.0098	 0.0	 3181.0	 3181.0	 3181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	205	 7770	 0.00096	 0.00849	 0.0	 3697.0	 3697.0	 3697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9039	 10126	 0.000341	 0.001081	 0.0	 27867.0	 27867.0	 27867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9039	 10126	 0.0003	 0.001219	 0.0	 25162.0	 25162.0	 25162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9039	 11868	 9.9e-05	 0.00076	 0.0	 41215.0	 41215.0	 41215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9039	 11868	 0.00011	 0.00074	 0.0	 42222.0	 42222.0	 42222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2288	 7118	 0.00151	 0.009039	 0.0	 3447.0	 3447.0	 3447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2288	 8982	 0.00356	 0.02331	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11764	 2036	 0.000281	 0.00169	 0.0	 18438.0	 18438.0	 18438.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11764	 9649	 0.000169	 0.001531	 0.0	 20508.0	 20508.0	 20508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11764	 12820	 0.00038	 0.00326	 0.0	 9625.0	 9625.0	 9625.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1567	 9646	 0.00136	 0.01738	 0.0	 1812.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9431	 760	 0.00186	 0.0133	 0.0	 2353.0	 2353.0	 2353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9431	 760	 0.00182	 0.01356	 0.0	 2309.0	 2309.0	 2309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2630	 9431	 0.002531	 0.015919	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9431	 9858	 0.00289	 0.015969	 0.0	 1947.0	 1947.0	 1947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1612	 2943	 0.001771	 0.01107	 0.0	 2818.0	 2818.0	 2818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6177	 2943	 0.007969	 0.04238	 0.0	 733.0	 733.0	 733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4173	 297	 0.00013	 0.00062	 0.0	 49864.0	 49864.0	 49864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4173	 427	 0.0002	 0.00201	 0.0	 15638.0	 15638.0	 15638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	701	 13545	 0.00095	 0.01024	 0.0	 3072.0	 3072.0	 3072.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1625	 13545	 0.00553	 0.04909	 0.0	 640.0	 640.0	 640.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4596	 9509	 0.009229	 0.03693	 0.0	 830.0	 830.0	 830.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5566	 9509	 0.00451	 0.028469	 0.0	 1096.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9509	 8799	 0.003591	 0.01906	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9509	 10844	 0.010159	 0.05169	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	112	 3007	 0.00039	 0.003099	 0.0	 10113.0	 10113.0	 10113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	112	 10032	 0.000729	 0.0048	 0.0	 6507.0	 6507.0	 6507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10450	 9734	 0.00141	 0.01296	 0.0	 2423.0	 2423.0	 2423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5419	 5041	 0.001969	 0.019229	 0.0	 1635.0	 1635.0	 1635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5419	 13240	 0.001081	 0.0105	 0.0	 2993.0	 2993.0	 2993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5419	 13240	 0.00105	 0.010711	 0.0	 2935.0	 2935.0	 2935.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8272	 4089	 0.00052	 0.00449	 0.0	 6989.0	 6989.0	 6989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4929	 9362	 0.01024	 0.056349	 0.0	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4929	 2171	 0.004599	 0.023659	 0.0	 1311.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4929	 4705	 0.010021	 0.057409	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4929	 4803	 0.00275	 0.01525	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1009	 4869	 0.00107	 0.01122	 0.0	 2803.0	 2803.0	 2803.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1009	 11083	 0.00242	 0.02336	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1009	 5263	 0.00165	 0.01303	 0.0	 2405.0	 2405.0	 2405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1009	 5263	 0.00155	 0.01332	 0.0	 2356.0	 2356.0	 2356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10220	 8692	 0.00087	 0.005469	 0.0	 5704.0	 5704.0	 5704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10220	 8692	 0.002281	 0.011909	 0.0	 2606.0	 2606.0	 2606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10220	 1368	 0.00106	 0.01076	 0.0	 2922.0	 2922.0	 2922.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10220	 7790	 0.001409	 0.01618	 0.0	 1945.0	 1945.0	 1945.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10220	 3480	 0.00306	 0.015521	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5646	 7404	 0.000969	 0.006831	 0.0	 4579.0	 4579.0	 4579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5646	 340	 0.002531	 0.016961	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1457	 390	 0.01207	 0.077901	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1457	 10130	 0.014091	 0.080581	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1457	 2537	 0.003289	 0.01481	 0.0	 2083.0	 2083.0	 2083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1457	 245	 0.003349	 0.0145	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1315	 5566	 0.005651	 0.026479	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1315	 11213	 0.01193	 0.064669	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9746	 7463	 0.004151	 0.017281	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8018	 10464	 0.00213	 0.014091	 0.0	 2217.0	 2217.0	 2217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6367	 2707	 0.00113	 0.00651	 0.0	 4781.0	 4781.0	 4781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6367	 2707	 0.001159	 0.00637	 0.0	 4879.0	 4879.0	 4879.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6367	 9448	 0.00611	 0.03288	 0.0	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13233	 1203	 0.00012	 0.00156	 0.0	 20189.0	 20189.0	 20189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13233	 1203	 0.00013	 0.00153	 0.0	 20572.0	 20572.0	 20572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13233	 9883	 0.00285	 0.03071	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8692	 4149	 0.00676	 0.03787	 0.0	 822.0	 822.0	 822.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8692	 13367	 0.004461	 0.023521	 0.0	 1320.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6340	 900	 0.00064	 0.0078	 0.0	 4037.0	 4037.0	 4037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6340	 900	 0.00065	 0.00764	 0.0	 4120.0	 4120.0	 4120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6340	 847	 0.00066	 0.00602	 0.0	 5216.0	 5216.0	 5216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6340	 6519	 0.00149	 0.01224	 0.0	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6340	 1163	 0.00061	 0.00582	 0.0	 5398.0	 5398.0	 5398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5358	 10085	 0.001461	 0.00744	 0.0	 4167.0	 4167.0	 4167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5358	 11469	 0.00386	 0.02406	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5358	 13224	 0.00306	 0.01555	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5358	 13224	 0.003	 0.01586	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5349	 6045	 0.003271	 0.020651	 0.0	 1511.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6045	 11168	 0.000849	 0.00657	 0.0	 4769.0	 4769.0	 4769.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2352	 4419	 0.000211	 0.001169	 0.0	 26592.0	 26592.0	 26592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2352	 11725	 0.000469	 0.00345	 0.0	 9073.0	 9073.0	 9073.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7241	 205	 0.00126	 0.0145	 0.0	 2171.0	 2171.0	 2171.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2794	 8640	 0.008219	 0.04925	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2794	 11738	 0.006771	 0.04132	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10870	 11116	 0.000841	 0.004539	 0.0	 6843.0	 6843.0	 6843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10870	 5566	 0.00701	 0.03161	 0.0	 976.0	 976.0	 976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10870	 6294	 0.000781	 0.004271	 0.0	 7276.0	 7276.0	 7276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10870	 1358	 0.00049	 0.0032	 0.0	 9758.0	 9758.0	 9758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5107	 5595	 0.000331	 0.00199	 0.0	 15658.0	 15658.0	 15658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1911	 5595	 0.00032	 0.002031	 0.0	 15364.0	 15364.0	 15364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5595	 8005	 9.1e-05	 0.00057	 0.0	 54724.0	 54724.0	 54724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7813	 1227	 0.001651	 0.006789	 0.0	 4521.0	 4521.0	 4521.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7813	 4937	 0.001461	 0.007229	 0.0	 4283.0	 4283.0	 4283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5919	 13367	 0.00437	 0.023979	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3046	 696	 0.00781	 0.04595	 0.0	 678.0	 678.0	 678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3046	 9114	 0.0015	 0.006531	 0.0	 4714.0	 4714.0	 4714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8377	 12040	 0.001031	 0.006469	 0.0	 4823.0	 4823.0	 4823.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4003	 4412	 0.00183	 0.01686	 0.0	 1863.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4003	 900	 0.0002	 0.00294	 0.0	 10720.0	 10720.0	 10720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4003	 900	 0.00021	 0.00288	 0.0	 10939.0	 10939.0	 10939.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4003	 7382	 0.00171	 0.01889	 0.0	 1666.0	 1666.0	 1666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10506	 3958	 0.00069	 0.00565	 0.0	 5550.0	 5550.0	 5550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10506	 3958	 0.0007	 0.00553	 0.0	 5667.0	 5667.0	 5667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10371	 5568	 0.00011	 0.00115	 0.0	 27343.0	 27343.0	 27343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10371	 9773	 0.00012	 0.00126	 0.0	 24957.0	 24957.0	 24957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10371	 13271	 0.00326	 0.02919	 0.0	 1076.0	 1076.0	 1076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10371	 7407	 0.00092	 0.00876	 0.0	 3587.0	 3587.0	 3587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8401	 10126	 0.00087	 0.005409	 0.0	 5766.0	 5766.0	 5766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8401	 10032	 0.00131	 0.00701	 0.0	 4430.0	 4430.0	 4430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10578	 9731	 0.002531	 0.018781	 0.0	 1667.0	 1667.0	 1667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10578	 12923	 0.00894	 0.056909	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8019	 7294	 0.00187	 0.010659	 0.0	 2919.0	 2919.0	 2919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11267	 7294	 0.00286	 0.01538	 0.0	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7294	 7271	 0.0008	 0.00444	 0.0	 7002.0	 7002.0	 7002.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1443	 11566	 0.00545	 0.03936	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10886	 11566	 0.00119	 0.009031	 0.0	 3468.0	 3468.0	 3468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	64	 8256	 0.00295	 0.0162	 0.0	 1919.0	 1919.0	 1919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	64	 9025	 0.001581	 0.0087	 0.0	 3573.0	 3573.0	 3573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	64	 3615	 0.007729	 0.025401	 0.0	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11438	 2907	 0.00013	 0.001461	 0.0	 21536.0	 21536.0	 21536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11438	 8565	 0.000341	 0.02219	 0.0	 1424.0	 1424.0	 1424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11438	 5895	 0.00018	 0.001211	 0.0	 25801.0	 25801.0	 25801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11438	 11776	 0.003099	 0.0147	 0.0	 2103.0	 2103.0	 2103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11438	 11776	 0.003159	 0.014401	 0.0	 2143.0	 2143.0	 2143.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10126	 6266	 0.00281	 0.01305	 0.0	 2367.0	 2367.0	 2367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10126	 13135	 0.002281	 0.01075	 0.0	 2875.0	 2875.0	 2875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10126	 13135	 0.00232	 0.010521	 0.0	 2932.0	 2932.0	 2932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10126	 5021	 0.000151	 0.000841	 0.0	 36969.0	 36969.0	 36969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10157	 3807	 0.002771	 0.012091	 0.0	 2547.0	 2547.0	 2547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10157	 8144	 0.00613	 0.03005	 0.0	 1030.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2125	 11213	 0.003219	 0.02486	 0.0	 1261.0	 1261.0	 1261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9042	 11868	 0.000211	 0.001331	 0.0	 23440.0	 23440.0	 23440.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12544	 2714	 0.00185	 0.01917	 0.0	 1641.0	 1641.0	 1641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1814	 1227	 0.00082	 0.00381	 0.0	 8106.0	 8106.0	 8106.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11878	 11466	 0.00075	 0.004531	 0.0	 6878.0	 6878.0	 6878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11878	 11466	 0.000729	 0.00419	 0.0	 7428.0	 7428.0	 7428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11878	 40	 0.02626	 0.15576	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11878	 10878	 0.011469	 0.03937	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10455	 12048	 0.00011	 0.00061	 0.0	 50961.0	 50961.0	 50961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10455	 1530	 0.000531	 0.00313	 0.0	 9950.0	 9950.0	 9950.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10455	 8972	 0.001211	 0.00864	 0.0	 3621.0	 3621.0	 3621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	253	 6828	 0.00094	 0.006289	 0.0	 4968.0	 4968.0	 4968.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1060	 5909	 0.001	 0.00886	 0.0	 3543.0	 3543.0	 3543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9886	 4596	 0.001979	 0.010469	 0.0	 2965.0	 2965.0	 2965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9886	 4596	 0.0017	 0.00855	 0.0	 3624.0	 3624.0	 3624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4596	 2997	 0.00757	 0.04624	 0.0	 675.0	 675.0	 675.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4596	 5795	 0.001719	 0.00794	 0.0	 3889.0	 3889.0	 3889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4596	 5795	 0.00176	 0.007781	 0.0	 3960.0	 3960.0	 3960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4566	 1285	 0.00126	 0.0053	 0.0	 5799.0	 5799.0	 5799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4566	 1756	 0.00444	 0.022789	 0.0	 1361.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	701	 3492	 0.00163	 0.0145	 0.0	 2165.0	 2165.0	 2165.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9886	 390	 0.003281	 0.02124	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9886	 5795	 0.004979	 0.025271	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13117	 3441	 0.0072	 0.055289	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13117	 6993	 0.00787	 0.04582	 0.0	 680.0	 680.0	 680.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13117	 8177	 0.003961	 0.017711	 0.0	 1741.0	 1741.0	 1741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3441	 5536	 0.00756	 0.04826	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	288	 4466	 0.003401	 0.02086	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	288	 5796	 0.001341	 0.00669	 0.0	 4630.0	 4630.0	 4630.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11243	 13129	 6e-05	 0.000581	 0.0	 54080.0	 54080.0	 54080.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11243	 8663	 9.1e-05	 0.00074	 0.0	 42367.0	 42367.0	 42367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10837	 11031	 0.000531	 0.00175	 0.0	 17273.0	 17273.0	 17273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1602	 7446	 0.00116	 0.01159	 0.0	 2712.0	 2712.0	 2712.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1602	 6322	 0.00038	 0.00457	 0.0	 6889.0	 6889.0	 6889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4419	 11725	 0.000729	 0.00405	 0.0	 7676.0	 7676.0	 7676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	403	 10321	 0.000331	 0.001919	 0.0	 16221.0	 16221.0	 16221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5878	 6900	 0.00086	 0.01029	 0.0	 3060.0	 3060.0	 3060.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10884	 5878	 0.00027	 0.00332	 0.0	 9483.0	 9483.0	 9483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4948	 8268	 0.00012	 0.00156	 0.0	 20189.0	 20189.0	 20189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4948	 8268	 0.00012	 0.001531	 0.0	 20569.0	 20569.0	 20569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12954	 2923	 0.00256	 0.014211	 0.0	 2188.0	 2188.0	 2188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12954	 6470	 0.00049	 0.00338	 0.0	 9249.0	 9249.0	 9249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8752	 2025	 0.007531	 0.04444	 0.0	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8752	 8144	 0.007409	 0.03226	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4557	 11983	 0.001789	 0.012841	 0.0	 2437.0	 2437.0	 2437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4557	 6027	 0.001831	 0.01257	 0.0	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2327	 5336	 0.000169	 0.00143	 0.0	 21937.0	 21937.0	 21937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2327	 10032	 0.00088	 0.005099	 0.0	 6105.0	 6105.0	 6105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4412	 10924	 0.0004	 0.00479	 0.0	 6572.0	 6572.0	 6572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4412	 10924	 0.00052	 0.00481	 0.0	 6529.0	 6529.0	 6529.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4412	 2052	 0.00135	 0.01431	 0.0	 2198.0	 2198.0	 2198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4412	 1163	 0.00051	 0.00549	 0.0	 5729.0	 5729.0	 5729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1018	 10051	 0.00105	 0.007969	 0.0	 3930.0	 3930.0	 3930.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1018	 1334	 0.00339	 0.020531	 0.0	 1518.0	 1518.0	 1518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1018	 4248	 0.00169	 0.009331	 0.0	 3332.0	 3332.0	 3332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5258	 6131	 0.00374	 0.01905	 0.0	 1628.0	 1628.0	 1628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5258	 7695	 0.00487	 0.026341	 0.0	 1180.0	 1180.0	 1180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3801	 12225	 0.00057	 0.004581	 0.0	 6843.0	 6843.0	 6843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3801	 12668	 0.000409	 0.00301	 0.0	 10399.0	 10399.0	 10399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2068	 5516	 9.1e-05	 0.00076	 0.0	 41268.0	 41268.0	 41268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2068	 9031	 0.003919	 0.01682	 0.0	 1829.0	 1829.0	 1829.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8475	 1524	 0.00117	 0.0131	 0.0	 2402.0	 2402.0	 2402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2059	 7254	 0.008271	 0.02787	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2059	 1612	 0.016599	 0.0572	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2059	 1468	 0.00999	 0.057	 0.0	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2059	 1468	 0.01132	 0.05586	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10704	 6878	 4e-05	 0.00045	 0.0	 69919.0	 69919.0	 69919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7254	 7404	 0.003281	 0.01038	 0.0	 2902.0	 2902.0	 2902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6324	 108	 0.003711	 0.01725	 0.0	 1791.0	 1791.0	 1791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6324	 9264	 0.00069	 0.00232	 0.0	 13051.0	 13051.0	 13051.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11468	 2945	 0.004151	 0.02436	 0.0	 1279.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7542	 2945	 0.006781	 0.028729	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5107	 10032	 0.000331	 0.00151	 0.0	 20434.0	 20434.0	 20434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1911	 10032	 0.000331	 0.001479	 0.0	 20842.0	 20842.0	 20842.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5433	 12810	 0.0001	 0.00144	 0.0	 21883.0	 21883.0	 21883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5433	 8622	 0.00027	 0.00221	 0.0	 14188.0	 14188.0	 14188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1743	 6727	 0.0001	 0.00141	 0.0	 22347.0	 22347.0	 22347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1743	 3958	 0.00054	 0.00546	 0.0	 5758.0	 5758.0	 5758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10884	 12810	 7e-05	 0.00053	 0.0	 59086.0	 59086.0	 59086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6727	 10884	 6e-05	 0.0006	 0.0	 52385.0	 52385.0	 52385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11031	 6419	 0.000341	 0.00245	 0.0	 12770.0	 12770.0	 12770.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11031	 11469	 0.000841	 0.006719	 0.0	 4665.0	 4665.0	 4665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11718	 297	 0.000401	 0.00164	 0.0	 18710.0	 18710.0	 18710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	760	 10780	 0.004409	 0.032531	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	631	 1617	 0.001961	 0.013581	 0.0	 2302.0	 2302.0	 2302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2707	 7171	 0.006659	 0.03437	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5970	 2279	 9.1e-05	 0.0007	 0.0	 44749.0	 44749.0	 44749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5970	 3379	 0.00051	 0.004211	 0.0	 7447.0	 7447.0	 7447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9991	 2504	 0.00043	 0.0027	 0.0	 11554.0	 11554.0	 11554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9991	 3684	 0.00038	 0.00306	 0.0	 10244.0	 10244.0	 10244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12892	 2120	 0.001461	 0.009479	 0.0	 3294.0	 3294.0	 3294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12892	 10856	 0.001841	 0.011081	 0.0	 2813.0	 2813.0	 2813.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1368	 10984	 0.00094	 0.007169	 0.0	 4369.0	 4369.0	 4369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8800	 11828	 0.00082	 0.00846	 0.0	 3717.0	 3717.0	 3717.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8800	 10884	 0.00029	 0.00325	 0.0	 9681.0	 9681.0	 9681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11725	 5863	 0.000781	 0.0062	 0.0	 5055.0	 5055.0	 5055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11725	 3928	 8.1e-05	 0.00187	 0.0	 16876.0	 16876.0	 16876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11725	 3275	 8.1e-05	 0.001909	 0.0	 16532.0	 16532.0	 16532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10044	 1524	 0.00113	 0.00956	 0.0	 3282.0	 3282.0	 3282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10044	 1524	 0.00115	 0.00935	 0.0	 3354.0	 3354.0	 3354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13279	 6501	 0.00161	 0.02036	 0.0	 1547.0	 1547.0	 1547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13279	 6501	 0.00157	 0.02075	 0.0	 1518.0	 1518.0	 1518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10990	 5766	 0.00101	 0.007401	 0.0	 4229.0	 4229.0	 4229.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10990	 10929	 0.00087	 0.00711	 0.0	 4410.0	 4410.0	 4410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5256	 8622	 0.00135	 0.01442	 0.0	 2181.0	 2181.0	 2181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5256	 2965	 0.00176	 0.01441	 0.0	 2176.0	 2176.0	 2176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2630	 10780	 0.00682	 0.03187	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11828	 1982	 0.00109	 0.00987	 0.0	 3181.0	 3181.0	 3181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6829	 11828	 0.00273	 0.02829	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2503	 4414	 0.001581	 0.011289	 0.0	 2772.0	 2772.0	 2772.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2503	 5001	 0.001669	 0.013099	 0.0	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2541	 2279	 9.9e-05	 0.00069	 0.0	 45315.0	 45315.0	 45315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2541	 3379	 9.9e-05	 0.000669	 0.0	 46708.0	 46708.0	 46708.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7180	 5492	 0.000591	 0.00382	 0.0	 8172.0	 8172.0	 8172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7180	 13224	 0.00524	 0.02276	 0.0	 1353.0	 1353.0	 1353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5492	 9686	 0.002719	 0.01143	 0.0	 2689.0	 2689.0	 2689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1068	 12631	 0.00294	 0.02744	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1068	 10840	 0.0011	 0.01339	 0.0	 2352.0	 2352.0	 2352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1068	 8556	 0.00193	 0.01695	 0.0	 1852.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1068	 7100	 0.00134	 0.01054	 0.0	 2973.0	 2973.0	 2973.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8883	 1068	 0.00245	 0.02064	 0.0	 1520.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1975	 9822	 0.001841	 0.00901	 0.0	 3435.0	 3435.0	 3435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1975	 9822	 0.00187	 0.00882	 0.0	 3504.0	 3504.0	 3504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3864	 1156	 0.00197	 0.02312	 0.0	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6365	 10840	 0.00078	 0.00887	 0.0	 3548.0	 3548.0	 3548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12553	 7911	 0.003771	 0.0288	 0.0	 1088.0	 1088.0	 1088.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12553	 12478	 0.000909	 0.00737	 0.0	 4254.0	 4254.0	 4254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2052	 10924	 0.00086	 0.00783	 0.0	 4011.0	 4011.0	 4011.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2052	 10924	 0.00095	 0.00855	 0.0	 3672.0	 3672.0	 3672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	449	 10924	 0.00012	 0.00157	 0.0	 20061.0	 20061.0	 20061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	449	 10924	 0.00013	 0.00154	 0.0	 20439.0	 20439.0	 20439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7471	 9448	 0.00089	 0.004771	 0.0	 6509.0	 6509.0	 6509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7471	 2038	 0.002	 0.00881	 0.0	 3497.0	 3497.0	 3497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9362	 10340	 0.007711	 0.035331	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10340	 10130	 0.005919	 0.030419	 0.0	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10340	 2537	 0.0053	 0.031719	 0.0	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6266	 2808	 0.00025	 0.001289	 0.0	 24058.0	 24058.0	 24058.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2537	 2997	 0.0062	 0.040039	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7446	 7952	 0.0008	 0.00707	 0.0	 4440.0	 4440.0	 4440.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7446	 7258	 0.0002	 0.00207	 0.0	 15189.0	 15189.0	 15189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7446	 6524	 0.00036	 0.00322	 0.0	 9749.0	 9749.0	 9749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1604	 8880	 0.0023	 0.0157	 0.0	 1991.0	 1991.0	 1991.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1604	 6177	 0.003479	 0.021159	 0.0	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5833	 5002	 0.00107	 0.01013	 0.0	 3101.0	 3101.0	 3101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2036	 9986	 0.00025	 0.000909	 0.0	 33506.0	 33506.0	 33506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2036	 4544	 0.00037	 0.00188	 0.0	 16486.0	 16486.0	 16486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13602	 5796	 0.0003	 0.00145	 0.0	 21333.0	 21333.0	 21333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13602	 5438	 0.001419	 0.007539	 0.0	 4118.0	 4118.0	 4118.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12631	 2395	 0.0012	 0.0122	 0.0	 2577.0	 2577.0	 2577.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12631	 3687	 0.00397	 0.02936	 0.0	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12631	 9878	 0.00092	 0.01112	 0.0	 2831.0	 2831.0	 2831.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12631	 10884	 0.00387	 0.0452	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12631	 1810	 0.00432	 0.03156	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3905	 1625	 0.00407	 0.03937	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3905	 1625	 0.00415	 0.03856	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13349	 7463	 0.00869	 0.05343	 0.0	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13349	 3076	 0.0068	 0.036961	 0.0	 841.0	 841.0	 841.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13349	 3807	 0.01805	 0.095469	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11116	 5795	 0.00045	 0.00206	 0.0	 14981.0	 14981.0	 14981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	696	 10544	 0.0095	 0.037159	 0.0	 824.0	 824.0	 824.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	696	 7353	 0.02106	 0.0885	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10840	 8556	 0.00157	 0.02318	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10840	 957	 0.00032	 0.00282	 0.0	 11130.0	 11130.0	 11130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10840	 7223	 0.00165	 0.01605	 0.0	 1958.0	 1958.0	 1958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7911	 719	 0.00107	 0.00714	 0.0	 4376.0	 4376.0	 4376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7911	 719	 0.000961	 0.00555	 0.0	 5608.0	 5608.0	 5608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7911	 12577	 0.00074	 0.00461	 0.0	 6766.0	 6766.0	 6766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7911	 10321	 0.00076	 0.00451	 0.0	 6907.0	 6907.0	 6907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7911	 5966	 0.001419	 0.01093	 0.0	 2866.0	 2866.0	 2866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7911	 12478	 0.003729	 0.024599	 0.0	 1270.0	 1270.0	 1270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3492	 10272	 0.00233	 0.01992	 0.0	 1575.0	 1575.0	 1575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3492	 10272	 0.00238	 0.01949	 0.0	 1609.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3492	 7021	 0.00217	 0.0253	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3492	 7021	 0.00212	 0.02579	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3492	 1625	 0.00458	 0.04138	 0.0	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5566	 807	 0.01555	 0.089841	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9198	 5566	 0.00274	 0.0168	 0.0	 1856.0	 1856.0	 1856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5566	 6294	 0.005831	 0.032211	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5566	 6136	 0.006669	 0.031341	 0.0	 986.0	 986.0	 986.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11468	 7542	 0.01081	 0.0538	 0.0	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11468	 1468	 0.005581	 0.02457	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11468	 1468	 0.00569	 0.024039	 0.0	 1279.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1352	 10906	 0.002081	 0.01294	 0.0	 2411.0	 2411.0	 2411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1352	 7181	 0.001599	 0.00919	 0.0	 3387.0	 3387.0	 3387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7640	 8556	 0.00083	 0.00768	 0.0	 4090.0	 4090.0	 4090.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3189	 11983	 0.004979	 0.024099	 0.0	 1284.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3189	 11983	 0.005081	 0.023591	 0.0	 1309.0	 1309.0	 1309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5568	 2395	 0.00412	 0.03917	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2395	 7100	 0.00086	 0.00798	 0.0	 3936.0	 3936.0	 3936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4779	 2395	 0.00087	 0.00961	 0.0	 3274.0	 3274.0	 3274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12143	 2395	 0.00095	 0.01034	 0.0	 3043.0	 3043.0	 3043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6105	 2395	 0.00211	 0.0196	 0.0	 1603.0	 1603.0	 1603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10544	 7353	 0.00963	 0.05281	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1529	 5489	 0.00018	 0.001349	 0.0	 23210.0	 23210.0	 23210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1529	 9448	 0.000961	 0.006021	 0.0	 5181.0	 5181.0	 5181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1529	 9448	 0.000979	 0.00589	 0.0	 5291.0	 5291.0	 5291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1617	 4415	 0.000461	 0.002729	 0.0	 11413.0	 11413.0	 11413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1397	 12940	 0.005039	 0.01901	 0.0	 1607.0	 1607.0	 1607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1397	 6746	 0.00812	 0.028919	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9646	 10183	 0.00106	 0.01005	 0.0	 3126.0	 3126.0	 3126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8556	 9883	 0.00074	 0.0081	 0.0	 3884.0	 3884.0	 3884.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11983	 9025	 0.012961	 0.03605	 0.0	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11983	 9025	 0.00844	 0.0378	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11983	 7541	 0.000591	 0.004169	 0.0	 7502.0	 7502.0	 7502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6294	 8799	 0.003091	 0.012289	 0.0	 2493.0	 2493.0	 2493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6682	 6733	 0.000969	 0.0053	 0.0	 5863.0	 5863.0	 5863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3450	 3846	 0.00161	 0.012919	 0.0	 2427.0	 2427.0	 2427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3450	 3846	 0.003219	 0.01795	 0.0	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3450	 5377	 0.004331	 0.025	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3450	 5377	 0.004409	 0.02445	 0.0	 1272.0	 1272.0	 1272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7118	 8982	 0.00425	 0.02014	 0.0	 1535.0	 1535.0	 1535.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7118	 10085	 0.009531	 0.060979	 0.0	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7118	 2713	 0.002409	 0.0135	 0.0	 2304.0	 2304.0	 2304.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1512	 12079	 0.0006	 0.00662	 0.0	 4753.0	 4753.0	 4753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1512	 4089	 0.00173	 0.01701	 0.0	 1848.0	 1848.0	 1848.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9362	 1680	 0.004289	 0.018531	 0.0	 1661.0	 1661.0	 1661.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9362	 10130	 0.006919	 0.039789	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9362	 10130	 0.007591	 0.035539	 0.0	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9362	 10176	 0.00961	 0.05225	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5409	 2731	 0.000581	 0.004599	 0.0	 6815.0	 6815.0	 6815.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5409	 2731	 0.00057	 0.00469	 0.0	 6686.0	 6686.0	 6686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5409	 2731	 0.00087	 0.003159	 0.0	 9641.0	 9641.0	 9641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2383	 7610	 0.00018	 0.001419	 0.0	 22084.0	 22084.0	 22084.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2383	 9822	 0.00195	 0.018841	 0.0	 1668.0	 1668.0	 1668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	108	 12948	 0.00293	 0.01293	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2171	 4705	 0.001969	 0.010599	 0.0	 2931.0	 2931.0	 2931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10207	 1210	 3.9e-05	 0.000591	 0.0	 53332.0	 53332.0	 53332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10207	 608	 0.00364	 0.02431	 0.0	 1286.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10207	 2134	 0.00114	 0.007211	 0.0	 4327.0	 4327.0	 4327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	719	 6224	 0.001271	 0.008659	 0.0	 3610.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	719	 9844	 0.00105	 0.00668	 0.0	 4672.0	 4672.0	 4672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5568	 9773	 0.00011	 0.00122	 0.0	 25787.0	 25787.0	 25787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5568	 5263	 0.00117	 0.0124	 0.0	 2537.0	 2537.0	 2537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5568	 6105	 0.00168	 0.01891	 0.0	 1664.0	 1664.0	 1664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1147	 11466	 0.00132	 0.008281	 0.0	 3767.0	 3767.0	 3767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1147	 12350	 0.004531	 0.01924	 0.0	 1599.0	 1599.0	 1599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1147	 1756	 0.007841	 0.041909	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2052	 456	 0.00113	 0.01235	 0.0	 2548.0	 2548.0	 2548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2052	 456	 0.00128	 0.0121	 0.0	 2597.0	 2597.0	 2597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2052	 12743	 0.0015	 0.01792	 0.0	 1757.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6733	 13134	 0.00111	 0.005281	 0.0	 5854.0	 5854.0	 5854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6733	 13134	 0.00113	 0.005169	 0.0	 5970.0	 5970.0	 5970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8801	 216	 0.00563	 0.03255	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1682	 216	 0.005289	 0.022539	 0.0	 1365.0	 1365.0	 1365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	216	 9105	 0.007159	 0.05086	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	216	 5435	 0.009669	 0.05649	 0.0	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	216	 9031	 0.0092	 0.052169	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6312	 7440	 0.00197	 0.01594	 0.0	 1967.0	 1967.0	 1967.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6312	 9878	 0.00343	 0.02573	 0.0	 1217.0	 1217.0	 1217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6312	 12143	 0.00151	 0.01485	 0.0	 2117.0	 2117.0	 2117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6312	 7407	 0.00092	 0.01042	 0.0	 3020.0	 3020.0	 3020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6312	 11782	 0.00029	 0.00336	 0.0	 9367.0	 9367.0	 9367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2120	 6582	 0.001711	 0.01255	 0.0	 2494.0	 2494.0	 2494.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2120	 2140	 0.005	 0.03962	 0.0	 791.0	 791.0	 791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1203	 1673	 0.0014	 0.01687	 0.0	 1866.0	 1866.0	 1866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1203	 1673	 0.00067	 0.00678	 0.0	 4637.0	 4637.0	 4637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1203	 1673	 0.00065	 0.00692	 0.0	 4545.0	 4545.0	 4545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8883	 1203	 0.00137	 0.01524	 0.0	 2065.0	 2065.0	 2065.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5642	 999	 0.00424	 0.02376	 0.0	 1309.0	 1309.0	 1309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5642	 8469	 0.005591	 0.031711	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5642	 3173	 0.00138	 0.00649	 0.0	 4761.0	 4761.0	 4761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5642	 3173	 0.00107	 0.00544	 0.0	 5698.0	 5698.0	 5698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7440	 6448	 3e-05	 0.00041	 0.0	 76837.0	 76837.0	 76837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7440	 6448	 3e-05	 0.00041	 0.0	 76837.0	 76837.0	 76837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7440	 7258	 0.00044	 0.00342	 0.0	 9161.0	 9161.0	 9161.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10906	 3595	 0.003841	 0.01737	 0.0	 1776.0	 1776.0	 1776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10886	 2732	 0.001771	 0.01337	 0.0	 2343.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	711	 3807	 0.00139	 0.007349	 0.0	 4224.0	 4224.0	 4224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	711	 8144	 0.00625	 0.03463	 0.0	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7463	 6399	 0.00055	 0.00255	 0.0	 12109.0	 12109.0	 12109.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9648	 5149	 0.00489	 0.043331	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12877	 4466	 0.00145	 0.013099	 0.0	 2397.0	 2397.0	 2397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12877	 1793	 0.004039	 0.02881	 0.0	 1086.0	 1086.0	 1086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3191	 7271	 0.002219	 0.00988	 0.0	 3120.0	 3120.0	 3120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7745	 4414	 0.001919	 0.0153	 0.0	 2049.0	 2049.0	 2049.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12824	 1982	 0.00189	 0.01319	 0.0	 2371.0	 2371.0	 2371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7592	 2504	 0.00011	 0.000659	 0.0	 47279.0	 47279.0	 47279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7592	 3684	 0.00011	 0.00064	 0.0	 48642.0	 48642.0	 48642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7592	 4359	 0.000211	 0.00111	 0.0	 27957.0	 27957.0	 27957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9986	 11718	 0.000469	 0.001669	 0.0	 18221.0	 18221.0	 18221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8626	 1210	 6e-05	 0.000849	 0.0	 37113.0	 37113.0	 37113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10450	 10711	 0.00051	 0.00597	 0.0	 5272.0	 5272.0	 5272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10450	 10183	 0.00119	 0.01087	 0.0	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8489	 10450	 0.00219	 0.01922	 0.0	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8622	 3958	 0.00051	 0.00465	 0.0	 6753.0	 6753.0	 6753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13135	 10031	 0.00055	 0.0067	 0.0	 4699.0	 4699.0	 4699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3595	 1235	 0.005099	 0.027349	 0.0	 1136.0	 1136.0	 1136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4705	 4080	 0.000599	 0.003961	 0.0	 7885.0	 7885.0	 7885.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4705	 4803	 0.005461	 0.032719	 0.0	 953.0	 953.0	 953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11989	 4149	 0.00349	 0.02256	 0.0	 1384.0	 1384.0	 1384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11989	 2570	 0.00132	 0.00861	 0.0	 3627.0	 3627.0	 3627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8484	 6898	 0.0045	 0.01838	 0.0	 1670.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8484	 1973	 0.004289	 0.019719	 0.0	 1566.0	 1566.0	 1566.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12118	 4359	 0.001409	 0.00881	 0.0	 3541.0	 3541.0	 3541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1673	 9663	 0.00212	 0.01857	 0.0	 1691.0	 1691.0	 1691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1673	 11248	 0.00049	 0.00574	 0.0	 5484.0	 5484.0	 5484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1673	 1097	 0.00184	 0.021	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3846	 6995	 0.00593	 0.037409	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3173	 6131	 0.00514	 0.024169	 0.0	 1279.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5573	 4184	 0.00041	 0.00492	 0.0	 6399.0	 6399.0	 6399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5198	 4184	 0.00296	 0.02677	 0.0	 1173.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7193	 807	 0.0072	 0.03406	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5001	 10150	 0.00043	 0.00276	 0.0	 11309.0	 11309.0	 11309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5001	 11776	 0.001789	 0.013469	 0.0	 2325.0	 2325.0	 2325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7171	 10856	 0.00163	 0.011091	 0.0	 2818.0	 2818.0	 2818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7171	 9287	 0.00036	 0.002651	 0.0	 11807.0	 11807.0	 11807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13129	 19	 0.00013	 0.00132	 0.0	 23815.0	 23815.0	 23815.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13129	 427	 0.000169	 0.001659	 0.0	 18942.0	 18942.0	 18942.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6501	 7404	 0.00136	 0.012831	 0.0	 2449.0	 2449.0	 2449.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6501	 7404	 0.00139	 0.01256	 0.0	 2500.0	 2500.0	 2500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6501	 7695	 0.00126	 0.009521	 0.0	 3289.0	 3289.0	 3289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6501	 7695	 0.00143	 0.009331	 0.0	 3347.0	 3347.0	 3347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5377	 6501	 0.00164	 0.012961	 0.0	 2418.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5377	 6501	 0.001599	 0.012	 0.0	 2610.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10130	 4257	 0.001271	 0.00524	 0.0	 5859.0	 5859.0	 5859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4869	 13271	 0.00226	 0.02465	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3362	 5285	 0.00032	 0.0015	 0.0	 20595.0	 20595.0	 20595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3362	 8663	 0.00032	 0.00112	 0.0	 27118.0	 27118.0	 27118.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4779	 7223	 0.00075	 0.00817	 0.0	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12008	 2907	 0.00037	 0.0027	 0.0	 11591.0	 11591.0	 11591.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2907	 9908	 3.9e-05	 0.000219	 0.0	 142001.0	 142001.0	 142001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3076	 875	 0.012781	 0.05762	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8565	 1530	 0.00036	 0.001289	 0.0	 23603.0	 23603.0	 23603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8880	 1682	 0.006771	 0.039349	 0.0	 792.0	 792.0	 792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4493	 11248	 0.00292	 0.02831	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4493	 2965	 0.00134	 0.01229	 0.0	 2556.0	 2556.0	 2556.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12008	 8005	 0.00011	 0.00063	 0.0	 49392.0	 49392.0	 49392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10620	 4466	 0.0003	 0.003331	 0.0	 9445.0	 9445.0	 9445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10620	 5438	 0.001289	 0.01555	 0.0	 2025.0	 2025.0	 2025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9908	 8626	 0.00011	 0.0017	 0.0	 18543.0	 18543.0	 18543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9908	 7745	 0.00043	 0.00249	 0.0	 12501.0	 12501.0	 12501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1612	 6835	 0.002651	 0.016771	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5103	 1612	 0.0082	 0.025081	 0.0	 1198.0	 1198.0	 1198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5021	 10031	 0.00037	 0.002781	 0.0	 11260.0	 11260.0	 11260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2029	 7193	 0.010719	 0.054719	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4446	 7193	 0.006469	 0.04074	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11083	 13271	 0.00101	 0.01274	 0.0	 2472.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4466	 8681	 9.1e-05	 0.05076	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4466	 5349	 0.00588	 0.03938	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4466	 5438	 0.003591	 0.022099	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4466	 11168	 0.00555	 0.032521	 0.0	 958.0	 958.0	 958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10044	 456	 0.00116	 0.01347	 0.0	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10044	 456	 0.00113	 0.01247	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7382	 257	 0.00107	 0.00871	 0.0	 3600.0	 3600.0	 3600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7382	 6519	 0.00078	 0.00609	 0.0	 5145.0	 5145.0	 5145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3687	 9883	 0.00075	 0.00604	 0.0	 5190.0	 5190.0	 5190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7181	 9822	 0.00224	 0.011091	 0.0	 2792.0	 2792.0	 2792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5863	 10150	 0.001961	 0.013969	 0.0	 2240.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1833	 7541	 0.001271	 0.00761	 0.0	 4095.0	 4095.0	 4095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9773	 9878	 0.00374	 0.03581	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9773	 9878	 0.00385	 0.03284	 0.0	 956.0	 956.0	 956.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9773	 9878	 0.00392	 0.03216	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9773	 13271	 0.00307	 0.03131	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11466	 40	 0.027	 0.131289	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9264	 8019	 0.005539	 0.0195	 0.0	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7404	 340	 0.003099	 0.017849	 0.0	 1744.0	 1744.0	 1744.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7404	 7695	 0.002831	 0.014099	 0.0	 2197.0	 2197.0	 2197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5915	 3230	 0.0	 0.01368	 0.0	 2310.0	 2310.0	 2310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6177	 6835	 0.01082	 0.079719	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1060	 3958	 0.00102	 0.00941	 0.0	 3338.0	 3338.0	 3338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1060	 877	 0.00183	 0.01819	 0.0	 1728.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1060	 570	 0.00028	 0.00346	 0.0	 9100.0	 9100.0	 9100.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5766	 3684	 0.0012	 0.00982	 0.0	 3193.0	 3193.0	 3193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3958	 3761	 0.00027	 0.0032	 0.0	 9837.0	 9837.0	 9837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3958	 11270	 0.00064	 0.00679	 0.0	 4632.0	 4632.0	 4632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3958	 12155	 0.00047	 0.00442	 0.0	 7107.0	 7107.0	 7107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	608	 12940	 0.00493	 0.017599	 0.0	 1729.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	608	 6004	 0.00207	 0.0153	 0.0	 2046.0	 2046.0	 2046.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10680	 456	 0.00094	 0.0092	 0.0	 3416.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10680	 456	 0.00095	 0.00901	 0.0	 3487.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1334	 3983	 0.00101	 0.00719	 0.0	 4351.0	 4351.0	 4351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5489	 9729	 0.000419	 0.00331	 0.0	 9468.0	 9468.0	 9468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8982	 2713	 0.002099	 0.015599	 0.0	 2007.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9878	 12824	 0.00163	 0.01283	 0.0	 2443.0	 2443.0	 2443.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9878	 10884	 0.00445	 0.03788	 0.0	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9878	 6829	 0.00092	 0.00703	 0.0	 4456.0	 4456.0	 4456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	375	 40	 9.1e-05	 0.000961	 0.0	 32723.0	 32723.0	 32723.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10886	 375	 0.00387	 0.028599	 0.0	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	375	 7714	 0.00949	 0.06625	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	375	 6555	 0.00414	 0.035331	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	375	 7714	 0.009781	 0.065581	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1973	 40	 0.02818	 0.116099	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	40	 3035	 0.00324	 0.01912	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4332	 9883	 0.00135	 0.01609	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9025	 8256	 0.00294	 0.0182	 0.0	 1714.0	 1714.0	 1714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12985	 8681	 0.000711	 0.00649	 0.0	 4839.0	 4839.0	 4839.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	650	 12985	 0.002651	 0.01375	 0.0	 2256.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1793	 8681	 0.00105	 0.008469	 0.0	 3702.0	 3702.0	 3702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1227	 6582	 0.002229	 0.016461	 0.0	 1902.0	 1902.0	 1902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1227	 6582	 0.002281	 0.01613	 0.0	 1940.0	 1940.0	 1940.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	882	 6582	 0.003341	 0.012651	 0.0	 2415.0	 2415.0	 2415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	882	 6582	 0.003271	 0.012901	 0.0	 2374.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9491	 12754	 0.00101	 0.01218	 0.0	 2585.0	 2585.0	 2585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9491	 10894	 0.0009	 0.0095	 0.0	 3311.0	 3311.0	 3311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12754	 6878	 0.00098	 0.01241	 0.0	 2538.0	 2538.0	 2538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8018	 2770	 0.001219	 0.00951	 0.0	 3295.0	 3295.0	 3295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8018	 6470	 0.001789	 0.01382	 0.0	 2267.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8018	 6470	 0.00175	 0.014081	 0.0	 2227.0	 2227.0	 2227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11140	 4937	 9.1e-05	 0.00087	 0.0	 36111.0	 36111.0	 36111.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11140	 4937	 9.1e-05	 0.00086	 0.0	 36526.0	 36526.0	 36526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11140	 12384	 0.000229	 0.00236	 0.0	 13322.0	 13322.0	 13322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	999	 7552	 0.00125	 0.00557	 0.0	 5534.0	 5534.0	 5534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3076	 7582	 0.00757	 0.04013	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2418	 257	 0.00157	 0.01604	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2418	 257	 0.00154	 0.01634	 0.0	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	257	 2965	 0.00169	 0.02383	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2465	 257	 0.00068	 0.0089	 0.0	 3539.0	 3539.0	 3539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2633	 6746	 0.010289	 0.036651	 0.0	 830.0	 830.0	 830.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2633	 6746	 0.00563	 0.03395	 0.0	 918.0	 918.0	 918.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4497	 8327	 0.003591	 0.02763	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4497	 8327	 0.00351	 0.028159	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8327	 6995	 0.00143	 0.00838	 0.0	 3716.0	 3716.0	 3716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11213	 6294	 0.01213	 0.06156	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9025	 7552	 0.004789	 0.022849	 0.0	 1354.0	 1354.0	 1354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	777	 4876	 0.00019	 0.00211	 0.0	 14910.0	 14910.0	 14910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	777	 12577	 0.000331	 0.002349	 0.0	 13316.0	 13316.0	 13316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	777	 7360	 9.1e-05	 0.000539	 0.0	 57786.0	 57786.0	 57786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9505	 9663	 0.00088	 0.00776	 0.0	 4045.0	 4045.0	 4045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6829	 6900	 0.00039	 0.00368	 0.0	 8536.0	 8536.0	 8536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9731	 2959	 0.00275	 0.01268	 0.0	 2435.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9731	 13295	 0.00205	 0.00874	 0.0	 3519.0	 3519.0	 3519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9731	 1756	 0.00082	 0.00519	 0.0	 6012.0	 6012.0	 6012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3807	 1157	 0.00519	 0.02355	 0.0	 1310.0	 1310.0	 1310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4803	 9858	 0.016711	 0.08874	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10856	 6460	 0.005099	 0.022659	 0.0	 1361.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10856	 11738	 0.001469	 0.01213	 0.0	 2586.0	 2586.0	 2586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10856	 11738	 0.001659	 0.01189	 0.0	 2632.0	 2632.0	 2632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1443	 6555	 0.000521	 0.00374	 0.0	 8366.0	 8366.0	 8366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1443	 7353	 0.006461	 0.048349	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12754	 10711	 0.00293	 0.0257	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12754	 5903	 0.00178	 0.0157	 0.0	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8489	 12754	 0.00115	 0.01332	 0.0	 2363.0	 2363.0	 2363.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12754	 3132	 0.00078	 0.00752	 0.0	 4179.0	 4179.0	 4179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	116	 4323	 3.9e-05	 0.00037	 0.0	 84901.0	 84901.0	 84901.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11948	 6470	 0.0012	 0.006729	 0.0	 4622.0	 4622.0	 4622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	41	 4865	 0.000211	 0.001659	 0.0	 18888.0	 18888.0	 18888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9497	 12225	 0.001659	 0.011919	 0.0	 2625.0	 2625.0	 2625.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9497	 10032	 0.002	 0.0133	 0.0	 2349.0	 2349.0	 2349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6419	 11469	 0.00105	 0.00837	 0.0	 3745.0	 3745.0	 3745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4149	 7790	 0.00138	 0.014979	 0.0	 2100.0	 2100.0	 2100.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8377	 9986	 0.0	 0.0003	 0.0	 105292.0	 105292.0	 105292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4292	 9986	 0.0	 0.0003	 0.0	 105292.0	 105292.0	 105292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4292	 7854	 0.00164	 0.00782	 0.0	 3954.0	 3954.0	 3954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5349	 344	 0.007099	 0.04044	 0.0	 770.0	 770.0	 770.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	340	 1468	 0.00181	 0.00914	 0.0	 3391.0	 3391.0	 3391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2105	 10769	 0.00027	 0.00247	 0.0	 12713.0	 12713.0	 12713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10769	 7258	 0.00266	 0.03206	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5778	 1386	 0.000591	 0.005081	 0.0	 6176.0	 6176.0	 6176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5778	 6867	 0.002229	 0.016099	 0.0	 1944.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5915	 7826	 0.00205	 0.02585	 0.0	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11470	 5854	 0.00101	 0.0091	 0.0	 3450.0	 3450.0	 3450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11470	 5903	 0.001	 0.00871	 0.0	 3603.0	 3603.0	 3603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5457	 11673	 0.00112	 0.00895	 0.0	 3502.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5457	 11673	 0.001099	 0.008289	 0.0	 3778.0	 3778.0	 3778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5457	 4518	 0.001289	 0.0095	 0.0	 3295.0	 3295.0	 3295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5457	 4518	 0.00126	 0.00968	 0.0	 3236.0	 3236.0	 3236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6322	 7952	 0.00065	 0.00723	 0.0	 4352.0	 4352.0	 4352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2770	 6026	 0.001781	 0.012669	 0.0	 2470.0	 2470.0	 2470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5833	 1543	 0.00086	 0.00956	 0.0	 3291.0	 3291.0	 3291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5833	 1156	 0.00248	 0.02429	 0.0	 1294.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5833	 6614	 0.00151	 0.01699	 0.0	 1852.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8585	 5435	 0.003159	 0.01537	 0.0	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12079	 4503	 0.00075	 0.00683	 0.0	 4598.0	 4598.0	 4598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12079	 4089	 0.00223	 0.02524	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5854	 5903	 0.00191	 0.0208	 0.0	 1513.0	 1513.0	 1513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2418	 5854	 0.00074	 0.00784	 0.0	 4012.0	 4012.0	 4012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2418	 5854	 0.00073	 0.00799	 0.0	 3937.0	 3937.0	 3937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2015	 5336	 0.000789	 0.00482	 0.0	 6468.0	 6468.0	 6468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3007	 2015	 0.000789	 0.004409	 0.0	 7053.0	 7053.0	 7053.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4080	 4803	 0.005461	 0.03161	 0.0	 985.0	 985.0	 985.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2340	 7745	 6e-05	 0.00087	 0.0	 36222.0	 36222.0	 36222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4575	 9844	 0.00593	 0.040961	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4575	 7353	 0.003771	 0.030841	 0.0	 1017.0	 1017.0	 1017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9446	 401	 0.00038	 0.001461	 0.0	 20925.0	 20925.0	 20925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	401	 6004	 0.00149	 0.00938	 0.0	 3326.0	 3326.0	 3326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	401	 6004	 0.001521	 0.00918	 0.0	 3395.0	 3395.0	 3395.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2959	 6898	 0.00407	 0.015469	 0.0	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7253	 2015	 0.00082	 0.006219	 0.0	 5036.0	 5036.0	 5036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3822	 2808	 0.00161	 0.00888	 0.0	 3501.0	 3501.0	 3501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3822	 11776	 0.00118	 0.006461	 0.0	 4810.0	 4810.0	 4810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10031	 8972	 0.00082	 0.009091	 0.0	 3461.0	 3461.0	 3461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6867	 6588	 0.01893	 0.0848	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6867	 6588	 0.01313	 0.082409	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6867	 1591	 0.000281	 0.00149	 0.0	 20833.0	 20833.0	 20833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7713	 4503	 0.00019	 0.00199	 0.0	 15802.0	 15802.0	 15802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4503	 7713	 0.0002	 0.00188	 0.0	 16708.0	 16708.0	 16708.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	245	 2537	 0.003159	 0.025331	 0.0	 1238.0	 1238.0	 1238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11267	 2038	 0.00445	 0.01886	 0.0	 1631.0	 1631.0	 1631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8469	 1235	 0.00461	 0.02205	 0.0	 1403.0	 1403.0	 1403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5795	 12082	 0.00061	 0.00494	 0.0	 6347.0	 6347.0	 6347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5795	 1358	 0.00082	 0.00462	 0.0	 6732.0	 6732.0	 6732.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3345	 12820	 0.000331	 0.003271	 0.0	 9608.0	 9608.0	 9608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3345	 11738	 0.00056	 0.004081	 0.0	 7669.0	 7669.0	 7669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9115	 1370	 0.00163	 0.007521	 0.0	 4105.0	 4105.0	 4105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9115	 13134	 0.001659	 0.00736	 0.0	 4187.0	 4187.0	 4187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2731	 2140	 0.00719	 0.049211	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10929	 2808	 6e-05	 0.00039	 0.0	 80052.0	 80052.0	 80052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1472	 8779	 0.00288	 0.018	 0.0	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1472	 9612	 0.00288	 0.0182	 0.0	 1715.0	 1715.0	 1715.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1472	 7714	 0.00111	 0.008531	 0.0	 3672.0	 3672.0	 3672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1472	 6271	 0.00307	 0.022289	 0.0	 1404.0	 1404.0	 1404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4420	 6614	 0.00091	 0.00868	 0.0	 3620.0	 3620.0	 3620.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5903	 13478	 0.00098	 0.0118	 0.0	 2668.0	 2668.0	 2668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5903	 10894	 0.00053	 0.00591	 0.0	 5324.0	 5324.0	 5324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5903	 3132	 0.00086	 0.00991	 0.0	 3176.0	 3176.0	 3176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10230	 4865	 0.00545	 0.034099	 0.0	 915.0	 915.0	 915.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2923	 3589	 0.00095	 0.006091	 0.0	 5124.0	 5124.0	 5124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5198	 1156	 0.00305	 0.0272	 0.0	 1155.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1227	 7198	 0.000281	 0.001841	 0.0	 16962.0	 16962.0	 16962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1227	 9448	 0.004531	 0.02451	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6460	 2140	 0.00618	 0.02961	 0.0	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11673	 5041	 0.00064	 0.004461	 0.0	 7010.0	 7010.0	 7010.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1285	 6206	 0.00143	 0.00513	 0.0	 5932.0	 5932.0	 5932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1285	 1756	 0.0052	 0.021841	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	882	 7198	 0.00138	 0.008669	 0.0	 3599.0	 3599.0	 3599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9448	 882	 0.00314	 0.013169	 0.0	 2334.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6206	 3480	 0.002479	 0.01331	 0.0	 2334.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3275	 3928	 7e-05	 0.00194	 0.0	 16272.0	 16272.0	 16272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13552	 6470	 0.001159	 0.00931	 0.0	 3367.0	 3367.0	 3367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7854	 9287	 0.00062	 0.003669	 0.0	 8489.0	 8489.0	 8489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3615	 7542	 0.015969	 0.056711	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7542	 5516	 0.0085	 0.03719	 0.0	 828.0	 828.0	 828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3983	 1370	 0.001531	 0.00732	 0.0	 4224.0	 4224.0	 4224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3983	 1370	 0.00205	 0.01062	 0.0	 2921.0	 2921.0	 2921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7258	 7952	 0.00091	 0.01056	 0.0	 2981.0	 2981.0	 2981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1156	 12743	 0.00167	 0.02069	 0.0	 1522.0	 1522.0	 1522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9198	 6294	 0.002719	 0.016219	 0.0	 1921.0	 1921.0	 1921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12143	 6448	 0.002	 0.02376	 0.0	 1325.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12143	 6448	 0.00226	 0.02328	 0.0	 1351.0	 1351.0	 1351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11168	 650	 0.004151	 0.02119	 0.0	 1463.0	 1463.0	 1463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13295	 12350	 0.001841	 0.010909	 0.0	 2856.0	 2856.0	 2856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6294	 6136	 0.000669	 0.00399	 0.0	 7808.0	 7808.0	 7808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	957	 11657	 8e-05	 0.00098	 0.0	 32126.0	 32126.0	 32126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4876	 7360	 0.0002	 0.0025	 0.0	 12595.0	 12595.0	 12595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7996	 7714	 0.006219	 0.031599	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7996	 2034	 0.00438	 0.023169	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8986	 6271	 0.00581	 0.03088	 0.0	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8986	 6271	 0.0065	 0.02637	 0.0	 1164.0	 1164.0	 1164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6829	 877	 0.00198	 0.02208	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4497	 1235	 0.00093	 0.006659	 0.0	 4698.0	 4698.0	 4698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4497	 1235	 0.000909	 0.006789	 0.0	 4612.0	 4612.0	 4612.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5915	 1543	 0.00244	 0.01919	 0.0	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3372	 12668	 0.00194	 0.01549	 0.0	 2024.0	 2024.0	 2024.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2381	 5966	 0.0002	 0.001479	 0.0	 21165.0	 21165.0	 21165.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6588	 11673	 0.001091	 0.009461	 0.0	 3317.0	 3317.0	 3317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11673	 9660	 0.003081	 0.00899	 0.0	 3324.0	 3324.0	 3324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9660	 2062	 0.00357	 0.0138	 0.0	 2216.0	 2216.0	 2216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3589	 11166	 0.001229	 0.00986	 0.0	 3179.0	 3179.0	 3179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2829	 13462	 0.001211	 0.00913	 0.0	 3430.0	 3430.0	 3430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7258	 11782	 0.00116	 0.01053	 0.0	 2982.0	 2982.0	 2982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6828	 8268	 0.0017	 0.009781	 0.0	 3182.0	 3182.0	 3182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6828	 8268	 0.001521	 0.011091	 0.0	 2822.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	286	 656	 0.0043	 0.0233	 0.0	 1334.0	 1334.0	 1334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3862	 6524	 0.00019	 0.0016	 0.0	 19605.0	 19605.0	 19605.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6993	 12225	 0.00838	 0.072479	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6993	 1399	 0.00787	 0.049211	 0.0	 634.0	 634.0	 634.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	650	 344	 0.00557	 0.03376	 0.0	 924.0	 924.0	 924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6224	 10146	 0.01213	 0.06564	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10800	 4518	 0.003531	 0.01086	 0.0	 2767.0	 2767.0	 2767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10800	 10878	 0.0158	 0.057031	 0.0	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1097	 2965	 0.00289	 0.0244	 0.0	 1286.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2279	 6027	 0.000521	 0.00413	 0.0	 7589.0	 7589.0	 7589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3379	 6027	 0.000531	 0.004039	 0.0	 7754.0	 7754.0	 7754.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	344	 2570	 0.00431	 0.02226	 0.0	 1394.0	 1394.0	 1394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4359	 6004	 0.00163	 0.00899	 0.0	 3458.0	 3458.0	 3458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6829	 1810	 0.00274	 0.02428	 0.0	 1293.0	 1293.0	 1293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9226	 8779	 0.0093	 0.056979	 0.0	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9226	 12923	 0.011281	 0.080039	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9226	 8204	 0.00449	 0.02376	 0.0	 1307.0	 1307.0	 1307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3761	 12155	 0.00014	 0.00148	 0.0	 21248.0	 21248.0	 21248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5536	 12225	 0.0055	 0.033659	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6555	 7954	 0.00249	 0.02082	 0.0	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2465	 2965	 0.00164	 0.02252	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8419	 3039	 0.000961	 0.0047	 0.0	 6585.0	 6585.0	 6585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8419	 3039	 0.000979	 0.004599	 0.0	 6718.0	 6718.0	 6718.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11270	 570	 0.00057	 0.00515	 0.0	 6097.0	 6097.0	 6097.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12225	 10032	 0.00143	 0.011651	 0.0	 2691.0	 2691.0	 2691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2134	 6004	 0.00126	 0.009211	 0.0	 3398.0	 3398.0	 3398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8779	 1012	 9.1e-05	 0.000211	 0.0	 137464.0	 137464.0	 137464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9612	 1012	 0.000211	 0.000711	 0.0	 42591.0	 42591.0	 42591.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9612	 8204	 0.01095	 0.07062	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3035	 8204	 0.00125	 0.007281	 0.0	 4276.0	 4276.0	 4276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3035	 8204	 0.001	 0.0045	 0.0	 6853.0	 6853.0	 6853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7954	 7353	 0.00282	 0.026419	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13224	 9686	 0.003479	 0.01456	 0.0	 2111.0	 2111.0	 2111.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7714	 6271	 0.005521	 0.03418	 0.0	 913.0	 913.0	 913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7714	 6271	 0.00563	 0.033461	 0.0	 931.0	 931.0	 931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7353	 6962	 0.00095	 0.0072	 0.0	 4350.0	 4350.0	 4350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7353	 10146	 0.00093	 0.007159	 0.0	 4376.0	 4376.0	 4376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2034	 6271	 0.00988	 0.058651	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9729	 12384	 3.9e-05	 0.00044	 0.0	 71510.0	 71510.0	 71510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9729	 12384	 3.9e-05	 0.00043	 0.0	 73159.0	 73159.0	 73159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8226	 7917	 0.00018	 0.000781	 0.0	 39412.0	 39412.0	 39412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6321	 11066	 0.002961	 0.01669	 0.0	 1864.0	 1864.0	 1864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8434	 5760	 0.00056	 0.00432	 0.0	 7252.0	 7252.0	 7252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9867	 12476	 0.0002	 0.00246	 0.0	 12799.0	 12799.0	 12799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9867	 6599	 0.0003	 0.00377	 0.0	 8353.0	 8353.0	 8353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5046	 13471	 0.00014	 0.00057	 0.0	 53817.0	 53817.0	 53817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4215	 13471	 0.00013	 0.000729	 0.0	 42657.0	 42657.0	 42657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2033	 13471	 0.00012	 0.000581	 0.0	 53244.0	 53244.0	 53244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2634	 13471	 0.00011	 0.00064	 0.0	 48642.0	 48642.0	 48642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5721	 13471	 0.00019	 0.00056	 0.0	 53416.0	 53416.0	 53416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9083	 13001	 0.00062	 0.004909	 0.0	 6384.0	 6384.0	 6384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13300	 11517	 7e-05	 0.00076	 0.0	 41388.0	 41388.0	 41388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13300	 13605	 0.00066	 0.00622	 0.0	 5051.0	 5051.0	 5051.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13300	 3010	 0.00054	 0.00752	 0.0	 4190.0	 4190.0	 4190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13300	 36	 0.00105	 0.00877	 0.0	 3577.0	 3577.0	 3577.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	924	 13177	 8e-05	 0.00091	 0.0	 34578.0	 34578.0	 34578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	924	 6741	 0.00056	 0.00719	 0.0	 4380.0	 4380.0	 4380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3475	 8047	 0.000531	 0.002039	 0.0	 14992.0	 14992.0	 14992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3475	 1798	 0.008659	 0.03769	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3475	 13250	 0.003849	 0.021099	 0.0	 1473.0	 1473.0	 1473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3475	 12568	 0.00688	 0.035969	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3475	 10058	 0.006729	 0.03713	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3475	 4969	 0.00111	 0.006651	 0.0	 4685.0	 4685.0	 4685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3475	 936	 0.0023	 0.008909	 0.0	 3433.0	 3433.0	 3433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3475	 3737	 0.000841	 0.00313	 0.0	 9747.0	 9747.0	 9747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3475	 7793	 0.003521	 0.017479	 0.0	 1772.0	 1772.0	 1772.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4397	 1039	 3.9e-05	 0.00025	 0.0	 124840.0	 124840.0	 124840.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4369	 3319	 0.000159	 0.000729	 0.0	 42335.0	 42335.0	 42335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12797	 10943	 0.005281	 0.032099	 0.0	 972.0	 972.0	 972.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12797	 10943	 0.005651	 0.029419	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1266	 5393	 0.000271	 0.00036	 0.0	 70101.0	 70101.0	 70101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12926	 10303	 0.00044	 0.00143	 0.0	 21113.0	 21113.0	 21113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12926	 5753	 0.000159	 0.00074	 0.0	 41734.0	 41734.0	 41734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3246	 2813	 0.00019	 0.000591	 0.0	 50883.0	 50883.0	 50883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7493	 4212	 0.00019	 0.00087	 0.0	 35472.0	 35472.0	 35472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9692	 7207	 0.002591	 0.013659	 0.0	 2273.0	 2273.0	 2273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9692	 10710	 0.00305	 0.01168	 0.0	 2617.0	 2617.0	 2617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	606	 4776	 0.000159	 0.000599	 0.0	 50969.0	 50969.0	 50969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	606	 4776	 0.000159	 0.00062	 0.0	 49351.0	 49351.0	 49351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4732	 7207	 0.00101	 0.004229	 0.0	 7265.0	 7265.0	 7265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4732	 6274	 0.00319	 0.018651	 0.0	 1670.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4732	 10710	 0.000729	 0.00337	 0.0	 9162.0	 9162.0	 9162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1647	 1694	 0.002961	 0.012831	 0.0	 2399.0	 2399.0	 2399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1647	 11678	 0.000591	 0.00339	 0.0	 9180.0	 9180.0	 9180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13172	 3466	 0.00024	 0.001219	 0.0	 25425.0	 25425.0	 25425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12795	 4279	 0.006219	 0.036341	 0.0	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12795	 8788	 0.001841	 0.01193	 0.0	 2617.0	 2617.0	 2617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4805	 10642	 0.001409	 0.01113	 0.0	 2816.0	 2816.0	 2816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4805	 426	 0.00151	 0.00768	 0.0	 4036.0	 4036.0	 4036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4805	 4435	 0.00599	 0.03313	 0.0	 939.0	 939.0	 939.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4805	 4953	 0.001771	 0.010151	 0.0	 3066.0	 3066.0	 3066.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	543	 1154	 0.00074	 0.00311	 0.0	 9881.0	 9881.0	 9881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	543	 1154	 0.000729	 0.003159	 0.0	 9744.0	 9744.0	 9744.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4667	 11443	 0.005271	 0.01906	 0.0	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4667	 7938	 0.00906	 0.053151	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4667	 2641	 0.00405	 0.0153	 0.0	 1996.0	 1996.0	 1996.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9942	 7878	 0.00055	 0.003961	 0.0	 7899.0	 7899.0	 7899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9942	 7878	 0.00055	 0.003729	 0.0	 8381.0	 8381.0	 8381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9942	 2296	 0.00107	 0.007789	 0.0	 4018.0	 4018.0	 4018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9942	 2296	 0.00112	 0.00775	 0.0	 4034.0	 4034.0	 4034.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9942	 2296	 0.001031	 0.00775	 0.0	 4041.0	 4041.0	 4041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9942	 3493	 0.00062	 0.003219	 0.0	 9636.0	 9636.0	 9636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9942	 1346	 0.00068	 0.002659	 0.0	 11510.0	 11510.0	 11510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13517	 738	 0.00193	 0.012479	 0.0	 2502.0	 2502.0	 2502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13517	 4340	 0.001159	 0.007229	 0.0	 4315.0	 4315.0	 4315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13517	 4246	 0.00137	 0.008729	 0.0	 3575.0	 3575.0	 3575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13517	 4246	 0.001401	 0.00855	 0.0	 3646.0	 3646.0	 3646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13517	 4246	 0.001331	 0.008521	 0.0	 3663.0	 3663.0	 3663.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10331	 3147	 0.00031	 0.00081	 0.0	 36421.0	 36421.0	 36421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10331	 11861	 0.000341	 0.00119	 0.0	 25518.0	 25518.0	 25518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10331	 6577	 0.00031	 0.001281	 0.0	 23967.0	 23967.0	 23967.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10331	 6228	 0.00094	 0.0035	 0.0	 8717.0	 8717.0	 8717.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12595	 7709	 7e-05	 0.000651	 0.0	 48244.0	 48244.0	 48244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7969	 5396	 0.00019	 0.00124	 0.0	 25180.0	 25180.0	 25180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7969	 4212	 0.000331	 0.002539	 0.0	 12337.0	 12337.0	 12337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4543	 5236	 0.0016	 0.02113	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11390	 12662	 0.000909	 0.004711	 0.0	 6584.0	 6584.0	 6584.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11390	 12662	 0.00088	 0.004969	 0.0	 6260.0	 6260.0	 6260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5	 12839	 0.001841	 0.0088	 0.0	 3514.0	 3514.0	 3514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5	 11276	 0.01013	 0.04238	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9749	 4225	 0.00059	 0.00802	 0.0	 3928.0	 3928.0	 3928.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9749	 4225	 0.00054	 0.0079	 0.0	 3990.0	 3990.0	 3990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9749	 5763	 0.00171	 0.02128	 0.0	 1480.0	 1480.0	 1480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9749	 5763	 0.00174	 0.02084	 0.0	 1511.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9749	 9633	 0.00086	 0.01433	 0.0	 2201.0	 2201.0	 2201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9749	 9633	 0.00087	 0.01404	 0.0	 2246.0	 2246.0	 2246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9749	 5623	 0.00126	 0.01447	 0.0	 2175.0	 2175.0	 2175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9749	 8232	 0.00122	 0.01509	 0.0	 2087.0	 2087.0	 2087.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9749	 8232	 0.00154	 0.019	 0.0	 1658.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7207	 7194	 0.00474	 0.03564	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7207	 8676	 0.006	 0.047849	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7207	 7631	 0.008039	 0.03375	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10011	 10710	 2.1e-05	 0.000211	 0.0	 148968.0	 148968.0	 148968.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12238	 5367	 0.00045	 0.002341	 0.0	 13251.0	 13251.0	 13251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3966	 13022	 0.000669	 0.004281	 0.0	 7291.0	 7291.0	 7291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13659	 13022	 0.00068	 0.00419	 0.0	 7442.0	 7442.0	 7442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4462	 5428	 0.000729	 0.00431	 0.0	 7227.0	 7227.0	 7227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4462	 5428	 0.000591	 0.004651	 0.0	 6738.0	 6738.0	 6738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4462	 13138	 0.00099	 0.005081	 0.0	 6103.0	 6103.0	 6103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2234	 13237	 0.00212	 0.013031	 0.0	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2234	 5194	 0.002159	 0.01275	 0.0	 2443.0	 2443.0	 2443.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 5446	 0.00025	 0.00095	 0.0	 32156.0	 32156.0	 32156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 5446	 0.000271	 0.00089	 0.0	 33953.0	 33953.0	 33953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 4005	 0.001961	 0.012409	 0.0	 2515.0	 2515.0	 2515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 12264	 0.00044	 0.00207	 0.0	 14927.0	 14927.0	 14927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 12552	 0.000469	 0.00143	 0.0	 20990.0	 20990.0	 20990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 9611	 0.001271	 0.01406	 0.0	 2238.0	 2238.0	 2238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 9611	 0.00124	 0.013021	 0.0	 2415.0	 2415.0	 2415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 7971	 0.000409	 0.00239	 0.0	 13028.0	 13028.0	 13028.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 319	 0.00094	 0.005	 0.0	 6209.0	 6209.0	 6209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 4469	 0.000219	 0.0007	 0.0	 43067.0	 43067.0	 43067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 9893	 6e-05	 0.00025	 0.0	 122861.0	 122861.0	 122861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12849	 7698	 5e-05	 0.000229	 0.0	 134762.0	 134762.0	 134762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5537	 3942	 0.00019	 0.000909	 0.0	 34015.0	 34015.0	 34015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3251	 8065	 0.001711	 0.00782	 0.0	 3946.0	 3946.0	 3946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3251	 9955	 0.002651	 0.01176	 0.0	 2621.0	 2621.0	 2621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11386	 655	 0.001409	 0.010599	 0.0	 2955.0	 2955.0	 2955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11386	 7779	 0.001419	 0.010219	 0.0	 3062.0	 3062.0	 3062.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1190	 5763	 0.00013	 0.00212	 0.0	 14872.0	 14872.0	 14872.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1190	 1158	 0.00026	 0.00313	 0.0	 10058.0	 10058.0	 10058.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6613	 3262	 0.0047	 0.0318	 0.0	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6613	 9938	 0.00136	 0.00768	 0.0	 4050.0	 4050.0	 4050.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6613	 8426	 0.005669	 0.027789	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9794	 9150	 0.004409	 0.033091	 0.0	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9794	 2032	 0.01056	 0.044469	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9794	 10468	 0.01963	 0.07736	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9794	 10895	 0.01157	 0.04694	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8915	 1228	 0.000479	 0.00255	 0.0	 12175.0	 12175.0	 12175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11078	 1228	 0.000469	 0.00236	 0.0	 13128.0	 13128.0	 13128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1695	 2203	 0.01237	 0.067039	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1695	 12559	 0.0132	 0.056229	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5839	 6011	 0.00026	 0.001711	 0.0	 18252.0	 18252.0	 18252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5839	 6011	 0.000271	 0.001669	 0.0	 18682.0	 18682.0	 18682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9998	 6400	 0.000211	 0.000401	 0.0	 69711.0	 69711.0	 69711.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3099	 8460	 0.00105	 0.005159	 0.0	 6000.0	 6000.0	 6000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8287	 4479	 0.00212	 0.00931	 0.0	 3309.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	902	 9920	 0.000151	 0.00068	 0.0	 45348.0	 45348.0	 45348.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7886	 7195	 0.00019	 0.00082	 0.0	 37527.0	 37527.0	 37527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5786	 9955	 0.003219	 0.01405	 0.0	 2192.0	 2192.0	 2192.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9788	 13544	 0.007271	 0.033159	 0.0	 931.0	 931.0	 931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9788	 11829	 0.006659	 0.03132	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5026	 4088	 0.00057	 0.00668	 0.0	 4712.0	 4712.0	 4712.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5026	 10309	 0.00057	 0.00758	 0.0	 4156.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5026	 10309	 0.00039	 0.00607	 0.0	 5194.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5026	 2348	 0.00155	 0.0179	 0.0	 1759.0	 1759.0	 1759.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5026	 6736	 0.00036	 0.00485	 0.0	 6495.0	 6495.0	 6495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8307	 2413	 0.000581	 0.004229	 0.0	 7400.0	 7400.0	 7400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8307	 12054	 0.00056	 0.00431	 0.0	 7268.0	 7268.0	 7268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8307	 8496	 0.003099	 0.020531	 0.0	 1522.0	 1522.0	 1522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8307	 4621	 0.00118	 0.016919	 0.0	 1863.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8307	 7730	 0.00188	 0.01407	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8307	 2392	 0.00545	 0.04082	 0.0	 768.0	 768.0	 768.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10642	 655	 0.00214	 0.01639	 0.0	 1912.0	 1912.0	 1912.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10642	 6955	 0.002479	 0.01549	 0.0	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2621	 11642	 0.000159	 0.001229	 0.0	 25490.0	 25490.0	 25490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2621	 3790	 0.00026	 0.00162	 0.0	 19252.0	 19252.0	 19252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2621	 10090	 0.000159	 0.00113	 0.0	 27681.0	 27681.0	 27681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2621	 13078	 0.000461	 0.003219	 0.0	 9714.0	 9714.0	 9714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2621	 6144	 0.000159	 0.001229	 0.0	 25490.0	 25490.0	 25490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2291	 738	 0.000229	 0.00139	 0.0	 22423.0	 22423.0	 22423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4078	 738	 0.0002	 0.00156	 0.0	 20084.0	 20084.0	 20084.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1919	 6911	 0.00145	 0.00824	 0.0	 3776.0	 3776.0	 3776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1919	 738	 0.00069	 0.005	 0.0	 6259.0	 6259.0	 6259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1251	 5445	 0.00036	 0.00455	 0.0	 6921.0	 6921.0	 6921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1251	 5445	 0.00036	 0.00453	 0.0	 6952.0	 6952.0	 6952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12241	 11033	 0.00066	 0.00997	 0.0	 3162.0	 3162.0	 3162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12241	 11033	 0.00064	 0.01016	 0.0	 3103.0	 3103.0	 3103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9209	 1753	 9.9e-05	 0.00044	 0.0	 70039.0	 70039.0	 70039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1753	 6486	 6e-05	 0.000469	 0.0	 66806.0	 66806.0	 66806.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1753	 835	 3.9e-05	 0.000341	 0.0	 92032.0	 92032.0	 92032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1753	 1829	 0.002531	 0.01943	 0.0	 1613.0	 1613.0	 1613.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1753	 5428	 0.00945	 0.06418	 0.0	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13498	 320	 0.000591	 0.002831	 0.0	 10923.0	 10923.0	 10923.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10251	 320	 0.00087	 0.00387	 0.0	 7964.0	 7964.0	 7964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1041	 6488	 0.0015	 0.01785	 0.0	 1764.0	 1764.0	 1764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1041	 6488	 0.00147	 0.0182	 0.0	 1730.0	 1730.0	 1730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1777	 934	 0.00151	 0.0113	 0.0	 2771.0	 2771.0	 2771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1777	 934	 0.001479	 0.011521	 0.0	 2720.0	 2720.0	 2720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1777	 12691	 0.00174	 0.010341	 0.0	 3013.0	 3013.0	 3013.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1777	 12691	 0.001659	 0.01206	 0.0	 2595.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12078	 2847	 0.00069	 0.000479	 0.0	 37606.0	 37606.0	 37606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12078	 11726	 0.00044	 0.00139	 0.0	 21666.0	 21666.0	 21666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1489	 13380	 0.002039	 0.01601	 0.0	 1958.0	 1958.0	 1958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1489	 10933	 0.01349	 0.05662	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1489	 457	 0.00082	 0.00438	 0.0	 7089.0	 7089.0	 7089.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1489	 457	 0.0008	 0.004461	 0.0	 6970.0	 6970.0	 6970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1489	 7458	 0.001091	 0.00888	 0.0	 3531.0	 3531.0	 3531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1489	 7458	 0.00111	 0.007039	 0.0	 4433.0	 4433.0	 4433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3628	 12484	 0.000849	 0.00537	 0.0	 5811.0	 5811.0	 5811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9062	 13162	 0.00061	 0.00275	 0.0	 11214.0	 11214.0	 11214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9068	 11274	 0.00141	 0.0188	 0.0	 1676.0	 1676.0	 1676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9068	 9685	 0.00121	 0.01427	 0.0	 2206.0	 2206.0	 2206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3391	 12003	 0.001711	 0.007159	 0.0	 4292.0	 4292.0	 4292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3391	 13011	 0.00545	 0.02381	 0.0	 1294.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3391	 6083	 0.000771	 0.004331	 0.0	 7181.0	 7181.0	 7181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3391	 3998	 0.00414	 0.03282	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3391	 9262	 0.00264	 0.011521	 0.0	 2673.0	 2673.0	 2673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3391	 9334	 0.00261	 0.011	 0.0	 2795.0	 2795.0	 2795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3391	 12412	 0.00239	 0.00919	 0.0	 3327.0	 3327.0	 3327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3391	 4134	 0.000539	 0.00226	 0.0	 13596.0	 13596.0	 13596.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3391	 10056	 0.00325	 0.017979	 0.0	 1729.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1766	 6661	 0.00076	 0.0071	 0.0	 4424.0	 4424.0	 4424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1168	 12412	 0.000651	 0.00343	 0.0	 9048.0	 9048.0	 9048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3286	 6389	 0.001219	 0.00812	 0.0	 3847.0	 3847.0	 3847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3286	 1162	 0.00243	 0.01439	 0.0	 2165.0	 2165.0	 2165.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13566	 9117	 0.0006	 0.00839	 0.0	 3756.0	 3756.0	 3756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13566	 9117	 0.00059	 0.00856	 0.0	 3682.0	 3682.0	 3682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13566	 8243	 0.00087	 0.01328	 0.0	 2374.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13566	 8243	 0.00073	 0.01595	 0.0	 1979.0	 1979.0	 1979.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4205	 5378	 0.00163	 0.002039	 0.0	 12101.0	 12101.0	 12101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4205	 5378	 0.001659	 0.002	 0.0	 12156.0	 12156.0	 12156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	83	 8374	 0.00339	 0.019669	 0.0	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	83	 3377	 0.00239	 0.017281	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9532	 11801	 0.00032	 0.00112	 0.0	 27118.0	 27118.0	 27118.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9532	 8620	 0.0018	 0.01401	 0.0	 2237.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9532	 8620	 0.00212	 0.012469	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11601	 4090	 0.00063	 0.00411	 0.0	 7597.0	 7597.0	 7597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9407	 6043	 0.009729	 0.03505	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9407	 5222	 0.01007	 0.03056	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7189	 4031	 0.00042	 0.00623	 0.0	 5059.0	 5059.0	 5059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7189	 523	 0.00036	 0.00722	 0.0	 4370.0	 4370.0	 4370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7189	 9633	 0.00053	 0.0078	 0.0	 4041.0	 4041.0	 4041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7189	 2746	 0.00109	 0.0173	 0.0	 1823.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7189	 8497	 0.00071	 0.01144	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7189	 5623	 0.00157	 0.01884	 0.0	 1671.0	 1671.0	 1671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7189	 5249	 0.00032	 0.00384	 0.0	 8198.0	 8198.0	 8198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11334	 2558	 0.00041	 0.00649	 0.0	 4858.0	 4858.0	 4858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11334	 11442	 0.0004	 0.00658	 0.0	 4792.0	 4792.0	 4792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11334	 9633	 0.00054	 0.00763	 0.0	 4130.0	 4130.0	 4130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11334	 2746	 0.00107	 0.01602	 0.0	 1968.0	 1968.0	 1968.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11334	 8497	 0.0007	 0.01165	 0.0	 2707.0	 2707.0	 2707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11334	 8232	 0.0016	 0.01844	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11334	 5249	 0.00032	 0.00376	 0.0	 8371.0	 8371.0	 8371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6766	 244	 0.00212	 0.01207	 0.0	 2578.0	 2578.0	 2578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4533	 3350	 5e-05	 0.00037	 0.0	 84603.0	 84603.0	 84603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9150	 12997	 0.00355	 0.024651	 0.0	 1269.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9124	 12744	 0.00675	 0.04145	 0.0	 753.0	 753.0	 753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8047	 10444	 0.00195	 0.014341	 0.0	 2183.0	 2183.0	 2183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12320	 6392	 0.00018	 0.00043	 0.0	 67762.0	 67762.0	 67762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12320	 4212	 0.00037	 0.000969	 0.0	 30454.0	 30454.0	 30454.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	890	 1902	 0.00257	 0.017169	 0.0	 1820.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	890	 7887	 0.00076	 0.00399	 0.0	 7777.0	 7777.0	 7777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	890	 7887	 0.00075	 0.00406	 0.0	 7651.0	 7651.0	 7651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	890	 4974	 0.003901	 0.023961	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	890	 1116	 0.00249	 0.019211	 0.0	 1631.0	 1631.0	 1631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5393	 4212	 0.00025	 0.001159	 0.0	 26642.0	 26642.0	 26642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1920	 13477	 0.00195	 0.02924	 0.0	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1920	 5981	 0.00152	 0.01527	 0.0	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1920	 11182	 0.00149	 0.01558	 0.0	 2019.0	 2019.0	 2019.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1920	 1554	 0.00253	 0.0276	 0.0	 1140.0	 1140.0	 1140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1920	 1554	 0.00263	 0.02648	 0.0	 1188.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1920	 3376	 0.00077	 0.0092	 0.0	 3422.0	 3422.0	 3422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1920	 6157	 0.00112	 0.01705	 0.0	 1849.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8521	 12611	 0.00226	 0.01101	 0.0	 2811.0	 2811.0	 2811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8521	 8718	 0.004531	 0.029039	 0.0	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8521	 11774	 0.002081	 0.030409	 0.0	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8521	 5779	 0.0053	 0.03257	 0.0	 958.0	 958.0	 958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8521	 4848	 0.00513	 0.041901	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8521	 6956	 0.001461	 0.01056	 0.0	 2964.0	 2964.0	 2964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5497	 1162	 0.0005	 0.002591	 0.0	 11971.0	 11971.0	 11971.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8992	 1294	 0.00055	 0.0033	 0.0	 9442.0	 9442.0	 9442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5888	 9561	 0.002289	 0.01763	 0.0	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5888	 3083	 0.0075	 0.043531	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8322	 4974	 0.00138	 0.019961	 0.0	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8322	 1139	 0.00126	 0.018729	 0.0	 1683.0	 1683.0	 1683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3319	 13581	 0.00038	 0.001331	 0.0	 22821.0	 22821.0	 22821.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3319	 4966	 0.00019	 0.001461	 0.0	 21440.0	 21440.0	 21440.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	300	 6955	 0.002151	 0.013401	 0.0	 2328.0	 2328.0	 2328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	300	 11424	 0.000789	 0.005669	 0.0	 5519.0	 5519.0	 5519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4638	 9840	 3e-05	 0.00042	 0.0	 75017.0	 75017.0	 75017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4638	 970	 0.00079	 0.00899	 0.0	 3501.0	 3501.0	 3501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4638	 970	 0.0008	 0.00879	 0.0	 3579.0	 3579.0	 3579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4638	 6512	 0.00334	 0.03393	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4638	 2350	 0.00063	 0.00789	 0.0	 3991.0	 3991.0	 3991.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4638	 3448	 0.0006	 0.00842	 0.0	 3742.0	 3742.0	 3742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12483	 11746	 0.00011	 0.00125	 0.0	 25173.0	 25173.0	 25173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12483	 9538	 0.00012	 0.001091	 0.0	 28780.0	 28780.0	 28780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12483	 11283	 9.9e-05	 0.00125	 0.0	 25191.0	 25191.0	 25191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12483	 609	 0.00294	 0.02443	 0.0	 1284.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12483	 4086	 0.00144	 0.011151	 0.0	 2810.0	 2810.0	 2810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12483	 3502	 0.001831	 0.010849	 0.0	 2871.0	 2871.0	 2871.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12483	 3502	 0.001599	 0.01055	 0.0	 2961.0	 2961.0	 2961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12483	 4315	 0.00144	 0.019591	 0.0	 1609.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8282	 1420	 0.0133	 0.09551	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8282	 6497	 0.009591	 0.073961	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6488	 3891	 0.0007	 0.00671	 0.0	 4683.0	 4683.0	 4683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6488	 3891	 0.00072	 0.00658	 0.0	 4773.0	 4773.0	 4773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3378	 1154	 0.001901	 0.00964	 0.0	 3215.0	 3215.0	 3215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3378	 5010	 0.001711	 0.01189	 0.0	 2630.0	 2630.0	 2630.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4637	 6956	 0.00025	 0.00187	 0.0	 16743.0	 16743.0	 16743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6158	 8034	 0.00043	 0.002211	 0.0	 14024.0	 14024.0	 14024.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8292	 12299	 0.000401	 0.00243	 0.0	 12826.0	 12826.0	 12826.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11443	 7462	 0.00336	 0.017	 0.0	 1823.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10579	 1162	 0.005521	 0.031031	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6466	 3056	 9.9e-05	 0.00026	 0.0	 113538.0	 113538.0	 113538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9009	 3917	 0.00045	 0.00718	 0.0	 4391.0	 4391.0	 4391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9009	 6675	 0.00044	 0.00665	 0.0	 4740.0	 4740.0	 4740.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9009	 11015	 0.00103	 0.01516	 0.0	 2079.0	 2079.0	 2079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9009	 10996	 0.00101	 0.01546	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7339	 32	 0.00045	 0.00608	 0.0	 5182.0	 5182.0	 5182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7339	 13621	 0.0004	 0.00501	 0.0	 6285.0	 6285.0	 6285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8926	 13308	 0.001729	 0.01337	 0.0	 2344.0	 2344.0	 2344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8926	 9096	 0.00264	 0.01489	 0.0	 2089.0	 2089.0	 2089.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8926	 1242	 0.002341	 0.018961	 0.0	 1654.0	 1654.0	 1654.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8926	 8338	 0.001841	 0.01363	 0.0	 2297.0	 2297.0	 2297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2058	 11287	 0.001219	 0.00949	 0.0	 3302.0	 3302.0	 3302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2058	 13308	 0.002271	 0.01151	 0.0	 2693.0	 2693.0	 2693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2058	 8721	 0.010781	 0.05775	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2058	 10761	 0.00251	 0.013919	 0.0	 2234.0	 2234.0	 2234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2058	 203	 0.00101	 0.007331	 0.0	 4269.0	 4269.0	 4269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3572	 6043	 0.00061	 0.003909	 0.0	 7985.0	 7985.0	 7985.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5857	 9324	 0.004289	 0.019331	 0.0	 1596.0	 1596.0	 1596.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5857	 6043	 0.0008	 0.004401	 0.0	 7062.0	 7062.0	 7062.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5857	 7077	 0.008099	 0.03519	 0.0	 875.0	 875.0	 875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5857	 11544	 0.00063	 0.004591	 0.0	 6817.0	 6817.0	 6817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4012	 11544	 0.000651	 0.00456	 0.0	 6858.0	 6858.0	 6858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3572	 8614	 0.00114	 0.00581	 0.0	 5335.0	 5335.0	 5335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3572	 3182	 0.001211	 0.00538	 0.0	 5728.0	 5728.0	 5728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	961	 6290	 0.00418	 0.030159	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	961	 12535	 0.00324	 0.02413	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	961	 12535	 0.003169	 0.024591	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6530	 13308	 0.000219	 0.00088	 0.0	 34833.0	 34833.0	 34833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6530	 13308	 0.000289	 0.00095	 0.0	 31811.0	 31811.0	 31811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1294	 55	 0.0035	 0.022211	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1294	 13237	 0.00313	 0.02256	 0.0	 1387.0	 1387.0	 1387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8660	 13031	 0.000831	 0.00162	 0.0	 17349.0	 17349.0	 17349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4605	 12559	 0.002099	 0.01068	 0.0	 2903.0	 2903.0	 2903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1426	 12559	 0.00224	 0.00976	 0.0	 3155.0	 3155.0	 3155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12997	 2050	 0.00169	 0.01231	 0.0	 2543.0	 2543.0	 2543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9707	 13372	 0.00011	 0.00076	 0.0	 41134.0	 41134.0	 41134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13465	 13372	 0.00011	 0.00068	 0.0	 45856.0	 45856.0	 45856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10170	 9324	 0.005479	 0.021909	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10170	 13045	 0.003331	 0.017039	 0.0	 1820.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7974	 6389	 0.000479	 0.001271	 0.0	 23256.0	 23256.0	 23256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10941	 4266	 0.00109	 0.01629	 0.0	 1935.0	 1935.0	 1935.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10941	 4439	 4e-05	 0.00063	 0.0	 50038.0	 50038.0	 50038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	806	 9181	 0.0053	 0.024531	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	806	 3268	 0.004659	 0.021919	 0.0	 1410.0	 1410.0	 1410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	806	 5395	 0.001659	 0.01043	 0.0	 2991.0	 2991.0	 2991.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7319	 6084	 0.006961	 0.053539	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2696	 7917	 0.00036	 0.00288	 0.0	 10884.0	 10884.0	 10884.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2696	 7917	 0.00038	 0.003	 0.0	 10446.0	 10446.0	 10446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7987	 7274	 0.00048	 0.00643	 0.0	 4899.0	 4899.0	 4899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7987	 7274	 0.00051	 0.0066	 0.0	 4772.0	 4772.0	 4772.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7987	 7274	 0.00046	 0.00729	 0.0	 4325.0	 4325.0	 4325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7987	 7948	 0.0006	 0.00868	 0.0	 3631.0	 3631.0	 3631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7987	 11402	 0.00068	 0.01076	 0.0	 2930.0	 2930.0	 2930.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7987	 10071	 0.00066	 0.01096	 0.0	 2877.0	 2877.0	 2877.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4445	 6692	 0.00101	 0.005099	 0.0	 6077.0	 6077.0	 6077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	823	 12495	 0.003901	 0.02437	 0.0	 1280.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	823	 3211	 0.00276	 0.016461	 0.0	 1893.0	 1893.0	 1893.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	823	 11608	 0.00588	 0.047081	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6350	 2641	 3.9e-05	 0.000219	 0.0	 142001.0	 142001.0	 142001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4119	 12862	 0.00131	 0.00538	 0.0	 5705.0	 5705.0	 5705.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4094	 1554	 0.00679	 0.04679	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4094	 13408	 0.00138	 0.01466	 0.0	 2146.0	 2146.0	 2146.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13471	 13568	 0.003531	 0.01724	 0.0	 1795.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13471	 2016	 0.01324	 0.06936	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13471	 12559	 0.00363	 0.01743	 0.0	 1775.0	 1775.0	 1775.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13471	 12559	 0.00257	 0.01662	 0.0	 1879.0	 1879.0	 1879.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13471	 7396	 0.01399	 0.056289	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13471	 1507	 0.00343	 0.01751	 0.0	 1771.0	 1771.0	 1771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13471	 1980	 0.00301	 0.015409	 0.0	 2012.0	 2012.0	 2012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13471	 2259	 0.00857	 0.033091	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9018	 10058	 0.003341	 0.01689	 0.0	 1835.0	 1835.0	 1835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11206	 4350	 3.9e-05	 0.000219	 0.0	 142001.0	 142001.0	 142001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10767	 8175	 0.00087	 0.00714	 0.0	 4392.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6895	 13408	 0.00011	 0.001	 0.0	 31398.0	 31398.0	 31398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2390	 7811	 0.000219	 0.00101	 0.0	 30565.0	 30565.0	 30565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5696	 7811	 0.000219	 0.001031	 0.0	 29969.0	 29969.0	 29969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12456	 7811	 0.000271	 0.00101	 0.0	 30207.0	 30207.0	 30207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5300	 7811	 0.000271	 0.000979	 0.0	 31096.0	 31096.0	 31096.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3980	 7811	 0.000289	 0.00107	 0.0	 28500.0	 28500.0	 28500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7314	 7811	 0.000289	 0.00105	 0.0	 29005.0	 29005.0	 29005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6389	 8821	 0.001591	 0.012289	 0.0	 2550.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3067	 7638	 0.000271	 0.001901	 0.0	 16450.0	 16450.0	 16450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3067	 9916	 0.00186	 0.010711	 0.0	 2906.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1499	 5150	 1e-05	 0.0002	 0.0	 157740.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5948	 1242	 0.000169	 0.000271	 0.0	 98903.0	 98903.0	 98903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6635	 1242	 0.000169	 0.00031	 0.0	 89464.0	 89464.0	 89464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2425	 8460	 0.00526	 0.03787	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11923	 2115	 0.000229	 0.000599	 0.0	 49257.0	 49257.0	 49257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8249	 8034	 0.00089	 0.004091	 0.0	 7545.0	 7545.0	 7545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6575	 12299	 0.00093	 0.004	 0.0	 7692.0	 7692.0	 7692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13011	 12412	 0.00289	 0.013099	 0.0	 2355.0	 2355.0	 2355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3341	 9412	 0.002599	 0.016479	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	668	 603	 0.00369	 0.02712	 0.0	 1155.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	668	 5664	 0.0062	 0.04864	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	668	 495	 0.008021	 0.059031	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	668	 10138	 0.004979	 0.0295	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12101	 5395	 0.001159	 0.005281	 0.0	 5843.0	 5843.0	 5843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6970	 11371	 0.00361	 0.01824	 0.0	 1699.0	 1699.0	 1699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6970	 2768	 0.001521	 0.01075	 0.0	 2910.0	 2910.0	 2910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6970	 6217	 0.00868	 0.041711	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3725	 7804	 0.01118	 0.05986	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3725	 11066	 0.003229	 0.02543	 0.0	 1233.0	 1233.0	 1233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3725	 11066	 0.00218	 0.01869	 0.0	 1679.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3725	 11066	 0.001901	 0.021909	 0.0	 1437.0	 1437.0	 1437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3725	 11753	 0.00974	 0.043969	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3725	 10585	 0.003461	 0.01814	 0.0	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3725	 2220	 0.00487	 0.027669	 0.0	 1125.0	 1125.0	 1125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11642	 1657	 0.000651	 0.003961	 0.0	 7870.0	 7870.0	 7870.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12857	 8007	 0.00169	 0.00887	 0.0	 3499.0	 3499.0	 3499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4464	 13138	 0.001711	 0.01336	 0.0	 2346.0	 2346.0	 2346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2238	 1385	 0.00031	 0.000539	 0.0	 50801.0	 50801.0	 50801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2904	 2041	 0.0027	 0.01157	 0.0	 2659.0	 2659.0	 2659.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5220	 934	 0.000909	 0.006901	 0.0	 4539.0	 4539.0	 4539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5220	 1154	 0.001729	 0.01214	 0.0	 2576.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	609	 5112	 0.00614	 0.03106	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	609	 11662	 0.00418	 0.02388	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4741	 1783	 0.00238	 0.017771	 0.0	 1762.0	 1762.0	 1762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4741	 2574	 8.1e-05	 0.00063	 0.0	 49730.0	 49730.0	 49730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10813	 544	 0.001599	 0.01618	 0.0	 1943.0	 1943.0	 1943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6240	 3018	 0.00532	 0.026961	 0.0	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6240	 3018	 0.00361	 0.02814	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6240	 8095	 0.002469	 0.01025	 0.0	 2996.0	 2996.0	 2996.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9324	 2581	 0.005229	 0.02675	 0.0	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9324	 2581	 0.00512	 0.02726	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9324	 11544	 0.00355	 0.01694	 0.0	 1826.0	 1826.0	 1826.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6927	 10683	 0.00139	 0.007659	 0.0	 4058.0	 4058.0	 4058.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6927	 5877	 0.000169	 0.000669	 0.0	 45778.0	 45778.0	 45778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12800	 3285	 0.00111	 0.00712	 0.0	 4384.0	 4384.0	 4384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1275	 7576	 0.00031	 0.001901	 0.0	 16400.0	 16400.0	 16400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7509	 7576	 0.000281	 0.002091	 0.0	 14972.0	 14972.0	 14972.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6178	 9593	 0.000281	 0.001651	 0.0	 18862.0	 18862.0	 18862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10735	 9593	 0.000271	 0.00169	 0.0	 18455.0	 18455.0	 18455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8522	 2863	 0.001521	 0.00843	 0.0	 3688.0	 3688.0	 3688.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8522	 894	 0.000841	 0.0062	 0.0	 5049.0	 5049.0	 5049.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5598	 3560	 0.00019	 0.00126	 0.0	 24790.0	 24790.0	 24790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1261	 9677	 0.000219	 0.00143	 0.0	 21835.0	 21835.0	 21835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5236	 11927	 0.00121	 0.01796	 0.0	 1755.0	 1755.0	 1755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5236	 11927	 0.0014	 0.01512	 0.0	 2081.0	 2081.0	 2081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9561	 3083	 0.008409	 0.063651	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9561	 12662	 0.00918	 0.07344	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9561	 889	 0.004219	 0.0345	 0.0	 909.0	 909.0	 909.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9561	 889	 0.0042	 0.031651	 0.0	 990.0	 990.0	 990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6589	 11823	 0.00121	 0.01381	 0.0	 2279.0	 2279.0	 2279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6589	 10309	 0.00107	 0.01326	 0.0	 2375.0	 2375.0	 2375.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7804	 8460	 0.003401	 0.02607	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5415	 26	 0.000289	 0.00138	 0.0	 22404.0	 22404.0	 22404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7503	 955	 0.001031	 0.006039	 0.0	 5156.0	 5156.0	 5156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1893	 955	 0.00105	 0.005909	 0.0	 5264.0	 5264.0	 5264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12449	 11161	 0.001091	 0.007901	 0.0	 3961.0	 3961.0	 3961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12449	 1621	 0.00332	 0.024021	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12449	 4436	 0.00344	 0.021419	 0.0	 1457.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12449	 459	 0.00095	 0.010419	 0.0	 3020.0	 3020.0	 3020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12449	 459	 0.00093	 0.01062	 0.0	 2963.0	 2963.0	 2963.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12449	 10966	 0.00474	 0.025409	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	617	 2957	 0.000271	 0.000841	 0.0	 35750.0	 35750.0	 35750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10959	 9125	 0.000271	 0.00119	 0.0	 25882.0	 25882.0	 25882.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10959	 2230	 0.000289	 0.00076	 0.0	 38849.0	 38849.0	 38849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11400	 2350	 0.00031	 0.00454	 0.0	 8338.0	 8338.0	 8338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11888	 3448	 0.00032	 0.0044	 0.0	 8600.0	 8600.0	 8600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13198	 2350	 0.00028	 0.00494	 0.0	 7668.0	 7668.0	 7668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1373	 3448	 0.00028	 0.00508	 0.0	 7457.0	 7457.0	 7457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13181	 2366	 0.000531	 0.00093	 0.0	 29496.0	 29496.0	 29496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13181	 7203	 0.0003	 0.001031	 0.0	 29418.0	 29418.0	 29418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3805	 13455	 0.00139	 0.02163	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3805	 13130	 0.00164	 0.02321	 0.0	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5160	 13455	 0.00136	 0.02205	 0.0	 1430.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5160	 13130	 0.0016	 0.02367	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2538	 12744	 0.002091	 0.01174	 0.0	 2649.0	 2649.0	 2649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2538	 12744	 0.001719	 0.00961	 0.0	 3236.0	 3236.0	 3236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8217	 1464	 0.012341	 0.076781	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8217	 12744	 0.00176	 0.009419	 0.0	 3297.0	 3297.0	 3297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1578	 4134	 0.00031	 0.00182	 0.0	 17110.0	 17110.0	 17110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10821	 3917	 0.00386	 0.02348	 0.0	 1328.0	 1328.0	 1328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10821	 7013	 0.00017	 0.00104	 0.0	 29975.0	 29975.0	 29975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5197	 1229	 0.00061	 0.00808	 0.0	 3899.0	 3899.0	 3899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5197	 5623	 0.00059	 0.0067	 0.0	 4697.0	 4697.0	 4697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3395	 1465	 0.00059	 0.00748	 0.0	 4210.0	 4210.0	 4210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3395	 8232	 0.00061	 0.0063	 0.0	 4991.0	 4991.0	 4991.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	544	 1679	 0.001031	 0.008789	 0.0	 3570.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	544	 5121	 0.00051	 0.006169	 0.0	 5103.0	 5103.0	 5103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	544	 12913	 0.0005	 0.00619	 0.0	 5087.0	 5087.0	 5087.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2615	 11522	 0.00049	 0.00376	 0.0	 8331.0	 8331.0	 8331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2615	 11522	 0.000539	 0.003229	 0.0	 9649.0	 9649.0	 9649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2615	 5824	 0.001031	 0.00882	 0.0	 3558.0	 3558.0	 3558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2615	 13324	 0.000711	 0.00463	 0.0	 6744.0	 6744.0	 6744.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2615	 3181	 0.000711	 0.004539	 0.0	 6876.0	 6876.0	 6876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5845	 3540	 0.00206	 0.015341	 0.0	 2041.0	 2041.0	 2041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5845	 3540	 0.002021	 0.01564	 0.0	 2003.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8924	 13110	 0.00094	 0.005781	 0.0	 5394.0	 5394.0	 5394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8924	 1420	 0.002219	 0.016969	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11081	 2581	 0.00238	 0.01187	 0.0	 2610.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11081	 4134	 0.00707	 0.03095	 0.0	 995.0	 995.0	 995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	32	 9685	 0.00256	 0.03401	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	32	 3556	 0.00203	 0.02416	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	32	 6741	 0.001	 0.01459	 0.0	 2160.0	 2160.0	 2160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	32	 6212	 0.00103	 0.00987	 0.0	 3184.0	 3184.0	 3184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	32	 7515	 0.00038	 0.00483	 0.0	 6520.0	 6520.0	 6520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	32	 7515	 0.00041	 0.00398	 0.0	 7895.0	 7895.0	 7895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11274	 3556	 0.00167	 0.01721	 0.0	 1827.0	 1827.0	 1827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11274	 3010	 0.00098	 0.01487	 0.0	 2120.0	 2120.0	 2120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11274	 13621	 0.00042	 0.00342	 0.0	 9168.0	 9168.0	 9168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11274	 13621	 0.00019	 0.00248	 0.0	 12700.0	 12700.0	 12700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11274	 6212	 0.00105	 0.00966	 0.0	 3251.0	 3251.0	 3251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11274	 5150	 0.00043	 0.00473	 0.0	 6651.0	 6651.0	 6651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11274	 5150	 0.00041	 0.00397	 0.0	 7915.0	 7915.0	 7915.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2677	 7219	 0.00051	 0.00514	 0.0	 6116.0	 6116.0	 6116.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	167	 7219	 0.00053	 0.00503	 0.0	 6246.0	 6246.0	 6246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11371	 5520	 0.00455	 0.022771	 0.0	 1361.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11371	 5520	 0.00557	 0.02055	 0.0	 1484.0	 1484.0	 1484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11371	 5520	 0.00339	 0.02026	 0.0	 1538.0	 1538.0	 1538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7251	 13274	 0.00237	 0.01068	 0.0	 2888.0	 2888.0	 2888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7251	 11276	 0.0037	 0.019479	 0.0	 1594.0	 1594.0	 1594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8935	 11583	 0.01407	 0.056849	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8935	 6666	 0.001669	 0.015409	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8935	 6666	 0.001711	 0.015091	 0.0	 2080.0	 2080.0	 2080.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12716	 5445	 0.00172	 0.01619	 0.0	 1941.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12716	 11033	 0.00029	 0.00447	 0.0	 7052.0	 7052.0	 7052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12716	 11033	 0.00033	 0.00387	 0.0	 8133.0	 8133.0	 8133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12716	 6081	 0.00079	 0.01154	 0.0	 2731.0	 2731.0	 2731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12716	 6081	 0.00077	 0.01177	 0.0	 2678.0	 2678.0	 2678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12716	 6187	 0.00127	 0.01498	 0.0	 2102.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2529	 235	 0.00214	 0.012599	 0.0	 2472.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6234	 3473	 0.000159	 0.00125	 0.0	 25068.0	 25068.0	 25068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5446	 7726	 0.000211	 0.000669	 0.0	 45030.0	 45030.0	 45030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1087	 12264	 0.000341	 0.001169	 0.0	 25940.0	 25940.0	 25940.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1087	 13332	 0.00024	 0.001469	 0.0	 21222.0	 21222.0	 21222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1087	 4469	 0.00018	 0.000669	 0.0	 45595.0	 45595.0	 45595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3609	 2580	 0.00033	 0.00683	 0.0	 4620.0	 4620.0	 4620.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3609	 5981	 0.00121	 0.01211	 0.0	 2596.0	 2596.0	 2596.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3609	 11182	 0.00123	 0.01185	 0.0	 2652.0	 2652.0	 2652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3609	 6212	 0.00058	 0.0097	 0.0	 3251.0	 3251.0	 3251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3609	 7515	 0.00103	 0.01292	 0.0	 2438.0	 2438.0	 2438.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3609	 5150	 0.00116	 0.01266	 0.0	 2485.0	 2485.0	 2485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10683	 5877	 0.0013	 0.006841	 0.0	 4537.0	 4537.0	 4537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4349	 1507	 6e-05	 0.000349	 0.0	 89200.0	 89200.0	 89200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3865	 7567	 0.000169	 0.0007	 0.0	 43865.0	 43865.0	 43865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12696	 2876	 0.000169	 0.000719	 0.0	 42767.0	 42767.0	 42767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1265	 11146	 0.000271	 0.001031	 0.0	 29632.0	 29632.0	 29632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1798	 5367	 0.008271	 0.036841	 0.0	 837.0	 837.0	 837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7878	 3942	 0.002969	 0.02299	 0.0	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9	 6777	 0.00124	 0.01273	 0.0	 2470.0	 2470.0	 2470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9	 11015	 0.00106	 0.00989	 0.0	 3176.0	 3176.0	 3176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9	 7711	 7e-05	 0.00029	 0.0	 105881.0	 105881.0	 105881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9	 7889	 9e-05	 0.00079	 0.0	 39728.0	 39728.0	 39728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9	 2936	 0.00196	 0.02049	 0.0	 1535.0	 1535.0	 1535.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9	 6905	 0.00158	 0.01519	 0.0	 2069.0	 2069.0	 2069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9087	 3917	 0.00172	 0.01811	 0.0	 1737.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9087	 10996	 0.00096	 0.01121	 0.0	 2808.0	 2808.0	 2808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9087	 2936	 0.00147	 0.01707	 0.0	 1844.0	 1844.0	 1844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11842	 6777	 0.00129	 0.0129	 0.0	 2437.0	 2437.0	 2437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11842	 6675	 0.00179	 0.01737	 0.0	 1809.0	 1809.0	 1809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11842	 2936	 0.00131	 0.01935	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 1217	 0.003901	 0.01614	 0.0	 1903.0	 1903.0	 1903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 1217	 0.002591	 0.014771	 0.0	 2107.0	 2107.0	 2107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 1217	 0.00224	 0.0173	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 11912	 0.00012	 0.000849	 0.0	 36840.0	 36840.0	 36840.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 5097	 0.00394	 0.03039	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 5293	 0.00189	 0.01	 0.0	 3104.0	 3104.0	 3104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 3994	 0.00032	 0.00257	 0.0	 12197.0	 12197.0	 12197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 3994	 0.00038	 0.00224	 0.0	 13903.0	 13903.0	 13903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 12485	 0.00751	 0.03955	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 1632	 0.00086	 0.006531	 0.0	 4796.0	 4796.0	 4796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2951	 27	 0.00087	 0.006591	 0.0	 4752.0	 4752.0	 4752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13110	 1420	 0.003031	 0.02276	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13110	 2958	 0.006331	 0.03911	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13110	 6475	 0.00605	 0.02986	 0.0	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13110	 9795	 0.003919	 0.01612	 0.0	 1905.0	 1905.0	 1905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13110	 7048	 0.002039	 0.0108	 0.0	 2874.0	 2874.0	 2874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13110	 10497	 0.006289	 0.026271	 0.0	 1170.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4225	 4088	 0.00042	 0.00547	 0.0	 5758.0	 5758.0	 5758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4225	 4088	 0.00043	 0.00536	 0.0	 5875.0	 5875.0	 5875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4225	 227	 0.00147	 0.01373	 0.0	 2288.0	 2288.0	 2288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4225	 227	 0.00131	 0.01555	 0.0	 2025.0	 2025.0	 2025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4225	 2348	 0.00221	 0.02217	 0.0	 1418.0	 1418.0	 1418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4225	 1158	 0.00224	 0.0217	 0.0	 1448.0	 1448.0	 1448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13581	 9920	 0.00095	 0.003289	 0.0	 9227.0	 9227.0	 9227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13581	 4966	 0.000229	 0.00082	 0.0	 37102.0	 37102.0	 37102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13581	 2587	 0.00068	 0.00306	 0.0	 10077.0	 10077.0	 10077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13581	 5472	 0.00049	 0.00256	 0.0	 12119.0	 12119.0	 12119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13581	 5449	 0.000531	 0.0022	 0.0	 13958.0	 13958.0	 13958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13581	 10989	 0.00136	 0.00956	 0.0	 3272.0	 3272.0	 3272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13581	 10989	 0.0012	 0.010729	 0.0	 2926.0	 2926.0	 2926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13581	 10989	 0.00105	 0.00861	 0.0	 3642.0	 3642.0	 3642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13581	 3444	 0.000591	 0.006969	 0.0	 4517.0	 4517.0	 4517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4005	 12552	 0.00025	 0.0008	 0.0	 37687.0	 37687.0	 37687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4005	 319	 0.00113	 0.00632	 0.0	 4920.0	 4920.0	 4920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	665	 3010	 0.0003	 0.00275	 0.0	 11419.0	 11419.0	 11419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7464	 1829	 0.00836	 0.051659	 0.0	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7464	 1829	 0.01338	 0.073469	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7464	 2508	 0.0027	 0.02089	 0.0	 1500.0	 1500.0	 1500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7464	 6475	 0.003419	 0.02636	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7464	 9358	 0.009531	 0.033711	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3506	 11823	 0.0004	 0.00707	 0.0	 4461.0	 4461.0	 4461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3768	 11823	 0.00035	 0.00701	 0.0	 4501.0	 4501.0	 4501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11925	 9913	 0.00194	 0.01751	 0.0	 1793.0	 1793.0	 1793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11925	 9913	 0.00156	 0.01936	 0.0	 1627.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6777	 1361	 0.00078	 0.00941	 0.0	 3346.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6777	 1361	 0.00074	 0.00969	 0.0	 3251.0	 3251.0	 3251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6777	 5846	 0.00042	 0.00532	 0.0	 5920.0	 5920.0	 5920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6777	 5846	 0.0004	 0.00473	 0.0	 6655.0	 6655.0	 6655.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6777	 5846	 0.0006	 0.00499	 0.0	 6285.0	 6285.0	 6285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2296	 3455	 0.00086	 0.00638	 0.0	 4907.0	 4907.0	 4907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2296	 3455	 0.000969	 0.00625	 0.0	 4995.0	 4995.0	 4995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2296	 13302	 0.002781	 0.01725	 0.0	 1808.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5589	 1162	 0.005031	 0.028081	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7975	 1356	 1e-05	 0.00021	 0.0	 150246.0	 150246.0	 150246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1892	 1356	 1e-05	 0.00025	 0.0	 126249.0	 126249.0	 126249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	742	 1356	 2e-05	 0.00031	 0.0	 101684.0	 101684.0	 101684.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4294	 1356	 3e-05	 0.0004	 0.0	 78748.0	 78748.0	 78748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6679	 9331	 0.000841	 0.00474	 0.0	 6562.0	 6562.0	 6562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6679	 9331	 0.00082	 0.00487	 0.0	 6397.0	 6397.0	 6397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9996	 2274	 0.00186	 0.011979	 0.0	 2606.0	 2606.0	 2606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12212	 7779	 0.00056	 0.003021	 0.0	 10281.0	 10281.0	 10281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9082	 7779	 0.00055	 0.003081	 0.0	 10093.0	 10093.0	 10093.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13605	 13583	 0.00114	 0.01063	 0.0	 2955.0	 2955.0	 2955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3831	 8642	 0.003719	 0.02295	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3831	 10399	 0.006669	 0.04288	 0.0	 728.0	 728.0	 728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4216	 8428	 0.00243	 0.0198	 0.0	 1584.0	 1584.0	 1584.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4216	 5428	 0.00845	 0.04339	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3735	 12862	 0.00219	 0.015169	 0.0	 2061.0	 2061.0	 2061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3735	 3018	 0.00357	 0.0302	 0.0	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7343	 11066	 0.005849	 0.032419	 0.0	 959.0	 959.0	 959.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13077	 1621	 0.00406	 0.01688	 0.0	 1820.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10818	 4848	 0.00113	 0.0065	 0.0	 4788.0	 4788.0	 4788.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1786	 6497	 0.0068	 0.04613	 0.0	 678.0	 678.0	 678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1786	 2804	 0.00337	 0.02011	 0.0	 1550.0	 1550.0	 1550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11861	 10494	 0.00011	 0.0005	 0.0	 61700.0	 61700.0	 61700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10112	 7192	 0.003711	 0.018521	 0.0	 1673.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10112	 1835	 0.000271	 0.00145	 0.0	 21414.0	 21414.0	 21414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12331	 6906	 0.00326	 0.01824	 0.0	 1705.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13250	 10444	 0.00118	 0.00712	 0.0	 4377.0	 4377.0	 4377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13250	 10058	 0.00482	 0.02232	 0.0	 1384.0	 1384.0	 1384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10782	 10258	 0.00013	 0.000469	 0.0	 64904.0	 64904.0	 64904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10782	 9125	 0.000229	 0.00075	 0.0	 40281.0	 40281.0	 40281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11595	 2863	 0.004591	 0.035021	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11595	 2050	 0.005469	 0.03924	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11595	 2050	 0.00536	 0.0403	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11595	 169	 0.00424	 0.033031	 0.0	 949.0	 949.0	 949.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8137	 6311	 2e-05	 0.00024	 0.0	 131160.0	 131160.0	 131160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8137	 2523	 1e-05	 0.00021	 0.0	 150246.0	 150246.0	 150246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8137	 5445	 0.00286	 0.03653	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8137	 6297	 0.00117	 0.01183	 0.0	 2658.0	 2658.0	 2658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8137	 5315	 0.00103	 0.01336	 0.0	 2358.0	 2358.0	 2358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8137	 13480	 0.00156	 0.01969	 0.0	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8137	 9592	 0.00449	 0.05772	 0.0	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8137	 5299	 0.00259	 0.03469	 0.0	 909.0	 909.0	 909.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 6073	 0.000219	 0.00118	 0.0	 26320.0	 26320.0	 26320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 2820	 6e-05	 0.00095	 0.0	 33184.0	 33184.0	 33184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 4636	 6e-05	 0.000651	 0.0	 48317.0	 48317.0	 48317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 5253	 8.1e-05	 0.000841	 0.0	 37387.0	 37387.0	 37387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 6416	 0.00274	 0.020831	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 8183	 0.004781	 0.027729	 0.0	 1123.0	 1123.0	 1123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 8183	 0.002849	 0.02093	 0.0	 1496.0	 1496.0	 1496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 9795	 0.00513	 0.03014	 0.0	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 10497	 0.00113	 0.00651	 0.0	 4781.0	 4781.0	 4781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1420	 7861	 0.00125	 0.00707	 0.0	 4400.0	 4400.0	 4400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10896	 7779	 0.003349	 0.01463	 0.0	 2105.0	 2105.0	 2105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10896	 2184	 0.00245	 0.0122	 0.0	 2539.0	 2539.0	 2539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1844	 1829	 0.00587	 0.036521	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1844	 1829	 0.00569	 0.03774	 0.0	 828.0	 828.0	 828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1844	 1829	 0.006031	 0.03545	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1844	 11576	 0.000531	 0.00301	 0.0	 10335.0	 10335.0	 10335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1844	 9412	 0.00076	 0.006099	 0.0	 5140.0	 5140.0	 5140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1126	 10564	 0.008841	 0.028919	 0.0	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1126	 5757	 0.00169	 0.007091	 0.0	 4334.0	 4334.0	 4334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1126	 5709	 0.001031	 0.00361	 0.0	 8414.0	 8414.0	 8414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1126	 4437	 0.00813	 0.030961	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7726	 9143	 0.00013	 0.00068	 0.0	 45626.0	 45626.0	 45626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5396	 5662	 0.000211	 0.000729	 0.0	 41622.0	 41622.0	 41622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5396	 5662	 0.000169	 0.000669	 0.0	 45778.0	 45778.0	 45778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5396	 4212	 0.000669	 0.00251	 0.0	 12161.0	 12161.0	 12161.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5396	 4212	 0.000711	 0.00238	 0.0	 12717.0	 12717.0	 12717.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5396	 1679	 0.000229	 0.00238	 0.0	 13211.0	 13211.0	 13211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5396	 5121	 0.0007	 0.0065	 0.0	 4832.0	 4832.0	 4832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5396	 12913	 0.00061	 0.006031	 0.0	 5211.0	 5211.0	 5211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9470	 7807	 0.000281	 0.0018	 0.0	 17339.0	 17339.0	 17339.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9470	 5824	 0.000211	 0.002409	 0.0	 13063.0	 13063.0	 13063.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1707	 1905	 0.00056	 0.00773	 0.0	 4076.0	 4076.0	 4076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1707	 36	 0.0023	 0.01581	 0.0	 1978.0	 1978.0	 1978.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10943	 5367	 0.005039	 0.032151	 0.0	 971.0	 971.0	 971.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10943	 140	 0.00364	 0.01713	 0.0	 1804.0	 1804.0	 1804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10943	 2663	 0.002169	 0.012409	 0.0	 2508.0	 2508.0	 2508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	518	 4608	 0.00113	 0.004719	 0.0	 6510.0	 6510.0	 6510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	518	 9611	 0.00113	 0.004979	 0.0	 6187.0	 6187.0	 6187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4608	 6928	 0.00264	 0.01174	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3803	 11583	 0.00494	 0.03181	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3803	 3018	 0.003711	 0.023961	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6084	 13033	 0.001409	 0.01101	 0.0	 2846.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6084	 2316	 0.001169	 0.00593	 0.0	 5227.0	 5227.0	 5227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6084	 2316	 0.00118	 0.00587	 0.0	 5276.0	 5276.0	 5276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6084	 5559	 0.00264	 0.012469	 0.0	 2479.0	 2479.0	 2479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6084	 5559	 0.002349	 0.01414	 0.0	 2204.0	 2204.0	 2204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5375	 6031	 0.00014	 0.0007	 0.0	 44249.0	 44249.0	 44249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 7792	 3e-05	 0.00054	 0.0	 58406.0	 58406.0	 58406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 10491	 3e-05	 0.00055	 0.0	 57347.0	 57347.0	 57347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 5404	 4e-05	 0.00058	 0.0	 54332.0	 54332.0	 54332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 7983	 4e-05	 0.00054	 0.0	 58336.0	 58336.0	 58336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 6212	 0.00171	 0.02197	 0.0	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 6212	 0.00164	 0.02064	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 6599	 0.00136	 0.01756	 0.0	 1794.0	 1794.0	 1794.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 634	 0.00097	 0.00942	 0.0	 3336.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 634	 0.00086	 0.01109	 0.0	 2840.0	 2840.0	 2840.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9685	 634	 0.00085	 0.0113	 0.0	 2788.0	 2788.0	 2788.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2212	 10056	 0.000979	 0.0058	 0.0	 5371.0	 5371.0	 5371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3556	 4999	 0.00052	 0.00593	 0.0	 5307.0	 5307.0	 5307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3556	 4999	 0.00046	 0.00672	 0.0	 4690.0	 4690.0	 4690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7192	 4790	 0.001151	 0.00636	 0.0	 4888.0	 4888.0	 4888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7192	 4790	 0.001031	 0.007211	 0.0	 4337.0	 4337.0	 4337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7192	 6906	 0.002341	 0.02286	 0.0	 1375.0	 1375.0	 1375.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7192	 1835	 0.002281	 0.02518	 0.0	 1250.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7192	 5757	 0.005479	 0.02114	 0.0	 1447.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7192	 4299	 0.011159	 0.08856	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7192	 8517	 0.000669	 0.00249	 0.0	 12252.0	 12252.0	 12252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7192	 11609	 0.00193	 0.01643	 0.0	 1910.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7192	 4437	 0.00024	 0.0017	 0.0	 18399.0	 18399.0	 18399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3788	 281	 0.010159	 0.065849	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	710	 10802	 0.00294	 0.02131	 0.0	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	710	 12871	 0.018841	 0.07469	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	710	 9296	 0.015599	 0.052169	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11583	 4519	 0.005831	 0.03969	 0.0	 788.0	 788.0	 788.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11583	 3527	 0.00087	 0.00661	 0.0	 4738.0	 4738.0	 4738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11583	 8095	 0.00637	 0.024659	 0.0	 1241.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9391	 4435	 0.0027	 0.020419	 0.0	 1534.0	 1534.0	 1534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9391	 5691	 0.000409	 0.00314	 0.0	 9976.0	 9976.0	 9976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9391	 13022	 0.001669	 0.01301	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9391	 13022	 0.00164	 0.01325	 0.0	 2366.0	 2366.0	 2366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1185	 6675	 0.00089	 0.00556	 0.0	 5610.0	 5610.0	 5610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1185	 6061	 0.00186	 0.01809	 0.0	 1737.0	 1737.0	 1737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1185	 4880	 0.00381	 0.02853	 0.0	 1098.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8038	 3401	 0.012419	 0.072151	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8038	 1984	 0.0042	 0.02556	 0.0	 1220.0	 1220.0	 1220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8038	 4090	 0.010771	 0.0493	 0.0	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8038	 2729	 0.010159	 0.04995	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8038	 12978	 0.013169	 0.05113	 0.0	 599.0	 599.0	 599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12552	 10790	 0.000469	 0.001159	 0.0	 25264.0	 25264.0	 25264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12552	 9030	 0.000229	 0.00105	 0.0	 29393.0	 29393.0	 29393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4966	 1385	 0.000271	 0.001271	 0.0	 24306.0	 24306.0	 24306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2975	 6741	 0.00099	 0.01194	 0.0	 2637.0	 2637.0	 2637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2975	 6661	 0.00077	 0.01184	 0.0	 2663.0	 2663.0	 2663.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2975	 7515	 0.00034	 0.00426	 0.0	 7392.0	 7392.0	 7392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7389	 3010	 0.00101	 0.01168	 0.0	 2695.0	 2695.0	 2695.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7389	 6661	 0.00086	 0.01046	 0.0	 3010.0	 3010.0	 3010.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7389	 5150	 0.00035	 0.00417	 0.0	 7549.0	 7549.0	 7549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3790	 2115	 0.000159	 0.00069	 0.0	 44610.0	 44610.0	 44610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11917	 8496	 0.000781	 0.00488	 0.0	 6392.0	 6392.0	 6392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11917	 6101	 0.000781	 0.00511	 0.0	 6111.0	 6111.0	 6111.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11917	 4521	 0.00064	 0.003539	 0.0	 8784.0	 8784.0	 8784.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11917	 4521	 0.00057	 0.003781	 0.0	 8261.0	 8261.0	 8261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11917	 4352	 0.000531	 0.00111	 0.0	 25671.0	 25671.0	 25671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11917	 10961	 0.000521	 0.00113	 0.0	 25386.0	 25386.0	 25386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11917	 8724	 0.00176	 0.00843	 0.0	 3668.0	 3668.0	 3668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11917	 13022	 0.002461	 0.01975	 0.0	 1588.0	 1588.0	 1588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2441	 9437	 0.000591	 0.00105	 0.0	 26216.0	 26216.0	 26216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2903	 2016	 0.00012	 0.00064	 0.0	 48510.0	 48510.0	 48510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3086	 2581	 0.000581	 0.004419	 0.0	 7088.0	 7088.0	 7088.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9315	 2581	 0.000651	 0.004331	 0.0	 7213.0	 7213.0	 7213.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6911	 4108	 0.001289	 0.008289	 0.0	 3766.0	 3766.0	 3766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7274	 13490	 0.00233	 0.03502	 0.0	 900.0	 900.0	 900.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7274	 13490	 0.00238	 0.03781	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7274	 2937	 0.00052	 0.00605	 0.0	 5202.0	 5202.0	 5202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7274	 7948	 0.00023	 0.00275	 0.0	 11447.0	 11447.0	 11447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7274	 11927	 0.00134	 0.01343	 0.0	 2341.0	 2341.0	 2341.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7274	 11927	 0.00116	 0.01552	 0.0	 2030.0	 2030.0	 2030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11696	 1027	 0.004169	 0.027919	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11696	 1162	 0.00063	 0.008	 0.0	 3937.0	 3937.0	 3937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11696	 2660	 0.004841	 0.028581	 0.0	 1090.0	 1090.0	 1090.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11696	 7985	 0.007419	 0.05787	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6265	 3540	 0.002719	 0.020331	 0.0	 1540.0	 1540.0	 1540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3320	 9003	 0.000789	 0.005	 0.0	 6241.0	 6241.0	 6241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13572	 281	 0.00238	 0.013219	 0.0	 2352.0	 2352.0	 2352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13572	 4528	 0.003771	 0.02701	 0.0	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6860	 6666	 0.001271	 0.00939	 0.0	 3334.0	 3334.0	 3334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13308	 9842	 0.000841	 0.00131	 0.0	 20291.0	 20291.0	 20291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12435	 5520	 0.005711	 0.043039	 0.0	 728.0	 728.0	 728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12435	 5520	 0.00562	 0.041901	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12561	 4228	 0.00356	 0.019781	 0.0	 1572.0	 1572.0	 1572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12561	 235	 0.004841	 0.03149	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1082	 12547	 0.00057	 0.00107	 0.0	 26055.0	 26055.0	 26055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10090	 7203	 0.000539	 0.00213	 0.0	 14377.0	 14377.0	 14377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	655	 6955	 0.0007	 0.00425	 0.0	 7334.0	 7334.0	 7334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2065	 8040	 0.0012	 0.009531	 0.0	 3289.0	 3289.0	 3289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2065	 3942	 0.00206	 0.015901	 0.0	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5291	 6928	 0.00063	 0.00312	 0.0	 9924.0	 9924.0	 9924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1768	 2936	 3e-05	 0.00041	 0.0	 76837.0	 76837.0	 76837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1574	 2936	 2e-05	 0.00043	 0.0	 73380.0	 73380.0	 73380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12142	 2936	 3e-05	 0.00039	 0.0	 80755.0	 80755.0	 80755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12250	 2936	 3e-05	 0.00038	 0.0	 82867.0	 82867.0	 82867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2008	 5132	 0.0008	 0.004151	 0.0	 7473.0	 7473.0	 7473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6674	 5132	 0.000901	 0.00381	 0.0	 8069.0	 8069.0	 8069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4438	 934	 0.000591	 0.004341	 0.0	 7210.0	 7210.0	 7210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4438	 934	 0.000591	 0.00405	 0.0	 7718.0	 7718.0	 7718.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7324	 6661	 0.00218	 0.0275	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7324	 4416	 0.00184	 0.01677	 0.0	 1873.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1100	 1361	 0.00058	 0.00807	 0.0	 3905.0	 3905.0	 3905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1100	 1361	 0.00056	 0.00823	 0.0	 3830.0	 3830.0	 3830.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1100	 7219	 0.00123	 0.01146	 0.0	 2741.0	 2741.0	 2741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1100	 7219	 0.0011	 0.01298	 0.0	 2425.0	 2425.0	 2425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1100	 5846	 0.00156	 0.01585	 0.0	 1984.0	 1984.0	 1984.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1100	 4194	 0.00226	 0.02781	 0.0	 1133.0	 1133.0	 1133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5520	 267	 0.00614	 0.02831	 0.0	 1091.0	 1091.0	 1091.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5520	 3199	 0.00513	 0.03401	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9969	 6047	 0.013219	 0.0597	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8345	 10214	 0.012969	 0.06087	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12745	 10970	 0.00437	 0.032831	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12745	 3540	 0.005651	 0.033229	 0.0	 938.0	 938.0	 938.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5600	 7985	 0.008969	 0.03625	 0.0	 846.0	 846.0	 846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5600	 11395	 0.012409	 0.05645	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7320	 9331	 0.00038	 0.002271	 0.0	 13719.0	 13719.0	 13719.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7576	 6011	 0.00138	 0.01089	 0.0	 2878.0	 2878.0	 2878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7576	 6011	 0.001539	 0.012521	 0.0	 2504.0	 2504.0	 2504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7576	 11295	 0.00205	 0.014229	 0.0	 2198.0	 2198.0	 2198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7576	 10636	 0.00026	 0.00164	 0.0	 19023.0	 19023.0	 19023.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7576	 3550	 0.000289	 0.00169	 0.0	 18424.0	 18424.0	 18424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7779	 11074	 0.003349	 0.051211	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8208	 6738	 0.00038	 0.001479	 0.0	 20686.0	 20686.0	 20686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2271	 8175	 0.00082	 0.00625	 0.0	 5012.0	 5012.0	 5012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4610	 4974	 0.00275	 0.015581	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8802	 8629	 0.000909	 0.00739	 0.0	 4243.0	 4243.0	 4243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5445	 12511	 0.00082	 0.01038	 0.0	 3034.0	 3034.0	 3034.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5445	 11017	 0.00093	 0.01017	 0.0	 3094.0	 3094.0	 3094.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5445	 13480	 0.00137	 0.01431	 0.0	 2198.0	 2198.0	 2198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5445	 2218	 0.00215	 0.02021	 0.0	 1555.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1829	 6290	 0.01189	 0.058841	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9843	 3627	 0.00104	 0.01241	 0.0	 2537.0	 2537.0	 2537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9843	 3627	 0.00092	 0.014	 0.0	 2252.0	 2252.0	 2252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9843	 3383	 0.00055	 0.00845	 0.0	 3731.0	 3731.0	 3731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9843	 3383	 0.00054	 0.00861	 0.0	 3662.0	 3662.0	 3662.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9843	 6297	 0.00105	 0.01057	 0.0	 2974.0	 2974.0	 2974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9843	 5315	 0.00089	 0.01122	 0.0	 2807.0	 2807.0	 2807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9843	 10081	 0.00223	 0.02584	 0.0	 1218.0	 1218.0	 1218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13380	 7458	 0.00101	 0.007841	 0.0	 3996.0	 3996.0	 3996.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13380	 7458	 0.001081	 0.008099	 0.0	 3866.0	 3866.0	 3866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	705	 10497	 0.011081	 0.068479	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13490	 2424	 2e-05	 0.00033	 0.0	 95544.0	 95544.0	 95544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13490	 13136	 1e-05	 0.00029	 0.0	 108858.0	 108858.0	 108858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13490	 12835	 0.00071	 0.00892	 0.0	 3531.0	 3531.0	 3531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13490	 13130	 0.00136	 0.01526	 0.0	 2062.0	 2062.0	 2062.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8642	 11395	 0.005401	 0.036021	 0.0	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4529	 2946	 0.00437	 0.033719	 0.0	 930.0	 930.0	 930.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4529	 1507	 0.005151	 0.034919	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	426	 7134	 0.00038	 0.00139	 0.0	 21921.0	 21921.0	 21921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	426	 1548	 0.00037	 0.0015	 0.0	 20446.0	 20446.0	 20446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	426	 6955	 0.00069	 0.004461	 0.0	 6998.0	 6998.0	 6998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2863	 7605	 0.00688	 0.040591	 0.0	 768.0	 768.0	 768.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2863	 169	 0.001341	 0.008349	 0.0	 3736.0	 3736.0	 3736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2863	 169	 0.001229	 0.009669	 0.0	 3241.0	 3241.0	 3241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3194	 8360	 0.00137	 0.006039	 0.0	 5101.0	 5101.0	 5101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11029	 9593	 0.001919	 0.01261	 0.0	 2477.0	 2477.0	 2477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11029	 1228	 0.00163	 0.0095	 0.0	 3278.0	 3278.0	 3278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13162	 13033	 0.00488	 0.0497	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13162	 6605	 0.001289	 0.0087	 0.0	 3592.0	 3592.0	 3592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13162	 5011	 0.00211	 0.01524	 0.0	 2054.0	 2054.0	 2054.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13162	 5011	 0.00206	 0.015539	 0.0	 2016.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13162	 5011	 0.00276	 0.01631	 0.0	 1910.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13162	 9593	 0.00305	 0.019521	 0.0	 1599.0	 1599.0	 1599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13162	 3560	 0.000409	 0.0023	 0.0	 13522.0	 13522.0	 13522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13162	 9677	 0.00036	 0.00268	 0.0	 11682.0	 11682.0	 11682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8182	 9274	 0.00032	 0.00049	 0.0	 53974.0	 53974.0	 53974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1549	 9274	 0.00013	 0.000349	 0.0	 84816.0	 84816.0	 84816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2580	 6212	 0.0002	 0.00327	 0.0	 9642.0	 9642.0	 9642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1153	 3034	 0.000919	 0.00561	 0.0	 5557.0	 5557.0	 5557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1153	 3034	 0.00094	 0.00549	 0.0	 5672.0	 5672.0	 5672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1153	 11003	 0.00175	 0.01976	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1153	 9849	 0.001729	 0.019331	 0.0	 1628.0	 1628.0	 1628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3262	 9938	 0.00406	 0.02581	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3262	 1113	 0.00526	 0.025961	 0.0	 1193.0	 1193.0	 1193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4714	 1554	 0.00179	 0.02098	 0.0	 1501.0	 1501.0	 1501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4714	 8710	 0.00162	 0.02148	 0.0	 1467.0	 1467.0	 1467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4714	 13408	 0.00492	 0.04991	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4714	 1356	 0.00109	 0.01361	 0.0	 2314.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4714	 1356	 0.00097	 0.0153	 0.0	 2061.0	 2061.0	 2061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4714	 7219	 0.00322	 0.03022	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2203	 10795	 0.032831	 0.074151	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2203	 10008	 0.01411	 0.058711	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2203	 12559	 0.02725	 0.102979	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2203	 4581	 0.012229	 0.04049	 0.0	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2203	 3832	 0.01994	 0.066719	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2203	 6290	 0.018591	 0.07462	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2203	 6646	 0.008979	 0.03251	 0.0	 937.0	 937.0	 937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2203	 6217	 0.016531	 0.086031	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12750	 55	 0.003591	 0.02137	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12750	 4110	 0.00124	 0.008	 0.0	 3902.0	 3902.0	 3902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12750	 4110	 0.001271	 0.007831	 0.0	 3982.0	 3982.0	 3982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12750	 301	 0.000469	 0.00294	 0.0	 10610.0	 10610.0	 10610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12750	 6189	 0.000841	 0.003289	 0.0	 9305.0	 9305.0	 9305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3406	 2740	 0.00219	 0.016539	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3406	 8030	 0.002901	 0.020901	 0.0	 1497.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11190	 333	 0.0002	 0.001211	 0.0	 25736.0	 25736.0	 25736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2111	 1980	 9.1e-05	 0.000479	 0.0	 64786.0	 64786.0	 64786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10260	 10411	 0.005461	 0.029469	 0.0	 1054.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10260	 4848	 0.001979	 0.011289	 0.0	 2757.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1765	 235	 0.0023	 0.01289	 0.0	 2413.0	 2413.0	 2413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8957	 3522	 0.000159	 0.00037	 0.0	 78436.0	 78436.0	 78436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13033	 5559	 0.002789	 0.01562	 0.0	 1991.0	 1991.0	 1991.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8586	 8106	 0.002531	 0.012331	 0.0	 2510.0	 2510.0	 2510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8586	 11222	 0.00357	 0.023289	 0.0	 1341.0	 1341.0	 1341.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8586	 2392	 0.00076	 0.006039	 0.0	 5190.0	 5190.0	 5190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5875	 2184	 0.000469	 0.00075	 0.0	 35710.0	 35710.0	 35710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	262	 2184	 0.00044	 0.00069	 0.0	 38599.0	 38599.0	 38599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4279	 5028	 0.00561	 0.035521	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12839	 1314	 0.004539	 0.03468	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12839	 1314	 0.00175	 0.0067	 0.0	 4562.0	 4562.0	 4562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12839	 4994	 0.007461	 0.031419	 0.0	 979.0	 979.0	 979.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4790	 4916	 0.00224	 0.012909	 0.0	 2411.0	 2411.0	 2411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7709	 26	 0.0003	 0.000961	 0.0	 31376.0	 31376.0	 31376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7709	 26	 0.00032	 0.001409	 0.0	 21862.0	 21862.0	 21862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7709	 2217	 0.002031	 0.0157	 0.0	 1996.0	 1996.0	 1996.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7709	 9004	 0.00038	 0.00306	 0.0	 10244.0	 10244.0	 10244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7709	 7132	 0.00118	 0.0083	 0.0	 3768.0	 3768.0	 3768.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7709	 7942	 0.001229	 0.00787	 0.0	 3966.0	 3966.0	 3966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8106	 8251	 0.00301	 0.01538	 0.0	 2016.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5032	 7942	 0.00063	 0.00114	 0.0	 24252.0	 24252.0	 24252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5817	 7132	 0.00064	 0.00111	 0.0	 24653.0	 24653.0	 24653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	603	 5664	 0.004919	 0.03837	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9181	 5011	 0.001831	 0.008349	 0.0	 3696.0	 3696.0	 3696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2946	 592	 0.00536	 0.03188	 0.0	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4273	 13274	 0.00038	 0.001461	 0.0	 20925.0	 20925.0	 20925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4273	 13274	 0.000289	 0.001521	 0.0	 20403.0	 20403.0	 20403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13274	 3559	 0.00305	 0.016841	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13274	 11931	 0.001781	 0.012729	 0.0	 2458.0	 2458.0	 2458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2919	 11004	 0.00041	 0.00461	 0.0	 6825.0	 6825.0	 6825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2919	 11004	 0.0004	 0.0047	 0.0	 6697.0	 6697.0	 6697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6011	 6400	 0.00213	 0.01401	 0.0	 2230.0	 2230.0	 2230.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6011	 3310	 0.001271	 0.00887	 0.0	 3526.0	 3526.0	 3526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6011	 4121	 0.00462	 0.02743	 0.0	 1136.0	 1136.0	 1136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3734	 10877	 0.001539	 0.00776	 0.0	 3993.0	 3993.0	 3993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10526	 13215	 0.00025	 0.00478	 0.0	 6600.0	 6600.0	 6600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7834	 13215	 0.00025	 0.00487	 0.0	 6478.0	 6478.0	 6478.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11955	 13215	 0.00025	 0.00435	 0.0	 7250.0	 7250.0	 7250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9269	 13215	 0.00026	 0.00426	 0.0	 7402.0	 7402.0	 7402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1748	 13215	 0.00025	 0.00479	 0.0	 6586.0	 6586.0	 6586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6063	 13565	 0.000169	 0.00076	 0.0	 40572.0	 40572.0	 40572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6063	 11726	 0.00039	 0.00126	 0.0	 23949.0	 23949.0	 23949.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3484	 1162	 0.011229	 0.074659	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3484	 2660	 0.014521	 0.058081	 0.0	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3484	 13034	 0.00064	 0.003919	 0.0	 7955.0	 7955.0	 7955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3484	 7517	 0.014789	 0.07768	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3484	 10138	 0.00938	 0.05355	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3484	 2483	 0.00124	 0.004289	 0.0	 7075.0	 7075.0	 7075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7605	 12749	 0.00968	 0.04388	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7605	 247	 0.008531	 0.067151	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7605	 10895	 0.00731	 0.04106	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10768	 8652	 0.004349	 0.02555	 0.0	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10768	 13214	 0.00599	 0.03462	 0.0	 900.0	 900.0	 900.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13031	 1162	 0.002961	 0.021591	 0.0	 1450.0	 1450.0	 1450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13031	 1162	 0.002901	 0.02206	 0.0	 1420.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13031	 8821	 0.002979	 0.016969	 0.0	 1834.0	 1834.0	 1834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8374	 6148	 0.00312	 0.020021	 0.0	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12547	 2813	 0.000219	 0.000909	 0.0	 33783.0	 33783.0	 33783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1976	 2813	 0.000219	 0.00093	 0.0	 33061.0	 33061.0	 33061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11866	 3009	 0.000151	 0.000289	 0.0	 96873.0	 96873.0	 96873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7237	 12150	 0.00563	 0.043599	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7237	 6956	 0.000969	 0.00612	 0.0	 5098.0	 5098.0	 5098.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3028	 5280	 0.005021	 0.020719	 0.0	 1482.0	 1482.0	 1482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3028	 6859	 0.00988	 0.041039	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6834	 12739	 0.003159	 0.02011	 0.0	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6834	 12739	 0.003219	 0.01969	 0.0	 1584.0	 1584.0	 1584.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10431	 7917	 0.00049	 0.00238	 0.0	 13000.0	 13000.0	 13000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10431	 7917	 0.000479	 0.002419	 0.0	 12810.0	 12810.0	 12810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12146	 8318	 0.00264	 0.019729	 0.0	 1587.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12146	 8318	 0.002581	 0.02011	 0.0	 1558.0	 1558.0	 1558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9437	 4916	 0.00037	 0.002831	 0.0	 11064.0	 11064.0	 11064.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9437	 8273	 0.00213	 0.012789	 0.0	 2437.0	 2437.0	 2437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3401	 7229	 0.018669	 0.092281	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1271	 13444	 3.9e-05	 0.000401	 0.0	 78402.0	 78402.0	 78402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5960	 13444	 6e-05	 0.00044	 0.0	 71132.0	 71132.0	 71132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9987	 3034	 6e-05	 0.0005	 0.0	 62725.0	 62725.0	 62725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8251	 3785	 0.001271	 0.007031	 0.0	 4421.0	 4421.0	 4421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8251	 11074	 0.00055	 0.003159	 0.0	 9851.0	 9851.0	 9851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8251	 11074	 0.00055	 0.00338	 0.0	 9225.0	 9225.0	 9225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8251	 11074	 0.00105	 0.004771	 0.0	 6466.0	 6466.0	 6466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8251	 2320	 0.003289	 0.015039	 0.0	 2052.0	 2052.0	 2052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1053	 1000	 0.00036	 0.004349	 0.0	 7239.0	 7239.0	 7239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5174	 1000	 0.00038	 0.003669	 0.0	 8564.0	 8564.0	 8564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9331	 3473	 0.00118	 0.00701	 0.0	 4444.0	 4444.0	 4444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9331	 3473	 0.001229	 0.00686	 0.0	 4533.0	 4533.0	 4533.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9331	 8605	 0.00301	 0.0217	 0.0	 1442.0	 1442.0	 1442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9331	 8605	 0.003409	 0.01924	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9331	 8605	 0.003409	 0.01938	 0.0	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11532	 13448	 0.002719	 0.02131	 0.0	 1471.0	 1471.0	 1471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9730	 2050	 0.00295	 0.01956	 0.0	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7462	 8273	 0.001091	 0.00831	 0.0	 3769.0	 3769.0	 3769.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4275	 8605	 0.00111	 0.008211	 0.0	 3813.0	 3813.0	 3813.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7917	 5567	 0.002469	 0.015271	 0.0	 2042.0	 2042.0	 2042.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7917	 11930	 0.00212	 0.01601	 0.0	 1956.0	 1956.0	 1956.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7917	 3638	 0.00037	 0.0028	 0.0	 11184.0	 11184.0	 11184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7917	 8175	 0.00162	 0.01238	 0.0	 2530.0	 2530.0	 2530.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7917	 8175	 0.001909	 0.01162	 0.0	 2683.0	 2683.0	 2683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7917	 8175	 0.001909	 0.010729	 0.0	 2899.0	 2899.0	 2899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7917	 5493	 0.00089	 0.00526	 0.0	 5922.0	 5922.0	 5922.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7917	 8043	 0.00087	 0.00536	 0.0	 5818.0	 5818.0	 5818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7917	 8360	 0.001521	 0.01176	 0.0	 2664.0	 2664.0	 2664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13334	 3547	 0.00014	 0.000591	 0.0	 52008.0	 52008.0	 52008.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1902	 1583	 0.003531	 0.028781	 0.0	 1090.0	 1090.0	 1090.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3998	 12207	 0.004599	 0.03657	 0.0	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3998	 12329	 0.00307	 0.019159	 0.0	 1628.0	 1628.0	 1628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3998	 1582	 0.000581	 0.004461	 0.0	 7022.0	 7022.0	 7022.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3998	 10056	 0.00164	 0.01161	 0.0	 2694.0	 2694.0	 2694.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7232	 10048	 0.00057	 0.003281	 0.0	 9486.0	 9486.0	 9486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11342	 10204	 0.020419	 0.063669	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10626	 4511	 0.01424	 0.04751	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3042	 422	 0.00157	 0.008849	 0.0	 3515.0	 3515.0	 3515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3042	 3602	 0.01218	 0.07524	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2316	 1109	 0.00037	 0.00151	 0.0	 20318.0	 20318.0	 20318.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2821	 9097	 0.000219	 0.000531	 0.0	 54993.0	 54993.0	 54993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5810	 1980	 0.002849	 0.0137	 0.0	 2258.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1361	 13477	 0.00116	 0.01692	 0.0	 1863.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1361	 13477	 0.00133	 0.01462	 0.0	 2152.0	 2152.0	 2152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1361	 2936	 0.00063	 0.00821	 0.0	 3837.0	 3837.0	 3837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1361	 2936	 0.00064	 0.00804	 0.0	 3917.0	 3917.0	 3917.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8243	 7888	 0.00126	 0.01272	 0.0	 2472.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8243	 13408	 0.00337	 0.0494	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8243	 10294	 0.0014	 0.0214	 0.0	 1473.0	 1473.0	 1473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8243	 10294	 0.00137	 0.02182	 0.0	 1445.0	 1445.0	 1445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8243	 13130	 0.00212	 0.02063	 0.0	 1524.0	 1524.0	 1524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12724	 11399	 0.00186	 0.01045	 0.0	 2976.0	 2976.0	 2976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12724	 11077	 0.00426	 0.021771	 0.0	 1424.0	 1424.0	 1424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12724	 11077	 0.002659	 0.020539	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12724	 6148	 0.00606	 0.049919	 0.0	 629.0	 629.0	 629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13477	 6157	 0.00109	 0.01192	 0.0	 2639.0	 2639.0	 2639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2184	 5760	 0.013021	 0.049219	 0.0	 621.0	 621.0	 621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2184	 6955	 0.00236	 0.01239	 0.0	 2505.0	 2505.0	 2505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2184	 6955	 0.0027	 0.015169	 0.0	 2051.0	 2051.0	 2051.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6661	 4880	 0.00285	 0.03283	 0.0	 959.0	 959.0	 959.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6661	 4880	 0.00529	 0.03969	 0.0	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1905	 4880	 0.00254	 0.03721	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5367	 3889	 0.000159	 0.00069	 0.0	 44610.0	 44610.0	 44610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5367	 3889	 0.000229	 0.000979	 0.0	 31417.0	 31417.0	 31417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5367	 3889	 0.00024	 0.00082	 0.0	 36971.0	 36971.0	 36971.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5367	 4682	 0.000169	 0.00075	 0.0	 41087.0	 41087.0	 41087.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5367	 7157	 0.00368	 0.01756	 0.0	 1761.0	 1761.0	 1761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5367	 2663	 0.002599	 0.020659	 0.0	 1518.0	 1518.0	 1518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10021	 8087	 0.00018	 0.00064	 0.0	 47512.0	 47512.0	 47512.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10021	 10282	 0.000159	 0.000771	 0.0	 40125.0	 40125.0	 40125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10021	 8652	 0.00357	 0.01981	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10021	 13214	 0.006021	 0.03205	 0.0	 969.0	 969.0	 969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1944	 9916	 0.001781	 0.01164	 0.0	 2683.0	 2683.0	 2683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1944	 10301	 0.002781	 0.018831	 0.0	 1660.0	 1660.0	 1660.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3602	 8987	 0.000349	 0.00281	 0.0	 11156.0	 11156.0	 11156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	130	 4954	 0.00313	 0.02444	 0.0	 1282.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	130	 4954	 0.00368	 0.02074	 0.0	 1500.0	 1500.0	 1500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3034	 4780	 9.1e-05	 0.001539	 0.0	 20489.0	 20489.0	 20489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3034	 3951	 0.00251	 0.01111	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3034	 9992	 0.003081	 0.017961	 0.0	 1734.0	 1734.0	 1734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3034	 9849	 0.005341	 0.030419	 0.0	 1023.0	 1023.0	 1023.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3034	 11176	 9.9e-05	 0.00126	 0.0	 24993.0	 24993.0	 24993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13444	 1494	 0.002169	 0.017901	 0.0	 1752.0	 1752.0	 1752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3522	 9030	 0.00011	 0.00038	 0.0	 79847.0	 79847.0	 79847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2016	 13025	 0.00212	 0.00494	 0.0	 5876.0	 5876.0	 5876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2016	 11395	 0.018901	 0.077349	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11574	 7811	 0.00957	 0.0395	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11574	 10204	 0.02324	 0.063469	 0.0	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11405	 4851	 0.000531	 0.004331	 0.0	 7240.0	 7240.0	 7240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2797	 896	 0.002581	 0.006229	 0.0	 4685.0	 4685.0	 4685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9447	 1783	 0.00031	 0.002211	 0.0	 14149.0	 14149.0	 14149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1152	 10204	 0.01087	 0.06114	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1152	 8620	 0.011581	 0.061099	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11161	 4436	 0.002099	 0.016271	 0.0	 1926.0	 1926.0	 1926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	735	 4889	 0.00093	 0.005461	 0.0	 5703.0	 5703.0	 5703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	735	 7638	 0.009591	 0.037039	 0.0	 826.0	 826.0	 826.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	735	 1116	 0.002591	 0.017211	 0.0	 1815.0	 1815.0	 1815.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	735	 11080	 0.00164	 0.013651	 0.0	 2298.0	 2298.0	 2298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3946	 4974	 0.003219	 0.014719	 0.0	 2097.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3946	 3180	 0.00401	 0.022229	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3946	 10301	 0.00126	 0.010211	 0.0	 3071.0	 3071.0	 3071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6052	 1607	 0.009169	 0.03993	 0.0	 772.0	 772.0	 772.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6052	 5677	 0.001349	 0.006081	 0.0	 5072.0	 5072.0	 5072.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2507	 12511	 0.00156	 0.01931	 0.0	 1631.0	 1631.0	 1631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2507	 11017	 0.00152	 0.01968	 0.0	 1601.0	 1601.0	 1601.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2507	 11402	 0.00094	 0.01433	 0.0	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2507	 10071	 0.00092	 0.01461	 0.0	 2158.0	 2158.0	 2158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2507	 1356	 0.00137	 0.02012	 0.0	 1567.0	 1567.0	 1567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2507	 1356	 0.00134	 0.02051	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5664	 6586	 0.00314	 0.042151	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5664	 8754	 0.000651	 0.00494	 0.0	 6340.0	 6340.0	 6340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5664	 10138	 0.003961	 0.02426	 0.0	 1286.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1215	 2348	 0.00013	 0.0015	 0.0	 20980.0	 20980.0	 20980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4360	 1158	 0.00013	 0.00147	 0.0	 21405.0	 21405.0	 21405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7051	 2348	 0.00011	 0.00172	 0.0	 18328.0	 18328.0	 18328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2892	 1158	 0.00012	 0.00166	 0.0	 18979.0	 18979.0	 18979.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5683	 2348	 0.00012	 0.00168	 0.0	 18755.0	 18755.0	 18755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5500	 1158	 0.00012	 0.00172	 0.0	 18321.0	 18321.0	 18321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1075	 1000	 0.00093	 0.005669	 0.0	 5499.0	 5499.0	 5499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4178	 8175	 0.00105	 0.00506	 0.0	 6113.0	 6113.0	 6113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8277	 9096	 0.00113	 0.006539	 0.0	 4761.0	 4761.0	 4761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7571	 7938	 0.00037	 0.002919	 0.0	 10736.0	 10736.0	 10736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1027	 10399	 0.005169	 0.03738	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5596	 1346	 0.00125	 0.006669	 0.0	 4656.0	 4656.0	 4656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9341	 3493	 0.001281	 0.00661	 0.0	 4692.0	 4692.0	 4692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	281	 4299	 0.00226	 0.0138	 0.0	 2259.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3616	 5150	 0.00213	 0.02677	 0.0	 1177.0	 1177.0	 1177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3616	 4880	 0.00154	 0.01919	 0.0	 1641.0	 1641.0	 1641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6666	 881	 0.00687	 0.04413	 0.0	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6666	 4716	 0.0045	 0.04725	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6666	 10759	 0.00138	 0.00837	 0.0	 3724.0	 3724.0	 3724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4435	 9386	 0.000419	 0.001901	 0.0	 16227.0	 16227.0	 16227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4435	 9386	 0.00043	 0.00186	 0.0	 16547.0	 16547.0	 16547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8929	 6929	 0.003331	 0.015099	 0.0	 2043.0	 2043.0	 2043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4878	 9674	 0.002099	 0.01631	 0.0	 1921.0	 1921.0	 1921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6416	 8183	 0.001331	 0.01082	 0.0	 2898.0	 2898.0	 2898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6416	 9787	 0.00199	 0.00818	 0.0	 3753.0	 3753.0	 3753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6416	 9787	 0.00169	 0.008831	 0.0	 3514.0	 3514.0	 3514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1875	 7861	 0.001771	 0.014281	 0.0	 2196.0	 2196.0	 2196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	881	 897	 0.003099	 0.01844	 0.0	 1690.0	 1690.0	 1690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5118	 2217	 0.003409	 0.01819	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2743	 3181	 0.00057	 0.00369	 0.0	 8460.0	 8460.0	 8460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11858	 8605	 0.001081	 0.00468	 0.0	 6577.0	 6577.0	 6577.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5840	 8605	 0.00105	 0.004771	 0.0	 6466.0	 6466.0	 6466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12862	 897	 0.001979	 0.01549	 0.0	 2023.0	 2023.0	 2023.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12862	 10759	 0.001469	 0.015151	 0.0	 2076.0	 2076.0	 2076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8496	 7431	 0.000711	 0.003969	 0.0	 7834.0	 7834.0	 7834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8496	 11073	 0.00051	 0.00274	 0.0	 11334.0	 11334.0	 11334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8496	 4621	 0.000521	 0.00306	 0.0	 10177.0	 10177.0	 10177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8496	 5105	 0.00188	 0.011841	 0.0	 2635.0	 2635.0	 2635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8496	 2251	 0.002469	 0.010539	 0.0	 2919.0	 2919.0	 2919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6101	 7730	 0.00045	 0.00351	 0.0	 8927.0	 8927.0	 8927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7478	 13565	 0.00037	 0.000659	 0.0	 41796.0	 41796.0	 41796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2957	 5601	 0.000401	 0.0007	 0.0	 39156.0	 39156.0	 39156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2957	 9097	 0.00014	 0.000531	 0.0	 57521.0	 57521.0	 57521.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2957	 2349	 0.000289	 0.0013	 0.0	 23719.0	 23719.0	 23719.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2957	 9125	 7e-05	 0.000289	 0.0	 106228.0	 106228.0	 106228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2957	 11146	 0.00051	 0.002151	 0.0	 14289.0	 14289.0	 14289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2957	 3981	 0.00037	 0.00157	 0.0	 19583.0	 19583.0	 19583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7414	 661	 0.00022	 0.00277	 0.0	 11368.0	 11368.0	 11368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7414	 661	 0.00025	 0.00271	 0.0	 11607.0	 11607.0	 11607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11183	 4370	 0.000271	 0.002081	 0.0	 15052.0	 15052.0	 15052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11183	 4370	 0.00025	 0.00231	 0.0	 13595.0	 13595.0	 13595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4621	 3349	 0.00095	 0.00331	 0.0	 9173.0	 9173.0	 9173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4621	 12893	 0.00093	 0.00336	 0.0	 9061.0	 9061.0	 9061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3583	 12913	 0.000341	 0.002211	 0.0	 14120.0	 14120.0	 14120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3789	 5121	 0.00032	 0.00232	 0.0	 13488.0	 13488.0	 13488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6064	 12568	 3.9e-05	 0.000271	 0.0	 115370.0	 115370.0	 115370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	885	 227	 0.00075	 0.0101	 0.0	 3119.0	 3119.0	 3119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	885	 8070	 0.00118	 0.01455	 0.0	 2164.0	 2164.0	 2164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5567	 13336	 0.0017	 0.0098	 0.0	 3176.0	 3176.0	 3176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5567	 13336	 0.001521	 0.01111	 0.0	 2817.0	 2817.0	 2817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5567	 4620	 0.000169	 0.001401	 0.0	 22385.0	 22385.0	 22385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5567	 1000	 0.002591	 0.01725	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5567	 8426	 0.000169	 0.001159	 0.0	 26969.0	 26969.0	 26969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5567	 6929	 0.00307	 0.01339	 0.0	 2300.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3785	 2392	 0.002591	 0.013521	 0.0	 2295.0	 2295.0	 2295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13405	 13372	 0.000581	 0.005031	 0.0	 6238.0	 6238.0	 6238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10182	 8105	 0.001419	 0.00595	 0.0	 5164.0	 5164.0	 5164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	970	 2124	 0.00205	 0.02664	 0.0	 1183.0	 1183.0	 1183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	970	 3917	 0.00295	 0.03721	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	970	 6675	 0.00335	 0.03648	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	970	 2294	 0.00022	 0.00251	 0.0	 12537.0	 12537.0	 12537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	970	 2961	 0.00059	 0.00651	 0.0	 4833.0	 4833.0	 4833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5234	 3083	 0.008539	 0.041979	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5234	 4077	 0.001349	 0.0052	 0.0	 5880.0	 5880.0	 5880.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5312	 11722	 0.00245	 0.013909	 0.0	 2237.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5312	 3559	 0.001469	 0.008419	 0.0	 3697.0	 3697.0	 3697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7888	 13130	 0.00084	 0.00836	 0.0	 3760.0	 3760.0	 3760.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10411	 5004	 0.002591	 0.017789	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10411	 1607	 0.009651	 0.05968	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10877	 11003	 0.00143	 0.00799	 0.0	 3892.0	 3892.0	 3892.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10877	 9849	 0.001969	 0.014909	 0.0	 2101.0	 2101.0	 2101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1464	 4954	 0.01039	 0.06406	 0.0	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6980	 4851	 0.000719	 0.005331	 0.0	 5873.0	 5873.0	 5873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12476	 6599	 0.00052	 0.00565	 0.0	 5568.0	 5568.0	 5568.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12299	 10746	 0.002409	 0.019479	 0.0	 1610.0	 1610.0	 1610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12299	 10746	 0.00256	 0.019151	 0.0	 1635.0	 1635.0	 1635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12299	 4108	 0.00656	 0.02288	 0.0	 1328.0	 1328.0	 1328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5922	 10761	 0.0027	 0.014901	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5922	 8338	 0.003591	 0.01362	 0.0	 2243.0	 2243.0	 2243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10737	 3559	 0.002211	 0.01188	 0.0	 2614.0	 2614.0	 2614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10737	 11276	 0.00068	 0.00357	 0.0	 8692.0	 8692.0	 8692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10944	 2259	 0.000211	 0.000969	 0.0	 31852.0	 31852.0	 31852.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13234	 4953	 9.9e-05	 0.000539	 0.0	 57640.0	 57640.0	 57640.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2581	 9334	 0.00645	 0.0263	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6778	 8788	 0.00063	 0.001901	 0.0	 15773.0	 15773.0	 15773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2454	 5222	 0.000281	 0.000669	 0.0	 43532.0	 43532.0	 43532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11278	 5677	 0.000219	 0.00064	 0.0	 46697.0	 46697.0	 46697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13573	 4916	 0.00014	 0.00105	 0.0	 29820.0	 29820.0	 29820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12343	 12945	 0.003219	 0.020729	 0.0	 1506.0	 1506.0	 1506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12343	 12495	 0.00051	 0.003151	 0.0	 9896.0	 9896.0	 9896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12343	 12495	 0.000409	 0.00331	 0.0	 9471.0	 9471.0	 9471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8203	 9710	 0.002289	 0.017479	 0.0	 1792.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8203	 1694	 0.002831	 0.01895	 0.0	 1649.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8203	 9799	 0.006289	 0.036521	 0.0	 853.0	 853.0	 853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8203	 13294	 0.005651	 0.032169	 0.0	 968.0	 968.0	 968.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8203	 10645	 0.00414	 0.02262	 0.0	 1374.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5112	 9274	 0.01095	 0.05814	 0.0	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5112	 1445	 0.009	 0.0368	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5112	 5545	 0.000229	 0.00181	 0.0	 17314.0	 17314.0	 17314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4684	 9611	 0.00119	 0.00726	 0.0	 4294.0	 4294.0	 4294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12744	 1086	 0.011771	 0.051669	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	227	 3090	 0.00209	 0.02279	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11066	 5760	 0.002031	 0.01443	 0.0	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11066	 10062	 0.00145	 0.008479	 0.0	 3673.0	 3673.0	 3673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3627	 9059	 0.00124	 0.01433	 0.0	 2197.0	 2197.0	 2197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3627	 9059	 0.00127	 0.01402	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7129	 5386	 0.013039	 0.052841	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3383	 9059	 0.00235	 0.02739	 0.0	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3383	 9059	 0.0024	 0.02681	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3383	 6081	 0.00135	 0.02056	 0.0	 1534.0	 1534.0	 1534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3383	 1859	 0.00087	 0.01124	 0.0	 2802.0	 2802.0	 2802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5616	 247	 0.0012	 0.00818	 0.0	 3821.0	 3821.0	 3821.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	247	 9412	 0.006961	 0.05561	 0.0	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6400	 11592	 0.00105	 0.00763	 0.0	 4102.0	 4102.0	 4102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6400	 820	 0.000219	 0.00182	 0.0	 17232.0	 17232.0	 17232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6400	 13097	 3.9e-05	 0.0002	 0.0	 155017.0	 155017.0	 155017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6400	 13097	 4.5e-05	 0.000195	 0.0	 157839.0	 157839.0	 157839.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6400	 6228	 0.0035	 0.022651	 0.0	 1379.0	 1379.0	 1379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5678	 4954	 0.004281	 0.02319	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5678	 1252	 0.003729	 0.014021	 0.0	 2178.0	 2178.0	 2178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10292	 3083	 0.00212	 0.01582	 0.0	 1979.0	 1979.0	 1979.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12835	 13130	 0.00056	 0.00784	 0.0	 4019.0	 4019.0	 4019.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4954	 11395	 0.004401	 0.01813	 0.0	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4954	 11395	 0.005021	 0.02144	 0.0	 1435.0	 1435.0	 1435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9839	 4212	 0.00018	 0.000219	 0.0	 111427.0	 111427.0	 111427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12014	 4212	 0.000151	 0.000211	 0.0	 121741.0	 121741.0	 121741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6508	 4212	 0.000151	 0.000211	 0.0	 121741.0	 121741.0	 121741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2937	 8710	 0.00282	 0.02591	 0.0	 1212.0	 1212.0	 1212.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9847	 3455	 0.00131	 0.008539	 0.0	 3657.0	 3657.0	 3657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7687	 10989	 0.002159	 0.015969	 0.0	 1961.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10299	 13324	 0.00019	 0.000281	 0.0	 93122.0	 93122.0	 93122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8103	 3181	 0.0002	 0.000281	 0.0	 91583.0	 91583.0	 91583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5004	 11774	 0.00139	 0.00774	 0.0	 4017.0	 4017.0	 4017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	934	 9289	 0.01101	 0.06739	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	934	 3940	 0.00063	 0.00463	 0.0	 6761.0	 6761.0	 6761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	934	 12691	 0.002341	 0.009599	 0.0	 3197.0	 3197.0	 3197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11399	 6148	 0.00375	 0.021659	 0.0	 1438.0	 1438.0	 1438.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2124	 8404	 0.00056	 0.00749	 0.0	 4206.0	 4206.0	 4206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	158	 9674	 0.00118	 0.00926	 0.0	 3384.0	 3384.0	 3384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	158	 8788	 0.002039	 0.013081	 0.0	 2386.0	 2386.0	 2386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2492	 10989	 0.00155	 0.010961	 0.0	 2854.0	 2854.0	 2854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4780	 11176	 3.9e-05	 0.00036	 0.0	 87233.0	 87233.0	 87233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	261	 282	 0.00024	 0.000409	 0.0	 66610.0	 66610.0	 66610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12568	 8498	 0.000341	 0.001659	 0.0	 18651.0	 18651.0	 18651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12568	 7793	 0.005461	 0.024919	 0.0	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11823	 10309	 0.00158	 0.02413	 0.0	 1307.0	 1307.0	 1307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11823	 13067	 0.00155	 0.02458	 0.0	 1283.0	 1283.0	 1283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11823	 10059	 0.00021	 0.00256	 0.0	 12298.0	 12298.0	 12298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11823	 10059	 0.00024	 0.00243	 0.0	 12936.0	 12936.0	 12936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11823	 2849	 0.00144	 0.02266	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11823	 2849	 0.0014	 0.02098	 0.0	 1503.0	 1503.0	 1503.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11823	 12512	 0.00086	 0.01074	 0.0	 2932.0	 2932.0	 2932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12945	 12495	 0.003341	 0.02611	 0.0	 1200.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	320	 9913	 0.00387	 0.02063	 0.0	 1505.0	 1505.0	 1505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	320	 9913	 0.00405	 0.018271	 0.0	 1688.0	 1688.0	 1688.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	320	 1686	 0.00101	 0.00462	 0.0	 6680.0	 6680.0	 6680.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	320	 3702	 0.00088	 0.00389	 0.0	 7921.0	 7921.0	 7921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	320	 9799	 0.005081	 0.039	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11722	 11276	 0.00257	 0.0208	 0.0	 1508.0	 1508.0	 1508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11722	 11276	 0.00251	 0.01926	 0.0	 1627.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11722	 1493	 0.002531	 0.01314	 0.0	 2361.0	 2361.0	 2361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10407	 11515	 0.00132	 0.00869	 0.0	 3594.0	 3594.0	 3594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12397	 10852	 0.00082	 0.004021	 0.0	 7698.0	 7698.0	 7698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12397	 7112	 0.00143	 0.007479	 0.0	 4149.0	 4149.0	 4149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3995	 2508	 0.000659	 0.005771	 0.0	 5439.0	 5439.0	 5439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3995	 2508	 0.000591	 0.006539	 0.0	 4811.0	 4811.0	 4811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1850	 9183	 0.00589	 0.025599	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1850	 10204	 0.00614	 0.02343	 0.0	 1305.0	 1305.0	 1305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3917	 2564	 0.00155	 0.01994	 0.0	 1580.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3917	 4880	 0.00205	 0.03218	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6675	 4880	 0.00233	 0.03154	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6924	 8338	 0.002341	 0.01982	 0.0	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1563	 5545	 8.1e-05	 0.000521	 0.0	 59909.0	 59909.0	 59909.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1981	 8095	 9.9e-05	 0.00069	 0.0	 45315.0	 45315.0	 45315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6274	 6715	 0.00276	 0.016419	 0.0	 1898.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10303	 7195	 0.00036	 0.001229	 0.0	 24666.0	 24666.0	 24666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10303	 5499	 0.000229	 0.000711	 0.0	 42288.0	 42288.0	 42288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3547	 13332	 0.00013	 0.00099	 0.0	 31635.0	 31635.0	 31635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13302	 8040	 0.001159	 0.00689	 0.0	 4522.0	 4522.0	 4522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10058	 10485	 0.008531	 0.03045	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7866	 11774	 0.000781	 0.004531	 0.0	 6871.0	 6871.0	 6871.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7866	 11774	 0.00075	 0.00474	 0.0	 6583.0	 6583.0	 6583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8572	 5921	 0.002159	 0.008349	 0.0	 3663.0	 3663.0	 3663.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4416	 12272	 0.00162	 0.01651	 0.0	 1905.0	 1905.0	 1905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1314	 9296	 0.01236	 0.044211	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1314	 9296	 0.00825	 0.03989	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1314	 3424	 0.02187	 0.066961	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1314	 5844	 0.01212	 0.06661	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5763	 2348	 0.00036	 0.00534	 0.0	 5902.0	 5902.0	 5902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9938	 1653	 0.000229	 0.00063	 0.0	 47123.0	 47123.0	 47123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9938	 11114	 0.000219	 0.000581	 0.0	 50874.0	 50874.0	 50874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5914	 5872	 0.000281	 0.00063	 0.0	 45791.0	 45791.0	 45791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2274	 2007	 0.005021	 0.035659	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4504	 5395	 0.00174	 0.007901	 0.0	 3905.0	 3905.0	 3905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7638	 3180	 0.003919	 0.020581	 0.0	 1508.0	 1508.0	 1508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7638	 11931	 0.003341	 0.016349	 0.0	 1893.0	 1893.0	 1893.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7638	 2104	 0.003271	 0.016669	 0.0	 1860.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4002	 12559	 0.000151	 0.000659	 0.0	 46722.0	 46722.0	 46722.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9372	 1607	 0.00736	 0.035659	 0.0	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9372	 5722	 0.00944	 0.042169	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6512	 6937	 0.00068	 0.00652	 0.0	 4819.0	 4819.0	 4819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6512	 3448	 0.00188	 0.02281	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4974	 7761	 0.00168	 0.00956	 0.0	 3255.0	 3255.0	 3255.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4974	 7761	 0.001669	 0.00981	 0.0	 3175.0	 3175.0	 3175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4974	 1116	 0.002229	 0.01599	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4974	 1116	 0.00218	 0.01631	 0.0	 1920.0	 1920.0	 1920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1554	 2936	 0.00238	 0.02124	 0.0	 1478.0	 1478.0	 1478.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1554	 2936	 0.00194	 0.02023	 0.0	 1555.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10795	 4581	 0.013831	 0.05955	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10795	 627	 0.00876	 0.04875	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4105	 2641	 0.0002	 0.00099	 0.0	 31275.0	 31275.0	 31275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1930	 2729	 0.00105	 0.00826	 0.0	 3794.0	 3794.0	 3794.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3083	 1086	 0.0172	 0.06637	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5280	 4090	 0.00305	 0.015781	 0.0	 1966.0	 1966.0	 1966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9592	 5299	 0.00208	 0.02105	 0.0	 1494.0	 1494.0	 1494.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12495	 2804	 0.00614	 0.043729	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12495	 8629	 0.000229	 0.001849	 0.0	 16954.0	 16954.0	 16954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8336	 8821	 0.00386	 0.025789	 0.0	 1212.0	 1212.0	 1212.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8336	 3350	 0.002031	 0.012	 0.0	 2596.0	 2596.0	 2596.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3770	 10989	 0.000591	 0.004	 0.0	 7813.0	 7813.0	 7813.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1633	 3444	 9.1e-05	 0.00051	 0.0	 60973.0	 60973.0	 60973.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11074	 8460	 0.00732	 0.039969	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11074	 4700	 0.004581	 0.02031	 0.0	 1518.0	 1518.0	 1518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
