%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	11222	 8460	 0.00132	 0.00537	 0.0	 5713.0	 5713.0	 5713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2508	 7048	 0.007521	 0.0387	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10008	 7396	 0.005159	 0.031281	 0.0	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12234	 13028	 9.9e-05	 0.001159	 0.0	 27156.0	 27156.0	 27156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1268	 13028	 9.9e-05	 0.00113	 0.0	 27847.0	 27847.0	 27847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6605	 6394	 0.00019	 0.000909	 0.0	 34015.0	 34015.0	 34015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10463	 11424	 0.00107	 0.00413	 0.0	 7404.0	 7404.0	 7404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10059	 2953	 9e-05	 0.00058	 0.0	 53817.0	 53817.0	 53817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10059	 5913	 9e-05	 0.00059	 0.0	 52926.0	 52926.0	 52926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10059	 13403	 8e-05	 0.00053	 0.0	 58932.0	 58932.0	 58932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10059	 965	 8e-05	 0.00052	 0.0	 60039.0	 60039.0	 60039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9669	 13125	 0.000271	 0.00151	 0.0	 20590.0	 20590.0	 20590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13215	 9059	 0.00053	 0.00585	 0.0	 5378.0	 5378.0	 5378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13215	 9059	 0.00047	 0.00663	 0.0	 4753.0	 4753.0	 4753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13215	 9059	 0.00046	 0.00676	 0.0	 4662.0	 4662.0	 4662.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13215	 9059	 0.00045	 0.00689	 0.0	 4575.0	 4575.0	 4575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13215	 12531	 0.00028	 0.00338	 0.0	 9314.0	 9314.0	 9314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13215	 12531	 0.0003	 0.00319	 0.0	 9859.0	 9859.0	 9859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2349	 12594	 0.00025	 0.00101	 0.0	 30359.0	 30359.0	 30359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	282	 2813	 0.000281	 0.00119	 0.0	 25834.0	 25834.0	 25834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4165	 8105	 0.00018	 0.00063	 0.0	 48210.0	 48210.0	 48210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2958	 6475	 0.00382	 0.02868	 0.0	 1092.0	 1092.0	 1092.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2958	 495	 0.00361	 0.0235	 0.0	 1329.0	 1329.0	 1329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2958	 6490	 0.00538	 0.03569	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4927	 203	 6e-05	 0.000409	 0.0	 76413.0	 76413.0	 76413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1465	 4719	 9e-05	 0.00102	 0.0	 30849.0	 30849.0	 30849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1465	 10731	 0.0014	 0.01649	 0.0	 1909.0	 1909.0	 1909.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1465	 4194	 0.00034	 0.00427	 0.0	 7375.0	 7375.0	 7375.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1229	 4406	 0.0001	 0.00109	 0.0	 28859.0	 28859.0	 28859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1229	 9409	 0.00137	 0.01682	 0.0	 1872.0	 1872.0	 1872.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1229	 5846	 0.00131	 0.01262	 0.0	 2490.0	 2490.0	 2490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10468	 13541	 0.00262	 0.019669	 0.0	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10468	 3466	 0.00082	 0.00526	 0.0	 5934.0	 5934.0	 5934.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10468	 3466	 0.000841	 0.005151	 0.0	 6053.0	 6053.0	 6053.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10468	 3466	 0.000669	 0.005081	 0.0	 6164.0	 6164.0	 6164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10468	 13083	 0.001919	 0.012669	 0.0	 2466.0	 2466.0	 2466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	55	 301	 0.002659	 0.02	 0.0	 1566.0	 1566.0	 1566.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	55	 5194	 0.003031	 0.02343	 0.0	 1338.0	 1338.0	 1338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9096	 6906	 0.01176	 0.059159	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9096	 12329	 0.002469	 0.017531	 0.0	 1785.0	 1785.0	 1785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9096	 6738	 0.000669	 0.005729	 0.0	 5477.0	 5477.0	 5477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12207	 12492	 0.000781	 0.00876	 0.0	 3592.0	 3592.0	 3592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12207	 7938	 0.00062	 0.00482	 0.0	 6500.0	 6500.0	 6500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12207	 11176	 0.001349	 0.012599	 0.0	 2493.0	 2493.0	 2493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9992	 12492	 0.000979	 0.0082	 0.0	 3825.0	 3825.0	 3825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9992	 1242	 0.008091	 0.028831	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9992	 6738	 0.000711	 0.005969	 0.0	 5255.0	 5255.0	 5255.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5836	 203	 0.00145	 0.00857	 0.0	 3635.0	 3635.0	 3635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1571	 1621	 0.00869	 0.03768	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1571	 4436	 0.001719	 0.00837	 0.0	 3697.0	 3697.0	 3697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12559	 7811	 0.01582	 0.067349	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12559	 7811	 0.01457	 0.06469	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12559	 6646	 0.021711	 0.090539	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12559	 4907	 0.00019	 0.000729	 0.0	 41929.0	 41929.0	 41929.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1317	 7838	 0.001271	 0.00638	 0.0	 4856.0	 4856.0	 4856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1291	 9611	 3.9e-05	 0.0002	 0.0	 155017.0	 155017.0	 155017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9740	 6497	 0.000281	 0.00236	 0.0	 13291.0	 13291.0	 13291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11015	 3090	 0.00019	 0.00329	 0.0	 9586.0	 9586.0	 9586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10996	 8070	 0.00035	 0.00324	 0.0	 9693.0	 9693.0	 9693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9611	 13167	 0.00049	 0.00349	 0.0	 8963.0	 8963.0	 8963.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9611	 13167	 0.000469	 0.00331	 0.0	 9449.0	 9449.0	 9449.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9611	 2375	 0.00313	 0.01324	 0.0	 2322.0	 2322.0	 2322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9611	 13481	 0.001031	 0.006719	 0.0	 4647.0	 4647.0	 4647.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9611	 13092	 0.00038	 0.00401	 0.0	 7843.0	 7843.0	 7843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	738	 5265	 0.00037	 0.002849	 0.0	 10995.0	 10995.0	 10995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12492	 1494	 0.00032	 0.00256	 0.0	 12244.0	 12244.0	 12244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12492	 206	 0.00037	 0.00118	 0.0	 25543.0	 25543.0	 25543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12492	 6258	 0.00068	 0.001151	 0.0	 23628.0	 23628.0	 23628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1154	 5010	 0.00168	 0.009841	 0.0	 3164.0	 3164.0	 3164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12662	 13111	 0.000599	 0.002401	 0.0	 12765.0	 12765.0	 12765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3301	 6	 0.002169	 0.00911	 0.0	 3374.0	 3374.0	 3374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3301	 7077	 0.002849	 0.01282	 0.0	 2406.0	 2406.0	 2406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9125	 7838	 0.001229	 0.01207	 0.0	 2604.0	 2604.0	 2604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9125	 10989	 0.001289	 0.01089	 0.0	 2881.0	 2881.0	 2881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2849	 2350	 0.00093	 0.01036	 0.0	 3037.0	 3037.0	 3037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2849	 3448	 0.00083	 0.01174	 0.0	 2684.0	 2684.0	 2684.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9710	 11515	 0.00118	 0.009469	 0.0	 3311.0	 3311.0	 3311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9710	 11515	 0.001151	 0.009651	 0.0	 3250.0	 3250.0	 3250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7948	 11927	 0.00101	 0.01327	 0.0	 2374.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9183	 6148	 0.00364	 0.02486	 0.0	 1258.0	 1258.0	 1258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12385	 6955	 0.00056	 0.00425	 0.0	 7369.0	 7369.0	 7369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12385	 6715	 0.00369	 0.02681	 0.0	 1168.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	501	 11609	 0.000531	 0.00276	 0.0	 11239.0	 11239.0	 11239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3541	 11609	 0.000521	 0.00281	 0.0	 11053.0	 11053.0	 11053.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7665	 11609	 0.000419	 0.00232	 0.0	 13399.0	 13399.0	 13399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3105	 11609	 0.000409	 0.00237	 0.0	 13134.0	 13134.0	 13134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12472	 13408	 0.00014	 0.00193	 0.0	 16324.0	 16324.0	 16324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3832	 8718	 0.003211	 0.01481	 0.0	 2085.0	 2085.0	 2085.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1694	 8309	 0.00381	 0.01175	 0.0	 2558.0	 2558.0	 2558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1694	 9544	 0.003781	 0.02676	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3377	 5230	 0.000919	 0.005461	 0.0	 5704.0	 5704.0	 5704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3377	 13071	 0.000271	 0.001211	 0.0	 25455.0	 25455.0	 25455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3377	 12739	 0.002229	 0.017401	 0.0	 1801.0	 1801.0	 1801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3377	 12739	 0.00243	 0.017659	 0.0	 1773.0	 1773.0	 1773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3377	 12739	 0.002531	 0.01705	 0.0	 1833.0	 1833.0	 1833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13045	 7450	 0.012531	 0.05451	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8404	 6937	 0.00087	 0.01212	 0.0	 2600.0	 2600.0	 2600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8404	 1269	 0.0006	 0.00802	 0.0	 3928.0	 3928.0	 3928.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8404	 12272	 0.00072	 0.00667	 0.0	 4709.0	 4709.0	 4709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8404	 2961	 0.00234	 0.02626	 0.0	 1199.0	 1199.0	 1199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9892	 13083	 0.00038	 0.002969	 0.0	 10553.0	 10553.0	 10553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11582	 5753	 0.00024	 0.00045	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9835	 5753	 0.000229	 0.000409	 0.0	 67388.0	 67388.0	 67388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6306	 5753	 0.000281	 0.000401	 0.0	 64510.0	 64510.0	 64510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7807	 13541	 0.001211	 0.005271	 0.0	 5841.0	 5841.0	 5841.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7807	 521	 0.000281	 0.00107	 0.0	 28553.0	 28553.0	 28553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7807	 11933	 0.00025	 0.001091	 0.0	 28222.0	 28222.0	 28222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5662	 2813	 0.00019	 0.00081	 0.0	 37967.0	 37967.0	 37967.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5662	 2813	 0.00045	 0.00136	 0.0	 22051.0	 22051.0	 22051.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5097	 812	 0.003461	 0.023289	 0.0	 1342.0	 1342.0	 1342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7280	 12094	 0.0013	 0.01609	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7280	 12094	 0.00128	 0.0164	 0.0	 1921.0	 1921.0	 1921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7280	 3891	 0.00089	 0.01082	 0.0	 2910.0	 2910.0	 2910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7280	 3891	 0.00087	 0.01102	 0.0	 2858.0	 2858.0	 2858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5559	 7758	 0.003349	 0.02514	 0.0	 1246.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	720	 3802	 0.0003	 0.00061	 0.0	 46468.0	 46468.0	 46468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	211	 10746	 0.000289	 0.001211	 0.0	 25372.0	 25372.0	 25372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10630	 9358	 0.01301	 0.044091	 0.0	 688.0	 688.0	 688.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10630	 2483	 0.02162	 0.065969	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10970	 467	 0.006461	 0.05275	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10159	 11726	 0.0002	 0.000271	 0.0	 93784.0	 93784.0	 93784.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4849	 11726	 0.00018	 0.00026	 0.0	 99888.0	 99888.0	 99888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8197	 2483	 0.00032	 0.00188	 0.0	 16564.0	 16564.0	 16564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13541	 13083	 0.00105	 0.006591	 0.0	 4733.0	 4733.0	 4733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	26	 9012	 0.00013	 0.00055	 0.0	 55892.0	 55892.0	 55892.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11446	 7811	 0.006151	 0.04013	 0.0	 779.0	 779.0	 779.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11446	 10204	 0.007159	 0.040591	 0.0	 767.0	 767.0	 767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3268	 4528	 0.00874	 0.048461	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3268	 6943	 0.004159	 0.01606	 0.0	 1905.0	 1905.0	 1905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3268	 5395	 0.002919	 0.01912	 0.0	 1634.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	467	 6303	 0.00094	 0.00394	 0.0	 7799.0	 7799.0	 7799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	467	 8412	 0.000901	 0.00395	 0.0	 7797.0	 7797.0	 7797.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	467	 3540	 0.003159	 0.017789	 0.0	 1749.0	 1749.0	 1749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	467	 3540	 0.002419	 0.018331	 0.0	 1709.0	 1709.0	 1709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	467	 7664	 0.00375	 0.018281	 0.0	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4632	 3802	 0.00025	 0.001031	 0.0	 29775.0	 29775.0	 29775.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6859	 7112	 0.00264	 0.01238	 0.0	 2496.0	 2496.0	 2496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6859	 7112	 0.001289	 0.00795	 0.0	 3923.0	 3923.0	 3923.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6859	 13092	 0.00087	 0.003081	 0.0	 9867.0	 9867.0	 9867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13492	 7606	 0.000401	 0.00224	 0.0	 13881.0	 13881.0	 13881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	82	 326	 0.0003	 0.00385	 0.0	 8180.0	 8180.0	 8180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4479	 1206	 0.00126	 0.008219	 0.0	 3799.0	 3799.0	 3799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	213	 7450	 0.01905	 0.055729	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	213	 5222	 0.00201	 0.00444	 0.0	 6482.0	 6482.0	 6482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10564	 4220	 0.00101	 0.00324	 0.0	 9308.0	 9308.0	 9308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2075	 7013	 0.00105	 0.00677	 0.0	 4611.0	 4611.0	 4611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2075	 5623	 0.00039	 0.00502	 0.0	 6274.0	 6274.0	 6274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2075	 8232	 0.0004	 0.00492	 0.0	 6400.0	 6400.0	 6400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2075	 8070	 0.00051	 0.00617	 0.0	 5103.0	 5103.0	 5103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11026	 12417	 0.0003	 0.00314	 0.0	 10015.0	 10015.0	 10015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11026	 5623	 0.00051	 0.00668	 0.0	 4715.0	 4715.0	 4715.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11026	 8232	 0.0005	 0.00678	 0.0	 4647.0	 4647.0	 4647.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1783	 3472	 0.002909	 0.017	 0.0	 1832.0	 1832.0	 1832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1783	 1657	 0.00245	 0.011281	 0.0	 2737.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1783	 7203	 0.0027	 0.01532	 0.0	 2031.0	 2031.0	 2031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1783	 7203	 0.00105	 0.011151	 0.0	 2821.0	 2821.0	 2821.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1783	 6632	 0.00036	 0.002669	 0.0	 11729.0	 11729.0	 11729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1783	 816	 0.0018	 0.011169	 0.0	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1783	 4350	 0.000711	 0.007771	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1783	 11640	 0.00036	 0.00257	 0.0	 12172.0	 12172.0	 12172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2217	 9004	 0.00201	 0.01195	 0.0	 2607.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2217	 7132	 0.001091	 0.00731	 0.0	 4274.0	 4274.0	 4274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2217	 7942	 0.00105	 0.007591	 0.0	 4122.0	 4122.0	 4122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2217	 13324	 0.00299	 0.02256	 0.0	 1389.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4436	 9530	 0.00036	 0.00288	 0.0	 10884.0	 10884.0	 10884.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2224	 6604	 0.00589	 0.045599	 0.0	 688.0	 688.0	 688.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2224	 5251	 0.00157	 0.0127	 0.0	 2469.0	 2469.0	 2469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2224	 5251	 0.00168	 0.011969	 0.0	 2614.0	 2614.0	 2614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2224	 11608	 0.00289	 0.021031	 0.0	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1744	 4776	 0.00395	 0.025211	 0.0	 1238.0	 1238.0	 1238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1744	 13448	 0.002771	 0.021659	 0.0	 1447.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1744	 8237	 0.002979	 0.016901	 0.0	 1841.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12498	 8605	 0.007419	 0.034021	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4266	 6599	 0.00056	 0.00813	 0.0	 3877.0	 3877.0	 3877.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6	 2590	 0.00361	 0.015211	 0.0	 2021.0	 2021.0	 2021.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11080	 10301	 0.000409	 0.003331	 0.0	 9413.0	 9413.0	 9413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5968	 9694	 0.004091	 0.019599	 0.0	 1578.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5968	 9274	 0.00294	 0.012841	 0.0	 2398.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6497	 8183	 0.020771	 0.080479	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6497	 2804	 0.00662	 0.0513	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6497	 2528	 0.00607	 0.04581	 0.0	 684.0	 684.0	 684.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4370	 4776	 0.000669	 0.0042	 0.0	 7428.0	 7428.0	 7428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4370	 4564	 0.001271	 0.007419	 0.0	 4197.0	 4197.0	 4197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4370	 8237	 0.001599	 0.012271	 0.0	 2553.0	 2553.0	 2553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1252	 6839	 0.009599	 0.05024	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1252	 761	 0.00149	 0.009219	 0.0	 3383.0	 3383.0	 3383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1252	 9955	 0.01488	 0.06724	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1252	 8620	 0.003599	 0.024031	 0.0	 1300.0	 1300.0	 1300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1252	 8620	 0.00519	 0.024	 0.0	 1287.0	 1287.0	 1287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5230	 12270	 0.003461	 0.013349	 0.0	 2291.0	 2291.0	 2291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5011	 6228	 0.00105	 0.01236	 0.0	 2547.0	 2547.0	 2547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5011	 6228	 0.00199	 0.012331	 0.0	 2529.0	 2529.0	 2529.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5011	 5395	 0.00711	 0.044711	 0.0	 698.0	 698.0	 698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9065	 5428	 0.006729	 0.02543	 0.0	 1201.0	 1201.0	 1201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13382	 5428	 0.005771	 0.02999	 0.0	 1035.0	 1035.0	 1035.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10485	 140	 0.0048	 0.021771	 0.0	 1417.0	 1417.0	 1417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3961	 459	 0.00286	 0.02212	 0.0	 1417.0	 1417.0	 1417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1039	 12376	 0.00351	 0.02175	 0.0	 1434.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1039	 10204	 0.008401	 0.0448	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9155	 13028	 0.0018	 0.01187	 0.0	 2632.0	 2632.0	 2632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9155	 13028	 0.001831	 0.01163	 0.0	 2683.0	 2683.0	 2683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12683	 4315	 0.00075	 0.00538	 0.0	 5816.0	 5816.0	 5816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9633	 1173	 2e-05	 0.00033	 0.0	 95544.0	 95544.0	 95544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9633	 12161	 1e-05	 0.00034	 0.0	 92864.0	 92864.0	 92864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9059	 1345	 0.00023	 0.00258	 0.0	 12195.0	 12195.0	 12195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9059	 2595	 0.00023	 0.00252	 0.0	 12483.0	 12483.0	 12483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4700	 2141	 0.002031	 0.008531	 0.0	 3602.0	 3602.0	 3602.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4700	 10585	 0.005349	 0.020789	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4212	 1509	 0.0002	 0.00082	 0.0	 37425.0	 37425.0	 37425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5760	 10062	 0.002091	 0.011219	 0.0	 2768.0	 2768.0	 2768.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8821	 244	 0.00262	 0.016979	 0.0	 1839.0	 1839.0	 1839.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8821	 244	 0.002669	 0.01663	 0.0	 1876.0	 1876.0	 1876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13071	 13203	 0.00025	 0.00118	 0.0	 26188.0	 26188.0	 26188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2218	 1702	 0.00056	 0.00715	 0.0	 4405.0	 4405.0	 4405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5753	 5499	 0.0007	 0.00455	 0.0	 6862.0	 6862.0	 6862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5753	 10193	 0.000331	 0.001711	 0.0	 18126.0	 18126.0	 18126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5753	 10193	 0.00011	 0.000781	 0.0	 40050.0	 40050.0	 40050.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5753	 13142	 0.00111	 0.00664	 0.0	 4693.0	 4693.0	 4693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11004	 12094	 0.00066	 0.00838	 0.0	 3758.0	 3758.0	 3758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11004	 12094	 0.00064	 0.00854	 0.0	 3689.0	 3689.0	 3689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3466	 11522	 0.003091	 0.017091	 0.0	 1819.0	 1819.0	 1819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3466	 2007	 0.00643	 0.03687	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13144	 11522	 0.00275	 0.01937	 0.0	 1615.0	 1615.0	 1615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12376	 8620	 0.00357	 0.021289	 0.0	 1464.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2735	 10204	 0.000289	 0.002789	 0.0	 11266.0	 11266.0	 11266.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1607	 9709	 0.002531	 0.01345	 0.0	 2308.0	 2308.0	 2308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6692	 955	 0.00162	 0.012159	 0.0	 2576.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6692	 955	 0.00262	 0.01168	 0.0	 2639.0	 2639.0	 2639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13078	 1657	 0.00099	 0.006081	 0.0	 5127.0	 5127.0	 5127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13078	 9310	 0.000909	 0.005979	 0.0	 5224.0	 5224.0	 5224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4953	 601	 0.00011	 0.0008	 0.0	 39117.0	 39117.0	 39117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4953	 10594	 0.00011	 0.00068	 0.0	 45856.0	 45856.0	 45856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4953	 8724	 0.00207	 0.008341	 0.0	 3676.0	 3676.0	 3676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5757	 3662	 0.00019	 0.001031	 0.0	 30131.0	 30131.0	 30131.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5844	 10787	 0.014039	 0.0667	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4519	 13214	 0.004961	 0.03043	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3850	 8360	 0.00056	 0.003531	 0.0	 8836.0	 8836.0	 8836.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1710	 12739	 0.001461	 0.00889	 0.0	 3507.0	 3507.0	 3507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11163	 10341	 6e-05	 0.000419	 0.0	 74627.0	 74627.0	 74627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7062	 9999	 0.00139	 0.005169	 0.0	 5902.0	 5902.0	 5902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6081	 1859	 0.00069	 0.00825	 0.0	 3816.0	 3816.0	 3816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5428	 6699	 0.004969	 0.030781	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5428	 13138	 0.00012	 0.000969	 0.0	 32351.0	 32351.0	 32351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11146	 7838	 0.001091	 0.010159	 0.0	 3092.0	 3092.0	 3092.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3981	 7838	 0.000969	 0.00887	 0.0	 3541.0	 3541.0	 3541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6394	 9677	 0.00099	 0.006789	 0.0	 4605.0	 4605.0	 4605.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12055	 3560	 0.001031	 0.00586	 0.0	 5309.0	 5309.0	 5309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10933	 7958	 0.00401	 0.03345	 0.0	 938.0	 938.0	 938.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4969	 7793	 9.1e-05	 0.000349	 0.0	 87580.0	 87580.0	 87580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	894	 333	 0.00125	 0.00745	 0.0	 4182.0	 4182.0	 4182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11295	 5921	 0.003711	 0.024219	 0.0	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12094	 6599	 0.00169	 0.02156	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12094	 6599	 0.00171	 0.02114	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9593	 6228	 0.00088	 0.00562	 0.0	 5553.0	 5553.0	 5553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9593	 6228	 0.0008	 0.00618	 0.0	 5069.0	 5069.0	 5069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4228	 9003	 0.00161	 0.01014	 0.0	 3077.0	 3077.0	 3077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5785	 3502	 0.00032	 0.002031	 0.0	 15364.0	 15364.0	 15364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5785	 9544	 0.00011	 0.000659	 0.0	 47279.0	 47279.0	 47279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2746	 5623	 0.00042	 0.00505	 0.0	 6234.0	 6234.0	 6234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2746	 8232	 0.00043	 0.00494	 0.0	 6371.0	 6371.0	 6371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7408	 7203	 0.00038	 0.000711	 0.0	 39182.0	 39182.0	 39182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7408	 7203	 0.00037	 0.000659	 0.0	 41796.0	 41796.0	 41796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6061	 2350	 0.00248	 0.03096	 0.0	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	235	 5120	 0.00375	 0.019729	 0.0	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	235	 2729	 0.00518	 0.020021	 0.0	 1528.0	 1528.0	 1528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11675	 11931	 0.000771	 0.003711	 0.0	 8334.0	 8334.0	 8334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11675	 2104	 0.00076	 0.003789	 0.0	 8174.0	 8174.0	 8174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3290	 5194	 0.000781	 0.00574	 0.0	 5453.0	 5453.0	 5453.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5185	 13237	 0.00089	 0.00562	 0.0	 5552.0	 5552.0	 5552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2875	 13167	 0.000331	 0.001401	 0.0	 21943.0	 21943.0	 21943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7555	 13167	 0.000401	 0.00137	 0.0	 22129.0	 22129.0	 22129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11678	 7606	 0.00051	 0.003349	 0.0	 9325.0	 9325.0	 9325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2920	 12691	 0.000461	 0.00168	 0.0	 18132.0	 18132.0	 18132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2920	 12691	 0.000469	 0.00164	 0.0	 18519.0	 18519.0	 18519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6839	 9955	 0.006081	 0.03114	 0.0	 996.0	 996.0	 996.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11003	 1122	 0.005831	 0.02218	 0.0	 1378.0	 1378.0	 1378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13289	 7567	 0.00013	 0.000461	 0.0	 65948.0	 65948.0	 65948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5282	 2876	 0.00013	 0.000461	 0.0	 65948.0	 65948.0	 65948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1228	 5921	 0.00262	 0.020289	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1228	 4121	 0.00164	 0.01194	 0.0	 2621.0	 2621.0	 2621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10787	 12978	 0.006479	 0.02845	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11726	 2866	 0.00294	 0.014419	 0.0	 2147.0	 2147.0	 2147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11726	 2866	 0.00238	 0.01463	 0.0	 2132.0	 2132.0	 2132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11726	 2497	 0.002219	 0.00993	 0.0	 3105.0	 3105.0	 3105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1984	 3285	 0.008651	 0.04886	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6604	 11608	 0.00464	 0.030979	 0.0	 1009.0	 1009.0	 1009.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8497	 661	 0.00092	 0.00889	 0.0	 3535.0	 3535.0	 3535.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8497	 661	 0.00093	 0.00869	 0.0	 3615.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8497	 2595	 0.0022	 0.03485	 0.0	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8497	 10731	 0.00074	 0.00941	 0.0	 3347.0	 3347.0	 3347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8497	 9409	 0.00087	 0.00884	 0.0	 3557.0	 3557.0	 3557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8497	 2467	 0.00139	 0.01662	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13448	 872	 0.002781	 0.022979	 0.0	 1365.0	 1365.0	 1365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9289	 7856	 0.000521	 0.00407	 0.0	 7699.0	 7699.0	 7699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1024	 955	 0.008479	 0.032841	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	588	 10966	 0.005669	 0.02901	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5921	 4114	 0.001031	 0.004099	 0.0	 7474.0	 7474.0	 7474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5921	 11837	 0.00301	 0.018719	 0.0	 1667.0	 1667.0	 1667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2590	 4108	 0.00257	 0.01713	 0.0	 1824.0	 1824.0	 1824.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7811	 10327	 0.010461	 0.03836	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7811	 6031	 0.001719	 0.011531	 0.0	 2710.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7811	 7150	 9.1e-05	 0.00056	 0.0	 55676.0	 55676.0	 55676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5722	 5677	 0.00476	 0.025289	 0.0	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	184	 2220	 0.000219	 0.00164	 0.0	 19092.0	 19092.0	 19092.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	285	 11753	 0.002159	 0.01163	 0.0	 2671.0	 2671.0	 2671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	285	 2220	 0.00295	 0.01539	 0.0	 2016.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4299	 4528	 0.007789	 0.033039	 0.0	 931.0	 931.0	 931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10724	 4437	 0.00026	 0.0013	 0.0	 23827.0	 23827.0	 23827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7400	 13294	 0.00162	 0.013229	 0.0	 2371.0	 2371.0	 2371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4564	 872	 0.007919	 0.04194	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	994	 12497	 0.001229	 0.00401	 0.0	 7532.0	 7532.0	 7532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7517	 7985	 0.008021	 0.042831	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9709	 1122	 0.007711	 0.03006	 0.0	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9694	 1139	 0.00261	 0.015469	 0.0	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9263	 7150	 0.00139	 0.00536	 0.0	 5705.0	 5705.0	 5705.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9263	 7150	 0.001419	 0.00525	 0.0	 5809.0	 5809.0	 5809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2685	 955	 0.006289	 0.032271	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2685	 3018	 0.011031	 0.05625	 0.0	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	244	 3350	 0.001841	 0.01324	 0.0	 2364.0	 2364.0	 2364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4110	 14	 0.000599	 0.00186	 0.0	 16165.0	 16165.0	 16165.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6577	 6228	 0.00036	 0.001591	 0.0	 19365.0	 19365.0	 19365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13203	 12739	 0.003849	 0.027651	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1206	 6534	 0.00186	 0.00874	 0.0	 3535.0	 3535.0	 3535.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12417	 3090	 0.00025	 0.00285	 0.0	 11041.0	 11041.0	 11041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1657	 11640	 0.00207	 0.008841	 0.0	 3479.0	 3479.0	 3479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1657	 9310	 6e-05	 0.00039	 0.0	 80052.0	 80052.0	 80052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10852	 7112	 0.002159	 0.008909	 0.0	 3446.0	 3446.0	 3446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5937	 9310	 0.000219	 0.00039	 0.0	 70621.0	 70621.0	 70621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7203	 3802	 0.00011	 0.000521	 0.0	 59321.0	 59321.0	 59321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7203	 3802	 0.00011	 0.00049	 0.0	 62899.0	 62899.0	 62899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7203	 816	 0.000771	 0.003789	 0.0	 8170.0	 8170.0	 8170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7203	 4350	 0.000229	 0.002849	 0.0	 11052.0	 11052.0	 11052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11753	 7664	 0.00445	 0.027599	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2433	 4880	 0.00218	 0.02	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2433	 6905	 0.00074	 0.00865	 0.0	 3639.0	 3639.0	 3639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	955	 1745	 0.002531	 0.019419	 0.0	 1613.0	 1613.0	 1613.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	955	 11829	 0.003	 0.01631	 0.0	 1905.0	 1905.0	 1905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12841	 2041	 0.008461	 0.025081	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11276	 4994	 0.00382	 0.013669	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4528	 12497	 0.002581	 0.01814	 0.0	 1724.0	 1724.0	 1724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9849	 941	 0.00201	 0.012219	 0.0	 2551.0	 2551.0	 2551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13167	 6320	 0.00087	 0.001599	 0.0	 17353.0	 17353.0	 17353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1113	 7631	 0.00455	 0.02394	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2804	 8629	 0.005651	 0.041771	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13326	 5877	 0.00069	 0.001271	 0.0	 21842.0	 21842.0	 21842.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2740	 12386	 0.00068	 0.00269	 0.0	 11385.0	 11385.0	 11385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2740	 2878	 0.00036	 0.00261	 0.0	 11989.0	 11989.0	 11989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2740	 12210	 0.001669	 0.012031	 0.0	 2601.0	 2601.0	 2601.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6943	 5395	 0.009669	 0.03513	 0.0	 867.0	 867.0	 867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6943	 12497	 0.001099	 0.00862	 0.0	 3636.0	 3636.0	 3636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1127	 2350	 0.0005	 0.00711	 0.0	 4432.0	 4432.0	 4432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9274	 1445	 0.003919	 0.017781	 0.0	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9274	 13294	 0.00161	 0.019781	 0.0	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9274	 1139	 0.0007	 0.01256	 0.0	 2512.0	 2512.0	 2512.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7321	 7856	 0.000409	 0.0018	 0.0	 17113.0	 17113.0	 17113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2432	 7219	 2e-05	 0.00043	 0.0	 73380.0	 73380.0	 73380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13529	 7219	 3e-05	 0.0004	 0.0	 78748.0	 78748.0	 78748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	422	 13544	 0.00968	 0.056659	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11837	 5395	 0.003969	 0.02925	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8309	 13294	 0.00219	 0.01468	 0.0	 2129.0	 2129.0	 2129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8309	 12484	 0.000401	 0.003159	 0.0	 9920.0	 9920.0	 9920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8309	 10048	 0.000531	 0.003	 0.0	 10368.0	 10368.0	 10368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7606	 10645	 0.00136	 0.00576	 0.0	 5338.0	 5338.0	 5338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13028	 13294	 0.000849	 0.006289	 0.0	 4978.0	 4978.0	 4978.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13028	 13294	 0.000841	 0.006409	 0.0	 4887.0	 4887.0	 4887.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13028	 13294	 0.00045	 0.00506	 0.0	 6219.0	 6219.0	 6219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	321	 5028	 0.003669	 0.02988	 0.0	 1050.0	 1050.0	 1050.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	761	 8620	 0.002	 0.01568	 0.0	 1999.0	 1999.0	 1999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3802	 3009	 0.00031	 0.0008	 0.0	 36817.0	 36817.0	 36817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1725	 7631	 0.00043	 0.00038	 0.0	 55045.0	 55045.0	 55045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10217	 8724	 0.00043	 0.002229	 0.0	 13915.0	 13915.0	 13915.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7604	 8724	 0.00049	 0.00218	 0.0	 14137.0	 14137.0	 14137.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5395	 9999	 0.00282	 0.01844	 0.0	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1242	 2041	 0.00462	 0.014849	 0.0	 2032.0	 2032.0	 2032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7515	 4880	 0.00263	 0.04076	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5120	 3502	 0.01062	 0.056719	 0.0	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6057	 4439	 0.0001	 0.00105	 0.0	 29948.0	 29948.0	 29948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12691	 13125	 0.00239	 0.017341	 0.0	 1805.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5132	 3602	 0.001341	 0.010581	 0.0	 2962.0	 2962.0	 2962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5132	 8987	 0.00101	 0.007599	 0.0	 4121.0	 4121.0	 4121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	592	 2259	 0.00011	 0.000289	 0.0	 102150.0	 102150.0	 102150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10294	 6599	 0.00146	 0.01769	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10294	 6599	 0.0013	 0.02004	 0.0	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9955	 8105	 0.007909	 0.028349	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10842	 3527	 0.00012	 0.00049	 0.0	 62614.0	 62614.0	 62614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10842	 3527	 0.00012	 0.000479	 0.0	 63968.0	 63968.0	 63968.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6599	 634	 0.00076	 0.01018	 0.0	 3095.0	 3095.0	 3095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6599	 634	 0.0009	 0.00865	 0.0	 3633.0	 3633.0	 3633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6599	 634	 0.00096	 0.01294	 0.0	 2435.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6599	 634	 0.0004	 0.00756	 0.0	 4173.0	 4173.0	 4173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6599	 634	 0.00039	 0.00771	 0.0	 4092.0	 4092.0	 4092.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6599	 4439	 0.00163	 0.02291	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4246	 4511	 0.00636	 0.03855	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4246	 4511	 0.00639	 0.03863	 0.0	 807.0	 807.0	 807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1345	 2467	 0.00113	 0.01362	 0.0	 2312.0	 2312.0	 2312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2528	 7861	 0.00861	 0.05318	 0.0	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6854	 2392	 0.0012	 0.004669	 0.0	 6553.0	 6553.0	 6553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6854	 10341	 0.00018	 0.001091	 0.0	 28567.0	 28567.0	 28567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1745	 11829	 0.001401	 0.00612	 0.0	 5032.0	 5032.0	 5032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	169	 333	 0.00068	 0.00387	 0.0	 8039.0	 8039.0	 8039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8318	 7758	 0.0043	 0.033591	 0.0	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5251	 7958	 0.003039	 0.01911	 0.0	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4730	 178	 6e-05	 0.00111	 0.0	 28416.0	 28416.0	 28416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10310	 7008	 5e-05	 0.001091	 0.0	 28923.0	 28923.0	 28923.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3428	 4822	 3.9e-05	 0.00089	 0.0	 35458.0	 35458.0	 35458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2710	 6572	 3.9e-05	 0.000901	 0.0	 35026.0	 35026.0	 35026.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	990	 6534	 0.000169	 0.00111	 0.0	 28133.0	 28133.0	 28133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1422	 7112	 0.000331	 0.0027	 0.0	 11613.0	 11613.0	 11613.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9411	 2866	 0.00026	 0.00369	 0.0	 8540.0	 8540.0	 8540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2392	 10341	 0.000341	 0.00274	 0.0	 11440.0	 11440.0	 11440.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7787	 10966	 0.00038	 0.00506	 0.0	 6226.0	 6226.0	 6226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3502	 9544	 0.00012	 0.000831	 0.0	 37622.0	 37622.0	 37622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1598	 872	 0.003031	 0.0123	 0.0	 2494.0	 2494.0	 2494.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6955	 11424	 0.001521	 0.00774	 0.0	 4005.0	 4005.0	 4005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7219	 6187	 0.00059	 0.00552	 0.0	 5690.0	 5690.0	 5690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7219	 1702	 0.00053	 0.00625	 0.0	 5036.0	 5036.0	 5036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8724	 13022	 0.00143	 0.01076	 0.0	 2911.0	 2911.0	 2911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2564	 12512	 0.00056	 0.00593	 0.0	 5304.0	 5304.0	 5304.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3540	 9003	 0.00205	 0.01461	 0.0	 2142.0	 2142.0	 2142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3018	 3285	 0.01068	 0.054521	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13294	 12484	 0.00194	 0.011039	 0.0	 2819.0	 2819.0	 2819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13294	 10048	 0.00131	 0.010099	 0.0	 3102.0	 3102.0	 3102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13294	 4315	 0.001289	 0.014229	 0.0	 2211.0	 2211.0	 2211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7229	 4672	 0.00455	 0.027031	 0.0	 1153.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7229	 4851	 0.00239	 0.01414	 0.0	 2203.0	 2203.0	 2203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7229	 5545	 0.004039	 0.029669	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7229	 5028	 0.001099	 0.007771	 0.0	 4025.0	 4025.0	 4025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7838	 2878	 0.00082	 0.00762	 0.0	 4122.0	 4122.0	 4122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7838	 6047	 0.000719	 0.0033	 0.0	 9353.0	 9353.0	 9353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7838	 8030	 0.000599	 0.00361	 0.0	 8632.0	 8632.0	 8632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7838	 12210	 0.000521	 0.004039	 0.0	 7757.0	 7757.0	 7757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7838	 7567	 0.000901	 0.0088	 0.0	 3571.0	 3571.0	 3571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10989	 10214	 0.000781	 0.00306	 0.0	 10003.0	 10003.0	 10003.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10989	 3444	 0.000419	 0.00399	 0.0	 7874.0	 7874.0	 7874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10989	 2876	 0.000841	 0.009841	 0.0	 3199.0	 3199.0	 3199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9484	 8987	 0.004021	 0.03064	 0.0	 1023.0	 1023.0	 1023.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7112	 10193	 0.0023	 0.009031	 0.0	 3390.0	 3390.0	 3390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7112	 10193	 0.002081	 0.009469	 0.0	 3259.0	 3259.0	 3259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7112	 8007	 0.00164	 0.008831	 0.0	 3517.0	 3517.0	 3517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7112	 13142	 0.00094	 0.00488	 0.0	 6356.0	 6356.0	 6356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7112	 13481	 0.000901	 0.00551	 0.0	 5658.0	 5658.0	 5658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7112	 13092	 0.00051	 0.005961	 0.0	 5280.0	 5280.0	 5280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2866	 2497	 0.00113	 0.004349	 0.0	 7030.0	 7030.0	 7030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2104	 9674	 0.002081	 0.013031	 0.0	 2394.0	 2394.0	 2394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1158	 6736	 0.00116	 0.01438	 0.0	 2190.0	 2190.0	 2190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12805	 6929	 0.00013	 0.001031	 0.0	 30397.0	 30397.0	 30397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6031	 896	 0.00036	 0.002659	 0.0	 11773.0	 11773.0	 11773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9999	 7856	 0.000771	 0.004539	 0.0	 6861.0	 6861.0	 6861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4808	 6001	 0.011902	 0.04088	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	252	 4808	 0.002231	 0.010138	 0.0	 3043.0	 3043.0	 3043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1639	 237	 0.00023	 0.0025	 0.0	 12582.0	 12582.0	 12582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1639	 237	 0.00023	 0.00254	 0.0	 12386.0	 12386.0	 12386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7298	 1639	 0.00179	 0.01478	 0.0	 2549.0	 2549.0	 2549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7298	 1639	 0.00183	 0.01446	 0.0	 2603.0	 2603.0	 2603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1639	 2194	 0.00031	 0.00312	 0.0	 10075.0	 10075.0	 10075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1523	 1639	 0.00031	 0.00289	 0.0	 10868.0	 10868.0	 10868.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1283	 1639	 0.00021	 0.00194	 0.0	 16188.0	 16188.0	 16188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9626	 11157	 0.001489	 0.006249	 0.0	 4918.0	 4918.0	 4918.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11343	 11157	 0.010209	 0.042502	 0.0	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9626	 9463	 0.001462	 0.006369	 0.0	 4834.0	 4834.0	 4834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9463	 12239	 0.0048	 0.01772	 0.0	 1721.0	 1721.0	 1721.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9626	 8365	 0.00328	 0.01472	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	675	 9626	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12239	 9626	 0.002031	 0.007591	 0.0	 4020.0	 4020.0	 4020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6077	 10086	 0.00372	 0.014431	 0.0	 2120.0	 2120.0	 2120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5652	 6077	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6077	 6701	 0.00108	 0.003698	 0.0	 8200.0	 8200.0	 8200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6077	 13319	 0.000431	 0.001658	 0.0	 18439.0	 18439.0	 18439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10086	 4731	 0.000782	 0.002662	 0.0	 11385.0	 11385.0	 11385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8365	 914	 0.001729	 0.005498	 0.0	 5481.0	 5481.0	 5481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11701	 2753	 0.00221	 0.01891	 0.0	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12028	 2753	 0.00335	 0.03107	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2753	 642	 0.00109	 0.01324	 0.0	 2830.0	 2830.0	 2830.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3087	 4118	 0.027218	 0.118858	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9293	 3087	 0.002782	 0.010778	 0.0	 2838.0	 2838.0	 2838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3087	 3703	 0.03336	 0.110049	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3087	 3703	 0.02972	 0.124729	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3087	 13618	 0.00244	 0.009351	 0.0	 3269.0	 3269.0	 3269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3087	 13618	 0.002151	 0.009649	 0.0	 3196.0	 3196.0	 3196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3087	 13618	 0.00244	 0.009458	 0.0	 3234.0	 3234.0	 3234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9433	 8446	 0.017102	 0.080911	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3512	 9433	 0.030871	 0.129529	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9433	 2678	 0.008778	 0.041551	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9433	 2678	 0.008591	 0.038471	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9433	 2678	 0.01032	 0.038049	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9433	 1014	 0.004151	 0.017409	 0.0	 1765.0	 1765.0	 1765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9433	 1014	 0.004062	 0.017751	 0.0	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11444	 8932	 0.000338	 0.00156	 0.0	 19790.0	 19790.0	 19790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12617	 8932	 0.002689	 0.010018	 0.0	 3046.0	 3046.0	 3046.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8932	 6345	 0.020471	 0.070289	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5873	 4232	 4e-05	 0.000271	 0.0	 115310.0	 115310.0	 115310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7419	 5873	 0.023289	 0.097751	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6677	 4232	 0.005969	 0.02292	 0.0	 1334.0	 1334.0	 1334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1312	 4232	 0.00428	 0.019138	 0.0	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3645	 12617	 0.01588	 0.054529	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9255	 6247	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6247	 4487	 0.00368	 0.007311	 0.0	 3860.0	 3860.0	 3860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10344	 6247	 0.006369	 0.0324	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1444	 6247	 0.000791	 0.003569	 0.0	 8641.0	 8641.0	 8641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6126	 6247	 0.000809	 0.003431	 0.0	 8961.0	 8961.0	 8961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4487	 8617	 0.008871	 0.004431	 0.0	 3186.0	 3186.0	 3186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13528	 7973	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9798	 5047	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11397	 5526	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3873	 1312	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	911	 6565	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1374	 11610	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12941	 6568	 0.00096	 0.003391	 0.0	 8963.0	 8963.0	 8963.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2773	 6568	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6568	 9371	 0.004471	 0.021831	 0.0	 1418.0	 1418.0	 1418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6568	 5098	 0.00624	 0.03	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4840	 7947	 0.0008	 0.0038	 0.0	 8135.0	 8135.0	 8135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	252	 4840	 0.010058	 0.035969	 0.0	 846.0	 846.0	 846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13183	 7947	 0.000782	 0.00352	 0.0	 8761.0	 8761.0	 8761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8650	 13183	 0.008471	 0.040089	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11379	 8575	 0.00038	 0.00312	 0.0	 11961.0	 11961.0	 11961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11379	 8575	 0.00038	 0.00305	 0.0	 12231.0	 12231.0	 12231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	884	 11379	 0.00255	 0.02375	 0.0	 1574.0	 1574.0	 1574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	884	 11379	 0.0026	 0.02326	 0.0	 1607.0	 1607.0	 1607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11379	 8853	 0.00268	 0.03039	 0.0	 1233.0	 1233.0	 1233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11379	 8853	 0.00262	 0.02814	 0.0	 1331.0	 1331.0	 1331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3896	 12046	 0.000258	 0.000929	 0.0	 32762.0	 32762.0	 32762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4579	 12046	 0.003049	 0.013911	 0.0	 2219.0	 2219.0	 2219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3896	 8381	 0.000258	 0.000911	 0.0	 33362.0	 33362.0	 33362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11559	 8381	 0.000871	 0.003991	 0.0	 7733.0	 7733.0	 7733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8049	 4824	 0.024218	 0.1016	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4824	 10042	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3006	 3247	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8049	 3006	 0.02372	 0.103591	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3006	 10279	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13554	 3247	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	237	 4835	 0.00038	 0.00396	 0.0	 7941.0	 7941.0	 7941.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	237	 4835	 0.00038	 0.00404	 0.0	 7785.0	 7785.0	 7785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	237	 4835	 0.00042	 0.0036	 0.0	 8716.0	 8716.0	 8716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	237	 4835	 0.00043	 0.00352	 0.0	 8908.0	 8908.0	 8908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7298	 237	 0.00177	 0.01845	 0.0	 2047.0	 2047.0	 2047.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11610	 5564	 0.007831	 0.035089	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11610	 10760	 0.002089	 0.007182	 0.0	 4224.0	 4224.0	 4224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7510	 5564	 0.008871	 0.034391	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7510	 1991	 0.002129	 0.007031	 0.0	 4300.0	 4300.0	 4300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2911	 7510	 0.007222	 0.032831	 0.0	 940.0	 940.0	 940.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7510	 11277	 0.006049	 0.021431	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4073	 12941	 0.0114	 0.005622	 0.0	 2486.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4101	 3639	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3639	 13173	 0.00976	 0.043991	 0.0	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5398	 1951	 0.017658	 0.0684	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5398	 1951	 0.018	 0.067	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1951	 11375	 0.003378	 0.009631	 0.0	 3095.0	 3095.0	 3095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1951	 7684	 0.016409	 0.07168	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1951	 1941	 0.0182	 0.04612	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1951	 4496	 0.004818	 0.017231	 0.0	 1766.0	 1766.0	 1766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10956	 7520	 0.000209	 0.000911	 0.0	 33796.0	 33796.0	 33796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10956	 3829	 0.000249	 0.000831	 0.0	 36412.0	 36412.0	 36412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12767	 7285	 0.00136	 0.006458	 0.0	 4787.0	 4787.0	 4787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7285	 7006	 0.002782	 0.013129	 0.0	 2354.0	 2354.0	 2354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9132	 2596	 0.008049	 0.036031	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2596	 3818	 0.022311	 0.0864	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	974	 2170	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9132	 2170	 0.00912	 0.035311	 0.0	 867.0	 867.0	 867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2170	 1719	 0.001471	 0.005489	 0.0	 5559.0	 5559.0	 5559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10587	 12770	 0.00058	 0.00639	 0.0	 5859.0	 5859.0	 5859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10587	 12770	 0.00057	 0.00651	 0.0	 5753.0	 5753.0	 5753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7496	 5871	 0.002111	 0.007542	 0.0	 4034.0	 4034.0	 4034.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1713	 5871	 0.014049	 0.037031	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	393	 3896	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	393	 9903	 0.002071	 0.005609	 0.0	 5283.0	 5283.0	 5283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2805	 393	 0.00368	 0.016711	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2805	 393	 0.0036	 0.017018	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	393	 11929	 0.00012	 0.000431	 0.0	 70604.0	 70604.0	 70604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3896	 10832	 0.00012	 0.000431	 0.0	 70604.0	 70604.0	 70604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7973	 8617	 0.01328	 0.031071	 0.0	 935.0	 935.0	 935.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12426	 7973	 0.031911	 0.071711	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9077	 5047	 0.000382	 0.001289	 0.0	 23496.0	 23496.0	 23496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2805	 9077	 0.002582	 0.00988	 0.0	 3094.0	 3094.0	 3094.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3733	 5526	 0.00036	 0.001218	 0.0	 24871.0	 24871.0	 24871.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3263	 3733	 0.002458	 0.00908	 0.0	 3358.0	 3358.0	 3358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10122	 8913	 0.000911	 0.003271	 0.0	 9303.0	 9303.0	 9303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	252	 10122	 0.01436	 0.05344	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	230	 4148	 0.000462	 0.001631	 0.0	 18634.0	 18634.0	 18634.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	230	 8913	 0.000929	 0.0032	 0.0	 9480.0	 9480.0	 9480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12244	 4148	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9173	 4148	 0.013391	 0.060849	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1312	 7335	 0.010631	 0.048342	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8446	 4829	 0.005498	 0.021302	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4829	 13318	 0.001449	 0.006329	 0.0	 4866.0	 4866.0	 4866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1191	 13187	 0.007951	 0.029329	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1191	 2678	 0.02072	 0.086938	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	347	 1191	 0.007182	 0.02672	 0.0	 1142.0	 1142.0	 1142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10616	 3388	 0.00424	 0.019129	 0.0	 1613.0	 1613.0	 1613.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4118	 10616	 0.010542	 0.047938	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10616	 13618	 0.016751	 0.06488	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6565	 5255	 0.016671	 0.059071	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6565	 9086	 0.00536	 0.024151	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8212	 4118	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4118	 7739	 0.007089	 0.017938	 0.0	 1638.0	 1638.0	 1638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8171	 4118	 0.020849	 0.052831	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8362	 7739	 0.010609	 0.005209	 0.0	 2673.0	 2673.0	 2673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3516	 7514	 0.020898	 0.098071	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9533	 7514	 0.002258	 0.008409	 0.0	 3628.0	 3628.0	 3628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	618	 9235	 0.00056	 0.00236	 0.0	 13023.0	 13023.0	 13023.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9235	 1444	 0.014258	 0.064311	 0.0	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12947	 2832	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9717	 2832	 0.040249	 0.143902	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12933	 2832	 0.021778	 0.071862	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2832	 6618	 0.022742	 0.09932	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7682	 2832	 0.021511	 0.07092	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7871	 6243	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6243	 12473	 0.010818	 0.0454	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3271	 6243	 0.013671	 0.059698	 0.0	 516.0	 516.0	 516.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8748	 11441	 0.00011	 0.00059	 0.0	 62636.0	 62636.0	 62636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2551	 11441	 0.00093	 0.00993	 0.0	 3770.0	 3770.0	 3770.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2922	 8748	 0.00037	 0.00305	 0.0	 12236.0	 12236.0	 12236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11252	 1428	 0.0001	 0.00066	 0.0	 47320.0	 47320.0	 47320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2551	 11252	 0.00105	 0.00973	 0.0	 3877.0	 3877.0	 3877.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1428	 8526	 0.00037	 0.00298	 0.0	 10520.0	 10520.0	 10520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2922	 7298	 0.00105	 0.01196	 0.0	 3132.0	 3132.0	 3132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8526	 237	 0.00073	 0.00626	 0.0	 5012.0	 5012.0	 5012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5694	 11284	 0.00112	 0.002329	 0.0	 12223.0	 12223.0	 12223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5694	 8131	 0.0068	 0.032178	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8083	 5694	 0.013871	 0.06308	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9563	 6184	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5713	 6184	 0.00636	 0.028689	 0.0	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5290	 6184	 0.005231	 0.020942	 0.0	 1464.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6536	 6184	 0.019129	 0.063111	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6184	 150	 0.006649	 0.0298	 0.0	 1035.0	 1035.0	 1035.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11284	 8296	 0.0006	 0.001609	 0.0	 18395.0	 18395.0	 18395.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	163	 618	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12128	 618	 0.014849	 0.066942	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12700	 8863	 0.00392	 0.009182	 0.0	 3164.0	 3164.0	 3164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8863	 5451	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8863	 450	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8863	 8643	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3649	 9001	 0.00384	 0.00936	 0.0	 3123.0	 3123.0	 3123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9001	 4541	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9001	 9531	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9001	 2255	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3649	 12700	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5451	 10876	 0.02008	 0.09128	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5976	 4541	 0.023991	 0.092942	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8339	 450	 0.01384	 0.06552	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	542	 9531	 0.00476	 0.022538	 0.0	 1372.0	 1372.0	 1372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8643	 3629	 0.00496	 0.016382	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2255	 11339	 0.00244	 0.008049	 0.0	 3756.0	 3756.0	 3756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13246	 822	 0.000671	 0.002502	 0.0	 12194.0	 12194.0	 12194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	822	 7359	 0.0066	 0.029569	 0.0	 1043.0	 1043.0	 1043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13246	 10805	 0.000689	 0.002449	 0.0	 12417.0	 12417.0	 12417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	139	 10805	 0.007271	 0.024969	 0.0	 1215.0	 1215.0	 1215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7762	 13246	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5713	 4681	 0.007649	 0.031849	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10606	 8631	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10606	 10364	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	419	 10606	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5040	 8631	 0.019471	 0.074818	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9040	 10364	 0.009231	 0.041622	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3931	 12565	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11067	 9293	 0.000258	 0.001089	 0.0	 28225.0	 28225.0	 28225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11067	 5294	 0.019871	 0.042889	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5294	 12565	 0.00076	 0.001978	 0.0	 14907.0	 14907.0	 14907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8825	 12565	 0.000751	 0.001831	 0.0	 15962.0	 15962.0	 15962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11613	 8825	 0.039151	 0.088	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	586	 8062	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8062	 4100	 0.032351	 0.141289	 0.0	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1357	 8062	 0.022569	 0.074449	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8062	 7803	 5.8e-05	 0.000222	 0.0	 137665.0	 137665.0	 137665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9780	 13508	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2161	 13508	 0.009542	 0.031471	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10857	 13508	 0.021671	 0.09856	 0.0	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4459	 3333	 0.005609	 0.013978	 0.0	 2098.0	 2098.0	 2098.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6186	 3333	 0.003751	 0.01016	 0.0	 2917.0	 2917.0	 2917.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13360	 5398	 0.000529	 0.00208	 0.0	 14718.0	 14718.0	 14718.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13360	 5991	 0.008862	 0.029231	 0.0	 1035.0	 1035.0	 1035.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1341	 8940	 0.000538	 0.00204	 0.0	 14973.0	 14973.0	 14973.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1341	 13579	 0.009569	 0.026289	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5398	 4990	 0.00028	 0.001209	 0.0	 25454.0	 25454.0	 25454.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1713	 4990	 0.005489	 0.014249	 0.0	 2069.0	 2069.0	 2069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8940	 4459	 0.000271	 0.001231	 0.0	 25060.0	 25060.0	 25060.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5398	 8382	 0.000338	 0.001311	 0.0	 23332.0	 23332.0	 23332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8382	 8368	 0.005791	 0.02716	 0.0	 1138.0	 1138.0	 1138.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6381	 10587	 0.00288	 0.03132	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6381	 10587	 0.00282	 0.03191	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10587	 8575	 0.00111	 0.01111	 0.0	 3367.0	 3367.0	 3367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10587	 9846	 0.00108	 0.01133	 0.0	 3303.0	 3303.0	 3303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8940	 1704	 0.008751	 0.033911	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8940	 440	 0.002418	 0.00936	 0.0	 3268.0	 3268.0	 3268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6095	 6950	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6095	 413	 0.00944	 0.044271	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6950	 11798	 0.006542	 0.0272	 0.0	 1344.0	 1344.0	 1344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5255	 3483	 0.001591	 0.005658	 0.0	 5375.0	 5375.0	 5375.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 1595	 0.000711	 0.001822	 0.0	 16151.0	 16151.0	 16151.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1595	 6728	 0.010369	 0.021511	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 11613	 0.001978	 0.0068	 0.0	 4461.0	 4461.0	 4461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	790	 8757	 0.009062	 0.023902	 0.0	 1236.0	 1236.0	 1236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8757	 7635	 0.0092	 0.025249	 0.0	 1176.0	 1176.0	 1176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12443	 1270	 0.0022	 0.005942	 0.0	 4986.0	 4986.0	 4986.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7225	 12443	 0.016169	 0.03352	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	794	 7635	 0.006902	 0.014898	 0.0	 1924.0	 1924.0	 1924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11291	 794	 0.018609	 0.041849	 0.0	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5218	 7202	 0.00156	 0.00696	 0.0	 4429.0	 4429.0	 4429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7746	 5218	 0.01592	 0.07532	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3544	 7202	 0.00176	 0.006822	 0.0	 4484.0	 4484.0	 4484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3544	 12677	 0.015542	 0.069582	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10732	 2326	 0.00176	 0.004631	 0.0	 6376.0	 6376.0	 6376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3117	 2326	 0.02272	 0.061458	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9132	 4036	 0.00348	 0.015809	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12950	 4036	 0.013449	 0.056431	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7923	 1802	 0.002911	 0.01272	 0.0	 2421.0	 2421.0	 2421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9132	 1802	 0.0034	 0.016102	 0.0	 1920.0	 1920.0	 1920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9635	 7923	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7923	 11258	 0.030151	 0.079538	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7746	 7923	 0.017769	 0.063511	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7923	 6022	 0.031249	 0.084538	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12842	 9132	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9132	 6648	 0.013698	 0.047049	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9132	 6648	 0.01396	 0.046031	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12007	 9132	 0.007938	 0.037569	 0.0	 823.0	 823.0	 823.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12950	 9132	 0.016751	 0.070271	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10732	 9014	 0.00172	 0.00472	 0.0	 6288.0	 6288.0	 6288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9014	 2947	 0.007271	 0.015689	 0.0	 1827.0	 1827.0	 1827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	764	 3719	 0.001471	 0.004	 0.0	 7412.0	 7412.0	 7412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	764	 4236	 0.001991	 0.007729	 0.0	 3958.0	 3958.0	 3958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12284	 764	 0.003151	 0.047689	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	764	 529	 0.000809	 0.002769	 0.0	 10950.0	 10950.0	 10950.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6198	 764	 0.002009	 0.020209	 0.0	 1556.0	 1556.0	 1556.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6176	 9325	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9325	 12936	 0.001	 0.002831	 0.0	 10521.0	 10521.0	 10521.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9325	 11865	 0.001502	 0.005169	 0.0	 5869.0	 5869.0	 5869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8670	 9325	 0.001969	 0.0206	 0.0	 1527.0	 1527.0	 1527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11178	 5290	 0.000151	 0.000649	 0.0	 47405.0	 47405.0	 47405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11178	 10185	 0.000142	 0.000662	 0.0	 46654.0	 46654.0	 46654.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3402	 10185	 0.004409	 0.01628	 0.0	 1873.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9786	 9817	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13518	 11035	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9817	 13076	 0.00028	 0.000791	 0.0	 37645.0	 37645.0	 37645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8225	 11035	 0.000622	 0.001671	 0.0	 17716.0	 17716.0	 17716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6411	 6633	 0.000471	 0.0016	 0.0	 18939.0	 18939.0	 18939.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6323	 6633	 0.013889	 0.065751	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6411	 4659	 0.000471	 0.00156	 0.0	 19385.0	 19385.0	 19385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6648	 4659	 0.018262	 0.082978	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1719	 3818	 0.02168	 0.077489	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11708	 8049	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8049	 13542	 0.000538	 0.001902	 0.0	 15981.0	 15981.0	 15981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4579	 8049	 0.004578	 0.017031	 0.0	 1792.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4579	 8049	 0.004662	 0.016671	 0.0	 1825.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6423	 6648	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6648	 4588	 0.0242	 0.093769	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12473	 2908	 0.002289	 0.008129	 0.0	 3741.0	 3741.0	 3741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7076	 8795	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8795	 5410	 0.00668	 0.02588	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1671	 5410	 0.00308	 0.013778	 0.0	 2238.0	 2238.0	 2238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5040	 8795	 0.032169	 0.124618	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1891	 12284	 0.006778	 0.02236	 0.0	 1352.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11958	 1891	 0.00308	 0.011929	 0.0	 2564.0	 2564.0	 2564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8525	 10380	 0.016911	 0.070391	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 8525	 0.03196	 0.149969	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8775	 11701	 0.00016	 0.00049	 0.0	 72929.0	 72929.0	 72929.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4404	 8775	 7e-05	 0.00049	 0.0	 75947.0	 75947.0	 75947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11957	 9164	 0.0022	 0.00852	 0.0	 3590.0	 3590.0	 3590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9361	 9164	 0.000431	 0.000951	 0.0	 30253.0	 30253.0	 30253.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11957	 8491	 0.002249	 0.008351	 0.0	 3653.0	 3653.0	 3653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11338	 8491	 0.019431	 0.053351	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7279	 11957	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8431	 7685	 0.001929	 0.008111	 0.0	 3789.0	 3789.0	 3789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6198	 8431	 0.00652	 0.021511	 0.0	 1406.0	 1406.0	 1406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9405	 7685	 0.001889	 0.008271	 0.0	 3724.0	 3724.0	 3724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9405	 12284	 0.012289	 0.051551	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4300	 7685	 0.001431	 0.005071	 0.0	 5995.0	 5995.0	 5995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1672	 7685	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12950	 7419	 0.007271	 0.0344	 0.0	 899.0	 899.0	 899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10600	 7419	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2830	 12473	 0.003289	 0.011329	 0.0	 2678.0	 2678.0	 2678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12473	 1941	 0.012129	 0.032831	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12473	 252	 0.006031	 0.025289	 0.0	 1215.0	 1215.0	 1215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12473	 252	 0.005911	 0.025778	 0.0	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	685	 12473	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3091	 12128	 0.000529	 0.001969	 0.0	 15493.0	 15493.0	 15493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12425	 12128	 0.000538	 0.001929	 0.0	 15774.0	 15774.0	 15774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2451	 10540	 0.001151	 0.004222	 0.0	 7219.0	 7219.0	 7219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1718	 2451	 0.003818	 0.017222	 0.0	 1791.0	 1791.0	 1791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3629	 2639	 0.00416	 0.019502	 0.0	 1585.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7802	 9931	 0.001991	 0.00372	 0.0	 7487.0	 7487.0	 7487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7802	 4600	 0.009889	 0.026751	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5621	 9931	 0.002018	 0.00364	 0.0	 7590.0	 7590.0	 7590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10590	 5621	 0.01644	 0.036942	 0.0	 782.0	 782.0	 782.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12895	 9931	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 8527	 0.019071	 0.07388	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	758	 8527	 0.02804	 0.1256	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8532	 8527	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8527	 8362	 0.001911	 0.000751	 0.0	 15384.0	 15384.0	 15384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10252	 6239	 0.008098	 0.028689	 0.0	 1060.0	 1060.0	 1060.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10926	 10252	 0.017609	 0.068191	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10252	 3263	 0.015018	 0.058191	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9796	 9610	 0.007031	 0.014578	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9796	 6054	 0.003791	 0.012529	 0.0	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9796	 6748	 0.010249	 0.035209	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11343	 1319	 0.002489	 0.005818	 0.0	 4992.0	 4992.0	 4992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4961	 11343	 0.002071	 0.009751	 0.0	 3169.0	 3169.0	 3169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4961	 4744	 0.001871	 0.006902	 0.0	 4418.0	 4418.0	 4418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4961	 6902	 0.003658	 0.014062	 0.0	 2174.0	 2174.0	 2174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11339	 11765	 0.002289	 0.008178	 0.0	 3720.0	 3720.0	 3720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1724	 11765	 0.002329	 0.008	 0.0	 3792.0	 3792.0	 3792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1724	 3629	 0.002071	 0.009249	 0.0	 3333.0	 3333.0	 3333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2161	 8850	 0.005951	 0.021249	 0.0	 1432.0	 1432.0	 1432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	542	 8850	 0.006058	 0.0208	 0.0	 1459.0	 1459.0	 1459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6932	 1570	 0.000942	 0.003129	 0.0	 9667.0	 9667.0	 9667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6932	 6054	 0.030849	 0.10176	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3202	 1570	 0.00084	 0.003551	 0.0	 8657.0	 8657.0	 8657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3629	 3202	 0.002378	 0.007831	 0.0	 3860.0	 3860.0	 3860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5636	 1943	 0.007231	 0.01624	 0.0	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2169	 5636	 0.001311	 0.005111	 0.0	 5987.0	 5987.0	 5987.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5636	 8528	 0.001338	 0.005009	 0.0	 6093.0	 6093.0	 6093.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5340	 5636	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1943	 830	 0.000338	 0.00116	 0.0	 26144.0	 26144.0	 26144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	830	 1824	 0.025778	 0.069751	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3155	 830	 0.004009	 0.01376	 0.0	 2204.0	 2204.0	 2204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7204	 830	 0.00408	 0.013462	 0.0	 2246.0	 2246.0	 2246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5491	 830	 0.000329	 0.001262	 0.0	 24221.0	 24221.0	 24221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7015	 830	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12793	 2076	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3849	 1843	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2378	 2076	 0.000711	 0.002018	 0.0	 14764.0	 14764.0	 14764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1843	 7413	 0.00068	 0.001502	 0.0	 19159.0	 19159.0	 19159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5527	 1318	 0.00012	 0.00056	 0.0	 55154.0	 55154.0	 55154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5239	 1318	 0.02516	 0.086418	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5527	 9073	 0.00012	 0.00052	 0.0	 59190.0	 59190.0	 59190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9073	 10857	 0.032591	 0.116511	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12037	 5527	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3269	 3091	 0.01752	 0.062098	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12425	 3859	 0.00076	 0.003551	 0.0	 8699.0	 8699.0	 8699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13657	 3483	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13657	 8214	 0.000858	 0.004458	 0.0	 6958.0	 6958.0	 6958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8214	 1933	 8e-05	 0.000338	 0.0	 90942.0	 90942.0	 90942.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8330	 9918	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9918	 11992	 0.000982	 0.004369	 0.0	 7054.0	 7054.0	 7054.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3977	 8330	 0.01704	 0.083271	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11992	 4374	 7.1e-05	 0.000351	 0.0	 88206.0	 88206.0	 88206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7160	 8831	 0.000271	 0.00068	 0.0	 43152.0	 43152.0	 43152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9985	 7160	 0.012809	 0.05376	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7160	 10822	 0.00364	 0.015262	 0.0	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1669	 7266	 0.00012	 0.000431	 0.0	 70604.0	 70604.0	 70604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12370	 7266	 0.003982	 0.015271	 0.0	 2002.0	 2002.0	 2002.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1669	 5392	 0.00012	 0.000418	 0.0	 72634.0	 72634.0	 72634.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11150	 5392	 0.000431	 0.00172	 0.0	 17814.0	 17814.0	 17814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	171	 4812	 0.00024	 0.00032	 0.0	 78969.0	 78969.0	 78969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	636	 171	 0.002418	 0.011462	 0.0	 2697.0	 2697.0	 2697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10097	 6536	 0.00028	 0.000311	 0.0	 75483.0	 75483.0	 75483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10097	 12370	 0.003658	 0.01664	 0.0	 1855.0	 1855.0	 1855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12370	 4812	 0.003582	 0.016951	 0.0	 1824.0	 1824.0	 1824.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2675	 1175	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1175	 3358	 0.006231	 0.029249	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1175	 11150	 0.00144	 0.005529	 0.0	 5529.0	 5529.0	 5529.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1175	 5954	 0.011111	 0.023978	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12932	 1669	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3438	 8136	 0.001182	 0.002409	 0.0	 11772.0	 11772.0	 11772.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9201	 4395	 0.006098	 0.029822	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4395	 13445	 0.00096	 0.003378	 0.0	 8995.0	 8995.0	 8995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6153	 9717	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9717	 2277	 0.01044	 0.03444	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9717	 2277	 0.009298	 0.03904	 0.0	 788.0	 788.0	 788.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9717	 7682	 0.017311	 0.078738	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9210	 11258	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11258	 790	 0.012449	 0.029129	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1052	 1711	 0.00015	 0.00045	 0.0	 79250.0	 79250.0	 79250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	679	 1711	 0.00107	 0.01215	 0.0	 3083.0	 3083.0	 3083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4404	 1052	 6e-05	 0.00056	 0.0	 66746.0	 66746.0	 66746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6112	 12028	 0.00035	 0.00284	 0.0	 13138.0	 13138.0	 13138.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11185	 12028	 0.00163	 0.01512	 0.0	 2472.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7298	 12028	 0.00115	 0.00913	 0.0	 4086.0	 4086.0	 4086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4111	 12028	 0.00133	 0.01513	 0.0	 2476.0	 2476.0	 2476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4111	 12028	 0.00131	 0.01401	 0.0	 2672.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	679	 12028	 0.00013	 0.00129	 0.0	 28994.0	 28994.0	 28994.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10415	 12028	 0.00077	 0.00664	 0.0	 5624.0	 5624.0	 5624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3629	 6054	 0.028391	 0.12908	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12725	 3629	 0.01216	 0.05532	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11778	 8989	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3436	 8989	 0.023609	 0.053071	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7269	 2521	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2521	 10009	 0.020471	 0.051871	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5040	 2521	 0.01744	 0.049862	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12677	 3818	 0.009111	 0.039809	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7746	 10319	 0.033022	 0.13856	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10319	 3818	 0.009529	 0.045089	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11266	 2378	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2378	 1223	 0.001889	 0.003462	 0.0	 8010.0	 8010.0	 8010.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2378	 1216	 0.006569	 0.0142	 0.0	 2425.0	 2425.0	 2425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10297	 2378	 0.003982	 0.018102	 0.0	 1705.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2378	 923	 0.00232	 0.007969	 0.0	 3806.0	 3806.0	 3806.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2026	 3231	 0.002502	 0.011698	 0.0	 2641.0	 2641.0	 2641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 3231	 0.009351	 0.039209	 0.0	 784.0	 784.0	 784.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3231	 13543	 0.008622	 0.0296	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2905	 3709	 0.008951	 0.037289	 0.0	 824.0	 824.0	 824.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3709	 6645	 0.005369	 0.02144	 0.0	 1430.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9832	 12087	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 12087	 0.00608	 0.025551	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 12087	 0.00596	 0.026049	 0.0	 1183.0	 1183.0	 1183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12087	 2905	 0.001369	 0.004898	 0.0	 6211.0	 6211.0	 6211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12087	 3438	 0.00144	 0.006031	 0.0	 5095.0	 5095.0	 5095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7060	 4801	 0.0012	 0.00328	 0.0	 9045.0	 9045.0	 9045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12370	 7060	 0.00132	 0.006271	 0.0	 4930.0	 4930.0	 4930.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7060	 12766	 0.009089	 0.040711	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12922	 1825	 5.8e-05	 0.00028	 0.0	 110467.0	 110467.0	 110467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4579	 1825	 0.000302	 0.00132	 0.0	 23328.0	 23328.0	 23328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12117	 4442	 0.00368	 0.016502	 0.0	 1869.0	 1869.0	 1869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2805	 12117	 0.000329	 0.00124	 0.0	 24622.0	 24622.0	 24622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7405	 2761	 0.0012	 0.002689	 0.0	 10728.0	 10728.0	 10728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4579	 2761	 0.000338	 0.001289	 0.0	 23704.0	 23704.0	 23704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	607	 12922	 0.000942	 0.002151	 0.0	 13452.0	 13452.0	 13452.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7728	 3048	 0.00316	 0.010862	 0.0	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7728	 10104	 0.003222	 0.010618	 0.0	 2847.0	 2847.0	 2847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5355	 3048	 0.010169	 0.037858	 0.0	 806.0	 806.0	 806.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2604	 10104	 0.00552	 0.024129	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3040	 6222	 0.000449	 0.001889	 0.0	 16269.0	 16269.0	 16269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6714	 8783	 0.00044	 0.001929	 0.0	 15965.0	 15965.0	 15965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5615	 7265	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7265	 10893	 0.000418	 0.00192	 0.0	 16076.0	 16076.0	 16076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7265	 10540	 0.000409	 0.00196	 0.0	 15777.0	 15777.0	 15777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12370	 10893	 0.00608	 0.022431	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9171	 7894	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6302	 7894	 0.00016	 0.000751	 0.0	 41138.0	 41138.0	 41138.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6302	 12680	 0.046622	 0.173511	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2151	 7894	 0.000151	 0.000698	 0.0	 44231.0	 44231.0	 44231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5239	 2151	 0.01464	 0.052329	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9977	 9399	 0.006129	 0.023751	 0.0	 1288.0	 1288.0	 1288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7234	 9399	 0.001049	 0.003311	 0.0	 9095.0	 9095.0	 9095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12602	 7809	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7809	 4442	 0.003271	 0.012089	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7809	 2680	 0.002951	 0.013311	 0.0	 2317.0	 2317.0	 2317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7809	 7522	 0.017489	 0.082769	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7809	 3433	 0.006231	 0.029498	 0.0	 1048.0	 1048.0	 1048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3987	 7657	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9316	 12813	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2911	 7657	 0.00124	 0.004458	 0.0	 6827.0	 6827.0	 6827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8551	 12813	 0.001169	 0.001969	 0.0	 13795.0	 13795.0	 13795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3266	 13076	 0.000791	 0.002929	 0.0	 10412.0	 10412.0	 10412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1540	 13076	 0.000911	 0.003138	 0.0	 9667.0	 9667.0	 9667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2805	 2680	 0.004671	 0.01672	 0.0	 1820.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2081	 3719	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3719	 4300	 0.00064	 0.00188	 0.0	 15906.0	 15906.0	 15906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	884	 11210	 0.00014	 0.00061	 0.0	 60064.0	 60064.0	 60064.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7007	 8597	 0.000698	 0.0024	 0.0	 12638.0	 12638.0	 12638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7007	 3542	 0.000711	 0.002351	 0.0	 12861.0	 12861.0	 12861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12370	 8597	 0.001858	 0.006391	 0.0	 4746.0	 4746.0	 4746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7199	 3542	 0.014129	 0.06328	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3263	 7199	 0.0002	 0.00092	 0.0	 33551.0	 33551.0	 33551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12488	 1023	 4e-05	 0.0004	 0.0	 93513.0	 93513.0	 93513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12488	 6112	 4e-05	 0.00039	 0.0	 95886.0	 95886.0	 95886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7298	 1023	 0.00066	 0.00705	 0.0	 5309.0	 5309.0	 5309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6837	 431	 0.003622	 0.016209	 0.0	 1902.0	 1902.0	 1902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13355	 6837	 5.8e-05	 0.00028	 0.0	 110467.0	 110467.0	 110467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3716	 6837	 3.1e-05	 0.00028	 0.0	 112127.0	 112127.0	 112127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11771	 491	 0.00084	 0.002031	 0.0	 14372.0	 14372.0	 14372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10460	 9398	 0.004511	 0.01972	 0.0	 1562.0	 1562.0	 1562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10460	 12676	 0.00064	 0.0028	 0.0	 10998.0	 10998.0	 10998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7176	 11771	 0.004422	 0.020102	 0.0	 1535.0	 1535.0	 1535.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11771	 7002	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10036	 1069	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1069	 4681	 0.000822	 0.003622	 0.0	 8505.0	 8505.0	 8505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1069	 3358	 0.000809	 0.003689	 0.0	 8364.0	 8364.0	 8364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5176	 9806	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3755	 9806	 0.001471	 0.00528	 0.0	 5763.0	 5763.0	 5763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3755	 9806	 0.001502	 0.005169	 0.0	 5869.0	 5869.0	 5869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3064	 9806	 0.000769	 0.002858	 0.0	 10673.0	 10673.0	 10673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9806	 3271	 0.003698	 0.013209	 0.0	 2303.0	 2303.0	 2303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9806	 3040	 0.00116	 0.005271	 0.0	 5853.0	 5853.0	 5853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9806	 7399	 0.003378	 0.006178	 0.0	 4487.0	 4487.0	 4487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9806	 1105	 0.000849	 0.004009	 0.0	 7709.0	 7709.0	 7709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9806	 242	 0.000431	 0.00112	 0.0	 26322.0	 26322.0	 26322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3883	 8131	 0.006778	 0.002631	 0.0	 4345.0	 4345.0	 4345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2189	 150	 0.003569	 0.00468	 0.0	 5367.0	 5367.0	 5367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2189	 150	 0.003178	 0.005298	 0.0	 5113.0	 5113.0	 5113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8492	 6249	 0.00388	 0.0174	 0.0	 1772.0	 1772.0	 1772.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1078	 6249	 0.003138	 0.011689	 0.0	 2610.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8492	 2426	 0.0044	 0.017049	 0.0	 1794.0	 1794.0	 1794.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2426	 11261	 0.000791	 0.002631	 0.0	 11498.0	 11498.0	 11498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7836	 4236	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	678	 10009	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3269	 10009	 0.017698	 0.0584	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3269	 10009	 0.015769	 0.066191	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6381	 12293	 0.00225	 0.02425	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6381	 12293	 0.00161	 0.02118	 0.0	 1770.0	 1770.0	 1770.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1624	 12293	 0.00312	 0.03268	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1624	 12293	 0.00305	 0.0333	 0.0	 1125.0	 1125.0	 1125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9094	 8073	 0.000182	 0.000831	 0.0	 37132.0	 37132.0	 37132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11486	 9094	 0.013649	 0.054609	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13277	 11485	 0.007209	 0.03252	 0.0	 949.0	 949.0	 949.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13063	 13277	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11485	 8073	 0.000169	 0.000769	 0.0	 40119.0	 40119.0	 40119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3927	 8073	 0.011649	 0.026778	 0.0	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9398	 3927	 0.004049	 0.01112	 0.0	 2670.0	 2670.0	 2670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9398	 8073	 0.007898	 0.037338	 0.0	 828.0	 828.0	 828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9398	 8073	 0.00772	 0.034578	 0.0	 892.0	 892.0	 892.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 6891	 0.042582	 0.193609	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 12351	 0.027591	 0.130569	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 13088	 0.018431	 0.065898	 0.0	 462.0	 462.0	 462.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 38	 0.02836	 0.1134	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 1357	 0.046142	 0.15844	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11024	 8073	 0.011409	 0.027311	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 13543	 0.019271	 0.063569	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8073	 13543	 0.02212	 0.082329	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4270	 7017	 0.018249	 0.04624	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	973	 7017	 0.008929	 0.01872	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	973	 7017	 0.008742	 0.017329	 0.0	 1628.0	 1628.0	 1628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2250	 8662	 0.001569	 0.00412	 0.0	 7165.0	 7165.0	 7165.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8662	 11489	 0.037409	 0.106911	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2250	 6186	 0.01836	 0.049671	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5976	 7608	 0.007791	 0.037502	 0.0	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5976	 13318	 0.014911	 0.051218	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3512	 7177	 0.007071	 0.0294	 0.0	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3512	 10876	 0.010169	 0.039378	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9398	 7176	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9398	 9501	 0.004449	 0.00924	 0.0	 3081.0	 3081.0	 3081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5442	 7774	 0.002191	 0.011142	 0.0	 2782.0	 2782.0	 2782.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7774	 11730	 0.00244	 0.011951	 0.0	 2590.0	 2590.0	 2590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9040	 10529	 0.004662	 0.020871	 0.0	 1478.0	 1478.0	 1478.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5442	 10529	 0.00528	 0.020449	 0.0	 1496.0	 1496.0	 1496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8796	 10529	 0.0036	 0.0144	 0.0	 2129.0	 2129.0	 2129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4091	 5673	 0.00212	 0.008871	 0.0	 3464.0	 3464.0	 3464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8988	 4091	 0.001991	 0.008271	 0.0	 3713.0	 3713.0	 3713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	569	 5673	 0.002071	 0.009049	 0.0	 3403.0	 3403.0	 3403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	569	 5790	 0.002031	 0.008098	 0.0	 3784.0	 3784.0	 3784.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3188	 3858	 0.002631	 0.00868	 0.0	 3483.0	 3483.0	 3483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4213	 3858	 0.00048	 0.001769	 0.0	 17233.0	 17233.0	 17233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3188	 8564	 0.002338	 0.009831	 0.0	 3126.0	 3126.0	 3126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10166	 8564	 0.006911	 0.025742	 0.0	 1424.0	 1424.0	 1424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8190	 3188	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3436	 4989	 0.005649	 0.020209	 0.0	 1506.0	 1506.0	 1506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6728	 4989	 0.037822	 0.075338	 0.0	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	913	 3436	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3436	 10380	 0.005609	 0.020871	 0.0	 1462.0	 1462.0	 1462.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3436	 11139	 0.042569	 0.11516	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2200	 10380	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12480	 8339	 0.00396	 0.010458	 0.0	 2825.0	 2825.0	 2825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10857	 8339	 0.019671	 0.088151	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11575	 12674	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2568	 7937	 0.00912	 0.03364	 0.0	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7937	 10729	 0.010942	 0.051369	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2826	 12674	 0.000182	 0.000822	 0.0	 37519.0	 37519.0	 37519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2826	 12680	 0.023209	 0.118049	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2568	 12674	 0.0002	 0.000809	 0.0	 37904.0	 37904.0	 37904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3014	 9100	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2194	 11185	 0.00076	 0.00811	 0.0	 4658.0	 4658.0	 4658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11993	 4073	 5.8e-05	 0.000231	 0.0	 132626.0	 132626.0	 132626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11139	 11993	 0.013471	 0.053849	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10708	 11139	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2338	 2658	 0.007489	 0.03376	 0.0	 914.0	 914.0	 914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	16	 2338	 0.004271	 0.016431	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8080	 7465	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12933	 7465	 0.013289	 0.04384	 0.0	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12933	 7465	 0.01184	 0.049689	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12933	 7465	 0.011338	 0.0508	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6618	 7465	 0.008502	 0.035671	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7465	 5264	 0.02216	 0.088622	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7465	 7862	 0.019911	 0.101262	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7465	 653	 0.014551	 0.068258	 0.0	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7465	 6493	 0.014129	 0.050529	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7465	 10830	 0.018022	 0.08072	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	758	 11139	 0.005382	 0.02004	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13429	 943	 0.007769	 0.034791	 0.0	 887.0	 887.0	 887.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	943	 10857	 0.068351	 0.30616	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2549	 6902	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1979	 9985	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	356	 3269	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	105	 642	 0.00163	 0.01819	 0.0	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8575	 105	 0.00241	 0.02622	 0.0	 1428.0	 1428.0	 1428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9846	 105	 0.00236	 0.02672	 0.0	 1402.0	 1402.0	 1402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	105	 4111	 0.00188	 0.02029	 0.0	 1845.0	 1845.0	 1845.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	105	 4111	 0.00213	 0.01988	 0.0	 1881.0	 1881.0	 1881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2110	 5239	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1429	 5239	 0.009822	 0.046449	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10848	 5239	 0.00344	 0.01628	 0.0	 1899.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5239	 2466	 0.00648	 0.025102	 0.0	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6907	 1610	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1610	 1588	 0.02368	 0.099338	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5040	 1610	 0.017169	 0.061382	 0.0	 496.0	 496.0	 496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2194	 10290	 0.00209	 0.01796	 0.0	 2099.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2194	 10290	 0.00213	 0.01758	 0.0	 2143.0	 2143.0	 2143.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7872	 10290	 0.0013	 0.01389	 0.0	 2695.0	 2695.0	 2695.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6546	 10290	 0.00147	 0.01361	 0.0	 2747.0	 2747.0	 2747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	884	 6381	 0.00052	 0.00446	 0.0	 8372.0	 8372.0	 8372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	884	 6381	 0.00053	 0.00436	 0.0	 8559.0	 8559.0	 8559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4100	 11338	 0.014889	 0.05544	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4100	 11338	 0.015178	 0.054289	 0.0	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3161	 4100	 0.003111	 0.013569	 0.0	 2270.0	 2270.0	 2270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9248	 4100	 0.000791	 0.00376	 0.0	 8221.0	 8221.0	 8221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4100	 10950	 0.002751	 0.009809	 0.0	 3101.0	 3101.0	 3101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4100	 13418	 0.007129	 0.024471	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4100	 13038	 0.017951	 0.0668	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4100	 7546	 0.006178	 0.02812	 0.0	 1098.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4100	 2406	 0.006049	 0.028649	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8853	 7298	 0.00396	 0.03136	 0.0	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8853	 7298	 0.00353	 0.03554	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8853	 7298	 0.00387	 0.0331	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8853	 7298	 0.00394	 0.03239	 0.0	 1153.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2812	 1780	 0.00225	 0.01786	 0.0	 2089.0	 2089.0	 2089.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1780	 4404	 0.00124	 0.01101	 0.0	 3393.0	 3393.0	 3393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2812	 6546	 0.00201	 0.02024	 0.0	 1849.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2812	 9129	 0.00197	 0.02063	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9129	 4404	 0.00126	 0.01078	 0.0	 3464.0	 3464.0	 3464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2812	 7872	 0.00193	 0.02103	 0.0	 1781.0	 1781.0	 1781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7208	 3755	 0.001209	 0.004551	 0.0	 6709.0	 6709.0	 6709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3755	 1866	 0.000449	 0.002018	 0.0	 15280.0	 15280.0	 15280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1515	 3755	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10166	 5552	 0.007049	 0.0252	 0.0	 1450.0	 1450.0	 1450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11202	 10166	 0.001191	 0.003222	 0.0	 11045.0	 11045.0	 11045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10166	 1216	 0.000511	 0.001978	 0.0	 18401.0	 18401.0	 18401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10166	 10297	 0.001009	 0.004782	 0.0	 7763.0	 7763.0	 7763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10166	 4760	 0.000991	 0.004422	 0.0	 8372.0	 8372.0	 8372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13435	 3708	 0.000929	 0.003098	 0.0	 9767.0	 9767.0	 9767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5544	 13435	 0.005858	 0.0246	 0.0	 1250.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2189	 5564	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3883	 5564	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7532	 12942	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12942	 2788	 0.002031	 0.009222	 0.0	 3346.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8689	 12942	 0.01036	 0.045231	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12942	 3626	 0.026858	 0.062822	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1159	 2788	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2788	 3818	 0.021569	 0.098089	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12471	 5564	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6116	 7702	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7702	 13161	 0.000418	 0.001769	 0.0	 17378.0	 17378.0	 17378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7702	 10729	 0.000409	 0.001809	 0.0	 17032.0	 17032.0	 17032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4334	 3266	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8398	 9903	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5953	 6748	 0.000569	 0.00168	 0.0	 17809.0	 17809.0	 17809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5953	 12924	 0.000582	 0.001649	 0.0	 18064.0	 18064.0	 18064.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12924	 3263	 0.001858	 0.006911	 0.0	 4414.0	 4414.0	 4414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13637	 5953	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7380	 413	 0.0154	 0.006022	 0.0	 2295.0	 2295.0	 2295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5083	 8627	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8627	 13452	 8e-05	 0.0004	 0.0	 77435.0	 77435.0	 77435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8627	 8977	 9.8e-05	 0.000329	 0.0	 92015.0	 92015.0	 92015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 13452	 0.023129	 0.076289	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	758	 8977	 0.011258	 0.047249	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 9201	 0.018822	 0.072271	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 11383	 0.002009	 0.006649	 0.0	 4548.0	 4548.0	 4548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 6551	 0.000942	 0.00424	 0.0	 7273.0	 7273.0	 7273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 13445	 0.017711	 0.060809	 0.0	 499.0	 499.0	 499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3703	 13445	 0.01804	 0.059489	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8575	 8853	 0.0028	 0.03055	 0.0	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8575	 8853	 0.00274	 0.03113	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12619	 5104	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12680	 431	 0.0002	 0.000942	 0.0	 32802.0	 32802.0	 32802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5752	 1704	 0.004351	 0.014929	 0.0	 2032.0	 2032.0	 2032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5752	 12680	 0.004831	 0.017289	 0.0	 1760.0	 1760.0	 1760.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7023	 11094	 0.014289	 0.067609	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7023	 11094	 0.013978	 0.0626	 0.0	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5355	 5991	 0.004431	 0.014609	 0.0	 2070.0	 2070.0	 2070.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5355	 6001	 0.00664	 0.025711	 0.0	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5355	 10389	 0.001289	 0.004422	 0.0	 6858.0	 6858.0	 6858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5355	 2604	 0.01448	 0.065822	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5355	 4813	 0.004631	 0.017938	 0.0	 1706.0	 1706.0	 1706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5355	 4813	 0.00492	 0.01692	 0.0	 1793.0	 1793.0	 1793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10857	 5104	 0.027511	 0.120182	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1904	 5104	 0.004	 0.014898	 0.0	 2048.0	 2048.0	 2048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11261	 1240	 0.000351	 0.001591	 0.0	 19388.0	 19388.0	 19388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10857	 1240	 0.018929	 0.084791	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2678	 1078	 0.013502	 0.063889	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2658	 7823	 0.01632	 0.057871	 0.0	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11476	 3054	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3778	 3054	 0.01176	 0.04704	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9767	 11489	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13355	 11489	 0.02892	 0.057622	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3945	 6853	 0.001711	 0.0078	 0.0	 3956.0	 3956.0	 3956.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3977	 6853	 0.01224	 0.042022	 0.0	 722.0	 722.0	 722.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9485	 3117	 0.007769	 0.061249	 0.0	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13248	 9173	 0.001391	 0.0048	 0.0	 6321.0	 6321.0	 6321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6676	 13248	 0.004071	 0.01988	 0.0	 1557.0	 1557.0	 1557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11511	 9173	 0.001418	 0.004702	 0.0	 6432.0	 6432.0	 6432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11511	 4465	 0.012711	 0.048809	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6556	 4531	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11981	 9173	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4531	 9173	 0.00448	 0.016698	 0.0	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10144	 6676	 0.014689	 0.052049	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4531	 252	 0.025631	 0.084538	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13063	 3769	 0.005431	 0.026551	 0.0	 1166.0	 1166.0	 1166.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3769	 6493	 0.013151	 0.058898	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7410	 9398	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5345	 1588	 0.00036	 0.001329	 0.0	 22941.0	 22941.0	 22941.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8645	 12391	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12515	 8645	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12391	 8405	 0.00612	 0.014671	 0.0	 2387.0	 2387.0	 2387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10596	 12515	 0.006942	 0.014378	 0.0	 1979.0	 1979.0	 1979.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12885	 1564	 4.9e-05	 0.00028	 0.0	 111124.0	 111124.0	 111124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6041	 12885	 0.002071	 0.008289	 0.0	 3698.0	 3698.0	 3698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7651	 1564	 4.9e-05	 0.00028	 0.0	 111124.0	 111124.0	 111124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7651	 10129	 0.000729	 0.003049	 0.0	 10076.0	 10076.0	 10076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3552	 1564	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2947	 13578	 0.000409	 0.00184	 0.0	 16759.0	 16759.0	 16759.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4270	 13578	 0.0004	 0.00188	 0.0	 16434.0	 16434.0	 16434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	659	 10054	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10054	 9962	 0.003982	 0.020249	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10054	 12676	 0.006498	 0.031791	 0.0	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13084	 9371	 0.000129	 0.000609	 0.0	 50742.0	 50742.0	 50742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13084	 895	 0.00036	 0.000729	 0.0	 38851.0	 38851.0	 38851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13084	 8847	 0.000129	 0.000569	 0.0	 54140.0	 54140.0	 54140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1547	 13084	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8847	 791	 0.006862	 0.030942	 0.0	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4032	 6469	 0.0016	 0.00716	 0.0	 4306.0	 4306.0	 4306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4032	 11899	 0.001849	 0.006542	 0.0	 4647.0	 4647.0	 4647.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1111	 6469	 0.001809	 0.007018	 0.0	 4359.0	 4359.0	 4359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1111	 2851	 0.004302	 0.01588	 0.0	 1920.0	 1920.0	 1920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4737	 6469	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11338	 10013	 0.008831	 0.036751	 0.0	 836.0	 836.0	 836.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11338	 93	 0.011031	 0.045942	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9600	 11338	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	38	 11338	 0.043418	 0.124111	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5787	 13161	 0.011698	 0.048702	 0.0	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12933	 6618	 0.005058	 0.02572	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5563	 6618	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1938	 8769	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12950	 12007	 0.008969	 0.032062	 0.0	 949.0	 949.0	 949.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5780	 10263	 0.000489	 0.002369	 0.0	 13059.0	 13059.0	 13059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4579	 10263	 0.0028	 0.0096	 0.0	 3159.0	 3159.0	 3159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5780	 10495	 0.00048	 0.002191	 0.0	 14083.0	 14083.0	 14083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4579	 10495	 0.002849	 0.0094	 0.0	 3216.0	 3216.0	 3216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6923	 5780	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6110	 12950	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12022	 12950	 0.005138	 0.023391	 0.0	 1319.0	 1319.0	 1319.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9821	 12950	 0.005031	 0.023831	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8781	 12950	 0.00492	 0.022062	 0.0	 1398.0	 1398.0	 1398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12950	 7225	 0.012449	 0.03368	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6289	 7746	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7109	 7746	 0.005582	 0.021622	 0.0	 1415.0	 1415.0	 1415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7746	 3645	 0.011769	 0.052729	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2555	 12898	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12725	 12898	 0.005489	 0.019618	 0.0	 1551.0	 1551.0	 1551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10926	 12898	 0.005591	 0.0192	 0.0	 1580.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10279	 2173	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10701	 12022	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9821	 1446	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2173	 1446	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3924	 1525	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	551	 3924	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1525	 625	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	625	 8781	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4562	 10042	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7522	 726	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4562	 551	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5876	 1742	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	472	 5876	 0.012969	 0.046369	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1742	 5432	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5432	 7109	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	726	 10701	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11798	 10939	 0.003151	 0.00128	 0.0	 11053.0	 11053.0	 11053.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2194	 463	 0.00154	 0.01649	 0.0	 2291.0	 2291.0	 2291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4579	 8523	 0.001298	 0.00568	 0.0	 5422.0	 5422.0	 5422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4579	 2613	 0.0002	 0.000871	 0.0	 35346.0	 35346.0	 35346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12972	 11637	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13429	 11637	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4327	 11637	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4327	 12680	 0.010071	 0.039	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6345	 7520	 0.000218	 0.000849	 0.0	 36037.0	 36037.0	 36037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2622	 7520	 0.000231	 0.00084	 0.0	 36258.0	 36258.0	 36258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8120	 7520	 0.000231	 0.000822	 0.0	 36995.0	 36995.0	 36995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9021	 7520	 0.00024	 0.0008	 0.0	 37819.0	 37819.0	 37819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13102	 7520	 0.00024	 0.000782	 0.0	 38616.0	 38616.0	 38616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7520	 9943	 0.000209	 0.000889	 0.0	 34589.0	 34589.0	 34589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	15	 7520	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4912	 7520	 0.000209	 0.000911	 0.0	 33796.0	 33796.0	 33796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7006	 2622	 0.00784	 0.025862	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8120	 8542	 0.001991	 0.009391	 0.0	 3291.0	 3291.0	 3291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9021	 7335	 0.003591	 0.01184	 0.0	 2554.0	 2554.0	 2554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11303	 790	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2194	 2850	 0.00013	 0.00077	 0.0	 40451.0	 40451.0	 40451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1523	 2850	 0.00013	 0.00076	 0.0	 40968.0	 40968.0	 40968.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1283	 2850	 0.0002	 0.00127	 0.0	 24570.0	 24570.0	 24570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6010	 1991	 0.002449	 0.006871	 0.0	 4331.0	 4331.0	 4331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3652	 10760	 0.00132	 0.004929	 0.0	 6191.0	 6191.0	 6191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8628	 3426	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3426	 3626	 0.036111	 0.084471	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3426	 5199	 0.043129	 0.093129	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8769	 12458	 0.001071	 0.004129	 0.0	 7406.0	 7406.0	 7406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1671	 12458	 0.01016	 0.036298	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1718	 8769	 0.010951	 0.055689	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5736	 10359	 0.005831	 0.022591	 0.0	 1354.0	 1354.0	 1354.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	139	 10359	 0.016542	 0.075222	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10359	 7759	 0.015938	 0.00716	 0.0	 1808.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7909	 3749	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3749	 803	 0.009591	 0.02332	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7909	 8405	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 3027	 0.03828	 0.10096	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	139	 3027	 0.03036	 0.086778	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4838	 1824	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11552	 3161	 0.002182	 0.010329	 0.0	 2993.0	 2993.0	 2993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11552	 6891	 0.002129	 0.009569	 0.0	 3223.0	 3223.0	 3223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8244	 13340	 0.0018	 0.00668	 0.0	 4566.0	 4566.0	 4566.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3727	 13340	 0.004569	 0.01636	 0.0	 1860.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8244	 4588	 0.001831	 0.006542	 0.0	 4650.0	 4650.0	 4650.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3727	 6323	 0.006338	 0.026609	 0.0	 1155.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9136	 10857	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10857	 8862	 0.016231	 0.070902	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10857	 12228	 0.010138	 0.046102	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8599	 5040	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5040	 13459	 0.006431	 0.028991	 0.0	 1064.0	 1064.0	 1064.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3945	 9086	 0.01184	 0.053022	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3945	 3977	 0.012529	 0.044422	 0.0	 685.0	 685.0	 685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11089	 8210	 0.00436	 0.010689	 0.0	 2737.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7359	 11089	 0.019529	 0.055831	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4600	 8210	 0.004942	 0.01048	 0.0	 2727.0	 2727.0	 2727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3157	 8210	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1795	 7852	 0.006431	 0.01764	 0.0	 1683.0	 1683.0	 1683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6775	 1795	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13173	 7852	 0.003431	 0.013218	 0.0	 2314.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8014	 7852	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7852	 8667	 0.00708	 0.014702	 0.0	 1936.0	 1936.0	 1936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4854	 7852	 0.065422	 0.130311	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13173	 2992	 0.003049	 0.013831	 0.0	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9985	 13173	 0.011209	 0.051009	 0.0	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4591	 13173	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11769	 13173	 0.00504	 0.024622	 0.0	 1257.0	 1257.0	 1257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3269	 2992	 0.009049	 0.033671	 0.0	 906.0	 906.0	 906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9011	 2992	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6775	 9716	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7025	 6775	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9985	 8667	 0.007631	 0.015569	 0.0	 1822.0	 1822.0	 1822.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9985	 3516	 0.000822	 0.00316	 0.0	 9675.0	 9675.0	 9675.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9985	 9672	 0.017751	 0.060929	 0.0	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3269	 9716	 0.007418	 0.016022	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3269	 13358	 0.007542	 0.035689	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13216	 689	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	689	 1837	 0.000338	 0.001218	 0.0	 24990.0	 24990.0	 24990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7603	 255	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	255	 11434	 0.000351	 0.001191	 0.0	 25440.0	 25440.0	 25440.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10145	 1671	 0.004662	 0.016009	 0.0	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10145	 12370	 0.017489	 0.084191	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1671	 37	 0.003809	 0.013111	 0.0	 2314.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1671	 8886	 0.003489	 0.013502	 0.0	 2266.0	 2266.0	 2266.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5345	 1671	 0.004738	 0.015658	 0.0	 1931.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11548	 1671	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1671	 3692	 0.010351	 0.035529	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1671	 4098	 0.00388	 0.012822	 0.0	 2358.0	 2358.0	 2358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1837	 37	 0.003729	 0.013218	 0.0	 2300.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8886	 10370	 0.002418	 0.008298	 0.0	 3655.0	 3655.0	 3655.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11434	 10370	 0.001538	 0.007822	 0.0	 3963.0	 3963.0	 3963.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1824	 1480	 0.005369	 0.010702	 0.0	 2639.0	 2639.0	 2639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4835	 4568	 0.00088	 0.0075	 0.0	 4183.0	 4183.0	 4183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4835	 4568	 0.0009	 0.00734	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11826	 10596	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2239	 12284	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11826	 12284	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8670	 12284	 0.018831	 0.072951	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9111	 12284	 0.012351	 0.042409	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7359	 5736	 0.001938	 0.008698	 0.0	 3545.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2915	 7359	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9423	 12804	 0.017871	 0.047151	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12804	 973	 0.00076	 0.002098	 0.0	 14156.0	 14156.0	 14156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7823	 7380	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11730	 3692	 0.005249	 0.024631	 0.0	 1255.0	 1255.0	 1255.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13364	 11730	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2463	 5869	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12546	 5869	 0.00016	 0.000502	 0.0	 59952.0	 59952.0	 59952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5570	 12546	 0.008658	 0.037809	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8862	 5869	 0.000142	 0.00056	 0.0	 54676.0	 54676.0	 54676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9877	 9423	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9877	 8171	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10950	 4561	 0.0002	 0.00092	 0.0	 33551.0	 33551.0	 33551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4561	 1858	 0.002542	 0.010649	 0.0	 2886.0	 2886.0	 2886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9248	 38	 0.054	 0.121351	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9645	 10950	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5045	 6287	 0.001969	 0.004271	 0.0	 6717.0	 6717.0	 6717.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5045	 4854	 0.009111	 0.025009	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2472	 5045	 0.027502	 0.074369	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11562	 9894	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9894	 5264	 0.0002	 0.000942	 0.0	 32802.0	 32802.0	 32802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9894	 9962	 0.0002	 0.000871	 0.0	 35346.0	 35346.0	 35346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2830	 13105	 0.00052	 0.00136	 0.0	 21695.0	 21695.0	 21695.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4592	 2830	 0.020471	 0.07928	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7097	 1198	 3.1e-05	 0.00028	 0.0	 112127.0	 112127.0	 112127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9090	 1198	 0.015609	 0.076289	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7097	 11769	 3.1e-05	 0.00028	 0.0	 112127.0	 112127.0	 112127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3398	 7097	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12426	 10685	 0.008809	 0.041342	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12867	 10685	 0.011698	 0.017782	 0.0	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5954	 12426	 0.029769	 0.069649	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13642	 8302	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8670	 8302	 0.006738	 0.024089	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13642	 11958	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1947	 13642	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12710	 2	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9010	 3652	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2	 3652	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1244	 2	 0.001062	 0.003649	 0.0	 8312.0	 8312.0	 8312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 2545	 0.00204	 0.009129	 0.0	 3377.0	 3377.0	 3377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 2545	 0.00232	 0.008951	 0.0	 3417.0	 3417.0	 3417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 11951	 0.00152	 0.006911	 0.0	 4464.0	 4464.0	 4464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 11951	 0.001489	 0.00704	 0.0	 4390.0	 4390.0	 4390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 11951	 0.001462	 0.00652	 0.0	 4728.0	 4728.0	 4728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 12944	 0.001391	 0.003609	 0.0	 8167.0	 8167.0	 8167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 12233	 0.001658	 0.003311	 0.0	 8531.0	 8531.0	 8531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 11995	 0.000991	 0.004329	 0.0	 7113.0	 7113.0	 7113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3818	 3851	 0.010369	 0.038569	 0.0	 791.0	 791.0	 791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	318	 2545	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	318	 8789	 0.026809	 0.126889	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12755	 2545	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12755	 12479	 0.026218	 0.117489	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11951	 2545	 0.00064	 0.002662	 0.0	 11538.0	 11538.0	 11538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11951	 2545	 0.000622	 0.002711	 0.0	 11357.0	 11357.0	 11357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11951	 126	 0.000609	 0.002271	 0.0	 13435.0	 13435.0	 13435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6818	 12944	 0.002098	 0.005702	 0.0	 5199.0	 5199.0	 5199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5791	 12233	 0.002582	 0.006031	 0.0	 4815.0	 4815.0	 4815.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6022	 5791	 0.019458	 0.055618	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12956	 11995	 0.00092	 0.003289	 0.0	 9249.0	 9249.0	 9249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12956	 126	 0.000942	 0.003222	 0.0	 9410.0	 9410.0	 9410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12120	 12956	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6818	 8949	 0.03868	 0.1062	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8465	 13561	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3433	 13561	 0.000689	 0.00312	 0.0	 9886.0	 9886.0	 9886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	472	 13561	 0.0008	 0.002991	 0.0	 10203.0	 10203.0	 10203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8794	 12379	 0.000511	 0.001191	 0.0	 24374.0	 24374.0	 24374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13094	 7635	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3626	 3979	 0.01216	 0.048609	 0.0	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5665	 3851	 0.000769	 0.00348	 0.0	 8864.0	 8864.0	 8864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5665	 8689	 0.000871	 0.003409	 0.0	 8978.0	 8978.0	 8978.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9201	 13445	 0.007071	 0.03316	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	791	 12740	 0.009609	 0.038418	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1101	 791	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12836	 12740	 0.00724	 0.014951	 0.0	 1902.0	 1902.0	 1902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4720	 6323	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11747	 6323	 0.016071	 0.067418	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11747	 6323	 0.015738	 0.068751	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6323	 10133	 0.017431	 0.037622	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5269	 2185	 0.001031	 0.003378	 0.0	 8944.0	 8944.0	 8944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2185	 11780	 0.000169	 0.00068	 0.0	 45081.0	 45081.0	 45081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2406	 5269	 0.006249	 0.023262	 0.0	 1312.0	 1312.0	 1312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13418	 9977	 8.9e-05	 0.000471	 0.0	 65899.0	 65899.0	 65899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4308	 3778	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6236	 3778	 0.01564	 0.065089	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3778	 7102	 0.018938	 0.085391	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3778	 2100	 0.016511	 0.044662	 0.0	 790.0	 790.0	 790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	415	 758	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	758	 12836	 0.002689	 0.012938	 0.0	 2391.0	 2391.0	 2391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7420	 4115	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1171	 7420	 0.007649	 0.019631	 0.0	 1785.0	 1785.0	 1785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9127	 540	 0.008849	 0.02096	 0.0	 1653.0	 1653.0	 1653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4115	 9127	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	540	 7091	 0.0	 0.00028	 0.0	 134256.0	 134256.0	 134256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	16	 3402	 0.00232	 0.00928	 0.0	 3303.0	 3303.0	 3303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3859	 2169	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9672	 8528	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4957	 3155	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8568	 4957	 0.0088	 0.034102	 0.0	 897.0	 897.0	 897.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10822	 7204	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7445	 4731	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12005	 6010	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7882	 2295	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11531	 11277	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11293	 7684	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9940	 12239	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12239	 3590	 0.002542	 0.00392	 0.0	 6761.0	 6761.0	 6761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2911	 6701	 0.00296	 0.013462	 0.0	 2292.0	 2292.0	 2292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11664	 2911	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2911	 4489	 0.002489	 0.003991	 0.0	 6716.0	 6716.0	 6716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1110	 7413	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11728	 7413	 0.000289	 0.000742	 0.0	 39668.0	 39668.0	 39668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11038	 7469	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3708	 7469	 0.000302	 0.000729	 0.0	 40031.0	 40031.0	 40031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7469	 10191	 0.000662	 0.002111	 0.0	 14278.0	 14278.0	 14278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6468	 1715	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9560	 2295	 0.000822	 0.002871	 0.0	 10578.0	 10578.0	 10578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2295	 12853	 0.006391	 0.028809	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4046	 11277	 0.000831	 0.002809	 0.0	 10784.0	 10784.0	 10784.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9952	 9560	 0.014791	 0.005969	 0.0	 1981.0	 1981.0	 1981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6334	 4046	 0.01508	 0.005849	 0.0	 1953.0	 1953.0	 1953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6256	 7684	 0.011302	 0.050578	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8794	 7684	 0.01704	 0.033938	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12444	 7862	 0.001262	 0.00532	 0.0	 5778.0	 5778.0	 5778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12444	 2851	 0.00124	 0.005431	 0.0	 5671.0	 5671.0	 5671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9212	 529	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	529	 7366	 0.001538	 0.004609	 0.0	 6502.0	 6502.0	 6502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1841	 12936	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3863	 8761	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12214	 8761	 0.00244	 0.004071	 0.0	 6656.0	 6656.0	 6656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3150	 7500	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8100	 7500	 0.002649	 0.003631	 0.0	 7028.0	 7028.0	 7028.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7277	 13318	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3630	 1941	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12190	 8523	 0.000849	 0.001769	 0.0	 16099.0	 16099.0	 16099.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8523	 11559	 0.000951	 0.003991	 0.0	 7700.0	 7700.0	 7700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6881	 7091	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6881	 11618	 0.0034	 0.00872	 0.0	 4017.0	 4017.0	 4017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10016	 11747	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1715	 11291	 0.001978	 0.007671	 0.0	 3988.0	 3988.0	 3988.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1715	 1270	 0.002018	 0.00752	 0.0	 4057.0	 4057.0	 4057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7130	 6236	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6236	 1357	 0.018351	 0.070502	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12370	 6902	 0.0028	 0.014209	 0.0	 2182.0	 2182.0	 2182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10801	 13319	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10823	 2277	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10129	 2277	 0.02624	 0.096858	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	662	 8650	 5.8e-05	 0.00024	 0.0	 127932.0	 127932.0	 127932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	662	 10389	 5.8e-05	 0.000231	 0.0	 132626.0	 132626.0	 132626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9555	 6001	 0.0012	 0.005809	 0.0	 5326.0	 5326.0	 5326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9555	 11034	 8.9e-05	 0.00028	 0.0	 107512.0	 107512.0	 107512.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9555	 9329	 8e-05	 0.00032	 0.0	 95764.0	 95764.0	 95764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11034	 4813	 0.006889	 0.032631	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9329	 4813	 0.006738	 0.030209	 0.0	 1021.0	 1021.0	 1021.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5529	 4213	 0.001218	 0.004031	 0.0	 7502.0	 7502.0	 7502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4213	 8794	 0.005751	 0.012929	 0.0	 2233.0	 2233.0	 2233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	232	 5552	 0.000462	 0.001791	 0.0	 17078.0	 17078.0	 17078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	232	 9100	 0.00352	 0.007302	 0.0	 3897.0	 3897.0	 3897.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6800	 7208	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6576	 3064	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1871	 8225	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8225	 1402	 0.001289	 0.005022	 0.0	 6093.0	 6093.0	 6093.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4192	 11865	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6198	 12853	 0.00036	 0.0016	 0.0	 19261.0	 19261.0	 19261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6198	 7427	 0.000409	 0.001569	 0.0	 19482.0	 19482.0	 19482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10477	 6198	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12026	 6198	 0.001658	 0.004511	 0.0	 6573.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8670	 3741	 0.00176	 0.007911	 0.0	 3898.0	 3898.0	 3898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1402	 8670	 0.00172	 0.008058	 0.0	 3834.0	 3834.0	 3834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9095	 8670	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2051	 12853	 0.0022	 0.00852	 0.0	 3590.0	 3590.0	 3590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11044	 7427	 0.000111	 0.000489	 0.0	 62994.0	 62994.0	 62994.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11044	 12876	 0.00396	 0.013058	 0.0	 2315.0	 2315.0	 2315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3741	 13013	 0.001138	 0.002529	 0.0	 11391.0	 11391.0	 11391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12767	 1347	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13284	 12767	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12767	 3829	 0.001329	 0.005978	 0.0	 5159.0	 5159.0	 5159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7837	 11486	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7980	 9562	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9562	 11618	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7980	 4807	 0.010191	 0.028329	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2614	 13102	 0.002391	 0.00788	 0.0	 3836.0	 3836.0	 3836.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1513	 2614	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8542	 2614	 0.002249	 0.008351	 0.0	 3653.0	 3653.0	 3653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8927	 4374	 0.000302	 0.000969	 0.0	 31122.0	 31122.0	 31122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3505	 1933	 0.000271	 0.001102	 0.0	 27835.0	 27835.0	 27835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9943	 8927	 0.000391	 0.001738	 0.0	 17732.0	 17732.0	 17732.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3505	 4912	 0.002289	 0.008178	 0.0	 3720.0	 3720.0	 3720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10262	 8542	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8542	 7006	 0.00112	 0.00504	 0.0	 6119.0	 6119.0	 6119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8542	 7006	 0.001271	 0.004942	 0.0	 6191.0	 6191.0	 6191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4758	 7006	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7006	 10590	 0.000418	 0.00192	 0.0	 16076.0	 16076.0	 16076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7006	 6571	 0.000409	 0.001951	 0.0	 15846.0	 15846.0	 15846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7006	 139	 0.03228	 0.106458	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7006	 139	 0.02876	 0.120649	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6571	 139	 0.05888	 0.117289	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10129	 11862	 0.00324	 0.01584	 0.0	 1954.0	 1954.0	 1954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1811	 11862	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5491	 11301	 0.00176	 0.004449	 0.0	 6603.0	 6603.0	 6603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12113	 1429	 0.009929	 0.046969	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12113	 3053	 0.009711	 0.043489	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1904	 3053	 0.005031	 0.02252	 0.0	 1369.0	 1369.0	 1369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1888	 7366	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8443	 9410	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10832	 9410	 0.000462	 0.00108	 0.0	 26891.0	 26891.0	 26891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11929	 7366	 0.000471	 0.001049	 0.0	 27470.0	 27470.0	 27470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12026	 2051	 0.00104	 0.003729	 0.0	 8160.0	 8160.0	 8160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12351	 7620	 0.002329	 0.008	 0.0	 3792.0	 3792.0	 3792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13038	 7620	 0.002378	 0.007831	 0.0	 3860.0	 3860.0	 3860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2864	 7620	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	878	 1904	 0.006711	 0.026018	 0.0	 1176.0	 1176.0	 1176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1904	 2466	 0.009298	 0.04232	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13543	 13088	 0.004751	 0.01632	 0.0	 1859.0	 1859.0	 1859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3976	 2701	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2701	 4465	 0.000338	 0.001151	 0.0	 26332.0	 26332.0	 26332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2701	 9090	 0.000338	 0.00112	 0.0	 27001.0	 27001.0	 27001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8899	 11202	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11094	 690	 0.00484	 0.023329	 0.0	 1326.0	 1326.0	 1326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7525	 9952	 0.004222	 0.017751	 0.0	 1732.0	 1732.0	 1732.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1650	 6334	 0.004138	 0.018102	 0.0	 1702.0	 1702.0	 1702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12224	 4834	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12224	 1737	 0.000622	 0.002418	 0.0	 12652.0	 12652.0	 12652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4834	 923	 0.000631	 0.002369	 0.0	 12885.0	 12885.0	 12885.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11383	 13114	 0.00012	 0.00032	 0.0	 92426.0	 92426.0	 92426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11844	 7682	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1581	 5954	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3218	 4489	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12263	 3590	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8591	 914	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4976	 10890	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3241	 12680	 0.001409	 0.00464	 0.0	 6514.0	 6514.0	 6514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2472	 3241	 0.003098	 0.014911	 0.0	 2075.0	 2075.0	 2075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12680	 3716	 0.004662	 0.015369	 0.0	 1967.0	 1967.0	 1967.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	173	 13579	 9.8e-05	 0.000369	 0.0	 82735.0	 82735.0	 82735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12680	 173	 0.001031	 0.003658	 0.0	 8312.0	 8312.0	 8312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4813	 8368	 0.001049	 0.003591	 0.0	 8444.0	 8444.0	 8444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8988	 5436	 0.003209	 0.012338	 0.0	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4098	 8988	 0.003311	 0.012689	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11744	 3626	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	139	 554	 0.003871	 0.010458	 0.0	 2833.0	 2833.0	 2833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12479	 139	 0.000218	 0.000849	 0.0	 36037.0	 36037.0	 36037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8789	 139	 0.000231	 0.00084	 0.0	 36258.0	 36258.0	 36258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13553	 139	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	554	 4079	 0.000231	 0.000822	 0.0	 36995.0	 36995.0	 36995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5199	 4079	 0.00024	 0.0008	 0.0	 37819.0	 37819.0	 37819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3373	 4079	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8235	 1718	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3660	 8551	 0.000151	 0.00036	 0.0	 80914.0	 80914.0	 80914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3660	 12214	 8e-05	 0.00028	 0.0	 108472.0	 108472.0	 108472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1540	 8100	 8e-05	 0.00028	 0.0	 108472.0	 108472.0	 108472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1971	 3660	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3660	 1540	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3175	 1540	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2722	 12881	 0.001711	 0.003058	 0.0	 9015.0	 9015.0	 9015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11559	 2722	 0.003369	 0.008889	 0.0	 3323.0	 3323.0	 3323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2495	 12881	 0.002009	 0.005311	 0.0	 5563.0	 5563.0	 5563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4250	 2495	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11899	 1213	 0.002551	 0.011578	 0.0	 2665.0	 2665.0	 2665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6041	 1213	 0.002489	 0.0118	 0.0	 2620.0	 2620.0	 2620.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10623	 12370	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12370	 5790	 0.010009	 0.04892	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7234	 5426	 0.000182	 0.000671	 0.0	 45434.0	 45434.0	 45434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11318	 10860	 0.006169	 0.02036	 0.0	 1768.0	 1768.0	 1768.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10860	 2100	 0.007369	 0.0322	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9581	 11318	 0.005498	 0.023071	 0.0	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11780	 9581	 0.004809	 0.021671	 0.0	 1423.0	 1423.0	 1423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10111	 11318	 0.0	 0.00028	 0.0	 134256.0	 134256.0	 134256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11318	 1357	 0.016169	 0.06784	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8889	 4854	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13104	 38	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7615	 38	 0.01124	 0.039822	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10144	 252	 0.001169	 0.00532	 0.0	 5800.0	 5800.0	 5800.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	690	 252	 0.001138	 0.005418	 0.0	 5706.0	 5706.0	 5706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12628	 5098	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9715	 7615	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3271	 11882	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7027	 8674	 0.00212	 0.008871	 0.0	 3464.0	 3464.0	 3464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3040	 7027	 0.002289	 0.008902	 0.0	 3437.0	 3437.0	 3437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8674	 12510	 0.00024	 0.000782	 0.0	 38616.0	 38616.0	 38616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4592	 12510	 0.000209	 0.000889	 0.0	 34589.0	 34589.0	 34589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8248	 11882	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	143	 11882	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2930	 12510	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2491	 6668	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6668	 7855	 0.001209	 0.005529	 0.0	 5582.0	 5582.0	 5582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6668	 10133	 0.001191	 0.00564	 0.0	 5480.0	 5480.0	 5480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4096	 7855	 0.014982	 0.0428	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1480	 5759	 0.012849	 0.022929	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5759	 12964	 0.000431	 0.000929	 0.0	 30844.0	 30844.0	 30844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12867	 12964	 0.000849	 0.003831	 0.0	 8050.0	 8050.0	 8050.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11061	 12964	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7617	 4496	 0.000231	 0.000769	 0.0	 39340.0	 39340.0	 39340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7617	 6256	 0.0002	 0.000871	 0.0	 35346.0	 35346.0	 35346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10851	 7617	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5983	 878	 0.004049	 0.01844	 0.0	 1674.0	 1674.0	 1674.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5983	 5570	 0.003969	 0.018791	 0.0	 1645.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7224	 5983	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8949	 578	 0.002271	 0.004258	 0.0	 6546.0	 6546.0	 6546.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4096	 5244	 0.012449	 0.0248	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5244	 578	 0.002311	 0.004169	 0.0	 6627.0	 6627.0	 6627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5907	 4096	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10543	 578	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6961	 4407	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12876	 4407	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9111	 4407	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3347	 12228	 0.002071	 0.009049	 0.0	 3403.0	 3403.0	 3403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3347	 347	 0.002031	 0.009222	 0.0	 3346.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13519	 3347	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13368	 1357	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2100	 1357	 0.015511	 0.06772	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5582	 13358	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5582	 8568	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	35	 5582	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10939	 2398	 0.0052	 0.013898	 0.0	 2534.0	 2534.0	 2534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13459	 6126	 0.009071	 0.032151	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9678	 13459	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	803	 11883	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2398	 10163	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11883	 1171	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11883	 4807	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11883	 10163	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7803	 11024	 0.042889	 0.088942	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1105	 8783	 0.000609	 0.001618	 0.0	 18272.0	 18272.0	 18272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	653	 11486	 0.011289	 0.057409	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5920	 1223	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7546	 5544	 8.9e-05	 0.000449	 0.0	 69008.0	 69008.0	 69008.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12111	 7002	 0.000169	 0.000662	 0.0	 46233.0	 46233.0	 46233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3295	 7399	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1858	 10152	 9.8e-05	 0.000511	 0.0	 60709.0	 60709.0	 60709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12753	 10152	 0.006338	 0.022662	 0.0	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1281	 10297	 0.000809	 0.001729	 0.0	 16548.0	 16548.0	 16548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4760	 1737	 0.00204	 0.007898	 0.0	 3873.0	 3873.0	 3873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7335	 13283	 0.00188	 0.00516	 0.0	 5752.0	 5752.0	 5752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12753	 11728	 0.000831	 0.003511	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1866	 242	 0.00064	 0.002871	 0.0	 10739.0	 10739.0	 10739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10191	 5426	 0.000182	 0.00064	 0.0	 47473.0	 47473.0	 47473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10191	 7102	 0.000191	 0.000631	 0.0	 47913.0	 47913.0	 47913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5182	 10191	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2993	 463	 0.00043	 0.00337	 0.0	 11066.0	 11066.0	 11066.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2993	 10415	 0.00038	 0.00383	 0.0	 9768.0	 9768.0	 9768.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12766	 7839	 0.000431	 0.00112	 0.0	 26322.0	 26322.0	 26322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2613	 12766	 0.006458	 0.021302	 0.0	 1420.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11620	 3977	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10848	 5787	 0.000249	 0.001138	 0.0	 27116.0	 27116.0	 27116.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6489	 10848	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10848	 2466	 0.002449	 0.011169	 0.0	 2763.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6251	 2466	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7661	 6022	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11150	 12955	 0.000271	 0.001089	 0.0	 28148.0	 28148.0	 28148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4766	 5790	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	461	 2100	 0.0	 0.000222	 0.0	 169332.0	 169332.0	 169332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1968	 1244	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4890	 12026	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10038	 6493	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1132	 3645	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5954	 636	 0.006729	 0.031862	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5954	 8083	 0.006591	 0.029498	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10890	 13013	 0.000258	 0.000711	 0.0	 41763.0	 41763.0	 41763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7759	 9485	 0.020311	 0.045649	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12111	 10830	 0.004102	 0.014089	 0.0	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10830	 2457	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11985	 4283	 0.038777	 0.100653	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12107	 11985	 0.026711	 0.08357	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	691	 12130	 0.062719	 0.144537	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7433	 691	 0.045033	 0.112364	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6583	 11209	 0.011659	 0.070599	 0.0	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6583	 7347	 0.00968	 0.04149	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6583	 7347	 0.00862	 0.047021	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11907	 12130	 0.077471	 0.185529	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5481	 12130	 0.045157	 0.126248	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4863	 12130	 0.01119	 0.043099	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4863	 12130	 0.01095	 0.043909	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4016	 11907	 0.03681	 0.090496	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4586	 9093	 0.056174	 0.129223	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5635	 4586	 0.029256	 0.116322	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8013	 12639	 0.061347	 0.097917	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12639	 13176	 0.088719	 0.24762	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11885	 410	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11885	 8262	 0.004612	 0.01738	 0.0	 1757.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11885	 8355	 0.008364	 0.02695	 0.0	 1120.0	 1120.0	 1120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11885	 8355	 0.014992	 0.043636	 0.0	 685.0	 685.0	 685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12257	 410	 0.003033	 0.012851	 0.0	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12257	 410	 0.002967	 0.011901	 0.0	 2576.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	410	 9385	 0.015256	 0.042686	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2751	 410	 0.004397	 0.025653	 0.0	 1214.0	 1214.0	 1214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4915	 5800	 0.0027	 0.012961	 0.0	 2386.0	 2386.0	 2386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7347	 5800	 0.038169	 0.16812	 0.0	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5800	 8006	 0.015479	 0.073409	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9650	 5066	 0.027868	 0.087843	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7363	 9650	 0.013934	 0.040479	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2546	 5066	 0.019231	 0.076471	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3274	 13278	 0.013421	 0.037256	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8064	 3274	 0.022438	 0.046851	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12188	 723	 0.014562	 0.045314	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	723	 4016	 0.000826	 0.002207	 0.0	 13405.0	 13405.0	 13405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2720	 13255	 0.040628	 0.113562	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8009	 2720	 0.008058	 0.024438	 0.0	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2720	 8553	 0.022471	 0.041083	 0.0	 675.0	 675.0	 675.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6439	 12663	 0.047322	 0.096669	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12663	 12107	 0.01914	 0.07614	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1067	 8828	 0.007802	 0.01924	 0.0	 1522.0	 1522.0	 1522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1067	 8828	 0.005397	 0.015554	 0.0	 1919.0	 1919.0	 1919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8828	 84	 0.024719	 0.040702	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8828	 84	 0.02419	 0.041471	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6235	 3825	 0.039603	 0.109529	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5042	 6235	 0.013826	 0.039826	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10014	 6235	 0.015174	 0.04981	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11855	 6732	 0.003669	 0.009008	 0.0	 3248.0	 3248.0	 3248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6732	 2855	 0.03276	 0.106603	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6732	 2855	 0.03019	 0.107612	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5422	 6732	 0.019033	 0.051653	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	265	 6732	 0.037603	 0.124017	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6732	 9134	 0.034868	 0.097471	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6732	 9420	 0.043099	 0.130603	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6439	 11855	 0.06105	 0.110339	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4035	 9154	 0.041446	 0.108843	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9154	 350	 0.063471	 0.123207	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4475	 8009	 0.02343	 0.073603	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4475	 2689	 0.022537	 0.091587	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	30	 13610	 0.036744	 0.106934	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	30	 1176	 0.006207	 0.023959	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5042	 4984	 0.003157	 0.011008	 0.0	 2759.0	 2759.0	 2759.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5042	 4984	 0.003223	 0.010793	 0.0	 2805.0	 2805.0	 2805.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10014	 4984	 0.005	 0.035653	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10014	 4984	 0.004901	 0.036347	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11857	 2244	 0.007917	 0.029603	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1051	 2244	 0.004876	 0.01476	 0.0	 2033.0	 2033.0	 2033.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7959	 13610	 0.007182	 0.023579	 0.0	 1282.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7959	 6720	 0.007322	 0.023099	 0.0	 1304.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8553	 560	 0.010942	 0.040562	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	560	 1279	 0.030603	 0.103702	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13278	 3681	 0.01176	 0.041421	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13278	 9344	 0.011868	 0.03581	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1130	 13278	 0.01757	 0.064579	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10395	 10745	 0.017099	 0.064281	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1146	 5635	 0.015207	 0.057397	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9344	 1146	 0.009198	 0.036512	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1146	 10014	 0.024281	 0.239446	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13537	 1861	 0.052471	 0.157347	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	604	 1861	 0.009314	 0.035909	 0.0	 852.0	 852.0	 852.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11857	 1861	 0.039314	 0.122777	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12257	 664	 0.001223	 0.003711	 0.0	 8085.0	 8085.0	 8085.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7347	 10824	 0.00518	 0.023091	 0.0	 1335.0	 1335.0	 1335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7347	 10824	 0.005281	 0.022591	 0.0	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3780	 11841	 0.018198	 0.037149	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11628	 8625	 0.012893	 0.040033	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5638	 8625	 0.007132	 0.020331	 0.0	 1467.0	 1467.0	 1467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4642	 2024	 0.00479	 0.05497	 0.0	 688.0	 688.0	 688.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6439	 2855	 0.047322	 0.139868	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5080	 2855	 0.005471	 0.017471	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5080	 2855	 0.013826	 0.040207	 0.0	 743.0	 743.0	 743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4283	 2855	 0.010678	 0.03814	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4283	 2855	 0.010603	 0.034793	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6826	 2855	 0.014579	 0.043331	 0.0	 691.0	 691.0	 691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2855	 9134	 0.021413	 0.079248	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2855	 10334	 0.031198	 0.098298	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8015	 4915	 0.009651	 0.045031	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13255	 8028	 0.050207	 0.124066	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13603	 6659	 0.034314	 0.070521	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9712	 8064	 0.007463	 0.022612	 0.0	 1327.0	 1327.0	 1327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9712	 8064	 0.007603	 0.022132	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8009	 5701	 0.01081	 0.033603	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13537	 8009	 0.011223	 0.036446	 0.0	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8009	 11628	 0.014182	 0.045669	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11628	 8009	 0.014463	 0.044744	 0.0	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	265	 5422	 0.02124	 0.069099	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13571	 11706	 0.008041	 0.030504	 0.0	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13571	 3318	 0.009107	 0.029893	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12796	 11224	 0.024802	 0.074537	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	187	 12796	 0.038711	 0.136876	 0.0	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1051	 2689	 0.069413	 0.194223	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13537	 5701	 0.01276	 0.035281	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6174	 10974	 0.008744	 0.025802	 0.0	 1160.0	 1160.0	 1160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10974	 3318	 0.008909	 0.025248	 0.0	 1180.0	 1180.0	 1180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4863	 11706	 0.009289	 0.029281	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2387	 5481	 0.021421	 0.081298	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2387	 10395	 0.044479	 0.139058	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13362	 11209	 0.008479	 0.049461	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7347	 11209	 0.00394	 0.02236	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1067	 8238	 0.016174	 0.044463	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1067	 8238	 0.014413	 0.05038	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1115	 1067	 0.020198	 0.064678	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1115	 1067	 0.020587	 0.063364	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1115	 1067	 0.031711	 0.059223	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13603	 3002	 0.056678	 0.178372	 0.0	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3002	 7433	 0.019496	 0.078083	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8238	 455	 0.045198	 0.111479	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7832	 8064	 0.015041	 0.057983	 0.0	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1495	 7832	 0.03519	 0.105653	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	187	 9093	 0.044	 0.099339	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9385	 12257	 0.013636	 0.039512	 0.0	 756.0	 756.0	 756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9385	 12257	 0.012149	 0.044777	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8064	 13595	 0.035281	 0.122702	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5783	 13595	 0.031967	 0.090248	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10014	 13595	 0.023983	 0.066421	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13603	 7753	 0.032901	 0.126777	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7753	 12990	 0.015372	 0.059083	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6174	 10395	 0.012636	 0.024496	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6174	 10395	 0.012893	 0.024	 0.0	 1160.0	 1160.0	 1160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6174	 10915	 0.001917	 0.006091	 0.0	 4947.0	 4947.0	 4947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6174	 3318	 0.018149	 0.049413	 0.0	 601.0	 601.0	 601.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3084	 1219	 0.01276	 0.037083	 0.0	 806.0	 806.0	 806.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13176	 3084	 0.069636	 0.146636	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3795	 13272	 0.00219	 0.02213	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8344	 7347	 0.00194	 0.0087	 0.0	 3544.0	 3544.0	 3544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8344	 7347	 0.001979	 0.00851	 0.0	 3616.0	 3616.0	 3616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5635	 3825	 0.028893	 0.108496	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3681	 5635	 0.021008	 0.05814	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8238	 5726	 0.018661	 0.056488	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	963	 1495	 0.01381	 0.03776	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	963	 5783	 0.012298	 0.042793	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8536	 8553	 0.009281	 0.03038	 0.0	 995.0	 995.0	 995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11224	 4035	 0.011438	 0.035711	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9949	 11224	 0.05095	 0.124661	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8028	 13603	 0.058207	 0.110223	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	604	 1051	 0.061876	 0.195174	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3833	 2929	 0.013438	 0.032033	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6720	 3833	 0.03619	 0.085066	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5726	 3828	 0.05324	 0.154826	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5638	 2929	 0.004579	 0.026017	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2132	 13415	 0.00795	 0.03657	 0.0	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4035	 1787	 0.055967	 0.167983	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9949	 4035	 0.070942	 0.168066	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3592	 3795	 0.00389	 0.04149	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10347	 3592	 0.003	 0.02776	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8002	 8015	 0.002159	 0.01261	 0.0	 2470.0	 2470.0	 2470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8002	 8015	 0.002021	 0.016849	 0.0	 1862.0	 1862.0	 1862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10240	 8015	 0.007151	 0.046719	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8015	 10118	 0.000539	 0.00368	 0.0	 8493.0	 8493.0	 8493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8015	 10118	 0.000539	 0.003591	 0.0	 8699.0	 8699.0	 8699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11628	 8536	 0.007446	 0.010579	 0.0	 2442.0	 2442.0	 2442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11628	 3653	 0.011992	 0.03276	 0.0	 906.0	 906.0	 906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1115	 3780	 0.034207	 0.085124	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7098	 1115	 0.001248	 0.004471	 0.0	 6805.0	 6805.0	 6805.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7098	 1115	 0.001223	 0.004562	 0.0	 6688.0	 6688.0	 6688.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8006	 2132	 0.006961	 0.04039	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8006	 2132	 0.004521	 0.02305	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8006	 6485	 0.00395	 0.022789	 0.0	 1366.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	187	 11321	 0.031934	 0.123661	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	187	 5042	 0.019802	 0.070901	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	187	 5042	 0.022438	 0.069479	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	187	 9340	 0.014727	 0.04305	 0.0	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8355	 187	 0.01343	 0.06824	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2751	 187	 0.022	 0.060388	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2751	 187	 0.019603	 0.068438	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1787	 1727	 0.048769	 0.114711	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5080	 6439	 0.046901	 0.148033	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10095	 6439	 0.055744	 0.139066	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1130	 8064	 0.010917	 0.032901	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	84	 8013	 0.026322	 0.044388	 0.0	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7433	 12188	 0.047438	 0.143727	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11126	 12188	 0.026876	 0.09776	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12990	 11126	 0.01705	 0.060802	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1279	 12990	 0.028727	 0.075289	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7433	 8133	 0.002388	 0.015942	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7433	 4016	 0.088471	 0.217198	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3828	 9733	 0.01714	 0.056248	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9435	 5080	 0.004479	 0.014008	 0.0	 2148.0	 2148.0	 2148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4283	 9435	 0.009851	 0.032314	 0.0	 936.0	 936.0	 936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6826	 9435	 0.001636	 0.005587	 0.0	 5426.0	 5426.0	 5426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6826	 12107	 0.021603	 0.084	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2546	 6890	 0.021727	 0.065893	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2546	 6720	 0.025686	 0.080256	 0.0	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6720	 2546	 0.026182	 0.078587	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10240	 8002	 0.00536	 0.040919	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3653	 5638	 0.007388	 0.026628	 0.0	 1144.0	 1144.0	 1144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9385	 12404	 0.005826	 0.017488	 0.0	 1714.0	 1714.0	 1714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9385	 12404	 0.005826	 0.016653	 0.0	 1791.0	 1791.0	 1791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5783	 12404	 0.026826	 0.082273	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13202	 9385	 0.003256	 0.010587	 0.0	 2852.0	 2852.0	 2852.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13202	 1362	 0.003331	 0.010372	 0.0	 2900.0	 2900.0	 2900.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13400	 11857	 0.025174	 0.077661	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2795	 6890	 0.030248	 0.085413	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7363	 6890	 0.029471	 0.109198	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1727	 265	 0.058942	 0.115529	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9340	 11321	 0.028413	 0.083	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9949	 11321	 0.005826	 0.016	 0.0	 1856.0	 1856.0	 1856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12624	 11321	 0.005512	 0.016612	 0.0	 1805.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8293	 9385	 0.014256	 0.033909	 0.0	 859.0	 859.0	 859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1051	 9385	 0.052826	 0.200702	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2751	 9385	 0.01976	 0.061058	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2751	 9385	 0.014008	 0.053207	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2751	 9385	 0.013711	 0.054207	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8355	 5042	 0.009132	 0.024843	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10014	 5042	 0.010711	 0.040256	 0.0	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9559	 5042	 0.004562	 0.012421	 0.0	 2388.0	 2388.0	 2388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11770	 2795	 0.025273	 0.079777	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1362	 8293	 0.009149	 0.028992	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4863	 3318	 0.027149	 0.096802	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1176	 6720	 0.063033	 0.157099	 0.0	 187.0	 187.0	 187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1176	 11770	 0.009702	 0.035397	 0.0	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1176	 11770	 0.009504	 0.036091	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	350	 10095	 0.029893	 0.105364	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8355	 8262	 0.005397	 0.020298	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10915	 4117	 0.001124	 0.002942	 0.0	 10030.0	 10030.0	 10030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7098	 4117	 0.001207	 0.003174	 0.0	 9303.0	 9303.0	 9303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7098	 4117	 0.00124	 0.003099	 0.0	 9464.0	 9464.0	 9464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9559	 8355	 0.004066	 0.014083	 0.0	 2155.0	 2155.0	 2155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3423	 10240	 0.005099	 0.025479	 0.0	 1216.0	 1216.0	 1216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3423	 10240	 0.0052	 0.024961	 0.0	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12624	 9949	 0.003868	 0.013901	 0.0	 2190.0	 2190.0	 2190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10347	 2024	 0.00126	 0.01433	 0.0	 2196.0	 2196.0	 2196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13400	 2751	 0.011752	 0.044314	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9134	 10334	 0.021719	 0.046248	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9134	 9420	 0.05324	 0.100281	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6459	 9848	 0.00109	 0.01155	 0.0	 3241.0	 3241.0	 3241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6459	 9848	 0.0011	 0.01158	 0.0	 3232.0	 3232.0	 3232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6459	 4348	 0.00096	 0.01293	 0.0	 2900.0	 2900.0	 2900.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6459	 4348	 0.00098	 0.01264	 0.0	 2966.0	 2966.0	 2966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6459	 829	 0.00101	 0.01059	 0.0	 3534.0	 3534.0	 3534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11848	 9066	 0.00112	 0.010969	 0.0	 2865.0	 2865.0	 2865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	435	 9066	 0.00126	 0.01075	 0.0	 2919.0	 2919.0	 2919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5430	 12666	 0.00197	 0.0207	 0.0	 1808.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5430	 829	 0.00303	 0.0273	 0.0	 1369.0	 1369.0	 1369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6869	 12432	 0.00194	 0.02339	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4348	 6869	 0.00057	 0.00492	 0.0	 7590.0	 7590.0	 7590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9779	 4099	 0.01105	 0.056599	 0.0	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7590	 4099	 0.00482	 0.046521	 0.0	 676.0	 676.0	 676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9848	 12573	 0.00194	 0.01645	 0.0	 2291.0	 2291.0	 2291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12573	 10686	 0.00134	 0.01459	 0.0	 2156.0	 2156.0	 2156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7706	 12584	 0.000401	 0.00318	 0.0	 9856.0	 9856.0	 9856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7706	 10323	 0.000349	 0.00293	 0.0	 10705.0	 10705.0	 10705.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7706	 1986	 0.000401	 0.00324	 0.0	 9676.0	 9676.0	 9676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7706	 4099	 0.01214	 0.058401	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7706	 4099	 0.012979	 0.053281	 0.0	 577.0	 577.0	 577.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7706	 1313	 0.007919	 0.053729	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7706	 9934	 0.014771	 0.06813	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7706	 9934	 0.013789	 0.067711	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2356	 9066	 0.005349	 0.044469	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13314	 9066	 0.005229	 0.04118	 0.0	 761.0	 761.0	 761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9066	 7201	 0.0008	 0.00676	 0.0	 4641.0	 4641.0	 4641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9066	 3036	 0.000781	 0.00626	 0.0	 5008.0	 5008.0	 5008.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9066	 11556	 0.00363	 0.017409	 0.0	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9066	 11556	 0.0037	 0.01705	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9066	 3430	 0.00449	 0.046469	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7196	 5295	 0.00052	 0.00727	 0.0	 4334.0	 4334.0	 4334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7196	 10686	 0.00047	 0.0062	 0.0	 5081.0	 5081.0	 5081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7196	 10686	 0.00046	 0.00631	 0.0	 4993.0	 4993.0	 4993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7957	 9934	 0.003531	 0.013669	 0.0	 2238.0	 2238.0	 2238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10922	 12432	 0.00032	 0.00322	 0.0	 9762.0	 9762.0	 9762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10922	 7049	 0.00156	 0.01603	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10922	 3389	 0.0022	 0.02389	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13262	 3430	 0.00337	 0.032669	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13575	 7049	 0.00199	 0.0195	 0.0	 1612.0	 1612.0	 1612.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13575	 3389	 0.00144	 0.01354	 0.0	 2320.0	 2320.0	 2320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13575	 3389	 0.00147	 0.01325	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13575	 7409	 0.00211	 0.02433	 0.0	 1294.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10019	 4099	 0.013901	 0.088849	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7049	 4348	 0.00149	 0.01564	 0.0	 2415.0	 2415.0	 2415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7049	 11735	 0.00294	 0.02278	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4348	 11735	 0.00133	 0.01873	 0.0	 2002.0	 2002.0	 2002.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11556	 9934	 0.00581	 0.034229	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11735	 9919	 0.00145	 0.02024	 0.0	 1853.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11735	 9919	 0.00142	 0.01874	 0.0	 2001.0	 2001.0	 2001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11735	 12666	 0.00245	 0.02367	 0.0	 1580.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11735	 7409	 0.00178	 0.02175	 0.0	 1739.0	 1739.0	 1739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8194	 10478	 0.000701	 0.009299	 0.0	 4032.0	 4032.0	 4032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8194	 10478	 0.001042	 0.007833	 0.0	 4758.0	 4758.0	 4758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8194	 10478	 0.001403	 0.00534	 0.0	 6809.0	 6809.0	 6809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10686	 4523	 0.00022	 0.00258	 0.0	 12199.0	 12199.0	 12199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4099	 1313	 0.02024	 0.099349	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4099	 13107	 0.00044	 0.003081	 0.0	 10150.0	 10150.0	 10150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4099	 6922	 0.00043	 0.00314	 0.0	 9967.0	 9967.0	 9967.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4099	 12919	 0.00461	 0.027531	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13229	 1313	 0.01212	 0.09901	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	541	 3196	 0.000289	 0.00261	 0.0	 12029.0	 12029.0	 12029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6705	 541	 0.00043	 0.002831	 0.0	 11032.0	 11032.0	 11032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5139	 541	 0.000289	 0.000599	 0.0	 47495.0	 47495.0	 47495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10964	 1637	 0.000289	 0.00224	 0.0	 13986.0	 13986.0	 13986.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6071	 10964	 0.000219	 0.001591	 0.0	 19669.0	 19669.0	 19669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3856	 13018	 0.00045	 0.00786	 0.0	 4013.0	 4013.0	 4013.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3856	 13018	 0.00044	 0.00728	 0.0	 4332.0	 4332.0	 4332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13018	 12148	 0.00049	 0.00466	 0.0	 6742.0	 6742.0	 6742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13018	 11938	 0.00125	 0.01973	 0.0	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9947	 9945	 0.001461	 0.00714	 0.0	 4335.0	 4335.0	 4335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13472	 9947	 0.00037	 0.00094	 0.0	 31269.0	 31269.0	 31269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9947	 2575	 0.001039	 0.00737	 0.0	 4244.0	 4244.0	 4244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7737	 1430	 8.1e-05	 0.00061	 0.0	 51332.0	 51332.0	 51332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10714	 11870	 0.00053	 0.00852	 0.0	 3701.0	 3701.0	 3701.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7968	 11870	 0.00053	 0.00704	 0.0	 4475.0	 4475.0	 4475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7461	 4899	 0.0001	 0.00128	 0.0	 24603.0	 24603.0	 24603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6384	 13417	 0.0015	 0.00705	 0.0	 4383.0	 4383.0	 4383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13417	 10325	 0.009771	 0.05363	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6384	 13417	 0.00088	 0.007771	 0.0	 4039.0	 4039.0	 4039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9406	 12442	 0.00539	 0.032979	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2092	 9406	 0.00482	 0.03086	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5423	 9406	 0.010539	 0.065479	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9406	 11593	 0.01074	 0.06405	 0.0	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7554	 9406	 0.0063	 0.048909	 0.0	 641.0	 641.0	 641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2597	 1260	 0.0002	 0.00022	 0.0	 106240.0	 106240.0	 106240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7288	 1260	 0.0002	 0.00022	 0.0	 106240.0	 106240.0	 106240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9966	 1260	 0.00019	 0.00023	 0.0	 105881.0	 105881.0	 105881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1295	 1809	 0.000289	 0.0017	 0.0	 18318.0	 18318.0	 18318.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1260	 1700	 0.00145	 0.01937	 0.0	 1627.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4515	 1260	 0.00048	 0.00814	 0.0	 3874.0	 3874.0	 3874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4515	 1260	 0.00057	 0.00758	 0.0	 4156.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12355	 11550	 0.0002	 0.00187	 0.0	 16796.0	 16796.0	 16796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12355	 11550	 0.000169	 0.00193	 0.0	 16305.0	 16305.0	 16305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8875	 10160	 0.00216	 0.03591	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8875	 2196	 0.00092	 0.01287	 0.0	 2449.0	 2449.0	 2449.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1782	 5296	 0.02412	 0.10443	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1809	 12442	 0.00063	 0.00401	 0.0	 7782.0	 7782.0	 7782.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1809	 5240	 0.00038	 0.002409	 0.0	 12953.0	 12953.0	 12953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7147	 6024	 0.010091	 0.05524	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7994	 7147	 0.00668	 0.04457	 0.0	 701.0	 701.0	 701.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7398	 8255	 0.00057	 0.004961	 0.0	 6326.0	 6326.0	 6326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8255	 7977	 0.00025	 0.002159	 0.0	 14534.0	 14534.0	 14534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4765	 6626	 0.00443	 0.01807	 0.0	 1698.0	 1698.0	 1698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4765	 8500	 0.00037	 0.001659	 0.0	 18584.0	 18584.0	 18584.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7398	 11495	 0.00037	 0.003599	 0.0	 8731.0	 8731.0	 8731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7398	 10969	 0.000659	 0.00836	 0.0	 3767.0	 3767.0	 3767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7398	 10969	 0.00151	 0.012289	 0.0	 2552.0	 2552.0	 2552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7398	 3422	 0.000539	 0.003711	 0.0	 8424.0	 8424.0	 8424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12378	 1885	 0.00036	 0.00606	 0.0	 5204.0	 5204.0	 5204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12378	 1885	 0.00035	 0.00618	 0.0	 5104.0	 5104.0	 5104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1885	 11460	 0.00101	 0.01675	 0.0	 1883.0	 1883.0	 1883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1885	 7797	 4e-05	 0.00071	 0.0	 44419.0	 44419.0	 44419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1885	 7797	 4e-05	 0.00081	 0.0	 38950.0	 38950.0	 38950.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1885	 1395	 0.00013	 0.00152	 0.0	 20706.0	 20706.0	 20706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1885	 1395	 0.00014	 0.00149	 0.0	 21107.0	 21107.0	 21107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1885	 6133	 0.00013	 0.00164	 0.0	 19201.0	 19201.0	 19201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1885	 6133	 0.00013	 0.00168	 0.0	 18746.0	 18746.0	 18746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8766	 7554	 0.000669	 0.00511	 0.0	 6130.0	 6130.0	 6130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13251	 9007	 3.9e-05	 0.000341	 0.0	 92032.0	 92032.0	 92032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8579	 8264	 0.004219	 0.02145	 0.0	 1445.0	 1445.0	 1445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8579	 5926	 0.000229	 0.002849	 0.0	 11052.0	 11052.0	 11052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1782	 70	 0.0137	 0.10436	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3830	 1782	 0.001521	 0.01449	 0.0	 2169.0	 2169.0	 2169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1108	 643	 8.1e-05	 0.00057	 0.0	 54866.0	 54866.0	 54866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9945	 643	 0.001461	 0.00813	 0.0	 3825.0	 3825.0	 3825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2017	 643	 0.00049	 0.00381	 0.0	 8223.0	 8223.0	 8223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13225	 3705	 0.000401	 0.00287	 0.0	 10901.0	 10901.0	 10901.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8298	 7058	 8.3e-05	 0.000347	 0.0	 105361.0	 105361.0	 105361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3518	 10740	 0.00023	 0.00285	 0.0	 11048.0	 11048.0	 11048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10740	 4628	 0.00016	 0.00218	 0.0	 14451.0	 14451.0	 14451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4302	 10740	 0.00057	 0.00736	 0.0	 4279.0	 4279.0	 4279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6332	 11542	 0.000591	 0.005789	 0.0	 5429.0	 5429.0	 5429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6332	 4868	 0.002729	 0.011461	 0.0	 2682.0	 2682.0	 2682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6332	 8920	 0.00051	 0.00205	 0.0	 14953.0	 14953.0	 14953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12176	 9859	 0.00031	 0.00374	 0.0	 8417.0	 8417.0	 8417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3876	 12176	 0.00032	 0.00518	 0.0	 6087.0	 6087.0	 6087.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2835	 10707	 0.00136	 0.01038	 0.0	 3018.0	 3018.0	 3018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12587	 8306	 0.00151	 0.02083	 0.0	 1513.0	 1513.0	 1513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11223	 8306	 0.00015	 0.00232	 0.0	 13587.0	 13587.0	 13587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7434	 11942	 1e-05	 0.00025	 0.0	 126249.0	 126249.0	 126249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8840	 11942	 1e-05	 0.00023	 0.0	 137207.0	 137207.0	 137207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3470	 11942	 0.00047	 0.00683	 0.0	 4614.0	 4614.0	 4614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1241	 11942	 0.00067	 0.00858	 0.0	 3671.0	 3671.0	 3671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3648	 1487	 0.003669	 0.025331	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	546	 3648	 0.00525	 0.02994	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6852	 10025	 0.00595	 0.03625	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6852	 1272	 0.004969	 0.03411	 0.0	 917.0	 917.0	 917.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9133	 2643	 0.005669	 0.04293	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9133	 2643	 0.00555	 0.043771	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2643	 5625	 0.002831	 0.022401	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2643	 5625	 0.00325	 0.01938	 0.0	 1608.0	 1608.0	 1608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11845	 233	 0.00068	 0.00082	 0.0	 29652.0	 29652.0	 29652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11845	 2898	 0.00054	 0.00868	 0.0	 3633.0	 3633.0	 3633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2519	 5509	 0.00061	 0.002909	 0.0	 10628.0	 10628.0	 10628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2519	 2089	 0.002271	 0.01014	 0.0	 3040.0	 3040.0	 3040.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5725	 1785	 0.00083	 0.00986	 0.0	 3193.0	 3193.0	 3193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1785	 11966	 0.00031	 0.00511	 0.0	 6171.0	 6171.0	 6171.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1785	 11966	 0.0003	 0.00521	 0.0	 6053.0	 6053.0	 6053.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12715	 1785	 0.00081	 0.01288	 0.0	 2448.0	 2448.0	 2448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1785	 13320	 0.00039	 0.00645	 0.0	 4889.0	 4889.0	 4889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5538	 6984	 0.00243	 0.012211	 0.0	 2538.0	 2538.0	 2538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5232	 7735	 0.00018	 0.00226	 0.0	 13933.0	 13933.0	 13933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6957	 7735	 0.0002	 0.00347	 0.0	 9088.0	 9088.0	 9088.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4628	 7735	 0.00018	 0.0029	 0.0	 10872.0	 10872.0	 10872.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8003	 9859	 0.00045	 0.00494	 0.0	 6368.0	 6368.0	 6368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9859	 3843	 0.00042	 0.00497	 0.0	 6334.0	 6334.0	 6334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4689	 12587	 0.00019	 0.00234	 0.0	 13455.0	 13455.0	 13455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10160	 12587	 8e-05	 0.00105	 0.0	 29997.0	 29997.0	 29997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10160	 12587	 8e-05	 0.00107	 0.0	 29439.0	 29439.0	 29439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12587	 11639	 8e-05	 0.001	 0.0	 31487.0	 31487.0	 31487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12587	 7796	 0.00063	 0.01015	 0.0	 3107.0	 3107.0	 3107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1239	 10646	 0.00064	 0.005651	 0.0	 5555.0	 5555.0	 5555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1239	 10646	 0.000581	 0.006531	 0.0	 4818.0	 4818.0	 4818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7467	 9197	 0.007099	 0.04432	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3196	 2575	 0.00144	 0.01157	 0.0	 2710.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3196	 860	 0.00114	 0.00695	 0.0	 4486.0	 4486.0	 4486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5232	 2403	 0.00044	 0.0053	 0.0	 5940.0	 5940.0	 5940.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10333	 9683	 0.00162	 0.009039	 0.0	 3440.0	 3440.0	 3440.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10333	 9683	 0.00187	 0.0072	 0.0	 4247.0	 4247.0	 4247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11772	 9683	 0.00101	 0.00564	 0.0	 5513.0	 5513.0	 5513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5453	 9683	 0.0007	 0.00445	 0.0	 7013.0	 7013.0	 7013.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4177	 9683	 0.001081	 0.00619	 0.0	 5027.0	 5027.0	 5027.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10160	 12229	 0.00022	 0.00228	 0.0	 13791.0	 13791.0	 13791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10160	 9069	 0.00023	 0.00223	 0.0	 14090.0	 14090.0	 14090.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10160	 11671	 0.0002	 0.00262	 0.0	 12022.0	 12022.0	 12022.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10160	 2742	 0.00021	 0.00261	 0.0	 12064.0	 12064.0	 12064.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	60	 10216	 0.00663	 0.04181	 0.0	 747.0	 747.0	 747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10160	 3519	 0.00059	 0.00921	 0.0	 3423.0	 3423.0	 3423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10160	 6109	 0.0014	 0.02227	 0.0	 1416.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5685	 4037	 0.000401	 0.002469	 0.0	 12629.0	 12629.0	 12629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8229	 4037	 0.00212	 0.01218	 0.0	 2555.0	 2555.0	 2555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4037	 2882	 0.004169	 0.02439	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12442	 13406	 0.02336	 0.122419	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12442	 997	 0.002729	 0.0137	 0.0	 2262.0	 2262.0	 2262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4123	 12442	 0.000919	 0.003831	 0.0	 8018.0	 8018.0	 8018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4123	 12442	 0.00082	 0.004349	 0.0	 7138.0	 7138.0	 7138.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 12442	 0.01325	 0.055159	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 12442	 0.0108	 0.06074	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12442	 7044	 0.001099	 0.00631	 0.0	 4932.0	 4932.0	 4932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11420	 1430	 0.00495	 0.029151	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1430	 13217	 0.003909	 0.0227	 0.0	 1372.0	 1372.0	 1372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5423	 5219	 0.00061	 0.00424	 0.0	 7374.0	 7374.0	 7374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4113	 1637	 0.00068	 0.003919	 0.0	 7942.0	 7942.0	 7942.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6707	 1637	 0.00368	 0.019901	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10873	 6957	 0.00025	 0.00388	 0.0	 8125.0	 8125.0	 8125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10873	 557	 0.00038	 0.00623	 0.0	 5061.0	 5061.0	 5061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9945	 1247	 0.000909	 0.006031	 0.0	 5180.0	 5180.0	 5180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1247	 2575	 0.001211	 0.0062	 0.0	 5001.0	 5001.0	 5001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3470	 597	 0.00022	 0.00322	 0.0	 9787.0	 9787.0	 9787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3470	 6619	 0.00018	 0.00307	 0.0	 10272.0	 10272.0	 10272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3470	 7220	 0.00068	 0.00873	 0.0	 3608.0	 3608.0	 3608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3470	 12006	 0.00124	 0.02016	 0.0	 1564.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13516	 10714	 0.00025	 0.00332	 0.0	 9488.0	 9488.0	 9488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13516	 10714	 0.00025	 0.00335	 0.0	 9403.0	 9403.0	 9403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13516	 10714	 0.00025	 0.00325	 0.0	 9691.0	 9691.0	 9691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4421	 13516	 0.00076	 0.01075	 0.0	 2932.0	 2932.0	 2932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10206	 13516	 3e-05	 0.00044	 0.0	 71624.0	 71624.0	 71624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9007	 11027	 0.001651	 0.010849	 0.0	 2879.0	 2879.0	 2879.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12256	 9007	 0.00288	 0.018469	 0.0	 1690.0	 1690.0	 1690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10069	 2159	 0.00072	 0.00923	 0.0	 3412.0	 3412.0	 3412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10069	 12112	 0.00069	 0.00855	 0.0	 3683.0	 3683.0	 3683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4599	 6710	 0.00124	 0.01667	 0.0	 1890.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4599	 7383	 0.00034	 0.00571	 0.0	 5523.0	 5523.0	 5523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6767	 4599	 0.0004	 0.00638	 0.0	 4942.0	 4942.0	 4942.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6767	 4599	 0.00039	 0.0065	 0.0	 4851.0	 4851.0	 4851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11591	 4599	 0.00027	 0.00451	 0.0	 6992.0	 6992.0	 6992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13479	 5720	 0.012409	 0.074961	 0.0	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13479	 12694	 0.002419	 0.01761	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13479	 2017	 0.006901	 0.053409	 0.0	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4113	 17	 0.000599	 0.00356	 0.0	 8750.0	 8750.0	 8750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4113	 6626	 0.011841	 0.049341	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6705	 1267	 0.000521	 0.004831	 0.0	 6501.0	 6501.0	 6501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	128	 1267	 0.00055	 0.00143	 0.0	 20617.0	 20617.0	 20617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11316	 1267	 0.0005	 0.00364	 0.0	 8598.0	 8598.0	 8598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11316	 1267	 0.00056	 0.003469	 0.0	 8990.0	 8990.0	 8990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1267	 7570	 0.00082	 0.00257	 0.0	 11710.0	 11710.0	 11710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6643	 7934	 0.00249	 0.01536	 0.0	 2030.0	 2030.0	 2030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6643	 3563	 0.00113	 0.00651	 0.0	 4781.0	 4781.0	 4781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11910	 12598	 0.00643	 0.045031	 0.0	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12549	 11910	 0.003581	 0.02706	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2591	 2196	 0.00046	 0.00774	 0.0	 4074.0	 4074.0	 4074.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2591	 9458	 0.00031	 0.00483	 0.0	 6527.0	 6527.0	 6527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13153	 5535	 0.001099	 0.00345	 0.0	 8724.0	 8724.0	 8724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1778	 1396	 0.00913	 0.053211	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1396	 2476	 0.021151	 0.095401	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9008	 6710	 0.00034	 0.0055	 0.0	 5733.0	 5733.0	 5733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3949	 5200	 0.00064	 0.01945	 0.0	 1624.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3949	 12823	 0.0004	 0.01026	 0.0	 3077.0	 3077.0	 3077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9752	 3949	 0.00071	 0.01087	 0.0	 2900.0	 2900.0	 2900.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12996	 2083	 0.00968	 0.088169	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12996	 2083	 0.012349	 0.086409	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2083	 6018	 0.00288	 0.017211	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6018	 2083	 0.00257	 0.0195	 0.0	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4450	 1487	 0.00051	 0.00407	 0.0	 7701.0	 7701.0	 7701.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	157	 9558	 0.00019	 0.00309	 0.0	 10204.0	 10204.0	 10204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	157	 10392	 0.00023	 0.00357	 0.0	 8830.0	 8830.0	 8830.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4795	 10467	 0.00088	 0.0092	 0.0	 3418.0	 3418.0	 3418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4795	 437	 0.00023	 0.00179	 0.0	 17503.0	 17503.0	 17503.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8849	 1321	 0.00145	 0.007919	 0.0	 3924.0	 3924.0	 3924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	692	 1321	 0.00143	 0.00812	 0.0	 3832.0	 3832.0	 3832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1321	 8264	 0.00524	 0.02181	 0.0	 1409.0	 1409.0	 1409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2899	 5538	 0.00261	 0.01913	 0.0	 1637.0	 1637.0	 1637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 5538	 0.00164	 0.016591	 0.0	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6574	 7660	 0.00087	 0.012719	 0.0	 2478.0	 2478.0	 2478.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3	 11181	 0.00775	 0.03501	 0.0	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3	 11505	 0.01944	 0.093479	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3	 11505	 0.01981	 0.091539	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9382	 8209	 0.003771	 0.020599	 0.0	 1509.0	 1509.0	 1509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12846	 9382	 0.001271	 0.00811	 0.0	 3848.0	 3848.0	 3848.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9207	 1541	 0.00048	 0.01459	 0.0	 2164.0	 2164.0	 2164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5200	 9207	 0.00047	 0.01351	 0.0	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3386	 2092	 0.021729	 0.088281	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2092	 4123	 0.00038	 0.001771	 0.0	 17439.0	 17439.0	 17439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2092	 1778	 0.022901	 0.101401	 0.0	 304.0	 304.0	 304.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7	 7944	 0.002909	 0.01432	 0.0	 2162.0	 2162.0	 2162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7	 3830	 0.015729	 0.08824	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4170	 10167	 0.00038	 0.002169	 0.0	 14345.0	 14345.0	 14345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2575	 4170	 0.000479	 0.00212	 0.0	 14534.0	 14534.0	 14534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4170	 590	 0.00019	 0.00086	 0.0	 35865.0	 35865.0	 35865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1106	 201	 0.00089	 0.004901	 0.0	 6342.0	 6342.0	 6342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5689	 1541	 0.00109	 0.03151	 0.0	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9133	 9070	 0.003409	 0.020271	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9133	 9070	 0.002909	 0.02388	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9070	 5625	 0.00545	 0.042969	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9070	 5625	 0.005341	 0.0438	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7977	 10969	 0.001521	 0.00863	 0.0	 3605.0	 3605.0	 3605.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4625	 7977	 0.00057	 0.005979	 0.0	 5260.0	 5260.0	 5260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1117	 8349	 0.00085	 0.01449	 0.0	 2177.0	 2177.0	 2177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1241	 8349	 0.0006	 0.00777	 0.0	 4054.0	 4054.0	 4054.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7220	 8349	 0.0003	 0.00492	 0.0	 6409.0	 6409.0	 6409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3844	 3779	 0.003349	 0.02686	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3172	 3779	 0.00213	 0.016849	 0.0	 1860.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5591	 13652	 0.00077	 0.0106	 0.0	 2973.0	 2973.0	 2973.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12119	 13652	 0.00155	 0.0148	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2300	 9133	 0.016651	 0.10632	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2300	 9133	 0.014841	 0.12049	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6845	 9133	 9.9e-05	 0.001229	 0.0	 25619.0	 25619.0	 25619.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11349	 9133	 9.9e-05	 0.00114	 0.0	 27605.0	 27605.0	 27605.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12162	 3126	 0.00048	 0.00781	 0.0	 4037.0	 4037.0	 4037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12162	 4877	 0.00076	 0.01058	 0.0	 2978.0	 2978.0	 2978.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12675	 12162	 0.00073	 0.01181	 0.0	 2670.0	 2670.0	 2670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10597	 7383	 0.00059	 0.00929	 0.0	 3394.0	 3394.0	 3394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	212	 7383	 8e-05	 0.00092	 0.0	 34205.0	 34205.0	 34205.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	443	 1487	 0.00019	 0.000849	 0.0	 36308.0	 36308.0	 36308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3413	 5807	 0.003479	 0.01538	 0.0	 2004.0	 2004.0	 2004.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3413	 5807	 0.003539	 0.01505	 0.0	 2044.0	 2044.0	 2044.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3413	 2089	 0.01387	 0.084099	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1573	 3413	 0.00375	 0.021341	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12345	 7830	 0.00023	 0.00345	 0.0	 9136.0	 9136.0	 9136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7830	 2403	 0.00054	 0.00662	 0.0	 4756.0	 4756.0	 4756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	597	 12655	 7e-05	 0.00099	 0.0	 31827.0	 31827.0	 31827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8016	 597	 0.00012	 0.002	 0.0	 15766.0	 15766.0	 15766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	343	 10467	 0.00075	 0.00888	 0.0	 3545.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4486	 10467	 0.00054	 0.00705	 0.0	 4468.0	 4468.0	 4468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10025	 6078	 0.00574	 0.0287	 0.0	 1080.0	 1080.0	 1080.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10025	 10632	 0.001331	 0.009479	 0.0	 3300.0	 3300.0	 3300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10632	 10025	 0.00539	 0.024159	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7316	 10025	 0.000539	 0.0028	 0.0	 11078.0	 11078.0	 11078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11316	 11785	 0.000969	 0.00724	 0.0	 4325.0	 4325.0	 4325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9723	 11785	 0.000349	 0.00339	 0.0	 9269.0	 9269.0	 9269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3843	 12345	 0.00021	 0.00349	 0.0	 9035.0	 9035.0	 9035.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11772	 60	 0.00318	 0.020669	 0.0	 1511.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11772	 60	 0.003599	 0.02026	 0.0	 1536.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	60	 9311	 0.0053	 0.035521	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	60	 4007	 0.00486	 0.024331	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9945	 6705	 0.000659	 0.00645	 0.0	 4872.0	 4872.0	 4872.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7944	 5240	 0.00239	 0.01531	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11901	 2241	 0.00119	 0.01215	 0.0	 2588.0	 2588.0	 2588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2241	 10536	 0.00012	 0.0015	 0.0	 20992.0	 20992.0	 20992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2241	 2550	 0.00047	 0.00738	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11542	 8678	 0.00068	 0.00189	 0.0	 15726.0	 15726.0	 15726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7309	 12574	 0.003669	 0.022099	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12846	 12574	 0.004771	 0.0218	 0.0	 1416.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4177	 11181	 0.001469	 0.006591	 0.0	 4678.0	 4678.0	 4678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4881	 747	 8.1e-05	 0.00045	 0.0	 69084.0	 69084.0	 69084.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	747	 692	 0.001021	 0.00782	 0.0	 4006.0	 4006.0	 4006.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5926	 747	 0.0015	 0.009591	 0.0	 3254.0	 3254.0	 3254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8998	 11495	 0.00019	 0.001581	 0.0	 19837.0	 19837.0	 19837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8998	 11316	 3.9e-05	 0.000479	 0.0	 65727.0	 65727.0	 65727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10714	 12703	 0.00027	 0.00281	 0.0	 11190.0	 11190.0	 11190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7968	 10714	 0.00096	 0.01609	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10714	 12675	 0.00027	 0.00339	 0.0	 9289.0	 9289.0	 9289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10714	 12675	 0.00023	 0.00398	 0.0	 7924.0	 7924.0	 7924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1867	 11027	 0.000901	 0.00937	 0.0	 3356.0	 3356.0	 3356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13225	 11027	 0.001901	 0.01549	 0.0	 2025.0	 2025.0	 2025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12256	 11027	 0.003591	 0.02205	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11027	 8297	 0.0013	 0.009901	 0.0	 3164.0	 3164.0	 3164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3824	 4421	 0.00022	 0.00299	 0.0	 10536.0	 10536.0	 10536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4421	 12762	 0.00047	 0.00564	 0.0	 5582.0	 5582.0	 5582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8	 4421	 0.00046	 0.0075	 0.0	 4204.0	 4204.0	 4204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9203	 1028	 0.00214	 0.020979	 0.0	 1498.0	 1498.0	 1498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4123	 1028	 0.004651	 0.03332	 0.0	 939.0	 939.0	 939.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1028	 7554	 0.00468	 0.021281	 0.0	 1450.0	 1450.0	 1450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1028	 7044	 0.00581	 0.028331	 0.0	 1093.0	 1093.0	 1093.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2520	 10548	 7e-05	 0.00086	 0.0	 36609.0	 36609.0	 36609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3777	 6523	 0.0002	 0.00279	 0.0	 11293.0	 11293.0	 11293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3777	 6523	 0.00017	 0.00333	 0.0	 9474.0	 9474.0	 9474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8283	 11901	 1e-05	 0.00036	 0.0	 87709.0	 87709.0	 87709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7570	 12746	 0.000401	 0.004081	 0.0	 7704.0	 7704.0	 7704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12746	 10499	 0.001581	 0.015719	 0.0	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11326	 1272	 0.00012	 0.000229	 0.0	 122178.0	 122178.0	 122178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11326	 1272	 0.00012	 0.00024	 0.0	 117720.0	 117720.0	 117720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1272	 7315	 0.00132	 0.005729	 0.0	 5373.0	 5373.0	 5373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12979	 1272	 0.00438	 0.024901	 0.0	 1250.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8209	 152	 0.005521	 0.023711	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	343	 10793	 0.0008	 0.01014	 0.0	 3106.0	 3106.0	 3106.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	343	 10793	 0.00068	 0.01229	 0.0	 2567.0	 2567.0	 2567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3844	 9307	 0.001901	 0.01163	 0.0	 2681.0	 2681.0	 2681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2575	 804	 0.00101	 0.00824	 0.0	 3805.0	 3805.0	 3805.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12996	 8376	 0.00787	 0.068219	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12996	 8376	 0.007711	 0.069539	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2300	 8730	 0.00032	 0.002091	 0.0	 14933.0	 14933.0	 14933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4010	 6756	 0.00012	 0.00182	 0.0	 17319.0	 17319.0	 17319.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6756	 8	 0.00058	 0.00736	 0.0	 4279.0	 4279.0	 4279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4010	 2520	 0.00074	 0.01143	 0.0	 2758.0	 2758.0	 2758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10597	 8107	 0.00084	 0.01378	 0.0	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10597	 10525	 0.00037	 0.00356	 0.0	 8826.0	 8826.0	 8826.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10392	 10597	 0.00012	 0.00206	 0.0	 15308.0	 15308.0	 15308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9718	 10565	 0.00036	 0.00151	 0.0	 20349.0	 20349.0	 20349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1117	 2159	 0.0012	 0.01835	 0.0	 1718.0	 1718.0	 1718.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2159	 12112	 0.00088	 0.01503	 0.0	 2099.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3055	 2159	 0.00057	 0.00939	 0.0	 3358.0	 3358.0	 3358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2196	 5443	 0.00157	 0.02006	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2196	 8242	 0.00027	 0.00349	 0.0	 9024.0	 9024.0	 9024.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11223	 2196	 0.00136	 0.02325	 0.0	 1357.0	 1357.0	 1357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2196	 5725	 0.00038	 0.00478	 0.0	 6588.0	 6588.0	 6588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2196	 9432	 0.00077	 0.01171	 0.0	 2692.0	 2692.0	 2692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1117	 7968	 0.00129	 0.02076	 0.0	 1519.0	 1519.0	 1519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1117	 2520	 0.00037	 0.0046	 0.0	 6845.0	 6845.0	 6845.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2520	 1117	 0.00021	 0.00375	 0.0	 8411.0	 8411.0	 8411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1117	 3055	 0.00055	 0.00885	 0.0	 3563.0	 3563.0	 3563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9945	 2575	 0.001659	 0.01138	 0.0	 2747.0	 2747.0	 2747.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9945	 7190	 0.001169	 0.010021	 0.0	 3131.0	 3131.0	 3131.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9945	 2017	 0.002229	 0.00975	 0.0	 3159.0	 3159.0	 3159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9945	 8384	 0.00049	 0.004521	 0.0	 6947.0	 6947.0	 6947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9945	 9723	 0.0002	 0.001969	 0.0	 15961.0	 15961.0	 15961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4302	 7092	 0.0001	 0.00158	 0.0	 19953.0	 19953.0	 19953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4302	 7092	 0.00011	 0.00151	 0.0	 20864.0	 20864.0	 20864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1700	 7238	 3e-05	 0.00043	 0.0	 73281.0	 73281.0	 73281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1700	 998	 0.00037	 0.00589	 0.0	 5353.0	 5353.0	 5353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2898	 1700	 0.00087	 0.01218	 0.0	 2587.0	 2587.0	 2587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11430	 8376	 0.00362	 0.024409	 0.0	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11430	 5625	 0.00488	 0.03119	 0.0	 1001.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11772	 6940	 0.00055	 0.00264	 0.0	 11714.0	 11714.0	 11714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8920	 6940	 0.00031	 0.001341	 0.0	 22950.0	 22950.0	 22950.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8678	 6940	 0.00012	 0.000669	 0.0	 46475.0	 46475.0	 46475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1188	 2407	 3.1e-05	 0.000469	 0.0	 67204.0	 67204.0	 67204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2837	 2407	 3.1e-05	 0.000461	 0.0	 68365.0	 68365.0	 68365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2899	 6600	 0.00607	 0.03457	 0.0	 900.0	 900.0	 900.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6600	 6626	 0.0087	 0.047719	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5591	 12119	 0.00129	 0.02159	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5591	 10874	 0.00091	 0.00903	 0.0	 3481.0	 3481.0	 3481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12715	 5591	 0.0004	 0.00518	 0.0	 6080.0	 6080.0	 6080.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5591	 9841	 0.00032	 0.00557	 0.0	 5662.0	 5662.0	 5662.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10969	 6917	 3.1e-05	 0.0002	 0.0	 156073.0	 156073.0	 156073.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10969	 9046	 3.1e-05	 0.000211	 0.0	 148114.0	 148114.0	 148114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7934	 3691	 0.00199	 0.011591	 0.0	 2686.0	 2686.0	 2686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5447	 7934	 0.000211	 0.000919	 0.0	 33500.0	 33500.0	 33500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7796	 3519	 0.00109	 0.01525	 0.0	 2067.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1084	 3691	 0.005789	 0.02826	 0.0	 1096.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9558	 4128	 0.00041	 0.0064	 0.0	 4926.0	 4926.0	 4926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9558	 3843	 0.00051	 0.00603	 0.0	 5220.0	 5220.0	 5220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13023	 6282	 0.00245	 0.02726	 0.0	 1155.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13023	 10499	 0.000271	 0.00337	 0.0	 9343.0	 9343.0	 9343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9332	 10063	 0.000151	 0.00064	 0.0	 48037.0	 48037.0	 48037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2769	 9332	 0.003341	 0.022091	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9332	 9311	 0.022	 0.125771	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9332	 13428	 0.0153	 0.08863	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9332	 13428	 0.015599	 0.08682	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	198	 2891	 0.001169	 0.00844	 0.0	 3708.0	 3708.0	 3708.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10565	 198	 0.00081	 0.004271	 0.0	 7267.0	 7267.0	 7267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	198	 8615	 0.000349	 0.0015	 0.0	 20511.0	 20511.0	 20511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5443	 9432	 0.00058	 0.00717	 0.0	 4392.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5443	 8192	 0.0007	 0.01203	 0.0	 2622.0	 2622.0	 2622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8192	 5443	 0.00061	 0.00957	 0.0	 3294.0	 3294.0	 3294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12823	 3722	 2e-05	 0.00075	 0.0	 42102.0	 42102.0	 42102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9752	 12823	 0.00041	 0.01221	 0.0	 2586.0	 2586.0	 2586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1487	 12879	 0.00157	 0.007969	 0.0	 3890.0	 3890.0	 3890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6232	 12879	 0.00151	 0.00625	 0.0	 4913.0	 4913.0	 4913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6509	 6513	 2e-05	 0.00023	 0.0	 136820.0	 136820.0	 136820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6509	 6513	 2e-05	 0.00022	 0.0	 142990.0	 142990.0	 142990.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5689	 6509	 0.00026	 0.00395	 0.0	 7980.0	 7980.0	 7980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5689	 6509	 0.00025	 0.00403	 0.0	 7824.0	 7824.0	 7824.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13153	 2112	 0.00111	 0.005099	 0.0	 6054.0	 6054.0	 6054.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2112	 6913	 0.000729	 0.0023	 0.0	 13092.0	 13092.0	 13092.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6913	 11830	 0.003831	 0.016271	 0.0	 1890.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6554	 13509	 0.001849	 0.014719	 0.0	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10853	 6554	 0.00157	 0.010169	 0.0	 3070.0	 3070.0	 3070.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11428	 9203	 0.00149	 0.01513	 0.0	 2078.0	 2078.0	 2078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9453	 11428	 0.003229	 0.02918	 0.0	 1076.0	 1076.0	 1076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12119	 9524	 1e-05	 0.00021	 0.0	 150246.0	 150246.0	 150246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3281	 3126	 0.00054	 0.00765	 0.0	 4119.0	 4119.0	 4119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5927	 8242	 1e-05	 0.0002	 0.0	 157740.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8242	 9432	 0.00053	 0.00746	 0.0	 4224.0	 4224.0	 4224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4713	 5720	 0.010469	 0.057979	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4713	 3796	 0.00014	 0.000781	 0.0	 39811.0	 39811.0	 39811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4713	 1253	 0.00181	 0.013039	 0.0	 2400.0	 2400.0	 2400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6078	 12979	 0.01107	 0.04905	 0.0	 629.0	 629.0	 629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3752	 2297	 0.00038	 0.00468	 0.0	 6728.0	 6728.0	 6728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3752	 2297	 0.00034	 0.0053	 0.0	 5948.0	 5948.0	 5948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4877	 3752	 0.00012	 0.00185	 0.0	 17039.0	 17039.0	 17039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4877	 3752	 0.00013	 0.00181	 0.0	 17407.0	 17407.0	 17407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7718	 11372	 0.000211	 0.0018	 0.0	 17430.0	 17430.0	 17430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2108	 2942	 0.00037	 0.00225	 0.0	 13853.0	 13853.0	 13853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7394	 11591	 0.00025	 0.00317	 0.0	 9934.0	 9934.0	 9934.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2403	 7394	 0.00029	 0.00484	 0.0	 6515.0	 6515.0	 6515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	142	 10618	 0.00057	 0.00858	 0.0	 3674.0	 3674.0	 3674.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	142	 13320	 0.0005	 0.00665	 0.0	 4737.0	 4737.0	 4737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	860	 4356	 0.00239	 0.012289	 0.0	 2524.0	 2524.0	 2524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9607	 4356	 0.0008	 0.005211	 0.0	 5992.0	 5992.0	 5992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12112	 5908	 0.00067	 0.01081	 0.0	 2917.0	 2917.0	 2917.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3837	 12112	 0.00105	 0.01455	 0.0	 2166.0	 2166.0	 2166.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11421	 10618	 0.0002	 0.00261	 0.0	 12068.0	 12068.0	 12068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8708	 12890	 1e-05	 0.0002	 0.0	 157740.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10874	 12890	 0.00036	 0.00601	 0.0	 5247.0	 5247.0	 5247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13320	 12890	 0.0001	 0.00151	 0.0	 20874.0	 20874.0	 20874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6580	 10148	 2e-05	 0.00021	 0.0	 149739.0	 149739.0	 149739.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12119	 10148	 0.00046	 0.00568	 0.0	 5544.0	 5544.0	 5544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11460	 10148	 0.00041	 0.00531	 0.0	 5931.0	 5931.0	 5931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3824	 3281	 0.0003	 0.00482	 0.0	 6541.0	 6541.0	 6541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2898	 1934	 1e-05	 0.0002	 0.0	 157740.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11223	 1623	 1e-05	 0.00022	 0.0	 143431.0	 143431.0	 143431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3875	 12655	 2e-05	 0.00025	 0.0	 125947.0	 125947.0	 125947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3875	 12655	 2e-05	 0.00026	 0.0	 121132.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1241	 7518	 0.00032	 0.00528	 0.0	 5972.0	 5972.0	 5972.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4204	 7518	 0.0006	 0.0084	 0.0	 3751.0	 3751.0	 3751.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9458	 11966	 0.00105	 0.01735	 0.0	 1818.0	 1818.0	 1818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6109	 9458	 0.00135	 0.01758	 0.0	 1792.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10618	 11966	 0.0004	 0.0068	 0.0	 4638.0	 4638.0	 4638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10618	 11966	 0.00039	 0.0063	 0.0	 5005.0	 5005.0	 5005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11966	 13320	 0.00067	 0.00834	 0.0	 3776.0	 3776.0	 3776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11247	 998	 0.00084	 0.01114	 0.0	 2828.0	 2828.0	 2828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2898	 998	 0.00081	 0.011	 0.0	 2864.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4515	 4569	 0.00059	 0.00726	 0.0	 4337.0	 4337.0	 4337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6109	 4569	 0.001	 0.01178	 0.0	 2672.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6513	 3355	 0.00031	 0.00197	 0.0	 15840.0	 15840.0	 15840.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6513	 3355	 0.00035	 0.00193	 0.0	 16104.0	 16104.0	 16104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9380	 3355	 2e-05	 0.0004	 0.0	 78870.0	 78870.0	 78870.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9380	 3355	 2e-05	 0.00041	 0.0	 76951.0	 76951.0	 76951.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7136	 6695	 3.1e-05	 0.000271	 0.0	 115804.0	 115804.0	 115804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6695	 7136	 3.1e-05	 0.000281	 0.0	 111733.0	 111733.0	 111733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6695	 4688	 0.000229	 0.000271	 0.0	 89029.0	 89029.0	 89029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6338	 8518	 0.000289	 0.001229	 0.0	 25020.0	 25020.0	 25020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6338	 12979	 0.002479	 0.01106	 0.0	 2787.0	 2787.0	 2787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2476	 1084	 0.00738	 0.04069	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6767	 3518	 0.00058	 0.00872	 0.0	 3615.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3518	 11901	 0.00116	 0.01483	 0.0	 2124.0	 2124.0	 2124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3518	 11901	 0.00118	 0.01452	 0.0	 2169.0	 2169.0	 2169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10618	 4515	 0.00139	 0.02265	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10618	 4515	 0.00149	 0.02349	 0.0	 1343.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5938	 4515	 0.00086	 0.01488	 0.0	 2120.0	 2120.0	 2120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5938	 4515	 0.00095	 0.01554	 0.0	 2029.0	 2029.0	 2029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	505	 1102	 0.019651	 0.09944	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10333	 1790	 0.0002	 0.001831	 0.0	 17150.0	 17150.0	 17150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13115	 4038	 7e-05	 0.00062	 0.0	 50626.0	 50626.0	 50626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4038	 17	 0.004039	 0.023081	 0.0	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 4038	 0.0132	 0.064331	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4038	 13325	 0.001401	 0.008729	 0.0	 3573.0	 3573.0	 3573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9432	 13503	 0.00021	 0.00247	 0.0	 12743.0	 12743.0	 12743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9432	 8192	 0.00138	 0.01791	 0.0	 1759.0	 1759.0	 1759.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12119	 11460	 0.00056	 0.00795	 0.0	 3964.0	 3964.0	 3964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12119	 7772	 0.00081	 0.00788	 0.0	 3988.0	 3988.0	 3988.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11153	 6767	 3e-05	 0.00042	 0.0	 75017.0	 75017.0	 75017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2494	 6767	 3e-05	 0.00042	 0.0	 75017.0	 75017.0	 75017.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12643	 6767	 3e-05	 0.00035	 0.0	 89920.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9899	 6767	 3e-05	 0.00036	 0.0	 87440.0	 87440.0	 87440.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11591	 6767	 0.00035	 0.00423	 0.0	 7443.0	 7443.0	 7443.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4486	 7461	 0.00076	 0.00904	 0.0	 3482.0	 3482.0	 3482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7461	 437	 0.00029	 0.00361	 0.0	 8722.0	 8722.0	 8722.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10383	 8849	 0.010349	 0.056729	 0.0	 548.0	 548.0	 548.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10383	 2891	 0.001581	 0.012771	 0.0	 2455.0	 2455.0	 2455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10383	 1487	 0.001081	 0.01136	 0.0	 2769.0	 2769.0	 2769.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10383	 6232	 0.001669	 0.00914	 0.0	 3400.0	 3400.0	 3400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10383	 8264	 0.01757	 0.07575	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1166	 10525	 0.00037	 0.00558	 0.0	 5649.0	 5649.0	 5649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1166	 12762	 0.00041	 0.0072	 0.0	 4381.0	 4381.0	 4381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11420	 6707	 0.002479	 0.017961	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7061	 11420	 0.00155	 0.0127	 0.0	 2469.0	 2469.0	 2469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	201	 11505	 0.001961	 0.010419	 0.0	 2980.0	 2980.0	 2980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3023	 2891	 0.00138	 0.007521	 0.0	 4131.0	 4131.0	 4131.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11939	 3023	 0.00281	 0.02543	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3023	 12757	 0.000211	 0.000901	 0.0	 34135.0	 34135.0	 34135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13225	 5599	 0.000789	 0.00519	 0.0	 6018.0	 6018.0	 6018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13225	 149	 0.00056	 0.004281	 0.0	 7317.0	 7317.0	 7317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13225	 12256	 0.00163	 0.012031	 0.0	 2602.0	 2602.0	 2602.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9453	 13225	 0.000211	 0.00161	 0.0	 19454.0	 19454.0	 19454.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13225	 8297	 0.00018	 0.00144	 0.0	 21767.0	 21767.0	 21767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10730	 2575	 9.1e-05	 0.00081	 0.0	 38753.0	 38753.0	 38753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12508	 2575	 9.1e-05	 0.00099	 0.0	 31773.0	 31773.0	 31773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4868	 7438	 0.001219	 0.01461	 0.0	 2155.0	 2155.0	 2155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4868	 3129	 0.00769	 0.035169	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11152	 4933	 5e-05	 0.000219	 0.0	 140617.0	 140617.0	 140617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4933	 8615	 0.000281	 0.00112	 0.0	 27356.0	 27356.0	 27356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8348	 6282	 0.003591	 0.01825	 0.0	 1699.0	 1699.0	 1699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8348	 6282	 0.00125	 0.01386	 0.0	 2270.0	 2270.0	 2270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	505	 6282	 0.000961	 0.00513	 0.0	 6053.0	 6053.0	 6053.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2297	 6438	 0.00022	 0.00295	 0.0	 10678.0	 10678.0	 10678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8254	 640	 0.00326	 0.02562	 0.0	 1224.0	 1224.0	 1224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8254	 11100	 0.00164	 0.013219	 0.0	 2372.0	 2372.0	 2372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6118	 1181	 8.1e-05	 0.00019	 0.0	 152932.0	 152932.0	 152932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6118	 1181	 3.9e-05	 0.00032	 0.0	 97986.0	 97986.0	 97986.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6118	 1181	 0.00011	 0.0002	 0.0	 138387.0	 138387.0	 138387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6118	 1181	 0.000103	 0.000171	 0.0	 158234.0	 158234.0	 158234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6118	 1181	 0.00011	 0.00019	 0.0	 143877.0	 143877.0	 143877.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6118	 5599	 8.1e-05	 0.001	 0.0	 31485.0	 31485.0	 31485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6118	 149	 0.000281	 0.00213	 0.0	 14703.0	 14703.0	 14703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9453	 6118	 0.00025	 0.000831	 0.0	 36400.0	 36400.0	 36400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12181	 6118	 0.00013	 0.000469	 0.0	 64904.0	 64904.0	 64904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4486	 343	 0.00088	 0.01144	 0.0	 2753.0	 2753.0	 2753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3187	 343	 0.00076	 0.01445	 0.0	 2183.0	 2183.0	 2183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3102	 11247	 0.00048	 0.0076	 0.0	 4148.0	 4148.0	 4148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11247	 3380	 0.00017	 0.00273	 0.0	 11549.0	 11549.0	 11549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13217	 12414	 0.00014	 0.000849	 0.0	 36710.0	 36710.0	 36710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7309	 13217	 0.0022	 0.01289	 0.0	 2416.0	 2416.0	 2416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5217	 11550	 0.00582	 0.03749	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5217	 11550	 0.00593	 0.03669	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11550	 8448	 0.000281	 0.003419	 0.0	 9208.0	 9208.0	 9208.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11550	 6018	 0.00645	 0.03995	 0.0	 781.0	 781.0	 781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11550	 6018	 0.00657	 0.039081	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12378	 13132	 8e-05	 0.00125	 0.0	 25219.0	 25219.0	 25219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12378	 12938	 8e-05	 0.00127	 0.0	 24823.0	 24823.0	 24823.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12378	 6751	 7e-05	 0.0013	 0.0	 24263.0	 24263.0	 24263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12378	 9366	 7e-05	 0.0012	 0.0	 26279.0	 26279.0	 26279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10553	 8107	 5e-05	 0.0006	 0.0	 52464.0	 52464.0	 52464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8107	 8	 0.00034	 0.00466	 0.0	 6761.0	 6761.0	 6761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10632	 10565	 0.000591	 0.00588	 0.0	 5346.0	 5346.0	 5346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10565	 10632	 0.00139	 0.00818	 0.0	 3807.0	 3807.0	 3807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6232	 10632	 0.00169	 0.013969	 0.0	 2245.0	 2245.0	 2245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5819	 502	 0.000229	 0.00163	 0.0	 19191.0	 19191.0	 19191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6388	 7315	 0.00275	 0.02836	 0.0	 1109.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	70	 7315	 0.004909	 0.02468	 0.0	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7315	 12979	 0.001419	 0.02212	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6688	 12378	 0.0016	 0.02118	 0.0	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12378	 1309	 0.00116	 0.01869	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12006	 12378	 0.00169	 0.02149	 0.0	 1466.0	 1466.0	 1466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12378	 7772	 0.00171	 0.02913	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12378	 9199	 0.00138	 0.0212	 0.0	 1487.0	 1487.0	 1487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3563	 5423	 0.00511	 0.02775	 0.0	 1120.0	 1120.0	 1120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7796	 6109	 0.0008	 0.01262	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7492	 557	 0.0005	 0.00851	 0.0	 3706.0	 3706.0	 3706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7492	 3876	 0.00032	 0.00558	 0.0	 5652.0	 5652.0	 5652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3856	 8016	 0.00039	 0.00601	 0.0	 5245.0	 5245.0	 5245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3856	 6619	 0.00036	 0.00575	 0.0	 5483.0	 5483.0	 5483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3856	 11938	 0.00117	 0.01616	 0.0	 1950.0	 1950.0	 1950.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1241	 9008	 0.0003	 0.00471	 0.0	 6693.0	 6693.0	 6693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5217	 1080	 0.00011	 0.00081	 0.0	 38643.0	 38643.0	 38643.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5217	 2300	 0.01087	 0.06457	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5217	 2300	 0.00968	 0.073169	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2891	 11152	 0.00105	 0.005781	 0.0	 5377.0	 5377.0	 5377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3080	 4123	 0.002961	 0.029021	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9642	 557	 4e-05	 0.00033	 0.0	 95024.0	 95024.0	 95024.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3331	 557	 4e-05	 0.00035	 0.0	 89666.0	 89666.0	 89666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7482	 557	 4e-05	 0.0003	 0.0	 104368.0	 104368.0	 104368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4882	 557	 4e-05	 0.00028	 0.0	 111679.0	 111679.0	 111679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7190	 128	 0.000211	 0.00045	 0.0	 63555.0	 63555.0	 63555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13596	 5475	 0.00024	 0.001099	 0.0	 28081.0	 28081.0	 28081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6071	 13596	 0.00544	 0.029831	 0.0	 1042.0	 1042.0	 1042.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3777	 10525	 0.00076	 0.0101	 0.0	 3119.0	 3119.0	 3119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2899	 8500	 0.01106	 0.06313	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8286	 8348	 0.001909	 0.011401	 0.0	 2733.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9607	 8286	 0.00113	 0.005479	 0.0	 5647.0	 5647.0	 5647.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11772	 5453	 0.000151	 0.000961	 0.0	 32471.0	 32471.0	 32471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11772	 13428	 0.00156	 0.01125	 0.0	 2782.0	 2782.0	 2782.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11772	 13428	 0.00344	 0.021599	 0.0	 1445.0	 1445.0	 1445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1855	 7438	 0.00106	 0.01276	 0.0	 2467.0	 2467.0	 2467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6384	 8541	 0.001349	 0.008831	 0.0	 3536.0	 3536.0	 3536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5475	 13115	 0.001901	 0.010031	 0.0	 3094.0	 3094.0	 3094.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3172	 10853	 0.001719	 0.012159	 0.0	 2573.0	 2573.0	 2573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4628	 155	 4e-05	 0.00061	 0.0	 51672.0	 51672.0	 51672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11452	 1658	 0.00126	 0.00595	 0.0	 5194.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4204	 8	 0.00018	 0.00224	 0.0	 14057.0	 14057.0	 14057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8920	 9311	 0.000521	 0.002039	 0.0	 15010.0	 15010.0	 15010.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11593	 13115	 0.002169	 0.016479	 0.0	 1901.0	 1901.0	 1901.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6688	 8016	 0.00073	 0.01168	 0.0	 2700.0	 2700.0	 2700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12006	 8016	 0.00131	 0.0162	 0.0	 1944.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10969	 3422	 0.00112	 0.007591	 0.0	 4117.0	 4117.0	 4117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8384	 10969	 0.00162	 0.01332	 0.0	 2355.0	 2355.0	 2355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9079	 12006	 0.00027	 0.00344	 0.0	 9155.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2758	 12006	 0.0003	 0.00313	 0.0	 10046.0	 10046.0	 10046.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2601	 2520	 0.00014	 0.00243	 0.0	 12978.0	 12978.0	 12978.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2608	 7086	 0.00019	 0.001781	 0.0	 17636.0	 17636.0	 17636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4613	 7086	 0.000151	 0.001969	 0.0	 15996.0	 15996.0	 15996.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2769	 9311	 0.025461	 0.14561	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11100	 640	 0.004599	 0.028581	 0.0	 1092.0	 1092.0	 1092.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6024	 2407	 0.00987	 0.05706	 0.0	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	155	 3704	 9e-05	 0.00103	 0.0	 30551.0	 30551.0	 30551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	155	 3704	 0.0001	 0.00101	 0.0	 31123.0	 31123.0	 31123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3876	 3704	 0.00023	 0.00381	 0.0	 8276.0	 8276.0	 8276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	183	 2891	 0.002219	 0.01374	 0.0	 2270.0	 2270.0	 2270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12737	 4486	 0.00092	 0.00895	 0.0	 3511.0	 3511.0	 3511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	183	 10565	 0.001151	 0.009479	 0.0	 3309.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1404	 3129	 0.00188	 0.012151	 0.0	 2570.0	 2570.0	 2570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6559	 2297	 0.00036	 0.00471	 0.0	 6687.0	 6687.0	 6687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6559	 1332	 0.00085	 0.01337	 0.0	 2358.0	 2358.0	 2358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4368	 6559	 9e-05	 0.00105	 0.0	 29974.0	 29974.0	 29974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4877	 6559	 0.00037	 0.00634	 0.0	 4974.0	 4974.0	 4974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6018	 4296	 0.00056	 0.004979	 0.0	 6305.0	 6305.0	 6305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5625	 8376	 0.00488	 0.029039	 0.0	 1073.0	 1073.0	 1073.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5625	 8376	 0.004349	 0.032919	 0.0	 952.0	 952.0	 952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3777	 4128	 0.00046	 0.00571	 0.0	 5515.0	 5515.0	 5515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13509	 8229	 0.010841	 0.04989	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4706	 1404	 0.00282	 0.01436	 0.0	 2159.0	 2159.0	 2159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4706	 1404	 0.00282	 0.014789	 0.0	 2099.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	389	 3796	 0.00012	 0.000841	 0.0	 37183.0	 37183.0	 37183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	389	 1253	 0.00175	 0.01189	 0.0	 2629.0	 2629.0	 2629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	389	 2407	 0.00851	 0.04389	 0.0	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12889	 280	 0.00063	 0.00374	 0.0	 8329.0	 8329.0	 8329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5689	 233	 0.00037	 0.00484	 0.0	 6508.0	 6508.0	 6508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12715	 7772	 0.00161	 0.02178	 0.0	 1447.0	 1447.0	 1447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12694	 2017	 0.00745	 0.03588	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2987	 7305	 0.00051	 0.00829	 0.0	 3804.0	 3804.0	 3804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2987	 11938	 0.00124	 0.01751	 0.0	 1800.0	 1800.0	 1800.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2987	 11591	 0.0008	 0.01242	 0.0	 2539.0	 2539.0	 2539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2520	 7968	 0.00118	 0.01502	 0.0	 2097.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5689	 9752	 0.00131	 0.01723	 0.0	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1790	 8678	 0.000271	 0.001081	 0.0	 28344.0	 28344.0	 28344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10536	 4302	 0.00014	 0.00178	 0.0	 17692.0	 17692.0	 17692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1790	 9311	 0.00051	 0.00201	 0.0	 15233.0	 15233.0	 15233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11591	 12029	 9e-05	 0.00091	 0.0	 34543.0	 34543.0	 34543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2766	 692	 9.1e-05	 0.000591	 0.0	 52825.0	 52825.0	 52825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4688	 7336	 2.1e-05	 0.00025	 0.0	 125906.0	 125906.0	 125906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2898	 9380	 0.00035	 0.00556	 0.0	 5670.0	 5670.0	 5670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2898	 9380	 0.0004	 0.00545	 0.0	 5781.0	 5781.0	 5781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1309	 6636	 0.0004	 0.00517	 0.0	 6092.0	 6092.0	 6092.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6636	 7772	 0.00037	 0.00456	 0.0	 6905.0	 6905.0	 6905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7797	 1309	 0.00133	 0.01413	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10325	 6384	 0.01187	 0.05524	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6384	 4613	 0.00063	 0.0065	 0.0	 4837.0	 4837.0	 4837.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2407	 6384	 0.011841	 0.052289	 0.0	 590.0	 590.0	 590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11460	 1921	 0.00055	 0.00517	 0.0	 6076.0	 6076.0	 6076.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1921	 7797	 0.00097	 0.01163	 0.0	 2707.0	 2707.0	 2707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2608	 6574	 0.000969	 0.01039	 0.0	 3028.0	 3028.0	 3028.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11939	 9747	 0.00326	 0.015581	 0.0	 1985.0	 1985.0	 1985.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3876	 437	 0.00099	 0.01348	 0.0	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11901	 437	 0.00045	 0.00368	 0.0	 8521.0	 8521.0	 8521.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1487	 6232	 0.002021	 0.011331	 0.0	 2745.0	 2745.0	 2745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13475	 1487	 0.00076	 0.0073	 0.0	 4304.0	 4304.0	 4304.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3102	 5938	 0.00101	 0.01505	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9303	 1008	 0.0	 0.000347	 0.0	 91030.0	 91030.0	 91030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3837	 5908	 0.00065	 0.00768	 0.0	 4099.0	 4099.0	 4099.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7305	 9008	 0.00025	 0.0035	 0.0	 9003.0	 9003.0	 9003.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5599	 9170	 0.00013	 0.000331	 0.0	 88825.0	 88825.0	 88825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	149	 9170	 3.9e-05	 0.00036	 0.0	 87233.0	 87233.0	 87233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 4123	 0.011021	 0.061901	 0.0	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4123	 8500	 0.007901	 0.04495	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7316	 10565	 0.00369	 0.02186	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10565	 9608	 0.000281	 0.001091	 0.0	 28038.0	 28038.0	 28038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10565	 8615	 0.000461	 0.001841	 0.0	 16644.0	 16644.0	 16644.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1778	 5296	 0.006271	 0.02999	 0.0	 1031.0	 1031.0	 1031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 17	 0.011219	 0.05245	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12549	 6388	 0.000281	 0.004091	 0.0	 7704.0	 7704.0	 7704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3875	 5827	 0.00041	 0.00534	 0.0	 5898.0	 5898.0	 5898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10563	 12256	 0.002659	 0.01557	 0.0	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12979	 70	 0.00795	 0.0483	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9723	 4625	 0.00037	 0.00361	 0.0	 8705.0	 8705.0	 8705.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2882	 7718	 0.001211	 0.0082	 0.0	 3811.0	 3811.0	 3811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2300	 13003	 9.9e-05	 0.00101	 0.0	 31126.0	 31126.0	 31126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2300	 5096	 9.9e-05	 0.00099	 0.0	 31749.0	 31749.0	 31749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2300	 7583	 0.000169	 0.001539	 0.0	 20402.0	 20402.0	 20402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2300	 5643	 0.000169	 0.00157	 0.0	 20004.0	 20004.0	 20004.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1253	 2661	 0.00011	 0.000349	 0.0	 86322.0	 86322.0	 86322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1253	 2661	 0.00012	 0.000341	 0.0	 87379.0	 87379.0	 87379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3837	 1233	 0.00017	 0.00314	 0.0	 10045.0	 10045.0	 10045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	590	 5191	 0.00012	 0.00056	 0.0	 55154.0	 55154.0	 55154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2407	 2229	 0.000219	 0.001469	 0.0	 21268.0	 21268.0	 21268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2407	 2229	 0.0002	 0.001781	 0.0	 17625.0	 17625.0	 17625.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12675	 1332	 0.00038	 0.00623	 0.0	 5061.0	 5061.0	 5061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10563	 10853	 0.003669	 0.01631	 0.0	 1890.0	 1890.0	 1890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1015	 7797	 0.00013	 0.00117	 0.0	 26833.0	 26833.0	 26833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12395	 7797	 0.00012	 0.0013	 0.0	 24196.0	 24196.0	 24196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10325	 4351	 0.00082	 0.004969	 0.0	 6273.0	 6273.0	 6273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10325	 4351	 0.0008	 0.004599	 0.0	 6767.0	 6767.0	 6767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2407	 10325	 0.00914	 0.060289	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 11830	 0.005219	 0.02681	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 11830	 0.005919	 0.026271	 0.0	 1173.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 8500	 0.00381	 0.02086	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9311	 11071	 0.004539	 0.01957	 0.0	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4007	 9311	 0.00112	 0.00632	 0.0	 4922.0	 4922.0	 4922.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9841	 6482	 0.00027	 0.00426	 0.0	 7401.0	 7401.0	 7401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13320	 6482	 0.0002	 0.00238	 0.0	 13226.0	 13226.0	 13226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1555	 6482	 8e-05	 0.00077	 0.0	 40803.0	 40803.0	 40803.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6626	 7061	 0.00149	 0.012091	 0.0	 2593.0	 2593.0	 2593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13645	 6232	 0.00064	 0.00356	 0.0	 8733.0	 8733.0	 8733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7309	 9307	 0.005729	 0.033	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13325	 12889	 0.0017	 0.007599	 0.0	 4057.0	 4057.0	 4057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11938	 2550	 0.00221	 0.02589	 0.0	 1216.0	 1216.0	 1216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5453	 1658	 0.000331	 0.000831	 0.0	 35314.0	 35314.0	 35314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9453	 12181	 9.9e-05	 0.00045	 0.0	 68555.0	 68555.0	 68555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12757	 6232	 0.00039	 0.00163	 0.0	 18847.0	 18847.0	 18847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12006	 7772	 0.00383	 0.04628	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9607	 10499	 0.00106	 0.01101	 0.0	 2856.0	 2856.0	 2856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13475	 10707	 0.00131	 0.012659	 0.0	 2482.0	 2482.0	 2482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3837	 8192	 0.00052	 0.00735	 0.0	 4287.0	 4287.0	 4287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8192	 3837	 0.00058	 0.0074	 0.0	 4256.0	 4256.0	 4256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9199	 3837	 0.0013	 0.01837	 0.0	 1716.0	 1716.0	 1716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6845	 11349	 3.9e-05	 0.000599	 0.0	 52623.0	 52623.0	 52623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1778	 11071	 0.00031	 0.001461	 0.0	 21150.0	 21150.0	 21150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4688	 10175	 0.001151	 0.008771	 0.0	 3571.0	 3571.0	 3571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7136	 6062	 0.00095	 0.00457	 0.0	 6768.0	 6768.0	 6768.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7136	 1847	 0.001419	 0.00982	 0.0	 3184.0	 3184.0	 3184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12757	 9608	 0.00037	 0.00144	 0.0	 21246.0	 21246.0	 21246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10707	 1855	 0.00143	 0.01225	 0.0	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1573	 11071	 0.00044	 0.00207	 0.0	 14927.0	 14927.0	 14927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3187	 2550	 0.00076	 0.01509	 0.0	 2091.0	 2091.0	 2091.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13428	 4177	 0.0007	 0.004039	 0.0	 7706.0	 7706.0	 7706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7554	 12846	 0.004419	 0.01918	 0.0	 1605.0	 1605.0	 1605.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9747	 5926	 0.006099	 0.029539	 0.0	 1048.0	 1048.0	 1048.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11159	 10796	 0.00106	 0.00513	 0.0	 6030.0	 6030.0	 6030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12995	 13647	 0.001021	 0.004711	 0.0	 6553.0	 6553.0	 6553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2360	 12894	 0.000211	 0.00106	 0.0	 29226.0	 29226.0	 29226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10887	 12295	 7e-05	 0.00087	 0.0	 36191.0	 36191.0	 36191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10887	 12894	 3.9e-05	 0.000651	 0.0	 48435.0	 48435.0	 48435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13647	 13352	 0.002039	 0.008271	 0.0	 3709.0	 3709.0	 3709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13647	 13352	 0.002	 0.00843	 0.0	 3646.0	 3646.0	 3646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5972	 10796	 0.001219	 0.00725	 0.0	 4297.0	 4297.0	 4297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10796	 13647	 0.001151	 0.006789	 0.0	 4588.0	 4588.0	 4588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5972	 10796	 0.0012	 0.006711	 0.0	 4634.0	 4634.0	 4634.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10796	 13647	 0.00112	 0.006289	 0.0	 4945.0	 4945.0	 4945.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11232	 10481	 0.002021	 0.01101	 0.0	 2822.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10481	 5972	 0.0015	 0.008521	 0.0	 3651.0	 3651.0	 3651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10481	 5972	 0.001469	 0.00868	 0.0	 3589.0	 3589.0	 3589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13647	 12295	 0.000719	 0.00443	 0.0	 7039.0	 7039.0	 7039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13647	 12894	 0.0005	 0.00268	 0.0	 11587.0	 11587.0	 11587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9076	 2755	 0.029149	 0.051802	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8291	 2755	 0.035777	 0.063587	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9076	 4471	 0.025967	 0.058702	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4471	 10817	 0.01943	 0.043942	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4471	 2674	 0.05776	 0.115802	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	316	 4471	 0.027388	 0.054917	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10817	 2674	 0.028438	 0.104719	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7591	 7344	 0.008091	 0.03755	 0.0	 823.0	 823.0	 823.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12534	 7344	 0.00556	 0.02913	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	174	 316	 0.033512	 0.069909	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12534	 11008	 0.00587	 0.02949	 0.0	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3901	 8358	 0.013314	 0.040719	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3901	 8358	 0.01357	 0.039876	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3901	 8358	 0.014579	 0.041157	 0.0	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3901	 3174	 0.031298	 0.112364	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3901	 3174	 0.030653	 0.114521	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	372	 12265	 0.00537	 0.04394	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	372	 12265	 0.005461	 0.04726	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7591	 372	 0.01312	 0.074419	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8358	 6142	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6142	 9503	 0.052702	 0.121281	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8452	 4750	 0.00103	 0.01397	 0.0	 2684.0	 2684.0	 2684.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3174	 2674	 0.002959	 0.014851	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3174	 2674	 0.002769	 0.016339	 0.0	 1907.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8452	 11249	 0.00167	 0.02105	 0.0	 1781.0	 1781.0	 1781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8291	 2674	 0.067826	 0.163702	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5329	 3458	 0.009463	 0.038388	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5577	 3458	 0.021289	 0.124008	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8596	 8059	 0.035587	 0.104182	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10532	 8059	 0.040678	 0.119107	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10744	 5821	 0.00156	 0.01963	 0.0	 1909.0	 1909.0	 1909.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10744	 4747	 0.00255	 0.02314	 0.0	 1615.0	 1615.0	 1615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10278	 550	 0.01305	 0.035686	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10278	 550	 0.013314	 0.034959	 0.0	 1015.0	 1015.0	 1015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2909	 550	 0.005612	 0.022636	 0.0	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	92	 550	 0.029826	 0.113909	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9861	 550	 0.04824	 0.109727	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10278	 11021	 0.010802	 0.04124	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2909	 10278	 0.021851	 0.050934	 0.0	 685.0	 685.0	 685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5156	 10278	 0.070223	 0.192198	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5156	 10278	 0.071603	 0.188281	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2909	 11021	 0.008339	 0.021066	 0.0	 1395.0	 1395.0	 1395.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3057	 2909	 0.024744	 0.092099	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4247	 5690	 0.029579	 0.114661	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10532	 5690	 0.009298	 0.035488	 0.0	 862.0	 862.0	 862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6908	 5690	 0.020149	 0.078107	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9743	 8596	 0.017826	 0.063777	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4747	 5821	 0.00158	 0.02095	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	494	 5821	 0.00076	 0.00957	 0.0	 3916.0	 3916.0	 3916.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6974	 4247	 0.005678	 0.044198	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6974	 4247	 0.006438	 0.043314	 0.0	 722.0	 722.0	 722.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9510	 4247	 0.013612	 0.043157	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1276	 4247	 0.056248	 0.147934	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1276	 4247	 0.057339	 0.144851	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12482	 4247	 0.000463	 0.003603	 0.0	 8696.0	 8696.0	 8696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4247	 11050	 0.037107	 0.138157	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6974	 11941	 0.004058	 0.015107	 0.0	 2020.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9615	 1817	 0.011793	 0.034521	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2939	 1817	 0.019636	 0.073132	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6315	 2474	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5329	 1286	 0.014339	 0.041983	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7588	 1286	 0.029314	 0.118281	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12533	 3898	 0.016636	 0.064488	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9355	 3898	 0.034273	 0.127612	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3898	 5577	 0.00886	 0.02495	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12533	 9490	 0.026587	 0.084364	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9355	 12446	 0.039298	 0.115058	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9355	 9615	 0.036066	 0.134289	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9355	 2417	 0.000529	 0.001554	 0.0	 19243.0	 19243.0	 19243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	92	 9510	 0.03981	 0.160628	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11941	 9510	 0.008438	 0.025744	 0.0	 1166.0	 1166.0	 1166.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9510	 5571	 0.024223	 0.093876	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9490	 6899	 0.019868	 0.054017	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9861	 6899	 0.051248	 0.121347	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8150	 8084	 0.042793	 0.101314	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8150	 8084	 0.030091	 0.099372	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3256	 8084	 0.005488	 0.020959	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2925	 7368	 0.009198	 0.025851	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7368	 8946	 0.019752	 0.057843	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2939	 7368	 0.032934	 0.096413	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9826	 12554	 0.05586	 0.112686	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8606	 12554	 0.029744	 0.057636	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5247	 9826	 0.004868	 0.013686	 0.0	 2175.0	 2175.0	 2175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	612	 9826	 0.005413	 0.015207	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9615	 9826	 0.043669	 0.084653	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	612	 5247	 0.004818	 0.01724	 0.0	 1765.0	 1765.0	 1765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	59	 5247	 0.017719	 0.054017	 0.0	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9615	 5727	 0.004364	 0.017719	 0.0	 1731.0	 1731.0	 1731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5727	 1776	 0.007463	 0.041727	 0.0	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2925	 12446	 0.016289	 0.065711	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3256	 9743	 0.02014	 0.072066	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4341	 12460	 0.003091	 0.011826	 0.0	 2585.0	 2585.0	 2585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5156	 12460	 0.00386	 0.013793	 0.0	 2206.0	 2206.0	 2206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3057	 4341	 0.036	 0.114223	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7588	 5156	 0.027942	 0.081793	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8150	 6884	 0.027008	 0.061041	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10655	 6884	 0.025504	 0.072198	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8946	 9490	 0.01686	 0.060331	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3774	 1776	 0.010091	 0.038529	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10655	 3774	 0.027099	 0.082603	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6897	 8036	 0.014463	 0.051719	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8036	 5577	 0.014612	 0.041066	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2612	 92	 0.001661	 0.006446	 0.0	 4746.0	 4746.0	 4746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10679	 92	 0.005198	 0.019331	 0.0	 1578.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9910	 2612	 0.003512	 0.011587	 0.0	 2609.0	 2609.0	 2609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9910	 10679	 0.004339	 0.015512	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8150	 8606	 0.043628	 0.081231	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3887	 10532	 0.031661	 0.092669	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1776	 59	 0.017562	 0.070818	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2939	 12446	 0.008843	 0.033802	 0.0	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10542	 13118	 0.01164	 0.05205	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1776	 9615	 0.007934	 0.042653	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13257	 9615	 0.00343	 0.014488	 0.0	 2122.0	 2122.0	 2122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	175	 9615	 0.004339	 0.022421	 0.0	 1384.0	 1384.0	 1384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9615	 6315	 0.00143	 0.007149	 0.0	 4333.0	 4333.0	 4333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9615	 6315	 0.001446	 0.007	 0.0	 4420.0	 4420.0	 4420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9615	 6315	 0.001504	 0.007256	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9615	 6315	 0.001529	 0.007099	 0.0	 4350.0	 4350.0	 4350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1776	 2939	 0.015653	 0.051669	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6182	 4747	 0.00046	 0.00424	 0.0	 8815.0	 8815.0	 8815.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5329	 5577	 0.049339	 0.138727	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6908	 8150	 0.005421	 0.017876	 0.0	 1691.0	 1691.0	 1691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1276	 3887	 0.001678	 0.006421	 0.0	 4760.0	 4760.0	 4760.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1276	 11050	 0.024512	 0.055752	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5700	 2417	 0.019347	 0.072058	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6897	 5700	 0.002364	 0.008777	 0.0	 3476.0	 3476.0	 3476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5700	 5577	 0.032331	 0.102537	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	175	 13257	 0.00305	 0.017711	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8004	 10655	 0.005289	 0.009463	 0.0	 2914.0	 2914.0	 2914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8004	 6502	 0.00181	 0.007298	 0.0	 4201.0	 4201.0	 4201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6502	 10655	 0.000893	 0.00338	 0.0	 9036.0	 9036.0	 9036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5571	 6502	 0.012033	 0.046579	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8737	 2409	 0.00017	 0.01734	 0.0	 1822.0	 1822.0	 1822.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6151	 1593	 0.00017	 0.01767	 0.0	 1788.0	 1788.0	 1788.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 2887	 0.0006	 0.040218	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13074	 5030	 0.00076	 0.002409	 0.0	 12505.0	 12505.0	 12505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13074	 5539	 0.0	 0.000538	 0.0	 58713.0	 58713.0	 58713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9360	 2232	 0.00528	 0.027569	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9360	 2232	 0.005382	 0.026978	 0.0	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7663	 9360	 0.00104	 0.009649	 0.0	 3255.0	 3255.0	 3255.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7663	 9360	 0.001062	 0.009449	 0.0	 3323.0	 3323.0	 3323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12145	 7653	 0.000289	 0.000889	 0.0	 33791.0	 33791.0	 33791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1716	 7653	 0.003502	 0.01524	 0.0	 2021.0	 2021.0	 2021.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12145	 11700	 0.000289	 0.00088	 0.0	 34103.0	 34103.0	 34103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1716	 11700	 0.003431	 0.014111	 0.0	 2176.0	 2176.0	 2176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6233	 209	 0.001502	 0.1272	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12901	 1047	 8e-05	 0.000729	 0.0	 43072.0	 43072.0	 43072.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1716	 1047	 0.003818	 0.012911	 0.0	 2347.0	 2347.0	 2347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13431	 1047	 0.001618	 0.013711	 0.0	 2288.0	 2288.0	 2288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4906	 2668	 0.001062	 0.007791	 0.0	 4018.0	 4018.0	 4018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9568	 2668	 0.001809	 0.008951	 0.0	 3459.0	 3459.0	 3459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8418	 2668	 0.007142	 0.020311	 0.0	 1468.0	 1468.0	 1468.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4906	 12311	 0.000942	 0.008831	 0.0	 3557.0	 3557.0	 3557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9568	 12311	 0.001769	 0.008289	 0.0	 3727.0	 3727.0	 3727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8418	 12311	 0.00728	 0.019898	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13070	 8340	 0.003569	 0.017951	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5022	 13070	 0.001991	 0.007271	 0.0	 4191.0	 4191.0	 4191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11290	 13070	 0.000391	 0.001462	 0.0	 20873.0	 20873.0	 20873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3758	 12017	 0.003502	 0.018289	 0.0	 1697.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	370	 3758	 0.001769	 0.00824	 0.0	 3749.0	 3749.0	 3749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11290	 3758	 0.0004	 0.001431	 0.0	 21259.0	 21259.0	 21259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2585	 6946	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 11011	 0.001471	 0.1296	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5030	 10815	 0.00056	 0.015018	 0.0	 2102.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	236	 12520	 0.000631	 0.01472	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	236	 5030	 0.0	 0.001169	 0.0	 27021.0	 27021.0	 27021.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	236	 12436	 0.000942	 0.003342	 0.0	 9098.0	 9098.0	 9098.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	236	 3874	 0.001582	 0.002831	 0.0	 9741.0	 9741.0	 9741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4508	 7794	 0.0008	 0.003422	 0.0	 8989.0	 8989.0	 8989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4508	 7794	 0.000822	 0.003351	 0.0	 9155.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12436	 3874	 0.002631	 0.004889	 0.0	 5690.0	 5690.0	 5690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12436	 3287	 0.005418	 0.022489	 0.0	 1366.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12436	 3287	 0.00552	 0.022018	 0.0	 1392.0	 1392.0	 1392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10839	 11072	 0.004091	 0.020893	 0.0	 1484.0	 1484.0	 1484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10839	 11072	 0.004	 0.019339	 0.0	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10839	 6483	 0.016479	 0.037058	 0.0	 779.0	 779.0	 779.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10839	 6872	 0.016347	 0.05124	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8406	 11072	 0.007058	 0.030587	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8406	 11072	 0.007149	 0.029934	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9967	 9063	 0.002089	 0.003449	 0.0	 7834.0	 7834.0	 7834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9967	 9063	 0.002129	 0.003378	 0.0	 7911.0	 7911.0	 7911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3324	 1033	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1033	 6264	 0.007489	 0.0516	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1033	 6264	 0.008489	 0.050569	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1236	 4640	 0.0	 0.047951	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8098	 4640	 0.001649	 0.016591	 0.0	 1895.0	 1895.0	 1895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11519	 4640	 0.001618	 0.016898	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5119	 9063	 0.006871	 0.039911	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5119	 9063	 0.007009	 0.039089	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5119	 4601	 0.001658	 0.011871	 0.0	 2636.0	 2636.0	 2636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5119	 4601	 0.001631	 0.010991	 0.0	 2843.0	 2843.0	 2843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7898	 13483	 0.00092	 0.004689	 0.0	 6611.0	 6611.0	 6611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	190	 13483	 0.002049	 0.0038	 0.0	 7317.0	 7317.0	 7317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9249	 13483	 0.005649	 0.026	 0.0	 1188.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7898	 4391	 0.000902	 0.004782	 0.0	 6492.0	 6492.0	 6492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	417	 4391	 0.003471	 0.014471	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	190	 4391	 0.002089	 0.00372	 0.0	 7404.0	 7404.0	 7404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6147	 2682	 0.003569	 0.010671	 0.0	 2808.0	 2808.0	 2808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5733	 6147	 0.019782	 0.061658	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	714	 8340	 0.000409	 0.0014	 0.0	 21658.0	 21658.0	 21658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8340	 792	 0.003302	 0.017311	 0.0	 1793.0	 1793.0	 1793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	714	 12017	 0.000409	 0.001369	 0.0	 22108.0	 22108.0	 22108.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12017	 792	 0.003231	 0.016031	 0.0	 1932.0	 1932.0	 1932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13626	 12481	 0.000751	 0.005711	 0.0	 5484.0	 5484.0	 5484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13626	 13296	 0.0018	 0.00716	 0.0	 4279.0	 4279.0	 4279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 13626	 0.001978	 0.013462	 0.0	 2322.0	 2322.0	 2322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13626	 2763	 0.001502	 0.0056	 0.0	 5449.0	 5449.0	 5449.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4785	 9403	 0.005991	 0.0284	 0.0	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2918	 9403	 0.000302	 0.000858	 0.0	 34727.0	 34727.0	 34727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9157	 9403	 0.002622	 0.013231	 0.0	 2342.0	 2342.0	 2342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10451	 8621	 0.004271	 0.019502	 0.0	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2918	 8621	 0.000271	 0.000969	 0.0	 31394.0	 31394.0	 31394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9157	 8621	 0.00356	 0.014378	 0.0	 2133.0	 2133.0	 2133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10562	 9850	 0.0022	 0.009569	 0.0	 3218.0	 3218.0	 3218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3935	 9850	 0.000311	 0.001169	 0.0	 26113.0	 26113.0	 26113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4817	 9850	 0.001889	 0.006311	 0.0	 4795.0	 4795.0	 4795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3935	 4785	 0.000271	 0.00132	 0.0	 23441.0	 23441.0	 23441.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4817	 4785	 0.001929	 0.006178	 0.0	 4881.0	 4881.0	 4881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6977	 9653	 0.000339	 0.001149	 0.0	 26368.0	 26368.0	 26368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	694	 10631	 0.002591	 0.014418	 0.0	 2157.0	 2157.0	 2157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	694	 1120	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9295	 5022	 0.0014	 0.00652	 0.0	 4737.0	 4737.0	 4737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7696	 5022	 0.000418	 0.001338	 0.0	 22534.0	 22534.0	 22534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9295	 370	 0.001369	 0.006649	 0.0	 4654.0	 4654.0	 4654.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7696	 370	 0.000369	 0.00152	 0.0	 20195.0	 20195.0	 20195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 10305	 0.004689	 0.018151	 0.0	 1685.0	 1685.0	 1685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 10305	 0.004591	 0.018498	 0.0	 1658.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1775	 202	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1775	 5843	 0.003698	 0.0198	 0.0	 1569.0	 1569.0	 1569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2815	 1775	 0.005471	 0.0206	 0.0	 1482.0	 1482.0	 1482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2815	 1775	 0.0062	 0.020191	 0.0	 1496.0	 1496.0	 1496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1775	 5048	 0.006098	 0.030551	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1337	 8418	 0.004809	 0.019751	 0.0	 1554.0	 1554.0	 1554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1337	 8418	 0.004711	 0.018289	 0.0	 1673.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12145	 8811	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10562	 10451	 0.007929	 0.044022	 0.0	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8826	 1917	 0.009782	 0.033938	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8826	 9596	 0.003609	 0.016889	 0.0	 1829.0	 1829.0	 1829.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	952	 1974	 0.00044	 0.027591	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9983	 5189	 0.000419	 0.027979	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	522	 5189	 0.000409	 0.02851	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1974	 5189	 0.0	 0.000461	 0.0	 68520.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1974	 11313	 0.000531	 0.005581	 0.0	 5635.0	 5635.0	 5635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1508	 1974	 0.003841	 0.022461	 0.0	 1387.0	 1387.0	 1387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5189	 199	 0.000539	 0.005461	 0.0	 5757.0	 5757.0	 5757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5693	 5189	 0.00376	 0.022901	 0.0	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7318	 13121	 0.028843	 0.060992	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7318	 13121	 0.029397	 0.059744	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2585	 9277	 0.001727	 0.00924	 0.0	 3361.0	 3361.0	 3361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11741	 2585	 0.004851	 0.02724	 0.0	 1142.0	 1142.0	 1142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1917	 9596	 0.0138	 0.040249	 0.0	 743.0	 743.0	 743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1917	 939	 0.007098	 0.022329	 0.0	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1917	 2618	 0.001902	 0.008391	 0.0	 3672.0	 3672.0	 3672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1917	 2618	 0.001929	 0.008209	 0.0	 3746.0	 3746.0	 3746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 1917	 0.001649	 0.01228	 0.0	 2550.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 1917	 0.001471	 0.01392	 0.0	 2257.0	 2257.0	 2257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1917	 11165	 0.000582	 0.040991	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1917	 464	 0.01116	 0.033671	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 3561	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7325	 10030	 0.00031	 0.00312	 0.0	 10075.0	 10075.0	 10075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8845	 10030	 0.00069	 0.00769	 0.0	 4092.0	 4092.0	 4092.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8979	 7210	 0.010471	 0.029289	 0.0	 1016.0	 1016.0	 1016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8979	 7210	 0.010671	 0.028671	 0.0	 1033.0	 1033.0	 1033.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 8979	 0.00624	 0.021871	 0.0	 1389.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 8979	 0.007071	 0.021431	 0.0	 1400.0	 1400.0	 1400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10591	 11365	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10591	 9596	 0.001062	 0.003351	 0.0	 8986.0	 8986.0	 8986.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10591	 10306	 0.002111	 0.02008	 0.0	 1565.0	 1565.0	 1565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10591	 9365	 0.001009	 0.010929	 0.0	 2878.0	 2878.0	 2878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 10591	 0.004711	 0.050609	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10591	 13431	 0.011462	 0.02396	 0.0	 1190.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 3363	 0.0	 0.0444	 0.0	 712.0	 712.0	 712.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 1614	 0.001698	 0.1128	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 8589	 8.9e-05	 0.000742	 0.0	 42268.0	 42268.0	 42268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 8589	 8.9e-05	 0.000729	 0.0	 43011.0	 43011.0	 43011.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 4019	 0.000302	 0.000809	 0.0	 36580.0	 36580.0	 36580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 11783	 0.001502	 0.002182	 0.0	 11925.0	 11925.0	 11925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 8990	 0.001311	 0.001871	 0.0	 13827.0	 13827.0	 13827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 8990	 0.001369	 0.00204	 0.0	 12858.0	 12858.0	 12858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5910	 10137	 0.001049	 0.00308	 0.0	 9709.0	 9709.0	 9709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11741	 8587	 0.014967	 0.09105	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7725	 8587	 0.028959	 0.12905	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3555	 8587	 0.006438	 0.041256	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3555	 8587	 0.006554	 0.040364	 0.0	 773.0	 773.0	 773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3363	 1781	 0.0	 0.012742	 0.0	 2479.0	 2479.0	 2479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 12481	 0.001018	 0.00868	 0.0	 3615.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 13296	 0.001871	 0.00548	 0.0	 5455.0	 5455.0	 5455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13296	 10948	 0.00228	 0.004338	 0.0	 6446.0	 6446.0	 6446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13296	 10948	 0.00224	 0.004431	 0.0	 6362.0	 6362.0	 6362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4355	 1155	 0.00076	 0.00747	 0.0	 4207.0	 4207.0	 4207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8261	 1155	 0.00103	 0.01061	 0.0	 2964.0	 2964.0	 2964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3197	 13291	 0.002689	 0.013818	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	792	 3197	 0.002111	 0.003769	 0.0	 7313.0	 7313.0	 7313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	792	 3197	 0.002151	 0.003689	 0.0	 7397.0	 7397.0	 7397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 7898	 0.00176	 0.012702	 0.0	 2464.0	 2464.0	 2464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 7898	 0.001729	 0.012951	 0.0	 2418.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8351	 1501	 0.000151	 0.000511	 0.0	 59281.0	 59281.0	 59281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8351	 1501	 0.000151	 0.000502	 0.0	 60257.0	 60257.0	 60257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8351	 2618	 0.01076	 0.05508	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8351	 2618	 0.010542	 0.05616	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8351	 9968	 0.003089	 0.009	 0.0	 3320.0	 3320.0	 3320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8351	 9968	 0.003031	 0.009169	 0.0	 3271.0	 3271.0	 3271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8351	 9157	 0.001849	 0.00872	 0.0	 3544.0	 3544.0	 3544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8351	 9157	 0.00188	 0.008538	 0.0	 3614.0	 3614.0	 3614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4281	 4817	 0.004151	 0.01556	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 4281	 0.006591	 0.026778	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 13140	 0.00056	 0.038671	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2493	 871	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	871	 1593	 0.00162	 0.01968	 0.0	 1600.0	 1600.0	 1600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 6671	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 9295	 0.002649	 0.015111	 0.0	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 9295	 0.002702	 0.014809	 0.0	 2099.0	 2099.0	 2099.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 7362	 0.0008	 0.005711	 0.0	 5478.0	 5478.0	 5478.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 7362	 0.000782	 0.005809	 0.0	 5390.0	 5390.0	 5390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 4815	 0.001049	 0.007738	 0.0	 4046.0	 4046.0	 4046.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 4815	 0.001071	 0.007569	 0.0	 4133.0	 4133.0	 4133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 4508	 0.005138	 0.025338	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 4508	 0.005031	 0.025831	 0.0	 1201.0	 1201.0	 1201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 2074	 0.003658	 0.029071	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10226	 2074	 0.004151	 0.028489	 0.0	 1098.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1730	 1915	 0.001471	 0.011471	 0.0	 2732.0	 2732.0	 2732.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1730	 1915	 0.001502	 0.011218	 0.0	 2791.0	 2791.0	 2791.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3287	 1915	 0.001871	 0.014511	 0.0	 2159.0	 2159.0	 2159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3287	 1915	 0.001902	 0.0142	 0.0	 2205.0	 2205.0	 2205.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	287	 10546	 0.000351	 0.004662	 0.0	 6757.0	 6757.0	 6757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	65	 287	 0.00772	 0.033818	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7268	 12422	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12422	 2719	 0.00076	 0.0119	 0.0	 2650.0	 2650.0	 2650.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12422	 4886	 0.00025	 0.00316	 0.0	 9965.0	 9965.0	 9965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7268	 5101	 0.00077	 0.01164	 0.0	 2708.0	 2708.0	 2708.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7268	 9879	 0.00025	 0.00322	 0.0	 9781.0	 9781.0	 9781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6959	 10224	 0.001369	 0.021182	 0.0	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2719	 5101	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2719	 11660	 0.00015	 0.00328	 0.0	 9621.0	 9621.0	 9621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	583	 2719	 0.00016	 0.00314	 0.0	 10047.0	 10047.0	 10047.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5101	 8845	 0.00017	 0.00321	 0.0	 9827.0	 9827.0	 9827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8504	 5101	 0.00018	 0.00308	 0.0	 10239.0	 10239.0	 10239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4653	 8478	 0.00024	 0.01948	 0.0	 1622.0	 1622.0	 1622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 11098	 0.000631	 0.037902	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3408	 10416	 0.00244	 0.01532	 0.0	 2037.0	 2037.0	 2037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	424	 11893	 0.0	 0.00053	 0.0	 59599.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	424	 8845	 0.00013	 0.00282	 0.0	 11190.0	 11190.0	 11190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5998	 424	 0.00038	 0.00708	 0.0	 4456.0	 4456.0	 4456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11893	 11660	 0.00013	 0.00261	 0.0	 12088.0	 12088.0	 12088.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8583	 11893	 0.00038	 0.00722	 0.0	 4369.0	 4369.0	 4369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2101	 7663	 0.00016	 0.002769	 0.0	 11389.0	 11389.0	 11389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5822	 7663	 0.00016	 0.00272	 0.0	 11593.0	 11593.0	 11593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11831	 7663	 0.00016	 0.002662	 0.0	 11845.0	 11845.0	 11845.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2834	 2276	 0.024479	 0.081727	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10113	 2276	 0.024248	 0.064893	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	988	 12888	 0.0084	 0.04056	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12888	 295	 0.003809	 0.0248	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12888	 5048	 0.002542	 0.014569	 0.0	 2136.0	 2136.0	 2136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12888	 5048	 0.002591	 0.01428	 0.0	 2177.0	 2177.0	 2177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11082	 11340	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11082	 8139	 0.003071	 0.01636	 0.0	 1898.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11082	 7810	 0.003889	 0.027022	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6997	 11082	 0.00624	 0.036009	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6997	 11082	 0.00636	 0.035258	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7663	 3996	 0.000982	 0.001529	 0.0	 17383.0	 17383.0	 17383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7663	 3996	 0.000991	 0.001502	 0.0	 17554.0	 17554.0	 17554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12773	 7663	 0.00052	 0.004991	 0.0	 6295.0	 6295.0	 6295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7663	 3868	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	947	 6035	 0.012182	 0.034826	 0.0	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2834	 947	 0.025744	 0.059	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6067	 2336	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9017	 6067	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9017	 8554	 0.003129	 0.015031	 0.0	 2058.0	 2058.0	 2058.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6067	 728	 0.00228	 0.019871	 0.0	 1580.0	 1580.0	 1580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6067	 8554	 0.002791	 0.017031	 0.0	 1831.0	 1831.0	 1831.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9634	 5049	 0.001431	 0.01252	 0.0	 2507.0	 2507.0	 2507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9634	 8829	 0.001649	 0.007631	 0.0	 4046.0	 4046.0	 4046.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9634	 7652	 0.001471	 0.008649	 0.0	 3601.0	 3601.0	 3601.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	728	 8554	 0.00656	 0.009071	 0.0	 2822.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8813	 11724	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7246	 13401	 0.0	 0.00028	 0.0	 112812.0	 112812.0	 112812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1145	 11839	 0.000521	 0.001529	 0.0	 19555.0	 19555.0	 19555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	113	 12513	 0.000219	 0.00095	 0.0	 32401.0	 32401.0	 32401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	48	 12513	 0.000219	 0.00088	 0.0	 34833.0	 34833.0	 34833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 13175	 0.002391	 0.015618	 0.0	 2000.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7325	 1289	 0.0	 0.00054	 0.0	 58496.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2553	 7325	 0.00079	 0.01037	 0.0	 3038.0	 3038.0	 3038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11462	 7325	 0.00022	 0.00296	 0.0	 10643.0	 10643.0	 10643.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7960	 1289	 0.00077	 0.01056	 0.0	 2984.0	 2984.0	 2984.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 6295	 0.000649	 0.03712	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 12627	 0.003302	 0.019138	 0.0	 1627.0	 1627.0	 1627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 12627	 0.003369	 0.018742	 0.0	 1659.0	 1659.0	 1659.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 694	 0.001769	 0.018222	 0.0	 1726.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 10948	 0.000858	 0.006809	 0.0	 4603.0	 4603.0	 4603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 10948	 0.000969	 0.006671	 0.0	 4686.0	 4686.0	 4686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 12180	 0.005551	 0.03908	 0.0	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 12180	 0.005431	 0.039822	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1667	 12180	 0.005311	 0.036871	 0.0	 848.0	 848.0	 848.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1456	 1575	 0.002169	 0.016271	 0.0	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4601	 1575	 0.007418	 0.07832	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7067	 4355	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7067	 1592	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7067	 11934	 0.00079	 0.00848	 0.0	 3709.0	 3709.0	 3709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7067	 4653	 0.00183	 0.0174	 0.0	 1806.0	 1806.0	 1806.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4355	 1592	 0.0	 0.00048	 0.0	 65807.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4355	 12977	 0.0008	 0.0083	 0.0	 3789.0	 3789.0	 3789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 106	 0.004449	 0.02404	 0.0	 1293.0	 1293.0	 1293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 106	 0.004529	 0.023551	 0.0	 1318.0	 1318.0	 1318.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 9063	 0.006791	 0.013271	 0.0	 2119.0	 2119.0	 2119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 1589	 0.00424	 0.030378	 0.0	 1030.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 1589	 0.004151	 0.028129	 0.0	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 10706	 0.002311	 0.003622	 0.0	 7352.0	 7352.0	 7352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 10706	 0.002062	 0.004102	 0.0	 6881.0	 6881.0	 6881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 10209	 0.00452	 0.029609	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 10209	 0.004422	 0.030169	 0.0	 1036.0	 1036.0	 1036.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 6997	 0.00416	 0.023058	 0.0	 1349.0	 1349.0	 1349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6275	 5334	 0.002831	 0.020742	 0.0	 1509.0	 1509.0	 1509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4508	 2455	 0.002338	 0.01592	 0.0	 1964.0	 1964.0	 1964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5337	 4555	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1589	 5337	 0.004969	 0.03636	 0.0	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10209	 5337	 0.003431	 0.015698	 0.0	 1966.0	 1966.0	 1966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10661	 5337	 0.00456	 0.027582	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11934	 12977	 0.0	 0.00047	 0.0	 67208.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12369	 11934	 0.00093	 0.01185	 0.0	 2658.0	 2658.0	 2658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1112	 12977	 0.00091	 0.01207	 0.0	 2610.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	988	 9425	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9064	 988	 0.000529	 0.003151	 0.0	 9887.0	 9887.0	 9887.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9064	 988	 0.00052	 0.003209	 0.0	 9717.0	 9717.0	 9717.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	988	 295	 0.00352	 0.020578	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13121	 10103	 0.039182	 0.089413	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13121	 13608	 0.033686	 0.067124	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4955	 5962	 0.044992	 0.093174	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8785	 4955	 0.013678	 0.052479	 0.0	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7145	 4955	 0.005686	 0.022893	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4955	 10449	 0.034281	 0.094653	 0.0	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3965	 8934	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	113	 3965	 0.00032	 0.001469	 0.0	 21010.0	 21010.0	 21010.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	48	 8934	 0.000289	 0.001039	 0.0	 29290.0	 29290.0	 29290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1145	 11392	 0.00324	 0.017628	 0.0	 1763.0	 1763.0	 1763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1145	 12571	 0.002678	 0.019298	 0.0	 1622.0	 1622.0	 1622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1145	 7789	 0.000529	 0.001504	 0.0	 19813.0	 19813.0	 19813.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7307	 2067	 0.00042	 0.0261	 0.0	 1441.0	 1441.0	 1441.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9980	 7024	 0.00043	 0.02555	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9496	 7024	 0.00044	 0.02499	 0.0	 1505.0	 1505.0	 1505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12198	 7024	 0.00039	 0.02833	 0.0	 1327.0	 1327.0	 1327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	842	 1927	 0.00019	 0.01594	 0.0	 1982.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	409	 9452	 0.000419	 0.026099	 0.0	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3900	 11947	 0.00043	 0.02555	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12821	 12218	 0.00038	 0.02888	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10053	 5967	 0.00038	 0.02944	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5478	 2067	 0.00037	 0.02999	 0.0	 1265.0	 1265.0	 1265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2699	 2067	 0.00036	 0.02777	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	106	 11969	 9.8e-05	 0.00028	 0.0	 106479.0	 106479.0	 106479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10694	 106	 0.003951	 0.02048	 0.0	 1515.0	 1515.0	 1515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	106	 11965	 0.003858	 0.020871	 0.0	 1489.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7024	 12218	 0.0	 0.00046	 0.0	 81721.0	 81721.0	 81721.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7024	 5967	 0.0	 0.00045	 0.0	 83537.0	 83537.0	 83537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7024	 10831	 0.0	 0.00051	 0.0	 73709.0	 73709.0	 73709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7024	 2853	 0.0	 0.00052	 0.0	 72292.0	 72292.0	 72292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3509	 11947	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3509	 9452	 0.0	 0.000521	 0.0	 60629.0	 60629.0	 60629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3509	 9165	 0.0	 0.000531	 0.0	 59487.0	 59487.0	 59487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3509	 6373	 0.0	 0.000539	 0.0	 58604.0	 58604.0	 58604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2067	 12218	 0.0	 0.00053	 0.0	 70928.0	 70928.0	 70928.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2067	 5967	 0.0	 0.00054	 0.0	 69614.0	 69614.0	 69614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2067	 10831	 0.0	 0.0005	 0.0	 75184.0	 75184.0	 75184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2067	 2853	 0.0	 0.00049	 0.0	 76718.0	 76718.0	 76718.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	486	 11947	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	486	 9452	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	486	 9165	 0.0	 0.000479	 0.0	 65945.0	 65945.0	 65945.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	486	 6373	 0.0	 0.000469	 0.0	 67351.0	 67351.0	 67351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10205	 12218	 0.00043	 0.00544	 0.0	 6889.0	 6889.0	 6889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5125	 11947	 0.0	 0.000461	 0.0	 68520.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9452	 1927	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2792	 10831	 0.00038	 0.00616	 0.0	 6148.0	 6148.0	 6148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7729	 2853	 0.00041	 0.02721	 0.0	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6373	 1508	 0.002081	 0.023	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9737	 6959	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7545	 3892	 0.0	 0.00048	 0.0	 65807.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7545	 2409	 0.0011	 0.01189	 0.0	 2646.0	 2646.0	 2646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7545	 4653	 0.00084	 0.00906	 0.0	 3472.0	 3472.0	 3472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3892	 2409	 0.00112	 0.01165	 0.0	 2699.0	 2699.0	 2699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3892	 1593	 0.00115	 0.0114	 0.0	 2757.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3892	 8261	 0.00086	 0.00887	 0.0	 3545.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4906	 10546	 0.00116	 0.00912	 0.0	 3436.0	 3436.0	 3436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4906	 10546	 0.001129	 0.009298	 0.0	 3373.0	 3373.0	 3373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10546	 13275	 0.000609	 0.005058	 0.0	 6201.0	 6201.0	 6201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	65	 10546	 0.008009	 0.04	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10546	 5680	 0.002289	 0.016218	 0.0	 1929.0	 1929.0	 1929.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4906	 579	 0.003098	 0.032729	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4906	 5180	 0.002982	 0.013058	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4906	 5180	 0.00304	 0.0128	 0.0	 2401.0	 2401.0	 2401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4906	 8486	 0.008791	 0.059622	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13275	 9568	 0.000511	 0.004409	 0.0	 7117.0	 7117.0	 7117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11253	 9568	 0.009391	 0.030809	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11253	 9568	 0.009191	 0.031391	 0.0	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2423	 4153	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9063	 2423	 0.00276	 0.014782	 0.0	 2101.0	 2101.0	 2101.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9063	 2423	 0.002809	 0.014458	 0.0	 2145.0	 2145.0	 2145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1589	 2423	 0.003138	 0.017502	 0.0	 1777.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1589	 2423	 0.0032	 0.017138	 0.0	 1812.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8618	 9277	 0.002033	 0.005273	 0.0	 5590.0	 5590.0	 5590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6307	 9277	 0.036066	 0.160107	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1062	 13197	 0.027686	 0.04614	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5855	 13197	 0.025107	 0.051372	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11741	 805	 0.002479	 0.01086	 0.0	 2836.0	 2836.0	 2836.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	805	 10113	 0.013603	 0.051876	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11783	 12548	 0.00176	 0.108	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2269	 8081	 0.0	 0.00047	 0.0	 67208.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2269	 7960	 0.00038	 0.00366	 0.0	 8585.0	 8585.0	 8585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2269	 12160	 0.00052	 0.00633	 0.0	 4974.0	 4974.0	 4974.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11567	 12550	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11567	 4743	 0.001599	 0.015599	 0.0	 2015.0	 2015.0	 2015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7752	 11567	 0.00212	 0.022349	 0.0	 1408.0	 1408.0	 1408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8081	 2553	 0.00034	 0.00415	 0.0	 7586.0	 7586.0	 7586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12080	 8081	 0.00051	 0.00646	 0.0	 4875.0	 4875.0	 4875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12550	 547	 0.00163	 0.015271	 0.0	 2057.0	 2057.0	 2057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13242	 12550	 0.002159	 0.021901	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8669	 1133	 0.00224	 0.015018	 0.0	 2081.0	 2081.0	 2081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8669	 4601	 0.004111	 0.00652	 0.0	 4099.0	 4099.0	 4099.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8669	 4601	 0.004191	 0.006391	 0.0	 4134.0	 4134.0	 4134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10113	 7460	 0.00238	 0.006744	 0.0	 4417.0	 4417.0	 4417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8486	 579	 0.003329	 0.033129	 0.0	 949.0	 949.0	 949.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8589	 6233	 0.005809	 0.021182	 0.0	 1439.0	 1439.0	 1439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8589	 6233	 0.005689	 0.021591	 0.0	 1415.0	 1415.0	 1415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6233	 3890	 0.00132	 0.01052	 0.0	 2980.0	 2980.0	 2980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6233	 367	 0.001129	 0.012329	 0.0	 2552.0	 2552.0	 2552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6233	 3209	 0.001569	 0.1224	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4508	 3693	 0.000662	 0.036351	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6330	 10854	 0.001777	 0.009107	 0.0	 3405.0	 3405.0	 3405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6330	 1899	 0.002967	 0.002901	 0.0	 7613.0	 7613.0	 7613.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6330	 12203	 0.017893	 0.057479	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10854	 13148	 0.000554	 0.001091	 0.0	 25816.0	 25816.0	 25816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10854	 11060	 0.006339	 0.022603	 0.0	 1346.0	 1346.0	 1346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1899	 536	 0.004174	 0.006702	 0.0	 4001.0	 4001.0	 4001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	536	 11060	 0.009818	 0.040099	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	417	 9249	 0.003729	 0.01876	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8554	 10592	 0.000782	 0.059938	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12059	 8554	 0.000769	 0.061111	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1456	 9536	 0.000382	 0.019378	 0.0	 1630.0	 1630.0	 1630.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1456	 9518	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1589	 9988	 1.8e-05	 0.00188	 0.0	 16802.0	 16802.0	 16802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12501	 8782	 0.000372	 0.001223	 0.0	 24710.0	 24710.0	 24710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11783	 8495	 0.000809	 0.001751	 0.0	 16377.0	 16377.0	 16377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4920	 1236	 0.0	 0.043511	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10912	 4920	 0.003529	 0.022178	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10912	 4920	 0.0036	 0.021711	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9333	 4265	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3177	 9333	 0.047479	 0.102603	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3177	 9333	 0.053727	 0.091281	 0.0	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8948	 9333	 0.021678	 0.045669	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3177	 12372	 0.004397	 0.030678	 0.0	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3177	 12372	 0.004314	 0.031256	 0.0	 1002.0	 1002.0	 1002.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3177	 11392	 0.008347	 0.055512	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3177	 3860	 0.006223	 0.039744	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12184	 3177	 0.006124	 0.041686	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12184	 3177	 0.006942	 0.040851	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5962	 8406	 0.019248	 0.039041	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10449	 5962	 0.015719	 0.04943	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8068	 1716	 0.00296	 0.011871	 0.0	 2582.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8068	 13431	 0.01328	 0.04144	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3935	 10451	 0.00736	 0.033222	 0.0	 929.0	 929.0	 929.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3935	 10451	 0.007502	 0.032529	 0.0	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 3935	 0.00192	 0.02576	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 3935	 0.002169	 0.02524	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3935	 12527	 0.00656	 0.017071	 0.0	 1728.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3935	 3938	 0.002662	 0.007471	 0.0	 3983.0	 3983.0	 3983.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3935	 4660	 0.003191	 0.009062	 0.0	 3288.0	 3288.0	 3288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10103	 12831	 0.00981	 0.057298	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4595	 9295	 0.008342	 0.037031	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2074	 9295	 0.0086	 0.039791	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2409	 1593	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8845	 2409	 0.00055	 0.00685	 0.0	 4597.0	 4597.0	 4597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11660	 1593	 0.00054	 0.00699	 0.0	 4506.0	 4506.0	 4506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 103	 0.0056	 0.052889	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 8664	 0.006058	 0.023591	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 8664	 0.0054	 0.026729	 0.0	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 12722	 0.00168	 0.01188	 0.0	 2633.0	 2633.0	 2633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 13317	 0.003178	 0.028658	 0.0	 1096.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13039	 7579	 0.003178	 0.028542	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7246	 9430	 0.00068	 0.004449	 0.0	 7019.0	 7019.0	 7019.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7246	 5049	 0.00076	 0.004818	 0.0	 6477.0	 6477.0	 6477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4019	 2542	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4019	 8589	 9e-06	 0.000222	 0.0	 142169.0	 142169.0	 142169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7891	 8589	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10902	 8589	 1.8e-05	 0.004329	 0.0	 7297.0	 7297.0	 7297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8813	 7688	 0.001831	 0.001698	 0.0	 12650.0	 12650.0	 12650.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8813	 7688	 0.002209	 0.001471	 0.0	 11902.0	 11902.0	 11902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1848	 11394	 0.017653	 0.070289	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6070	 11394	 0.013231	 0.042207	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6070	 11394	 0.013479	 0.041331	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4008	 11394	 0.013934	 0.055702	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6190	 8785	 0.000537	 0.001471	 0.0	 20172.0	 20172.0	 20172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8785	 7145	 0.009967	 0.048959	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8785	 13524	 0.030612	 0.055058	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8785	 13524	 0.031207	 0.053934	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8827	 8785	 0.01314	 0.040579	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8827	 8785	 0.012851	 0.03757	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8785	 10245	 0.006901	 0.021174	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8785	 10245	 0.007653	 0.01924	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10694	 8155	 0.008982	 0.038462	 0.0	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8155	 11965	 0.009151	 0.037649	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8155	 1456	 0.004258	 0.03952	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3753	 8155	 0.003489	 0.0264	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8155	 3287	 0.003849	 0.05232	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2834	 6035	 0.032669	 0.080273	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2697	 6035	 0.004901	 0.014967	 0.0	 2006.0	 2006.0	 2006.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	465	 8406	 0.000562	 0.001058	 0.0	 26367.0	 26367.0	 26367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12369	 1112	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12369	 12160	 0.001	 0.01169	 0.0	 2693.0	 2693.0	 2693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1112	 12080	 0.00098	 0.01192	 0.0	 2642.0	 2642.0	 2642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9653	 11060	 0.002339	 0.006223	 0.0	 4752.0	 4752.0	 4752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9653	 11060	 0.002388	 0.006091	 0.0	 4829.0	 4829.0	 4829.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	600	 9653	 0.000504	 0.001207	 0.0	 24150.0	 24150.0	 24150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8406	 11060	 0.00105	 0.007959	 0.0	 3935.0	 3935.0	 3935.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8406	 11060	 0.001033	 0.007372	 0.0	 4244.0	 4244.0	 4244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8406	 3794	 0.018752	 0.042339	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8406	 3794	 0.018339	 0.039231	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2834	 10113	 0.036793	 0.081719	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2834	 12501	 0.003702	 0.015132	 0.0	 2028.0	 2028.0	 2028.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3555	 2834	 0.00124	 0.007314	 0.0	 4258.0	 4258.0	 4258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	766	 9851	 0.002329	 0.00356	 0.0	 7426.0	 7426.0	 7426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	766	 9851	 0.002378	 0.00348	 0.0	 7495.0	 7495.0	 7495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	766	 9851	 0.00212	 0.003951	 0.0	 7045.0	 7045.0	 7045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	766	 10948	 0.001951	 0.003791	 0.0	 7409.0	 7409.0	 7409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	103	 11538	 0.002542	 0.01472	 0.0	 2115.0	 2115.0	 2115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 10306	 0.003262	 0.024151	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13611	 7881	 0.0036	 0.01548	 0.0	 1988.0	 1988.0	 1988.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13611	 7881	 0.00352	 0.014329	 0.0	 2141.0	 2141.0	 2141.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2682	 6437	 0.002591	 0.014418	 0.0	 2157.0	 2157.0	 2157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5180	 2682	 0.001071	 0.003058	 0.0	 9749.0	 9749.0	 9749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5180	 525	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5180	 1887	 0.017458	 0.052129	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10694	 12439	 0.00136	 0.00216	 0.0	 12376.0	 12376.0	 12376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11965	 12439	 0.001391	 0.00212	 0.0	 12458.0	 12458.0	 12458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9365	 13431	 0.005858	 0.016591	 0.0	 1796.0	 1796.0	 1796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1259	 12831	 0.004562	 0.011653	 0.0	 2525.0	 2525.0	 2525.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1259	 6983	 0.030868	 0.064174	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4743	 547	 0.0	 0.000521	 0.0	 60629.0	 60629.0	 60629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3408	 1456	 0.005929	 0.053271	 0.0	 590.0	 590.0	 590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3408	 445	 0.00664	 0.040849	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3408	 4601	 0.00968	 0.049382	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8486	 6882	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8486	 103	 0.00044	 0.004489	 0.0	 7004.0	 7004.0	 7004.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8486	 5733	 0.01064	 0.043751	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8486	 5733	 0.0104	 0.040511	 0.0	 756.0	 756.0	 756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7579	 8486	 0.0024	 0.025498	 0.0	 1234.0	 1234.0	 1234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6264	 1714	 0.00264	 0.01412	 0.0	 2199.0	 2199.0	 2199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	694	 8968	 0.000609	 0.03944	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5815	 694	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	694	 9851	 0.001182	 0.003018	 0.0	 9746.0	 9746.0	 9746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	694	 9851	 0.0012	 0.002951	 0.0	 9916.0	 9916.0	 9916.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	694	 9851	 0.001071	 0.003351	 0.0	 8979.0	 8979.0	 8979.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	694	 10336	 0.001031	 0.01544	 0.0	 2042.0	 2042.0	 2042.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	694	 520	 0.001009	 0.015738	 0.0	 2003.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	694	 2388	 0.000991	 0.01604	 0.0	 1966.0	 1966.0	 1966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9063	 10706	 0.003898	 0.008862	 0.0	 3263.0	 3263.0	 3263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9063	 10706	 0.003818	 0.009031	 0.0	 3222.0	 3222.0	 3222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	939	 464	 0.003831	 0.012502	 0.0	 2416.0	 2416.0	 2416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8845	 11660	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8768	 11660	 0.00127	 0.0132	 0.0	 2382.0	 2382.0	 2382.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10912	 9802	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10912	 11228	 0.001338	 0.011209	 0.0	 2799.0	 2799.0	 2799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10912	 7432	 0.004222	 0.030062	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13558	 10912	 0.001182	 0.0104	 0.0	 3018.0	 3018.0	 3018.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9802	 5649	 9e-06	 0.000222	 0.0	 142169.0	 142169.0	 142169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9802	 7432	 0.004138	 0.03064	 0.0	 1022.0	 1022.0	 1022.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5649	 7432	 0.004049	 0.031209	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1062	 5855	 0.022603	 0.051959	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12289	 1062	 0.013636	 0.032041	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12527	 4661	 0.00228	 0.009222	 0.0	 3326.0	 3326.0	 3326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3938	 4661	 0.002471	 0.010302	 0.0	 2982.0	 2982.0	 2982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4660	 4661	 0.001831	 0.007378	 0.0	 4156.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12372	 6307	 0.006843	 0.049248	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12372	 6307	 0.006686	 0.045603	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3954	 2815	 0.004102	 0.011529	 0.0	 2582.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3954	 2815	 0.004182	 0.01128	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2733	 3001	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11997	 2733	 0.003649	 0.0122	 0.0	 2481.0	 2481.0	 2481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11997	 2733	 0.00372	 0.011938	 0.0	 2527.0	 2527.0	 2527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2733	 8098	 0.005031	 0.028102	 0.0	 1107.0	 1107.0	 1107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2733	 8098	 0.005129	 0.02752	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2733	 11519	 0.005218	 0.026951	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6480	 5049	 0.00288	 0.01992	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6480	 5049	 0.003262	 0.01952	 0.0	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9064	 1589	 0.00956	 0.061022	 0.0	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9064	 3954	 0.005382	 0.033911	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9064	 3954	 0.005271	 0.034569	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9064	 9080	 0.004102	 0.023018	 0.0	 1352.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2553	 7960	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1456	 7099	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1456	 4601	 0.011631	 0.094591	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3753	 1456	 0.0012	 0.008769	 0.0	 3569.0	 3569.0	 3569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1456	 13414	 0.001218	 0.008582	 0.0	 3645.0	 3645.0	 3645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10451	 12642	 0.002689	 0.013818	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3794	 12203	 0.005	 0.008934	 0.0	 3086.0	 3086.0	 3086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11313	 199	 0.0	 0.000531	 0.0	 59487.0	 59487.0	 59487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11313	 7752	 0.001281	 0.0158	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	199	 13242	 0.00125	 0.016099	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1848	 6983	 0.010058	 0.048	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1848	 6983	 0.010248	 0.047	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1848	 4008	 0.004314	 0.024537	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 4817	 0.010791	 0.042151	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 8951	 0.0006	 0.040218	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	367	 12734	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4653	 8261	 0.0	 0.00053	 0.0	 59599.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4653	 6366	 0.0	 0.00054	 0.0	 58496.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 13252	 0.00196	 0.010249	 0.0	 3028.0	 3028.0	 3028.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2386	 2165	 0.002182	 0.010498	 0.0	 2946.0	 2946.0	 2946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8664	 12958	 0.000582	 0.040991	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8664	 8239	 0.000569	 0.04176	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2074	 4595	 0.003818	 0.013209	 0.0	 2298.0	 2298.0	 2298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8664	 9249	 0.00428	 0.023511	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8664	 9249	 0.004182	 0.021769	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2792	 10205	 0.0	 0.0005	 0.0	 75878.0	 75878.0	 75878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2792	 12160	 0.00114	 0.01661	 0.0	 1898.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6333	 6237	 0.0	 0.000539	 0.0	 58604.0	 58604.0	 58604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6333	 113	 0.00119	 0.014081	 0.0	 2236.0	 2236.0	 2236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10205	 12080	 0.00117	 0.01626	 0.0	 2328.0	 2328.0	 2328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6237	 48	 0.00106	 0.01595	 0.0	 1977.0	 1977.0	 1977.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6307	 8804	 0.018058	 0.065719	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6307	 8948	 0.012826	 0.025058	 0.0	 1123.0	 1123.0	 1123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6307	 8948	 0.013331	 0.024	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13252	 2165	 0.001089	 0.003151	 0.0	 9475.0	 9475.0	 9475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8418	 3479	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 1804	 0.000631	 0.054471	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 2998	 0.000622	 0.055489	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 13166	 0.0006	 0.051382	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6070	 6983	 0.017702	 0.064331	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6070	 2552	 0.012314	 0.04924	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7059	 12352	 0.001223	 0.001248	 0.0	 18078.0	 18078.0	 18078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7725	 12352	 0.001471	 0.00481	 0.0	 6280.0	 6280.0	 6280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8804	 12352	 0.011521	 0.03138	 0.0	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11783	 11627	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11783	 8990	 0.000289	 0.00056	 0.0	 50125.0	 50125.0	 50125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5835	 4914	 0.00034	 0.01805	 0.0	 1750.0	 1750.0	 1750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10953	 3890	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3044	 9782	 0.00035	 0.01766	 0.0	 1789.0	 1789.0	 1789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13244	 6183	 0.00035	 0.01728	 0.0	 1828.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7412	 12253	 0.00031	 0.01958	 0.0	 1938.0	 1938.0	 1938.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10651	 4914	 0.00031	 0.01997	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9404	 4914	 0.0003	 0.02035	 0.0	 1553.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8583	 8758	 0.00016	 0.0025	 0.0	 12610.0	 12610.0	 12610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7000	 4914	 0.00029	 0.02074	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11827	 12253	 0.00029	 0.0192	 0.0	 1645.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12504	 12253	 0.00033	 0.01882	 0.0	 1679.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9782	 6183	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6934	 9782	 0.0	 0.00048	 0.0	 65807.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11543	 6183	 0.0	 0.00047	 0.0	 67208.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4914	 8593	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4914	 616	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4914	 13170	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12253	 11543	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12253	 6934	 0.0	 0.00053	 0.0	 59599.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12253	 13170	 0.0	 0.00054	 0.0	 58496.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8593	 8872	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8872	 11543	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8872	 5998	 0.00028	 0.00403	 0.0	 7820.0	 7820.0	 7820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9167	 8872	 0.00021	 0.00396	 0.0	 7966.0	 7966.0	 7966.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	616	 4211	 0.0	 0.00048	 0.0	 65807.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4211	 6934	 0.0	 0.00047	 0.0	 67208.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4211	 8583	 0.00029	 0.00394	 0.0	 7996.0	 7996.0	 7996.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6578	 4211	 0.0002	 0.00404	 0.0	 7810.0	 7810.0	 7810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3890	 367	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	367	 818	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12527	 3938	 0.004471	 0.020791	 0.0	 1486.0	 1486.0	 1486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12527	 4660	 0.002791	 0.01132	 0.0	 2710.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9851	 12368	 0.000822	 0.001649	 0.0	 17144.0	 17144.0	 17144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9851	 12368	 0.0008	 0.00168	 0.0	 16976.0	 16976.0	 16976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9851	 12368	 0.000782	 0.00156	 0.0	 18102.0	 18102.0	 18102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	548	 464	 0.00432	 0.012662	 0.0	 2362.0	 2362.0	 2362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	548	 464	 0.003849	 0.014351	 0.0	 2126.0	 2126.0	 2126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1589	 3666	 0.001418	 0.004618	 0.0	 6539.0	 6539.0	 6539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1589	 10661	 0.001689	 0.011631	 0.0	 2688.0	 2688.0	 2688.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1589	 9080	 0.005991	 0.03832	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13611	 2763	 0.001169	 0.007098	 0.0	 4392.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10948	 2763	 0.0012	 0.00696	 0.0	 4473.0	 4473.0	 4473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6483	 13524	 0.030066	 0.046289	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6483	 13524	 0.026793	 0.052463	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11331	 6483	 0.023413	 0.057397	 0.0	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8139	 7810	 0.001631	 0.00832	 0.0	 3726.0	 3726.0	 3726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8813	 6506	 0.012569	 0.04732	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8813	 6506	 0.012311	 0.048231	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11790	 9541	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7432	 11790	 0.000982	 0.004751	 0.0	 6511.0	 6511.0	 6511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7442	 1781	 0.00144	 0.12	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 7810	 0.001249	 0.0064	 0.0	 4845.0	 4845.0	 4845.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 7810	 0.00112	 0.007249	 0.0	 4307.0	 4307.0	 4307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7752	 13242	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13608	 12831	 0.022843	 0.098893	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12831	 6983	 0.034909	 0.072893	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11228	 558	 0.00188	 0.092222	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11228	 1738	 0.00184	 0.093991	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11228	 5890	 0.0018	 0.09576	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8554	 11228	 0.00132	 0.01088	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8827	 2697	 0.01924	 0.056603	 0.0	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8827	 2697	 0.017124	 0.064149	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6264	 5106	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6264	 6959	 0.006889	 0.03404	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6264	 6959	 0.007018	 0.033329	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6264	 11685	 0.006169	 0.035689	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6264	 11685	 0.00628	 0.034929	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6264	 12180	 0.004271	 0.026418	 0.0	 1181.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6264	 12180	 0.00436	 0.02588	 0.0	 1204.0	 1204.0	 1204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6264	 12180	 0.00444	 0.025338	 0.0	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5733	 1887	 0.00852	 0.02444	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12722	 65	 0.002671	 0.018929	 0.0	 1653.0	 1653.0	 1653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11462	 4886	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11462	 9879	 0.0	 0.00045	 0.0	 70195.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8768	 4886	 0.0	 0.00051	 0.0	 61936.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8768	 9879	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3666	 10661	 0.000329	 0.000902	 0.0	 32900.0	 32900.0	 32900.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12180	 5462	 0.00068	 0.050351	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4950	 6959	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1927	 5125	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1927	 1508	 0.00212	 0.022531	 0.0	 1396.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1927	 113	 0.000919	 0.012789	 0.0	 2464.0	 2464.0	 2464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5125	 5693	 0.002159	 0.02206	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5125	 48	 0.00094	 0.012531	 0.0	 2514.0	 2514.0	 2514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	279	 7432	 0.00032	 0.014102	 0.0	 2240.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7103	 7432	 0.000329	 0.0138	 0.0	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5437	 7432	 0.000329	 0.013502	 0.0	 2339.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9249	 792	 0.005818	 0.02396	 0.0	 1282.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9249	 792	 0.005942	 0.023462	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8554	 9810	 0.000671	 0.001871	 0.0	 15892.0	 15892.0	 15892.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7128	 9810	 0.0	 0.001791	 0.0	 17637.0	 17637.0	 17637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8554	 5141	 0.002249	 0.003471	 0.0	 7638.0	 7638.0	 7638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8554	 5141	 0.001631	 0.0042	 0.0	 7011.0	 7011.0	 7011.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8554	 5549	 0.00092	 0.002582	 0.0	 11524.0	 11524.0	 11524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7432	 5141	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7432	 8696	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13558	 7432	 0.000822	 0.00572	 0.0	 5467.0	 5467.0	 5467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7432	 6696	 0.001338	 0.013622	 0.0	 2308.0	 2308.0	 2308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3192	 7432	 0.00136	 0.004649	 0.0	 6522.0	 6522.0	 6522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5141	 7128	 0.0	 0.001751	 0.0	 18040.0	 18040.0	 18040.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5549	 5141	 0.0	 0.001711	 0.0	 18462.0	 18462.0	 18462.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8829	 9430	 0.000662	 0.004529	 0.0	 6902.0	 6902.0	 6902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7652	 9430	 0.000649	 0.004618	 0.0	 6774.0	 6774.0	 6774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6983	 2552	 0.005669	 0.028992	 0.0	 1070.0	 1070.0	 1070.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10137	 10637	 0.001631	 0.1176	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1730	 7801	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 1730	 0.006942	 0.04516	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 1730	 0.0068	 0.04604	 0.0	 679.0	 679.0	 679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12571	 3860	 0.003289	 0.017909	 0.0	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4660	 12053	 0.00056	 0.038671	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6872	 11331	 0.02162	 0.062612	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	65	 3578	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	65	 13317	 0.000822	 0.00656	 0.0	 4778.0	 4778.0	 4778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	65	 1300	 0.003009	 0.004649	 0.0	 5704.0	 5704.0	 5704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	65	 1300	 0.003071	 0.004551	 0.0	 5754.0	 5754.0	 5754.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10209	 599	 0.00464	 0.029431	 0.0	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10209	 599	 0.005249	 0.02884	 0.0	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4508	 8813	 0.001902	 0.012702	 0.0	 2460.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4508	 8813	 0.001858	 0.012938	 0.0	 2417.0	 2417.0	 2417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4508	 11218	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8990	 7919	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9157	 5602	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	507	 10492	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13431	 1406	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13611	 4584	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13611	 6959	 0.004738	 0.012529	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13611	 6959	 0.004831	 0.012262	 0.0	 2397.0	 2397.0	 2397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13611	 6959	 0.002711	 0.018431	 0.0	 1696.0	 1696.0	 1696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5855	 13410	 0.01205	 0.03281	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4832	 6959	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6959	 1531	 0.000649	 0.03712	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6959	 6569	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9242	 6959	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6997	 5334	 0.00076	 0.005329	 0.0	 5869.0	 5869.0	 5869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4601	 445	 0.005769	 0.03528	 0.0	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10948	 2072	 0.002258	 0.004849	 0.0	 5906.0	 5906.0	 5906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10948	 2072	 0.002209	 0.004489	 0.0	 6314.0	 6314.0	 6314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1508	 5693	 0.0	 0.000479	 0.0	 65945.0	 65945.0	 65945.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1508	 9483	 0.00256	 0.01561	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5693	 7724	 0.00269	 0.01451	 0.0	 2141.0	 2141.0	 2141.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12184	 11881	 0.003372	 0.028231	 0.0	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12184	 13495	 0.007033	 0.047083	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	113	 48	 0.0	 0.000469	 0.0	 67351.0	 67351.0	 67351.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4601	 2827	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3954	 4601	 0.00392	 0.025191	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3954	 4601	 0.00444	 0.024689	 0.0	 1260.0	 1260.0	 1260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13495	 11881	 0.003529	 0.021223	 0.0	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8829	 7652	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6578	 583	 0.00069	 0.00134	 0.0	 20958.0	 20958.0	 20958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8504	 9167	 0.00067	 0.00136	 0.0	 20835.0	 20835.0	 20835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3555	 12501	 0.012992	 0.070207	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	583	 8504	 0.0	 0.00053	 0.0	 59599.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9483	 7724	 0.0	 0.000461	 0.0	 68520.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12160	 12080	 0.0	 0.00054	 0.0	 58496.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10245	 12289	 0.002314	 0.005661	 0.0	 5165.0	 5165.0	 5165.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12289	 10245	 0.002512	 0.005909	 0.0	 4920.0	 4920.0	 4920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8827	 10245	 0.006364	 0.018488	 0.0	 1616.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8827	 10245	 0.005959	 0.017752	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8827	 13410	 0.018397	 0.04176	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8827	 13410	 0.018058	 0.042653	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8098	 11519	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3753	 12784	 0.0	 0.000529	 0.0	 59712.0	 59712.0	 59712.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13414	 12784	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3287	 13414	 0.003369	 0.031329	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3601	 9145	 0.07449	 0.527603	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4373	 9145	 0.01093	 0.074531	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7999	 9145	 0.00887	 0.04576	 0.0	 678.0	 678.0	 678.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5745	 9145	 0.01099	 0.06689	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8031	 1506	 0.04732	 0.42186	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8031	 1506	 0.004469	 0.03124	 0.0	 1001.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1506	 633	 0.500289	 1.586157	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1506	 7690	 0.01089	 0.060719	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1506	 12514	 0.133469	 0.882645	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8031	 1506	 0.005531	 0.032521	 0.0	 958.0	 958.0	 958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1506	 12514	 0.005219	 0.025659	 0.0	 1207.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12798	 5651	 0.00186	 0.012789	 0.0	 2445.0	 2445.0	 2445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5867	 5651	 0.001	 0.234938	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7423	 9801	 0.00081	 0.004781	 0.0	 6515.0	 6515.0	 6515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4104	 12032	 0.00082	 0.00468	 0.0	 6649.0	 6649.0	 6649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6716	 6737	 0.03374	 0.614711	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12597	 6737	 0.04612	 0.366777	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7534	 6737	 0.001461	 0.01239	 0.0	 2532.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12597	 6716	 0.078599	 0.394649	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1998	 6716	 0.00143	 0.01263	 0.0	 2486.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10689	 1379	 0.007841	 0.05613	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7749	 3514	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7749	 3514	 0.001	 0.328946	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5321	 3514	 0.224855	 1.532376	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1063	 3514	 0.136781	 1.457355	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1063	 3514	 0.01055	 0.074979	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2109	 3514	 0.014909	 0.523802	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2619	 3514	 0.001	 0.71781	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11043	 3514	 0.134271	 1.687004	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6113	 7749	 0.002341	 0.01263	 0.0	 2460.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5321	 7749	 0.235227	 1.541777	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1063	 7749	 0.16344	 1.266136	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2109	 7749	 0.015479	 0.562376	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2619	 7749	 0.001	 0.767789	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11043	 7749	 0.158281	 1.596364	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10849	 5015	 0.006169	 0.039289	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12209	 5015	 0.08256	 0.638182	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3967	 5015	 0.221653	 1.097397	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5015	 9811	 0.0118	 0.05445	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4325	 5015	 0.08986	 0.756921	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8076	 933	 0.03887	 0.335083	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	933	 8076	 0.00455	 0.036539	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	246	 933	 0.002169	 0.01688	 0.0	 1857.0	 1857.0	 1857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	246	 933	 0.01045	 0.244731	 0.0	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9654	 933	 0.001	 0.259525	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5298	 933	 0.036651	 0.378657	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9643	 9177	 0.004669	 0.03839	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	857	 9177	 0.000781	 0.00674	 0.0	 4656.0	 4656.0	 4656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5321	 9177	 0.001461	 0.01201	 0.0	 2611.0	 2611.0	 2611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13650	 9177	 0.00087	 0.00614	 0.0	 5094.0	 5094.0	 5094.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13263	 6113	 0.00464	 0.02919	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2619	 6113	 0.004719	 0.02719	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8240	 6113	 0.00169	 0.01361	 0.0	 2304.0	 2304.0	 2304.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3037	 6113	 0.00751	 0.04581	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9335	 9643	 0.00368	 0.022469	 0.0	 1388.0	 1388.0	 1388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8240	 9643	 0.001659	 0.012599	 0.0	 2486.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11043	 9643	 0.007341	 0.042419	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9643	 10993	 0.00186	 0.01456	 0.0	 2152.0	 2152.0	 2152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9104	 4911	 0.00312	 0.03151	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13061	 9104	 0.00073	 0.00808	 0.0	 3894.0	 3894.0	 3894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10513	 4322	 0.013479	 0.27064	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10513	 4322	 0.00187	 0.020289	 0.0	 1551.0	 1551.0	 1551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13357	 4322	 0.012169	 0.298636	 0.0	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10689	 10131	 0.00337	 0.027831	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5745	 10689	 0.00461	 0.03301	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10131	 10689	 0.005781	 0.039789	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10131	 10689	 0.035151	 0.987397	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6712	 10689	 0.013099	 0.631736	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4373	 3601	 0.118409	 1.072417	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4373	 3601	 0.006281	 0.051961	 0.0	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2926	 3601	 0.284979	 1.491054	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8076	 4736	 0.006409	 0.038081	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	246	 8076	 0.225806	 1.262624	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9654	 8076	 0.282252	 1.121529	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5298	 8076	 0.561921	 1.55469	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10338	 5572	 0.00322	 0.02808	 0.0	 1118.0	 1118.0	 1118.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	317	 5572	 0.00196	 0.01843	 0.0	 1705.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10265	 12450	 0.552066	 1.574607	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4850	 12450	 0.010151	 0.087021	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10697	 12450	 0.16999	 0.991054	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	399	 12450	 0.003831	 0.02386	 0.0	 1308.0	 1308.0	 1308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	399	 12450	 0.00863	 0.535785	 0.0	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9019	 12450	 0.04357	 0.617335	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8333	 4051	 0.008081	 0.03963	 0.0	 781.0	 781.0	 781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4051	 2619	 0.00213	 0.01488	 0.0	 2102.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	317	 6653	 0.00219	 0.02232	 0.0	 1409.0	 1409.0	 1409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6653	 9356	 0.00352	 0.03947	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6653	 9162	 0.00222	 0.02857	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	537	 8472	 0.00104	 0.00901	 0.0	 3483.0	 3483.0	 3483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3952	 537	 0.00106	 0.00881	 0.0	 3560.0	 3560.0	 3560.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9705	 5950	 0.00301	 0.031271	 0.0	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8472	 530	 0.00133	 0.01852	 0.0	 1702.0	 1702.0	 1702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	530	 7328	 0.00253	 0.0287	 0.0	 1097.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8472	 530	 0.06395	 0.413802	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9356	 13654	 0.00075	 0.00981	 0.0	 3857.0	 3857.0	 3857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11590	 6644	 0.234814	 1.148326	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13563	 6644	 0.222417	 1.185971	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12963	 6644	 0.08124	 0.548574	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12963	 6644	 0.01132	 0.074211	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1107	 6644	 0.115849	 0.953099	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12187	 6246	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12187	 6246	 0.001	 0.517348	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6246	 11045	 0.00051	 0.00504	 0.0	 6236.0	 6236.0	 6236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6246	 7601	 0.00258	 0.02748	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1405	 12187	 0.00224	 0.02852	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12187	 3952	 0.00144	 0.01774	 0.0	 1775.0	 1775.0	 1775.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8216	 12361	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8216	 12361	 0.06794	 0.65593	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12361	 10513	 0.028479	 0.136841	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8216	 5950	 0.02019	 0.10464	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11045	 3952	 0.00128	 0.01333	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	488	 9973	 0.667066	 1.759628	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7101	 9973	 0.0232	 0.385289	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7101	 9973	 0.00686	 0.03882	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11541	 9973	 0.04143	 0.328037	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13004	 9973	 0.00107	 0.00707	 0.0	 4418.0	 4418.0	 4418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7101	 488	 0.173021	 1.092025	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7101	 488	 0.010849	 0.074771	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	843	 488	 0.18632	 0.723574	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11297	 488	 0.077651	 0.853368	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11297	 488	 0.011169	 0.07225	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11541	 488	 0.14268	 0.506488	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10697	 488	 0.352417	 1.255207	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	399	 488	 0.391322	 1.63	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4669	 3967	 0.006271	 0.037341	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5298	 4669	 0.005961	 0.054719	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5153	 6887	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5153	 6887	 0.001	 0.333822	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6887	 5474	 0.00587	 0.040281	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5153	 13357	 0.003599	 0.046841	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4243	 7601	 0.00224	 0.02796	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3967	 12209	 0.08693	 0.670269	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5321	 12209	 0.301839	 1.820372	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2109	 12209	 0.00136	 0.01051	 0.0	 2981.0	 2981.0	 2981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2109	 12209	 0.00445	 0.344835	 0.0	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12267	 12209	 0.197159	 1.014752	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8333	 12209	 0.097341	 0.78186	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4325	 12209	 0.013039	 0.297211	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10849	 12209	 0.035521	 0.685351	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5867	 12209	 0.367335	 1.746467	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4463	 12209	 0.04186	 0.505517	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2109	 12209	 0.001021	 0.284401	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9811	 12209	 0.02575	 0.548884	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10993	 12209	 0.002211	 0.016599	 0.0	 1887.0	 1887.0	 1887.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10273	 12798	 0.0015	 0.00876	 0.0	 3555.0	 3555.0	 3555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5867	 10273	 0.00062	 0.00386	 0.0	 8080.0	 8080.0	 8080.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9811	 13263	 0.00188	 0.008651	 0.0	 3569.0	 3569.0	 3569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4463	 13263	 0.00651	 0.278678	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8240	 13263	 0.080781	 0.659587	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7817	 10020	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7817	 10020	 0.001	 0.232851	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10020	 12998	 0.01614	 0.08307	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	633	 10020	 0.190479	 0.901095	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	633	 10020	 0.00281	 0.01663	 0.0	 1873.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7690	 10020	 0.032841	 0.593161	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12597	 10020	 0.004599	 0.03094	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12514	 10020	 0.100021	 0.542231	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	633	 7817	 0.1945	 0.883884	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7690	 7817	 0.028409	 0.617727	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7817	 7534	 0.003281	 0.04162	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12514	 7817	 0.09636	 0.566219	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12514	 7817	 0.007521	 0.044719	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13357	 10513	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13357	 10513	 0.001	 0.19056	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10513	 4850	 0.01356	 0.08876	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13357	 4850	 0.005271	 0.068591	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4972	 12798	 0.003591	 0.03075	 0.0	 1021.0	 1021.0	 1021.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7534	 12798	 0.01	 0.056159	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2867	 12798	 0.011831	 0.067969	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1998	 12798	 0.00937	 0.05893	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12798	 10968	 0.000909	 0.004719	 0.0	 6573.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3159	 9356	 0.00176	 0.01759	 0.0	 1787.0	 1787.0	 1787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4318	 3159	 0.00137	 0.01801	 0.0	 1749.0	 1749.0	 1749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3159	 11162	 0.00184	 0.01756	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9811	 4463	 0.00213	 0.012539	 0.0	 2484.0	 2484.0	 2484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8240	 4463	 0.07664	 0.597665	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2109	 4463	 0.07132	 0.544959	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2109	 4463	 0.00405	 0.02507	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9811	 4463	 0.001	 0.348058	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4325	 3967	 0.06064	 0.52688	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3967	 4325	 0.005271	 0.03093	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4972	 9335	 0.002841	 0.023409	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10187	 2867	 0.00226	 0.015841	 0.0	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9015	 2867	 0.01237	 0.060909	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2867	 4972	 0.01637	 0.07345	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5874	 2867	 0.00243	 0.018341	 0.0	 1708.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5039	 1141	 0.0026	 0.02813	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7423	 4104	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7423	 4104	 0.02631	 0.515517	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4104	 10131	 0.00394	 0.041169	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4104	 10131	 0.343719	 1.744855	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4104	 3037	 0.017159	 0.080591	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7423	 8020	 0.005	 0.066591	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7423	 10131	 0.065229	 1.288988	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1063	 5321	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1063	 5321	 0.001	 0.56	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2109	 5321	 0.063599	 0.651508	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12267	 5321	 0.075159	 1.271095	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8333	 5321	 0.360475	 1.617479	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2619	 5321	 0.001	 0.740702	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4325	 5321	 0.363884	 2.00314	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10849	 5321	 0.3925	 1.858533	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2109	 1063	 0.04769	 0.602128	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12267	 1063	 0.050341	 1.259855	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2619	 1063	 0.001	 0.829566	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4850	 8031	 0.00049	 0.00324	 0.0	 9640.0	 9640.0	 9640.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8031	 5555	 0.018659	 0.111289	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8031	 12514	 0.509835	 1.831384	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4850	 8031	 0.0005	 0.00318	 0.0	 9813.0	 9813.0	 9813.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9811	 2109	 0.05936	 0.582149	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4325	 2109	 0.003331	 0.0203	 0.0	 1536.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12267	 2109	 0.12286	 0.888244	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8333	 2109	 0.033599	 0.599959	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2619	 2109	 0.100539	 0.767066	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4325	 2109	 0.0822	 0.730331	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10849	 2109	 0.15512	 0.82874	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7741	 2121	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7741	 2121	 0.001	 0.194781	 0.0	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2121	 2754	 0.0132	 0.071979	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2121	 561	 0.0148	 0.073031	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7999	 2121	 0.005781	 0.0378	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9015	 2121	 0.153961	 1.590021	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9015	 2121	 0.00631	 0.03855	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13206	 2121	 0.14124	 1.705702	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7999	 7741	 0.00589	 0.03699	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9015	 7741	 0.18032	 1.449298	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13206	 7741	 0.150651	 1.729298	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13206	 7741	 0.00636	 0.045409	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4071	 5525	 0.00173	 0.01602	 0.0	 1961.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6805	 4071	 0.00207	 0.02233	 0.0	 1409.0	 1409.0	 1409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2040	 4071	 0.00178	 0.02178	 0.0	 1446.0	 1446.0	 1446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5874	 10187	 0.00589	 0.214174	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9015	 10187	 0.105789	 1.66719	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13206	 10187	 0.108969	 1.629731	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11541	 7101	 0.024581	 0.231446	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11541	 7101	 0.004599	 0.035341	 0.0	 887.0	 887.0	 887.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7328	 1585	 0.00106	 0.01023	 0.0	 3072.0	 3072.0	 3072.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1597	 1585	 0.00403	 0.04889	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13169	 8011	 0.00123	 0.01589	 0.0	 1982.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13169	 4911	 0.00158	 0.01592	 0.0	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	374	 10360	 0.00219	 0.02123	 0.0	 1481.0	 1481.0	 1481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	374	 12364	 0.00171	 0.01708	 0.0	 1841.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	374	 12364	 0.00174	 0.0167	 0.0	 1882.0	 1882.0	 1882.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1597	 374	 0.00515	 0.285942	 0.0	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1597	 374	 0.00058	 0.00775	 0.0	 4065.0	 4065.0	 4065.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1597	 374	 0.00057	 0.0079	 0.0	 3989.0	 3989.0	 3989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4972	 9811	 0.009341	 0.6725	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5867	 9811	 0.171229	 1.013678	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10993	 9811	 0.00251	 0.02049	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9811	 10968	 0.005909	 0.036349	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11767	 11162	 0.00091	 0.00886	 0.0	 3547.0	 3547.0	 3547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13061	 11767	 0.00054	 0.00532	 0.0	 5908.0	 5908.0	 5908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	399	 10265	 0.009531	 0.051211	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	399	 10265	 0.785124	 1.943678	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10265	 5560	 0.010789	 0.05194	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9019	 10265	 0.173281	 0.62781	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8240	 4972	 0.00613	 0.033659	 0.0	 924.0	 924.0	 924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5867	 4972	 0.11576	 0.840434	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11297	 843	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11297	 843	 0.05964	 0.314938	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	843	 9320	 0.002169	 0.017341	 0.0	 1808.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	611	 843	 0.454215	 1.265475	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	843	 611	 0.007091	 0.061521	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11297	 2452	 0.013021	 0.087711	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1363	 11297	 0.35781	 1.954277	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	611	 11297	 0.0485	 0.815537	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2619	 8020	 0.415537	 1.939483	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8240	 8020	 0.097031	 0.677913	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8020	 8240	 0.003031	 0.033021	 0.0	 953.0	 953.0	 953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8020	 8240	 0.00637	 0.038979	 0.0	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11043	 8020	 0.024271	 0.588967	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3037	 8020	 0.00439	 0.372438	 0.0	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	314	 8020	 0.001	 0.198331	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	314	 8020	 0.00232	 0.01226	 0.0	 2532.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5560	 2452	 0.014211	 0.079219	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	246	 2452	 0.015151	 0.07637	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4736	 2452	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4736	 2452	 0.001	 0.258698	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9654	 2452	 0.01544	 0.074781	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1363	 4736	 0.013909	 0.073349	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7843	 7483	 0.006919	 0.04764	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3208	 7483	 0.224318	 1.85469	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12963	 7483	 0.015169	 0.1077	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	561	 7483	 0.130771	 1.06564	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7843	 7483	 0.249669	 1.169917	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5525	 733	 0.00127	 0.01444	 0.0	 2180.0	 2180.0	 2180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5525	 8923	 0.00318	 0.04235	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5525	 12852	 0.00131	 0.01758	 0.0	 1792.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6712	 4373	 0.469607	 1.302025	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2926	 4373	 0.001	 0.205711	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2926	 4373	 0.002969	 0.02201	 0.0	 1423.0	 1423.0	 1423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13004	 11541	 0.00549	 0.044831	 0.0	 700.0	 700.0	 700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2802	 3208	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2802	 3208	 0.08343	 1.583099	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2754	 3208	 0.094651	 1.363719	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3208	 12998	 0.00112	 0.00895	 0.0	 3502.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12998	 3208	 0.00151	 0.00944	 0.0	 3305.0	 3305.0	 3305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	561	 3208	 0.018669	 0.563368	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7843	 3208	 0.00538	 0.652851	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2754	 2802	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2754	 2802	 0.001	 0.495455	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	561	 2802	 0.036849	 0.734215	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7843	 2802	 0.001	 0.459566	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7843	 2802	 0.00095	 0.00638	 0.0	 4898.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12998	 2754	 0.00105	 0.00818	 0.0	 3831.0	 3831.0	 3831.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	561	 2754	 0.040151	 0.657893	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	561	 2754	 0.00193	 0.01406	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7843	 2754	 0.001	 0.49438	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8333	 12267	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8333	 12267	 0.08057	 0.906178	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4325	 12267	 0.0347	 0.658202	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10849	 12267	 0.032719	 0.534318	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10849	 12267	 0.004281	 0.033461	 0.0	 937.0	 937.0	 937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4325	 8333	 0.001	 0.395785	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10849	 8333	 0.14007	 0.838595	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12852	 733	 0.04194	 0.384211	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	733	 12852	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1114	 11590	 0.001969	 0.014021	 0.0	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13563	 11590	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13563	 11590	 0.001	 0.26219	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11590	 4316	 0.03032	 0.14413	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13563	 1107	 0.01325	 0.11038	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3694	 12998	 0.011901	 0.07319	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12998	 5555	 0.00401	 0.03175	 0.0	 988.0	 988.0	 988.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12852	 4318	 0.00368	 0.03712	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12852	 4243	 0.00169	 0.02158	 0.0	 1460.0	 1460.0	 1460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1141	 6805	 0.00116	 0.01472	 0.0	 2140.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	317	 10360	 0.05575	 0.602438	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10360	 317	 0.00163	 0.01604	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10360	 4318	 0.00269	 0.02759	 0.0	 1140.0	 1140.0	 1140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10360	 9356	 0.00256	 0.02877	 0.0	 1094.0	 1094.0	 1094.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1107	 12963	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1107	 12963	 0.09549	 0.768967	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7690	 633	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7690	 633	 0.05899	 0.428306	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7534	 633	 0.005591	 0.04031	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12514	 633	 0.00714	 0.15039	 0.0	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1998	 7690	 0.005469	 0.041099	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12514	 7690	 0.036711	 0.380269	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7104	 317	 0.00056	 0.124578	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7104	 317	 0.0007	 0.00889	 0.0	 3543.0	 3543.0	 3543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4850	 3694	 0.013479	 0.11436	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4316	 4850	 0.012	 0.066919	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5555	 3694	 0.3925	 1.654463	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5874	 10131	 0.301178	 1.948719	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5874	 10131	 0.009169	 0.06301	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4911	 1141	 0.00176	 0.02342	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5421	 1141	 0.00108	 0.01167	 0.0	 2696.0	 2696.0	 2696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5555	 561	 0.191961	 1.234649	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7843	 561	 0.03699	 0.374917	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1998	 12597	 0.00361	 0.03024	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	399	 10697	 0.350806	 1.554649	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10697	 399	 0.004831	 0.06375	 0.0	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10697	 3667	 0.007099	 0.07076	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9019	 399	 0.0022	 0.01318	 0.0	 2364.0	 2364.0	 2364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	399	 1363	 0.01775	 0.099419	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9019	 399	 0.186581	 1.067335	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4318	 4243	 0.00373	 0.05005	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5560	 1363	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5560	 1363	 0.001	 0.16038	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	611	 1363	 0.010531	 0.17819	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	611	 1363	 0.0025	 0.017081	 0.0	 1830.0	 1830.0	 1830.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	611	 5560	 0.0777	 0.498492	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11043	 2619	 0.01907	 1.485992	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3037	 2619	 0.120669	 1.890888	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13206	 7999	 0.010271	 0.06219	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9015	 5874	 0.298079	 1.623781	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13206	 5874	 0.273223	 1.612107	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4318	 13061	 0.00277	 0.02823	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9356	 4318	 0.00077	 0.00747	 0.0	 4207.0	 4207.0	 4207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11162	 9162	 0.00102	 0.01145	 0.0	 2748.0	 2748.0	 2748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11162	 9162	 0.00112	 0.01049	 0.0	 2995.0	 2995.0	 2995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13206	 9015	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13206	 9015	 0.001	 0.22343	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8011	 5421	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8011	 5421	 0.001	 0.26178	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4911	 5421	 0.00153	 0.0214	 0.0	 1473.0	 1473.0	 1473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13061	 5421	 0.00468	 0.06143	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	314	 8240	 0.271756	 1.50345	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3037	 11043	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3037	 11043	 0.015271	 0.796736	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	314	 11043	 0.02776	 0.935537	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	314	 11043	 0.004219	 0.026599	 0.0	 1173.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	314	 3037	 0.001	 0.620888	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7843	 5555	 0.361364	 1.973368	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5745	 6712	 0.001599	 0.00825	 0.0	 3759.0	 3759.0	 3759.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2926	 6712	 0.659194	 1.990062	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9654	 246	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9654	 246	 0.11788	 0.822417	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5298	 246	 0.086341	 0.745145	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5298	 9654	 0.00569	 0.033281	 0.0	 936.0	 936.0	 936.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5298	 9654	 0.03618	 0.609897	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	34	 7104	 0.00087	 0.00898	 0.0	 3502.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	200	 5474	 0.001	 0.211322	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	200	 5474	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4316	 5474	 0.13407	 1.029876	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2617	 5474	 0.141419	 0.956033	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4316	 200	 0.12913	 1.151054	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2617	 200	 0.14487	 1.008244	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	200	 2617	 0.007599	 0.05356	 0.0	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10849	 4325	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10849	 4325	 0.024219	 0.488657	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2617	 4316	 0.001	 0.226901	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2617	 4316	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10968	 5867	 0.00063	 0.005159	 0.0	 6078.0	 6078.0	 6078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5950	 3667	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5950	 3667	 0.001	 0.214277	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4873	 6248	 0.019671	 0.07004	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4873	 6248	 0.01812	 0.06872	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8437	 6920	 0.001582	 0.00724	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8437	 6920	 0.001551	 0.007231	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8437	 6920	 0.001262	 0.00796	 0.0	 3920.0	 3920.0	 3920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7935	 3919	 0.0264	 0.075129	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7935	 7693	 0.00824	 0.044751	 0.0	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11572	 6920	 0.018271	 0.070191	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11572	 6920	 0.021711	 0.063129	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11572	 11064	 0.013191	 0.0428	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13366	 3919	 0.027631	 0.102502	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13366	 10792	 0.005369	 0.052622	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13366	 10792	 0.013938	 0.0534	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13366	 10792	 0.01364	 0.049449	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13366	 1993	 0.007991	 0.037738	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6349	 6920	 0.007671	 0.04096	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6349	 6920	 0.007511	 0.041769	 0.0	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6349	 7566	 0.004089	 0.010978	 0.0	 2697.0	 2697.0	 2697.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6349	 7566	 0.003	 0.014769	 0.0	 2096.0	 2096.0	 2096.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6349	 891	 0.001351	 0.00784	 0.0	 3971.0	 3971.0	 3971.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6349	 8438	 0.003671	 0.022089	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6349	 4251	 0.002378	 0.00772	 0.0	 3911.0	 3911.0	 3911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6920	 891	 0.006911	 0.03268	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6920	 3030	 0.00944	 0.03284	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6920	 6378	 0.009831	 0.02848	 0.0	 1049.0	 1049.0	 1049.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6920	 8438	 0.003671	 0.02092	 0.0	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12999	 3919	 0.019378	 0.10932	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12999	 3919	 0.021969	 0.107129	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12999	 7693	 0.009151	 0.063249	 0.0	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12999	 6050	 0.029169	 0.088102	 0.0	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12999	 7135	 0.031351	 0.115698	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12999	 10792	 0.04936	 0.182018	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12999	 9259	 0.001609	 0.016889	 0.0	 1862.0	 1862.0	 1862.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12999	 4033	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1022	 13210	 0.008698	 0.033591	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8027	 2649	 0.01792	 0.070169	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8027	 12751	 0.00308	 0.008422	 0.0	 3523.0	 3523.0	 3523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8027	 810	 0.002031	 0.012102	 0.0	 2575.0	 2575.0	 2575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8027	 810	 0.0068	 0.03452	 0.0	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8027	 5565	 0.01176	 0.055871	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6379	 6378	 0.04856	 0.135111	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3919	 9044	 0.039289	 0.146129	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3919	 9044	 0.038471	 0.148938	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3919	 4981	 0.010911	 0.04116	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9044	 1993	 0.002898	 0.017409	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7323	 1767	 0.00544	 0.051431	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7323	 7775	 0.003791	 0.014342	 0.0	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7323	 8630	 0.005969	 0.026302	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7323	 1254	 0.00608	 0.02572	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7323	 3809	 0.010818	 0.066769	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2649	 3445	 0.006649	 0.024138	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2649	 3445	 0.007542	 0.023662	 0.0	 1272.0	 1272.0	 1272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2649	 3445	 0.007991	 0.036622	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2649	 3445	 0.0116	 0.046018	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6050	 3030	 0.011631	 0.047049	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7135	 10792	 0.018822	 0.064009	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1767	 8630	 0.008071	 0.049138	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1767	 1254	 0.007889	 0.045502	 0.0	 684.0	 684.0	 684.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1767	 12185	 0.009822	 0.057222	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3445	 5461	 0.00656	 0.023831	 0.0	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3445	 5461	 0.007431	 0.023351	 0.0	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3445	 10863	 0.007391	 0.026978	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3445	 6269	 0.001871	 0.012142	 0.0	 2572.0	 2572.0	 2572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3445	 1398	 0.003969	 0.026169	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3445	 3140	 0.008151	 0.04664	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12062	 49	 0.00076	 0.005622	 0.0	 5568.0	 5568.0	 5568.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12062	 5461	 0.0094	 0.035791	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12062	 11425	 0.00844	 0.031031	 0.0	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12062	 2404	 0.00028	 0.002062	 0.0	 15180.0	 15180.0	 15180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12062	 4146	 0.004849	 0.030031	 0.0	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12062	 6269	 0.00268	 0.022391	 0.0	 1401.0	 1401.0	 1401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12062	 1398	 0.002391	 0.025382	 0.0	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	810	 5461	 0.017551	 0.078191	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9519	 2208	 0.003849	 0.02475	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9519	 10291	 0.0042	 0.02005	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9519	 5259	 0.00011	 0.000581	 0.0	 53419.0	 53419.0	 53419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9519	 1129	 0.000169	 0.000651	 0.0	 46965.0	 46965.0	 46965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9519	 3089	 0.000169	 0.000659	 0.0	 46430.0	 46430.0	 46430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11655	 9126	 0.00219	 0.01125	 0.0	 2757.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11655	 13245	 0.00018	 0.000599	 0.0	 50503.0	 50503.0	 50503.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11655	 13120	 0.00018	 0.000591	 0.0	 51129.0	 51129.0	 51129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11655	 2471	 0.00019	 0.000581	 0.0	 51675.0	 51675.0	 51675.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11655	 4759	 0.000169	 0.000651	 0.0	 46965.0	 46965.0	 46965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3827	 2814	 0.00231	 0.0138	 0.0	 2258.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3827	 2814	 0.00082	 0.003841	 0.0	 8043.0	 8043.0	 8043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3827	 254	 0.00305	 0.01762	 0.0	 1767.0	 1767.0	 1767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8247	 7778	 0.01101	 0.055469	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8247	 1849	 0.009169	 0.0462	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8247	 10291	 0.00201	 0.00905	 0.0	 3408.0	 3408.0	 3408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8247	 2859	 0.005969	 0.038841	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8247	 11381	 0.00474	 0.02687	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8247	 8082	 0.005409	 0.03438	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8247	 4654	 0.005401	 0.03264	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8247	 13253	 0.00311	 0.015919	 0.0	 1948.0	 1948.0	 1948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8247	 2531	 0.00462	 0.02613	 0.0	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4609	 1596	 0.01044	 0.05187	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
