%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case13659_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	4609	 1596	 0.01001	 0.05113	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4609	 12530	 0.008331	 0.051729	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4609	 960	 0.000169	 0.00089	 0.0	 34869.0	 34869.0	 34869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4609	 5860	 0.00214	 0.01099	 0.0	 2822.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2814	 8480	 0.004669	 0.042349	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2814	 10624	 0.00139	 0.008789	 0.0	 3550.0	 3550.0	 3550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2814	 10624	 0.000219	 0.001669	 0.0	 18766.0	 18766.0	 18766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2814	 254	 0.00119	 0.01063	 0.0	 2954.0	 2954.0	 2954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5100	 2859	 0.004169	 0.02724	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5100	 2859	 0.004081	 0.025219	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5100	 468	 0.00168	 0.01039	 0.0	 3002.0	 3002.0	 3002.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5100	 2118	 0.0017	 0.01055	 0.0	 2956.0	 2956.0	 2956.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10949	 10161	 0.00139	 0.008771	 0.0	 3557.0	 3557.0	 3557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10949	 9330	 0.000651	 0.00261	 0.0	 11743.0	 11743.0	 11743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10949	 9330	 0.000729	 0.00256	 0.0	 11868.0	 11868.0	 11868.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10949	 1754	 0.0	 0.008169	 0.0	 3867.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10949	 8227	 5e-05	 0.00025	 0.0	 123896.0	 123896.0	 123896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8259	 1849	 0.003719	 0.022669	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8259	 9390	 0.00732	 0.042711	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8259	 9390	 0.003599	 0.025331	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8259	 13301	 0.00494	 0.027401	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7778	 9925	 0.0062	 0.03519	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7778	 9925	 0.00739	 0.04574	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7778	 4654	 0.006781	 0.034289	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9925	 4401	 0.003669	 0.03205	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9925	 4401	 0.002789	 0.026289	 0.0	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9925	 3679	 0.005979	 0.031979	 0.0	 971.0	 971.0	 971.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4401	 9126	 0.00425	 0.02132	 0.0	 1453.0	 1453.0	 1453.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4401	 2208	 0.002469	 0.015099	 0.0	 2065.0	 2065.0	 2065.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4401	 13245	 0.004341	 0.02662	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4401	 4759	 0.005219	 0.02287	 0.0	 1347.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4401	 11149	 0.0095	 0.04693	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8480	 254	 0.01099	 0.052909	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8480	 9390	 0.004901	 0.02949	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8480	 6951	 0.00832	 0.038531	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8480	 9050	 0.003909	 0.018091	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8480	 2846	 0.000331	 0.00189	 0.0	 16463.0	 16463.0	 16463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1849	 9390	 0.01101	 0.05514	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1849	 10982	 0.00345	 0.01925	 0.0	 1616.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13464	 254	 0.00162	 0.00889	 0.0	 3496.0	 3496.0	 3496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13464	 13301	 0.00039	 0.00464	 0.0	 6784.0	 6784.0	 6784.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13464	 7806	 0.00064	 0.010099	 0.0	 3122.0	 3122.0	 3122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9126	 10161	 0.003151	 0.01613	 0.0	 1922.0	 1922.0	 1922.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9126	 10161	 0.002091	 0.012409	 0.0	 2511.0	 2511.0	 2511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9126	 13513	 0.0	 0.00799	 0.0	 3954.0	 3954.0	 3954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9126	 9305	 0.0	 0.00906	 0.0	 3487.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9126	 10284	 0.000909	 0.010401	 0.0	 3026.0	 3026.0	 3026.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9126	 3584	 0.003211	 0.016081	 0.0	 1927.0	 1927.0	 1927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9126	 13120	 0.00314	 0.017711	 0.0	 1757.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9126	 2471	 0.00214	 0.010591	 0.0	 2924.0	 2924.0	 2924.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5094	 4654	 0.00056	 0.003169	 0.0	 9816.0	 9816.0	 9816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10624	 10599	 0.001719	 0.0108	 0.0	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10161	 5813	 0.0005	 0.00174	 0.0	 17448.0	 17448.0	 17448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10161	 8227	 0.00126	 0.00587	 0.0	 5262.0	 5262.0	 5262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10169	 3679	 0.007909	 0.03607	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10169	 10284	 0.00057	 0.00457	 0.0	 6859.0	 6859.0	 6859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10169	 8227	 0.00132	 0.008409	 0.0	 3711.0	 3711.0	 3711.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	254	 3532	 0.003581	 0.017289	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	254	 6951	 0.002711	 0.01526	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	254	 9217	 0.00039	 0.006081	 0.0	 5184.0	 5184.0	 5184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	254	 7806	 0.00037	 0.005409	 0.0	 5827.0	 5827.0	 5827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	254	 10599	 0.00244	 0.013789	 0.0	 2256.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5813	 3584	 0.000349	 0.00149	 0.0	 20641.0	 20641.0	 20641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3532	 9390	 0.00212	 0.010531	 0.0	 2941.0	 2941.0	 2941.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	563	 7785	 0.003039	 0.031151	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	563	 9050	 0.001831	 0.0187	 0.0	 1682.0	 1682.0	 1682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2631	 7491	 0.006599	 0.043169	 0.0	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2631	 7443	 0.006729	 0.046599	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2631	 5339	 0.002159	 0.010789	 0.0	 2871.0	 2871.0	 2871.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2631	 1134	 0.0022	 0.01057	 0.0	 2926.0	 2926.0	 2926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2631	 1490	 0.003461	 0.02049	 0.0	 1521.0	 1521.0	 1521.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11795	 1016	 0.00311	 0.019469	 0.0	 1603.0	 1603.0	 1603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11795	 915	 0.01064	 0.065969	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1596	 468	 0.003539	 0.020479	 0.0	 1520.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1596	 2118	 0.00357	 0.020719	 0.0	 1503.0	 1503.0	 1503.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1596	 7491	 0.00275	 0.013831	 0.0	 2240.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1596	 7443	 0.0028	 0.013531	 0.0	 2287.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9390	 9050	 0.005151	 0.04851	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9390	 12530	 0.005401	 0.025281	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9390	 12530	 0.0055	 0.02475	 0.0	 1246.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10982	 8082	 0.00093	 0.00538	 0.0	 5786.0	 5786.0	 5786.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10291	 2859	 0.010331	 0.061849	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12487	 5339	 0.00686	 0.032771	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12487	 1134	 0.007	 0.032081	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7785	 6120	 0.007729	 0.038099	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6120	 1016	 0.006581	 0.035281	 0.0	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6120	 1016	 0.003711	 0.02651	 0.0	 1181.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6120	 6356	 0.00482	 0.021979	 0.0	 1404.0	 1404.0	 1404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6120	 6356	 0.003979	 0.026099	 0.0	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2859	 13253	 0.0038	 0.017271	 0.0	 1787.0	 1787.0	 1787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2859	 11216	 0.00626	 0.03626	 0.0	 859.0	 859.0	 859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12530	 915	 0.00538	 0.02588	 0.0	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12530	 915	 0.005479	 0.025341	 0.0	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	186	 13247	 0.00134	 0.01235	 0.0	 2543.0	 2543.0	 2543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	186	 789	 0.00127	 0.01399	 0.0	 2249.0	 2249.0	 2249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	186	 11488	 0.00142	 0.01374	 0.0	 2287.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11490	 11719	 0.00039	 0.00365	 0.0	 8606.0	 8606.0	 8606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11490	 5201	 0.00058	 0.00507	 0.0	 6190.0	 6190.0	 6190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1463	 9196	 0.00129	 0.01577	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1463	 4330	 0.00033	 0.00373	 0.0	 8436.0	 8436.0	 8436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1463	 5331	 0.00086	 0.00799	 0.0	 3931.0	 3931.0	 3931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1900	 5331	 0.00189	 0.02135	 0.0	 1474.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1900	 5483	 0.00106	 0.01219	 0.0	 2582.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1900	 11869	 0.00147	 0.01622	 0.0	 1940.0	 1940.0	 1940.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1900	 9534	 0.00215	 0.02108	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	647	 3465	 0.00063	 0.0052	 0.0	 6031.0	 6031.0	 6031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	647	 5331	 0.00159	 0.01792	 0.0	 1756.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9196	 5483	 0.00157	 0.01981	 0.0	 1590.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9196	 11869	 0.00158	 0.02014	 0.0	 1564.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3465	 13247	 0.0018	 0.02388	 0.0	 1320.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3465	 801	 0.00034	 0.00318	 0.0	 9877.0	 9877.0	 9877.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3465	 10345	 0.00015	 0.00132	 0.0	 23777.0	 23777.0	 23777.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3465	 12695	 0.00014	 0.0015	 0.0	 20968.0	 20968.0	 20968.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3465	 1655	 0.00013	 0.00153	 0.0	 20572.0	 20572.0	 20572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3465	 4742	 0.00013	 0.00156	 0.0	 20179.0	 20179.0	 20179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3465	 8461	 0.0004	 0.00449	 0.0	 7008.0	 7008.0	 7008.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3465	 8461	 0.00045	 0.0044	 0.0	 7142.0	 7142.0	 7142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13247	 2715	 0.0023	 0.01984	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13247	 13348	 0.0002	 0.00235	 0.0	 13394.0	 13394.0	 13394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13247	 8743	 0.00019	 0.00239	 0.0	 13175.0	 13175.0	 13175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13247	 11445	 0.00169	 0.01602	 0.0	 1961.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13247	 12752	 0.00024	 0.00253	 0.0	 12430.0	 12430.0	 12430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13247	 12044	 0.00022	 0.00244	 0.0	 12894.0	 12894.0	 12894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13247	 1977	 0.00025	 0.00239	 0.0	 13145.0	 13145.0	 13145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12100	 11719	 0.00066	 0.0061	 0.0	 5149.0	 5149.0	 5149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12100	 11719	 0.00062	 0.00844	 0.0	 3733.0	 3733.0	 3733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12100	 11547	 0.00124	 0.01353	 0.0	 2325.0	 2325.0	 2325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12100	 9043	 0.00046	 0.00452	 0.0	 6953.0	 6953.0	 6953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4330	 5331	 0.00045	 0.00531	 0.0	 5928.0	 5928.0	 5928.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4330	 801	 0.00123	 0.01433	 0.0	 2197.0	 2197.0	 2197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4330	 11445	 0.00174	 0.01696	 0.0	 1853.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7038	 9043	 0.00086	 0.00877	 0.0	 3585.0	 3585.0	 3585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7038	 5201	 0.00096	 0.00999	 0.0	 3148.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7038	 7217	 0.00082	 0.00761	 0.0	 4127.0	 4127.0	 4127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11719	 9534	 0.00185	 0.01803	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11719	 9511	 0.00138	 0.01246	 0.0	 2520.0	 2520.0	 2520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11719	 11737	 0.00062	 0.00605	 0.0	 5194.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11719	 5201	 0.00073	 0.00817	 0.0	 3851.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	789	 13219	 0.00094	 0.00999	 0.0	 3148.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	789	 5866	 0.00058	 0.00671	 0.0	 4691.0	 4691.0	 4691.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5483	 9534	 0.00108	 0.01279	 0.0	 2461.0	 2461.0	 2461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5483	 11737	 0.00225	 0.02472	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5483	 6664	 0.00019	 0.00244	 0.0	 12907.0	 12907.0	 12907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5483	 9272	 0.00018	 0.00248	 0.0	 12704.0	 12704.0	 12704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5483	 397	 0.0001	 0.0011	 0.0	 28598.0	 28598.0	 28598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5483	 2921	 0.00011	 0.00108	 0.0	 29098.0	 29098.0	 29098.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11547	 9043	 0.00089	 0.00815	 0.0	 3853.0	 3853.0	 3853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8865	 11869	 0.0009	 0.00859	 0.0	 3658.0	 3658.0	 3658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8865	 13219	 0.00167	 0.02239	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11869	 7679	 2e-05	 0.00024	 0.0	 131160.0	 131160.0	 131160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9534	 195	 0.00157	 0.01326	 0.0	 2366.0	 2366.0	 2366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2715	 8085	 0.00155	 0.0139	 0.0	 2259.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	195	 9511	 0.00142	 0.01472	 0.0	 2136.0	 2136.0	 2136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6592	 9511	 0.00187	 0.02232	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6592	 2240	 0.00049	 0.00572	 0.0	 5503.0	 5503.0	 5503.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9511	 2848	 0.0	 0.00021	 0.0	 150416.0	 150416.0	 150416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13219	 5866	 0.00104	 0.00939	 0.0	 3344.0	 3344.0	 3344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13219	 10952	 0.00043	 0.0049	 0.0	 6422.0	 6422.0	 6422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13219	 10952	 0.00049	 0.0048	 0.0	 6547.0	 6547.0	 6547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	49	 1681	 0.002009	 0.01464	 0.0	 2138.0	 2138.0	 2138.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1681	 5461	 0.003302	 0.026	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	574	 6248	 0.006222	 0.018089	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5461	 10863	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5461	 4146	 8.9e-05	 0.000911	 0.0	 34509.0	 34509.0	 34509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12976	 11425	 1.8e-05	 0.000222	 0.0	 141820.0	 141820.0	 141820.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9451	 10863	 0.00388	 0.014289	 0.0	 2134.0	 2134.0	 2134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8168	 891	 0.001329	 0.007898	 0.0	 3944.0	 3944.0	 3944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8168	 6711	 0.00048	 0.002951	 0.0	 10566.0	 10566.0	 10566.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8168	 13344	 8e-05	 0.00032	 0.0	 95764.0	 95764.0	 95764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4093	 7775	 0.000302	 0.001102	 0.0	 27645.0	 27645.0	 27645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6378	 11374	 0.003742	 0.013098	 0.0	 2319.0	 2319.0	 2319.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11064	 8973	 0.008911	 0.032298	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8630	 9569	 0.00124	 0.005409	 0.0	 5693.0	 5693.0	 5693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1016	 8230	 0.0025	 0.0123	 0.0	 2517.0	 2517.0	 2517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1016	 8230	 0.001781	 0.013729	 0.0	 2282.0	 2282.0	 2282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1016	 6356	 0.00324	 0.016039	 0.0	 1931.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13301	 9217	 0.00037	 0.00474	 0.0	 6644.0	 6644.0	 6644.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11381	 2531	 9.1e-05	 0.000521	 0.0	 59725.0	 59725.0	 59725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9217	 7806	 3.1e-05	 0.00043	 0.0	 73269.0	 73269.0	 73269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2531	 11300	 0.001281	 0.005909	 0.0	 5225.0	 5225.0	 5225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2118	 8414	 0.000909	 0.00476	 0.0	 6519.0	 6519.0	 6519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7443	 7683	 0.00011	 0.000599	 0.0	 51867.0	 51867.0	 51867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5339	 13451	 0.000289	 0.001719	 0.0	 18122.0	 18122.0	 18122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10599	 6029	 0.00026	 0.001591	 0.0	 19594.0	 19594.0	 19594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8461	 5866	 0.00108	 0.01382	 0.0	 2279.0	 2279.0	 2279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10741	 11216	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6972	 11516	 0.014281	 0.033446	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12931	 11516	 0.038273	 0.11138	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3999	 1890	 0.039504	 0.11795	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4188	 3999	 0.039893	 0.095083	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6752	 13155	 0.025107	 0.052256	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2522	 6752	 0.010124	 0.017818	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13564	 9982	 0.035198	 0.083893	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9982	 9539	 0.026149	 0.064851	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13141	 10872	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5513	 13141	 0.02086	 0.051744	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	736	 10872	 0.041992	 0.117446	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8186	 7395	 0.014031	 0.079591	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7395	 12413	 0.0075	 0.054099	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5020	 7395	 0.013841	 0.0733	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7395	 2954	 0.006469	 0.041401	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	677	 3726	 0.005628	 0.015826	 0.0	 1881.0	 1881.0	 1881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12776	 677	 0.026364	 0.056017	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	677	 5513	 0.026099	 0.062182	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	677	 7623	 0.04481	 0.131231	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	736	 3726	 0.005512	 0.01614	 0.0	 1853.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12776	 736	 0.023488	 0.063479	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	736	 9121	 0.044198	 0.129446	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9211	 2018	 0.006612	 0.01657	 0.0	 1771.0	 1771.0	 1771.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3933	 9211	 0.003967	 0.007521	 0.0	 3715.0	 3715.0	 3715.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8450	 9270	 0.027496	 0.067438	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7040	 8450	 0.044587	 0.102702	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8450	 6579	 0.051438	 0.143868	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8450	 11697	 0.029256	 0.072579	 0.0	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1316	 8450	 0.049149	 0.122653	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1316	 8450	 0.043372	 0.125157	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12851	 8450	 0.016471	 0.042529	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10960	 90	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	90	 3016	 0.038017	 0.110653	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7497	 90	 0.025174	 0.07938	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7964	 90	 0.043017	 0.128446	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6175	 10960	 0.051636	 0.189413	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10960	 5175	 0.04714	 0.113008	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4064	 10960	 0.008149	 0.025711	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6652	 12237	 0.039686	 0.102843	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10393	 12237	 0.006372	 0.01857	 0.0	 1609.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12237	 6830	 0.045711	 0.108901	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1699	 2094	 0.04119	 0.106331	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4913	 1699	 0.013752	 0.03024	 0.0	 951.0	 951.0	 951.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8512	 6888	 0.00595	 0.019008	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6888	 11651	 0.00576	 0.020331	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4097	 11791	 0.03586	 0.082107	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	630	 4097	 0.022223	 0.055099	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12083	 9714	 0.008802	 0.02862	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9714	 11041	 0.032719	 0.124942	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1103	 12115	 0.019793	 0.055331	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12115	 12125	 0.01395	 0.034612	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5427	 3149	 0.004727	 0.010107	 0.0	 2831.0	 2831.0	 2831.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12909	 5427	 0.007289	 0.014364	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8012	 5944	 0.004818	 0.009901	 0.0	 2869.0	 2869.0	 2869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	688	 8012	 0.012223	 0.031554	 0.0	 934.0	 934.0	 934.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1925	 763	 0.00108	 0.01189	 0.0	 3149.0	 3149.0	 3149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1371	 1925	 0.0032	 0.03265	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9813	 1925	 0.0007	 0.00731	 0.0	 5120.0	 5120.0	 5120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3640	 8341	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3640	 2706	 0.009248	 0.022041	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8341	 12672	 0.008124	 0.02286	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6947	 11002	 0.007702	 0.019893	 0.0	 1481.0	 1481.0	 1481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11002	 10088	 0.015579	 0.04914	 0.0	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13051	 4510	 0.00981	 0.068021	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13051	 2416	 0.006341	 0.042211	 0.0	 889.0	 889.0	 889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1403	 10539	 0.060281	 0.144512	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1403	 10539	 0.061438	 0.141504	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10539	 3933	 0.016579	 0.039917	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2258	 5488	 0.0	 0.000843	 0.0	 37471.0	 37471.0	 37471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9557	 2258	 0.010256	 0.022711	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2258	 7127	 0.024983	 0.073149	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5488	 6253	 0.008388	 0.02557	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3685	 12183	 0.063512	 0.200339	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6652	 3685	 0.037562	 0.085967	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4362	 1081	 0.002579	 0.007752	 0.0	 3867.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1945	 1081	 0.001777	 0.00495	 0.0	 6006.0	 6006.0	 6006.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9671	 10682	 0.030248	 0.084612	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10682	 12827	 0.013281	 0.037124	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7961	 5590	 0.009488	 0.023521	 0.0	 1246.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	953	 5590	 0.022579	 0.058314	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6687	 7089	 0.02743	 0.062793	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10577	 6687	 0.001719	 0.003777	 0.0	 7612.0	 7612.0	 7612.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3972	 2833	 0.035992	 0.085876	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3501	 3972	 0.008777	 0.01962	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4361	 3249	 0.001793	 0.001521	 0.0	 13435.0	 13435.0	 13435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3249	 3250	 0.004917	 0.007702	 0.0	 3457.0	 3457.0	 3457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10421	 4175	 0.001521	 0.004554	 0.0	 6579.0	 6579.0	 6579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	744	 4175	 0.011198	 0.041099	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2469	 12012	 0.00144	 0.01155	 0.0	 3230.0	 3230.0	 3230.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2469	 10698	 0.00123	 0.01345	 0.0	 2784.0	 2784.0	 2784.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9101	 9118	 0.007669	 0.02419	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9101	 268	 0.003661	 0.008769	 0.0	 3325.0	 3325.0	 3325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12774	 9101	 0.00943	 0.036008	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	848	 9101	 0.012661	 0.037802	 0.0	 793.0	 793.0	 793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11800	 12242	 0.006083	 0.024099	 0.0	 1271.0	 1271.0	 1271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11800	 1660	 0.002248	 0.004248	 0.0	 6573.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2511	 6954	 0.019651	 0.141771	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6954	 5372	 0.004841	 0.02718	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6954	 5372	 0.00493	 0.02661	 0.0	 1168.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6343	 6954	 0.008729	 0.04569	 0.0	 680.0	 680.0	 680.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13098	 10326	 0.002529	 0.005793	 0.0	 4998.0	 4998.0	 4998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10326	 8918	 0.003579	 0.007876	 0.0	 3652.0	 3652.0	 3652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12077	 1205	 0.014182	 0.03119	 0.0	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12077	 9941	 0.061124	 0.192777	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7422	 1091	 0.114603	 0.284256	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1091	 11147	 0.00786	 0.019488	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13098	 12685	 0.002669	 0.006124	 0.0	 4729.0	 4729.0	 4729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5351	 7373	 0.00895	 0.022182	 0.0	 1321.0	 1321.0	 1321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7373	 348	 0.002281	 0.008033	 0.0	 3783.0	 3783.0	 3783.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5351	 1205	 0.005314	 0.013719	 0.0	 2148.0	 2148.0	 2148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9131	 7927	 0.031521	 0.069298	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7927	 12685	 0.003719	 0.013223	 0.0	 2300.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7927	 348	 0.009719	 0.027818	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7927	 5811	 0.042669	 0.127397	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7927	 9816	 0.031157	 0.077281	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8918	 1205	 0.00319	 0.008934	 0.0	 3330.0	 3330.0	 3330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1205	 9644	 0.01462	 0.046124	 0.0	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12147	 6492	 0.007587	 0.018628	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10843	 12147	 0.024529	 0.052826	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7455	 12596	 0.041223	 0.115314	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7455	 10412	 0.022512	 0.051521	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10393	 7455	 0.063537	 0.189702	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6304	 8124	 0.01524	 0.045496	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	703	 8124	 0.035876	 0.092612	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9118	 7744	 0.015471	 0.046198	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12410	 10385	 0.043364	 0.152818	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1799	 10385	 0.03095	 0.100686	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2995	 10385	 0.035628	 0.107959	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10634	 9671	 0.010901	 0.034397	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5024	 3991	 0.026099	 0.060099	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3944	 5024	 0.025942	 0.057008	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13150	 2309	 0.001901	 0.004636	 0.0	 6305.0	 6305.0	 6305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2309	 12953	 0.00176	 0.003124	 0.0	 8810.0	 8810.0	 8810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10024	 12183	 0.003876	 0.010909	 0.0	 2729.0	 2729.0	 2729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12183	 1034	 0.003802	 0.011124	 0.0	 2687.0	 2687.0	 2687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6725	 12183	 0.013339	 0.029298	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2632	 12183	 0.031719	 0.11181	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4919	 5454	 0.021521	 0.05557	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6205	 4919	 0.037008	 0.107752	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9535	 2800	 0.05743	 0.142463	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9535	 2213	 0.036091	 0.074041	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11589	 6146	 0.001211	 0.00545	 0.0	 5658.0	 5658.0	 5658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2986	 6146	 0.013711	 0.078669	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1761	 6669	 0.050521	 0.125331	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6669	 7629	 0.085818	 0.221579	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6669	 8180	 0.014909	 0.034132	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6669	 6979	 0.035826	 0.113033	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9139	 9276	 0.008289	 0.026017	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5859	 9276	 0.023339	 0.089587	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5486	 3411	 0.00661	 0.039521	 0.0	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12516	 5486	 0.00349	 0.01574	 0.0	 1960.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1103	 9632	 0.03714	 0.088496	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1103	 12268	 0.037256	 0.087669	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1103	 6722	 0.03081	 0.07957	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7358	 7781	 0.033248	 0.096818	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13446	 7781	 0.011479	 0.034298	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7093	 1572	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7093	 2671	 0.019273	 0.042628	 0.0	 676.0	 676.0	 676.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7093	 5487	 0.019628	 0.041702	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8673	 7093	 0.029512	 0.062719	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9939	 1572	 0.034901	 0.105744	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10346	 1572	 0.026289	 0.071083	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5068	 1572	 0.041893	 0.121942	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3051	 12596	 0.024851	 0.071711	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10799	 2415	 0.006512	 0.01681	 0.0	 1753.0	 1753.0	 1753.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5699	 10799	 0.00305	 0.009099	 0.0	 3292.0	 3292.0	 3292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2046	 10571	 0.014678	 0.04105	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9208	 2046	 0.054149	 0.119066	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12226	 7040	 0.08557	 0.197909	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13089	 12226	 0.038314	 0.075496	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9537	 12174	 0.036554	 0.115289	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3537	 9537	 0.047636	 0.11019	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3195	 3970	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12496	 3970	 0.013397	 0.037488	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3195	 1296	 0.03095	 0.079917	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8101	 3195	 0.014058	 0.032198	 0.0	 900.0	 900.0	 900.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6968	 13599	 0.03086	 0.093488	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9208	 6968	 0.023669	 0.071066	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9208	 6968	 0.028083	 0.078537	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1137	 9575	 0.016661	 0.052554	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9575	 11954	 0.022223	 0.050868	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	499	 1539	 0.017	 0.043909	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1539	 11984	 0.017727	 0.05595	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	903	 2199	 0.022223	 0.052967	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5374	 2199	 0.027628	 0.071347	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8833	 6723	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8833	 13236	 0.002983	 0.010149	 0.0	 2987.0	 2987.0	 2987.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3688	 8833	 0.008678	 0.023463	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6723	 1890	 0.002917	 0.010347	 0.0	 2939.0	 2939.0	 2939.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3688	 6723	 0.008512	 0.023917	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8325	 5829	 0.003603	 0.011339	 0.0	 2655.0	 2655.0	 2655.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8325	 6972	 0.006347	 0.015132	 0.0	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8329	 8325	 0.027777	 0.08295	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	703	 5283	 0.045438	 0.105124	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5283	 11357	 0.07486	 0.187603	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2548	 7247	 0.01919	 0.053198	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12205	 7247	 0.008488	 0.032421	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3476	 10871	 0.00365	 0.03434	 0.0	 1089.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2517	 10871	 0.0049	 0.04432	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4510	 4908	 0.000901	 0.005539	 0.0	 6761.0	 6761.0	 6761.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3047	 4510	 0.00894	 0.06106	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4510	 2524	 0.006919	 0.049419	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4510	 6474	 0.006771	 0.04576	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	922	 4852	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	922	 12297	 0.019628	 0.061364	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	922	 9291	 0.011727	 0.033826	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4852	 8684	 0.006438	 0.01943	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4852	 8684	 0.006562	 0.019033	 0.0	 1569.0	 1569.0	 1569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6521	 4852	 0.006421	 0.020893	 0.0	 1446.0	 1446.0	 1446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8366	 6941	 0.00031	 0.00355	 0.0	 10550.0	 10550.0	 10550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6281	 2989	 0.016752	 0.046397	 0.0	 641.0	 641.0	 641.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12104	 6281	 0.009347	 0.035702	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2989	 12301	 0.011298	 0.040033	 0.0	 760.0	 760.0	 760.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12952	 1838	 0.001298	 0.004322	 0.0	 7000.0	 7000.0	 7000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11292	 1838	 0.000347	 0.000876	 0.0	 33525.0	 33525.0	 33525.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3476	 1193	 0.00028	 0.00301	 0.0	 12436.0	 12436.0	 12436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12012	 3476	 0.00297	 0.02796	 0.0	 1337.0	 1337.0	 1337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3476	 883	 0.00274	 0.03157	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9139	 11164	 0.00286	 0.010554	 0.0	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9139	 13615	 0.025818	 0.091446	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2833	 9139	 0.027066	 0.065554	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9139	 4081	 0.086198	 0.151504	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1095	 9139	 0.010893	 0.02719	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8703	 9139	 0.03162	 0.072818	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9888	 11164	 0.002802	 0.010752	 0.0	 2843.0	 2843.0	 2843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9888	 12886	 0.054802	 0.152636	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9888	 10190	 0.014223	 0.048397	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10551	 9888	 0.01814	 0.043521	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9888	 5828	 0.038248	 0.07586	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5952	 10002	 0.017331	 0.061314	 0.0	 496.0	 496.0	 496.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13015	 10002	 0.009182	 0.032339	 0.0	 940.0	 940.0	 940.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1193	 11513	 0.00281	 0.02539	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9834	 11513	 0.00158	 0.01426	 0.0	 2621.0	 2621.0	 2621.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9234	 6415	 0.0	 0.000211	 0.0	 178159.0	 178159.0	 178159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13627	 9234	 0.00888	 0.061021	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9234	 2524	 0.006961	 0.04406	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6415	 13315	 0.00869	 0.06218	 0.0	 605.0	 605.0	 605.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6415	 10654	 0.002401	 0.027581	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6415	 6474	 0.00682	 0.04493	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13293	 2861	 0.00238	 0.009446	 0.0	 3243.0	 3243.0	 3243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10843	 13293	 0.017653	 0.060008	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10770	 4363	 0.01838	 0.051397	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4363	 989	 0.02995	 0.071388	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5035	 5734	 0.023223	 0.042223	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5734	 172	 0.018636	 0.052124	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9834	 10593	 0.00096	 0.01102	 0.0	 3399.0	 3399.0	 3399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10593	 7326	 0.00364	 0.02923	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10593	 6261	 0.00248	 0.02649	 0.0	 1413.0	 1413.0	 1413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10256	 10593	 0.00384	 0.04229	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8281	 3637	 0.0	 0.000219	 0.0	 171651.0	 171651.0	 171651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13627	 3637	 0.00344	 0.02181	 0.0	 1719.0	 1719.0	 1719.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3637	 13315	 0.00337	 0.02224	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3637	 293	 0.010521	 0.05913	 0.0	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3637	 802	 0.00081	 0.005341	 0.0	 6959.0	 6959.0	 6959.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4361	 3250	 0.002579	 0.00476	 0.0	 5835.0	 5835.0	 5835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8928	 4361	 0.004388	 0.01595	 0.0	 1910.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4361	 10300	 0.004752	 0.017868	 0.0	 1709.0	 1709.0	 1709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1683	 6849	 0.00338	 0.012959	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11615	 1683	 0.007008	 0.02338	 0.0	 1295.0	 1295.0	 1295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8700	 6520	 0.025347	 0.057942	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5650	 8700	 0.06314	 0.162959	 0.0	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5626	 4383	 0.007967	 0.023802	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12981	 5626	 0.006636	 0.016463	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7302	 11091	 0.012091	 0.022893	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7302	 5448	 0.012322	 0.022388	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8985	 5584	 0.016529	 0.049347	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12349	 12952	 0.00119	 0.007017	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12349	 13622	 0.002331	 0.009636	 0.0	 3187.0	 3187.0	 3187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4365	 2563	 0.008091	 0.02681	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2002	 2563	 0.001347	 0.006876	 0.0	 4509.0	 4509.0	 4509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11292	 2563	 0.002281	 0.009818	 0.0	 3134.0	 3134.0	 3134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	591	 11799	 0.001149	 0.00243	 0.0	 11752.0	 11752.0	 11752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5224	 591	 0.002909	 0.006909	 0.0	 4214.0	 4214.0	 4214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	989	 3144	 0.000413	 0.000959	 0.0	 30252.0	 30252.0	 30252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	989	 3144	 0.000421	 0.000942	 0.0	 30614.0	 30614.0	 30614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10571	 11113	 0.024628	 0.073504	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11113	 9271	 0.041496	 0.094992	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4827	 658	 0.01	 0.021273	 0.0	 1344.0	 1344.0	 1344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	658	 2632	 0.030479	 0.08795	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	658	 2632	 0.031157	 0.094992	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7704	 9029	 0.00962	 0.023298	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2679	 7704	 0.018248	 0.040397	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9921	 8188	 0.005868	 0.01781	 0.0	 1685.0	 1685.0	 1685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9921	 13335	 0.01	 0.02814	 0.0	 1058.0	 1058.0	 1058.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9921	 47	 0.016562	 0.052033	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9921	 47	 0.016893	 0.050967	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8188	 5425	 0.013281	 0.033149	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7424	 1852	 0.005463	 0.020008	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7424	 7656	 0.02695	 0.066868	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5425	 7424	 0.002752	 0.008397	 0.0	 3575.0	 3575.0	 3575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8455	 7424	 0.002686	 0.007777	 0.0	 3840.0	 3840.0	 3840.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7424	 47	 0.019099	 0.057876	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7424	 5744	 0.017339	 0.043008	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1852	 47	 0.017843	 0.068107	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5381	 9302	 0.022289	 0.070314	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9302	 3293	 0.035008	 0.101917	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12524	 1403	 0.045231	 0.147174	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12649	 1403	 0.011413	 0.03424	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10459	 6553	 0.001124	 0.002579	 0.0	 11228.0	 11228.0	 11228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10459	 8917	 0.046909	 0.135298	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10459	 7295	 0.035446	 0.075124	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12324	 10459	 0.011107	 0.025793	 0.0	 1125.0	 1125.0	 1125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10459	 13422	 0.005983	 0.023752	 0.0	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7873	 3160	 0.016132	 0.04695	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4606	 3160	 0.008008	 0.019083	 0.0	 1527.0	 1527.0	 1527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6318	 682	 0.034281	 0.088488	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	682	 7385	 0.009149	 0.036372	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	682	 1121	 0.008711	 0.024124	 0.0	 1232.0	 1232.0	 1232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	682	 2193	 0.03624	 0.109818	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8917	 6553	 0.036777	 0.116041	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11791	 12588	 0.003851	 0.00995	 0.0	 2961.0	 2961.0	 2961.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11791	 12503	 0.025793	 0.056702	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5102	 11791	 0.027942	 0.061421	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12588	 13204	 0.021488	 0.047248	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6364	 763	 0.00015	 0.00136	 0.0	 27475.0	 27475.0	 27475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10634	 12371	 0.016909	 0.037174	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6449	 10634	 0.040496	 0.088512	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7263	 6925	 0.035231	 0.111132	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3125	 7263	 0.031017	 0.086752	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5829	 6972	 0.003983	 0.014017	 0.0	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9807	 11836	 0.003521	 0.010496	 0.0	 2854.0	 2854.0	 2854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12496	 11836	 0.002686	 0.00805	 0.0	 3723.0	 3723.0	 3723.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10049	 9131	 0.05195	 0.145298	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13636	 10937	 0.023207	 0.053132	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2996	 13636	 0.049587	 0.150256	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3677	 2094	 0.036719	 0.111298	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	744	 3677	 0.008364	 0.023207	 0.0	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2002	 8798	 0.005256	 0.024653	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5737	 8798	 0.001347	 0.004397	 0.0	 6869.0	 6869.0	 6869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12952	 10108	 0.005149	 0.022826	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8324	 10108	 0.001207	 0.004992	 0.0	 6151.0	 6151.0	 6151.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9941	 7422	 0.003934	 0.009744	 0.0	 3006.0	 3006.0	 3006.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8115	 10571	 0.01438	 0.04186	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2018	 2616	 0.005744	 0.014967	 0.0	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9116	 425	 0.00176	 0.01659	 0.0	 2254.0	 2254.0	 2254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7326	 425	 0.00151	 0.01378	 0.0	 2712.0	 2712.0	 2712.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7326	 425	 0.00128	 0.01392	 0.0	 2690.0	 2690.0	 2690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	425	 5789	 0.00052	 0.00397	 0.0	 9389.0	 9389.0	 9389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6261	 425	 0.00221	 0.02248	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10393	 9936	 0.007182	 0.017107	 0.0	 1703.0	 1703.0	 1703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9936	 6033	 0.005149	 0.011339	 0.0	 2537.0	 2537.0	 2537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12672	 2706	 0.00943	 0.02157	 0.0	 1342.0	 1342.0	 1342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10498	 6492	 0.040636	 0.11257	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13239	 10498	 0.014496	 0.042231	 0.0	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2833	 11164	 0.002744	 0.00995	 0.0	 3061.0	 3061.0	 3061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11164	 9631	 0.003099	 0.009752	 0.0	 3087.0	 3087.0	 3087.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5424	 13040	 0.007322	 0.016744	 0.0	 1729.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12090	 13040	 0.03024	 0.069231	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9838	 1926	 0.008438	 0.018669	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1926	 744	 0.006727	 0.027942	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1926	 744	 0.006587	 0.028488	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6175	 3612	 0.014579	 0.040463	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1800	 3612	 0.012826	 0.036992	 0.0	 807.0	 807.0	 807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3612	 7222	 0.006909	 0.019917	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9112	 11615	 0.003421	 0.011041	 0.0	 2733.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9112	 8928	 0.005364	 0.016289	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6520	 6134	 0.012463	 0.030909	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6520	 6134	 0.012702	 0.030273	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10289	 6134	 0.008331	 0.02438	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12177	 6134	 0.008149	 0.024843	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2385	 2599	 0.010789	 0.071169	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5659	 2599	 0.011901	 0.08499	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3051	 6397	 0.035942	 0.113397	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10412	 3051	 0.035818	 0.078752	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3051	 6518	 0.052587	 0.147083	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12981	 10684	 0.007273	 0.016661	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4571	 10684	 0.023488	 0.072488	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13204	 4527	 0.004207	 0.011777	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12503	 4527	 0.005339	 0.020388	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11751	 1846	 0.007446	 0.01638	 0.0	 1756.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4409	 1846	 0.023033	 0.057124	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	268	 3852	 0.030198	 0.095248	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9174	 7484	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4365	 9174	 0.003628	 0.012	 0.0	 2520.0	 2520.0	 2520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9174	 5737	 0.00681	 0.028273	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7484	 8324	 0.006669	 0.028826	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4297	 4885	 0.04543	 0.100521	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4297	 4885	 0.046273	 0.098331	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3332	 4885	 0.005041	 0.014554	 0.0	 2051.0	 2051.0	 2051.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7094	 7004	 0.007818	 0.021653	 0.0	 1373.0	 1373.0	 1373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7004	 12667	 0.041992	 0.154033	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10403	 9053	 0.003711	 0.009612	 0.0	 3066.0	 3066.0	 3066.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6449	 10403	 0.009959	 0.025719	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11041	 9053	 0.006744	 0.014314	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1630	 9814	 0.023909	 0.052901	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9814	 9750	 0.024347	 0.051752	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5035	 1336	 0.04324	 0.088702	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5035	 785	 0.045223	 0.125488	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7656	 1863	 0.00305	 0.007893	 0.0	 3733.0	 3733.0	 3733.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6410	 12380	 0.01905	 0.060107	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12380	 9954	 0.023471	 0.055934	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11607	 6540	 0.004893	 0.014339	 0.0	 2085.0	 2085.0	 2085.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7961	 9915	 0.022934	 0.050397	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	85	 10644	 0.037248	 0.081901	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1870	 10644	 0.013347	 0.039083	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7301	 10644	 0.013058	 0.039818	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10566	 12988	 0.04038	 0.11757	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12988	 11041	 0.037397	 0.111653	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	58	 6216	 0.029273	 0.069752	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	58	 3747	 0.023678	 0.070702	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1819	 9632	 0.001868	 0.005463	 0.0	 5472.0	 5472.0	 5472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5142	 6935	 0.00048	 0.00423	 0.0	 8831.0	 8831.0	 8831.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8512	 12982	 0.003992	 0.010289	 0.0	 2863.0	 2863.0	 2863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8512	 4884	 0.003777	 0.009413	 0.0	 3115.0	 3115.0	 3115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9271	 8512	 0.015091	 0.047174	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11651	 5583	 0.013826	 0.039917	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11651	 899	 0.015678	 0.039124	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11651	 8917	 0.066851	 0.192818	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11651	 13422	 0.039653	 0.128983	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12982	 10233	 0.005091	 0.009702	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10233	 1503	 0.004066	 0.010083	 0.0	 2906.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1503	 5583	 0.007661	 0.024058	 0.0	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11512	 5583	 0.045636	 0.13286	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4884	 1503	 0.018421	 0.042868	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2659	 8186	 0.00805	 0.04211	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8186	 6424	 0.003211	 0.02194	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8186	 6343	 0.00974	 0.05531	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13615	 2562	 0.019719	 0.05495	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8115	 3442	 0.03495	 0.086686	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9208	 3442	 0.041149	 0.122851	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10611	 5424	 0.01124	 0.027893	 0.0	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	825	 2060	 0.02219	 0.057281	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2060	 1214	 0.011843	 0.030529	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1336	 172	 0.014298	 0.039983	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13591	 6520	 0.008083	 0.028636	 0.0	 1062.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10289	 6520	 0.012942	 0.02962	 0.0	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3798	 8463	 0.01657	 0.050017	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2562	 3798	 0.006331	 0.019107	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12886	 5859	 0.003983	 0.013537	 0.0	 2239.0	 2239.0	 2239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2216	 9116	 0.00136	 0.01515	 0.0	 2472.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8455	 13335	 0.007876	 0.01743	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10583	 1890	 0.018636	 0.055653	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3852	 10583	 0.010554	 0.031504	 0.0	 951.0	 951.0	 951.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8310	 2479	 0.013488	 0.039686	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2479	 7415	 0.021934	 0.048198	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7205	 11872	 0.0	 0.00086	 0.0	 36730.0	 36730.0	 36730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7205	 12538	 0.026463	 0.075669	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7205	 1364	 0.029446	 0.081364	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7926	 7205	 0.055851	 0.127826	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5102	 11872	 0.047818	 0.124744	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7158	 5837	 0.02562	 0.063256	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5837	 4312	 0.006372	 0.012298	 0.0	 2281.0	 2281.0	 2281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9449	 3937	 0.009603	 0.021099	 0.0	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13204	 10189	 0.014917	 0.052579	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6739	 10189	 0.03014	 0.083512	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10691	 8869	 0.03319	 0.092818	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8869	 11437	 0.024248	 0.067826	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4388	 12247	 0.048529	 0.153091	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5033	 4388	 0.055397	 0.137421	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13638	 5480	 0.0	 0.000219	 0.0	 144235.0	 144235.0	 144235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13638	 7984	 0.0013	 0.008539	 0.0	 3658.0	 3658.0	 3658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6914	 13638	 0.007169	 0.04463	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13638	 10584	 0.01787	 0.097419	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5480	 7984	 0.00164	 0.007409	 0.0	 4163.0	 4163.0	 4163.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5480	 12756	 0.0097	 0.06274	 0.0	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6914	 5480	 0.007021	 0.045469	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4070	 11936	 0.007496	 0.022397	 0.0	 1338.0	 1338.0	 1338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6033	 11936	 0.007959	 0.024124	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11199	 4317	 0.00405	 0.011686	 0.0	 2554.0	 2554.0	 2554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11199	 9454	 0.005471	 0.01581	 0.0	 1889.0	 1889.0	 1889.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6953	 10393	 0.012727	 0.031579	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6904	 6953	 0.009529	 0.027496	 0.0	 1086.0	 1086.0	 1086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1293	 2924	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11439	 2924	 0.01243	 0.040413	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6904	 2924	 0.002636	 0.007967	 0.0	 3765.0	 3765.0	 3765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6904	 2924	 0.002686	 0.007802	 0.0	 3829.0	 3829.0	 3829.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1293	 6652	 0.049421	 0.127587	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7986	 1293	 0.006587	 0.018248	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1293	 2800	 0.064438	 0.166364	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10812	 6304	 0.085322	 0.155132	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	534	 7158	 0.050488	 0.130339	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13073	 534	 0.035471	 0.111893	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10566	 8057	 0.013876	 0.045132	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8057	 6449	 0.042744	 0.16319	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7331	 6838	 0.027512	 0.080083	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5918	 7331	 0.013132	 0.038223	 0.0	 782.0	 782.0	 782.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12827	 11000	 0.017347	 0.051802	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5033	 11000	 0.036446	 0.086851	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5692	 127	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	669	 127	 0.013223	 0.056876	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	127	 8673	 0.01662	 0.035322	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9939	 5692	 0.023752	 0.069157	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5692	 7584	 0.029851	 0.100967	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5692	 6094	 0.014322	 0.031504	 0.0	 913.0	 913.0	 913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5692	 11431	 0.01481	 0.040017	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6397	 6518	 0.038066	 0.094413	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8215	 12637	 0.018702	 0.058967	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11431	 8215	 0.008554	 0.023917	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2511	 2659	 0.009849	 0.05651	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6947	 6739	 0.013554	 0.032066	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6947	 3598	 0.013719	 0.042876	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10882	 12635	 0.032512	 0.094636	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12635	 6205	 0.040008	 0.116479	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11380	 630	 0.02319	 0.055273	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1364	 11380	 0.013248	 0.046413	 0.0	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7926	 11380	 0.073289	 0.23843	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2578	 451	 0.008083	 0.029661	 0.0	 1028.0	 1028.0	 1028.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10531	 451	 0.014661	 0.058273	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7089	 5231	 0.017273	 0.044587	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5231	 4923	 0.016413	 0.049	 0.0	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2443	 11280	 0.054587	 0.120008	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12931	 2443	 0.049521	 0.144149	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12776	 3726	 0.02757	 0.063124	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10791	 825	 0.037686	 0.089818	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8115	 899	 0.106033	 0.321289	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13599	 8115	 0.066959	 0.153273	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8115	 9816	 0.074421	 0.208132	 0.0	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8115	 13623	 0.054157	 0.123967	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	989	 5553	 0.086802	 0.24276	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5553	 3467	 0.007628	 0.018826	 0.0	 1556.0	 1556.0	 1556.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3963	 5381	 0.021256	 0.050669	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9577	 159	 0.015893	 0.046223	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	159	 4447	 0.01562	 0.034331	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11449	 8756	 0.011174	 0.023008	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	703	 11449	 0.014438	 0.036174	 0.0	 811.0	 811.0	 811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8756	 4447	 0.012636	 0.029752	 0.0	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4317	 11439	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4317	 4070	 0.00086	 0.003157	 0.0	 9654.0	 9654.0	 9654.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4317	 9454	 0.01005	 0.027843	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11439	 1459	 0.000843	 0.003223	 0.0	 9482.0	 9482.0	 9482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9029	 2833	 0.022983	 0.064256	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2833	 8832	 0.008603	 0.018273	 0.0	 1564.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2833	 8832	 0.007661	 0.020702	 0.0	 1431.0	 1431.0	 1431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2833	 9631	 0.002678	 0.007174	 0.0	 4125.0	 4125.0	 4125.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2833	 9631	 0.002388	 0.008132	 0.0	 3727.0	 3727.0	 3727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2524	 1040	 0.00237	 0.011781	 0.0	 3129.0	 3129.0	 3129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6474	 5186	 0.001901	 0.012831	 0.0	 2436.0	 2436.0	 2436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3149	 5944	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3149	 8198	 0.017273	 0.025289	 0.0	 1032.0	 1032.0	 1032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5944	 7332	 0.030909	 0.042397	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5944	 11554	 0.020967	 0.066149	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7032	 8304	 0.049719	 0.109298	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8304	 6972	 0.065909	 0.144901	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1720	 9834	 0.00614	 0.05775	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8310	 12952	 0.020678	 0.079256	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6216	 12952	 0.020529	 0.051702	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2002	 13404	 0.015066	 0.050711	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	373	 12960	 0.032364	 0.074058	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3634	 373	 0.024893	 0.069612	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5650	 11280	 0.051289	 0.112769	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11508	 13204	 0.024124	 0.069562	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13204	 1799	 0.026769	 0.10219	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11658	 13204	 0.025909	 0.077347	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13204	 1118	 0.01324	 0.046628	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12410	 11450	 0.01676	 0.03686	 0.0	 781.0	 781.0	 781.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3598	 12410	 0.017612	 0.043678	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11751	 6694	 0.02043	 0.057124	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9238	 10256	 0.00084	 0.00669	 0.0	 4685.0	 4685.0	 4685.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2636	 6318	 0.019893	 0.062752	 0.0	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9373	 117	 0.058719	 0.164223	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9373	 3634	 0.021661	 0.049587	 0.0	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	876	 2874	 0.008	 0.030686	 0.0	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5454	 6655	 0.024017	 0.057248	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6849	 1038	 0.005636	 0.020727	 0.0	 1471.0	 1471.0	 1471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7533	 10300	 0.004769	 0.016826	 0.0	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11994	 7533	 0.00895	 0.031554	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11679	 5579	 0.010919	 0.07275	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5579	 12015	 0.004841	 0.02861	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13155	 4260	 0.044909	 0.092107	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4571	 4383	 0.011901	 0.039537	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	596	 13378	 0.008421	 0.020066	 0.0	 1452.0	 1452.0	 1452.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13378	 2142	 0.07076	 0.184612	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13378	 7300	 0.00624	 0.018917	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13378	 2865	 0.055157	 0.127587	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12637	 1099	 0.03562	 0.084876	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1459	 12463	 0.024248	 0.073463	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2616	 9557	 0.006372	 0.012686	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5996	 674	 0.003397	 0.009802	 0.0	 3045.0	 3045.0	 3045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5996	 7222	 0.002793	 0.008397	 0.0	 3570.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	953	 10900	 0.035636	 0.100248	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4708	 10900	 0.034901	 0.102182	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1706	 8231	 0.032388	 0.094281	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7094	 8231	 0.031421	 0.093802	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11679	 7281	 0.02455	 0.175521	 0.0	 213.0	 213.0	 213.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11491	 7281	 0.011281	 0.058469	 0.0	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7281	 595	 0.015979	 0.102281	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10770	 9459	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10770	 12382	 0.010868	 0.037488	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10770	 11553	 0.011967	 0.024562	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9459	 12382	 0.010636	 0.034711	 0.0	 871.0	 871.0	 871.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9459	 13116	 0.055091	 0.164496	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9459	 11557	 0.073091	 0.221488	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12174	 5267	 0.01938	 0.056421	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4524	 5267	 0.018983	 0.057496	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7032	 10289	 0.031413	 0.07795	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7032	 10705	 0.046231	 0.119372	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7744	 4188	 0.012066	 0.029901	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1492	 499	 0.022529	 0.071066	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6655	 1492	 0.027471	 0.065471	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1038	 6319	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11994	 6319	 0.005868	 0.020678	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2193	 903	 0.022636	 0.049769	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9784	 7332	 0.033909	 0.047901	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9784	 7332	 0.034537	 0.04686	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7332	 8198	 0.012959	 0.028661	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4396	 11589	 0.003919	 0.02719	 0.0	 1382.0	 1382.0	 1382.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7659	 4560	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5768	 7659	 0.013909	 0.038909	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1697	 4560	 0.007579	 0.023	 0.0	 1305.0	 1305.0	 1305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2334	 6652	 0.032587	 0.077653	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6652	 2213	 0.035744	 0.085851	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1705	 5719	 0.011969	 0.0687	 0.0	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5719	 1383	 0.00431	 0.024719	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	498	 7158	 0.107463	 0.250107	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7158	 1222	 0.043099	 0.099678	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7158	 4923	 0.033058	 0.075669	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12540	 7158	 0.045273	 0.099537	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7158	 3539	 0.071182	 0.141157	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7158	 3539	 0.072554	 0.138223	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1503	 899	 0.00781	 0.02357	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	899	 9539	 0.014298	 0.042702	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3992	 11846	 0.016793	 0.041661	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11846	 11091	 0.011017	 0.021711	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2986	 11679	 0.01255	 0.08125	 0.0	 462.0	 462.0	 462.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13328	 11540	 0.008041	 0.022488	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13328	 11540	 0.009149	 0.017438	 0.0	 1605.0	 1605.0	 1605.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13328	 9721	 0.032876	 0.06481	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11877	 13328	 0.022512	 0.056769	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11540	 2442	 0.01276	 0.035702	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2527	 8868	 0.007793	 0.02457	 0.0	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5597	 8868	 0.00762	 0.022752	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3293	 9630	 0.010157	 0.025198	 0.0	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3293	 7390	 0.018289	 0.054603	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3293	 8180	 0.031876	 0.082322	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13606	 2527	 0.011289	 0.033917	 0.0	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7926	 11508	 0.055537	 0.203711	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9770	 12953	 0.001488	 0.003314	 0.0	 8696.0	 8696.0	 8696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11832	 9770	 0.009083	 0.012124	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5431	 4641	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9128	 5142	 0.0011	 0.01267	 0.0	 2956.0	 2956.0	 2956.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5142	 13221	 0.00252	 0.02751	 0.0	 1374.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6838	 11554	 0.04314	 0.128802	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5768	 1697	 0.011562	 0.029843	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11433	 12242	 0.011256	 0.041174	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11433	 12242	 0.011017	 0.04195	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10937	 3594	 0.029496	 0.076149	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12015	 1705	 0.009401	 0.05757	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7094	 1706	 0.056934	 0.185223	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12667	 1706	 0.005479	 0.016479	 0.0	 1819.0	 1819.0	 1819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12774	 9876	 0.011289	 0.029157	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12774	 848	 0.000504	 0.001446	 0.0	 20628.0	 20628.0	 20628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1250	 12774	 0.014347	 0.035802	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1250	 12774	 0.014628	 0.035066	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12774	 8985	 0.019537	 0.05462	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9454	 7986	 0.003281	 0.009488	 0.0	 3147.0	 3147.0	 3147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9271	 3342	 0.033339	 0.086091	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13623	 3342	 0.032628	 0.095	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8463	 10190	 0.008281	 0.029331	 0.0	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	293	 802	 0.008711	 0.059841	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	293	 10584	 0.0127	 0.06389	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6175	 8417	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6175	 1800	 0.016992	 0.051281	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6175	 674	 0.017322	 0.050223	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6175	 5175	 0.016901	 0.06357	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6175	 4909	 0.037231	 0.112777	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7415	 6175	 0.039636	 0.115388	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3747	 6175	 0.067339	 0.212438	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1214	 9876	 0.061322	 0.134818	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3400	 674	 0.04114	 0.119752	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2010	 2364	 0.03657	 0.109198	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1296	 2010	 0.042488	 0.097248	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2010	 6945	 0.039099	 0.089512	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2727	 2450	 0.013537	 0.032471	 0.0	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7326	 6941	 0.00158	 0.01747	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2884	 7984	 0.00894	 0.04824	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6914	 2884	 0.003531	 0.018341	 0.0	 1692.0	 1692.0	 1692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12301	 10882	 0.029818	 0.068256	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9161	 8337	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9161	 11292	 0.003512	 0.004661	 0.0	 5413.0	 5413.0	 5413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6518	 4827	 0.010959	 0.027322	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13622	 8337	 0.003579	 0.004562	 0.0	 5448.0	 5448.0	 5448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5374	 2636	 0.045843	 0.136851	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5374	 5971	 0.044678	 0.135421	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5374	 2499	 0.015793	 0.04786	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10296	 6205	 0.036248	 0.10138	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2204	 12012	 0.00336	 0.02922	 0.0	 1279.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8051	 11491	 0.01663	 0.097229	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13236	 1890	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1890	 9721	 0.09357	 0.184397	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7924	 1890	 0.090248	 0.177719	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7924	 1890	 0.091983	 0.174017	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1890	 1773	 0.018256	 0.05314	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1890	 11877	 0.112273	 0.205446	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3411	 5020	 0.003401	 0.02362	 0.0	 1590.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3411	 10999	 0.002719	 0.012781	 0.0	 2904.0	 2904.0	 2904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3411	 3092	 0.00205	 0.022719	 0.0	 1664.0	 1664.0	 1664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11779	 11354	 0.036579	 0.090719	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11779	 11075	 0.038802	 0.092446	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2744	 7358	 0.029397	 0.067298	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2744	 13446	 0.054289	 0.124289	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7358	 11607	 0.007421	 0.023438	 0.0	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7358	 7669	 0.006124	 0.018554	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12104	 12301	 0.010446	 0.034017	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1137	 4064	 0.045702	 0.127802	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7584	 10293	 0.057438	 0.171496	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2126	 10293	 0.025182	 0.057636	 0.0	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6817	 4081	 0.03224	 0.075033	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	498	 1222	 0.075653	 0.13295	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	989	 11433	 0.005058	 0.017017	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	989	 11433	 0.005157	 0.016669	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6972	 5980	 0.046777	 0.101124	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9270	 13564	 0.045364	 0.135446	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10289	 9630	 0.037471	 0.113529	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6657	 13199	 0.058372	 0.168446	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6657	 13199	 0.066157	 0.165083	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4524	 13199	 0.046628	 0.120388	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8042	 6725	 0.029868	 0.087488	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6979	 3963	 0.015562	 0.047107	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11450	 2995	 0.045967	 0.109562	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	989	 11799	 0.00705	 0.016876	 0.0	 1728.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	989	 5224	 0.004	 0.009537	 0.0	 3055.0	 3055.0	 3055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	989	 3564	 0.06243	 0.161207	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1660	 11553	 0.005942	 0.014149	 0.0	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13139	 9488	 0.004651	 0.024159	 0.0	 1284.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13139	 11682	 0.00474	 0.02363	 0.0	 1311.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11041	 12371	 0.036669	 0.115669	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1496	 8416	 0.043273	 0.095132	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1496	 8257	 0.004521	 0.011661	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	883	 9128	 0.00207	 0.01871	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1383	 2511	 0.00419	 0.02712	 0.0	 1152.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1383	 2511	 0.002349	 0.022039	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8917	 7295	 0.02	 0.04314	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2231	 13404	 0.00676	 0.016124	 0.0	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10868	 13649	 0.007876	 0.022529	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13649	 5597	 0.025793	 0.060298	 0.0	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3435	 10296	 0.067587	 0.204793	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8832	 10691	 0.053008	 0.116554	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9792	 9721	 0.01195	 0.030868	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8257	 9792	 0.015463	 0.04876	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	744	 4409	 0.018702	 0.071413	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	256	 6941	 0.00142	 0.01555	 0.0	 2408.0	 2408.0	 2408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	256	 2204	 0.00123	 0.01312	 0.0	 2853.0	 2853.0	 2853.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	256	 2204	 0.00121	 0.01337	 0.0	 2801.0	 2801.0	 2801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2216	 256	 0.00079	 0.01226	 0.0	 3060.0	 3060.0	 3060.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4169	 256	 0.00062	 0.00673	 0.0	 5563.0	 5563.0	 5563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8931	 7984	 0.0	 0.000211	 0.0	 149704.0	 149704.0	 149704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6914	 7984	 0.00763	 0.05451	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10393	 12463	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13591	 8503	 0.00657	 0.019603	 0.0	 1528.0	 1528.0	 1528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9807	 9304	 0.011512	 0.028562	 0.0	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11658	 12538	 0.014612	 0.05362	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13557	 596	 0.00976	 0.02419	 0.0	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2193	 4514	 0.007876	 0.022934	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4514	 5971	 0.01795	 0.042769	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2578	 11105	 0.023488	 0.046364	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2578	 2450	 0.013802	 0.031802	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4362	 10897	 0.036678	 0.080636	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10897	 6387	 0.005917	 0.017066	 0.0	 1749.0	 1749.0	 1749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2231	 2862	 0.003364	 0.012901	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3400	 2231	 0.038107	 0.120198	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8310	 2862	 0.003289	 0.011942	 0.0	 2551.0	 2551.0	 2551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1296	 6263	 0.047818	 0.109479	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6263	 6594	 0.023603	 0.060744	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6263	 7306	 0.042851	 0.125488	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6263	 7306	 0.04376	 0.123124	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6941	 2204	 0.00089	 0.0071	 0.0	 5254.0	 5254.0	 5254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12301	 3435	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12301	 11984	 0.039554	 0.086942	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	744	 4913	 0.046364	 0.078843	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1901	 5417	 0.006248	 0.007702	 0.0	 3185.0	 3185.0	 3185.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13150	 1901	 0.001273	 0.002661	 0.0	 10709.0	 10709.0	 10709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12960	 6410	 0.027711	 0.061314	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12960	 6410	 0.028231	 0.059967	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1502	 8416	 0.029702	 0.056231	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4312	 9402	 0.006256	 0.011397	 0.0	 2430.0	 2430.0	 2430.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6722	 7019	 0.010298	 0.032512	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7019	 13527	 0.01805	 0.039686	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12860	 10413	 0.012849	 0.07226	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12860	 12669	 0.013099	 0.07075	 0.0	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2548	 12205	 0.008314	 0.033033	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9939	 13006	 0.031843	 0.096463	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13019	 12268	 0.002207	 0.005273	 0.0	 5526.0	 5526.0	 5526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9517	 13019	 0.009124	 0.027669	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2364	 8042	 0.010777	 0.032653	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1630	 11727	 0.00757	 0.018901	 0.0	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4272	 9750	 0.007719	 0.018512	 0.0	 1575.0	 1575.0	 1575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5828	 6817	 0.016198	 0.040818	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1066	 4125	 0.054512	 0.162752	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4125	 3944	 0.030802	 0.067719	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6694	 10421	 0.012298	 0.029281	 0.0	 995.0	 995.0	 995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	420	 12206	 0.074322	 0.221901	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1316	 12206	 0.009669	 0.023033	 0.0	 1265.0	 1265.0	 1265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1250	 7924	 0.0	 0.000843	 0.0	 37471.0	 37471.0	 37471.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	57	 11404	 0.073463	 0.189678	 0.0	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11404	 11554	 0.058653	 0.145488	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2216	 5789	 0.00102	 0.01773	 0.0	 2117.0	 2117.0	 2117.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7584	 6241	 0.00838	 0.02438	 0.0	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7584	 10570	 0.01219	 0.03024	 0.0	 969.0	 969.0	 969.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7584	 2126	 0.048744	 0.11614	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10570	 2671	 0.012967	 0.030934	 0.0	 942.0	 942.0	 942.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6241	 5487	 0.006983	 0.021149	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	669	 6241	 0.017347	 0.058702	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3539	 10577	 0.02457	 0.058562	 0.0	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9545	 7912	 0.016083	 0.044983	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7127	 7912	 0.004843	 0.011512	 0.0	 2530.0	 2530.0	 2530.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11512	 12324	 0.005058	 0.011339	 0.0	 2545.0	 2545.0	 2545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10231	 9000	 0.023727	 0.074843	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13006	 9000	 0.031157	 0.098281	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1118	 6739	 0.014372	 0.048661	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1371	 883	 0.00331	 0.02754	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10999	 10664	 0.002669	 0.01732	 0.0	 2146.0	 2146.0	 2146.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10664	 398	 0.019719	 0.103289	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10999	 5020	 0.00261	 0.016039	 0.0	 2314.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	703	 9577	 0.008587	 0.017446	 0.0	 1625.0	 1625.0	 1625.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3992	 12524	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12297	 3992	 0.017413	 0.05443	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3992	 9291	 0.024744	 0.074289	 0.0	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12524	 12649	 0.036421	 0.11381	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7385	 1121	 0.004198	 0.012587	 0.0	 2381.0	 2381.0	 2381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11954	 12243	 0.014686	 0.044521	 0.0	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3747	 12243	 0.015231	 0.041256	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	85	 9915	 0.01438	 0.045364	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10771	 9254	 0.025562	 0.076298	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9254	 12931	 0.028083	 0.061744	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	47	 7495	 0.05019	 0.152107	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1020	 7495	 0.027909	 0.072033	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2800	 6830	 0.020512	 0.061248	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1214	 8814	 0.025364	 0.053893	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12247	 10566	 0.054479	 0.165099	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12247	 10566	 0.055636	 0.161983	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12247	 12083	 0.051579	 0.154	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11554	 785	 0.035752	 0.106752	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	172	 9784	 0.021124	 0.054537	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	172	 9784	 0.021537	 0.05343	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9741	 802	 0.0082	 0.04119	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6410	 9954	 0.040281	 0.122058	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8042	 6594	 0.031934	 0.10086	 0.0	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8042	 2334	 0.048347	 0.145008	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8042	 6945	 0.056636	 0.164901	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6657	 10595	 0.048091	 0.119281	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6657	 7188	 0.00305	 0.008793	 0.0	 3394.0	 3394.0	 3394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6657	 7188	 0.003463	 0.00862	 0.0	 3401.0	 3401.0	 3401.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3467	 6657	 0.004223	 0.009339	 0.0	 3082.0	 3082.0	 3082.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3467	 6657	 0.005281	 0.009603	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9270	 6579	 0.028033	 0.066033	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7138	 13606	 0.012983	 0.051587	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9813	 6453	 0.00183	 0.01416	 0.0	 2633.0	 2633.0	 2633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6094	 10318	 0.012504	 0.036397	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13006	 10318	 0.024488	 0.074198	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5699	 2861	 0.010579	 0.045496	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10595	 13116	 0.025372	 0.065512	 0.0	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12792	 9644	 0.015058	 0.042124	 0.0	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5235	 12792	 0.038248	 0.084099	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12081	 1066	 0.045719	 0.113397	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12081	 5744	 0.046603	 0.111041	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1099	 12201	 0.013843	 0.041934	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13073	 12540	 0.052083	 0.134446	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7040	 420	 0.013579	 0.03981	 0.0	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7040	 420	 0.013868	 0.039058	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7040	 12851	 0.035099	 0.077182	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13089	 7040	 0.11376	 0.27386	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	420	 11871	 0.069628	 0.153091	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13221	 6453	 0.00296	 0.03263	 0.0	 1158.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5597	 7873	 0.048322	 0.115149	 0.0	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1819	 7436	 0.009802	 0.028678	 0.0	 1043.0	 1043.0	 1043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11832	 5417	 0.003132	 0.004347	 0.0	 5896.0	 5896.0	 5896.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4894	 6889	 0.00284	 0.02937	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6889	 10256	 0.00353	 0.03885	 0.0	 973.0	 973.0	 973.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1720	 6889	 0.00193	 0.02044	 0.0	 1831.0	 1831.0	 1831.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5659	 2385	 0.00918	 0.065591	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9703	 5659	 0.0	 0.000211	 0.0	 178159.0	 178159.0	 178159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5659	 13139	 0.01776	 0.09207	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5659	 13139	 0.018081	 0.09007	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5659	 5758	 0.0017	 0.0117	 0.0	 3180.0	 3180.0	 3180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5659	 1619	 0.001669	 0.011919	 0.0	 3124.0	 3124.0	 3124.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6122	 13557	 0.009041	 0.023331	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3534	 4898	 0.075851	 0.15557	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2893	 3534	 0.012471	 0.036587	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7138	 10868	 0.003702	 0.011537	 0.0	 2607.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8673	 10346	 0.003661	 0.009066	 0.0	 3231.0	 3231.0	 3231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8673	 11431	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7575	 12516	 0.00537	 0.032901	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13461	 9517	 0.016661	 0.041331	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13461	 10779	 0.002628	 0.007587	 0.0	 4682.0	 4682.0	 4682.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13461	 13527	 0.009446	 0.025388	 0.0	 1388.0	 1388.0	 1388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11597	 11354	 0.023248	 0.060017	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1863	 1066	 0.053711	 0.127983	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12201	 5068	 0.009851	 0.022537	 0.0	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3975	 11376	 0.007256	 0.021702	 0.0	 1658.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3975	 12125	 0.001058	 0.003149	 0.0	 9509.0	 9509.0	 9509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11376	 10779	 0.014744	 0.048893	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4909	 3978	 0.040901	 0.119017	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10049	 11147	 0.026653	 0.063504	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6658	 2865	 0.005198	 0.011909	 0.0	 2431.0	 2431.0	 2431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6658	 1380	 0.006603	 0.020793	 0.0	 1448.0	 1448.0	 1448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1296	 1916	 0.023909	 0.054744	 0.0	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7306	 1916	 0.01286	 0.038959	 0.0	 770.0	 770.0	 770.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9545	 526	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11091	 526	 0.005488	 0.011256	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5448	 526	 0.018983	 0.055579	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9545	 6521	 0.013479	 0.038876	 0.0	 768.0	 768.0	 768.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10843	 9158	 0.010041	 0.02205	 0.0	 1304.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9158	 13239	 0.01224	 0.037099	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10843	 5952	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8196	 10843	 0.011	 0.030959	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4278	 5952	 0.010777	 0.031554	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5952	 12090	 0.030521	 0.069868	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5952	 10106	 0.016901	 0.051198	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2415	 10611	 0.008868	 0.027967	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13239	 13015	 0.006322	 0.02319	 0.0	 1315.0	 1315.0	 1315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3991	 8196	 0.006488	 0.019008	 0.0	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1584	 4278	 0.006347	 0.019372	 0.0	 1550.0	 1550.0	 1550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3944	 1584	 0.018339	 0.038967	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1761	 7629	 0.037793	 0.093752	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1818	 1095	 0.018603	 0.048017	 0.0	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6150	 9580	 0.04086	 0.128893	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9580	 1945	 0.004587	 0.010083	 0.0	 2852.0	 2852.0	 2852.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3978	 7964	 0.012529	 0.028661	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	57	 5918	 0.016339	 0.035909	 0.0	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1818	 10551	 0.021702	 0.058653	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9121	 11727	 0.037339	 0.109364	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7623	 4272	 0.036554	 0.11143	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8814	 8985	 0.027149	 0.062149	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10039	 5650	 0.034281	 0.103876	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10039	 7390	 0.023479	 0.06843	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12177	 10039	 0.053149	 0.116868	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11105	 9838	 0.004802	 0.013298	 0.0	 2235.0	 2235.0	 2235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9838	 744	 0.012669	 0.038231	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7188	 3537	 0.040339	 0.079496	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12540	 2414	 0.054521	 0.171992	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8207	 2414	 0.05514	 0.122	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3332	 2414	 0.056157	 0.119339	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11697	 6579	 0.034248	 0.075289	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4894	 6989	 0.0018	 0.01865	 0.0	 2007.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11041	 6449	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11514	 10771	 0.023231	 0.064983	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2416	 3047	 0.00163	 0.01087	 0.0	 2874.0	 2874.0	 2874.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9381	 47	 0.020727	 0.053512	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	744	 10531	 0.022364	 0.064488	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1296	 6434	 0.014579	 0.04805	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1296	 6434	 0.014281	 0.048992	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10698	 13036	 0.00228	 0.02412	 0.0	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11075	 2142	 0.004298	 0.009132	 0.0	 3130.0	 3130.0	 3130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4898	 11075	 0.003826	 0.010347	 0.0	 2864.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4898	 2142	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11597	 2142	 0.042256	 0.092917	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5372	 7313	 0.005021	 0.029341	 0.0	 1062.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	708	 1857	 0.066248	 0.151661	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1857	 3016	 0.007587	 0.016702	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3937	 7300	 0.008579	 0.019636	 0.0	 1475.0	 1475.0	 1475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12177	 8503	 0.008942	 0.024992	 0.0	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9935	 5235	 0.049124	 0.154983	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3125	 9935	 0.018289	 0.04186	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6989	 6364	 0.00064	 0.00617	 0.0	 6061.0	 6061.0	 6061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5597	 4879	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5597	 4606	 0.024421	 0.073331	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4879	 12981	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10231	 13006	 0.025653	 0.056388	 0.0	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6343	 7782	 0.003711	 0.02356	 0.0	 1325.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4362	 6387	 0.015777	 0.089537	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1945	 4362	 0.001587	 0.005612	 0.0	 5417.0	 5417.0	 5417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1380	 6122	 0.008934	 0.027091	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2893	 2865	 0.021298	 0.052603	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11215	 12756	 0.01036	 0.05943	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9400	 1316	 0.036438	 0.114909	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6925	 9400	 0.038876	 0.113207	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5811	 10665	 0.045058	 0.127901	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10665	 3125	 0.014083	 0.042661	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1325	 708	 0.016537	 0.052157	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11437	 8703	 0.045711	 0.136504	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2517	 883	 0.00579	 0.06394	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2522	 1870	 0.012512	 0.03381	 0.0	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1870	 953	 0.053149	 0.149512	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2522	 7301	 0.012248	 0.034471	 0.0	 864.0	 864.0	 864.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7301	 4708	 0.052041	 0.152388	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1316	 6150	 0.024471	 0.056033	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2679	 3501	 0.008752	 0.016322	 0.0	 1706.0	 1706.0	 1706.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2517	 10256	 0.00211	 0.01832	 0.0	 2058.0	 2058.0	 2058.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5738	 10088	 0.0	 0.00086	 0.0	 36730.0	 36730.0	 36730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2636	 117	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3594	 117	 0.007248	 0.021107	 0.0	 1416.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2499	 2636	 0.036653	 0.106661	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12496	 5986	 0.003107	 0.007727	 0.0	 3793.0	 3793.0	 3793.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5986	 8101	 0.013612	 0.029917	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10705	 7629	 0.064182	 0.141124	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10154	 7629	 0.058331	 0.150579	 0.0	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10654	 7303	 0.00337	 0.03668	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5980	 11514	 0.033959	 0.080934	 0.0	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10289	 12177	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10154	 12177	 0.07314	 0.181438	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12177	 8329	 0.01476	 0.04295	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1316	 11871	 0.018488	 0.044091	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4769	 2517	 0.00025	 0.00227	 0.0	 16461.0	 16461.0	 16461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4769	 2517	 0.00025	 0.00222	 0.0	 16827.0	 16827.0	 16827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2517	 1720	 0.00179	 0.01494	 0.0	 2499.0	 2499.0	 2499.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2216	 4169	 0.00133	 0.01403	 0.0	 2668.0	 2668.0	 2668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1502	 2442	 0.027438	 0.076752	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13239	 5699	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5699	 10106	 0.014347	 0.03705	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11215	 7575	 0.00286	 0.015591	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9304	 8101	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8101	 6434	 0.008231	 0.021273	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1773	 10791	 0.013653	 0.031231	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4571	 7138	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12909	 11554	 0.028364	 0.063479	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5918	 11554	 0.023636	 0.051983	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	688	 11554	 0.022752	 0.066248	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9402	 8207	 0.004512	 0.013099	 0.0	 2280.0	 2280.0	 2280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9402	 3332	 0.006331	 0.015124	 0.0	 1927.0	 1927.0	 1927.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7497	 1325	 0.048058	 0.143504	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11557	 3564	 0.02676	 0.077901	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3871	 838	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6856	 1720	 0.00031	 0.00329	 0.0	 11376.0	 11376.0	 11376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6856	 1720	 0.00035	 0.00322	 0.0	 11607.0	 11607.0	 11607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12090	 1020	 0.01276	 0.028033	 0.0	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10812	 11357	 0.049983	 0.088198	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7127	 5448	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6253	 5448	 0.020157	 0.04643	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11784	 12056	 0.050554	 0.09781	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10519	 11784	 0.050157	 0.093818	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11127	 5756	 0.03338	 0.08238	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	180	 5756	 0.041554	 0.156107	 0.0	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5508	 12532	 0.04676	 0.124372	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3041	 12532	 0.043868	 0.116678	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10046	 8328	 0.015529	 0.049017	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10046	 2022	 0.019471	 0.052802	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6978	 8078	 0.030339	 0.062124	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12604	 6978	 0.043488	 0.11219	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6978	 8540	 0.025934	 0.052198	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11385	 11022	 0.024372	 0.057347	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11385	 9765	 0.023868	 0.058446	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11320	 2022	 0.032636	 0.103934	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13260	 11320	 0.02695	 0.081719	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8334	 6514	 0.022521	 0.13874	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8334	 4491	 0.0117	 0.053091	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8334	 10454	 0.001401	 0.006789	 0.0	 4557.0	 4557.0	 4557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8334	 3439	 0.00139	 0.0113	 0.0	 2775.0	 2775.0	 2775.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 8334	 0.01818	 0.095349	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11733	 8334	 0.005729	 0.043599	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8334	 13559	 0.00095	 0.006409	 0.0	 4876.0	 4876.0	 4876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8334	 12405	 0.00093	 0.006531	 0.0	 4789.0	 4789.0	 4789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8334	 7184	 0.025659	 0.11894	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8334	 1011	 0.01036	 0.04869	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7529	 6060	 0.022231	 0.051521	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1568	 6060	 0.038099	 0.092579	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2988	 1826	 0.018041	 0.066793	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7010	 1826	 0.019942	 0.075554	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	264	 12403	 0.028347	 0.064727	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	264	 371	 0.028124	 0.066826	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9290	 1842	 0.017107	 0.031438	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	67	 1842	 0.028322	 0.109331	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6552	 11093	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6552	 2187	 0.002248	 0.008413	 0.0	 3628.0	 3628.0	 3628.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11093	 5193	 0.003421	 0.010397	 0.0	 2886.0	 2886.0	 2886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4291	 11093	 0.039554	 0.071554	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2079	 11093	 0.012612	 0.036818	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8636	 219	 0.004471	 0.014041	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	219	 5775	 0.013628	 0.050934	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	219	 4874	 0.002438	 0.007959	 0.0	 3795.0	 3795.0	 3795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	219	 4960	 0.014579	 0.030132	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	219	 12402	 0.04186	 0.08719	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	219	 11847	 0.072653	 0.128339	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8607	 1322	 0.013612	 0.049421	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8607	 11720	 0.037256	 0.107727	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 4227	 0.003349	 0.0237	 0.0	 1320.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 4227	 0.003281	 0.024159	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 4227	 0.003599	 0.023469	 0.0	 1331.0	 1331.0	 1331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 4227	 0.003669	 0.02299	 0.0	 1357.0	 1357.0	 1357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	504	 10789	 0.009124	 0.02781	 0.0	 1080.0	 1080.0	 1080.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	504	 10789	 0.008661	 0.026479	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	504	 10789	 0.008488	 0.027033	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	504	 2560	 0.002248	 0.006554	 0.0	 4559.0	 4559.0	 4559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	504	 7403	 0.001612	 0.004636	 0.0	 6436.0	 6436.0	 6436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	504	 2187	 0.012223	 0.027331	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	504	 7863	 0.002099	 0.01181	 0.0	 2634.0	 2634.0	 2634.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	504	 7863	 0.002058	 0.012058	 0.0	 2583.0	 2583.0	 2583.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10789	 1948	 0.019008	 0.055876	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10789	 4106	 0.020727	 0.05795	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4291	 11646	 0.004471	 0.010471	 0.0	 2775.0	 2775.0	 2775.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12729	 11646	 0.010479	 0.025967	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2560	 7403	 0.001636	 0.004537	 0.0	 6550.0	 6550.0	 6550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5193	 8636	 0.001603	 0.005256	 0.0	 5749.0	 5749.0	 5749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12489	 453	 0.001039	 0.00812	 0.0	 3859.0	 3859.0	 3859.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12489	 453	 0.001169	 0.007961	 0.0	 3926.0	 3926.0	 3926.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1322	 5775	 0.001802	 0.006628	 0.0	 4599.0	 4599.0	 4599.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7771	 13329	 0.00022	 0.00217	 0.0	 14483.0	 14483.0	 14483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2405	 13329	 0.00067	 0.0072	 0.0	 4369.0	 4369.0	 4369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3689	 4291	 0.019826	 0.06962	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 6514	 0.005919	 0.02874	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3356	 6514	 0.001271	 0.009651	 0.0	 3245.0	 3245.0	 3245.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12489	 6514	 0.00126	 0.00955	 0.0	 3280.0	 3280.0	 3280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10798	 7771	 0.0009	 0.01149	 0.0	 3292.0	 3292.0	 3292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7771	 12313	 0.00115	 0.01172	 0.0	 3222.0	 3222.0	 3222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3356	 2505	 0.00431	 0.033729	 0.0	 929.0	 929.0	 929.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12489	 12928	 0.001841	 0.0115	 0.0	 2713.0	 2713.0	 2713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4491	 11733	 0.008401	 0.053719	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5735	 4491	 0.0013	 0.006021	 0.0	 5129.0	 5129.0	 5129.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13353	 12490	 0.016083	 0.036347	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12490	 12399	 0.01576	 0.037058	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9135	 12490	 0.039661	 0.101099	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5925	 562	 0.015777	 0.058099	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7033	 562	 0.044901	 0.08681	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7065	 4095	 0.00173	 0.01919	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4095	 12632	 0.00213	 0.02194	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	329	 1946	 0.00395	 0.008331	 0.0	 3426.0	 3426.0	 3426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12235	 1946	 0.157273	 0.234413	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	329	 5675	 0.003421	 0.009099	 0.0	 3250.0	 3250.0	 3250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5675	 8991	 0.06795	 0.151058	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	329	 4574	 0.040099	 0.154554	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	329	 6858	 0.070769	 0.175471	 0.0	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	329	 757	 0.008504	 0.028322	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	329	 13632	 0.02738	 0.069876	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1400	 12992	 0.010347	 0.023041	 0.0	 1251.0	 1251.0	 1251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13260	 12992	 0.044281	 0.083967	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1568	 1400	 0.055744	 0.101992	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2420	 12403	 0.015446	 0.026554	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12403	 4875	 0.035388	 0.067603	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4358	 10702	 0.007273	 0.013752	 0.0	 2031.0	 2031.0	 2031.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10702	 10212	 0.00362	 0.007033	 0.0	 3994.0	 3994.0	 3994.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6119	 10212	 0.001182	 0.003727	 0.0	 8079.0	 8079.0	 8079.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6119	 12418	 0.013314	 0.052752	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4358	 5639	 0.028372	 0.075868	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11712	 4358	 0.033917	 0.080413	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12298	 7786	 0.004669	 0.03695	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7786	 11733	 0.004229	 0.025271	 0.0	 1233.0	 1233.0	 1233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11127	 9719	 0.041909	 0.072157	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6843	 9719	 0.031174	 0.078554	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2941	 2988	 0.030777	 0.114017	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2380	 9865	 0.021479	 0.05195	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9865	 2022	 0.04881	 0.09786	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10608	 10500	 0.043992	 0.107769	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10608	 2022	 0.017347	 0.059826	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4289	 10212	 0.006281	 0.014802	 0.0	 1965.0	 1965.0	 1965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5639	 4289	 0.045818	 0.086281	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9765	 4289	 0.022521	 0.077653	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3004	 8066	 0.014132	 0.053744	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1151	 3004	 0.025901	 0.082504	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3548	 3004	 0.05905	 0.233421	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10	 6376	 0.035174	 0.062992	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10	 9275	 0.015901	 0.059529	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6376	 8602	 0.005174	 0.015322	 0.0	 1954.0	 1954.0	 1954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6376	 9572	 0.021471	 0.063207	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8602	 2896	 0.030033	 0.114521	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8602	 8201	 0.050537	 0.090521	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8602	 8201	 0.026446	 0.070959	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9308	 6832	 0.028157	 0.075636	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9308	 12312	 0.021413	 0.212132	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9308	 12312	 0.046446	 0.096702	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12034	 6813	 0.042562	 0.102702	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11014	 6813	 0.034314	 0.071603	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6926	 12729	 0.034033	 0.077537	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12604	 6926	 0.01919	 0.035669	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11127	 12056	 0.046826	 0.094587	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13290	 4241	 0.059909	 0.111868	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11663	 13290	 0.020909	 0.037934	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8558	 9994	 0.009727	 0.025347	 0.0	 1164.0	 1164.0	 1164.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7046	 8558	 0.01981	 0.040331	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3847	 8074	 1.7e-05	 0.000413	 0.0	 76418.0	 76418.0	 76418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	868	 3847	 0.017091	 0.04114	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3689	 4874	 0.03014	 0.111744	 0.0	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11435	 2420	 0.012628	 0.026339	 0.0	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1762	 7686	 0.032934	 0.078298	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2798	 1762	 0.025198	 0.050942	 0.0	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4006	 10733	 0.025529	 0.049421	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9135	 10733	 0.026124	 0.06962	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	580	 9455	 0.00036	 0.00188	 0.0	 16502.0	 16502.0	 16502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	580	 9455	 0.00043	 0.00174	 0.0	 17624.0	 17624.0	 17624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12354	 1220	 0.026091	 0.052298	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12354	 1220	 0.015413	 0.048636	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1220	 9691	 0.024463	 0.08705	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9455	 5434	 0.00638	 0.04836	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9455	 12567	 0.002081	 0.01214	 0.0	 2565.0	 2565.0	 2565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9455	 12567	 0.002081	 0.01257	 0.0	 2480.0	 2480.0	 2480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13228	 4103	 0.005314	 0.015017	 0.0	 1983.0	 1983.0	 1983.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13228	 371	 0.004331	 0.011752	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4103	 371	 0.00386	 0.013322	 0.0	 2278.0	 2278.0	 2278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	371	 6832	 0.02181	 0.080802	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	371	 2444	 0.036992	 0.107727	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	371	 7581	 0.029273	 0.105248	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9765	 12418	 0.016909	 0.05057	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12493	 7065	 0.00302	 0.03553	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6858	 11134	 0.005983	 0.023132	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10471	 11134	 0.003777	 0.011421	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	757	 11134	 0.050041	 0.180397	 0.0	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11134	 13632	 0.056562	 0.179397	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7607	 3118	 0.012818	 0.046769	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12731	 12928	 0.00286	 0.017581	 0.0	 1774.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	856	 13353	 0.012554	 0.029083	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4394	 4295	 0.000909	 0.002876	 0.0	 10473.0	 10473.0	 10473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9688	 856	 0.018719	 0.033769	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4532	 9688	 0.032149	 0.059041	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11906	 7299	 0.005198	 0.013488	 0.0	 2186.0	 2186.0	 2186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4241	 11906	 0.018636	 0.044149	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4241	 7299	 0.014554	 0.028438	 0.0	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11663	 4241	 0.032934	 0.155826	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4241	 9666	 0.015231	 0.035843	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4241	 13588	 0.037248	 0.089901	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4241	 632	 0.04643	 0.09338	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6851	 12502	 0.075612	 0.155504	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12502	 6377	 0.04057	 0.08876	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12502	 489	 0.114628	 0.20105	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6260	 13628	 0.018521	 0.090322	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4106	 13628	 0.013702	 0.052983	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2468	 11533	 0.006017	 0.019198	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2468	 9971	 0.052686	 0.090653	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2468	 3118	 0.065826	 0.122818	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9765	 11022	 0.04443	 0.105719	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13273	 11787	 0.00838	 0.018942	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12231	 11787	 0.058017	 0.142983	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2195	 11494	 0.00085	 0.01148	 0.0	 2744.0	 2744.0	 2744.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12632	 11494	 0.00172	 0.0234	 0.0	 1347.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11127	 13273	 0.04805	 0.152256	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13273	 8487	 0.028372	 0.069471	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9994	 13273	 0.038364	 0.12214	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5508	 8066	 0.013463	 0.05405	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4960	 12402	 0.025083	 0.060273	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3776	 13208	 0.012438	 0.047124	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13260	 3776	 0.022388	 0.084818	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2941	 4336	 0.005471	 0.020281	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7010	 4336	 0.107174	 0.201248	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7529	 2941	 0.035058	 0.124769	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2896	 11533	 0.015934	 0.05876	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	868	 8074	 0.020099	 0.03862	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3162	 5505	 0.04176	 0.103083	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5465	 5505	 0.066719	 0.165537	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12567	 7311	 0.00013	 0.00095	 0.0	 32943.0	 32943.0	 32943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4006	 9812	 0.033777	 0.06776	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12156	 9812	 0.057388	 0.126289	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2195	 13376	 0.0019	 0.0204	 0.0	 1852.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12231	 12409	 0.007529	 0.025372	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12231	 2374	 0.023917	 0.064636	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12231	 8540	 0.039612	 0.099818	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12231	 10867	 0.012388	 0.038802	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12409	 10867	 0.004281	 0.015678	 0.0	 1944.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11103	 11712	 0.013463	 0.033289	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12644	 11712	 0.015893	 0.039901	 0.0	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12644	 11103	 0.005934	 0.021686	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9436	 11103	 0.009107	 0.02843	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12644	 9436	 0.005802	 0.020083	 0.0	 1512.0	 1512.0	 1512.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12644	 2579	 0.10495	 0.203661	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12644	 9038	 0.026372	 0.04995	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	967	 12298	 0.00738	 0.044	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12298	 11733	 0.010591	 0.05825	 0.0	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7125	 967	 0.01318	 0.05764	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	967	 6450	 0.0143	 0.06869	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11127	 3131	 0.022099	 0.080636	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1568	 2380	 0.039843	 0.08557	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2380	 12427	 0.007909	 0.022124	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12290	 180	 0.051017	 0.111273	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9994	 2374	 0.010331	 0.038289	 0.0	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7686	 3689	 0.02343	 0.058603	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12632	 2818	 0.0009	 0.00851	 0.0	 4434.0	 4434.0	 4434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2818	 8891	 0.00157	 0.01488	 0.0	 2513.0	 2513.0	 2513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7125	 10005	 0.00682	 0.03224	 0.0	 959.0	 959.0	 959.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11663	 12034	 0.01719	 0.033322	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12034	 11014	 0.080446	 0.14995	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7033	 6851	 0.055678	 0.123917	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1739	 2444	 0.014463	 0.040066	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1739	 12220	 0.013107	 0.048314	 0.0	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6377	 2798	 0.123174	 0.23414	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4574	 8991	 0.00557	 0.011256	 0.0	 2516.0	 2516.0	 2516.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4574	 8289	 0.007967	 0.018719	 0.0	 1553.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12235	 8289	 0.076711	 0.159554	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	808	 9572	 0.012669	 0.049364	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	808	 7586	 0.015719	 0.058826	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4816	 1994	 0.007397	 0.027686	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4816	 3118	 0.006967	 0.02505	 0.0	 1215.0	 1215.0	 1215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8078	 12826	 0.037653	 0.076876	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5925	 67	 0.011	 0.029826	 0.0	 994.0	 994.0	 994.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7010	 7529	 0.042446	 0.107058	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6858	 10471	 0.011008	 0.025711	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10519	 11014	 0.014818	 0.04719	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10519	 11014	 0.011802	 0.040711	 0.0	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11014	 10519	 0.010802	 0.039769	 0.0	 767.0	 767.0	 767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10519	 2807	 0.003331	 0.011496	 0.0	 2640.0	 2640.0	 2640.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10519	 12290	 0.041256	 0.083702	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2807	 11014	 0.011223	 0.030413	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11014	 4394	 0.105562	 0.208901	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11014	 3162	 0.021612	 0.065496	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12632	 9582	 0.0056	 0.03178	 0.0	 1176.0	 1176.0	 1176.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4106	 1948	 0.005364	 0.01443	 0.0	 2052.0	 2052.0	 2052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8805	 12326	 0.007132	 0.016347	 0.0	 1772.0	 1772.0	 1772.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12326	 3118	 0.035281	 0.111719	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2579	 8805	 0.027669	 0.067686	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8805	 4532	 0.086157	 0.181149	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6681	 12354	 0.019983	 0.054711	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6681	 6260	 0.007041	 0.032174	 0.0	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5495	 9290	 0.050587	 0.128397	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12354	 10602	 0.014983	 0.031364	 0.0	 909.0	 909.0	 909.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10602	 9160	 0.010653	 0.019	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8271	 7029	 0.00189	 0.02064	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8271	 7029	 0.00227	 0.01922	 0.0	 1943.0	 1943.0	 1943.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7029	 1255	 0.00167	 0.02044	 0.0	 1850.0	 1850.0	 1850.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 9828	 0.016341	 0.07818	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11007	 9828	 0.005409	 0.024729	 0.0	 1248.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9828	 2095	 0.00525	 0.04099	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12354	 4978	 0.00714	 0.025347	 0.0	 1200.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12354	 5518	 0.00819	 0.025802	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9160	 12354	 0.006322	 0.014314	 0.0	 2019.0	 2019.0	 2019.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7611	 1568	 0.037678	 0.087512	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7611	 10552	 0.010942	 0.034529	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4978	 10552	 0.007041	 0.02714	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10552	 5518	 0.002826	 0.010496	 0.0	 2906.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10798	 8271	 0.0001	 0.00124	 0.0	 30218.0	 30218.0	 30218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10798	 6525	 3e-05	 0.00027	 0.0	 138377.0	 138377.0	 138377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10798	 9119	 2e-05	 0.00021	 0.0	 178202.0	 178202.0	 178202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10798	 8271	 0.00011	 0.00133	 0.0	 28169.0	 28169.0	 28169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10798	 13376	 0.00062	 0.00694	 0.0	 5396.0	 5396.0	 5396.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 11413	 0.005281	 0.04189	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 5284	 0.00014	 0.000651	 0.0	 47437.0	 47437.0	 47437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 1635	 0.000229	 0.00107	 0.0	 28868.0	 28868.0	 28868.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 4800	 0.000229	 0.001039	 0.0	 29690.0	 29690.0	 29690.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 6991	 0.00013	 0.00086	 0.0	 36317.0	 36317.0	 36317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 10515	 0.00013	 0.00087	 0.0	 35909.0	 35909.0	 35909.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 8332	 0.001539	 0.012651	 0.0	 2479.0	 2479.0	 2479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3902	 1011	 0.00806	 0.047091	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12427	 10500	 0.04943	 0.099331	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2532	 489	 0.050488	 0.104149	 0.0	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9691	 10936	 0.003702	 0.008934	 0.0	 3267.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1568	 10936	 0.074446	 0.138033	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5508	 12402	 0.008479	 0.021653	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5508	 12402	 0.005314	 0.019479	 0.0	 1565.0	 1565.0	 1565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12493	 2405	 0.00104	 0.01121	 0.0	 3370.0	 3370.0	 3370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2095	 12731	 0.01118	 0.07193	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8487	 6843	 0.002777	 0.008174	 0.0	 3659.0	 3659.0	 3659.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9275	 9971	 0.006058	 0.02362	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9582	 10718	 0.00192	 0.01477	 0.0	 2524.0	 2524.0	 2524.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11533	 9971	 0.025331	 0.098711	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7033	 5762	 0.05886	 0.113157	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	740	 5762	 0.046851	 0.110231	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1151	 7010	 0.02895	 0.10819	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1528	 12235	 0.079438	 0.11481	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1528	 12235	 0.077967	 0.117314	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12235	 9994	 0.032669	 0.091388	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1234	 4394	 0.008421	 0.02657	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3162	 1234	 0.082727	 0.14876	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6450	 12567	 0.00637	 0.029669	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6069	 1528	 0.020223	 0.033198	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6069	 1528	 0.017843	 0.033876	 0.0	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9765	 4006	 0.022058	 0.05405	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9765	 13126	 0.019826	 0.073909	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13588	 4875	 0.063107	 0.131711	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7485	 2444	 0.012099	 0.029041	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7485	 2444	 0.006273	 0.019033	 0.0	 1577.0	 1577.0	 1577.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7485	 11269	 0.007603	 0.021273	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7485	 11269	 0.011041	 0.027339	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12661	 9917	 0.011636	 0.032562	 0.0	 914.0	 914.0	 914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12661	 2444	 0.007091	 0.019058	 0.0	 1554.0	 1554.0	 1554.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9917	 11269	 0.006653	 0.020967	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13546	 12567	 0.00212	 0.01695	 0.0	 1850.0	 1850.0	 1850.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13546	 12567	 0.002349	 0.0155	 0.0	 2015.0	 2015.0	 2015.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2444	 12312	 0.053901	 0.092744	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1923	 8201	 0.003273	 0.010033	 0.0	 2994.0	 2994.0	 2994.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1923	 3597	 0.005066	 0.013769	 0.0	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8201	 3597	 0.007826	 0.028587	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3597	 7586	 0.032769	 0.058711	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11847	 11720	 0.053702	 0.134017	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8271	 3715	 0.00147	 0.01305	 0.0	 2863.0	 2863.0	 2863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6745	 8271	 0.00019	 0.00195	 0.0	 19187.0	 19187.0	 19187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12832	 8271	 0.00019	 0.00191	 0.0	 19585.0	 19585.0	 19585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7047	 4346	 0.006413	 0.019917	 0.0	 1510.0	 1510.0	 1510.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6069	 4346	 0.011562	 0.044182	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8792	 7047	 0.002512	 0.008421	 0.0	 3595.0	 3595.0	 3595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	725	 5495	 0.041702	 0.098711	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	740	 725	 0.034347	 0.061636	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7033	 2103	 0.004289	 0.01243	 0.0	 2403.0	 2403.0	 2403.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8727	 2103	 0.000686	 0.001471	 0.0	 19462.0	 19462.0	 19462.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7033	 8392	 0.006612	 0.01886	 0.0	 1581.0	 1581.0	 1581.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11415	 8392	 0.008388	 0.023339	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7033	 8727	 0.004372	 0.012174	 0.0	 2442.0	 2442.0	 2442.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7033	 11415	 0.013413	 0.047793	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1568	 13208	 0.08438	 0.183769	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4006	 5904	 0.006372	 0.01681	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12220	 7586	 0.028579	 0.084149	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12220	 6229	 0.007008	 0.022388	 0.0	 1347.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11847	 12638	 0.003	 0.005058	 0.0	 5372.0	 5372.0	 5372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	416	 12638	 0.002669	 0.005727	 0.0	 5000.0	 5000.0	 5000.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12638	 3273	 0.003661	 0.008818	 0.0	 3309.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12638	 6069	 0.029843	 0.069744	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	416	 5079	 0.006438	 0.01824	 0.0	 1634.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	416	 5079	 0.006322	 0.018636	 0.0	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12313	 12493	 0.00068	 0.00797	 0.0	 4700.0	 4700.0	 4700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5079	 12826	 0.032364	 0.088289	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5079	 6069	 0.027066	 0.084496	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5079	 6069	 0.026554	 0.086256	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6069	 3273	 0.029901	 0.071322	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	868	 740	 0.011901	 0.023818	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	67	 740	 0.012132	 0.023322	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7184	 11007	 0.0098	 0.062349	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	868	 10072	 0.004182	 0.012678	 0.0	 2367.0	 2367.0	 2367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	67	 10072	 0.003636	 0.014636	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12826	 7046	 0.01919	 0.045041	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8328	 5221	 0.009793	 0.037174	 0.0	 822.0	 822.0	 822.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5221	 2022	 0.004281	 0.010339	 0.0	 2823.0	 2823.0	 2823.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5221	 2022	 0.005521	 0.021471	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1255	 387	 0.0011	 0.01325	 0.0	 2376.0	 2376.0	 2376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1568	 12427	 0.018421	 0.051372	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1568	 1424	 0.011521	 0.042529	 0.0	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3689	 2079	 0.025182	 0.071554	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13260	 4701	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1994	 6197	 0.014603	 0.03386	 0.0	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6441	 3689	 0.022066	 0.054521	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2798	 6441	 0.041471	 0.090793	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6069	 8792	 0.008843	 0.031901	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5511	 12567	 0.00038	 0.003091	 0.0	 10143.0	 10143.0	 10143.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5511	 12567	 0.0005	 0.002901	 0.0	 10731.0	 10731.0	 10731.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11269	 12312	 0.032132	 0.318198	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11269	 3118	 0.058554	 0.146124	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8265	 11269	 0.023917	 0.073289	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11269	 6197	 0.040818	 0.089273	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9582	 3212	 2e-05	 0.00025	 0.0	 149888.0	 149888.0	 149888.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9582	 3212	 2e-05	 0.00026	 0.0	 144157.0	 144157.0	 144157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3212	 3923	 0.00082	 0.00822	 0.0	 4551.0	 4551.0	 4551.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3131	 9038	 0.014339	 0.031777	 0.0	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7010	 9298	 0.011364	 0.034364	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9298	 4304	 0.000347	 0.001066	 0.0	 28177.0	 28177.0	 28177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6229	 12312	 0.012752	 0.036041	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7581	 12312	 0.000669	 0.001281	 0.0	 21858.0	 21858.0	 21858.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7581	 12312	 0.000661	 0.001314	 0.0	 21475.0	 21475.0	 21475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13126	 5904	 0.005289	 0.014942	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2798	 12156	 0.004256	 0.007364	 0.0	 3714.0	 3714.0	 3714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2532	 12156	 0.003992	 0.009107	 0.0	 3177.0	 3177.0	 3177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9666	 11435	 0.041488	 0.08662	 0.0	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11435	 13588	 0.00486	 0.010132	 0.0	 2811.0	 2811.0	 2811.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11435	 632	 0.00495	 0.009934	 0.0	 2846.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	632	 13588	 0.00505	 0.009719	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1424	 12427	 0.00776	 0.027521	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3041	 3548	 0.00262	 0.007628	 0.0	 3917.0	 3917.0	 3917.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8265	 6197	 0.001793	 0.005471	 0.0	 5487.0	 5487.0	 5487.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13632	 5465	 0.000537	 0.015661	 0.0	 2016.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7010	 4304	 0.01124	 0.036826	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10322	 7215	 0.00156	 0.01791	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7215	 10709	 0.00155	 0.01686	 0.0	 1866.0	 1866.0	 1866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7215	 10709	 0.00152	 0.01719	 0.0	 1831.0	 1831.0	 1831.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12158	 7215	 0.00068	 0.00644	 0.0	 4878.0	 4878.0	 4878.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12158	 7215	 0.00069	 0.0063	 0.0	 4985.0	 4985.0	 4985.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7215	 8477	 0.00112	 0.01064	 0.0	 2953.0	 2953.0	 2953.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3071	 7270	 0.00151	 0.011539	 0.0	 2715.0	 2715.0	 2715.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11977	 3071	 0.00788	 0.05236	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9388	 10709	 0.00128	 0.0126	 0.0	 2495.0	 2495.0	 2495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1165	 9388	 0.00037	 0.00409	 0.0	 7692.0	 7692.0	 7692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1165	 9388	 0.00036	 0.00417	 0.0	 7547.0	 7547.0	 7547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9388	 8477	 0.00122	 0.0112	 0.0	 2804.0	 2804.0	 2804.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11977	 12261	 0.006591	 0.04075	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4131	 7270	 0.007961	 0.05756	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7441	 3791	 0.00059	 0.0085	 0.0	 3708.0	 3708.0	 3708.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3791	 8008	 0.00084	 0.0118	 0.0	 2671.0	 2671.0	 2671.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3791	 9434	 0.00178	 0.01804	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7264	 8432	 0.00937	 0.073969	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7264	 4629	 0.011081	 0.06593	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7264	 4082	 0.009669	 0.04251	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10124	 13346	 0.00073	 0.00713	 0.0	 4408.0	 4408.0	 4408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7678	 8008	 0.00034	 0.00345	 0.0	 9112.0	 9112.0	 9112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10910	 10320	 0.00012	 0.00128	 0.0	 24570.0	 24570.0	 24570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10910	 388	 0.00012	 0.00123	 0.0	 25560.0	 25560.0	 25560.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2456	 2913	 9e-05	 0.00112	 0.0	 28113.0	 28113.0	 28113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1898	 1199	 0.00062	 0.00866	 0.0	 3639.0	 3639.0	 3639.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10910	 1898	 0.00157	 0.01614	 0.0	 1948.0	 1948.0	 1948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10910	 1898	 0.0014	 0.01829	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	430	 4014	 0.00078	 0.00805	 0.0	 3906.0	 3906.0	 3906.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4014	 6044	 0.00094	 0.01427	 0.0	 2209.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11378	 8008	 0.00024	 0.00283	 0.0	 11122.0	 11122.0	 11122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8008	 1199	 0.00099	 0.00865	 0.0	 3629.0	 3629.0	 3629.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10910	 8008	 0.0011	 0.01426	 0.0	 2209.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8432	 6284	 0.006919	 0.050521	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5959	 7459	 0.0006	 0.00646	 0.0	 4869.0	 4869.0	 4869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5959	 8466	 0.00127	 0.0128	 0.0	 2456.0	 2456.0	 2456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5959	 13463	 0.00052	 0.00496	 0.0	 6334.0	 6334.0	 6334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5959	 11565	 0.00064	 0.00886	 0.0	 3556.0	 3556.0	 3556.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5959	 11565	 0.00072	 0.00868	 0.0	 3627.0	 3627.0	 3627.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	430	 12141	 0.00232	 0.02522	 0.0	 1248.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10910	 430	 0.0003	 0.00304	 0.0	 10341.0	 10341.0	 10341.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10910	 430	 0.00032	 0.00306	 0.0	 10267.0	 10267.0	 10267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10910	 430	 0.00028	 0.00307	 0.0	 10247.0	 10247.0	 10247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13346	 11056	 0.00092	 0.00969	 0.0	 3246.0	 3246.0	 3246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13346	 8466	 0.00181	 0.01696	 0.0	 1852.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13346	 9434	 0.00132	 0.01148	 0.0	 2734.0	 2734.0	 2734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11056	 6044	 0.00108	 0.01087	 0.0	 2892.0	 2892.0	 2892.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7459	 12141	 0.00209	 0.01924	 0.0	 1633.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13463	 7459	 0.00036	 0.00457	 0.0	 6891.0	 6891.0	 6891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7459	 2456	 0.0017	 0.01986	 0.0	 1585.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1199	 3272	 0.00059	 0.00982	 0.0	 3211.0	 3211.0	 3211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6921	 4082	 0.00494	 0.03182	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6921	 4082	 0.004841	 0.03245	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6044	 9434	 0.00036	 0.00391	 0.0	 8045.0	 8045.0	 8045.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11565	 2456	 0.00071	 0.00983	 0.0	 3206.0	 3206.0	 3206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11565	 2456	 0.00081	 0.00963	 0.0	 3269.0	 3269.0	 3269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7850	 1144	 0.006271	 0.03645	 0.0	 855.0	 855.0	 855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11323	 12959	 0.186281	 0.374281	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11835	 12959	 0.089612	 0.230339	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11561	 6149	 0.00393	 0.04552	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5799	 8882	 0.004169	 0.02651	 0.0	 1178.0	 1178.0	 1178.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5799	 8882	 0.003831	 0.02438	 0.0	 1280.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5799	 7850	 0.00789	 0.04725	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5799	 7850	 0.008039	 0.046219	 0.0	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1351	 3321	 0.040174	 0.084397	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10826	 12633	 0.00166	 0.01276	 0.0	 2455.0	 2455.0	 2455.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13474	 8882	 0.00094	 0.00599	 0.0	 5210.0	 5210.0	 5210.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13474	 8882	 0.00107	 0.00587	 0.0	 5294.0	 5294.0	 5294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9599	 8560	 0.011901	 0.028364	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8560	 3321	 0.059091	 0.102636	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11835	 8560	 0.090471	 0.19919	 0.0	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	879	 2402	 0.00755	 0.050919	 0.0	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	879	 2402	 0.0077	 0.04988	 0.0	 626.0	 626.0	 626.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6231	 11323	 0.238893	 0.453901	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	657	 6231	 0.062719	 0.104479	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7850	 2402	 0.000979	 0.074909	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7850	 2402	 0.000961	 0.076349	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7397	 2402	 0.002159	 0.079031	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7397	 2402	 0.001961	 0.09125	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	657	 11323	 0.066636	 0.183934	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6538	 10041	 0.00028	 0.00282	 0.0	 11147.0	 11147.0	 11147.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6538	 8623	 0.00018	 0.00233	 0.0	 13517.0	 13517.0	 13517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1161	 7955	 4e-05	 0.0004	 0.0	 78577.0	 78577.0	 78577.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1161	 8364	 0.0017	 0.01741	 0.0	 1806.0	 1806.0	 1806.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1161	 8623	 0.00097	 0.0123	 0.0	 2561.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1161	 2885	 0.00057	 0.00725	 0.0	 4344.0	 4344.0	 4344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7260	 7955	 0.00177	 0.01811	 0.0	 1736.0	 1736.0	 1736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7260	 10123	 0.00049	 0.00505	 0.0	 6226.0	 6226.0	 6226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7260	 9640	 0.00199	 0.02534	 0.0	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7260	 10041	 0.00024	 0.00242	 0.0	 12989.0	 12989.0	 12989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	781	 6831	 0.01379	 0.0443	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	781	 9251	 0.00615	 0.04848	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	781	 12787	 0.02224	 0.07142	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	781	 8335	 0.0084	 0.06621	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11	 1019	 7e-05	 0.00068	 0.0	 46208.0	 46208.0	 46208.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11	 9103	 0.00669	 0.05272	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11	 12491	 0.003	 0.03068	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11	 12420	 0.01129	 0.05381	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1019	 2379	 0.02312	 0.11021	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1019	 12491	 0.0044	 0.03467	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2379	 851	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2379	 851	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2379	 3392	 0.00603	 0.02877	 0.0	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 9103	 0.01127	 0.0691	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 214	 0.01447	 0.04647	 0.0	 650.0	 650.0	 650.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 6831	 0.00858	 0.06762	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 10797	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9103	 214	 0.0037	 0.02918	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9103	 11918	 0.00847	 0.0404	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9103	 12974	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	214	 12491	 0.00935	 0.03001	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	214	 12491	 0.00553	 0.02634	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	214	 6019	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	214	 3392	 0.00689	 0.05429	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10736	 3075	 0.00617	 0.02941	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10736	 9251	 0.00476	 0.0375	 0.0	 836.0	 836.0	 836.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3075	 10550	 0.0157	 0.07482	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4821	 11337	 0.02731	 0.08769	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4821	 9339	 0.03423	 0.10993	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6831	 9565	 0.00112	 0.01141	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6831	 6019	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6831	 12089	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3446	 9339	 0.00922	 0.04395	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3446	 8335	 0.00995	 0.07845	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10550	 12787	 0.01548	 0.04972	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10550	 12089	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1856	 11918	 0.00851	 0.04056	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9565	 10797	 0.0099	 0.06074	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9339	 1654	 0.01001	 0.07892	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9339	 8335	 0.01647	 0.07854	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12491	 1654	 0.00392	 0.03091	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12420	 3392	 0.00603	 0.02877	 0.0	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9313	 8364	 0.00043	 0.00443	 0.0	 7097.0	 7097.0	 7097.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9640	 3730	 6e-05	 0.0008	 0.0	 39374.0	 39374.0	 39374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9640	 1187	 0.00029	 0.00366	 0.0	 8604.0	 8604.0	 8604.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9640	 940	 0.00051	 0.00643	 0.0	 4898.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9640	 9200	 0.00033	 0.00424	 0.0	 7428.0	 7428.0	 7428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8364	 5348	 0.00034	 0.00432	 0.0	 7290.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8364	 13005	 0.00013	 0.00145	 0.0	 21698.0	 21698.0	 21698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8364	 1187	 0.00018	 0.00233	 0.0	 13517.0	 13517.0	 13517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5348	 11896	 0.00034	 0.00432	 0.0	 7290.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5348	 6535	 0.00208	 0.02643	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5348	 10858	 0.00209	 0.0266	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5348	 2885	 0.00057	 0.00725	 0.0	 4344.0	 4344.0	 4344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11707	 9704	 0.00034	 0.00153	 0.0	 20154.0	 20154.0	 20154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11707	 9704	 0.00034	 0.00153	 0.0	 20154.0	 20154.0	 20154.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13005	 1187	 8e-05	 0.00089	 0.0	 35349.0	 35349.0	 35349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13005	 12365	 6e-05	 0.00067	 0.0	 46958.0	 46958.0	 46958.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9146	 7900	 0.00181	 0.01428	 0.0	 2195.0	 2195.0	 2195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9146	 7900	 0.00181	 0.01428	 0.0	 2195.0	 2195.0	 2195.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9146	 4389	 0.00576	 0.03535	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9146	 13288	 0.00576	 0.03535	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9147	 7550	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9147	 7550	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9147	 12357	 0.00159	 0.01612	 0.0	 2343.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9147	 12357	 0.00159	 0.01612	 0.0	 2343.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9147	 3941	 0.00121	 0.01227	 0.0	 3078.0	 3078.0	 3078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9147	 3941	 0.00121	 0.01227	 0.0	 3078.0	 3078.0	 3078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10353	 1207	 0.00132	 0.0063	 0.0	 4908.0	 4908.0	 4908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7293	 4263	 0.0019	 0.00905	 0.0	 3416.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7293	 4263	 0.0019	 0.00905	 0.0	 3416.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7293	 2825	 0.00025	 0.00264	 0.0	 11912.0	 11912.0	 11912.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7293	 2825	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7293	 1207	 0.00031	 0.00316	 0.0	 9949.0	 9949.0	 9949.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7293	 5969	 0.00031	 0.00316	 0.0	 9949.0	 9949.0	 9949.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7900	 3237	 0.00145	 0.01145	 0.0	 2737.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7900	 13211	 0.00141	 0.01116	 0.0	 2809.0	 2809.0	 2809.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9058	 10916	 0.00036	 0.00359	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9058	 10916	 0.00036	 0.00359	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3237	 13211	 0.00066	 0.00518	 0.0	 6050.0	 6050.0	 6050.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11319	 8501	 0.00049	 0.00496	 0.0	 6338.0	 6338.0	 6338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11319	 3397	 0.00028	 0.00296	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11319	 9768	 0.00028	 0.00304	 0.0	 10347.0	 10347.0	 10347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3760	 7550	 0.00654	 0.03119	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3760	 4971	 0.00108	 0.00517	 0.0	 5981.0	 5981.0	 5981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3760	 4971	 0.00108	 0.00517	 0.0	 5981.0	 5981.0	 5981.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8501	 7747	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8501	 7747	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4389	 4970	 0.0061	 0.03744	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4389	 4970	 0.0061	 0.03744	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4389	 13288	 0.00052	 0.00321	 0.0	 9714.0	 9714.0	 9714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4970	 13211	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4970	 13211	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4970	 12811	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4970	 12811	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3399	 11944	 0.00026	 0.00267	 0.0	 11775.0	 11775.0	 11775.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3399	 12634	 0.00021	 0.00224	 0.0	 14040.0	 14040.0	 14040.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4971	 9576	 0.00173	 0.01365	 0.0	 2296.0	 2296.0	 2296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4971	 9576	 0.00173	 0.01365	 0.0	 2296.0	 2296.0	 2296.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3397	 7747	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3397	 7747	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7747	 13511	 0.00073	 0.00744	 0.0	 4226.0	 4226.0	 4226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7747	 13511	 0.00073	 0.00744	 0.0	 4226.0	 4226.0	 4226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9159	 9704	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9159	 9704	 0.00025	 0.00254	 0.0	 12377.0	 12377.0	 12377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9159	 9113	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9159	 9113	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8950	 8037	 0.00034	 0.00108	 0.0	 27898.0	 27898.0	 27898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13499	 8037	 0.00042	 0.00449	 0.0	 7005.0	 7005.0	 7005.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13499	 12634	 0.00025	 0.00248	 0.0	 12673.0	 12673.0	 12673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7703	 10667	 0.00119	 0.01202	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7703	 10667	 0.00119	 0.01202	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7703	 10916	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7703	 10916	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7480	 7788	 0.00034	 0.00369	 0.0	 8525.0	 8525.0	 8525.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11944	 12634	 0.00053	 0.00569	 0.0	 5528.0	 5528.0	 5528.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11944	 5969	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10667	 3276	 0.00827	 0.03943	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10667	 3276	 0.00827	 0.03943	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12357	 10663	 0.00073	 0.00785	 0.0	 4813.0	 4813.0	 4813.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12357	 3941	 0.00117	 0.00926	 0.0	 4028.0	 4028.0	 4028.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10663	 12626	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3730	 12365	 0.00012	 0.00134	 0.0	 23479.0	 23479.0	 23479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11896	 2609	 0.00023	 0.00298	 0.0	 10569.0	 10569.0	 10569.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2273	 5861	 0.00087	 0.01433	 0.0	 2201.0	 2201.0	 2201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2273	 5861	 0.00088	 0.01455	 0.0	 2167.0	 2167.0	 2167.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2273	 12845	 0.00133	 0.01364	 0.0	 2305.0	 2305.0	 2305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2273	 7206	 0.00064	 0.00644	 0.0	 4881.0	 4881.0	 4881.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2273	 10858	 0.00025	 0.00324	 0.0	 9721.0	 9721.0	 9721.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2273	 12897	 0.00276	 0.02823	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2273	 2477	 0.00266	 0.02691	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2273	 9769	 0.00196	 0.01981	 0.0	 1587.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2273	 7769	 0.0023	 0.03797	 0.0	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5861	 2609	 0.00027	 0.00344	 0.0	 9155.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5861	 940	 0.00032	 0.00526	 0.0	 5995.0	 5995.0	 5995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5861	 7206	 0.001	 0.0101	 0.0	 3113.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5861	 7166	 0.00017	 0.00279	 0.0	 11301.0	 11301.0	 11301.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12845	 6535	 0.00097	 0.0123	 0.0	 2561.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12845	 7209	 0.00228	 0.02898	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12845	 1652	 0.00269	 0.03425	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12845	 10819	 0.00096	 0.00982	 0.0	 3202.0	 3202.0	 3202.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2609	 10858	 0.00105	 0.01739	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2609	 9200	 0.00028	 0.00351	 0.0	 8971.0	 8971.0	 8971.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	940	 7166	 0.00017	 0.00279	 0.0	 11301.0	 11301.0	 11301.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5268	 1828	 0.00278	 0.01325	 0.0	 2334.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5268	 6730	 0.04068	 0.19392	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1828	 9755	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1828	 3756	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1828	 8947	 0.02017	 0.09615	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1828	 10083	 0.01254	 0.05979	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9336	 12328	 0.0046	 0.03624	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9336	 2860	 0.01993	 0.064	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	686	 1733	 0.00974	 0.03128	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	686	 2367	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	686	 6730	 0.04605	 0.14789	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1733	 9882	 0.00287	 0.00922	 0.0	 3272.0	 3272.0	 3272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2889	 5975	 0.00308	 0.0315	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2889	 7107	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3855	 2565	 0.0033	 0.02605	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3855	 7001	 0.00239	 0.02444	 0.0	 1287.0	 1287.0	 1287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3855	 11937	 0.0003	 0.00312	 0.0	 10078.0	 10078.0	 10078.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3855	 6308	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1258	 6292	 0.00043	 0.00434	 0.0	 7243.0	 7243.0	 7243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1258	 1498	 0.00259	 0.0204	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2565	 11879	 0.00305	 0.01454	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2565	 11879	 0.00305	 0.01454	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2565	 7107	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9755	 12328	 0.02353	 0.07557	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7798	 13453	 0.00306	 0.02416	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7798	 1124	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1860	 12328	 0.01471	 0.07013	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	391	 7991	 0.00325	 0.03326	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	391	 7627	 0.0006	 0.00607	 0.0	 5179.0	 5179.0	 5179.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	391	 7001	 0.00146	 0.01493	 0.0	 2106.0	 2106.0	 2106.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	391	 8408	 0.00061	 0.0062	 0.0	 5071.0	 5071.0	 5071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	391	 555	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8925	 7715	 0.00921	 0.0305	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2367	 12328	 0.01233	 0.0396	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12689	 5556	 0.0117	 0.05575	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12689	 5556	 0.0117	 0.05575	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12689	 1760	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12689	 4034	 0.00235	 0.01851	 0.0	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12689	 4034	 0.00235	 0.01851	 0.0	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12689	 1124	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12689	 1124	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11587	 5891	 0.00046	 0.00497	 0.0	 6329.0	 6329.0	 6329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5975	 7991	 0.00024	 0.00188	 0.0	 16667.0	 16667.0	 16667.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12609	 3756	 0.01288	 0.06141	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12609	 6730	 0.02105	 0.10035	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10066	 11937	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10066	 6308	 0.008	 0.06307	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1674	 473	 0.00046	 0.00497	 0.0	 6329.0	 6329.0	 6329.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1674	 10641	 0.00034	 0.0036	 0.0	 8736.0	 8736.0	 8736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6787	 6308	 0.01068	 0.0509	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6787	 13501	 0.00475	 0.02262	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4538	 555	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4538	 1741	 0.00054	 0.00259	 0.0	 11940.0	 11940.0	 11940.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	473	 6013	 0.00041	 0.00441	 0.0	 7132.0	 7132.0	 7132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	473	 6013	 0.00041	 0.00441	 0.0	 7132.0	 7132.0	 7132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	473	 10641	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	473	 4583	 0.00259	 0.0204	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13458	 11396	 0.0044	 0.03467	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13458	 5556	 0.01353	 0.10669	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9720	 5556	 0.01736	 0.08274	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9720	 5556	 0.01736	 0.08274	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5891	 10641	 0.00034	 0.0036	 0.0	 8736.0	 8736.0	 8736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7627	 7466	 0.00035	 0.00353	 0.0	 8905.0	 8905.0	 8905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7627	 7466	 0.00035	 0.00353	 0.0	 8905.0	 8905.0	 8905.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13453	 1124	 0.00131	 0.01036	 0.0	 3025.0	 3025.0	 3025.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6535	 10858	 1.5e-05	 0.000199	 0.0	 158282.0	 158282.0	 158282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11396	 5556	 0.00637	 0.05021	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5556	 7715	 0.0105	 0.03466	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6308	 13501	 0.01576	 0.07514	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6308	 1498	 0.00112	 0.01202	 0.0	 2617.0	 2617.0	 2617.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5798	 4034	 0.00028	 0.0009	 0.0	 33513.0	 33513.0	 33513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9882	 12564	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7206	 12897	 0.00233	 0.02385	 0.0	 1319.0	 1319.0	 1319.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4034	 3861	 0.00547	 0.04315	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4034	 3861	 0.00547	 0.04315	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10858	 7769	 0.00219	 0.03613	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12809	 12897	 0.00032	 0.00326	 0.0	 9644.0	 9644.0	 9644.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12809	 2683	 0.00215	 0.022	 0.0	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12809	 10885	 0.00173	 0.01767	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7910	 12801	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7910	 6125	 0.00497	 0.03923	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7910	 10089	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7218	 799	 0.00147	 0.01161	 0.0	 2700.0	 2700.0	 2700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7218	 10277	 0.00511	 0.04032	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13373	 12437	 0.00103	 0.00816	 0.0	 3841.0	 3841.0	 3841.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13373	 1628	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13373	 2042	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12437	 2042	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6783	 12292	 0.01132	 0.05397	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6783	 9026	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6783	 3930	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6783	 12801	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6783	 12801	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11052	 11710	 0.00086	 0.0053	 0.0	 5883.0	 5883.0	 5883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11052	 11710	 0.00086	 0.0053	 0.0	 5883.0	 5883.0	 5883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11052	 10277	 0.00219	 0.01726	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11052	 2152	 0.00505	 0.02408	 0.0	 1284.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	799	 5865	 0.00402	 0.03169	 0.0	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	799	 9036	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	799	 9036	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	799	 10277	 0.00643	 0.05068	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	799	 8947	 0.04025	 0.12927	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5865	 10277	 0.00302	 0.02385	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	160	 3936	 0.01417	 0.06755	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	160	 5942	 0.01503	 0.04827	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	160	 12292	 0.02556	 0.12185	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3861	 9036	 0.02618	 0.08407	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3936	 12292	 0.01105	 0.05268	 0.0	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5942	 9711	 0.00788	 0.06213	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5942	 9026	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5942	 1628	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6706	 12292	 0.02098	 0.10003	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6706	 3257	 0.00793	 0.03781	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12292	 3930	 0.01136	 0.05414	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12292	 3257	 0.02597	 0.12379	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9711	 8947	 0.02004	 0.06436	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12897	 8508	 0.00229	 0.02909	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9026	 1628	 0.00338	 0.02667	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9026	 1628	 0.00338	 0.02667	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12801	 10089	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6125	 3257	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2683	 3973	 0.00128	 0.01308	 0.0	 2404.0	 2404.0	 2404.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5044	 2226	 0.00438	 0.03452	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5044	 13574	 0.01992	 0.15706	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5044	 3257	 0.03389	 0.10884	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5044	 1690	 0.01313	 0.10355	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5044	 11788	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2226	 4867	 0.01008	 0.03236	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2226	 12783	 0.01493	 0.11768	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4867	 10061	 0.03074	 0.09872	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4867	 10061	 0.04301	 0.13813	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6791	 10139	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6791	 3257	 0.02883	 0.09257	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6791	 1690	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6791	 10003	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10139	 2535	 0.01712	 0.05496	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13085	 13574	 0.02573	 0.08263	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13085	 2535	 0.05152	 0.16543	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13574	 5266	 0.01871	 0.11474	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13574	 11932	 0.05489	 0.17628	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13574	 1690	 0.01186	 0.09351	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13574	 7868	 0.00169	 0.01334	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13574	 7868	 0.00169	 0.01334	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5266	 263	 0.00811	 0.02603	 0.0	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5266	 10758	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5266	 10758	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11932	 263	 0.00736	 0.05805	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13396	 12783	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13396	 263	 0.01214	 0.09571	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12783	 3623	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12783	 1280	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8508	 3973	 0.00242	 0.03076	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7720	 10885	 0.00083	 0.00845	 0.0	 3721.0	 3721.0	 3721.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7720	 6700	 0.0056	 0.05722	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7720	 8641	 0.0036	 0.03646	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7720	 13258	 0.001	 0.0101	 0.0	 3113.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3993	 7364	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3993	 11555	 0.01683	 0.05406	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9833	 8481	 0.03322	 0.10667	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9833	 8930	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11788	 8464	 0.01546	 0.07369	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13430	 8947	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13430	 6786	 0.02898	 0.13817	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12288	 7255	 0.01773	 0.08452	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12288	 7172	 0.01368	 0.04393	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12288	 1551	 0.02365	 0.07594	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12288	 10601	 0.00078	 0.00372	 0.0	 8311.0	 8311.0	 8311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12288	 10601	 0.00078	 0.00372	 0.0	 8311.0	 8311.0	 8311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7364	 5941	 0.02759	 0.08859	 0.0	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6782	 12236	 0.01576	 0.05062	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8464	 13630	 0.02664	 0.12702	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12670	 13630	 0.02162	 0.06943	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12670	 6986	 0.03187	 0.10233	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7907	 11555	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11555	 6786	 0.03827	 0.18245	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11555	 6771	 0.01465	 0.06981	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11555	 1551	 0.00661	 0.05209	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11555	 1551	 0.00782	 0.06166	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5941	 7255	 0.0366	 0.11752	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8481	 8638	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8481	 8638	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8481	 8638	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8481	 7255	 0.00732	 0.03491	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8481	 7255	 0.00732	 0.03491	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8481	 13630	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8481	 13630	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8947	 7172	 0.01768	 0.05677	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8947	 6786	 0.03438	 0.16386	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8947	 10083	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10397	 6786	 0.0	 0.04891	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10397	 13630	 0.00081	 0.00388	 0.0	 7970.0	 7970.0	 7970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10397	 13630	 0.00081	 0.00388	 0.0	 7970.0	 7970.0	 7970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6786	 1551	 0.03824	 0.18228	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6986	 12236	 0.02207	 0.07087	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6986	 10244	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8778	 6700	 0.00094	 0.00958	 0.0	 3282.0	 3282.0	 3282.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8778	 3808	 0.0009	 0.01147	 0.0	 2746.0	 2746.0	 2746.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8778	 12251	 2e-05	 0.00026	 0.0	 121132.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8778	 12251	 2e-05	 0.00026	 0.0	 121132.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8778	 3973	 0.00162	 0.01656	 0.0	 1899.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8778	 3841	 0.00039	 0.00641	 0.0	 4919.0	 4919.0	 4919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6700	 3841	 0.00027	 0.00444	 0.0	 7102.0	 7102.0	 7102.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6700	 1297	 0.00288	 0.02946	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6700	 1297	 0.00192	 0.02444	 0.0	 1289.0	 1289.0	 1289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3808	 12975	 0.00094	 0.01197	 0.0	 2631.0	 2631.0	 2631.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3808	 5794	 0.00106	 0.01087	 0.0	 2893.0	 2893.0	 2893.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2776	 7815	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2776	 7815	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7117	 716	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7117	 716	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7117	 8590	 0.00026	 0.00204	 0.0	 15360.0	 15360.0	 15360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7117	 8590	 0.00026	 0.00204	 0.0	 15360.0	 15360.0	 15360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9735	 716	 0.00139	 0.00663	 0.0	 4663.0	 4663.0	 4663.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9735	 716	 0.00139	 0.00663	 0.0	 4663.0	 4663.0	 4663.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9735	 8590	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9735	 8590	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6152	 11207	 0.00321	 0.03286	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6152	 11207	 0.00321	 0.03286	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11427	 7357	 0.01875	 0.06021	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11427	 10988	 0.02489	 0.07991	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13613	 3920	 0.00115	 0.0091	 0.0	 3444.0	 3444.0	 3444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13613	 1712	 0.00037	 0.00164	 0.0	 18789.0	 18789.0	 18789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13613	 5870	 0.00082	 0.00881	 0.0	 3570.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13613	 497	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13613	 10316	 0.00043	 0.00465	 0.0	 6765.0	 6765.0	 6765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7402	 8046	 0.00045	 0.00203	 0.0	 15192.0	 15192.0	 15192.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7402	 11465	 0.00028	 0.00304	 0.0	 10347.0	 10347.0	 10347.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2628	 8854	 0.00037	 0.00164	 0.0	 18789.0	 18789.0	 18789.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2628	 13347	 0.00033	 0.00148	 0.0	 20832.0	 20832.0	 20832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2628	 12605	 0.0002	 0.00216	 0.0	 14562.0	 14562.0	 14562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2628	 4320	 0.00037	 0.00372	 0.0	 8450.0	 8450.0	 8450.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9429	 12605	 0.00065	 0.00697	 0.0	 4513.0	 4513.0	 4513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9429	 1256	 0.00015	 0.0016	 0.0	 19656.0	 19656.0	 19656.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3370	 11207	 0.002	 0.00953	 0.0	 3244.0	 3244.0	 3244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3370	 11207	 0.002	 0.00953	 0.0	 3244.0	 3244.0	 3244.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5390	 13347	 0.0006	 0.00268	 0.0	 11502.0	 11502.0	 11502.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5390	 11921	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5390	 4320	 0.00117	 0.00926	 0.0	 3385.0	 3385.0	 3385.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8590	 11740	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8590	 11740	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7773	 4408	 0.00061	 0.00291	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7773	 4408	 0.00061	 0.00291	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11271	 3920	 0.00062	 0.00632	 0.0	 4975.0	 4975.0	 4975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11271	 3920	 0.00062	 0.00632	 0.0	 4975.0	 4975.0	 4975.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11271	 497	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11921	 4320	 0.00231	 0.0182	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8046	 11207	 0.00233	 0.01836	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8046	 13624	 0.0043	 0.03389	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12605	 4320	 0.00017	 0.00174	 0.0	 18068.0	 18068.0	 18068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12605	 4320	 0.00017	 0.00174	 0.0	 18068.0	 18068.0	 18068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12605	 11255	 0.0005	 0.00537	 0.0	 5857.0	 5857.0	 5857.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4565	 5870	 0.006	 0.0286	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4565	 602	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4565	 4739	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8511	 7357	 0.01419	 0.04556	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8511	 4015	 0.01712	 0.08161	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12068	 4408	 0.00173	 0.00824	 0.0	 3752.0	 3752.0	 3752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12068	 4408	 0.00173	 0.00824	 0.0	 3752.0	 3752.0	 3752.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11465	 11207	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11465	 13624	 0.00716	 0.05648	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11451	 7815	 0.00915	 0.07217	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11451	 4320	 0.00793	 0.03781	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7357	 10988	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7815	 4320	 0.01796	 0.05768	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7815	 13634	 0.00013	 0.00136	 0.0	 23121.0	 23121.0	 23121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13413	 4408	 0.00179	 0.01412	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13413	 7421	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5870	 13624	 0.0009	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5870	 13624	 0.0009	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12660	 3606	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12660	 6504	 0.00669	 0.05272	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8984	 6755	 0.02866	 0.09203	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8984	 3821	 0.06565	 0.21081	 0.0	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8984	 1579	 0.03479	 0.11173	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3623	 1280	 0.03243	 0.10414	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1280	 10061	 0.00784	 0.06182	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1280	 7421	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6755	 3158	 0.01323	 0.04249	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11373	 602	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11373	 602	 0.00325	 0.01551	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11373	 10909	 0.02303	 0.07395	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11373	 3606	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	602	 10316	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3158	 10909	 0.0322	 0.10342	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10061	 6504	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10244	 8181	 0.05906	 0.18966	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10244	 9548	 0.00676	 0.0217	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3821	 8930	 0.02488	 0.19613	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3821	 9548	 0.00676	 0.0217	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10586	 1297	 0.00094	 0.00956	 0.0	 3289.0	 3289.0	 3289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10586	 12110	 0.00025	 0.00258	 0.0	 12187.0	 12187.0	 12187.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1297	 12110	 0.00082	 0.00843	 0.0	 3730.0	 3730.0	 3730.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1297	 10975	 0.00156	 0.01988	 0.0	 1585.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12110	 12975	 0.00146	 0.01855	 0.0	 1698.0	 1698.0	 1698.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6313	 7276	 0.02449	 0.07865	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6313	 7879	 0.01055	 0.08316	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6037	 13065	 0.02753	 0.08841	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6037	 2039	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12296	 484	 0.01566	 0.07466	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4015	 10988	 0.00519	 0.04095	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4015	 6257	 0.02286	 0.0734	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4015	 2824	 0.02226	 0.08078	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8178	 484	 0.01817	 0.08662	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8178	 2567	 0.01576	 0.07514	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11777	 13065	 0.02697	 0.0866	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11777	 1722	 0.00929	 0.02983	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11777	 7276	 0.03508	 0.11264	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11777	 10716	 0.01405	 0.11077	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13065	 10199	 0.03479	 0.11173	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10259	 2096	 0.01937	 0.06219	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10259	 1912	 0.03778	 0.12132	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10259	 2037	 0.00497	 0.03923	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1277	 1497	 0.01864	 0.08888	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1277	 1497	 0.01864	 0.08888	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1722	 2039	 0.01774	 0.05695	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1722	 7879	 0.00292	 0.02306	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2039	 2412	 0.004	 0.01284	 0.0	 2349.0	 2349.0	 2349.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2039	 2188	 0.00985	 0.03164	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2039	 7879	 0.00336	 0.02652	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2039	 7879	 0.00336	 0.02652	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2412	 5441	 0.02179	 0.07184	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2096	 2037	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2096	 10109	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2096	 10109	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2096	 52	 0.04645	 0.14916	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10988	 1098	 0.00402	 0.04114	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10988	 8050	 0.00279	 0.02851	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10988	 5818	 0.02688	 0.12815	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1579	 6257	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1579	 2188	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6966	 1912	 0.02466	 0.07919	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6966	 12149	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12718	 2567	 0.00693	 0.02224	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12718	 2567	 0.00693	 0.02224	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7616	 7276	 0.02567	 0.08245	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7616	 9965	 0.02944	 0.09456	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1098	 8050	 0.0025	 0.02552	 0.0	 1232.0	 1232.0	 1232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1497	 1912	 0.00584	 0.05974	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1497	 5818	 0.00956	 0.09776	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1497	 7594	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	484	 5818	 0.01044	 0.04977	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	484	 2567	 0.00495	 0.03907	 0.0	 803.0	 803.0	 803.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1912	 5818	 0.00545	 0.04299	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6257	 12149	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5818	 2567	 0.01603	 0.07644	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5818	 5441	 0.03924	 0.12602	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5818	 2824	 0.01798	 0.06704	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10975	 12144	 0.0	 -0.0207	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	215	 7953	 0.00149	 0.01526	 0.0	 2061.0	 2061.0	 2061.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	215	 7953	 0.00099	 0.01264	 0.0	 2492.0	 2492.0	 2492.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	215	 2748	 0.00168	 0.01713	 0.0	 1836.0	 1836.0	 1836.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	215	 4804	 0.00131	 0.01663	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7953	 2748	 0.00131	 0.01663	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7953	 12144	 0.00222	 0.02826	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1897	 11963	 0.01284	 0.04122	 0.0	 732.0	 732.0	 732.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1897	 8600	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11864	 9428	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11864	 1830	 0.0061	 0.02909	 0.0	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11864	 886	 0.00537	 0.04236	 0.0	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13186	 2266	 0.01255	 0.04032	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13186	 9965	 0.01092	 0.03508	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13186	 7457	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13186	 11852	 0.00011	 0.00036	 0.0	 83913.0	 83913.0	 83913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12327	 12036	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12327	 12036	 0.00856	 0.06747	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12327	 12036	 0.00856	 0.06747	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12327	 2266	 0.00602	 0.01935	 0.0	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12327	 9965	 0.0058	 0.02763	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12327	 9965	 0.0058	 0.02763	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12036	 12848	 0.02978	 0.09564	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12036	 12848	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12036	 12848	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11963	 8514	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11963	 3762	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11963	 11991	 0.00458	 0.03609	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10568	 2266	 0.00298	 0.00958	 0.0	 3149.0	 3149.0	 3149.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12848	 52	 0.03001	 0.09637	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10274	 1830	 0.00983	 0.04686	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10274	 1830	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2266	 9965	 0.00462	 0.01483	 0.0	 2034.0	 2034.0	 2034.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2266	 1717	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2266	 1717	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9428	 8514	 0.01239	 0.03978	 0.0	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9428	 8514	 0.00749	 0.03571	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9428	 8514	 0.00749	 0.03571	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9428	 886	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9428	 11991	 0.0038	 0.02997	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9428	 519	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8514	 1830	 0.0199	 0.1569	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8514	 11389	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9965	 8600	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9965	 8600	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8600	 3762	 0.00458	 0.03609	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10490	 11742	 0.00133	 0.01349	 0.0	 2331.0	 2331.0	 2331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10490	 10018	 0.00047	 0.00772	 0.0	 4085.0	 4085.0	 4085.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10490	 6028	 0.00698	 0.07071	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11742	 10018	 0.00048	 0.00615	 0.0	 5121.0	 5121.0	 5121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11742	 8624	 0.00048	 0.00615	 0.0	 5121.0	 5121.0	 5121.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11742	 10266	 0.0014	 0.01429	 0.0	 2200.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11742	 4116	 0.00156	 0.01982	 0.0	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1952	 9639	 0.02032	 0.06527	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1952	 9528	 0.04842	 0.15549	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1952	 5853	 0.00957	 0.03074	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1952	 7439	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9907	 9528	 0.0198	 0.15612	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9907	 6270	 0.07263	 0.23323	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9907	 5313	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9907	 5313	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10511	 1569	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10511	 1569	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10511	 3200	 0.00203	 0.0097	 0.0	 3188.0	 3188.0	 3188.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1569	 12620	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1569	 10179	 0.01149	 0.05478	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1119	 2344	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1119	 2344	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2589	 2765	 0.00712	 0.03394	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2589	 2765	 0.00712	 0.03394	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2589	 2344	 0.02421	 0.07774	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2589	 10807	 0.02083	 0.0669	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2765	 13534	 0.02034	 0.09696	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2765	 452	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2765	 9684	 0.02949	 0.14059	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2765	 4017	 0.01095	 0.0522	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2765	 4017	 0.01095	 0.0522	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2765	 11062	 0.01763	 0.08403	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2765	 8165	 0.00814	 0.03878	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10781	 10820	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10781	 10820	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3024	 12103	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3024	 9684	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3024	 12067	 0.01436	 0.0461	 0.0	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3024	 7829	 0.02534	 0.08136	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12103	 11148	 0.02646	 0.08498	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12103	 9684	 0.0059	 0.02812	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12103	 2344	 0.02984	 0.09582	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12103	 8321	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12103	 8165	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 7827	 0.00569	 0.02715	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 11160	 0.01543	 0.07353	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 11160	 0.01543	 0.07353	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 9684	 0.00529	 0.02521	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 9684	 0.00529	 0.02521	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 10955	 0.00024	 0.00113	 0.0	 27344.0	 27344.0	 27344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 10955	 0.00024	 0.00113	 0.0	 27344.0	 27344.0	 27344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 12957	 0.00959	 0.04573	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 13168	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6528	 12935	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10457	 9528	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10457	 5853	 0.0078	 0.03717	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10457	 5853	 0.0078	 0.03717	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10457	 10582	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10457	 10582	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10457	 7439	 0.01295	 0.06173	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6042	 10179	 0.012	 0.05721	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6042	 10179	 0.012	 0.05721	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6042	 2344	 0.00332	 0.01584	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6042	 2344	 0.00332	 0.01584	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6042	 11884	 0.00986	 0.04703	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6042	 11884	 0.00986	 0.04703	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4124	 11884	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4124	 11884	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13534	 7827	 0.02081	 0.09922	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13534	 7827	 0.02081	 0.09922	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13534	 11884	 0.01672	 0.0537	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13534	 12067	 0.01171	 0.03761	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13534	 11062	 0.00407	 0.01939	 0.0	 1595.0	 1595.0	 1595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7827	 12957	 0.00959	 0.04573	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7827	 3511	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12620	 11884	 0.00296	 0.02338	 0.0	 1341.0	 1341.0	 1341.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10179	 9676	 0.01366	 0.06513	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10179	 11884	 0.00093	 0.0095	 0.0	 3310.0	 3310.0	 3310.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10179	 1989	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9676	 3200	 0.01786	 0.08516	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7292	 9639	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7292	 2950	 0.0116	 0.03725	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7292	 9456	 0.02629	 0.08443	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9639	 2950	 0.00709	 0.02278	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	452	 11148	 0.01051	 0.0501	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11160	 713	 0.02353	 0.07557	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11160	 8321	 0.00799	 0.02567	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11160	 2950	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11160	 8983	 0.00608	 0.01953	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11160	 787	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11160	 787	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1949	 2950	 0.15283	 0.86416	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1949	 2762	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1949	 8876	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10820	 2950	 0.00125	 0.00989	 0.0	 3169.0	 3169.0	 3169.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10820	 7723	 0.00153	 0.01208	 0.0	 2595.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10820	 787	 0.01265	 0.06028	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10820	 787	 0.01265	 0.06028	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10820	 7439	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10820	 7439	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2344	 6532	 0.00056	 0.00181	 0.0	 16672.0	 16672.0	 16672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11884	 11999	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11884	 1204	 0.0006	 0.00471	 0.0	 6653.0	 6653.0	 6653.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8321	 8983	 0.01413	 0.04538	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8321	 7829	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4017	 8584	 0.01065	 0.05074	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4017	 8584	 0.01065	 0.05074	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4017	 12098	 0.00506	 0.03985	 0.0	 787.0	 787.0	 787.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2950	 8983	 0.01368	 0.04393	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9528	 7883	 0.00034	 0.00108	 0.0	 27898.0	 27898.0	 27898.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9528	 6270	 0.05067	 0.16272	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9456	 3573	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7723	 2762	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12067	 12957	 0.01293	 0.10199	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12067	 12957	 0.01293	 0.10199	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12067	 8485	 0.00106	 0.01086	 0.0	 2895.0	 2895.0	 2895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12067	 8485	 0.00106	 0.01086	 0.0	 2895.0	 2895.0	 2895.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8983	 11766	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8983	 11766	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10018	 2752	 0.0017	 0.02161	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3200	 8140	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3200	 8140	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5853	 7439	 0.00695	 0.03313	 0.0	 934.0	 934.0	 934.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5853	 7439	 0.00746	 0.03555	 0.0	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5853	 8876	 0.00929	 0.04428	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	191	 8624	 0.00084	 0.01064	 0.0	 2960.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	191	 4116	 0.00274	 0.03491	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2477	 7209	 0.00153	 0.01547	 0.0	 2032.0	 2032.0	 2032.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9769	 3045	 0.00328	 0.03317	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9769	 13258	 0.00137	 0.01387	 0.0	 2267.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3045	 7209	 0.00066	 0.00666	 0.0	 4720.0	 4720.0	 4720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3045	 12844	 0.0053	 0.05369	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3045	 7647	 0.0053	 0.05369	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7209	 7769	 0.00025	 0.00417	 0.0	 7562.0	 7562.0	 7562.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7209	 3317	 0.00037	 0.00465	 0.0	 6772.0	 6772.0	 6772.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7209	 8817	 0.00347	 0.04417	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7209	 6223	 0.00347	 0.04417	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7769	 10487	 0.0017	 0.02819	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7769	 3066	 0.0017	 0.02819	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12424	 2928	 0.00049	 0.00496	 0.0	 6338.0	 6338.0	 6338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12424	 9803	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12424	 8705	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12424	 9529	 0.00424	 0.0202	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12424	 9529	 0.00424	 0.0202	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12424	 5233	 0.01197	 0.05705	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12424	 7763	 0.00052	 0.00561	 0.0	 5607.0	 5607.0	 5607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5469	 9803	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5469	 9803	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5469	 8808	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5469	 8808	 0.00777	 0.02495	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5469	 8808	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5469	 8808	 0.00777	 0.02495	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2928	 9803	 0.00475	 0.02262	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2928	 8303	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2928	 5233	 0.0101	 0.04816	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3964	 9529	 0.00929	 0.04428	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3964	 13457	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6244	 6781	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6244	 12868	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6244	 12967	 0.05517	 0.17718	 0.0	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13044	 13	 0.01616	 0.05189	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13044	 5233	 0.03603	 0.11571	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13184	 3562	 0.00263	 0.02071	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13184	 629	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13	 6730	 0.00545	 0.04299	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13297	 3562	 0.01505	 0.07175	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13297	 3562	 0.01505	 0.07175	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11188	 1746	 0.01431	 0.0682	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11188	 3315	 0.00267	 0.02103	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11188	 3315	 0.00267	 0.02103	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3317	 7972	 0.00346	 0.04406	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3562	 629	 0.00332	 0.0262	 0.0	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3562	 8166	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3562	 6647	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2704	 9369	 0.00079	 0.00253	 0.0	 11918.0	 11918.0	 11918.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2704	 11356	 0.00451	 0.02149	 0.0	 1439.0	 1439.0	 1439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2704	 10703	 0.01458	 0.06949	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1746	 11356	 0.02044	 0.06563	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1746	 1174	 0.03316	 0.10649	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11356	 13457	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11356	 13457	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11356	 9180	 0.02373	 0.11312	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9803	 7893	 0.00251	 0.01977	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9803	 3315	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9529	 8169	 0.00607	 0.02893	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9529	 7763	 0.0003	 0.0032	 0.0	 9828.0	 9828.0	 9828.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7893	 3315	 0.00106	 0.00832	 0.0	 3767.0	 3767.0	 3767.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6781	 6958	 0.00762	 0.06009	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8808	 11843	 0.00524	 0.03214	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8808	 11843	 0.00524	 0.03214	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8808	 5533	 0.00068	 0.00323	 0.0	 9570.0	 9570.0	 9570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9328	 5233	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9328	 5233	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9328	 6958	 0.00345	 0.0353	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9328	 6958	 0.00345	 0.0353	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9328	 9495	 0.00122	 0.01306	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9328	 9495	 0.00122	 0.01306	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11843	 3315	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8166	 6647	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3315	 9990	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3315	 12623	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12868	 13450	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13457	 8169	 0.00763	 0.03636	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9990	 7763	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12623	 7763	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12096	 1652	 0.00282	 0.03584	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12096	 11647	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7972	 11647	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12230	 11647	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12230	 6634	 0.00219	 0.02793	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11647	 8026	 0.00198	 0.02025	 0.0	 1553.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11647	 2129	 0.00248	 0.02534	 0.0	 1241.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6718	 639	 0.02365	 0.07594	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6718	 8363	 0.0532	 0.17086	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4271	 11833	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4271	 9252	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10880	 12927	 0.02624	 0.08425	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10880	 10777	 0.00951	 0.03056	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10880	 20	 0.01802	 0.05786	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13438	 12154	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13438	 908	 0.02736	 0.08787	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1601	 9462	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1601	 5985	 0.0131	 0.08035	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1601	 9800	 0.01847	 0.0593	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1174	 2117	 0.06942	 0.22293	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1174	 12608	 0.0183	 0.05876	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1174	 11890	 0.04065	 0.13054	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2117	 11833	 0.01098	 0.03526	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2117	 12154	 0.03665	 0.1177	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2117	 908	 0.03001	 0.09637	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2117	 10549	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2117	 10549	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11833	 12154	 0.01592	 0.12552	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12927	 8449	 0.04189	 0.13452	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12154	 5458	 0.02049	 0.06581	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10777	 292	 0.06227	 0.19997	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12608	 4500	 0.03806	 0.12222	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12608	 2910	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7799	 639	 0.01671	 0.07967	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7799	 4930	 0.02712	 0.12928	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	639	 6396	 0.03361	 0.10794	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9462	 9252	 0.01204	 0.05737	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	20	 5458	 0.02522	 0.081	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	20	 8363	 0.00591	 0.01898	 0.0	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	20	 6164	 0.04375	 0.14048	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6479	 10609	 0.01171	 0.03761	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6479	 8877	 0.03389	 0.10884	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10609	 9252	 0.01019	 0.03272	 0.0	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5985	 3033	 0.0131	 0.08035	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6874	 10487	 0.0	 -0.03116	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6874	 13337	 0.00123	 0.02042	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13231	 3066	 0.0	 -0.03116	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13231	 13337	 0.00123	 0.02042	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2202	 12486	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2202	 8817	 0.0	 -0.0228	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1618	 6223	 0.0	 -0.023	 0.0	 1374.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1618	 9905	 0.0	 -0.023	 0.0	 1374.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12486	 1036	 0.00262	 0.03338	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9905	 10726	 0.00266	 0.03382	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12844	 6395	 0.0	 -0.0242	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7647	 6395	 0.0	 -0.0242	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6395	 1036	 0.00287	 0.02938	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6395	 8751	 0.00544	 0.05508	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6395	 8751	 0.00544	 0.05508	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13337	 1365	 0.00139	 0.02301	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13337	 7644	 0.00139	 0.02301	 0.0	 1371.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13337	 4417	 0.00099	 0.01644	 0.0	 1918.0	 1918.0	 1918.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13337	 10351	 0.00294	 0.03741	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9583	 3033	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9583	 9800	 0.0174	 0.05587	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9583	 6396	 0.02509	 0.11958	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9583	 9564	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9583	 9564	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9583	 598	 0.04087	 0.13126	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9583	 10528	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3573	 11079	 0.01582	 0.0508	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3573	 972	 0.04712	 0.15133	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3033	 231	 0.02055	 0.06599	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3033	 6901	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3033	 6901	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3033	 1703	 0.01098	 0.03526	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5684	 8877	 0.03271	 0.10504	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5684	 5851	 0.02145	 0.06888	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5684	 10703	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5684	 9180	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5684	 2311	 0.03029	 0.09727	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6396	 231	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6396	 231	 0.00434	 0.02069	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6396	 231	 0.00434	 0.02069	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4249	 231	 0.01633	 0.05243	 0.0	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	231	 6901	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	231	 6901	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6901	 1942	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6901	 1942	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12215	 10703	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12215	 9180	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8877	 598	 0.00501	 0.01609	 0.0	 1875.0	 1875.0	 1875.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1169	 11079	 0.02015	 0.06473	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1169	 10528	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11079	 7710	 0.00935	 0.07374	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8507	 1703	 0.01042	 0.03345	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8507	 7710	 0.01478	 0.07046	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5851	 972	 0.04572	 0.14681	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7710	 11683	 0.01029	 0.08112	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7710	 11683	 0.01029	 0.08112	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7710	 10528	 0.00836	 0.0659	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6028	 2748	 0.0	 -0.0207	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2748	 2162	 0.00193	 0.01978	 0.0	 1590.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2748	 8641	 0.00224	 0.02269	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11389	 12569	 0.01071	 0.08441	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3000	 2644	 0.02733	 0.09705	 0.0	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3000	 2311	 0.03029	 0.09727	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13299	 11006	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13299	 2644	 0.02305	 0.08331	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7043	 1622	 0.03288	 0.10559	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7043	 8728	 0.0077	 0.04725	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7043	 11359	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7043	 13587	 0.00648	 0.02079	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6270	 9629	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6270	 13050	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1622	 8411	 0.00816	 0.02622	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1622	 9629	 0.00959	 0.07563	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1622	 10441	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5016	 3784	 0.01786	 0.08516	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5016	 8728	 0.01926	 0.11812	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4866	 1221	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4866	 1221	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4866	 12569	 0.04076	 0.1309	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4866	 8728	 0.00814	 0.06417	 0.0	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1221	 11006	 0.00776	 0.06119	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11006	 8728	 0.00665	 0.04082	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11006	 8728	 0.00665	 0.04082	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3784	 8411	 0.04943	 0.15874	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12569	 7650	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12569	 13587	 0.04155	 0.13343	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2162	 10351	 0.0	 -0.01731	 0.0	 1825.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8728	 3387	 0.01127	 0.0691	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7650	 10125	 0.04279	 0.13741	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8375	 13587	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8181	 8930	 0.00108	 0.00847	 0.0	 3700.0	 3700.0	 3700.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8181	 3554	 0.05089	 0.16344	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8930	 5580	 0.05315	 0.17067	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8930	 10199	 0.00995	 0.07845	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10125	 5580	 0.03406	 0.10938	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10125	 13515	 0.00966	 0.04606	 0.0	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10125	 11173	 0.03429	 0.11011	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3554	 8160	 0.01858	 0.05966	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3554	 9675	 0.00466	 0.03672	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2927	 81	 0.01485	 0.07078	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2927	 4474	 0.01509	 0.04845	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2927	 7119	 0.01824	 0.05858	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2927	 7457	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	81	 11876	 0.00432	 0.03405	 0.0	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	81	 10716	 0.01183	 0.0564	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5580	 12967	 0.03367	 0.10812	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5580	 10199	 0.04712	 0.15133	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8160	 7119	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8160	 2207	 0.02204	 0.10504	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11876	 9675	 0.00219	 0.01726	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11876	 1698	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4474	 8539	 0.00715	 0.02296	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9675	 10199	 0.01791	 0.14121	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13515	 2207	 0.01356	 0.06464	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9367	 3888	 0.01768	 0.05677	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9367	 4335	 0.0103	 0.03309	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8026	 2129	 0.00124	 0.01579	 0.0	 1995.0	 1995.0	 1995.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2129	 4820	 0.00037	 0.00374	 0.0	 8405.0	 8405.0	 8405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2129	 4820	 0.00037	 0.00374	 0.0	 8405.0	 8405.0	 8405.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2129	 5088	 0.00207	 0.03419	 0.0	 923.0	 923.0	 923.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9927	 3888	 0.00946	 0.04509	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9927	 5820	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7248	 10369	 0.02387	 0.07666	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7248	 7578	 0.04842	 0.15549	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3888	 5820	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3888	 10369	 0.05444	 0.17483	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9071	 12157	 0.0326	 0.10468	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9071	 9300	 0.02269	 0.07286	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11535	 3624	 0.01831	 0.08726	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11535	 6444	 0.04183	 0.13433	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8449	 7697	 0.00513	 0.04048	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8449	 767	 0.00169	 0.00542	 0.0	 5564.0	 5564.0	 5564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8449	 13178	 0.00541	 0.04268	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8449	 3565	 0.00396	 0.03122	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8449	 168	 0.02288	 0.10908	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8449	 9854	 0.02881	 0.13736	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11964	 2910	 0.03941	 0.12656	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11964	 9300	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12157	 4996	 0.03969	 0.12746	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4	 3507	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4	 7182	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2860	 6382	 0.02145	 0.06888	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2860	 1461	 0.00518	 0.01663	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2860	 3507	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2860	 7182	 0.00052	 0.00246	 0.0	 12563.0	 12563.0	 12563.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2860	 5894	 0.00555	 0.04377	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3235	 4500	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3235	 12564	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4500	 12356	 0.02398	 0.07702	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12356	 2910	 0.00822	 0.0264	 0.0	 1143.0	 1143.0	 1143.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11612	 908	 0.04954	 0.1591	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11612	 11890	 0.0237	 0.07612	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5558	 3624	 0.02117	 0.06798	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5558	 11890	 0.02809	 0.09022	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5558	 3459	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4996	 3459	 0.01278	 0.04104	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4996	 7578	 0.0036	 0.01157	 0.0	 2607.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11960	 908	 0.02871	 0.09221	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11960	 4335	 0.03384	 0.10866	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	908	 4335	 0.04971	 0.15965	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	908	 6444	 0.01576	 0.05062	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4335	 7697	 0.00306	 0.02416	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4335	 13178	 0.00346	 0.0273	 0.0	 1148.0	 1148.0	 1148.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4335	 3565	 0.00522	 0.02489	 0.0	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7697	 13178	 0.00048	 0.00226	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7697	 12262	 0.00048	 0.00226	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9300	 6382	 0.00766	 0.02459	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9300	 5894	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12262	 3565	 0.00237	 0.01131	 0.0	 2734.0	 2734.0	 2734.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5088	 10067	 0.00258	 0.04274	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	125	 2725	 0.00861	 0.04105	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	125	 1200	 0.01719	 0.08193	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	125	 1200	 0.01719	 0.08193	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	125	 6426	 0.01305	 0.06222	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3453	 13182	 0.01326	 0.06319	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3453	 5574	 0.03288	 0.15675	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3453	 11614	 0.0059	 0.02812	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3453	 13416	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13488	 7865	 0.02173	 0.06979	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13488	 10572	 0.01007	 0.07939	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13488	 8294	 0.04673	 0.15006	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13488	 7348	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7865	 1200	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2725	 13182	 0.01261	 0.06011	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7658	 5574	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8467	 1307	 0.01647	 0.07854	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8467	 1307	 0.0264	 0.08479	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8467	 5574	 0.01441	 0.06868	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8467	 5574	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2243	 1307	 0.01407	 0.06706	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2243	 11754	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1200	 2629	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1200	 2629	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1200	 12105	 0.00393	 0.0241	 0.0	 1294.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13182	 6426	 0.00783	 0.03733	 0.0	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13182	 11614	 0.01824	 0.08694	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5363	 5574	 0.00951	 0.075	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5363	 3513	 0.00438	 0.03452	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	951	 7159	 0.02314	 0.07431	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	951	 9668	 0.0199	 0.1569	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	951	 13442	 0.00818	 0.06449	 0.0	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1307	 5574	 0.03085	 0.14706	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1307	 168	 0.01814	 0.08646	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1307	 9854	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1307	 11754	 0.01356	 0.06464	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6426	 5879	 0.05844	 0.18767	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5574	 3513	 0.01075	 0.08473	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5574	 11614	 0.04729	 0.15187	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5574	 13416	 0.01458	 0.06949	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7159	 13442	 0.00774	 0.06103	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3513	 11614	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3513	 11614	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10067	 3088	 0.00033	 0.00416	 0.0	 7570.0	 7570.0	 7570.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2629	 10572	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2629	 6255	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10572	 7348	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10572	 6255	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8462	 10673	 0.00238	 0.03034	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8462	 8874	 0.00264	 0.03358	 0.0	 938.0	 938.0	 938.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8462	 3088	 0.00228	 0.02909	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10153	 3959	 0.05152	 0.16543	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10153	 13100	 0.01719	 0.13556	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10153	 3431	 0.02074	 0.16349	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8294	 10561	 0.04358	 0.13994	 0.0	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1143	 5879	 0.03136	 0.10071	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1143	 8252	 0.00782	 0.06166	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1143	 12557	 0.01807	 0.05804	 0.0	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1143	 1659	 0.00022	 0.00072	 0.0	 41957.0	 41957.0	 41957.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5879	 7783	 0.03158	 0.10143	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10561	 9668	 0.02477	 0.07955	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3959	 8280	 0.02314	 0.07431	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4799	 3765	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4799	 7783	 0.02902	 0.13833	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4799	 4402	 0.0241	 0.07738	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4799	 292	 0.07702	 0.24733	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10200	 7680	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3736	 8252	 0.00448	 0.02748	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3736	 8252	 0.00448	 0.02748	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3736	 605	 0.02929	 0.13962	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3736	 13100	 0.01572	 0.12395	 0.0	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3736	 6753	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8252	 931	 0.00629	 0.04958	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3765	 5043	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	605	 4050	 0.01593	 0.07595	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13100	 9668	 0.05405	 0.17357	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13100	 6753	 0.01174	 0.09257	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8280	 9668	 0.03254	 0.19959	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7680	 292	 0.00659	 0.02115	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7680	 292	 0.00659	 0.02115	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4402	 12557	 0.03356	 0.10776	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4402	 240	 0.03277	 0.10523	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5043	 292	 0.03783	 0.1215	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	292	 7791	 0.0181	 0.08629	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10673	 11184	 0.00235	 0.02992	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10266	 10726	 0.00211	 0.02153	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	474	 10726	 0.00232	 0.02949	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	474	 11407	 0.00179	 0.02959	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	474	 10892	 0.00179	 0.02959	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	474	 4116	 0.00134	 0.01702	 0.0	 1851.0	 1851.0	 1851.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	474	 7800	 0.00084	 0.01064	 0.0	 2960.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	474	 7448	 0.00124	 0.01268	 0.0	 2480.0	 2480.0	 2480.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	474	 4624	 0.00106	 0.01347	 0.0	 2338.0	 2338.0	 2338.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1036	 10726	 0.00023	 0.00231	 0.0	 13607.0	 13607.0	 13607.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1036	 8751	 0.00335	 0.03421	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10726	 13612	 0.00024	 0.00241	 0.0	 13043.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10726	 13612	 0.00024	 0.00241	 0.0	 13043.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10726	 13612	 0.00024	 0.00241	 0.0	 13043.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10726	 13612	 0.00024	 0.00241	 0.0	 13043.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10726	 4417	 0.00075	 0.01233	 0.0	 2558.0	 2558.0	 2558.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11407	 1365	 0.0	 -0.03116	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10892	 7644	 0.0	 -0.03116	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4116	 8356	 3e-05	 0.00033	 0.0	 95327.0	 95327.0	 95327.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5743	 8751	 0.00182	 0.02317	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5743	 6634	 0.00081	 0.01031	 0.0	 3055.0	 3055.0	 3055.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3198	 8751	 0.00177	 0.01813	 0.0	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3198	 8751	 0.00175	 0.01789	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3198	 4624	 0.00099	 0.01257	 0.0	 2506.0	 2506.0	 2506.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3198	 3669	 0.00125	 0.01594	 0.0	 1976.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3198	 3669	 0.00125	 0.01594	 0.0	 1976.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8751	 1608	 0.00014	 0.00139	 0.0	 22611.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8751	 1608	 0.00014	 0.00139	 0.0	 22611.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8751	 1608	 0.00014	 0.00139	 0.0	 22611.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8751	 8874	 0.00198	 0.02527	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1500	 7614	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1500	 25	 0.00736	 0.05805	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1500	 1922	 0.02438	 0.07829	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7614	 4293	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7614	 7569	 0.01802	 0.05786	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7614	 12759	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9092	 12686	 0.01397	 0.08565	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9092	 10350	 0.01937	 0.06219	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9092	 12061	 0.01205	 0.07392	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8584	 11262	 0.00788	 0.02531	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8584	 7090	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	25	 4293	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	25	 5801	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	25	 4410	 0.02534	 0.08136	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11972	 1956	 0.0469	 0.15061	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11972	 1956	 0.0469	 0.15061	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11972	 7906	 0.03913	 0.12566	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11972	 7906	 0.03913	 0.12566	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11972	 8633	 0.05332	 0.17309	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11972	 8633	 0.05332	 0.17309	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5801	 1886	 0.01015	 0.08002	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5801	 12686	 0.0317	 0.10179	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5801	 9507	 0.00719	 0.03426	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5801	 9507	 0.00719	 0.03426	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5801	 6558	 0.00143	 0.0113	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5801	 6558	 0.00143	 0.0113	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2233	 8052	 0.03463	 0.11119	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2233	 9819	 0.01306	 0.04195	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2233	 11943	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8429	 1510	 0.03074	 0.09872	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8429	 10243	 0.03547	 0.1139	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	667	 11594	 0.04622	 0.14844	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	667	 9253	 0.04949	 0.15892	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	667	 7791	 0.05106	 0.16399	 0.0	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1510	 4930	 0.0282	 0.13445	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1510	 8633	 0.01391	 0.04653	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1510	 8633	 0.01391	 0.04653	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1510	 4768	 0.00282	 0.00904	 0.0	 3336.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1510	 4768	 0.00282	 0.00904	 0.0	 3336.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10807	 5403	 0.03744	 0.12023	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6638	 5403	 0.00974	 0.03128	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6638	 5403	 0.01357	 0.04357	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6638	 1886	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6638	 5648	 0.02263	 0.07268	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10541	 4768	 0.03265	 0.10486	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10541	 3003	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5403	 7050	 0.00444	 0.02117	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5403	 7050	 0.00444	 0.02117	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5403	 7906	 0.01605	 0.05153	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5403	 7906	 0.01605	 0.05153	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5403	 6816	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7050	 1886	 0.01244	 0.03996	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7050	 1886	 0.01244	 0.03996	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1886	 11911	 0.01271	 0.0606	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10243	 11594	 0.02928	 0.09402	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10243	 11594	 0.02928	 0.09402	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10243	 8233	 0.04909	 0.15766	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7569	 3713	 0.04335	 0.13922	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11594	 6164	 0.02695	 0.12847	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11594	 2299	 0.02695	 0.12847	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3713	 6074	 0.0122	 0.09618	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3713	 3357	 0.0304	 0.09763	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9253	 10810	 0.03536	 0.11354	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9253	 10248	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9253	 3357	 0.02837	 0.09112	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9253	 729	 0.0139	 0.06626	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12098	 10828	 0.00325	 0.01551	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12098	 7906	 0.01376	 0.06561	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12098	 11731	 0.00472	 0.03718	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8052	 13484	 0.00756	 0.05962	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8052	 13484	 0.00756	 0.05962	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8052	 4965	 0.00631	 0.02025	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8052	 402	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	429	 10828	 0.0047	 0.03703	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	429	 7906	 0.0152	 0.04882	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	429	 11731	 0.00115	 0.0091	 0.0	 3444.0	 3444.0	 3444.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8233	 10810	 0.0179	 0.05749	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8233	 1956	 0.01211	 0.03887	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8233	 12759	 0.02517	 0.08082	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10828	 3003	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7906	 6816	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12366	 8580	 0.01757	 0.05641	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12366	 8974	 0.01878	 0.06123	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1922	 5648	 0.02674	 0.08588	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6164	 7791	 0.04673	 0.15006	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6164	 2299	 0.00271	 0.01293	 0.0	 2391.0	 2391.0	 2391.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6074	 8974	 0.02424	 0.07877	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12686	 9507	 0.00822	 0.0648	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12686	 1693	 0.02871	 0.09221	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9187	 3956	 0.00263	 0.02071	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9187	 10350	 0.02224	 0.07142	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9187	 8138	 0.00261	 0.02055	 0.0	 1525.0	 1525.0	 1525.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9187	 1693	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9819	 12061	 0.0114	 0.0699	 0.0	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3956	 5440	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8580	 13484	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8580	 11943	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8580	 7860	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8138	 1693	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8138	 12061	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8138	 7860	 0.03828	 0.12294	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7800	 11422	 0.00117	 0.01496	 0.0	 2106.0	 2106.0	 2106.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7448	 8356	 0.00076	 0.00964	 0.0	 3267.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13473	 8270	 0.00085	 0.01081	 0.0	 2914.0	 2914.0	 2914.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13473	 11422	 0.00093	 0.0118	 0.0	 2669.0	 2669.0	 2669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2227	 8974	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2227	 8974	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	466	 3003	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3300	 7860	 0.00056	 0.00181	 0.0	 16672.0	 16672.0	 16672.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10248	 4364	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3669	 12408	 0.00122	 0.01546	 0.0	 2037.0	 2037.0	 2037.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4818	 3431	 0.03378	 0.10848	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4818	 9950	 0.0117	 0.09226	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4818	 4050	 0.01891	 0.14906	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4818	 4050	 0.01891	 0.14906	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11743	 5237	 0.07702	 0.24733	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11743	 11282	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2576	 6537	 0.0308	 0.0989	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2576	 1006	 0.02787	 0.0895	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2576	 4748	 0.00038	 0.00298	 0.0	 10515.0	 10515.0	 10515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2576	 4748	 0.00038	 0.00298	 0.0	 10515.0	 10515.0	 10515.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3203	 9950	 0.02291	 0.18059	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3203	 3574	 0.00593	 0.02828	 0.0	 1094.0	 1094.0	 1094.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3203	 11432	 0.00776	 0.06119	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8787	 380	 0.04262	 0.13687	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8787	 3600	 0.02065	 0.09841	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8787	 7140	 0.05591	 0.17953	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8787	 1064	 0.01196	 0.0943	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8787	 1064	 0.01196	 0.0943	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	741	 3443	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	741	 3443	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11013	 1049	 0.00241	 0.01898	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11013	 1049	 0.00241	 0.01898	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11013	 1049	 0.00249	 0.01961	 0.0	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11013	 9163	 0.01208	 0.09524	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11013	 5407	 0.07229	 0.23215	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1049	 1387	 0.0264	 0.08479	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1049	 3443	 0.00762	 0.06009	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1049	 1006	 0.01057	 0.08331	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1049	 5522	 0.0029	 0.02291	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1049	 5522	 0.0029	 0.02291	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6627	 10121	 0.01582	 0.0508	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6627	 9950	 0.04887	 0.15693	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3357	 380	 0.01668	 0.07951	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3357	 380	 0.01668	 0.07951	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3357	 6412	 0.00749	 0.02405	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3357	 729	 0.00617	 0.02941	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3357	 4364	 0.02815	 0.0904	 0.0	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3357	 1056	 0.02388	 0.0804	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5237	 9950	 0.05461	 0.17538	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5237	 11684	 0.02032	 0.06527	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3431	 11684	 0.05236	 0.16814	 0.0	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1387	 3443	 0.00555	 0.04377	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	1387	 2944	 0.00788	 0.02531	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9163	 4965	 0.01003	 0.07908	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	380	 7185	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6412	 2944	 0.01982	 0.06364	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	6412	 10314	 0.00169	 0.00542	 0.0	 5564.0	 5564.0	 5564.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3600	 3574	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4965	 5407	 0.01172	 0.09241	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8738	 3437	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7140	 9950	 0.04014	 0.12891	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8346	 7673	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8346	 7673	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8346	 3253	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8346	 3253	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8346	 7185	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8346	 1064	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8346	 1064	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2175	 7642	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2175	 1178	 4e-05	 0.00041	 0.0	 76679.0	 76679.0	 76679.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2175	 918	 0.01848	 0.06679	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2175	 918	 0.02061	 0.06617	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12315	 5407	 0.01925	 0.06183	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12315	 7642	 0.00617	 0.04864	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5407	 402	 0.00847	 0.0404	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10121	 6537	 0.01064	 0.03417	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	10121	 918	 0.04286	 0.14508	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	240	 3437	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	240	 3437	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	240	 1056	 0.01149	 0.04063	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5618	 11282	 0.01328	 0.13577	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5618	 918	 0.02061	 0.06617	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7642	 4748	 0.02567	 0.2024	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12408	 11184	 0.00268	 0.03408	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12408	 8270	 0.00052	 0.00665	 0.0	 4736.0	 4736.0	 4736.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4748	 11432	 0.0004	 0.00314	 0.0	 9980.0	 9980.0	 9980.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	3190	 4364	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11184	 5949	 0.00209	 0.0266	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8270	 8119	 0.00105	 0.0133	 0.0	 2368.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4804	 2752	 0.00189	 0.02411	 0.0	 1307.0	 1307.0	 1307.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11928	 11422	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5949	 8119	 0.00196	 0.02494	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8119	 8892	 0.00034	 0.00432	 0.0	 7290.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8408	 13128	 0.00067	 0.00682	 0.0	 4610.0	 4610.0	 4610.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	13128	 1741	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	11255	 1256	 0.00636	 0.02043	 0.0	 1477.0	 1477.0	 1477.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	9601	 12149	 6.3e-05	 0.00019	 0.0	 157801.0	 157801.0	 157801.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7348	 13442	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	7348	 13442	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	5440	 4410	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	12438	 11943	 0.00011	 0.00036	 0.0	 83913.0	 83913.0	 83913.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8859	 10123	 0.00135	 0.01379	 0.0	 2739.0	 2739.0	 2739.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	4222	 7260	 0.00097	 0.01239	 0.0	 3053.0	 3053.0	 3053.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	642	 6538	 0.00084	 0.01064	 0.0	 3555.0	 3555.0	 3555.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	11825	 2422	 0.0	 2.80858	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 7731	 0.0	 8.84701	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 1599	 0.0	 2.52772	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 9830	 0.0	 2.52772	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 7962	 0.0	 3.53881	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 11903	 0.0	 3.53881	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 12507	 0.0	 8.84701	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 3894	 0.0	 2.52772	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 8359	 0.0	 1.41552	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 5658	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 423	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 2192	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 4611	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11825	 2526	 0.0	 8.74925	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9103	 4746	 0.0	 2.11983	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9103	 10613	 0.0	 6.3595	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 1048	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 5254	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 8246	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 3360	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 6347	 0.0	 5.36212	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 11781	 0.0	 2.29805	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 3348	 0.0	 0.94626	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 13510	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 9797	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 5210	 0.0	 3.3259	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 9728	 0.0	 5.54317	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 635	 0.0	 5.54317	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 12541	 0.0	 3.3259	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 11393	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 9056	 0.0	 2.07869	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 4009	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 12221	 0.0	 1.66295	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 392	 0.0	 2.53082	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 9421	 0.0	 2.95262	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 10829	 0.0	 2.53082	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 1088	 0.0	 8.85787	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 8764	 0.0	 0.70863	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 5333	 0.0	 2.53082	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	214	 9997	 0.0	 8.31475	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2042	 10452	 -0.02733	 0.34076	 0.0	 93.0	 93.0	 93.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2042	 5116	 -0.01665	 0.37435	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2042	 12383	 0.0	 0.34335	 0.0	 92.0	 92.0	 92.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2042	 7114	 0.0	 0.42788	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2042	 10891	 -0.02145	 0.31331	 0.0	 101.0	 101.0	 101.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2042	 8033	 0.0	 0.19668	 0.0	 161.0	 161.0	 161.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2042	 2712	 0.0	 0.37196	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7827	 5316	 0.11123	 1.47467	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7119	 332	 0.06731	 4.18579	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7119	 1421	 0.06731	 4.18579	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7119	 6717	 0.06731	 4.18579	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4116	 6272	 0.0	 2.04539	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4116	 11672	 0.0	 4.09078	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10180	 111	 0.00431	 0.09324	 0.0	 339.0	 339.0	 339.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10180	 111	 0.0044	 0.091339	 0.0	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11863	 8494	 0.006356	 0.142878	 0.0	 221.0	 221.0	 221.0	 1.026667	 0.0	 1	 -12.679741	 12.679741;
	3549	 10458	 0.00523	 0.10214	 0.0	 309.0	 309.0	 309.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3549	 10458	 0.00532	 0.099917	 0.0	 316.0	 316.0	 316.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3549	 10458	 0.00442	 0.105388	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12153	 8241	 0.001002	 0.059033	 0.0	 643.0	 643.0	 643.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	12153	 8241	 0.000812	 0.056028	 0.0	 678.0	 678.0	 678.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	10717	 11653	 0.000921	 0.058347	 0.0	 651.0	 651.0	 651.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	11653	 10859	 0.0016	 0.07243	 0.0	 437.0	 437.0	 437.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11653	 10859	 0.00182	 0.07098	 0.0	 445.0	 445.0	 445.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11653	 10859	 0.00185	 0.06953	 0.0	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	414	 12283	 0.00349	 0.07969	 0.0	 396.0	 396.0	 396.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	414	 12283	 0.00355	 0.07799	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2209	 414	 0.001101	 0.048618	 0.0	 781.0	 781.0	 781.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	2209	 414	 0.000984	 0.055107	 0.0	 689.0	 689.0	 689.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	2972	 13068	 0.00175	 0.07752	 0.0	 408.0	 408.0	 408.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2972	 13068	 0.00171	 0.07901	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8698	 6348	 0.00302	 0.091446	 0.0	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8698	 6348	 0.00295	 0.084678	 0.0	 373.0	 373.0	 373.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8720	 6779	 0.0018	 0.07815	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8720	 6779	 0.00185	 0.07724	 0.0	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8720	 6779	 0.00193	 0.07007	 0.0	 451.0	 451.0	 451.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	850	 3658	 0.00205	 0.094653	 0.0	 401.0	 401.0	 401.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	7565	 756	 0.000454	 0.028947	 0.0	 1092.0	 1092.0	 1092.0	 1.013237	 -0.010791	 1	 -12.679741	 12.679741;
	7565	 756	 0.0004	 0.032809	 0.0	 963.0	 963.0	 963.0	 1.013237	 -0.010791	 1	 -12.679741	 12.679741;
	3133	 11180	 0.000342	 0.033341	 0.0	 948.0	 948.0	 948.0	 0.85879	 0.0	 1	 -12.679741	 12.679741;
	1929	 11180	 0.000342	 0.03398	 0.0	 930.0	 930.0	 930.0	 0.859279	 0.0	 1	 -12.679741	 12.679741;
	9701	 11180	 0.000121	 0.016316	 0.0	 1936.0	 1936.0	 1936.0	 0.998827	 0.048422	 1	 -12.679741	 12.679741;
	9701	 5617	 0.000121	 0.025279	 0.0	 1250.0	 1250.0	 1250.0	 0.953802	 -0.305146	 1	 -12.679741	 12.679741;
	8760	 2611	 0.000347	 0.031823	 0.0	 993.0	 993.0	 993.0	 1.019726	 -0.021448	 1	 -12.679741	 12.679741;
	8760	 2611	 0.000356	 0.031177	 0.0	 1014.0	 1014.0	 1014.0	 1.019726	 -0.021448	 1	 -12.679741	 12.679741;
	6316	 971	 0.0	 0.046856	 0.0	 675.0	 675.0	 675.0	 1.0	 -0.305565	 1	 -12.679741	 12.679741;
	6316	 2611	 0.0	 0.045844	 0.0	 690.0	 690.0	 690.0	 1.0	 0.305565	 1	 -12.679741	 12.679741;
	4778	 8152	 0.000431	 0.03794	 0.0	 833.0	 833.0	 833.0	 1.083008	 -0.111289	 1	 -12.679741	 12.679741;
	4778	 8152	 0.00038	 0.046489	 0.0	 680.0	 680.0	 680.0	 1.098173	 -0.129803	 1	 -12.679741	 12.679741;
	5140	 8509	 0.0004	 0.033343	 0.0	 948.0	 948.0	 948.0	 1.006865	 0.0	 1	 -12.679741	 12.679741;
	5140	 8509	 0.0004	 0.033981	 0.0	 930.0	 930.0	 930.0	 1.006865	 0.0	 1	 -12.679741	 12.679741;
	8134	 8509	 0.000121	 0.015958	 0.0	 1980.0	 1980.0	 1980.0	 0.998827	 0.048422	 1	 -12.679741	 12.679741;
	8134	 5450	 0.000121	 0.014773	 0.0	 2139.0	 2139.0	 2139.0	 0.998827	 0.048422	 1	 -12.679741	 12.679741;
	517	 446	 0.000131	 0.014593	 0.0	 2165.0	 2165.0	 2165.0	 0.999706	 -0.024225	 1	 -12.679741	 12.679741;
	517	 9874	 0.000141	 0.013923	 0.0	 2269.0	 2269.0	 2269.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	4357	 5711	 0.000194	 0.013059	 0.0	 2419.0	 2419.0	 2419.0	 0.981541	 0.0	 1	 -12.679741	 12.679741;
	11750	 404	 0.000463	 0.031001	 0.0	 1019.0	 1019.0	 1019.0	 0.966619	 0.0	 1	 -12.679741	 12.679741;
	11750	 404	 0.000472	 0.030331	 0.0	 1042.0	 1042.0	 1042.0	 0.967946	 0.0	 1	 -12.679741	 12.679741;
	672	 249	 0.000163	 0.015501	 0.0	 2038.0	 2038.0	 2038.0	 0.947992	 0.0	 1	 -12.679741	 12.679741;
	8315	 8142	 0.001987	 0.071722	 0.0	 441.0	 441.0	 441.0	 0.960533	 0.0	 1	 -12.679741	 12.679741;
	3604	 9284	 0.000756	 0.051399	 0.0	 615.0	 615.0	 615.0	 0.948208	 0.0	 1	 -12.679741	 12.679741;
	3604	 9284	 0.000746	 0.05345	 0.0	 591.0	 591.0	 591.0	 0.957785	 0.0	 1	 -12.679741	 12.679741;
	10639	 13644	 0.00069	 0.04333	 0.0	 729.0	 729.0	 729.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	3925	 10834	 0.0022	 0.065399	 0.0	 483.0	 483.0	 483.0	 0.966291	 0.0	 1	 -12.679741	 12.679741;
	3925	 10834	 0.002235	 0.064019	 0.0	 494.0	 494.0	 494.0	 0.916317	 0.0	 1	 -12.679741	 12.679741;
	12721	 7418	 0.00168	 0.07424	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1360	 5067	 0.002036	 0.070048	 0.0	 451.0	 451.0	 451.0	 0.95687	 0.0	 1	 -12.679741	 12.679741;
	1360	 5067	 0.001997	 0.071368	 0.0	 443.0	 443.0	 443.0	 0.955577	 0.0	 1	 -12.679741	 12.679741;
	5338	 1360	 0.00035	 0.032859	 0.0	 1155.0	 1155.0	 1155.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	5338	 1360	 0.0004	 0.0322	 0.0	 1179.0	 1179.0	 1179.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	3750	 5578	 0.00205	 0.06915	 0.0	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3750	 5578	 0.00082	 0.07342	 0.0	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	524	 4231	 0.002658	 0.07732	 0.0	 409.0	 409.0	 409.0	 0.985917	 0.0	 1	 -12.679741	 12.679741;
	524	 4231	 0.002712	 0.075649	 0.0	 418.0	 418.0	 418.0	 0.989209	 0.0	 1	 -12.679741	 12.679741;
	7701	 5663	 0.00065	 0.04604	 0.0	 824.0	 824.0	 824.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	10387	 3766	 0.00062	 0.03629	 0.0	 1046.0	 1046.0	 1046.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	10387	 2914	 0.00019	 0.03263	 0.0	 1163.0	 1163.0	 1163.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	3840	 1375	 0.001797	 0.07284	 0.0	 434.0	 434.0	 434.0	 0.973898	 0.0	 1	 -12.679741	 12.679741;
	4711	 12377	 0.002712	 0.072578	 0.0	 435.0	 435.0	 435.0	 0.922299	 0.0	 1	 -12.679741	 12.679741;
	10677	 524	 0.00047	 0.0307	 0.0	 1236.0	 1236.0	 1236.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	11279	 5793	 0.002601	 0.071481	 0.0	 442.0	 442.0	 442.0	 0.969761	 0.0	 1	 -12.679741	 12.679741;
	11279	 5793	 0.002653	 0.06993	 0.0	 452.0	 452.0	 452.0	 0.957071	 0.0	 1	 -12.679741	 12.679741;
	8195	 11279	 0.00037	 0.034169	 0.0	 925.0	 925.0	 925.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	8195	 11279	 0.00037	 0.034831	 0.0	 907.0	 907.0	 907.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	9783	 5452	 0.0004	 0.03524	 0.0	 1077.0	 1077.0	 1077.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	9783	 5161	 0.00069	 0.04525	 0.0	 839.0	 839.0	 839.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	13164	 11388	 0.00069	 0.04231	 0.0	 897.0	 897.0	 897.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	4485	 11018	 0.00119	 0.073146	 0.0	 432.0	 432.0	 432.0	 0.969375	 0.0	 1	 -12.679741	 12.679741;
	4485	 11018	 0.002764	 0.071607	 0.0	 441.0	 441.0	 441.0	 0.944216	 0.0	 1	 -12.679741	 12.679741;
	3183	 3359	 0.000742	 0.067219	 0.0	 470.0	 470.0	 470.0	 0.96844	 0.0	 1	 -12.679741	 12.679741;
	3183	 3359	 0.000793	 0.06388	 0.0	 495.0	 495.0	 495.0	 0.973571	 0.0	 1	 -12.679741	 12.679741;
	8848	 13586	 0.000609	 0.046809	 0.0	 675.0	 675.0	 675.0	 0.930147	 0.0	 1	 -12.679741	 12.679741;
	8848	 4381	 0.00059	 0.04521	 0.0	 699.0	 699.0	 699.0	 0.878149	 0.0	 1	 -12.679741	 12.679741;
	11493	 4381	 0.519194	 5.108058	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7727	 3277	 0.000559	 0.039982	 0.0	 790.0	 790.0	 790.0	 0.938747	 0.0	 1	 -12.679741	 12.679741;
	7727	 8135	 0.000537	 0.045312	 0.0	 698.0	 698.0	 698.0	 0.962486	 0.0	 1	 -12.679741	 12.679741;
	7221	 2593	 0.000889	 0.061549	 0.0	 514.0	 514.0	 514.0	 0.965788	 0.0	 1	 -12.679741	 12.679741;
	2593	 1142	 1.467822	 7.764888	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9805	 6724	 0.000586	 0.049031	 0.0	 645.0	 645.0	 645.0	 0.920896	 0.0	 1	 -12.679741	 12.679741;
	3500	 5137	 0.000417	 0.047801	 0.0	 661.0	 661.0	 661.0	 0.93016	 0.0	 1	 -12.679741	 12.679741;
	1937	 9970	 0.000755	 0.05143	 0.0	 615.0	 615.0	 615.0	 0.979149	 0.0	 1	 -12.679741	 12.679741;
	2394	 342	 0.000733	 0.052399	 0.0	 603.0	 603.0	 603.0	 0.893108	 0.0	 1	 -12.679741	 12.679741;
	11493	 9970	 0.00078	 0.064311	 0.0	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	962	 4784	 0.00089	 0.048632	 0.0	 650.0	 650.0	 650.0	 0.950966	 0.0	 1	 -12.679741	 12.679741;
	7602	 1142	 0.00855	 0.08972	 0.0	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2044	 1142	 0.00223	 0.04836	 0.0	 653.0	 653.0	 653.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10523	 3070	 0.000581	 0.043111	 0.0	 733.0	 733.0	 733.0	 0.912599	 0.0	 1	 -12.679741	 12.679741;
	9981	 13254	 0.000579	 0.043272	 0.0	 730.0	 730.0	 730.0	 0.90589	 0.0	 1	 -12.679741	 12.679741;
	5402	 10366	 0.000586	 0.049031	 0.0	 645.0	 645.0	 645.0	 0.910127	 0.0	 1	 -12.679741	 12.679741;
	12041	 6499	 0.000559	 0.049192	 0.0	 643.0	 643.0	 643.0	 0.922734	 0.0	 1	 -12.679741	 12.679741;
	13341	 11058	 0.000573	 0.051129	 0.0	 618.0	 618.0	 618.0	 0.907986	 0.0	 1	 -12.679741	 12.679741;
	3238	 7602	 0.000417	 0.039229	 0.0	 806.0	 806.0	 806.0	 0.953969	 0.0	 1	 -12.679741	 12.679741;
	7602	 9831	 0.230542	 1.197733	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7602	 12273	 0.02284	 0.2644	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7602	 3510	 0.08537	 0.736798	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7602	 6844	 1.402768	 3.640289	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7602	 6590	 1.050227	 4.450207	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12038	 9831	 0.000716	 0.04371	 0.0	 723.0	 723.0	 723.0	 0.946441	 0.0	 1	 -12.679741	 12.679741;
	2044	 9831	 0.518622	 2.317689	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7626	 12273	 0.00059	 0.045662	 0.0	 692.0	 692.0	 692.0	 1.01916	 0.0	 1	 -12.679741	 12.679741;
	7626	 2191	 0.000603	 0.050959	 0.0	 620.0	 620.0	 620.0	 0.956199	 0.0	 1	 -12.679741	 12.679741;
	2044	 12273	 0.047769	 0.554178	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11382	 10883	 0.000591	 0.045153	 0.0	 700.0	 700.0	 700.0	 0.930134	 0.0	 1	 -12.679741	 12.679741;
	11382	 412	 0.0006	 0.047778	 0.0	 662.0	 662.0	 662.0	 0.924997	 0.0	 1	 -12.679741	 12.679741;
	11493	 8395	 0.02436	 0.270151	 0.0	 117.0	 117.0	 117.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5712	 2044	 0.000802	 0.05727	 0.0	 552.0	 552.0	 552.0	 0.928766	 0.0	 1	 -12.679741	 12.679741;
	5712	 2044	 0.000823	 0.056059	 0.0	 564.0	 564.0	 564.0	 0.934686	 0.0	 1	 -12.679741	 12.679741;
	2044	 3510	 0.188099	 1.291901	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2044	 6844	 2.466323	 7.26343	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3239	 4174	 0.000523	 0.050352	 0.0	 628.0	 628.0	 628.0	 0.901137	 0.0	 1	 -12.679741	 12.679741;
	13103	 8395	 0.000682	 0.049638	 0.0	 637.0	 637.0	 637.0	 0.969199	 0.0	 1	 -12.679741	 12.679741;
	13103	 3579	 0.00099	 0.04736	 0.0	 667.0	 667.0	 667.0	 1.014121	 0.0	 1	 -12.679741	 12.679741;
	471	 3510	 0.000616	 0.048759	 0.0	 779.0	 779.0	 779.0	 0.897787	 0.0	 1	 -12.679741	 12.679741;
	11179	 7780	 9e-05	 0.008611	 0.0	 3669.0	 3669.0	 3669.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	8510	 11012	 9e-05	 0.015192	 0.0	 2080.0	 2080.0	 2080.0	 1.0	 -0.428189	 1	 -12.679741	 12.679741;
	129	 6590	 0.000664	 0.045609	 0.0	 693.0	 693.0	 693.0	 0.910348	 0.0	 1	 -12.679741	 12.679741;
	3618	 6844	 0.000649	 0.044862	 0.0	 705.0	 705.0	 705.0	 0.926974	 0.0	 1	 -12.679741	 12.679741;
	8729	 6473	 0.00067	 0.04326	 0.0	 731.0	 731.0	 731.0	 0.906404	 0.0	 1	 -12.679741	 12.679741;
	3049	 8729	 9e-05	 0.012629	 0.0	 2502.0	 2502.0	 2502.0	 1.0	 0.304578	 1	 -12.679741	 12.679741;
	10227	 5892	 0.000246	 0.018419	 0.0	 2060.0	 2060.0	 2060.0	 0.915375	 0.063819	 1	 -12.679741	 12.679741;
	5892	 8032	 0.00131	 0.07578	 0.0	 496.0	 496.0	 496.0	 1.045454	 0.0	 1	 -12.679741	 12.679741;
	5892	 8032	 0.00128	 0.07077	 0.0	 532.0	 532.0	 532.0	 1.045454	 0.0	 1	 -12.679741	 12.679741;
	4589	 12971	 0.00131	 0.062651	 0.0	 505.0	 505.0	 505.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4589	 12971	 0.00133	 0.0577	 0.0	 548.0	 548.0	 548.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7401	 2028	 0.001495	 0.059475	 0.0	 531.0	 531.0	 531.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	7401	 13653	 0.001453	 0.061392	 0.0	 515.0	 515.0	 515.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	3581	 7895	 0.001475	 0.074554	 0.0	 509.0	 509.0	 509.0	 0.981267	 0.0	 1	 -12.679741	 12.679741;
	3581	 7895	 0.001309	 0.084508	 0.0	 449.0	 449.0	 449.0	 0.981267	 0.0	 1	 -12.679741	 12.679741;
	1248	 2267	 0.00119	 0.084099	 0.0	 376.0	 376.0	 376.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6446	 1542	 0.00117	 0.064859	 0.0	 585.0	 585.0	 585.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6446	 1542	 0.00114	 0.066091	 0.0	 574.0	 574.0	 574.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11068	 8672	 0.001225	 0.083401	 0.0	 455.0	 455.0	 455.0	 0.973021	 0.0	 1	 -12.679741	 12.679741;
	11068	 8672	 0.001394	 0.082574	 0.0	 460.0	 460.0	 460.0	 0.973021	 0.0	 1	 -12.679741	 12.679741;
	5019	 6742	 0.001415	 0.080475	 0.0	 393.0	 393.0	 393.0	 0.973021	 0.0	 1	 -12.679741	 12.679741;
	5019	 6742	 0.001447	 0.078793	 0.0	 401.0	 401.0	 401.0	 0.973021	 0.0	 1	 -12.679741	 12.679741;
	13321	 13072	 0.001444	 0.074683	 0.0	 423.0	 423.0	 423.0	 0.981267	 0.0	 1	 -12.679741	 12.679741;
	13321	 13072	 0.001475	 0.073051	 0.0	 433.0	 433.0	 433.0	 0.981267	 0.0	 1	 -12.679741	 12.679741;
	1292	 6703	 0.001316	 0.070415	 0.0	 449.0	 449.0	 449.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	11423	 5014	 0.00128	 0.065919	 0.0	 480.0	 480.0	 480.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13151	 704	 0.001056	 0.075919	 0.0	 500.0	 500.0	 500.0	 1.052632	 0.0	 1	 -12.679741	 12.679741;
	1784	 704	 0.001451	 0.078431	 0.0	 403.0	 403.0	 403.0	 0.905512	 0.0	 1	 -12.679741	 12.679741;
	1784	 704	 0.001415	 0.075297	 0.0	 420.0	 420.0	 420.0	 0.905512	 0.0	 1	 -12.679741	 12.679741;
	3834	 2401	 0.001411	 0.061844	 0.0	 511.0	 511.0	 511.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	3834	 2401	 0.001432	 0.058938	 0.0	 536.0	 536.0	 536.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	3420	 2931	 0.00229	 0.085231	 0.0	 371.0	 371.0	 371.0	 0.979339	 0.0	 1	 -12.679741	 12.679741;
	7537	 832	 0.001474	 0.06058	 0.0	 522.0	 522.0	 522.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	2035	 1873	 0.00125	 0.064651	 0.0	 489.0	 489.0	 489.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2035	 1873	 0.00123	 0.065919	 0.0	 480.0	 480.0	 480.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2035	 1873	 0.0012	 0.06718	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	573	 10751	 0.001221	 0.069631	 0.0	 454.0	 454.0	 454.0	 0.982906	 0.0	 1	 -12.679741	 12.679741;
	573	 10751	 0.00119	 0.065604	 0.0	 482.0	 482.0	 482.0	 0.982906	 0.0	 1	 -12.679741	 12.679741;
	2384	 13523	 0.001039	 0.045925	 0.0	 688.0	 688.0	 688.0	 0.981267	 0.0	 1	 -12.679741	 12.679741;
	13646	 13522	 0.000406	 0.027181	 0.0	 1396.0	 1396.0	 1396.0	 1.57924	 -0.661366	 1	 -12.679741	 12.679741;
	13522	 2673	 0.001563	 0.060356	 0.0	 524.0	 524.0	 524.0	 0.982906	 0.0	 1	 -12.679741	 12.679741;
	13522	 2673	 0.001459	 0.059041	 0.0	 535.0	 535.0	 535.0	 0.982906	 0.0	 1	 -12.679741	 12.679741;
	8812	 1580	 0.001531	 0.068989	 0.0	 458.0	 458.0	 458.0	 0.942623	 0.0	 1	 -12.679741	 12.679741;
	12258	 9419	 0.000318	 0.014328	 0.0	 2648.0	 2648.0	 2648.0	 1.002506	 0.0	 1	 -12.679741	 12.679741;
	2900	 8749	 0.000246	 0.018419	 0.0	 2060.0	 2060.0	 2060.0	 0.915375	 0.063819	 1	 -12.679741	 12.679741;
	8749	 5414	 0.00121	 0.066091	 0.0	 569.0	 569.0	 569.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8749	 5414	 0.00118	 0.062289	 0.0	 604.0	 604.0	 604.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12618	 9130	 0.001646	 0.071174	 0.0	 444.0	 444.0	 444.0	 0.905512	 0.0	 1	 -12.679741	 12.679741;
	12618	 9130	 0.00229	 0.087099	 0.0	 363.0	 363.0	 363.0	 1.045454	 0.0	 1	 -12.679741	 12.679741;
	2745	 1565	 0.001421	 0.061107	 0.0	 621.0	 621.0	 621.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	12830	 4536	 0.001573	 0.080941	 0.0	 391.0	 391.0	 391.0	 0.956938	 0.0	 1	 -12.679741	 12.679741;
	12830	 4536	 0.001594	 0.078385	 0.0	 403.0	 403.0	 403.0	 0.956938	 0.0	 1	 -12.679741	 12.679741;
	7538	 12389	 0.001369	 0.06454	 0.0	 490.0	 490.0	 490.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	7538	 12389	 0.001348	 0.065203	 0.0	 485.0	 485.0	 485.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	1643	 4221	 0.001295	 0.071353	 0.0	 443.0	 443.0	 443.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	1643	 4221	 0.001295	 0.070826	 0.0	 446.0	 446.0	 446.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	2145	 6309	 0.001441	 0.084934	 0.0	 372.0	 372.0	 372.0	 0.956938	 0.0	 1	 -12.679741	 12.679741;
	2145	 6309	 0.001463	 0.083626	 0.0	 378.0	 378.0	 378.0	 0.956938	 0.0	 1	 -12.679741	 12.679741;
	5852	 46	 0.000448	 0.016447	 0.0	 1920.0	 1920.0	 1920.0	 1.002506	 0.0	 1	 -12.679741	 12.679741;
	5852	 2346	 0.001134	 0.053193	 0.0	 594.0	 594.0	 594.0	 0.998185	 0.0	 1	 -12.679741	 12.679741;
	46	 2346	 0.00136	 0.057539	 0.0	 549.0	 549.0	 549.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5205	 6143	 0.001432	 0.06454	 0.0	 490.0	 490.0	 490.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	969	 5917	 0.00195	 0.114628	 0.0	 276.0	 276.0	 276.0	 0.979339	 0.0	 1	 -12.679741	 12.679741;
	2598	 10920	 0.001295	 0.067067	 0.0	 471.0	 471.0	 471.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	349	 13276	 0.001242	 0.074563	 0.0	 424.0	 424.0	 424.0	 0.974576	 0.0	 1	 -12.679741	 12.679741;
	9002	 6629	 0.00126	 0.060099	 0.0	 526.0	 526.0	 526.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9002	 6629	 0.00135	 0.06051	 0.0	 522.0	 522.0	 522.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10919	 5136	 0.00036	 0.042469	 0.0	 894.0	 894.0	 894.0	 1.052174	 0.0	 1	 -12.679741	 12.679741;
	1708	 8682	 0.001278	 0.05335	 0.0	 592.0	 592.0	 592.0	 0.973021	 0.0	 1	 -12.679741	 12.679741;
	9895	 7914	 0.000503	 0.049251	 0.0	 642.0	 642.0	 642.0	 0.977126	 -0.14746	 1	 -12.679741	 12.679741;
	9895	 7914	 0.000503	 0.048177	 0.0	 656.0	 656.0	 656.0	 0.977126	 -0.14746	 1	 -12.679741	 12.679741;
	2956	 6660	 0.000333	 0.021103	 0.0	 1497.0	 1497.0	 1497.0	 0.972707	 0.0	 1	 -12.679741	 12.679741;
	13180	 10140	 0.00044	 0.033083	 0.0	 955.0	 955.0	 955.0	 0.977126	 -0.043442	 1	 -12.679741	 12.679741;
	5115	 3596	 0.000164	 0.013858	 0.0	 2280.0	 2280.0	 2280.0	 0.9919	 0.0	 1	 -12.679741	 12.679741;
	7231	 4303	 0.000353	 0.046754	 0.0	 676.0	 676.0	 676.0	 0.937567	 -0.262319	 1	 -12.679741	 12.679741;
	2225	 5238	 0.000159	 0.030001	 0.0	 1053.0	 1053.0	 1053.0	 0.937567	 0.16528	 1	 -12.679741	 12.679741;
	4782	 3568	 0.000273	 0.016349	 0.0	 1932.0	 1932.0	 1932.0	 0.956938	 0.01672	 1	 -12.679741	 12.679741;
	1939	 9543	 0.000289	 0.027718	 0.0	 1140.0	 1140.0	 1140.0	 1.036553	 -0.169835	 1	 -12.679741	 12.679741;
	8399	 9418	 0.00142	 0.02765	 0.0	 1141.0	 1141.0	 1141.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8399	 9418	 0.00145	 0.02707	 0.0	 1166.0	 1166.0	 1166.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2399	 565	 0.000469	 0.030842	 0.0	 1025.0	 1025.0	 1025.0	 0.997643	 0.0	 1	 -12.679741	 12.679741;
	6503	 565	 0.00435	 0.076291	 0.0	 414.0	 414.0	 414.0	 1.0	 0.432244	 1	 -12.679741	 12.679741;
	6173	 10574	 0.000352	 0.020852	 0.0	 1515.0	 1515.0	 1515.0	 1.03275	 0.0	 1	 -12.679741	 12.679741;
	6000	 217	 0.0003	 0.01099	 0.0	 2874.0	 2874.0	 2874.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6000	 217	 0.00029	 0.0112	 0.0	 2820.0	 2820.0	 2820.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7078	 6129	 0.000375	 0.018768	 0.0	 1683.0	 1683.0	 1683.0	 1.028418	 0.0	 1	 -12.679741	 12.679741;
	4399	 3110	 0.000537	 0.028553	 0.0	 1107.0	 1107.0	 1107.0	 0.991288	 0.0	 1	 -12.679741	 12.679741;
	4399	 3110	 0.000537	 0.028002	 0.0	 1128.0	 1128.0	 1128.0	 0.988586	 0.0	 1	 -12.679741	 12.679741;
	2362	 5841	 0.000622	 0.033296	 0.0	 949.0	 949.0	 949.0	 0.956938	 0.0	 1	 -12.679741	 12.679741;
	2362	 5841	 0.000622	 0.029475	 0.0	 1072.0	 1072.0	 1072.0	 0.956938	 0.00962	 1	 -12.679741	 12.679741;
	1194	 566	 0.00072	 0.026242	 0.0	 1204.0	 1204.0	 1204.0	 0.957131	 0.0	 1	 -12.679741	 12.679741;
	1194	 566	 0.000644	 0.029735	 0.0	 1063.0	 1063.0	 1063.0	 0.957131	 0.0	 1	 -12.679741	 12.679741;
	1788	 1140	 0.00314	 0.168928	 0.0	 187.0	 187.0	 187.0	 1.0	 0.024998	 1	 -12.679741	 12.679741;
	1788	 1140	 0.00307	 0.172182	 0.0	 184.0	 184.0	 184.0	 1.0	 0.024998	 1	 -12.679741	 12.679741;
	892	 8601	 0.000188	 0.016506	 0.0	 1914.0	 1914.0	 1914.0	 0.973613	 0.0	 1	 -12.679741	 12.679741;
	10332	 8762	 0.000259	 0.027074	 0.0	 1167.0	 1167.0	 1167.0	 1.002506	 0.0	 1	 -12.679741	 12.679741;
	4802	 436	 0.000437	 0.02611	 0.0	 1210.0	 1210.0	 1210.0	 1.047869	 0.0	 1	 -12.679741	 12.679741;
	12785	 4872	 0.000446	 0.025573	 0.0	 1235.0	 1235.0	 1235.0	 1.047869	 0.0	 1	 -12.679741	 12.679741;
	10774	 3721	 0.00032	 0.02243	 0.0	 1409.0	 1409.0	 1409.0	 1.034211	 0.0	 1	 -12.679741	 12.679741;
	10838	 9099	 6.091942	 8.676029	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 9099	 6.444008	 8.676035	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 9099	 23.9876	 40.776864	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 9099	 35.24587	 57.202482	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 9099	 45.97521	 69.597102	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 9099	 0.081469	 0.775971	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 9099	 32.03719	 50.568181	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 9099	 0.628884	 2.485744	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 11009	 12.31426	 19.110329	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 11009	 13.03616	 19.128307	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 11009	 0.197581	 1.393719	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 11009	 1.415165	 4.81467	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7867	 3932	 0.13108	 0.821607	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9172	 3932	 0.129079	 0.839681	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9153	 3773	 0.069591	 0.599051	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9153	 1645	 0.04983	 0.471267	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9153	 4860	 0.00502	 0.310928	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 707	 5.68843	 10.297518	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 707	 48.32851	 56.749998	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 707	 23.27066	 28.824377	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 707	 50.96074	 55.43596	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 9072	 5.967355	 9.180988	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 9072	 44.27686	 58.522723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 9072	 20.49132	 30.954553	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 9072	 43.12397	 61.993787	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 5899	 -0.04093	 0.365413	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 1467	 0.140533	 1.138574	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 5005	 0.151053	 1.206163	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 5923	 3.496607	 8.23892	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 1752	 3.21482	 7.345567	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 644	 0.136738	 1.1482	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 2726	 0.138539	 1.094044	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 5344	 0.077251	 0.917036	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 2264	 0.954778	 3.73151	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 4342	 0.745845	 4.144945	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10335	 1684	 0.723892	 4.195776	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 5899	 0.47093	 3.07252	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 5899	 0.45124	 2.967768	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 5899	 0.460083	 2.907231	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 5899	 2.286777	 7.419422	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 5899	 3.438636	 9.067975	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 5899	 0.885578	 3.747314	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 5899	 0.788967	 4.246901	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 5899	 1.804731	 7.772521	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10280	 7699	 0.000716	 0.032505	 0.0	 972.0	 972.0	 972.0	 0.957364	 0.0	 1	 -12.679741	 12.679741;
	10280	 7699	 0.00056	 0.04105	 0.0	 770.0	 770.0	 770.0	 0.982537	 0.0	 1	 -12.679741	 12.679741;
	10280	 7699	 0.00057	 0.040211	 0.0	 786.0	 786.0	 786.0	 0.987993	 0.0	 1	 -12.679741	 12.679741;
	376	 7699	 10.24442	 15.278311	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6032	 7699	 10.4376	 14.953303	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3603	 7699	 31.55372	 31.927684	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2174	 7699	 0.02494	 0.501983	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7131	 7699	 2.458264	 5.693595	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13017	 7699	 21.7686	 29.266527	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6550	 7699	 0.260765	 1.554236	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	964	 7699	 0.41095	 2.453926	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13282	 7699	 1.358636	 3.804546	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12961	 12536	 0.00445	 0.11669	 0.0	 271.0	 271.0	 271.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3288	 260	 0.02812	 0.471488	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2382	 260	 0.109781	 0.670062	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5152	 260	 0.11731	 0.676136	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10382	 11302	 0.000443	 0.034282	 0.0	 1107.0	 1107.0	 1107.0	 0.914188	 0.0	 1	 -12.679741	 12.679741;
	6823	 11302	 0.000407	 0.0336	 0.0	 1130.0	 1130.0	 1130.0	 0.914919	 0.0	 1	 -12.679741	 12.679741;
	131	 11302	 0.05005	 0.961922	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 11302	 20.2438	 55.378103	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 11302	 20.42293	 51.698341	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 11302	 7.97376	 20.509093	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 11302	 1.402252	 5.36219	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 11302	 4.842562	 10.371072	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 11302	 0.593884	 2.602686	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 11302	 9.390701	 21.464872	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 11302	 1.334504	 5.801447	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 1467	 1.754986	 5.357133	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 5005	 1.766898	 5.923268	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 5923	 1.832964	 7.959834	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 1752	 1.611565	 6.707825	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 644	 -0.019578	 0.602618	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 2726	 -0.018109	 0.575138	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 5344	 2.305263	 5.580056	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 2264	 0.324709	 1.981648	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 4342	 11.49377	 18.997923	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 1684	 10.16551	 21.393357	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12622	 5667	 0.00083	 0.06663	 0.0	 475.0	 475.0	 475.0	 1.041579	 0.0	 1	 -12.679741	 12.679741;
	9636	 7765	 0.220599	 1.426839	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13354	 7765	 0.215413	 1.319979	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9506	 7765	 0.07932	 0.491198	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 7765	 0.05112	 0.388202	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5569	 7765	 7.957025	 11.110533	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8176	 7765	 8.10723	 10.874171	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 7765	 0.19505	 0.651797	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 7765	 0.273698	 1.122666	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9636	 9820	 -0.016694	 0.279194	 0.0	 113.0	 113.0	 113.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9636	 9820	 0.00066	 0.04694	 0.0	 673.0	 673.0	 673.0	 1.071156	 0.0	 1	 -12.679741	 12.679741;
	9636	 7733	 0.262431	 2.115858	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9636	 3193	 0.251911	 2.002563	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9636	 6386	 0.086669	 0.634127	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13354	 9820	 -0.018471	 0.253657	 0.0	 150.0	 150.0	 150.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13354	 9820	 0.000298	 0.012803	 0.0	 2963.0	 2963.0	 2963.0	 1.148319	 0.0	 1	 -12.679741	 12.679741;
	13354	 7733	 0.307389	 1.800831	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13354	 3193	 0.307181	 1.800693	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13354	 6386	 0.083082	 0.659398	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9506	 9820	 2.852479	 6.564462	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 9820	 0.610723	 2.391322	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5569	 9820	 0.796095	 2.828719	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8176	 9820	 0.778781	 2.619215	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 9820	 5.253512	 8.690912	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 9820	 0.14057	 0.924359	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	622	 7915	 0.00012	 0.01406	 0.0	 2247.0	 2247.0	 2247.0	 1.0	 0.41413	 1	 -12.679741	 12.679741;
	9506	 3170	 0.00012	 0.013772	 0.0	 2294.0	 2294.0	 2294.0	 1.0	 0.41413	 1	 -12.679741	 12.679741;
	9506	 7733	 34.83864	 37.361504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9506	 3193	 31.4626	 43.434901	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9506	 6386	 9.837258	 14.382266	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2872	 13213	 0.124359	 1.222541	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 13213	 0.121719	 1.24562	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2872	 10921	 0.11651	 1.13624	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 10921	 0.13205	 1.113513	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 1167	 0.000447	 0.03387	 0.0	 933.0	 933.0	 933.0	 0.987247	 0.0	 1	 -12.679741	 12.679741;
	6362	 3932	 0.188878	 0.872161	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6362	 10699	 0.000399	 0.010683	 0.0	 2955.0	 2955.0	 2955.0	 1.015002	 0.0	 1	 -12.679741	 12.679741;
	13454	 3746	 0.01902	 0.177292	 0.0	 178.0	 178.0	 178.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13454	 12363	 0.079771	 0.509993	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13454	 5547	 0.00919	 0.137159	 0.0	 230.0	 230.0	 230.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 13629	 10.8518	 37.942518	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 8267	 20.41343	 54.805408	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 4147	 20.30263	 51.706374	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 11448	 0.787812	 4.341828	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 2359	 0.590422	 4.326316	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 366	 0.712119	 2.758379	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 1535	 0.891274	 4.745083	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 5183	 27.32618	 53.325484	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 7014	 0.072382	 1.414889	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 12720	 0.070083	 1.331163	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 9401	 0.02163	 0.743629	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 2256	 3.623961	 20.259002	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 1566	 0.851039	 4.324031	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	131	 5754	 1.040443	 4.789612	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 7733	 8.633058	 14.86384	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5569	 7733	 0.05238	 0.529835	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8176	 7733	 0.05337	 0.518554	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 7733	 56.80165	 51.109504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 7733	 2.452686	 6.967768	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 3193	 8.052273	 16.496276	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5569	 3193	 0.04414	 0.60938	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8176	 3193	 0.0432	 0.620868	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 3193	 47.16736	 58.301648	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 3193	 2.566529	 6.851652	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 13629	 21.60319	 36.731304	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 8267	 38.25416	 49.701504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 4147	 39.65235	 49.572723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 11448	 13.37881	 27.533241	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 2359	 11.70014	 34.83726	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 366	 0.03578	 2.06572	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 9823	 44.92382	 57.412053	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 6896	 5.792867	 13.966068	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 10979	 5.68705	 12.979224	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 1535	 23.49307	 56.524238	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 5183	 0.817382	 3.615513	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 7014	 1.090651	 5.780887	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 12720	 1.04626	 5.209279	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 7916	 0.644758	 1.803532	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 3743	 0.580852	 2.069945	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 9401	 15.32341	 41.617723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 4717	 37.75623	 69.158594	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10838	 2256	 4.031925	 12.920362	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 13629	 19.41759	 39.081025	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 8267	 38.13227	 52.87396	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 4147	 39.55609	 52.783939	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 11448	 13.35596	 29.188359	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 2359	 13.38227	 31.89335	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 366	 0.06002	 1.808379	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 9823	 48.46122	 56.359411	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 6896	 6.294598	 13.758307	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 10979	 6.185319	 14.074795	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 1535	 21.89474	 63.064402	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 5183	 0.750554	 3.860318	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 7014	 1.114889	 6.088781	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 12720	 1.069114	 5.491413	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 7916	 0.653109	 1.929778	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 3743	 0.672888	 1.912604	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 9401	 18.13504	 36.319253	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 4717	 40.86842	 68.019379	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8035	 2256	 4.398892	 12.729917	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8653	 3932	 0.0384	 0.48786	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 1467	 0.17575	 1.589628	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 5005	 0.16178	 1.59079	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 5923	 22.34695	 35.318561	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 1752	 20.61288	 31.520779	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 644	 1.071953	 3.96018	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 2726	 1.073546	 3.773961	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 5344	 1.477701	 3.981233	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 2264	 5.635665	 13.348342	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 4342	 13.41828	 27.828945	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	272	 1684	 13.04432	 28.183522	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 1467	 0.17575	 1.589628	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 5005	 0.161789	 1.590785	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 5923	 22.34695	 35.318561	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 1752	 20.61288	 31.520779	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 644	 1.071953	 3.96018	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 2726	 1.073546	 3.773961	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 5344	 1.477701	 3.981233	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 2264	 5.635665	 13.348342	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 4342	 13.41828	 27.828945	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4883	 1684	 13.04432	 28.183522	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 1467	 7.514876	 17.076863	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 1467	 10.18967	 19.679343	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 1467	 1.403533	 4.891322	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 1467	 1.431054	 4.791528	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 1467	 7.830992	 14.143185	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 5005	 9.209711	 15.822724	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 5005	 13.04525	 19.283054	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 5005	 1.367066	 5.515496	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 5005	 1.339153	 5.62376	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 5005	 7.23719	 17.339673	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3464	 1758	 0.00696	 0.20656	 0.0	 153.0	 153.0	 153.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2872	 1758	 0.085711	 0.903781	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 1758	 0.09713	 0.885702	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1172	 6386	 2.771122	 4.936011	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2872	 9140	 0.296032	 1.447438	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2872	 141	 0.281413	 1.320152	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 9140	 0.307202	 1.385873	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7278	 141	 0.25536	 1.463643	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1550	 9140	 0.00046	 0.03669	 0.0	 861.0	 861.0	 861.0	 0.902975	 0.0	 1	 -12.679741	 12.679741;
	10000	 141	 0.000808	 0.04562	 0.0	 832.0	 832.0	 832.0	 0.895125	 0.0	 1	 -12.679741	 12.679741;
	10000	 141	 0.000438	 0.03862	 0.0	 983.0	 983.0	 983.0	 0.879211	 0.0	 1	 -12.679741	 12.679741;
	3288	 4180	 0.037081	 0.480186	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2382	 4180	 0.074531	 0.583946	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5152	 4180	 0.08	 0.590186	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5912	 11734	 0.000127	 0.009835	 0.0	 3212.0	 3212.0	 3212.0	 1.034606	 0.0	 1	 -12.679741	 12.679741;
	7454	 3986	 0.10579	 0.434903	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7454	 12363	 0.09937	 0.415727	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2586	 3986	 0.095997	 0.482181	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2586	 12363	 0.086717	 0.480388	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5380	 4199	 0.00013	 0.011536	 0.0	 2738.0	 2738.0	 2738.0	 1.088419	 0.0	 1	 -12.679741	 12.679741;
	7997	 5923	 0.873905	 3.992149	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 5923	 0.120211	 1.173533	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 5923	 7.082025	 15.591937	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 5923	 7.220868	 15.273755	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 5923	 0.872831	 3.28905	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 1752	 0.921508	 3.094834	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 1752	 0.129919	 0.960764	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 1752	 6.142769	 14.777069	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 1752	 6.017355	 15.066946	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 1752	 0.694463	 3.375206	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 644	 7.254848	 17.556091	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 2726	 6.944598	 15.819948	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 5344	 0.962188	 3.649169	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 2264	 2.525	 6.52029	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 4342	 0.00154	 0.39572	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7997	 1684	 0.0014	 0.384758	 0.0	 99.0	 99.0	 99.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5569	 6386	 0.590782	 1.406718	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8176	 6386	 0.526337	 1.594252	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 13629	 0.836859	 5.618595	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 13629	 1.237665	 7.884711	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 13629	 3.449174	 20.571071	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 13629	 5.302273	 16.162393	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 13629	 0.789525	 4.620455	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 13629	 2.372521	 10.507644	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2123	 4147	 0.000495	 0.033881	 0.0	 933.0	 933.0	 933.0	 0.892514	 0.0	 1	 -12.679741	 12.679741;
	11812	 8267	 2.23905	 7.164463	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 8267	 3.327273	 9.634503	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 8267	 8.134091	 27.90289	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 8267	 10.55806	 23.307847	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 8267	 1.718843	 7.201859	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 8267	 4.571488	 16.921905	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 4147	 1.894649	 7.933677	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 4147	 3.133678	 10.68802	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 4147	 8.769008	 26.754135	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 4147	 11.85517	 21.464873	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 4147	 2.005517	 6.368182	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 4147	 5.553718	 14.366735	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7042	 359	 0.000206	 0.020261	 0.0	 1559.0	 1559.0	 1559.0	 1.029618	 0.0	 1	 -12.679741	 12.679741;
	4338	 1990	 9.6e-05	 0.010041	 0.0	 3146.0	 3146.0	 3146.0	 1.024823	 0.0	 1	 -12.679741	 12.679741;
	6414	 644	 4.540289	 12.081814	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 644	 0.14887	 1.547789	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 644	 0.145641	 1.433141	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 644	 7.255165	 15.148962	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 2726	 4.918802	 10.649998	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 2726	 0.170281	 1.312108	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 2726	 0.17349	 1.284174	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 2726	 7.658058	 13.540087	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10367	 4860	 1.803947	 6.514197	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10367	 8960	 1.414404	 5.42687	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10367	 1779	 0.097091	 1.338712	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10367	 6012	 0.069813	 0.61338	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9178	 4860	 1.656925	 6.386704	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9178	 8960	 1.503047	 5.113989	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9178	 1779	 0.107382	 1.212396	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9178	 6012	 0.080478	 0.53394	 0.0	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 5344	 1.566157	 4.554339	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 5344	 3.21405	 6.727273	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 5344	 2.86343	 7.62438	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 5344	 0.784091	 3.665289	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 11448	 -0.013061	 0.68473	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 2359	 0.02627	 0.92126	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 366	 5.225831	 17.344184	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 917	 37.01108	 55.722988	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 4995	 38.53255	 55.73961	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 1535	 0.00421	 0.609432	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 5183	 3.373338	 12.718144	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 7014	 5.841413	 14.226459	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 12720	 4.851247	 14.847647	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 7916	 15.98753	 46.096945	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 3743	 15.83449	 47.580335	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 9401	 5.167521	 17.612876	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 2256	 0.170402	 3.131509	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 7691	 13.13227	 24.978533	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11812	 6065	 11.55748	 21.738223	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 11448	 0.071828	 1.118006	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 2359	 0.01624	 0.986219	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 366	 1.180471	 4.696329	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 1535	 0.01296	 0.834834	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 5183	 4.962535	 20.238919	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 7014	 0.872438	 4.821676	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 12720	 0.801593	 4.526524	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 7916	 20.20014	 50.806099	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 3743	 23.16066	 50.423823	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 9401	 0.966621	 4.164474	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 2256	 0.448781	 4.337397	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 1566	 11.58657	 23.771465	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 5754	 13.00554	 26.333102	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 7691	 17.94044	 35.608035	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12474	 6065	 15.18213	 32.262467	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 2264	 0.430249	 2.466066	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 4342	 0.0683	 0.916828	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6414	 1684	 0.06612	 0.843352	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 2264	 1.444298	 4.757438	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 2264	 1.472603	 4.660331	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 2264	 2.284917	 6.055578	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	722	 10991	 0.000504	 0.031781	 0.0	 994.0	 994.0	 994.0	 1.041866	 0.0	 1	 -12.679741	 12.679741;
	722	 4860	 0.086683	 1.502285	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	722	 8960	 0.05572	 1.389266	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	722	 1779	 0.40606	 1.910249	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	722	 6012	 0.0265	 0.438137	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11650	 9023	 0.000669	 0.032368	 0.0	 976.0	 976.0	 976.0	 1.076608	 0.0	 1	 -12.679741	 12.679741;
	12406	 4342	 16.48554	 31.878093	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 4342	 18.68347	 31.239671	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 4342	 -0.006984	 0.380578	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12406	 1684	 19.27748	 29.774787	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8314	 1684	 19.64132	 29.142564	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 1684	 -0.0075	 0.354442	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	478	 4860	 0.979504	 4.164463	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 4860	 0.241095	 2.041488	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 4860	 0.239525	 2.084091	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	478	 8960	 0.733492	 3.60186	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 8960	 0.176539	 1.602479	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 8960	 0.203141	 1.572934	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 11448	 3.658471	 11.068596	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 11448	 0.10706	 1.950682	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 11448	 10.14339	 24.185954	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 11448	 0.07038	 1.132707	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 11448	 3.802686	 12.010955	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 11448	 3.583058	 17.321278	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 2359	 2.938636	 13.075416	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 2359	 0.00024	 2.372521	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 2359	 9.23781	 30.750004	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 2359	 0.041469	 1.048347	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 2359	 3.576446	 11.947316	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 2359	 4.138017	 18.151449	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	478	 3932	 0.107147	 0.58482	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	478	 1779	 7.159972	 13.527699	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	478	 6012	 1.77874	 5.115028	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 8608	 7.195455	 16.568181	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 8608	 40.97313	 63.811984	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 4055	 7.423554	 18.762807	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 4055	 42.39256	 65.737609	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 366	 -0.016674	 0.278698	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 1535	 5.349861	 16.166202	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 5183	 9.134349	 25.279081	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 7014	 0.197001	 1.168768	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 12720	 0.18955	 1.05277	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 7916	 6.030263	 16.006928	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 3743	 5.975346	 16.528394	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 9401	 3.107895	 9.123269	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 2256	 11.81025	 37.443907	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 1566	 27.31856	 49.591408	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	91	 5754	 34.37812	 55.136426	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 366	 0.231281	 1.502872	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 366	 7.048967	 19.24607	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 366	 0.229277	 1.235537	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 366	 2.544835	 7.532231	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 8156	 35.47521	 51.481403	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 6030	 34.64256	 52.336781	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6825	 6386	 15.75277	 20.093496	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9567	 2772	 0.000283	 0.012832	 0.0	 2462.0	 2462.0	 2462.0	 1.014459	 0.0	 1	 -12.679741	 12.679741;
	12271	 2801	 0.000292	 0.01188	 0.0	 2659.0	 2659.0	 2659.0	 0.984333	 0.0	 1	 -12.679741	 12.679741;
	10446	 917	 0.000398	 0.034511	 0.0	 916.0	 916.0	 916.0	 0.921465	 0.0	 1	 -12.679741	 12.679741;
	12274	 917	 33.09298	 47.6281	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 4995	 34.44215	 47.623971	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 1535	 0.161039	 2.815236	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 5183	 9.489612	 27.308865	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 7014	 0.246808	 1.61939	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 12720	 0.228082	 1.521121	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 7916	 18.28047	 42.772855	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 3743	 18.10111	 44.135045	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 9401	 0.331281	 2.194459	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 2256	 0.752078	 9.020083	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 1566	 4.985803	 12.659968	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11732	 5754	 5.581648	 14.030467	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9492	 6495	 0.000476	 0.03161	 0.0	 1201.0	 1201.0	 1201.0	 0.909467	 0.0	 1	 -12.679741	 12.679741;
	9492	 9067	 0.000457	 0.030901	 0.0	 1228.0	 1228.0	 1228.0	 0.908902	 0.0	 1	 -12.679741	 12.679741;
	10349	 12043	 1.305041	 5.872521	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 12043	 12.81343	 30.764465	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 9823	 0.657355	 3.229132	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 9823	 6.467975	 16.903509	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 6896	 -0.017839	 0.427271	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 10979	 -0.020298	 0.420457	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 5183	 0.05596	 1.32043	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 7916	 0.430997	 2.378602	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 3743	 0.443573	 2.357341	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 4717	 0.073677	 2.231025	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 2256	 0.927909	 4.907895	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 7691	 42.82895	 57.943891	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10349	 6065	 36.44598	 52.531845	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7108	 10979	 0.00037	 0.03817	 0.0	 828.0	 828.0	 828.0	 0.98054	 0.0	 1	 -12.679741	 12.679741;
	7108	 6896	 0.000309	 0.035711	 0.0	 885.0	 885.0	 885.0	 0.977048	 0.0	 1	 -12.679741	 12.679741;
	1789	 6896	 0.529731	 3.305372	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 10979	 0.54188	 3.249793	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 1535	 -0.008017	 0.233843	 0.0	 135.0	 135.0	 135.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 5183	 5.680748	 16.603181	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 7014	 6.552285	 16.597649	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 12720	 5.444182	 17.322713	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 7916	 24.32756	 59.210516	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 3743	 24.09903	 61.117023	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 9401	 5.625068	 20.064407	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 2256	 0.456198	 4.138435	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 7691	 11.52632	 21.784622	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 6065	 10.14543	 18.959839	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12274	 1535	 0.000476	 0.031631	 0.0	 999.0	 999.0	 999.0	 0.889435	 0.0	 1	 -12.679741	 12.679741;
	3895	 1535	 5.521694	 14.730582	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 1535	 19.34525	 41.508264	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 5183	 32.73967	 68.105374	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 5183	 -0.083244	 0.946591	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6656	 7014	 0.000447	 0.035271	 0.0	 1076.0	 1076.0	 1076.0	 0.895342	 0.0	 1	 -12.679741	 12.679741;
	3895	 7014	 -0.015103	 0.337521	 0.0	 113.0	 113.0	 113.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 12720	 -0.012686	 0.286488	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 7916	 27.97992	 45.335871	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 3743	 28.86773	 44.978518	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 9401	 0.994044	 4.152008	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 2256	 19.05609	 41.630194	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 1566	 11.95776	 23.687676	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3895	 5754	 11.73892	 30.398893	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 7014	 10.39773	 25.376037	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 12720	 9.457438	 23.791321	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 7916	 0.000409	 0.036341	 0.0	 1044.0	 1044.0	 1044.0	 0.87261	 0.0	 1	 -12.679741	 12.679741;
	1789	 7916	 -0.006942	 0.494855	 0.0	 77.0	 77.0	 77.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 3743	 -0.008161	 0.491033	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 4717	 4.701801	 16.907201	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 2256	 0.18313	 2.973269	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 7691	 30.6392	 44.945983	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1789	 6065	 27.01524	 39.081706	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9085	 12614	 0.000757	 0.064121	 0.0	 592.0	 592.0	 592.0	 1.085043	 0.0	 1	 -12.679741	 12.679741;
	8529	 1779	 2.158264	 7.671693	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 1779	 2.128512	 7.829339	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8529	 6012	 0.536593	 2.637604	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5951	 6012	 0.529487	 2.445638	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10957	 13306	 0.00039	 0.016602	 0.0	 1903.0	 1903.0	 1903.0	 0.960225	 -0.068985	 1	 -12.679741	 12.679741;
	10957	 6386	 0.856787	 2.082133	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12058	 3119	 0.000515	 0.03175	 0.0	 995.0	 995.0	 995.0	 0.996485	 0.0	 1	 -12.679741	 12.679741;
	12058	 3119	 0.000408	 0.036729	 0.0	 860.0	 860.0	 860.0	 0.996624	 0.0	 1	 -12.679741	 12.679741;
	3043	 5297	 0.00648	 0.148407	 0.0	 256.0	 256.0	 256.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3635	 5297	 0.00055	 0.038349	 0.0	 990.0	 990.0	 990.0	 0.857944	 0.0	 1	 -12.679741	 12.679741;
	2376	 4127	 0.114331	 0.894649	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2354	 4127	 3.931818	 5.960743	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7451	 4127	 1.022872	 2.477479	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2265	 4127	 1.145744	 2.668595	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12109	 4127	 0.115521	 0.652645	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2376	 9057	 0.342335	 1.036053	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9661	 11453	 0.08144	 0.487603	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10358	 80	 0.492025	 1.533306	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3462	 7437	 0.00079	 0.058401	 0.0	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3462	 7437	 0.00077	 0.05951	 0.0	 531.0	 531.0	 531.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2376	 5802	 0.000209	 0.016646	 0.0	 1898.0	 1898.0	 1898.0	 0.960405	 0.0	 1	 -12.679741	 12.679741;
	2376	 587	 -0.020062	 0.263393	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2376	 7275	 0.02611	 0.389661	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2376	 1611	 0.02953	 0.274197	 0.0	 115.0	 115.0	 115.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2376	 587	 0.000249	 0.015313	 0.0	 2063.0	 2063.0	 2063.0	 0.963743	 0.0	 1	 -12.679741	 12.679741;
	2376	 13460	 0.000151	 0.014993	 0.0	 2107.0	 2107.0	 2107.0	 1.037521	 0.0	 1	 -12.679741	 12.679741;
	6804	 2393	 0.01135	 0.389938	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6804	 5190	 0.03467	 0.4241	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10358	 2314	 0.000159	 0.018964	 0.0	 1666.0	 1666.0	 1666.0	 0.954163	 0.0	 1	 -12.679741	 12.679741;
	10358	 2314	 -0.01126	 0.214855	 0.0	 147.0	 147.0	 147.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10358	 12360	 0.20036	 1.026385	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10358	 13555	 0.117071	 0.511302	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5633	 3742	 0.093303	 0.945014	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1025	 3742	 0.01297	 0.327971	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3417	 3742	 0.05929	 0.601787	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9661	 6301	 0.05013	 0.919979	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9661	 3085	 0.0477	 0.865888	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2354	 3879	 0.749308	 2.45464	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2354	 8543	 2.902839	 5.007549	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4172	 2393	 0.03282	 0.444566	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11636	 3742	 0.186479	 0.852913	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2948	 3742	 0.185979	 0.818905	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10879	 3742	 1.207107	 3.026033	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9048	 3742	 0.414669	 1.672355	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7451	 3879	 0.129612	 0.934834	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7451	 8543	 0.796053	 2.21392	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2265	 3879	 0.136461	 1.06849	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2265	 8543	 0.838366	 2.528809	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1620	 11840	 0.000206	 0.015885	 0.0	 1989.0	 1989.0	 1989.0	 1.065581	 0.0	 1	 -12.679741	 12.679741;
	11151	 1910	 0.000298	 0.029295	 0.0	 1079.0	 1079.0	 1079.0	 1.085859	 -0.169703	 1	 -12.679741	 12.679741;
	6796	 8189	 0.01604	 0.374051	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3026	 8189	 0.01635	 0.36626	 0.0	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4172	 8189	 0.024141	 0.327376	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 8189	 0.02194	 0.458409	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2843	 13196	 0.00046	 0.03512	 0.0	 900.0	 900.0	 900.0	 0.998397	 0.0	 1	 -12.679741	 12.679741;
	2843	 2600	 0.000328	 0.017373	 0.0	 1818.0	 1818.0	 1818.0	 1.008118	 0.0	 1	 -12.679741	 12.679741;
	4172	 5190	 0.00056	 0.05575	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9661	 3817	 0.09537	 0.774091	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9661	 7035	 0.325393	 1.201922	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9661	 11123	 0.367459	 1.167149	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9156	 584	 0.0008	 0.04856	 0.0	 651.0	 651.0	 651.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1894	 234	 0.000151	 0.010302	 0.0	 3066.0	 3066.0	 3066.0	 1.042652	 0.0	 1	 -12.679741	 12.679741;
	1894	 2319	 0.00033	 0.038031	 0.0	 831.0	 831.0	 831.0	 1.005085	 0.0	 1	 -12.679741	 12.679741;
	1894	 2319	 0.00034	 0.037211	 0.0	 849.0	 849.0	 849.0	 1.005257	 0.0	 1	 -12.679741	 12.679741;
	12109	 3879	 -0.016405	 0.249504	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12109	 8543	 0.087209	 0.621302	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12918	 7095	 0.15538	 0.761901	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5993	 7095	 0.15969	 0.749463	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10087	 7095	 1.428926	 3.608884	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8361	 7095	 0.861797	 2.342768	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9091	 4168	 0.119958	 0.657978	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5557	 9394	 0.172789	 1.348017	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3447	 9394	 0.00088	 0.381756	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3260	 9394	 0.0061	 0.418244	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6117	 10372	 0.05995	 0.76688	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8691	 10372	 0.0653	 0.750992	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2728	 10372	 -0.003347	 0.292562	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4506	 11358	 1.83593	 3.666115	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13547	 11358	 0.052409	 0.497211	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1649	 3636	 0.436797	 1.36533	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10400	 3636	 0.094151	 0.896736	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1983	 11136	 0.00721	 0.237881	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1983	 7018	 0.140762	 0.856856	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12051	 11136	 0.05419	 0.633158	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12051	 7018	 0.0291	 0.36903	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4556	 4168	 0.143641	 0.91531	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1723	 4168	 0.025969	 0.445888	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1771	 4168	 0.270372	 0.785723	 0.0	 39.0	 39.0	 39.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7818	 4168	 0.05175	 0.49312	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7012	 4168	 0.08601	 0.600496	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8784	 4168	 0.531591	 1.712665	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10047	 4168	 0.43593	 1.756797	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7835	 6099	 0.01926	 0.358289	 0.0	 89.0	 89.0	 89.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10846	 7216	 0.01795	 0.317397	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5557	 228	 0.00761	 0.279277	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3447	 228	 0.260062	 1.120476	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3260	 228	 0.158651	 0.983822	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5557	 6735	 0.00395	 0.366116	 0.0	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 6735	 0.083409	 0.606219	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3447	 6735	 0.195669	 1.120144	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3260	 6735	 0.104969	 1.02188	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4570	 6735	 0.042831	 0.74374	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4506	 12086	 0.000242	 0.029698	 0.0	 1064.0	 1064.0	 1064.0	 0.945816	 0.090914	 1	 -12.679741	 12.679741;
	4506	 10015	 -0.003203	 0.14994	 0.0	 211.0	 211.0	 211.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4506	 10015	 0.000451	 0.034969	 0.0	 904.0	 904.0	 904.0	 1.022789	 0.0	 1	 -12.679741	 12.679741;
	4506	 10225	 0.113213	 0.498338	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9468	 3227	 0.00055	 0.0343	 0.0	 921.0	 921.0	 921.0	 0.917643	 0.0	 1	 -12.679741	 12.679741;
	5993	 13243	 0.000264	 0.023375	 0.0	 1352.0	 1352.0	 1352.0	 1.049631	 -0.088275	 1	 -12.679741	 12.679741;
	12918	 7494	 0.01862	 0.220201	 0.0	 143.0	 143.0	 143.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5993	 7494	 0.0168	 0.250561	 0.0	 126.0	 126.0	 126.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1649	 7018	 0.202902	 0.952701	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1649	 13016	 0.949862	 3.139543	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1649	 2365	 0.00261	 0.215422	 0.0	 147.0	 147.0	 147.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 6104	 -0.02155	 0.439897	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 6104	 0.07045	 1.003492	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 12768	 0.00807	 0.465263	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 9268	 0.194723	 1.065305	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 5095	 0.7241	 1.639128	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 7630	 0.514127	 1.973476	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 12875	 0.06643	 0.866482	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 5550	 0.55937	 2.088574	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 5687	 0.522202	 2.029502	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10904	 11156	 0.30876	 1.923338	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4685	 10914	 0.06357	 0.598203	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12475	 10914	 0.000445	 0.035961	 0.0	 879.0	 879.0	 879.0	 0.918248	 0.0	 1	 -12.679741	 12.679741;
	9641	 10914	 0.01179	 0.332211	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1149	 10914	 0.02131	 0.372955	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6597	 10914	 0.00274	 0.381756	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10087	 7494	 0.293141	 1.107872	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8361	 7494	 0.144281	 0.82905	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3566	 3503	 0.00458	 0.288905	 0.0	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6522	 462	 0.365888	 1.746611	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 462	 1.44438	 5.252272	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2602	 462	 0.059581	 0.615888	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 462	 3.709298	 8.934297	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10026	 462	 0.140919	 0.944236	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2201	 239	 0.0005	 0.0343	 0.0	 921.0	 921.0	 921.0	 0.884937	 0.0	 1	 -12.679741	 12.679741;
	13547	 239	 0.01962	 0.216178	 0.0	 146.0	 146.0	 146.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 12768	 0.398678	 1.516364	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 1246	 0.09755	 0.839897	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4570	 1246	 0.499525	 2.142562	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1872	 6099	 0.01537	 0.348347	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5394	 6099	 0.01946	 0.372727	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9641	 9245	 0.01679	 0.350455	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1149	 9245	 0.0005	 0.324174	 0.0	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6597	 9245	 0.049469	 0.557004	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1723	 8592	 0.0005	 0.031271	 0.0	 1010.0	 1010.0	 1010.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6522	 8592	 0.422748	 2.328099	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 8592	 1.022934	 4.279959	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2602	 8592	 0.256612	 1.738141	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 8592	 2.300207	 9.353099	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10026	 8592	 0.0157	 0.997789	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 10093	 0.022021	 0.625496	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4570	 10093	 0.223988	 1.463946	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6522	 8936	 -0.037934	 0.385868	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 8936	 2.334711	 7.437397	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2602	 8936	 0.137849	 1.103905	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 8936	 5.726446	 13.392563	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10026	 8936	 0.183531	 1.402418	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12854	 6522	 3.1e-05	 0.002643	 0.0	 11951.0	 11951.0	 11951.0	 0.993885	 -0.110645	 1	 -12.679741	 12.679741;
	6522	 7527	 2.374861	 8.881579	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6522	 11961	 0.158643	 1.604501	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6522	 3731	 0.204162	 1.92777	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6522	 12457	 0.169439	 2.010873	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 7527	 -0.011343	 0.25657	 0.0	 123.0	 123.0	 123.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 7527	 0.000423	 0.033381	 0.0	 947.0	 947.0	 947.0	 0.876622	 0.0	 1	 -12.679741	 12.679741;
	2602	 7527	 6.533884	 12.310123	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 7527	 0.04751	 0.576054	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10026	 7527	 0.21343	 1.602582	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 11961	 7.076177	 15.615651	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 3731	 6.591413	 15.880881	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3081	 12457	 0.187507	 2.209903	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1179	 9396	 0.0004	 0.149419	 0.0	 212.0	 212.0	 212.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8361	 9396	 0.027469	 0.320806	 0.0	 99.0	 99.0	 99.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10846	 9396	 0.00659	 0.53155	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 8996	 0.45281	 1.969855	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13441	 8996	 0.561302	 2.344628	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12362	 8996	 0.03438	 0.839277	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1820	 3742	 -0.00126	 0.238202	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1820	 3742	 0.000426	 0.017209	 0.0	 1835.0	 1835.0	 1835.0	 1.002506	 0.0	 1	 -12.679741	 12.679741;
	1820	 185	 0.01628	 0.291863	 0.0	 109.0	 109.0	 109.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10196	 12543	 -0.010145	 0.227045	 0.0	 139.0	 139.0	 139.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 4735	 0.00079	 0.680124	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13441	 4735	 -6.2e-05	 0.76438	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12362	 4735	 0.288988	 1.328967	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 444	 0.289174	 0.947893	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13441	 444	 0.357831	 1.127893	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12362	 444	 0.00434	 0.222459	 0.0	 142.0	 142.0	 142.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 11860	 0.162281	 0.824401	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2525	 11860	 0.510455	 1.73717	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	909	 11860	 0.218822	 1.471838	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2114	 11860	 0.029581	 0.641756	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 11860	 0.269194	 1.398492	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1149	 10055	 0.01824	 0.407147	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	1149	 10493	 0.01992	 0.388733	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10196	 2779	 0.504669	 1.26314	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	854	 8044	 0.180042	 0.913089	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	854	 3171	 0.28705	 1.359279	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 6637	 0.02939	 0.690041	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11674	 6637	 0.106211	 0.857975	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 2431	 0.03057	 0.640372	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11674	 2431	 0.11774	 0.83438	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2602	 3731	 0.000416	 0.031501	 0.0	 1003.0	 1003.0	 1003.0	 0.909421	 0.0	 1	 -12.679741	 12.679741;
	2602	 11961	 -0.02392	 0.308892	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2602	 3731	 -0.021129	 0.40847	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2602	 12457	 0.801524	 3.248477	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 11961	 15.18223	 29.541321	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10026	 11961	 0.810744	 3.364049	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 3731	 13.91921	 30.6467	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10026	 3731	 0.716322	 3.154132	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10846	 793	 0.00489	 0.406095	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 8677	 0.447909	 1.098823	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 9658	 0.01056	 0.353927	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12850	 1626	 0.7509	 1.841551	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2525	 8677	 0.375789	 0.752493	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2525	 9658	 0.190388	 1.261149	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2525	 1626	 0.05324	 0.584501	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5784	 8044	 0.01773	 0.615173	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5784	 10203	 0.01987	 0.600173	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3229	 8044	 0.466918	 1.296815	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3229	 3171	 0.815443	 1.930956	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 6259	 0.02061	 0.308595	 0.0	 103.0	 103.0	 103.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13441	 6259	 0.02549	 0.367231	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12362	 6259	 0.00824	 0.278492	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5257	 12457	 0.71662	 3.572645	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4685	 4749	 0.045599	 0.50595	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 996	 0.00887	 0.706717	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 10794	 0.04089	 0.90831	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13539	 6683	 0.04322	 0.911288	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	490	 8044	 0.032849	 0.6625	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	680	 8044	 0.03726	 0.637562	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	148	 8044	 0.074341	 0.632975	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9278	 8044	 0.07781	 0.62157	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	909	 8677	 0.534411	 1.302908	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	909	 9658	 0.02355	 0.61356	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	909	 1626	 0.420249	 1.970499	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2114	 8677	 0.229855	 0.963099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6916	 8677	 0.074669	 0.41343	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10196	 6981	 0.06182	 0.403213	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10026	 12457	 -0.029256	 0.40562	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 9268	 0.0033	 0.455227	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4685	 9268	 0.00124	 0.284731	 0.0	 111.0	 111.0	 111.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	118	 10055	 0.04584	 0.400152	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	118	 10493	 0.03961	 0.441877	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 3748	 0.282149	 1.82343	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4570	 3748	 -0.001467	 0.288285	 0.0	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9487	 5095	 0.000203	 0.026879	 0.0	 1176.0	 1176.0	 1176.0	 1.049631	 -0.088275	 1	 -12.679741	 12.679741;
	8870	 5095	 3.246901	 6.102273	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7990	 8260	 0.000187	 0.028583	 0.0	 1106.0	 1106.0	 1106.0	 1.062286	 0.114968	 1	 -12.679741	 12.679741;
	7990	 8260	 0.000198	 0.028	 0.0	 1129.0	 1129.0	 1129.0	 1.062286	 0.114968	 1	 -12.679741	 12.679741;
	8616	 8260	 0.046659	 0.29938	 0.0	 105.0	 105.0	 105.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6117	 12560	 0.02508	 0.489778	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6117	 11208	 0.0359	 0.39268	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8691	 12560	 0.01931	 0.550478	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8691	 11208	 0.0365	 0.48437	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2114	 9658	 -0.015393	 0.242665	 0.0	 130.0	 130.0	 130.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2114	 9658	 0.00024	 0.016571	 0.0	 1906.0	 1906.0	 1906.0	 0.99092	 0.0	 1	 -12.679741	 12.679741;
	6916	 9658	 0.778884	 2.360744	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2114	 1626	 0.834349	 2.163366	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2728	 12560	 0.02768	 0.486653	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2728	 12560	 0.0005	 0.0343	 0.0	 921.0	 921.0	 921.0	 0.925399	 0.0	 1	 -12.679741	 12.679741;
	2728	 11208	 0.170748	 0.871399	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 7630	 3.440496	 6.966735	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 12875	 -0.025	 0.350744	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 5550	 3.294252	 7.269391	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 5687	 3.075277	 7.063712	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8870	 11156	 2.188573	 6.820568	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8616	 3171	 0.03254	 0.295443	 0.0	 107.0	 107.0	 107.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	4570	 4305	 0.000216	 0.016549	 0.0	 1909.0	 1909.0	 1909.0	 0.953239	 0.0	 1	 -12.679741	 12.679741;
	10400	 7018	 0.00914	 0.394959	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11674	 996	 0.11943	 0.839463	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10846	 996	 0.02832	 0.560682	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10846	 5661	 0.025289	 0.560351	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10400	 13016	 0.203901	 1.623181	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9013	 4956	 0.000184	 0.025546	 0.0	 1237.0	 1237.0	 1237.0	 1.049631	 -0.088275	 1	 -12.679741	 12.679741;
	6597	 10055	 0.0086	 0.46804	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6597	 10493	 0.00772	 0.464148	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13547	 12769	 0.08261	 0.429463	 0.0	 73.0	 73.0	 73.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13547	 8118	 0.09332	 0.419277	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	490	 10203	 0.06593	 0.705471	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	680	 10203	 0.070298	 0.687417	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	13171	 7609	 0.000348	 0.027366	 0.0	 1155.0	 1155.0	 1155.0	 1.085859	 0.169702	 1	 -12.679741	 12.679741;
	13547	 7766	 0.000239	 0.02019	 0.0	 1565.0	 1565.0	 1565.0	 1.043143	 0.07517	 1	 -12.679741	 12.679741;
	11674	 10794	 0.0275	 0.64187	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11674	 6683	 0.02423	 0.621711	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10400	 2365	 0.021711	 0.411839	 0.0	 77.0	 77.0	 77.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10400	 2365	 0.000216	 0.018022	 0.0	 1753.0	 1753.0	 1753.0	 1.004737	 0.0	 1	 -12.679741	 12.679741;
	10400	 9625	 0.000173	 0.017112	 0.0	 1846.0	 1846.0	 1846.0	 1.006033	 0.0	 1	 -12.679741	 12.679741;
	11436	 11156	 0.000179	 0.024707	 0.0	 1279.0	 1279.0	 1279.0	 1.049631	 -0.088275	 1	 -12.679741	 12.679741;
	11436	 11156	 0.000209	 0.023899	 0.0	 1322.0	 1322.0	 1322.0	 1.049631	 -0.088275	 1	 -12.679741	 12.679741;
	6916	 1626	 -0.024793	 0.19232	 0.0	 163.0	 163.0	 163.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6598	 2128	 0.000274	 0.023047	 0.0	 1371.0	 1371.0	 1371.0	 1.049631	 -0.088275	 1	 -12.679741	 12.679741;
	12362	 2536	 0.000476	 0.030991	 0.0	 1020.0	 1020.0	 1020.0	 0.924062	 0.0	 1	 -12.679741	 12.679741;
	148	 3171	 0.11386	 1.025723	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9278	 3171	 0.111979	 1.046363	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9278	 568	 0.00022	 0.026909	 0.0	 1174.0	 1174.0	 1174.0	 1.049631	 -0.088275	 1	 -12.679741	 12.679741;
	12987	 12396	 0.383283	 2.185803	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12987	 9924	 0.497389	 1.835595	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6850	 10235	 0.000615	 0.029917	 0.0	 1056.0	 1056.0	 1056.0	 0.946179	 0.0	 1	 -12.679741	 12.679741;
	6850	 10235	 0.000634	 0.029307	 0.0	 1078.0	 1078.0	 1078.0	 1.168511	 0.0	 1	 -12.679741	 12.679741;
	2716	 13230	 -0.02062	 0.218203	 0.0	 172.0	 172.0	 172.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2716	 4092	 0.20759	 1.109002	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2716	 645	 0.275429	 1.015166	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2716	 712	 1.042036	 2.256095	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	748	 13230	 0.10976	 0.74593	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2684	 13230	 0.287831	 1.163678	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	795	 12063	 0.07	 0.46124	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10162	 12063	 0.068479	 0.427066	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7574	 9680	 0.103857	 0.477763	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	7574	 6056	 1.274515	 2.49626	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9460	 9680	 0.107943	 0.458262	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9460	 6056	 1.323546	 2.392243	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12151	 12396	 0.209487	 1.002909	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	12151	 9924	 0.126607	 0.574751	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3115	 2049	 0.00044	 0.03688	 0.0	 1029.0	 1029.0	 1029.0	 1.02179	 0.0	 1	 -12.679741	 12.679741;
	3115	 11366	 0.01559	 0.151898	 0.0	 249.0	 249.0	 249.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6458	 3921	 0.20449	 0.679959	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	9450	 4092	 0.105249	 0.487299	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	748	 4092	 0.000246	 0.024009	 0.0	 1566.0	 1566.0	 1566.0	 0.999313	 -0.092965	 1	 -12.679741	 12.679741;
	748	 4092	 -0.01905	 0.247025	 0.0	 152.0	 152.0	 152.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	748	 645	 1.418837	 2.394528	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	748	 712	 0.205332	 0.854986	 0.0	 44.0	 44.0	 44.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6457	 4092	 1.852727	 2.747521	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2684	 4092	 1.359979	 2.972315	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2684	 645	 0.02269	 0.199771	 0.0	 187.0	 187.0	 187.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6458	 5521	 0.00688	 0.14088	 0.0	 269.0	 269.0	 269.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	11659	 9680	 0.00021	 0.022916	 0.0	 1379.0	 1379.0	 1379.0	 0.976337	 -0.045364	 1	 -12.679741	 12.679741;
	11659	 9680	 0.00021	 0.02236	 0.0	 1413.0	 1413.0	 1413.0	 0.982187	 -0.057056	 1	 -12.679741	 12.679741;
	6973	 277	 0.021781	 0.193349	 0.0	 163.0	 163.0	 163.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2684	 712	 0.037729	 0.222665	 0.0	 168.0	 168.0	 168.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	8715	 11366	 0.05599	 0.311752	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6933	 8132	 0.000687	 0.037873	 0.0	 834.0	 834.0	 834.0	 1.030749	 0.0	 1	 -12.679741	 12.679741;
	4218	 8132	 0.000697	 0.03705	 0.0	 853.0	 853.0	 853.0	 1.0213	 0.0	 1	 -12.679741	 12.679741;
	6973	 11046	 0.000258	 0.015179	 0.0	 2081.0	 2081.0	 2081.0	 1.043597	 0.0	 1	 -12.679741	 12.679741;
	6973	 11046	 -0.008698	 0.24938	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6973	 11046	 0.000218	 0.015068	 0.0	 2097.0	 2097.0	 2097.0	 1.043697	 0.0	 1	 -12.679741	 12.679741;
	795	 11046	 0.055651	 0.515413	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	10162	 11046	 0.05444	 0.477231	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6458	 4615	 0.153248	 0.626697	 0.0	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5273	 313	 -0.003823	 0.150277	 0.0	 251.0	 251.0	 251.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	5273	 313	 0.00069	 0.03981	 0.0	 945.0	 945.0	 945.0	 1.129864	 0.0	 1	 -12.679741	 12.679741;
	284	 313	 0.056219	 0.23343	 0.0	 157.0	 157.0	 157.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 12396	 0.000243	 0.01637	 0.0	 2318.0	 2318.0	 2318.0	 0.933986	 -0.032541	 1	 -12.679741	 12.679741;
	3291	 12396	 -0.011591	 0.366818	 0.0	 104.0	 104.0	 104.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	3291	 9924	 0.145519	 0.713643	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	739	 12396	 0.000231	 0.015741	 0.0	 2410.0	 2410.0	 2410.0	 0.933986	 -0.032541	 1	 -12.679741	 12.679741;
	739	 12396	 -0.010888	 0.388409	 0.0	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	739	 9924	 0.157909	 0.659799	 0.0	 56.0	 56.0	 56.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	2509	 10997	 0.00297	 0.141711	 0.0	 223.0	 223.0	 223.0	 1.0	 0.0	 1	 -12.679741	 12.679741;
	6595	 4615	 0.000245	 0.011573	 0.0	 3278.0	 3278.0	 3278.0	 1.063511	 0.0	 1	 -12.679741	 12.679741;
	6595	 4615	 0.000255	 0.011329	 0.0	 3348.0	 3348.0	 3348.0	 1.066278	 0.0	 1	 -12.679741	 12.679741;
	284	 1224	 0.000697	 0.027473	 0.0	 1381.0	 1381.0	 1381.0	 1.140456	 0.0	 1	 -12.679741	 12.679741;
	284	 1224	 0.000627	 0.031139	 0.0	 1219.0	 1219.0	 1219.0	 1.050543	 0.0	 1	 -12.679741	 12.679741;
	11275	 6442	 0.00203	 0.101959	 0.0	 310.0	 310.0	 310.0	 0.935144	 0.0	 1	 -12.679741	 12.679741;
	11275	 6442	 0.00195	 0.103917	 0.0	 304.0	 304.0	 304.0	 0.934857	 0.0	 1	 -12.679741	 12.679741;
	11518	 12899	 0.00341	 0.14428	 0.0	 219.0	 219.0	 219.0	 1.007584	 -0.012893	 1	 -12.679741	 12.679741;
	9006	 3632	 0.001812	 0.129205	 0.0	 245.0	 245.0	 245.0	 1.091659	 -0.183486	 1	 -12.679741	 12.679741;
	9006	 3632	 0.001982	 0.126629	 0.0	 250.0	 250.0	 250.0	 1.091659	 -0.183486	 1	 -12.679741	 12.679741;
	6702	 8295	 0.00153	 0.094124	 0.0	 336.0	 336.0	 336.0	 0.923203	 0.0	 1	 -12.679741	 12.679741;
	6702	 8295	 0.00156	 0.092157	 0.0	 343.0	 343.0	 343.0	 0.915583	 0.0	 1	 -12.679741	 12.679741;
	5740	 6625	 0.00512	 0.156934	 0.0	 202.0	 202.0	 202.0	 1.010993	 0.0	 1	 -12.679741	 12.679741;
	5740	 2262	 0.00513	 0.153636	 0.0	 206.0	 206.0	 206.0	 1.010221	 0.0	 1	 -12.679741	 12.679741;
	1615	 8420	 0.001473	 0.055275	 0.0	 572.0	 572.0	 572.0	 1.007611	 0.0	 1	 -12.679741	 12.679741;
	8161	 11298	 0.000628	 0.026981	 0.0	 1171.0	 1171.0	 1171.0	 0.98557	 0.0	 1	 -12.679741	 12.679741;
	9727	 9494	 0.000768	 0.027532	 0.0	 1147.0	 1147.0	 1147.0	 0.998512	 0.0	 1	 -12.679741	 12.679741;
	2337	 6209	 0.000778	 0.05467	 0.0	 578.0	 578.0	 578.0	 1.00533	 0.0	 1	 -12.679741	 12.679741;
	2337	 6209	 0.000767	 0.055473	 0.0	 570.0	 570.0	 570.0	 1.002994	 0.0	 1	 -12.679741	 12.679741;
	9493	 12719	 0.000905	 0.055047	 0.0	 574.0	 574.0	 574.0	 1.017266	 0.0	 1	 -12.679741	 12.679741;
	10869	 2932	 0.000902	 0.025704	 0.0	 1229.0	 1229.0	 1229.0	 1.077405	 0.0	 1	 -12.679741	 12.679741;
	10869	 2932	 0.000902	 0.024552	 0.0	 1286.0	 1286.0	 1286.0	 0.979902	 0.0	 1	 -12.679741	 12.679741;
	7387	 2932	 0.000437	 0.013336	 0.0	 2368.0	 2368.0	 2368.0	 0.973277	 0.0	 1	 -12.679741	 12.679741;
	428	 10739	 0.001665	 0.048767	 0.0	 648.0	 648.0	 648.0	 1.023061	 0.0	 1	 -12.679741	 12.679741;
	6191	 3261	 0.00083	 0.05142	 0.0	 615.0	 615.0	 615.0	 1.004796	 0.0	 1	 -12.679741	 12.679741;
	6191	 3261	 0.000754	 0.045701	 0.0	 692.0	 692.0	 692.0	 1.028944	 0.0	 1	 -12.679741	 12.679741;
	7978	 11053	 0.000798	 0.052223	 0.0	 605.0	 605.0	 605.0	 1.002851	 0.0	 1	 -12.679741	 12.679741;
	9500	 2391	 0.000748	 0.052717	 0.0	 600.0	 600.0	 600.0	 0.964338	 0.0	 1	 -12.679741	 12.679741;
	5173	 327	 0.000435	 0.02158	 0.0	 1464.0	 1464.0	 1464.0	 0.984122	 0.0	 1	 -12.679741	 12.679741;
	7453	 12066	 0.000871	 0.0262	 0.0	 1205.0	 1205.0	 1205.0	 0.990725	 0.0	 1	 -12.679741	 12.679741;
	8871	 6744	 0.000881	 0.047183	 0.0	 670.0	 670.0	 670.0	 0.9851	 0.0	 1	 -12.679741	 12.679741;
	6230	 3205	 0.000214	 0.018189	 0.0	 1737.0	 1737.0	 1737.0	 0.966505	 0.0	 1	 -12.679741	 12.679741;
	6915	 8410	 0.000545	 0.028951	 0.0	 1091.0	 1091.0	 1091.0	 0.991711	 0.0	 1	 -12.679741	 12.679741;
	7896	 10888	 0.000433	 0.016641	 0.0	 1898.0	 1898.0	 1898.0	 1.034384	 0.0	 1	 -12.679741	 12.679741;
	7896	 10888	 0.000271	 0.019483	 0.0	 1622.0	 1622.0	 1622.0	 1.039631	 0.0	 1	 -12.679741	 12.679741;
	1388	 5387	 0.000292	 0.041885	 0.0	 755.0	 755.0	 755.0	 1.006448	 0.0	 1	 -12.679741	 12.679741;
	1388	 5387	 0.000283	 0.025435	 0.0	 1242.0	 1242.0	 1242.0	 1.022071	 0.0	 1	 -12.679741	 12.679741;
	10105	 7259	 0.00019	 0.020772	 0.0	 1521.0	 1521.0	 1521.0	 0.994689	 0.0	 1	 -12.679741	 12.679741;
	4268	 10628	 0.000567	 0.0487	 0.0	 649.0	 649.0	 649.0	 1.005621	 0.0	 1	 -12.679741	 12.679741;
	4268	 10628	 0.000292	 0.024683	 0.0	 1280.0	 1280.0	 1280.0	 1.021598	 0.0	 1	 -12.679741	 12.679741;
	6662	 10992	 0.000238	 0.020505	 0.0	 1541.0	 1541.0	 1541.0	 0.991229	 0.0	 1	 -12.679741	 12.679741;
	6662	 10992	 0.000302	 0.024253	 0.0	 1303.0	 1303.0	 1303.0	 1.005556	 0.0	 1	 -12.679741	 12.679741;
	2214	 4789	 0.000394	 0.025662	 0.0	 1231.0	 1231.0	 1231.0	 0.97307	 0.0	 1	 -12.679741	 12.679741;
	2214	 4789	 0.000403	 0.026263	 0.0	 1203.0	 1203.0	 1203.0	 0.970495	 0.0	 1	 -12.679741	 12.679741;
	2214	 4789	 0.000358	 0.02845	 0.0	 1111.0	 1111.0	 1111.0	 0.985386	 0.0	 1	 -12.679741	 12.679741;
	1709	 5206	 0.000184	 0.020004	 0.0	 1579.0	 1579.0	 1579.0	 0.999118	 0.0	 1	 -12.679741	 12.679741;
	9891	 7037	 0.000287	 0.030676	 0.0	 1030.0	 1030.0	 1030.0	 0.997019	 0.0	 1	 -12.679741	 12.679741;
	1567	 9431	 0.000183	 0.021447	 0.0	 1473.0	 1473.0	 1473.0	 0.987623	 0.0	 1	 -12.679741	 12.679741;
	1567	 9431	 0.000183	 0.019858	 0.0	 1591.0	 1591.0	 1591.0	 0.981425	 0.0	 1	 -12.679741	 12.679741;
	13545	 9509	 0.000196	 0.019264	 0.0	 1640.0	 1640.0	 1640.0	 0.988502	 0.0	 1	 -12.679741	 12.679741;
	13545	 9509	 0.000205	 0.018521	 0.0	 1706.0	 1706.0	 1706.0	 1.01561	 0.0	 1	 -12.679741	 12.679741;
	8272	 4929	 0.000205	 0.018131	 0.0	 1743.0	 1743.0	 1743.0	 0.961546	 0.0	 1	 -12.679741	 12.679741;
	1009	 10220	 0.000224	 0.01875	 0.0	 1685.0	 1685.0	 1685.0	 1.136953	 0.0	 1	 -12.679741	 12.679741;
	1009	 10220	 0.000685	 0.016451	 0.0	 1919.0	 1919.0	 1919.0	 0.960333	 0.0	 1	 -12.679741	 12.679741;
	6340	 5358	 0.00021	 0.024641	 0.0	 1282.0	 1282.0	 1282.0	 0.963809	 0.0	 1	 -12.679741	 12.679741;
	6340	 5358	 0.00021	 0.025112	 0.0	 1258.0	 1258.0	 1258.0	 0.965125	 0.0	 1	 -12.679741	 12.679741;
	11828	 5909	 0.0	 0.00554	 0.0	 5702.0	 5702.0	 5702.0	 0.0	 0.0	 1	 -12.679741	 12.679741;
	2829	 1460	 0.0	 0.004842	 0.0	 6524.0	 6524.0	 6524.0	 0.997125	 -0.075844	 1	 -12.679741	 12.679741;
	701	 9886	 0.000205	 0.016639	 0.0	 1899.0	 1899.0	 1899.0	 1.003672	 0.0	 1	 -12.679741	 12.679741;
	701	 9886	 0.000214	 0.017035	 0.0	 1855.0	 1855.0	 1855.0	 1.002044	 0.0	 1	 -12.679741	 12.679741;
	701	 9886	 0.000214	 0.016674	 0.0	 1895.0	 1895.0	 1895.0	 0.983466	 0.0	 1	 -12.679741	 12.679741;
	5878	 4948	 0.000224	 0.018397	 0.0	 1717.0	 1717.0	 1717.0	 0.99081	 0.0	 1	 -12.679741	 12.679741;
	4412	 1018	 0.000522	 0.027299	 0.0	 1157.0	 1157.0	 1157.0	 0.983724	 0.0	 1	 -12.679741	 12.679741;
	4412	 1018	 0.000646	 0.037462	 0.0	 844.0	 844.0	 844.0	 0.994076	 0.0	 1	 -12.679741	 12.679741;
	8475	 10394	 0.000244	 0.033945	 0.0	 931.0	 931.0	 931.0	 1.063896	 0.0	 1	 -12.679741	 12.679741;
	8475	 10394	 0.000196	 0.023262	 0.0	 1358.0	 1358.0	 1358.0	 1.032098	 0.0	 1	 -12.679741	 12.679741;
	2059	 10394	 0.00091	 0.001563	 0.0	 17465.0	 17465.0	 17465.0	 0.999969	 -0.007859	 1	 -12.679741	 12.679741;
	2775	 6324	 0.000179	 0.016955	 0.0	 1863.0	 1863.0	 1863.0	 1.033369	 0.0	 1	 -12.679741	 12.679741;
	10704	 631	 0.000206	 0.01883	 0.0	 1678.0	 1678.0	 1678.0	 0.979095	 0.0	 1	 -12.679741	 12.679741;
	8800	 11725	 0.000233	 0.018474	 0.0	 1710.0	 1710.0	 1710.0	 0.91598	 0.0	 1	 -12.679741	 12.679741;
	8800	 11725	 0.000421	 0.031827	 0.0	 993.0	 993.0	 993.0	 1.185762	 0.0	 1	 -12.679741	 12.679741;
	1524	 13279	 0.000219	 0.016973	 0.0	 1861.0	 1861.0	 1861.0	 1.036934	 0.0	 1	 -12.679741	 12.679741;
	11828	 2503	 0.000213	 0.020004	 0.0	 1579.0	 1579.0	 1579.0	 0.972687	 0.0	 1	 -12.679741	 12.679741;
	1068	 1975	 0.000556	 0.033053	 0.0	 956.0	 956.0	 956.0	 0.991034	 0.0	 1	 -12.679741	 12.679741;
	6365	 12553	 0.000508	 0.028375	 0.0	 1114.0	 1114.0	 1114.0	 1.003719	 0.0	 1	 -12.679741	 12.679741;
	5002	 2036	 0.000179	 0.022003	 0.0	 1436.0	 1436.0	 1436.0	 0.983999	 0.0	 1	 -12.679741	 12.679741;
	3905	 13349	 0.000209	 0.02019	 0.0	 1565.0	 1565.0	 1565.0	 0.95643	 0.0	 1	 -12.679741	 12.679741;
	3905	 13349	 0.000214	 0.020311	 0.0	 1556.0	 1556.0	 1556.0	 0.957146	 0.0	 1	 -12.679741	 12.679741;
	10840	 7911	 0.000616	 0.030505	 0.0	 1036.0	 1036.0	 1036.0	 0.998594	 0.0	 1	 -12.679741	 12.679741;
	10840	 7911	 0.000626	 0.029369	 0.0	 1076.0	 1076.0	 1076.0	 0.998622	 0.0	 1	 -12.679741	 12.679741;
	3492	 5566	 0.000214	 0.019409	 0.0	 1628.0	 1628.0	 1628.0	 0.98363	 0.0	 1	 -12.679741	 12.679741;
	3492	 5566	 0.000192	 0.022	 0.0	 1436.0	 1436.0	 1436.0	 0.990701	 0.0	 1	 -12.679741	 12.679741;
	7640	 3189	 0.000531	 0.03466	 0.0	 912.0	 912.0	 912.0	 1.004979	 0.0	 1	 -12.679741	 12.679741;
	8556	 11983	 0.000531	 0.035228	 0.0	 897.0	 897.0	 897.0	 0.996232	 0.0	 1	 -12.679741	 12.679741;
	8556	 11983	 0.00049	 0.031535	 0.0	 1002.0	 1002.0	 1002.0	 0.996119	 0.0	 1	 -12.679741	 12.679741;
	8556	 11983	 0.000209	 0.020964	 0.0	 1507.0	 1507.0	 1507.0	 0.939959	 0.0	 1	 -12.679741	 12.679741;
	205	 1755	 0.000393	 0.02663	 0.0	 1187.0	 1187.0	 1187.0	 1.013061	 0.0	 1	 -12.679741	 12.679741;
	205	 1755	 0.000402	 0.026088	 0.0	 1211.0	 1211.0	 1211.0	 1.013764	 0.0	 1	 -12.679741	 12.679741;
	1512	 9362	 0.000201	 0.017787	 0.0	 1776.0	 1776.0	 1776.0	 0.981478	 0.0	 1	 -12.679741	 12.679741;
	5568	 1147	 0.000289	 0.018121	 0.0	 1743.0	 1743.0	 1743.0	 1.030461	 0.0	 1	 -12.679741	 12.679741;
	2052	 6733	 0.000643	 0.024464	 0.0	 1291.0	 1291.0	 1291.0	 1.002263	 0.0	 1	 -12.679741	 12.679741;
	2052	 6733	 0.000568	 0.027771	 0.0	 1138.0	 1138.0	 1138.0	 0.988227	 0.0	 1	 -12.679741	 12.679741;
	1203	 5642	 0.000506	 0.031833	 0.0	 993.0	 993.0	 993.0	 0.996877	 0.0	 1	 -12.679741	 12.679741;
	1203	 5642	 0.000196	 0.024118	 0.0	 1310.0	 1310.0	 1310.0	 0.98502	 0.0	 1	 -12.679741	 12.679741;
	8622	 13135	 0.000205	 0.022593	 0.0	 1399.0	 1399.0	 1399.0	 1.106495	 0.0	 1	 -12.679741	 12.679741;
	8622	 13135	 0.000186	 0.01968	 0.0	 1605.0	 1605.0	 1605.0	 0.945775	 0.0	 1	 -12.679741	 12.679741;
	8622	 13135	 0.000205	 0.01997	 0.0	 1582.0	 1582.0	 1582.0	 0.953095	 0.0	 1	 -12.679741	 12.679741;
	1673	 3846	 0.000215	 0.018787	 0.0	 1682.0	 1682.0	 1682.0	 1.003969	 0.0	 1	 -12.679741	 12.679741;
	1673	 3846	 0.000215	 0.018388	 0.0	 1718.0	 1718.0	 1718.0	 1.002646	 0.0	 1	 -12.679741	 12.679741;
	4779	 9114	 0.000224	 0.018834	 0.0	 1678.0	 1678.0	 1678.0	 0.997384	 0.0	 1	 -12.679741	 12.679741;
	5573	 1612	 0.000433	 0.043546	 0.0	 726.0	 726.0	 726.0	 1.057492	 0.0	 1	 -12.679741	 12.679741;
	11083	 4466	 0.000234	 0.018757	 0.0	 1684.0	 1684.0	 1684.0	 0.989873	 0.0	 1	 -12.679741	 12.679741;
	11083	 4466	 0.000197	 0.019207	 0.0	 1645.0	 1645.0	 1645.0	 0.991518	 0.0	 1	 -12.679741	 12.679741;
	11083	 4466	 0.000197	 0.019495	 0.0	 1621.0	 1621.0	 1621.0	 0.992052	 0.0	 1	 -12.679741	 12.679741;
	9773	 11466	 0.00018	 0.021226	 0.0	 1489.0	 1489.0	 1489.0	 1.04087	 0.0	 1	 -12.679741	 12.679741;
	9773	 11466	 0.000812	 0.03849	 0.0	 821.0	 821.0	 821.0	 1.050815	 0.0	 1	 -12.679741	 12.679741;
	3230	 6177	 0.000205	 0.02035	 0.0	 1553.0	 1553.0	 1553.0	 1.048518	 0.0	 1	 -12.679741	 12.679741;
	1060	 5766	 0.000593	 0.031521	 0.0	 1002.0	 1002.0	 1002.0	 0.998708	 0.0	 1	 -12.679741	 12.679741;
	1060	 5766	 0.000612	 0.031123	 0.0	 1015.0	 1015.0	 1015.0	 0.998743	 0.0	 1	 -12.679741	 12.679741;
	1060	 5766	 0.000427	 0.024994	 0.0	 1264.0	 1264.0	 1264.0	 0.988957	 0.0	 1	 -12.679741	 12.679741;
	3958	 608	 0.000667	 0.027207	 0.0	 1161.0	 1161.0	 1161.0	 0.981105	 0.0	 1	 -12.679741	 12.679741;
	3958	 608	 0.000621	 0.030836	 0.0	 1025.0	 1025.0	 1025.0	 1.02183	 0.0	 1	 -12.679741	 12.679741;
	449	 1334	 0.000192	 0.020791	 0.0	 1520.0	 1520.0	 1520.0	 1.000069	 0.0	 1	 -12.679741	 12.679741;
	449	 1334	 0.000192	 0.02119	 0.0	 1491.0	 1491.0	 1491.0	 0.991682	 0.0	 1	 -12.679741	 12.679741;
	9878	 40	 0.000686	 0.030987	 0.0	 1020.0	 1020.0	 1020.0	 1.00917	 0.0	 1	 -12.679741	 12.679741;
	4332	 8256	 0.000194	 0.020764	 0.0	 1522.0	 1522.0	 1522.0	 0.991744	 0.0	 1	 -12.679741	 12.679741;
	257	 2633	 0.000717	 0.038087	 0.0	 830.0	 830.0	 830.0	 1.014054	 0.0	 1	 -12.679741	 12.679741;
	12754	 4323	 0.000206	 0.01883	 0.0	 1678.0	 1678.0	 1678.0	 1.001238	 0.0	 1	 -12.679741	 12.679741;
	12754	 116	 0.000206	 0.018439	 0.0	 1713.0	 1713.0	 1713.0	 1.000839	 0.0	 1	 -12.679741	 12.679741;
	10272	 41	 0.000219	 0.017019	 0.0	 1856.0	 1856.0	 1856.0	 0.93708	 0.0	 1	 -12.679741	 12.679741;
	10272	 41	 0.000224	 0.016641	 0.0	 1898.0	 1898.0	 1898.0	 1.105076	 0.0	 1	 -12.679741	 12.679741;
	9663	 340	 0.000676	 0.047085	 0.0	 671.0	 671.0	 671.0	 1.015319	 0.0	 1	 -12.679741	 12.679741;
	9663	 340	 0.000667	 0.048014	 0.0	 658.0	 658.0	 658.0	 1.016183	 0.0	 1	 -12.679741	 12.679741;
	10769	 5778	 0.000196	 0.019215	 0.0	 1644.0	 1644.0	 1644.0	 1.001385	 0.0	 1	 -12.679741	 12.679741;
	5833	 8585	 0.000253	 0.025528	 0.0	 1238.0	 1238.0	 1238.0	 1.014185	 0.0	 1	 -12.679741	 12.679741;
	12079	 10130	 0.00021	 0.017884	 0.0	 1767.0	 1767.0	 1767.0	 0.980239	 0.0	 1	 -12.679741	 12.679741;
	12079	 10130	 0.00021	 0.017518	 0.0	 1804.0	 1804.0	 1804.0	 0.979239	 0.0	 1	 -12.679741	 12.679741;
	2449	 2731	 0.000219	 0.017358	 0.0	 1820.0	 1820.0	 1820.0	 0.886675	 0.0	 1	 -12.679741	 12.679741;
	2449	 2731	 0.000219	 0.016973	 0.0	 1861.0	 1861.0	 1861.0	 1.040658	 0.0	 1	 -12.679741	 12.679741;
	5198	 1227	 0.000295	 0.027995	 0.0	 1129.0	 1129.0	 1129.0	 0.997171	 0.0	 1	 -12.679741	 12.679741;
	5198	 1227	 0.000277	 0.027486	 0.0	 1150.0	 1150.0	 1150.0	 1.002862	 0.0	 1	 -12.679741	 12.679741;
	957	 4876	 0.000489	 0.032074	 0.0	 985.0	 985.0	 985.0	 1.001121	 0.0	 1	 -12.679741	 12.679741;
	8883	 4497	 0.00018	 0.02129	 0.0	 1484.0	 1484.0	 1484.0	 1.028583	 0.0	 1	 -12.679741	 12.679741;
	1543	 11738	 0.000366	 0.029147	 0.0	 1084.0	 1084.0	 1084.0	 0.99364	 0.0	 1	 -12.679741	 12.679741;
	1543	 11738	 0.000366	 0.028067	 0.0	 1126.0	 1126.0	 1126.0	 1.002233	 0.0	 1	 -12.679741	 12.679741;
	1543	 11738	 0.00042	 0.026331	 0.0	 1200.0	 1200.0	 1200.0	 0.990472	 0.0	 1	 -12.679741	 12.679741;
	7258	 11673	 0.000441	 0.01916	 0.0	 1649.0	 1649.0	 1649.0	 0.964133	 0.0	 1	 -12.679741	 12.679741;
	10884	 8972	 0.000391	 0.024766	 0.0	 1276.0	 1276.0	 1276.0	 0.979452	 0.0	 1	 -12.679741	 12.679741;
	10884	 8972	 0.000401	 0.024225	 0.0	 1304.0	 1304.0	 1304.0	 0.979476	 0.0	 1	 -12.679741	 12.679741;
	10884	 6828	 0.000408	 0.028237	 0.0	 1119.0	 1119.0	 1119.0	 0.981165	 0.0	 1	 -12.679741	 12.679741;
	10183	 6790	 0.000199	 0.018609	 0.0	 1698.0	 1698.0	 1698.0	 0.972278	 0.0	 1	 -12.679741	 12.679741;
	3862	 13240	 0.000196	 0.021597	 0.0	 1463.0	 1463.0	 1463.0	 1.019951	 0.0	 1	 -12.679741	 12.679741;
	3862	 13240	 0.000186	 0.022003	 0.0	 1436.0	 1436.0	 1436.0	 0.967128	 0.0	 1	 -12.679741	 12.679741;
	4089	 4803	 0.000186	 0.019718	 0.0	 1602.0	 1602.0	 1602.0	 0.992589	 0.0	 1	 -12.679741	 12.679741;
	6524	 2062	 0.000205	 0.022703	 0.0	 1392.0	 1392.0	 1392.0	 1.015338	 0.0	 1	 -12.679741	 12.679741;
	1163	 11469	 0.000228	 0.021908	 0.0	 1442.0	 1442.0	 1442.0	 0.964453	 0.0	 1	 -12.679741	 12.679741;
	10894	 11166	 0.000322	 0.028734	 0.0	 1100.0	 1100.0	 1100.0	 0.987134	 0.0	 1	 -12.679741	 12.679741;
	10894	 13462	 0.000319	 0.026574	 0.0	 1189.0	 1189.0	 1189.0	 1.020058	 0.0	 1	 -12.679741	 12.679741;
	5263	 1756	 0.000289	 0.018298	 0.0	 1727.0	 1727.0	 1727.0	 1.082094	 0.0	 1	 -12.679741	 12.679741;
	5263	 1756	 0.000199	 0.02111	 0.0	 1497.0	 1497.0	 1497.0	 1.070801	 0.0	 1	 -12.679741	 12.679741;
	11270	 12225	 0.000196	 0.02119	 0.0	 1491.0	 1491.0	 1491.0	 0.989832	 0.0	 1	 -12.679741	 12.679741;
	11270	 12225	 0.000196	 0.021597	 0.0	 1463.0	 1463.0	 1463.0	 0.990939	 0.0	 1	 -12.679741	 12.679741;
	6614	 2140	 0.001097	 0.082091	 0.0	 385.0	 385.0	 385.0	 1.004174	 0.0	 1	 -12.679741	 12.679741;
	6614	 2140	 0.000406	 0.048834	 0.0	 647.0	 647.0	 647.0	 1.056479	 0.0	 1	 -12.679741	 12.679741;
	6614	 2140	 7.2e-05	 0.017798	 0.0	 1775.0	 1775.0	 1775.0	 1.007737	 0.0	 1	 -12.679741	 12.679741;
