%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case4661_sdet__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	2	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	3	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	4	 1	 100.81	 50.37	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	5	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	6	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	7	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	8	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	9	 1	 103.97	 39.67	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	10	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	12	 2	 7.7	 20.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	13	 2	 7.8	 20.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	14	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	15	 2	 0.0	 -13.01	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	16	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	17	 1	 0.0	 0.0	 0.0	 94.26	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	18	 2	 12.0	 30.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	19	 2	 23.8	 60.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	20	 2	 38.0	 64.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	21	 1	 175.56	 -19.75	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	22	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	23	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	24	 2	 0.0	 0.0	 0.0	 168.92	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	25	 2	 0.0	 0.0	 0.0	 -33.19	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	26	 1	 102.48	 53.02	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	27	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	28	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	29	 1	 33.71	 -15.57	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	30	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	31	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	32	 2	 0.0	 0.0	 0.0	 118.65	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	33	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	34	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	35	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	36	 1	 0.0	 0.0	 0.0	 -16.94	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	37	 1	 57.88	 42.37	 0.0	 2.23	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	38	 1	 0.0	 0.0	 0.0	 5.87	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	39	 1	 0.0	 0.0	 0.0	 2.56	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	40	 1	 0.0	 0.0	 0.0	 6.7	 1	    1.00000	    0.00000	 345.0	 1	    1.10000	    0.90000;
	41	 1	 0.0	 0.0	 0.0	 40.02	 1	    1.00000	    0.00000	 16.0	 1	    1.10000	    0.90000;
	42	 1	 5.72	 1.6	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	43	 1	 3.85	 1.4	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	44	 2	 53.77	 21.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	45	 2	 77.06	 34.03	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	46	 1	 3.75	 0.5	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	47	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	48	 1	 6.61	 1.3	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	49	 1	 5.52	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	50	 1	 4.14	 0.6	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	51	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	52	 1	 6.21	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	53	 1	 8.68	 1.6	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	54	 1	 3.95	 0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	55	 1	 27.7	 7.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	56	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	57	 1	 8.19	 1.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	58	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	59	 2	 6.02	 2.7	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	60	 1	 7.89	 0.2	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	61	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	62	 1	 3.65	 1.2	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	63	 1	 23.01	 3.27	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	64	 2	 2.22	 0.71	 0.0	 -34.1	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	65	 1	 2.29	 0.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	66	 1	 2.08	 0.84	 0.0	 7.69	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	67	 1	 5.52	 1.36	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	68	 1	 67.63	 25.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	69	 1	 6.56	 2.09	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	70	 1	 53.26	 -14.07	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	71	 1	 110.89	 66.23	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	72	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	73	 1	 12.5	 2.2	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	74	 1	 7.91	 1.37	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	75	 1	 24.4	 10.74	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	76	 1	 16.95	 4.84	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	77	 1	 7.28	 2.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	78	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	79	 1	 16.38	 4.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	80	 2	 1.0	 3.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	81	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	82	 2	 3.02	 1.89	 0.0	 -5.96	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	83	 1	 6.87	 3.68	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	84	 2	 3.33	 0.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	85	 2	 15.78	 30.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	86	 1	 18.75	 5.96	 0.0	 3.89	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	87	 1	 229.29	 29.74	 0.0	 -60.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	88	 1	 11.46	 3.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	89	 1	 12.6	 5.64	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	90	 1	 28.1	 -1.93	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	91	 1	 10.09	 5.57	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	92	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	93	 1	 5.2	 1.47	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	94	 1	 45.72	 -10.43	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	95	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	96	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	97	 1	 3.54	 0.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	98	 2	 4.4	 5.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	99	 2	 6.33	 5.23	 0.0	 12.01	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	100	 1	 15.17	 4.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	101	 1	 13.06	 4.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	102	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	103	 1	 24.26	 11.73	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	104	 1	 9.45	 4.22	 0.0	 -3.12	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	105	 1	 8.94	 4.02	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	106	 1	 9.75	 5.12	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	107	 1	 5.53	 2.01	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	108	 1	 5.22	 1.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	109	 1	 12.08	 3.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	110	 2	 24.24	 1.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	111	 1	 9.95	 2.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	112	 1	 127.47	 30.18	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	113	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	114	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	115	 2	 7.23	 2.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	116	 1	 7.13	 2.61	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	117	 1	 8.94	 2.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	118	 1	 5.93	 1.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	119	 1	 0.0	 0.0	 0.0	 45.0	 1	    1.00000	    0.00000	 16.0	 1	    1.10000	    0.90000;
	120	 2	 26.22	 20.39	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	121	 1	 26.94	 -4.46	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	122	 1	 3.12	 1.41	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	123	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	124	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	125	 1	 8.84	 2.91	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	126	 1	 5.42	 2.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	127	 1	 4.72	 2.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	128	 2	 9.45	 3.71	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	129	 1	 13.06	 4.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	130	 1	 9.04	 5.52	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	131	 1	 13.99	 11.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	132	 2	 12.06	 9.44	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	133	 2	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	134	 1	 8.94	 3.82	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	135	 1	 11.05	 3.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	136	 2	 11.05	 3.86	 0.0	 -1.17	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	137	 1	 3.82	 1.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	138	 1	 20.4	 6.83	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	139	 1	 9.45	 3.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	140	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	141	 1	 10.45	 5.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	142	 1	 4.72	 2.11	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	143	 1	 6.83	 2.31	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	144	 1	 17.35	 -0.23	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	145	 1	 12.76	 4.32	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	146	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	147	 2	 16.78	 6.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	148	 1	 15.67	 4.72	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	149	 1	 15.67	 4.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	150	 1	 10.95	 3.19	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	151	 1	 25.87	 0.56	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	152	 1	 6.43	 2.81	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	153	 2	 83.9	 27.21	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	154	 1	 4.12	 2.51	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	155	 1	 57.98	 32.55	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	156	 1	 25.12	 8.34	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	157	 2	 19.19	 12.25	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	158	 1	 13.16	 7.63	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	159	 2	 18.79	 6.73	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	160	 2	 22.0	 20.15	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	161	 1	 12.46	 5.42	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	162	 1	 41.9	 16.77	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	163	 1	 21.0	 8.33	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	164	 1	 2.11	 0.8	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	165	 1	 44.41	 14.96	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	166	 1	 50.74	 16.87	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	167	 1	 14.17	 5.22	 0.0	 0.0	 1	    1.00000	    0.00000	 138.0	 1	    1.10000	    0.90000;
	168	 1	 0.0	 0.0	 0.0	 0.0	 1	    1.00000	    0.00000	 500.0	 1	    1.10000	    0.90000;
	169	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	170	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	171	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	172	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	173	 1	 122.12	 -142.76	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	174	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	175	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	176	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	177	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	178	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	179	 1	 4.5	 3.37	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	180	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	181	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	182	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	183	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	184	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	185	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	186	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	187	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	188	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	189	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	190	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	191	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	192	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	193	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	194	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	195	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	196	 1	 26.44	 39.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	197	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	198	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	199	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	200	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	201	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	202	 1	 0.0	 0.0	 0.0	 12.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	203	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	204	 2	 0.0	 0.0	 0.0	 20.34	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	205	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	206	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	207	 1	 1094.16	 -110.77	 0.0	 2.62	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	208	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	209	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	210	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	211	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	212	 1	 12.66	 0.0	 0.0	 -111.27	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	213	 1	 476.02	 -4.36	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	214	 1	 725.74	 -39.99	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	215	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	216	 1	 0.0	 0.0	 0.0	 -62.9	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	217	 1	 471.28	 -155.26	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	218	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	219	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	220	 2	 0.0	 0.0	 0.0	 170.09	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	221	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	222	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	223	 1	 62.79	 16.18	 0.0	 2.68	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	224	 1	 331.47	 62.74	 0.0	 28.59	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	225	 1	 0.0	 0.0	 0.0	 -0.98	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	226	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	227	 1	 0.0	 0.0	 0.0	 -0.34	 2	    1.00000	    0.00000	 345.0	 2	    1.10000	    0.90000;
	228	 2	 464.37	 123.64	 0.0	 -0.23	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	229	 2	 504.38	 158.05	 0.0	 104.88	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	230	 2	 471.95	 147.39	 0.0	 99.73	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	231	 1	 838.87	 74.95	 0.0	 214.84	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	232	 1	 228.81	 90.32	 0.0	 28.75	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	233	 1	 203.94	 104.43	 0.0	 28.59	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	234	 1	 125.32	 40.73	 0.0	 14.21	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	235	 1	 125.32	 40.73	 0.0	 14.21	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	236	 1	 131.07	 67.13	 0.0	 26.74	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	237	 1	 131.07	 67.15	 0.0	 27.33	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	238	 1	 170.97	 87.5	 0.0	 34.18	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	239	 1	 146.99	 76.47	 0.0	 54.85	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	240	 1	 309.47	 101.63	 0.0	 65.2	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	241	 1	 309.47	 101.65	 0.0	 64.85	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	242	 1	 292.53	 75.56	 0.0	 -0.26	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	243	 1	 250.64	 81.17	 0.0	 34.17	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	244	 1	 15.74	 13.49	 0.0	 -0.26	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	245	 1	 15.74	 13.49	 0.0	 -0.56	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	246	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	247	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 500.0	 2	    1.10000	    0.90000;
	248	 1	 292.53	 76.1	 0.0	 4.85	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	249	 1	 0.0	 0.0	 0.0	 -0.79	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	250	 1	 292.53	 76.1	 0.0	 34.39	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	251	 1	 222.15	 66.27	 0.0	 5.34	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	252	 1	 146.99	 76.47	 0.0	 45.15	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	253	 1	 0.0	 0.0	 0.0	 0.75	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	254	 1	 0.0	 0.0	 0.0	 1.01	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	255	 1	 734.12	 134.23	 0.0	 184.29	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	256	 1	 0.0	 0.0	 0.0	 0.1	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	257	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	258	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	259	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	260	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	261	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	262	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	263	 1	 0.0	 0.0	 0.0	 2.12	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	264	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	265	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	266	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	267	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	268	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	269	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	270	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	271	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	272	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	273	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 33.0	 2	    1.10000	    0.90000;
	274	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	275	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	276	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	277	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	278	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	279	 1	 0.0	 0.0	 0.0	 -0.11	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	280	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	281	 1	 0.0	 0.0	 0.0	 -0.11	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	282	 1	 0.0	 0.0	 0.0	 -0.6	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	283	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	284	 1	 0.0	 0.0	 0.0	 -0.14	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	285	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	286	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	287	 1	 0.0	 0.0	 0.0	 -0.3	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	288	 1	 0.0	 0.0	 0.0	 -0.12	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	289	 1	 0.0	 0.0	 0.0	 -0.3	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	290	 1	 0.0	 0.0	 0.0	 -0.13	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	291	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	292	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	293	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	294	 1	 0.0	 0.0	 0.0	 1.03	 2	    1.00000	    0.00000	 33.0	 2	    1.10000	    0.90000;
	295	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 11.0	 2	    1.10000	    0.90000;
	296	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 11.0	 2	    1.10000	    0.90000;
	297	 1	 0.0	 0.0	 0.0	 3.14	 2	    1.00000	    0.00000	 33.0	 2	    1.10000	    0.90000;
	298	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 33.0	 2	    1.10000	    0.90000;
	299	 1	 0.0	 0.0	 0.0	 1.13	 2	    1.00000	    0.00000	 33.0	 2	    1.10000	    0.90000;
	300	 1	 0.0	 0.0	 0.0	 2.26	 2	    1.00000	    0.00000	 33.0	 2	    1.10000	    0.90000;
	301	 1	 0.0	 0.0	 0.0	 1.06	 2	    1.00000	    0.00000	 33.0	 2	    1.10000	    0.90000;
	302	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 33.0	 2	    1.10000	    0.90000;
	303	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 33.0	 2	    1.10000	    0.90000;
	304	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 11.0	 2	    1.10000	    0.90000;
	305	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 11.0	 2	    1.10000	    0.90000;
	306	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	307	 2	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	308	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	309	 1	 0.0	 0.0	 0.0	 0.0	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	310	 1	 0.0	 0.0	 0.0	 -0.32	 2	    1.00000	    0.00000	 138.0	 2	    1.10000	    0.90000;
	311	 1	 92.7	 -18.34	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	312	 1	 92.97	 -18.4	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	313	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	314	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	315	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	316	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	317	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	318	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	319	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	320	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	321	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	322	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	323	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	324	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	325	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	326	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	327	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	328	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	329	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	330	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	331	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	332	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	333	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	334	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	335	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	336	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	337	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	338	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	339	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	340	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	341	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	342	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	343	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	344	 1	 11.93	 -6.56	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	345	 2	 0.0	 0.0	 0.0	 -27.06	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	346	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	347	 1	 66.07	 -43.73	 0.0	 0.0	 3	    1.00000	    0.00000	 345.0	 3	    1.10000	    0.90000;
	348	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	349	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	350	 1	 68.96	 8.19	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	351	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	352	 1	 58.27	 12.69	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	353	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	354	 1	 0.0	 0.0	 0.0	 2.05	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	355	 2	 0.0	 0.0	 0.0	 -31.95	 3	    1.00000	    0.00000	 345.0	 3	    1.10000	    0.90000;
	356	 1	 30.63	 1.05	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	357	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	358	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	359	 2	 40.2	 10.41	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	360	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	361	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	362	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	363	 1	 10.26	 -5.54	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	364	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	365	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	366	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	367	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	368	 1	 57.31	 3.76	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	369	 1	 53.32	 6.17	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	370	 2	 0.0	 0.0	 0.0	 -26.25	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	371	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	372	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	373	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	374	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	375	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	376	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	377	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	378	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	379	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	380	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	381	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	382	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	383	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	384	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	385	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	386	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	387	 2	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	388	 2	 0.0	 0.0	 0.0	 -20.84	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	389	 1	 16.77	 1.21	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	390	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	391	 2	 6.13	 1.49	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	392	 1	 2.59	 7.63	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	393	 1	 41.76	 10.31	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	394	 1	 7.94	 1.09	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	395	 1	 50.34	 10.11	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	396	 1	 4.71	 0.69	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	397	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	398	 1	 0.54	 0.2	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	399	 1	 34.06	 4.86	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	400	 1	 0.0	 0.0	 0.0	 0.0	 3	    1.00000	    0.00000	 138.0	 3	    1.10000	    0.90000;
	401	 1	 10.08	 3.07	 0.0	 0.0	 3	    1.00000	    0.00000	 33.0	 3	    1.10000	    0.90000;
	402	 2	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 345.0	 4	    1.10000	    0.90000;
	403	 1	 0.53	 -0.4	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	404	 2	 4.18	 3.46	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	405	 1	 7.49	 4.58	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	406	 1	 8.77	 2.66	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	407	 1	 4.7	 1.87	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	408	 1	 4.45	 1.77	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	409	 1	 5.85	 2.2	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	410	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	411	 1	 3.92	 2.62	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	412	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	413	 1	 3.31	 1.1	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	414	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	415	 1	 19.55	 6.83	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	416	 1	 3.98	 1.62	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	417	 1	 4.7	 1.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	418	 1	 0.85	 0.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	419	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	420	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	421	 1	 9.0	 5.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	422	 2	 9.14	 8.9	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	423	 1	 0.2	 0.18	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	424	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	425	 1	 46.58	 -11.45	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	426	 1	 35.07	 -1.05	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	427	 1	 0.0	 0.0	 0.0	 -0.66	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	428	 1	 0.3	 0.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	429	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	430	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	431	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	432	 1	 2.03	 0.86	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	433	 1	 2.35	 0.9	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	434	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	435	 1	 8.32	 3.24	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	436	 1	 11.09	 4.43	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	437	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	438	 1	 5.77	 5.42	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	439	 1	 1.35	 0.63	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	440	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	441	 2	 23.51	 39.5	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	442	 1	 6.42	 3.31	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	443	 1	 3.74	 0.56	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	444	 1	 5.98	 0.87	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	445	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	446	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	447	 1	 6.72	 2.64	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	448	 1	 11.78	 4.5	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	449	 1	 3.59	 1.78	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	450	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	451	 1	 1.18	 0.27	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	452	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	453	 2	 5.54	 2.47	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	454	 1	 0.0	 0.04	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	455	 1	 4.04	 1.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	456	 1	 3.98	 1.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	457	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	458	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	459	 1	 9.71	 3.76	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	460	 1	 4.73	 1.87	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	461	 1	 5.02	 1.71	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	462	 1	 5.13	 1.61	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	463	 1	 5.77	 2.38	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	464	 1	 4.17	 1.7	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	465	 1	 7.59	 2.5	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	466	 1	 0.0	 0.0	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	467	 1	 0.0	 0.0	 0.0	 -31.51	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	468	 1	 5.78	 2.11	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	469	 1	 8.68	 3.73	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	470	 1	 5.78	 3.59	 0.0	 0.0	 4	    1.00000	    0.00000	 138.0	 4	    1.10000	    0.90000;
	471	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	472	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	473	 1	 71.9	 -8.9	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	474	 1	 114.25	 24.5	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	475	 1	 11.57	 -26.07	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	476	 1	 163.87	 -27.94	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	477	 1	 0.0	 0.0	 0.0	 88.69	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	478	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	479	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	480	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	481	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	482	 1	 0.0	 0.0	 0.0	 -15.46	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	483	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	484	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	485	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	486	 1	 33.52	 1.03	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	487	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	488	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	489	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	490	 1	 69.14	 14.19	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	491	 1	 3.97	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	492	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	493	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	494	 2	 13.0	 30.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	495	 2	 39.35	 90.07	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	496	 2	 26.0	 60.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	497	 2	 26.0	 50.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	498	 2	 26.0	 50.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	499	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	500	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	501	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	502	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	503	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	504	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	505	 2	 0.0	 2.25	 0.0	 44.01	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	506	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	507	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	508	 1	 24.96	 41.61	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	509	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	510	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	511	 1	 0.0	 0.0	 0.0	 16.06	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	512	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	513	 1	 0.0	 0.0	 0.0	 29.99	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	514	 2	 0.0	 0.0	 0.0	 -0.22	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	515	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	516	 2	 0.0	 0.0	 0.0	 76.0	 5	    1.00000	    0.00000	 500.0	 5	    1.10000	    0.90000;
	517	 2	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	518	 2	 59.4	 11.61	 0.0	 -17.46	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	519	 2	 0.0	 0.0	 0.0	 -34.38	 5	    1.00000	    0.00000	 345.0	 5	    1.10000	    0.90000;
	520	 2	 0.0	 -3.42	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	521	 1	 9.99	 5.11	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	522	 1	 7.68	 4.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	523	 1	 4.99	 1.2	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	524	 1	 6.79	 2.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	525	 1	 0.0	 0.0	 0.0	 -1.57	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	526	 1	 2.47	 0.8	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	527	 1	 8.2	 1.8	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	528	 1	 10.97	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	529	 1	 9.61	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	530	 1	 0.0	 0.0	 0.0	 45.0	 5	    1.00000	    0.00000	 16.0	 5	    1.10000	    0.90000;
	531	 1	 0.0	 0.0	 0.0	 54.78	 5	    1.00000	    0.00000	 32.0	 5	    1.10000	    0.90000;
	532	 1	 94.8	 46.31	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	533	 1	 113.3	 42.19	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	534	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	535	 1	 0.0	 0.0	 0.0	 40.02	 5	    1.00000	    0.00000	 16.0	 5	    1.10000	    0.90000;
	537	 2	 0.0	 0.0	 0.0	 50.14	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	538	 2	 77.06	 34.03	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	539	 1	 30.54	 4.71	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	540	 1	 4.14	 0.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	541	 1	 12.33	 4.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	542	 1	 22.0	 6.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	543	 1	 6.4	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	544	 2	 33.95	 8.74	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	545	 1	 9.64	 4.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	546	 1	 1.78	 0.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	547	 1	 1.18	 0.8	 0.0	 -1.17	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	548	 1	 69.99	 -26.26	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	549	 1	 3.21	 0.84	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	550	 1	 4.49	 3.8	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	551	 1	 9.84	 3.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	552	 1	 7.84	 3.2	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	553	 1	 32.03	 8.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	554	 1	 11.28	 6.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	555	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	556	 1	 4.89	 1.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	557	 1	 16.4	 7.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	558	 2	 0.99	 -14.55	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	559	 1	 0.99	 0.3	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	560	 1	 3.45	 1.05	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	561	 1	 3.45	 1.05	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	562	 1	 6.41	 1.69	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	563	 1	 8.88	 2.34	 0.0	 -8.08	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	564	 1	 8.88	 2.34	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	565	 2	 85.78	 16.24	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	566	 1	 13.81	 4.91	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	567	 1	 38.25	 27.41	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	568	 1	 97.0	 33.61	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	569	 1	 20.72	 10.72	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	570	 1	 12.33	 3.38	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	571	 1	 12.33	 3.38	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	572	 1	 28.9	 9.61	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	573	 1	 6.66	 0.3	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	574	 1	 6.16	 0.8	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	575	 1	 8.94	 2.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	576	 1	 24.37	 0.45	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	577	 1	 7.05	 1.3	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	578	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	579	 1	 14.3	 1.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	580	 1	 3.38	 0.4	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	581	 1	 5.96	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	582	 1	 7.85	 0.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	583	 1	 3.48	 0.3	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	584	 1	 2.98	 0.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	585	 1	 24.83	 9.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	586	 1	 5.56	 2.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	587	 1	 6.79	 1.58	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	588	 1	 4.97	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	589	 1	 5.96	 1.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	590	 1	 2.29	 0.7	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	591	 1	 3.11	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	592	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	593	 1	 3.04	 1.0	 0.0	 9.09	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	594	 1	 0.87	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	595	 1	 10.43	 1.0	 0.0	 4.28	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	596	 1	 0.87	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	597	 1	 6.06	 0.9	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	598	 1	 3.97	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	599	 2	 13.0	 30.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	600	 2	 0.0	 -0.46	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	601	 1	 22.84	 5.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	602	 1	 12.41	 3.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	603	 2	 0.6	 -6.17	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	604	 1	 10.11	 2.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	605	 2	 0.0	 -0.12	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	606	 1	 4.75	 0.8	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	607	 1	 10.58	 1.39	 0.0	 5.15	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	608	 1	 6.95	 1.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	609	 1	 8.04	 3.08	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	610	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	611	 1	 44.19	 19.07	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	612	 1	 19.5	 1.69	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	613	 1	 2.16	 0.12	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	614	 1	 0.65	 0.06	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	615	 1	 4.27	 0.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	616	 1	 11.0	 1.63	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	617	 1	 9.83	 2.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	618	 1	 6.95	 3.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	619	 1	 0.99	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	620	 1	 39.35	 12.8	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	621	 1	 7.97	 5.78	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	622	 1	 4.07	 0.7	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	623	 1	 3.97	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	624	 2	 39.72	 9.51	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	625	 1	 0.0	 0.0	 0.0	 -1.16	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	626	 1	 69.52	 30.03	 0.0	 -28.38	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	627	 2	 14.4	 3.71	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	628	 1	 7.15	 0.4	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	629	 1	 3.97	 0.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	630	 2	 0.0	 -0.57	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	631	 1	 4.97	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	632	 2	 0.99	 -0.12	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	633	 1	 6.36	 0.3	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	634	 1	 9.44	 0.2	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	635	 2	 4.37	 0.3	 0.0	 -0.66	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	636	 1	 6.95	 0.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	637	 1	 16.88	 5.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	638	 2	 12.61	 1.6	 0.0	 1.91	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	639	 1	 8.94	 0.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	640	 2	 1.49	 0.5	 0.0	 -7.95	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	641	 1	 14.4	 2.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	642	 1	 4.97	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	643	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	644	 1	 9.93	 2.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	645	 1	 14.9	 3.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	646	 1	 11.92	 2.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	647	 1	 11.02	 2.2	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	648	 1	 0.99	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	649	 2	 6.89	 9.42	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	650	 1	 5.96	 1.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	651	 2	 2.98	 0.5	 0.0	 -5.24	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	652	 1	 3.97	 0.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	653	 1	 19.86	 6.01	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	654	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	655	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	656	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	657	 1	 11.92	 2.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	658	 1	 0.99	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	659	 1	 10.92	 4.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	660	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	661	 1	 9.61	 -1.6	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	662	 1	 8.08	 2.15	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	663	 1	 4.97	 2.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	664	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	665	 1	 0.0	 0.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	666	 1	 6.95	 1.5	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	667	 2	 8.0	 20.0	 0.0	 0.0	 5	    1.00000	    0.00000	 138.0	 5	    1.10000	    0.90000;
	668	 2	 172.45	 65.03	 0.0	 34.35	 5	    1.00000	    0.00000	 32.0	 5	    1.10000	    0.90000;
	669	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	670	 1	 13.38	 129.99	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	671	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	672	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	673	 1	 41.45	 14.41	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	674	 1	 100.02	 60.58	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	675	 2	 10.0	 44.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	676	 2	 10.0	 44.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	677	 2	 18.2	 37.21	 0.0	 -110.33	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	678	 1	 0.0	 0.0	 0.0	 -18.52	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	679	 2	 0.0	 -0.79	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	680	 2	 0.0	 -0.79	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	681	 1	 3.63	 1.3	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	682	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	683	 1	 29.4	 -9.75	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	684	 1	 15.17	 4.56	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	685	 1	 10.68	 4.62	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	686	 1	 5.45	 4.11	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	687	 2	 64.56	 15.85	 0.0	 -0.25	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	688	 2	 1.6	 -0.54	 0.0	 -0.25	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	689	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	690	 1	 57.0	 19.3	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	691	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	692	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	693	 1	 38.7	 7.98	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	694	 1	 1.18	 0.2	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	695	 1	 18.85	 -9.82	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	696	 1	 4.49	 1.5	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	697	 2	 0.0	 0.0	 0.0	 -10.01	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	698	 2	 10.0	 44.0	 0.0	 -0.29	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	699	 1	 9.51	 3.71	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	700	 2	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	701	 1	 5.99	 2.04	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	702	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	703	 1	 7.48	 4.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	704	 2	 19.5	 48.0	 0.0	 -0.29	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	705	 1	 23.19	 10.7	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	706	 1	 61.19	 -9.58	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	707	 1	 27.08	 10.14	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	708	 1	 2.46	 0.92	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	709	 1	 1.28	 0.3	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	710	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	711	 1	 6.42	 2.28	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	712	 1	 12.32	 4.77	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	713	 1	 3.52	 1.1	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	714	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	715	 1	 2.24	 0.7	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	716	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	717	 1	 5.02	 1.76	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	718	 1	 5.55	 1.91	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	719	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	720	 1	 12.33	 10.15	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	721	 1	 4.75	 -0.52	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	722	 1	 4.06	 1.3	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	723	 1	 58.35	 7.01	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	724	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	725	 1	 0.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 138.0	 6	    1.10000	    0.90000;
	726	 2	 406.0	 0.0	 0.0	 0.0	 6	    1.00000	    0.00000	 345.0	 6	    1.10000	    0.90000;
	727	 2	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	728	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	729	 1	 0.0	 0.0	 0.0	 -10.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	730	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 500.0	 7	    1.10000	    0.90000;
	731	 2	 0.0	 0.0	 0.0	 49.51	 7	    1.00000	    0.00000	 500.0	 7	    1.10000	    0.90000;
	732	 2	 0.0	 0.0	 0.0	 -57.66	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	733	 1	 61.34	 25.97	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	734	 1	 0.0	 0.0	 0.0	 70.0	 7	    1.00000	    0.00000	 500.0	 7	    1.10000	    0.90000;
	735	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 500.0	 7	    1.10000	    0.90000;
	736	 2	 11.0	 40.0	 0.0	 0.0	 7	    1.00000	    0.00000	 500.0	 7	    1.10000	    0.90000;
	737	 2	 5.0	 10.0	 0.0	 98.81	 7	    1.00000	    0.00000	 500.0	 7	    1.10000	    0.90000;
	738	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	739	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 345.0	 7	    1.10000	    0.90000;
	740	 2	 23.13	 3.56	 0.0	 1.06	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	741	 1	 10.11	 0.35	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	742	 1	 38.76	 -2.41	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	743	 2	 5.22	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	744	 1	 5.22	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	745	 1	 6.93	 3.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	746	 2	 11.55	 2.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	747	 2	 90.68	 8.39	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	748	 2	 3.12	 0.4	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	749	 2	 4.22	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	750	 2	 0.8	 0.2	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	751	 2	 11.56	 0.01	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	752	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	753	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	754	 2	 1.0	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	755	 2	 39.76	 4.47	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	756	 1	 5.22	 1.61	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	757	 2	 4.22	 1.0	 0.0	 -29.81	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	758	 1	 6.33	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	759	 1	 4.22	 0.5	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	760	 1	 25.13	 1.48	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	761	 1	 12.06	 2.61	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	762	 2	 12.06	 -0.14	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	763	 2	 13.06	 3.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	764	 2	 49.23	 1.61	 0.0	 12.91	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	765	 1	 13.66	 2.61	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	766	 2	 14.67	 3.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	767	 1	 7.54	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	768	 2	 9.95	 1.61	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	769	 2	 2.11	 0.4	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	770	 2	 9.45	 2.61	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	771	 1	 3.72	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	772	 1	 4.22	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	773	 1	 5.73	 1.61	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	774	 1	 5.01	 1.36	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	775	 1	 11.55	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	776	 1	 12.56	 3.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	777	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	778	 2	 14.67	 3.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	779	 1	 5.22	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	780	 1	 3.12	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	781	 1	 7.33	 2.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	782	 1	 5.22	 0.5	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	783	 1	 0.0	 0.0	 0.0	 -16.07	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	784	 1	 0.0	 0.0	 0.0	 -2.01	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	785	 2	 9.45	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	786	 1	 8.34	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	787	 1	 10.45	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	788	 2	 0.01	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	789	 1	 14.67	 3.11	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	790	 1	 7.33	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	791	 1	 51.57	 8.86	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	792	 2	 11.55	 1.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	793	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	794	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	795	 1	 0.0	 0.0	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	796	 2	 0.01	 0.01	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	797	 2	 0.01	 0.01	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	798	 1	 8.28	 -0.21	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	799	 1	 0.0	 0.0	 0.0	 -15.19	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	800	 1	 0.0	 0.0	 0.0	 -14.11	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	801	 2	 0.0	 0.7	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	802	 2	 0.0	 -0.49	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	803	 1	 1.61	 0.5	 0.0	 0.0	 7	    1.00000	    0.00000	 138.0	 7	    1.10000	    0.90000;
	804	 1	 0.0	 0.0	 0.0	 132.19	 7	    1.00000	    0.00000	 500.0	 7	    1.10000	    0.90000;
	805	 2	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	806	 1	 81.78	 28.76	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	807	 2	 32.0	 142.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	808	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	809	 1	 188.92	 -7.3	 0.0	 0.0	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	810	 1	 77.79	 45.65	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	811	 2	 0.0	 0.0	 0.0	 -22.36	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	812	 2	 0.0	 0.0	 0.0	 36.12	 8	    1.00000	    0.00000	 345.0	 8	    1.10000	    0.90000;
	813	 1	 227.22	 80.13	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	814	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	815	 2	 28.0	 66.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	816	 2	 0.0	 0.0	 0.0	 70.3	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	817	 1	 239.52	 -0.89	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	818	 1	 305.69	 82.39	 0.0	 2.66	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	819	 1	 352.21	 56.97	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	820	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	821	 1	 0.3	 0.1	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	822	 1	 10.06	 7.01	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	823	 1	 22.8	 11.98	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	824	 1	 56.39	 -6.38	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	825	 1	 0.0	 0.0	 0.0	 -1.5	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	826	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	827	 1	 0.85	 0.2	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	828	 1	 18.6	 8.21	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	829	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	830	 1	 3.21	 0.76	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	831	 2	 19.2	 62.01	 0.0	 -0.99	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	832	 2	 24.55	 64.01	 0.0	 -0.99	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	833	 1	 4.06	 0.68	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	834	 1	 3.42	 0.35	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	835	 1	 2.36	 -2.35	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	836	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	837	 1	 31.26	 5.53	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	838	 1	 26.49	 9.33	 0.0	 5.51	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	839	 1	 9.83	 2.01	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	840	 1	 3.64	 1.27	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	841	 1	 6.21	 2.69	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	842	 1	 3.0	 3.2	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	843	 1	 5.56	 -0.85	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	844	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	845	 1	 5.67	 0.97	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	846	 1	 2.35	 0.92	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	847	 1	 4.06	 0.1	 0.0	 -0.31	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	848	 1	 7.26	 0.5	 0.0	 -0.32	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	849	 1	 0.21	 0.25	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	850	 1	 0.53	 0.25	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	851	 1	 4.71	 2.3	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	852	 1	 4.7	 2.26	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	853	 1	 4.59	 1.5	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	854	 1	 4.17	 -1.1	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	855	 1	 0.53	 0.2	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	856	 1	 0.53	 0.2	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	857	 1	 12.5	 -4.33	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	858	 1	 1.07	 0.3	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	859	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	860	 1	 8.76	 3.61	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	861	 1	 5.13	 1.1	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	862	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	863	 1	 43.47	 -6.44	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	864	 1	 5.03	 1.23	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	865	 1	 2.03	 0.35	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	866	 1	 7.17	 0.11	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	867	 1	 5.35	 0.74	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	868	 1	 8.87	 1.81	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	869	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	870	 1	 0.0	 0.0	 0.0	 5.62	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	871	 1	 13.78	 3.99	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	872	 1	 1.28	 0.47	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	873	 1	 2.14	 -0.2	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	874	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	875	 1	 1.6	 -0.2	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	876	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	877	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	878	 1	 3.21	 0.67	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	879	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	880	 1	 2.57	 1.31	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	881	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	882	 1	 1.71	 0.6	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	883	 1	 23.7	 -3.74	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	884	 1	 6.73	 0.7	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	885	 1	 5.66	 1.71	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	886	 1	 1.28	 0.37	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	887	 1	 1.07	 0.06	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	888	 1	 5.99	 2.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	889	 1	 3.1	 0.8	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	890	 1	 5.56	 0.65	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	891	 1	 10.5	 2.26	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	892	 1	 1.82	 0.7	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	893	 1	 0.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	894	 1	 10.81	 3.12	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	895	 1	 8.77	 1.83	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	896	 1	 4.49	 1.83	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	897	 1	 0.0	 0.0	 0.0	 41.49	 8	    1.00000	    0.00000	 16.0	 8	    1.10000	    0.90000;
	898	 1	 148.78	 36.79	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	899	 1	 4.09	 0.2	 0.0	 0.0	 8	    1.00000	    0.00000	 138.0	 8	    1.10000	    0.90000;
	900	 2	 40.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	901	 2	 77.0	 0.0	 0.0	 0.0	 8	    1.00000	    0.00000	 500.0	 8	    1.10000	    0.90000;
	902	 1	 0.0	 0.0	 0.0	 16.5	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	903	 2	 0.0	 0.0	 0.0	 113.63	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	904	 2	 0.0	 0.0	 0.0	 -38.92	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	905	 2	 0.0	 0.0	 0.0	 -108.68	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	906	 1	 100.81	 50.37	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	907	 2	 10.0	 20.0	 0.0	 23.06	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	908	 2	 0.0	 0.0	 0.0	 -60.21	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	909	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	910	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	911	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	912	 2	 32.16	 52.07	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	913	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	914	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	915	 1	 48.0	 58.75	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	916	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	917	 2	 7.7	 20.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	918	 2	 7.8	 20.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	919	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	920	 2	 0.0	 -13.01	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	921	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	922	 2	 385.21	 28.23	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	923	 2	 0.0	 0.0	 0.0	 41.35	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	924	 1	 76.92	 46.93	 0.0	 17.95	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	925	 2	 12.0	 30.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	926	 2	 23.8	 60.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	927	 2	 38.0	 64.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	928	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	929	 1	 75.68	 22.18	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	930	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	931	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	932	 2	 0.0	 0.0	 0.0	 168.92	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	933	 2	 0.0	 0.0	 0.0	 -38.21	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	934	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	935	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	936	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	937	 1	 61.34	 25.97	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	938	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	939	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	940	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	941	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	942	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	943	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	944	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	945	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	946	 1	 0.0	 0.0	 0.0	 -67.87	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	947	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	948	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	949	 1	 0.0	 0.0	 0.0	 2.23	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	950	 1	 0.0	 0.0	 0.0	 5.87	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	951	 1	 0.0	 0.0	 0.0	 2.56	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	952	 1	 0.0	 0.0	 0.0	 6.7	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	953	 1	 0.0	 0.0	 0.0	 6.54	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	954	 2	 0.0	 0.0	 0.0	 26.09	 9	    1.00000	    0.00000	 345.0	 9	    1.10000	    0.90000;
	955	 2	 8.38	 1.2	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	956	 1	 0.0	 0.0	 0.0	 40.02	 9	    1.00000	    0.00000	 16.0	 9	    1.10000	    0.90000;
	957	 1	 5.72	 1.6	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	958	 1	 3.85	 1.4	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	959	 2	 53.77	 21.02	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	960	 2	 77.06	 34.03	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	961	 1	 95.41	 20.49	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	962	 1	 3.75	 0.5	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	963	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	964	 1	 6.61	 1.3	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	965	 1	 5.52	 0.6	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	966	 1	 4.14	 0.6	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	967	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	968	 1	 6.21	 1.2	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	969	 1	 8.68	 1.6	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	970	 1	 3.95	 0.2	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	971	 1	 27.7	 7.77	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	972	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	973	 1	 8.19	 1.8	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	974	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	975	 1	 6.02	 2.7	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	976	 1	 7.89	 0.2	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	977	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	978	 2	 9.27	 1.5	 0.0	 0.31	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	979	 1	 95.21	 30.68	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	980	 1	 3.65	 1.2	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	981	 1	 23.01	 3.27	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	982	 2	 85.01	 35.05	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	983	 1	 2.22	 0.71	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	984	 1	 1.14	 0.53	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	985	 1	 23.13	 6.91	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	986	 1	 5.28	 2.31	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	987	 1	 9.69	 0.76	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	988	 1	 36.07	 -2.41	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	989	 1	 58.42	 15.42	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	990	 1	 2.29	 0.33	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	991	 1	 2.08	 0.84	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	992	 1	 5.52	 1.36	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	993	 1	 2.81	 0.73	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	994	 2	 30.2	 18.18	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	995	 2	 0.0	 -1.8	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	996	 1	 7.61	 3.45	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	997	 1	 6.56	 2.09	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	998	 1	 9.38	 2.09	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	999	 1	 13.54	 0.01	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1000	 2	 9.48	 -2.42	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1001	 1	 8.75	 -0.5	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1002	 2	 6.88	 2.2	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1003	 1	 110.89	 66.23	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1004	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1005	 1	 12.5	 2.2	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1006	 1	 15.73	 5.75	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1007	 1	 7.91	 1.37	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1008	 2	 16.39	 0.03	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1009	 1	 8.84	 2.1	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1010	 1	 6.55	 2.52	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1011	 1	 16.95	 4.84	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1012	 1	 7.28	 2.63	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1013	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1014	 1	 56.33	 5.78	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1015	 1	 3.17	 1.54	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1016	 2	 3.17	 1.54	 0.0	 -2.56	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1017	 1	 16.38	 4.42	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1018	 2	 6.78	 12.18	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1019	 2	 1.0	 3.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1020	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1021	 1	 5.3	 2.21	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1022	 1	 4.91	 2.0	 0.0	 6.61	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1023	 1	 83.04	 9.34	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1024	 1	 10.09	 3.32	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1025	 1	 14.59	 5.34	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1026	 1	 3.02	 1.89	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1027	 1	 7.19	 3.35	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1028	 1	 2.29	 0.42	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1029	 2	 13.75	 2.09	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1030	 1	 7.61	 1.67	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1031	 1	 13.86	 0.73	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1032	 1	 11.88	 5.44	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1033	 1	 6.87	 3.68	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1034	 1	 7.29	 0.73	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1035	 1	 12.59	 3.76	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1036	 2	 3.33	 0.71	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1037	 2	 15.78	 30.64	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1038	 1	 11.05	 3.09	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1039	 2	 10.73	 -0.54	 0.0	 -0.64	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1040	 1	 18.75	 5.96	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1041	 1	 68.54	 7.41	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1042	 1	 89.92	 22.59	 0.0	 -1.98	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1043	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1044	 1	 64.65	 -10.05	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1045	 1	 5.21	 0.84	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1046	 2	 16.05	 6.28	 0.0	 -17.82	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1047	 1	 17.19	 4.39	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1048	 1	 5.31	 -0.5	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1049	 1	 6.88	 -0.7	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1050	 1	 11.46	 3.77	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1051	 1	 19.28	 2.2	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1052	 2	 13.86	 3.66	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1053	 1	 10.54	 7.53	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1054	 2	 3.84	 2.22	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1055	 1	 12.6	 5.64	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1056	 2	 29.18	 7.34	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1057	 2	 20.22	 4.05	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1058	 1	 23.97	 6.28	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1059	 1	 12.23	 2.99	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1060	 1	 26.51	 -7.68	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1061	 1	 10.09	 5.57	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1062	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1063	 2	 20.32	 5.44	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1064	 1	 1.35	 0.95	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1065	 1	 5.2	 1.47	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1066	 1	 20.84	 2.93	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1067	 1	 6.36	 0.03	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1068	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1069	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1070	 1	 38.55	 11.82	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1071	 1	 3.54	 0.21	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1072	 1	 16.58	 5.72	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1073	 2	 4.4	 5.71	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1074	 2	 6.33	 5.23	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1075	 1	 6.63	 1.81	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1076	 1	 11.55	 5.82	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1077	 1	 15.17	 4.72	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1078	 1	 13.16	 4.92	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1079	 1	 6.53	 2.91	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1080	 1	 21.0	 7.33	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1081	 1	 13.06	 4.72	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1082	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1083	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1084	 1	 7.94	 2.81	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1085	 1	 9.45	 4.22	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1086	 1	 8.94	 4.02	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1087	 1	 11.55	 3.82	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1088	 1	 9.75	 5.12	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1089	 1	 7.33	 3.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1090	 2	 10.45	 1.0	 0.0	 -3.41	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1091	 2	 11.55	 3.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1092	 2	 14.17	 4.22	 0.0	 -32.83	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1093	 2	 3.12	 0.4	 0.0	 12.58	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1094	 1	 11.33	 4.86	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1095	 1	 10.55	 4.52	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1096	 1	 0.8	 0.2	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1097	 1	 5.53	 2.01	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1098	 1	 5.22	 1.91	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1099	 2	 0.0	 0.0	 0.0	 74.17	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1100	 2	 9.45	 -3.27	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1101	 1	 9.95	 2.41	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1102	 1	 6.83	 4.12	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1103	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1104	 1	 0.9	 0.3	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1105	 1	 10.15	 4.22	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1106	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1107	 1	 63.83	 10.33	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1108	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1109	 1	 0.0	 0.0	 0.0	 60.0	 9	    1.00000	    0.00000	 16.0	 9	    1.10000	    0.90000;
	1110	 1	 4.22	 1.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1111	 1	 8.04	 4.12	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1112	 2	 7.23	 2.61	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1113	 1	 7.13	 2.61	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1114	 1	 8.94	 2.71	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1115	 1	 5.93	 1.41	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1116	 1	 0.0	 0.0	 0.0	 45.0	 9	    1.00000	    0.00000	 16.0	 9	    1.10000	    0.90000;
	1117	 2	 26.22	 20.39	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1118	 1	 6.13	 2.51	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1119	 1	 3.12	 1.41	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1120	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1121	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1122	 1	 4.22	 0.5	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1123	 1	 8.84	 2.91	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1124	 1	 5.42	 2.31	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1125	 1	 4.72	 2.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1126	 2	 9.45	 3.71	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1127	 1	 13.06	 4.22	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1128	 2	 62.9	 26.21	 0.0	 19.03	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1129	 1	 5.83	 3.01	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1130	 2	 5.12	 0.68	 0.0	 6.12	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1131	 1	 9.34	 5.12	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1132	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1133	 1	 9.04	 5.52	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1134	 1	 13.66	 6.33	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1135	 1	 0.9	 0.5	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1136	 1	 2.11	 0.6	 0.0	 8.62	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1137	 2	 12.06	 9.44	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1138	 2	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1139	 1	 8.94	 3.82	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1140	 1	 11.05	 3.72	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1141	 2	 11.05	 3.86	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1142	 1	 12.46	 5.82	 0.0	 -9.94	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1143	 1	 2.61	 1.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1144	 1	 3.82	 1.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1145	 2	 5.44	 -2.19	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1146	 1	 84.67	 18.03	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1147	 1	 11.05	 3.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1148	 1	 20.4	 6.83	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1149	 2	 22.04	 6.93	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1150	 1	 9.45	 3.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1151	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1152	 1	 10.45	 5.22	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1153	 2	 3.72	 1.71	 0.0	 -0.51	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1154	 1	 3.52	 1.61	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1155	 1	 4.72	 2.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1156	 1	 2.51	 0.7	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1157	 1	 0.1	 0.1	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1158	 1	 6.83	 2.31	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1159	 1	 6.23	 2.81	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1160	 1	 12.76	 4.32	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1161	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1162	 1	 14.67	 7.23	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1163	 1	 3.01	 0.5	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1164	 1	 18.39	 6.63	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1165	 2	 16.78	 6.33	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1166	 1	 13.56	 6.23	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1167	 1	 31.17	 3.63	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1168	 1	 15.67	 4.72	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1169	 1	 15.67	 4.22	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1170	 1	 8.34	 3.01	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1171	 1	 6.73	 2.61	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1172	 1	 29.05	 0.43	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1173	 2	 25.12	 6.33	 0.0	 7.69	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1174	 1	 6.43	 2.81	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1175	 2	 83.9	 27.21	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1176	 1	 4.12	 2.51	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1177	 1	 5.12	 2.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1178	 2	 21.3	 8.64	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1179	 1	 10.25	 3.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1180	 1	 7.23	 2.21	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1181	 1	 11.25	 5.12	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1182	 1	 9.45	 3.71	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1183	 1	 8.74	 3.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1184	 2	 9.75	 4.21	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1185	 1	 11.86	 3.71	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1186	 1	 25.12	 8.34	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1187	 1	 11.45	 4.12	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1188	 1	 10.05	 4.22	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1189	 1	 12.06	 5.52	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1190	 2	 17.78	 4.22	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1191	 2	 19.19	 12.25	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1192	 1	 13.16	 7.63	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1193	 1	 18.79	 6.73	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1194	 2	 16.57	 5.57	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1195	 2	 0.5	 0.15	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1196	 1	 12.46	 5.42	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1197	 1	 2.65	 7.86	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1198	 1	 41.9	 16.77	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1199	 1	 21.0	 8.33	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1200	 1	 2.11	 0.8	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1201	 1	 44.41	 14.96	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1202	 1	 50.74	 16.87	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1203	 1	 14.17	 5.22	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1204	 2	 7.33	 2.91	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1205	 2	 6.33	 1.57	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1206	 1	 4.02	 2.11	 0.0	 0.0	 9	    1.00000	    0.00000	 138.0	 9	    1.10000	    0.90000;
	1207	 1	 0.0	 0.0	 0.0	 0.0	 9	    1.00000	    0.00000	 500.0	 9	    1.10000	    0.90000;
	1208	 2	 0.0	 0.0	 0.0	 -76.64	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1209	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1210	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1211	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1212	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1213	 1	 500.57	 -101.63	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1214	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1215	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1216	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1217	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1218	 1	 105.47	 -67.26	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1219	 1	 0.0	 0.0	 0.0	 -103.67	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1220	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1221	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1222	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1223	 2	 0.0	 0.0	 0.0	 -0.93	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1224	 1	 0.0	 0.0	 0.0	 -0.91	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1225	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1226	 1	 0.0	 0.0	 0.0	 -3.71	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1227	 2	 0.0	 0.0	 0.0	 -202.98	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1228	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1229	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1230	 1	 0.0	 0.0	 0.0	 -6.94	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1231	 1	 0.0	 0.0	 0.0	 -0.54	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1232	 1	 0.0	 0.0	 0.0	 -2.04	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1233	 1	 0.0	 0.0	 0.0	 0.31	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1234	 1	 0.0	 0.0	 0.0	 -2.69	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1235	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1236	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1237	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1238	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1239	 1	 0.0	 0.0	 0.0	 -0.57	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1240	 2	 0.0	 0.0	 0.0	 -1.51	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1241	 1	 0.0	 0.0	 0.0	 -0.18	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1242	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 66.0	 10	    1.10000	    0.90000;
	1243	 1	 107.83	 31.42	 0.0	 0.0	 10	    1.00000	    0.00000	 66.0	 10	    1.10000	    0.90000;
	1244	 1	 97.78	 24.49	 0.0	 0.0	 10	    1.00000	    0.00000	 66.0	 10	    1.10000	    0.90000;
	1245	 1	 81.42	 31.98	 0.0	 5.99	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1246	 1	 60.86	 28.51	 0.0	 3.38	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1247	 1	 201.96	 50.28	 0.0	 3.1	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1248	 1	 253.14	 83.04	 0.0	 23.47	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1249	 1	 244.91	 61.33	 0.0	 1.41	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1250	 1	 0.0	 0.0	 0.0	 -0.5	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1251	 1	 64.88	 18.91	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1252	 1	 50.26	 14.62	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1253	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1254	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1255	 1	 9.14	 1.28	 0.0	 0.0	 10	    1.00000	    0.00000	 22.0	 10	    1.10000	    0.90000;
	1256	 1	 174.56	 0.02	 0.0	 0.0	 10	    1.00000	    0.00000	 66.0	 10	    1.10000	    0.90000;
	1257	 1	 209.27	 52.12	 0.0	 12.27	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1258	 1	 19.28	 5.57	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1259	 1	 237.6	 69.04	 0.0	 21.82	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1260	 1	 237.6	 69.05	 0.0	 21.89	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1261	 1	 148.99	 30.2	 0.0	 -0.62	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1262	 1	 148.99	 30.2	 0.0	 -0.32	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1263	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1264	 1	 0.0	 0.0	 0.0	 2.2	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1265	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1266	 1	 0.0	 0.0	 0.0	 0.99	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1267	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1268	 1	 0.0	 0.0	 0.0	 0.02	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1269	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1270	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1271	 1	 0.0	 0.0	 0.0	 1.39	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1272	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1273	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1274	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1275	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1276	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1277	 1	 0.0	 0.0	 0.0	 0.02	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1278	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1279	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1280	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1281	 1	 0.0	 0.0	 0.0	 1.2	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1282	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1283	 1	 0.0	 0.0	 0.0	 0.35	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1284	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1285	 1	 0.0	 0.0	 0.0	 0.01	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1286	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1287	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1288	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1289	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1290	 1	 86.36	 30.52	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1291	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1292	 1	 86.36	 30.52	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1293	 1	 0.0	 0.0	 0.0	 -0.26	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1294	 1	 0.0	 0.0	 0.0	 -0.21	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1295	 2	 297.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 22.0	 10	    1.10000	    0.90000;
	1296	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 22.0	 10	    1.10000	    0.90000;
	1297	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 22.0	 10	    1.10000	    0.90000;
	1298	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1299	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1300	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1301	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1302	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1303	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1304	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1305	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1306	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1307	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1308	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1309	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1310	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1311	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1312	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1313	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1314	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1315	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1316	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1317	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1318	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1319	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1320	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1321	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1322	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1323	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1324	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1325	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1326	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1327	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1328	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1329	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1330	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1331	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1332	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1333	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1334	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1335	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1336	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1337	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1338	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1339	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1340	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1341	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1342	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1343	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1344	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1345	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1346	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1347	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1348	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1349	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1350	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1351	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1352	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1353	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1354	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1355	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1356	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1357	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1358	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1359	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1360	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1361	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1362	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1363	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1364	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1365	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1366	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1367	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1368	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1369	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1370	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1371	 2	 0.0	 0.0	 0.0	 -172.13	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1372	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1373	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1374	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1375	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1376	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1377	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1378	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1379	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1380	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1381	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1382	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1383	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1384	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1385	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1386	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1387	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1388	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1389	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1390	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1391	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1392	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1393	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1394	 1	 300.0	 150.35	 0.0	 130.72	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1395	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1396	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1397	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1398	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1399	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1400	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1401	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1402	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1403	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1404	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1405	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1406	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1407	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1408	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1409	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1410	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1411	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1412	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1414	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1415	 1	 23.68	 0.92	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1416	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1417	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1418	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1419	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1420	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1421	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1422	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1423	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1424	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1425	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1426	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1427	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1428	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1429	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1430	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1431	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1432	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1433	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1434	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1435	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1436	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1437	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1438	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1439	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1440	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1441	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1442	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1443	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1444	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1445	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1446	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1447	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1448	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1449	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1450	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1451	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1452	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1453	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1454	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1455	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1456	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1457	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1458	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1459	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1460	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1461	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1462	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1463	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1464	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1465	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1466	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1467	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1468	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1469	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1470	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1471	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 500.0	 10	    1.10000	    0.90000;
	1472	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1473	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1474	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1475	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1476	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1477	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1478	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1479	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1480	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1481	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1482	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1483	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1484	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1485	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1486	 1	 33.97	 9.74	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1487	 1	 140.46	 31.49	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1488	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1489	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1490	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1491	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1492	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1493	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1494	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1495	 1	 0.0	 0.0	 0.0	 2.26	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1496	 1	 0.0	 0.0	 0.0	 2.24	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1497	 1	 0.0	 0.0	 0.0	 5.12	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1498	 1	 0.0	 0.0	 0.0	 2.54	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1499	 1	 0.0	 0.0	 0.0	 2.2	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1500	 1	 0.0	 0.0	 0.0	 5.2	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1501	 1	 0.0	 0.0	 0.0	 2.74	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1502	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1503	 1	 0.0	 0.0	 0.0	 3.96	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1504	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1505	 1	 0.0	 0.0	 0.0	 3.22	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1506	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1507	 1	 0.0	 0.0	 0.0	 1.13	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1508	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1509	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1510	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1511	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1512	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1513	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1514	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1515	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1516	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1517	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1518	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1519	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1520	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1521	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1522	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1523	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1524	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1525	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1526	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1527	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1528	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1529	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1530	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1531	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1532	 1	 0.0	 0.0	 0.0	 3.12	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1533	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1534	 1	 0.0	 0.0	 0.0	 3.32	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1535	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1536	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1537	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1538	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1539	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1540	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1541	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1542	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1543	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1544	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1545	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1546	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1547	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1548	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1549	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1550	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1551	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1552	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1553	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1554	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1555	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1556	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1557	 1	 0.0	 0.0	 0.0	 4.78	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1558	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1559	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1560	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1561	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1562	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1563	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1564	 1	 32.98	 14.9	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1565	 1	 27.02	 3.77	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1566	 1	 47.78	 13.91	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1567	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1568	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1569	 2	 45.6	 12.91	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1570	 1	 27.02	 5.66	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1571	 1	 68.05	 16.69	 0.0	 0.58	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1572	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1573	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1574	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1575	 1	 61.29	 16.19	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1576	 1	 0.0	 0.0	 0.0	 -0.08	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1577	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1578	 1	 45.4	 1.23	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1579	 1	 35.17	 7.25	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1580	 1	 62.19	 15.3	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1581	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1582	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1583	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1584	 1	 59.7	 16.69	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1585	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1586	 1	 59.9	 14.7	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1587	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1588	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1589	 1	 87.52	 24.74	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1590	 1	 73.71	 14.8	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1591	 1	 41.62	 8.34	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1592	 1	 100.23	 25.13	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1593	 1	 10.33	 6.16	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1594	 1	 16.79	 3.38	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1595	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1596	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1597	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1598	 1	 91.99	 18.28	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1599	 1	 64.67	 15.7	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1600	 1	 35.86	 9.14	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1601	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1602	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1603	 1	 35.86	 9.44	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1604	 1	 70.93	 14.3	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1605	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1606	 1	 33.68	 9.64	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1607	 1	 30.4	 7.55	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1608	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1609	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1610	 1	 91.69	 19.37	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1611	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1612	 1	 36.85	 7.35	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1613	 1	 94.57	 33.97	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1614	 1	 68.74	 19.67	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1615	 1	 19.87	 5.56	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1616	 1	 80.36	 19.97	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1617	 1	 90.3	 22.65	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1618	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1619	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1620	 1	 14.6	 4.07	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1621	 1	 28.31	 7.05	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1622	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1623	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1624	 1	 58.71	 16.99	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1625	 1	 105.3	 16.89	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1626	 1	 54.93	 11.42	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1627	 1	 32.28	 4.57	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1628	 2	 24.64	 9.44	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1629	 1	 64.07	 13.11	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1630	 1	 73.71	 14.7	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1631	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1632	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1633	 1	 40.33	 12.62	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1634	 1	 34.77	 7.65	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1635	 1	 29.3	 5.86	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1636	 1	 35.76	 8.74	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1637	 1	 23.94	 7.25	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1638	 1	 39.73	 9.74	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1639	 1	 46.09	 13.41	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1640	 1	 6.46	 2.78	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1641	 1	 47.78	 11.82	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1642	 1	 38.64	 9.44	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1643	 1	 45.5	 9.04	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1644	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1645	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1646	 1	 42.52	 12.02	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1647	 1	 82.25	 20.66	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1648	 1	 71.52	 23.54	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1649	 1	 64.57	 16.69	 0.0	 4.8	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1650	 1	 41.13	 11.62	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1651	 1	 47.68	 11.72	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1652	 1	 7.55	 0.26	 0.0	 5.4	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1653	 1	 5.36	 1.99	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1654	 1	 39.93	 10.03	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1655	 1	 27.52	 7.15	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1656	 1	 51.85	 16.89	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1657	 1	 54.14	 13.11	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1658	 1	 42.22	 12.22	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1659	 1	 11.67	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1660	 1	 11.67	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1661	 1	 42.02	 10.23	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1662	 1	 77.68	 25.53	 0.0	 13.68	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1663	 1	 79.67	 15.89	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1664	 1	 20.86	 4.17	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1665	 1	 70.83	 14.11	 0.0	 1.83	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1666	 1	 24.54	 6.06	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1667	 1	 11.03	 2.78	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1668	 1	 45.99	 11.62	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1669	 1	 6.37	 0.4	 0.0	 2.36	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1670	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1671	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1672	 1	 12.72	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1673	 1	 56.03	 85.13	 0.0	 63.12	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1674	 1	 48.08	 4.04	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1675	 1	 12.72	 3.28	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1676	 1	 33.97	 8.34	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1677	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1678	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1679	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1680	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1681	 1	 33.58	 9.44	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1682	 1	 73.01	 19.77	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1683	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1684	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1685	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1686	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1687	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1688	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1689	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1690	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1691	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1692	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1693	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1694	 2	 0.0	 0.0	 0.0	 -16.76	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1695	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1696	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1697	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1698	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1699	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1700	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1701	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1702	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1703	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1704	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1705	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1706	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1707	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1708	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1709	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1710	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1711	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1712	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1713	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1714	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1715	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1716	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1717	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1718	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1719	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1720	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1721	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1722	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1723	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1724	 1	 66.32	 13.28	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1725	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1726	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1727	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1728	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1729	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1730	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1731	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1732	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1733	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1734	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1735	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1736	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1737	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1738	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1739	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1740	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1741	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1742	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1743	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1744	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1745	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1746	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1747	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1748	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1749	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1750	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1751	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1752	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1753	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1754	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1755	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1756	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1757	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1758	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1759	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1760	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1761	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1762	 2	 0.0	 0.0	 0.0	 8.39	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1763	 2	 0.0	 0.0	 0.0	 6.11	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1764	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1765	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1766	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1767	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1768	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1769	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1770	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1771	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1772	 2	 0.0	 0.0	 0.0	 -19.7	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1773	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1774	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1775	 1	 40.2	 10.41	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1776	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1777	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1778	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1779	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1780	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1781	 1	 32.27	 7.93	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1782	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1783	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1784	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1785	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1786	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1787	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1788	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1789	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1790	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1791	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1792	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1793	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1794	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1795	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1796	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1797	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1798	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1799	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1800	 1	 3.02	 0.4	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1801	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1802	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1803	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1804	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1805	 1	 0.0	 0.0	 0.0	 8.51	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1806	 1	 20.49	 -1.48	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1807	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1808	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1809	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1810	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1811	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1812	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1813	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1814	 1	 27.52	 7.34	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1815	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1816	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1817	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1818	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1819	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1820	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1821	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1822	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1823	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1824	 1	 25.0	 0.57	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1825	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1826	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1827	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1828	 1	 43.44	 10.61	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1829	 2	 0.0	 0.0	 0.0	 -15.97	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1830	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1831	 2	 0.0	 0.0	 0.0	 -10.16	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1832	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1833	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1834	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1835	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1836	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1837	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1838	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1839	 2	 0.0	 0.0	 0.0	 -33.28	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1840	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1841	 2	 0.0	 0.0	 0.0	 -7.74	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1842	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1843	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1844	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1845	 1	 8.97	 4.82	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1846	 1	 0.0	 0.0	 0.0	 3.22	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1847	 1	 0.22	 0.2	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1848	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1849	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1850	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1851	 1	 5.43	 3.07	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1852	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1853	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1854	 1	 0.0	 0.0	 0.0	 1.07	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1855	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1856	 1	 4.3	 2.8	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1857	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1858	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1859	 2	 6.32	 0.2	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1860	 2	 3.0	 0.5	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1861	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1862	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1863	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1864	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1865	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1866	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1867	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1868	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1869	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1870	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1871	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1872	 1	 6.0	 0.5	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1873	 2	 0.0	 0.0	 0.0	 -0.79	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1874	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1875	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1876	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1877	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1878	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1879	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1880	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1881	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1882	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1883	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1884	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1885	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1886	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1887	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1888	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1889	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1890	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1891	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1892	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1893	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1894	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1895	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1896	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1897	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1898	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 345.0	 10	    1.10000	    0.90000;
	1899	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1900	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1901	 1	 18.98	 2.68	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1902	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1903	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1904	 1	 41.76	 10.31	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1905	 1	 36.62	 7.34	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1906	 1	 50.34	 10.11	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1907	 1	 30.49	 6.15	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1908	 1	 32.12	 4.56	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1909	 1	 36.31	 10.61	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1910	 1	 6.24	 0.5	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1911	 1	 0.54	 0.2	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1912	 1	 23.37	 4.76	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1913	 1	 11.87	 3.77	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1914	 1	 11.87	 3.77	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1915	 1	 34.95	 8.82	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1916	 1	 30.88	 6.15	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1917	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1918	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1919	 1	 6.99	 0.99	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1920	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1921	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 11.0	 10	    1.10000	    0.90000;
	1922	 1	 22.21	 5.55	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1923	 1	 53.07	 10.71	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1924	 2	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1925	 1	 40.49	 11.5	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1926	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1927	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 138.0	 10	    1.10000	    0.90000;
	1928	 1	 10.08	 3.07	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1929	 1	 47.23	 9.52	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1930	 1	 44.34	 11.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1931	 1	 0.0	 0.0	 0.0	 0.0	 10	    1.00000	    0.00000	 33.0	 10	    1.10000	    0.90000;
	1932	 1	 0.0	 0.0	 0.0	 36.81	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1933	 1	 0.0	 0.0	 0.0	 15.69	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1934	 1	 127.39	 22.09	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1935	 1	 99.11	 -12.01	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1936	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1937	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1938	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1939	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1940	 1	 56.84	 120.33	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1941	 1	 30.61	 50.37	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1942	 1	 0.0	 0.0	 0.0	 48.8	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1943	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1944	 1	 229.51	 62.3	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1945	 2	 210.82	 61.83	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1946	 1	 107.54	 66.18	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1947	 1	 317.85	 -35.97	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1948	 1	 61.89	 -2.4	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1949	 1	 86.84	 21.83	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1950	 1	 176.08	 27.79	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1951	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1952	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1953	 1	 165.07	 42.64	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1954	 2	 32.16	 52.07	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1955	 2	 46.36	 92.07	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1956	 2	 60.0	 120.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1957	 2	 60.0	 120.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1958	 1	 102.81	 48.45	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1959	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1960	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1961	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1962	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1963	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1964	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1965	 1	 3.97	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1966	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1967	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1968	 2	 13.0	 30.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1969	 2	 39.35	 90.07	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1970	 2	 26.0	 60.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1971	 2	 26.0	 50.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1972	 2	 26.0	 50.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1973	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1974	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1975	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1976	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1977	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1978	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1979	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1980	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1981	 2	 13.0	 30.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1982	 2	 26.0	 60.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1983	 2	 0.0	 2.25	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1984	 2	 26.0	 60.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1985	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1986	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1987	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1988	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1989	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1990	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1991	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1992	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	1993	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1994	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1995	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1996	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1997	 1	 6.41	 2.01	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1998	 1	 13.89	 5.02	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	1999	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2000	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2001	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2002	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2003	 2	 28.0	 70.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2004	 2	 28.0	 68.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2005	 1	 2.78	 1.91	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2006	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2007	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2008	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2009	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2010	 1	 38.8	 -2.7	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2011	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2012	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2013	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2014	 1	 0.0	 0.0	 0.0	 -0.83	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2015	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2016	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2017	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2018	 2	 38.41	 12.71	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2019	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2020	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2021	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2022	 1	 36.84	 76.34	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2023	 1	 38.32	 98.75	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2024	 2	 10.0	 44.0	 0.0	 -1.5	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2025	 2	 24.32	 -4.67	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2026	 2	 8.0	 21.0	 0.0	 4.8	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2027	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2028	 1	 59.4	 11.61	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2029	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2030	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2031	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2032	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2033	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2034	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2035	 2	 0.0	 1.78	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2036	 2	 9.0	 20.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2037	 2	 6.0	 15.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2038	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2039	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2040	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2041	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2042	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2043	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2044	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2045	 2	 28.0	 66.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2046	 2	 0.0	 0.0	 0.0	 53.7	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2047	 1	 39.8	 31.61	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2048	 1	 39.15	 14.21	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2049	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2050	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2051	 2	 0.0	 -0.79	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2052	 2	 0.0	 -0.79	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2053	 1	 1171.44	 194.45	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2054	 1	 378.52	 -23.06	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2055	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2056	 2	 8.0	 20.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2057	 2	 202.71	 85.13	 0.0	 0.0	 11	    1.00000	    0.00000	 24.0	 11	    1.10000	    0.90000;
	2058	 1	 0.0	 0.0	 0.0	 16.62	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2059	 1	 0.0	 0.0	 0.0	 54.78	 11	    1.00000	    0.00000	 32.0	 11	    1.10000	    0.90000;
	2060	 1	 25.76	 21.31	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2061	 1	 0.0	 0.0	 0.0	 40.02	 11	    1.00000	    0.00000	 16.0	 11	    1.10000	    0.90000;
	2062	 2	 2.56	 0.6	 0.0	 -2.03	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2063	 1	 2.86	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2064	 2	 6.31	 1.2	 0.0	 -6.98	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2065	 1	 3.16	 0.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2066	 1	 0.0	 0.0	 0.0	 37.29	 11	    1.00000	    0.00000	 32.0	 11	    1.10000	    0.90000;
	2067	 1	 65.47	 18.81	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2068	 1	 11.28	 6.51	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2069	 1	 0.89	 0.2	 0.0	 8.92	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2070	 1	 2.47	 0.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2071	 1	 1.09	 0.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2072	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2073	 1	 6.66	 0.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2074	 1	 2.18	 0.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2075	 1	 6.26	 1.2	 0.0	 -1.55	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2076	 1	 8.14	 1.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2077	 1	 6.16	 0.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2078	 1	 13.9	 2.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2079	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2080	 1	 4.57	 1.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2081	 2	 16.39	 4.21	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2082	 1	 4.07	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2083	 1	 5.96	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2084	 1	 2.61	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2085	 1	 2.48	 0.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2086	 1	 3.38	 0.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2087	 2	 11.12	 0.98	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2088	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2089	 1	 10.92	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2090	 1	 4.97	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2091	 1	 7.3	 3.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2092	 1	 6.95	 1.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2093	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2094	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2095	 1	 9.52	 1.23	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2096	 1	 5.96	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2097	 1	 0.0	 0.0	 0.0	 2.32	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2098	 1	 30.48	 3.33	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2099	 1	 6.46	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2100	 1	 7.85	 0.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2101	 1	 2.98	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2102	 1	 5.46	 0.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2103	 1	 2.98	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2104	 2	 6.1	 17.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2105	 1	 5.16	 1.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2106	 2	 4.57	 0.67	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2107	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2108	 1	 3.48	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2109	 1	 5.56	 2.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2110	 1	 10.92	 1.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2111	 1	 4.57	 0.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2112	 1	 11.22	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2113	 2	 4.07	 0.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2114	 2	 9.34	 0.85	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2115	 1	 6.95	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2116	 1	 25.82	 9.01	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2117	 1	 8.94	 3.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2118	 1	 12.91	 6.01	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2119	 1	 13.9	 4.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2120	 1	 7.55	 1.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2121	 1	 3.77	 1.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2122	 1	 4.97	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2123	 1	 7.45	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2124	 1	 10.73	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2125	 1	 2.98	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2126	 1	 7.45	 20.02	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2127	 1	 2.88	 0.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2128	 2	 5.96	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2129	 1	 3.77	 0.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2130	 1	 3.11	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2131	 1	 1.49	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2132	 1	 11.62	 2.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2133	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2134	 1	 3.04	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2135	 1	 12.89	 2.74	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2136	 1	 0.87	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2137	 1	 32.28	 6.01	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2138	 1	 14.9	 2.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2139	 1	 10.43	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2140	 1	 0.87	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2141	 1	 0.99	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2142	 1	 4.37	 2.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2143	 1	 6.06	 0.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2144	 1	 3.97	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2145	 2	 70.92	 39.97	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2146	 2	 123.02	 24.05	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2147	 1	 4.97	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2148	 1	 22.84	 5.51	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2149	 1	 6.36	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2150	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2151	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2152	 1	 10.03	 2.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2153	 2	 11.67	 5.15	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2154	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2155	 1	 5.76	 1.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2156	 1	 5.16	 1.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2157	 1	 9.93	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2158	 1	 2.98	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2159	 2	 13.61	 2.27	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2160	 1	 6.95	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2161	 1	 6.46	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2162	 1	 17.88	 2.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2163	 1	 16.59	 4.91	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2164	 1	 18.57	 4.83	 0.0	 3.94	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2165	 1	 8.29	 0.2	 0.0	 6.32	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2166	 1	 14.76	 1.61	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2167	 2	 0.47	 -0.19	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2168	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2169	 1	 11.92	 1.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2170	 1	 5.96	 0.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2171	 1	 4.67	 2.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2172	 1	 10.11	 2.78	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2173	 2	 0.0	 -0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2174	 1	 4.75	 0.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2175	 1	 10.58	 1.39	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2176	 1	 6.95	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2177	 1	 3.67	 0.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2178	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2179	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2180	 1	 12.22	 1.82	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2181	 1	 13.59	 1.38	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2182	 1	 16.27	 2.31	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2183	 1	 2.16	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2184	 1	 0.65	 0.06	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2185	 2	 10.62	 0.73	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2186	 1	 4.27	 0.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2187	 1	 11.0	 1.63	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2188	 2	 1.99	 -0.29	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2189	 1	 0.99	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2190	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2191	 1	 2.38	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2192	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2193	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2194	 1	 15.29	 2.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2195	 1	 24.83	 5.01	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2196	 1	 6.52	 3.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2197	 1	 5.96	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2198	 2	 24.73	 8.21	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2199	 1	 6.46	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2200	 1	 21.23	 1.57	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2201	 1	 4.07	 0.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2202	 1	 5.46	 1.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2203	 2	 15.79	 2.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2204	 1	 7.75	 2.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2205	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2206	 1	 11.54	 -1.26	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2207	 1	 3.97	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2208	 2	 8.63	 1.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2209	 1	 0.1	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2210	 1	 2.48	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2211	 1	 5.66	 0.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2212	 1	 39.72	 9.51	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2213	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2214	 1	 5.12	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2215	 1	 1.49	 0.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2216	 1	 0.0	 0.0	 0.0	 -1.16	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2217	 1	 69.52	 30.03	 0.0	 -9.46	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2218	 1	 5.12	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2219	 2	 14.4	 3.71	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2220	 1	 36.15	 3.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2221	 1	 6.26	 1.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2222	 2	 7.15	 0.4	 0.0	 -9.26	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2223	 1	 3.97	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2224	 2	 13.0	 30.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2225	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2226	 2	 0.0	 -0.57	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2227	 1	 4.47	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2228	 2	 0.99	 -0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2229	 1	 6.36	 0.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2230	 1	 9.44	 0.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2231	 1	 2.23	 -0.83	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2232	 1	 4.37	 0.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2233	 1	 2.18	 0.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2234	 1	 5.46	 2.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2235	 1	 17.58	 4.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2236	 1	 6.95	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2237	 1	 1.99	 1.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2238	 1	 8.14	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2239	 1	 12.81	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2240	 1	 4.65	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2241	 1	 5.56	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2242	 1	 16.88	 5.01	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2243	 1	 29.79	 9.01	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2244	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2245	 1	 8.94	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2246	 1	 1.49	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2247	 2	 0.0	 1.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2248	 1	 13.01	 4.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2249	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2250	 1	 14.4	 2.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2251	 1	 2.78	 0.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2252	 1	 16.59	 4.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2253	 2	 6.95	 1.83	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2254	 1	 4.97	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2255	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2256	 1	 9.93	 2.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2257	 1	 14.9	 3.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2258	 1	 11.92	 2.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2259	 1	 4.67	 2.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2260	 1	 11.02	 2.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2261	 1	 5.66	 1.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2262	 1	 10.33	 2.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2263	 1	 6.95	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2264	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2265	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2266	 1	 0.99	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2267	 1	 18.37	 6.01	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2268	 2	 13.41	 2.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2269	 1	 5.54	 2.25	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2270	 1	 4.17	 1.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2271	 2	 2.68	 1.03	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2272	 1	 2.98	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2273	 2	 5.82	 3.04	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2274	 1	 5.96	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2275	 1	 13.06	 3.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2276	 1	 5.96	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2277	 1	 11.92	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2278	 2	 4.87	 1.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2279	 1	 8.34	 0.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2280	 1	 4.07	 0.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2281	 1	 6.46	 3.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2282	 2	 11.9	 -0.45	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2283	 1	 2.98	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2284	 1	 3.97	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2285	 1	 3.97	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2286	 1	 14.1	 2.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2287	 1	 4.97	 0.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2288	 1	 19.86	 6.01	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2289	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2290	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2291	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2292	 1	 6.85	 1.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2293	 1	 2.98	 0.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2294	 1	 11.92	 2.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2295	 2	 14.84	 28.52	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2296	 2	 31.55	 28.52	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2297	 1	 8.64	 3.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2298	 1	 0.99	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2299	 1	 11.02	 3.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2300	 1	 6.16	 2.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2301	 1	 7.65	 0.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2302	 1	 6.26	 1.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2303	 1	 9.44	 2.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2304	 1	 7.65	 4.15	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2305	 1	 2.48	 0.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2306	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2307	 2	 4.67	 -0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2308	 1	 35.21	 -11.45	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2309	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2310	 1	 7.95	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2311	 1	 4.97	 2.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2312	 1	 10.92	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2313	 1	 10.2	 1.13	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2314	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2315	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2316	 1	 0.0	 0.0	 0.0	 0.52	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2317	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2318	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2319	 1	 11.32	 1.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2320	 1	 5.52	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2321	 2	 2.58	 1.4	 0.0	 11.11	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2322	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2323	 1	 3.48	 1.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2324	 1	 3.08	 1.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2325	 1	 7.45	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2326	 1	 7.75	 2.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2327	 2	 2.98	 0.79	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2328	 1	 6.95	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2329	 1	 3.3	 0.15	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2330	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2331	 2	 53.02	 34.91	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2332	 2	 0.0	 0.57	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2333	 1	 41.47	 6.54	 0.0	 -0.3	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2334	 1	 5.48	 2.3	 0.0	 -5.73	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2335	 1	 18.76	 5.17	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2336	 1	 17.34	 4.51	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2337	 1	 2.14	 1.13	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2338	 1	 24.73	 6.14	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2339	 1	 8.01	 2.51	 0.0	 15.04	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2340	 1	 0.0	 0.0	 0.0	 -0.32	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2341	 1	 2.18	 1.15	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2342	 1	 2.31	 0.45	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2343	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2344	 2	 7.28	 3.16	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2345	 1	 0.32	 0.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2346	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2347	 1	 16.56	 7.02	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2348	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2349	 1	 15.01	 4.66	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2350	 1	 0.0	 0.12	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2351	 1	 1.87	 0.8	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2352	 1	 3.34	 1.42	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2353	 1	 13.52	 5.03	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2354	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2355	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2356	 1	 5.29	 3.04	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2357	 1	 4.62	 3.14	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2358	 1	 3.96	 2.39	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2359	 1	 4.92	 1.44	 0.0	 8.8	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2360	 1	 5.91	 0.86	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2361	 1	 4.03	 0.97	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2362	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2363	 1	 4.29	 2.79	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2364	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2365	 2	 9.41	 3.64	 0.0	 6.24	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2366	 1	 4.09	 1.69	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2367	 1	 16.85	 4.57	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2368	 2	 13.26	 4.22	 0.0	 9.14	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2369	 1	 38.25	 13.58	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2370	 1	 39.32	 20.58	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2371	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2372	 2	 6.44	 1.53	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2373	 2	 47.56	 -10.02	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2374	 1	 3.96	 1.41	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2375	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2376	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2377	 1	 3.74	 1.81	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2378	 1	 4.06	 2.11	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2379	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2380	 2	 8.56	 2.69	 0.0	 1.69	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2381	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2382	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2383	 1	 3.32	 1.04	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2384	 1	 5.88	 1.75	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2385	 1	 4.38	 0.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2386	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2387	 2	 6.94	 4.29	 0.0	 7.17	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2388	 2	 19.9	 18.29	 0.0	 -0.25	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2389	 2	 27.25	 9.86	 0.0	 1.63	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2390	 1	 9.0	 5.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2391	 2	 80.0	 39.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2392	 2	 16.61	 4.31	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2393	 2	 18.45	 5.06	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2394	 2	 23.14	 15.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2395	 1	 10.0	 3.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2396	 1	 20.0	 6.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2397	 1	 6.88	 3.29	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2398	 1	 8.98	 4.52	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2399	 1	 3.0	 -9.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2400	 1	 1.44	 -9.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2401	 1	 3.0	 2.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2402	 1	 44.0	 16.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2403	 1	 44.0	 16.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2404	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2405	 1	 13.31	 5.11	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2406	 1	 13.4	 3.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2407	 1	 13.4	 3.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2408	 1	 0.7	 0.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2409	 1	 2.21	 1.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2410	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2411	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2412	 2	 3.24	 1.84	 0.0	 -21.07	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2413	 2	 53.0	 25.02	 0.0	 -0.23	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2414	 1	 56.4	 36.4	 0.0	 -0.28	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2415	 1	 1.07	 0.19	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2416	 2	 0.21	 0.28	 0.0	 -5.71	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2417	 1	 2.78	 1.66	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2418	 2	 5.83	 0.67	 0.0	 -37.24	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2419	 1	 6.39	 3.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2420	 1	 3.31	 2.36	 0.0	 9.1	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2421	 1	 3.56	 1.11	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2422	 1	 7.94	 2.36	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2423	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2424	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2425	 1	 5.36	 1.15	 0.0	 5.3	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2426	 1	 6.2	 1.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2427	 1	 7.06	 2.31	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2428	 1	 0.0	 0.0	 0.0	 -0.32	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2429	 1	 0.0	 0.0	 0.0	 -0.23	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2430	 1	 3.07	 0.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2431	 1	 0.93	 0.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2432	 1	 4.41	 1.06	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2433	 1	 4.41	 1.53	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2434	 1	 5.34	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2435	 2	 5.13	 1.4	 0.0	 25.75	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2436	 1	 8.94	 3.72	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2437	 1	 8.77	 4.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2438	 1	 1.6	 0.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2439	 1	 1.07	 0.49	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2440	 1	 9.37	 2.12	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2441	 1	 6.5	 3.91	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2442	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2443	 1	 4.59	 2.29	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2444	 1	 5.04	 1.83	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2445	 1	 5.15	 1.73	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2446	 1	 3.18	 2.03	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2447	 1	 1.86	 12.74	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2448	 1	 4.49	 1.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2449	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2450	 1	 3.37	 1.31	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2451	 1	 4.12	 1.76	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2452	 1	 8.04	 3.49	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2453	 1	 13.18	 5.37	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2454	 2	 0.0	 0.0	 0.0	 -22.74	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2455	 1	 2.67	 1.85	 0.0	 7.61	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2456	 2	 3.1	 2.09	 0.0	 8.53	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2457	 1	 8.25	 2.34	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2458	 1	 12.53	 3.47	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2459	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2460	 1	 0.0	 0.0	 0.0	 -0.22	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2461	 1	 7.96	 3.41	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2462	 1	 31.39	 9.86	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2463	 1	 7.44	 2.92	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2464	 1	 15.02	 5.97	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2465	 1	 8.02	 3.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2466	 1	 8.64	 3.63	 0.0	 -0.52	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2467	 1	 2.94	 1.25	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2468	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2469	 1	 0.2	 0.49	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2470	 2	 0.0	 0.38	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2471	 1	 8.56	 4.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2472	 1	 13.5	 7.19	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2473	 1	 1.85	 0.34	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2474	 1	 3.02	 1.25	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2475	 1	 16.9	 4.77	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2476	 1	 6.42	 2.86	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2477	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2478	 2	 0.69	 1.45	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2479	 2	 3.17	 4.84	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2480	 1	 8.34	 3.13	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2481	 1	 7.16	 1.53	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2482	 1	 0.66	 0.39	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2483	 1	 0.53	 0.31	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2484	 1	 2.35	 1.16	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2485	 1	 6.32	 3.51	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2486	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2487	 1	 2.57	 2.02	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2488	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2489	 1	 6.23	 2.47	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2490	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2491	 2	 3.03	 2.04	 0.0	 9.73	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2492	 1	 0.78	 0.36	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2493	 1	 10.44	 2.47	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2494	 1	 8.59	 2.67	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2495	 1	 4.01	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2496	 2	 7.19	 2.4	 0.0	 21.93	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2497	 1	 9.42	 3.37	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2498	 1	 5.54	 2.47	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2499	 1	 1.89	 1.36	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2500	 1	 5.35	 0.76	 0.0	 3.93	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2501	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2502	 1	 1.18	 0.57	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2503	 1	 1.71	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2504	 1	 97.51	 32.46	 0.0	 -0.29	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2505	 1	 11.44	 3.59	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2506	 1	 12.18	 3.5	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2507	 1	 3.48	 1.55	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2508	 1	 4.3	 1.56	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2509	 1	 4.81	 1.16	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2510	 1	 1.5	 0.37	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2511	 1	 19.62	 13.53	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2512	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2513	 1	 1.93	 0.48	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2514	 1	 1.6	 0.58	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2515	 1	 11.23	 4.12	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2516	 1	 0.75	 0.3	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2517	 1	 6.05	 2.45	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2518	 1	 9.27	 4.31	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2519	 2	 2.39	 0.28	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2520	 1	 5.9	 2.08	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2521	 1	 65.96	 96.87	 0.0	 -0.86	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2522	 2	 0.0	 0.0	 0.0	 -0.86	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2523	 1	 11.2	 3.95	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2524	 1	 9.36	 3.32	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2525	 2	 4.85	 4.98	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2526	 1	 3.42	 1.69	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2527	 1	 2.46	 1.05	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2528	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2529	 1	 37.31	 -7.65	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2530	 1	 3.32	 2.01	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2531	 1	 1.18	 0.59	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2532	 1	 0.21	 0.05	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2533	 2	 20.23	 22.11	 0.0	 -0.22	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2534	 1	 20.35	 7.6	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2535	 2	 1.6	 0.41	 0.0	 -0.66	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2536	 2	 6.0	 7.0	 0.0	 -0.66	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2537	 1	 3.12	 1.33	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2538	 1	 4.69	 0.82	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2539	 1	 4.61	 0.67	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2540	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2541	 1	 7.69	 2.34	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2542	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2543	 1	 6.62	 2.88	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2544	 2	 6.07	 2.27	 0.0	 -10.15	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2545	 1	 2.47	 1.59	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2546	 1	 4.41	 2.94	 0.0	 3.89	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2547	 1	 7.69	 1.61	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2548	 1	 11.86	 3.71	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2549	 1	 3.41	 1.59	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2550	 1	 1.44	 0.65	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2551	 1	 32.54	 5.42	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2552	 1	 2.92	 1.83	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2553	 1	 2.71	 1.92	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2554	 1	 1.07	 0.63	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2555	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2556	 1	 4.68	 0.9	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2557	 1	 11.2	 4.89	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2558	 1	 4.71	 1.53	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2559	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2560	 1	 0.0	 0.0	 0.0	 -1.5	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2561	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2562	 1	 0.0	 0.0	 0.0	 -0.99	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2563	 1	 0.0	 0.0	 0.0	 -0.99	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2564	 1	 5.89	 2.27	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2565	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2566	 1	 0.0	 0.0	 0.0	 -0.3	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2567	 1	 0.0	 0.0	 0.0	 -0.3	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2568	 1	 22.36	 -16.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2569	 1	 0.0	 0.03	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2570	 1	 8.68	 3.73	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2571	 1	 5.78	 3.59	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2572	 1	 0.0	 0.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2573	 1	 38.46	 17.53	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2574	 1	 4.05	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2575	 1	 4.59	 2.71	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2576	 1	 0.64	 0.2	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2577	 1	 0.32	 0.1	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2578	 2	 6.97	 2.43	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2579	 2	 5.66	 1.86	 0.0	 -12.28	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2580	 1	 7.38	 2.74	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2581	 2	 7.42	 2.01	 0.0	 2.31	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2582	 1	 11.82	 4.66	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2583	 1	 11.21	 4.84	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2584	 1	 4.13	 1.7	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2585	 1	 2.57	 1.04	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2586	 1	 2.14	 1.32	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2587	 1	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2588	 1	 2.78	 1.4	 0.0	 0.0	 11	    1.00000	    0.00000	 138.0	 11	    1.10000	    0.90000;
	2589	 2	 406.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 345.0	 11	    1.10000	    0.90000;
	2590	 2	 77.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2591	 2	 0.0	 0.0	 0.0	 0.0	 11	    1.00000	    0.00000	 500.0	 11	    1.10000	    0.90000;
	2592	 2	 172.45	 65.03	 0.0	 34.35	 11	    1.00000	    0.00000	 32.0	 11	    1.10000	    0.90000;
	2593	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2594	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2595	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2596	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2597	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2598	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2599	 1	 114.25	 24.5	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2600	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2601	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2602	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2603	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2604	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2605	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2606	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2607	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2608	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2609	 1	 0.0	 0.0	 0.0	 110.92	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2610	 1	 67.03	 62.3	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2611	 2	 164.74	 62.49	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2612	 2	 10.0	 20.0	 0.0	 22.43	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2613	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2614	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2615	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2616	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2617	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2618	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2619	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2620	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2621	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2622	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2623	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2624	 2	 32.16	 52.07	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2625	 2	 46.36	 92.07	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2626	 3	 60.0	 120.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2627	 2	 60.0	 120.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2628	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2629	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2630	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2631	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2632	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2633	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2634	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2635	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2636	 1	 3.97	 1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2637	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2638	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2639	 2	 13.0	 30.0	 0.0	 17.14	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2640	 2	 87.64	 108.14	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2641	 2	 26.0	 60.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2642	 2	 26.0	 50.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2643	 2	 26.0	 50.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2644	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2645	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2646	 1	 11.86	 36.86	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2647	 1	 0.0	 0.0	 0.0	 71.55	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2648	 1	 0.0	 0.0	 0.0	 42.36	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2649	 1	 27.09	 52.01	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2650	 2	 0.0	 2.25	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2651	 2	 26.0	 60.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2652	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2653	 2	 0.0	 0.0	 0.0	 -18.67	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2654	 2	 0.0	 0.0	 0.0	 -29.39	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2655	 1	 71.48	 16.49	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2656	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2657	 1	 0.0	 0.0	 0.0	 11.51	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2658	 1	 0.72	 35.19	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2659	 1	 0.0	 0.0	 0.0	 33.99	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2660	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2661	 1	 0.0	 0.0	 0.0	 60.86	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2662	 2	 99.67	 132.82	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2663	 2	 182.88	 230.47	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2664	 2	 32.0	 142.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2665	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2666	 1	 38.8	 -2.7	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2667	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2668	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2669	 1	 0.0	 0.0	 0.0	 56.68	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2670	 1	 0.0	 0.0	 0.0	 -0.83	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2671	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2672	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2673	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2674	 2	 38.41	 12.71	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2675	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2676	 1	 0.0	 0.0	 0.0	 4.18	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2677	 2	 7.0	 18.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2678	 2	 8.0	 21.0	 0.0	 3.61	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2679	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2680	 1	 59.4	 11.61	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2681	 1	 0.0	 0.0	 0.0	 47.01	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2682	 1	 16.29	 62.16	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2683	 1	 0.0	 0.0	 0.0	 174.41	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2684	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2685	 2	 0.0	 1.78	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2686	 2	 9.0	 20.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2687	 1	 6.89	 141.62	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2688	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2689	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2690	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2691	 1	 0.0	 0.0	 0.0	 56.42	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2692	 2	 114.37	 124.67	 0.0	 -1.6	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2693	 2	 28.0	 66.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2694	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2695	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2696	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2697	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2698	 2	 7.7	 20.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2699	 2	 7.8	 20.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2700	 1	 66.88	 41.43	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2701	 1	 54.07	 -5.69	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2702	 1	 13.56	 40.03	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2703	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2704	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2705	 1	 194.36	 67.21	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2706	 1	 0.0	 0.0	 0.0	 70.04	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2707	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2708	 2	 0.0	 -13.01	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2709	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2710	 2	 280.33	 118.14	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2711	 2	 12.0	 30.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2712	 2	 12.0	 30.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2713	 1	 0.0	 0.0	 0.0	 49.62	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2714	 1	 0.0	 0.0	 0.0	 21.54	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2715	 1	 0.0	 0.0	 0.0	 16.68	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2716	 1	 220.45	 -14.87	 0.0	 14.58	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2717	 2	 30.5	 64.2	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2718	 2	 58.9	 96.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2719	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2720	 2	 26.5	 64.2	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2721	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2722	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2723	 1	 0.0	 0.0	 0.0	 23.94	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2724	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2725	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2726	 2	 12.0	 30.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2727	 2	 23.8	 60.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2728	 2	 38.0	 64.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2729	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2730	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2731	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2732	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2733	 1	 0.0	 0.0	 0.0	 168.92	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2734	 1	 0.0	 0.0	 0.0	 4.38	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2735	 1	 0.0	 0.0	 0.0	 12.27	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2736	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2737	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2738	 1	 0.0	 0.0	 0.0	 15.41	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2739	 2	 0.0	 0.0	 0.0	 -55.86	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2740	 2	 0.0	 -7.17	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2741	 1	 0.0	 0.0	 0.0	 45.35	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2742	 1	 0.0	 0.0	 0.0	 44.6	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2743	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2744	 1	 0.0	 0.0	 0.0	 -10.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2745	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2746	 1	 0.0	 0.0	 0.0	 10.74	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2747	 1	 0.0	 0.0	 0.0	 -44.65	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2748	 1	 154.6	 71.72	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2749	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2750	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2751	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2752	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2753	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2754	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2755	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2756	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2757	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2758	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2759	 1	 0.0	 0.0	 0.0	 -0.8	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2760	 1	 26.98	 -71.32	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2761	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2762	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2763	 1	 0.0	 0.0	 0.0	 -58.58	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	2764	 1	 0.0	 0.0	 0.0	 2.23	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2765	 1	 0.0	 0.0	 0.0	 5.87	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2766	 1	 0.0	 0.0	 0.0	 2.56	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2767	 1	 0.0	 0.0	 0.0	 6.7	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2768	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2769	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	2770	 2	 0.0	 0.0	 0.0	 12.81	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2771	 1	 3.65	 0.9	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2772	 1	 3.85	 1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2773	 1	 2.96	 0.9	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2774	 1	 5.33	 1.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2775	 2	 4.34	 1.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2776	 2	 4.34	 1.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2777	 1	 6.25	 2.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2778	 1	 6.69	 3.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2779	 1	 0.49	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2780	 1	 0.79	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2781	 1	 1.18	 -0.9	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2782	 1	 2.27	 1.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2783	 1	 5.33	 1.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2784	 1	 2.07	 0.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2785	 2	 1.87	 0.09	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2786	 2	 1.87	 0.31	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2787	 1	 8.58	 3.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2788	 1	 1.58	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2789	 1	 4.44	 1.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2790	 1	 9.96	 0.12	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2791	 1	 13.89	 7.76	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2792	 1	 19.52	 11.23	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2793	 1	 9.57	 3.84	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2794	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2795	 1	 0.3	 0.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2796	 1	 0.4	 0.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2797	 1	 10.06	 7.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2798	 1	 0.49	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2799	 1	 4.74	 1.74	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2800	 1	 19.93	 13.37	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2801	 1	 2.86	 -1.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2802	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2803	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2804	 2	 20.0	 40.0	 0.0	 0.0	 12	    1.00000	    0.00000	 24.0	 12	    1.10000	    0.90000;
	2805	 1	 4.74	 0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2806	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2807	 1	 18.57	 4.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2808	 1	 17.67	 7.31	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2809	 1	 3.75	 0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2810	 1	 2.07	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2811	 1	 9.67	 3.56	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2812	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2813	 1	 4.99	 1.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2814	 1	 6.79	 2.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2815	 1	 27.67	 20.42	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2816	 1	 20.43	 20.62	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2817	 1	 36.5	 12.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2818	 1	 27.53	 7.95	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2819	 1	 7.0	 2.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2820	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2821	 1	 15.19	 7.91	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2822	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2823	 1	 3.65	 0.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2824	 1	 3.65	 0.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2825	 2	 0.15	 0.67	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2826	 1	 18.52	 12.25	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2827	 1	 14.09	 6.13	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2828	 1	 1.97	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2829	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2830	 1	 12.04	 4.84	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2831	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2832	 1	 5.13	 2.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2833	 1	 5.62	 2.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2834	 1	 2.86	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2835	 1	 5.62	 2.07	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2836	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2837	 1	 11.44	 0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2838	 1	 2.07	 0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2839	 1	 2.07	 0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2840	 1	 9.67	 3.88	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2841	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2842	 1	 9.57	 3.52	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2843	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2844	 2	 14.99	 6.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2845	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2846	 1	 10.95	 4.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2847	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2848	 1	 14.21	 5.24	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2849	 1	 17.76	 6.54	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2850	 1	 5.66	 1.52	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2851	 2	 22.7	 9.13	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2852	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2853	 2	 14.44	 10.73	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2854	 2	 14.2	 0.68	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2855	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2856	 2	 1.1	 -4.85	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2857	 2	 12.46	 9.56	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2858	 1	 11.34	 0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2859	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2860	 1	 9.67	 3.56	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2861	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2862	 2	 17.07	 6.29	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2863	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2864	 1	 23.18	 9.32	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2865	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2866	 1	 7.45	 2.74	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2867	 1	 7.45	 2.74	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2868	 1	 8.09	 2.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2869	 1	 7.4	 1.9	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2870	 1	 10.46	 3.85	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2871	 1	 9.07	 2.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2872	 1	 5.42	 1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2873	 1	 25.35	 9.34	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2874	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2875	 1	 2.96	 0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2876	 1	 7.89	 1.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2877	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2878	 1	 12.43	 4.57	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2879	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2880	 1	 196.39	 67.65	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2881	 1	 0.0	 0.0	 0.0	 35.0	 12	    1.00000	    0.00000	 16.0	 12	    1.10000	    0.90000;
	2882	 1	 0.0	 0.0	 0.0	 54.78	 12	    1.00000	    0.00000	 32.0	 12	    1.10000	    0.90000;
	2883	 1	 11.94	 4.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2884	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2885	 1	 0.99	 0.3	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2886	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2887	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2888	 1	 0.0	 0.0	 0.0	 40.02	 12	    1.00000	    0.00000	 16.0	 12	    1.10000	    0.90000;
	2890	 1	 5.72	 1.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2891	 1	 3.85	 1.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2892	 1	 100.78	 58.02	 0.0	 -20.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2893	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2894	 1	 0.0	 0.0	 0.0	 44.64	 12	    1.00000	    0.00000	 16.0	 12	    1.10000	    0.90000;
	2895	 2	 44.88	 17.02	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2896	 2	 53.77	 21.02	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2897	 2	 69.15	 28.02	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2898	 2	 77.06	 34.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2899	 2	 3.45	 1.0	 0.0	 -7.7	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2900	 1	 6.02	 1.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2901	 1	 3.95	 1.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2902	 1	 8.68	 -4.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2903	 2	 16.87	 6.06	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2904	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2905	 1	 14.66	 7.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2906	 1	 12.63	 5.85	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2907	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2908	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2909	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2910	 1	 3.75	 0.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2911	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2912	 1	 6.61	 1.3	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2913	 1	 5.52	 0.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2914	 1	 4.14	 0.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2915	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2916	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2917	 1	 96.98	 2.54	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2918	 1	 22.0	 6.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2919	 2	 5.62	 1.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2920	 1	 5.62	 1.3	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2921	 1	 3.55	 0.3	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2922	 1	 2.37	 0.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2923	 1	 6.21	 1.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2924	 1	 8.68	 1.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2925	 1	 3.95	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2926	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2927	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2928	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2929	 1	 0.0	 0.0	 0.0	 37.29	 12	    1.00000	    0.00000	 32.0	 12	    1.10000	    0.90000;
	2930	 1	 6.91	 2.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2931	 1	 6.61	 1.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2932	 1	 8.19	 1.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2933	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2934	 1	 8.48	 1.6	 0.0	 2.14	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2935	 1	 6.02	 2.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2936	 1	 8.48	 4.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2937	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2938	 2	 25.81	 8.74	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2939	 1	 9.64	 4.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2940	 2	 8.98	 3.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2941	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2942	 1	 10.95	 2.9	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2943	 1	 7.89	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2944	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2945	 1	 5.42	 1.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2946	 1	 5.23	 2.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2947	 1	 14.03	 -3.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2948	 1	 5.13	 1.89	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2949	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2950	 1	 3.16	 0.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2951	 1	 4.54	 1.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2952	 1	 6.41	 2.57	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2953	 1	 14.5	 5.35	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2954	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2955	 1	 1.09	 -0.9	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2956	 1	 1.09	 -0.9	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2957	 1	 9.27	 1.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2958	 1	 1.48	 -1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2959	 1	 12.53	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2960	 1	 8.38	 0.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2961	 1	 14.6	 3.9	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2962	 1	 7.3	 3.3	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2963	 1	 9.37	 2.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2964	 1	 8.98	 2.3	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2965	 1	 65.73	 -1.62	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2966	 1	 5.13	 1.89	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2967	 1	 7.2	 2.65	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2968	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2969	 1	 3.65	 1.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2970	 1	 2.17	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2971	 1	 3.35	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2972	 1	 18.05	 6.65	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2973	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2974	 1	 5.92	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2975	 1	 5.92	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2976	 2	 41.28	 6.61	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2977	 1	 3.55	 0.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2978	 1	 0.0	 0.0	 0.0	 -1.5	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2979	 1	 0.0	 0.0	 0.0	 -1.5	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2980	 2	 5.93	 6.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2981	 1	 3.45	 1.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2982	 1	 3.45	 1.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2983	 1	 32.47	 16.71	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2984	 1	 17.76	 5.41	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2985	 1	 18.05	 4.02	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2986	 1	 92.16	 38.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2987	 1	 3.65	 1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2988	 1	 14.16	 3.93	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2989	 1	 18.35	 7.38	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2990	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2991	 1	 6.41	 1.69	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2992	 1	 62.2	 17.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2993	 1	 18.74	 6.66	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2994	 1	 18.74	 6.66	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2995	 1	 26.44	 9.06	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2996	 1	 7.89	 2.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2997	 1	 37.25	 -6.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2998	 1	 8.88	 2.34	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	2999	 1	 31.76	 40.54	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3000	 1	 2.07	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3001	 1	 9.37	 2.85	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3002	 1	 20.72	 6.52	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3003	 1	 19.73	 7.81	 0.0	 6.28	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3004	 1	 4.14	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3005	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3006	 1	 38.25	 27.41	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3007	 1	 20.72	 10.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3008	 1	 20.72	 10.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3009	 1	 12.33	 3.38	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3010	 1	 12.33	 3.38	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3011	 1	 43.24	 9.97	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3012	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3013	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3014	 1	 0.0	 0.0	 0.0	 11.77	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3015	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3016	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3017	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3018	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3019	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3020	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3021	 1	 2.07	 0.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3022	 2	 2.07	 0.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3023	 2	 7.79	 1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3024	 1	 7.79	 1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3025	 1	 7.3	 3.37	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3026	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3027	 1	 0.59	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3028	 1	 2.47	 0.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3029	 1	 2.47	 0.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3030	 1	 1.18	 0.3	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3031	 1	 0.4	 0.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3032	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3033	 1	 30.08	 7.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3034	 1	 2.17	 1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3035	 2	 2.07	 1.0	 0.0	 -0.66	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3036	 1	 4.44	 1.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3037	 1	 8.96	 -6.15	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3038	 1	 6.51	 3.1	 0.0	 7.33	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3039	 1	 24.83	 9.51	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3040	 1	 53.1	 26.04	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3041	 2	 0.99	 0.0	 0.0	 -16.47	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3042	 1	 25.81	 15.49	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3043	 1	 10.81	 1.95	 0.0	 -0.3	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3044	 1	 22.96	 3.76	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3045	 1	 7.87	 -3.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3046	 1	 11.54	 4.85	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3047	 1	 1.87	 0.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3048	 1	 3.34	 1.42	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3049	 1	 13.52	 5.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3050	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3051	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3052	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3053	 1	 1.07	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3054	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3055	 1	 27.25	 9.86	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3056	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3057	 1	 9.0	 5.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3058	 2	 80.0	 39.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3059	 2	 53.0	 25.02	 0.0	 -0.23	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3060	 1	 2.46	 0.71	 0.0	 5.8	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3061	 1	 2.78	 1.66	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3062	 1	 22.12	 -1.32	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3063	 1	 5.36	 1.15	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3064	 1	 1.78	 5.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3065	 1	 37.26	 -0.93	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3066	 2	 152.71	 7.15	 0.0	 -0.34	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3067	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3068	 1	 0.0	 0.0	 0.0	 -0.22	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3069	 1	 33.85	 13.27	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3070	 1	 2.94	 1.25	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3071	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3072	 1	 0.66	 0.39	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3073	 1	 0.53	 0.31	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3074	 1	 7.53	 4.88	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3075	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3076	 2	 16.32	 1.67	 0.0	 2.81	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3077	 2	 131.6	 25.15	 0.0	 -0.22	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3078	 1	 16.93	 6.33	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3079	 1	 3.42	 1.26	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3080	 1	 0.0	 0.0	 0.0	 -0.99	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3081	 1	 0.0	 0.0	 0.0	 -0.99	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3082	 2	 8.68	 3.73	 0.0	 -33.3	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3083	 1	 5.78	 3.59	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3084	 1	 0.0	 0.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3085	 1	 38.22	 10.09	 0.0	 -0.38	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3086	 1	 13.44	 12.85	 0.0	 -0.29	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3087	 2	 7.42	 2.01	 0.0	 -3.08	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3088	 1	 11.82	 4.66	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3089	 1	 11.21	 4.84	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3090	 1	 4.13	 1.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3091	 1	 2.57	 1.04	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3092	 1	 2.78	 1.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3093	 1	 6.63	 1.08	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3094	 2	 6.0	 20.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3095	 1	 2.22	 0.71	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3096	 1	 1.14	 0.53	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3097	 1	 23.13	 6.91	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3098	 1	 5.28	 2.31	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3099	 1	 3.12	 1.58	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3100	 1	 9.69	 0.76	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3101	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3102	 1	 15.34	 -5.18	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3103	 2	 8.83	 2.53	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3104	 1	 24.38	 4.55	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3105	 1	 10.73	 2.93	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3106	 1	 6.77	 0.53	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3107	 1	 12.49	 1.06	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3108	 1	 13.13	 0.84	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3109	 1	 5.4	 1.58	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3110	 2	 4.69	 0.54	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3111	 1	 10.84	 2.51	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3112	 1	 33.37	 1.74	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3113	 1	 2.81	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3114	 1	 23.13	 3.56	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3115	 1	 2.29	 0.33	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3116	 1	 2.08	 0.84	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3117	 1	 66.5	 12.24	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3118	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3119	 1	 19.17	 4.29	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3120	 1	 5.52	 1.36	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3121	 1	 2.81	 0.73	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3122	 1	 18.03	 3.77	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3123	 1	 8.84	 2.21	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3124	 1	 3.63	 0.53	 0.0	 -6.25	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3125	 2	 7.88	 0.53	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3126	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3127	 1	 11.98	 0.21	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3128	 2	 30.2	 18.18	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3129	 2	 0.0	 -1.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3130	 1	 7.61	 3.45	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3131	 1	 6.56	 2.09	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3132	 1	 9.38	 2.09	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3133	 1	 13.54	 0.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3134	 2	 9.48	 -2.42	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3135	 1	 8.75	 -0.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3136	 2	 7.62	 2.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3137	 1	 8.01	 4.41	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3138	 1	 20.42	 4.6	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3139	 2	 37.73	 6.71	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3140	 2	 1.56	 0.37	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3141	 1	 1.56	 0.37	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3142	 1	 6.88	 2.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3143	 2	 24.96	 8.44	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3144	 1	 24.95	 8.43	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3145	 1	 19.51	 7.58	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3146	 1	 39.03	 15.16	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3147	 1	 110.89	 66.23	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3148	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3149	 1	 6.46	 2.62	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3150	 1	 12.5	 2.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3151	 1	 15.73	 5.75	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3152	 1	 7.91	 1.37	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3153	 2	 16.39	 0.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3154	 1	 8.84	 2.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3155	 2	 3.97	 0.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3156	 1	 6.55	 2.52	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3157	 1	 12.41	 3.31	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3158	 2	 19.99	 8.43	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3159	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3160	 2	 22.88	 1.08	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3161	 1	 16.95	 4.84	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3162	 2	 18.77	 6.81	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3163	 1	 7.28	 2.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3164	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3165	 1	 17.19	 7.74	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3166	 1	 12.38	 4.36	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3167	 1	 12.11	 3.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3168	 1	 12.11	 3.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3169	 2	 7.81	 2.42	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3170	 1	 4.72	 0.34	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3171	 1	 3.33	 0.79	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3172	 1	 3.17	 1.54	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3173	 1	 3.17	 1.54	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3174	 1	 16.38	 4.42	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3175	 1	 30.08	 7.86	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3176	 2	 6.78	 12.18	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3177	 2	 1.0	 3.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3178	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3179	 1	 5.3	 2.21	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3180	 2	 15.74	 7.73	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3181	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3182	 1	 15.73	 7.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3183	 1	 15.73	 7.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3184	 1	 3.43	 1.37	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3185	 2	 0.0	 0.0	 0.0	 0.42	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3186	 1	 3.96	 2.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3187	 1	 40.65	 -18.16	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3188	 1	 28.65	 10.53	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3189	 1	 28.65	 10.53	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3190	 1	 7.6	 3.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3191	 1	 5.73	 1.58	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3192	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3193	 1	 3.13	 1.32	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3194	 1	 3.13	 1.32	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3195	 1	 14.48	 7.79	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3196	 1	 3.48	 3.48	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3197	 2	 1.56	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3198	 1	 4.91	 2.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3199	 1	 2.6	 1.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3200	 1	 2.6	 1.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3201	 1	 3.7	 3.27	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3202	 1	 3.7	 3.26	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3203	 1	 2.87	 2.58	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3204	 2	 7.71	 1.9	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3205	 1	 29.54	 6.62	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3206	 1	 11.98	 4.39	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3207	 1	 8.53	 2.73	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3208	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3209	 1	 5.62	 1.89	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3210	 1	 7.64	 3.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3211	 1	 7.64	 3.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3212	 2	 11.96	 4.23	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3213	 1	 10.09	 3.32	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3214	 1	 22.92	 0.21	 0.0	 -10.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3215	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3216	 1	 11.46	 3.24	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3217	 1	 17.71	 5.34	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3218	 1	 122.78	 8.37	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3219	 1	 14.59	 5.34	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3220	 1	 3.02	 1.89	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3221	 1	 21.75	 -7.25	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3222	 1	 7.19	 3.35	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3223	 1	 4.46	 0.53	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3224	 1	 9.33	 2.14	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3225	 1	 2.67	 0.89	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3226	 1	 2.67	 0.89	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3227	 1	 6.56	 0.84	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3228	 1	 2.29	 0.42	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3229	 1	 10.93	 4.12	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3230	 1	 7.87	 1.56	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3231	 1	 13.75	 2.09	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3232	 1	 7.61	 1.67	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3233	 1	 5.21	 1.36	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3234	 1	 13.86	 0.73	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3235	 1	 11.88	 5.44	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3236	 1	 6.87	 3.68	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3237	 1	 7.29	 0.73	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3238	 1	 4.06	 1.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3239	 1	 19.17	 3.14	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3240	 1	 12.59	 3.76	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3241	 1	 12.3	 3.14	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3242	 1	 5.83	 2.44	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3243	 2	 24.51	 -0.06	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3244	 1	 21.86	 7.81	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3245	 2	 10.64	 1.37	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3246	 2	 44.46	 22.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3247	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3248	 2	 21.08	 8.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3249	 1	 0.0	 0.0	 0.0	 -100.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3250	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3252	 1	 11.75	 5.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3253	 1	 177.5	 43.08	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3254	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3255	 2	 3.33	 0.71	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3256	 2	 15.78	 30.64	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3257	 1	 3.22	 0.74	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3258	 1	 11.05	 3.09	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3259	 1	 9.79	 2.82	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3260	 1	 10.73	 -0.54	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3261	 2	 15.64	 -0.88	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3262	 2	 14.81	 -0.99	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3263	 1	 15.53	 -1.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3264	 1	 18.75	 5.96	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3265	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3266	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3267	 1	 0.0	 0.0	 0.0	 -1.98	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3268	 1	 0.0	 0.0	 0.0	 -20.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3269	 1	 3.59	 0.58	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3270	 1	 3.59	 0.58	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3271	 1	 13.54	 1.26	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3272	 1	 2.29	 0.21	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3273	 1	 14.59	 7.32	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3274	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3275	 1	 5.4	 1.05	 0.0	 0.05	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3276	 1	 5.21	 0.84	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3277	 1	 16.05	 6.28	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3278	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3279	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3280	 1	 10.84	 2.41	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3281	 1	 17.19	 4.39	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3282	 1	 5.31	 -0.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3283	 1	 6.88	 -0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3284	 1	 22.51	 1.81	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3285	 1	 11.46	 3.77	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3286	 1	 11.46	 4.08	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3287	 1	 19.28	 2.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3288	 1	 13.86	 3.66	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3289	 2	 21.9	 6.29	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3290	 1	 4.06	 2.94	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3291	 1	 12.4	 0.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3292	 1	 16.78	 -0.57	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3293	 1	 8.13	 4.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3294	 2	 4.57	 0.55	 0.0	 0.69	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3295	 2	 3.84	 2.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3296	 1	 29.95	 3.42	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3297	 1	 11.25	 2.93	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3298	 2	 20.01	 2.97	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3299	 1	 12.6	 5.64	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3300	 2	 29.18	 7.34	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3301	 1	 9.79	 0.54	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3302	 2	 20.22	 4.05	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3303	 1	 1.16	 0.28	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3304	 1	 2.81	 0.95	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3305	 1	 23.97	 6.28	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3306	 1	 7.68	 2.45	 0.0	 1.09	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3307	 1	 72.45	 8.26	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3308	 2	 6.04	 2.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3309	 1	 8.22	 3.47	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3310	 1	 26.86	 1.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3311	 1	 22.72	 -1.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3312	 1	 10.22	 -2.16	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3313	 1	 12.23	 2.99	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3314	 1	 7.29	 -0.75	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3315	 1	 4.83	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3316	 2	 60.93	 52.07	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3317	 1	 9.35	 6.86	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3318	 1	 21.86	 7.81	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3319	 1	 19.48	 3.35	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3320	 1	 10.09	 5.57	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3321	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3322	 1	 20.32	 5.44	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3323	 1	 1.35	 0.95	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3324	 1	 0.83	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3325	 1	 5.2	 1.47	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3326	 1	 16.46	 -2.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3327	 1	 18.03	 -1.3	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3328	 2	 8.34	 -1.23	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3329	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3330	 1	 20.84	 2.93	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3331	 1	 6.36	 0.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3332	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3333	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3334	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3335	 1	 57.09	 0.45	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3336	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3337	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3338	 2	 0.0	 0.0	 0.0	 -1.2	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3339	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3340	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3341	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3342	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3343	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3344	 1	 64.46	 19.68	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3345	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3346	 1	 23.3	 10.87	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3347	 1	 22.69	 0.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3348	 2	 11.7	 3.47	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3349	 1	 11.7	 3.47	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3350	 1	 38.55	 11.82	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3351	 1	 9.87	 2.64	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3352	 1	 3.54	 0.21	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3353	 1	 5.6	 0.86	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3354	 1	 8.22	 4.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3355	 1	 15.42	 -2.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3356	 2	 13.24	 2.73	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3357	 2	 3.33	 -1.18	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3358	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3359	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3360	 1	 16.58	 5.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3361	 2	 4.4	 5.71	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3362	 2	 33.63	 17.66	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3363	 2	 5.22	 1.0	 0.0	 -14.3	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3364	 1	 15.17	 4.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3365	 1	 5.22	 2.61	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3366	 1	 13.16	 4.92	 0.0	 8.11	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3367	 2	 21.0	 7.33	 0.0	 -0.21	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3368	 1	 13.06	 4.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3369	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3370	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3371	 2	 14.65	 1.0	 0.0	 8.17	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3372	 1	 9.45	 4.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3373	 1	 8.94	 4.02	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3374	 1	 11.55	 3.82	 0.0	 -2.65	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3375	 1	 9.75	 5.12	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3376	 1	 14.17	 4.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3377	 1	 6.83	 3.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3378	 1	 10.55	 4.52	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3379	 1	 0.8	 0.2	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3380	 1	 5.53	 2.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3381	 1	 5.22	 1.91	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3382	 1	 0.0	 0.0	 0.0	 48.6	 12	    1.00000	    0.00000	 32.0	 12	    1.10000	    0.90000;
	3383	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3384	 2	 0.0	 0.0	 0.0	 -11.28	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3385	 2	 5.22	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3386	 2	 9.45	 -3.27	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3387	 1	 9.95	 2.41	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3388	 1	 6.83	 4.12	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3389	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3390	 1	 0.9	 0.3	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3391	 1	 10.15	 4.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3392	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3393	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3394	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3395	 1	 0.0	 0.0	 0.0	 60.0	 12	    1.00000	    0.00000	 16.0	 12	    1.10000	    0.90000;
	3396	 1	 8.04	 4.12	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3397	 2	 7.23	 2.61	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3398	 1	 7.13	 2.61	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3399	 1	 8.94	 2.71	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3400	 1	 5.93	 1.41	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3401	 1	 0.0	 0.0	 0.0	 45.0	 12	    1.00000	    0.00000	 16.0	 12	    1.10000	    0.90000;
	3402	 2	 26.22	 20.39	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3403	 1	 6.13	 2.51	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3404	 1	 3.12	 1.41	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3405	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3406	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3407	 1	 45.71	 11.46	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3408	 1	 4.22	 0.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3409	 1	 9.95	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3410	 1	 8.84	 2.91	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3411	 1	 5.42	 2.31	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3412	 1	 4.72	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3413	 2	 9.45	 3.71	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3414	 1	 13.06	 4.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3415	 2	 62.9	 26.21	 0.0	 15.5	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3416	 1	 62.24	 6.51	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3417	 1	 5.83	 3.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3418	 2	 25.77	 7.03	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3419	 1	 9.34	 5.12	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3420	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3421	 1	 9.04	 5.52	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3422	 1	 13.66	 6.33	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3423	 2	 2.11	 0.5	 0.0	 22.79	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3424	 1	 0.9	 0.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3425	 2	 12.06	 9.44	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3426	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3427	 2	 9.95	 1.61	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3428	 2	 22.4	 10.94	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3429	 2	 9.45	 4.22	 0.0	 -4.15	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3430	 1	 3.92	 1.61	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3431	 1	 8.94	 3.82	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3432	 1	 11.05	 3.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3433	 2	 11.05	 3.86	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3434	 1	 2.61	 1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3435	 1	 3.82	 1.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3436	 2	 2.11	 0.4	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3437	 1	 12.97	 -10.92	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3438	 1	 0.0	 0.0	 0.0	 2.65	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3439	 2	 4.22	 2.41	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3440	 1	 3.12	 2.31	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3441	 2	 17.28	 5.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3442	 1	 11.05	 3.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3443	 1	 21.25	 2.32	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3444	 2	 3.72	 1.0	 0.0	 -5.18	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3445	 1	 20.4	 6.83	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3446	 2	 11.55	 4.21	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3447	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3448	 1	 9.45	 3.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3449	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3450	 2	 11.55	 1.0	 0.0	 23.3	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3451	 1	 10.45	 5.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3452	 1	 3.52	 1.61	 0.0	 -7.34	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3453	 1	 4.72	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3454	 1	 2.51	 0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3455	 1	 0.1	 0.1	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3456	 1	 6.83	 2.31	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3457	 1	 6.23	 2.81	 0.0	 -2.95	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3458	 1	 12.76	 4.32	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3459	 2	 15.67	 2.61	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3460	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3461	 1	 14.67	 7.23	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3462	 1	 3.01	 0.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3463	 2	 16.78	 6.33	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3464	 1	 13.56	 6.23	 0.0	 -5.7	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3465	 1	 6.83	 2.61	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3466	 1	 15.67	 4.72	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3467	 1	 15.67	 4.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3468	 1	 8.34	 3.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3469	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3470	 1	 6.73	 2.61	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3471	 1	 82.14	 3.32	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3472	 1	 5.61	 0.5	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3473	 2	 25.12	 6.33	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3474	 1	 6.43	 2.81	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3475	 2	 83.9	 27.21	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3476	 1	 4.12	 2.51	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3477	 1	 5.12	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3478	 2	 68.58	 36.96	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3479	 1	 10.25	 3.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3480	 1	 7.23	 2.21	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3481	 1	 9.45	 3.71	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3482	 1	 8.74	 3.11	 0.0	 -0.5	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3483	 1	 11.86	 3.71	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3484	 1	 25.12	 8.34	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3485	 1	 12.06	 5.52	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3486	 1	 17.78	 4.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3487	 2	 19.19	 12.25	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3488	 1	 13.16	 7.63	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3489	 1	 18.79	 6.73	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3490	 2	 16.57	 5.57	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3491	 2	 0.5	 0.15	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3492	 1	 12.46	 5.42	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3493	 1	 25.73	 6.57	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3494	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3495	 2	 0.0	 0.0	 0.0	 20.24	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3496	 2	 0.0	 0.0	 0.0	 -3.9	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3497	 1	 41.9	 16.77	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3498	 1	 21.0	 8.33	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3499	 1	 2.11	 0.8	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3500	 2	 0.01	 0.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3501	 1	 44.41	 14.96	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3502	 1	 50.74	 16.87	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3503	 1	 14.17	 5.22	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3504	 1	 4.02	 2.11	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3505	 2	 0.0	 0.7	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3506	 2	 54.94	 14.36	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3507	 1	 2.73	 3.01	 0.0	 0.0	 12	    1.00000	    0.00000	 138.0	 12	    1.10000	    0.90000;
	3508	 1	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	3509	 2	 40.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	3510	 2	 77.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	3511	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	3512	 2	 634.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 345.0	 12	    1.10000	    0.90000;
	3513	 2	 0.0	 0.0	 0.0	 0.0	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	3514	 2	 172.45	 65.03	 0.0	 34.35	 12	    1.00000	    0.00000	 32.0	 12	    1.10000	    0.90000;
	3515	 2	 0.0	 0.0	 0.0	 56.17	 12	    1.00000	    0.00000	 500.0	 12	    1.10000	    0.90000;
	3516	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3517	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3518	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3519	 1	 6.88	 39.36	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3520	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3521	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3522	 2	 10.0	 44.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3523	 2	 7.0	 18.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3524	 2	 8.0	 21.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3525	 1	 69.37	 19.59	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3526	 1	 1.16	 -45.89	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3527	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3528	 2	 12.51	 7.51	 0.0	 -2.15	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3529	 2	 2.0	 4.0	 0.0	 -0.53	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3530	 1	 8.23	 2.16	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3531	 1	 8.77	 2.66	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3532	 1	 30.03	 -0.82	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3533	 1	 6.31	 2.2	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3534	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3535	 1	 4.38	 0.98	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3536	 1	 16.06	 6.86	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3537	 2	 23.61	 21.1	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3538	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3539	 1	 5.46	 2.31	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3540	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3541	 1	 9.62	 3.14	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3542	 2	 0.0	 0.1	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3543	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3544	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3545	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3546	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3547	 1	 3.31	 1.1	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3548	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3549	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3550	 1	 4.49	 3.11	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3551	 1	 46.21	 -6.55	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3552	 1	 19.55	 6.83	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3553	 1	 5.23	 1.81	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3554	 1	 1.6	 0.5	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3555	 1	 1.92	 0.6	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3556	 2	 53.0	 25.02	 0.0	 -0.23	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3557	 1	 6.0	 2.13	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3558	 1	 2.78	 0.9	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3559	 1	 0.43	 0.1	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3560	 1	 0.0	 0.0	 0.0	 -8.58	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3561	 1	 8.12	 2.76	 0.0	 1.2	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3562	 1	 0.0	 0.0	 0.0	 -0.29	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3563	 1	 0.0	 0.0	 0.0	 -0.66	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3564	 2	 24.53	 -5.18	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3565	 1	 7.8	 2.56	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3566	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3567	 1	 4.81	 1.51	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3568	 1	 8.24	 3.64	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3569	 2	 54.1	 11.46	 0.0	 -0.34	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3570	 2	 7.0	 14.0	 0.0	 -0.3	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3571	 1	 25.76	 6.99	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3572	 2	 5.8	 1.9	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3573	 1	 9.09	 3.06	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3574	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3575	 1	 8.32	 3.24	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3576	 1	 11.09	 4.43	 0.0	 -9.99	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3577	 1	 6.38	 2.77	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3578	 1	 8.31	 3.68	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3579	 1	 4.92	 1.63	 0.0	 9.4	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3580	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3581	 1	 10.37	 3.46	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3582	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3583	 1	 10.59	 3.91	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3584	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3585	 1	 3.64	 1.23	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3586	 1	 4.27	 1.55	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3587	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3588	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3589	 1	 5.42	 -11.12	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3590	 1	 5.02	 1.71	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3591	 2	 5.13	 1.61	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3592	 1	 7.59	 2.5	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3593	 2	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3594	 1	 4.6	 1.73	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3595	 1	 5.78	 2.11	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3596	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3597	 1	 4.6	 1.63	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3598	 1	 12.19	 3.96	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3599	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3600	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3601	 1	 3.85	 1.38	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3602	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3603	 2	 0.75	 0.3	 0.0	 3.31	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3604	 1	 0.53	 0.3	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3605	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3606	 1	 0.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 138.0	 13	    1.10000	    0.90000;
	3607	 2	 406.0	 0.0	 0.0	 0.0	 13	    1.00000	    0.00000	 345.0	 13	    1.10000	    0.90000;
	3608	 1	 81.5	 85.9	 0.0	 -10.0	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	3609	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3610	 2	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3611	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3612	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3613	 1	 154.6	 71.72	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3614	 2	 0.0	 0.0	 0.0	 -2.24	 14	    1.00000	    0.00000	 345.0	 14	    1.10000	    0.90000;
	3615	 2	 0.0	 0.0	 0.0	 -290.32	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3616	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3617	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3618	 2	 0.0	 0.0	 0.0	 -100.52	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3619	 1	 86.89	 60.16	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3620	 1	 0.0	 0.0	 0.0	 70.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3621	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3622	 2	 11.0	 40.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3623	 2	 5.0	 10.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3624	 1	 6.93	 3.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3625	 2	 14.65	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3626	 2	 8.14	 1.32	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3627	 1	 14.17	 4.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3628	 2	 4.22	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3629	 1	 131.91	 57.06	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3630	 1	 0.0	 0.0	 0.0	 48.6	 14	    1.00000	    0.00000	 32.0	 14	    1.10000	    0.90000;
	3631	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3632	 1	 5.22	 2.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3633	 1	 2.61	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3634	 2	 0.01	 0.01	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3635	 2	 0.01	 0.01	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3636	 1	 15.67	 5.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3637	 1	 16.78	 4.72	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3638	 1	 4.22	 0.5	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3639	 1	 10.85	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3640	 2	 14.67	 3.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3641	 1	 7.54	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3642	 2	 2.11	 0.5	 0.0	 16.08	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3643	 1	 5.73	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3644	 1	 0.0	 0.0	 0.0	 60.0	 14	    1.00000	    0.00000	 16.0	 14	    1.10000	    0.90000;
	3645	 2	 9.45	 2.61	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3646	 1	 4.22	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3647	 1	 23.11	 8.34	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3648	 1	 15.67	 2.61	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3649	 1	 19.89	 6.83	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3650	 1	 8.34	 2.71	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3651	 2	 16.78	 6.33	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3652	 2	 14.67	 3.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3653	 1	 5.8	 -0.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3654	 1	 7.33	 2.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3655	 1	 5.22	 0.5	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3656	 1	 0.0	 0.0	 0.0	 -16.07	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3657	 1	 0.0	 0.0	 0.0	 -2.01	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3658	 2	 9.45	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3659	 1	 21.52	 0.64	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3660	 1	 10.45	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3661	 1	 8.34	 3.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3662	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3663	 1	 14.67	 3.11	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3664	 2	 30.44	 4.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3665	 1	 18.89	 4.72	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3666	 2	 11.55	 1.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3667	 1	 17.78	 4.22	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3668	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3669	 1	 0.27	 -1.51	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3670	 1	 3.04	 -0.86	 0.0	 0.0	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3671	 1	 0.0	 0.0	 0.0	 -15.19	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3672	 1	 0.0	 0.0	 0.0	 -14.11	 14	    1.00000	    0.00000	 138.0	 14	    1.10000	    0.90000;
	3673	 1	 0.0	 0.0	 0.0	 0.0	 14	    1.00000	    0.00000	 500.0	 14	    1.10000	    0.90000;
	3674	 1	 1.05	 -53.7	 0.0	 -0.33	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3675	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3676	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3677	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3678	 1	 0.0	 0.0	 0.0	 0.02	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3679	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3680	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3681	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3682	 1	 103.65	 31.97	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3683	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3684	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3685	 1	 0.0	 0.0	 0.0	 -0.53	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3686	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3687	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3688	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3689	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3690	 1	 0.0	 0.0	 0.0	 -0.8	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3691	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3692	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3693	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3694	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3695	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3696	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3697	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3698	 2	 94.0	 27.45	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3699	 1	 892.62	 70.78	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3700	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3701	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3702	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3703	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3704	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3705	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3706	 1	 0.0	 0.0	 0.0	 51.74	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3707	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3708	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3709	 2	 0.0	 0.0	 0.0	 -48.98	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3710	 2	 0.0	 0.0	 0.0	 -66.86	 15	    1.00000	    0.00000	 500.0	 15	    1.10000	    0.90000;
	3711	 1	 31.04	 15.18	 0.0	 -0.54	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3712	 1	 0.0	 0.0	 0.0	 -2.04	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3713	 1	 0.0	 0.0	 0.0	 -2.69	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3714	 1	 0.0	 0.0	 0.0	 -3.72	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3715	 1	 0.0	 0.0	 0.0	 -1.18	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3716	 2	 0.0	 0.0	 0.0	 80.33	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3717	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3718	 2	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3719	 1	 0.0	 0.0	 0.0	 -0.82	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3720	 1	 0.0	 0.0	 0.0	 -0.83	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3721	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3722	 1	 0.0	 0.0	 0.0	 -0.57	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3723	 1	 0.0	 0.0	 0.0	 -0.32	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3724	 1	 0.0	 0.0	 0.0	 -0.46	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3725	 1	 0.0	 0.0	 0.0	 -0.36	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3726	 1	 0.0	 0.0	 0.0	 0.0	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3727	 1	 0.0	 0.0	 0.0	 -0.88	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3728	 1	 0.0	 0.0	 0.0	 -1.14	 15	    1.00000	    0.00000	 345.0	 15	    1.10000	    0.90000;
	3729	 1	 29.24	 21.93	 0.0	 0.0	 15	    1.00000	    0.00000	 66.0	 15	    1.10000	    0.90000;
	3730	 1	 8.5	 6.4	 0.0	 0.0	 15	    1.00000	    0.00000	 66.0	 15	    1.10000	    0.90000;
	3731	 1	 107.83	 31.42	 0.0	 0.0	 15	    1.00000	    0.00000	 66.0	 15	    1.10000	    0.90000;
	3732	 1	 97.78	 24.49	 0.0	 0.0	 15	    1.00000	    0.00000	 66.0	 15	    1.10000	    0.90000;
	3733	 1	 244.91	 61.33	 0.0	 1.41	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3734	 1	 0.0	 0.0	 0.0	 -0.5	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3735	 1	 210.56	 76.05	 0.0	 3.12	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3736	 1	 258.5	 75.28	 0.0	 3.73	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3737	 1	 113.27	 53.96	 0.0	 9.59	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3738	 1	 26.79	 12.22	 0.0	 -0.71	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3739	 1	 64.88	 18.91	 0.0	 0.0	 15	    1.00000	    0.00000	 33.0	 15	    1.10000	    0.90000;
	3740	 1	 98.7	 24.72	 0.0	 -0.24	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3741	 1	 54.83	 48.27	 0.0	 0.0	 15	    1.00000	    0.00000	 66.0	 15	    1.10000	    0.90000;
	3742	 1	 237.6	 69.04	 0.0	 21.82	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3743	 1	 237.6	 69.05	 0.0	 21.89	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3744	 1	 30.08	 4.32	 0.0	 0.0	 15	    1.00000	    0.00000	 66.0	 15	    1.10000	    0.90000;
	3745	 1	 234.86	 47.36	 0.0	 0.0	 15	    1.00000	    0.00000	 66.0	 15	    1.10000	    0.90000;
	3746	 1	 148.99	 30.2	 0.0	 -0.62	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3747	 1	 148.99	 30.2	 0.0	 -0.32	 15	    1.00000	    0.00000	 138.0	 15	    1.10000	    0.90000;
	3748	 2	 10.0	 20.0	 0.0	 3.26	 16	    1.00000	    0.00000	 345.0	 16	    1.10000	    0.90000;
	3749	 2	 4.44	 -1.76	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3750	 2	 2.5	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3751	 1	 12.33	 2.1	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3752	 1	 7.41	 0.99	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3753	 2	 4.44	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3754	 1	 2.96	 0.5	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3755	 1	 5.42	 0.6	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3756	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3757	 1	 10.96	 2.03	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3758	 1	 3.95	 0.4	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3759	 1	 5.42	 0.6	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3760	 1	 2.47	 0.3	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3761	 2	 0.17	 0.3	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3762	 2	 0.06	 0.1	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3763	 1	 3.08	 2.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3764	 1	 5.42	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3765	 2	 6.41	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3766	 2	 36.5	 2.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3767	 1	 1.97	 0.4	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3768	 1	 6.41	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3769	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3770	 1	 7.89	 1.3	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3771	 1	 2.96	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3772	 2	 4.93	 -0.66	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3773	 1	 5.42	 0.5	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3774	 1	 5.42	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3775	 1	 4.93	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3776	 1	 5.92	 0.7	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3777	 1	 2.96	 0.2	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3778	 1	 8.5	 4.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3779	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3780	 1	 9.79	 5.77	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3781	 2	 7.68	 0.38	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3782	 1	 5.92	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3783	 1	 7.57	 2.2	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3784	 2	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3785	 1	 71.52	 12.38	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3786	 1	 26.07	 -8.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3787	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3788	 1	 13.5	 4.61	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3789	 1	 11.48	 3.8	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3790	 1	 8.4	 3.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3791	 1	 11.02	 4.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3792	 2	 24.19	 15.32	 0.0	 1.35	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3793	 2	 14.55	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3794	 1	 1.48	 0.2	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3795	 1	 1.8	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3796	 1	 33.45	 -6.46	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3797	 1	 8.71	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3798	 1	 5.38	 1.8	 0.0	 2.31	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3799	 1	 5.38	 1.7	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3800	 1	 9.27	 2.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3801	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3802	 1	 4.75	 1.8	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3803	 1	 4.3	 1.4	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3804	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3805	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3806	 1	 5.92	 0.5	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3807	 2	 3.33	 1.2	 0.0	 -26.01	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3808	 1	 2.47	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3809	 2	 4.62	 1.5	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3810	 1	 8.2	 3.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3811	 1	 8.38	 1.6	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3812	 1	 6.41	 0.7	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3813	 1	 4.1	 2.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3814	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3815	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3816	 1	 0.0	 0.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3817	 1	 38.83	 -4.83	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3818	 1	 3.56	 0.4	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3819	 1	 5.42	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3820	 1	 6.41	 1.0	 0.0	 0.0	 16	    1.00000	    0.00000	 138.0	 16	    1.10000	    0.90000;
	3821	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 345.0	 17	    1.10000	    0.90000;
	3822	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 345.0	 17	    1.10000	    0.90000;
	3823	 2	 12.0	 30.0	 0.0	 17.22	 17	    1.00000	    0.00000	 345.0	 17	    1.10000	    0.90000;
	3824	 2	 19.91	 36.57	 0.0	 0.0	 17	    1.00000	    0.00000	 345.0	 17	    1.10000	    0.90000;
	3825	 2	 12.0	 30.0	 0.0	 0.0	 17	    1.00000	    0.00000	 500.0	 17	    1.10000	    0.90000;
	3826	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 345.0	 17	    1.10000	    0.90000;
	3827	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 345.0	 17	    1.10000	    0.90000;
	3828	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 345.0	 17	    1.10000	    0.90000;
	3829	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 345.0	 17	    1.10000	    0.90000;
	3830	 1	 11.45	 2.64	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3831	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3832	 1	 3.02	 1.27	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3833	 1	 6.63	 0.64	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3834	 1	 12.49	 4.85	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3835	 2	 3.63	 0.53	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3836	 1	 3.54	 1.16	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3837	 2	 37.14	 41.67	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3838	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3839	 1	 2.29	 0.84	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3840	 2	 0.1	 -0.79	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3841	 1	 0.1	 0.05	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3842	 1	 12.91	 4.74	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3843	 1	 9.37	 3.79	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3844	 1	 14.16	 5.69	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3845	 1	 0.0	 0.0	 0.0	 0.42	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3846	 2	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3847	 1	 5.49	 0.64	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3848	 1	 6.87	 2.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3849	 1	 5.62	 2.32	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3850	 1	 4.16	 1.69	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3851	 1	 4.27	 1.9	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3852	 1	 1.46	 0.53	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3853	 2	 1.79	 0.76	 0.0	 0.42	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3854	 1	 1.67	 0.74	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3855	 1	 8.43	 3.37	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3856	 1	 6.77	 -1.7	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3857	 2	 21.87	 12.66	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3858	 1	 24.98	 23.19	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3859	 1	 14.57	 4.22	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3860	 1	 16.13	 4.74	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3861	 2	 5.34	 1.77	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3862	 2	 5.67	 5.84	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3863	 2	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3864	 2	 38.14	 6.4	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3865	 1	 1.2	 0.47	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3866	 1	 1.2	 0.47	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3867	 1	 5.72	 2.32	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3868	 1	 5.83	 2.32	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3869	 2	 13.13	 5.28	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3870	 2	 9.37	 3.61	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3871	 1	 4.68	 1.9	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3872	 1	 21.76	 6.1	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3873	 1	 2.71	 1.05	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3874	 1	 10.31	 2.09	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3875	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3876	 1	 0.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3877	 1	 8.43	 3.06	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3878	 1	 3.75	 0.84	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3879	 1	 28.21	 10.33	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3880	 1	 1.56	 0.63	 0.0	 0.0	 17	    1.00000	    0.00000	 138.0	 17	    1.10000	    0.90000;
	3881	 2	 634.0	 0.0	 0.0	 0.0	 17	    1.00000	    0.00000	 345.0	 17	    1.10000	    0.90000;
	3882	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 345.0	 18	    1.10000	    0.90000;
	3883	 1	 56.57	 12.5	 0.0	 0.0	 18	    1.00000	    0.00000	 345.0	 18	    1.10000	    0.90000;
	3884	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 345.0	 18	    1.10000	    0.90000;
	3885	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	3886	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	3887	 2	 13.0	 30.0	 0.0	 0.0	 18	    1.00000	    0.00000	 345.0	 18	    1.10000	    0.90000;
	3888	 2	 74.71	 58.26	 0.0	 0.0	 18	    1.00000	    0.00000	 345.0	 18	    1.10000	    0.90000;
	3889	 2	 0.0	 2.25	 0.0	 45.3	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	3890	 2	 270.59	 59.1	 0.0	 0.0	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	3891	 2	 0.0	 0.0	 0.0	 177.02	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	3892	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	3893	 1	 6.41	 2.01	 0.0	 0.0	 18	    1.00000	    0.00000	 345.0	 18	    1.10000	    0.90000;
	3894	 1	 13.89	 5.02	 0.0	 0.0	 18	    1.00000	    0.00000	 345.0	 18	    1.10000	    0.90000;
	3895	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 345.0	 18	    1.10000	    0.90000;
	3896	 2	 0.0	 0.0	 0.0	 -18.36	 18	    1.00000	    0.00000	 345.0	 18	    1.10000	    0.90000;
	3897	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	3898	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	3899	 2	 0.0	 0.0	 0.0	 -9.64	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	3900	 1	 8.14	 1.2	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3901	 1	 13.9	 2.5	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3902	 1	 0.77	 -0.3	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3903	 1	 4.57	 1.1	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3904	 1	 36.64	 -5.48	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3905	 1	 6.95	 1.7	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3906	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3907	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3908	 1	 5.46	 0.8	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3909	 2	 4.57	 0.67	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3910	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3911	 1	 3.48	 1.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3912	 1	 4.57	 0.9	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3913	 1	 11.22	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3914	 1	 35.36	 -2.91	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3915	 1	 7.55	 1.1	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3916	 1	 3.77	 1.8	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3917	 1	 2.88	 0.6	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3918	 1	 11.62	 2.4	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3919	 1	 6.36	 1.5	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3920	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3921	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3922	 1	 10.03	 2.3	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3923	 2	 11.67	 5.15	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3924	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3925	 1	 5.76	 1.8	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3926	 1	 5.16	 1.2	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3927	 1	 16.59	 4.91	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3928	 2	 11.92	 1.2	 0.0	 -6.12	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3929	 1	 5.96	 0.6	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3930	 1	 4.67	 2.3	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3931	 1	 3.67	 0.9	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3932	 2	 1.99	 -0.29	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3933	 1	 0.99	 1.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3934	 1	 15.29	 2.8	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3935	 1	 5.96	 1.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3936	 2	 24.73	 8.21	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3937	 1	 5.46	 1.4	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3938	 2	 15.79	 2.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3939	 2	 0.1	 0.0	 0.0	 5.31	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3940	 1	 1.49	 0.4	 0.0	 -7.61	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3941	 2	 13.0	 30.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3942	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3943	 1	 17.58	 4.6	 0.0	 1.07	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3944	 1	 1.99	 1.1	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3945	 2	 0.0	 1.9	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3946	 1	 2.78	 0.6	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3947	 1	 16.59	 4.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3948	 2	 6.95	 1.83	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3949	 1	 5.66	 1.6	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3950	 1	 10.33	 2.6	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3951	 1	 6.95	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3952	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3953	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3954	 1	 18.37	 6.01	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3955	 2	 13.41	 2.3	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3956	 1	 5.54	 2.25	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3957	 1	 11.92	 1.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3958	 2	 4.87	 1.2	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3959	 1	 8.34	 0.9	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3960	 1	 6.46	 3.7	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3961	 2	 24.31	 3.68	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3962	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3963	 1	 14.1	 2.9	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3964	 1	 4.97	 0.3	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3965	 1	 6.85	 1.7	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3966	 1	 2.98	 0.5	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3967	 1	 8.64	 3.4	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3968	 1	 9.44	 2.1	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3969	 1	 4.77	 0.8	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3970	 1	 2.58	 1.4	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3971	 1	 3.3	 0.15	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3972	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3973	 2	 53.02	 34.91	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3974	 2	 0.0	 0.57	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3975	 1	 2.94	 1.14	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3976	 1	 2.14	 1.13	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3977	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3978	 1	 10.0	 2.58	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3979	 1	 4.7	 2.7	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3980	 1	 7.46	 3.04	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3981	 1	 7.28	 3.16	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3982	 1	 9.2	 2.65	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3983	 1	 8.88	 2.63	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3984	 1	 4.29	 2.79	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3985	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3986	 1	 8.07	 5.39	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3987	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3988	 1	 3.96	 1.41	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3989	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3990	 1	 3.74	 1.81	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3991	 1	 4.06	 2.11	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3992	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3993	 2	 0.0	 0.0	 0.0	 -4.71	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3994	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3995	 1	 3.32	 1.04	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3996	 1	 5.88	 1.75	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3997	 1	 4.38	 0.3	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3998	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	3999	 1	 6.94	 4.29	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4000	 1	 2.14	 1.41	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4001	 1	 19.38	 10.68	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4002	 1	 6.2	 1.2	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4003	 1	 7.06	 2.31	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4004	 1	 0.0	 0.0	 0.0	 -0.32	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4005	 1	 0.0	 0.0	 0.0	 -0.23	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4006	 1	 6.5	 3.91	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4007	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4008	 1	 4.59	 2.29	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4009	 1	 5.04	 1.83	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4010	 1	 4.49	 1.5	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4011	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4012	 1	 8.04	 3.49	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4013	 1	 13.18	 5.37	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4014	 1	 1.85	 0.34	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4015	 1	 3.02	 1.25	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4016	 1	 7.53	 2.85	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4017	 1	 7.14	 2.22	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4018	 1	 6.42	 2.86	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4019	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4020	 2	 3.17	 4.84	 0.0	 18.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4021	 1	 8.34	 3.13	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4022	 1	 7.16	 1.53	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4023	 1	 6.32	 3.51	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4024	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4025	 1	 2.57	 2.02	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4026	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4027	 1	 3.03	 2.04	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4028	 1	 0.78	 0.36	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4029	 1	 4.01	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4030	 1	 1.18	 0.57	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4031	 1	 1.71	 0.58	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4032	 1	 4.81	 1.16	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4033	 1	 1.5	 0.37	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4034	 1	 1.93	 0.48	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4035	 1	 1.6	 0.58	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4036	 1	 11.23	 4.12	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4037	 1	 0.75	 0.3	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4038	 2	 4.85	 4.98	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4039	 1	 3.42	 1.69	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4040	 1	 2.46	 1.05	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4041	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4042	 1	 3.32	 2.01	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4043	 1	 2.47	 1.59	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4044	 1	 4.41	 2.94	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4045	 1	 7.69	 1.61	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4046	 1	 11.86	 3.71	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4047	 1	 3.41	 1.59	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4048	 1	 1.44	 0.65	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4049	 1	 1.07	 0.63	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4050	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4051	 1	 4.71	 1.53	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4052	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4053	 1	 0.0	 0.0	 0.0	 -1.5	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4054	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4055	 1	 5.89	 2.27	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4056	 1	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4057	 1	 4.05	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4058	 1	 4.59	 2.71	 0.0	 0.0	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4059	 2	 6.85	 3.64	 0.0	 11.07	 18	    1.00000	    0.00000	 138.0	 18	    1.10000	    0.90000;
	4060	 2	 0.0	 0.0	 0.0	 0.0	 18	    1.00000	    0.00000	 500.0	 18	    1.10000	    0.90000;
	4061	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4062	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4063	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4064	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4065	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4066	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4067	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4068	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4069	 1	 0.0	 0.0	 0.0	 -9.83	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4070	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4071	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4072	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4073	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4074	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4075	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4076	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4077	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4078	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4079	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4080	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4081	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4082	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4083	 2	 0.0	 0.0	 0.0	 -9.97	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4084	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4085	 2	 0.0	 0.0	 0.0	 -10.74	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4086	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4087	 2	 0.0	 0.0	 0.0	 13.17	 19	    1.00000	    0.00000	 345.0	 19	    1.10000	    0.90000;
	4088	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 345.0	 19	    1.10000	    0.90000;
	4089	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4090	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4091	 2	 0.0	 0.0	 0.0	 6.51	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4092	 2	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4093	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4094	 1	 14.19	 -10.02	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4095	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4096	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4097	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4098	 2	 0.0	 0.0	 0.0	 -11.67	 19	    1.00000	    0.00000	 345.0	 19	    1.10000	    0.90000;
	4099	 1	 125.98	 -40.85	 0.0	 0.0	 19	    1.00000	    0.00000	 345.0	 19	    1.10000	    0.90000;
	4100	 1	 30.63	 1.05	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4101	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4102	 1	 0.0	 -9.84	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4103	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4104	 1	 1.44	 -5.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4105	 1	 72.48	 20.52	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4106	 1	 26.21	 -3.06	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4107	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 138.0	 19	    1.10000	    0.90000;
	4108	 1	 0.0	 0.0	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4109	 1	 22.19	 4.46	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4110	 2	 31.72	 8.13	 0.0	 0.0	 19	    1.00000	    0.00000	 33.0	 19	    1.10000	    0.90000;
	4111	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4112	 1	 71.9	 -8.9	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4113	 1	 114.25	 24.5	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4114	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4115	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4116	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4117	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4118	 1	 10.13	 82.99	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4119	 1	 100.81	 50.37	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4120	 1	 304.05	 47.64	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4121	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4122	 1	 229.51	 62.3	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4123	 1	 20.04	 -14.65	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4124	 1	 242.54	 21.83	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4125	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4126	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4127	 1	 0.0	 0.0	 0.0	 46.59	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4128	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4129	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4130	 2	 13.0	 30.0	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4131	 2	 39.35	 90.07	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4132	 2	 26.0	 60.0	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4133	 2	 26.0	 50.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4134	 2	 26.0	 50.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4135	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4136	 2	 0.0	 0.0	 0.0	 -37.15	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4137	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4138	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4139	 2	 26.0	 60.0	 0.0	 157.34	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4140	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4141	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4142	 2	 0.0	 0.0	 0.0	 -27.19	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4143	 1	 0.0	 0.0	 0.0	 11.5	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4144	 2	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 345.0	 20	    1.10000	    0.90000;
	4145	 1	 0.0	 0.0	 0.0	 -25.16	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4146	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 500.0	 20	    1.10000	    0.90000;
	4147	 1	 72.19	 17.84	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4148	 1	 0.0	 0.0	 0.0	 45.0	 20	    1.00000	    0.00000	 16.0	 20	    1.10000	    0.90000;
	4149	 1	 0.0	 0.0	 0.0	 54.78	 20	    1.00000	    0.00000	 32.0	 20	    1.10000	    0.90000;
	4150	 1	 25.76	 21.31	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4151	 1	 94.52	 29.9	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4152	 1	 0.0	 0.0	 0.0	 40.02	 20	    1.00000	    0.00000	 16.0	 20	    1.10000	    0.90000;
	4153	 2	 77.06	 34.03	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4154	 1	 34.75	 5.28	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4155	 1	 0.0	 0.0	 0.0	 37.29	 20	    1.00000	    0.00000	 32.0	 20	    1.10000	    0.90000;
	4156	 1	 73.12	 18.81	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4157	 1	 37.37	 5.63	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4158	 1	 0.89	 0.2	 0.0	 8.9	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4159	 1	 1.39	 8.81	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4160	 1	 6.66	 0.3	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4161	 2	 6.26	 1.2	 0.0	 -9.6	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4162	 1	 6.16	 0.8	 0.0	 6.61	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4163	 2	 18.87	 5.01	 0.0	 5.16	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4164	 1	 5.56	 2.6	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4165	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4166	 1	 13.77	 4.82	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4167	 2	 70.92	 39.97	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4168	 2	 88.55	 24.05	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4169	 1	 18.57	 4.83	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4170	 1	 8.29	 0.2	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4171	 1	 14.76	 1.61	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4172	 2	 0.47	 -0.19	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4173	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4174	 1	 10.11	 2.78	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4175	 2	 0.0	 -0.12	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4176	 1	 4.75	 0.8	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4177	 1	 10.58	 1.39	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4178	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4179	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4180	 1	 2.68	 0.0	 0.0	 -2.07	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4181	 1	 12.22	 1.82	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4182	 1	 13.59	 1.38	 0.0	 0.3	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4183	 1	 16.27	 2.31	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4184	 1	 2.16	 0.12	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4185	 1	 0.65	 0.06	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4186	 1	 4.27	 0.6	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4187	 1	 11.0	 1.63	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4188	 2	 5.66	 0.2	 0.0	 -5.78	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4189	 1	 78.48	 27.04	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4190	 1	 0.0	 0.0	 0.0	 -1.16	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4191	 1	 69.52	 30.03	 0.0	 -9.46	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4192	 2	 33.18	 4.05	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4193	 2	 36.15	 3.5	 0.0	 -4.37	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4194	 1	 7.15	 0.4	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4195	 2	 5.82	 3.04	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4196	 1	 13.06	 3.5	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4197	 1	 0.0	 0.0	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4198	 1	 67.96	 -11.45	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4199	 1	 3.93	 1.8	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4200	 2	 8.08	 2.15	 0.0	 0.0	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4201	 1	 10.2	 1.13	 0.0	 0.12	 20	    1.00000	    0.00000	 138.0	 20	    1.10000	    0.90000;
	4202	 2	 172.45	 65.03	 0.0	 34.35	 20	    1.00000	    0.00000	 32.0	 20	    1.10000	    0.90000;
	4203	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4204	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4205	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4206	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4207	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4208	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4209	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4210	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4211	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4212	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4213	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4214	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4215	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4216	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4217	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4218	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4219	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4220	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4221	 2	 15.98	 11.47	 0.0	 -129.57	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4222	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4223	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4224	 1	 0.0	 0.0	 0.0	 -0.71	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4225	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4226	 1	 0.0	 0.0	 0.0	 -0.59	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4227	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4228	 1	 0.0	 0.0	 0.0	 -0.28	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4229	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4230	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4231	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4232	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4233	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4234	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4235	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4236	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4237	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4238	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4239	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4240	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4241	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 345.0	 21	    1.10000	    0.90000;
	4242	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4243	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4244	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4245	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4246	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4247	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4248	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4249	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4250	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4251	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4252	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4253	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4254	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4255	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4256	 1	 17.68	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4257	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4258	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4259	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4260	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4261	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4262	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4263	 2	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
	4264	 1	 0.0	 0.0	 0.0	 0.0	 21	    1.00000	    0.00000	 500.0	 21	    1.10000	    0.90000;
