%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case4661_sdet__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1347	 1603	 0.01	 0.1	 0.0	 45.12	 54.14	 67.68	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1347	 1603	 0.01	 0.1	 0.0	 45.12	 54.14	 67.68	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1348	 1349	 0.00128	 0.08479	 0.0	 19.08	 22.9	 28.62	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1348	 1349	 0.00157	 0.0875	 0.0	 18.49	 22.19	 27.73	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1348	 1422	 0.05574	 0.12417	 0.02815	 37.81	 45.37	 56.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1349	 1420	 0.00268	 0.02551	 0.17967	 339.19	 407.03	 610.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1370	 1350	 0.00018	 0.01706	 0.0	 400.43	 480.52	 720.78	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1350	 1435	 0.00083	 0.00678	 0.20523	 531.35	 637.62	 797.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1350	 1447	 0.00176	 0.01446	 0.43893	 190.49	 228.58	 285.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1350	 1450	 0.00151	 0.01613	 0.59296	 291.53	 349.84	 524.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1351	 1352	 0.00047	 0.00384	 0.02605	 78.75	 94.49	 118.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1351	 1580	 0.01	 0.1	 0.0	 78.73	 94.47	 118.09	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1352	 1393	 8e-05	 0.00062	 0.00417	 341.15	 409.38	 511.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1352	 1399	 0.00068	 0.00561	 0.038	 380.58	 456.69	 570.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1353	 1354	 0.00047	 0.00384	 0.02605	 78.75	 94.49	 118.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1353	 1580	 0.01	 0.1	 0.0	 78.73	 94.47	 118.09	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1354	 1393	 8e-05	 0.00062	 0.00417	 341.15	 409.38	 511.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1354	 1399	 0.00068	 0.00561	 0.038	 380.58	 456.69	 570.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1355	 1356	 0.02183	 0.04862	 0.01635	 39.22	 47.06	 58.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1355	 1564	 0.01	 0.1	 0.0	 39.16	 46.99	 58.74	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1355	 1581	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1356	 1357	 0.02182	 0.0486	 0.01543	 39.21	 47.06	 58.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1356	 1391	 0.0011	 0.09796	 0.0	 88.97	 106.77	 160.15	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1356	 1391	 0.0011	 0.09796	 0.0	 88.97	 106.77	 160.15	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1356	 1565	 0.01	 0.1	 0.0	 33.11	 39.73	 49.67	 0.9939	 0.0	 1	 -9.15038	 9.15038;
	1356	 1565	 0.01	 0.1	 0.0	 33.11	 39.73	 49.67	 0.9939	 0.0	 1	 -9.15038	 9.15038;
	1357	 1564	 0.01	 0.1	 0.0	 39.16	 46.99	 58.74	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1357	 1582	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1358	 1359	 0.007	 0.01917	 0.06235	 142.53	 171.03	 256.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1359	 1431	 0.0013	 0.08888	 0.0	 141.3	 169.56	 254.34	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1360	 1361	 0.00103	 0.00292	 0.0041	 121.41	 145.69	 218.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1360	 1361	 0.00103	 0.00292	 0.0041	 121.41	 145.69	 218.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1360	 1583	 0.0	 0.1	 0.0	 247.85	 297.42	 446.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1361	 1362	 0.00028	 0.00079	 0.00111	 121.43	 145.72	 218.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1361	 1363	 0.00031	 0.00088	 0.00123	 121.32	 145.58	 218.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1403	 1362	 0.01	 0.1	 0.0	 120.61	 144.73	 217.1	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1403	 1363	 0.01	 0.1	 0.0	 120.5	 144.6	 216.9	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1364	 1365	 0.01072	 0.02387	 0.00541	 76.45	 91.75	 114.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1364	 1584	 0.01	 0.1	 0.0	 76.29	 91.54	 114.43	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1365	 1366	 0.01072	 0.02387	 0.00541	 76.45	 91.75	 114.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1365	 1400	 0.00121	 0.08475	 0.0	 143.53	 172.23	 258.35	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1365	 1400	 0.00115	 0.0845	 0.0	 143.95	 172.74	 259.11	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1365	 1424	 0.00266	 0.00926	 0.09204	 79.8	 95.77	 119.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1365	 1426	 0.00266	 0.00926	 0.09204	 79.8	 95.77	 119.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1365	 1436	 0.01179	 0.0257	 0.02961	 88.73	 106.47	 133.09	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1365	 1437	 0.01179	 0.0257	 0.02961	 88.73	 106.47	 133.09	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1365	 1675	 0.01	 0.1	 0.0	 15.83	 19.0	 23.75	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1365	 1675	 0.01	 0.1	 0.0	 15.83	 19.0	 23.75	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1366	 1584	 0.01	 0.1	 0.0	 76.29	 91.54	 114.43	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1367	 1368	 0.00024	 0.00064	 0.345	 63.28	 75.93	 94.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1367	 1369	 0.00024	 0.00064	 0.345	 63.28	 75.93	 94.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1367	 1370	 0.00078	 0.00642	 0.04351	 245.09	 294.11	 367.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1367	 1371	 0.001	 0.0082	 0.0556	 346.56	 415.88	 519.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1368	 1604	 0.01	 0.1	 0.0	 88.94	 106.72	 133.4	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1369	 1604	 0.01	 0.1	 0.0	 88.94	 106.72	 133.4	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1370	 1386	 0.00026	 0.00219	 0.01386	 183.39	 220.07	 330.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1370	 1387	 0.00026	 0.00219	 0.01386	 183.39	 220.07	 330.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1370	 1419	 0.00032	 0.0026	 0.01764	 438.18	 525.81	 788.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1370	 1431	 0.00061	 0.00504	 0.03418	 98.9	 118.67	 148.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1370	 1449	 0.00097	 0.00922	 0.0649	 415.86	 499.03	 748.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1370	 1626	 0.01	 0.1	 0.0	 68.57	 82.28	 102.85	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1370	 1626	 0.01	 0.1	 0.0	 68.57	 82.28	 102.85	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1398	 1371	 0.00146	 0.08521	 0.0	 139.36	 167.23	 250.85	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1398	 1371	 0.00151	 0.08479	 0.0	 140.05	 168.06	 252.09	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1371	 1419	 0.00145	 0.01192	 0.08084	 368.34	 442.0	 552.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1371	 1481	 0.0013	 0.01028	 0.07118	 635.56	 762.68	 1144.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1371	 1576	 1e-05	 3e-05	 0.01492	 194.67	 233.61	 350.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1372	 1373	 0.00258	 0.00584	 0.00126	 8.97	 10.76	 16.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1372	 1585	 0.04462	 0.75133	 0.0	 8.99	 10.79	 16.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1373	 1415	 0.00746	 0.01655	 0.00376	 58.91	 70.69	 106.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1373	 1432	 0.03457	 0.07702	 0.01746	 51.65	 61.98	 92.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1373	 1611	 0.029	 0.71666	 0.0	 15.82	 18.99	 28.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1374	 1375	 0.00272	 0.00607	 0.00137	 75.73	 90.87	 113.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1374	 1586	 0.01	 0.1	 0.0	 75.69	 90.83	 113.54	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1374	 1587	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1375	 1376	 0.00272	 0.00607	 0.00137	 75.73	 90.87	 113.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1375	 1381	 0.00165	 0.0875	 0.0	 110.18	 132.21	 165.27	 1.0046	 0.0	 1	 -9.15038	 9.15038;
	1375	 1383	 0.00165	 0.0875	 0.0	 110.18	 132.21	 165.27	 1.0046	 0.0	 1	 -9.15038	 9.15038;
	1375	 1445	 0.00209	 0.00349	 0.122	 35.36	 42.44	 53.05	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1375	 1446	 0.00209	 0.00349	 0.122	 35.36	 42.44	 53.05	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1376	 1586	 0.01	 0.1	 0.0	 75.69	 90.83	 113.54	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1376	 1588	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1377	 1409	 0.04447	 0.1071	 0.0218	 76.77	 92.13	 138.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1377	 1569	 0.01	 0.1	 0.0	 19.95	 23.94	 29.92	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1377	 1569	 0.01	 0.1	 0.0	 19.95	 23.94	 29.92	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1377	 1593	 0.01	 0.1	 0.0	 16.24	 19.48	 29.23	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1377	 1594	 0.01	 0.1	 0.0	 20.66	 24.79	 30.99	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1377	 1594	 0.01	 0.1	 0.0	 20.66	 24.79	 30.99	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1378	 1596	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9956	 0.0	 1	 -9.15038	 9.15038;
	1379	 1597	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1380	 1381	 0.00049	 0.00065	 0.20456	 113.86	 136.63	 170.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1380	 1589	 0.01	 0.1	 0.0	 113.39	 136.07	 170.09	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1381	 1384	 0.00022	 0.00184	 0.01245	 212.47	 254.96	 318.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1382	 1383	 0.00049	 0.00065	 0.20456	 113.86	 136.63	 170.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1382	 1589	 0.01	 0.1	 0.0	 113.39	 136.07	 170.09	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1383	 1384	 0.00023	 0.00186	 0.01916	 212.49	 254.98	 318.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1384	 1385	 0.00024	 0.00321	 0.02887	 263.83	 316.6	 474.9	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1384	 1386	 0.00026	 0.00219	 0.01386	 225.35	 270.42	 405.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1384	 1387	 0.00026	 0.00219	 0.01386	 225.35	 270.42	 405.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1384	 1590	 0.01	 0.1	 0.0	 92.49	 110.99	 138.74	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1384	 1590	 0.01	 0.1	 0.0	 92.49	 110.99	 138.74	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1385	 1416	 0.00077	 0.00632	 0.04283	 175.97	 211.16	 316.75	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1385	 1598	 0.01	 0.1	 0.0	 116.21	 139.45	 174.31	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1385	 1598	 0.01	 0.1	 0.0	 116.21	 139.45	 174.31	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1386	 1417	 0.00035	 0.003	 0.01374	 81.83	 98.19	 122.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1387	 1418	 0.00035	 0.003	 0.01374	 81.83	 98.19	 122.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1388	 1389	 0.00044	 0.0036	 0.02436	 353.7	 424.44	 530.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1388	 1400	 0.00046	 0.00373	 0.02527	 235.54	 282.64	 423.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1388	 1406	 0.00033	 0.00138	 0.37813	 162.33	 194.8	 243.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1388	 1408	 0.00032	 0.00136	 0.37171	 162.35	 194.82	 243.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1388	 1431	 0.00268	 0.02196	 0.14892	 90.09	 108.11	 135.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1388	 1610	 0.01	 0.1	 0.0	 116.19	 139.43	 174.29	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1388	 1610	 0.01	 0.1	 0.0	 116.19	 139.43	 174.29	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1389	 1400	 0.00089	 0.00732	 0.04966	 124.66	 149.6	 224.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1389	 1439	 0.00044	 0.0034	 0.06693	 101.54	 121.85	 182.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1389	 1441	 0.00044	 0.0034	 0.06693	 101.54	 121.85	 182.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1389	 1448	 0.00013	 0.016	 0.0	 206.75	 248.1	 372.15	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1390	 1391	 0.00156	 0.01313	 0.364	 306.59	 367.91	 551.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1391	 1392	 0.00156	 0.01313	 0.364	 309.28	 371.14	 556.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1393	 1394	 0.00493	 0.03571	 0.13363	 409.95	 491.94	 737.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1397	 1393	 0.01	 0.1	 0.0	 35.17	 42.2	 63.3	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1397	 1393	 0.00172	 0.08667	 0.0	 40.77	 48.92	 73.38	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1395	 1396	 0.0182	 0.04072	 0.00912	 143.91	 172.69	 215.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1395	 1397	 0.00466	 0.01037	 0.00235	 110.1	 132.12	 165.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1395	 1398	 0.04613	 0.10275	 0.02329	 46.46	 55.75	 69.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1396	 1428	 0.0	 1e-05	 0.0	 187.15	 224.58	 336.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1396	 1432	 0.013	 0.02896	 0.00656	 144.65	 173.57	 216.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1396	 1615	 0.01	 0.1	 0.0	 24.96	 29.95	 37.44	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1396	 1615	 0.01	 0.1	 0.0	 24.96	 29.95	 37.44	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1397	 1432	 0.00978	 0.02179	 0.00494	 136.16	 163.39	 204.23	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1397	 1674	 0.01	 0.1	 0.0	 58.5	 70.2	 87.75	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1397	 1674	 0.01	 0.1	 0.0	 58.5	 70.2	 87.75	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1398	 1456	 0.00184	 0.01469	 0.00534	 93.64	 112.36	 168.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1398	 1459	 0.00184	 0.01469	 0.00534	 151.74	 182.09	 227.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1398	 1460	 0.00544	 0.02682	 0.00683	 79.48	 95.38	 119.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1398	 1461	 0.00544	 0.02682	 0.00683	 79.48	 95.38	 119.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1398	 1464	 0.00166	 0.00816	 0.00208	 104.62	 125.55	 156.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1398	 1466	 0.00166	 0.00816	 0.00208	 104.62	 125.55	 156.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1398	 1577	 0.0	 0.0001	 0.0	 104.07	 124.89	 187.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1399	 1433	 0.00022	 0.00156	 0.03875	 127.01	 152.42	 190.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1399	 1434	 0.00022	 0.00156	 0.03875	 127.01	 152.42	 190.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1399	 1435	 0.00013	 0.01665	 0.0	 530.33	 636.4	 795.5	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1399	 1435	 0.00018	 0.01607	 0.0	 536.83	 644.19	 805.24	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1399	 1612	 0.01	 0.1	 0.0	 45.62	 54.75	 68.43	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1399	 1612	 0.01	 0.1	 0.0	 45.62	 54.75	 68.43	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1400	 1401	 0.00017	 0.00084	 0.10273	 132.33	 158.8	 198.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1400	 1402	 0.00017	 0.00084	 0.10273	 132.33	 158.8	 198.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1400	 1403	 0.00211	 0.01731	 0.11739	 365.55	 438.66	 657.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1400	 1404	 0.00277	 0.02269	 0.15382	 370.06	 444.07	 666.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1401	 1625	 0.01	 0.1	 0.0	 132.29	 158.74	 198.43	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1402	 1625	 0.01	 0.1	 0.0	 132.29	 158.74	 198.43	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1403	 1404	 0.00072	 0.00591	 0.0401	 354.02	 424.82	 637.23	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1403	 1487	 0.01	 0.1	 0.0	 233.12	 279.75	 349.69	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1403	 1487	 0.01	 0.1	 0.0	 233.12	 279.75	 349.69	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1404	 1521	 0.00022	 0.00189	 0.06115	 47.5	 57.0	 71.25	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1404	 1522	 0.00022	 0.00185	 0.04465	 47.38	 56.86	 71.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1404	 1523	 0.0005	 0.0043	 0.0718	 396.67	 476.0	 714.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1404	 1524	 0.0005	 0.0043	 0.0293	 302.9	 363.48	 545.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1405	 1406	 0.00012	 0.00033	 0.1803	 129.36	 155.23	 194.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1405	 1592	 0.01	 0.1	 0.0	 129.14	 154.96	 193.7	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1406	 1629	 0.01	 0.1	 0.0	 80.16	 96.19	 120.24	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1407	 1408	 0.00012	 0.00033	 0.1803	 129.36	 155.23	 194.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1407	 1592	 0.01	 0.1	 0.0	 129.14	 154.96	 193.7	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1408	 1629	 0.01	 0.1	 0.0	 80.16	 96.19	 120.24	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1409	 1423	 0.0	 0.025	 0.89999	 90.4	 108.48	 162.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1410	 1411	 0.00919	 0.0197	 0.07885	 51.0	 61.2	 76.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1410	 1570	 0.01	 0.1	 0.0	 51.0	 61.2	 76.5	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1411	 1430	 0.00038	 0.00061	 0.02365	 47.65	 57.18	 71.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1411	 1608	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1412	 1413	 0.00919	 0.0197	 0.07885	 51.0	 61.2	 76.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1412	 1570	 0.01	 0.1	 0.0	 51.0	 61.2	 76.5	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1413	 1430	 0.00038	 0.00061	 0.02365	 47.65	 57.18	 71.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1413	 1609	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1414	 1415	 0.00172	 0.0039	 0.00084	 9.28	 11.13	 16.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1414	 1595	 0.04151	 0.75	 0.0	 9.34	 11.21	 16.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1415	 1423	 0.0339	 0.07678	 0.01662	 76.66	 91.99	 114.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1415	 1605	 0.02389	 0.72666	 0.0	 26.55	 31.87	 47.8	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1415	 2544	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1416	 1431	 0.00079	 0.00646	 0.0438	 66.56	 79.87	 119.8	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1416	 1572	 0.00047	 0.0026	 0.16299	 93.55	 112.25	 140.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1416	 1616	 0.01	 0.1	 0.0	 102.56	 123.07	 153.83	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1417	 1599	 0.01	 0.1	 0.0	 81.83	 98.19	 122.74	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1418	 1599	 0.01	 0.1	 0.0	 81.83	 98.19	 122.74	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1419	 1574	 0.00032	 0.00094	 0.23663	 463.57	 556.28	 834.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1419	 1600	 0.01	 0.1	 0.0	 45.0	 54.0	 67.5	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1419	 1600	 0.01	 0.1	 0.0	 45.0	 54.0	 67.5	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1420	 1421	 0.00114	 0.01079	 0.07599	 340.24	 408.28	 612.42	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1420	 1601	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1420	 1602	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1421	 1561	 0.00042	 0.00352	 0.01611	 340.52	 408.62	 612.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1422	 1607	 0.01	 0.1	 0.0	 38.02	 45.62	 57.03	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1422	 1607	 0.01	 0.1	 0.0	 38.02	 45.62	 57.03	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1423	 1628	 0.01672	 0.34092	 0.0	 22.55	 27.06	 40.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1423	 1628	 0.01683	 0.33992	 0.0	 22.61	 27.14	 40.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1424	 1425	 0.00395	 0.00271	 0.064	 39.44	 47.33	 59.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1424	 1606	 0.01	 0.1	 0.0	 42.61	 51.13	 63.91	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1425	 1627	 0.01	 0.1	 0.0	 39.45	 47.34	 59.17	 0.993	 0.0	 1	 -9.15038	 9.15038;
	1426	 1427	 0.00395	 0.00271	 0.064	 39.44	 47.33	 59.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1426	 1606	 0.01	 0.1	 0.0	 42.61	 51.13	 63.91	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1427	 1627	 0.01	 0.1	 0.0	 39.45	 47.34	 59.17	 0.993	 0.0	 1	 -9.15038	 9.15038;
	1428	 1429	 0.0183	 0.0388	 0.0096	 189.92	 227.9	 341.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1431	 1438	 0.00079	 0.00646	 0.0438	 138.99	 166.79	 208.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1431	 1443	 0.00037	 0.00066	 0.204	 28.53	 34.24	 42.8	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1431	 1444	 0.00037	 0.00066	 0.204	 28.53	 34.24	 42.8	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1431	 1630	 0.01	 0.1	 0.0	 92.45	 110.95	 138.68	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1431	 1630	 0.01	 0.1	 0.0	 92.45	 110.95	 138.68	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1431	 1631	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1431	 1632	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1433	 1613	 0.01	 0.1	 0.0	 126.78	 152.14	 190.17	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1434	 1613	 0.01	 0.1	 0.0	 126.78	 152.14	 190.17	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1436	 1614	 0.01	 0.1	 0.0	 88.41	 106.1	 132.62	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1437	 1614	 0.01	 0.1	 0.0	 88.41	 106.1	 132.62	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1438	 1573	 0.00047	 0.0026	 0.16299	 93.6	 112.32	 140.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1438	 1616	 0.01	 0.1	 0.0	 102.58	 123.1	 153.87	 0.9933	 0.0	 1	 -9.15038	 9.15038;
	1439	 1440	 0.00032	 0.00103	 0.30572	 52.43	 62.92	 78.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1439	 1617	 0.01	 0.1	 0.0	 115.8	 138.96	 173.69	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1439	 1618	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1440	 1624	 0.01	 0.1	 0.0	 75.15	 90.18	 112.72	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1441	 1442	 0.00032	 0.00103	 0.30572	 52.43	 62.92	 78.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1441	 1617	 0.01	 0.1	 0.0	 115.8	 138.96	 173.69	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1441	 1619	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1442	 1624	 0.01	 0.1	 0.0	 75.15	 90.18	 112.72	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1443	 1620	 0.01	 0.1	 0.0	 18.29	 21.95	 27.43	 0.9938	 0.0	 1	 -9.15038	 9.15038;
	1444	 1620	 0.01	 0.1	 0.0	 18.29	 21.95	 27.43	 0.9938	 0.0	 1	 -9.15038	 9.15038;
	1445	 1621	 0.01	 0.1	 0.0	 35.36	 42.44	 53.05	 0.9916	 0.0	 1	 -9.15038	 9.15038;
	1445	 1622	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1446	 1621	 0.01	 0.1	 0.0	 35.36	 42.44	 53.05	 0.9916	 0.0	 1	 -9.15038	 9.15038;
	1446	 1623	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1449	 1561	 0.00042	 0.00352	 0.01611	 415.23	 498.27	 747.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1450	 1462	 0.00019	 0.00269	 0.10764	 298.38	 358.06	 537.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1451	 1452	 0.00057	 0.00466	 0.00726	 104.24	 125.09	 156.36	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1451	 1453	 0.00152	 0.00239	 0.06934	 105.39	 126.47	 158.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1452	 1457	 0.00677	 0.01419	 0.14361	 70.19	 84.23	 105.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1452	 1458	 0.00762	 0.0146	 0.07938	 30.33	 36.39	 45.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1452	 1459	 0.00149	 0.01194	 0.02405	 113.68	 136.42	 170.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1452	 1633	 0.01	 0.1	 0.0	 51.64	 61.97	 77.46	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1452	 1633	 0.01	 0.1	 0.0	 51.64	 61.97	 77.46	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1453	 1470	 0.0024	 0.00275	 0.062	 59.07	 70.89	 88.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1453	 1638	 0.01	 0.1	 0.0	 51.58	 61.89	 77.36	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1454	 1455	 0.00152	 0.00239	 0.06934	 105.26	 126.31	 157.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1454	 1456	 0.00092	 0.00746	 0.01162	 104.29	 125.15	 156.44	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1455	 1469	 0.0024	 0.00275	 0.062	 58.79	 70.55	 88.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1455	 1638	 0.01	 0.1	 0.0	 51.62	 61.94	 77.43	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1456	 1482	 0.00047	 0.0038	 0.00138	 56.52	 67.83	 84.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1457	 1468	 0.01767	 0.03937	 0.00893	 80.66	 96.79	 145.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1457	 1637	 0.01	 0.1	 0.0	 43.07	 51.68	 64.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1458	 1637	 0.01	 0.1	 0.0	 30.33	 36.39	 45.49	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1459	 1483	 0.00047	 0.0038	 0.00138	 60.0	 72.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1460	 1634	 0.01	 0.1	 0.0	 43.25	 51.9	 64.87	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1460	 1635	 0.01	 0.1	 0.0	 37.97	 45.56	 56.95	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1461	 1634	 0.01	 0.1	 0.0	 43.25	 51.9	 64.87	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1461	 1635	 0.01	 0.1	 0.0	 37.97	 45.56	 56.95	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1462	 1463	 0.00055	 0.00524	 0.17916	 458.77	 550.52	 825.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1468	 1462	 0.00134	 0.08375	 0.0	 137.3	 164.76	 205.95	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1468	 1462	 0.00134	 0.08375	 0.0	 137.3	 164.76	 205.95	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1481	 1463	 0.00013	 0.016	 0.0	 453.92	 544.7	 817.05	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1464	 1465	 0.0012	 0.00559	 0.00684	 60.23	 72.27	 90.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1464	 1636	 0.01	 0.1	 0.0	 49.29	 59.14	 73.93	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1465	 1641	 0.01	 0.1	 0.0	 60.18	 72.21	 90.26	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1466	 1467	 0.00121	 0.00561	 0.0073	 60.23	 72.27	 90.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1466	 1636	 0.01	 0.1	 0.0	 49.3	 59.16	 73.95	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1467	 1641	 0.01	 0.1	 0.0	 60.18	 72.21	 90.26	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1468	 1484	 0.0076	 0.01692	 0.00384	 54.0	 64.8	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1468	 1485	 0.0076	 0.01692	 0.00384	 54.0	 64.8	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1468	 1676	 0.01	 0.1	 0.0	 42.49	 50.99	 63.73	 0.9904	 0.0	 1	 -9.15038	 9.15038;
	1468	 1676	 0.01	 0.1	 0.0	 42.49	 50.99	 63.73	 0.9904	 0.0	 1	 -9.15038	 9.15038;
	1468	 1677	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1468	 1678	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1469	 1639	 0.01	 0.1	 0.0	 58.78	 70.54	 88.17	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1470	 1639	 0.01	 0.1	 0.0	 58.78	 70.53	 88.16	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1576	 1471	 0.00018	 0.01617	 0.0	 194.67	 233.61	 350.41	 1.0	 0.0	 1	 -9.15038	 9.15038;
	1577	 1471	 0.00112	 0.09389	 0.0	 104.07	 124.89	 187.33	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1472	 1473	 0.00624	 0.02926	 0.07806	 65.54	 78.64	 98.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1472	 1474	 3e-05	 0.00016	 0.00396	 68.99	 82.79	 103.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1472	 1640	 0.01	 0.1	 0.0	 26.35	 31.62	 39.52	 0.9977	 0.0	 1	 -9.15038	 9.15038;
	1473	 1480	 0.00736	 0.03039	 0.00743	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1473	 1642	 0.01	 0.1	 0.0	 48.4	 58.08	 72.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1474	 1475	 3e-05	 0.00016	 0.00264	 101.62	 121.95	 152.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1474	 1477	 0.00052	 0.00365	 0.1294	 118.66	 142.39	 177.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1475	 1476	 0.00459	 0.0211	 0.07598	 98.13	 117.76	 147.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1475	 1640	 0.01	 0.1	 0.0	 18.41	 22.1	 27.62	 0.9977	 0.0	 1	 -9.15038	 9.15038;
	1476	 1578	 0.01	 0.1	 0.0	 50.69	 60.83	 76.04	 1.005	 0.0	 1	 -9.15038	 9.15038;
	1476	 1579	 0.01	 0.1	 0.0	 47.56	 57.07	 71.34	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1476	 1645	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1477	 1478	 0.00533	 0.02629	 0.0067	 47.73	 57.27	 71.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1477	 1479	 0.00368	 0.01813	 0.00462	 98.13	 117.76	 147.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1478	 1480	 0.00736	 0.03039	 0.00743	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1478	 1642	 0.01	 0.1	 0.0	 48.4	 58.08	 72.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1479	 1578	 0.01	 0.1	 0.0	 50.66	 60.79	 75.99	 1.0066	 0.0	 1	 -9.15038	 9.15038;
	1479	 1579	 0.01	 0.1	 0.0	 47.58	 57.1	 71.37	 0.9914	 0.0	 1	 -9.15038	 9.15038;
	1479	 1644	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1481	 1488	 0.0009	 0.00738	 0.05002	 175.66	 210.79	 263.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1481	 1489	 0.0009	 0.00738	 0.05002	 151.47	 181.76	 227.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1481	 1538	 0.0039	 0.033	 0.2026	 442.96	 531.55	 797.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1481	 1538	 0.0039	 0.033	 0.2026	 442.96	 531.55	 797.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1481	 1539	 0.00012	 0.00106	 0.03877	 100.19	 120.23	 150.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1481	 1540	 0.00012	 0.00098	 0.00667	 100.19	 120.23	 150.29	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1544	 1481	 0.00152	 0.08458	 0.0	 99.25	 119.11	 178.66	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1544	 1481	 0.00152	 0.08708	 0.0	 96.41	 115.69	 173.53	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1544	 1481	 0.00157	 0.08458	 0.0	 99.25	 119.1	 178.66	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1482	 1643	 0.01	 0.1	 0.0	 56.52	 67.83	 84.79	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1483	 1643	 0.01	 0.1	 0.0	 59.99	 71.99	 89.99	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1484	 1646	 0.01	 0.1	 0.0	 53.96	 64.75	 80.94	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1485	 1646	 0.01	 0.1	 0.0	 53.96	 64.75	 80.94	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1486	 1487	 0.00012	 0.00035	 0.00049	 27.4	 32.87	 49.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1486	 1487	 0.00017	 0.00047	 0.00066	 20.28	 24.33	 36.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1488	 1489	 0.0	 0.0001	 0.0	 212.6	 255.12	 318.9	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1488	 1490	 0.0002	 0.00162	 0.01097	 190.66	 228.8	 286.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1488	 1491	 0.00021	 0.00164	 0.02199	 190.65	 228.78	 285.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1488	 1492	 0.00181	 0.01495	 0.13007	 103.39	 124.07	 186.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1490	 1493	 0.00017	 0.00056	 0.12236	 94.1	 112.92	 141.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1490	 1647	 0.01	 0.1	 0.0	 105.15	 126.18	 157.73	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1491	 1494	 0.00014	 0.00049	 0.10691	 93.83	 112.59	 140.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1491	 1647	 0.01	 0.1	 0.0	 105.15	 126.18	 157.73	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1497	 1492	 0.00156	 0.08946	 0.0	 95.36	 114.44	 143.05	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1497	 1492	 0.00156	 0.08946	 0.0	 95.36	 114.44	 143.05	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1493	 1648	 0.01	 0.1	 0.0	 94.01	 112.81	 141.01	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1494	 1648	 0.01	 0.1	 0.0	 93.74	 112.49	 140.61	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1495	 1496	 0.00556	 0.01429	 0.105	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1495	 1497	 0.00791	 0.03901	 0.00994	 85.82	 102.99	 128.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1495	 1649	 0.01	 0.1	 0.0	 80.6	 96.72	 120.9	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1496	 1653	 0.01	 0.1	 0.0	 23.04	 27.65	 34.56	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1497	 1498	 0.01184	 0.03906	 0.0095	 86.02	 103.23	 129.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1497	 1500	 0.00303	 0.01491	 0.00644	 50.3	 60.36	 75.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1497	 1500	 0.00307	 0.01508	 0.01304	 50.3	 60.36	 75.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1497	 1501	 0.0047	 0.02318	 0.00591	 59.24	 71.09	 88.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1497	 1502	 0.00842	 0.01852	 0.00515	 60.03	 72.03	 90.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1497	 1508	 0.00464	 0.02587	 0.00658	 56.45	 67.74	 101.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1497	 1533	 0.00464	 0.02587	 0.00658	 44.2	 53.04	 66.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1497	 1562	 0.0219	 0.0501	 0.0107	 158.2	 189.83	 284.75	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1497	 1563	 0.0218	 0.0497	 0.0106	 158.66	 190.39	 285.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1497	 1571	 0.01	 0.1	 0.0	 45.02	 54.02	 67.53	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1497	 1571	 0.01	 0.1	 0.0	 45.02	 54.02	 67.53	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1498	 1499	 0.00556	 0.01429	 0.105	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1498	 1649	 0.01	 0.1	 0.0	 80.62	 96.74	 120.93	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1499	 1653	 0.01	 0.1	 0.0	 23.02	 27.62	 34.53	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1500	 1650	 0.01	 0.1	 0.0	 52.18	 62.61	 78.27	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1500	 1650	 0.01	 0.1	 0.0	 52.18	 62.61	 78.27	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1501	 1651	 0.01	 0.1	 0.0	 60.02	 72.02	 90.03	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1502	 1651	 0.01	 0.1	 0.0	 60.03	 72.03	 90.04	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1503	 1504	 0.01337	 0.02979	 0.00675	 48.85	 58.62	 87.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1503	 1652	 0.01	 0.1	 0.0	 49.05	 58.86	 88.29	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1504	 1517	 0.00896	 0.01995	 0.00452	 81.84	 98.21	 147.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1504	 1525	 0.00218	 0.00486	 0.0011	 53.81	 64.58	 80.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1505	 1506	 0.01337	 0.02979	 0.00675	 44.85	 53.82	 80.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1505	 1652	 0.01	 0.1	 0.0	 45.11	 54.13	 81.19	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1506	 1509	 0.01866	 0.04157	 0.00942	 72.89	 87.47	 131.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1506	 1526	 0.00223	 0.00496	 0.0025	 53.8	 64.56	 80.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1507	 1508	 0.00382	 0.02131	 0.00542	 35.68	 42.81	 53.51	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1507	 1509	 0.03212	 0.07155	 0.01622	 57.74	 69.28	 86.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1507	 1575	 0.01	 0.1	 0.0	 36.88	 44.25	 55.31	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1507	 1575	 0.01	 0.1	 0.0	 36.88	 44.25	 55.31	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1508	 1532	 0.00086	 0.00426	 0.00108	 96.15	 115.38	 144.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1509	 1516	 0.00718	 0.016	 0.00363	 51.19	 61.43	 76.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1509	 1516	 0.00718	 0.016	 0.00363	 51.19	 61.43	 76.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1509	 1519	 0.00126	 0.08738	 0.0	 74.87	 89.84	 134.76	 1.0009	 0.0	 1	 -9.15038	 9.15038;
	1509	 1681	 0.01	 0.1	 0.0	 42.42	 50.91	 63.63	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1510	 1511	 0.00776	 0.01726	 0.00574	 68.43	 82.12	 102.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1510	 1512	 0.00579	 0.02408	 0.0058	 118.56	 142.28	 177.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1510	 1654	 0.01	 0.1	 0.0	 57.26	 68.72	 85.9	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1511	 1657	 0.01	 0.1	 0.0	 68.26	 81.92	 102.4	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1512	 1513	 0.00579	 0.02408	 0.0058	 118.56	 142.28	 177.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1512	 1516	 0.00078	 0.00328	 0.00647	 28.28	 33.94	 42.42	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1512	 1516	 0.00074	 0.00243	 0.00716	 37.52	 45.03	 56.29	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1512	 1528	 0.00048	 0.00063	 0.02012	 15.77	 18.93	 28.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1512	 1529	 0.00044	 0.00057	 0.01826	 15.77	 18.93	 28.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1512	 1530	 0.00157	 0.0875	 0.0	 72.12	 86.54	 129.81	 1.0032	 0.0	 1	 -9.15038	 9.15038;
	1512	 1530	 0.00151	 0.08333	 0.0	 75.67	 90.81	 136.21	 1.0031	 0.0	 1	 -9.15038	 9.15038;
	1512	 1679	 0.01	 0.1	 0.0	 5.36	 6.43	 9.65	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1512	 1680	 0.01	 0.1	 0.0	 5.36	 6.43	 9.65	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1513	 1514	 0.00776	 0.01726	 0.00574	 68.43	 82.12	 102.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1513	 1654	 0.01	 0.1	 0.0	 57.26	 68.72	 85.9	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1514	 1657	 0.01	 0.1	 0.0	 68.26	 81.92	 102.4	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1515	 1517	 0.00971	 0.02162	 0.0049	 123.14	 147.77	 221.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1515	 1519	 0.00141	 0.08613	 0.0	 79.42	 95.3	 119.12	 0.9994	 0.0	 1	 -9.15038	 9.15038;
	1515	 1533	 0.03594	 0.09286	 0.02164	 57.71	 69.25	 86.57	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1515	 1681	 0.01	 0.1	 0.0	 33.89	 40.67	 61.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1516	 1517	 0.01014	 0.02259	 0.00512	 40.02	 48.03	 60.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1516	 1655	 0.01	 0.1	 0.0	 34.47	 41.37	 51.71	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1516	 1655	 0.01	 0.1	 0.0	 34.47	 41.37	 51.71	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1517	 1661	 0.01	 0.1	 0.0	 52.71	 63.25	 79.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1517	 1661	 0.01	 0.1	 0.0	 52.71	 63.25	 79.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1518	 1519	 0.00061	 0.00496	 0.03311	 292.78	 351.33	 527.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1518	 1520	 0.0006	 0.0053	 0.0337	 357.49	 428.99	 643.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1518	 1656	 0.01	 0.1	 0.0	 66.97	 80.37	 100.46	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1518	 1656	 0.01	 0.1	 0.0	 66.97	 80.37	 100.46	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1519	 1531	 0.00015	 0.00123	 0.00819	 283.57	 340.29	 510.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1519	 1535	 0.0011	 0.0093	 0.059	 358.74	 430.49	 645.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1520	 1898	 0.0019	 0.0167	 0.102	 358.91	 430.7	 646.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1523	 1864	 0.0085	 0.0731	 0.4454	 403.26	 483.92	 725.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1524	 1897	 0.0043	 0.0371	 0.2285	 306.67	 368.01	 552.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1525	 1658	 0.01	 0.1	 0.0	 53.71	 64.46	 80.57	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1526	 1658	 0.01	 0.1	 0.0	 53.71	 64.45	 80.57	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1527	 1530	 0.00027	 0.00217	 0.01447	 176.94	 212.33	 318.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1528	 1659	 0.01	 0.1	 0.0	 15.75	 18.91	 28.36	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1529	 1660	 0.01	 0.1	 0.0	 15.75	 18.91	 28.36	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1530	 1531	 0.00027	 0.00217	 0.01447	 283.57	 340.29	 510.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1532	 1662	 0.01	 0.1	 0.0	 96.93	 116.32	 145.4	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1533	 1534	 0.00088	 0.00431	 0.00289	 96.05	 115.26	 144.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1534	 1662	 0.01	 0.1	 0.0	 96.88	 116.26	 145.33	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1535	 1868	 0.0019	 0.0167	 0.102	 360.1	 432.12	 648.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1536	 1538	 0.0004	 0.0036	 0.0414	 442.9	 531.48	 797.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1537	 1538	 0.0004	 0.0036	 0.0414	 443.02	 531.63	 797.44	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1539	 1663	 0.01	 0.1	 0.0	 100.18	 120.22	 150.27	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1540	 1663	 0.01	 0.1	 0.0	 100.18	 120.22	 150.27	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1541	 1542	 0.00133	 0.0019	 0.08531	 88.44	 106.13	 132.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1541	 1543	 0.00211	 0.00376	 0.152	 58.04	 69.65	 87.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1541	 1544	 0.00131	 0.00187	 0.08407	 82.44	 98.93	 148.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1542	 1665	 0.01	 0.1	 0.0	 88.25	 105.9	 132.37	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1543	 1668	 0.01	 0.1	 0.0	 57.96	 69.55	 86.94	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1544	 1545	 0.03574	 0.07946	 0.02476	 150.88	 181.06	 271.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1544	 1548	 0.03596	 0.0794	 0.02306	 150.78	 180.93	 271.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1544	 1551	 0.02545	 0.0565	 0.02089	 133.93	 160.72	 241.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1544	 1553	 0.00334	 0.00647	 0.08017	 88.42	 106.1	 132.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1544	 1554	 0.00115	 0.00199	 0.0802	 44.3	 53.16	 66.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1544	 1555	 0.00115	 0.00199	 0.0802	 44.3	 53.16	 66.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1544	 1556	 0.00563	 0.01057	 0.24347	 67.42	 80.9	 101.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1544	 1557	 0.01499	 0.03056	 0.01185	 84.86	 101.84	 152.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1545	 1546	 0.0018	 0.004	 0.0008	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1545	 1547	 0.005	 0.0115	 0.0024	 151.61	 181.93	 272.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1546	 1559	 0.0023	 0.0039	 0.0008	 13.8	 16.56	 20.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1546	 1672	 0.01	 0.1	 0.0	 19.48	 23.37	 29.22	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1547	 1800	 0.0145	 0.0331	 0.007	 153.57	 184.28	 276.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1548	 1549	 0.0017	 0.004	 0.0008	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1548	 1550	 0.0051	 0.0117	 0.0025	 151.42	 181.71	 272.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1549	 1560	 0.0023	 0.0039	 0.0008	 13.8	 16.56	 20.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1549	 1672	 0.01	 0.1	 0.0	 19.48	 23.38	 29.22	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1550	 1855	 0.0144	 0.033	 0.007	 153.36	 184.04	 276.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1551	 1552	 0.0154	 0.0352	 0.0075	 162.75	 195.3	 292.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1551	 1664	 0.01	 0.1	 0.0	 25.69	 30.83	 38.54	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1551	 1664	 0.01	 0.1	 0.0	 25.69	 30.83	 38.54	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1552	 1800	 0.0145	 0.0331	 0.007	 165.13	 198.16	 297.24	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1553	 1665	 0.01	 0.1	 0.0	 88.25	 105.9	 132.37	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1554	 1666	 0.01	 0.1	 0.0	 30.6	 36.72	 45.9	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1554	 1667	 0.01	 0.1	 0.0	 17.93	 21.51	 26.89	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1555	 1666	 0.01	 0.1	 0.0	 30.6	 36.72	 45.9	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1555	 1667	 0.01	 0.1	 0.0	 17.93	 21.51	 26.89	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1556	 1668	 0.01	 0.1	 0.0	 62.56	 75.07	 93.84	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1557	 1558	 0.0277	 0.0633	 0.0134	 168.31	 201.97	 302.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1557	 1669	 0.01	 0.1	 0.0	 45.99	 55.19	 82.79	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1557	 1669	 0.01	 0.1	 0.0	 45.99	 55.19	 82.79	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1557	 1670	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1557	 1671	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1558	 1855	 0.0144	 0.033	 0.007	 171.0	 205.2	 307.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1559	 1822	 0.0245	 0.0405	 0.0085	 14.71	 17.65	 22.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1560	 1823	 0.0245	 0.0405	 0.0085	 14.71	 17.65	 22.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1561	 1673	 0.00494	 0.20166	 0.0	 76.3	 91.55	 114.44	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1561	 1673	 0.00488	 0.2025	 0.0	 76.35	 91.61	 114.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1562	 1773	 0.0098	 0.0223	 0.0048	 159.32	 191.18	 286.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1563	 1774	 0.0098	 0.0223	 0.0048	 159.79	 191.74	 287.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1564	 1565	 0.47853	 0.53614	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1566	 1567	 0.13531	 0.23274	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1566	 1568	 0.3332	 0.58408	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1572	 1682	 0.01	 0.1	 0.0	 93.54	 112.25	 140.32	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1573	 1682	 0.01	 0.1	 0.0	 93.54	 112.25	 140.31	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1576	 2030	 0.0001	 0.01	 0.0	 124.35	 149.22	 186.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1578	 1579	 0.3662	 0.60425	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1683	 1684	 0.02	 0.2	 0.0	 17.59	 21.11	 31.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1683	 1814	 0.5341	 1.0562	 0.0	 16.89	 20.27	 30.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1685	 1686	 0.02	 0.2	 0.0	 54.42	 65.3	 97.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1685	 1775	 0.03647	 0.10472	 0.01242	 52.78	 63.33	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1687	 1688	 0.02	 0.2	 0.0	 54.42	 65.3	 97.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1687	 1775	 0.03647	 0.10472	 0.01242	 52.78	 63.33	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1689	 1690	 0.04	 0.4	 0.0	 27.34	 32.81	 49.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1689	 1781	 0.17	 0.35	 0.0	 26.53	 31.84	 47.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1691	 1692	 0.01	 0.1	 0.0	 75.06	 90.07	 135.1	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1691	 1903	 0.01193	 0.03427	 0.00406	 24.67	 29.6	 44.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1691	 1903	 0.01193	 0.03427	 0.00406	 24.67	 29.6	 44.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1691	 1903	 0.01193	 0.03427	 0.00406	 24.67	 29.6	 44.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1693	 1694	 0.01	 0.1	 0.0	 95.77	 114.93	 143.66	 0.997	 0.0	 1	 -9.15038	 9.15038;
	1693	 1799	 0.0085	 0.0195	 0.0041	 73.61	 88.33	 110.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1693	 1800	 0.0144	 0.033	 0.007	 96.0	 115.2	 172.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1694	 1804	 0.905	 1.314	 0.0	 11.18	 13.41	 20.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1694	 3296	 0.0001	 0.01	 0.0	 108.75	 130.5	 163.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1695	 1696	 0.01	 0.1	 0.0	 53.11	 63.73	 95.59	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1695	 1808	 0.0	 0.0001	 0.0	 53.46	 64.15	 96.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1696	 1812	 0.3328	 0.153	 0.0	 17.0	 20.39	 25.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1696	 1813	 0.3328	 0.153	 0.0	 17.0	 20.39	 25.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1697	 1698	 0.01	 0.1	 0.0	 54.94	 65.93	 98.9	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1697	 1809	 0.0	 0.0001	 0.0	 54.77	 65.73	 98.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1699	 1700	 0.02	 0.2	 0.0	 32.44	 38.93	 58.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1699	 1814	 0.3599	 0.7671	 0.0	 30.84	 37.01	 55.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1701	 1702	 0.02	 0.2	 0.0	 32.41	 38.89	 58.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1701	 1814	 0.2392	 0.5279	 0.0001	 30.81	 36.97	 55.46	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1703	 1704	 0.01	 0.1	 0.0	 42.49	 50.99	 76.49	 1.0014	 0.0	 1	 -9.15038	 9.15038;
	1703	 1825	 0.0424	 0.1164	 0.0	 42.19	 50.63	 75.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1705	 1706	 0.01	 0.1	 0.0	 50.69	 60.83	 91.25	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1705	 1707	 0.0	 0.0001	 0.0	 92.03	 110.44	 138.05	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1705	 1774	 0.0587	 0.1341	 0.0286	 133.55	 160.26	 240.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1705	 1783	 0.0599	 0.1363	 0.0293	 97.93	 117.51	 176.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1705	 1808	 0.0157	 0.036	 0.0076	 62.01	 74.42	 111.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1705	 1834	 0.001	 0.0022	 0.0005	 70.23	 84.27	 126.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1705	 1837	 0.00073	 0.01875	 0.89999	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1707	 1708	 0.01	 0.1	 0.0	 101.25	 121.5	 182.25	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1707	 1753	 0.0703	 0.1601	 0.0345	 89.54	 107.45	 161.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1707	 1773	 0.0587	 0.1341	 0.0286	 133.38	 160.05	 240.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1707	 1809	 0.0157	 0.036	 0.0076	 57.34	 68.81	 103.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1707	 1832	 0.0375	 0.0858	 0.0182	 79.1	 94.92	 118.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1707	 1833	 0.001	 0.0022	 0.0005	 70.16	 84.19	 126.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1707	 1835	 0.00073	 0.01875	 0.89999	 158.14	 189.77	 284.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1708	 1838	 0.0	 0.001	 0.0	 50.62	 60.75	 91.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1709	 1710	 0.01	 0.1	 0.0	 33.41	 40.1	 60.14	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1709	 1832	 0.0021	 0.005	 0.001	 33.33	 39.99	 59.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1711	 1712	 0.0017	 0.0817	 0.0	 214.53	 257.43	 386.15	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1711	 1713	 0.0018	 0.0799	 0.0	 214.49	 257.39	 386.09	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1711	 1765	 4e-05	 0.00024	 0.0622	 431.66	 517.99	 776.98	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1714	 1715	 0.01	 0.1	 0.0	 10.13	 12.15	 18.23	 1.0025	 0.0	 1	 -9.15038	 9.15038;
	1714	 1847	 0.16	 0.25	 0.0	 10.0	 12.0	 18.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1716	 1840	 0.0051	 0.012	 0.0024	 105.94	 127.13	 190.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1716	 3579	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1717	 1718	 0.01	 0.1	 0.0	 19.24	 23.09	 34.63	 1.0089	 0.0	 1	 -9.15038	 9.15038;
	1717	 1872	 0.82928	 1.15303	 0.0	 18.0	 21.6	 32.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1719	 1720	 0.019	 0.4024	 0.0	 27.0	 32.4	 48.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1719	 1842	 0.0025	 0.0058	 0.0012	 26.96	 32.35	 48.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1721	 1722	 0.01	 0.1	 0.0	 31.73	 38.07	 57.1	 0.9944	 0.0	 1	 -9.15038	 9.15038;
	1721	 1723	 0.01	 0.1	 0.0	 31.73	 38.07	 57.1	 0.9945	 0.0	 1	 -9.15038	 9.15038;
	1721	 1832	 0.0025	 0.0058	 0.0012	 63.25	 75.9	 113.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1724	 1725	 0.01	 0.1	 0.0	 26.37	 31.64	 39.55	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1786	 1724	 0.01	 0.1	 0.0	 65.11	 78.13	 97.66	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1789	 1724	 0.01	 0.1	 0.0	 65.11	 78.13	 97.66	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1726	 1727	 0.0002	 0.0193	 0.0	 241.94	 290.33	 435.49	 1.0023	 0.0	 1	 -9.15038	 9.15038;
	1726	 1880	 2e-05	 0.00033	 0.1421	 244.17	 293.01	 439.51	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1728	 1729	 0.0002	 0.0194	 0.0	 240.8	 288.97	 433.45	 1.0016	 0.0	 1	 -9.15038	 9.15038;
	1728	 1884	 2e-05	 0.00032	 0.1351	 242.59	 291.11	 436.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1730	 1731	 0.00097	 0.048	 0.0	 237.7	 285.24	 427.86	 1.0011	 0.0	 1	 -9.15038	 9.15038;
	1730	 1885	 6e-05	 0.00021	 0.0525	 236.59	 283.91	 425.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1732	 1733	 0.00097	 0.048	 0.0	 238.14	 285.77	 428.65	 1.0028	 0.0	 1	 -9.15038	 9.15038;
	1732	 1886	 6e-05	 0.00021	 0.0525	 236.76	 284.12	 426.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1734	 1735	 0.00097	 0.048	 0.0	 238.28	 285.94	 428.91	 1.0031	 0.0	 1	 -9.15038	 9.15038;
	1734	 1887	 6e-05	 0.00021	 0.0525	 236.85	 284.23	 426.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1736	 1737	 0.01	 0.1	 0.0	 38.19	 45.83	 68.74	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1736	 1832	 0.0219	 0.052	 0.0103	 37.88	 45.46	 68.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1926	 1737	 0.01	 0.1	 0.0	 4.02	 4.82	 7.23	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1738	 1739	 0.0079	 0.2308	 0.0	 81.41	 97.69	 146.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1738	 1800	 0.0013	 0.003	 0.0006	 80.61	 96.74	 145.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1740	 1741	 0.0079	 0.229	 0.0	 81.41	 97.69	 146.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1740	 1800	 0.0013	 0.003	 0.0006	 80.61	 96.73	 145.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1742	 1743	 0.0079	 0.2298	 0.0	 81.4	 97.68	 146.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1742	 1855	 0.0015	 0.0034	 0.0007	 80.6	 96.73	 145.09	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1744	 1745	 0.01	 0.1	 0.0	 67.59	 81.11	 121.66	 1.0029	 0.0	 1	 -9.15038	 9.15038;
	1744	 1855	 0.0015	 0.0034	 0.0007	 66.54	 79.84	 119.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1746	 1747	 0.034	 0.884	 0.0	 24.79	 29.75	 44.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1746	 1828	 0.0351	 0.03023	 0.0	 24.01	 28.81	 43.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1748	 1749	 0.01	 0.1	 0.0	 5.27	 6.32	 9.48	 1.0059	 0.0	 1	 -9.15038	 9.15038;
	1748	 1750	 0.01	 0.1	 0.0	 5.27	 6.32	 9.48	 1.006	 0.0	 1	 -9.15038	 9.15038;
	1748	 1824	 0.2246	 0.4608	 0.0	 10.35	 12.42	 18.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1751	 1752	 0.01	 0.1	 0.0	 10.13	 12.15	 18.23	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1751	 1872	 0.0758	 0.09381	 0.0	 10.06	 12.07	 18.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1753	 1754	 0.0	 0.0001	 0.0	 61.42	 73.7	 110.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1753	 1904	 0.01	 0.1	 0.0	 52.44	 62.93	 78.66	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1754	 1755	 0.0249	 0.0566	 0.0122	 52.03	 62.44	 78.05	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1754	 1904	 0.01	 0.1	 0.0	 52.44	 62.93	 78.66	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1755	 1782	 0.0429	 0.0976	 0.021	 31.44	 37.73	 56.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1755	 1791	 0.0	 0.0001	 0.0	 42.38	 50.86	 76.29	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1755	 1792	 0.0	 0.0001	 0.0	 70.63	 84.76	 105.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1755	 1793	 0.002	 0.0046	 0.0413	 57.03	 68.43	 102.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1755	 1794	 0.002	 0.0046	 0.0413	 57.3	 68.76	 103.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1755	 1795	 0.002	 0.0045	 0.001	 38.2	 45.84	 57.29	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1755	 1796	 0.0017	 0.00851	 0.00206	 67.26	 80.71	 121.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1756	 1757	 0.0147	 0.0337	 0.0071	 45.36	 54.43	 68.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1756	 1905	 0.01	 0.1	 0.0	 45.36	 54.43	 68.04	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1757	 1759	 0.0038	 0.019	 0.0046	 92.22	 110.66	 138.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1757	 1777	 0.0308	 0.0633	 0.0129	 86.68	 104.01	 130.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1758	 1759	 0.0185	 0.0527	 0.0117	 45.44	 54.53	 68.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1758	 1905	 0.01	 0.1	 0.0	 45.37	 54.45	 68.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1759	 1786	 0.0029	 0.0148	 0.0036	 55.91	 67.09	 83.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1759	 1789	 0.0029	 0.0148	 0.0036	 55.91	 67.09	 83.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1759	 1796	 0.00239	 0.01199	 0.0029	 61.45	 73.74	 110.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1759	 1798	 0.00239	 0.01199	 0.0029	 61.58	 73.9	 110.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1759	 1871	 0.01	 0.1	 0.0	 80.91	 97.09	 121.36	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1759	 1874	 0.0078	 0.0391	 0.0094	 43.86	 52.64	 65.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1759	 1875	 0.0078	 0.0391	 0.0094	 43.86	 52.64	 65.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1759	 1897	 0.01	 0.1	 0.0	 80.71	 96.85	 121.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1759	 1898	 0.01	 0.1	 0.0	 80.7	 96.85	 121.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1760	 1761	 0.0028	 0.0193	 0.0748	 114.61	 137.53	 206.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1760	 2676	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1761	 1763	 0.0	 0.0001	 0.0	 268.04	 321.65	 402.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1761	 1764	 0.00852	 0.03134	 0.1933	 367.33	 440.8	 661.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1761	 2669	 0.0001	 0.01	 0.0	 245.48	 294.58	 368.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1762	 1836	 0.02	 0.0579	 0.0123	 143.73	 172.48	 215.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1763	 1765	 0.0039	 0.0206	 0.0971	 339.47	 407.36	 509.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1763	 3519	 0.0001	 0.01	 0.0	 165.7	 198.84	 248.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1764	 1767	 0.00378	 0.0139	 0.0856	 433.99	 520.79	 781.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1764	 1903	 0.01	 0.1	 0.0	 74.01	 88.81	 133.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1765	 1766	 0.0122	 0.051	 0.2844	 365.21	 438.25	 657.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1766	 1767	 0.0	 0.0001	 0.0	 374.16	 448.99	 561.24	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1766	 1768	 0.006	 0.0221	 0.1366	 333.57	 400.29	 600.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1766	 1771	 0.0042	 0.03576	 0.21598	 149.42	 179.3	 224.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1767	 1769	 0.0001	 0.001	 0.0058	 178.51	 214.21	 321.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1767	 1770	 0.006	 0.0221	 0.1366	 333.05	 399.66	 599.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1817	 1768	 0.01	 0.1	 0.0	 88.24	 105.88	 158.83	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1768	 1864	 0.0	 0.0001	 0.0	 248.09	 297.71	 446.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1830	 1769	 0.001	 0.0896	 0.0	 80.64	 96.77	 145.16	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1769	 1858	 0.0	 0.0001	 0.0	 236.55	 283.86	 425.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1817	 1770	 0.01	 0.1	 0.0	 88.28	 105.94	 158.91	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1770	 1858	 0.0029	 0.0244	 0.1472	 306.01	 367.21	 550.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1770	 1863	 0.0	 0.0001	 0.0	 343.67	 412.41	 618.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1770	 1864	 0.0	 0.0001	 0.0	 290.2	 348.24	 522.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1770	 1865	 0.0014	 0.0123	 0.0742	 181.23	 217.48	 271.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1849	 1771	 0.0023	 0.089	 0.0	 99.42	 119.31	 149.13	 1.0083	 0.0	 1	 -9.15038	 9.15038;
	1771	 1884	 0.0	 4e-05	 0.00022	 248.84	 298.61	 373.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1772	 1830	 0.04198	 0.09623	 0.02046	 137.1	 164.52	 246.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1772	 4102	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1773	 1775	 0.01	 0.1	 0.0	 50.3	 60.36	 75.46	 0.9935	 0.0	 1	 -9.15038	 9.15038;
	1774	 1775	 0.01	 0.1	 0.0	 50.28	 60.34	 75.42	 0.9936	 0.0	 1	 -9.15038	 9.15038;
	1776	 1777	 0.0	 0.0001	 0.0	 93.35	 112.02	 140.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1776	 1778	 0.0061	 0.0121	 0.0025	 26.8	 32.16	 40.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1776	 1779	 0.0354	 0.0726	 0.0148	 100.68	 120.82	 151.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1777	 1780	 0.0061	 0.0121	 0.0025	 22.39	 26.87	 33.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1778	 1781	 0.01	 0.1	 0.0	 26.89	 32.27	 40.34	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1779	 1844	 0.00177	 0.036	 0.89999	 85.98	 103.18	 154.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1780	 1781	 0.01	 0.1	 0.0	 22.4	 26.88	 33.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1782	 1783	 0.0	 0.0001	 0.0	 63.74	 76.49	 114.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1782	 1906	 0.01	 0.1	 0.0	 62.67	 75.2	 94.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1783	 1906	 0.01	 0.1	 0.0	 62.66	 75.2	 93.99	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1784	 1785	 0.0011	 0.0017	 0.0592	 35.92	 43.1	 53.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1784	 1786	 0.0015	 0.0034	 0.0007	 35.15	 42.18	 52.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1785	 1793	 0.0006	 0.0009	 0.0328	 43.02	 51.63	 77.44	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1785	 1909	 0.01	 0.1	 0.0	 46.1	 55.32	 69.15	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1786	 1789	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1787	 1788	 0.0011	 0.0017	 0.0592	 35.95	 43.14	 53.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1787	 1789	 0.00141	 0.00324	 0.00193	 35.17	 42.21	 52.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1788	 1794	 0.0006	 0.0009	 0.0328	 43.32	 51.98	 77.98	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1788	 1909	 0.01	 0.1	 0.0	 46.1	 55.32	 69.15	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1790	 1862	 0.21	 0.45	 0.0	 30.34	 36.4	 45.51	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1791	 1797	 0.002	 0.0045	 0.001	 38.2	 45.84	 57.29	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1791	 1907	 0.01	 0.1	 0.0	 37.69	 45.23	 56.54	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1792	 1798	 0.0017	 0.00851	 0.00206	 66.44	 79.73	 119.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1792	 1907	 0.01	 0.1	 0.0	 38.26	 45.91	 57.38	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1793	 1913	 0.01	 0.1	 0.0	 16.81	 20.18	 30.26	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1794	 1914	 0.01	 0.1	 0.0	 16.81	 20.18	 30.26	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1795	 1916	 0.01	 0.1	 0.0	 38.16	 45.79	 57.24	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1796	 1811	 0.0149	 0.0341	 0.0072	 127.7	 153.24	 229.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1797	 1916	 0.01	 0.1	 0.0	 38.16	 45.79	 57.24	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1798	 1810	 0.0149	 0.0341	 0.0072	 126.98	 152.38	 228.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1799	 1801	 0.0092	 0.021	 0.0044	 50.15	 60.18	 75.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1799	 1855	 0.0229	 0.0525	 0.0111	 70.02	 84.02	 126.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1799	 1856	 0.0322	 0.0533	 0.0111	 70.36	 84.43	 105.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1799	 2934	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1800	 1832	 0.0456	 0.1045	 0.0222	 62.63	 75.15	 112.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1800	 1855	 0.0	 0.0001	 0.0	 43.95	 52.73	 65.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1801	 1802	 0.0102	 0.0233	 0.0049	 63.71	 76.45	 114.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1801	 1803	 0.01	 0.1	 0.0	 27.88	 33.45	 50.18	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1802	 1832	 0.04013	 0.09196	 0.01954	 55.07	 66.09	 99.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1802	 1855	 0.00547	 0.01254	 0.00266	 116.14	 139.37	 209.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1805	 1807	 0.0019	 0.0028	 0.0982	 225.79	 270.95	 338.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1805	 4544	 0.0001	 0.01	 0.0	 231.47	 277.77	 347.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1806	 1816	 0.0048	 0.0153	 0.0034	 139.6	 167.52	 209.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1806	 1925	 0.01	 0.1	 0.0	 51.37	 61.64	 77.05	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1807	 1815	 0.0048	 0.0153	 0.0034	 182.37	 218.84	 273.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1807	 1925	 0.01	 0.1	 0.0	 93.4	 112.07	 140.09	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1808	 1810	 0.0388	 0.0888	 0.0188	 106.64	 127.97	 191.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1809	 1811	 0.0388	 0.0888	 0.0188	 107.66	 129.2	 193.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1810	 1814	 0.01	 0.1	 0.0	 46.56	 55.88	 69.85	 1.0004	 0.0	 1	 -9.15038	 9.15038;
	1811	 1814	 0.01	 0.1	 0.0	 46.7	 56.04	 70.04	 1.0005	 0.0	 1	 -9.15038	 9.15038;
	1815	 1816	 0.0	 0.0001	 0.0	 162.78	 195.33	 244.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1815	 1817	 0.0124	 0.0397	 0.0089	 90.72	 108.86	 136.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1815	 1817	 0.0124	 0.0397	 0.0089	 90.72	 108.86	 136.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1815	 1818	 0.0015	 0.0022	 0.075	 85.05	 102.06	 127.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1815	 1819	 0.0015	 0.0022	 0.075	 85.05	 102.06	 127.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1815	 1820	 0.00485	 0.01057	 0.00221	 46.04	 55.25	 69.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1815	 1821	 0.00485	 0.01057	 0.00221	 98.25	 117.9	 176.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1815	 1908	 0.01	 0.1	 0.0	 72.94	 87.53	 109.41	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1816	 1908	 0.01	 0.1	 0.0	 39.26	 47.11	 58.89	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1817	 1820	 0.01826	 0.03742	 0.00752	 64.14	 76.97	 96.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1817	 1826	 0.0083	 0.0265	 0.0182	 33.98	 40.78	 50.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1817	 1827	 0.0083	 0.0265	 0.0182	 33.98	 40.78	 50.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1817	 1866	 0.01	 0.1	 0.0	 88.07	 105.68	 158.53	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1817	 1872	 0.01	 0.1	 0.0	 32.5	 38.99	 58.49	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1817	 1872	 0.01	 0.1	 0.0	 32.5	 38.99	 58.49	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1818	 1893	 0.00075	 0.0029	 0.03908	 113.28	 135.94	 169.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1818	 1930	 0.01	 0.1	 0.0	 55.76	 66.91	 83.64	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1819	 1892	 0.00075	 0.0029	 0.03908	 113.28	 135.94	 169.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1819	 1930	 0.01	 0.1	 0.0	 55.76	 66.91	 83.64	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1820	 1899	 0.0312	 0.0798	 0.017	 50.06	 60.08	 75.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1821	 1843	 0.03004	 0.06157	 0.01238	 94.29	 113.15	 169.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1821	 1900	 0.0312	 0.0798	 0.017	 39.94	 47.93	 59.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1822	 1824	 0.01	 0.1	 0.0	 14.71	 17.66	 22.07	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1823	 1824	 0.01	 0.1	 0.0	 14.72	 17.66	 22.07	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1824	 1825	 0.1484	 0.4074	 0.0	 42.19	 50.63	 75.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1826	 1828	 0.01	 0.1	 0.0	 33.95	 40.75	 50.93	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1827	 1828	 0.01	 0.1	 0.0	 33.95	 40.75	 50.93	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1829	 1830	 0.0281	 0.0643	 0.0137	 72.21	 86.65	 108.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1829	 1910	 0.01	 0.1	 0.0	 57.67	 69.2	 86.5	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1829	 4104	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1830	 1831	 0.0281	 0.0643	 0.0137	 119.3	 143.16	 178.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1830	 1857	 0.0384	 0.088	 0.0187	 21.02	 25.23	 31.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1830	 1858	 0.0024	 0.0895	 0.0	 83.29	 99.94	 149.92	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1830	 1859	 0.01	 0.1	 0.0	 38.75	 46.5	 58.13	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1830	 1859	 0.01	 0.1	 0.0	 38.75	 46.5	 58.13	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1831	 1910	 0.01	 0.1	 0.0	 39.46	 47.35	 71.03	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1831	 3864	 0.0001	 0.01	 0.0	 145.96	 175.16	 218.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1832	 1861	 0.01	 0.1	 0.0	 30.72	 36.86	 46.07	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1833	 1895	 0.0242	 0.0551	 0.0118	 89.2	 107.05	 133.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1833	 1927	 0.01	 0.1	 0.0	 29.86	 35.83	 44.78	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1834	 1894	 0.0242	 0.0551	 0.0118	 89.21	 107.05	 133.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1834	 1927	 0.01	 0.1	 0.0	 29.85	 35.83	 44.78	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1835	 1836	 0.0779	 0.1968	 0.052	 160.66	 192.8	 289.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1836	 1837	 0.0779	 0.1968	 0.052	 158.16	 189.8	 284.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1836	 1839	 5e-05	 0.00012	 2e-05	 91.9	 110.28	 137.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1836	 1840	 0.0006	 0.0024	 0.0005	 222.8	 267.36	 401.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1836	 1841	 0.0087	 0.0198	 0.0042	 103.23	 123.88	 154.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1836	 1842	 0.0087	 0.0198	 0.0042	 121.86	 146.23	 182.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1839	 1911	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.9964	 0.0	 1	 -9.15038	 9.15038;
	1840	 2164	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1841	 1846	 0.0355	 0.0811	 0.0173	 20.21	 24.25	 30.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1841	 4094	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1842	 3457	 0.0001	 0.01	 0.0	 122.88	 147.46	 184.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1843	 1844	 0.0	 0.0001	 0.0	 88.73	 106.48	 159.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1843	 1912	 0.01	 0.1	 0.0	 55.57	 66.68	 83.35	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1844	 1912	 0.01	 0.1	 0.0	 52.26	 62.71	 78.38	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1845	 1873	 0.0064	 0.0146	 0.0031	 68.49	 82.19	 102.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1845	 4083	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1846	 4079	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1847	 1924	 0.01	 0.1	 0.0	 9.72	 11.66	 17.49	 0.9967	 0.0	 1	 -9.15038	 9.15038;
	1848	 1849	 0.0069	 0.0157	 0.0033	 95.47	 114.57	 143.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1848	 1850	 0.0018	 0.0041	 0.0009	 27.68	 33.22	 41.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1848	 1851	 0.0062	 0.0142	 0.003	 79.54	 95.45	 119.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1849	 1852	 0.0069	 0.0157	 0.0033	 95.97	 115.16	 143.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1849	 1869	 0.003	 0.0997	 0.0	 84.85	 101.82	 127.28	 1.0039	 0.0	 1	 -9.15038	 9.15038;
	1849	 1870	 0.0023	 0.089	 0.0	 95.02	 114.02	 142.52	 0.9982	 0.0	 1	 -9.15038	 9.15038;
	1849	 1873	 0.015	 0.0349	 0.0074	 75.93	 91.12	 113.9	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1849	 1876	 0.00086	 0.00059	 0.0151	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1849	 1877	 0.0008	 0.00056	 0.0141	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1849	 1878	 0.00012	 0.00056	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1849	 1879	 0.00012	 0.00056	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1849	 1917	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1849	 1918	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1849	 1919	 0.01	 0.1	 0.0	 9.53	 11.44	 17.16	 0.9943	 0.0	 1	 -9.15038	 9.15038;
	1850	 1922	 0.01	 0.1	 0.0	 27.68	 33.22	 41.53	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1851	 1854	 0.0001	 0.0001	 0.0	 63.4	 76.08	 95.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1852	 1853	 0.0018	 0.0041	 0.0009	 27.68	 33.22	 41.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1852	 1854	 0.0062	 0.0142	 0.003	 79.6	 95.52	 119.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1853	 1922	 0.01	 0.1	 0.0	 27.68	 33.22	 41.53	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1854	 1873	 0.0	 1e-05	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1854	 1896	 0.00382	 0.00557	 0.01871	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1856	 2491	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1857	 1860	 0.01	 0.1	 0.0	 22.45	 26.94	 33.67	 1.0072	 0.0	 1	 -9.15038	 9.15038;
	1859	 1860	 1.1045	 1.4724	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1861	 1862	 0.03	 0.07	 0.0	 30.44	 36.53	 45.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1863	 1868	 0.0061	 0.0536	 0.22142	 339.68	 407.62	 611.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1864	 1866	 0.0	 0.0001	 0.0	 447.9	 537.47	 806.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1864	 1869	 0.0036	 0.0307	 0.1848	 282.53	 339.03	 508.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1864	 1870	 0.0026	 0.0219	 0.1322	 396.31	 475.58	 713.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1864	 1871	 0.0061	 0.0536	 0.22142	 338.57	 406.29	 609.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1865	 1882	 0.0	 0.0001	 0.0	 224.94	 269.93	 404.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1891	 1865	 0.0022	 0.0887	 0.0	 136.5	 163.8	 245.7	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1866	 1867	 0.0059	 0.051	 0.3072	 355.05	 426.06	 639.09	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1867	 1868	 0.0	 0.0001	 0.0	 329.08	 394.9	 592.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1867	 1871	 0.0	 0.0001	 0.0	 335.47	 402.56	 603.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1867	 1898	 0.0	 0.0001	 0.0	 361.92	 434.3	 651.46	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1868	 1897	 0.0	 0.0001	 0.0	 308.21	 369.86	 554.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1869	 1880	 0.0	 0.0001	 0.0	 314.4	 377.27	 565.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1870	 1883	 0.0	 0.0001	 0.0	 431.11	 517.33	 776.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1873	 3904	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1874	 1915	 0.01	 0.1	 0.0	 43.84	 52.6	 65.75	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1875	 1915	 0.01	 0.1	 0.0	 43.84	 52.6	 65.75	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1876	 1920	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1877	 1921	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	1880	 1881	 0.0	 0.0001	 0.0	 438.55	 526.26	 789.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1880	 1882	 0.0024	 0.0208	 0.1252	 361.97	 434.37	 651.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1881	 1885	 0.0	 0.001	 0.0	 317.45	 380.94	 571.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1881	 1887	 0.0	 0.001	 0.0	 277.09	 332.5	 415.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1890	 1882	 0.0022	 0.0891	 0.0	 136.14	 163.37	 245.05	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1883	 1888	 0.0	 0.0001	 0.0	 431.12	 517.35	 776.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1884	 1889	 0.0	 0.0001	 0.0	 159.27	 191.13	 286.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1885	 1889	 0.0	 0.001	 0.0	 211.1	 253.33	 316.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1886	 1888	 0.0	 0.001	 0.0	 315.01	 378.01	 567.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1886	 1889	 0.0	 0.001	 0.0	 210.73	 252.88	 316.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1887	 1888	 0.0	 0.001	 0.0	 319.25	 383.1	 478.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1890	 1891	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1890	 1892	 0.0014	 0.0021	 0.075	 145.59	 174.7	 218.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1890	 1923	 0.01	 0.1	 0.0	 66.14	 79.37	 99.21	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1891	 1893	 0.0014	 0.0021	 0.075	 145.59	 174.7	 218.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1891	 1923	 0.01	 0.1	 0.0	 66.14	 79.37	 99.21	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1892	 1929	 0.01	 0.1	 0.0	 58.74	 70.49	 88.11	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1893	 1929	 0.01	 0.1	 0.0	 58.74	 70.49	 88.11	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1894	 1924	 0.01	 0.1	 0.0	 89.21	 107.05	 133.81	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1895	 1924	 0.01	 0.1	 0.0	 89.2	 107.04	 133.81	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1899	 1901	 0.01	 0.1	 0.0	 50.44	 60.53	 75.67	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1900	 1901	 0.01	 0.1	 0.0	 39.94	 47.93	 59.91	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1901	 1902	 0.02332	 0.02388	 0.00151	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1902	 1931	 0.04	 0.4	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1928	 1927	 0.01	 0.1	 0.0	 12.69	 15.23	 19.04	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1928	 1927	 0.01	 0.1	 0.0	 12.69	 15.23	 19.04	 0.99	 0.0	 1	 -9.15038	 9.15038;
	1932	 1954	 0.0012	 0.0089	 0.01512	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1933	 1955	 0.0012	 0.0089	 0.01513	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1934	 1954	 0.00924	 0.05052	 0.07698	 367.86	 478.22	 478.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1935	 1936	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1935	 1940	 0.00558	 0.04147	 0.0629	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1936	 1937	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.09271	 0.0	 1	 -9.15038	 9.15038;
	1936	 1945	 0.01469	 0.10915	 0.16676	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1937	 1938	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1937	 1943	 0.0011	 0.01271	 0.35206	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1937	 1944	 0.00286	 0.03355	 0.90157	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1939	 1938	 0.00069	 0.03946	 0.0	 299.89	 389.86	 389.86	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	1938	 1951	 0.00298	 0.03445	 0.94221	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1938	 1971	 0.0015	 0.01506	 0.4032	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2058	 1939	 0.00066	 0.0269	 0.0	 250.0	 250.0	 250.0	 1.1012	 0.0	 1	 -9.15038	 9.15038;
	2059	 1939	 -0.00044	 0.00942	 0.0	 260.0	 312.0	 390.0	 0.98438	 0.0	 1	 -9.15038	 9.15038;
	1941	 1940	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	1940	 1948	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1940	 1970	 0.01457	 0.07362	 0.13344	 515.45	 670.08	 670.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1940	 2739	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2061	 1941	 -0.00467	 0.16067	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	1942	 1943	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1942	 4121	 0.0001	 0.01	 0.0	 516.89	 620.26	 775.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1943	 1957	 0.00342	 0.03928	 1.0829	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1944	 1959	 0.00023	 0.00264	 0.07296	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1945	 3896	 0.0001	 0.01	 0.0	 222.3	 266.76	 333.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1946	 1947	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1946	 1955	 0.00585	 0.04027	 0.07161	 463.05	 601.97	 601.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1947	 1954	 0.00585	 0.04027	 0.07161	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1949	 1969	 0.01174	 0.07014	 0.12689	 419.34	 545.14	 545.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1950	 1955	 0.00399	 0.02901	 0.04808	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1950	 4098	 0.0001	 0.01	 0.0	 158.09	 189.71	 237.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1951	 1952	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1951	 1956	 0.00358	 0.04122	 1.1338	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1951	 2054	 0.00217	 0.02513	 0.67098	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1953	 1952	 0.0007	 0.03652	 0.0	 366.47	 476.41	 476.41	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2066	 1953	 -0.00044	 0.01252	 0.0	 260.0	 312.0	 390.0	 0.98438	 0.0	 1	 -9.15038	 9.15038;
	1954	 1956	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -9.15038	 9.15038;
	1954	 2014	 0.00919	 0.06614	 0.10451	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1955	 1957	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -9.15038	 9.15038;
	1955	 2015	 0.00822	 0.05767	 0.0982	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1956	 1957	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1956	 1958	 0.00097	 0.01052	 0.28395	 1182.99	 1419.59	 1774.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1956	 2042	 0.00234	 0.02677	 0.74653	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1957	 2017	 0.00137	 0.01569	 0.43744	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1957	 2053	 0.00139	 0.0159	 0.44176	 1189.64	 1546.53	 1546.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2057	 1957	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 0.91667	 0.0	 1	 -9.15038	 9.15038;
	1958	 2007	 0.00355	 0.03617	 0.95894	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1958	 2016	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1958	 2053	 0.00126	 0.01446	 0.4016	 1010.89	 1314.16	 1314.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1958	 3891	 0.0001	 0.01	 0.0	 469.88	 563.86	 704.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1960	 1977	 0.0107	 0.06628	 0.10825	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1960	 1986	 0.00657	 0.0481	 0.0727	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1960	 1994	 0.0114	 0.06587	 0.09975	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2073	 1960	 0.0014	 0.0668	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	1961	 1963	 0.00789	 0.05868	 0.08985	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2078	 1961	 0.00151	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.01599	 0.0	 1	 -9.15038	 9.15038;
	1962	 1963	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1962	 1981	 0.00329	 0.02506	 0.0439	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1962	 1994	 0.00452	 0.03366	 0.05156	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1963	 1982	 0.00558	 0.04062	 0.06491	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2093	 1963	 0.00157	 0.07808	 0.0	 160.0	 160.0	 160.0	 1.00521	 0.0	 1	 -9.15038	 9.15038;
	1964	 1978	 0.007	 0.05138	 0.08084	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2097	 1964	 0.00149	 0.06616	 0.0	 160.0	 160.0	 160.0	 1.0483	 0.0	 1	 -9.15038	 9.15038;
	1965	 1966	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1965	 1973	 0.00242	 0.01531	 0.02249	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1965	 1989	 0.01219	 0.0637	 0.09333	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1965	 2015	 0.01116	 0.07171	 0.10367	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1966	 1967	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0755	 0.0	 1	 -9.15038	 9.15038;
	1966	 1988	 0.00246	 0.01826	 0.02798	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1966	 2028	 0.01488	 0.08161	 0.1148	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1967	 1983	 0.00218	 0.02536	 0.68579	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1968	 1969	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1968	 1970	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1968	 1985	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1968	 1989	 0.00618	 0.04353	 0.07649	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2145	 1968	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	1969	 1990	 0.00618	 0.04353	 0.07649	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2146	 1969	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	1970	 1972	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -9.15038	 9.15038;
	1970	 1986	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1971	 1972	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1971	 1979	 0.00184	 0.02139	 0.5777	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1972	 1976	 0.0017	 0.01977	 0.53386	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2148	 1973	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	1974	 1975	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1974	 2040	 0.00144	 0.01446	 0.51213	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1974	 2591	 0.00223	 0.02209	 0.69011	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1975	 1992	 0.00119	 0.01428	 0.36666	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2150	 1975	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.04896	 0.0	 1	 -9.15038	 9.15038;
	1975	 2591	 0.00223	 0.02209	 0.69011	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2178	 1976	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.07213	 0.0	 1	 -9.15038	 9.15038;
	1977	 1978	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2193	 1977	 0.00119	 0.06558	 0.0	 160.0	 160.0	 160.0	 1.04115	 0.0	 1	 -9.15038	 9.15038;
	1978	 1995	 0.00302	 0.0201	 0.03069	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1979	 1980	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2217	 1979	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.06772	 0.0	 1	 -9.15038	 9.15038;
	1980	 1984	 0.00116	 0.013	 0.33856	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2213	 1980	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -9.15038	 9.15038;
	1981	 1982	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1981	 1983	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.10102	 0.0	 1	 -9.15038	 9.15038;
	1981	 2020	 0.00374	 0.0438	 0.10096	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1982	 1987	 0.00905	 0.06723	 0.10296	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2225	 1982	 0.00145	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	1983	 1984	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1983	 2039	 0.00169	 0.01931	 0.53814	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1984	 1991	 0.00105	 0.01123	 0.28195	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1985	 1986	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1985	 1990	 0.01054	 0.06151	 0.09306	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2592	 1985	 0.00502	 0.22855	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	2592	 1985	 0.00478	 0.23168	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	2592	 1986	 0.00477	 0.23469	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	1987	 1988	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2244	 1987	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01039	 0.0	 1	 -9.15038	 9.15038;
	2243	 1988	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.00433	 0.0	 1	 -9.15038	 9.15038;
	1989	 1990	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2255	 1989	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -9.15038	 9.15038;
	2254	 1990	 0.00143	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.00143	 0.0	 1	 -9.15038	 9.15038;
	1991	 1992	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1991	 2039	 0.00152	 0.01739	 0.48083	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1991	 2041	 0.00468	 0.05347	 1.4888	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2264	 1991	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -9.15038	 9.15038;
	2265	 1992	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -9.15038	 9.15038;
	1993	 1994	 0.00134	 0.00996	 0.01337	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2295	 1993	 0.00163	 0.06754	 0.0	 160.0	 160.0	 160.0	 1.01633	 0.0	 1	 -9.15038	 9.15038;
	1995	 2056	 0.01475	 0.08595	 0.13036	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2320	 1995	 0.00161	 0.06762	 0.0	 237.5	 308.75	 308.75	 1.02703	 0.0	 1	 -9.15038	 9.15038;
	1996	 2015	 0.00207	 0.01279	 0.02055	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2333	 1996	 0.00119	 0.06565	 0.0	 160.0	 160.0	 160.0	 1.02353	 0.0	 1	 -9.15038	 9.15038;
	1997	 2021	 0.00079	 0.00488	 0.00724	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1998	 2020	 0.00079	 0.00488	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1999	 2000	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	1999	 2023	 0.01122	 0.07074	 0.11571	 208.45	 250.14	 312.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2339	 1999	 0.00141	 0.07036	 0.0	 160.0	 160.0	 160.0	 1.01921	 0.0	 1	 -9.15038	 9.15038;
	2000	 2003	 0.00213	 0.01403	 0.0226	 340.7	 408.84	 511.05	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2340	 2000	 0.00141	 0.07036	 0.0	 160.0	 160.0	 160.0	 1.01921	 0.0	 1	 -9.15038	 9.15038;
	2001	 2002	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2001	 2004	 0.00519	 0.03839	 0.05875	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2001	 2051	 0.00085	 0.00632	 0.00931	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2001	 2589	 0.01244	 0.06959	 0.10842	 613.76	 797.89	 797.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2002	 2022	 0.00159	 0.01112	 0.01913	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2002	 2052	 0.00085	 0.00612	 0.00964	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2003	 2013	 0.00446	 0.03041	 0.04867	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2003	 2032	 0.00463	 0.02775	 0.04612	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2003	 2036	 0.00184	 0.0126	 0.02239	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2003	 2038	 0.00816	 0.04242	 0.0612	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2004	 2018	 0.00341	 0.02442	 0.03997	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2004	 2035	 0.00184	 0.0126	 0.0224	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2004	 2037	 0.00816	 0.04242	 0.0612	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2004	 2049	 0.00192	 0.01355	 0.023	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2005	 2006	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2005	 2030	 0.00777	 0.04128	 0.06391	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2006	 2031	 0.00217	 0.01459	 0.02575	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2007	 2046	 0.00213	 0.02432	 0.67744	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2007	 2659	 0.0001	 0.01	 0.0	 121.14	 145.37	 181.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2008	 2009	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2008	 4143	 0.0001	 0.01	 0.0	 133.42	 160.11	 200.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2009	 2049	 0.00238	 0.01667	 0.02846	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2388	 2009	 0.00149	 0.06544	 0.0	 160.0	 160.0	 160.0	 1.01425	 0.0	 1	 -9.15038	 9.15038;
	2010	 2011	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2010	 2014	 0.00136	 0.0099	 0.01586	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2011	 2047	 0.00058	 0.00417	 0.00684	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2012	 2013	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2012	 2025	 0.00171	 0.00961	 0.01424	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2413	 2012	 0.00141	 0.06975	 0.0	 160.0	 160.0	 160.0	 1.02312	 0.0	 1	 -9.15038	 9.15038;
	2414	 2013	 0.00157	 0.0677	 0.0	 160.0	 160.0	 160.0	 1.04645	 0.0	 1	 -9.15038	 9.15038;
	2014	 2015	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2014	 2016	 0.00075	 0.02445	 0.0	 330.0	 330.0	 330.0	 1.039	 0.0	 1	 -9.15038	 9.15038;
	2014	 2027	 0.0039	 0.02847	 0.04498	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2015	 2017	 0.0004	 0.0253	 0.0	 500.0	 500.0	 500.0	 1.0457	 0.0	 1	 -9.15038	 9.15038;
	2015	 2050	 0.00083	 0.00525	 0.00868	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2016	 2017	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2017	 2045	 0.00241	 0.02782	 0.77066	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2018	 2019	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2019	 2028	 0.00316	 0.02378	 0.03527	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2020	 2021	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2020	 2038	 0.01589	 0.0832	 0.11439	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2429	 2020	 0.00162	 0.06729	 0.0	 160.0	 160.0	 160.0	 1.01396	 0.0	 1	 -9.15038	 9.15038;
	2021	 2035	 0.01773	 0.11678	 0.16361	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2428	 2021	 0.00155	 0.06701	 0.0	 160.0	 160.0	 160.0	 1.00733	 0.0	 1	 -9.15038	 9.15038;
	2022	 2023	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2024	 2589	 0.01207	 0.06905	 0.11519	 558.42	 725.95	 725.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2024	 3888	 0.0001	 0.01	 0.0	 297.22	 356.66	 445.83	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2025	 2026	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2025	 2050	 0.00537	 0.04039	 0.06005	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2025	 2678	 0.0001	 0.01	 0.0	 253.34	 304.01	 380.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2026	 2710	 0.0001	 0.01	 0.0	 362.58	 435.1	 543.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2027	 2028	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2027	 2036	 0.00589	 0.03506	 0.05235	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2460	 2027	 0.00144	 0.06708	 0.0	 160.0	 160.0	 160.0	 1.03027	 0.0	 1	 -9.15038	 9.15038;
	2029	 2036	 0.00601	 0.04147	 0.07364	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2029	 2043	 0.00215	 0.01333	 0.02211	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2466	 2029	 0.00148	 0.06578	 0.0	 160.0	 160.0	 160.0	 1.07761	 0.0	 1	 -9.15038	 9.15038;
	2031	 2032	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2504	 2031	 0.00143	 0.06968	 0.0	 160.0	 160.0	 160.0	 1.05977	 0.0	 1	 -9.15038	 9.15038;
	2033	 2034	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2033	 2041	 0.00091	 0.0104	 0.28989	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2033	 2046	 0.00092	 0.01051	 0.29293	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2521	 2033	 0.00156	 0.06252	 0.0	 250.0	 250.0	 250.0	 1.10771	 0.0	 1	 -9.15038	 9.15038;
	2522	 2033	 0.00156	 0.06292	 0.0	 250.0	 250.0	 250.0	 1.07718	 0.0	 1	 -9.15038	 9.15038;
	2035	 2036	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2533	 2035	 0.00142	 0.06729	 0.0	 160.0	 160.0	 160.0	 1.00563	 0.0	 1	 -9.15038	 9.15038;
	2037	 2038	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2037	 2044	 0.00461	 0.02492	 0.0356	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2536	 2037	 0.00153	 0.06667	 0.0	 160.0	 160.0	 160.0	 1.07985	 0.0	 1	 -9.15038	 9.15038;
	2535	 2038	 0.00153	 0.06667	 0.0	 160.0	 160.0	 160.0	 1.07985	 0.0	 1	 -9.15038	 9.15038;
	2039	 2040	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2560	 2039	 0.00136	 0.05992	 0.0	 250.0	 250.0	 250.0	 1.11092	 0.0	 1	 -9.15038	 9.15038;
	2040	 2042	 0.00312	 0.03563	 0.99107	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2041	 2042	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2562	 2041	 0.00139	 0.0612	 0.0	 250.0	 250.0	 250.0	 1.05786	 0.0	 1	 -9.15038	 9.15038;
	2563	 2042	 0.00156	 0.06244	 0.0	 250.0	 250.0	 250.0	 1.07395	 0.0	 1	 -9.15038	 9.15038;
	2043	 2044	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2567	 2043	 0.00155	 0.06701	 0.0	 160.0	 160.0	 160.0	 1.10437	 0.0	 1	 -9.15038	 9.15038;
	2566	 2044	 0.00121	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.09917	 0.0	 1	 -9.15038	 9.15038;
	2045	 2046	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2045	 2590	 0.00168	 0.01603	 0.51488	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2046	 2658	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2047	 2048	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2048	 2050	 0.00066	 0.00496	 0.00758	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2054	 2055	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2054	 3615	 0.0001	 0.01	 0.0	 454.87	 545.85	 682.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2058	 2060	 0.02339	 0.0619	 0.00629	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2058	 2067	 0.00251	 0.00811	 0.00086	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2058	 2069	 0.01967	 0.05959	 0.00587	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2058	 3784	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2062	 2063	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2062	 2790	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2063	 2065	 0.02868	 0.09314	 0.00962	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2064	 2160	 0.04727	 0.08388	 0.00786	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2064	 2246	 0.01397	 0.04504	 0.00462	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2064	 2902	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2065	 2071	 0.01983	 0.06438	 0.00665	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2067	 3423	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2068	 2145	 0.01636	 0.05314	 0.00619	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2068	 2260	 0.05223	 0.09008	 0.00866	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2069	 3765	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2070	 2071	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2070	 2210	 0.01719	 0.0557	 0.00569	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2072	 2073	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2072	 2091	 0.02562	 0.08281	 0.00847	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2072	 2167	 0.00397	 0.01298	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2072	 2275	 0.01207	 0.03893	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2072	 2313	 0.01174	 0.02025	 0.00195	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2073	 2077	 0.02917	 0.08074	 0.00832	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2073	 2167	 0.00397	 0.01281	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2073	 2184	 0.00413	 0.03066	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2073	 2186	 0.00562	 0.00992	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2073	 2187	 0.01372	 0.04438	 0.00454	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2074	 2221	 0.0157	 0.05074	 0.00519	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2075	 2248	 0.02678	 0.08653	 0.00885	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2075	 2275	 0.01884	 0.06099	 0.00624	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2075	 3185	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2076	 2092	 0.01793	 0.05802	 0.00593	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2076	 2151	 0.02207	 0.05917	 0.00611	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2076	 2278	 0.02537	 0.06736	 0.00695	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2077	 2232	 0.01421	 0.04603	 0.00471	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2078	 2079	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2078	 2120	 0.03124	 0.10107	 0.01034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2078	 2265	 0.03306	 0.10686	 0.01094	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2078	 2297	 0.02355	 0.07562	 0.00782	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2079	 2102	 0.03198	 0.10347	 0.01058	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2079	 2263	 0.00612	 0.01992	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2079	 2268	 0.00463	 0.01479	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2079	 2277	 0.03182	 0.07959	 0.00806	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2079	 2296	 0.1362	 0.23512	 0.02235	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2080	 2203	 0.03025	 0.05931	 0.00567	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2080	 2379	 0.01653	 0.02008	 0.0042	 51.95	 62.34	 77.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2081	 2082	 0.00835	 0.02702	 0.00277	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2081	 2204	 0.08678	 0.14975	 0.01423	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2081	 2301	 0.05818	 0.10041	 0.00954	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2082	 2302	 0.01843	 0.0595	 0.00608	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2083	 2084	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2083	 2289	 0.04	 0.06182	 0.00676	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2083	 2298	 0.01025	 0.0181	 0.0017	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2083	 2327	 0.00587	 0.01033	 0.00097	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2084	 2284	 0.03826	 0.06562	 0.01263	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2085	 2240	 0.03843	 0.10074	 0.01041	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2085	 2282	 0.04893	 0.12777	 0.01321	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2086	 2229	 0.00496	 0.01339	 0.00138	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2086	 2328	 0.03628	 0.09421	 0.00974	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2087	 2088	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2087	 2135	 0.00149	 0.00446	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2087	 2208	 0.03033	 0.0981	 0.01004	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2087	 2324	 0.02256	 0.07289	 0.00746	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2088	 2091	 0.02934	 0.09479	 0.0097	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2089	 2090	 0.0057	 0.01851	 0.00189	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2089	 2227	 0.02174	 0.03835	 0.00359	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2089	 2272	 0.02463	 0.05959	 0.00496	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2090	 2293	 0.01777	 0.0576	 0.00589	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2092	 2151	 0.0124	 0.05413	 0.00675	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2093	 2094	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2093	 2189	 0.01083	 0.01909	 0.00166	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2093	 2209	 0.03215	 0.08398	 0.00837	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2093	 2303	 0.01579	 0.05107	 0.00523	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2094	 2188	 0.00529	 0.01686	 0.00173	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2094	 2189	 0.01124	 0.01975	 0.00173	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2094	 2194	 0.07694	 0.13256	 0.01263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2094	 2202	 0.02628	 0.04694	 0.0044	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2095	 2097	 0.00851	 0.02785	 0.00285	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2096	 2236	 0.02397	 0.08322	 0.00799	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2096	 2254	 0.00901	 0.03107	 0.00298	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2097	 2098	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2097	 2206	 0.04116	 0.13289	 0.01359	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2097	 2248	 0.03116	 0.05504	 0.00515	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2098	 2249	 0.03215	 0.05504	 0.00515	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2099	 2199	 0.04777	 0.09058	 0.00862	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2099	 2272	 0.02273	 0.04661	 0.0045	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2100	 2230	 0.04843	 0.08438	 0.00809	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2100	 2260	 0.0376	 0.06554	 0.00624	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2101	 2246	 0.00355	 0.01157	 0.00119	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2102	 2279	 0.03851	 0.12463	 0.01275	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2103	 2317	 0.01917	 0.05959	 0.0061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2104	 2259	 0.02207	 0.07124	 0.00729	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2104	 2271	 0.00016	 0.0005	 5e-05	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2104	 2280	 0.03041	 0.09893	 0.01014	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2105	 2110	 0.01306	 0.02455	 0.00198	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2105	 2221	 0.04455	 0.08926	 0.00679	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2106	 2112	 0.00967	 0.0262	 0.00263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2106	 2203	 0.0062	 0.02	 0.00204	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2107	 2203	 0.0062	 0.02	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2107	 2375	 0.01901	 0.05868	 0.00682	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2108	 2111	 0.01124	 0.02777	 0.00276	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2108	 2293	 0.01777	 0.0576	 0.00589	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2109	 2178	 0.02033	 0.06562	 0.00671	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2110	 2296	 0.04521	 0.07926	 0.0064	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2110	 2305	 0.00826	 0.01463	 0.00137	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2111	 2224	 0.03521	 0.07645	 0.00743	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2111	 2287	 0.00818	 0.02645	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2112	 2153	 0.02074	 0.06702	 0.00686	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2113	 2114	 0.0105	 0.03306	 0.00338	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2113	 2233	 0.02661	 0.08603	 0.0088	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2114	 2319	 0.04876	 0.15769	 0.01613	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2115	 2118	 0.00099	 0.00298	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2115	 2295	 0.00107	 0.00626	 0.00059	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2116	 2296	 0.00174	 0.00564	 0.00058	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2116	 2315	 0.00207	 0.00612	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2117	 2315	 0.00223	 0.00678	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2119	 2303	 0.01479	 0.04769	 0.00488	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2119	 2305	 0.00744	 0.01314	 0.00123	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2120	 2163	 0.00983	 0.03182	 0.00325	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2121	 2150	 0.01359	 0.04394	 0.0045	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2122	 2255	 0.04066	 0.11116	 0.01147	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2122	 2294	 0.02777	 0.07769	 0.00801	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2123	 2296	 0.03298	 0.10669	 0.01091	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2123	 2323	 0.0614	 0.1986	 0.02032	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2124	 2129	 0.01083	 0.03789	 0.00385	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2124	 2200	 0.00512	 0.0124	 0.00123	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2125	 2126	 0.00959	 0.02017	 0.00196	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2125	 2276	 0.03488	 0.06488	 0.00614	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2126	 2310	 0.03917	 0.06603	 0.00396	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2127	 2153	 0.00876	 0.02636	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2128	 2250	 0.02099	 0.06785	 0.00694	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2129	 2280	 0.02378	 0.07688	 0.00787	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2130	 2230	 0.01917	 0.06198	 0.00634	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2131	 2147	 0.01083	 0.03512	 0.00359	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2131	 2244	 0.02289	 0.07413	 0.00758	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2132	 2202	 0.04545	 0.08091	 0.00757	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2132	 2265	 0.00967	 0.03149	 0.00322	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2133	 2145	 0.00025	 0.00066	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2134	 2138	 0.00455	 0.01471	 0.0015	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2134	 2148	 0.00306	 0.00983	 0.00101	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2136	 2140	 0.00144	 0.00464	 0.00047	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2136	 2148	 0.00184	 0.00597	 0.00061	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2137	 2138	 0.00446	 0.01455	 0.00148	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2137	 2243	 0.01405	 0.04537	 0.00465	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2139	 2148	 0.0076	 0.02455	 0.00252	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2139	 2162	 0.00446	 0.01388	 0.00143	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2140	 2148	 0.0023	 0.00744	 0.00076	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2141	 2227	 0.01521	 0.04901	 0.00502	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2142	 2211	 0.0181	 0.05851	 0.00599	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2142	 2215	 0.02132	 0.06893	 0.00705	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2143	 2201	 0.0127	 0.03297	 0.00341	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2143	 2230	 0.01075	 0.0282	 0.00291	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2144	 2219	 0.01281	 0.02182	 0.00175	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2144	 2288	 0.03992	 0.06793	 0.00543	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2145	 2146	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2145	 2308	 0.03471	 0.11256	 0.01158	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2147	 2162	 0.0057	 0.01851	 0.00189	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2148	 2196	 0.05736	 0.10083	 0.00949	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2148	 2311	 0.02446	 0.04322	 0.00405	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2149	 2152	 0.00058	 0.0019	 0.00019	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2149	 2153	 0.00149	 0.00264	 0.00025	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2150	 2151	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2150	 2156	 0.0057	 0.01603	 0.00165	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2152	 2155	 0.00033	 0.00116	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2152	 2156	 0.01149	 0.02967	 0.00301	 77.44	 100.67	 100.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2153	 2154	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2154	 2297	 0.02223	 0.0714	 0.00738	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2157	 2158	 0.00413	 0.00711	 0.00137	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2157	 2284	 0.02893	 0.04975	 0.00953	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2158	 2160	 0.00157	 0.00306	 0.00029	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2159	 2193	 0.04579	 0.12752	 0.01314	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2159	 2249	 0.01901	 0.05116	 0.00528	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2161	 2317	 0.01719	 0.05562	 0.00568	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2161	 2507	 0.03719	 0.06033	 0.00656	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2163	 2177	 0.00041	 0.00126	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2163	 2235	 0.02017	 0.06529	 0.0067	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2163	 2265	 0.03893	 0.12595	 0.01288	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2164	 2179	 0.01967	 0.06364	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2165	 2179	 0.02314	 0.06628	 0.00678	 135.92	 163.11	 203.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2165	 3192	 0.0001	 0.01	 0.0	 147.77	 177.33	 221.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2166	 2168	 0.01306	 0.04207	 0.00431	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2166	 2182	 0.01364	 0.04413	 0.00452	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2167	 2168	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2168	 2179	 0.03322	 0.10752	 0.011	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2169	 2171	 0.00207	 0.00661	 0.00068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2169	 2271	 0.01992	 0.03711	 0.00351	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2170	 2278	 0.01405	 0.03645	 0.00377	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2170	 2282	 0.01917	 0.04983	 0.00516	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2171	 2281	 0.03488	 0.11281	 0.01154	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2172	 2173	 0.00124	 0.00397	 0.00044	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2172	 2183	 0.00314	 0.01025	 0.00105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2173	 2187	 0.00107	 0.00802	 0.00018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2174	 2178	 0.01083	 0.01917	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2174	 2187	 0.00455	 0.00802	 0.00075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2175	 2178	 0.01339	 0.02686	 0.00257	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2175	 2179	 0.00959	 0.03116	 0.00318	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2175	 2180	 0.00463	 0.01579	 0.00161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2176	 2212	 0.03132	 0.1014	 0.01038	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2176	 2328	 0.04719	 0.08521	 0.00803	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2178	 2179	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2178	 2184	 0.0038	 0.0286	 0.00273	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2178	 2222	 0.06372	 0.20612	 0.02108	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2178	 2273	 0.01372	 0.05686	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2179	 2183	 0.00231	 0.02413	 0.00373	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2180	 2182	 0.01264	 0.04091	 0.00418	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2181	 2185	 0.00256	 0.00826	 0.00085	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2181	 2186	 0.00446	 0.00793	 0.00075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2183	 2184	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2185	 2313	 0.01306	 0.02165	 0.00208	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2188	 2189	 0.00876	 0.01455	 0.00152	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2189	 2237	 0.01091	 0.01926	 0.0018	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2190	 2195	 0.00661	 0.01835	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2190	 2195	 0.00661	 0.0181	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2191	 2239	 0.01678	 0.02959	 0.00277	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2191	 2240	 0.01455	 0.0257	 0.00241	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2192	 2193	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2192	 2301	 0.02463	 0.04488	 0.00423	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2192	 2325	 0.01017	 0.03298	 0.00336	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2193	 2319	 0.01496	 0.04661	 0.00475	 82.03	 106.64	 106.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2193	 2323	 0.06909	 0.12273	 0.01151	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2194	 2198	 0.01031	 0.02002	 0.00191	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2194	 2225	 0.02132	 0.06595	 0.00671	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2194	 2513	 0.05106	 0.09015	 0.00845	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2195	 2196	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2195	 2210	 0.01364	 0.07041	 0.00728	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2195	 2243	 0.02198	 0.06843	 0.00702	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2197	 2198	 0.00349	 0.01126	 0.00115	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2197	 2224	 0.04561	 0.13862	 0.01402	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2199	 2244	 0.00967	 0.03157	 0.00322	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2200	 2240	 0.04463	 0.07884	 0.00738	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2201	 2232	 0.03485	 0.07019	 0.00683	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2203	 2251	 0.00025	 0.00066	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2204	 2295	 0.01207	 0.02074	 0.00198	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2205	 2243	 0.00207	 0.00628	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2205	 2243	 0.00207	 0.00628	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2207	 2288	 0.02488	 0.07223	 0.00824	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2208	 2231	 0.01107	 0.03579	 0.00366	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2209	 2299	 0.02066	 0.06678	 0.00683	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2211	 2213	 0.01636	 0.05306	 0.00542	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2212	 2213	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2212	 2214	 0.01074	 0.03473	 0.00355	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2212	 2218	 0.00328	 0.0106	 0.00108	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2212	 2220	 0.02306	 0.07157	 0.00818	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2212	 2270	 0.07207	 0.1381	 0.01321	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2212	 2289	 0.06909	 0.1238	 0.01008	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2213	 2219	 0.01322	 0.0343	 0.00329	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2213	 2220	 0.02306	 0.07157	 0.00818	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2213	 2221	 0.05	 0.10909	 0.0107	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2214	 2218	 0.00223	 0.00722	 0.00074	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2215	 2224	 0.02967	 0.06636	 0.00649	 97.36	 126.56	 126.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2215	 2237	 0.02157	 0.04744	 0.00462	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2216	 2217	 0.00033	 0.00058	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2222	 2965	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2223	 2283	 0.00405	 0.01298	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2223	 2285	 0.00281	 0.00901	 0.00092	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2224	 2225	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2225	 2287	 0.0224	 0.0724	 0.00741	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2225	 2528	 0.04132	 0.13967	 0.01241	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2226	 2294	 0.004	 0.01038	 0.00107	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2227	 2317	 0.01719	 0.05562	 0.00568	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2228	 2256	 0.02702	 0.0876	 0.009	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2228	 3561	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2229	 2230	 0.00372	 0.00884	 0.00067	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2231	 2232	 0.00521	 0.01694	 0.00173	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2233	 2307	 0.01752	 0.05678	 0.00581	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2234	 2238	 0.01802	 0.03182	 0.00298	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2234	 2241	 0.00165	 0.00537	 0.00055	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2235	 2239	 0.03769	 0.1219	 0.01247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2236	 2246	 0.02322	 0.07521	 0.0077	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2238	 2239	 0.0238	 0.0538	 0.0055	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2239	 2240	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2240	 2241	 0.01083	 0.01917	 0.0018	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2242	 2245	 0.00777	 0.01686	 0.00165	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2242	 2266	 0.00355	 0.00628	 0.00542	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2243	 2244	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2243	 2306	 0.00496	 0.01545	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2243	 2306	 0.00496	 0.01545	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2244	 2310	 0.0162	 0.02843	 0.00269	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2245	 2254	 0.02289	 0.0519	 0.00506	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2245	 2258	 0.02521	 0.05744	 0.00561	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2247	 2252	 0.01777	 0.05736	 0.00587	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2247	 2265	 0.02438	 0.07802	 0.00807	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2247	 2267	 0.00174	 0.00562	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2248	 2249	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2250	 2258	 0.00579	 0.00992	 0.00105	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2252	 2262	 0.00322	 0.0105	 0.00109	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2253	 2277	 0.00917	 0.02289	 0.00232	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2253	 2453	 0.02397	 0.05372	 0.00881	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2254	 2255	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2254	 2288	 0.05331	 0.13339	 0.01064	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2254	 2309	 0.0124	 0.03603	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2254	 2328	 0.0519	 0.1314	 0.01312	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2255	 2257	 0.01521	 0.02562	 0.00245	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2255	 2266	 0.01686	 0.02983	 0.00281	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2255	 2274	 0.03826	 0.06752	 0.00633	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2256	 2257	 0.00851	 0.01438	 0.00155	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2259	 2296	 0.01719	 0.0557	 0.0057	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2261	 2264	 0.02264	 0.07314	 0.00748	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2261	 2286	 0.00372	 0.0119	 0.00121	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2262	 2268	 0.00744	 0.02405	 0.00247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2263	 2286	 0.00818	 0.02653	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2264	 2265	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2264	 2269	 0.02108	 0.06817	 0.00697	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2264	 2281	 0.02306	 0.07463	 0.00764	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2267	 2269	 0.0064	 0.02069	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2270	 2318	 0.02938	 0.06012	 0.00579	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2273	 2275	 0.00298	 0.00959	 0.00099	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2274	 2314	 0.00884	 0.01488	 0.0015	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2276	 2539	 0.03884	 0.06446	 0.00695	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2278	 2292	 0.00256	 0.00818	 0.00083	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2278	 2321	 0.00868	 0.01537	 0.00143	 76.25	 91.5	 114.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2279	 2292	 0.00636	 0.02058	 0.0021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2280	 2302	 0.02638	 0.08531	 0.00873	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2283	 2327	 0.0038	 0.0124	 0.00127	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2285	 2314	 0.00041	 0.0119	 0.00122	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2288	 2289	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2288	 2290	 0.00058	 0.00165	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2288	 2291	 0.00331	 0.00992	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2288	 2322	 0.01818	 0.05463	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2289	 2294	 0.00289	 0.00777	 0.0008	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2295	 2299	 0.01248	 0.03438	 0.00347	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2295	 2318	 0.02938	 0.06012	 0.00579	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2296	 2324	 0.02868	 0.09281	 0.00949	 68.84	 89.49	 89.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2298	 2311	 0.03124	 0.05512	 0.00516	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2300	 2318	 0.00133	 0.00431	 0.00044	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2304	 2320	 0.06347	 0.1138	 0.0107	 71.43	 85.71	 107.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2307	 2320	 0.03752	 0.1214	 0.01242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2312	 2435	 0.04545	 0.07934	 0.00852	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2312	 2531	 0.01405	 0.04298	 0.00513	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2316	 2320	 0.04169	 0.07362	 0.0069	 45.94	 55.13	 68.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2319	 2320	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2319	 2326	 0.00347	 0.00901	 0.00094	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2321	 3506	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2325	 2326	 0.00678	 0.0219	 0.00222	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2329	 2555	 0.00157	 0.00182	 0.00039	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2330	 2554	 0.00149	 0.00174	 0.00037	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2331	 2555	 0.0005	 0.00058	 0.00012	 75.6	 98.28	 98.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2332	 2555	 0.00107	 0.00124	 0.00027	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2333	 2362	 0.00545	 0.01785	 0.0018	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2333	 2389	 0.01083	 0.03074	 0.00411	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2333	 2425	 0.00298	 0.00909	 0.00104	 78.17	 93.81	 117.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2333	 2534	 0.00413	 0.01058	 0.0018	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2333	 2588	 0.00455	 0.00802	 0.00081	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2334	 2417	 0.00488	 0.01231	 0.00189	 126.2	 151.44	 189.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2334	 3753	 0.0001	 0.01	 0.0	 122.35	 146.82	 183.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2335	 2336	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2335	 2535	 0.01818	 0.05636	 0.00636	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2336	 2505	 0.01273	 0.03917	 0.0045	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2337	 2560	 0.02124	 0.06909	 0.00708	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2338	 2525	 0.03678	 0.08405	 0.01056	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2338	 4085	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2339	 2345	 0.01041	 0.02975	 0.00393	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2339	 2372	 0.01165	 0.03653	 0.00401	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2339	 2576	 0.00686	 0.02207	 0.00229	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2339	 3593	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2340	 2346	 0.01008	 0.02884	 0.00381	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2340	 2373	 0.01165	 0.03653	 0.00401	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2340	 2415	 0.01529	 0.04917	 0.00517	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2340	 2512	 0.00281	 0.00851	 0.00098	 130.06	 169.07	 169.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2340	 2577	 0.00686	 0.02215	 0.0023	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2341	 2342	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2341	 2343	 0.01	 0.02843	 0.00383	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2343	 2478	 0.01909	 0.05421	 0.0073	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2343	 2557	 0.00653	 0.0186	 0.0025	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2344	 2381	 0.00264	 0.00769	 0.00101	 262.45	 314.94	 393.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2347	 2358	 0.00083	 0.00124	 0.00015	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2348	 2358	 0.00083	 0.00124	 0.00015	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2349	 2350	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2349	 2535	 0.01802	 0.04124	 0.00623	 98.65	 128.25	 128.25	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2350	 2493	 0.00893	 0.02355	 0.00319	 80.6	 104.78	 104.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2351	 2352	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2351	 2417	 0.00455	 0.01289	 0.00174	 95.84	 115.01	 143.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2352	 2585	 0.00603	 0.01711	 0.00231	 101.44	 121.73	 152.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2353	 2354	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2353	 2355	 0.0005	 0.00149	 0.0096	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2355	 2391	 8e-05	 0.00066	 7e-05	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2355	 2563	 0.00207	 0.01413	 0.00162	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2356	 2357	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2356	 2542	 0.00388	 0.00901	 0.00133	 73.36	 88.03	 110.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2357	 2578	 0.03264	 0.08	 0.00928	 64.29	 83.58	 83.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2358	 2366	 0.01512	 0.04223	 0.00403	 85.68	 102.82	 128.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2358	 2533	 0.01083	 0.02711	 0.00287	 114.44	 137.33	 171.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2359	 2522	 0.02587	 0.06818	 0.00737	 113.26	 135.92	 169.9	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2360	 2361	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2360	 2494	 0.00678	 0.01521	 0.00235	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2360	 2573	 0.01405	 0.02124	 0.0037	 91.94	 119.53	 119.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2361	 2497	 0.01198	 0.03455	 0.00367	 90.82	 108.99	 136.24	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2361	 2536	 0.02372	 0.05926	 0.0063	 89.43	 116.26	 116.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2363	 2364	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2363	 2561	 0.0343	 0.11	 0.01158	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2364	 2546	 0.01876	 0.05926	 0.00642	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2365	 2366	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2365	 3040	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2367	 2455	 0.00215	 0.01504	 0.00164	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2368	 2524	 0.0043	 0.00719	 0.01602	 68.6	 82.32	 102.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2368	 3102	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2369	 2553	 0.01174	 0.03339	 0.00449	 100.2	 130.26	 130.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2370	 2371	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2371	 2561	 0.01455	 0.04521	 0.0051	 79.72	 103.64	 103.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2372	 2504	 0.00769	 0.02504	 0.00253	 85.12	 102.14	 127.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2372	 2541	 0.05256	 0.13264	 0.01406	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2372	 4020	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2374	 2375	 0.0005	 0.0014	 0.00018	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2375	 2452	 0.01653	 0.0476	 0.0062	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2376	 2417	 0.00405	 0.01331	 0.00135	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2376	 4158	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2377	 2545	 0.00397	 0.00579	 0.00109	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2378	 2379	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2378	 2545	 0.00281	 0.00793	 0.00103	 54.61	 65.53	 81.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2380	 2505	 0.01521	 0.04074	 0.00426	 179.14	 214.97	 268.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2381	 2382	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2381	 2387	 0.04124	 0.07066	 0.00857	 103.37	 124.05	 155.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2381	 2464	 0.03868	 0.11587	 0.01404	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2381	 2475	 0.01091	 0.0357	 0.00362	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2382	 2442	 0.04942	 0.16132	 0.01634	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2382	 2444	 0.03264	 0.09331	 0.0124	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2382	 2495	 0.00934	 0.01628	 0.00189	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2382	 2560	 0.04909	 0.21488	 0.02272	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2383	 2384	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2383	 2510	 0.00587	 0.01669	 0.00225	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2384	 2516	 0.00661	 0.02058	 0.00231	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2385	 2386	 0.00314	 0.00364	 0.00079	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2386	 2488	 0.00174	 0.00479	 0.0005	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2386	 2527	 0.02157	 0.05752	 0.0053	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2390	 2562	 0.00215	 0.01479	 0.00169	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2392	 2465	 0.00347	 0.00661	 0.00059	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2393	 2465	 0.00364	 0.00653	 0.00058	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2394	 2466	 0.00364	 0.00653	 0.00058	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2395	 2396	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2395	 2566	 0.00537	 0.01207	 0.00267	 78.1	 93.71	 117.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2396	 2465	 0.00248	 0.00595	 0.00117	 84.19	 109.45	 109.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2397	 2567	 0.00182	 0.00512	 0.00069	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2398	 2566	 0.0019	 0.00529	 0.00071	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2399	 2466	 0.00107	 0.00207	 0.00044	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2400	 2465	 0.00116	 0.0019	 0.00045	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2401	 2466	 0.00083	 0.00248	 0.00033	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2402	 2566	 0.00091	 0.00298	 0.0003	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2403	 2567	 0.00091	 0.00298	 0.0003	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2404	 2566	 0.00083	 0.00273	 0.00028	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2405	 2567	 0.00083	 0.00306	 0.00031	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2406	 2407	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2406	 2465	 0.00521	 0.01157	 0.00259	 82.48	 107.23	 107.23	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2407	 2567	 0.00182	 0.00479	 0.00076	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2408	 2410	 0.00025	 0.00041	 0.00011	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2409	 2411	 0.00033	 0.00058	 0.00013	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2410	 2437	 0.03595	 0.09132	 0.0097	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2410	 2466	 0.00413	 0.01033	 0.0011	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2411	 2466	 0.00413	 0.01033	 0.0011	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2411	 2567	 0.0057	 0.01562	 0.00163	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2412	 2556	 0.0581	 0.13339	 0.01261	 47.81	 62.15	 62.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2412	 4106	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2414	 2469	 0.00165	 0.00463	 0.00063	 91.03	 109.23	 136.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2414	 2498	 0.0014	 0.00405	 0.00053	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2415	 2416	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2417	 2563	 0.01694	 0.05562	 0.0056	 85.54	 102.64	 128.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2418	 2468	 0.00992	 0.01661	 0.00395	 63.28	 75.94	 94.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2418	 2583	 0.0062	 0.01562	 0.00277	 125.96	 151.15	 188.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2418	 3086	 0.0001	 0.01	 0.0	 123.52	 148.22	 185.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2419	 2420	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2419	 2541	 0.01355	 0.03835	 0.00516	 76.18	 91.41	 114.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2421	 2423	 0.00769	 0.0086	 0.00095	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2422	 2424	 0.00521	 0.00612	 0.00118	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2423	 2537	 0.00926	 0.03017	 0.00306	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2423	 2556	 0.04322	 0.04876	 0.00543	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2424	 2538	 0.00909	 0.02959	 0.00301	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2424	 2557	 0.03231	 0.0362	 0.00756	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2426	 2427	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2426	 2513	 0.02339	 0.03066	 0.00535	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2427	 2452	 0.01	 0.01562	 0.00187	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2428	 2477	 0.00802	 0.02273	 0.00304	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2428	 2509	 0.00364	 0.01041	 0.0014	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2428	 2555	 0.00678	 0.02074	 0.00193	 71.89	 93.46	 93.46	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2429	 2448	 0.02215	 0.03876	 0.00878	 79.09	 102.82	 102.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2429	 2530	 0.02736	 0.08909	 0.00906	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2429	 2554	 0.00694	 0.01901	 0.00195	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2429	 2558	 0.00686	 0.0095	 0.00185	 59.45	 77.28	 77.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2430	 2431	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2431	 2484	 0.00843	 0.02421	 0.00321	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2432	 2433	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2432	 2523	 0.00264	 0.00793	 0.00093	 92.4	 120.13	 120.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2433	 2535	 0.01157	 0.02512	 0.00389	 93.87	 122.03	 122.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2434	 2435	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2434	 2540	 0.02835	 0.05174	 0.01048	 66.54	 79.85	 99.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2435	 3362	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2436	 2437	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2436	 2535	 0.00769	 0.02074	 0.0022	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2438	 2439	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2438	 2459	 0.0105	 0.02983	 0.00402	 81.38	 97.65	 122.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2439	 2587	 0.01909	 0.05413	 0.00729	 77.8	 93.36	 116.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2440	 2521	 0.04017	 0.10537	 0.01188	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2441	 2442	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2441	 2479	 0.00678	 0.02083	 0.00898	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2443	 2444	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2443	 2474	 0.00653	 0.02116	 0.00217	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2444	 2492	 0.02198	 0.07174	 0.00727	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2445	 2446	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2445	 2533	 0.02256	 0.05818	 0.00621	 90.84	 118.1	 118.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2446	 2465	 0.04446	 0.10959	 0.01193	 72.01	 93.61	 93.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2447	 2522	 0.01975	 0.05372	 0.00566	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2447	 3928	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2448	 2449	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2449	 2452	 0.02529	 0.04355	 0.01005	 78.28	 101.76	 101.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2450	 2451	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2450	 2556	 0.0157	 0.02017	 0.00426	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2451	 2518	 0.02653	 0.03231	 0.00677	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2452	 2453	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2452	 2547	 0.00256	 0.00554	 0.00084	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2453	 2548	 0.00198	 0.00471	 0.00069	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2454	 2570	 0.01074	 0.03273	 0.00383	 82.63	 99.15	 123.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2454	 3589	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2455	 2456	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2455	 2505	 0.00826	 0.02702	 0.00273	 95.97	 115.16	 143.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2455	 2567	 0.00264	 0.01909	 0.0019	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2455	 4092	 0.0001	 0.01	 0.0	 140.9	 169.09	 211.36	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2456	 2566	 0.00264	 0.01909	 0.0019	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2457	 2505	 0.0005	 0.00314	 0.03081	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2458	 2506	 0.0005	 0.00322	 0.03119	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2459	 2460	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2459	 2482	 0.00628	 0.01959	 0.00217	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2459	 2581	 0.00083	 0.00248	 0.00027	 144.04	 172.85	 216.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2460	 2483	 0.0062	 0.01942	 0.00215	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2460	 2501	 0.01587	 0.05182	 0.00527	 75.95	 91.14	 113.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2460	 2582	 0.00124	 0.00355	 0.00045	 102.67	 123.21	 154.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2460	 2584	 0.00198	 0.00529	 0.00071	 108.78	 130.54	 163.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2461	 2462	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2461	 2562	 0.00769	 0.02347	 0.00277	 92.97	 120.86	 120.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2463	 2464	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2463	 2472	 0.03934	 0.08496	 0.02002	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2465	 2466	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2466	 2508	 0.01802	 0.0514	 0.00687	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2466	 2543	 0.02438	 0.04083	 0.00971	 75.9	 98.67	 98.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2467	 2468	 0.00223	 0.00562	 0.0006	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2468	 2563	 0.01471	 0.03025	 0.00563	 61.54	 73.85	 92.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2469	 2470	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2471	 2472	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2471	 2536	 0.02	 0.04405	 0.01004	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2473	 2474	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2473	 2549	 0.03273	 0.10661	 0.01082	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2476	 2477	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2476	 2487	 0.01264	 0.03446	 0.00355	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2478	 2479	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2480	 2481	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2480	 2559	 0.00314	 0.00893	 0.0012	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2481	 2502	 0.00364	 0.01033	 0.0014	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2484	 2490	 0.00504	 0.01256	 0.00135	 92.82	 120.67	 120.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2484	 2529	 0.00149	 0.00438	 0.00052	 77.22	 100.38	 100.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2485	 2486	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2485	 2526	 0.02025	 0.06612	 0.00668	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2486	 2560	 0.01959	 0.06397	 0.00647	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2487	 2488	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2489	 2490	 0.0043	 0.01231	 0.00162	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2490	 2533	 0.01099	 0.02835	 0.00304	 91.42	 118.84	 118.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2491	 2492	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2493	 2494	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2496	 2497	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2496	 2947	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2498	 2499	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2499	 3603	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2500	 2501	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2502	 2503	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2503	 2561	 0.00595	 0.01917	 0.00201	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2504	 3939	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2506	 2536	 0.02512	 0.07851	 0.00866	 106.43	 127.71	 159.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2506	 2569	 0.00463	 0.01512	 0.00153	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2506	 2580	 0.01512	 0.0376	 0.00401	 60.04	 72.04	 90.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2507	 2508	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2509	 2510	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2511	 2512	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2513	 2514	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2515	 2516	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2515	 2560	 0.0057	 0.01777	 0.00198	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2517	 2518	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2517	 2542	 0.08777	 0.15231	 0.01599	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2519	 2520	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2520	 2566	 0.01917	 0.05124	 0.0054	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2522	 2551	 0.01446	 0.04132	 0.0055	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2523	 2524	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2525	 2526	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2527	 2528	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2531	 2532	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2532	 2539	 0.0157	 0.04471	 0.00602	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2535	 2542	 0.00066	 0.00413	 0.00062	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2535	 2557	 0.0457	 0.2405	 0.0243	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2536	 2541	 0.00091	 0.0062	 0.00076	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2536	 2552	 0.01231	 0.03545	 0.00466	 103.23	 134.2	 134.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2539	 2540	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2540	 2586	 0.0086	 0.02438	 0.00328	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2541	 2557	 0.04512	 0.23744	 0.02383	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2543	 2544	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2545	 2546	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2545	 2564	 0.03727	 0.12074	 0.01246	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2545	 2574	 0.00711	 0.01107	 0.00132	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2546	 2575	 0.00702	 0.01099	 0.00131	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2549	 2550	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2550	 2561	 0.05306	 0.2314	 0.02446	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2552	 2553	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2554	 2560	 0.00942	 0.02802	 0.00346	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2555	 2561	 0.01116	 0.02983	 0.0036	 79.66	 103.56	 103.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2556	 2557	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2558	 2559	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2560	 2561	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2560	 2565	 0.0119	 0.03752	 0.00408	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2562	 2571	 0.01116	 0.03273	 0.00319	 62.67	 75.2	 94.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2563	 2572	 0.00372	 0.01231	 0.00124	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2564	 2565	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2568	 2569	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2570	 2571	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2573	 3035	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2574	 2575	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2579	 2580	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2579	 3042	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2582	 2583	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2584	 2585	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2586	 2587	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2593	 2624	 0.0012	 0.0089	 0.01512	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2908	 2593	 0.00064	 0.04304	 0.0	 250.0	 250.0	 250.0	 1.00985	 0.0	 1	 -9.15038	 9.15038;
	2594	 2625	 0.0012	 0.0089	 0.01513	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2909	 2594	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.00877	 0.0	 1	 -9.15038	 9.15038;
	2595	 2596	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2595	 2604	 0.013	 0.09781	 0.14013	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2595	 2613	 0.00287	 0.01671	 0.02467	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2595	 2620	 0.00457	 0.03351	 0.05245	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2821	 2595	 0.00165	 0.06901	 0.0	 181.99	 236.58	 236.58	 1.01755	 0.0	 1	 -9.15038	 9.15038;
	2596	 2624	 0.00924	 0.05052	 0.07698	 367.86	 478.22	 478.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2596	 2634	 0.00494	 0.0269	 0.04225	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2822	 2596	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -9.15038	 9.15038;
	2597	 2598	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2599	 2597	 0.00079	 0.07524	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2597	 2603	 0.00558	 0.04147	 0.0629	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2598	 2600	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.09271	 0.0	 1	 -9.15038	 9.15038;
	2598	 2611	 0.01469	 0.10915	 0.16676	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2881	 2599	 -0.00024	 0.15701	 0.0	 83.84	 108.99	 108.99	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	2600	 2601	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2600	 2608	 0.0011	 0.01271	 0.35206	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2600	 2610	 0.00286	 0.03355	 0.90157	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2602	 2601	 0.00069	 0.03946	 0.0	 299.89	 389.86	 389.86	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2601	 2621	 0.00298	 0.03445	 0.94221	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2601	 2642	 0.0015	 0.01506	 0.4032	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2880	 2602	 0.00066	 0.0269	 0.0	 303.67	 364.41	 455.51	 1.1012	 0.0	 1	 -9.15038	 9.15038;
	2882	 2602	 -0.00044	 0.00942	 0.0	 260.0	 312.0	 390.0	 0.98438	 0.0	 1	 -9.15038	 9.15038;
	2603	 2604	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2605	 2603	 0.00059	 0.07897	 0.0	 262.75	 315.3	 394.13	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2603	 2616	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2603	 2641	 0.01457	 0.07362	 0.13344	 515.45	 670.08	 670.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2887	 2603	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.08569	 0.0	 1	 -9.15038	 9.15038;
	2606	 2604	 0.00062	 0.08296	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2604	 2618	 0.00442	 0.02374	 0.04477	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2604	 2629	 0.00525	 0.03847	 0.06053	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2604	 2632	 0.00089	 0.0063	 0.0108	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2885	 2605	 0.0006	 -0.01352	 0.0	 197.79	 237.35	 296.69	 1.07516	 0.0	 1	 -9.15038	 9.15038;
	2888	 2605	 -0.00467	 0.16067	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	2886	 2606	 0.00062	 0.01547	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -9.15038	 9.15038;
	2607	 2608	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2609	 2607	 0.00088	 0.05709	 0.0	 436.44	 567.37	 567.37	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2608	 2627	 0.00342	 0.03928	 1.0829	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2892	 2609	 0.00011	 -0.00462	 0.0	 517.41	 672.64	 672.64	 1.07757	 0.0	 1	 -9.15038	 9.15038;
	2894	 2609	 0.00452	 0.07233	 0.0	 260.0	 312.0	 390.0	 0.96037	 0.0	 1	 -9.15038	 9.15038;
	2610	 2633	 0.00023	 0.00264	 0.07296	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2611	 2612	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2611	 4570	 0.0001	 0.01	 0.0	 125.59	 150.71	 188.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2612	 2762	 0.01403	 0.10413	 0.15949	 281.64	 366.13	 366.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2612	 4576	 0.0001	 0.01	 0.0	 105.96	 127.16	 158.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2613	 2614	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2613	 2625	 0.00585	 0.04027	 0.07161	 463.05	 601.97	 601.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2906	 2613	 0.00165	 0.06901	 0.0	 192.24	 249.91	 249.91	 1.04795	 0.0	 1	 -9.15038	 9.15038;
	2614	 2624	 0.00585	 0.04027	 0.07161	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2614	 2698	 0.01068	 0.0475	 0.09495	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2907	 2614	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.03658	 0.0	 1	 -9.15038	 9.15038;
	2615	 2616	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2615	 2726	 0.01436	 0.10729	 0.16081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2913	 2615	 0.00155	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.07516	 0.0	 1	 -9.15038	 9.15038;
	2914	 2616	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -9.15038	 9.15038;
	2617	 2618	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2617	 2640	 0.01174	 0.07014	 0.12689	 419.34	 545.14	 545.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2917	 2617	 0.00165	 0.06901	 0.0	 198.23	 257.7	 257.7	 1.05853	 0.0	 1	 -9.15038	 9.15038;
	2918	 2618	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.06912	 0.0	 1	 -9.15038	 9.15038;
	2619	 2620	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2619	 2625	 0.00399	 0.02901	 0.04808	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2919	 2619	 0.00157	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.01194	 0.0	 1	 -9.15038	 9.15038;
	2920	 2620	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.01633	 0.0	 1	 -9.15038	 9.15038;
	2621	 2622	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2621	 2626	 0.00358	 0.04122	 1.1338	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2621	 2753	 0.00217	 0.02513	 0.67098	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2623	 2622	 0.0007	 0.03652	 0.0	 366.47	 476.41	 476.41	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2927	 2623	 0.00067	 0.023	 0.0	 392.98	 510.87	 510.87	 1.08449	 0.0	 1	 -9.15038	 9.15038;
	2929	 2623	 -0.00044	 0.01252	 0.0	 260.0	 312.0	 390.0	 0.98438	 0.0	 1	 -9.15038	 9.15038;
	2624	 2626	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -9.15038	 9.15038;
	2624	 2670	 0.00919	 0.06614	 0.10451	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2625	 2627	 0.00036	 0.02519	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -9.15038	 9.15038;
	2625	 2671	 0.00822	 0.05767	 0.0982	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2626	 2627	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2626	 2630	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2626	 2690	 0.00234	 0.02677	 0.74653	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2627	 2673	 0.00137	 0.01569	 0.43744	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2627	 2722	 0.00139	 0.0159	 0.44176	 1189.64	 1546.53	 1546.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2804	 2627	 0.00079	 0.03678	 0.0	 426.0	 426.0	 426.0	 0.91667	 0.0	 1	 -9.15038	 9.15038;
	2628	 2629	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2628	 2708	 0.01698	 0.12459	 0.1957	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2962	 2629	 0.00165	 0.06818	 0.0	 211.61	 275.09	 275.09	 1.0797	 0.0	 1	 -9.15038	 9.15038;
	2630	 2631	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2630	 2665	 0.00355	 0.03617	 0.95894	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2630	 2672	 0.00097	 0.01052	 0.28395	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2630	 2722	 0.00126	 0.01446	 0.4016	 1010.89	 1314.16	 1314.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2978	 2630	 0.00137	 0.06119	 0.0	 250.0	 250.0	 250.0	 1.05505	 0.0	 1	 -9.15038	 9.15038;
	2979	 2631	 0.00137	 0.06119	 0.0	 250.0	 250.0	 250.0	 1.05813	 0.0	 1	 -9.15038	 9.15038;
	3007	 2632	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.09281	 0.0	 1	 -9.15038	 9.15038;
	2634	 2635	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3025	 2634	 0.00165	 0.06901	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -9.15038	 9.15038;
	2635	 2699	 0.01298	 0.06738	 0.10284	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2636	 2637	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2636	 2644	 0.00242	 0.01531	 0.02249	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2636	 2656	 0.01219	 0.0637	 0.09333	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2636	 2671	 0.01116	 0.07171	 0.10367	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2637	 2638	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0755	 0.0	 1	 -9.15038	 9.15038;
	2637	 2655	 0.00246	 0.01826	 0.02798	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2637	 2680	 0.01488	 0.08161	 0.1148	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2638	 2650	 0.00218	 0.02536	 0.68579	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2639	 2640	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2639	 2641	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2639	 2652	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2639	 2656	 0.00618	 0.04353	 0.07649	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2640	 2657	 0.00618	 0.04353	 0.07649	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2641	 2643	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -9.15038	 9.15038;
	2641	 2653	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2642	 2643	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2642	 2648	 0.00184	 0.02139	 0.5777	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2643	 2647	 0.0017	 0.01977	 0.53386	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3040	 2644	 0.00163	 0.06946	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	2645	 2646	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2645	 2688	 0.00144	 0.01446	 0.51213	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2645	 3513	 0.00223	 0.02209	 0.69011	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2646	 2659	 0.00119	 0.01428	 0.36666	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2646	 3513	 0.00223	 0.02209	 0.69011	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2648	 2649	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2648	 4573	 0.0001	 0.01	 0.0	 199.97	 239.96	 299.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2649	 2651	 0.00116	 0.013	 0.33856	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2650	 2651	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2650	 2687	 0.00169	 0.01931	 0.53814	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2650	 4139	 0.0001	 0.01	 0.0	 504.43	 605.31	 756.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2651	 2658	 0.00105	 0.01123	 0.28195	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2652	 2653	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2652	 2657	 0.01054	 0.06151	 0.09306	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3514	 2652	 0.00502	 0.22855	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	3514	 2652	 0.00478	 0.23168	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	3514	 2653	 0.00477	 0.23469	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	2654	 2655	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2654	 3525	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2656	 2657	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3042	 2656	 0.00163	 0.06783	 0.0	 160.0	 160.0	 160.0	 1.00562	 0.0	 1	 -9.15038	 9.15038;
	2658	 2659	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2658	 2687	 0.00152	 0.01739	 0.48083	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2658	 2689	 0.00468	 0.05347	 1.4888	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2660	 2671	 0.00207	 0.01279	 0.02055	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3043	 2660	 0.00119	 0.06565	 0.0	 221.38	 265.65	 332.07	 1.02353	 0.0	 1	 -9.15038	 9.15038;
	2661	 2662	 0.00213	 0.01403	 0.0226	 371.4	 445.67	 557.09	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2661	 3607	 0.0001	 0.01	 0.0	 381.61	 457.93	 572.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2662	 2669	 0.00446	 0.03041	 0.04867	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2662	 2682	 0.00463	 0.02775	 0.04612	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2662	 2686	 0.00184	 0.0126	 0.02239	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2662	 4567	 0.0001	 0.01	 0.0	 132.33	 158.79	 198.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2663	 2674	 0.00341	 0.02442	 0.03997	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2663	 2685	 0.00184	 0.0126	 0.0224	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2663	 3823	 0.0001	 0.01	 0.0	 498.14	 597.77	 747.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2664	 2665	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2665	 2694	 0.00213	 0.02432	 0.67744	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2665	 2725	 0.00194	 0.02007	 0.54307	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2665	 3509	 0.00293	 0.03054	 0.95472	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2666	 2667	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2666	 2670	 0.00136	 0.0099	 0.01586	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2667	 2695	 0.00058	 0.00417	 0.00684	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2668	 2669	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2668	 2677	 0.00171	 0.00961	 0.01424	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3059	 2668	 0.00141	 0.06975	 0.0	 160.0	 160.0	 160.0	 1.02312	 0.0	 1	 -9.15038	 9.15038;
	2670	 2671	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2670	 2672	 0.00075	 0.02445	 0.0	 330.0	 330.0	 330.0	 1.039	 0.0	 1	 -9.15038	 9.15038;
	2670	 2679	 0.0039	 0.02847	 0.04498	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2671	 2673	 0.0004	 0.0253	 0.0	 500.0	 500.0	 500.0	 1.0457	 0.0	 1	 -9.15038	 9.15038;
	2671	 2697	 0.00083	 0.00525	 0.00868	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2672	 2673	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2673	 2693	 0.00241	 0.02782	 0.77066	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2674	 2675	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2675	 2680	 0.00316	 0.02378	 0.03527	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2676	 2685	 0.01773	 0.11678	 0.16361	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2677	 2678	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2677	 2697	 0.00537	 0.04039	 0.06005	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3066	 2677	 0.00174	 0.01356	 0.0	 160.0	 160.0	 160.0	 0.98025	 0.0	 1	 -9.15038	 9.15038;
	2679	 2680	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2679	 2686	 0.00589	 0.03506	 0.05235	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3068	 2679	 0.00144	 0.06708	 0.0	 160.0	 160.0	 160.0	 1.03027	 0.0	 1	 -9.15038	 9.15038;
	2681	 2686	 0.00601	 0.04147	 0.07364	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2681	 2691	 0.00215	 0.01333	 0.02211	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2682	 4565	 0.0001	 0.01	 0.0	 109.44	 131.32	 164.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2683	 2684	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2683	 2689	 0.00091	 0.0104	 0.28989	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2683	 2694	 0.00092	 0.01051	 0.29293	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2685	 2686	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3077	 2685	 0.00142	 0.06729	 0.0	 160.0	 160.0	 160.0	 1.00563	 0.0	 1	 -9.15038	 9.15038;
	2687	 2688	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2688	 2690	 0.00312	 0.03563	 0.99107	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2689	 2690	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3080	 2689	 0.00139	 0.0612	 0.0	 250.0	 250.0	 250.0	 1.05786	 0.0	 1	 -9.15038	 9.15038;
	3081	 2690	 0.00156	 0.06244	 0.0	 250.0	 250.0	 250.0	 1.07395	 0.0	 1	 -9.15038	 9.15038;
	2692	 2694	 0.00053	 0.02875	 0.0	 400.0	 400.0	 400.0	 1.06299	 0.0	 1	 -9.15038	 9.15038;
	2692	 4142	 0.0001	 0.01	 0.0	 206.79	 248.15	 310.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2693	 2694	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2693	 3510	 0.00168	 0.01603	 0.51488	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2695	 2696	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3085	 2695	 0.00119	 0.06571	 0.0	 197.02	 236.43	 295.53	 1.0213	 0.0	 1	 -9.15038	 9.15038;
	2696	 2697	 0.00066	 0.00496	 0.00758	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3086	 2696	 0.00143	 0.06551	 0.0	 160.0	 160.0	 160.0	 1.00797	 0.0	 1	 -9.15038	 9.15038;
	2698	 2699	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2698	 2709	 0.00698	 0.0374	 0.05463	 426.89	 554.95	 554.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3095	 2698	 0.00165	 0.0625	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -9.15038	 9.15038;
	2699	 2708	 0.00436	 0.03202	 0.0503	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2700	 2701	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2700	 2704	 0.00514	 0.03826	 0.05933	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2701	 2738	 0.00221	 0.01618	 0.02541	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2702	 2738	 0.00519	 0.03965	 0.05836	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3107	 2702	 0.00145	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.07492	 0.0	 1	 -9.15038	 9.15038;
	2703	 2704	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2703	 2717	 0.00597	 0.04473	 0.06735	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3117	 2703	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.04116	 0.0	 1	 -9.15038	 9.15038;
	2705	 2706	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2705	 2720	 0.00274	 0.02778	 0.69846	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2706	 2724	 0.00171	 0.01741	 0.45456	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2706	 4125	 0.0001	 0.01	 0.0	 298.67	 358.4	 448.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2707	 2727	 0.01105	 0.08107	 0.12824	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2707	 2731	 0.00355	 0.02607	 0.04096	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3120	 2707	 0.00118	 0.06517	 0.0	 257.74	 335.07	 335.07	 1.09791	 0.0	 1	 -9.15038	 9.15038;
	2708	 2709	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2708	 2727	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3178	 2708	 0.00165	 0.06851	 0.0	 261.75	 340.27	 340.27	 1.08505	 0.0	 1	 -9.15038	 9.15038;
	2709	 2726	 0.0006	 0.00351	 0.00555	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2709	 2732	 0.01851	 0.1088	 0.14435	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3177	 2709	 0.00165	 0.06851	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -9.15038	 9.15038;
	2710	 2711	 0.00064	 0.0305	 0.0	 709.38	 922.2	 922.2	 1.07408	 0.0	 1	 -9.15038	 9.15038;
	3185	 2710	 0.00163	 0.06136	 0.0	 160.0	 160.0	 160.0	 1.0215	 0.0	 1	 -9.15038	 9.15038;
	2710	 3512	 0.0018	 0.01616	 0.0484	 734.76	 955.19	 955.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2711	 2712	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2711	 2746	 0.00296	 0.03484	 0.9296	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2712	 2733	 0.00373	 0.04344	 1.172	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2713	 2714	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2713	 2735	 0.00938	 0.06093	 0.08934	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3214	 2713	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.13469	 0.0	 1	 -9.15038	 9.15038;
	2714	 2731	 0.00934	 0.0539	 0.08683	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3214	 2714	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.13469	 0.0	 1	 -9.15038	 9.15038;
	2715	 2716	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2715	 2740	 0.00225	 0.01667	 0.02541	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2715	 2741	 0.00769	 0.0569	 0.08673	 280.64	 364.83	 364.83	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3218	 2715	 0.00118	 0.06517	 0.0	 160.0	 160.0	 160.0	 1.07303	 0.0	 1	 -9.15038	 9.15038;
	3218	 2715	 0.00118	 0.06517	 0.0	 160.0	 160.0	 160.0	 1.07303	 0.0	 1	 -9.15038	 9.15038;
	2716	 2718	 0.01246	 0.09134	 0.14349	 695.12	 903.66	 903.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2717	 2718	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2717	 2720	 0.00023	 0.023	 0.0	 500.0	 500.0	 500.0	 1.07426	 0.0	 1	 -9.15038	 9.15038;
	2717	 2734	 0.01039	 0.08983	 0.11422	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2717	 2737	 0.01455	 0.0813	 0.13279	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3225	 2717	 0.00165	 0.09277	 0.0	 160.0	 160.0	 160.0	 1.00145	 0.0	 1	 -9.15038	 9.15038;
	2718	 2719	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2718	 2721	 0.00023	 0.023	 0.0	 500.0	 500.0	 500.0	 1.07426	 0.0	 1	 -9.15038	 9.15038;
	2718	 2735	 0.01039	 0.08983	 0.11422	 375.0	 375.0	 375.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2718	 2738	 0.01455	 0.0813	 0.13279	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3226	 2718	 0.00165	 0.06694	 0.0	 160.0	 160.0	 160.0	 1.00143	 0.0	 1	 -9.15038	 9.15038;
	2720	 2721	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2720	 3511	 0.00029	 0.00317	 0.09184	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2721	 3511	 0.0003	 0.00326	 0.09536	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2723	 2722	 0.00032	 0.014392	 0.0	 562.44	 731.18	 731.18	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2722	 2725	 0.00136	 0.01599	 0.41965	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2722	 2733	 0.00228	 0.02296	 0.8129	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3249	 2723	 0.00032	 0.00215	 0.0	 479.83	 623.78	 623.78	 1.09976	 0.0	 1	 -9.15038	 9.15038;
	2724	 2725	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3253	 2724	 0.00138	 0.05931	 0.0	 250.0	 250.0	 250.0	 1.10126	 0.0	 1	 -9.15038	 9.15038;
	3254	 2725	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.09976	 0.0	 1	 -9.15038	 9.15038;
	2726	 2727	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2726	 2728	 0.0003	 0.02732	 0.0	 619.64	 743.57	 929.47	 1.10037	 0.0	 1	 -9.15038	 9.15038;
	2726	 2756	 0.01682	 0.08909	 0.12993	 426.87	 554.94	 554.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3255	 2726	 0.00163	 0.07033	 0.0	 255.36	 331.97	 331.97	 1.04795	 0.0	 1	 -9.15038	 9.15038;
	2727	 2757	 0.01384	 0.08702	 0.13484	 416.82	 541.87	 541.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2727	 2766	 0.01118	 0.06597	 0.10778	 405.98	 527.78	 527.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2729	 2730	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2729	 2732	 0.013	 0.07589	 0.11484	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3265	 2729	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.07076	 0.0	 1	 -9.15038	 9.15038;
	2730	 2768	 0.01517	 0.09938	 0.14492	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3266	 2730	 0.00165	 0.0593	 0.0	 160.0	 160.0	 160.0	 1.07833	 0.0	 1	 -9.15038	 9.15038;
	2731	 2732	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2731	 2733	 0.00035	 0.02375	 0.0	 500.0	 500.0	 500.0	 1.08671	 0.0	 1	 -9.15038	 9.15038;
	2731	 2736	 0.00236	 0.01411	 0.02031	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2732	 2734	 0.01736	 0.10969	 0.16268	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3268	 2732	 0.00165	 0.0593	 0.0	 211.32	 274.71	 274.71	 1.10254	 0.0	 1	 -9.15038	 9.15038;
	3267	 2733	 0.00101	 0.06188	 0.0	 330.0	 330.0	 330.0	 1.1306	 0.0	 1	 -9.15038	 9.15038;
	3268	 2733	 0.00153	 0.06206	 0.0	 250.0	 250.0	 250.0	 1.10126	 0.0	 1	 -9.15038	 9.15038;
	2733	 3508	 0.00019	 0.00196	 0.06877	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2734	 2735	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2734	 2742	 0.00236	 0.01746	 0.02676	 485.92	 631.7	 631.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3278	 2734	 0.00165	 0.06653	 0.0	 160.0	 160.0	 160.0	 1.09977	 0.0	 1	 -9.15038	 9.15038;
	3279	 2735	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.10386	 0.0	 1	 -9.15038	 9.15038;
	3282	 2736	 0.00162	 0.06763	 0.0	 194.46	 252.8	 252.8	 1.10676	 0.0	 1	 -9.15038	 9.15038;
	2737	 2738	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2737	 2739	 0.00525	 0.03837	 0.06052	 320.31	 416.4	 416.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3307	 2737	 0.00165	 0.06818	 0.0	 160.0	 160.0	 160.0	 1.04021	 0.0	 1	 -9.15038	 9.15038;
	2738	 3718	 0.0001	 0.01	 0.0	 514.48	 617.38	 771.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2741	 2742	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3359	 2741	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.111	 0.0	 1	 -9.15038	 9.15038;
	3358	 2742	 0.00165	 0.06632	 0.0	 160.0	 160.0	 160.0	 1.10448	 0.0	 1	 -9.15038	 9.15038;
	2743	 2757	 0.00186	 0.02155	 0.05317	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3369	 2743	 0.00155	 0.06585	 0.0	 160.0	 160.0	 160.0	 1.08057	 0.0	 1	 -9.15038	 9.15038;
	2744	 2745	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.07702	 0.0	 1	 -9.15038	 9.15038;
	2744	 2769	 0.00568	 0.04215	 0.0716	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2745	 2746	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2745	 2763	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2748	 2747	 0.00084	 0.06858	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	2747	 2753	 0.00224	 0.02606	 0.70304	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2747	 3515	 0.00033	 0.00388	 0.10475	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3382	 2748	 0.00496	 0.06982	 0.0	 64.99	 84.49	 84.49	 0.98438	 0.0	 1	 -9.15038	 9.15038;
	2749	 2750	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2749	 2757	 0.02738	 0.14254	 0.20047	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3383	 2749	 0.00015	 0.06524	 0.0	 160.0	 160.0	 160.0	 1.07325	 0.0	 1	 -9.15038	 9.15038;
	2750	 2769	 0.01909	 0.11277	 0.16673	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3384	 2750	 0.00027	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.08282	 0.0	 1	 -9.15038	 9.15038;
	2751	 2752	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2751	 2753	 0.00033	 0.02711	 0.0	 500.0	 500.0	 500.0	 1.08613	 0.0	 1	 -9.15038	 9.15038;
	2751	 2764	 0.00556	 0.04198	 0.06158	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3392	 2751	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -9.15038	 9.15038;
	2752	 2756	 0.008	 0.05936	 0.10081	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3394	 2752	 0.00163	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.05908	 0.0	 1	 -9.15038	 9.15038;
	2753	 2754	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2755	 2753	 0.00032	 0.0464	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	3393	 2755	 0.00032	 -0.00435	 0.0	 330.0	 330.0	 330.0	 1.06892	 0.0	 1	 -9.15038	 9.15038;
	3395	 2755	 -0.00022	 0.1019	 0.0	 260.0	 312.0	 390.0	 0.96037	 0.0	 1	 -9.15038	 9.15038;
	2756	 2757	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3400	 2756	 0.00159	 0.06736	 0.0	 257.58	 334.85	 334.85	 1.07383	 0.0	 1	 -9.15038	 9.15038;
	2758	 2757	 0.00076	 0.0789	 0.0	 243.53	 316.58	 316.58	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	3399	 2758	 0.00077	 -0.01223	 0.0	 234.06	 304.28	 304.28	 1.04712	 0.0	 1	 -9.15038	 9.15038;
	3401	 2758	 -0.00017	 0.16709	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	2759	 2760	 0.00075	 0.02469	 0.0	 330.0	 330.0	 330.0	 1.04544	 0.0	 1	 -9.15038	 9.15038;
	2759	 2762	 0.00205	 0.01421	 0.02506	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2761	 2762	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2761	 2766	 0.02709	 0.15992	 0.26125	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3439	 2761	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.05244	 0.0	 1	 -9.15038	 9.15038;
	3440	 2762	 0.00161	 0.06756	 0.0	 160.0	 160.0	 160.0	 1.05718	 0.0	 1	 -9.15038	 9.15038;
	2763	 3825	 0.0001	 0.01	 0.0	 462.07	 554.49	 693.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2764	 2765	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3478	 2764	 0.00151	 0.06633	 0.0	 160.0	 160.0	 160.0	 1.1017	 0.0	 1	 -9.15038	 9.15038;
	2765	 2767	 0.00738	 0.05486	 0.09318	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3479	 2765	 0.00119	 0.06565	 0.0	 160.0	 160.0	 160.0	 1.09622	 0.0	 1	 -9.15038	 9.15038;
	2766	 2767	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3487	 2766	 0.00161	 0.06736	 0.0	 199.46	 259.3	 259.3	 1.09825	 0.0	 1	 -9.15038	 9.15038;
	3487	 2767	 0.00165	 0.06671	 0.0	 160.0	 160.0	 160.0	 1.09825	 0.0	 1	 -9.15038	 9.15038;
	2768	 2769	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3505	 2768	 0.00155	 0.06798	 0.0	 160.0	 160.0	 160.0	 1.02947	 0.0	 1	 -9.15038	 9.15038;
	3506	 2769	 0.00161	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.03303	 0.0	 1	 -9.15038	 9.15038;
	2770	 2885	 0.00628	 0.02036	 0.00216	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2771	 2909	 0.01967	 0.0638	 0.0066	 124.08	 148.9	 186.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2771	 2930	 0.02231	 0.07248	 0.0075	 118.26	 141.91	 177.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2772	 2789	 0.00686	 0.02215	 0.00229	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2772	 3031	 0.02058	 0.06694	 0.00691	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2773	 2774	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2773	 3038	 0.01361	 0.02471	 0.00246	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2774	 2974	 0.03183	 0.05769	 0.00576	 82.7	 107.5	 107.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2775	 3158	 0.06182	 0.10504	 0.01014	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2776	 2823	 0.0443	 0.09347	 0.00876	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2777	 2778	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2777	 2905	 0.03529	 0.10818	 0.011	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2778	 2962	 0.02744	 0.08264	 0.00995	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2779	 2780	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2779	 3018	 0.00983	 0.03198	 0.0033	 157.33	 188.8	 236.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2780	 2976	 0.01198	 0.03893	 0.00402	 155.69	 186.83	 233.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2781	 2803	 0.00165	 0.00744	 0.10672	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2782	 2822	 0.01446	 0.04802	 0.00469	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2782	 2843	 0.00653	 0.02157	 0.00211	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2783	 2784	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2783	 2985	 0.0357	 0.11719	 0.01184	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2784	 2961	 0.00843	 0.02769	 0.00279	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2785	 3025	 0.00132	 0.0043	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2786	 3026	 0.00132	 0.0043	 0.00045	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2787	 2807	 0.00917	 0.02983	 0.00307	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2787	 2936	 0.00785	 0.02545	 0.00262	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2788	 2789	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2788	 2908	 0.01372	 0.04446	 0.00461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2790	 2902	 0.00355	 0.01157	 0.00121	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2791	 2792	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2791	 2802	 0.00788	 0.05315	 0.00589	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2792	 2827	 0.0044	 0.03039	 0.00342	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2793	 2794	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2793	 2857	 0.01661	 0.04702	 0.00505	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2794	 2907	 0.01388	 0.03628	 0.00396	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2795	 2978	 0.00471	 0.01529	 0.00159	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2796	 2979	 0.00744	 0.01554	 0.00151	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2797	 2978	 0.00843	 0.01744	 0.00169	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2798	 2979	 0.00826	 0.01719	 0.00166	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2799	 3012	 0.00066	 0.00174	 0.00016	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2800	 2801	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2801	 2978	 0.00314	 0.00942	 0.00096	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2802	 2803	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2804	 2802	 0.00101	 0.04727	 0.0	 496.5	 645.45	 645.45	 0.91667	 0.0	 1	 -9.15038	 9.15038;
	2802	 3016	 0.00098	 0.00423	 0.02594	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2803	 2950	 0.00107	 0.00719	 0.00094	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2805	 2806	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2805	 2915	 0.02314	 0.07413	 0.00785	 107.85	 129.42	 161.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2806	 2971	 0.0205	 0.06694	 0.00684	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2807	 2808	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2808	 2962	 0.03083	 0.10008	 0.01034	 112.27	 145.95	 145.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2809	 2810	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2809	 2909	 0.0195	 0.06314	 0.00654	 241.92	 290.3	 362.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2810	 3014	 0.02521	 0.08223	 0.00841	 234.78	 281.74	 352.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2811	 2812	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2811	 2968	 0.01066	 0.03231	 0.00383	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2812	 2877	 0.04314	 0.08281	 0.0075	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2813	 2917	 0.03182	 0.05851	 0.00559	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2814	 2918	 0.03256	 0.06124	 0.00549	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2815	 2909	 0.00182	 0.01273	 0.00142	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2815	 2951	 0.00164	 0.01112	 0.00134	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2816	 2826	 0.00256	 0.02273	 0.00199	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2816	 2908	 0.00174	 0.01207	 0.00134	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2817	 3016	 0.00017	 0.00074	 0.00757	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2818	 2926	 0.01992	 0.06438	 0.00667	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2819	 2820	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2819	 2915	 0.00306	 0.01	 0.00103	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2820	 3005	 0.04405	 0.13372	 0.01585	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2821	 2830	 0.01876	 0.05198	 0.00571	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2821	 2832	 0.01967	 0.06455	 0.00652	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2821	 2856	 0.00306	 0.00959	 0.001	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2821	 2874	 0.00711	 0.02273	 0.00242	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2821	 2949	 0.01802	 0.04636	 0.0047	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2822	 2878	 0.01058	 0.02802	 0.00316	 126.28	 164.17	 164.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2822	 2901	 0.02281	 0.07446	 0.00759	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2822	 2989	 0.00463	 0.01488	 0.00145	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2823	 2824	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2823	 3021	 0.02223	 0.07281	 0.00735	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2824	 2964	 0.01413	 0.03727	 0.004	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2825	 2908	 1e-05	 0.00017	 0.00075	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2826	 2827	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2828	 3016	 0.01639	 0.0344	 0.02258	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2828	 3027	 0.00298	 0.0105	 0.06292	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2829	 2909	 0.01545	 0.03008	 0.00257	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2830	 2831	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2831	 2906	 0.01711	 0.04669	 0.00509	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2832	 2833	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2833	 2900	 0.00413	 0.01347	 0.00139	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2834	 2837	 0.01661	 0.04298	 0.00429	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2834	 3170	 0.02372	 0.06124	 0.00624	 57.33	 68.79	 85.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2835	 2836	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2835	 2844	 0.00562	 0.0181	 0.00191	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2836	 2906	 0.01198	 0.0386	 0.00406	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2837	 2859	 0.02702	 0.08744	 0.00905	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2837	 2960	 0.00975	 0.0295	 0.00355	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2838	 2839	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2838	 3023	 0.01711	 0.04364	 0.00444	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2839	 2955	 0.03124	 0.07942	 0.00808	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2840	 2841	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2840	 2855	 0.00223	 0.00678	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2841	 3019	 0.00215	 0.00645	 0.00078	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2842	 3026	 0.00504	 0.01521	 0.00181	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2844	 2845	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2845	 2906	 0.00612	 0.01975	 0.00208	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2846	 2847	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2846	 3012	 0.00107	 0.00281	 0.00033	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2847	 2879	 0.00339	 0.01124	 0.00111	 98.97	 128.67	 128.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2848	 2856	 0.0057	 0.01372	 0.00155	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2848	 2860	 0.00579	 0.01661	 0.00179	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2849	 2850	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2849	 3020	 0.00306	 0.00992	 0.00104	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2850	 2855	 0.00372	 0.0119	 0.00125	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2851	 2852	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2851	 3015	 0.00488	 0.0124	 0.00121	 110.22	 143.28	 143.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2852	 2866	 0.00504	 0.01612	 0.0017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2852	 3013	 0.00264	 0.0086	 0.0009	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2853	 3020	 0.00058	 0.00198	 0.00021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2853	 3025	 0.00529	 0.01645	 0.00189	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2854	 2972	 0.00463	 0.01388	 0.00167	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2854	 3012	 0.00992	 0.02636	 0.00299	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2856	 2863	 0.00504	 0.0162	 0.0017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2857	 2865	 0.00223	 0.00727	 0.00073	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2857	 2990	 0.00388	 0.01256	 0.00132	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2858	 2859	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2858	 2903	 0.01372	 0.04455	 0.00461	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2858	 3198	 0.02471	 0.06281	 0.00641	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2860	 2861	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2861	 2906	 0.01281	 0.04116	 0.00434	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2862	 2863	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2862	 2873	 0.00769	 0.02471	 0.00261	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2864	 2865	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2864	 2966	 0.00909	 0.03058	 0.00315	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2867	 3013	 0.00024	 0.00769	 0.00078	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2868	 2869	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2868	 2961	 0.05455	 0.09471	 0.00914	 172.8	 224.64	 224.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2869	 2876	 0.01099	 0.02322	 0.00218	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2869	 3037	 0.05926	 0.10455	 0.00969	 164.74	 214.17	 214.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2870	 3013	 8e-05	 0.00033	 4e-05	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2870	 3019	 0.00736	 0.02388	 0.00248	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2871	 2872	 0.00248	 0.00802	 0.00082	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2871	 2907	 0.02364	 0.07736	 0.00789	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2872	 3024	 0.01413	 0.04653	 0.0047	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2873	 2874	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2875	 2876	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2878	 2879	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2883	 2884	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2883	 2940	 0.00479	 0.01446	 0.00175	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2884	 2906	 0.00339	 0.01017	 0.00123	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2885	 2905	 0.00645	 0.02025	 0.00223	 79.37	 103.19	 103.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2885	 2980	 0.00161	 0.00521	 0.00055	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2885	 2999	 0.01121	 0.03006	 0.01231	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2885	 3011	 0.00356	 0.01154	 0.00122	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2885	 3033	 0.00493	 0.01634	 0.00609	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2886	 2887	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2886	 2984	 0.00607	 0.01973	 0.00291	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2886	 2991	 0.00401	 0.01293	 0.00137	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2886	 3002	 0.01348	 0.03592	 0.0151	 111.95	 134.34	 167.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2887	 2893	 0.01254	 0.04055	 0.00431	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2887	 2939	 0.01223	 0.02868	 0.00295	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2887	 2982	 0.00212	 0.00684	 0.00073	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2887	 3008	 0.00382	 0.02652	 0.00281	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2890	 2891	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2890	 2928	 0.01132	 0.03777	 0.00369	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2891	 2924	 0.0043	 0.01298	 0.00157	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2892	 2893	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2893	 2986	 0.00396	 0.01276	 0.00135	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2895	 2915	 0.01182	 0.03	 0.00305	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2896	 2928	 0.0162	 0.05405	 0.00527	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2897	 2927	 0.01066	 0.03463	 0.00358	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2898	 2914	 0.00959	 0.03099	 0.0032	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2899	 3473	 0.03752	 0.12182	 0.0124	 83.46	 100.15	 125.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2900	 2959	 0.04041	 0.13264	 0.01339	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2901	 2946	 0.06058	 0.10603	 0.01006	 69.8	 83.77	 104.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2902	 2977	 0.02595	 0.08512	 0.0086	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2903	 2904	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2904	 3026	 0.0238	 0.07215	 0.00855	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2907	 2966	 0.00785	 0.02537	 0.00267	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2907	 3015	 0.00595	 0.01793	 0.00216	 126.91	 164.99	 164.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2908	 2922	 0.03529	 0.13702	 0.01374	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2909	 2950	 0.00355	 0.02421	 0.00271	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2910	 2911	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2910	 2914	 0.0076	 0.02545	 0.00249	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2911	 3017	 0.01835	 0.06025	 0.00608	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2912	 2935	 0.00719	 0.01256	 0.0012	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2913	 2928	 0.02455	 0.0743	 0.00772	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2913	 2932	 0.00198	 0.0062	 0.00069	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2913	 2943	 0.00562	 0.01711	 0.0018	 95.65	 124.34	 124.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2915	 2927	 0.01289	 0.04116	 0.00443	 125.47	 150.56	 188.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2916	 2925	 0.00835	 0.0262	 0.00292	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2918	 2998	 0.01202	 0.03521	 0.00986	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2918	 3010	 0.01963	 0.06331	 0.00672	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2918	 3039	 0.07463	 0.13025	 0.01244	 87.68	 113.99	 113.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2919	 2921	 0.00488	 0.01587	 0.00164	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2919	 3000	 0.01289	 0.04289	 0.0042	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2920	 2930	 0.00843	 0.0214	 0.00218	 102.35	 122.82	 153.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2920	 3018	 0.01074	 0.03479	 0.00359	 161.96	 194.35	 242.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2921	 2922	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2923	 2924	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2923	 2933	 0.00273	 0.00818	 0.00099	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2925	 2926	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2925	 2944	 0.00479	 0.01603	 0.00156	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2927	 2947	 0.04397	 0.14529	 0.01447	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2927	 2965	 0.02504	 0.08223	 0.00831	 171.45	 222.88	 222.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2930	 2931	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2932	 2933	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2934	 3017	 0.03033	 0.09967	 0.01006	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2935	 2957	 0.03033	 0.07331	 0.00825	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2935	 3095	 0.04207	 0.1086	 0.01107	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2936	 2937	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2938	 2939	 0.00496	 0.01421	 0.00145	 102.06	 132.68	 132.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2940	 2941	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2941	 3032	 0.02934	 0.09512	 0.00992	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2942	 3014	 0.01702	 0.03058	 0.00276	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2943	 2944	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2945	 2946	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2945	 3034	 0.01471	 0.04769	 0.00493	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2948	 2949	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2948	 3025	 0.00496	 0.01496	 0.00177	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2950	 2951	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2952	 3015	 0.00033	 0.00099	 0.0001	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2953	 2954	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2953	 2967	 0.01579	 0.04785	 0.00568	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2954	 3025	 0.00752	 0.02264	 0.0027	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2955	 2956	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2956	 2958	 0.02802	 0.06182	 0.00747	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2957	 3024	 0.01785	 0.03273	 0.00346	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2958	 2978	 0.01	 0.02628	 0.00267	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2961	 2962	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2961	 2971	 0.04893	 0.15504	 0.01573	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2962	 2975	 0.0195	 0.03545	 0.00353	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2962	 3004	 0.02256	 0.07322	 0.0075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2963	 2964	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2963	 3028	 0.01653	 0.05388	 0.0055	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2967	 2968	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2969	 3017	 0.00182	 0.00603	 0.00059	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2970	 3018	 0.00785	 0.0257	 0.00248	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2972	 2973	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2973	 3026	 0.00405	 0.01298	 0.00134	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2974	 2975	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2977	 3000	 0.01628	 0.05397	 0.00529	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2979	 2987	 0.01298	 0.04215	 0.00436	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2979	 2992	 0.01893	 0.06248	 0.01932	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2981	 2982	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2981	 3009	 0.00316	 0.01018	 0.00108	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2983	 2984	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2987	 2988	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2989	 2990	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2993	 2994	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2993	 3001	 0.00041	 0.00259	 0.01264	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2994	 3007	 0.00031	 0.00199	 0.00973	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2995	 2996	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2996	 3007	 0.00041	 0.00264	 0.0236	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	2997	 2998	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3002	 3003	 0.00167	 0.00597	 0.00617	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3003	 3761	 0.0001	 1.0	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3004	 3005	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3006	 3008	 0.00064	 0.0041	 0.02001	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3009	 3010	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3019	 3025	 0.00562	 0.01818	 0.0019	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3020	 3036	 0.0005	 0.00165	 0.00017	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3021	 3022	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3022	 4180	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3023	 3024	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3023	 3029	 0.01215	 0.03934	 0.00405	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3025	 3026	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3028	 3029	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3030	 3031	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3034	 3035	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3038	 3766	 0.0001	 1.0	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3039	 3041	 0.0295	 0.05182	 0.00488	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3043	 3044	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3043	 3052	 0.00545	 0.01785	 0.0018	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3043	 3055	 0.01083	 0.03074	 0.00411	 129.32	 155.19	 193.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3043	 3063	 0.00298	 0.00909	 0.00104	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3043	 3079	 0.00413	 0.01058	 0.0018	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3043	 3092	 0.00455	 0.00802	 0.00081	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3044	 3053	 0.00545	 0.01785	 0.0018	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3044	 3093	 0.00455	 0.00802	 0.00081	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3045	 3061	 0.00488	 0.01231	 0.00189	 74.62	 97.01	 97.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3045	 4599	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3046	 3085	 0.0043	 0.01322	 0.00152	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3047	 3048	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3047	 3061	 0.00455	 0.01289	 0.00174	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3048	 3091	 0.00603	 0.01711	 0.00231	 81.35	 97.62	 122.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3049	 3050	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3049	 3051	 0.0005	 0.00149	 0.0096	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3051	 3058	 8e-05	 0.00066	 7e-05	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3051	 3081	 0.00207	 0.01413	 0.00162	 131.33	 157.6	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3054	 3061	 0.00405	 0.01331	 0.00135	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3055	 3056	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3056	 3085	 0.00702	 0.01529	 0.0018	 96.92	 116.3	 145.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3057	 3080	 0.00215	 0.01479	 0.00169	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3060	 3085	 0.03165	 0.05521	 0.01258	 99.09	 118.91	 148.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3060	 4624	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3061	 3081	 0.01694	 0.05562	 0.0056	 102.84	 123.41	 154.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3062	 3066	 0.03413	 0.08545	 0.00909	 74.04	 96.25	 96.25	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3062	 3071	 0.00992	 0.01661	 0.00395	 92.49	 110.98	 138.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3062	 3089	 0.0062	 0.01562	 0.00277	 106.6	 127.92	 159.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3063	 3064	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3065	 3067	 0.0105	 0.02983	 0.00402	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3067	 3068	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3067	 3072	 0.00628	 0.01959	 0.00217	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3067	 3087	 0.00083	 0.00248	 0.00027	 133.64	 160.37	 200.46	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3068	 3073	 0.0062	 0.01942	 0.00215	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3068	 3075	 0.01587	 0.05182	 0.00527	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3068	 3088	 0.00124	 0.00355	 0.00045	 83.77	 100.53	 125.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3068	 3090	 0.00198	 0.00529	 0.00071	 89.19	 107.03	 133.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3069	 3080	 0.00769	 0.02347	 0.00277	 229.92	 275.9	 344.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3070	 3071	 0.00223	 0.00562	 0.0006	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3071	 3081	 0.01471	 0.03025	 0.00563	 96.41	 115.7	 144.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3074	 3075	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3076	 3085	 0.02388	 0.07802	 0.00788	 94.95	 113.94	 142.42	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3078	 3079	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3080	 3083	 0.01116	 0.03273	 0.00319	 100.54	 120.65	 150.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3081	 3084	 0.00372	 0.01231	 0.00124	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3082	 3083	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3082	 4168	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3088	 3089	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3090	 3091	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3094	 3095	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3094	 3096	 0.01627	 0.02831	 0.0027	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3094	 3175	 0.03198	 0.08107	 0.00828	 90.75	 117.98	 117.98	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3094	 3354	 0.00129	 0.00374	 0.00038	 134.83	 175.28	 175.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3095	 3156	 0.01471	 0.03736	 0.00382	 71.08	 92.4	 92.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3095	 3313	 0.00504	 0.01413	 0.00145	 83.18	 108.13	 108.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3097	 3128	 0.00499	 0.01691	 0.00147	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3097	 3350	 0.0061	 0.02065	 0.00204	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3098	 3213	 0.03397	 0.0862	 0.00875	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3098	 3419	 0.05678	 0.14413	 0.01463	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3099	 3184	 0.01657	 0.0489	 0.0049	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3099	 3209	 0.01395	 0.03998	 0.00401	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3100	 3101	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3100	 3121	 0.01165	 0.03463	 0.00356	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3101	 3241	 0.0376	 0.0676	 0.00651	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3102	 3226	 0.04902	 0.12753	 0.01292	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3103	 3187	 0.01074	 0.03471	 0.00356	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3103	 3225	 0.05489	 0.14743	 0.01489	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3103	 4182	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3104	 3261	 0.00372	 0.01248	 0.00116	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3104	 3343	 0.00617	 0.01736	 0.00174	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3105	 3217	 0.02213	 0.07514	 0.00742	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3105	 3289	 0.04678	 0.05793	 0.00462	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3106	 3358	 0.01499	 0.03154	 0.0031	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3108	 3357	 0.00744	 0.02397	 0.00244	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3108	 3359	 0.00661	 0.00909	 0.00116	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3109	 3226	 0.02727	 0.0686	 0.00666	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3110	 3117	 0.03669	 0.09165	 0.0094	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3111	 3245	 0.01452	 0.04917	 0.00487	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3111	 3268	 0.02276	 0.0771	 0.00763	 153.09	 199.01	 199.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3112	 3359	 0.02711	 0.04612	 0.00445	 100.12	 130.15	 130.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3113	 3158	 0.02967	 0.07661	 0.00777	 109.87	 142.83	 142.83	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3113	 3354	 0.02833	 0.07349	 0.00745	 108.36	 140.87	 140.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3114	 3266	 0.01165	 0.03957	 0.00392	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3114	 3319	 0.02992	 0.10136	 0.01003	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3115	 3177	 0.03331	 0.07982	 0.00783	 146.7	 190.71	 190.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3115	 3299	 0.01169	 0.03957	 0.00392	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3116	 3120	 0.00537	 0.01512	 0.00153	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3116	 3129	 0.00074	 0.00231	 0.00024	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3117	 3118	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3117	 3257	 0.01204	 0.02472	 0.00244	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3117	 3324	 0.00153	 0.00493	 0.0005	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3119	 3277	 0.00165	 0.00537	 0.00055	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3119	 3322	 0.00182	 0.00595	 0.00063	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3120	 3121	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3120	 3264	 0.00686	 0.02198	 0.00228	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3121	 3128	 0.00603	 0.01785	 0.00183	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3121	 3276	 0.02204	 0.07467	 0.00739	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3122	 3314	 0.0157	 0.05157	 0.00528	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3122	 3356	 0.01031	 0.01797	 0.00171	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3123	 3160	 0.00161	 0.00529	 0.00054	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3123	 3210	 0.00302	 0.01	 0.00102	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3124	 3127	 0.05636	 0.10521	 0.01021	 109.57	 142.44	 142.44	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3124	 3835	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3125	 3126	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3125	 3127	 0.01835	 0.06256	 0.00605	 151.23	 181.48	 226.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3127	 3327	 0.04116	 0.10446	 0.01043	 173.1	 225.03	 225.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3128	 3277	 0.00519	 0.01413	 0.00143	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3128	 3305	 0.01126	 0.03814	 0.00378	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3129	 3232	 0.00292	 0.00988	 0.00098	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3129	 3235	 0.00281	 0.00909	 0.00094	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3129	 3260	 0.00259	 0.00876	 0.00087	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3130	 3135	 0.01393	 0.04721	 0.00467	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3130	 3276	 0.01214	 0.04112	 0.00407	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3131	 3268	 0.00731	 0.01279	 0.00122	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3132	 3283	 0.02035	 0.03558	 0.0034	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3133	 3134	 0.00688	 0.02328	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3133	 3325	 0.01445	 0.04894	 0.00484	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3134	 3135	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3135	 3319	 0.04207	 0.14132	 0.01394	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3136	 3337	 0.03237	 0.05888	 0.00583	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3137	 3250	 0.02737	 0.09213	 0.00912	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3137	 3252	 0.01729	 0.05855	 0.0058	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3138	 3239	 0.0414	 0.08355	 0.00786	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3138	 3245	 0.01	 0.03479	 0.00317	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3139	 3214	 0.03771	 0.12774	 0.01265	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3139	 3259	 0.02896	 0.10088	 0.00999	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3140	 3141	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3140	 3528	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3141	 3358	 0.04298	 0.10248	 0.0105	 94.89	 123.35	 123.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3142	 3214	 0.06808	 0.1244	 0.01294	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3142	 3300	 0.0043	 0.01028	 0.00143	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3143	 3359	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3144	 3358	 0.00245	 0.00833	 0.00083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3145	 3358	 0.00496	 0.01488	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3146	 3328	 0.05893	 0.12397	 0.01197	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3146	 3359	 0.00496	 0.01488	 0.00167	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3147	 3148	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3147	 3178	 0.0005	 0.00397	 0.00056	 195.59	 254.27	 254.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3147	 3320	 0.00099	 0.00793	 0.00077	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3149	 3162	 0.02901	 0.05165	 0.00489	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3149	 3231	 0.01661	 0.0295	 0.00288	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3150	 3285	 0.00202	 0.00325	 0.02903	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3151	 3206	 0.00405	 0.01331	 0.00138	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3151	 3268	 0.00574	 0.01944	 0.00192	 160.2	 208.26	 208.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3152	 3256	 0.01364	 0.0238	 0.00227	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3153	 3154	 0.0038	 0.01215	 0.00123	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3153	 3172	 0.01529	 0.04967	 0.00518	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3153	 3179	 0.02843	 0.05207	 0.00498	 80.17	 104.22	 104.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3154	 3220	 0.02017	 0.04959	 0.00508	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3155	 3243	 0.01711	 0.05769	 0.00567	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3155	 3355	 0.01455	 0.05314	 0.00523	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3156	 3198	 0.02504	 0.06364	 0.00724	 73.55	 88.26	 110.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3157	 3158	 0.00504	 0.01421	 0.0015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3157	 3160	 0.01645	 0.04298	 0.00443	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3158	 3159	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3159	 3334	 0.00702	 0.01752	 0.00078	 98.19	 127.64	 127.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3160	 3308	 0.0176	 0.05694	 0.00575	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3161	 3256	 0.00868	 0.01512	 0.00145	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3162	 3293	 0.04645	 0.08174	 0.00801	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3162	 3297	 0.01848	 0.03232	 0.00308	 88.89	 115.56	 115.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3163	 3332	 0.02042	 0.03616	 0.00345	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3164	 3333	 0.00069	 0.00235	 0.00023	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3165	 3264	 0.01413	 0.04628	 0.00475	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3165	 3267	 0.01612	 0.05405	 0.00532	 170.4	 221.52	 221.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3165	 3292	 0.00615	 0.02083	 0.00206	 209.66	 272.55	 272.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3166	 3252	 0.01792	 0.06144	 0.00601	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3166	 3309	 0.02826	 0.0957	 0.00947	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3167	 3278	 0.01334	 0.0339	 0.00343	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3168	 3339	 0.0006	 0.00103	 0.0001	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3169	 3186	 0.00676	 0.02291	 0.00227	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3170	 3184	 0.00909	 0.02645	 0.00269	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3171	 3279	 0.01028	 0.01795	 0.00171	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3172	 3173	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3173	 3205	 0.01752	 0.05438	 0.00564	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3174	 3333	 8e-05	 0.00014	 1e-05	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3175	 3209	 0.00692	 0.01922	 0.00194	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3176	 3240	 0.01322	 0.03289	 0.00347	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3176	 3258	 0.01033	 0.03405	 0.00348	 95.41	 124.04	 124.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3176	 3295	 0.01603	 0.04074	 0.00411	 131.18	 170.54	 170.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3177	 3236	 0.00975	 0.03207	 0.00329	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3177	 3256	 0.00537	 0.01545	 0.00181	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3177	 3421	 0.0681	 0.17298	 0.01756	 129.19	 167.95	 167.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3179	 3288	 0.02843	 0.05207	 0.00498	 83.91	 109.09	 109.09	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3180	 3278	 0.00257	 0.00449	 0.00043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3181	 3279	 0.00257	 0.00449	 0.00043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3182	 3278	 0.00257	 0.00449	 0.00043	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3183	 3335	 0.00102	 0.00347	 0.00034	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3186	 3194	 0.00369	 0.0125	 0.00124	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3188	 3194	 0.00522	 0.0177	 0.00175	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3188	 3278	 0.00248	 0.00661	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3189	 3279	 0.00248	 0.00661	 0.00068	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3190	 3193	 0.01803	 0.06109	 0.00605	 97.6	 126.88	 126.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3190	 3195	 0.01176	 0.02107	 0.00202	 99.14	 128.88	 128.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3191	 3192	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3191	 3279	 0.00579	 0.01818	 0.00186	 206.97	 269.06	 269.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3193	 3357	 0.00287	 0.00972	 0.00096	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3195	 3278	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3196	 3279	 0.00277	 0.00937	 0.00093	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3197	 3200	 0.00359	 0.01215	 0.0012	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3197	 3359	 0.00909	 0.02727	 0.0029	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3197	 4162	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3199	 3345	 0.00031	 0.00104	 0.0001	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3201	 3202	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3201	 3271	 0.00697	 0.0236	 0.00234	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3202	 3345	 0.00769	 0.02603	 0.00258	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3203	 3278	 0.00942	 0.03193	 0.00316	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3204	 3207	 0.00653	 0.02207	 0.00216	 147.69	 192.0	 192.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3204	 3259	 0.02497	 0.08457	 0.00837	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3205	 3207	 0.0024	 0.00413	 0.00039	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3206	 3261	 0.00174	 0.00479	 0.00048	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3207	 3229	 0.05967	 0.10455	 0.00995	 71.18	 92.54	 92.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3207	 3250	 0.03793	 0.09752	 0.00999	 208.37	 270.88	 270.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3208	 3336	 0.0004	 0.00069	 7e-05	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3211	 3334	 0.00355	 0.00959	 0.0008	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3212	 3221	 0.02562	 0.07851	 0.00842	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3212	 3225	 0.03223	 0.07769	 0.0044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3213	 3295	 0.01348	 0.0345	 0.0035	 114.72	 149.13	 149.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3214	 3215	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3214	 3216	 0.00033	 0.00041	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3214	 3217	 0.00389	 0.01322	 0.0013	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3214	 3297	 0.03196	 0.05589	 0.00533	 102.62	 133.4	 133.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3214	 3337	 0.03891	 0.06806	 0.00649	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3218	 3238	 0.02595	 0.08512	 0.00874	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3219	 3267	 0.01344	 0.02383	 0.00227	 116.43	 151.36	 151.36	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3219	 3283	 0.00698	 0.01279	 0.00098	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3220	 3352	 0.03744	 0.09653	 0.00989	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3222	 3302	 0.0343	 0.06	 0.00574	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3222	 3330	 0.03967	 0.06934	 0.00663	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3223	 3301	 0.03347	 0.05893	 0.00578	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3223	 3353	 0.02959	 0.05471	 0.00503	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3224	 3294	 0.02198	 0.0738	 0.00736	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3224	 3353	 0.03306	 0.0586	 0.00557	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3225	 3316	 0.00514	 0.03512	 0.0079	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3225	 3351	 0.01317	 0.0446	 0.00442	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3226	 3317	 0.00514	 0.03512	 0.0079	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3227	 3326	 0.06744	 0.11802	 0.01126	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3228	 3331	 0.02008	 0.06818	 0.00674	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3229	 3312	 0.06215	 0.10504	 0.01058	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3230	 3338	 0.01165	 0.02124	 0.00221	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3231	 3282	 0.02272	 0.03973	 0.00379	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3233	 3277	 0.00182	 0.00455	 0.00046	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3234	 3283	 0.01475	 0.04998	 0.00495	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3234	 3305	 0.01124	 0.03818	 0.00378	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3235	 3281	 0.00339	 0.01099	 0.00114	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3236	 3352	 0.03488	 0.09488	 0.00972	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3237	 3305	 0.04033	 0.06893	 0.00692	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3237	 3330	 0.02504	 0.04289	 0.00428	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3239	 3349	 0.02413	 0.07851	 0.0082	 90.09	 117.11	 117.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3240	 3323	 0.03669	 0.0943	 0.00985	 62.33	 81.03	 81.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3241	 3291	 0.01702	 0.05512	 0.00571	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3242	 3250	 0.01793	 0.05818	 0.00603	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3242	 3303	 0.01438	 0.04653	 0.00481	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3244	 3254	 0.02231	 0.07182	 0.00702	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3244	 3309	 0.03204	 0.10852	 0.01074	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3244	 3318	 0.02546	 0.08496	 0.00635	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3244	 3338	 0.03876	 0.06463	 0.00668	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3246	 3250	 0.00388	 0.00669	 0.00063	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3247	 3248	 0.01661	 0.02917	 0.00278	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3248	 3249	 0.0076	 0.01802	 0.00179	 134.46	 161.36	 201.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3249	 3250	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3249	 3288	 0.06438	 0.1138	 0.01096	 104.98	 136.47	 136.47	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3249	 3334	 0.02388	 0.06711	 0.00621	 103.57	 134.65	 134.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3254	 3312	 0.01372	 0.04446	 0.00439	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3254	 3344	 0.00961	 0.03256	 0.00322	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3254	 3346	 0.00877	 0.02969	 0.00294	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3254	 3347	 0.02489	 0.08432	 0.00835	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3255	 3256	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3255	 3321	 0.00397	 0.02917	 0.00283	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3255	 3333	 0.03814	 0.06671	 0.00636	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3255	 3451	 0.04463	 0.11521	 0.01205	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3255	 3474	 0.03719	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3256	 3332	 0.01654	 0.05601	 0.00554	 142.94	 185.82	 185.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3256	 3431	 0.05628	 0.18322	 0.01876	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3256	 3448	 0.08207	 0.20008	 0.02217	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3258	 3290	 0.01463	 0.04793	 0.00491	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3260	 3280	 0.00968	 0.03279	 0.00325	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3262	 3263	 0.00864	 0.0173	 0.00166	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3262	 3284	 0.00793	 0.02678	 0.00264	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3263	 3266	 0.00983	 0.03322	 0.00328	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3263	 3340	 0.00116	 0.0038	 0.00038	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3264	 3281	 0.0019	 0.00603	 0.00061	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3265	 3314	 0.02479	 0.08132	 0.00834	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3265	 3340	 0.01917	 0.06388	 0.00598	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3265	 3342	 0.01669	 0.03529	 0.00341	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3266	 3355	 0.0605	 0.11818	 0.01159	 111.06	 144.37	 144.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3267	 3286	 0.00959	 0.02474	 0.00251	 160.94	 209.22	 209.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3267	 3293	 0.02397	 0.04223	 0.00414	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3268	 3273	 0.08066	 0.14207	 0.01348	 180.21	 234.28	 234.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3268	 3285	 0.00959	 0.02474	 0.00251	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3269	 3279	 0.00012	 0.0004	 4e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3270	 3278	 0.0001	 0.00031	 3e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3271	 3279	 0.00154	 0.00521	 0.00052	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3272	 3310	 0.01612	 0.05281	 0.00541	 90.94	 118.22	 118.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3272	 3358	 0.02479	 0.08008	 0.0083	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3273	 3274	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3273	 3301	 0.02347	 0.05785	 0.00593	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3273	 3327	 0.03364	 0.08545	 0.00874	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3275	 3351	 0.0126	 0.04265	 0.00422	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3275	 3572	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3278	 3339	 0.01249	 0.03219	 0.00326	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3279	 3335	 0.00061	 0.00208	 0.00021	 173.08	 225.0	 225.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3280	 3343	 0.00303	 0.01029	 0.00102	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3281	 3322	 0.00405	 0.01339	 0.00138	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3282	 3283	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3282	 3287	 0.01028	 0.02164	 0.0021	 126.18	 164.03	 164.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3284	 3340	 0.0038	 0.01264	 0.00119	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3286	 3322	 0.00413	 0.01405	 0.00138	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3287	 3350	 0.00711	 0.01942	 0.00201	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3290	 3308	 0.02207	 0.07149	 0.00747	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3291	 3319	 0.0395	 0.07231	 0.00728	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3292	 3311	 0.00759	 0.02569	 0.00254	 173.01	 224.91	 224.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3296	 3359	 0.03366	 0.11402	 0.01129	 79.49	 103.34	 103.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3298	 3311	 0.01661	 0.0538	 0.00557	 139.99	 181.99	 181.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3298	 3327	 0.03529	 0.06033	 0.00605	 136.68	 177.69	 177.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3299	 3330	 0.02236	 0.07573	 0.0075	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3300	 3302	 0.05388	 0.0943	 0.00898	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3303	 3318	 0.02066	 0.06686	 0.00692	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3304	 3341	 0.0085	 0.01485	 0.00142	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3306	 3349	 0.00107	 0.00121	 0.01087	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3313	 3323	 0.02289	 0.06215	 0.00636	 77.46	 100.69	 100.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3315	 3317	 0.00413	 0.00909	 0.00094	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3316	 3317	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3316	 3792	 0.0001	 1.0	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3320	 3321	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3325	 3332	 0.02679	 0.09072	 0.00898	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3326	 3342	 0.0576	 0.12215	 0.01179	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3327	 3356	 0.05808	 0.10375	 0.00991	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3328	 3329	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3329	 3337	 0.00102	 0.00347	 0.00034	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3331	 3433	 0.03074	 0.09917	 0.01021	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3335	 4193	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3336	 3339	 0.00435	 0.0076	 0.00073	 129.19	 167.95	 167.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3336	 3341	 0.00221	 0.00746	 0.00074	 139.49	 181.34	 181.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3345	 3358	 0.00615	 0.02083	 0.0023	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3348	 3349	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3360	 3367	 0.00653	 0.02116	 0.0022	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3360	 3370	 0.01397	 0.04463	 0.00462	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3361	 3362	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3361	 3414	 0.00264	 0.00752	 0.00075	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3361	 3468	 0.01314	 0.04182	 0.00448	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3361	 3497	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3361	 3499	 0.00215	 0.00719	 0.00072	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3362	 3497	 0.00157	 0.00496	 0.00051	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3363	 3469	 0.0376	 0.09174	 0.00968	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3363	 3505	 0.06645	 0.17719	 0.01791	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3363	 3569	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3364	 3368	 0.00306	 0.00992	 0.00102	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3364	 3397	 0.00331	 0.01083	 0.00109	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3365	 3493	 0.00281	 0.00917	 0.00094	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3366	 3396	 0.02231	 0.07231	 0.01493	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3367	 4632	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3368	 3400	 0.00421	 0.01058	 0.00106	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3369	 3370	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3369	 3445	 0.00868	 0.0281	 0.00295	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3370	 3398	 0.0186	 0.0562	 0.00581	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3370	 3477	 0.0205	 0.06876	 0.00688	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3371	 3383	 0.03025	 0.09752	 0.01002	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3371	 3591	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3372	 3373	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3372	 3483	 0.02132	 0.06942	 0.00707	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3373	 3487	 0.02769	 0.0895	 0.00917	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3374	 3470	 0.06661	 0.11306	 0.01118	 128.31	 153.98	 192.47	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3375	 3394	 0.02868	 0.09256	 0.00951	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3375	 3456	 0.01851	 0.0595	 0.00627	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3376	 3383	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3376	 3423	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3377	 3439	 0.02234	 0.07496	 0.00748	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3377	 3443	 0.02883	 0.09322	 0.00956	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3378	 3403	 0.01364	 0.03554	 0.0037	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3378	 3480	 0.00515	 0.01374	 0.00122	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3379	 3489	 0.00967	 0.01702	 0.0016	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3379	 3491	 0.0057	 0.01017	 0.00094	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3380	 3399	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3381	 3400	 0.00562	 0.01893	 0.00189	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3383	 3463	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3383	 3486	 0.01977	 0.06457	 0.00658	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3383	 3494	 0.00218	 0.00712	 0.00073	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3384	 3407	 0.0395	 0.06959	 0.00657	 102.81	 133.65	 133.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3384	 3409	 0.0065	 0.02121	 0.00216	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3384	 3429	 0.03479	 0.1119	 0.01176	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3384	 3450	 0.01405	 0.03636	 0.00399	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3384	 3472	 0.01496	 0.0438	 0.00445	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3385	 3486	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3385	 4201	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3386	 3391	 0.00149	 0.00496	 0.00048	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3386	 3476	 0.00688	 0.02158	 0.0024	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3387	 3432	 0.0181	 0.05702	 0.0062	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3388	 3422	 0.0676	 0.11901	 0.0112	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3388	 3485	 0.03868	 0.0681	 0.00639	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3389	 3478	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3390	 3479	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3391	 3471	 0.00273	 0.00826	 0.00085	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3392	 3393	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3392	 3396	 0.0314	 0.09884	 0.01074	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3392	 3415	 0.04	 0.12959	 0.01329	 151.36	 196.77	 196.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3392	 3465	 0.00736	 0.0238	 0.00251	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3393	 3394	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3393	 3416	 0.04025	 0.13025	 0.01336	 114.35	 148.65	 148.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3393	 3418	 0.02124	 0.0686	 0.00704	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3393	 3471	 0.0095	 0.02455	 0.00256	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3394	 3424	 0.02781	 0.07968	 0.00807	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3394	 3476	 0.00883	 0.02792	 0.00305	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3397	 3398	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3399	 3400	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3399	 3411	 0.03025	 0.06281	 0.00061	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3399	 3475	 0.0376	 0.12165	 0.01249	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3399	 3498	 0.00736	 0.0238	 0.00244	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3400	 3406	 0.04124	 0.07231	 0.00687	 93.86	 112.64	 140.8	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3400	 3414	 0.00405	 0.01058	 0.00109	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3400	 3460	 0.00091	 0.00306	 0.00031	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3402	 3449	 0.00851	 0.02074	 0.00232	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3402	 3474	 0.0405	 0.09669	 0.01016	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3403	 3490	 0.05769	 0.14545	 0.015	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3404	 3405	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3405	 3503	 0.04702	 0.07851	 0.00808	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3406	 3410	 0.00361	 0.01166	 0.0012	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3408	 3494	 0.00133	 0.00434	 0.00044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3410	 3470	 0.06898	 0.12121	 0.01145	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3411	 3457	 0.01322	 0.03306	 0.00327	 118.14	 141.76	 177.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3412	 3413	 0.00661	 0.01372	 0.00133	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3412	 3451	 0.03545	 0.08736	 0.00882	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3413	 3425	 0.00785	 0.01983	 0.00203	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3417	 3420	 0.0181	 0.05702	 0.0062	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3417	 3485	 0.02041	 0.06843	 0.00685	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3418	 4161	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3419	 3491	 0.04008	 0.10174	 0.01033	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3420	 3478	 0.00851	 0.02686	 0.0029	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3421	 3490	 0.03678	 0.09347	 0.00949	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3422	 3455	 0.05042	 0.10487	 0.0102	 195.04	 234.04	 292.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3422	 3504	 0.03198	 0.07876	 0.00786	 120.07	 144.08	 180.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3424	 3485	 0.01467	 0.03239	 0.00328	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3425	 3426	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3425	 3458	 0.00926	 0.0238	 0.00242	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3426	 3432	 0.00826	 0.02628	 0.00286	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3426	 3448	 0.0162	 0.0338	 0.00351	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3427	 3444	 0.05661	 0.09983	 0.00943	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3427	 3505	 0.04438	 0.07826	 0.00739	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3428	 3440	 0.00498	 0.01612	 0.00165	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3428	 3447	 0.00118	 0.00382	 0.00039	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3428	 4661	 0.0001	 0.01	 0.0	 112.86	 135.43	 169.29	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3430	 3465	 0.00826	 0.01653	 0.00194	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3430	 3471	 0.00421	 0.01074	 0.00121	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3431	 3466	 0.02901	 0.09438	 0.00966	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3431	 3484	 0.03058	 0.05372	 0.00508	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3433	 3445	 0.02479	 0.08	 0.00823	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3434	 3468	 0.03099	 0.07901	 0.00801	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3435	 3449	 0.02231	 0.05702	 0.00576	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3436	 3496	 0.02377	 0.06031	 0.00612	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3436	 3505	 0.04207	 0.11074	 0.01053	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3437	 3438	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3437	 3439	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3438	 3440	 0.01281	 0.04298	 0.00428	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3439	 3440	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3439	 3446	 0.01157	 0.03769	 0.00387	 105.99	 127.19	 158.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3439	 3473	 0.15802	 0.18273	 0.01643	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3440	 3442	 0.00661	 0.01372	 0.00133	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3440	 3493	 0.01165	 0.03769	 0.00387	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3441	 3446	 0.00537	 0.01736	 0.00179	 120.0	 144.01	 180.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3441	 3576	 0.0001	 0.01	 0.0	 141.15	 169.38	 211.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3448	 3449	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3448	 3467	 0.00942	 0.03066	 0.00315	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3448	 3503	 0.06223	 0.10413	 0.01072	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3449	 3458	 0.01033	 0.02653	 0.00269	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3452	 3483	 0.01554	 0.05455	 0.00557	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3452	 3846	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3453	 3466	 0.02781	 0.08994	 0.01845	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3454	 3462	 0.034	 0.10995	 0.02256	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3454	 3477	 0.01928	 0.06236	 0.0064	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3455	 3464	 0.01976	 0.0514	 0.00515	 195.73	 234.88	 293.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3456	 3475	 0.00207	 0.00727	 0.0007	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3459	 3494	 0.0235	 0.07683	 0.00783	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3461	 3480	 0.00438	 0.01136	 0.00098	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3461	 3481	 0.00281	 0.00702	 0.00059	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3462	 3470	 0.01607	 0.05279	 0.01083	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3464	 4543	 0.0001	 0.01	 0.0	 207.74	 249.29	 311.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3466	 3467	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3478	 3479	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3478	 3482	 0.00306	 0.00992	 0.00102	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3481	 3482	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3487	 3488	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3487	 3492	 0.01504	 0.04132	 0.00426	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3487	 3501	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3487	 3501	 0.00496	 0.00744	 0.00073	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3488	 3490	 0.01843	 0.06	 0.00615	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3489	 3492	 0.00934	 0.01653	 0.00174	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3490	 3491	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3491	 3504	 0.00282	 0.00717	 0.00079	 122.01	 146.42	 183.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3495	 3500	 0.00011	 0.00026	 3e-05	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3497	 3498	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3500	 3505	 0.06516	 0.16537	 0.01679	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3501	 3502	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3505	 3506	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3506	 3507	 0.01264	 0.03802	 0.00273	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3516	 3517	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3528	 3516	 0.00287	 0.10711	 0.0	 100.0	 100.0	 100.0	 1.00972	 0.0	 1	 -9.15038	 9.15038;
	3517	 3524	 0.01093	 0.05919	 0.08439	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3529	 3517	 0.0014	 0.06927	 0.0	 160.0	 160.0	 160.0	 0.99664	 0.0	 1	 -9.15038	 9.15038;
	3518	 3519	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3518	 3523	 0.00171	 0.00961	 0.01424	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3556	 3518	 0.00141	 0.06975	 0.0	 160.0	 160.0	 160.0	 1.02312	 0.0	 1	 -9.15038	 9.15038;
	3520	 3521	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3520	 3524	 0.00194	 0.01415	 0.0223	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3563	 3520	 0.00154	 0.06742	 0.0	 160.0	 160.0	 160.0	 1.02147	 0.0	 1	 -9.15038	 9.15038;
	3521	 3522	 0.00384	 0.02721	 0.04517	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3562	 3521	 0.00143	 0.06701	 0.0	 160.0	 160.0	 160.0	 1.02256	 0.0	 1	 -9.15038	 9.15038;
	3522	 3607	 0.01207	 0.06905	 0.11519	 558.42	 725.95	 725.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3523	 3524	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3523	 3526	 0.00537	 0.04039	 0.06005	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3569	 3523	 0.00174	 0.09356	 0.0	 160.0	 160.0	 160.0	 0.98025	 0.0	 1	 -9.15038	 9.15038;
	3570	 3524	 0.00167	 0.09275	 0.0	 160.0	 160.0	 160.0	 0.99807	 0.0	 1	 -9.15038	 9.15038;
	3525	 3526	 0.00066	 0.00496	 0.00758	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3527	 3570	 0.01248	 0.04595	 0.00524	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3529	 3535	 0.00752	 0.02207	 0.00251	 80.22	 104.29	 104.29	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3529	 3564	 0.00719	 0.02256	 0.00247	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3529	 3584	 0.03909	 0.09719	 0.01033	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3530	 3562	 0.00041	 0.00124	 0.00013	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3531	 3563	 0.00041	 0.00132	 0.00014	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3532	 3549	 0.00339	 0.01116	 0.00113	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3532	 3567	 0.00132	 0.00231	 0.00023	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3532	 3582	 0.00264	 0.00818	 0.00094	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3532	 3596	 0.0081	 0.02298	 0.00239	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3533	 3534	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3533	 3572	 0.00678	 0.02215	 0.00225	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3534	 3599	 0.00413	 0.01355	 0.00138	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3535	 3536	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3537	 3538	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3537	 3553	 0.00174	 0.00496	 0.00065	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3537	 3573	 0.00455	 0.01405	 0.0016	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3537	 3587	 0.00504	 0.01562	 0.00173	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3537	 3599	 0.00711	 0.02322	 0.00234	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3538	 3566	 0.00496	 0.01628	 0.00164	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3538	 3581	 0.00496	 0.01496	 0.00179	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3538	 3588	 0.00504	 0.01562	 0.00173	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3539	 3540	 0.00124	 0.00421	 0.00059	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3540	 3543	 0.00413	 0.01587	 0.00183	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3540	 3570	 0.00488	 0.01678	 0.00193	 78.62	 102.21	 102.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3541	 3562	 0.00355	 0.01149	 0.00116	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3541	 3602	 0.00182	 0.00587	 0.00587	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3542	 3543	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3542	 3545	 0.00066	 0.00207	 0.00021	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3542	 3558	 0.00066	 0.0024	 0.00031	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3542	 3562	 0.00314	 0.01355	 0.00135	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3542	 3578	 0.00223	 0.00826	 0.00099	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3543	 3544	 0.00066	 0.00215	 0.00022	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3543	 3562	 0.00314	 0.01355	 0.00135	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3543	 3600	 0.00091	 0.00273	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3546	 3562	 0.0014	 0.00455	 0.00046	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3547	 3548	 0.00033	 0.00107	 0.00011	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3548	 3552	 0.00512	 0.01554	 0.00186	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3548	 3563	 0.0014	 0.00455	 0.00046	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3550	 3551	 0.00231	 0.00273	 0.00058	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3551	 3569	 0.00579	 0.01785	 0.00204	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3554	 3555	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3554	 3603	 0.00273	 0.00785	 0.00081	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3555	 3580	 0.01198	 0.03702	 0.00418	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3557	 3562	 0.00372	 0.01207	 0.00122	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3559	 3560	 0.00033	 0.00041	 9e-05	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3560	 3569	 0.0076	 0.02355	 0.00263	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3561	 3606	 0.00463	 0.01446	 0.00163	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3562	 3596	 0.0014	 0.00471	 0.00048	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3562	 3597	 0.00331	 0.01066	 0.0011	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3563	 3575	 0.00554	 0.01702	 0.00195	 163.86	 196.63	 245.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3563	 3590	 0.00521	 0.01603	 0.00183	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3563	 3592	 0.00446	 0.01281	 0.00175	 116.21	 139.45	 174.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3563	 3595	 0.0019	 0.00455	 0.00091	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3565	 3566	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3565	 3571	 0.00198	 0.00645	 0.00065	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3568	 3584	 0.00537	 0.01736	 0.00181	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3569	 3589	 0.00579	 0.01446	 0.00162	 65.52	 85.18	 85.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3570	 3577	 0.00769	 0.02711	 0.00317	 85.94	 111.72	 111.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3570	 3587	 0.01025	 0.03198	 0.00354	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3570	 3588	 0.01025	 0.03198	 0.00354	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3571	 3572	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3571	 3579	 0.0024	 0.00727	 0.00087	 110.28	 143.37	 143.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3573	 3574	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3574	 3606	 0.00091	 0.00256	 0.00033	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3575	 3576	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3577	 3578	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3580	 3581	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3582	 3602	 0.0038	 0.01215	 0.00125	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3583	 3584	 8e-05	 0.00017	 2e-05	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3585	 3587	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3586	 3588	 0.00521	 0.00884	 0.00089	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3590	 3591	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3592	 3593	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3594	 3596	 0.0005	 0.0014	 0.00017	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3598	 3599	 0.00074	 0.00231	 0.00026	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3601	 3602	 8e-05	 0.00017	 2e-05	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3604	 3605	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3604	 3606	 0.0	 8e-05	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3608	 3609	 0.00051	 0.0275	 0.0	 400.0	 400.0	 400.0	 1.07702	 0.0	 1	 -9.15038	 9.15038;
	3609	 3610	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3609	 3621	 0.00131	 0.01547	 0.41152	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3610	 3889	 0.0001	 0.01	 0.0	 350.24	 420.29	 525.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3611	 3612	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3613	 3611	 0.00084	 0.06858	 0.0	 250.0	 250.0	 250.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	3611	 3615	 0.00224	 0.02606	 0.70304	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3611	 3673	 0.00033	 0.00388	 0.10475	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3612	 3617	 0.0024	 0.02795	 0.75408	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3612	 3623	 0.00133	 0.01553	 0.41898	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3629	 3612	 0.00129	 0.06437	 0.0	 250.0	 250.0	 250.0	 1.10126	 0.0	 1	 -9.15038	 9.15038;
	3630	 3613	 0.00496	 0.06982	 0.0	 64.99	 84.49	 84.49	 0.98438	 0.0	 1	 -9.15038	 9.15038;
	3631	 3614	 0.00015	 0.06524	 0.0	 160.0	 160.0	 160.0	 1.07325	 0.0	 1	 -9.15038	 9.15038;
	3615	 3616	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3617	 3618	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3619	 3617	 0.00113	 0.05647	 0.0	 330.0	 330.0	 330.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	3644	 3619	 0.00423	 0.07177	 0.0	 260.0	 312.0	 390.0	 0.96037	 0.0	 1	 -9.15038	 9.15038;
	3620	 3621	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3620	 3622	 0.0015	 0.01768	 0.46944	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3656	 3620	 0.00059	 0.04206	 0.0	 330.0	 330.0	 330.0	 1.04877	 0.0	 1	 -9.15038	 9.15038;
	3622	 3623	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3671	 3622	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05449	 0.0	 1	 -9.15038	 9.15038;
	3672	 3622	 0.00137	 0.05969	 0.0	 250.0	 250.0	 250.0	 1.05312	 0.0	 1	 -9.15038	 9.15038;
	3622	 3673	 0.001	 0.01165	 0.31426	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3624	 3640	 0.021	 0.0679	 0.00696	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3624	 3671	 0.02139	 0.06954	 0.00729	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3625	 3626	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3625	 3631	 0.03025	 0.09752	 0.01002	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3625	 3633	 0.00983	 0.01736	 0.0016	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3625	 3671	 0.03669	 0.11818	 0.01217	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3626	 3643	 0.00711	 0.02314	 0.00234	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3626	 3650	 0.00331	 0.01074	 0.00109	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3627	 3631	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3627	 3642	 0.01116	 0.01529	 0.00275	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3628	 3640	 0.0405	 0.07107	 0.00673	 153.57	 184.28	 230.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3628	 3655	 0.04628	 0.07107	 0.0076	 141.57	 169.88	 212.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3629	 3647	 0.00124	 0.00413	 0.00041	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3631	 3651	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3631	 3667	 0.01977	 0.06457	 0.00658	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3631	 3668	 0.00218	 0.00712	 0.00073	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3632	 3633	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3632	 3637	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3632	 3662	 0.00099	 0.00347	 0.00036	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3632	 3667	 0.01083	 0.03471	 0.00358	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3633	 3636	 0.00496	 0.01273	 0.00128	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3633	 3661	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3634	 3635	 0.00142	 0.00465	 0.00047	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3634	 3664	 0.00408	 0.01332	 0.00136	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3635	 3672	 0.01705	 0.05552	 0.00567	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3636	 3648	 0.00372	 0.00934	 0.00094	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3637	 3661	 0.00124	 0.00413	 0.00039	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3638	 3668	 0.00133	 0.00434	 0.00044	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3639	 3643	 0.00289	 0.00926	 0.00094	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3639	 3662	 0.00207	 0.00694	 0.0007	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3640	 3641	 0.00413	 0.01372	 0.00138	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3641	 3666	 0.03438	 0.06099	 0.00569	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3642	 3961	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3645	 3666	 0.0395	 0.1281	 0.01314	 78.58	 94.29	 117.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3645	 3672	 0.00165	 0.00496	 0.00053	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3646	 3669	 0.00026	 0.00066	 7e-05	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3648	 3668	 0.0235	 0.07683	 0.00783	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3649	 3650	 0.00645	 0.02066	 0.00213	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3649	 3664	 0.04174	 0.07322	 0.00692	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3649	 3665	 0.01132	 0.03636	 0.00375	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3652	 3657	 0.00862	 0.02752	 0.00296	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3652	 3660	 0.00891	 0.01566	 0.00148	 63.08	 82.0	 82.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3653	 3654	 0.03347	 0.06529	 0.00593	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3654	 3656	 0.04351	 0.09356	 0.00962	 54.76	 71.18	 71.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3655	 3658	 0.01653	 0.03306	 0.00242	 135.75	 162.89	 203.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3656	 3657	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3656	 3663	 0.02394	 0.04718	 0.00469	 58.83	 76.48	 76.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3657	 3659	 0.0328	 0.07474	 0.00784	 73.97	 96.16	 96.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3658	 3659	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3658	 3660	 0.00496	 0.00826	 0.00085	 93.44	 112.13	 140.16	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3658	 3670	 0.00745	 0.01889	 0.00192	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3663	 3669	 0.01686	 0.05427	 0.00558	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3665	 3671	 0.01721	 0.05623	 0.00573	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3671	 3672	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3674	 3675	 0.00039	 0.01976	 0.0	 415.52	 498.62	 747.93	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3674	 3676	 0.00039	 0.01966	 0.0	 415.74	 498.89	 748.33	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3674	 3677	 0.00039	 0.02009	 0.0	 414.81	 497.77	 746.66	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3674	 3678	 6e-05	 0.02002	 0.0	 325.95	 391.14	 488.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3674	 3704	 0.00024	 0.00368	 0.1502	 1358.49	 1630.18	 2445.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3674	 3706	 0.00014	 0.00224	 0.0912	 1006.51	 1207.81	 1811.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3737	 3674	 0.00161	 0.08499	 0.0	 164.41	 197.29	 295.94	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3738	 3674	 0.00161	 0.08336	 0.0	 39.75	 47.7	 71.55	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3674	 3744	 0.01	 0.1	 0.0	 56.74	 68.09	 85.11	 0.9901	 0.0	 1	 -9.15038	 9.15038;
	3674	 4221	 0.0001	 0.01	 0.0	 561.82	 674.18	 842.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3678	 3679	 0.00045	 0.01915	 0.0	 419.44	 503.33	 754.99	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3678	 3680	 0.00045	 0.01931	 0.0	 419.03	 502.84	 754.26	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3678	 3681	 0.00043	 0.01911	 0.0	 419.74	 503.69	 755.53	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3678	 3699	 0.00027	 0.00363	 0.3713	 2289.35	 2747.22	 3434.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3678	 3701	 0.00024	 0.00368	 0.1502	 1690.36	 2028.44	 3042.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3678	 3744	 0.01	 0.1	 0.0	 37.2	 44.64	 55.8	 1.0026	 0.0	 1	 -9.15038	 9.15038;
	3678	 4214	 0.0001	 0.01	 0.0	 395.55	 474.66	 593.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3682	 3683	 0.00037	 0.02177	 0.0	 440.94	 529.13	 793.69	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3682	 3684	 0.00035	 0.02177	 0.0	 441.15	 529.38	 794.07	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3682	 3713	 0.00063	 0.00581	 0.0382	 512.67	 615.21	 769.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3682	 3715	 0.00063	 0.00671	 0.0489	 344.0	 412.8	 516.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3682	 3721	 0.00032	 0.00342	 0.025	 377.57	 453.09	 679.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3685	 3686	 0.01	 0.1	 0.0	 315.83	 379.0	 568.5	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3685	 3687	 0.01	 0.1	 0.0	 315.83	 379.0	 568.5	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3685	 3688	 0.01	 0.1	 0.0	 315.83	 379.0	 568.5	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3685	 3689	 0.01	 0.1	 0.0	 315.83	 379.0	 568.5	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3685	 3695	 0.00062	 0.04425	 0.0	 401.25	 481.5	 722.24	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3685	 3697	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3685	 3723	 5e-05	 0.00044	 0.0187	 1029.37	 1235.25	 1852.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3685	 3724	 5e-05	 0.00044	 0.0187	 1374.62	 1649.55	 2061.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3685	 3741	 0.01	 0.1	 0.0	 63.42	 76.1	 95.12	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3685	 3741	 0.01	 0.1	 0.0	 63.38	 76.06	 95.07	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3690	 3691	 0.01	 0.1	 0.0	 315.84	 379.01	 568.52	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3690	 3692	 0.01	 0.1	 0.0	 315.84	 379.01	 568.52	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3690	 3693	 0.01	 0.1	 0.0	 315.84	 379.01	 568.52	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3690	 3694	 0.01	 0.1	 0.0	 315.84	 379.01	 568.52	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3690	 3696	 0.0006	 0.04475	 0.0	 401.09	 481.31	 721.96	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3690	 3724	 4e-05	 0.00032	 0.0179	 1376.58	 1651.9	 2064.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3690	 3725	 4e-05	 0.00032	 0.0179	 1034.94	 1241.93	 1862.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3690	 3741	 0.01	 0.1	 0.0	 62.19	 74.63	 93.29	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3690	 3741	 0.01	 0.1	 0.0	 62.19	 74.63	 93.28	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3698	 3726	 2e-05	 0.00025	 0.0022	 578.95	 694.74	 1042.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3698	 3727	 0.00061	 0.00823	 0.067	 446.33	 535.59	 803.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3698	 4377	 0.0001	 0.01	 0.0	 303.4	 364.08	 455.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3700	 3701	 0.00032	 0.00489	 0.1996	 769.11	 922.93	 1384.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3700	 3704	 0.00032	 0.00489	 0.1996	 661.46	 793.75	 1190.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3700	 3709	 0.00026	 0.00488	 0.2057	 592.48	 710.98	 1066.47	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3700	 3710	 0.00026	 0.00488	 0.2057	 566.05	 679.26	 1018.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3727	 3700	 0.00018	 0.01579	 0.0	 223.17	 267.81	 401.71	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3727	 3700	 0.00018	 0.01579	 0.0	 223.15	 267.78	 401.68	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3728	 3700	 0.00018	 0.01579	 0.0	 221.06	 265.27	 397.91	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3728	 3700	 0.00018	 0.01579	 0.0	 221.06	 265.27	 397.91	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3735	 3700	 0.00146	 0.08249	 0.0	 275.86	 331.03	 413.79	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3735	 3700	 0.00145	 0.08334	 0.0	 276.14	 331.37	 414.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3736	 3700	 0.00148	 0.08374	 0.0	 337.7	 405.24	 506.55	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3736	 3700	 0.00147	 0.08332	 0.0	 337.47	 404.96	 506.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3701	 3705	 0.00105	 0.01623	 2.6865	 737.43	 884.91	 1327.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3701	 3707	 0.00018	 0.0028	 0.1143	 251.29	 301.55	 452.32	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3702	 3703	 0.00029	 0.00456	 0.186	 581.4	 697.68	 872.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3712	 3702	 0.00014	 0.01675	 0.0	 581.38	 697.66	 872.07	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3703	 3705	 0.00039	 0.0041	 0.1727	 1733.99	 2080.79	 2600.98	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3703	 3707	 0.00104	 0.01511	 0.5318	 340.83	 409.0	 613.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3703	 3708	 0.00104	 0.01511	 0.5318	 340.3	 408.37	 612.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3717	 3703	 0.00017	 0.01508	 0.0	 851.18	 1021.41	 1276.77	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3722	 3703	 0.00012	 0.01592	 0.0	 478.55	 574.26	 717.82	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3704	 3705	 0.00105	 0.01623	 2.6865	 706.78	 848.13	 1272.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3704	 3708	 0.00018	 0.0028	 0.1143	 327.49	 392.99	 491.23	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3714	 3705	 0.00017	 0.016	 0.0	 536.79	 644.15	 805.19	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3723	 3705	 0.00017	 0.01601	 0.0	 1029.37	 1235.25	 1852.87	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3724	 3705	 0.00012	 0.016	 0.0	 1044.14	 1252.97	 1879.45	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3725	 3705	 0.00017	 0.01598	 0.0	 1034.94	 1241.93	 1862.89	 1.0	 0.0	 1	 -9.15038	 9.15038;
	3746	 3707	 0.00138	 0.07999	 0.0	 189.17	 227.01	 283.76	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3746	 3708	 0.001	 0.07999	 0.0	 189.08	 226.89	 283.61	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3747	 3708	 0.00104	 0.07916	 0.0	 205.23	 246.27	 369.41	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3710	 4315	 0.0001	 0.01	 0.0	 231.61	 277.94	 347.42	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3711	 3712	 0.00043	 0.00387	 0.0264	 261.64	 313.97	 470.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3711	 3739	 0.01	 0.1	 0.0	 83.57	 100.29	 125.36	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3711	 3739	 0.01	 0.1	 0.0	 83.64	 100.37	 125.46	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3712	 3713	 0.00078	 0.00703	 0.0479	 365.22	 438.26	 547.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3712	 3717	 0.00064	 0.00982	 0.1378	 823.84	 988.6	 1235.75	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3712	 3731	 0.01	 0.1	 0.0	 142.16	 170.59	 213.23	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3712	 3731	 0.01	 0.1	 0.0	 142.16	 170.59	 213.24	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3713	 3732	 0.01	 0.1	 0.0	 126.56	 151.88	 189.85	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3713	 3732	 0.01	 0.1	 0.0	 126.67	 152.0	 190.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3714	 3715	 0.00027	 0.00245	 0.0164	 308.88	 370.66	 463.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3714	 3719	 0.0002	 0.00037	 0.1146	 31.84	 38.2	 47.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3714	 3720	 0.0002	 0.00037	 0.1125	 31.75	 38.1	 47.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3714	 3745	 0.01	 0.1	 0.0	 107.81	 129.38	 194.07	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3714	 3745	 0.01	 0.1	 0.0	 107.81	 129.38	 194.07	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3714	 3745	 0.01	 0.1	 0.0	 107.81	 129.38	 194.07	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3715	 3729	 0.01	 0.1	 0.0	 16.13	 19.36	 29.04	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3715	 3729	 0.01	 0.1	 0.0	 16.13	 19.36	 29.04	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3716	 3717	 0.00123	 0.0086	 0.0585	 1294.58	 1553.49	 1941.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3733	 3716	 0.00159	 0.08457	 0.0	 113.58	 136.3	 204.45	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3733	 3716	 0.00158	 0.08457	 0.0	 113.58	 136.29	 204.44	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3716	 4386	 0.0001	 0.01	 0.0	 1207.9	 1449.47	 1811.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3718	 3722	 0.00124	 0.00864	 0.0588	 271.03	 325.24	 406.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3733	 3718	 0.00178	 0.0829	 0.0	 418.17	 501.81	 627.26	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3719	 3730	 0.01	 0.1	 0.0	 30.28	 36.34	 45.42	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3720	 3730	 0.01	 0.1	 0.0	 30.28	 36.34	 45.43	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3721	 3722	 0.00046	 0.00496	 0.035	 384.2	 461.04	 691.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3734	 3721	 0.00186	 0.08333	 0.0	 3.91	 4.69	 7.04	 1.0052	 0.0	 1	 -9.15038	 9.15038;
	3734	 3721	 0.00186	 0.08333	 0.0	 3.91	 4.69	 7.04	 1.0052	 0.0	 1	 -9.15038	 9.15038;
	3742	 3722	 0.00143	 0.08707	 0.0	 160.32	 192.38	 288.57	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3742	 3722	 0.00175	 0.08361	 0.0	 166.84	 200.2	 300.3	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3743	 3722	 0.00175	 0.08415	 0.0	 165.68	 198.82	 298.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3743	 3722	 0.00157	 0.08624	 0.0	 161.74	 194.09	 291.14	 1.01	 0.0	 1	 -9.15038	 9.15038;
	3726	 3728	 0.00059	 0.00806	 0.1076	 442.12	 530.54	 795.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3740	 3726	 0.00158	 0.08599	 0.0	 125.58	 150.7	 188.37	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3740	 3726	 0.00153	 0.08654	 0.0	 125.6	 150.72	 188.4	 0.99	 0.0	 1	 -9.15038	 9.15038;
	3729	 3730	 0.0038	 0.004	 0.0	 17.33	 20.79	 31.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3742	 3743	 0.0014	 0.0628	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3793	 3748	 0.00124	 0.06839	 0.0	 231.26	 277.52	 346.9	 1.03774	 0.0	 1	 -9.15038	 9.15038;
	3748	 4144	 0.0001	 0.01	 0.0	 204.12	 244.95	 306.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3749	 3750	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3749	 3755	 0.00264	 0.00851	 0.00088	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3749	 3806	 0.00818	 0.02545	 0.00289	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3750	 3753	 0.00694	 0.02256	 0.00231	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3750	 3780	 0.03942	 0.12033	 0.01413	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3751	 3752	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3751	 3785	 0.01926	 0.05876	 0.00555	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3752	 3755	 0.01157	 0.03587	 0.00404	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3754	 3755	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3754	 3756	 0.03744	 0.18876	 0.01765	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3754	 3764	 0.00554	 0.01802	 0.00167	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3754	 3784	 0.02545	 0.08099	 0.00735	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3754	 3817	 0.01549	 0.03483	 0.00343	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3755	 3767	 0.02893	 0.08719	 0.0105	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3755	 3771	 0.02802	 0.08446	 0.01016	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3757	 3770	 0.02702	 0.08215	 0.00973	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3758	 3812	 0.02959	 0.09727	 0.00971	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3759	 3760	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3759	 3811	 0.02917	 0.07438	 0.00774	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3760	 3778	 0.02975	 0.07686	 0.00795	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3761	 3762	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3762	 3786	 0.02736	 0.05992	 0.00581	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3762	 3803	 0.01165	 0.04298	 0.0039	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3763	 3783	 0.02686	 0.0881	 0.0089	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3763	 3792	 0.01678	 0.05661	 0.00575	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3764	 3765	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3766	 3794	 0.02678	 0.08058	 0.0097	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3767	 3808	 0.03033	 0.09124	 0.01099	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3768	 3776	 0.00397	 0.01215	 0.00138	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3768	 3808	 0.02364	 0.07149	 0.00851	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3769	 3770	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3769	 3787	 0.0243	 0.07975	 0.00805	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3770	 3796	 0.03124	 0.09496	 0.01125	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3771	 3782	 0.02165	 0.04008	 0.00386	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3772	 3773	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3772	 3812	 0.03537	 0.10331	 0.00917	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3773	 3784	 0.02868	 0.08818	 0.00783	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3774	 3775	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3774	 3787	 0.02	 0.0338	 0.00368	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3775	 3777	 0.00612	 0.0124	 0.00117	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3776	 3777	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3776	 3792	 0.03149	 0.10347	 0.01045	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3777	 3820	 0.02694	 0.0819	 0.0097	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3778	 3779	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3778	 3790	 0.02314	 0.05587	 0.00629	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3779	 3807	 0.03942	 0.12769	 0.01323	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3779	 3814	 0.05322	 0.13512	 0.01374	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3781	 3797	 0.06091	 0.10124	 0.01098	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3781	 3801	 0.04306	 0.07157	 0.00754	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3782	 3794	 0.0157	 0.04736	 0.0057	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3784	 3785	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3787	 3793	 0.04736	 0.08314	 0.00789	 121.18	 145.41	 181.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3788	 3815	 0.00017	 0.00025	 2e-05	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3789	 3816	 8e-05	 0.00017	 2e-05	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3790	 3791	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3791	 3793	 0.03967	 0.1286	 0.01323	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3792	 3815	 0.00678	 0.01446	 0.00132	 85.03	 110.54	 110.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3792	 3816	 0.00397	 0.01298	 0.00132	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3793	 3799	 0.05926	 0.19198	 0.01974	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3795	 3810	 0.03116	 0.08463	 0.00843	 69.29	 83.14	 103.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3795	 3818	 0.01975	 0.06479	 0.00655	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3797	 3815	 0.00653	 0.01207	 0.00129	 71.36	 85.63	 107.04	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3798	 3799	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3798	 4200	 0.0001	 0.01	 0.0	 83.7	 98.6	 125.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3800	 3801	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3800	 3804	 0.0238	 0.0781	 0.00789	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3802	 3814	 0.07868	 0.13934	 0.01292	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3803	 3804	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3805	 3817	 0.0002	 0.00067	 7e-05	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3809	 3810	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3809	 3813	 0.01107	 0.01934	 0.00184	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3811	 3812	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3811	 3819	 0.0395	 0.06909	 0.00656	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3813	 3814	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3816	 3818	 0.01702	 0.05512	 0.00542	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3819	 3820	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3821	 3822	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3821	 3824	 0.00568	 0.04012	 0.07033	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3821	 3828	 0.00105	 0.00733	 0.01258	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3840	 3821	 0.00151	 0.06688	 0.0	 160.0	 160.0	 160.0	 1.05123	 0.0	 1	 -9.15038	 9.15038;
	3823	 3824	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3823	 3826	 0.00469	 0.03486	 0.05338	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3823	 3881	 0.0018	 0.01616	 0.0484	 754.02	 980.22	 980.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3824	 3825	 0.00064	 0.0305	 0.0	 709.38	 922.2	 922.2	 1.07408	 0.0	 1	 -9.15038	 9.15038;
	3845	 3824	 0.00163	 0.06136	 0.0	 160.0	 160.0	 160.0	 1.0215	 0.0	 1	 -9.15038	 9.15038;
	3824	 3881	 0.0018	 0.01616	 0.0484	 734.76	 955.19	 955.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3826	 3827	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3826	 3829	 0.00744	 0.05397	 0.09307	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3853	 3826	 0.00029	 0.06136	 0.0	 160.0	 160.0	 160.0	 1.03619	 0.0	 1	 -9.15038	 9.15038;
	3854	 3826	 0.00165	 0.0686	 0.0	 160.0	 160.0	 160.0	 1.03344	 0.0	 1	 -9.15038	 9.15038;
	3828	 3829	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3857	 3828	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.99686	 0.0	 1	 -9.15038	 9.15038;
	3858	 3829	 0.00281	 0.10601	 0.0	 100.0	 100.0	 100.0	 0.99669	 0.0	 1	 -9.15038	 9.15038;
	3830	 3848	 0.01011	 0.03425	 0.00339	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3830	 3861	 0.00228	 0.00772	 0.00076	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3831	 3837	 9e-05	 0.00069	 7e-05	 186.5	 242.45	 242.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3831	 3843	 0.00555	 0.01818	 0.00186	 148.68	 193.28	 193.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3832	 3854	 0.05033	 0.13388	 0.01203	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3832	 3873	 0.02851	 0.09843	 0.00896	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3833	 3836	 0.02174	 0.05	 0.00501	 108.6	 141.17	 141.17	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3833	 3847	 0.03471	 0.06744	 0.00663	 104.92	 136.39	 136.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3834	 3843	 0.02058	 0.0676	 0.00569	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3834	 3853	 0.01983	 0.05504	 0.00595	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3834	 3860	 0.00926	 0.0186	 0.00181	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3834	 3875	 0.00375	 0.01025	 0.00103	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3835	 3847	 0.04669	 0.09545	 0.00939	 120.63	 156.82	 156.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3836	 3869	 0.04463	 0.09421	 0.00963	 92.49	 120.24	 120.24	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3837	 3838	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3837	 3845	 0.00064	 0.00483	 0.00047	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3839	 3856	 0.04152	 0.07429	 0.0071	 51.83	 67.38	 67.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3839	 3863	 0.05017	 0.08774	 0.00837	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3840	 3841	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3840	 3855	 0.0078	 0.02641	 0.00262	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3840	 3861	 0.0256	 0.0784	 0.00806	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3840	 3866	 0.00628	 0.01058	 0.00108	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3840	 3871	 0.0096	 0.02474	 0.00251	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3841	 3848	 0.00389	 0.01319	 0.00131	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3841	 3851	 0.00843	 0.02298	 0.00232	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3841	 3879	 0.01777	 0.03157	 0.00301	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3842	 3852	 0.06537	 0.11488	 0.01096	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3842	 3877	 0.03983	 0.06967	 0.00666	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3844	 3859	 0.01289	 0.03372	 0.00333	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3844	 3862	 0.00661	 0.01826	 0.00194	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3846	 3876	 0.00574	 0.01944	 0.00192	 86.38	 112.3	 112.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3849	 3853	 0.02264	 0.07355	 0.00762	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3850	 3854	 0.02706	 0.09164	 0.00907	 59.6	 77.48	 77.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3850	 3856	 0.02078	 0.03802	 0.00364	 67.66	 87.95	 87.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3851	 3865	 0.00802	 0.02174	 0.0022	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3852	 3863	 0.03769	 0.06554	 0.00624	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3853	 3864	 0.0343	 0.24545	 0.02408	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3853	 3868	 0.00813	 0.02214	 0.00223	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3853	 3876	 0.00697	 0.0236	 0.00234	 87.59	 113.87	 113.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3854	 3867	 0.00813	 0.02214	 0.00223	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3854	 3869	 0.0286	 0.05322	 0.00515	 92.15	 119.79	 119.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3854	 3880	 0.04023	 0.10277	 0.01021	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3855	 3872	 0.00317	 0.01073	 0.00106	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3857	 3858	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3859	 3879	 0.00818	 0.02149	 0.00212	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3860	 3877	 0.01314	 0.02554	 0.00246	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3861	 3862	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3861	 3870	 0.00595	 0.02016	 0.002	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3862	 3872	 0.00486	 0.01645	 0.00163	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3862	 3880	 0.01173	 0.03052	 0.00303	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3863	 3864	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3863	 3874	 0.02479	 0.08041	 0.00832	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3870	 3875	 0.01093	 0.03048	 0.00307	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3875	 3878	 0.00383	 0.00669	 0.00064	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3882	 3884	 0.00789	 0.05868	 0.08985	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3901	 3882	 0.00151	 0.06715	 0.0	 160.0	 160.0	 160.0	 1.01599	 0.0	 1	 -9.15038	 9.15038;
	3883	 3884	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3883	 3887	 0.00329	 0.02506	 0.0439	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3884	 3888	 0.00558	 0.04062	 0.06491	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3906	 3884	 0.00157	 0.07808	 0.0	 160.0	 160.0	 160.0	 1.00521	 0.0	 1	 -9.15038	 9.15038;
	3885	 3886	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3885	 3898	 0.00144	 0.01446	 0.51213	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3885	 4060	 0.00223	 0.02209	 0.69011	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3886	 3892	 0.00119	 0.01428	 0.36666	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3920	 3886	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.04896	 0.0	 1	 -9.15038	 9.15038;
	3886	 4060	 0.00223	 0.02209	 0.69011	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3887	 3888	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3887	 3889	 0.00081	 0.03	 0.0	 400.0	 400.0	 400.0	 1.10102	 0.0	 1	 -9.15038	 9.15038;
	3887	 3895	 0.00374	 0.0438	 0.10096	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3942	 3888	 0.00145	 0.06839	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	3889	 3890	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3889	 3897	 0.00169	 0.01931	 0.53814	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3890	 3891	 0.00105	 0.01123	 0.28195	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3891	 3892	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3891	 3897	 0.00152	 0.01739	 0.48083	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3952	 3891	 0.00139	 0.0608	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -9.15038	 9.15038;
	3953	 3892	 0.0014	 0.06235	 0.0	 250.0	 250.0	 250.0	 1.05095	 0.0	 1	 -9.15038	 9.15038;
	3893	 3896	 0.00079	 0.00488	 0.00724	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3894	 3895	 0.00079	 0.00488	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3895	 3896	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4005	 3895	 0.00162	 0.06729	 0.0	 160.0	 160.0	 160.0	 1.01396	 0.0	 1	 -9.15038	 9.15038;
	4004	 3896	 0.00155	 0.06701	 0.0	 160.0	 160.0	 160.0	 1.00733	 0.0	 1	 -9.15038	 9.15038;
	3897	 3898	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4053	 3897	 0.00136	 0.05992	 0.0	 250.0	 250.0	 250.0	 1.11092	 0.0	 1	 -9.15038	 9.15038;
	3898	 3899	 0.00312	 0.03563	 0.99107	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3900	 3905	 0.01793	 0.05802	 0.00593	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3900	 3921	 0.02207	 0.05917	 0.00611	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3900	 3958	 0.02537	 0.06736	 0.00695	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3901	 3902	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3901	 3915	 0.03124	 0.10107	 0.01034	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3901	 3953	 0.03306	 0.10686	 0.01094	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3901	 3967	 0.02355	 0.07562	 0.00782	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3902	 3908	 0.03198	 0.10347	 0.01058	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3902	 3951	 0.00612	 0.01992	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3902	 3955	 0.00463	 0.01479	 0.0016	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3902	 3957	 0.03182	 0.07959	 0.00806	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3903	 3938	 0.03025	 0.05931	 0.00567	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3903	 3992	 0.01653	 0.02008	 0.0042	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3904	 3966	 0.01777	 0.0576	 0.00589	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3905	 3921	 0.0124	 0.05413	 0.00675	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3906	 3907	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3906	 3933	 0.01083	 0.01909	 0.00166	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3906	 3939	 0.03215	 0.08398	 0.00837	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3906	 3968	 0.01579	 0.05107	 0.00523	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3907	 3932	 0.00529	 0.01686	 0.00173	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3907	 3933	 0.01124	 0.01975	 0.00173	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3907	 3934	 0.07694	 0.13256	 0.01263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3907	 3937	 0.02628	 0.04694	 0.0044	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3908	 3959	 0.03851	 0.12463	 0.01275	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3909	 3913	 0.00967	 0.0262	 0.00263	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3909	 3938	 0.0062	 0.02	 0.00204	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3910	 3938	 0.0062	 0.02	 0.00204	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3910	 3989	 0.01901	 0.05868	 0.00682	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3911	 3912	 0.01124	 0.02777	 0.00276	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3911	 3966	 0.01777	 0.0576	 0.00589	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3912	 3941	 0.03521	 0.07645	 0.00743	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3912	 3964	 0.00818	 0.02645	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3913	 3923	 0.02074	 0.06702	 0.00686	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3914	 3968	 0.01479	 0.04769	 0.00488	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3915	 3927	 0.00983	 0.03182	 0.00325	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3916	 3920	 0.01359	 0.04394	 0.0045	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3917	 3923	 0.00876	 0.02636	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3918	 3937	 0.04545	 0.08091	 0.00757	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3918	 3953	 0.00967	 0.03149	 0.00322	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3919	 3922	 0.00058	 0.0019	 0.00019	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3919	 3923	 0.00149	 0.00264	 0.00025	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3920	 3921	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3920	 3926	 0.0057	 0.01603	 0.00165	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3922	 3925	 0.00033	 0.00116	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3922	 3926	 0.01149	 0.02967	 0.00301	 77.44	 100.67	 100.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3923	 3924	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3924	 3967	 0.02223	 0.0714	 0.00738	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3927	 3931	 0.00041	 0.00126	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3927	 3943	 0.02017	 0.06529	 0.0067	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3927	 3953	 0.03893	 0.12595	 0.01288	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3928	 3930	 0.00207	 0.00661	 0.00068	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3929	 3958	 0.01405	 0.03645	 0.00377	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3929	 3961	 0.01917	 0.04983	 0.00516	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3930	 3960	 0.03488	 0.11281	 0.01154	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3932	 3933	 0.00876	 0.01455	 0.00152	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3933	 3944	 0.01091	 0.01926	 0.0018	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3934	 3936	 0.01031	 0.02002	 0.00191	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3934	 3942	 0.02132	 0.06595	 0.00671	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3934	 4034	 0.05106	 0.09015	 0.00845	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3935	 3936	 0.00349	 0.01126	 0.00115	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3935	 3941	 0.04561	 0.13862	 0.01402	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3938	 3946	 0.00025	 0.00066	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3940	 3941	 0.02967	 0.06636	 0.00649	 97.36	 126.56	 126.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3940	 3944	 0.02157	 0.04744	 0.00462	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3941	 3942	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3942	 3964	 0.0224	 0.0724	 0.00741	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3942	 4041	 0.04132	 0.13967	 0.01241	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3945	 3947	 0.01777	 0.05736	 0.00587	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3945	 3953	 0.02438	 0.07802	 0.00807	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3945	 3954	 0.00174	 0.00562	 0.00058	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3947	 3950	 0.00322	 0.0105	 0.00109	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3948	 3957	 0.00917	 0.02289	 0.00232	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3948	 4013	 0.02397	 0.05372	 0.00881	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3949	 3952	 0.02264	 0.07314	 0.00748	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3949	 3963	 0.00372	 0.0119	 0.00121	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3950	 3955	 0.00744	 0.02405	 0.00247	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3951	 3963	 0.00818	 0.02653	 0.00271	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3952	 3953	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3952	 3956	 0.02108	 0.06817	 0.00697	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3952	 3960	 0.02306	 0.07463	 0.00764	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3954	 3956	 0.0064	 0.02069	 0.00212	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3958	 3965	 0.00256	 0.00818	 0.00083	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3958	 3970	 0.00868	 0.01537	 0.00143	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3959	 3965	 0.00636	 0.02058	 0.0021	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3961	 3962	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3962	 3969	 0.02058	 0.03628	 0.00339	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3969	 3970	 0.02802	 0.0905	 0.00924	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3971	 4050	 0.00157	 0.00182	 0.00039	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3972	 4049	 0.00149	 0.00174	 0.00037	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3973	 4050	 0.0005	 0.00058	 0.00012	 75.6	 98.28	 98.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3974	 4050	 0.00107	 0.00124	 0.00027	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3975	 3977	 0.0005	 0.00074	 9e-05	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3976	 4053	 0.02124	 0.06909	 0.00708	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3977	 3983	 0.02083	 0.02479	 0.00517	 70.34	 91.44	 91.44	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3977	 3986	 0.01851	 0.05818	 0.00631	 81.84	 106.39	 106.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3978	 3979	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3978	 4038	 0.03678	 0.08405	 0.01056	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3979	 3980	 0.00397	 0.01174	 0.00144	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3980	 3981	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3981	 3993	 0.00264	 0.00769	 0.00101	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3982	 3983	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3982	 4059	 0.02314	 0.02711	 0.00583	 52.0	 62.39	 77.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3984	 3985	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3984	 4054	 0.0343	 0.11	 0.01158	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3985	 4044	 0.01876	 0.05926	 0.00642	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3986	 3987	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3987	 4054	 0.01455	 0.04521	 0.0051	 79.72	 103.64	 103.64	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3988	 3989	 0.0005	 0.0014	 0.00018	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3989	 4012	 0.01653	 0.0476	 0.0062	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3990	 4043	 0.00397	 0.00579	 0.00109	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3991	 3992	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3991	 4043	 0.00281	 0.00793	 0.00103	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3993	 3994	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3993	 3999	 0.04124	 0.07066	 0.00857	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3993	 4016	 0.01091	 0.0357	 0.00362	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3994	 4007	 0.04942	 0.16132	 0.01634	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3994	 4009	 0.03264	 0.09331	 0.0124	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3994	 4029	 0.00934	 0.01628	 0.00189	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3994	 4053	 0.04909	 0.21488	 0.02272	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3995	 3996	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3995	 4033	 0.00587	 0.01669	 0.00225	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3996	 4037	 0.00661	 0.02058	 0.00231	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3997	 3998	 0.00314	 0.00364	 0.00079	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3998	 4026	 0.00174	 0.00479	 0.0005	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3998	 4040	 0.02157	 0.05752	 0.0053	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	3999	 4000	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4000	 4044	 0.03579	 0.06314	 0.0077	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4001	 4059	 0.0005	 0.00149	 0.0002	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4002	 4003	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4002	 4034	 0.02339	 0.03066	 0.00535	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4003	 4012	 0.01	 0.01562	 0.00187	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4004	 4019	 0.00802	 0.02273	 0.00304	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4004	 4032	 0.00364	 0.01041	 0.0014	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4004	 4050	 0.00678	 0.02074	 0.00193	 71.89	 93.46	 93.46	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4005	 4010	 0.02215	 0.03876	 0.00878	 79.09	 102.82	 102.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4005	 4042	 0.02736	 0.08909	 0.00906	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4005	 4049	 0.00694	 0.01901	 0.00195	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4005	 4051	 0.00686	 0.0095	 0.00185	 59.45	 77.28	 77.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4006	 4007	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4006	 4020	 0.00678	 0.02083	 0.00898	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4008	 4009	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4008	 4015	 0.00653	 0.02116	 0.00217	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4009	 4028	 0.02198	 0.07174	 0.00727	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4010	 4011	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4011	 4012	 0.02529	 0.04355	 0.01005	 78.28	 101.76	 101.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4012	 4013	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4012	 4045	 0.00256	 0.00554	 0.00084	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4013	 4046	 0.00198	 0.00471	 0.00069	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4014	 4015	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4014	 4047	 0.03273	 0.10661	 0.01082	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4016	 4017	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4017	 4027	 0.0319	 0.10785	 0.011	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4018	 4019	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4018	 4025	 0.01264	 0.03446	 0.00355	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4021	 4022	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4021	 4052	 0.00314	 0.00893	 0.0012	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4022	 4030	 0.00364	 0.01033	 0.0014	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4023	 4024	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4023	 4039	 0.02025	 0.06612	 0.00668	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4024	 4053	 0.01959	 0.06397	 0.00647	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4025	 4026	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4027	 4028	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4030	 4031	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4031	 4054	 0.00595	 0.01917	 0.00201	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4032	 4033	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4034	 4035	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4036	 4037	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4036	 4053	 0.0057	 0.01777	 0.00198	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4038	 4039	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4040	 4041	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4043	 4044	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4043	 4055	 0.03727	 0.12074	 0.01246	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4043	 4057	 0.00711	 0.01107	 0.00132	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4044	 4058	 0.00702	 0.01099	 0.00131	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4047	 4048	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4048	 4054	 0.05306	 0.2314	 0.02446	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4049	 4053	 0.00942	 0.02802	 0.00346	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4050	 4054	 0.01116	 0.02983	 0.0036	 79.66	 103.56	 103.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4051	 4052	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4053	 4054	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4053	 4056	 0.0119	 0.03752	 0.00408	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4055	 4056	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4057	 4058	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4061	 4062	 0.01	 0.1	 0.0	 27.0	 32.4	 48.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4061	 4074	 0.00264	 0.00594	 0.0066	 26.94	 32.32	 48.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4063	 4064	 0.01	 0.1	 0.0	 39.32	 47.18	 70.77	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4063	 4089	 0.0143	 0.0328	 0.0069	 88.74	 106.48	 159.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4065	 4066	 0.01	 0.15	 0.0	 67.37	 80.84	 121.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4093	 4065	 0.01	 0.1	 0.0	 66.44	 79.72	 119.58	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4067	 4068	 0.01	 0.15	 0.0	 67.28	 80.74	 121.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4097	 4067	 0.01	 0.1	 0.0	 66.47	 79.77	 119.65	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4069	 4070	 0.0151	 0.6228	 0.0	 46.62	 55.94	 83.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4069	 4071	 0.0176	 0.5087	 0.0	 46.83	 56.2	 84.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4069	 4072	 0.01	 0.1	 0.0	 31.05	 37.26	 55.89	 0.9977	 0.0	 1	 -9.15038	 9.15038;
	4069	 4089	 0.0263	 0.0603	 0.0128	 39.85	 47.82	 71.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4069	 4094	 0.0	 0.0001	 0.0	 62.61	 75.13	 112.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4073	 4105	 1.0907	 1.45053	 0.0	 10.28	 12.34	 18.51	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4074	 4075	 0.01	 0.1	 0.0	 27.0	 32.4	 48.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4074	 4090	 0.0013	 0.0029	 0.0006	 53.85	 64.62	 96.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4076	 4077	 0.0195	 0.3664	 0.0	 22.95	 27.54	 41.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4076	 4096	 0.0053	 0.0123	 0.0025	 64.67	 77.6	 116.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4078	 4108	 0.04193	 0.12043	 0.01428	 49.93	 59.92	 89.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4078	 4108	 0.04193	 0.12043	 0.01428	 49.93	 59.92	 89.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4079	 4084	 0.0337	 0.0772	 0.0164	 27.46	 32.95	 41.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4079	 4086	 0.0337	 0.0772	 0.0164	 16.42	 19.7	 29.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4080	 4081	 0.01	 0.1	 0.0	 10.13	 12.15	 18.23	 1.0071	 0.0	 1	 -9.15038	 9.15038;
	4080	 4082	 0.01	 0.1	 0.0	 10.13	 12.15	 18.23	 0.9997	 0.0	 1	 -9.15038	 9.15038;
	4080	 4100	 0.304	 0.583	 0.0	 19.46	 23.35	 35.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4083	 4084	 0.0006	 0.0028	 0.0007	 63.64	 76.37	 95.47	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4084	 4090	 0.0314	 0.0719	 0.0153	 43.52	 52.23	 65.28	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4085	 4086	 0.0006	 0.0028	 0.0007	 35.93	 43.12	 53.9	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4086	 4089	 0.0314	 0.0719	 0.0153	 32.55	 39.06	 58.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4087	 4088	 0.0028	 0.0193	 0.0748	 114.61	 137.53	 206.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4090	 4088	 0.01	 0.1	 0.0	 68.82	 82.59	 123.88	 0.9972	 0.0	 1	 -9.15038	 9.15038;
	4090	 4088	 0.01	 0.1	 0.0	 70.81	 84.97	 127.45	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4088	 4098	 0.0	 0.0001	 0.0	 174.13	 208.96	 261.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4088	 4099	 0.00852	 0.03134	 0.1933	 367.33	 440.8	 661.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4089	 4090	 0.0	 0.0001	 0.0	 96.0	 115.2	 143.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4089	 4091	 0.0157	 0.0359	 0.0076	 138.09	 165.7	 248.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4089	 4092	 0.0136	 0.032	 0.0064	 107.92	 129.51	 161.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4089	 4093	 0.03065	 0.07025	 0.0149	 95.79	 114.94	 143.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4089	 4098	 0.01	 0.1	 0.0	 68.99	 82.79	 124.18	 0.9971	 0.0	 1	 -9.15038	 9.15038;
	4089	 4100	 0.01	 0.1	 0.0	 36.95	 44.34	 55.42	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4090	 4094	 0.026	 0.0596	 0.0126	 40.48	 48.58	 72.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4090	 4095	 0.0157	 0.0359	 0.0076	 124.27	 149.12	 223.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4090	 4096	 0.0136	 0.032	 0.0064	 64.67	 77.6	 116.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4090	 4097	 0.03065	 0.07025	 0.0149	 73.04	 87.65	 109.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4090	 4100	 0.01	 0.1	 0.0	 36.95	 44.34	 55.42	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4091	 4105	 0.01	 0.1	 0.0	 46.73	 56.08	 70.1	 1.0005	 0.0	 1	 -9.15038	 9.15038;
	4091	 4106	 0.0	 1e-05	 0.0	 110.6	 132.72	 199.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4093	 4101	 0.03065	 0.07025	 0.0149	 44.73	 53.68	 80.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4095	 4104	 0.02863	 0.066	 0.031	 86.44	 103.72	 155.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4095	 4105	 0.01	 0.1	 0.0	 59.14	 70.97	 88.71	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4096	 4107	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4097	 4103	 0.03065	 0.07025	 0.0149	 59.05	 70.86	 88.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4101	 4102	 0.02162	 0.04957	 0.01054	 93.74	 112.49	 140.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4101	 4109	 0.01	 0.1	 0.0	 59.87	 71.85	 89.81	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4102	 4108	 0.01	 0.1	 0.0	 99.86	 119.83	 179.75	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4103	 4109	 0.01	 0.1	 0.0	 58.39	 70.07	 87.59	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4104	 4110	 0.01	 0.1	 0.0	 23.3	 27.96	 41.95	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4106	 4105	 0.01	 0.1	 0.0	 42.49	 50.98	 63.73	 1.001	 0.0	 1	 -9.15038	 9.15038;
	4111	 4112	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4113	 4111	 0.00079	 0.07524	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	4111	 4117	 0.00558	 0.04147	 0.0629	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4112	 4114	 0.00064	 0.0305	 0.0	 400.0	 400.0	 400.0	 1.09271	 0.0	 1	 -9.15038	 9.15038;
	4148	 4113	 -0.00024	 0.15701	 0.0	 83.84	 108.99	 108.99	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	4114	 4115	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4114	 4121	 0.0011	 0.01271	 0.35206	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4114	 4122	 0.00286	 0.03355	 0.90157	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4116	 4115	 0.00069	 0.03946	 0.0	 299.89	 389.86	 389.86	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	4115	 4125	 0.00298	 0.03445	 0.94221	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4115	 4133	 0.0015	 0.01506	 0.4032	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4147	 4116	 0.00066	 0.0269	 0.0	 250.0	 250.0	 250.0	 1.1012	 0.0	 1	 -9.15038	 9.15038;
	4149	 4116	 -0.00044	 0.00942	 0.0	 260.0	 312.0	 390.0	 0.98438	 0.0	 1	 -9.15038	 9.15038;
	4117	 4118	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4119	 4117	 0.00059	 0.07897	 0.0	 160.0	 160.0	 160.0	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	4117	 4123	 0.01262	 0.09326	 0.14324	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4117	 4132	 0.01457	 0.07362	 0.13344	 515.45	 670.08	 670.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4151	 4117	 0.00165	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.08569	 0.0	 1	 -9.15038	 9.15038;
	4152	 4119	 -0.00467	 0.16067	 0.0	 260.0	 312.0	 390.0	 0.94157	 0.0	 1	 -9.15038	 9.15038;
	4120	 4121	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4122	 4128	 0.00023	 0.00264	 0.07296	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4154	 4123	 0.00157	 0.06612	 0.0	 160.0	 160.0	 160.0	 1.06463	 0.0	 1	 -9.15038	 9.15038;
	4124	 4131	 0.01174	 0.07014	 0.12689	 419.34	 545.14	 545.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4125	 4126	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4125	 4145	 0.00217	 0.02513	 0.67098	 1154.0	 1154.0	 1154.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4127	 4126	 0.0007	 0.03652	 0.0	 366.47	 476.41	 476.41	 0.9999	 0.0	 1	 -9.15038	 9.15038;
	4155	 4127	 -0.00044	 0.01252	 0.0	 260.0	 312.0	 390.0	 0.98438	 0.0	 1	 -9.15038	 9.15038;
	4129	 4136	 0.0107	 0.06628	 0.10825	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4129	 4141	 0.00657	 0.0481	 0.0727	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4129	 4144	 0.0114	 0.06587	 0.09975	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4160	 4129	 0.0014	 0.0668	 0.0	 206.41	 247.69	 309.61	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	4130	 4131	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4130	 4132	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4130	 4140	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4130	 4142	 0.00618	 0.04353	 0.07649	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4167	 4130	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	4131	 4143	 0.00618	 0.04353	 0.07649	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4168	 4131	 0.00157	 0.06775	 0.0	 160.0	 160.0	 160.0	 1.01196	 0.0	 1	 -9.15038	 9.15038;
	4132	 4134	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.07313	 0.0	 1	 -9.15038	 9.15038;
	4132	 4141	 0.00543	 0.03733	 0.06668	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4133	 4134	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4133	 4137	 0.00184	 0.02139	 0.5777	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4134	 4135	 0.0017	 0.01977	 0.53386	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4178	 4135	 0.00135	 0.06052	 0.0	 250.0	 250.0	 250.0	 1.07213	 0.0	 1	 -9.15038	 9.15038;
	4137	 4138	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4191	 4137	 0.00139	 0.05984	 0.0	 250.0	 250.0	 250.0	 1.06772	 0.0	 1	 -9.15038	 9.15038;
	4138	 4139	 0.00116	 0.013	 0.33856	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4189	 4138	 0.0014	 0.06235	 0.0	 338.39	 406.06	 507.58	 1.05095	 0.0	 1	 -9.15038	 9.15038;
	4140	 4141	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4140	 4143	 0.01054	 0.06151	 0.09306	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4202	 4140	 0.00502	 0.22855	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	4202	 4140	 0.00478	 0.23168	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	4202	 4141	 0.00477	 0.23469	 0.0	 80.0	 80.0	 80.0	 0.96759	 0.0	 1	 -9.15038	 9.15038;
	4142	 4143	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4145	 4146	 1e-05	 6e-05	 0.0	 1593.0	 1593.0	 1593.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4147	 4150	 0.02339	 0.0619	 0.00629	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4147	 4156	 0.00251	 0.00811	 0.00086	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4147	 4158	 0.01967	 0.05959	 0.00587	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4153	 4154	 0.00959	 0.03099	 0.0032	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4157	 4167	 0.01636	 0.05314	 0.00619	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4159	 4160	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4159	 4172	 0.00397	 0.01298	 0.00133	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4159	 4196	 0.01207	 0.03893	 0.00402	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4159	 4201	 0.01174	 0.02025	 0.00195	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4160	 4162	 0.02917	 0.08074	 0.00832	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4160	 4172	 0.00397	 0.01281	 0.00131	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4160	 4185	 0.00413	 0.03066	 0.00293	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4160	 4186	 0.00562	 0.00992	 0.00092	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4160	 4187	 0.01372	 0.04438	 0.00454	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4161	 4196	 0.01884	 0.06099	 0.00624	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4161	 4197	 0.02512	 0.08107	 0.0083	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4163	 4170	 0.00777	 0.02512	 0.00257	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4163	 4197	 0.00413	 0.01322	 0.00136	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4164	 4178	 0.02033	 0.06562	 0.00671	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4165	 4167	 0.00025	 0.00066	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4166	 4169	 0.02826	 0.0914	 0.00934	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4167	 4168	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4167	 4198	 0.03471	 0.11256	 0.01158	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4169	 4179	 0.01967	 0.06364	 0.00651	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4170	 4179	 0.02314	 0.06628	 0.00678	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4171	 4173	 0.01306	 0.04207	 0.00431	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4171	 4183	 0.01364	 0.04413	 0.00452	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4172	 4173	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4173	 4179	 0.03322	 0.10752	 0.011	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4174	 4175	 0.00124	 0.00397	 0.00044	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4174	 4184	 0.00314	 0.01025	 0.00105	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4175	 4187	 0.00107	 0.00802	 0.00018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4176	 4178	 0.01083	 0.01917	 0.0018	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4176	 4187	 0.00455	 0.00802	 0.00075	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4177	 4178	 0.01339	 0.02686	 0.00257	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4177	 4179	 0.00959	 0.03116	 0.00318	 131.0	 131.0	 131.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4177	 4181	 0.00463	 0.01579	 0.00161	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4178	 4179	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4178	 4185	 0.0038	 0.0286	 0.00273	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4178	 4194	 0.06372	 0.20612	 0.02108	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4178	 4195	 0.01372	 0.05686	 0.00567	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4179	 4184	 0.00231	 0.02413	 0.00373	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4180	 4199	 0.03917	 0.12669	 0.01296	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4181	 4183	 0.01264	 0.04091	 0.00418	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4182	 4186	 0.00446	 0.00793	 0.00075	 71.61	 85.93	 107.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4184	 4185	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4188	 4189	 0.01636	 0.05306	 0.00542	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4189	 4192	 0.01322	 0.0343	 0.00329	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4189	 4193	 0.02306	 0.07157	 0.00818	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4190	 4191	 0.00033	 0.00058	 0.0242	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4194	 4199	 0.03793	 0.12298	 0.01258	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4195	 4196	 0.00298	 0.00959	 0.00099	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4199	 4200	 0.04041	 0.13058	 0.01336	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4203	 4204	 0.0013	 0.06616	 0.0	 403.33	 483.99	 725.99	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4203	 4205	 0.0013	 0.06616	 0.0	 403.33	 483.99	 725.99	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4203	 4206	 0.0013	 0.06616	 0.0	 206.94	 248.32	 372.48	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4203	 4282	 0.00095	 0.01413	 0.5011	 1002.76	 1203.31	 1804.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4203	 4289	 0.00022	 0.00265	 0.0882	 856.3	 1027.56	 1541.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4203	 4298	 0.00049	 0.00551	 0.1968	 1388.91	 1666.7	 2083.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4203	 4310	 0.0001	 0.00189	 0.0798	 500.42	 600.5	 750.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4552	 4203	 0.00104	 0.07958	 0.0	 255.85	 307.02	 383.77	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4554	 4203	 0.00154	 0.08182	 0.0	 123.44	 148.13	 185.16	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4207	 4208	 0.0007	 0.04677	 0.0	 387.81	 465.37	 698.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4207	 4209	 0.0007	 0.04677	 0.0	 387.81	 465.37	 698.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4207	 4210	 0.0007	 0.04677	 0.0	 387.81	 465.37	 698.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4207	 4211	 0.0007	 0.04677	 0.0	 387.81	 465.37	 698.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4207	 4212	 0.0007	 0.04677	 0.0	 387.81	 465.37	 698.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4207	 4213	 0.0007	 0.04677	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4207	 4282	 9e-05	 0.00144	 1.2675	 1719.6	 2063.52	 2579.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4207	 4282	 7e-05	 0.00118	 2.1524	 1721.37	 2065.64	 2582.05	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4214	 4215	 0.00045	 0.01915	 0.0	 419.44	 503.33	 754.99	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4214	 4216	 0.00045	 0.01931	 0.0	 419.03	 502.84	 754.26	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4214	 4217	 0.00043	 0.01911	 0.0	 419.74	 503.69	 755.53	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4214	 4218	 0.00012	 0.00194	 0.0758	 1618.71	 1942.45	 2913.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4214	 4315	 0.00027	 0.00363	 0.3713	 1303.33	 1563.99	 2345.99	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4218	 4219	 0.00073	 0.02523	 0.0	 412.25	 494.7	 742.04	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4218	 4220	 0.0011	 0.0277	 0.0	 407.08	 488.49	 732.74	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4218	 4315	 0.0003	 0.00467	 0.2552	 702.34	 842.81	 1053.51	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4218	 4316	 0.00011	 0.00173	 0.0706	 276.98	 332.37	 498.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4218	 4317	 0.00013	 0.00203	 0.083	 796.99	 956.38	 1434.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4218	 4320	 0.00011	 0.00175	 0.0712	 989.44	 1187.32	 1780.98	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4221	 4222	 0.00091	 0.02577	 0.0	 404.82	 485.78	 728.67	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4221	 4223	 0.00073	 0.02702	 0.0	 404.86	 485.83	 728.75	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4221	 4318	 0.00048	 0.0074	 0.3021	 1265.18	 1518.22	 2277.33	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4221	 4321	 0.00137	 0.01589	 0.6643	 681.19	 817.43	 1226.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4224	 4225	 0.00059	 0.028	 0.0	 415.66	 498.8	 748.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4224	 4230	 0.00056	 0.02818	 0.0	 415.64	 498.76	 748.15	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4224	 4374	 1e-05	 0.00011	 0.001	 479.17	 575.0	 718.75	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4224	 4377	 0.00098	 0.00957	 0.0989	 850.41	 1020.5	 1530.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4224	 4406	 0.01	 0.1	 0.0	 72.79	 87.35	 109.18	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4447	 4224	 0.00112	 0.08666	 0.0	 246.46	 295.75	 369.69	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4226	 4227	 0.0003	 0.02778	 0.0	 420.11	 504.13	 756.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4226	 4317	 0.00018	 0.01507	 0.0	 247.29	 296.75	 445.12	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4226	 4371	 0.0001	 0.00161	 0.0258	 412.71	 495.26	 742.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4226	 4406	 0.01	 0.1	 0.0	 102.48	 122.98	 153.72	 0.9907	 0.0	 1	 -9.15038	 9.15038;
	4440	 4226	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4446	 4226	 0.00112	 0.08666	 0.0	 177.42	 212.91	 319.36	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4228	 4229	 0.00062	 0.02754	 0.0	 427.23	 512.68	 769.01	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4228	 4317	 0.00017	 0.01608	 0.0	 549.84	 659.81	 989.72	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4228	 4372	 0.00153	 0.01765	 0.1333	 492.06	 590.47	 885.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4228	 4379	 1e-05	 0.00016	 0.0227	 455.51	 546.61	 819.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4231	 4232	 0.004	 0.09778	 0.0	 368.63	 442.36	 663.54	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4231	 4233	 0.004	 0.09778	 0.0	 183.52	 220.23	 330.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4231	 4357	 0.00077	 0.00296	 0.0295	 542.12	 650.54	 975.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4234	 4235	 0.00045	 0.0293	 0.0	 419.46	 503.35	 755.02	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4234	 4240	 7e-05	 0.01041	 0.0	 573.54	 688.25	 860.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4234	 4349	 0.00021	 0.00321	 0.0293	 500.39	 600.47	 750.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4437	 4234	 0.01	 0.1	 0.0	 6.95	 8.35	 10.43	 1.0029	 0.0	 1	 -9.15038	 9.15038;
	4438	 4234	 0.00159	 0.08333	 0.0	 196.28	 235.54	 353.3	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4236	 4237	 0.0004	 0.02928	 0.0	 419.68	 503.62	 755.42	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4236	 4238	 7e-05	 0.01041	 0.0	 581.41	 697.7	 872.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4236	 4350	 0.00021	 0.00321	 0.0293	 467.86	 561.43	 701.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4439	 4236	 0.00139	 0.0839	 0.0	 214.19	 257.02	 385.54	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4238	 4239	 0.00045	 0.02893	 0.0	 422.42	 506.9	 760.35	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4238	 4347	 0.00018	 0.00279	 0.0255	 666.59	 799.9	 1199.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4240	 4241	 0.00045	 0.02773	 0.0	 424.1	 508.92	 763.39	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4240	 4347	 0.00018	 0.00279	 0.0255	 674.63	 809.56	 1214.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4436	 4240	 0.01	 0.1	 0.0	 6.91	 8.29	 10.36	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4242	 4243	 0.00023	 0.02024	 0.0	 436.85	 524.22	 786.33	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4242	 4244	 0.00024	 0.02053	 0.0	 436.04	 523.25	 784.87	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4242	 4245	 0.00021	 0.01975	 0.0	 438.34	 526.0	 789.01	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4242	 4246	 0.00021	 0.0195	 0.0	 439.03	 526.84	 790.26	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4242	 4285	 0.00021	 0.00193	 0.054	 369.34	 443.21	 554.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4242	 4286	 0.0002	 0.00189	 0.0529	 376.08	 451.29	 564.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4242	 4305	 0.00055	 0.0052	 0.1454	 644.52	 773.42	 1160.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4242	 4306	 0.00056	 0.00524	 0.1464	 641.68	 770.01	 1155.02	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4410	 4242	 0.00137	 0.07957	 0.0	 26.59	 31.91	 47.87	 1.0098	 0.0	 1	 -9.15038	 9.15038;
	4410	 4242	 0.00122	 0.08087	 0.0	 26.1	 31.32	 46.98	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4410	 4242	 0.00163	 0.08323	 0.0	 24.03	 28.83	 43.25	 1.0086	 0.0	 1	 -9.15038	 9.15038;
	4247	 4248	 0.00075	 0.02735	 0.0	 446.61	 535.94	 803.91	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4247	 4249	 0.00073	 0.02805	 0.0	 445.09	 534.1	 801.16	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4247	 4256	 0.00113	 0.01135	 0.3645	 565.56	 678.67	 848.34	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4247	 4333	 0.00052	 0.00475	 0.1456	 769.03	 922.84	 1384.25	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4247	 4334	 0.00056	 0.0053	 0.1652	 723.73	 868.47	 1302.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4247	 4337	 0.00115	 0.01234	 0.4063	 1321.08	 1585.29	 2377.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4247	 4338	 0.00097	 0.01151	 0.3835	 1386.99	 1664.39	 2496.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4247	 4342	 0.00023	 0.00278	 0.0924	 1241.98	 1490.37	 2235.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4462	 4247	 0.00158	 0.08353	 0.0	 156.64	 187.96	 281.95	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4463	 4247	 0.0016	 0.08353	 0.0	 143.93	 172.71	 259.07	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4492	 4247	 0.00139	 0.07915	 0.0	 7.26	 8.71	 13.06	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4250	 4251	 0.00042	 0.02698	 0.0	 446.04	 535.24	 802.86	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4250	 4252	 0.00019	 0.01961	 0.0	 477.21	 572.66	 858.99	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4250	 4323	 0.00113	 0.0121	 0.4573	 1584.11	 1900.94	 2851.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4250	 4325	 0.0004	 0.00615	 0.2512	 988.66	 1186.4	 1779.59	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4250	 4327	 0.00035	 0.00397	 0.1318	 802.01	 962.41	 1443.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4402	 4250	 0.00015	 0.0161	 0.0	 581.74	 698.09	 1047.13	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4449	 4250	 0.00123	 0.0797	 0.0	 5.56	 6.67	 10.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4253	 4254	 0.00019	 0.01964	 0.0	 490.12	 588.14	 882.21	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4253	 4255	 0.00056	 0.02456	 0.0	 460.41	 552.49	 828.74	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4253	 4325	 0.0004	 0.00614	 0.2507	 759.48	 911.38	 1367.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4253	 4327	 0.00036	 0.0041	 0.1708	 426.21	 511.46	 767.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4253	 4329	 0.00075	 0.00805	 0.2651	 1721.79	 2066.15	 3099.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4253	 4331	 0.00053	 0.00604	 0.2089	 442.68	 531.21	 796.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4450	 4253	 0.00102	 0.07958	 0.0	 294.02	 352.83	 529.24	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4450	 4253	 0.00183	 0.07881	 0.0	 296.85	 356.22	 534.33	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4450	 4253	 0.00158	 0.07915	 0.0	 295.57	 354.69	 532.03	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4256	 4257	 0.00089	 0.0249	 0.0	 444.39	 533.26	 799.89	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4256	 4258	 0.00089	 0.02453	 0.0	 445.34	 534.41	 801.62	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4256	 4332	 0.00036	 0.00387	 0.1274	 803.22	 963.87	 1445.8	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4473	 4256	 0.00115	 0.0817	 0.0	 268.84	 322.61	 403.26	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4473	 4256	 0.00109	 0.08208	 0.0	 268.97	 322.76	 403.45	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4259	 4260	 0.00096	 0.04795	 0.0	 398.3	 477.96	 716.93	 0.9942	 0.0	 1	 -9.15038	 9.15038;
	4259	 4261	 0.00097	 0.04913	 0.0	 398.21	 477.85	 716.78	 0.9939	 0.0	 1	 -9.15038	 9.15038;
	4259	 4262	 0.00092	 0.04751	 0.0	 398.5	 478.2	 717.3	 0.9945	 0.0	 1	 -9.15038	 9.15038;
	4259	 4263	 0.00059	 0.04619	 0.0	 400.6	 480.72	 721.08	 0.9974	 0.0	 1	 -9.15038	 9.15038;
	4259	 4282	 0.00038	 0.00585	 0.2387	 1006.79	 1208.15	 1510.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4259	 4282	 0.00038	 0.00585	 0.2387	 1006.79	 1208.15	 1510.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4421	 4259	 0.00122	 0.08353	 0.0	 156.77	 188.13	 282.19	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4421	 4259	 0.00162	 0.08319	 0.0	 226.15	 271.38	 339.23	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4421	 4259	 0.00137	 0.07874	 0.0	 166.29	 199.55	 299.33	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4493	 4259	 0.00137	 0.07916	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4264	 4265	 0.00046	 0.03752	 0.0	 411.81	 494.17	 741.26	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4264	 4266	 0.00046	 0.03757	 0.0	 411.78	 494.14	 741.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4264	 4267	 0.00046	 0.03774	 0.0	 411.68	 494.01	 741.02	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4264	 4268	 0.00046	 0.03767	 0.0	 411.72	 494.06	 741.1	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4264	 4282	 0.00095	 0.01413	 0.5011	 955.75	 1146.9	 1720.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4264	 4292	 0.00025	 0.00266	 0.0876	 1008.74	 1210.48	 1815.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4264	 4299	 0.00049	 0.00551	 0.1968	 1453.46	 1744.15	 2180.19	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4264	 4309	 0.0001	 0.00189	 0.0798	 867.75	 1041.3	 1301.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4552	 4264	 0.00154	 0.08182	 0.0	 256.57	 307.88	 384.85	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4553	 4264	 0.00106	 0.07916	 0.0	 124.74	 149.69	 187.11	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4269	 4270	 0.00077	 0.04377	 0.0	 408.32	 489.99	 734.98	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4269	 4271	 0.00077	 0.04377	 0.0	 408.32	 489.99	 734.98	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4269	 4272	 0.00077	 0.04377	 0.0	 408.32	 489.99	 734.98	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4269	 4296	 2e-05	 0.0002	 0.0067	 919.56	 1103.47	 1655.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4419	 4269	 0.00054	 0.04891	 0.0	 951.16	 1141.39	 1426.74	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4273	 4274	 0.00127	 0.032	 0.0	 411.72	 494.06	 741.09	 0.992	 0.0	 1	 -9.15038	 9.15038;
	4273	 4275	 0.00127	 0.032	 0.0	 411.72	 494.06	 741.09	 0.992	 0.0	 1	 -9.15038	 9.15038;
	4273	 4339	 0.00235	 0.03652	 1.8924	 610.3	 732.36	 915.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4276	 4277	 0.01	 0.1	 0.0	 148.32	 177.98	 266.97	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4276	 4278	 0.01	 0.1	 0.0	 148.32	 177.98	 266.97	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4276	 4279	 0.01	 0.1	 0.0	 148.32	 177.98	 266.97	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4276	 4553	 0.00188	 0.00415	 0.0	 121.22	 145.46	 181.83	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4276	 4554	 0.00114	 0.0041	 0.0	 120.24	 144.29	 180.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4280	 4281	 0.00164	 0.01561	 0.4868	 508.72	 610.46	 915.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4280	 4281	 0.00164	 0.01561	 0.4868	 508.72	 610.46	 915.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4280	 4311	 0.00018	 0.00194	 0.0611	 1060.27	 1272.32	 1590.4	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4281	 4285	 0.00059	 0.00641	 0.2109	 640.03	 768.03	 1152.05	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4281	 4286	 0.00072	 0.00663	 0.2022	 620.52	 744.63	 1116.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4494	 4281	 0.00146	 0.08334	 0.0	 129.6	 155.52	 233.28	 1.0073	 0.0	 1	 -9.15038	 9.15038;
	4494	 4281	 0.00149	 0.08292	 0.0	 129.93	 155.92	 233.87	 1.0066	 0.0	 1	 -9.15038	 9.15038;
	4282	 4293	 0.00046	 0.00671	 0.2452	 864.76	 1037.72	 1556.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4422	 4282	 0.00142	 0.0832	 0.0	 227.11	 272.53	 408.8	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4423	 4282	 0.00141	 0.0829	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4283	 4284	 0.00055	 0.00666	 0.2397	 768.81	 922.57	 1383.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4283	 4301	 0.00057	 0.00696	 0.2498	 709.61	 851.53	 1277.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4283	 4320	 0.00099	 0.01503	 0.5738	 536.1	 643.32	 964.98	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4283	 4322	 0.0007	 0.0105	 0.3907	 291.52	 349.82	 524.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4429	 4283	 0.00143	 0.08357	 0.0	 280.81	 336.97	 421.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4429	 4283	 0.00137	 0.08324	 0.0	 280.64	 336.77	 420.96	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4284	 4285	 0.00056	 0.00595	 0.1957	 828.06	 993.67	 1490.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4284	 4286	 0.00056	 0.00597	 0.1966	 821.79	 986.14	 1479.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4284	 4300	 0.00099	 0.01058	 0.3484	 906.54	 1087.85	 1631.78	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4284	 4305	 0.00043	 0.0039	 0.1718	 503.63	 604.35	 906.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4284	 4306	 0.00043	 0.0039	 0.1702	 500.72	 600.86	 901.29	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4365	 4284	 0.0002	 0.016	 0.0	 127.66	 153.2	 229.8	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4365	 4284	 0.00019	 0.01613	 0.0	 126.64	 151.96	 227.95	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4367	 4284	 0.00021	 0.0167	 0.0	 163.02	 195.62	 293.43	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4367	 4284	 0.00017	 0.01596	 0.0	 170.56	 204.67	 307.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4412	 4284	 0.00139	 0.07915	 0.0	 100.77	 120.93	 181.39	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4507	 4284	 0.00137	 0.07941	 0.0	 174.76	 209.71	 314.56	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4508	 4284	 0.00139	 0.07915	 0.0	 94.79	 113.75	 142.19	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4508	 4284	 0.00139	 0.07915	 0.0	 94.79	 113.75	 142.19	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4287	 4288	 4e-05	 0.00038	 0.0125	 482.23	 578.67	 868.01	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4358	 4287	 0.00019	 0.01597	 0.0	 480.49	 576.59	 864.88	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4288	 4295	 4e-05	 0.00039	 0.0121	 481.99	 578.39	 867.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4288	 4297	 0.00052	 0.00619	 0.6698	 777.73	 933.28	 1399.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4288	 4298	 0.00047	 0.00527	 0.1882	 1378.97	 1654.77	 2068.46	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4288	 4299	 0.00047	 0.00527	 0.1881	 1775.6	 2130.72	 2663.39	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4288	 4300	 3e-05	 0.00035	 0.0118	 743.12	 891.75	 1337.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4288	 4301	 0.00027	 0.00296	 0.0976	 734.1	 880.92	 1101.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4288	 4330	 0.00084	 0.0099	 0.7759	 1253.19	 1503.83	 2255.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4289	 4290	 0.00135	 0.01234	 0.378	 671.91	 806.29	 1209.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4289	 4291	 0.00014	 0.00218	 0.0769	 1520.96	 1825.15	 2737.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4290	 4292	 0.00135	 0.01234	 0.378	 645.12	 774.15	 1161.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4290	 4294	 0.00013	 0.00192	 0.1321	 866.34	 1039.61	 1559.42	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4357	 4290	 0.00014	 0.01665	 0.0	 413.83	 496.59	 620.74	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4357	 4290	 0.00022	 0.01692	 0.0	 413.7	 496.44	 620.55	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4291	 4292	 0.00014	 0.00218	 0.0769	 1653.78	 1984.54	 2976.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4291	 4338	 1e-05	 0.0035	 0.89999	 1386.99	 1664.39	 2496.58	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4291	 4341	 1e-05	 0.0035	 0.89999	 1416.93	 1700.32	 2550.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4505	 4291	 0.00163	 0.08492	 0.0	 178.03	 213.64	 267.05	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4505	 4291	 0.00178	 0.08542	 0.0	 178.14	 213.77	 267.21	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4506	 4291	 0.00138	 0.08011	 0.0	 174.63	 209.56	 261.95	 1.0013	 0.0	 1	 -9.15038	 9.15038;
	4506	 4291	 0.00137	 0.07986	 0.0	 174.57	 209.49	 261.86	 1.0013	 0.0	 1	 -9.15038	 9.15038;
	4293	 4294	 5e-05	 0.00084	 0.9439	 866.34	 1039.61	 1559.42	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4358	 4295	 0.00017	 0.01597	 0.0	 480.34	 576.41	 864.61	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4296	 4309	 0.0002	 0.00307	 0.1253	 525.78	 630.94	 788.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4296	 4310	 0.0002	 0.00312	 0.1267	 538.09	 645.71	 807.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4349	 4296	 0.00014	 0.01682	 0.0	 333.41	 400.09	 500.11	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4350	 4296	 0.00018	 0.01579	 0.0	 333.52	 400.22	 500.27	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4419	 4296	 0.00054	 0.04891	 0.0	 814.5	 977.4	 1221.76	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4297	 4302	 0.00088	 0.00918	 0.287	 815.54	 978.64	 1467.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4297	 4330	 0.00049	 0.00583	 0.1943	 1313.05	 1575.66	 2363.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4364	 4297	 0.00018	 0.01615	 0.0	 263.59	 316.31	 474.46	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4435	 4300	 0.00163	 0.08333	 0.0	 164.64	 197.57	 296.36	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4360	 4301	 0.00012	 0.016	 0.0	 481.97	 578.36	 722.95	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4360	 4301	 0.00018	 0.01608	 0.0	 479.55	 575.47	 719.33	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4302	 4303	 5e-05	 0.00034	 0.8023	 805.06	 966.07	 1449.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4303	 4304	 0.00014	 0.00211	 0.0852	 805.7	 966.84	 1450.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4304	 4318	 2e-05	 0.00444	 0.9	 808.31	 969.97	 1454.95	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4305	 4307	 8e-05	 0.00077	 0.0227	 142.47	 170.97	 256.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4306	 4308	 8e-05	 0.00077	 0.0227	 142.55	 171.07	 256.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4491	 4307	 0.00121	 0.08045	 0.0	 139.6	 167.52	 251.28	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4491	 4308	 0.00119	 0.08032	 0.0	 139.69	 167.63	 251.44	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4352	 4309	 0.00019	 0.01597	 0.0	 647.39	 776.87	 971.09	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4409	 4310	 0.0002	 0.01604	 0.0	 356.82	 428.19	 535.24	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4312	 4313	 0.00021	 0.00301	 0.0979	 553.41	 664.09	 996.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4312	 4314	 5e-05	 0.00031	 0.7606	 541.32	 649.58	 974.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4361	 4313	 0.00017	 0.0156	 0.0	 547.76	 657.31	 985.97	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4314	 4315	 0.00056	 0.00869	 0.354	 542.62	 651.15	 976.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4375	 4316	 0.0002	 0.016	 0.0	 276.34	 331.61	 497.41	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4318	 4319	 0.00027	 0.00251	 0.0737	 461.62	 553.95	 830.92	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4318	 4407	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4318	 4407	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4381	 4319	 0.00022	 0.01654	 0.0	 459.22	 551.07	 826.6	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4371	 4320	 0.00018	 0.01642	 0.0	 259.44	 311.33	 466.99	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4375	 4320	 0.00018	 0.01642	 0.0	 193.24	 231.88	 347.83	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4353	 4321	 0.00018	 0.01593	 0.0	 673.25	 807.91	 1211.86	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4373	 4322	 0.00018	 0.01588	 0.0	 290.12	 348.14	 522.22	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4324	 4329	 1e-05	 0.003	 0.89999	 1721.79	 2066.15	 3099.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4451	 4324	 0.00103	 0.07916	 0.0	 345.47	 414.56	 518.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4451	 4324	 0.00103	 0.07916	 0.0	 345.23	 414.27	 517.84	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4325	 4326	 0.00069	 0.00762	 0.2574	 514.28	 617.14	 925.71	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4325	 4328	 0.00069	 0.00759	 0.2566	 515.86	 619.03	 928.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4448	 4325	 0.00109	 0.08341	 0.0	 244.37	 293.24	 439.86	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4448	 4325	 0.00164	 0.08415	 0.0	 242.16	 290.6	 435.9	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4448	 4325	 0.0017	 0.08383	 0.0	 243.1	 291.72	 437.59	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4327	 4331	 0.0003	 0.00316	 0.1042	 303.56	 364.27	 546.41	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4327	 4335	 0.00121	 0.01496	 0.7938	 537.17	 644.61	 966.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4327	 4485	 0.00265	 0.08223	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4499	 4327	 0.00027	 0.028	 0.0	 135.9	 163.08	 203.85	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4499	 4327	 0.00029	 0.0227	 0.0	 167.63	 201.15	 251.44	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4509	 4327	 0.00102	 0.07958	 0.0	 239.7	 287.64	 359.56	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4509	 4327	 0.00107	 0.07958	 0.0	 239.7	 287.64	 359.55	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4330	 4331	 0.00071	 0.00844	 0.2812	 770.04	 924.04	 1386.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4330	 4332	 0.00071	 0.00845	 0.2816	 919.09	 1102.91	 1654.37	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4458	 4330	 0.00139	 0.07915	 0.0	 262.49	 314.99	 393.74	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4458	 4330	 0.00167	 0.08294	 0.0	 263.75	 316.51	 395.63	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4459	 4330	 0.00137	 0.08316	 0.0	 203.58	 244.29	 366.44	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4459	 4330	 0.00155	 0.08449	 0.0	 200.3	 240.36	 360.55	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4459	 4330	 0.00155	 0.08449	 0.0	 200.36	 240.43	 360.64	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4330	 4486	 0.00265	 0.08223	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4330	 4487	 0.00265	 0.08235	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4393	 4331	 0.0002	 0.01601	 0.0	 398.49	 478.19	 717.28	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4393	 4331	 0.00021	 0.01608	 0.0	 396.79	 476.14	 714.21	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4394	 4331	 0.00017	 0.01589	 0.0	 692.09	 830.51	 1245.76	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4332	 4335	 0.00051	 0.0055	 0.181	 1078.36	 1294.04	 1941.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4332	 4336	 0.00095	 0.00925	 0.3721	 608.47	 730.16	 1095.24	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4399	 4333	 0.00015	 0.016	 0.0	 767.34	 920.81	 1381.21	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4399	 4334	 0.00013	 0.01675	 0.0	 722.17	 866.6	 1299.91	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4335	 4337	 0.00075	 0.00806	 0.2653	 509.69	 611.63	 917.44	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4383	 4335	 0.00018	 0.01599	 0.0	 437.66	 525.2	 787.79	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4461	 4335	 0.00104	 0.08416	 0.0	 342.94	 411.53	 514.41	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4461	 4335	 0.00109	 0.08408	 0.0	 342.97	 411.57	 514.46	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4498	 4335	 0.00109	 0.08412	 0.0	 282.59	 339.11	 423.89	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4498	 4335	 0.00112	 0.08412	 0.0	 282.61	 339.14	 423.92	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4335	 4512	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4397	 4336	 0.00017	 0.01611	 0.0	 607.61	 729.13	 1093.7	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4337	 4339	 0.00117	 0.01252	 0.4122	 486.86	 584.23	 876.35	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4337	 4340	 0.00138	 0.01471	 0.4829	 697.05	 836.46	 1254.69	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4388	 4337	 0.00023	 0.01694	 0.0	 382.79	 459.35	 689.03	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4337	 4408	 0.01	 0.1	 0.0	 143.71	 172.46	 258.68	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4337	 4408	 0.01	 0.1	 0.0	 143.71	 172.46	 258.68	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4337	 4495	 0.01	 0.1	 0.0	 6.76	 8.12	 12.18	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4339	 4343	 0.0008	 0.01232	 0.9121	 1140.51	 1368.62	 1710.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4339	 4344	 0.00111	 0.01554	 0.9397	 480.2	 576.24	 864.36	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4475	 4339	 0.00137	 0.0802	 0.0	 303.31	 363.97	 454.96	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4475	 4339	 0.00104	 0.07958	 0.0	 303.96	 364.76	 455.94	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4476	 4339	 0.00134	 0.08707	 0.0	 296.39	 355.66	 444.58	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4476	 4339	 0.00144	 0.08415	 0.0	 300.06	 360.08	 450.09	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4340	 4344	 0.00129	 0.01755	 1.0054	 675.47	 810.56	 1215.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4477	 4340	 0.00122	 0.07916	 0.0	 234.47	 281.36	 351.71	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4477	 4340	 0.0013	 0.0807	 0.0	 235.03	 282.04	 352.55	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4504	 4340	 0.00138	 0.07991	 0.0	 185.07	 222.09	 277.61	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4504	 4340	 0.00114	 0.08103	 0.0	 185.11	 222.13	 277.66	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4341	 4342	 0.00074	 0.00874	 0.2911	 1408.67	 1690.4	 2535.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4484	 4342	 0.00105	 0.07958	 0.0	 174.55	 209.46	 314.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4478	 4343	 0.00099	 0.08179	 0.0	 296.79	 356.15	 445.19	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4478	 4343	 0.001	 0.08174	 0.0	 296.75	 356.1	 445.12	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4474	 4344	 0.00139	 0.07915	 0.0	 192.84	 231.4	 347.1	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4474	 4344	 0.00185	 0.08081	 0.0	 188.72	 226.46	 339.7	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4474	 4344	 0.00185	 0.08019	 0.0	 190.19	 228.23	 342.35	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4474	 4344	 0.00184	 0.0806	 0.0	 189.25	 227.1	 340.65	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4474	 4344	 0.00184	 0.07956	 0.0	 191.68	 230.02	 345.03	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4345	 4346	 0.00021	 0.00185	 0.7958	 388.0	 465.6	 582.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4345	 4346	 0.00021	 0.00187	 0.8085	 384.15	 460.98	 576.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4345	 4347	 0.00025	 0.00382	 0.0349	 813.25	 975.9	 1219.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4345	 4368	 0.00041	 0.00431	 0.0318	 250.17	 300.2	 375.25	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4415	 4345	 0.00159	 0.0863	 0.0	 162.92	 195.5	 244.38	 1.0043	 0.0	 1	 -9.15038	 9.15038;
	4416	 4345	 0.00168	 0.08337	 0.0	 191.68	 230.02	 287.52	 0.9986	 0.0	 1	 -9.15038	 9.15038;
	4346	 4355	 5e-05	 0.01387	 0.0	 384.58	 461.5	 576.87	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4417	 4346	 0.00178	 0.0834	 0.0	 145.9	 175.08	 262.62	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4417	 4346	 0.00181	 0.08258	 0.0	 147.38	 176.86	 265.28	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4417	 4346	 0.00112	 0.08729	 0.0	 139.39	 167.27	 250.9	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4347	 4348	 0.00025	 0.00382	 0.0349	 553.88	 664.65	 830.81	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4413	 4347	 0.00189	 0.085	 0.0	 244.18	 293.01	 366.27	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4413	 4347	 0.00194	 0.08517	 0.0	 244.1	 292.92	 366.15	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4414	 4347	 0.00189	 0.08553	 0.0	 265.43	 318.52	 398.15	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4414	 4347	 0.0019	 0.0856	 0.0	 265.42	 318.5	 398.13	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4348	 4366	 0.00041	 0.0043	 0.0317	 234.3	 281.16	 351.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4415	 4348	 0.00132	 0.08332	 0.0	 118.76	 142.51	 213.76	 0.9998	 0.0	 1	 -9.15038	 9.15038;
	4416	 4348	 0.00169	 0.08387	 0.0	 190.31	 228.37	 285.46	 0.9927	 0.0	 1	 -9.15038	 9.15038;
	4496	 4349	 0.00138	 0.08332	 0.0	 83.93	 100.71	 125.89	 1.0019	 0.0	 1	 -9.15038	 9.15038;
	4497	 4349	 0.00139	 0.08436	 0.0	 83.09	 99.71	 124.64	 1.0019	 0.0	 1	 -9.15038	 9.15038;
	4496	 4350	 0.00188	 0.0851	 0.0	 80.06	 96.07	 120.09	 1.0031	 0.0	 1	 -9.15038	 9.15038;
	4497	 4350	 0.00191	 0.08553	 0.0	 79.63	 95.56	 119.45	 1.0031	 0.0	 1	 -9.15038	 9.15038;
	4351	 4352	 0.0007	 0.00661	 0.0412	 335.98	 403.18	 503.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4351	 4352	 0.00071	 0.00665	 0.0414	 335.71	 402.86	 503.57	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4351	 4355	 0.00027	 0.00298	 1.2504	 409.38	 491.25	 614.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4418	 4351	 0.00186	 0.0875	 0.0	 123.46	 148.15	 222.23	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4418	 4351	 0.00186	 0.0871	 0.0	 124.13	 148.95	 223.43	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4418	 4351	 0.00186	 0.0871	 0.0	 124.13	 148.95	 223.43	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4403	 4352	 0.00195	 0.08331	 0.0	 105.56	 126.67	 158.34	 1.0075	 0.0	 1	 -9.15038	 9.15038;
	4420	 4352	 0.00188	 0.08476	 0.0	 167.03	 200.43	 250.54	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4420	 4352	 0.00189	 0.0852	 0.0	 166.17	 199.4	 249.25	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4353	 4354	 0.00052	 0.00477	 0.0599	 289.51	 347.41	 521.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4353	 4354	 0.00053	 0.00479	 0.0706	 288.28	 345.94	 518.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4353	 4361	 0.0012	 0.01256	 0.0888	 322.26	 386.71	 483.38	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4502	 4353	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0072	 0.0	 1	 -9.15038	 9.15038;
	4503	 4353	 0.00186	 0.08333	 0.0	 97.34	 116.81	 175.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4503	 4353	 0.00186	 0.08333	 0.0	 97.34	 116.81	 175.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4503	 4353	 0.00186	 0.08333	 0.0	 97.34	 116.81	 175.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4354	 4360	 0.00066	 0.00601	 0.0668	 157.08	 188.5	 235.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4354	 4360	 0.00066	 0.00598	 0.0546	 157.77	 189.32	 236.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4425	 4354	 0.00164	 0.08057	 0.0	 260.0	 312.0	 390.0	 1.0099	 0.0	 1	 -9.15038	 9.15038;
	4426	 4354	 0.00166	 0.0812	 0.0	 399.03	 478.84	 598.54	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4426	 4354	 0.00163	 0.08044	 0.0	 398.71	 478.45	 598.07	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4356	 4357	 0.00077	 0.00293	 0.0206	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4424	 4357	 0.01	 0.1	 0.0	 71.88	 86.25	 107.82	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4424	 4357	 0.01	 0.1	 0.0	 71.81	 86.17	 107.72	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4358	 4359	 0.00042	 0.00396	 0.0395	 551.05	 661.25	 826.57	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4358	 4359	 0.00046	 0.00448	 0.0535	 540.67	 648.8	 811.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4434	 4358	 0.01	 0.1	 0.0	 104.99	 125.98	 157.48	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4434	 4358	 0.01	 0.1	 0.0	 104.99	 125.98	 157.48	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4435	 4358	 0.00193	 0.08526	 0.0	 111.66	 133.99	 167.49	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4435	 4358	 0.00175	 0.0839	 0.0	 113.47	 136.17	 170.21	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4435	 4358	 0.0019	 0.0853	 0.0	 111.61	 133.93	 167.41	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4359	 4362	 0.00047	 0.00412	 0.4662	 325.85	 391.02	 488.77	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4430	 4359	 0.00179	 0.0827	 0.0	 461.7	 554.05	 692.56	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4430	 4359	 0.00175	 0.0835	 0.0	 462.77	 555.32	 694.15	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4432	 4359	 0.00105	 0.08208	 0.0	 2.68	 3.21	 4.02	 0.9984	 0.0	 1	 -9.15038	 9.15038;
	4427	 4360	 0.0012	 0.0831	 0.0	 362.75	 435.3	 544.12	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4427	 4360	 0.00123	 0.0835	 0.0	 362.7	 435.24	 544.04	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4428	 4360	 0.00113	 0.08645	 0.0	 294.79	 353.75	 442.19	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4428	 4360	 0.00165	 0.07998	 0.0	 296.78	 356.14	 445.17	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4360	 4480	 0.01	 0.1	 0.0	 136.8	 164.16	 205.2	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4360	 4480	 0.01	 0.1	 0.0	 136.8	 164.16	 205.2	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4433	 4361	 0.00173	 0.08709	 0.0	 167.35	 200.82	 301.23	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4433	 4361	 0.00189	 0.07998	 0.0	 182.34	 218.81	 328.21	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4362	 4363	 0.00068	 0.00615	 0.0419	 254.38	 305.25	 381.57	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4362	 4364	 0.00089	 0.00804	 0.0548	 239.46	 287.36	 359.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4431	 4362	 0.00125	 0.08312	 0.0	 157.9	 189.48	 284.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4431	 4362	 0.00121	 0.08441	 0.0	 155.5	 186.6	 279.9	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4431	 4362	 0.00116	 0.0828	 0.0	 158.52	 190.23	 285.34	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4363	 4372	 0.00164	 0.01606	 0.1104	 304.28	 365.13	 547.7	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4433	 4363	 0.00175	 0.08554	 0.0	 115.46	 138.55	 173.19	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4433	 4363	 0.00175	 0.0858	 0.0	 115.11	 138.13	 172.66	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4364	 4481	 0.01	 0.1	 0.0	 103.44	 124.13	 155.17	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4364	 4481	 0.01	 0.1	 0.0	 103.41	 124.09	 155.11	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4365	 4366	 0.00087	 0.0092	 0.0678	 185.97	 223.16	 334.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4365	 4370	 0.0	 4e-05	 0.0591	 102.14	 122.57	 153.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4489	 4366	 0.00197	 0.0797	 0.0	 128.08	 153.7	 230.55	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4367	 4368	 0.00087	 0.00922	 0.0679	 358.73	 430.47	 538.09	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4367	 4369	 2e-05	 0.0002	 0.0014	 91.01	 109.21	 163.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4490	 4368	 0.00196	 0.07833	 0.0	 128.18	 153.81	 230.72	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4411	 4369	 0.00105	 0.08687	 0.0	 89.64	 107.57	 161.36	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4412	 4370	 0.00159	 0.08603	 0.0	 102.14	 122.57	 153.22	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4371	 4373	 0.00116	 0.018	 0.1643	 636.59	 763.9	 1145.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4371	 4380	 0.00373	 0.01704	 0.108	 65.94	 79.13	 98.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4372	 4373	 0.00076	 0.00688	 0.0555	 367.16	 440.59	 550.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4372	 4378	 0.00162	 0.01528	 0.6429	 265.75	 318.9	 398.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4442	 4372	 0.00167	 0.0861	 0.0	 227.75	 273.3	 341.63	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4442	 4372	 0.00169	 0.08446	 0.0	 227.53	 273.03	 341.29	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4443	 4372	 0.00172	 0.08387	 0.0	 221.24	 265.49	 331.86	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4443	 4372	 0.00171	 0.08259	 0.0	 222.9	 267.48	 334.36	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4373	 4378	 0.00086	 0.00832	 0.5424	 269.02	 322.83	 403.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4444	 4373	 0.00168	 0.08311	 0.0	 251.83	 302.2	 377.75	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4444	 4373	 0.00164	 0.08186	 0.0	 252.98	 303.57	 379.46	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4445	 4373	 0.00172	 0.08248	 0.0	 228.8	 274.56	 343.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4445	 4373	 0.00164	 0.08269	 0.0	 228.6	 274.32	 342.9	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4374	 4375	 0.0001	 0.00159	 0.0145	 428.15	 513.78	 770.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4447	 4374	 0.00092	 0.08754	 0.0	 245.66	 294.79	 368.48	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4375	 4382	 0.00273	 0.01717	 0.1042	 78.5	 94.2	 117.75	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4376	 4377	 0.00015	 0.0024	 0.9357	 650.08	 780.1	 975.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4376	 4378	 1e-05	 0.0098	 0.89999	 650.08	 780.1	 975.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4377	 4379	 0.00098	 0.00958	 0.1015	 348.6	 418.32	 627.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4441	 4378	 0.00135	 0.08015	 0.0	 126.71	 152.05	 228.07	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4441	 4378	 0.00114	 0.08708	 0.0	 116.62	 139.94	 209.91	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4441	 4378	 0.00186	 0.0804	 0.0	 126.26	 151.51	 227.27	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4446	 4379	 0.01	 0.1	 0.0	 203.68	 244.42	 305.52	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4380	 4382	 0.00338	 0.02203	 0.1166	 76.76	 92.12	 115.15	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4380	 4483	 0.01	 0.1	 0.0	 57.88	 69.46	 86.82	 0.9957	 0.0	 1	 -9.15038	 9.15038;
	4380	 4483	 0.01	 0.1	 0.0	 57.89	 69.47	 86.84	 0.9949	 0.0	 1	 -9.15038	 9.15038;
	4381	 4482	 0.01	 0.1	 0.0	 120.5	 144.6	 180.75	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4381	 4482	 0.01	 0.1	 0.0	 120.36	 144.43	 180.54	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4501	 4382	 0.00115	 0.08666	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4501	 4382	 0.00115	 0.08666	 0.0	 260.0	 312.0	 390.0	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4383	 4384	 0.00023	 0.00363	 0.0332	 437.26	 524.71	 787.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4384	 4385	 0.00024	 0.00367	 0.0335	 502.84	 603.41	 905.12	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4384	 4391	 0.00021	 0.00285	 0.8388	 337.57	 405.09	 607.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4384	 4392	 0.00021	 0.00286	 0.8446	 179.03	 214.84	 322.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4466	 4384	 0.00153	 0.08415	 0.0	 188.59	 226.31	 282.88	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4466	 4384	 0.00141	 0.08541	 0.0	 188.6	 226.32	 282.9	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4467	 4384	 0.00154	 0.08582	 0.0	 207.99	 249.59	 311.99	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4467	 4384	 0.00144	 0.08665	 0.0	 208.04	 249.65	 312.06	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4385	 4386	 0.00046	 0.00708	 0.0646	 303.08	 363.7	 454.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4385	 4387	 0.00095	 0.00952	 0.1085	 233.45	 280.14	 420.2	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4385	 4389	 0.00144	 0.0136	 0.122	 281.25	 337.5	 421.88	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4386	 4387	 0.00085	 0.00777	 0.0533	 264.54	 317.45	 396.82	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4386	 4387	 0.00084	 0.0076	 0.0519	 270.41	 324.5	 405.62	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4386	 4402	 0.00201	 0.02418	 0.242	 581.74	 698.09	 1047.13	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4387	 4388	 0.0014	 0.01427	 0.1033	 259.89	 311.87	 389.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4452	 4387	 0.00139	 0.0854	 0.0	 170.49	 204.59	 306.89	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4452	 4387	 0.00186	 0.0833	 0.0	 174.79	 209.75	 314.63	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4452	 4387	 0.00168	 0.0854	 0.0	 170.5	 204.6	 306.9	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4388	 4398	 0.00092	 0.00912	 0.0653	 296.99	 356.39	 445.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4388	 4408	 0.01	 0.1	 0.0	 79.14	 94.97	 142.45	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4388	 4408	 0.01	 0.1	 0.0	 79.14	 94.97	 142.45	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4388	 4479	 0.0028	 0.09843	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4389	 4390	 0.00021	 0.00194	 0.0431	 90.6	 108.73	 135.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4389	 4396	 0.00061	 0.00552	 0.0614	 302.12	 362.54	 453.18	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4389	 4401	 1e-05	 0.00683	 0.89999	 253.89	 304.67	 457.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4468	 4389	 0.00184	 0.08087	 0.0	 143.73	 172.48	 215.6	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4468	 4389	 0.00188	 0.08137	 0.0	 143.75	 172.49	 215.62	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4469	 4389	 0.00179	 0.07809	 0.0	 13.52	 16.23	 24.34	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4455	 4390	 0.00151	 0.08832	 0.0	 80.29	 96.35	 120.44	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4391	 4393	 0.00078	 0.01215	 0.1109	 689.96	 827.96	 1241.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4456	 4391	 0.00159	 0.08165	 0.0	 179.98	 215.98	 323.97	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4456	 4391	 0.00161	 0.08123	 0.0	 180.9	 217.09	 325.63	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4457	 4391	 0.00172	 0.08582	 0.0	 9.79	 11.75	 17.63	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4392	 4394	 0.00078	 0.01214	 0.1108	 344.98	 413.97	 620.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4456	 4392	 0.00166	 0.08248	 0.0	 173.23	 207.87	 311.81	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4460	 4393	 0.01	 0.1	 0.0	 104.47	 125.37	 188.05	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4394	 4395	 0.00148	 0.01571	 0.1156	 228.05	 273.67	 410.5	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4460	 4394	 0.01	 0.1	 0.0	 102.42	 122.9	 153.63	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4460	 4394	 0.01	 0.1	 0.0	 102.42	 122.9	 153.63	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4394	 4488	 0.00276	 0.09843	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4395	 4399	 0.00081	 0.00861	 0.0769	 429.71	 515.65	 773.48	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4395	 4400	 0.00031	 0.00332	 0.4837	 344.75	 413.7	 620.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4454	 4395	 0.00105	 0.08845	 0.0	 96.23	 115.48	 173.22	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4454	 4395	 0.00153	 0.07748	 0.0	 109.82	 131.79	 197.68	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4454	 4395	 0.0016	 0.07602	 0.0	 111.89	 134.27	 201.4	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4396	 4397	 0.00036	 0.00331	 0.0863	 479.84	 575.81	 863.72	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4396	 4398	 0.00123	 0.0111	 0.0758	 143.38	 172.05	 215.07	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4396	 4398	 0.00109	 0.00989	 0.0675	 160.72	 192.87	 241.08	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4464	 4396	 0.0016	 0.08103	 0.0	 180.11	 216.13	 324.2	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4464	 4396	 0.0016	 0.08103	 0.0	 180.12	 216.14	 324.21	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4464	 4396	 0.0016	 0.08103	 0.0	 180.11	 216.13	 324.19	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4465	 4396	 0.00158	 0.08186	 0.0	 12.34	 14.81	 22.22	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4470	 4397	 0.00186	 0.08706	 0.0	 116.59	 139.91	 174.88	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4470	 4397	 0.00143	 0.08707	 0.0	 116.54	 139.85	 174.81	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4397	 4511	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4398	 4399	 0.00121	 0.01209	 0.0993	 600.83	 720.99	 1081.49	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4453	 4398	 0.00093	 0.08737	 0.0	 156.12	 187.34	 281.01	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4453	 4398	 0.00159	 0.08023	 0.0	 169.95	 203.94	 305.92	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4453	 4398	 0.00162	 0.08111	 0.0	 168.13	 201.76	 302.63	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4453	 4398	 0.00164	 0.08057	 0.0	 169.22	 203.07	 304.6	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4471	 4399	 0.00154	 0.08624	 0.0	 153.82	 184.59	 276.88	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4471	 4399	 0.00154	 0.08588	 0.0	 154.5	 185.4	 278.1	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4471	 4399	 0.00182	 0.08708	 0.0	 152.42	 182.9	 274.35	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4472	 4399	 0.0015	 0.08478	 0.0	 10.15	 12.18	 18.27	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4399	 4510	 0.0	 0.0001	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4400	 4401	 0.00019	 0.00173	 0.0118	 253.89	 304.67	 457.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4455	 4400	 0.00137	 0.08066	 0.0	 98.07	 117.69	 176.53	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4403	 4404	 0.00212	 0.0195	 0.0067	 103.24	 123.89	 154.86	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4404	 4405	 0.00212	 0.0195	 0.0067	 119.82	 143.79	 179.74	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4405	 4409	 0.00135	 0.08332	 0.0	 121.23	 145.47	 181.84	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4420	 4409	 0.00196	 0.08353	 0.0	 231.98	 278.38	 347.97	 1.01	 0.0	 1	 -9.15038	 9.15038;
	4411	 4412	 0.0	 0.31195	 0.0	 20.09	 24.11	 30.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4411	 4413	 0.0	 0.50281	 0.0	 21.54	 25.85	 32.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4411	 4491	 0.0	 0.05391	 0.0	 70.5	 84.6	 105.75	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4412	 4415	 0.0	 0.30358	 0.0	 29.02	 34.82	 43.53	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4412	 4491	 0.0	 0.05397	 0.0	 70.7	 84.84	 106.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4413	 4414	 0.0	 0.92	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4415	 4416	 0.0	 0.44878	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4415	 4417	 0.0	 0.44272	 0.0	 18.34	 22.01	 27.51	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4427	 4428	 0.0081	 0.5235	 0.0	 30.74	 36.89	 46.11	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4434	 4513	 0.03243	 0.07225	 0.01638	 28.2	 33.84	 42.3	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4434	 4514	 0.0191	 0.04255	 0.00964	 23.73	 28.48	 35.6	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4434	 4515	 0.01232	 0.22745	 0.00622	 153.1	 183.72	 229.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4434	 4516	 0.01232	 0.22745	 0.00622	 35.27	 42.33	 52.91	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4436	 4437	 0.0	 1.58	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4438	 4522	 0.00502	 0.01167	 0.0142	 151.29	 181.55	 226.94	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4439	 4527	 0.00246	 0.00585	 0.00916	 90.21	 108.25	 135.31	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4444	 4445	 0.0467	 0.1055	 0.0	 64.56	 77.48	 96.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4446	 4447	 0.0371	 0.1232	 0.1758	 68.04	 81.64	 102.06	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4454	 4455	 0.00277	 0.00568	 0.0	 120.53	 144.63	 180.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4475	 4476	 0.0	 0.0827	 0.0	 89.63	 107.55	 134.44	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4494	 4541	 0.0062	 0.01382	 0.00313	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4494	 4542	 0.0062	 0.01382	 0.00313	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4494	 4543	 0.00302	 0.01285	 0.00474	 242.14	 290.56	 435.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4494	 4544	 0.00302	 0.01285	 0.00474	 242.14	 290.56	 435.85	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4496	 4497	 0.0	 0.0809	 0.0	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4500	 4499	 0.01	 0.1	 0.0	 5.95	 7.14	 10.71	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4509	 4499	 0.01	 0.1	 0.0	 151.25	 181.5	 226.88	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4509	 4499	 0.01	 0.1	 0.0	 151.25	 181.5	 226.88	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4509	 4546	 0.00208	 0.00471	 0.0	 466.09	 559.31	 838.96	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4513	 4524	 0.0021	 0.00468	 0.00106	 28.24	 33.89	 42.36	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4514	 4530	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4514	 4530	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4514	 4531	 0.01428	 0.03182	 0.00721	 24.0	 28.8	 36.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4515	 4522	 0.011	 0.0245	 0.00555	 76.48	 91.78	 114.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4515	 4523	 0.00635	 0.01415	 0.00321	 76.53	 91.83	 114.79	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4515	 4538	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4516	 4527	 0.00504	 0.01135	 0.0025	 35.68	 42.82	 53.52	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4516	 4539	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4517	 4518	 0.01975	 0.04399	 0.00997	 24.43	 29.32	 36.65	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4517	 4519	 0.0115	 0.02605	 0.01016	 53.64	 64.37	 80.46	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4517	 4526	 0.00975	 0.02174	 0.01229	 28.76	 34.51	 43.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4518	 4531	 0.00135	 0.00302	 0.00068	 24.02	 28.83	 36.03	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4518	 4532	 0.00079	 0.00176	 0.0004	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4519	 4528	 0.00606	 0.01372	 0.00297	 53.78	 64.54	 80.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4519	 4540	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4520	 4521	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4520	 4522	 0.00214	 0.00477	 0.00108	 260.0	 312.0	 390.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4522	 4523	 0.00465	 0.01035	 0.00235	 76.18	 91.42	 114.27	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4523	 4534	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4524	 4525	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4524	 4525	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4524	 4526	 0.0021	 0.00468	 0.00106	 28.28	 33.94	 42.43	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4527	 4528	 0.02251	 0.05045	 0.02866	 55.04	 66.05	 82.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4527	 4535	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4528	 4529	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4531	 4536	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4531	 4536	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4531	 4537	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4531	 4537	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4532	 4533	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4541	 4545	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4542	 4545	 0.01	 0.1	 0.0	 260.0	 312.0	 390.0	 1.0	 0.0	 1	 -9.15038	 9.15038;
	4546	 4547	 0.01	 0.1	 0.0	 86.44	 103.73	 155.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4546	 4548	 0.01	 0.1	 0.0	 86.44	 103.73	 155.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4546	 4549	 0.01	 0.1	 0.0	 86.44	 103.73	 155.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4546	 4550	 0.01	 0.1	 0.0	 86.44	 103.73	 155.6	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4546	 4551	 0.01	 0.1	 0.0	 131.63	 157.96	 236.93	 0.99	 0.0	 1	 -9.15038	 9.15038;
	4555	 4556	 0.00034	 0.02097	 0.0	 500.0	 500.0	 500.0	 1.0755	 0.0	 1	 -9.15038	 9.15038;
	4555	 4579	 0.01488	 0.08161	 0.1148	 399.04	 478.84	 598.56	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4557	 4577	 0.00079	 0.00488	 0.00724	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4558	 4576	 0.00079	 0.00488	 0.00726	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4559	 4560	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4560	 4563	 0.00213	 0.01403	 0.0226	 372.84	 447.41	 559.26	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4595	 4560	 0.00141	 0.07036	 0.0	 160.0	 160.0	 160.0	 1.01921	 0.0	 1	 -9.15038	 9.15038;
	4561	 4562	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4561	 4564	 0.00519	 0.03839	 0.05875	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4561	 4590	 0.00085	 0.00632	 0.00931	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4561	 4664	 0.01244	 0.06959	 0.10842	 613.76	 797.89	 797.89	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4562	 4591	 0.00085	 0.00612	 0.00964	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4563	 4571	 0.00446	 0.03041	 0.04867	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4563	 4582	 0.00463	 0.02775	 0.04612	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4563	 4584	 0.00184	 0.0126	 0.02239	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4563	 4586	 0.00816	 0.04242	 0.0612	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4564	 4574	 0.00341	 0.02442	 0.03997	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4564	 4583	 0.00184	 0.0126	 0.0224	 284.51	 341.41	 426.76	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4564	 4585	 0.00816	 0.04242	 0.0612	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4564	 4589	 0.00192	 0.01355	 0.023	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4565	 4566	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4566	 4581	 0.00217	 0.01459	 0.02575	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4567	 4589	 0.00238	 0.01667	 0.02846	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4568	 4569	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4568	 4572	 0.00136	 0.0099	 0.01586	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4570	 4571	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4622	 4570	 0.00141	 0.06975	 0.0	 160.0	 160.0	 160.0	 1.02312	 0.0	 1	 -9.15038	 9.15038;
	4623	 4571	 0.00157	 0.0677	 0.0	 160.0	 160.0	 160.0	 1.04645	 0.0	 1	 -9.15038	 9.15038;
	4572	 4573	 0.00075	 0.02445	 0.0	 330.0	 330.0	 330.0	 1.039	 0.0	 1	 -9.15038	 9.15038;
	4572	 4578	 0.0039	 0.02847	 0.04498	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4574	 4575	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4575	 4579	 0.00316	 0.02378	 0.03527	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4576	 4577	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4576	 4586	 0.01589	 0.0832	 0.11439	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4577	 4583	 0.01773	 0.11678	 0.16361	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4625	 4577	 0.00155	 0.06701	 0.0	 160.0	 160.0	 160.0	 1.00733	 0.0	 1	 -9.15038	 9.15038;
	4578	 4579	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4578	 4584	 0.00589	 0.03506	 0.05235	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4634	 4578	 0.00144	 0.06708	 0.0	 160.0	 160.0	 160.0	 1.03027	 0.0	 1	 -9.15038	 9.15038;
	4580	 4584	 0.00601	 0.04147	 0.07364	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4580	 4587	 0.00215	 0.01333	 0.02211	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4636	 4580	 0.00148	 0.06578	 0.0	 160.0	 160.0	 160.0	 1.07761	 0.0	 1	 -9.15038	 9.15038;
	4581	 4582	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4583	 4584	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4652	 4583	 0.00142	 0.06729	 0.0	 160.0	 160.0	 160.0	 1.00563	 0.0	 1	 -9.15038	 9.15038;
	4585	 4586	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4585	 4588	 0.00461	 0.02492	 0.0356	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4653	 4586	 0.00153	 0.06667	 0.0	 160.0	 160.0	 160.0	 1.07985	 0.0	 1	 -9.15038	 9.15038;
	4587	 4588	 2e-05	 0.00021	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4657	 4587	 0.00155	 0.06701	 0.0	 160.0	 160.0	 160.0	 1.10437	 0.0	 1	 -9.15038	 9.15038;
	4656	 4588	 0.00121	 0.06831	 0.0	 160.0	 160.0	 160.0	 1.09917	 0.0	 1	 -9.15038	 9.15038;
	4592	 4649	 0.03719	 0.06033	 0.00656	 89.78	 107.73	 134.66	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4593	 4655	 0.01901	 0.03388	 0.00697	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4594	 4635	 0.01793	 0.04512	 0.00471	 117.79	 141.34	 176.68	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4595	 4596	 0.01008	 0.02884	 0.00381	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4595	 4624	 0.01529	 0.04917	 0.00517	 98.09	 117.71	 147.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4595	 4658	 0.00686	 0.02215	 0.0023	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4597	 4600	 0.00083	 0.00124	 0.00015	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4598	 4600	 0.00083	 0.00124	 0.00015	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4599	 4663	 0.00603	 0.01711	 0.00231	 76.45	 91.74	 114.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4600	 4601	 0.01512	 0.04223	 0.00403	 75.63	 90.76	 113.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4600	 4652	 0.01083	 0.02711	 0.00287	 101.7	 122.04	 152.55	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4602	 4635	 0.00347	 0.00661	 0.00059	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4603	 4635	 0.00364	 0.00653	 0.00058	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4604	 4636	 0.00364	 0.00653	 0.00058	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4605	 4606	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4605	 4656	 0.00537	 0.01207	 0.00267	 97.29	 116.74	 145.93	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4606	 4635	 0.00248	 0.00595	 0.00117	 84.19	 109.45	 109.45	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4607	 4657	 0.00182	 0.00512	 0.00069	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4608	 4656	 0.0019	 0.00529	 0.00071	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4609	 4636	 0.00107	 0.00207	 0.00044	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4610	 4635	 0.00116	 0.0019	 0.00045	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4611	 4636	 0.00083	 0.00248	 0.00033	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4612	 4656	 0.00091	 0.00298	 0.0003	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4613	 4657	 0.00091	 0.00298	 0.0003	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4614	 4656	 0.00083	 0.00273	 0.00028	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4615	 4657	 0.00083	 0.00306	 0.00031	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4616	 4617	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4616	 4635	 0.00521	 0.01157	 0.00259	 82.48	 107.23	 107.23	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4617	 4657	 0.00182	 0.00479	 0.00076	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4618	 4620	 0.00025	 0.00041	 0.00011	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4619	 4621	 0.00033	 0.00058	 0.00013	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4620	 4628	 0.03595	 0.09132	 0.0097	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4620	 4636	 0.00413	 0.01033	 0.0011	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4621	 4636	 0.00413	 0.01033	 0.0011	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4621	 4657	 0.0057	 0.01562	 0.00163	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4623	 4637	 0.00165	 0.00463	 0.00063	 95.48	 114.58	 143.22	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4623	 4645	 0.0014	 0.00405	 0.00053	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4625	 4639	 0.00802	 0.02273	 0.00304	 120.42	 144.51	 180.63	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4625	 4651	 0.00364	 0.01041	 0.0014	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4626	 4642	 0.00843	 0.02421	 0.00321	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4627	 4628	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4627	 4653	 0.00769	 0.02074	 0.0022	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4629	 4633	 0.0105	 0.02983	 0.00402	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4630	 4631	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4630	 4652	 0.02256	 0.05818	 0.00621	 90.84	 118.1	 118.1	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4631	 4635	 0.04446	 0.10959	 0.01193	 72.01	 93.61	 93.61	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4632	 4657	 0.00264	 0.01909	 0.0019	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4633	 4634	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4633	 4640	 0.00628	 0.01959	 0.00217	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4633	 4659	 0.00083	 0.00248	 0.00027	 77.47	 92.97	 116.21	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4634	 4641	 0.0062	 0.01942	 0.00215	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4634	 4648	 0.01587	 0.05182	 0.00527	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4634	 4660	 0.00124	 0.00355	 0.00045	 145.82	 174.98	 218.73	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4634	 4662	 0.00198	 0.00529	 0.00071	 69.43	 83.31	 104.14	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4635	 4636	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4636	 4650	 0.01802	 0.0514	 0.00687	 99.98	 119.98	 149.97	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4636	 4654	 0.02438	 0.04083	 0.00971	 75.9	 98.67	 98.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4637	 4638	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4642	 4644	 0.00504	 0.01256	 0.00135	 92.82	 120.67	 120.67	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4643	 4644	 0.0043	 0.01231	 0.00162	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4644	 4652	 0.01099	 0.02835	 0.00304	 91.42	 118.84	 118.84	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4645	 4646	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4647	 4648	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4649	 4650	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4654	 4655	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4660	 4661	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
	4662	 4663	 8e-05	 0.00083	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -9.15038	 9.15038;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           9.15038 (deg.)
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
