%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case9241_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	1	 1	 378.4	 98.5	 0.0	 16.61	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3	 1	 151.0	 48.8	 0.0	 4.69	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4	 1	 171.41	 23.4	 0.0	 2.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	5	 1	 45.95	 14.0	 0.0	 13.34	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	6	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	7	 1	 31.03	 10.3	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9	 1	 14.3	 2.0	 0.0	 1.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	10	 1	 134.0	 24.7	 0.0	 12.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	11	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	12	 1	 -6.11	 2.0	 0.0	 0.47	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	13	 1	 -22.74	 -8.32	 0.0	 6.5	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	14	 1	 13.5	 14.8	 0.0	 132.435168	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	15	 1	 59.67	 26.7	 0.0	 12.84	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	16	 1	 30.6	 4.3	 0.0	 5.15	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	17	 1	 67.68	 12.1	 0.0	 2.18	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	18	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	19	 1	 25.33	 7.5	 0.0	 2.39	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	20	 1	 1.4	 0.2	 0.0	 4.93	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	21	 1	 161.2	 39.3	 0.0	 30.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	22	 1	 0.0	 -0.0	 0.0	 0.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	23	 1	 19.62	 7.1	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	24	 1	 17.22	 5.7	 0.0	 1.22	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	25	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	26	 1	 167.3	 54.8	 0.0	 110.54	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	27	 1	 -0.0	 -0.0	 0.0	 14.82	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	28	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	29	 1	 152.9	 49.4	 0.0	 27.65	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	30	 1	 -0.0	 0.0	 0.0	 0.56	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	31	 1	 69.68	 43.2	 0.0	 6.3	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	32	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	33	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	34	 1	 13.52	 4.9	 0.0	 1.8	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	35	 1	 10.51	 3.5	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	36	 1	 -0.0	 -0.0	 0.12	 15.34	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	37	 1	 9.21	 2.6	 0.0	 2.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	38	 1	 42.75	 12.8	 0.0	 13.3	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	39	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	40	 1	 16.02	 4.54	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	41	 1	 27.9	 4.0	 0.0	 4.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	42	 1	 20.82	 7.9	 0.0	 26.89	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	43	 1	 12.6	 1.8	 0.0	 2.03	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	44	 1	 -0.0	 0.0	 0.0	 7.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	45	 1	 10.11	 3.7	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	46	 1	 10.01	 2.7	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	47	 1	 6.31	 0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	48	 1	 2.9	 0.9	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	49	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	50	 1	 48.8	 6.9	 0.0	 8.71	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	51	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	52	 1	 127.6	 31.8	 0.0	 20.51	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	53	 1	 48.65	 16.1	 0.0	 7.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	54	 1	 110.5	 -26.8	 0.0	 16.37	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	55	 1	 0.0	 -0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	56	 1	 140.0	 79.7	 0.0	 6.5	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	57	 1	 21.6	 3.0	 0.0	 3.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	58	 1	 0.0	 0.0	 0.0	 2.31	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	59	 1	 119.2	 20.7	 0.0	 3.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	60	 1	 0.24	 -1.66	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	61	 1	 -0.0	 0.0	 0.0	 58.57	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	62	 1	 -0.0	 0.0	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	63	 1	 187.9	 110.2	 0.0	 21.25	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	64	 1	 14.92	 5.5	 0.0	 1.31	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	65	 1	 -18.52	 6.1	 0.0	 0.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	66	 1	 4.61	 1.7	 0.0	 2.32	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	67	 1	 0.0	 0.0	 0.099501	 82.133595	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	68	 1	 10.81	 5.1	 0.0	 1.09	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	69	 1	 62.87	 20.5	 0.0	 1.15	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	70	 1	 0.0	 0.0	 0.0	 2.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	71	 1	 126.3	 42.4	 0.0	 55.24	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	72	 1	 6.91	 -4.6	 0.0	 5.75	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	73	 1	 15.72	 5.2	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	74	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	75	 1	 38.74	 6.1	 0.0	 1.17	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	76	 1	 22.13	 10.7	 0.0	 14.21	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	77	 1	 -0.0	 -0.0	 0.0	 0.73	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	78	 1	 0.0	 -0.0	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	79	 1	 138.8	 136.7	 0.0	 8.76	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	80	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	81	 1	 67.76	 19.18	 0.0	 1.47	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	82	 1	 22.02	 5.1	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	83	 1	 0.0	 0.0	 0.0	 6.62	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	84	 1	 1.0	 0.3	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	85	 1	 20.9	 3.0	 0.0	 5.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	86	 1	 0.0	 0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	87	 1	 21.52	 5.1	 0.0	 0.5	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	88	 1	 71.98	 28.8	 0.0	 11.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	89	 1	 0.0	 0.0	 0.199111	 4.530599	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	90	 1	 363.25	 115.39	 0.0	 3.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	91	 1	 -0.0	 0.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	92	 1	 192.9	 73.3	 0.0	 20.75	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	93	 1	 17.52	 6.3	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	94	 1	 33.14	 12.0	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	95	 1	 40.45	 25.0	 0.0	 9.82	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	96	 1	 193.17	 53.37	 0.0	 4.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	97	 1	 0.0	 0.0	 0.0	 9.38	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	98	 1	 90.7	 25.5	 0.0	 3.11	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	99	 1	 176.3	 -58.9	 0.0	 24.77	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	100	 1	 35.94	 22.3	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	101	 1	 -0.0	 0.0	 0.0	 0.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	102	 1	 0.0	 -0.0	 0.0	 3.77	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	103	 1	 65.07	 40.3	 0.0	 5.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	104	 1	 51.36	 -8.8	 0.0	 2.15	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	105	 1	 -0.0	 -0.0	 0.0	 82.55	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	106	 1	 0.0	 -0.0	 0.0	 31.19	 0	    1.00000	    0.00000	 380.0	 23	    1.30000	    0.70000;
	107	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.30000	    0.70000;
	108	 1	 3.8	 1.3	 0.0	 0.4	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	109	 1	 137.0	 19.5	 0.0	 4.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	110	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	111	 1	 61.07	 36.0	 0.0	 3.09	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	112	 1	 0.0	 0.0	 0.0	 3.24	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	113	 1	 -0.0	 -0.0	 0.0	 6.532711	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	114	 1	 55.7	 7.9	 0.0	 4.21	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	115	 1	 0.0	 -0.0	 0.0	 4.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	116	 1	 1.8	 0.7	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	117	 1	 40.04	 16.0	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	118	 1	 -0.0	 0.0	 0.0	 36.562834	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	119	 1	 0.0	 0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	120	 1	 140.6	 20.1	 0.0	 13.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	121	 1	 45.15	 14.1	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	122	 1	 -0.0	 0.0	 0.0	 5.75	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	123	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	124	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	125	 1	 3.42	 2.68	 0.0	 1.46	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	126	 1	 0.0	 -0.0	 0.0	 2.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	127	 1	 -0.0	 -0.0	 0.0	 4.3	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	128	 1	 23.73	 12.7	 0.0	 0.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	129	 1	 121.9	 7.4	 0.0	 1.34	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	130	 1	 -0.0	 0.0	 0.135375	 47.750675	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	131	 1	 47.35	 16.4	 0.0	 4.08	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	132	 1	 0.0	 -0.0	 0.0	 21.39	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	133	 1	 38.14	 12.5	 0.0	 6.28	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	134	 1	 54.2	 7.8	 0.0	 94.9	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	135	 1	 130.6	 84.9	 0.0	 4.22	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	136	 1	 7.91	 2.6	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	137	 1	 42.1	 74.61	 0.0	 37.58	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	138	 1	 -75.38	 7.8	 0.0	 29.9	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	139	 1	 -0.0	 -0.0	 0.0	 36.92	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	140	 1	 0.0	 0.0	 0.0	 4.14	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	141	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	142	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	143	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	144	 1	 0.0	 0.0	 0.0	 98.53	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	145	 1	 38.34	 5.6	 0.0	 7.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	146	 1	 269.6	 65.7	 0.0	 0.0	 0	    1.00000	    0.00000	 120.0	 20	    1.30000	    0.70000;
	147	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	148	 1	 32.34	 12.0	 0.0	 6.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	149	 1	 100.1	 45.1	 0.0	 1.11	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	150	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	151	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	152	 1	 7.0	 1.0	 0.0	 4.69	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	153	 1	 -0.0	 0.0	 0.0	 0.56	 0	    1.00000	    0.00000	 150.0	 7	    1.10000	    0.90000;
	154	 1	 0.0	 0.0	 0.0	 1.29	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	155	 1	 -0.0	 -0.0	 0.0	 1.7	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	156	 1	 40.34	 25.0	 0.0	 1.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	157	 1	 9.21	 3.3	 0.0	 1.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	158	 1	 166.0	 60.3	 0.0	 0.57	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	159	 1	 0.0	 -0.0	 0.0	 0.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	160	 1	 79.4	 11.3	 0.0	 4.92	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	161	 1	 -0.0	 -0.0	 0.0	 0.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	162	 1	 0.0	 0.0	 0.0	 66.65	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	163	 1	 147.76	 32.73	 0.0	 8.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	164	 1	 0.0	 -0.0	 0.0	 5.17	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	165	 1	 26.8	 -3.7	 0.0	 51.261678	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	166	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	167	 1	 257.5	 131.1	 0.0	 1.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	168	 1	 16.7	 2.4	 0.0	 6.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	169	 1	 0.0	 0.0	 0.0	 1.91	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	170	 1	 -0.0	 -0.0	 0.0	 2.35	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	171	 1	 100.8	 13.2	 0.0	 5.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	172	 1	 111.7	 10.96	 0.0	 4.22	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	173	 1	 90.38	 -5.05	 0.0	 8.49	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	174	 1	 370.5	 -17.0	 0.0	 9.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	175	 1	 9.91	 3.2	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	176	 1	 -0.69	 -5.46	 0.0	 5.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	177	 1	 94.9	 36.2	 0.0	 16.46	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	178	 1	 81.09	 48.0	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	179	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	180	 1	 0.0	 0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	181	 1	 54.96	 16.9	 0.0	 3.37	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	182	 1	 19.32	 26.0	 0.0	 0.69	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	183	 1	 0.0	 0.0	 0.0	 1.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	184	 1	 -0.0	 -0.0	 0.0	 2.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	185	 1	 20.9	 3.0	 0.0	 4.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	186	 1	 19.92	 6.6	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	187	 1	 57.16	 2.0	 0.0	 1.48	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	188	 1	 36.84	 13.9	 0.0	 3.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	189	 1	 -15.04	 -5.12	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	190	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	191	 1	 0.0	 -0.0	 0.0	 14.19	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	192	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	193	 1	 119.9	 3.7	 0.0	 3.33	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	194	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	195	 1	 73.14	 21.55	 0.0	 8.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	196	 1	 0.0	 -0.0	 0.0	 12.48	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	197	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	198	 1	 39.74	 11.8	 0.0	 1.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	199	 1	 86.8	 28.4	 0.0	 1.34	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	200	 1	 22.42	 2.1	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	201	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	202	 1	 110.9	 32.7	 0.0	 15.4	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	203	 1	 18.2	 2.6	 0.0	 12.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	204	 1	 -0.0	 -0.0	 0.181549	 14.690889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	205	 1	 46.15	 18.2	 0.0	 1.29	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	206	 1	 34.04	 12.3	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	207	 1	 321.98	 84.4	 0.0	 1.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	208	 1	 33.44	 10.0	 0.0	 1.36	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	209	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	210	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	211	 1	 75.28	 19.2	 0.0	 1.9	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	212	 1	 95.69	 24.54	 0.0	 2.85	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	213	 1	 37.34	 10.9	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	214	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	215	 1	 -0.0	 0.0	 0.0	 4.93	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	216	 1	 155.6	 54.7	 0.0	 2.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	217	 1	 105.2	 0.1	 0.0	 7.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	218	 1	 69.83	 15.12	 0.0	 2.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	219	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	220	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	221	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	222	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	223	 1	 27.03	 8.8	 0.0	 1.84	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	224	 1	 2.6	 0.5	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	225	 1	 0.0	 0.0	 0.0	 1.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	226	 1	 14.62	 4.8	 0.0	 1.02	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	227	 1	 -0.0	 0.0	 0.0	 2.55	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	228	 1	 -23.43	 57.4	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	229	 1	 426.6	 93.7	 0.0	 80.94	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	230	 1	 152.07	 22.52	 0.0	 7.87	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	231	 1	 -0.13	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	232	 1	 0.0	 0.0	 0.0	 0.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	233	 1	 2.5	 3.8	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	234	 1	 16.7	 2.4	 0.0	 0.87	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	235	 1	 34.04	 4.4	 0.0	 1.25	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	236	 1	 45.85	 7.0	 0.0	 1.05	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	237	 1	 0.0	 -0.0	 0.0	 30.97	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	238	 1	 0.0	 -0.0	 0.0	 19.36	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	239	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	240	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	241	 1	 -0.0	 0.0	 0.0	 3.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	242	 1	 167.9	 18.2	 0.0	 5.97	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	243	 1	 0.0	 -0.01	 0.0	 13.49	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	244	 1	 -0.0	 -0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	245	 1	 16.62	 5.5	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	246	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	247	 1	 0.0	 0.0	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	248	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	249	 1	 -0.0	 -0.0	 0.0	 26.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	250	 1	 0.0	 0.0	 0.0	 13.85	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	251	 1	 118.4	 16.9	 0.0	 8.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	252	 1	 -0.0	 0.0	 0.0	 2.66	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	253	 1	 0.0	 -0.0	 0.0	 4.06	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	254	 1	 -0.0	 -0.0	 0.135493	 12.74062	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	255	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	256	 1	 0.0	 -0.0	 0.0	 7.09	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	257	 1	 113.9	 24.5	 0.0	 6.72	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	258	 1	 88.0	 12.6	 0.0	 22.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	259	 1	 42.67	 12.11	 0.0	 14.84	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	260	 1	 216.8	 40.5	 0.0	 5.91	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	261	 1	 -0.0	 0.0	 0.0	 1.29	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	262	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	263	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	264	 1	 38.74	 9.0	 0.0	 0.57	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	265	 1	 350.4	 29.3	 0.0	 19.31	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	266	 1	 0.0	 -0.0	 0.0	 140.96	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	267	 1	 103.8	 2.7	 0.0	 3.33	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	268	 1	 -0.13	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	269	 1	 0.0	 -0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	270	 1	 -0.0	 0.0	 0.0	 6.34	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	271	 1	 96.7	 26.8	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	272	 1	 0.0	 0.0	 0.0	 19.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	273	 1	 -0.0	 -0.0	 0.0	 14.87	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	274	 1	 19.02	 6.0	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	275	 1	 102.1	 25.3	 0.0	 1.11	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	276	 1	 -0.0	 0.0	 0.0	 2.44	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	277	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	278	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	279	 1	 8.31	 3.0	 0.0	 0.99	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	280	 1	 119.6	 29.6	 0.0	 5.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	281	 1	 -0.0	 -0.0	 0.0	 18.07	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	282	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	283	 1	 27.33	 11.9	 0.0	 1.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	284	 1	 191.2	 -3.4	 0.0	 19.21	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	285	 1	 0.0	 0.0	 0.029916	 18.291787	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	286	 1	 101.6	 14.5	 0.0	 1.94	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	287	 1	 177.1	 66.9	 0.0	 71.03	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	288	 1	 0.0	 0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	289	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	290	 1	 53.46	 18.7	 0.0	 1.64	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	291	 1	 0.0	 -0.0	 0.0	 12.73	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	292	 1	 13.82	 1.4	 0.0	 0.7	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	293	 1	 85.1	 67.0	 0.0	 0.18	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	294	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	295	 1	 0.0	 0.0	 0.0	 0.08	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	296	 1	 189.3	 76.7	 0.0	 3.24	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	297	 1	 23.73	 9.4	 0.0	 1.45	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	298	 1	 10.01	 -21.0	 0.0	 8.59	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	299	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	300	 1	 0.0	 0.0	 0.0	 1.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	301	 1	 -14.85	 -4.95	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	302	 1	 20.9	 3.0	 0.0	 2.65	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	303	 1	 431.7	 121.6	 0.0	 1.14	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	304	 1	 2.2	 0.5	 0.0	 0.21	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	305	 1	 103.0	 12.0	 0.0	 0.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	306	 1	 -0.0	 0.0	 0.0	 4.76	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	307	 1	 0.0	 0.0	 0.0	 25.85	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	308	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	309	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	310	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	311	 1	 42.05	 17.2	 0.0	 1.31	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	312	 1	 -0.16	 -2.91	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	313	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	314	 1	 163.1	 46.3	 0.0	 10.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	315	 1	 -0.0	 -0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	316	 1	 0.0	 -0.0	 0.0	 2.81	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	317	 1	 -0.0	 -0.0	 0.045946	 -1.82203	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	318	 1	 -0.0	 -0.0	 0.0	 1.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	319	 1	 153.3	 21.8	 0.0	 18.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	320	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	321	 1	 67.17	 -23.9	 0.0	 0.93	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	322	 1	 303.8	 85.4	 0.0	 3.63	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	323	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	324	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	325	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	326	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	327	 1	 0.0	 0.0	 0.0	 12.29	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	328	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	329	 1	 24.23	 7.1	 0.0	 1.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	330	 1	 108.6	 2.6	 0.0	 31.8	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	331	 1	 4.0	 2.4	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	332	 1	 30.03	 10.9	 0.0	 1.45	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	333	 1	 524.5	 43.0	 0.0	 6.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	334	 1	 129.9	 18.5	 0.0	 0.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	335	 1	 -0.0	 0.0	 0.0	 1.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	336	 1	 4.4	 0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	337	 1	 9.22	 1.2	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	338	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	339	 1	 -0.0	 0.0	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	340	 1	 186.6	 56.6	 0.0	 30.24	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	341	 1	 -0.0	 -0.0	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	342	 1	 35.41	 20.3	 0.0	 10.07	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	343	 1	 3.2	 1.2	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	344	 1	 372.8	 147.5	 0.0	 27.73	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	345	 1	 0.0	 0.0	 0.080094	 -0.240282	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	346	 1	 197.5	 48.3	 0.0	 0.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	347	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	348	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	349	 1	 -0.0	 0.0	 0.0	 15.15	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	350	 1	 110.4	 26.2	 0.0	 5.62	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	351	 1	 -0.15	 -1.93	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	352	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	353	 1	 -0.0	 -0.0	 0.0	 14.6	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	354	 1	 -0.0	 0.0	 0.0	 8.67	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	355	 1	 -4.86	 -2.15	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	356	 1	 141.1	 2.1	 0.0	 4.78	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	357	 1	 52.96	 32.8	 0.0	 14.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	358	 1	 13.9	 1.9	 0.0	 0.62	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	359	 1	 0.0	 0.0	 0.0	 2.37	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	360	 1	 35.54	 11.5	 0.0	 3.65	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	361	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.30000	    0.70000;
	362	 1	 48.92	 14.52	 0.0	 2.85	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	363	 1	 -0.0	 0.0	 0.0	 26.52	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	364	 1	 10.01	 4.0	 0.0	 8.11	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	365	 1	 0.0	 -0.0	 0.0	 0.82	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	366	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	367	 1	 65.17	 -51.5	 0.0	 4.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	368	 1	 -0.0	 0.0	 0.0	 7.11	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	369	 1	 -0.0	 0.0	 0.0	 3.78	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	370	 1	 56.76	 23.2	 0.0	 0.49	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	371	 1	 0.0	 0.0	 0.0	 11.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	372	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	373	 1	 -0.0	 0.0	 0.0	 0.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	374	 1	 -0.0	 -0.0	 0.0	 2.27	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	375	 1	 -0.0	 0.0	 0.0	 1.61	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	376	 1	 0.01	 0.0	 0.0	 35.09	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	377	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	378	 1	 221.35	 51.8	 0.0	 8.81	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	379	 1	 23.83	 7.9	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	380	 1	 -95.71	 -2.8	 0.0	 7.25	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	381	 1	 44.05	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 7	    1.10000	    0.90000;
	382	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	383	 1	 19.02	 11.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	384	 1	 0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	385	 1	 -0.0	 -0.0	 0.0	 105.84	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	386	 1	 0.0	 -0.0	 0.0	 28.09	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	387	 1	 -0.19	 -4.38	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	388	 1	 0.0	 -0.0	 0.0	 7.15	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	389	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	390	 1	 27.93	 10.1	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	391	 1	 34.94	 21.6	 0.0	 0.18	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	392	 1	 134.1	 34.2	 0.0	 0.75	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	393	 1	 17.72	 5.9	 0.0	 0.32	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	394	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	395	 1	 -0.0	 -0.0	 0.0	 7.85	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	396	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	397	 1	 77.79	 -40.8	 0.0	 12.06	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	398	 1	 11.91	 3.8	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	399	 1	 5.01	 2.0	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	400	 1	 -19.66	 -10.83	 0.0	 0.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	401	 1	 56.5	 36.29	 0.0	 3.08	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	402	 1	 -0.0	 -0.0	 0.0	 16.38	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	403	 1	 -0.0	 -0.0	 0.090774	 7.330444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	404	 1	 3.81	 0.24	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	405	 1	 254.7	 79.4	 0.0	 9.43	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	406	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	407	 1	 69.5	 9.9	 0.0	 98.63	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	408	 1	 129.1	 7.4	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	409	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	410	 1	 170.89	 50.38	 0.0	 6.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	411	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	412	 1	 26.4	 3.8	 0.0	 4.65	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	413	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	414	 1	 20.52	 10.3	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	415	 1	 4.71	 0.7	 0.0	 11.39	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	416	 1	 70.68	 13.5	 0.0	 6.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	417	 1	 187.19	 1.8	 0.0	 20.47	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	418	 1	 24.43	 8.7	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	419	 1	 8.81	 3.2	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	420	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	421	 1	 33.74	 20.9	 0.0	 1.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	422	 1	 35.84	 12.5	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	423	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	424	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	425	 1	 -0.0	 0.0	 0.0	 2.72	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	426	 1	 123.1	 6.5	 0.0	 3.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	427	 1	 -0.0	 0.0	 0.0	 1.24	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	428	 1	 0.1	 0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	429	 1	 26.93	 -22.4	 0.0	 4.95	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	430	 1	 29.03	 9.0	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	431	 1	 188.42	 106.93	 0.0	 4.89	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	432	 1	 -0.0	 -0.0	 0.0	 68.517663	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	433	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	434	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	435	 1	 33.14	 11.6	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	436	 1	 18.3	 8.2	 0.0	 35.421268	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	437	 1	 69.08	 24.0	 0.0	 1.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	438	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	439	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	440	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	441	 1	 -0.0	 0.0	 0.199768	 27.888516	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	442	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	443	 1	 -12.61	 4.1	 0.0	 1.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	444	 1	 0.0	 -0.0	 0.0	 2.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	445	 1	 36.74	 10.3	 0.0	 8.1	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	446	 1	 100.53	 43.37	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	447	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	448	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	449	 1	 0.0	 0.0	 0.0	 29.42	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	450	 1	 42.04	 43.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	451	 1	 -0.0	 -0.0	 0.0	 22.71	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	452	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	453	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	454	 1	 23.7	 3.4	 0.0	 8.13	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	455	 1	 274.32	 5.66	 0.0	 13.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	456	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	457	 1	 1.8	 0.7	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	458	 1	 0.0	 0.0	 0.190956	 35.262077	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	459	 1	 97.0	 40.3	 0.0	 16.79	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	460	 1	 0.0	 -0.0	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	461	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	462	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	463	 1	 24.33	 7.6	 0.0	 1.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	464	 1	 44.75	 0.9	 0.0	 6.67	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	465	 1	 -0.0	 0.0	 0.11	 2.57	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	466	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	467	 1	 40.5	 5.7	 0.0	 3.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	468	 1	 9.01	 6.8	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	469	 1	 81.09	 48.0	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	470	 1	 -0.0	 0.0	 0.0	 0.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	471	 1	 0.0	 0.0	 0.0	 1.47	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	472	 1	 336.2	 131.6	 0.0	 64.01	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	473	 1	 -22.95	 -3.72	 0.0	 14.34	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	474	 1	 -0.0	 0.0	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	475	 1	 0.0	 0.0	 0.0	 9.41	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	476	 1	 67.3	 94.8	 0.0	 7.96	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	477	 1	 0.0	 0.0	 0.0	 70.37	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	478	 1	 0.0	 -0.0	 0.0	 33.23	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	479	 1	 16.62	 3.1	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	480	 1	 5.81	 1.1	 0.0	 4.02	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	481	 1	 -0.0	 0.0	 0.0	 17.44	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	482	 1	 0.0	 0.0	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	483	 1	 57.26	 15.6	 0.0	 3.43	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	484	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	485	 1	 0.0	 0.0	 0.0	 4.9	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	486	 1	 7.01	 2.0	 0.0	 0.44	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	487	 1	 87.8	 12.5	 0.0	 0.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	488	 1	 6.61	 2.92	 0.0	 1.17	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	489	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	490	 1	 20.52	 4.0	 0.0	 2.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	491	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	492	 1	 68.18	 22.0	 0.0	 2.42	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	493	 1	 23.23	 7.6	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	494	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	495	 1	 181.7	 51.0	 0.0	 73.49	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	496	 1	 -0.0	 -0.0	 0.0	 10.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	497	 1	 40.0	 5.7	 0.0	 2.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	498	 1	 31.23	 11.3	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	499	 1	 287.31	 -5.58	 0.0	 19.9	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	500	 1	 144.4	 35.5	 0.0	 7.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	501	 1	 -0.0	 0.0	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	502	 1	 -0.0	 0.0	 0.0	 1.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	503	 1	 4.1	 -607.0	 0.256125	 85.984967	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	504	 1	 18.62	 6.2	 0.0	 1.07	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	505	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	506	 1	 -0.0	 0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	507	 1	 23.43	 8.5	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	508	 1	 23.92	 7.75	 0.0	 1.91	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	509	 1	 77.29	 7.0	 0.0	 17.6	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	510	 1	 -0.0	 -0.0	 0.0	 1.5	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	511	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	512	 1	 10.11	 2.8	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	513	 1	 57.46	 17.1	 0.0	 1.61	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	514	 1	 9.61	 3.1	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	515	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	516	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	517	 1	 7.71	 16.7	 0.0	 3.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	518	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	519	 1	 207.2	 9.4	 0.0	 8.77	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	520	 1	 118.5	 20.4	 0.0	 2.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	521	 1	 14.72	 5.3	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	522	 1	 11.61	 7.2	 0.0	 28.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	523	 1	 189.9	 74.7	 0.0	 26.2	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	524	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	525	 1	 36.54	 27.4	 0.0	 0.15	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	526	 1	 176.7	 25.6	 0.0	 2.01	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	527	 1	 277.7	 45.4	 0.0	 0.7	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	528	 1	 0.0	 -0.0	 0.0	 3.46	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	529	 1	 0.0	 -0.0	 0.0	 28.16	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	530	 1	 25.0	 3.6	 0.0	 4.73	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	531	 1	 0.0	 -0.0	 0.0	 47.4	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	532	 1	 0.0	 0.0	 0.0	 1.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	533	 1	 16.52	 3.8	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	534	 1	 118.1	 16.8	 0.0	 2.94	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	535	 1	 11.51	 3.8	 0.0	 1.21	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	536	 1	 87.8	 -1.4	 0.079073	 36.047349	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	537	 1	 27.53	 17.0	 0.0	 0.76	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	538	 1	 21.02	 13.0	 0.0	 1.17	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	539	 1	 57.96	 18.9	 0.0	 14.91	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	540	 1	 166.9	 86.1	 0.0	 4.06	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	541	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	542	 1	 2.0	 0.7	 0.0	 0.02	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	543	 1	 72.0	 10.3	 0.0	 6.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	544	 1	 79.69	 39.6	 0.0	 18.83	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	545	 1	 -0.0	 -0.0	 0.0	 8.48	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	546	 1	 -0.0	 -0.0	 0.0	 29.89	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	547	 1	 30.03	 14.0	 0.0	 0.61	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	548	 1	 30.93	 8.9	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	549	 1	 0.0	 -0.0	 0.0	 5.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	550	 1	 0.0	 -0.0	 0.0	 10.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	551	 1	 17.72	 5.9	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	552	 1	 180.8	 90.8	 0.0	 2.42	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	553	 1	 0.0	 0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	554	 1	 0.0	 -0.0	 0.0	 1.97	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	555	 1	 0.0	 -0.0	 0.0	 7.35	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	556	 1	 16.52	 9.0	 0.0	 1.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	557	 1	 0.0	 0.0	 0.0	 12.14	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	558	 1	 -0.18	 -3.57	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	559	 1	 42.25	 16.6	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	560	 1	 3.8	 1.3	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	561	 1	 0.0	 -0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	562	 1	 0.0	 -0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	563	 1	 -0.0	 0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	564	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	565	 1	 198.4	 32.7	 0.0	 31.82	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	566	 1	 5.81	 3.8	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	567	 1	 0.0	 -0.0	 0.0	 14.5	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	568	 1	 20.22	 7.3	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	569	 1	 -0.0	 0.0	 0.0	 35.364539	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	570	 1	 47.95	 29.7	 0.0	 1.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	571	 1	 120.63	 56.2	 0.0	 3.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	572	 1	 27.13	 8.9	 0.0	 1.37	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	573	 1	 10.71	 3.5	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	574	 1	 82.89	 26.8	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	575	 1	 0.0	 -0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	576	 1	 108.6	 38.7	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	577	 1	 -0.13	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	578	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	579	 1	 17.32	 6.6	 0.0	 16.52	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	580	 1	 322.7	 11.9	 0.0	 10.28	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	581	 1	 48.8	 6.9	 0.0	 0.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	582	 1	 51.16	 18.2	 0.0	 5.23	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	583	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	584	 1	 151.2	 72.4	 0.0	 4.57	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	585	 1	 21.12	 8.3	 0.0	 4.26	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	586	 1	 9.51	 3.2	 0.0	 0.34	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	587	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	588	 1	 1.5	 0.8	 0.0	 0.55	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	589	 1	 27.03	 9.8	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	590	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	591	 1	 -0.0	 0.0	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	592	 1	 0.0	 -0.0	 0.0	 0.27	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	593	 1	 -0.0	 0.0	 0.0	 29.2	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	594	 1	 67.57	 17.0	 0.0	 5.75	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	595	 1	 47.55	 5.3	 0.0	 7.59	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	596	 1	 24.83	 7.6	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	597	 1	 33.34	 15.7	 0.0	 64.15	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	598	 1	 -0.0	 0.0	 0.0	 0.82	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	599	 1	 0.0	 -0.0	 0.0	 37.635138	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	600	 1	 -0.0	 0.0	 0.0	 8.72	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	601	 1	 140.6	 42.6	 0.0	 5.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	602	 1	 110.8	 -8.8	 0.0	 3.15	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	603	 1	 48.9	 28.6	 0.0	 98.806507	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	604	 1	 33.24	 4.4	 0.0	 24.54	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	605	 1	 23.4	 3.3	 0.0	 1.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	606	 1	 0.0	 -0.0	 0.0	 19.56	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	607	 1	 -0.0	 0.0	 0.0	 7.06	 0	    1.00000	    0.00000	 330.0	 24	    1.10000	    0.90000;
	608	 1	 150.9	 10.4	 0.0	 4.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	609	 1	 -0.0	 -0.0	 0.0	 5.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	610	 1	 -0.0	 0.0	 0.0	 0.91	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	611	 1	 -0.0	 0.0	 0.09381	 0.90492	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	612	 1	 -0.0	 -0.0	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	613	 1	 181.1	 25.8	 0.0	 1.1	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	614	 1	 18.5	 3.7	 0.0	 0.01	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	615	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	616	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	617	 1	 -0.92	 -4.99	 0.0	 1.86	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	618	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	619	 1	 72.88	 14.4	 0.0	 2.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	620	 1	 15.42	 5.8	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	621	 1	 21.42	 8.1	 0.0	 7.38	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	622	 1	 0.0	 -0.0	 0.0	 11.57	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	623	 1	 36.1	 5.2	 0.0	 11.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	624	 1	 111.4	 36.5	 0.0	 70.21	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	625	 1	 0.0	 0.0	 0.0	 4.43	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	626	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	627	 1	 116.8	 60.3	 0.0	 9.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	628	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	629	 1	 177.2	 32.3	 0.0	 6.57	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	630	 1	 -0.0	 -0.0	 0.0	 17.07	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	631	 1	 0.0	 0.0	 0.0	 0.71	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	632	 1	 -0.0	 -0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	633	 1	 2.5	 -0.0	 0.0	 0.96	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	634	 1	 0.0	 0.0	 0.0	 104.15	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	635	 1	 -0.0	 -0.0	 0.0	 4.96	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	636	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	637	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	638	 1	 181.41	 16.52	 0.0	 4.07	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	639	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	640	 1	 102.0	 26.6	 0.0	 2.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	641	 1	 45.32	 18.5	 0.0	 0.74	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	642	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	643	 1	 15.52	 6.3	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	644	 1	 192.3	 27.4	 0.0	 30.64	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	645	 1	 26.33	 9.5	 0.0	 1.85	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	646	 1	 -0.59	 -0.83	 0.0	 5.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	647	 1	 48.05	 15.8	 0.0	 6.08	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	648	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	649	 1	 40.94	 19.2	 0.0	 5.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	650	 1	 17.22	 4.4	 0.0	 1.71	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	651	 1	 62.46	 7.15	 0.0	 10.06	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	652	 1	 0.0	 -0.0	 0.0	 5.12	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	653	 1	 10.31	 2.3	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	654	 1	 205.6	 74.0	 0.0	 5.56	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	655	 1	 9.7	 1.4	 0.0	 6.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	656	 1	 -0.15	 -1.93	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	657	 1	 65.27	 30.9	 0.0	 3.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	658	 1	 258.4	 66.7	 0.0	 5.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	659	 1	 -0.0	 -0.0	 0.174507	 73.977052	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	660	 1	 584.3	 166.3	 0.0	 48.159681	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	661	 1	 -0.0	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	662	 1	 0.0	 -0.0	 0.0	 4.14	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	663	 1	 0.0	 0.0	 0.12	 12.89	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	664	 1	 38.04	 11.7	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	665	 1	 0.0	 -0.0	 0.0	 7.2	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	666	 1	 -5.61	 -2.79	 0.0	 150.93	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	667	 1	 -0.0	 -0.0	 0.0	 2.76	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	668	 1	 48.8	 6.9	 0.0	 5.14	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	669	 1	 -0.0	 -0.0	 0.0	 29.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	670	 1	 5.51	 17.7	 0.0	 0.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	671	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	672	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	673	 1	 0.0	 0.0	 0.0	 12.75	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	674	 1	 -0.0	 -0.0	 0.0	 65.82	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	675	 1	 5.11	 -0.1	 0.0	 3.73	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	676	 1	 109.3	 35.4	 0.0	 1.91	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	677	 1	 30.83	 10.8	 0.0	 2.59	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	678	 1	 232.1	 89.8	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	679	 1	 -0.0	 -0.0	 0.0	 3.94	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	680	 1	 79.59	 50.5	 0.0	 14.31	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	681	 1	 0.0	 0.0	 0.0	 14.54	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	682	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	683	 1	 169.8	 55.5	 0.0	 3.3	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	684	 1	 60.07	 28.0	 0.0	 4.13	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	685	 1	 0.0	 0.0	 0.0	 47.77	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	686	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	687	 1	 -0.0	 0.0	 0.0	 5.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	688	 1	 -3.4	 -1.3	 0.0	 2.27	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	689	 1	 124.8	 23.5	 0.0	 5.84	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	690	 1	 22.42	 8.2	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	691	 1	 83.6	 11.9	 0.0	 3.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	692	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 120.0	 6	    1.10000	    0.90000;
	693	 1	 -0.0	 0.0	 0.0	 93.75	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	694	 1	 0.0	 0.0	 0.12	 6.65	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	695	 1	 96.41	 26.5	 0.0	 0.08	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	696	 1	 12.4	 6.89	 0.0	 0.63	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	697	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	698	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	699	 1	 36.54	 8.4	 0.0	 6.58	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	700	 1	 12.71	 0.8	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	701	 1	 20.32	 6.7	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	702	 1	 -0.0	 -0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	703	 1	 0.0	 0.0	 0.0	 7.84	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	704	 1	 41.05	 14.3	 0.0	 11.53	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	705	 1	 8.3	 1.2	 0.0	 1.6	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	706	 1	 114.8	 22.8	 0.0	 5.66	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	707	 1	 83.99	 21.2	 0.0	 5.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	708	 1	 0.0	 -0.0	 0.0	 9.21	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	709	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	710	 1	 76.38	 5.1	 0.0	 3.97	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	711	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	712	 1	 110.4	 41.9	 0.0	 1.88	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	713	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	714	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	715	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	716	 1	 29.63	 10.8	 0.0	 2.39	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	717	 1	 4.5	 -5.6	 0.0	 0.09	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	718	 1	 135.11	 41.0	 0.0	 5.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	719	 1	 -0.54	 -0.99	 0.0	 1.13	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	720	 1	 -0.0	 -0.0	 0.0	 23.554121	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	721	 1	 -0.0	 -0.0	 0.0	 1.49	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	722	 1	 0.0	 -0.0	 0.0	 0.78	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	723	 1	 104.6	 14.9	 0.0	 7.35	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	724	 1	 30.83	 6.6	 0.0	 3.19	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	725	 1	 0.0	 -0.0	 0.0	 34.82	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	726	 1	 400.3	 189.9	 0.0	 0.53	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	727	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 19	    1.30000	    0.70000;
	728	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	729	 1	 0.0	 -0.0	 0.0	 1.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	730	 1	 20.62	 6.5	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	731	 1	 0.0	 0.0	 0.0	 61.48	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	732	 1	 -0.0	 -0.0	 0.0	 11.12	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	733	 1	 58.36	 10.7	 0.0	 8.41	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	734	 1	 109.23	 66.36	 0.0	 5.44	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	735	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	736	 1	 45.56	 -1.51	 0.0	 19.94	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	737	 1	 8.11	 2.0	 0.0	 1.95	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	738	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	739	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	740	 1	 22.22	 13.7	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	741	 1	 -0.0	 -0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	742	 1	 0.0	 -0.0	 0.0	 2.83	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	743	 1	 5.01	 2.0	 0.0	 2.99	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	744	 1	 6.51	 4.1	 0.0	 1.27	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	745	 1	 90.4	 15.2	 0.0	 0.07	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	746	 1	 2.5	 1.3	 0.0	 0.07	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	747	 1	 69.58	 16.0	 0.0	 3.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	748	 1	 0.0	 -0.0	 0.0	 5.2	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	749	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	750	 1	 -0.0	 -0.0	 0.0	 18.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	751	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	752	 1	 -0.0	 -0.0	 0.0	 4.15	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	753	 1	 1.9	 0.6	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	754	 1	 132.1	 32.4	 0.0	 58.29	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	755	 1	 28.9	 4.2	 0.0	 2.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	756	 1	 36.74	 8.9	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	757	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	758	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	759	 1	 -0.0	 -0.0	 0.0	 9.58	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	760	 1	 0.0	 -0.0	 0.0	 1.5	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	761	 1	 -0.0	 0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	762	 1	 -0.0	 -0.0	 0.0	 0.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	763	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	765	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	766	 1	 -0.0	 0.0	 0.0	 7.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	767	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	768	 1	 0.0	 -0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	769	 1	 152.57	 40.0	 0.0	 6.12	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	770	 1	 -0.0	 0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	771	 1	 46.15	 20.9	 0.0	 1.4	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	772	 1	 343.9	 141.9	 0.0	 5.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	773	 1	 -14.87	 -4.17	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	774	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	775	 1	 -55.14	 -27.14	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	776	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	777	 1	 0.0	 0.0	 0.0	 1.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	778	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	779	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	780	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	781	 1	 34.04	 11.0	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	782	 1	 -0.0	 -0.0	 0.0	 7.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	783	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	784	 1	 -26.0	 -14.72	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	785	 1	 -0.0	 -0.0	 0.0	 4.03	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	786	 1	 -0.0	 0.0	 0.0	 0.79	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	787	 1	 125.7	 17.9	 0.0	 0.2	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	788	 1	 18.02	 6.4	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	789	 1	 -0.0	 -0.0	 0.0	 6.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	790	 1	 -0.15	 -1.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	791	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	792	 1	 295.3	 41.9	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	793	 1	 9.7	 1.4	 0.0	 4.22	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	794	 1	 0.0	 -0.0	 0.0	 1.653516	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	795	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	796	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	797	 1	 2.0	 114.6	 0.0	 16.15	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	798	 1	 235.2	 41.1	 0.0	 10.01	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	799	 1	 26.73	 10.8	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	800	 1	 50.56	 18.0	 0.0	 0.11	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	801	 1	 9.71	 3.0	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	802	 1	 0.0	 -0.0	 0.0	 12.42	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	803	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	804	 1	 -0.0	 -0.0	 0.0	 7.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	805	 1	 124.5	 29.6	 0.0	 15.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	806	 1	 -0.0	 -0.0	 0.0	 32.02	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	807	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	808	 1	 24.53	 8.6	 0.0	 7.01	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	809	 1	 0.0	 -0.0	 0.0	 58.088687	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	810	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	811	 1	 17.83	 -9.5	 0.0	 2.79	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	812	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	813	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	814	 1	 287.7	 16.3	 0.0	 12.86	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	815	 1	 25.27	 5.71	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	816	 1	 234.7	 -12.0	 0.0	 23.35	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	817	 1	 333.1	 17.5	 0.0	 18.86	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	818	 1	 0.0	 -0.0	 0.0	 8.73	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	819	 1	 0.0	 -0.0	 0.0	 0.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	820	 1	 12.6	 1.8	 0.0	 1.89	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	821	 1	 -0.0	 0.0	 0.0	 22.93	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	822	 1	 121.9	 -0.2	 0.0	 12.83	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	823	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	824	 1	 32.1	 4.5	 0.0	 8.93	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	825	 1	 0.0	 0.0	 0.0	 29.76	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	826	 1	 31.94	 7.7	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	827	 1	 167.8	 77.0	 0.0	 12.66	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	828	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	829	 1	 113.6	 122.7	 0.0	 8.74	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	830	 1	 303.1	 75.5	 0.0	 22.74	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	831	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	832	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	833	 1	 15.02	 10.0	 0.0	 0.55	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	834	 1	 52.76	 17.2	 0.0	 38.38	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	835	 1	 -0.0	 0.0	 0.0	 24.4	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	836	 1	 -0.0	 -0.0	 0.0	 56.7	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	837	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	838	 1	 615.81	 286.69	 0.0	 101.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	839	 1	 -0.0	 -0.0	 0.0	 8.17514	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	840	 1	 0.0	 0.0	 0.0	 2.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	841	 1	 -0.0	 0.0	 0.135375	 32.572175	 0	    1.00000	    0.00000	 380.0	 18	    1.30000	    0.70000;
	842	 1	 0.0	 0.0	 0.0	 2.5	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	843	 1	 -0.0	 0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	844	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	845	 1	 -0.0	 0.0	 0.0	 1.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	846	 1	 159.2	 59.9	 0.0	 37.33	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	847	 1	 13.9	 1.9	 0.0	 7.37	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	848	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	849	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	850	 1	 -0.0	 -0.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	851	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	852	 1	 -0.0	 0.0	 0.0	 5.46	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	853	 1	 190.0	 43.3	 0.0	 12.94	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	854	 1	 49.96	 7.5	 0.0	 8.86	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	855	 1	 10.01	 3.3	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	856	 1	 -28.93	 9.5	 0.0	 0.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	857	 1	 21.72	 4.8	 0.0	 1.26	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	858	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	859	 1	 0.0	 0.0	 0.0	 0.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	860	 1	 32.1	 4.5	 0.0	 4.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	861	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	862	 1	 36.44	 12.5	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	863	 1	 111.4	 15.9	 0.0	 2.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	864	 1	 1.3	 0.6	 0.0	 1.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	865	 1	 43.45	 26.9	 0.0	 3.56	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	866	 1	 -0.0	 -0.0	 0.0	 20.07	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	867	 1	 25.13	 14.0	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	868	 1	 13.82	 5.0	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	869	 1	 94.2	 5.5	 0.0	 6.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	870	 1	 110.0	 3.4	 0.0	 11.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	871	 1	 108.89	 -21.76	 0.0	 3.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	872	 1	 185.6	 26.4	 0.0	 32.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	873	 1	 143.9	 123.2	 0.0	 72.64	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	874	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	875	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	876	 1	 42.25	 13.9	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	877	 1	 2.0	 0.6	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	878	 1	 0.0	 -0.0	 0.0	 25.28	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	879	 1	 7.71	 3.3	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	880	 1	 0.0	 -0.0	 0.0	 2.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	881	 1	 -0.0	 0.0	 0.0	 1.47	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	882	 1	 394.9	 77.0	 0.0	 44.93	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	883	 1	 192.5	 78.3	 0.0	 6.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	884	 1	 13.82	 5.0	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	885	 1	 23.03	 14.3	 0.0	 6.61	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	886	 1	 -2.85	 -7.24	 0.0	 0.07	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	887	 1	 0.0	 0.0	 0.3205	 28.133148	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	888	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	889	 1	 3.9	 1.4	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	890	 1	 8.91	 3.8	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	891	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	892	 1	 -0.0	 -0.0	 0.0	 9.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	893	 1	 -0.0	 -0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	894	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	895	 1	 -0.0	 -0.0	 0.234854	 36.333138	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	896	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	897	 1	 153.5	 21.9	 0.0	 7.79	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	898	 1	 25.63	 7.9	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	899	 1	 -0.0	 -0.01	 0.0	 59.04	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	900	 1	 0.0	 0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	901	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	902	 1	 -4.94	 -3.67	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	903	 1	 82.69	 20.1	 0.0	 1.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	904	 1	 146.9	 60.6	 0.0	 26.49	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	905	 1	 0.0	 -0.0	 0.0	 18.004129	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	906	 1	 -0.0	 0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	907	 1	 -0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	908	 1	 125.9	 -0.5	 0.0	 0.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	909	 1	 12.61	 4.5	 0.0	 2.63	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	910	 1	 6.3	 0.9	 0.0	 3.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	911	 1	 13.21	 2.2	 0.0	 10.05	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	912	 1	 22.02	 13.2	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	913	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	914	 1	 -0.0	 0.0	 0.0	 89.51	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	915	 1	 24.53	 7.9	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	916	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	917	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	918	 1	 110.1	 29.4	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	919	 1	 -0.0	 0.0	 0.0	 13.89	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	920	 1	 34.44	 8.5	 0.0	 1.11	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	921	 1	 -0.0	 -0.0	 0.126343	 6.455031	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	922	 1	 15.22	 7.6	 0.0	 1.56	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	923	 1	 62.07	 14.7	 0.0	 4.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	924	 1	 10.01	 5.0	 0.0	 0.11	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	925	 1	 8.01	 4.1	 0.0	 2.25	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	926	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	927	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	928	 1	 112.9	 19.3	 0.0	 17.34	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	929	 1	 43.75	 12.4	 0.0	 9.35	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	930	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	931	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	932	 1	 77.59	 12.3	 0.0	 5.1	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	933	 1	 -0.0	 0.0	 0.0	 22.75	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	934	 1	 2.5	 1.3	 0.0	 2.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	935	 1	 -0.0	 0.0	 0.0	 9.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	936	 1	 0.0	 -0.0	 0.0	 1.93	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	937	 1	 -12.51	 4.1	 0.0	 0.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	938	 1	 0.0	 -0.0	 0.0	 31.47	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	939	 1	 150.1	 35.0	 0.0	 3.55	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	940	 1	 50.06	 16.3	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	941	 1	 26.03	 9.8	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	942	 1	 0.0	 0.0	 0.0	 34.26	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	943	 1	 -0.0	 0.0	 0.0	 3.37	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	944	 1	 30.33	 11.0	 0.0	 1.43	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	945	 1	 0.2	 0.1	 0.0	 0.5	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	946	 1	 189.1	 -11.9	 0.0	 27.462397	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	947	 1	 90.7	 5.8	 0.0	 4.1	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	948	 1	 15.82	 4.0	 0.0	 0.7	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	949	 1	 4.81	 2.2	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	950	 1	 69.08	 22.6	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	951	 1	 0.5	 -271.9	 0.0	 3.12	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	952	 1	 0.0	 0.0	 0.0	 0.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	953	 1	 108.7	 -12.15	 0.0	 37.11	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	954	 1	 66.27	 13.6	 0.0	 0.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	955	 1	 244.2	 152.7	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	956	 1	 19.42	 11.6	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	957	 1	 65.77	 16.1	 0.0	 1.66	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	958	 1	 -0.0	 0.0	 0.0	 51.29	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	959	 1	 166.6	 8.1	 0.0	 10.11	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	960	 1	 -0.0	 -0.0	 0.0	 108.728602	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	961	 1	 32.94	 20.4	 0.0	 8.95	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	962	 1	 42.55	 17.1	 0.0	 1.67	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	963	 1	 0.0	 0.0	 0.0	 12.74	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	964	 1	 88.5	 16.5	 0.0	 146.44	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	965	 1	 45.05	 9.9	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	966	 1	 190.91	 55.46	 0.0	 14.77	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	967	 1	 1.3	 0.4	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	968	 1	 -0.0	 0.0	 0.0	 49.26	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	969	 1	 0.4	 1.1	 0.0	 1.99	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	970	 1	 62.27	 -2.1	 0.0	 8.01	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	971	 1	 0.0	 0.0	 0.099501	 68.573595	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	972	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.30000	    0.70000;
	973	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	974	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	975	 1	 33.24	 11.1	 0.0	 1.56	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	976	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	977	 1	 95.58	 -14.0	 0.0	 4.48	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	978	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	979	 1	 21.12	 7.7	 0.0	 1.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	980	 1	 14.71	 4.6	 0.0	 7.88	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	981	 1	 0.0	 -0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	982	 1	 62.7	 9.0	 0.0	 2.94	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	983	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	984	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	985	 1	 17.52	 4.6	 0.0	 11.82	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	986	 1	 15.98	 0.86	 0.0	 5.96	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	987	 1	 -0.0	 0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	988	 1	 -0.0	 -0.0	 0.0	 8.62	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	989	 1	 32.34	 10.6	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	990	 1	 -0.0	 0.0	 0.0	 8.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	991	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	992	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	993	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	994	 1	 -0.0	 -0.0	 0.0	 25.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	995	 1	 0.0	 -0.0	 0.0	 7.66	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	996	 1	 0.0	 0.0	 0.0	 0.07	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	997	 1	 0.0	 -0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	998	 1	 22.32	 13.8	 0.0	 2.96	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	999	 1	 20.02	 6.8	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	1000	 1	 0.0	 -0.0	 0.0	 1.8	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	1001	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1002	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1003	 1	 24.03	 8.0	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1004	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1005	 1	 0.0	 0.0	 0.0	 0.81	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1006	 1	 -0.0	 -0.0	 0.0	 45.31	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	1007	 1	 -0.0	 -0.0	 0.0	 1.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1008	 1	 0.0	 -0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1009	 1	 0.2	 0.4	 0.0	 0.73	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1010	 1	 21.32	 7.3	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	1011	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1012	 1	 -0.0	 -0.0	 0.0	 0.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1013	 1	 136.06	 40.4	 0.0	 12.08	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1014	 1	 -0.0	 0.0	 0.0	 1.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1015	 1	 44.55	 0.0	 0.0	 4.78	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1016	 1	 -0.0	 -0.0	 0.0	 15.04	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1017	 1	 26.93	 9.5	 0.0	 7.65	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1018	 1	 21.02	 7.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1019	 1	 0.0	 0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	1020	 1	 8.21	 3.31	 0.0	 8.38	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1021	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1022	 1	 0.0	 0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1023	 1	 -0.0	 0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1024	 1	 27.9	 4.0	 0.0	 0.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1025	 1	 241.4	 -2.5	 0.224624	 31.280331	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	1026	 1	 201.4	 53.0	 0.0	 9.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1027	 1	 -5.91	 -2.33	 0.0	 30.393595	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1028	 1	 13.82	 5.0	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1029	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1030	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1031	 1	 84.59	 -18.5	 0.0	 64.57	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1032	 1	 27.03	 13.0	 0.0	 2.32	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1033	 1	 26.33	 5.3	 0.0	 4.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1034	 1	 -0.0	 -0.0	 0.0	 14.23	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1035	 1	 382.5	 57.9	 0.0	 8.16	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1036	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	1037	 1	 -0.0	 0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	1038	 1	 3.7	 -0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1039	 1	 34.64	 -0.0	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1040	 1	 31.94	 8.8	 0.0	 3.79	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1041	 1	 12.11	 4.4	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1042	 1	 34.2	 4.9	 0.0	 9.08	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1043	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1044	 1	 40.5	 5.7	 0.0	 3.2	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1045	 1	 8.91	 5.1	 0.0	 1.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1046	 1	 47.05	 19.3	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1047	 1	 1.9	 0.8	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1048	 1	 27.8	 -2.03	 0.0	 0.5	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1049	 1	 -0.0	 -0.0	 0.0	 28.8	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	1050	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	1051	 1	 -0.0	 0.0	 0.0	 3.79	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1052	 1	 67.48	 32.6	 0.0	 13.11	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	1053	 1	 39.14	 13.2	 0.0	 2.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1054	 1	 83.6	 11.9	 0.0	 6.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1055	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1056	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1057	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	1058	 1	 0.0	 -0.0	 0.0	 11.96	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1059	 1	 -0.0	 0.0	 0.0	 62.76	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	1060	 1	 -0.0	 0.0	 0.0	 75.38	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1061	 1	 -0.0	 0.01	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1062	 1	 84.89	 32.4	 0.0	 7.77	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1063	 1	 50.06	 17.0	 0.0	 1.61	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1064	 1	 215.2	 -7.6	 0.0	 1.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1065	 1	 89.6	 20.0	 0.0	 9.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1066	 1	 0.0	 -0.0	 0.0	 9.67	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1067	 1	 279.4	 22.9	 0.0	 15.24	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1068	 1	 35.24	 11.6	 0.0	 1.72	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1069	 1	 -0.0	 0.0	 0.0	 8.72	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	1070	 1	 1.6	 -0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1071	 1	 83.3	 47.9	 0.0	 6.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1072	 1	 -0.0	 -0.0	 0.0	 68.81	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1073	 1	 21.92	 7.2	 0.0	 3.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1074	 1	 403.9	 -0.1	 0.0	 143.1	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1075	 1	 9.08	 3.94	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	1076	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1077	 1	 -0.0	 0.0	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1078	 1	 -0.0	 -0.0	 0.0	 4.74	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1079	 1	 0.2	 1.3	 0.337525	 10.582137	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1080	 1	 48.8	 6.9	 0.0	 7.95	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1081	 1	 277.86	 58.95	 0.0	 182.880644	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1082	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1083	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1084	 1	 42.15	 14.2	 0.0	 1.71	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1085	 1	 162.1	 43.2	 0.0	 3.32	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1086	 1	 12.01	 5.6	 0.0	 39.29	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1087	 1	 -0.0	 0.0	 0.0	 3.75	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1088	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1089	 1	 -7.61	 2.5	 0.0	 0.13	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1090	 1	 56.06	 18.7	 0.0	 4.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1091	 1	 -24.85	 -3.56	 0.0	 1.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1092	 1	 30.93	 -46.6	 0.0	 1.62	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1093	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1094	 1	 28.53	 11.3	 0.0	 3.25	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1095	 1	 -0.0	 0.0	 0.0	 43.02	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1096	 1	 0.0	 -0.0	 0.0	 0.16	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1097	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1098	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.30000	    0.70000;
	1099	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1100	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1101	 1	 -0.0	 -0.0	 0.0	 2.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1102	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1103	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	1104	 1	 5.11	 3.8	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1105	 1	 29.83	 7.3	 0.0	 6.49	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1106	 1	 192.4	 63.9	 0.0	 10.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1107	 1	 1.8	 0.6	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1108	 1	 -0.0	 -0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1109	 1	 -54.06	 13.1	 0.0	 14.23	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	1110	 1	 227.34	 236.13	 0.0	 66.84	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	1111	 1	 0.0	 0.0	 0.0	 1.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1112	 1	 10.91	 3.6	 0.0	 0.4	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1113	 1	 20.9	 3.0	 0.0	 5.46	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1114	 1	 59.27	 5.1	 0.0	 26.03	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1115	 1	 -40.54	 9.3	 0.0	 3.05	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1116	 1	 70.28	 58.9	 0.0	 7.33	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1117	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1118	 1	 254.0	 74.3	 0.0	 54.48	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	1119	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	1120	 1	 244.8	 119.3	 0.0	 3.78	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1121	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1122	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1123	 1	 -9.0	 -10.19	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1124	 1	 -0.0	 -0.0	 0.0	 8.61	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	1125	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	1126	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1127	 1	 0.0	 -0.0	 0.086633	 0.514111	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	1128	 1	 -878.1	 -312.7	 0.0	 31.21	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1129	 1	 190.47	 55.03	 0.0	 6.7	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1130	 1	 22.5	 3.2	 0.0	 5.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1131	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1132	 1	 7.8	 50.9	 0.0	 87.765989	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	1133	 1	 115.2	 319.2	 0.0	 290.91	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1134	 1	 103.9	 14.8	 0.0	 1.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1135	 1	 1.4	 0.6	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1136	 1	 16.22	 2.0	 0.0	 0.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1137	 1	 -0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1138	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	1139	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	1140	 1	 0.0	 0.0	 0.0	 1.78	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1141	 1	 0.0	 0.0	 0.0	 23.36	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	1142	 1	 45.9	 36.8	 0.0	 55.224909	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	1143	 1	 0.0	 0.0	 0.210571	 8.306088	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	1144	 1	 39.04	 -5.0	 0.0	 1.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1145	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	1146	 1	 32.84	 -0.0	 0.0	 1.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1147	 1	 20.02	 15.0	 0.0	 1.56	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1148	 1	 141.4	 123.0	 0.0	 8.52	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1149	 1	 0.0	 -0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1150	 1	 0.0	 0.0	 0.0	 24.6	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1151	 1	 -0.0	 -0.0	 0.0	 18.82	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1152	 1	 -0.0	 0.0	 0.0	 46.01	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1153	 1	 12.41	 3.9	 0.0	 2.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1154	 1	 55.7	 7.9	 0.0	 2.62	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1155	 1	 -0.0	 0.0	 0.0	 1.91	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	1156	 1	 65.67	 24.0	 0.0	 9.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1157	 1	 3.7	 0.6	 0.0	 0.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1158	 1	 24.13	 12.7	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1159	 1	 112.4	 13.0	 0.0	 3.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1160	 1	 0.1	 0.5	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1161	 1	 170.2	 60.8	 0.0	 16.27	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1162	 1	 0.0	 0.0	 0.0	 2.22	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	1163	 1	 -0.0	 -0.0	 0.0	 16.04	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	1164	 1	 26.43	 16.4	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1165	 1	 0.0	 -0.0	 0.0	 14.13	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1166	 1	 -39.81	 -10.9	 0.0	 3.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1167	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1168	 1	 0.0	 -0.0	 0.0	 89.06	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1169	 1	 116.2	 16.5	 0.0	 7.8	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1170	 1	 -9.51	 -3.32	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1171	 1	 79.89	 29.0	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1172	 1	 -0.0	 -0.0	 0.0	 2.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1173	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1174	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	1175	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1176	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1177	 1	 -2.35	 -2.06	 0.0	 3.38	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1178	 1	 35.84	 11.8	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1179	 1	 86.6	 23.4	 0.0	 0.39	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1180	 1	 43.75	 16.8	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	1181	 1	 0.1	 -19.3	 0.0	 0.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1182	 1	 10.81	 3.9	 0.0	 1.39	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	1183	 1	 199.4	 -19.9	 0.0	 6.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1184	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1185	 1	 150.4	 15.3	 0.0	 8.09	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1186	 1	 62.7	 9.0	 0.0	 3.18	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1187	 1	 67.57	 21.2	 0.0	 5.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1188	 1	 30.93	 6.6	 0.0	 9.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1189	 1	 96.41	 18.1	 0.0	 2.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1190	 1	 14.62	 5.6	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1191	 1	 37.3	 5.4	 0.0	 0.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1192	 1	 13.21	 9.2	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1193	 1	 181.5	 21.2	 0.0	 64.45	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1194	 1	 129.6	 13.3	 0.0	 13.98	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1195	 1	 3.8	 2.5	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1196	 1	 -0.0	 -0.0	 0.181549	 8.450889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	1197	 1	 25.23	 10.6	 0.0	 1.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1198	 1	 0.0	 0.0	 0.0	 30.637696	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1199	 1	 -0.0	 -0.0	 0.052811	 29.652975	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	1200	 1	 124.8	 7.9	 0.0	 48.99	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1201	 1	 114.1	 23.5	 0.0	 1.08	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1202	 1	 -0.0	 0.0	 0.0	 46.28	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	1203	 1	 41.8	 5.9	 0.0	 1.75	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1204	 1	 0.0	 0.0	 0.0	 0.72	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1205	 1	 -0.19	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1206	 1	 27.13	 16.8	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1207	 1	 70.18	 28.7	 0.0	 0.8	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1208	 1	 13.9	 1.9	 0.0	 0.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1209	 1	 183.03	 15.7	 0.0	 1.83	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1210	 1	 -15.82	 5.2	 0.0	 1.76	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1211	 1	 -0.59	 -2.55	 0.04975	 111.131798	 0	    1.00000	    0.00000	 380.0	 18	    1.30000	    0.70000;
	1212	 1	 -0.0	 -0.0	 0.0	 35.18	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	1213	 1	 29.8	 4.3	 0.0	 2.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1214	 1	 105.0	 412.0	 0.0	 37.57	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1215	 1	 0.0	 0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1216	 1	 0.0	 0.0	 0.0	 4.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1217	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1218	 1	 30.83	 13.2	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1219	 1	 1.4	 0.5	 0.0	 1.87	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1220	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1221	 1	 230.5	 91.0	 0.0	 57.67	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1222	 1	 23.03	 14.3	 0.0	 16.88	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1223	 1	 26.4	 3.8	 0.0	 0.7	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1224	 1	 168.3	 -57.1	 0.0	 16.319522	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1225	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1226	 1	 -0.0	 0.0	 0.0	 0.21	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1227	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1228	 1	 53.16	 17.7	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1229	 1	 5.51	 2.0	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1230	 1	 0.0	 -0.0	 0.0	 2.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1231	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1232	 1	 0.0	 -0.0	 0.0	 81.52	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1233	 1	 0.0	 -0.0	 0.0	 1.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1234	 1	 71.78	 17.9	 0.0	 1.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1235	 1	 4.3	 0.6	 0.0	 4.43	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1236	 1	 105.5	 24.7	 0.0	 58.37	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1237	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.30000	    0.70000;
	1238	 1	 60.37	 35.4	 0.0	 14.88	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1239	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	1240	 1	 23.53	 4.0	 0.0	 9.39	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1241	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1242	 1	 226.3	 51.7	 0.0	 3.86	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1243	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1244	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1245	 1	 -4.57	 -1.31	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1246	 1	 2.0	 1.0	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1247	 1	 23.03	 8.3	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1248	 1	 0.0	 0.0	 0.0	 1.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1249	 1	 141.26	 30.6	 0.0	 18.01	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1250	 1	 39.44	 24.9	 0.0	 4.18	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	1251	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1252	 1	 0.0	 0.0	 0.0	 6.56	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1253	 1	 186.6	 155.8	 0.0	 28.99	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1254	 1	 -0.0	 -0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1255	 1	 20.62	 8.2	 0.0	 6.62	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1256	 1	 1.9	 1.3	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1257	 1	 -0.0	 0.0	 0.0	 13.02	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1258	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1259	 1	 -0.0	 -0.0	 0.0	 39.46	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	1260	 1	 50.86	 36.6	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1261	 1	 279.5	 25.8	 0.0	 20.3	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1262	 1	 -0.0	 0.0	 0.0	 10.73	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1263	 1	 -0.0	 -0.0	 0.256113	 11.74089	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	1264	 1	 224.9	 -32.5	 0.0	 63.28	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1265	 1	 173.0	 -21.3	 0.0	 5.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1266	 1	 15.42	 2.2	 0.0	 1.46	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1267	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	1268	 1	 151.2	 96.4	 0.279148	 38.889483	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1269	 1	 112.8	 27.6	 0.0	 35.18	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1270	 1	 1.8	 0.7	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1271	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1272	 1	 0.0	 0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1273	 1	 7.01	 2.3	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1274	 1	 149.9	 53.2	 0.0	 1.07	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1275	 1	 52.46	 2.9	 0.0	 0.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1276	 1	 -0.0	 0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1277	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1278	 1	 0.0	 0.0	 0.0	 28.5	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	1279	 1	 -0.0	 -0.0	 0.0	 1.56	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1280	 1	 0.0	 -0.0	 0.0	 107.39	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1281	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1282	 1	 202.0	 34.1	 0.0	 1.94	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1283	 1	 42.75	 15.2	 0.0	 0.54	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	1284	 1	 19.02	 9.1	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1285	 1	 -0.0	 -0.2	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1286	 1	 7.61	 2.5	 0.0	 1.67	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1287	 1	 -0.19	 -78.58	 0.0	 2.31	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1288	 1	 9.61	 5.9	 0.0	 1.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1289	 1	 18.82	 6.2	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1290	 1	 22.32	 7.3	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1291	 1	 124.1	 17.6	 0.0	 6.03	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1292	 1	 23.4	 3.3	 0.0	 6.88	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1293	 1	 50.26	 19.3	 0.0	 2.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1294	 1	 6.11	 -0.0	 0.0	 2.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1295	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1296	 1	 0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1297	 1	 19.02	 8.0	 0.0	 2.05	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1298	 1	 -0.0	 0.0	 0.0	 1.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1299	 1	 30.53	 10.0	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1300	 1	 42.95	 26.6	 0.0	 2.95	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1301	 1	 479.0	 99.2	 0.0	 10.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1302	 1	 -19.83	 -6.01	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1303	 1	 -0.0	 0.0	 0.0	 3.47	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1304	 1	 5.41	 1.8	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1305	 1	 -0.0	 -0.0	 0.0	 4.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1306	 1	 8.51	 6.4	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1307	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	1308	 1	 71.38	 10.3	 0.0	 4.56	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1309	 1	 17.72	 3.8	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1310	 1	 -0.0	 -0.0	 0.0	 0.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1311	 1	 37.94	 15.2	 0.0	 35.31	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1312	 1	 18.2	 2.6	 0.0	 1.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1313	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1314	 1	 -0.0	 -0.0	 0.0	 2.79	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	1315	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.30000	    0.70000;
	1316	 1	 13.82	 3.6	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1317	 1	 149.3	 -2.0	 0.0	 20.77	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	1318	 1	 0.2	 0.8	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1319	 1	 -0.0	 -0.0	 0.0	 0.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1320	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1321	 1	 11.41	 5.1	 0.0	 1.04	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1322	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1323	 1	 118.9	 129.2	 0.0	 10.49	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1324	 1	 37.14	 11.6	 0.0	 1.8	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1325	 1	 37.69	 -19.49	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1326	 1	 0.0	 0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1327	 1	 135.7	 31.6	 0.0	 26.65	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1328	 1	 0.0	 -0.0	 0.0	 50.16	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1329	 1	 105.8	 15.1	 0.0	 4.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1330	 1	 100.6	 15.3	 0.0	 1.28	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1331	 1	 -0.17	 -1.82	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	1332	 1	 -0.0	 0.0	 0.0	 2.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1333	 1	 -9.61	 3.2	 0.0	 0.75	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1334	 1	 0.0	 0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1335	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 23	    1.10000	    0.90000;
	1336	 1	 13.9	 1.9	 0.0	 1.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1337	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	1338	 1	 29.03	 9.4	 0.0	 5.11	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	1339	 1	 108.4	 -2.4	 0.0	 80.12	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	1340	 1	 13.21	 6.6	 0.0	 1.19	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1341	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1342	 1	 14.31	 0.87	 0.0	 3.79	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	1343	 1	 -0.0	 -0.0	 0.0	 58.3	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1344	 1	 -0.0	 0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1345	 1	 1.91	 3.95	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1346	 1	 -0.0	 0.0	 0.0	 1.87	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1347	 1	 0.0	 -0.0	 0.0	 12.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1348	 1	 34.9	 5.0	 0.0	 6.35	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1349	 1	 -0.0	 -0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1350	 1	 30.53	 13.8	 0.0	 2.19	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1351	 1	 0.0	 0.0	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1352	 1	 28.93	 11.9	 0.0	 3.84	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1353	 1	 6.41	 2.3	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1354	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1355	 1	 -3.29	 -1.32	 0.0	 190.704588	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1356	 1	 538.3	 90.8	 0.0	 21.34	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1357	 1	 2.1	 0.3	 0.0	 2.83	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1358	 1	 100.3	 4.8	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1359	 1	 60.17	 30.6	 0.0	 0.12	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1360	 1	 -0.0	 0.0	 0.27075	 68.09435	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	1361	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1362	 1	 -0.0	 -0.0	 0.0	 6.93	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	1363	 1	 0.0	 0.0	 0.316851	 27.808806	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	1364	 1	 40.85	 14.5	 0.0	 0.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1365	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1366	 1	 22.02	 7.7	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1367	 1	 0.0	 -0.0	 0.175687	 -1.509401	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	1368	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1369	 1	 0.0	 0.0	 0.258764	 32.105228	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	1370	 1	 46.55	 28.8	 0.0	 1.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1371	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1372	 1	 50.96	 16.8	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1373	 1	 -0.0	 0.0	 0.0	 0.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1374	 1	 0.0	 -0.0	 0.0	 0.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1375	 1	 10.11	 8.9	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1376	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1377	 1	 18.02	 6.0	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1378	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1379	 1	 2.91	 -1.45	 0.0	 5.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1380	 1	 145.2	 21.4	 0.0	 1.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1381	 1	 93.9	 13.4	 0.0	 5.87	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1382	 1	 10.81	 3.5	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1383	 1	 0.0	 0.0	 0.0	 3.97	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	1384	 1	 0.0	 -0.0	 0.0	 42.32	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	1385	 1	 14.75	 -0.07	 0.0	 3.07	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1386	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1387	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	1388	 1	 20.32	 6.7	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1389	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1390	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	1391	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1392	 1	 -0.0	 -0.0	 0.0	 4.2	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	1393	 1	 2.4	 0.7	 0.0	 10.69	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1394	 1	 30.93	 7.6	 0.0	 4.69	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1395	 1	 52.96	 15.2	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	1396	 1	 -0.0	 -6.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1397	 1	 0.0	 -0.0	 0.0	 2.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1398	 1	 196.7	 44.2	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1399	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1400	 1	 39.25	 71.7	 0.0	 33.75	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1401	 1	 11.91	 2.9	 0.0	 5.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1402	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	1403	 1	 -22.07	 -1.97	 0.0	 13.85	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1404	 1	 69.3	 9.9	 0.0	 0.03	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1405	 1	 -0.0	 0.0	 0.0	 1.35	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1406	 1	 157.9	 26.0	 0.0	 3.74	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1407	 1	 0.0	 -0.0	 0.0	 4.15	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	1408	 1	 15.52	 5.2	 0.0	 0.29	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1409	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1410	 1	 -0.0	 0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1411	 1	 0.0	 -0.0	 0.0	 7.52	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1412	 1	 5.11	 0.9	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1413	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1414	 1	 144.7	 20.3	 0.0	 6.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1415	 1	 0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1416	 1	 7.81	 2.6	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1417	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1418	 1	 40.55	 3.6	 0.0	 1.88	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1419	 1	 16.52	 3.3	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1420	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1421	 1	 42.95	 19.8	 0.0	 3.85	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1422	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1423	 1	 -0.0	 -0.0	 0.0	 8.53	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1424	 1	 -4.89	 -2.35	 0.0	 0.13	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1425	 1	 0.3	 0.2	 0.0	 4.7	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1426	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1427	 1	 0.0	 0.0	 0.0	 1.85	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1428	 1	 22.83	 7.5	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1429	 1	 -0.0	 0.0	 0.0	 121.27	 0	    1.00000	    0.00000	 380.0	 22	    1.10000	    0.90000;
	1430	 1	 20.82	 7.9	 0.0	 5.62	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1431	 1	 -8.31	 2.7	 0.0	 0.18	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1432	 1	 193.2	 121.7	 0.0	 11.94	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1433	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1434	 1	 -0.0	 0.0	 0.0	 4.88	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	1435	 1	 -0.0	 0.0	 0.0	 3.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1436	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1437	 1	 204.6	 53.2	 0.0	 7.4	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1438	 1	 0.0	 -0.0	 0.31	 25.37	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	1439	 1	 110.1	 2.0	 0.0	 13.85	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1440	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1441	 1	 60.07	 20.0	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1442	 1	 89.3	 12.8	 0.0	 4.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1443	 1	 171.96	 40.73	 0.0	 23.47	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	1444	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1445	 1	 238.4	 210.9	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 2	    1.10000	    0.90000;
	1446	 1	 10.91	 3.0	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1447	 1	 4.61	 1.7	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1448	 1	 0.0	 0.0	 0.0	 9.49	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1449	 1	 -0.0	 0.0	 0.0	 6.65	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1450	 1	 39.54	 14.3	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1451	 1	 20.52	 6.7	 0.0	 0.13	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1452	 1	 -0.0	 -0.0	 0.0	 2.3	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1453	 1	 80.09	 26.3	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1454	 1	 20.62	 10.7	 0.0	 0.14	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1455	 1	 18.02	 4.8	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1456	 1	 0.0	 0.0	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	1457	 1	 20.82	 36.0	 0.0	 0.97	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1458	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1459	 1	 -0.0	 -0.0	 0.0	 3.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1460	 1	 67.4	 9.6	 0.0	 4.68	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1461	 1	 0.0	 0.0	 0.0	 1.44	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1462	 1	 -0.0	 0.0	 0.0	 0.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1463	 1	 109.6	 36.4	 0.0	 13.24	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1464	 1	 22.73	 6.4	 0.0	 2.1	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1465	 1	 -11.03	 -5.11	 0.0	 29.706803	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1466	 1	 42.95	 26.6	 0.0	 3.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1467	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1468	 1	 0.0	 -0.0	 0.0	 17.6	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1469	 1	 0.0	 0.0	 0.0	 6.4	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1470	 1	 18.12	 -11.6	 0.0	 14.14	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1471	 1	 95.61	 8.6	 0.0	 3.48	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1472	 1	 0.0	 -0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1473	 1	 0.0	 0.0	 0.15	 6.49	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	1474	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1475	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1476	 1	 30.63	 19.0	 0.0	 2.33	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	1477	 1	 0.0	 -0.0	 0.0	 5.51	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1478	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1479	 1	 82.19	 23.4	 0.0	 17.91	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1480	 1	 100.1	 45.6	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1481	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	1482	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1483	 1	 0.0	 0.0	 0.0	 4.86	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1484	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1485	 1	 144.9	 87.7	 0.214796	 36.223148	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1486	 1	 79.59	 18.8	 0.0	 6.78	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1487	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1488	 1	 -0.0	 -0.0	 0.0	 1.66	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1489	 1	 0.0	 -0.0	 0.0	 2.54	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	1490	 1	 23.03	 14.2	 0.0	 1.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1491	 1	 117.5	 -3.0	 0.0	 5.38	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1492	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	1493	 1	 1.1	 2.5	 0.229158	 23.95807	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1494	 1	 -1.85	 -1.63	 0.0	 31.424588	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1495	 1	 18.02	 6.0	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1496	 1	 0.7	 0.2	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1497	 1	 0.0	 0.0	 0.0	 11.44	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1498	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1499	 1	 6.41	 2.3	 0.0	 1.51	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1500	 1	 13.82	 5.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1501	 1	 -0.0	 -0.0	 0.0	 12.57	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1502	 1	 -0.0	 0.0	 0.0	 37.116157	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1503	 1	 142.8	 -6.4	 0.0	 12.36	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1504	 1	 0.0	 -0.0	 0.0	 1.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1505	 1	 6.71	 3.3	 0.0	 1.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1506	 1	 0.0	 0.0	 0.0	 149.14	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	1507	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	1508	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1509	 1	 16.42	 5.9	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1510	 1	 -0.0	 0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1511	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1512	 1	 339.1	 89.0	 0.0	 80.71	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1513	 1	 -35.74	 38.6	 0.0	 4.65	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1514	 1	 -0.0	 -0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1515	 1	 0.0	 -0.0	 0.0	 28.31	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1516	 1	 22.02	 9.0	 0.0	 0.24	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1517	 1	 7.41	 2.7	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1518	 1	 0.0	 -0.0	 0.0	 0.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1519	 1	 -10.51	 3.5	 0.0	 0.8	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1520	 1	 173.6	 72.9	 0.0	 2.5	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1521	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1522	 1	 72.1	 71.8	 0.0	 22.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1523	 1	 57.86	 23.2	 0.0	 2.08	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1524	 1	 -0.0	 -0.0	 0.0	 7.22	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1525	 1	 0.0	 -0.0	 0.0	 17.24	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1526	 1	 -10.86	 -5.93	 0.0	 12.54	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1527	 1	 39.64	 11.9	 0.0	 2.86	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1528	 1	 5.81	 2.0	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1529	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1530	 1	 0.0	 8.4	 0.0	 15.21	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1531	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	1532	 1	 2.5	 1.3	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1533	 1	 43.8	 20.7	 0.0	 133.678646	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	1534	 1	 -0.0	 -0.0	 0.261953	 32.381259	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	1535	 1	 20.32	 8.9	 0.0	 1.29	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1536	 1	 0.0	 0.0	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1537	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1538	 1	 36.34	 15.2	 0.0	 0.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1539	 1	 73.58	 3.24	 0.0	 52.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1540	 1	 0.0	 -0.0	 0.27075	 74.70435	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	1541	 1	 125.4	 45.8	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1542	 1	 170.4	 81.9	 0.0	 59.64	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	1543	 1	 116.7	 64.0	 0.0	 10.41	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	1544	 1	 -0.0	 0.0	 0.0	 44.56	 0	    1.00000	    0.00000	 380.0	 23	    1.30000	    0.70000;
	1545	 1	 42.55	 8.2	 0.0	 2.06	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1546	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1547	 1	 -0.0	 -0.0	 0.0	 1.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1548	 1	 7.61	 2.5	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1549	 1	 300.2	 -3.1	 0.0	 29.94	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1550	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	1551	 1	 -0.0	 -0.0	 0.0	 7.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1552	 1	 20.42	 8.1	 0.0	 35.15	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1553	 1	 -21.62	 -3.9	 0.0	 4.01	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1554	 1	 0.0	 -0.0	 0.0	 4.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1555	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	1556	 1	 -0.0	 -0.0	 0.0	 0.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1557	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	1558	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1559	 1	 -0.0	 -0.0	 0.0	 2.62	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1560	 1	 -0.5	 -1.0	 0.0	 0.68	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	1561	 1	 175.2	 82.4	 0.0	 0.21	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1562	 1	 77.39	 24.1	 0.0	 2.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1563	 1	 -0.0	 -0.0	 0.090774	 1.980444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	1564	 1	 140.4	 49.4	 0.0	 4.5	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1565	 1	 16.7	 2.4	 0.0	 3.57	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1566	 1	 156.9	 -4.0	 0.0	 2.48	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1567	 1	 60.07	 27.0	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	1568	 1	 69.08	 21.5	 0.0	 1.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1569	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1570	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	1571	 1	 329.4	 12.9	 0.0	 34.36	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1572	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1573	 1	 12.6	 1.8	 0.0	 1.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1574	 1	 34.04	 4.4	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1575	 1	 0.0	 0.0	 0.0	 2.18	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	1576	 1	 0.0	 0.0	 0.0	 29.73	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1577	 1	 32.04	 19.8	 0.0	 0.72	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1578	 1	 0.0	 -0.0	 0.0	 1.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1579	 1	 -0.0	 0.0	 0.0	 16.56	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	1580	 1	 -0.0	 -0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1581	 1	 146.6	 3.3	 0.0	 18.83	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1582	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1583	 1	 -4.14	 -1.83	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1584	 1	 0.0	 -0.0	 0.0	 3.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1585	 1	 30.53	 10.4	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1586	 1	 -0.0	 -0.0	 0.0	 21.01	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	1587	 1	 78.5	 137.8	 0.0	 3.01	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1588	 1	 104.5	 -56.4	 0.0	 23.22	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1589	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1590	 1	 25.73	 9.3	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1591	 1	 -0.16	 -11.88	 0.0	 16.12	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	1592	 1	 28.33	 44.8	 0.0	 0.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1593	 1	 -0.0	 -0.0	 0.0	 3.01	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1594	 1	 0.0	 0.0	 0.0	 288.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1595	 1	 71.77	 13.57	 0.0	 3.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1596	 1	 76.28	 45.7	 0.0	 10.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1597	 1	 51.96	 13.4	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	1598	 1	 58.87	 36.4	 0.0	 3.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1599	 1	 0.0	 0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1600	 1	 38.74	 14.1	 0.0	 12.78	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1601	 1	 63.5	 -381.2	 0.52638	 207.010914	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1602	 1	 45.75	 4.2	 0.0	 4.9	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1603	 1	 137.2	 16.1	 0.0	 5.26	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1604	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1605	 1	 -0.0	 0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1606	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	1607	 1	 73.78	 -0.0	 0.0	 2.69	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1608	 1	 25.13	 15.6	 0.0	 4.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1609	 1	 0.0	 0.0	 0.0	 6.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1610	 1	 164.8	 42.5	 0.0	 32.849681	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1611	 1	 274.1	 166.5	 0.0	 0.56	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	1612	 1	 18.5	 2.6	 0.0	 3.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1613	 1	 149.8	 63.1	 0.0	 34.02	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1614	 1	 -0.0	 0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1615	 1	 50.06	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 7	    1.10000	    0.90000;
	1616	 1	 0.0	 0.0	 0.0	 14.45	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	1617	 1	 14.72	 5.3	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1618	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1619	 1	 20.32	 2.5	 0.0	 5.2	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1620	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1621	 1	 4.0	 0.6	 0.0	 3.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1622	 1	 -0.22	 -0.4	 0.0	 6.67	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1623	 1	 -0.0	 0.0	 0.0	 7.74	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1624	 1	 164.2	 -10.7	 0.0	 11.44	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1625	 1	 73.18	 22.3	 0.0	 8.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1626	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1627	 1	 123.5	 -49.4	 0.0	 2.9	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1628	 1	 3.3	 1.1	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1629	 1	 41.95	 8.5	 0.0	 1.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1630	 1	 0.0	 0.0	 0.0	 20.95	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1631	 1	 -0.0	 -0.0	 0.0	 0.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1632	 1	 20.82	 7.9	 0.0	 1.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1633	 1	 -0.0	 -0.0	 0.0	 45.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1634	 1	 5.31	 2.3	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1635	 1	 -0.18	 -1.06	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1636	 1	 -0.0	 -0.0	 0.129305	 29.161483	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1637	 1	 -8.41	 2.7	 0.0	 0.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1638	 1	 70.08	 11.1	 0.0	 9.84	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1639	 1	 51.66	 8.0	 0.0	 4.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1640	 1	 33.6	 4.8	 0.0	 5.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1641	 1	 33.24	 11.5	 0.0	 1.61	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1642	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1643	 1	 95.71	 25.9	 0.0	 11.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1644	 1	 -33.1	 -14.35	 0.0	 94.55	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1645	 1	 60.27	 9.4	 0.0	 0.62	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1646	 1	 15.34	 -1.3	 0.0	 0.71	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1647	 1	 13.31	 4.8	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1648	 1	 103.7	 14.9	 0.0	 3.04	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	1649	 1	 33.04	 15.7	 0.0	 1.5	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	1650	 1	 -0.0	 0.0	 0.0	 12.5	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	1651	 1	 -0.0	 -0.0	 0.0	 0.73	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	1652	 1	 22.02	 11.9	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	1653	 1	 0.0	 -0.0	 0.207485	 26.23319	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	1654	 1	 0.0	 -0.0	 0.0	 45.19	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	1655	 1	 15.22	 7.6	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1656	 1	 -0.0	 -0.0	 0.0	 48.74	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1657	 1	 257.2	 -26.8	 0.0	 5.2	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1658	 1	 25.83	 5.7	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1659	 1	 20.9	 3.0	 0.0	 1.49	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1660	 1	 -13.91	 4.6	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1661	 1	 22.02	 7.5	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1662	 1	 3.67	 -1.86	 0.0	 3.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1663	 1	 -592.21	 -227.4	 0.497795	 203.015172	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1664	 1	 125.4	 17.8	 0.0	 3.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1665	 1	 20.02	 6.6	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1666	 1	 34.04	 0.0	 0.0	 2.4	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1667	 1	 -0.75	 -5.36	 0.0	 10.46	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1668	 1	 -0.0	 0.0	 0.259637	 9.774901	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	1669	 1	 0.0	 0.0	 0.181549	 8.990889	 0	    1.00000	    0.00000	 220.0	 18	    1.30000	    0.70000;
	1670	 1	 46.45	 19.1	 0.0	 6.66	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1671	 1	 3.3	 1.1	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1672	 1	 -28.13	 -0.83	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1673	 1	 4.68	 88.21	 0.0	 6.79	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	1674	 1	 16.92	 5.6	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1675	 1	 55.26	 -11.1	 0.0	 1.45	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1676	 1	 -0.0	 0.0	 0.171586	 -1.4632	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	1677	 1	 9.21	 3.3	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1678	 1	 -0.0	 0.0	 0.0	 15.6	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1679	 1	 0.0	 0.0	 0.0	 21.06	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	1680	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1681	 1	 7.41	 2.7	 0.0	 1.24	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1682	 1	 22.28	 5.67	 0.0	 1.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1683	 1	 -0.0	 0.0	 0.0	 86.56	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	1684	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1685	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	1686	 1	 0.0	 -0.0	 0.37285	 19.231353	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	1687	 1	 0.0	 -0.0	 0.0	 0.94	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1688	 1	 72.18	 31.9	 0.0	 27.25	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1689	 1	 -0.0	 -0.0	 0.0	 58.96	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	1690	 1	 118.2	 -33.0	 0.0	 12.02	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1691	 1	 36.5	 5.2	 0.0	 1.48	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1692	 1	 83.19	 25.8	 0.0	 0.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1693	 1	 28.74	 1.23	 0.0	 2.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1694	 1	 59.9	 8.5	 0.0	 7.81	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1695	 1	 0.0	 -0.0	 0.090774	 3.510444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	1696	 1	 12.41	 4.4	 0.0	 0.34	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	1697	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1698	 1	 14.72	 5.3	 0.0	 1.72	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1699	 1	 4.3	 1.8	 0.0	 0.29	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1700	 1	 5.01	 2.0	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	1701	 1	 0.0	 0.0	 0.0	 1.36	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1702	 1	 47.45	 18.7	 0.0	 1.36	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1703	 1	 68.28	 39.0	 0.19855	 79.84755	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	1704	 1	 62.16	 8.0	 0.0	 2.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1705	 1	 15.22	 2.5	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1706	 1	 -0.0	 -0.0	 0.0	 12.18	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1707	 1	 92.6	 36.3	 0.0	 4.51	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1708	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1709	 1	 -15.38	 -4.94	 0.0	 33.241519	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1710	 1	 138.2	 40.3	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	1711	 1	 25.13	 -61.6	 0.0	 3.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1712	 1	 2.5	 0.6	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1713	 1	 4.91	 1.4	 0.0	 1.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1714	 1	 53.56	 17.2	 0.0	 1.76	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1715	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	1716	 1	 0.0	 -0.0	 0.0	 16.62	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1717	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1718	 1	 -14.32	 4.7	 0.0	 0.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1719	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	1720	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1721	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1722	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1723	 1	 0.0	 -0.0	 0.0	 57.29	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	1724	 1	 8.01	 4.9	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1725	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1726	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	1727	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1728	 1	 34.44	 14.4	 0.0	 48.56	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1729	 1	 68.38	 42.4	 0.0	 1.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1730	 1	 -17.18	 -4.35	 0.0	 44.419365	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1731	 1	 19.92	 6.6	 0.0	 1.32	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1732	 1	 -0.0	 0.0	 0.135375	 28.222175	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	1733	 1	 16.02	 5.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1734	 1	 -0.0	 0.0	 0.0	 3.65	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	1735	 1	 -0.0	 0.0	 0.0	 1.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1736	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	1737	 1	 9.71	 3.5	 0.0	 1.44	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1738	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1739	 1	 -0.0	 -0.0	 0.0	 5.09	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1740	 1	 10.11	 2.5	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1741	 1	 162.5	 48.4	 0.0	 5.73	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1742	 1	 0.0	 0.0	 0.0	 6.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1743	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1744	 1	 2.0	 0.3	 0.0	 1.02	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1745	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1746	 1	 -0.0	 0.0	 0.0	 1.86	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1747	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	1748	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1749	 1	 39.24	 24.3	 0.0	 0.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1750	 1	 58.46	 6.6	 0.0	 10.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1751	 1	 11.51	 2.3	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1752	 1	 85.8	 13.4	 0.0	 3.23	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1753	 1	 0.0	 -0.0	 0.12	 1.51	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	1754	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1755	 1	 -9.78	 -3.29	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1756	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	1757	 1	 80.09	 20.0	 0.0	 3.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1758	 1	 0.0	 -0.0	 0.0	 121.29	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1759	 1	 -0.0	 -0.0	 0.0	 1.15	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1760	 1	 328.9	 30.4	 0.0	 66.79	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1761	 1	 11.11	 6.9	 0.0	 1.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1762	 1	 45.75	 20.1	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1763	 1	 -0.0	 -0.0	 0.0	 0.28	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1764	 1	 25.43	 14.7	 0.0	 7.79	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	1765	 1	 122.2	 68.9	 0.0	 0.58	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1766	 1	 26.03	 8.7	 0.0	 0.29	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1767	 1	 333.5	 -1.4	 0.0	 8.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1768	 1	 73.98	 22.5	 0.0	 1.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1769	 1	 35.14	 1.8	 0.0	 6.12	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1770	 1	 -0.0	 -0.0	 0.0	 2.55	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	1771	 1	 22.43	 29.5	 0.0	 0.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1772	 1	 12.6	 1.8	 0.0	 3.8	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1773	 1	 -0.0	 -0.0	 0.0	 11.49	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1774	 1	 -32.04	 10.3	 0.0	 82.52	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	1775	 1	 -0.0	 0.0	 0.0	 1.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1776	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1777	 1	 0.0	 -0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	1778	 1	 -0.18	 -3.85	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1779	 1	 5.51	 2.0	 0.0	 0.79	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1780	 1	 -1.8	 -4.8	 0.0	 0.44	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1781	 1	 16.52	 5.5	 0.0	 1.59	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1782	 1	 28.63	 10.0	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1783	 1	 -0.0	 -0.8	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1784	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1785	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1786	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	1787	 1	 32.94	 10.1	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	1788	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	1789	 1	 45.75	 27.5	 0.0	 4.37	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1790	 1	 -0.0	 -0.0	 0.0	 2.19	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1791	 1	 -19.32	 6.4	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1792	 1	 -0.0	 -0.0	 0.0	 6.8	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1793	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1794	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1795	 1	 71.18	 23.8	 0.0	 0.07	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1796	 1	 13.31	 7.9	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1797	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1798	 1	 -0.63	 -0.83	 0.0	 22.810288	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1799	 1	 -0.0	 -0.0	 0.0	 1.46	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1800	 1	 8.3	 1.2	 0.0	 4.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1801	 1	 -0.0	 0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1802	 1	 8.51	 3.2	 0.0	 2.93	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1803	 1	 -0.0	 -0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1804	 1	 23.02	 10.5	 0.0	 3.96	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1805	 1	 112.6	 16.1	 0.0	 3.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1806	 1	 25.43	 8.3	 0.0	 1.35	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1807	 1	 -0.0	 0.0	 0.0	 24.17	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1808	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1809	 1	 -0.0	 0.0	 0.0	 239.642195	 0	    1.00000	    0.00000	 750.0	 20	    1.10000	    0.90000;
	1810	 1	 52.46	 11.3	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	1811	 1	 99.51	 1.5	 0.0	 32.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1812	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1813	 1	 88.92	 19.79	 0.0	 2.81	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1814	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1815	 1	 63.66	 9.7	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 2	    1.10000	    0.90000;
	1816	 1	 335.3	 -101.3	 0.0	 32.69	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	1817	 1	 108.91	 33.7	 0.0	 56.24	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1818	 1	 -29.73	 9.8	 0.0	 2.31	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1819	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1820	 1	 -0.0	 0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	1821	 1	 14.62	 2.0	 0.0	 10.89	 0	    1.00000	    0.00000	 220.0	 18	    1.30000	    0.70000;
	1822	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1823	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1824	 1	 -0.65	 -1.81	 0.0	 1.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1825	 1	 -0.0	 0.0	 0.0	 0.38	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1826	 1	 56.46	 22.0	 0.0	 41.96	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1827	 1	 114.2	 16.3	 0.0	 57.91	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1828	 1	 2.5	 0.6	 0.0	 1.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1829	 1	 5.01	 13.0	 0.0	 30.48	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	1830	 1	 17.82	 6.7	 0.0	 0.09	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	1831	 1	 0.0	 0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1832	 1	 34.14	 21.1	 0.0	 0.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1833	 1	 0.0	 0.0	 0.0	 3.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1834	 1	 8.21	 2.5	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1835	 1	 44.23	 22.19	 0.0	 4.35	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	1836	 1	 62.37	 25.5	 0.0	 3.98	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1837	 1	 113.27	 27.67	 0.0	 3.61	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	1838	 1	 0.0	 -0.0	 0.0	 3.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1839	 1	 0.4	 -170.2	 0.0	 3.04	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1840	 1	 -0.0	 0.0	 0.0	 0.62	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1841	 1	 56.26	 8.5	 0.0	 5.32	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1842	 1	 -0.0	 -0.0	 0.0	 25.22	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	1843	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1844	 1	 -28.14	 -0.76	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1845	 1	 123.9	 17.6	 0.0	 11.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1846	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1847	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1848	 1	 22.02	 21.8	 0.0	 10.29	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	1849	 1	 5.11	 2.4	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1850	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1851	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1852	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1853	 1	 25.73	 8.9	 0.0	 1.29	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1854	 1	 0.2	 0.5	 0.0	 0.42	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1855	 1	 0.0	 0.0	 0.0	 1.94	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1856	 1	 5.51	 2.0	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1857	 1	 0.0	 0.0	 0.0	 1.53	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1858	 1	 10.51	 4.7	 0.0	 1.54	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1859	 1	 369.5	 16.7	 0.0	 10.6	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1860	 1	 88.8	 -3.2	 0.0	 13.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1861	 1	 0.0	 -0.0	 0.0	 19.01	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1862	 1	 177.4	 41.7	 0.0	 2.98	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	1863	 1	 -0.0	 0.0	 0.0	 15.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1864	 1	 -19.62	 28.6	 0.0	 1.69	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1865	 1	 55.26	 23.2	 0.0	 8.01	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	1866	 1	 209.2	 23.5	 0.0	 6.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1867	 1	 0.0	 0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1868	 1	 11.71	 3.8	 0.0	 2.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1869	 1	 -2.23	 -1.27	 0.0	 3.64	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1870	 1	 -0.0	 0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1871	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1872	 1	 94.3	 13.8	 0.0	 5.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1873	 1	 83.29	 30.1	 0.0	 4.68	 0	    1.00000	    0.00000	 110.0	 19	    1.30000	    0.70000;
	1874	 1	 223.9	 72.6	 0.0	 2.04	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	1875	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1876	 1	 -0.0	 -0.0	 0.0	 6.273568	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1877	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1878	 1	 0.0	 0.0	 0.0	 0.13	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1879	 1	 -0.0	 0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1880	 1	 50.26	 16.4	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1881	 1	 -0.0	 -0.0	 0.0	 50.2	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1882	 1	 64.27	 20.1	 0.0	 5.4	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1883	 1	 27.33	 5.0	 0.0	 6.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1884	 1	 264.33	 86.69	 0.0	 91.94	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	1885	 1	 -0.0	 0.0	 0.0	 29.88	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1886	 1	 2.2	 1.1	 0.0	 1.57	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1887	 1	 103.1	 14.7	 0.0	 4.43	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1888	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1889	 1	 57.16	 0.0	 0.0	 6.58	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	1890	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	1891	 1	 28.63	 17.8	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1892	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1893	 1	 0.0	 0.0	 0.0	 11.82	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1894	 1	 22.22	 5.9	 0.0	 10.28	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1895	 1	 20.82	 -0.0	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1896	 1	 -0.0	 -0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1897	 1	 53.96	 4.9	 0.0	 4.21	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1898	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1899	 1	 0.0	 -0.0	 0.202076	 48.319777	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	1900	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1901	 1	 0.2	 1.4	 0.0	 0.49	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1902	 1	 26.43	 7.7	 0.0	 7.88	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1903	 1	 -0.0	 0.0	 0.0	 3.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1904	 1	 16.02	 5.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1905	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	1906	 1	 25.0	 3.6	 0.0	 2.17	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1907	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1908	 1	 -11.95	 -3.92	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1909	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1910	 1	 -0.0	 0.0	 0.0	 2.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1911	 1	 39.54	 14.3	 0.0	 0.91	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1912	 1	 52.06	 14.3	 0.0	 1.59	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1913	 1	 91.1	 54.8	 0.0	 30.59	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1914	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1915	 1	 33.64	 3.9	 0.0	 3.37	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1916	 1	 10.51	 3.5	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1917	 1	 197.5	 -31.0	 0.0	 17.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1918	 1	 -0.0	 0.0	 0.0	 21.97	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1919	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1920	 1	 0.0	 0.0	 0.0	 94.987645	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	1921	 1	 49.25	 4.9	 0.0	 1.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1922	 1	 -0.0	 -0.0	 0.126343	 10.705031	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	1923	 1	 192.11	 45.5	 0.0	 68.04	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	1924	 1	 108.3	 62.0	 0.0	 36.65	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	1925	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1926	 1	 14.92	 4.9	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	1927	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1928	 1	 0.0	 0.0	 0.0	 2.16	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	1929	 1	 45.6	 6.5	 0.0	 95.24	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1930	 1	 14.8	 6.6	 0.0	 84.333648	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	1931	 1	 24.33	 15.0	 0.0	 2.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1932	 1	 51.86	 13.9	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	1933	 1	 -0.0	 0.0	 0.0	 45.35	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1934	 1	 -0.0	 -0.0	 0.0	 0.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1935	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1936	 1	 0.0	 0.0	 0.0	 30.78	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1937	 1	 -0.0	 -0.0	 0.0	 4.76	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1938	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1939	 1	 -11.44	 -3.29	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1940	 1	 0.0	 0.0	 0.0	 1.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1941	 1	 0.0	 -0.0	 0.0	 68.01	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	1942	 1	 44.75	 4.1	 0.0	 3.12	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1943	 1	 4.4	 99.7	 0.0	 40.45	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1944	 1	 -0.0	 -0.0	 0.0	 0.27	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1945	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1946	 1	 19.42	 -0.8	 0.0	 0.78	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1947	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	1948	 1	 32.2	 4.6	 0.0	 2.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1949	 1	 159.8	 45.0	 0.0	 5.6	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1950	 1	 -0.0	 0.0	 0.0	 2.1	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1951	 1	 -0.0	 -0.0	 0.0	 0.76	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	1952	 1	 115.1	 10.4	 0.0	 6.12	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	1953	 1	 0.0	 -0.0	 0.059832	 20.003574	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1954	 1	 21.62	 13.4	 0.0	 1.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1955	 1	 0.0	 0.0	 0.0	 10.51	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1956	 1	 0.0	 0.0	 0.0	 51.66	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	1957	 1	 76.28	 2.9	 0.0	 7.28	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1958	 1	 119.9	 17.1	 0.0	 8.99	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1959	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1960	 1	 -0.0	 -0.0	 0.0	 1.94	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	1961	 1	 3.2	 1.5	 0.0	 1.81	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1962	 1	 0.0	 0.0	 0.0	 0.27	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1963	 1	 29.43	 10.7	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1964	 1	 -0.0	 -0.0	 0.0	 30.05	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	1965	 1	 248.7	 8.1	 0.0	 12.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1966	 1	 -20.6	 -9.4	 0.0	 1.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1967	 1	 46.05	 16.7	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1968	 1	 118.4	 137.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	1969	 1	 0.0	 -0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1970	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1971	 1	 89.0	 -1.8	 0.0	 6.15	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1972	 1	 1.8	 4.9	 0.0	 92.20984	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	1973	 1	 210.1	 66.2	 0.0	 59.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1974	 1	 241.9	 38.8	 0.0	 12.46	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	1975	 1	 16.7	 2.4	 0.0	 2.64	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1976	 1	 0.0	 -0.0	 0.0	 12.41	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	1977	 1	 -0.0	 0.0	 0.0	 116.64	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	1978	 1	 0.0	 -0.0	 0.135493	 29.07062	 0	    1.00000	    0.00000	 380.0	 21	    1.30000	    0.70000;
	1979	 1	 0.0	 0.0	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1980	 1	 177.3	 36.4	 0.0	 0.7	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1981	 1	 12.41	 3.9	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	1982	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1983	 1	 188.1	 26.8	 0.0	 5.85	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1984	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	1985	 1	 147.4	 -55.9	 0.0	 1.12	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	1986	 1	 0.0	 -0.0	 0.0	 1.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1987	 1	 70.18	 44.7	 0.0	 8.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	1988	 1	 50.26	 5.5	 0.0	 1.3	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1989	 1	 69.78	 20.3	 0.0	 10.26	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	1990	 1	 61.87	 -12.4	 0.0	 0.83	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1991	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	1992	 1	 0.2	 0.2	 0.0	 0.3	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1993	 1	 89.5	 33.9	 0.0	 1.52	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	1994	 1	 0.0	 0.0	 0.414968	 57.524024	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	1995	 1	 -0.0	 -0.0	 0.0	 10.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	1996	 1	 15.22	 5.1	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	1997	 1	 0.9	 0.5	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	1998	 1	 25.73	 7.3	 0.0	 2.82	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	1999	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	2000	 1	 54.0	 29.1	 0.0	 204.291522	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	2001	 1	 82.6	 11.7	 0.0	 0.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2002	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	2003	 1	 139.1	 60.4	 0.0	 1.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2004	 1	 -0.0	 0.0	 0.0	 3.72	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2005	 1	 54.66	 -0.0	 0.0	 2.97	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2006	 1	 -40.44	 1.5	 0.0	 14.2	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	2007	 1	 82.1	 11.7	 0.0	 3.76	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2008	 1	 11.41	 4.4	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2009	 1	 154.8	 -47.1	 0.0	 4.18	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2010	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2011	 1	 -0.0	 -0.0	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2012	 1	 41.45	 4.9	 0.0	 18.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2013	 1	 0.0	 -0.0	 0.0	 18.99	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2014	 1	 0.0	 -0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	2015	 1	 25.93	 8.0	 0.0	 1.24	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2016	 1	 119.0	 -315.3	 0.0	 41.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2017	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2018	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2019	 1	 72.08	 21.3	 0.0	 7.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2020	 1	 0.0	 0.0	 0.0	 9.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2021	 1	 3.9	 1.0	 0.0	 3.81	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2022	 1	 8.11	 2.9	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2023	 1	 36.44	 12.0	 0.0	 1.39	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2024	 1	 8.91	 1.8	 0.0	 1.78	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2025	 1	 89.1	 2.3	 0.0	 1.68	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2026	 1	 16.02	 4.0	 0.0	 5.56	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	2027	 1	 0.0	 -0.0	 0.181549	 5.390889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	2028	 1	 110.9	 15.8	 0.0	 30.2	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2029	 1	 90.1	 12.7	 0.0	 10.61	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2030	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2031	 1	 -0.0	 -0.0	 0.104186	 55.436651	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	2032	 1	 56.86	 35.2	 0.0	 2.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2033	 1	 -0.0	 -0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2034	 1	 153.64	 29.2	 0.0	 7.65	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2035	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2036	 1	 6.31	 3.8	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2037	 1	 28.83	 9.6	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2038	 1	 0.0	 0.0	 0.0	 14.4	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2039	 1	 297.7	 258.6	 0.0	 65.78	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2040	 1	 178.4	 69.1	 0.0	 14.2	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2041	 1	 -0.0	 -0.0	 0.273444	 108.530355	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	2042	 1	 14.02	 6.5	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2043	 1	 3.2	 1.7	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2044	 1	 0.0	 0.0	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2045	 1	 -0.0	 0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2046	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2047	 1	 -0.65	 -1.44	 0.0	 0.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2048	 1	 19.22	 6.9	 0.0	 1.16	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	2049	 1	 29.3	 4.2	 0.0	 5.26	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2050	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2051	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	2052	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2053	 1	 -0.0	 0.0	 0.0	 2.99	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2054	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2055	 1	 52.66	 21.5	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2056	 1	 -0.0	 0.0	 0.0	 7.338808	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2057	 1	 120.2	 20.5	 0.0	 19.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2058	 1	 0.0	 0.0	 0.0	 1.31	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	2059	 1	 0.0	 0.0	 0.0	 16.08	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	2060	 1	 115.1	 23.5	 0.0	 3.78	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2061	 1	 -0.0	 0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2062	 1	 -0.61	 -1.33	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	2063	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2064	 1	 14.4	 2.0	 0.0	 4.17	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2065	 1	 98.6	 14.0	 0.0	 12.86	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2066	 1	 -0.0	 -0.0	 0.0	 5.18	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2067	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2068	 1	 50.16	 18.0	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2069	 1	 1.4	 -2.0	 0.0	 5.05	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2070	 1	 14.0	 2.0	 0.0	 3.32	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2071	 1	 -0.0	 0.0	 0.0	 2.88	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2072	 1	 101.2	 2.1	 0.0	 38.43	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2073	 1	 86.9	 30.3	 0.0	 1.32	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	2074	 1	 -0.0	 -0.0	 0.0	 5.7	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2075	 1	 -0.0	 -0.0	 0.0	 20.79	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2076	 1	 7.0	 1.0	 0.0	 1.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2077	 1	 72.18	 44.9	 0.0	 6.34	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2078	 1	 77.19	 18.6	 0.0	 2.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2079	 1	 0.0	 -0.0	 0.0	 13.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2080	 1	 163.7	 94.1	 0.0	 18.55	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2081	 1	 30.93	 2.8	 0.0	 2.11	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2082	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2083	 1	 121.4	 20.2	 0.0	 16.61	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2084	 1	 -0.0	 -0.0	 0.0	 6.01	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	2085	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2086	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	2087	 1	 23.7	 3.4	 0.0	 4.27	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2088	 1	 -0.0	 0.0	 0.0	 6.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2089	 1	 199.86	 56.93	 0.0	 46.83	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2090	 1	 11.2	 1.6	 0.0	 4.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2091	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2092	 1	 110.09	 53.32	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2093	 1	 -5.64	 -2.84	 0.0	 34.582195	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2094	 1	 65.87	 31.4	 0.0	 3.46	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2095	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2096	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2097	 1	 54.26	 19.5	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2098	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	2099	 1	 -3.7	 -8.0	 0.0	 19.02	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	2100	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2101	 1	 -0.0	 -0.0	 0.0	 38.32	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2102	 1	 -0.0	 0.0	 0.0	 3.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2103	 1	 0.0	 0.0	 0.0	 2.67	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2104	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2105	 1	 0.0	 -0.0	 0.0	 6.22	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	2106	 1	 -0.0	 0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2107	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	2108	 1	 0.0	 0.0	 0.090774	 10.830444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	2109	 1	 529.9	 23.3	 0.0	 57.66	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2110	 1	 -0.0	 -0.0	 0.136871	 2.413044	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	2111	 1	 12.81	 4.4	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2112	 1	 152.5	 -0.1	 0.0	 2.66	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2113	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	2114	 1	 5.71	 2.0	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2115	 1	 11.0	 3.15	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2116	 1	 53.36	 7.1	 0.0	 6.02	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2117	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2118	 1	 -0.0	 0.0	 0.0	 3.61	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2119	 1	 4.0	 0.6	 0.0	 3.46	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2120	 1	 -0.19	 -3.76	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2121	 1	 133.2	 24.8	 0.0	 74.43	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2122	 1	 0.0	 0.0	 0.0	 2.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2123	 1	 19.82	 6.0	 0.0	 1.68	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2124	 1	 8.07	 1.23	 0.0	 3.91	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2125	 1	 0.0	 0.0	 0.0	 1.81	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2126	 1	 92.3	 14.6	 0.0	 1.14	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2127	 1	 30.33	 11.0	 0.0	 2.29	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2128	 1	 79.09	 18.7	 0.0	 10.8	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2129	 1	 0.0	 0.0	 0.0	 56.686515	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2130	 1	 34.34	 12.5	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2131	 1	 16.22	 4.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2132	 1	 107.3	 14.2	 0.0	 20.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2133	 1	 -0.0	 0.0	 0.0	 11.63	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2134	 1	 -0.0	 -0.0	 0.0	 25.72	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2135	 1	 78.69	 56.7	 0.0	 10.47	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2136	 1	 23.2	 3.3	 0.0	 3.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2137	 1	 141.5	 20.1	 0.0	 5.35	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2138	 1	 137.8	 64.5	 0.0	 18.2	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2139	 1	 0.0	 0.0	 0.0	 9.51	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2140	 1	 0.0	 0.0	 0.0	 1.2	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2141	 1	 29.4	 4.2	 0.0	 5.52	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2142	 1	 0.0	 -0.0	 0.0	 7.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2143	 1	 129.5	 38.3	 0.0	 5.42	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2144	 1	 -0.0	 0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	2145	 1	 130.9	 37.8	 0.0	 0.27	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2146	 1	 10.81	 1.3	 0.0	 2.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2147	 1	 6.11	 -0.0	 0.0	 0.92	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2148	 1	 -0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2149	 1	 17.62	 5.8	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2150	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	2151	 1	 -0.0	 0.0	 0.0	 116.62	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2152	 1	 -0.0	 0.0	 0.181549	 4.450889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	2153	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	2154	 1	 0.0	 0.0	 0.29	 13.47	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	2155	 1	 63.67	 20.2	 0.0	 6.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2156	 1	 6.01	 2.2	 0.0	 1.91	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2157	 1	 0.0	 -0.0	 0.0	 3.6	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2158	 1	 -0.0	 -0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2159	 1	 51.96	 32.2	 0.0	 0.84	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	2160	 1	 304.2	 114.1	 0.0	 26.84	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2161	 1	 35.66	 -9.39	 0.0	 7.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2162	 1	 12.21	 4.4	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	2163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2164	 1	 15.82	 9.8	 0.0	 4.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2165	 1	 0.0	 -0.0	 0.0	 10.34	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2166	 1	 20.92	 7.7	 0.0	 1.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2167	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2168	 1	 8.6	 -1.48	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	2169	 1	 -0.0	 -0.0	 0.0	 1.33	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2170	 1	 0.0	 -0.0	 0.090774	 6.319044	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	2171	 1	 37.6	 5.4	 0.0	 2.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2172	 1	 114.2	 34.4	 0.0	 10.29	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2173	 1	 396.7	 62.8	 0.0	 0.0	 0	    1.00000	    0.00000	 120.0	 20	    1.10000	    0.90000;
	2174	 1	 0.0	 0.0	 0.0	 61.795782	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2175	 1	 0.0	 0.0	 0.153288	 -0.361586	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2176	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2177	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2178	 1	 40.65	 13.2	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2179	 1	 0.0	 0.0	 0.0	 0.78	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2180	 1	 0.0	 -0.0	 0.0	 2.24	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2181	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2182	 1	 25.0	 3.6	 0.0	 13.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2183	 1	 0.0	 0.0	 0.0	 32.849821	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2184	 1	 0.0	 -0.0	 0.0	 1.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2185	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	2186	 1	 16.7	 2.4	 0.0	 15.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2187	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2188	 1	 25.23	 11.9	 0.0	 18.72	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2189	 1	 -0.0	 0.0	 0.0	 0.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2190	 1	 -14.27	 -6.6	 0.0	 0.91	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2191	 1	 0.0	 0.0	 0.0	 9.9	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2192	 1	 -19.79	 -21.11	 0.159201	 65.262484	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2193	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2194	 1	 0.0	 0.0	 0.0	 23.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2195	 1	 55.46	 18.5	 0.0	 2.23	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2196	 1	 -0.0	 0.0	 0.0	 5.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2197	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2198	 1	 34.14	 11.4	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2199	 1	 297.2	 93.2	 0.0	 23.74	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2200	 1	 137.3	 -2.8	 0.0	 16.39	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2201	 1	 29.03	 9.6	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2202	 1	 213.0	 39.6	 0.0	 20.63	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2203	 1	 0.0	 -0.0	 0.316851	 27.238806	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	2204	 1	 -0.0	 0.0	 0.0	 -0.46	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2205	 1	 11.01	 3.6	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2206	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2207	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2208	 1	 74.98	 26.9	 0.0	 2.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2209	 1	 6.01	 4.1	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2210	 1	 -0.0	 -7.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2211	 1	 44.55	 16.1	 0.0	 1.18	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2212	 1	 60.07	 45.0	 0.0	 2.53	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2213	 1	 0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2214	 1	 54.32	 7.98	 0.0	 13.58	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2215	 1	 23.7	 3.4	 0.0	 2.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2216	 1	 -0.0	 -0.0	 0.0	 47.421898	 0	    1.00000	    0.00000	 380.0	 13	    1.30000	    0.70000;
	2217	 1	 0.0	 0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2218	 1	 -0.0	 0.0	 0.0	 1.6	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2219	 1	 20.32	 6.7	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2220	 1	 0.0	 -0.0	 0.0	 0.73	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2221	 1	 14.26	 -1.13	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2222	 1	 0.0	 0.0	 0.0	 2.67	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2223	 1	 142.8	 19.5	 0.0	 10.53	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2224	 1	 78.79	 27.4	 0.0	 2.37	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2225	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2226	 1	 145.7	 83.6	 0.135375	 53.822175	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	2227	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2228	 1	 143.1	 18.9	 0.0	 3.42	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	2229	 1	 0.0	 -0.0	 0.0	 2.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2230	 1	 0.0	 -0.0	 0.0	 1.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2231	 1	 0.0	 0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2232	 1	 19.52	 11.0	 0.0	 1.11	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2233	 1	 269.9	 12.4	 0.0	 4.09	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2234	 1	 63.67	 39.5	 0.0	 0.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2235	 1	 193.1	 69.9	 0.0	 28.91	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2236	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2237	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2238	 1	 0.0	 -0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2239	 1	 -3.51	 -0.52	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2240	 1	 66.87	 21.8	 0.0	 12.3	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2241	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2242	 1	 -0.0	 -0.0	 0.0	 2.76	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2243	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2244	 1	 0.0	 -0.0	 0.0	 0.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2245	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2246	 1	 7.61	 2.5	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2247	 1	 47.46	 11.54	 0.0	 14.15	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2248	 1	 110.3	 28.7	 0.0	 0.65	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2249	 1	 1.8	 0.7	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2250	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2251	 1	 25.33	 12.7	 0.181549	 6.830889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	2252	 1	 100.7	 -4.2	 0.0	 1.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2253	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 21	    1.30000	    0.70000;
	2254	 1	 0.0	 -8.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2255	 1	 76.6	 10.9	 0.0	 12.63	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2256	 1	 23.03	 8.3	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2257	 1	 97.0	 18.7	 0.0	 21.46	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2258	 1	 -14.83	 -3.56	 0.0	 0.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2259	 1	 5.71	 1.6	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2260	 1	 305.6	 207.3	 0.0	 52.37	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2261	 1	 0.0	 -0.0	 0.0	 20.5	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2262	 1	 -0.0	 -0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2263	 1	 1.9	 0.7	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2264	 1	 117.6	 16.7	 0.0	 10.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2265	 1	 27.9	 4.0	 0.0	 2.16	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2266	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2267	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	2268	 1	 0.0	 -0.0	 0.183167	 22.675025	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	2269	 1	 -0.0	 0.0	 0.0	 2.59	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2270	 1	 0.0	 0.0	 0.0	 0.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2271	 1	 0.0	 -0.01	 0.0	 5.48	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2272	 1	 0.0	 0.0	 0.0	 26.22	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	2273	 1	 141.3	 32.4	 0.0	 7.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2274	 1	 268.56	 29.72	 0.0	 6.5	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2275	 1	 91.9	 5.5	 0.0	 7.02	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2276	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2277	 1	 -0.0	 0.0	 0.0	 15.57	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2278	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2279	 1	 73.18	 22.2	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2280	 1	 11.61	 5.8	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	2281	 1	 30.6	 4.3	 0.0	 7.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2282	 1	 0.0	 0.0	 0.0	 0.75	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	2283	 1	 1.4	 0.5	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2284	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2285	 1	 -0.0	 0.0	 0.0	 3.82	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2286	 1	 208.88	 60.8	 0.0	 6.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2287	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2288	 1	 170.9	 39.0	 0.0	 11.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2289	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2290	 1	 -0.0	 -0.0	 0.0	 15.02	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2291	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2292	 1	 13.04	 7.4	 0.0	 5.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2293	 1	 -0.0	 0.0	 0.0	 1.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2294	 1	 71.88	 51.3	 0.0	 24.75	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	2295	 1	 15.02	 5.0	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2296	 1	 30.83	 4.4	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2297	 1	 93.2	 13.6	 0.0	 14.9	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2298	 1	 162.7	 23.2	 0.0	 1.7	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2299	 1	 402.1	 110.2	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	2300	 1	 -0.0	 0.0	 0.0	 13.21	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2301	 1	 82.39	 12.3	 0.0	 9.02	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2302	 1	 628.5	 91.8	 0.0	 19.83	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2303	 1	 0.0	 -0.0	 0.0	 7.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2304	 1	 88.7	 -0.1	 0.0	 2.83	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2305	 1	 21.22	 8.3	 0.0	 19.1	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2306	 1	 -27.25	 -9.38	 0.0	 18.78	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2307	 1	 45.75	 3.3	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	2308	 1	 32.04	 6.6	 0.0	 0.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2309	 1	 -1.8	 -12.01	 0.294347	 159.376332	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2310	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	2311	 1	 8.41	 3.0	 0.0	 1.2	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2312	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2313	 1	 0.0	 -0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2314	 1	 110.6	 20.4	 0.0	 26.9	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2315	 1	 13.9	 1.9	 0.0	 0.03	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2316	 1	 264.0	 40.1	 0.0	 9.489841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2317	 1	 0.0	 0.0	 0.0	 20.53	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2318	 1	 12.51	 3.3	 0.0	 1.7	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2319	 1	 39.64	 20.9	 0.0	 0.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2320	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2321	 1	 8.41	 2.8	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2322	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2323	 1	 -0.0	 0.0	 0.0	 3.3	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2324	 1	 0.0	 -0.0	 0.0	 4.16	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2325	 1	 0.0	 -0.0	 0.0	 101.48	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2326	 1	 24.23	 6.6	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2327	 1	 114.5	 25.2	 0.0	 17.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2328	 1	 -0.0	 0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2329	 1	 0.0	 -0.0	 0.0	 28.53	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	2330	 1	 -0.2	 -1.33	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2331	 1	 -0.15	 -1.4	 0.0	 0.01	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	2332	 1	 -0.0	 -0.0	 0.0	 0.5	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2333	 1	 27.93	 6.4	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2334	 1	 0.0	 0.0	 0.0	 0.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2335	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2336	 1	 90.5	 12.8	 0.0	 0.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2337	 1	 103.4	 27.0	 0.0	 1.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2338	 1	 12.71	 4.9	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2339	 1	 24.33	 15.0	 0.0	 0.31	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2340	 1	 96.91	 13.9	 0.0	 3.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2341	 1	 -0.0	 0.0	 0.0	 3.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2342	 1	 -0.0	 -0.0	 0.0	 12.77	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2343	 1	 33.04	 5.6	 0.0	 14.55	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2344	 1	 -0.0	 0.0	 0.0	 426.57	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2345	 1	 -0.0	 0.0	 0.0	 2.92	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	2346	 1	 53.3	 7.6	 0.0	 10.7	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2347	 1	 0.0	 0.0	 0.0	 0.5	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2348	 1	 33.24	 11.1	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2349	 1	 0.0	 -0.0	 0.12	 1.55	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	2350	 1	 -0.0	 0.0	 0.0	 7.03	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2351	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2352	 1	 4.91	 1.4	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2353	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2354	 1	 75.78	 46.9	 0.0	 3.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2355	 1	 54.46	 11.9	 0.0	 3.93	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2356	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2357	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	2358	 1	 52.96	 8.2	 0.0	 5.68	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2359	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2360	 1	 215.5	 31.3	 0.0	 14.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2361	 1	 16.9	 3.85	 0.0	 25.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2362	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2363	 1	 0.0	 -0.0	 0.0	 5.71	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2364	 1	 0.0	 0.0	 0.0	 2.59	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2365	 1	 37.94	 15.4	 0.0	 117.386167	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2366	 1	 -0.0	 0.0	 0.0	 4.24	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2367	 1	 -15.92	 5.2	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2368	 1	 178.5	 65.8	 0.0	 93.42	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	2369	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	2370	 1	 -0.0	 -0.0	 0.0	 2.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2371	 1	 -0.0	 0.0	 0.0	 28.65	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	2372	 1	 0.0	 -0.0	 0.0	 14.490904	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2373	 1	 153.3	 21.8	 0.0	 10.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2374	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2375	 1	 131.1	 18.7	 0.0	 6.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2376	 1	 17.12	 3.8	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2377	 1	 101.7	 17.6	 0.0	 13.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2378	 1	 -41.25	 13.5	 0.0	 0.48	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2379	 1	 -5.51	 1.8	 0.0	 0.91	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2380	 1	 -0.0	 -0.0	 0.0	 5.43	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2381	 1	 32.94	 13.0	 0.0	 4.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2382	 1	 0.0	 0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2383	 1	 52.26	 44.2	 0.181549	 9.190889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	2384	 1	 0.0	 0.0	 0.0	 9.85	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2385	 1	 122.1	 16.7	 0.0	 27.05	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2386	 1	 24.13	 8.7	 0.083411	 0.134843	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	2387	 1	 0.1	 1.0	 0.0	 0.06	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2388	 1	 57.56	 24.0	 0.0	 1.01	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2389	 1	 -0.0	 0.0	 0.0	 4.02	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	2390	 1	 -0.0	 0.0	 0.0	 0.79	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2391	 1	 20.12	 12.5	 0.0	 2.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2392	 1	 173.7	 23.0	 0.0	 18.4	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2393	 1	 20.82	 0.0	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2394	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2395	 1	 80.29	 28.4	 0.0	 8.67	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	2396	 1	 72.4	 10.3	 0.0	 8.67	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2397	 1	 -0.0	 -0.0	 0.0	 0.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2398	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 21	    1.30000	    0.70000;
	2399	 1	 69.38	 43.0	 0.0	 3.22	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2400	 1	 0.0	 -0.0	 0.0	 3.99	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2401	 1	 -0.0	 -0.0	 0.0	 0.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2402	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	2403	 1	 37.24	 5.3	 0.0	 14.78	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2404	 1	 0.0	 -0.0	 0.0	 0.96	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2405	 1	 9.7	 1.4	 0.0	 5.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2406	 1	 0.0	 0.0	 0.0	 1.69	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2407	 1	 117.13	 52.4	 0.0	 7.51	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2408	 1	 30.6	 4.3	 0.0	 2.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2409	 1	 64.8	 99.1	 0.0	 4.28	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2410	 1	 3.9	 -35.8	 0.0	 4.71	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	2411	 1	 0.0	 -0.0	 0.0	 9.14	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2412	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2413	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2414	 1	 30.6	 4.3	 0.0	 7.3	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2415	 1	 5.51	 2.0	 0.0	 1.3	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2416	 1	 14.32	 5.6	 0.0	 88.82	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2417	 1	 -0.54	 -1.0	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	2418	 1	 15.9	 116.3	 0.0	 5.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2419	 1	 -0.0	 -0.0	 0.258771	 12.056323	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	2420	 1	 3.4	 123.8	 0.0	 64.94	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2421	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2422	 1	 39.34	 24.3	 0.0	 3.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2423	 1	 523.3	 137.2	 0.0	 65.61	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2424	 1	 44.55	 16.8	 0.0	 2.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2425	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2426	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2427	 1	 0.0	 -0.0	 0.27075	 102.13435	 0	    1.00000	    0.00000	 380.0	 18	    1.30000	    0.70000;
	2428	 1	 -0.0	 -0.0	 0.0	 50.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2429	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2430	 1	 -0.0	 0.0	 0.0	 6.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2431	 1	 9.61	 1.8	 0.0	 2.84	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2432	 1	 291.2	 35.4	 0.0	 21.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2433	 1	 0.0	 -0.0	 0.0	 2.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2434	 1	 0.0	 0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2435	 1	 -0.0	 -0.0	 0.0	 16.92	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	2436	 1	 0.0	 0.0	 0.0	 91.66	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2437	 1	 -0.0	 -8.6	 0.0	 297.94	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2438	 1	 -0.0	 0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2439	 1	 -0.0	 -0.0	 0.0	 8.66	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2440	 1	 0.0	 -0.0	 0.0	 10.21	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2441	 1	 0.0	 -0.0	 0.242534	 1.143584	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	2442	 1	 2.43	 0.49	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2443	 1	 45.6	 142.0	 0.0	 3.17	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2444	 1	 0.0	 -0.0	 0.0	 18.25	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2445	 1	 -0.0	 -0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2446	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2447	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2448	 1	 34.24	 16.5	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	2449	 1	 301.9	 -103.2	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	2450	 1	 20.3	 3.7	 0.0	 0.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2451	 1	 -0.0	 -0.0	 0.0	 3.62	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2452	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2453	 1	 98.36	 -0.47	 0.0	 5.44	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2454	 1	 -0.0	 -0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2455	 1	 0.0	 0.0	 0.0	 63.59	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2456	 1	 262.5	 18.9	 0.0	 39.85	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2457	 1	 30.73	 9.6	 0.0	 2.75	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2458	 1	 132.0	 26.0	 0.0	 27.18	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2459	 1	 -0.0	 0.0	 0.0	 145.98	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2460	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	2461	 1	 3.3	 1.9	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2462	 1	 -5.22	 -3.77	 0.0	 0.91	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2463	 1	 0.0	 -0.0	 0.0	 32.55	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2464	 1	 1.5	 0.4	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2465	 1	 314.65	 87.51	 0.0	 42.61	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	2466	 1	 0.0	 0.5	 0.0	 1.82	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2467	 1	 0.0	 -0.0	 0.0	 11.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2468	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2469	 1	 -0.0	 0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2470	 1	 0.0	 -0.0	 0.0	 1.31	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2471	 1	 103.5	 21.7	 0.0	 8.88	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2472	 1	 76.58	 14.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2473	 1	 40.44	 12.8	 0.0	 1.04	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2474	 1	 35.04	 16.0	 0.0	 12.14	 0	    1.00000	    0.00000	 220.0	 23	    1.10000	    0.90000;
	2475	 1	 0.0	 0.0	 0.0	 0.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2476	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2477	 1	 4.2	 0.6	 0.0	 4.73	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2478	 1	 50.96	 6.8	 0.0	 9.13	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	2479	 1	 -2.65	 -1.17	 0.0	 65.673108	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2480	 1	 -0.0	 -0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	2481	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2482	 1	 -0.21	 -1.98	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2483	 1	 26.6	 3.8	 0.0	 6.43	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2484	 1	 -0.0	 0.0	 0.0	 2.43	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2485	 1	 33.5	 4.8	 0.0	 1.52	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2486	 1	 79.09	 -36.9	 0.0	 4.58	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2487	 1	 0.0	 -0.0	 0.0	 13.39	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2488	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2489	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2490	 1	 42.2	 6.0	 0.0	 5.22	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2491	 1	 48.8	 6.9	 0.0	 3.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2492	 1	 0.0	 0.0	 0.0	 7.67	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	2493	 1	 74.18	 22.6	 0.0	 0.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2494	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2495	 1	 0.0	 0.0	 0.0	 1.2	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2496	 1	 50.56	 4.6	 0.0	 1.74	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2497	 1	 0.0	 0.0	 0.0	 9.36	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	2498	 1	 87.7	 22.2	 0.0	 7.35	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2499	 1	 -0.0	 0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2500	 1	 0.0	 -0.0	 0.0	 4.8	 0	    1.00000	    0.00000	 380.0	 23	    1.30000	    0.70000;
	2501	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2502	 1	 0.0	 -0.0	 0.0	 84.7	 0	    1.00000	    0.00000	 380.0	 22	    1.10000	    0.90000;
	2503	 1	 -0.0	 0.0	 0.0	 2.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2504	 1	 119.2	 32.1	 0.0	 4.14	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2505	 1	 48.75	 16.2	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2506	 1	 -14.9	 -4.81	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2507	 1	 -0.0	 0.0	 0.0	 36.17	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2508	 1	 41.8	 5.9	 0.0	 4.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2509	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2510	 1	 115.87	 29.41	 0.0	 7.92	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2511	 1	 174.1	 -519.7	 0.0	 54.02	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2512	 1	 0.0	 0.0	 0.0	 18.83	 0	    1.00000	    0.00000	 380.0	 12	    1.10000	    0.90000;
	2513	 1	 0.0	 -0.0	 0.0	 29.79	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2514	 1	 18.2	 2.6	 0.0	 1.75	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2515	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2516	 1	 -0.0	 -0.0	 0.0	 6.66	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2517	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2518	 1	 -5.29	 -1.91	 0.0	 42.622979	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2519	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2520	 1	 -0.0	 -0.0	 0.057433	 3.80797	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	2521	 1	 90.5	 12.9	 0.0	 2.99	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2522	 1	 59.7	 26.3	 0.0	 37.680934	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	2523	 1	 0.0	 0.0	 0.0	 7.06	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	2524	 1	 11.2	 1.6	 0.0	 3.05	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2525	 1	 18.32	 14.1	 0.0	 3.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2526	 1	 238.45	 46.86	 0.0	 125.534496	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2527	 1	 59.77	 16.7	 0.0	 0.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2528	 1	 -10.41	 -3.3	 0.0	 4.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2529	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2530	 1	 77.39	 20.7	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	2531	 1	 1.3	 -0.0	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2532	 1	 -0.0	 -0.0	 0.08367	 4.954954	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2533	 1	 56.7	 8.0	 0.0	 4.42	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2534	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	2535	 1	 51.56	 2.1	 0.0	 0.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2536	 1	 15.12	 9.4	 0.0	 0.69	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2537	 1	 70.28	 16.2	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2538	 1	 118.8	 39.5	 0.0	 2.61	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2539	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2540	 1	 278.35	 90.4	 0.0	 12.1	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2541	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2542	 1	 72.68	 45.0	 0.0	 8.25	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2543	 1	 38.44	 13.2	 0.0	 1.73	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2544	 1	 27.33	 5.0	 0.0	 0.15	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2545	 1	 0.0	 0.0	 0.0	 10.78	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2546	 1	 -0.0	 0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	2547	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2548	 1	 -4.88	 5.5	 0.0	 1.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2549	 1	 0.0	 -0.0	 0.0	 3.86	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2550	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2551	 1	 205.3	 27.8	 0.0	 8.22	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2552	 1	 28.53	 11.3	 0.0	 6.81	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2553	 1	 25.77	 -36.0	 0.0	 9.85	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2554	 1	 32.54	 10.6	 0.0	 1.22	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2555	 1	 -0.15	 -1.0	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	2556	 1	 0.0	 0.0	 0.0	 2.75	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2557	 1	 -0.0	 -0.2	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2558	 1	 159.27	 38.31	 0.0	 2.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2559	 1	 17.02	 5.9	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2560	 1	 6.51	 1.4	 0.0	 0.54	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2561	 1	 1.8	 0.7	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2562	 1	 -88.6	 -24.2	 0.0	 5.66	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	2563	 1	 52.86	 13.0	 0.0	 6.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2564	 1	 0.0	 0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2565	 1	 -0.0	 -0.0	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2566	 1	 0.0	 -0.0	 0.0	 68.93	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2567	 1	 25.43	 7.1	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2568	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2569	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2570	 1	 -28.96	 -8.62	 0.0	 3.08	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2571	 1	 -0.0	 -0.0	 0.0	 1.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2572	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2573	 1	 152.18	 23.99	 0.0	 14.75	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2574	 1	 100.1	 44.5	 0.0	 3.28	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2575	 1	 62.97	 17.4	 0.0	 0.3	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2576	 1	 27.05	 22.7	 0.0	 14.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2577	 1	 0.0	 0.0	 0.0	 87.06	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2578	 1	 -0.0	 0.0	 0.0	 -0.3	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2579	 1	 -0.0	 -0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	2580	 1	 0.0	 -0.0	 0.0	 1.61	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2581	 1	 -15.72	 5.2	 0.0	 1.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2582	 1	 2.3	 0.8	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2583	 1	 174.6	 48.9	 0.0	 7.46	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2584	 1	 13.9	 1.9	 0.0	 6.37	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2585	 1	 -0.0	 0.0	 0.1083	 35.537525	 0	    1.00000	    0.00000	 380.0	 21	    1.30000	    0.70000;
	2586	 1	 0.0	 0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2587	 1	 39.04	 24.2	 0.0	 13.22	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2588	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	2589	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2590	 1	 0.0	 0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	2591	 1	 253.77	 84.6	 0.0	 20.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2592	 1	 28.13	 14.2	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2593	 1	 -9.51	 3.1	 0.0	 0.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2594	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2595	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2596	 1	 0.0	 -0.0	 0.0	 2.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2597	 1	 14.72	 5.4	 0.0	 0.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2598	 1	 25.63	 12.7	 0.0	 8.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2599	 1	 48.8	 6.9	 0.0	 9.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2600	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2601	 1	 -0.0	 0.0	 0.0	 3.86	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2602	 1	 -23.13	 -8.4	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2603	 1	 -0.0	 0.0	 0.0	 5.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2604	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2605	 1	 115.3	 -8.8	 0.0	 16.22	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2606	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2607	 1	 -0.0	 0.0	 0.0	 11.54	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	2608	 1	 226.8	 53.2	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2609	 1	 14.92	 4.4	 0.0	 1.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2610	 1	 499.8	 110.3	 0.0	 4.21	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2611	 1	 0.0	 -0.0	 0.0	 9.49	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	2612	 1	 -0.0	 0.0	 0.0	 29.89	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2613	 1	 0.0	 -0.0	 0.0	 31.53	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	2614	 1	 0.0	 0.0	 0.0	 7.61	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2615	 1	 -0.0	 0.0	 0.0	 23.88	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2616	 1	 -0.0	 0.0	 0.0	 1.46	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2617	 1	 14.74	 14.7	 0.0	 7.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2618	 1	 69.7	 9.9	 0.0	 2.89	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2619	 1	 0.0	 0.0	 0.0	 1.01	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2620	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	2621	 1	 112.1	 16.0	 0.0	 0.89	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2622	 1	 -0.0	 0.0	 0.0	 6.91	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2623	 1	 64.4	 9.1	 0.0	 1.61	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2624	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2625	 1	 10.61	 3.5	 0.0	 1.61	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2626	 1	 5.51	 2.0	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2627	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2628	 1	 0.0	 -0.0	 0.0	 1.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2629	 1	 203.1	 65.2	 0.0	 0.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2630	 1	 166.7	 87.6	 0.0	 60.34	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2631	 1	 29.93	 -4.2	 0.0	 1.47	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2632	 1	 655.8	 72.8	 0.0	 10.76	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2633	 1	 3.7	 1.3	 0.0	 0.91	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2634	 1	 0.0	 -0.0	 0.0	 44.86	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2635	 1	 42.95	 26.6	 0.0	 3.89	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	2636	 1	 98.3	 25.9	 0.0	 3.37	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2637	 1	 33.04	 12.1	 0.0	 0.55	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2638	 1	 21.72	 7.2	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2639	 1	 45.05	 -4.5	 0.0	 1.57	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	2640	 1	 37.6	 5.4	 0.0	 4.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2641	 1	 0.0	 0.0	 0.0	 1.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2642	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2643	 1	 2.0	 0.5	 0.0	 1.13	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2644	 1	 0.0	 0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2645	 1	 -0.0	 -0.0	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2646	 1	 123.1	 3.9	 0.0	 59.08	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	2647	 1	 70.18	 30.5	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2648	 1	 46.65	 15.1	 0.0	 9.79	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	2649	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 22	    1.10000	    0.90000;
	2650	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2651	 1	 0.0	 0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2652	 1	 93.1	 43.7	 0.0	 11.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2653	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2654	 1	 207.1	 50.4	 0.0	 4.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2655	 1	 -0.0	 -0.0	 0.0	 1.38	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2656	 1	 -0.72	 0.0	 0.0	 69.582294	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2657	 1	 0.0	 0.0	 0.0	 1.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2658	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2659	 1	 -0.0	 -0.0	 0.0	 64.39	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2660	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2661	 1	 45.45	 28.1	 0.0	 0.16	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2662	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2663	 1	 150.0	 104.3	 0.0	 9.21	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2664	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2665	 1	 -0.0	 0.0	 0.0	 2.73	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2666	 1	 30.6	 4.3	 0.0	 8.67	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2667	 1	 70.68	 10.7	 0.0	 1.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2668	 1	 252.9	 95.6	 0.0	 1.22	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2669	 1	 223.5	 48.0	 0.0	 12.74	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2670	 1	 20.92	 1.1	 0.0	 1.18	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2671	 1	 16.82	 5.5	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2672	 1	 7.41	 1.8	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2673	 1	 13.21	 4.4	 0.0	 1.17	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2674	 1	 0.0	 -0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2675	 1	 0.0	 -0.0	 0.0	 11.28	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2676	 1	 123.24	 23.65	 0.0	 6.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2677	 1	 -0.0	 0.0	 0.252685	 32.19909	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	2678	 1	 10.61	 3.8	 0.0	 0.96	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2679	 1	 27.93	 10.1	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2680	 1	 -0.0	 0.0	 0.0	 100.092366	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2681	 1	 0.0	 0.0	 0.0	 29.87	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2682	 1	 -0.0	 -0.0	 0.0	 0.47	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	2683	 1	 -0.0	 -0.0	 0.0	 23.22	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2684	 1	 394.9	 45.9	 0.0	 19.569841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2685	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2686	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2687	 1	 2.0	 1.0	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2688	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2689	 1	 0.0	 0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2690	 1	 -0.0	 0.0	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2691	 1	 -5.89	 -3.59	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2692	 1	 285.2	 65.3	 0.0	 11.28	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	2693	 1	 149.6	 21.3	 0.0	 2.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2694	 1	 681.5	 57.7	 0.0	 66.36	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2695	 1	 16.22	 8.9	 0.0	 2.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2696	 1	 0.0	 0.0	 0.0	 0.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2697	 1	 -0.0	 0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2698	 1	 0.0	 -1.2	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	2699	 1	 23.13	 8.8	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2700	 1	 -0.0	 0.0	 0.0	 3.08	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2701	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2702	 1	 151.7	 27.6	 0.0	 6.49	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2703	 1	 -0.2	 -4.97	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2704	 1	 56.26	 18.5	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2705	 1	 117.4	 12.1	 0.0	 1.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2706	 1	 118.0	 37.8	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2707	 1	 0.0	 0.0	 0.099501	 119.783595	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	2708	 1	 47.75	 18.8	 0.0	 4.42	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2709	 1	 189.7	 52.0	 0.0	 30.21	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2710	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2711	 1	 106.6	 15.2	 0.0	 0.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2712	 1	 104.8	 22.0	 0.0	 6.99	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2713	 1	 11.01	 4.0	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2714	 1	 -0.0	 8.4	 0.0	 12.47	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2715	 1	 90.5	 27.8	 0.0	 7.85	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2716	 1	 -0.0	 0.0	 0.349307	 35.121782	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	2717	 1	 32.04	 11.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	2718	 1	 48.8	 6.9	 0.0	 5.48	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2719	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2720	 1	 13.01	 14.2	 0.0	 15.78	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2721	 1	 -0.0	 0.0	 0.0	 10.040547	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2722	 1	 0.0	 0.0	 0.0	 56.39	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	2723	 1	 3.8	 0.6	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2724	 1	 151.2	 81.3	 0.0	 50.19	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2725	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2726	 1	 0.0	 0.0	 0.0	 4.68	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2727	 1	 32.54	 11.7	 0.0	 1.02	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	2728	 1	 -0.13	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	2729	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	2730	 1	 0.1	 152.7	 0.0	 233.41	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2731	 1	 44.05	 14.6	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2732	 1	 85.59	 20.72	 0.0	 142.79	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2733	 1	 36.19	 10.75	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2734	 1	 -61.67	 -0.9	 0.0	 12.33	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2735	 1	 29.5	 4.3	 0.0	 21.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2736	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2737	 1	 -0.0	 -0.0	 0.12635	 9.466325	 0	    1.00000	    0.00000	 380.0	 21	    1.30000	    0.70000;
	2738	 1	 0.0	 0.0	 0.0	 4.52	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	2739	 1	 -0.0	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2740	 1	 36.24	 5.7	 0.0	 15.06	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2741	 1	 148.5	 21.2	 0.0	 1.26	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2742	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2743	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2744	 1	 -9.82	 -3.4	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2745	 1	 0.0	 -0.0	 0.0	 56.27	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2746	 1	 27.9	 4.0	 0.0	 2.58	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2747	 1	 -11.77	 -3.81	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2748	 1	 65.47	 26.7	 0.0	 18.6	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2749	 1	 55.56	 26.5	 0.0	 1.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2750	 1	 118.4	 16.9	 0.0	 41.52	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2751	 1	 34.54	 8.6	 0.0	 5.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2752	 1	 12.21	 1.0	 0.0	 0.96	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2753	 1	 -0.63	 -1.17	 0.0	 1.92	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2754	 1	 -0.0	 0.0	 0.0	 3.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2755	 1	 0.0	 -0.0	 0.0	 3.22	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2756	 1	 159.3	 13.5	 0.0	 62.36	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2757	 1	 -0.0	 -0.0	 0.0	 1.56	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2758	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	2759	 1	 90.4	 13.8	 0.0	 0.35	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2760	 1	 64.87	 25.6	 0.0	 14.89	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2761	 1	 8.51	 2.8	 0.0	 1.35	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2762	 1	 59.9	 8.5	 0.0	 1.27	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2763	 1	 16.52	 6.0	 0.0	 0.55	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2765	 1	 40.5	 5.7	 0.0	 4.13	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2766	 1	 0.0	 -0.0	 0.0	 12.96	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2767	 1	 0.0	 0.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2768	 1	 34.9	 5.0	 0.0	 2.1	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2769	 1	 98.6	 28.3	 0.0	 4.76	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	2770	 1	 85.39	 14.3	 0.0	 0.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2771	 1	 57.21	 -7.12	 0.0	 6.86	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2772	 1	 103.1	 3.1	 0.0	 61.7	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	2773	 1	 4.7	 1.8	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2774	 1	 1.5	 0.3	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2775	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2776	 1	 16.76	 -0.51	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2777	 1	 26.63	 7.6	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2778	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2779	 1	 35.34	 21.9	 0.0	 3.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2780	 1	 2.9	 0.8	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2781	 1	 -9.41	 3.1	 0.0	 0.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2782	 1	 -28.13	 -0.81	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2783	 1	 0.0	 -0.0	 0.0	 4.47	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2784	 1	 0.3	 1.3	 0.0	 0.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2785	 1	 189.4	 25.8	 0.0	 3.62	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2786	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.30000	    0.70000;
	2787	 1	 0.0	 -0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2788	 1	 129.5	 26.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2789	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2790	 1	 -0.0	 -0.0	 0.0	 0.87	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2791	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2792	 1	 3.0	 0.1	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2793	 1	 16.7	 2.4	 0.0	 2.21	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2794	 1	 0.0	 -0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2795	 1	 -0.0	 -0.0	 0.0	 1.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2796	 1	 100.7	 17.5	 0.0	 6.54	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2797	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2798	 1	 8.91	 2.7	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2799	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2800	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2801	 1	 0.0	 -0.0	 0.0	 12.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2802	 1	 24.63	 8.1	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2803	 1	 69.08	 68.0	 0.0	 2.93	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2804	 1	 31.33	 9.6	 0.0	 1.86	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	2805	 1	 390.8	 79.5	 0.0	 20.79	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2806	 1	 -0.0	 -0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2807	 1	 327.4	 125.3	 0.0	 34.36	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	2808	 1	 72.0	 10.3	 0.0	 5.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2809	 1	 27.53	 11.0	 0.0	 2.49	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2810	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2811	 1	 6.91	 2.3	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2812	 1	 97.0	 18.6	 0.0	 1.25	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2813	 1	 32.94	 11.8	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2814	 1	 0.0	 0.0	 0.0	 52.89	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	2815	 1	 25.33	 14.2	 0.0	 4.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2816	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2817	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2818	 1	 76.6	 10.9	 0.0	 2.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2819	 1	 22.02	 2.2	 0.0	 2.4	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2820	 1	 0.0	 0.0	 0.0	 1.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2821	 1	 81.19	 31.4	 0.0	 2.04	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2822	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2823	 1	 19.32	 6.4	 0.0	 3.74	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2824	 1	 -0.0	 -0.0	 0.0	 4.17	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	2825	 1	 0.0	 -0.0	 0.0	 31.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2826	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2827	 1	 8.91	 4.9	 0.0	 4.58	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2828	 1	 166.7	 87.6	 0.0	 4.22	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2829	 1	 69.28	 23.8	 0.0	 2.56	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2830	 1	 46.55	 9.1	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2831	 1	 7.41	 2.7	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2832	 1	 48.15	 14.8	 0.0	 2.16	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	2833	 1	 62.7	 9.0	 0.0	 8.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2834	 1	 3.8	 1.3	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2835	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	2836	 1	 31.28	 5.34	 0.0	 8.75	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2837	 1	 -0.0	 -0.0	 0.0	 21.27	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2838	 1	 -9.31	 3.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2839	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	2840	 1	 330.9	 51.9	 0.0	 0.0	 0	    1.00000	    0.00000	 120.0	 20	    1.10000	    0.90000;
	2841	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2842	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2843	 1	 25.13	 15.6	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2844	 1	 179.0	 50.5	 0.0	 3.08	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2845	 1	 21.22	 5.3	 0.0	 1.25	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2846	 1	 42.25	 4.4	 0.0	 9.58843	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	2847	 1	 40.14	 8.8	 0.0	 0.82	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2848	 1	 453.23	 139.16	 0.0	 25.583218	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2849	 1	 0.0	 0.0	 0.0	 70.11	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2850	 1	 -0.0	 -0.0	 0.0	 4.76	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2851	 1	 -0.0	 -0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2852	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2853	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2854	 1	 -12.33	 -2.65	 0.0	 69.323028	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2855	 1	 -0.0	 0.0	 0.234854	 45.08542	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	2856	 1	 7.11	 4.4	 0.0	 0.97	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2857	 1	 4.2	 1.1	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2858	 1	 192.3	 84.6	 0.0	 38.41	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	2859	 1	 -57.0	 -24.9	 0.0	 8.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2860	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2861	 1	 17.72	 5.9	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2862	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	2863	 1	 37.73	 13.84	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2864	 1	 30.03	 10.0	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2865	 1	 46.35	 16.8	 0.0	 8.35	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	2866	 1	 -0.0	 0.0	 0.0	 4.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2867	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	2868	 1	 0.0	 -0.0	 0.0	 1.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2869	 1	 18.8	 8.5	 0.0	 75.218793	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	2870	 1	 -0.0	 0.0	 0.0	 0.62	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	2871	 1	 59.32	 -20.32	 0.0	 4.86	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2872	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2873	 1	 33.36	 20.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	2874	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	2875	 1	 69.28	 23.1	 0.0	 4.86	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2876	 1	 24.13	 15.0	 0.0	 3.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2877	 1	 29.93	 -0.0	 0.0	 0.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2878	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2879	 1	 13.82	 5.0	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2880	 1	 -0.0	 -0.0	 0.0	 14.2	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2881	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2882	 1	 -7.47	 -6.45	 0.0	 1.08	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2883	 1	 205.9	 38.3	 0.0	 6.54	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2884	 1	 282.5	 17.4	 0.0	 20.04	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2885	 1	 0.0	 -0.0	 0.0	 24.73	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	2886	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2887	 1	 57.66	 61.0	 0.0	 6.46	 0	    1.00000	    0.00000	 220.0	 17	    1.10000	    0.90000;
	2888	 1	 -0.0	 0.0	 0.0	 0.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2889	 1	 -0.0	 0.0	 0.0	 3.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2890	 1	 102.8	 30.8	 0.0	 2.66	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2891	 1	 254.9	 71.4	 0.0	 0.7	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2892	 1	 10.11	 3.7	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.30000	    0.70000;
	2893	 1	 -0.0	 -0.0	 0.0	 2.82	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2894	 1	 -0.0	 0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2895	 1	 151.0	 45.7	 0.0	 3.02	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2896	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2897	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	2898	 1	 56.76	 13.4	 0.0	 1.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2899	 1	 -0.0	 -0.0	 0.0	 44.66	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	2900	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2901	 1	 -0.51	 -20.69	 0.0	 2.07	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2902	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2903	 1	 133.7	 59.0	 0.0	 2.48	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2904	 1	 0.0	 -0.0	 0.37905	 21.97435	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	2905	 1	 -0.0	 0.0	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2906	 1	 255.8	 144.8	 0.0	 52.33	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2907	 1	 241.0	 32.3	 0.0	 34.74	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2908	 1	 203.8	 61.0	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	2909	 1	 -0.0	 0.0	 0.0	 5.21	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2910	 1	 -0.0	 0.0	 0.0	 2.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2911	 1	 10.91	 3.6	 0.0	 1.21	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2912	 1	 46.25	 32.2	 0.0	 1.5	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2913	 1	 51.96	 9.4	 0.0	 42.51	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2914	 1	 -0.0	 -0.0	 0.0	 3.43	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2915	 1	 -0.0	 -0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2916	 1	 63.47	 30.2	 0.0	 81.36	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2917	 1	 31.64	 7.5	 0.0	 21.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2918	 1	 0.0	 0.0	 0.0	 53.25003	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2919	 1	 -0.0	 0.0	 0.0	 32.049116	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2920	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2921	 1	 37.24	 7.1	 0.0	 1.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2922	 1	 34.04	 12.3	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2923	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2924	 1	 19.92	 7.4	 0.0	 17.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2925	 1	 19.04	 7.9	 0.0	 4.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2926	 1	 61.97	 14.3	 0.0	 8.38	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2927	 1	 -0.0	 0.0	 0.0	 26.18	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	2928	 1	 0.0	 -0.0	 0.0	 92.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2929	 1	 -0.0	 -0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2930	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2931	 1	 230.7	 19.3	 0.0	 4.56	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2932	 1	 17.7	 -333.3	 0.132526	 89.131068	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2933	 1	 70.08	 10.0	 0.0	 33.04	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	2934	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2935	 1	 -0.0	 -0.0	 0.0	 -4.4045	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	2936	 1	 -0.0	 -0.0	 0.0	 3.9	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	2937	 1	 16.72	 6.1	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2938	 1	 0.0	 -0.0	 0.0	 137.29	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2939	 1	 0.0	 0.0	 0.26	 6.5	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	2940	 1	 103.0	 28.7	 0.0	 2.88	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2941	 1	 0.0	 0.0	 0.0	 35.93	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	2942	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	2943	 1	 0.0	 -0.0	 0.0	 0.75	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2944	 1	 0.0	 0.0	 0.0	 2.32	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2945	 1	 41.95	 26.0	 0.0	 12.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2946	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2947	 1	 -21.38	 -13.23	 0.0	 2.52	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2948	 1	 215.7	 60.28	 0.0	 97.42	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	2949	 1	 -0.0	 -0.0	 0.0	 11.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2950	 1	 16.22	 5.7	 0.0	 4.68	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	2951	 1	 104.6	 40.7	 0.0	 1.42	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2952	 1	 94.3	 13.4	 0.0	 0.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2953	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2954	 1	 4.81	 1.2	 0.0	 0.13	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	2955	 1	 188.2	 23.4	 0.0	 17.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	2956	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2957	 1	 81.19	 24.4	 0.0	 0.6	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2958	 1	 16.72	 5.5	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2959	 1	 -0.45	 -0.03	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2960	 1	 -0.0	 0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2961	 1	 159.9	 53.2	 0.0	 7.99	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2962	 1	 93.5	 42.5	 0.0	 133.56	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	2963	 1	 -0.0	 -0.0	 0.0	 22.54	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	2964	 1	 0.0	 -0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2965	 1	 -29.96	 -21.31	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2966	 1	 4.4	 1.5	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2967	 1	 0.0	 -0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2968	 1	 112.51	 16.51	 0.0	 1.63	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2969	 1	 9.31	 3.0	 0.0	 0.08	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2970	 1	 -0.0	 -0.0	 0.0	 1.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	2971	 1	 0.0	 0.0	 0.0	 11.55	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	2972	 1	 97.82	 20.59	 0.0	 6.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2973	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	2974	 1	 65.47	 26.7	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	2975	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	2976	 1	 0.0	 0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2977	 1	 5.81	 1.3	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2978	 1	 0.0	 0.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	2979	 1	 13.9	 1.9	 0.0	 1.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	2980	 1	 -0.0	 0.0	 0.0	 0.42	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	2981	 1	 -0.0	 0.0	 0.0	 1.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2982	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2983	 1	 26.83	 13.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	2984	 1	 17.35	 -0.8	 0.0	 1.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2985	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2986	 1	 0.0	 0.0	 0.0	 21.88	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	2987	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	2988	 1	 27.03	 9.0	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	2989	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	2990	 1	 0.0	 -0.0	 0.0	 12.22	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	2991	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	2992	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 12	    1.30000	    0.70000;
	2993	 1	 17.72	 7.3	 0.0	 0.13	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2994	 1	 5.81	 1.9	 0.0	 3.45	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	2995	 1	 0.0	 -0.0	 0.0	 3.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	2996	 1	 31.84	 5.5	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	2997	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.30000	    0.70000;
	2998	 1	 17.02	 6.2	 0.0	 0.87	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	2999	 1	 48.8	 6.9	 0.0	 14.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3000	 1	 139.6	 68.4	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3001	 1	 87.73	 23.17	 0.0	 2.68	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3002	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3003	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3004	 1	 -0.0	 0.0	 0.0	 0.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3005	 1	 -0.0	 -0.0	 0.0	 2.03	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3006	 1	 87.6	 27.4	 0.0	 0.99	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3007	 1	 108.8	 33.2	 0.358716	 45.62985	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	3008	 1	 0.0	 0.0	 0.0	 22.7	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3009	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	3010	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3011	 1	 33.34	 11.0	 0.0	 1.16	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3012	 1	 -1398.9	 -380.6	 0.0	 58.1	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3013	 1	 2.2	 1.1	 0.0	 0.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3014	 1	 12.81	 3.9	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	3015	 1	 -0.0	 -0.0	 0.0	 17.77	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3016	 1	 30.23	 10.0	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3017	 1	 -0.0	 -0.0	 0.27075	 22.54135	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	3018	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3019	 1	 0.0	 -0.0	 0.0	 1.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3020	 1	 0.0	 0.0	 0.0	 0.64	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3021	 1	 74.38	 8.8	 0.0	 6.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3022	 1	 149.0	 19.8	 0.0	 23.89	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3023	 1	 0.0	 -0.0	 0.0	 27.69	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	3024	 1	 -0.0	 0.0	 0.0	 1.57	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3025	 1	 -0.0	 -0.0	 0.169151	 40.514944	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	3026	 1	 0.0	 -0.0	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3027	 1	 0.0	 0.0	 0.0	 1.54	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3028	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3029	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3030	 1	 78.59	 25.6	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3031	 1	 6.61	 2.4	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3032	 1	 -0.0	 0.0	 0.0	 2.37	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3033	 1	 41.15	 5.7	 0.0	 4.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3034	 1	 4.61	 1.4	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3035	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3036	 1	 116.93	 33.6	 0.0	 3.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3037	 1	 221.0	 146.8	 0.0	 8.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3038	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3039	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3040	 1	 -0.0	 0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3041	 1	 0.0	 0.0	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3042	 1	 0.0	 -0.0	 0.0	 50.0	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	3043	 1	 26.93	 8.0	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3044	 1	 29.33	 5.6	 0.0	 6.56	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3045	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3046	 1	 -0.0	 -0.0	 0.0	 4.21	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3047	 1	 0.0	 -0.0	 0.0	 3.84	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3048	 1	 95.91	 -15.4	 0.0	 1.51	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3049	 1	 -0.0	 0.0	 0.0	 0.5	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3050	 1	 -0.54	 -0.77	 0.181549	 1.270889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3051	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3052	 1	 0.0	 -0.0	 0.0	 8.21	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3053	 1	 10.31	 4.6	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	3054	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3055	 1	 1.4	 0.2	 0.0	 5.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3056	 1	 22.5	 9.5	 0.0	 29.37436	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	3057	 1	 -17.8	 -3.68	 0.110438	 41.234223	 0	    1.00000	    0.00000	 380.0	 3	    1.30000	    0.70000;
	3058	 1	 0.0	 -0.0	 0.0	 0.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3059	 1	 -14.85	 -4.99	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3060	 1	 0.0	 0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3061	 1	 493.4	 53.5	 0.0	 58.09	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3062	 1	 8.71	 1.6	 0.0	 1.23	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3063	 1	 71.28	 6.9	 0.0	 1.93	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3064	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	3065	 1	 55.86	 8.8	 0.0	 4.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3066	 1	 119.7	 3.7	 0.0	 0.88	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3067	 1	 272.3	 58.5	 0.0	 23.57	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3068	 1	 566.1	 54.2	 0.0	 44.559841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3069	 1	 89.6	 22.7	 0.0	 4.06	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3070	 1	 0.0	 -0.0	 0.0	 4.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3071	 1	 0.0	 -0.0	 0.0	 2.83	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3072	 1	 92.9	 27.7	 0.0	 5.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3073	 1	 100.7	 -23.3	 0.0	 2.97	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3074	 1	 0.0	 0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3075	 1	 30.33	 10.5	 0.0	 0.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3076	 1	 164.0	 42.3	 0.0	 8.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3077	 1	 11.91	 3.0	 0.0	 1.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3078	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3079	 1	 10.11	 3.3	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3080	 1	 -0.0	 -0.0	 0.256503	 101.229042	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	3081	 1	 0.0	 0.0	 0.0	 0.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3082	 1	 0.0	 0.0	 0.0	 75.076038	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3083	 1	 567.97	 130.73	 0.0	 1.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3084	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3085	 1	 64.67	 24.5	 0.0	 1.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3086	 1	 0.0	 0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3087	 1	 0.0	 0.0	 0.0	 3.64	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3088	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3089	 1	 15.22	 4.2	 0.0	 1.35	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	3090	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3091	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3092	 1	 28.63	 12.1	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3093	 1	 11.21	 3.7	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3094	 1	 4.1	 1.5	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3095	 1	 69.78	 15.3	 0.0	 1.34	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3096	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3097	 1	 128.11	 64.9	 0.0	 19.1	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	3098	 1	 -0.0	 -0.0	 0.0	 6.1	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	3099	 1	 380.9	 85.1	 0.0	 57.449841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3100	 1	 -0.0	 -0.0	 0.0	 4.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3101	 1	 0.0	 8.4	 0.0	 15.72	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3102	 1	 125.2	 105.4	 0.0	 76.73	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3103	 1	 -0.0	 -0.0	 0.06	 11.38	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	3104	 1	 -0.0	 0.0	 0.11	 2.05	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	3105	 1	 2.3	 0.8	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3106	 1	 30.63	 11.6	 0.0	 52.28	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3107	 1	 -0.0	 -0.0	 0.0	 2.65	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3108	 1	 -0.0	 -0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3109	 1	 -0.0	 0.0	 0.0	 8.33	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3110	 1	 -0.19	 -73.31	 0.0	 2.36	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3111	 1	 0.0	 0.0	 0.0	 20.96	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3112	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3113	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3114	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3115	 1	 -0.0	 0.0	 0.0	 113.7	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	3116	 1	 57.86	 70.5	 0.495087	 218.066972	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3117	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3118	 1	 0.0	 -0.0	 0.0	 4.36	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3119	 1	 99.9	 20.1	 0.0	 17.41	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3120	 1	 0.0	 0.0	 0.181549	 15.300889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3121	 1	 242.16	 73.64	 0.0	 12.79	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3122	 1	 13.21	 4.4	 0.0	 0.38	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3123	 1	 115.5	 71.5	 0.0	 150.47	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3124	 1	 0.0	 -0.0	 0.0	 3.13	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3125	 1	 -0.0	 0.0	 0.0	 3.25	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3126	 1	 104.78	 20.92	 0.0	 6.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3127	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3128	 1	 2.5	 0.5	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3129	 1	 109.5	 22.8	 0.0	 7.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3130	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	3131	 1	 3.5	 1.4	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3132	 1	 -14.9	 -4.6	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3133	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3134	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3135	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3136	 1	 7.61	 2.5	 0.0	 1.2	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3137	 1	 0.0	 -0.0	 0.0	 0.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3138	 1	 0.0	 -0.0	 0.0	 0.86	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3139	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3140	 1	 13.9	 1.9	 0.0	 2.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3141	 1	 20.72	 6.3	 0.0	 0.37	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3142	 1	 100.5	 37.0	 0.0	 14.95	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	3143	 1	 91.7	 13.0	 0.0	 2.25	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3144	 1	 19.82	 7.2	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3145	 1	 -0.0	 -0.0	 0.0	 24.909116	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3146	 1	 -0.0	 0.0	 0.0	 45.39	 0	    1.00000	    0.00000	 380.0	 15	    1.30000	    0.70000;
	3147	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.30000	    0.70000;
	3148	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3149	 1	 80.09	 -1.8	 0.0	 4.09	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3150	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3151	 1	 8.31	 3.0	 0.0	 0.87	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3152	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	3153	 1	 68.68	 19.1	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3154	 1	 -0.0	 0.0	 0.0	 0.21	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3155	 1	 0.0	 0.0	 0.0	 19.63	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3156	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3157	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3158	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	3159	 1	 136.7	 19.3	 0.0	 37.5	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3160	 1	 10.61	 51.2	 0.203187	 8.281355	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3161	 1	 59.98	 15.54	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3162	 1	 8.31	 2.5	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3164	 1	 83.9	 11.9	 0.0	 1.14	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3165	 1	 -16.5	 3.6	 0.0	 1.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3166	 1	 184.91	 32.8	 0.0	 8.35	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3167	 1	 11.11	 3.6	 0.0	 3.36	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3168	 1	 -0.0	 0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3169	 1	 0.0	 0.0	 0.0	 75.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3170	 1	 39.64	 9.8	 0.0	 1.08	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3171	 1	 13.84	 1.85	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3172	 1	 -0.0	 -0.0	 0.0	 1.98	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3173	 1	 0.0	 -0.0	 0.22	 21.48	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	3174	 1	 292.8	 114.2	 0.0	 22.01	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3175	 1	 0.0	 0.0	 0.0	 1.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3176	 1	 132.9	 40.5	 0.0	 6.92	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3177	 1	 39.34	 11.2	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3178	 1	 180.2	 46.4	 0.0	 9.7	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3179	 1	 23.63	 7.8	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3180	 1	 0.0	 -0.0	 0.0	 62.76	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3181	 1	 -0.0	 0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3182	 1	 31.94	 12.6	 0.0	 10.67	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3183	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3184	 1	 14.12	 7.7	 0.0	 1.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3185	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3186	 1	 -20.92	 2.5	 0.0	 16.42	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3187	 1	 107.0	 34.7	 0.0	 1.54	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3188	 1	 75.58	 30.3	 0.0	 34.66	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3189	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3190	 1	 0.0	 -0.0	 0.0	 35.14	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	3191	 1	 127.8	 15.2	 0.0	 9.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3192	 1	 -0.0	 0.0	 0.370251	 146.807945	 0	    1.00000	    0.00000	 380.0	 18	    1.30000	    0.70000;
	3193	 1	 0.0	 0.0	 0.0	 207.85	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3194	 1	 -0.0	 -0.0	 0.0	 54.23	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	3195	 1	 104.5	 31.8	 0.0	 0.71	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3196	 1	 398.0	 11.5	 0.0	 7.749841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3197	 1	 15.92	 12.0	 0.0	 6.79	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	3198	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	3199	 1	 23.8	 3.4	 0.0	 6.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3200	 1	 86.2	 19.9	 0.0	 5.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3201	 1	 -0.0	 0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3202	 1	 0.2	 0.9	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3203	 1	 27.03	 9.0	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3204	 1	 8.51	 3.2	 0.0	 0.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3205	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3206	 1	 146.7	 20.7	 0.0	 62.64	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3207	 1	 98.01	 16.6	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3208	 1	 0.0	 -0.0	 0.0	 104.11	 0	    1.00000	    0.00000	 380.0	 22	    1.10000	    0.90000;
	3209	 1	 2.3	 0.8	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3210	 1	 -0.0	 -0.0	 0.0	 47.99	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	3211	 1	 0.0	 0.0	 0.0	 5.21	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3212	 1	 62.7	 9.0	 0.0	 3.22	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3213	 1	 0.0	 0.0	 0.181549	 5.810889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3214	 1	 0.0	 -0.0	 0.0	 1.43	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3215	 1	 63.07	 25.8	 0.0	 18.63	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3216	 1	 73.58	 30.1	 0.0	 6.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3217	 1	 64.0	 9.1	 0.0	 12.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3218	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3219	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3220	 1	 -0.0	 -0.0	 0.0	 24.67	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	3221	 1	 76.38	 24.8	 0.0	 3.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3222	 1	 9.01	 1.1	 0.0	 1.26	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3223	 1	 0.0	 -0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3224	 1	 0.0	 -0.0	 0.0	 1.86	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	3225	 1	 81.2	 89.3	 0.0	 15.55	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3226	 1	 77.7	 11.1	 0.0	 4.49	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3227	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3228	 1	 -0.0	 0.0	 0.0	 3.58	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3229	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3230	 1	 18.5	 2.7	 0.0	 0.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3231	 1	 251.3	 42.6	 0.0	 5.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3232	 1	 133.9	 32.4	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3233	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3234	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3235	 1	 -6.58	 -1.67	 0.0	 1.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3236	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	3237	 1	 16.42	 5.9	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3238	 1	 0.0	 -0.0	 0.0	 6.19	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3239	 1	 -5.06	 -1.84	 0.0	 187.327025	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3240	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3241	 1	 132.0	 27.0	 0.0	 4.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3242	 1	 296.1	 82.3	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	3243	 1	 -0.0	 0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3244	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3245	 1	 0.0	 0.0	 0.0	 17.82055	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	3246	 1	 20.9	 -171.5	 0.0	 0.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3247	 1	 113.0	 56.5	 0.0	 4.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3248	 1	 84.19	 17.3	 0.0	 6.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3249	 1	 -0.0	 -0.0	 0.0	 17.65	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3250	 1	 26.33	 7.6	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3251	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3252	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3253	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3254	 1	 -0.0	 -0.0	 0.0	 45.7	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3255	 1	 0.0	 0.0	 0.0	 1.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3256	 1	 -0.0	 0.0	 0.0	 1.87	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	3257	 1	 0.0	 -0.0	 0.0	 3.71	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	3258	 1	 -11.71	 3.8	 0.0	 0.13	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3259	 1	 -0.0	 0.0	 0.0	 53.64	 0	    1.00000	    0.00000	 380.0	 15	    1.30000	    0.70000;
	3260	 1	 83.6	 11.9	 0.0	 5.03	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3261	 1	 87.0	 29.6	 0.0	 4.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3262	 1	 -0.0	 -0.0	 0.2166	 10.9704	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	3263	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3264	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3265	 1	 0.0	 -0.0	 0.0	 61.52	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	3266	 1	 -0.0	 0.0	 0.0	 4.62	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3267	 1	 -0.0	 0.0	 0.0	 21.82	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3268	 1	 -0.0	 -0.0	 0.0	 29.27	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3269	 1	 115.6	 16.4	 0.0	 2.41	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3270	 1	 0.0	 0.0	 0.0	 5.12	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3271	 1	 -0.0	 -0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3272	 1	 -30.03	 9.9	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3273	 1	 -0.0	 -0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3274	 1	 12.11	 5.5	 0.0	 1.19	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3275	 1	 -0.0	 0.0	 0.0	 17.75	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3276	 1	 -0.0	 -0.0	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3277	 1	 0.0	 0.0	 0.294847	 40.776932	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	3278	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3279	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	3280	 1	 -0.0	 0.0	 0.0	 2.08	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3281	 1	 10.61	 3.8	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3282	 1	 -0.0	 0.0	 0.0	 9.66	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3283	 1	 5.5	 0.8	 0.0	 1.19	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3284	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3285	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3286	 1	 0.0	 0.0	 0.0	 5.67	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3287	 1	 27.8	 4.0	 0.0	 9.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3288	 1	 -0.57	 -0.91	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	3289	 1	 11.01	 6.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3290	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	3291	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3292	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	3293	 1	 33.14	 11.6	 0.0	 4.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3294	 1	 5.51	 2.0	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3295	 1	 -0.01	 0.0	 0.0	 30.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3296	 1	 -0.0	 0.0	 0.0	 1.08	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3297	 1	 -0.0	 -0.0	 0.0	 0.8	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3298	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3299	 1	 332.9	 99.6	 0.0	 0.53	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3300	 1	 12.01	 3.9	 0.0	 0.94	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3301	 1	 72.08	 29.5	 0.0	 1.06	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3302	 1	 34.9	 5.0	 0.0	 11.17	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3303	 1	 0.0	 0.0	 0.0	 3.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3304	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	3305	 1	 13.9	 1.9	 0.0	 3.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3306	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3307	 1	 -0.0	 -0.0	 0.0	 1.84	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3308	 1	 -0.0	 -0.0	 0.0	 7.75	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3309	 1	 32.64	 11.8	 0.0	 2.07	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3310	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3311	 1	 19.82	 7.3	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3312	 1	 -10.11	 3.3	 0.0	 0.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3313	 1	 0.0	 -0.0	 0.0	 34.49	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3314	 1	 -0.2	 -1.64	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3315	 1	 -0.0	 0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3316	 1	 50.56	 16.6	 0.0	 2.02	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3317	 1	 89.5	 12.8	 0.0	 5.08	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3318	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3319	 1	 120.4	 39.5	 0.0	 47.2	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3320	 1	 -0.0	 -0.0	 0.0	 0.83	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3321	 1	 -0.0	 -0.0	 0.0	 2.22	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3322	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	3323	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3324	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3325	 1	 -0.0	 0.0	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3326	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3327	 1	 -0.0	 -0.0	 0.0	 2.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3328	 1	 14.72	 4.6	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3329	 1	 2.3	 0.8	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3330	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3331	 1	 -0.0	 -0.0	 0.0	 4.56	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3332	 1	 -10.59	 -5.25	 0.0	 3.59	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3333	 1	 34.04	 11.0	 0.0	 0.96	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3334	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3335	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	3336	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3337	 1	 236.2	 116.4	 0.0	 16.22	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3338	 1	 14.72	 6.7	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3339	 1	 0.0	 -0.0	 0.0	 0.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3340	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	3341	 1	 46.85	 16.6	 0.0	 2.08	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	3342	 1	 76.18	 13.2	 0.0	 7.4	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3343	 1	 379.9	 73.0	 0.0	 59.58	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3344	 1	 83.29	 24.1	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3345	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3346	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3347	 1	 38.04	 20.0	 0.0	 0.03	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3348	 1	 -0.0	 0.0	 0.0	 0.68	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3349	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3350	 1	 1.3	 0.4	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3351	 1	 129.5	 51.8	 0.0	 107.08	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3352	 1	 -0.0	 -0.0	 0.0	 5.22	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	3353	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3354	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3355	 1	 0.0	 -0.0	 0.0	 5.14	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3356	 1	 -0.0	 -0.0	 0.185125	 56.232473	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	3357	 1	 36.54	 27.4	 0.0	 0.16	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3358	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	3359	 1	 -0.0	 -0.0	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3360	 1	 -0.0	 -0.0	 0.0	 6.1	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3361	 1	 -0.0	 -0.0	 0.0	 7.68	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3362	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3363	 1	 155.8	 38.4	 0.0	 3.77	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3364	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3365	 1	 -0.0	 -0.0	 0.090774	 0.080444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3366	 1	 3.8	 1.3	 0.0	 0.99	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3367	 1	 57.46	 15.3	 0.0	 4.37	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3368	 1	 143.79	 106.96	 0.0	 99.84	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	3369	 1	 3.4	 1.4	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3370	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	3371	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	3372	 1	 0.0	 -0.0	 0.13	 10.79	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	3373	 1	 0.5	 0.5	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3374	 1	 156.2	 24.5	 0.0	 2.22	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3375	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	3376	 1	 -0.0	 0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3377	 1	 77.49	 21.4	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3378	 1	 -0.0	 -0.0	 0.0	 13.02	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3379	 1	 13.9	 1.9	 0.0	 5.68	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3380	 1	 50.06	 19.7	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	3381	 1	 8.31	 3.0	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3382	 1	 115.0	 -4.5	 0.0	 15.05	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3383	 1	 47.15	 15.2	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3384	 1	 0.0	 0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3385	 1	 -0.0	 0.0	 0.0	 0.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3386	 1	 82.6	 11.7	 0.0	 1.75	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3387	 1	 4.61	 1.7	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3388	 1	 -0.2	 -1.64	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3389	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	3390	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3391	 1	 302.5	 65.1	 0.0	 8.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3392	 1	 -0.0	 0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3393	 1	 15.57	 9.59	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3394	 1	 27.13	 9.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3395	 1	 -0.0	 -0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3396	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3397	 1	 24.12	 9.8	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3398	 1	 -0.75	 -0.93	 0.0	 0.26	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3399	 1	 50.06	 16.0	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3400	 1	 0.0	 0.0	 0.0	 17.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3401	 1	 23.22	 6.3	 0.0	 0.66	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3402	 1	 115.0	 16.4	 0.0	 3.94	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3403	 1	 234.2	 33.3	 0.0	 0.88	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3404	 1	 140.93	 18.71	 0.0	 12.73	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3405	 1	 -0.76	 -0.86	 0.0	 6.15	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	3406	 1	 0.0	 -0.0	 0.0	 0.29	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3407	 1	 108.7	 26.3	 0.0	 2.06	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3408	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3409	 1	 -0.0	 -0.0	 0.0	 16.4	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3410	 1	 52.06	 17.0	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3411	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3412	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3413	 1	 19.42	 7.0	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	3414	 1	 78.09	 27.0	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3415	 1	 14.72	 5.3	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3416	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3417	 1	 0.0	 0.0	 0.0	 1.78	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3418	 1	 -0.0	 -0.0	 0.0	 0.24	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3419	 1	 0.0	 -0.0	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	3420	 1	 6.71	 2.4	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3421	 1	 11.51	 4.2	 0.0	 3.64	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3422	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3423	 1	 173.1	 4.6	 0.0	 2.57	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3424	 1	 11.5	 1.7	 0.0	 3.11	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3425	 1	 83.59	 21.6	 0.0	 25.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3426	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3427	 1	 146.9	 26.6	 0.0	 11.95	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3428	 1	 -0.0	 -0.0	 0.0	 17.92	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3429	 1	 175.4	 28.8	 0.0	 2.03	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	3430	 1	 125.1	 44.0	 0.0	 6.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3431	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3432	 1	 39.05	 -11.82	 0.0	 1.12	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3433	 1	 -0.0	 0.0	 0.121066	 38.317958	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	3434	 1	 4.2	 2.0	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3435	 1	 -0.0	 0.0	 0.0	 10.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3436	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3437	 1	 0.0	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3438	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3439	 1	 9.7	 1.4	 0.0	 4.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3440	 1	 0.0	 0.0	 0.0	 80.21	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	3441	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3442	 1	 54.96	 12.2	 0.0	 7.05	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3443	 1	 -0.0	 0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3444	 1	 5.11	 1.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3445	 1	 -7.63	 -4.3	 0.0	 94.00001	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3446	 1	 271.43	 74.55	 0.0	 78.4	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	3447	 1	 120.1	 30.5	 0.0	 5.26	 0	    1.00000	    0.00000	 220.0	 17	    1.10000	    0.90000;
	3448	 1	 -15.8	 -2.8	 0.0	 7.6	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3449	 1	 0.0	 -0.0	 0.0	 25.28	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3450	 1	 78.99	 16.2	 0.0	 1.97	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3451	 1	 20.82	 9.5	 0.0	 1.16	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3452	 1	 15.63	 4.8	 0.0	 1.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3453	 1	 3.9	 0.9	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3454	 1	 0.0	 0.0	 0.0	 33.22	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	3455	 1	 -18.8	 -5.9	 0.0	 6.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3456	 1	 -0.0	 0.0	 0.0	 2.09	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3457	 1	 23.13	 8.8	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3458	 1	 4.2	 0.6	 0.0	 4.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3459	 1	 76.6	 10.9	 0.0	 9.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3460	 1	 0.0	 -0.0	 0.0	 1.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3461	 1	 119.1	 60.5	 0.0	 2.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3462	 1	 209.5	 95.0	 0.0	 24.39	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3463	 1	 0.0	 0.0	 0.0	 0.69	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3464	 1	 -0.0	 -0.0	 0.0	 7.49	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	3465	 1	 119.1	 22.3	 0.0	 2.71	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3466	 1	 7.71	 2.2	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3467	 1	 1.5	 0.5	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3468	 1	 50.36	 -36.2	 0.0	 1.25	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3469	 1	 0.0	 -0.0	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 1	    1.10000	    0.90000;
	3470	 1	 123.1	 51.8	 0.0	 1.68	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3471	 1	 18.72	 5.5	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3472	 1	 18.02	 -15.7	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	3473	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3474	 1	 23.93	 8.7	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3475	 1	 0.0	 -0.0	 0.0	 64.67	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	3476	 1	 0.0	 0.0	 0.0	 8.48	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3477	 1	 22.12	 7.9	 0.0	 0.7	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3478	 1	 -3.4	 -0.5	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3479	 1	 124.9	 104.0	 0.0	 4.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3480	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3481	 1	 142.5	 23.6	 0.0	 4.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3482	 1	 22.02	 13.7	 0.0	 0.44	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3483	 1	 -0.0	 -0.0	 0.0	 91.192543	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3484	 1	 -0.0	 0.0	 0.0	 37.1	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	3485	 1	 -0.0	 0.0	 0.0	 6.501668	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3486	 1	 101.5	 -18.3	 0.0	 8.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3487	 1	 16.32	 7.6	 0.0	 3.15	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3488	 1	 55.66	 4.5	 0.0	 1.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3489	 1	 0.0	 -0.0	 0.0	 12.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3490	 1	 12.51	 4.1	 0.0	 0.71	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3491	 1	 15.92	 5.2	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3492	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3493	 1	 226.3	 61.1	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	3494	 1	 0.0	 0.0	 0.230863	 107.524848	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	3495	 1	 36.34	 3.3	 0.0	 2.16	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3496	 1	 99.3	 23.3	 0.0	 1.88	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3497	 1	 100.5	 32.0	 0.0	 1.89	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3498	 1	 138.5	 19.3	 0.0	 5.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3499	 1	 180.4	 71.6	 0.0	 81.042938	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3500	 1	 94.2	 21.6	 0.0	 2.88	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3501	 1	 33.5	 4.8	 0.0	 3.47	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3502	 1	 98.2	 19.1	 0.0	 10.92	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3503	 1	 -0.0	 0.0	 0.0	 1.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3504	 1	 8.91	 2.5	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3505	 1	 0.0	 0.0	 0.0	 3.49	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	3506	 1	 0.0	 0.0	 0.0	 0.6	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	3507	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3508	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 11	    1.10000	    0.90000;
	3509	 1	 23.62	 16.5	 0.0	 8.39	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3510	 1	 0.0	 -0.0	 0.0	 43.87	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	3511	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3512	 1	 65.64	 -0.98	 0.0	 11.55	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3513	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3514	 1	 -0.64	 -3.53	 0.0	 8.84	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3515	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3516	 1	 -0.0	 0.0	 0.0	 3.48	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	3517	 1	 -0.0	 0.0	 0.0	 42.71	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3518	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 330.0	 24	    1.10000	    0.90000;
	3519	 1	 -0.0	 0.0	 0.0	 68.053762	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3520	 1	 -0.0	 0.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3521	 1	 9.7	 1.4	 0.0	 2.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3522	 1	 -0.0	 -0.0	 0.0	 13.79	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3523	 1	 29.33	 9.6	 0.0	 0.6	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3524	 1	 29.93	 10.8	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3525	 1	 0.0	 -0.0	 0.040985	 0.716371	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3526	 1	 33.34	 13.2	 0.0	 0.76	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3527	 1	 -0.0	 0.0	 0.0	 0.9	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3528	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3529	 1	 -0.0	 0.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3530	 1	 118.5	 21.0	 0.0	 2.19	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3531	 1	 7.81	 2.8	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3532	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3533	 1	 159.1	 -28.7	 0.0	 2.31	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3534	 1	 8.61	 3.1	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3535	 1	 -0.0	 0.0	 0.0	 0.49	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3536	 1	 -0.48	 0.1	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3537	 1	 96.5	 -43.0	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3538	 1	 0.0	 0.0	 0.0	 4.17	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	3539	 1	 97.0	 -52.1	 0.0	 3.95	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3540	 1	 6.01	 3.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3541	 1	 0.0	 -0.0	 0.0	 3.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3542	 1	 0.0	 -0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3543	 1	 -0.0	 -0.0	 0.0	 14.079026	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3544	 1	 0.0	 -0.0	 0.0	 83.96	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3545	 1	 20.12	 7.6	 0.0	 0.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3546	 1	 -0.0	 -0.0	 0.0	 48.46	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3547	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3548	 1	 10.01	 3.0	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3549	 1	 0.0	 0.0	 0.0	 3.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3550	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3551	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	3552	 1	 -0.0	 0.0	 0.0	 18.31	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3553	 1	 0.0	 0.0	 0.0	 0.25	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3554	 1	 362.2	 -10.5	 0.0	 19.86	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3555	 1	 0.0	 -0.0	 0.0	 1.33	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3556	 1	 31.23	 12.9	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3557	 1	 87.2	 31.8	 0.0	 5.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3558	 1	 -0.0	 0.0	 0.0	 2.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3559	 1	 4.1	 0.9	 0.0	 0.09	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3560	 1	 47.95	 17.2	 0.0	 7.91	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3561	 1	 60.67	 37.6	 0.0	 0.92	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3562	 1	 6.31	 1.3	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3563	 1	 392.8	 70.6	 0.0	 13.309841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3564	 1	 0.0	 -0.0	 0.0	 5.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3565	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3566	 1	 5.21	 1.5	 0.0	 1.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3567	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3568	 1	 30.6	 4.3	 0.0	 8.4	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3569	 1	 215.3	 37.7	 0.0	 14.36	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3570	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3571	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3572	 1	 8.31	 3.0	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3573	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3574	 1	 -0.0	 0.0	 0.0	 32.63	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	3575	 1	 24.43	 8.7	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	3576	 1	 1.4	 0.5	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3577	 1	 -38.7	 -12.99	 0.0	 13.47383	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3578	 1	 -0.0	 0.0	 0.0	 11.06	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3579	 1	 277.72	 7.35	 0.0	 3.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3580	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3581	 1	 -10.61	 3.5	 0.0	 1.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3582	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3583	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3584	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3585	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3586	 1	 0.0	 -0.0	 0.0	 0.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3587	 1	 0.0	 -0.0	 0.0	 78.22	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3588	 1	 0.0	 -0.0	 0.0	 1.6	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3589	 1	 37.54	 18.3	 0.0	 0.22	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3590	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3591	 1	 13.9	 1.9	 0.0	 4.47	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3592	 1	 102.7	 77.5	 0.0	 4.89	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3593	 1	 84.09	 52.1	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3594	 1	 31.43	 6.6	 0.0	 3.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3595	 1	 14.02	 7.6	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3596	 1	 86.7	 34.6	 0.0	 2.73	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3597	 1	 0.0	 -0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	3598	 1	 4.4	 2.2	 0.0	 1.79	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3599	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	3600	 1	 -11.01	 3.6	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3601	 1	 0.0	 0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3602	 1	 86.6	 14.9	 0.0	 1.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3603	 1	 0.0	 -0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3604	 1	 124.3	 39.4	 0.0	 6.43	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	3605	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3606	 1	 194.3	 27.9	 0.0	 3.53	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3607	 1	 95.1	 -19.36	 0.0	 12.46	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3608	 1	 0.0	 -0.0	 0.0	 58.146813	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3609	 1	 -28.13	 -0.82	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3610	 1	 185.8	 31.8	 0.0	 3.73	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3611	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3612	 1	 -0.0	 -0.0	 0.0	 4.48	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3613	 1	 152.5	 14.4	 0.0	 24.61	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3614	 1	 9.21	 3.3	 0.0	 1.13	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3615	 1	 0.0	 -0.0	 0.0	 13.51	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3616	 1	 108.43	 31.33	 0.0	 0.88	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3617	 1	 81.79	 51.1	 0.0	 3.06	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3618	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	3619	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3620	 1	 35.14	 16.1	 0.0	 0.45	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3621	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3622	 1	 -0.0	 -0.0	 0.0	 53.84	 0	    1.00000	    0.00000	 380.0	 12	    1.10000	    0.90000;
	3623	 1	 0.0	 -0.0	 0.0	 4.08	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3624	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3625	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3626	 1	 13.62	 8.4	 0.0	 2.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3627	 1	 -0.0	 -0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3628	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	3629	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3630	 1	 21.52	 7.6	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3631	 1	 -0.0	 -0.0	 0.0	 11.98	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3632	 1	 -12.3	 -10.6	 0.0	 3.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3633	 1	 -0.0	 0.0	 0.0	 15.23	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3634	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3635	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3636	 1	 0.0	 0.0	 0.0	 10.82	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3637	 1	 23.93	 5.8	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3638	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3639	 1	 1.7	 0.3	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3640	 1	 0.0	 -0.0	 0.0	 7.1	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3641	 1	 30.33	 11.0	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3642	 1	 1.3	 0.4	 0.0	 1.7	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3643	 1	 24.23	 6.4	 0.0	 3.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3644	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3645	 1	 42.55	 17.6	 0.0	 17.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3646	 1	 32.24	 11.7	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3647	 1	 -668.3	 -230.2	 0.0	 0.52	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3648	 1	 -0.0	 0.0	 0.0	 57.87	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3649	 1	 -0.0	 -0.0	 0.0	 4.86	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3650	 1	 0.0	 -0.0	 0.0	 4.68	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3651	 1	 0.0	 -0.0	 0.0	 11.87	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3652	 1	 61.4	 8.8	 0.0	 3.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3653	 1	 11.5	 6.16	 0.0	 1.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3654	 1	 20.72	 5.0	 0.0	 6.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3655	 1	 114.8	 121.5	 0.0	 24.25	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3656	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3657	 1	 131.0	 1.3	 0.0	 120.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3658	 1	 0.0	 -0.0	 0.0	 2.8	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3659	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	3660	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3661	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3662	 1	 -0.0	 -0.0	 0.0	 4.74	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3663	 1	 50.2	 7.1	 0.0	 8.14	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3664	 1	 -0.2	 -0.96	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3665	 1	 295.4	 42.0	 0.0	 0.83	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3666	 1	 -0.0	 0.0	 0.0	 0.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3667	 1	 -0.0	 -0.0	 0.0	 0.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3668	 1	 -0.0	 0.0	 0.0	 13.93	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3669	 1	 -0.0	 -0.0	 0.0	 2.04	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3670	 1	 28.03	 6.5	 0.0	 6.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3671	 1	 22.83	 9.7	 0.0	 5.07	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3672	 1	 82.99	 25.9	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3673	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3674	 1	 155.05	 39.56	 0.0	 6.27	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3675	 1	 -0.0	 0.0	 0.0	 -0.73	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	3676	 1	 95.0	 10.43	 0.0	 89.57	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	3677	 1	 5.51	 2.2	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3678	 1	 4.69	 1.89	 0.0	 2.45	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3679	 1	 49.91	 23.81	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3680	 1	 -0.0	 -0.0	 0.0	 12.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3681	 1	 -0.0	 0.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3682	 1	 2.5	 1.3	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3683	 1	 28.93	 10.5	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3684	 1	 182.3	 65.9	 0.0	 62.49	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	3685	 1	 52.79	 2.64	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3686	 1	 -0.0	 0.01	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3687	 1	 0.0	 -0.0	 0.0	 70.71	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3688	 1	 -0.0	 0.0	 0.1	 5.73	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	3689	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3690	 1	 -17.62	 5.8	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3691	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3692	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3693	 1	 0.0	 0.0	 0.0	 1.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3694	 1	 16.4	 2.3	 0.0	 3.43	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3695	 1	 -0.0	 -0.0	 0.0	 0.56	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3696	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3697	 1	 -32.71	 -13.76	 0.0	 135.136611	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3698	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3699	 1	 16.62	 -10.3	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3700	 1	 -4.86	 -2.12	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3701	 1	 -0.0	 0.0	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3702	 1	 0.0	 -0.0	 0.0	 13.3	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	3703	 1	 0.0	 0.0	 0.0	 1.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3704	 1	 72.68	 45.0	 0.0	 6.61	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3705	 1	 120.7	 24.3	 0.0	 4.51	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3706	 1	 2.5	 -0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3707	 1	 77.49	 17.3	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3708	 1	 32.1	 4.5	 0.0	 2.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3709	 1	 -0.0	 -0.0	 0.0	 1.2	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3710	 1	 0.0	 0.0	 0.0	 7.4	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3711	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	3712	 1	 -0.19	 -0.87	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3713	 1	 24.03	 8.0	 0.0	 0.75	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3714	 1	 -2835.7	 -818.9	 0.0	 56.48	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3715	 1	 68.78	 13.0	 0.0	 10.45	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3716	 1	 85.1	 -122.4	 0.0	 6.67	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3717	 1	 -0.0	 -0.0	 0.0	 4.67	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3718	 1	 179.4	 58.3	 0.0	 0.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3719	 1	 4.4	 2.2	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3720	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3721	 1	 -0.0	 0.0	 0.0	 0.87	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3722	 1	 65.1	 26.4	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	3723	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	3724	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3725	 1	 50.96	 17.0	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3726	 1	 16.52	 7.1	 0.0	 1.1	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3727	 1	 165.3	 89.2	 0.0	 13.47	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3728	 1	 67.77	 10.4	 0.0	 7.18	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3729	 1	 -0.0	 0.0	 0.27075	 43.13435	 0	    1.00000	    0.00000	 380.0	 18	    1.10000	    0.90000;
	3730	 1	 2.3	 0.8	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3731	 1	 0.0	 -0.0	 0.090774	 3.980444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3732	 1	 -24.87	 -3.7	 0.0	 0.35	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3733	 1	 -0.0	 -0.0	 0.0	 0.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3734	 1	 51.36	 -0.7	 0.0	 0.57	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3735	 1	 -0.0	 -0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3736	 1	 45.15	 4.1	 0.0	 2.61	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3737	 1	 42.48	 10.36	 0.0	 0.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3738	 1	 18.42	 6.0	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3739	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3740	 1	 0.0	 -0.0	 0.0	 13.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3741	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3742	 1	 122.3	 45.9	 0.0	 4.03	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3743	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	3744	 1	 93.9	 10.95	 0.0	 4.98	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3745	 1	 5.51	 2.0	 0.0	 0.46	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3746	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3747	 1	 39.44	 5.9	 0.0	 1.92	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3748	 1	 194.6	 48.3	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3749	 1	 115.1	 16.4	 0.0	 7.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3750	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	3751	 1	 2.5	 0.0	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3752	 1	 7.61	 0.5	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3753	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3754	 1	 -24.93	 11.8	 0.0	 3.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3755	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3756	 1	 35.54	 11.7	 0.0	 0.19	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3757	 1	 4.0	 1.3	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3758	 1	 83.49	 17.4	 0.0	 19.32	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3759	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3760	 1	 163.5	 44.9	 0.0	 1.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3761	 1	 71.08	 16.2	 0.0	 11.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3762	 1	 338.22	 104.11	 0.0	 91.11	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	3763	 1	 119.1	 61.4	 0.0	 1.9	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3764	 1	 37.84	 23.4	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3765	 1	 18.02	 6.5	 0.0	 0.64	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3766	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3767	 1	 33.04	 21.6	 0.0	 26.59	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3768	 1	 19.82	 10.9	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3769	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3770	 1	 27.13	 8.9	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3771	 1	 34.14	 13.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3772	 1	 2.2	 -48.8	 0.0	 39.69	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3773	 1	 0.0	 0.0	 0.0	 30.09	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3774	 1	 -0.0	 0.0	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3775	 1	 55.54	 15.06	 0.0	 6.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3776	 1	 0.0	 -0.0	 0.0	 5.25	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3777	 1	 77.19	 25.4	 0.0	 4.13	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3778	 1	 -0.0	 0.0	 0.0	 6.96	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3779	 1	 0.0	 0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3780	 1	 -0.0	 0.0	 0.0	 7.6	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3781	 1	 52.46	 19.0	 0.0	 0.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3782	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3783	 1	 -0.0	 -0.0	 0.0	 10.31	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3784	 1	 46.35	 86.9	 0.0	 10.32	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3785	 1	 27.8	 4.0	 0.0	 3.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3786	 1	 -0.0	 -0.0	 0.0	 26.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3787	 1	 80.56	 20.85	 0.0	 10.33	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3788	 1	 23.93	 8.7	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3789	 1	 0.0	 -0.0	 0.0	 9.09	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3790	 1	 -0.0	 -0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	3791	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	3792	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3793	 1	 197.7	 67.65	 0.0	 13.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3794	 1	 165.3	 7.4	 0.0	 28.32	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3795	 1	 -0.0	 0.0	 0.0	 0.96	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3796	 1	 2.8	 0.6	 0.0	 0.62	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	3797	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	3798	 1	 -0.0	 0.0	 0.0	 17.64	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3799	 1	 39.0	 5.5	 0.0	 18.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3800	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3801	 1	 -0.0	 -0.0	 0.0	 2.97	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3802	 1	 0.0	 0.0	 0.181549	 6.920889	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3803	 1	 23.3	 3.3	 0.0	 9.29	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3804	 1	 10.11	 5.6	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3805	 1	 8.91	 1.3	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3806	 1	 5.01	 2.0	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	3807	 1	 258.3	 166.0	 0.0	 16.31	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3808	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	3809	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3810	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3811	 1	 159.9	 10.6	 0.0	 69.6	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3812	 1	 -0.0	 0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3813	 1	 226.0	 55.79	 0.0	 18.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3814	 1	 130.5	 24.7	 0.0	 0.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3815	 1	 16.32	 2.8	 0.0	 1.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3816	 1	 0.0	 -0.0	 0.0	 6.32	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3817	 1	 0.0	 -0.0	 0.0	 1.02	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3818	 1	 44.45	 10.9	 0.0	 2.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3819	 1	 0.0	 -0.0	 0.0	 35.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3820	 1	 5.31	 1.8	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3821	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3822	 1	 -0.0	 -0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3823	 1	 227.6	 37.8	 0.0	 39.33	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3824	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3825	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3826	 1	 0.0	 0.0	 0.0	 9.47	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	3827	 1	 40.5	 5.7	 0.0	 5.41	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3828	 1	 18.82	 6.8	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3829	 1	 0.0	 0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3830	 1	 -0.0	 0.0	 0.0	 97.326028	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3831	 1	 74.98	 46.4	 0.0	 2.74	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3832	 1	 130.1	 19.3	 0.0	 19.24	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3833	 1	 14.22	 6.1	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3834	 1	 160.0	 69.2	 0.0	 0.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3835	 1	 180.4	 119.2	 0.0	 53.22	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3836	 1	 44.15	 10.6	 0.0	 1.62	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3837	 1	 36.74	 22.7	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3838	 1	 89.1	 27.5	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3839	 1	 28.83	 9.6	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3840	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3841	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3842	 1	 6.41	 2.3	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3843	 1	 123.9	 32.6	 0.0	 1.52	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3844	 1	 12.91	 4.7	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3845	 1	 16.7	 2.4	 0.0	 2.73	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3846	 1	 -0.0	 0.0	 0.0	 5.36	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3847	 1	 6.81	 2.3	 0.0	 1.88	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3848	 1	 123.09	 9.2	 0.0	 0.92	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3849	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3850	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3851	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	3852	 1	 -0.0	 -0.0	 0.0	 6.39	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3853	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3854	 1	 85.5	 118.1	 0.0	 5.09	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3855	 1	 -38.73	 -15.32	 0.0	 97.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3856	 1	 28.03	 8.8	 0.0	 1.05	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3857	 1	 -0.0	 -0.0	 0.0	 11.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3858	 1	 0.0	 -0.0	 0.0	 0.13	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3859	 1	 -0.0	 -0.0	 0.0	 3.72	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3860	 1	 0.0	 -0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3861	 1	 -0.58	 -2.28	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3862	 1	 0.0	 0.0	 0.0	 8.07	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3863	 1	 -18.32	 6.0	 0.0	 0.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3864	 1	 0.0	 0.0	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3865	 1	 -0.0	 -0.0	 0.0	 2.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3866	 1	 201.06	 19.46	 0.0	 2.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3867	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3868	 1	 -8.43	 -7.98	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3869	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3870	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3871	 1	 50.06	 23.0	 0.0	 0.24	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3872	 1	 115.3	 16.4	 0.0	 2.45	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3873	 1	 58.97	 18.1	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3874	 1	 51.26	 -17.2	 0.0	 100.22	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3875	 1	 11.61	 4.3	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	3876	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3877	 1	 31.74	 3.8	 0.0	 1.3	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3878	 1	 -0.0	 -0.0	 0.0	 9.19	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	3879	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3880	 1	 -28.13	 -0.82	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3881	 1	 0.0	 0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3882	 1	 56.26	 20.1	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	3883	 1	 3.2	 1.2	 0.0	 0.3	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3884	 1	 293.0	 -45.9	 0.0	 33.199841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3885	 1	 0.0	 -0.0	 0.381919	 69.809723	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	3886	 1	 94.3	 -27.5	 0.0	 2.34	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3887	 1	 -49.05	 1.0	 0.0	 32.5	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	3888	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3889	 1	 -10.41	 3.4	 0.0	 0.99	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3890	 1	 4.61	 1.7	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3891	 1	 0.0	 0.0	 0.0	 7.89	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	3892	 1	 19.62	 -3.1	 0.0	 10.98	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3893	 1	 8.91	 5.1	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3894	 1	 0.0	 0.0	 0.0	 4.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3895	 1	 -272.2	 6.6	 0.0	 29.33	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3896	 1	 33.04	 12.1	 0.0	 1.19	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3897	 1	 23.43	 8.4	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	3898	 1	 121.5	 29.6	 0.0	 2.49	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3899	 1	 5.11	 2.3	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3900	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	3901	 1	 0.0	 0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3902	 1	 20.12	 8.6	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3903	 1	 0.0	 0.0	 0.0	 4.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3904	 1	 7.61	 2.5	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3905	 1	 195.3	 87.6	 0.0	 9.53	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3906	 1	 0.0	 0.0	 0.0	 98.2	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3907	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	3908	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3909	 1	 -0.0	 -0.0	 0.0	 8.16	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3910	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	3911	 1	 -3.3	 -0.7	 0.0	 0.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3912	 1	 0.0	 -0.0	 0.0	 19.73	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3913	 1	 143.9	 85.2	 0.0	 3.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3914	 1	 16.32	 5.3	 0.0	 1.04	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3915	 1	 0.0	 0.0	 0.086633	 0.534111	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	3916	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3917	 1	 20.32	 6.7	 0.0	 1.0	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3918	 1	 -11.8	 -5.47	 0.0	 88.050735	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3919	 1	 -0.0	 0.0	 0.0	 39.95	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	3920	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	3921	 1	 39.34	 10.3	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3922	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3923	 1	 11.11	 4.0	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3924	 1	 227.4	 40.3	 0.0	 0.27	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	3925	 1	 89.3	 25.1	 0.0	 2.98	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3926	 1	 29.73	 -0.0	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	3927	 1	 35.64	 22.0	 0.0	 5.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3928	 1	 105.2	 24.2	 0.0	 0.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3929	 1	 48.95	 11.6	 0.0	 2.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3930	 1	 0.0	 0.0	 0.0	 45.86	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	3931	 1	 0.0	 -0.0	 0.0	 14.83	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	3932	 1	 -0.0	 0.0	 0.0	 4.86	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3933	 1	 37.94	 23.5	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3934	 1	 236.2	 45.1	 0.0	 2.88	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3935	 1	 0.0	 -0.0	 0.0	 0.89	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3936	 1	 0.0	 0.0	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	3937	 1	 83.19	 11.4	 0.0	 9.84	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3938	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3939	 1	 27.9	 4.0	 0.0	 0.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3940	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 24	    1.10000	    0.90000;
	3941	 1	 4.81	 1.3	 0.0	 0.85	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3942	 1	 1.1	 -0.0	 0.0	 26.91	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	3943	 1	 90.5	 12.8	 0.0	 7.61	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3944	 1	 -0.0	 0.0	 0.0	 4.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3945	 1	 0.0	 0.0	 0.0	 9.05	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3946	 1	 71.88	 44.5	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3947	 1	 20.02	 15.0	 0.0	 2.11	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	3948	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3949	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3950	 1	 0.4	 0.9	 0.0	 0.38	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3951	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3952	 1	 5.11	 3.8	 0.0	 1.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3953	 1	 108.31	 14.23	 0.0	 8.47	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3954	 1	 310.8	 162.6	 0.0	 19.47	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3955	 1	 0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 16	    1.10000	    0.90000;
	3956	 1	 -0.0	 -0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3957	 1	 -0.0	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3958	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	3959	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3960	 1	 0.0	 -0.0	 0.0	 5.62	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3961	 1	 42.35	 7.2	 0.0	 1.47	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	3962	 1	 19.42	 11.8	 0.0	 2.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3963	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3964	 1	 1.3	 -0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3965	 1	 4.2	 0.9	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3966	 1	 220.7	 -14.8	 0.0	 125.52	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	3967	 1	 3.9	 1.4	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	3968	 1	 -0.18	 -2.27	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	3969	 1	 -0.0	 -0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3970	 1	 5.11	 1.1	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3971	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3972	 1	 419.5	 114.1	 0.0	 55.629522	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	3973	 1	 2.51	 -1.64	 0.0	 6.26	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	3974	 1	 -0.18	 -1.42	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3975	 1	 148.0	 26.1	 0.0	 9.44	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3976	 1	 -0.0	 0.0	 0.0	 4.39	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	3977	 1	 29.83	 14.4	 0.0	 8.89	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	3978	 1	 -0.0	 0.0	 0.0	 28.93	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	3979	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3980	 1	 13.9	 1.9	 0.0	 3.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3981	 1	 0.0	 -0.0	 0.359411	 37.9409	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	3982	 1	 130.5	 18.6	 0.0	 4.56	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3983	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	3984	 1	 33.34	 20.7	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3985	 1	 77.19	 26.5	 0.0	 6.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3986	 1	 14.15	 3.8	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	3987	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	3988	 1	 22.73	 5.8	 0.0	 0.51	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	3989	 1	 76.6	 10.9	 0.0	 1.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	3990	 1	 7.01	 1.8	 0.0	 35.44	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	3991	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3992	 1	 34.64	 21.4	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3993	 1	 -0.0	 -0.0	 0.0	 0.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3994	 1	 36.34	 10.4	 0.0	 2.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3995	 1	 -7.91	 2.6	 0.0	 1.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3996	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	3997	 1	 26.13	 9.7	 0.0	 2.37	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	3998	 1	 0.0	 -0.0	 0.0	 0.99	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	3999	 1	 110.8	 36.9	 0.0	 23.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4000	 1	 -0.0	 0.0	 0.0	 24.103274	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4001	 1	 18.2	 2.6	 0.0	 6.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4002	 1	 88.93	 16.75	 0.0	 6.75	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4003	 1	 0.0	 0.0	 0.0	 10.43	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	4004	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4005	 1	 171.18	 28.49	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4006	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4007	 1	 76.6	 10.9	 0.0	 7.8	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4008	 1	 -0.0	 -0.0	 0.649603	 14.162287	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	4009	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4010	 1	 19.32	 6.0	 0.0	 1.38	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4011	 1	 144.8	 39.7	 0.0	 12.64	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4012	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4013	 1	 0.0	 -0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	4014	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	4015	 1	 -0.0	 0.0	 0.0	 0.2	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4016	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4017	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 6	    1.10000	    0.90000;
	4018	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4019	 1	 394.9	 -17.3	 0.0	 30.22	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4020	 1	 0.0	 -0.0	 0.0	 14.28	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4021	 1	 -0.18	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4022	 1	 -0.0	 -0.0	 0.0	 53.04	 0	    1.00000	    0.00000	 380.0	 12	    1.10000	    0.90000;
	4023	 1	 -1270.6	 -476.3	 0.0	 154.25	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4024	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4025	 1	 0.0	 0.0	 0.0	 2.67	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4026	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4027	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4028	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4029	 1	 20.92	 10.3	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4030	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4031	 1	 0.0	 -0.0	 0.0	 6.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4032	 1	 265.7	 113.5	 0.0	 1.85	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4033	 1	 54.96	 31.7	 0.0	 8.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4034	 1	 24.03	 7.9	 0.0	 1.08	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4035	 1	 58.56	 15.9	 0.0	 3.75	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4036	 1	 -0.0	 0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4037	 1	 352.6	 193.5	 0.0	 39.3	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4038	 1	 15.52	 4.1	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4039	 1	 -0.0	 -0.0	 0.0	 1.18	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4040	 1	 37.24	 40.5	 0.0	 67.07	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4041	 1	 -0.0	 0.0	 0.0	 19.37	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4042	 1	 8.9	 1.3	 0.0	 3.55	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4043	 1	 76.6	 10.9	 0.0	 3.24	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4044	 1	 1.9	 0.7	 0.0	 1.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4045	 1	 0.0	 -0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4046	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	4047	 1	 -0.0	 -0.0	 0.0	 23.74	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4048	 1	 -0.0	 0.0	 0.0	 17.54	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	4049	 1	 -0.0	 -0.0	 0.0	 0.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4050	 1	 -0.0	 -0.0	 0.0	 107.36	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	4051	 1	 27.58	 -33.38	 0.0	 13.08	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4052	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4053	 1	 0.0	 -0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4054	 1	 0.0	 -0.0	 0.0	 2.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4055	 1	 347.7	 96.6	 0.0	 101.73	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	4056	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4057	 1	 74.78	 -31.4	 0.0	 1.74	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	4058	 1	 0.0	 0.0	 0.0	 0.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4059	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4060	 1	 -0.0	 0.0	 0.0	 2.08	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4061	 1	 0.0	 0.0	 0.0	 5.66	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4062	 1	 6.31	 0.0	 0.0	 0.42	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4063	 1	 56.53	 15.4	 0.0	 0.12	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	4064	 1	 131.35	 63.6	 0.0	 8.55	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	4065	 1	 14.72	 5.3	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4066	 1	 111.4	 15.9	 0.0	 1.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4067	 1	 -0.0	 -0.0	 0.0	 3.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4068	 1	 18.22	 2.3	 0.0	 0.97	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4069	 1	 7.29	 -0.73	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4070	 1	 35.44	 22.0	 0.0	 0.61	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4071	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4072	 1	 4.2	 2.0	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4073	 1	 0.0	 -0.0	 0.0	 1.01	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4074	 1	 0.0	 -0.0	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	4075	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4076	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	4077	 1	 0.0	 -0.0	 0.0	 23.27	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4078	 1	 8.3	 1.2	 0.0	 1.07	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4079	 1	 0.0	 0.0	 0.16	 31.35	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	4080	 1	 0.0	 -0.0	 0.0	 1.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4081	 1	 -0.0	 -0.0	 0.0	 6.9	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4082	 1	 -0.0	 0.0	 0.0	 1.14	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4083	 1	 113.0	 57.3	 0.0	 12.82	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4084	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4085	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4086	 1	 62.7	 9.0	 0.0	 8.02	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4087	 1	 -0.0	 -0.0	 0.0	 26.36	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4088	 1	 -0.0	 0.0	 0.0	 0.88	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	4089	 1	 195.2	 92.2	 0.0	 11.67	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4090	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4091	 1	 -0.0	 -0.0	 0.0	 28.29	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	4092	 1	 0.0	 0.0	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4093	 1	 40.24	 24.9	 0.0	 1.81	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4094	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4095	 1	 65.27	 6.0	 0.0	 3.89	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4096	 1	 47.65	 7.1	 0.0	 7.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4097	 1	 0.0	 0.0	 0.0	 4.05	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	4098	 1	 61.67	 28.3	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	4099	 1	 173.0	 11.3	 0.0	 8.41	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4100	 1	 -0.0	 -0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4101	 1	 128.0	 72.9	 0.0	 14.95	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4102	 1	 5.31	 2.0	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4103	 1	 81.09	 12.5	 0.0	 2.4	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4104	 1	 40.34	 10.4	 0.0	 7.02	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	4105	 1	 0.5	 12.4	 0.0	 0.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4106	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4107	 1	 -0.0	 -0.0	 0.0	 1.04	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4108	 1	 -0.0	 0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4109	 1	 0.0	 -0.0	 0.0	 5.16	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4110	 1	 13.01	 3.8	 0.0	 3.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4111	 1	 -0.0	 0.0	 0.009025	 43.164575	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	4112	 1	 64.77	 6.4	 0.0	 3.84	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4113	 1	 -0.0	 0.0	 0.0	 84.33	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4114	 1	 9.91	 5.4	 0.0	 4.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4115	 1	 -0.0	 0.0	 0.08	 -0.24	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	4116	 1	 2.2	 0.5	 0.0	 2.31	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	4117	 1	 -0.0	 0.0	 0.0	 18.49	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4118	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4119	 1	 0.0	 0.0	 0.0	 19.2	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4120	 1	 -0.54	 -1.0	 0.0	 4.8	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4121	 1	 -0.0	 -0.0	 0.316107	 31.224257	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4122	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4123	 1	 0.0	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4124	 1	 230.42	 -7.87	 0.0	 5.13	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4125	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4126	 1	 0.0	 0.0	 0.0	 1.48	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4127	 1	 39.14	 7.7	 0.0	 11.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4128	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4129	 1	 -0.02	 -0.51	 0.0	 1.61	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4130	 1	 0.0	 -0.0	 0.0	 2.1	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4131	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4132	 1	 25.43	 7.9	 0.0	 1.03	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	4133	 1	 145.8	 42.4	 0.0	 2.34	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4134	 1	 -0.0	 0.0	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4135	 1	 52.6	 7.5	 0.0	 3.66	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4136	 1	 13.31	 4.4	 0.0	 1.51	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4137	 1	 13.64	 9.0	 0.0	 1.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4138	 1	 137.8	 22.9	 0.0	 6.55	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4139	 1	 -0.0	 0.0	 0.0	 20.86	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4140	 1	 -0.0	 -0.0	 0.0	 11.85	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4141	 1	 -0.62	 0.0	 0.0	 75.020288	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4142	 1	 -0.0	 0.0	 0.0	 30.64	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	4143	 1	 11.11	 4.1	 0.0	 0.8	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4144	 1	 310.2	 4.5	 0.0	 8.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4145	 1	 128.18	 35.03	 0.0	 1.76	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4146	 1	 246.9	 20.3	 0.0	 4.52	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4147	 1	 -0.0	 -0.0	 0.0	 0.47	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4148	 1	 -13.26	 -7.13	 0.0	 23.16	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4149	 1	 6.71	 1.3	 0.0	 0.34	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4150	 1	 1.9	 9.2	 0.0	 7.57	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	4151	 1	 91.4	 -88.2	 0.0	 0.29	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4152	 1	 71.68	 14.8	 0.0	 13.66	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4153	 1	 0.0	 0.0	 0.0	 2.69	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4154	 1	 110.7	 94.3	 0.0	 6.43	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4155	 1	 15.02	 7.0	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	4156	 1	 0.2	 109.4	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4157	 1	 0.0	 0.0	 0.0	 1.2	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4158	 1	 121.4	 40.0	 0.0	 11.16	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4159	 1	 175.2	 70.7	 0.0	 109.1	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4160	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4161	 1	 29.03	 10.1	 0.0	 2.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4162	 1	 0.0	 -0.0	 0.0	 4.37	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	4163	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	4164	 1	 0.0	 0.0	 0.0	 14.62	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4165	 1	 325.2	 38.1	 0.0	 19.99	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4166	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4167	 1	 50.86	 -23.0	 0.0	 16.36	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4168	 1	 200.2	 90.6	 0.0	 24.07	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4169	 1	 62.07	 20.0	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4170	 1	 -0.0	 0.0	 0.0	 12.88	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	4171	 1	 7.91	 3.8	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4172	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	4173	 1	 34.9	 5.0	 0.0	 1.72	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4174	 1	 -0.0	 0.0	 0.0	 0.71	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4175	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4176	 1	 144.5	 40.9	 0.0	 17.35	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4177	 1	 20.22	 5.7	 0.0	 3.25	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4178	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	4179	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4180	 1	 -0.0	 -0.0	 0.0	 4.04	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	4181	 1	 195.6	 -1.0	 0.0	 3.19	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4182	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4183	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4184	 1	 26.73	 9.6	 0.0	 2.19	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4185	 1	 87.5	 21.3	 0.0	 7.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4186	 1	 -0.0	 0.0	 0.0	 5.06	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4187	 1	 0.0	 0.0	 0.090774	 6.020444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	4188	 1	 59.17	 19.3	 0.0	 1.16	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	4189	 1	 200.65	 30.72	 0.0	 9.72	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4190	 1	 0.0	 0.0	 0.0	 42.131932	 0	    1.00000	    0.00000	 380.0	 24	    1.10000	    0.90000;
	4191	 1	 12.71	 2.5	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4192	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4193	 1	 0.0	 0.0	 0.0	 2.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4194	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4195	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	4196	 1	 -3.2	 -1.05	 0.0	 48.471563	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4197	 1	 9.01	 4.9	 0.0	 0.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4198	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4199	 1	 50.3	 7.2	 0.0	 8.06	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4200	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	4201	 1	 318.3	 76.8	 0.146686	 63.265082	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	4202	 1	 53.86	 18.7	 0.0	 3.48	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	4203	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4204	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4205	 1	 5.81	 1.7	 0.0	 0.42	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4206	 1	 0.0	 -0.0	 0.0	 39.36	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4207	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	4208	 1	 0.0	 0.0	 0.0	 10.1	 0	    1.00000	    0.00000	 380.0	 15	    1.30000	    0.70000;
	4209	 1	 -0.0	 -0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	4210	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4211	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	4212	 1	 0.0	 0.0	 0.0	 61.61	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4213	 1	 32.34	 14.1	 0.0	 0.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4214	 1	 -806.3	 -50.1	 0.0	 4.19	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4215	 1	 -0.0	 -0.0	 0.0	 17.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4216	 1	 -0.17	 -8.06	 0.0	 0.83	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	4217	 1	 -0.0	 -0.0	 0.117325	 64.47707	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	4218	 1	 0.0	 0.0	 0.0	 27.56	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	4219	 1	 8.41	 2.5	 0.0	 1.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4220	 1	 27.63	 9.2	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4221	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	4222	 1	 -0.66	 -2.79	 0.0	 2.49	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4223	 1	 0.0	 -0.0	 0.0	 1.44	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4224	 1	 -20.56	 -3.88	 0.0	 1.72	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4225	 1	 46.8	 6.7	 0.0	 25.55	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	4226	 1	 0.0	 0.0	 0.0	 122.87	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	4227	 1	 -9.87	 -3.76	 0.0	 0.21	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	4228	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	4229	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	4230	 1	 57.76	 16.0	 0.0	 2.39	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4231	 3	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	4232	 1	 11.01	 3.1	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	4233	 1	 -0.0	 0.0	 0.0	 0.71	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4234	 1	 0.0	 0.0	 0.0	 8.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4235	 1	 -0.0	 -0.0	 0.0	 12.68	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4236	 1	 19.52	 6.4	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4237	 1	 -0.0	 0.0	 0.0	 42.02	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	4238	 1	 -0.0	 -0.0	 0.0	 8.08	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4239	 1	 190.7	 52.0	 0.0	 20.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4240	 1	 44.35	 14.8	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	4241	 1	 -0.0	 -0.0	 0.0	 93.61	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	4242	 1	 269.22	 97.24	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 24	    1.10000	    0.90000;
	4243	 1	 188.48	 128.3	 0.0	 18.06	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	4244	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	4245	 1	 24.93	 9.6	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	4246	 1	 24.23	 5.5	 0.0	 1.18	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	4247	 1	 33.54	 20.8	 0.0	 2.42	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	4248	 1	 0.0	 -0.0	 0.0	 3.24	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	4249	 1	 57.06	 15.6	 0.0	 2.03	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	4250	 1	 -10.71	 3.5	 0.0	 0.58	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	4251	 1	 47.15	 15.7	 0.0	 5.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
