%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case9241_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	8500	 1	 0.0	 0.0	 0.0	 15.91	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8501	 1	 10.11	 -0.0	 0.0	 1.92	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8502	 1	 -0.0	 0.0	 0.0	 0.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8503	 1	 97.6	 33.9	 0.0	 6.47	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8504	 1	 6.41	 2.2	 0.0	 52.07	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8505	 1	 -0.59	 -2.63	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8506	 1	 0.0	 -0.0	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8507	 1	 37.44	 9.1	 0.0	 7.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8508	 1	 -8.02	 -15.14	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8509	 1	 -0.0	 0.0	 0.0	 3.76	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8510	 1	 0.0	 0.0	 0.0	 8.78	 0	    1.00000	    0.00000	 220.0	 8	    1.10000	    0.90000;
	8511	 1	 93.6	 -43.5	 0.0	 33.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8512	 1	 140.7	 10.4	 0.0	 2.51	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8513	 1	 13.51	 5.6	 0.0	 0.86	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8514	 1	 30.33	 11.0	 0.0	 0.56	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8515	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8516	 1	 104.3	 12.3	 0.0	 8.29	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8517	 1	 268.2	 -257.9	 0.0	 42.56	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8518	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8519	 1	 13.71	 8.5	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8520	 1	 -0.0	 -0.0	 0.0	 4.5	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8521	 1	 53.86	 33.4	 0.0	 12.95	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8522	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8523	 1	 20.9	 3.0	 0.0	 7.77	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8524	 1	 -0.0	 0.0	 0.0	 11.14	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8525	 1	 -0.0	 -3.7	 0.0	 0.25	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8526	 1	 0.0	 0.0	 0.0	 45.57454	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	8527	 1	 28.13	 10.2	 0.0	 1.73	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8528	 1	 0.0	 0.0	 0.0	 0.84	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8529	 1	 76.99	 -0.7	 0.0	 1.06	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8530	 1	 -0.0	 0.0	 0.0	 1.31	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8531	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	8532	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8533	 1	 12.31	 4.1	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8534	 1	 295.2	 39.3	 0.0	 7.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8535	 1	 72.68	 24.3	 0.0	 3.12	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8536	 1	 36.44	 22.6	 0.0	 2.32	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8537	 1	 187.64	 31.94	 0.0	 4.75	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8538	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8539	 1	 0.0	 -0.0	 0.0	 15.15	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8540	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8541	 1	 0.0	 -0.0	 0.0	 1.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8542	 1	 87.7	 26.0	 0.0	 47.58	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8543	 1	 10.0	 1.4	 0.0	 5.74	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8544	 1	 -0.0	 -0.0	 0.0	 2.74	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8545	 1	 9.91	 3.3	 0.0	 6.72	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8546	 1	 5.01	 1.8	 0.0	 0.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8547	 1	 21.22	 9.9	 0.0	 4.64	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8548	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8549	 1	 -0.0	 -0.0	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8550	 1	 0.0	 0.0	 0.0	 1.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8551	 1	 0.0	 0.0	 0.176855	 3.419803	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	8552	 1	 0.0	 0.0	 0.0	 5.51	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8553	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8554	 1	 0.0	 -0.0	 0.0	 0.23	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8555	 1	 22.02	 7.7	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8556	 1	 128.1	 42.8	 0.0	 25.57	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	8557	 1	 0.0	 -0.0	 0.0	 0.92	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8558	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8559	 1	 -0.0	 -7.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8560	 1	 -0.0	 0.0	 0.0	 1.11	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8561	 1	 -0.0	 -0.0	 0.0	 237.54	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8562	 1	 0.0	 0.0	 0.379262	 96.912184	 0	    1.00000	    0.00000	 380.0	 21	    1.30000	    0.70000;
	8563	 1	 172.6	 24.6	 0.0	 11.39	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8564	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8565	 1	 -0.19	 -0.92	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8566	 1	 38.04	 15.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8567	 1	 15.42	 4.4	 0.0	 10.84	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8568	 1	 175.7	 56.2	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8569	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8570	 1	 0.0	 -0.0	 0.0	 1.71	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8571	 1	 126.8	 21.4	 0.0	 11.43	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8572	 1	 0.39	 -0.24	 0.0	 0.15	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8573	 1	 0.0	 -0.0	 0.0	 22.04	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8574	 1	 -0.0	 0.0	 0.447839	 20.994738	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	8575	 1	 89.6	 13.1	 0.0	 8.14	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8576	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8577	 1	 10.91	 3.6	 0.0	 0.55	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8578	 1	 0.0	 -0.0	 0.0	 4.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8579	 1	 9.91	 3.3	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8580	 1	 -0.0	 -0.0	 0.0	 72.611776	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	8581	 1	 0.0	 -0.0	 0.0	 1.79	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	8582	 1	 27.83	 -2.6	 0.0	 6.07	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8583	 1	 -0.0	 -0.0	 0.0	 6.29	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	8584	 1	 9.7	 1.4	 0.0	 2.96	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8585	 1	 0.0	 -0.0	 0.0	 8.89	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8586	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8587	 1	 27.53	 17.0	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8588	 1	 317.9	 55.4	 0.0	 37.61	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8589	 1	 -0.0	 0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8590	 1	 -33.74	 11.1	 0.0	 1.87	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8591	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8592	 1	 -0.0	 0.0	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8593	 1	 171.3	 13.9	 0.0	 59.09	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8594	 1	 3.8	 3.8	 0.0	 0.08	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8595	 1	 72.4	 10.3	 0.0	 6.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8596	 1	 0.0	 -0.0	 0.0	 0.19	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	8597	 1	 65.2	 9.3	 0.0	 3.89	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8598	 1	 -0.0	 -0.0	 0.0	 6.07	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8599	 1	 26.93	 9.6	 0.0	 1.09	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8600	 1	 -0.0	 -0.0	 0.0	 4.82	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8601	 1	 0.0	 0.0	 0.0	 1.96	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	8602	 1	 -0.0	 0.0	 0.0	 2.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8603	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8604	 1	 0.0	 -0.0	 0.0	 20.81	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8605	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	8606	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8607	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8608	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8609	 1	 382.4	 86.3	 0.0	 22.29	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	8610	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8611	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8612	 1	 -0.0	 0.0	 0.0	 12.69	 0	    1.00000	    0.00000	 220.0	 12	    1.10000	    0.90000;
	8613	 1	 101.8	 20.2	 0.0	 0.91	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8614	 1	 0.0	 0.0	 0.0	 36.99	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8615	 1	 -0.0	 -0.0	 0.0	 1.35	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8616	 1	 -0.0	 0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8617	 1	 0.0	 -0.0	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8618	 1	 -0.0	 -0.0	 0.0	 5.72	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	8619	 1	 -0.0	 0.0	 0.0	 13.3	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8620	 1	 76.68	 23.3	 0.0	 0.3	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8621	 1	 -70.45	 -35.14	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8622	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8623	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8624	 1	 25.03	 18.8	 0.0	 1.46	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8625	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8626	 1	 136.0	 36.1	 0.0	 6.07	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8627	 1	 -0.0	 0.0	 0.0	 4.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8628	 1	 277.1	 37.0	 0.0	 21.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8629	 1	 98.61	 50.3	 0.0	 0.17	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8630	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	8631	 1	 -0.0	 -0.0	 0.0	 0.54	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8632	 1	 -0.0	 -0.0	 0.0	 2.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8633	 1	 0.0	 -0.0	 0.090774	 8.200444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	8634	 1	 74.18	 27.3	 0.0	 25.25	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8635	 1	 282.0	 21.5	 0.0	 21.3	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8636	 1	 31.43	 10.6	 0.0	 1.61	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8637	 1	 -20.32	 6.7	 0.0	 0.2	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8638	 1	 62.27	 23.8	 0.0	 0.13	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8639	 1	 130.2	 88.8	 0.0	 0.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8640	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	8641	 1	 -0.0	 -0.0	 0.0	 15.67	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	8642	 1	 163.2	 31.9	 0.0	 4.9	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8643	 1	 29.13	 9.5	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8644	 1	 -0.0	 0.0	 0.0	 32.28	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	8645	 1	 25.18	 3.37	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8646	 1	 -2.3	 -0.8	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8647	 1	 0.0	 0.0	 0.0	 4.63	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8648	 1	 20.9	 3.0	 0.0	 2.09	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8649	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8650	 1	 4.4	 2.2	 0.0	 1.09	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8651	 1	 162.49	 45.11	 0.0	 5.38	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8652	 1	 0.0	 0.0	 0.0	 21.22	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8653	 1	 44.55	 7.5	 0.0	 0.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8654	 1	 125.2	 17.8	 0.0	 2.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8655	 1	 -16.42	 5.4	 0.0	 0.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8656	 1	 5.51	 1.3	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8657	 1	 0.0	 -0.0	 0.0	 61.44	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8658	 1	 38.54	 12.0	 0.0	 16.52	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8659	 1	 0.0	 -0.0	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8660	 1	 129.8	 67.2	 0.0	 2.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8661	 1	 226.7	 39.3	 0.0	 0.99	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8662	 1	 -0.12	 -1.74	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8663	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8664	 1	 34.54	 15.4	 0.0	 29.82	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8665	 1	 45.45	 14.9	 0.0	 1.12	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8666	 1	 1.3	 0.5	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8667	 1	 9.91	 3.3	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8668	 1	 69.88	 19.3	 0.0	 1.63	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8669	 1	 74.98	 10.5	 0.0	 12.96	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8670	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8671	 1	 62.77	 5.7	 0.0	 2.41	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8672	 1	 -0.0	 -0.0	 0.0	 28.515005	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8673	 1	 -0.0	 -0.0	 0.0	 13.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8674	 1	 -0.0	 0.0	 0.0	 1.31	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	8675	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8676	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8677	 1	 0.0	 0.0	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8678	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8679	 1	 -0.0	 -0.0	 0.0	 29.01	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8680	 1	 0.0	 -0.0	 0.0	 90.93	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8681	 1	 0.0	 0.0	 0.0	 4.26	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8682	 1	 34.9	 5.0	 0.0	 7.79	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8683	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8684	 1	 0.0	 -0.0	 0.0	 0.5	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8685	 1	 168.13	 36.31	 0.0	 88.12	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	8686	 1	 -0.0	 -0.0	 0.0	 0.65	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8687	 1	 -0.15	 -152.82	 0.390048	 24.599897	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8688	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8689	 1	 42.65	 18.2	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8690	 1	 -0.0	 -0.0	 0.0	 2.81	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8691	 1	 305.04	 77.16	 0.0	 17.43	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8692	 1	 0.0	 0.0	 0.090774	 21.420444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	8693	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8694	 1	 -0.0	 0.0	 0.0	 20.75	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8695	 1	 5.5	 0.8	 0.0	 0.9	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8696	 1	 -0.0	 -0.0	 0.0	 6.52	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8697	 1	 -0.0	 -0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8698	 1	 20.02	 15.0	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8699	 1	 89.3	 10.0	 0.0	 9.62	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8700	 1	 0.0	 0.0	 0.0	 0.3	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8701	 1	 82.59	 23.4	 0.0	 6.65	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8702	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8703	 1	 0.0	 -0.0	 0.0	 3.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8704	 1	 180.7	 71.8	 0.0	 2.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8705	 1	 -0.0	 0.0	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8706	 1	 40.34	 15.9	 0.0	 6.02	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8707	 1	 101.9	 24.3	 0.0	 8.53	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8708	 1	 -0.0	 -0.0	 0.0	 11.22	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8709	 1	 3.7	 1.3	 0.0	 0.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8710	 1	 124.5	 -6.0	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8711	 1	 0.0	 0.0	 0.0	 3.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8712	 1	 3.04	 -13.76	 0.0	 4.17	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8713	 1	 0.0	 -0.0	 0.0	 1.13	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8714	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8715	 1	 0.0	 0.0	 0.0	 90.194994	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	8716	 1	 0.0	 0.0	 0.0	 14.27	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8717	 1	 23.53	 8.5	 0.0	 1.28	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8718	 1	 15.32	 5.0	 0.0	 0.49	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8719	 1	 91.8	 8.3	 0.0	 2.44	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8720	 1	 3.5	 2.7	 0.0	 0.39	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8721	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8722	 1	 -0.0	 0.0	 0.0	 2.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8723	 1	 -0.0	 0.0	 0.0	 3.41	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8724	 1	 127.9	 3.7	 0.0	 41.47	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8725	 1	 126.3	 109.2	 0.0	 54.97	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8726	 1	 100.4	 1.4	 0.0	 5.71	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	8727	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8728	 1	 443.8	 172.1	 0.0	 52.54	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	8729	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8730	 1	 0.0	 -0.0	 0.0	 3.79	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8731	 1	 191.2	 16.4	 0.0	 17.99	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8732	 1	 66.27	 19.3	 0.0	 12.94	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8733	 1	 25.0	 3.6	 0.0	 3.77	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8734	 1	 -0.0	 -0.0	 0.12	 8.51	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	8735	 1	 13.41	 3.4	 0.0	 0.72	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8736	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8737	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8738	 1	 -0.0	 0.0	 0.0	 3.78	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8739	 1	 105.8	 53.6	 0.0	 6.27	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8740	 1	 2.5	 0.6	 0.0	 0.61	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8741	 1	 -0.0	 -0.0	 0.0	 1.72	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8742	 1	 -0.0	 0.0	 0.0	 31.05	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	8743	 1	 11.61	 7.6	 0.0	 6.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8744	 1	 0.0	 0.0	 0.0	 25.67	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8745	 1	 -0.0	 0.0	 0.0	 0.15	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8746	 1	 -0.0	 0.0	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8747	 1	 0.0	 0.0	 0.0	 0.12	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8748	 1	 279.7	 4.6	 0.0	 3.77	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8749	 1	 5.11	 2.5	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8750	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8751	 1	 0.0	 -0.0	 0.0	 4.15	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	8752	 1	 61.98	 39.2	 0.0	 5.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8753	 1	 -23.09	 -46.44	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8754	 1	 30.03	 15.0	 0.0	 2.49	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8755	 1	 19.02	 3.8	 0.0	 4.55	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8756	 1	 54.66	 18.6	 0.0	 3.04	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8757	 1	 43.05	 25.0	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8758	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8759	 1	 -0.0	 0.0	 0.206089	 25.776518	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8760	 1	 92.1	 38.0	 0.0	 4.93	 0	    1.00000	    0.00000	 220.0	 16	    1.10000	    0.90000;
	8761	 1	 18.36	 -0.95	 0.0	 3.83	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8762	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8763	 1	 0.0	 -0.0	 0.0	 215.65	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8764	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8765	 1	 -0.0	 -0.0	 0.0	 11.69	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8766	 1	 9.7	 1.4	 0.0	 4.91	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8767	 1	 17.52	 6.5	 0.0	 0.74	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8768	 1	 25.73	 9.3	 0.0	 1.49	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8769	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8770	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8771	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8772	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8773	 1	 0.0	 -0.0	 0.0	 30.31	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8774	 1	 0.0	 -0.0	 0.0	 15.04	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8775	 1	 45.25	 19.1	 0.0	 1.89	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8776	 1	 -0.0	 -0.0	 0.0	 6.28	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8777	 1	 7.61	 6.3	 0.0	 0.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8778	 1	 35.34	 37.8	 0.0	 9.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8779	 1	 292.4	 -228.7	 0.0	 106.08	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8780	 1	 1.8	 0.8	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8781	 1	 8.81	 2.2	 0.0	 4.78	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8782	 1	 26.23	 9.5	 0.0	 0.65	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8783	 1	 11.51	 3.8	 0.0	 0.53	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8784	 1	 100.5	 19.3	 0.0	 13.51	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8785	 1	 0.0	 0.0	 0.0	 15.18	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	8786	 1	 128.8	 54.5	 0.0	 24.74	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8787	 1	 22.83	 8.0	 0.0	 3.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8788	 1	 143.8	 46.45	 0.0	 3.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8789	 1	 -29.73	 23.6	 0.0	 11.75	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8790	 1	 0.0	 0.0	 0.0	 0.93	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8791	 1	 -0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8792	 1	 107.9	 35.9	 0.0	 5.48	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8793	 1	 179.6	 25.6	 0.0	 149.28	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8794	 1	 3.8	 -12.7	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8795	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8796	 1	 0.0	 -0.0	 0.0	 6.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8797	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8798	 1	 80.59	 5.2	 0.0	 7.77	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8799	 1	 24.03	 5.6	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	8800	 1	 9.91	 3.3	 0.0	 0.66	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8801	 1	 31.03	 8.9	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8802	 1	 0.0	 0.0	 0.0	 23.68	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8803	 1	 31.21	 -13.87	 0.0	 0.32	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8804	 1	 22.02	 4.4	 0.0	 4.83	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8805	 1	 35.24	 11.4	 0.0	 1.84	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8806	 1	 -0.0	 0.0	 0.0	 342.15	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8807	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8808	 1	 203.6	 19.81	 0.0	 15.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8809	 1	 101.2	 -2.9	 0.0	 0.51	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8810	 1	 0.3	 1.5	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8811	 1	 47.35	 15.5	 0.0	 1.41	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8812	 1	 32.24	 10.1	 0.0	 0.81	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8813	 1	 -0.0	 0.0	 0.0	 1.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8814	 1	 89.9	 29.3	 0.0	 6.77	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8815	 1	 12.02	 3.6	 0.0	 0.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8816	 1	 82.19	 15.6	 0.0	 0.43	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8817	 1	 15.7	 2.2	 0.0	 2.88	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8818	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8819	 1	 37.87	 11.59	 0.0	 1.88	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8820	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	8821	 1	 8.31	 3.0	 0.0	 0.52	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8822	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	8823	 1	 -0.0	 0.0	 0.0	 0.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8824	 1	 21.9	 3.1	 0.0	 4.94	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8825	 1	 0.0	 -0.0	 0.0	 44.95	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8826	 1	 75.3	 7.1	 0.0	 0.59	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	8827	 1	 -0.0	 0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8828	 1	 0.0	 0.0	 0.0	 1.05	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8829	 1	 91.6	 27.1	 0.0	 10.95	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8830	 1	 21.32	 7.2	 0.0	 1.2	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8831	 1	 26.33	 10.3	 0.0	 1.11	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8832	 1	 0.0	 -0.0	 0.0	 2.24	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8833	 1	 0.0	 0.0	 0.0	 12.42	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8834	 1	 -0.0	 0.0	 0.0	 1.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8835	 1	 113.7	 22.3	 0.0	 15.55	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8836	 1	 54.56	 16.7	 0.0	 0.91	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8837	 1	 13.31	 4.4	 0.0	 0.33	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8838	 1	 20.02	 12.4	 0.0	 0.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8839	 1	 86.7	 41.5	 0.0	 18.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8840	 1	 1.5	 0.3	 0.0	 1.54	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8841	 1	 8.31	 2.7	 0.0	 0.69	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8842	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8843	 1	 208.7	 63.0	 0.0	 3.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8844	 1	 1.3	 0.0	 0.0	 0.06	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8845	 1	 13.0	 8.8	 0.0	 78.85984	 0	    1.00000	    0.00000	 380.0	 9	    1.10000	    0.90000;
	8846	 1	 20.82	 0.0	 0.0	 0.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8847	 1	 -0.0	 0.0	 0.18076	 -0.881251	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	8848	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	8849	 1	 4.4	 2.2	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8850	 1	 7.41	 2.4	 0.0	 2.23	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8851	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8852	 1	 6.01	 2.2	 0.0	 0.82	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8853	 1	 410.3	 91.6	 0.0	 13.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8854	 1	 69.18	 35.1	 0.0	 12.59	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8855	 1	 88.4	 51.1	 0.161949	 133.035662	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8856	 1	 -0.57	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8857	 1	 -0.0	 -0.0	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8858	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8859	 1	 -0.0	 -0.0	 0.0	 4.6	 0	    1.00000	    0.00000	 220.0	 15	    1.10000	    0.90000;
	8860	 1	 57.16	 19.7	 0.0	 22.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8861	 1	 -0.0	 0.0	 0.0	 3.95	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8862	 1	 50.96	 15.7	 0.0	 1.52	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8863	 1	 55.56	 34.4	 0.0	 2.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8864	 1	 0.0	 0.0	 0.0	 6.26	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8865	 1	 50.96	 16.7	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8866	 1	 -0.0	 0.0	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8867	 1	 131.5	 12.9	 0.0	 18.7	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8868	 1	 0.0	 -0.0	 0.0	 5.58	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8869	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8870	 1	 -0.0	 0.0	 0.0	 129.47	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8871	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8872	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8873	 1	 0.0	 -0.0	 0.0	 1.87	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8874	 1	 285.2	 61.4	 0.0	 26.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8875	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8876	 1	 0.0	 -0.0	 0.0	 31.34	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	8877	 1	 -0.0	 0.0	 0.0	 1.03	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8878	 1	 58.26	 16.9	 0.0	 0.95	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8879	 1	 0.0	 0.0	 0.0	 1.47	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8880	 1	 9.21	 3.4	 0.0	 1.48	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8881	 1	 0.0	 0.0	 0.0	 3.86	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8882	 1	 -0.16	 -1.44	 0.0	 0.42	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8883	 1	 0.0	 0.0	 0.0	 49.35	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8884	 1	 35.64	 10.7	 0.0	 5.94	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8885	 1	 0.0	 0.0	 0.1444	 24.6772	 0	    1.00000	    0.00000	 380.0	 19	    1.30000	    0.70000;
	8886	 1	 0.0	 -0.0	 0.0	 -1.392036	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8887	 1	 0.0	 0.0	 0.0	 102.70867	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8888	 1	 101.6	 4.5	 0.0	 3.59	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8889	 1	 -8.15	 -5.23	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8890	 1	 22.12	 8.0	 0.0	 1.51	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8891	 1	 18.32	 6.6	 0.0	 0.45	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	8892	 1	 132.1	 13.2	 0.0	 6.9	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8893	 1	 278.3	 33.6	 0.0	 25.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8894	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 12	    1.10000	    0.90000;
	8895	 1	 -0.2	 -1.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8896	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8897	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8898	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8899	 1	 0.0	 -0.0	 0.245843	 35.267139	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8900	 1	 3.1	 1.6	 0.0	 0.09	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8901	 1	 36.04	 22.3	 0.0	 2.37	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8902	 1	 5.51	 2.2	 0.0	 3.41	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8903	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8904	 1	 24.63	 15.31	 0.0	 1.28	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8905	 1	 -0.0	 -0.0	 0.11521	 58.265737	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	8906	 1	 91.0	 21.0	 0.0	 11.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8907	 1	 29.23	 -49.9	 0.0	 5.49	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8908	 1	 -0.0	 -0.0	 0.0	 0.7	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8909	 1	 98.7	 14.0	 0.0	 1.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8910	 1	 33.54	 12.2	 0.0	 2.41	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8911	 1	 32.1	 4.5	 0.0	 2.23	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8912	 1	 -6.81	 2.2	 0.0	 0.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8913	 1	 -0.0	 0.0	 0.0	 1.13	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8914	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8915	 1	 -0.0	 -0.0	 0.0	 4.12	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8916	 1	 0.0	 0.0	 0.0	 4.8	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8917	 1	 59.67	 13.1	 0.0	 2.26	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	8918	 1	 10.11	 2.5	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8919	 1	 93.1	 -15.12	 0.0	 1.04	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	8920	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8921	 1	 0.0	 0.0	 0.0	 16.37	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	8922	 1	 3.4	 1.1	 0.0	 2.14	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8923	 1	 7.41	 2.7	 0.0	 3.34	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8924	 1	 66.58	 0.56	 0.0	 7.63	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8925	 1	 6.41	 2.3	 0.0	 0.93	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8926	 1	 67.08	 35.5	 0.0	 32.32	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8927	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 10	    1.10000	    0.90000;
	8928	 1	 122.3	 17.5	 0.0	 1.51	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8929	 1	 93.9	 21.6	 0.0	 2.05	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8930	 1	 139.4	 21.2	 0.0	 6.21	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8931	 1	 -0.56	 -0.0	 0.0	 108.21	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8932	 1	 0.0	 -7.5	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8933	 1	 0.0	 -0.0	 0.0	 2.47	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8934	 1	 -10.07	 -3.91	 0.0	 14.08	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8935	 1	 0.0	 -0.0	 0.0	 26.15	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	8936	 1	 -0.0	 -0.0	 0.0	 3.13	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8937	 1	 62.7	 9.0	 0.0	 4.6	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8938	 1	 -2.35	 -2.06	 0.0	 18.45	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8939	 1	 186.8	 22.9	 0.0	 9.94	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8940	 1	 15.82	 3.7	 0.0	 0.22	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8941	 1	 4.2	 1.4	 0.0	 0.98	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8942	 1	 19.92	 6.6	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8943	 1	 -0.0	 0.0	 0.0	 6.315866	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	8944	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8945	 1	 0.0	 0.0	 0.0	 43.7	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	8946	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8947	 1	 3.7	 0.2	 0.0	 0.05	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8948	 1	 -0.0	 0.0	 0.0	 3.03	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8949	 1	 20.32	 6.3	 0.0	 0.05	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	8950	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8951	 1	 0.0	 -0.0	 0.0	 3.32	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8952	 1	 142.2	 33.7	 0.0	 6.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8953	 1	 516.7	 144.3	 0.0	 2.32	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8954	 1	 51.56	 18.7	 0.0	 0.18	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8955	 1	 0.0	 0.0	 0.0	 16.23	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8956	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 8	    1.10000	    0.90000;
	8957	 1	 0.0	 0.0	 0.0	 4.39	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8958	 1	 28.63	 17.7	 0.0	 0.1	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8959	 1	 -0.0	 -0.0	 0.0	 0.4	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8960	 1	 -0.0	 -0.0	 0.0	 9.64	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8961	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8962	 1	 44.05	 21.0	 0.0	 0.03	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	8963	 1	 -0.0	 0.0	 0.0	 2.78	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8964	 1	 925.91	 147.97	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	8965	 1	 45.05	 12.7	 0.0	 1.73	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	8966	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8967	 1	 23.43	 8.4	 0.0	 0.17	 0	    1.00000	    0.00000	 110.0	 15	    1.10000	    0.90000;
	8968	 1	 261.5	 95.0	 0.0	 49.05	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	8969	 1	 0.0	 0.0	 0.0	 1.29	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8970	 1	 -17.32	 5.7	 0.0	 1.52	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8971	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	8972	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	8973	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8974	 1	 -0.0	 -0.0	 0.0	 44.96	 0	    1.00000	    0.00000	 380.0	 22	    1.10000	    0.90000;
	8975	 1	 0.0	 -0.0	 0.0	 11.04	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8976	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8977	 1	 81.29	 26.5	 0.0	 7.04	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8978	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8979	 1	 0.0	 -0.0	 0.0	 0.51	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8980	 1	 63.97	 12.8	 0.0	 0.17	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8981	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8982	 1	 0.0	 0.0	 0.0	 1.49	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	8983	 1	 4.1	 1.5	 0.0	 1.01	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	8984	 1	 18.52	 11.1	 0.0	 0.07	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8985	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	8986	 1	 92.9	 48.4	 0.0	 5.76	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	8987	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	8988	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8989	 1	 88.5	 24.5	 0.0	 2.23	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8990	 1	 2.0	 1.0	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	8991	 1	 -8.49	 -17.09	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8992	 1	 -0.0	 -0.0	 0.0	 14.64	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	8993	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	8994	 1	 69.28	 31.3	 0.0	 32.76	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	8995	 1	 11.5	 1.7	 0.0	 3.08	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8996	 1	 8.7	 1.2	 0.0	 2.82	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	8997	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	8998	 1	 -0.0	 0.0	 0.0	 4.08	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	8999	 1	 41.15	 10.3	 0.0	 2.41	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9000	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9001	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9002	 1	 119.02	 12.54	 0.0	 23.45	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9003	 1	 -0.0	 0.0	 0.0	 31.57	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9004	 1	 102.6	 14.7	 0.0	 2.97	 0	    1.00000	    0.00000	 220.0	 20	    1.10000	    0.90000;
	9005	 1	 -0.0	 0.0	 0.048364	 5.54206	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	9006	 1	 -0.0	 0.0	 0.0	 -0.44	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9007	 1	 73.68	 24.0	 0.0	 0.46	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9008	 1	 27.13	 16.8	 0.0	 1.34	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9009	 1	 145.3	 3.8	 0.0	 41.054794	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9010	 1	 -0.0	 0.0	 0.270022	 107.094537	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	9011	 1	 88.4	 25.2	 0.0	 12.9	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9012	 1	 25.63	 6.5	 0.0	 0.52	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9013	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9014	 1	 70.78	 19.6	 0.0	 8.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9015	 1	 15.63	 3.27	 0.0	 0.77	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9016	 1	 0.0	 0.0	 0.280385	 9.908955	 0	    1.00000	    0.00000	 380.0	 21	    1.10000	    0.90000;
	9017	 1	 5.11	 1.3	 0.0	 0.8	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9018	 1	 55.46	 16.9	 0.0	 1.92	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9019	 1	 91.4	 18.1	 0.0	 4.89	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9020	 1	 6.41	 4.3	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9021	 1	 152.18	 21.63	 0.0	 1.91	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9022	 1	 -0.0	 -0.0	 0.0	 249.03	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	9023	 1	 80.49	 30.0	 0.0	 5.89	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9024	 1	 0.0	 0.0	 0.141019	 25.246	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	9025	 1	 0.0	 -0.0	 0.205903	 3.0768	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	9026	 1	 0.2	 0.1	 0.0	 0.28	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9027	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.10000	    0.90000;
	9028	 1	 81.99	 32.2	 0.0	 7.3	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9029	 1	 -0.0	 -0.0	 0.0	 7.92	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9030	 1	 132.2	 49.1	 0.0	 69.43	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	9031	 1	 54.3	 7.8	 0.0	 4.44	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9032	 1	 0.0	 -0.0	 0.0	 2.42	 0	    1.00000	    0.00000	 380.0	 10	    1.10000	    0.90000;
	9033	 1	 76.88	 16.4	 0.0	 6.61	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9034	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9035	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9036	 1	 -19.83	 -13.51	 0.0	 0.31	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9037	 1	 -22.37	 -8.9	 0.162285	 11.818574	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9038	 1	 0.0	 -0.0	 0.0	 1.03	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9039	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9040	 1	 78.01	 4.25	 0.0	 12.32	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9041	 1	 0.0	 0.0	 0.0	 0.57	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9042	 1	 0.0	 0.0	 0.0	 6.27	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9043	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9044	 1	 0.0	 0.0	 0.0	 4.74	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	9045	 1	 60.57	 18.9	 0.0	 1.46	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9046	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9047	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9048	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9049	 1	 36.84	 14.1	 0.0	 3.8	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9050	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.30000	    0.70000;
	9051	 1	 0.0	 -0.0	 0.0	 2.15	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9052	 1	 121.8	 17.4	 0.0	 1.01	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9053	 1	 -0.0	 -0.0	 0.0	 0.44	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9054	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 21	    1.30000	    0.70000;
	9055	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9056	 1	 11.35	 3.27	 0.0	 1.47	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9057	 1	 72.38	 23.0	 0.0	 0.28	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9058	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 1	    1.10000	    0.90000;
	9059	 1	 0.0	 -0.0	 0.0	 2.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9060	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 14	    1.10000	    0.90000;
	9061	 1	 27.9	 4.0	 0.0	 4.34	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9062	 1	 86.1	 40.6	 0.0	 7.39	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9063	 1	 -41.57	 -23.4	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9064	 1	 0.0	 -0.0	 0.0	 15.26	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	9065	 1	 -0.0	 -0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9066	 1	 23.26	 3.01	 0.0	 9.29	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9067	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9068	 1	 -0.0	 -0.0	 0.0	 11.35	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9069	 1	 13.9	 1.9	 0.0	 3.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9070	 1	 0.0	 -0.0	 0.0	 0.85	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9071	 1	 8.3	 1.2	 0.0	 0.53	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9072	 1	 0.0	 -0.0	 0.0	 1.41	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9073	 1	 -0.0	 0.0	 0.0	 5.05	 0	    1.00000	    0.00000	 220.0	 22	    1.10000	    0.90000;
	9074	 1	 46.9	 6.7	 0.0	 3.45	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9075	 1	 242.4	 5.1	 0.0	 4.93	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9076	 1	 0.0	 0.0	 0.0	 0.55	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9077	 1	 213.61	 50.1	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9078	 1	 24.33	 9.9	 0.0	 0.76	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9079	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9080	 1	 188.6	 164.9	 0.0	 21.03	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9081	 1	 0.0	 0.0	 0.0	 0.59	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9082	 1	 50.2	 7.1	 0.0	 3.52	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9083	 1	 88.1	 36.0	 0.0	 27.89	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9084	 1	 0.0	 -0.0	 0.0	 5.88	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9085	 1	 41.6	 5.9	 0.0	 2.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9086	 1	 125.0	 9.6	 0.0	 0.25	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9087	 1	 33.5	 4.8	 0.0	 1.98	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9088	 1	 55.9	 102.9	 0.0	 23.9	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9089	 1	 -0.0	 -0.0	 0.0	 4.5	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9090	 1	 0.0	 0.0	 0.0	 0.58	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9091	 1	 0.0	 0.0	 0.0	 3.65	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9092	 1	 13.94	 9.5	 0.0	 3.53	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9093	 1	 3.8	 2.5	 0.0	 0.84	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9094	 1	 187.4	 72.8	 0.0	 34.95	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9095	 1	 119.0	 97.8	 0.0	 0.14	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9096	 1	 7.0	 1.0	 0.0	 0.78	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9097	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9098	 1	 0.0	 -0.0	 0.0	 1.77	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9099	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9100	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9101	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9102	 1	 -0.0	 0.0	 0.0	 2.83	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9103	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9104	 1	 11.31	 13.8	 0.0	 1.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9105	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 18	    1.30000	    0.70000;
	9106	 1	 -0.0	 0.0	 0.0	 1.12	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9107	 1	 87.4	 35.5	 0.0	 16.41	 0	    1.00000	    0.00000	 380.0	 16	    1.10000	    0.90000;
	9108	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9109	 1	 0.0	 -0.0	 0.0	 0.31	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9110	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 9	    1.30000	    0.70000;
	9111	 1	 35.14	 12.7	 0.0	 1.42	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9112	 1	 0.0	 -0.0	 0.0	 19.71	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9113	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9114	 1	 0.0	 0.0	 0.0	 47.1	 0	    1.00000	    0.00000	 400.0	 1	    1.10000	    0.90000;
	9115	 1	 25.03	 12.0	 0.0	 2.76	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9116	 1	 152.7	 81.0	 0.0	 17.54	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9117	 1	 36.74	 14.1	 0.0	 16.98	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9118	 1	 -0.22	 -3.34	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9119	 1	 -0.0	 0.0	 0.0	 1.24	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9120	 1	 0.0	 0.0	 0.0	 4.13	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9121	 1	 349.6	 96.3	 0.0	 105.72	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9122	 1	 50.46	 -10.8	 0.0	 42.99	 0	    1.00000	    0.00000	 380.0	 1	    1.30000	    0.70000;
	9123	 1	 13.9	 1.9	 0.0	 5.87	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9124	 1	 22.02	 7.1	 0.0	 1.38	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9125	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 19	    1.10000	    0.90000;
	9126	 1	 0.0	 -0.0	 0.0	 32.64	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9127	 1	 38.84	 9.6	 0.0	 0.88	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	9128	 1	 50.56	 8.7	 0.0	 0.19	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9129	 1	 39.5	 5.6	 0.0	 8.26	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9130	 1	 245.51	 9.17	 0.0	 24.25	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9131	 1	 -0.0	 -0.0	 0.0	 6.62	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9132	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9133	 1	 0.0	 0.0	 0.0	 7.12	 0	    1.00000	    0.00000	 380.0	 17	    1.10000	    0.90000;
	9134	 1	 21.72	 13.4	 0.0	 2.38	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9135	 1	 169.04	 33.9	 0.0	 5.48	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9136	 1	 -0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 10	    1.10000	    0.90000;
	9137	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9138	 1	 16.7	 2.4	 0.0	 2.38	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9139	 1	 431.5	 111.5	 0.0	 36.709841	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9140	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9141	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9142	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9143	 1	 89.6	 96.2	 0.0	 48.28	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9144	 1	 0.0	 0.0	 0.24842	 10.168602	 0	    1.00000	    0.00000	 220.0	 19	    1.30000	    0.70000;
	9145	 1	 66.57	 23.6	 0.0	 0.14	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9146	 1	 35.44	 11.4	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	9147	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9148	 1	 15.22	 5.1	 0.0	 0.36	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9149	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9150	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9151	 1	 5.5	 0.8	 0.0	 8.36	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9152	 1	 -0.0	 0.0	 0.0	 17.63	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9153	 1	 2.2	 1.1	 0.0	 1.31	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9154	 1	 83.19	 37.3	 0.0	 28.16	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9155	 1	 -0.0	 -0.0	 0.0	 5.01	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9156	 1	 0.0	 8.5	 0.0	 12.99	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9157	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9158	 1	 54.96	 9.42	 0.0	 5.92	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9159	 1	 -0.0	 -0.0	 0.0	 81.15	 0	    1.00000	    0.00000	 380.0	 4	    1.10000	    0.90000;
	9160	 1	 311.4	 310.5	 0.199001	 104.051798	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9161	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9162	 1	 94.9	 40.3	 0.0	 17.2	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9163	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9164	 1	 7.71	 2.4	 0.0	 6.93	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9165	 1	 244.6	 96.3	 0.0	 7.45	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9166	 1	 9.91	 2.0	 0.0	 0.23	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9167	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9168	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 21	    1.10000	    0.90000;
	9169	 1	 126.21	 -7.73	 0.0	 6.2	 0	    1.00000	    0.00000	 220.0	 7	    1.10000	    0.90000;
	9170	 1	 43.15	 26.7	 0.0	 0.11	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9171	 1	 6.01	 3.0	 0.0	 0.43	 0	    1.00000	    0.00000	 110.0	 23	    1.10000	    0.90000;
	9172	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9173	 1	 66.07	 15.6	 0.0	 5.57	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9174	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9175	 1	 20.32	 6.7	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9176	 1	 -0.0	 0.0	 0.0	 1.28	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9177	 1	 11.41	 3.7	 0.0	 0.63	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9178	 1	 4.61	 0.8	 0.0	 2.46	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9179	 1	 -0.68	 -2.44	 0.0	 0.02	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9180	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9181	 1	 2.43	 1.35	 0.0	 0.1	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9182	 1	 29.7	 4.3	 0.0	 13.67	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9183	 1	 156.3	 34.9	 0.0	 125.56	 0	    1.00000	    0.00000	 380.0	 20	    1.10000	    0.90000;
	9184	 1	 50.06	 44.0	 0.0	 52.57	 0	    1.00000	    0.00000	 220.0	 11	    1.10000	    0.90000;
	9185	 1	 66.97	 18.6	 0.0	 18.5	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9186	 1	 -28.33	 9.3	 0.0	 0.06	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9187	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9188	 1	 78.0	 11.1	 0.0	 1.33	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9189	 1	 62.57	 -61.0	 0.0	 55.14	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9190	 1	 0.0	 0.0	 0.0	 0.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9191	 1	 -0.0	 -0.0	 0.0	 2.34	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9192	 1	 17.92	 23.3	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 2	    1.10000	    0.90000;
	9193	 1	 0.0	 -0.0	 0.0	 1.15	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9194	 1	 0.0	 0.0	 0.262086	 66.559018	 0	    1.00000	    0.00000	 380.0	 19	    1.10000	    0.90000;
	9195	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	9196	 1	 18.71	 0.64	 0.0	 1.58	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9197	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 6	    1.10000	    0.90000;
	9198	 1	 282.2	 268.3	 0.0	 0.28	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9199	 1	 14.42	 3.8	 0.0	 1.24	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9200	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9201	 1	 137.9	 25.6	 0.0	 8.24	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9202	 1	 15.42	 6.6	 0.0	 2.46	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9203	 1	 -0.0	 -0.0	 0.0	 50.185221	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9204	 1	 11.71	 3.8	 0.0	 0.41	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9205	 1	 23.43	 7.3	 0.0	 0.89	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	9206	 1	 226.1	 88.8	 0.0	 122.78	 0	    1.00000	    0.00000	 150.0	 8	    1.10000	    0.90000;
	9207	 1	 160.2	 22.8	 0.0	 14.42	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9208	 1	 -0.0	 0.0	 0.0	 2.29	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9209	 1	 11.44	 2.38	 0.0	 0.78	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9210	 1	 12.11	 4.4	 0.0	 2.35	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9211	 1	 217.7	 164.6	 0.0	 11.88	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9212	 1	 14.81	 0.6	 0.0	 0.68	 0	    1.00000	    0.00000	 110.0	 3	    1.10000	    0.90000;
	9213	 1	 -0.0	 -0.0	 0.0	 10.210952	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9214	 1	 1.3	 -0.0	 0.0	 1.1	 0	    1.00000	    0.00000	 110.0	 18	    1.10000	    0.90000;
	9215	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9216	 1	 103.6	 4.69	 0.0	 36.68	 0	    1.00000	    0.00000	 220.0	 4	    1.10000	    0.90000;
	9217	 1	 -0.0	 0.0	 0.0	 6.33	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9218	 1	 -0.0	 -0.0	 0.048364	 5.66206	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	9219	 1	 39.34	 13.3	 0.0	 0.67	 0	    1.00000	    0.00000	 110.0	 21	    1.10000	    0.90000;
	9220	 1	 26.4	 3.8	 0.0	 7.48	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9221	 1	 0.0	 0.0	 0.0	 6.58	 0	    1.00000	    0.00000	 380.0	 3	    1.10000	    0.90000;
	9222	 1	 -5.15	 -2.04	 0.0	 154.446402	 0	    1.00000	    0.00000	 380.0	 5	    1.10000	    0.90000;
	9223	 1	 133.5	 24.1	 0.0	 2.92	 0	    1.00000	    0.00000	 110.0	 8	    1.10000	    0.90000;
	9224	 1	 -0.0	 -0.0	 0.0	 0.04	 0	    1.00000	    0.00000	 154.0	 1	    1.10000	    0.90000;
	9225	 1	 -0.0	 0.0	 0.0	 5.98	 0	    1.00000	    0.00000	 220.0	 3	    1.10000	    0.90000;
	9226	 1	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9227	 1	 -0.0	 0.0	 0.090774	 11.940444	 0	    1.00000	    0.00000	 220.0	 18	    1.10000	    0.90000;
	9228	 1	 -0.0	 -0.0	 0.0	 6.95	 0	    1.00000	    0.00000	 380.0	 1	    1.10000	    0.90000;
	9229	 1	 38.34	 12.6	 0.0	 0.58	 0	    1.00000	    0.00000	 110.0	 12	    1.10000	    0.90000;
	9230	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 220.0	 14	    1.10000	    0.90000;
	9231	 1	 242.08	 59.98	 0.0	 5.6	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
	9232	 1	 31.94	 8.8	 0.0	 0.73	 0	    1.00000	    0.00000	 110.0	 22	    1.10000	    0.90000;
	9233	 1	 157.0	 44.2	 0.0	 22.63	 0	    1.00000	    0.00000	 220.0	 1	    1.10000	    0.90000;
	9234	 1	 -121.89	 -52.61	 0.0	 0.48	 0	    1.00000	    0.00000	 220.0	 13	    1.10000	    0.90000;
	9235	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 7	    1.10000	    0.90000;
	9236	 1	 246.5	 -1.9	 0.0	 31.37	 0	    1.00000	    0.00000	 380.0	 6	    1.10000	    0.90000;
	9237	 1	 -0.0	 -0.0	 0.0	 1.27	 0	    1.00000	    0.00000	 110.0	 19	    1.10000	    0.90000;
	9238	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 13	    1.30000	    0.70000;
	9239	 2	 0.0	 0.0	 0.0	 0.0	 0	    1.00000	    0.00000	 380.0	 2	    1.10000	    0.90000;
	9240	 1	 0.0	 -0.0	 0.0	 3.66	 0	    1.00000	    0.00000	 150.0	 9	    1.10000	    0.90000;
	9241	 1	 0.0	 -0.0	 0.0	 0.36	 0	    1.00000	    0.00000	 220.0	 5	    1.10000	    0.90000;
];

%% generator data
%	bus	Pg	Qg	Qmax	Qmin	Vg	mBase	status	Pmax	Pmin
mpc.gen = [
	2	 -4.265	 10.87	 42.19	 -20.45	 1.0	 100.0	 1	 100.0	 -108.53;
	6	 800.0	 156.48	 524.53	 -211.57	 1.0	 100.0	 1	 1200.0	 400.0;
	8	 262.34	 2.74	 251.73	 -246.25	 1.0	 100.0	 1	 524.68	 0.0;
	18	 333.335	 59.745	 212.97	 -93.48	 1.0	 100.0	 1	 500.0	 166.67;
	25	 200.0	 56.61	 179.43	 -66.21	 1.0	 100.0	 1	 400.0	 0.0;
	32	 8.1	 0.675	 5.91	 -4.56	 1.0	 100.0	 1	 16.2	 0.0;
	33	 2.69	 0.595	 2.27	 -1.08	 1.0	 100.0	 1	 5.38	 0.0;
	39	 20.0	 5.31	 17.76	 -7.14	 1.0	 100.0	 1	 40.0	 0.0;
	49	 240.0	 71.275	 218.52	 -75.97	 1.0	 100.0	 1	 480.0	 0.0;
	51	 -46.335	 0.645	 5.48	 -4.19	 1.0	 100.0	 1	 100.0	 -192.67;
	80	 64.4	 48.08	 139.94	 -43.78	 1.0	 100.0	 1	 100.0	 28.8;
	107	 400.0	 70.03	 253.85	 -113.79	 1.0	 100.0	 1	 600.0	 200.0;
	123	 20.0	 6.39	 18.84	 -6.06	 1.0	 100.0	 1	 40.0	 0.0;
	124	 666.665	 133.865	 440.32	 -172.59	 1.0	 100.0	 1	 1000.0	 333.33;
	141	 1.2	 6.13	 18.59	 -6.33	 1.0	 100.0	 1	 100.0	 -97.6;
	142	 90.0	 22.875	 78.15	 -32.4	 1.0	 100.0	 1	 180.0	 0.0;
	147	 39.335	 20.31	 70.12	 -29.5	 1.0	 100.0	 1	 100.0	 -21.33;
	150	 80.0	 27.275	 77.09	 -22.54	 1.0	 100.0	 1	 160.0	 0.0;
	151	 -23.565	 -10.105	 37.97	 -58.18	 1.0	 100.0	 1	 100.0	 -147.13;
	166	 150.0	 35.57	 127.67	 -56.53	 1.0	 100.0	 1	 300.0	 0.0;
	179	 -69.465	 0.46	 52.64	 -51.72	 1.0	 100.0	 1	 100.0	 -238.93;
	190	 60.0	 16.805	 54.24	 -20.63	 1.0	 100.0	 1	 120.0	 0.0;
	192	 100.0	 30.315	 91.61	 -30.98	 1.0	 100.0	 1	 200.0	 0.0;
	194	 200.0	 38.33	 130.19	 -53.53	 1.0	 100.0	 1	 300.0	 100.0;
	197	 150.0	 32.175	 123.89	 -59.54	 1.0	 100.0	 1	 300.0	 0.0;
	201	 2.685	 0.6	 2.27	 -1.07	 1.0	 100.0	 1	 5.37	 0.0;
	209	 20.0	 6.265	 18.7	 -6.17	 1.0	 100.0	 1	 40.0	 0.0;
	214	 -66.8	 69.555	 192.0	 -52.89	 1.0	 100.0	 1	 100.0	 -233.6;
	219	 1333.335	 324.635	 937.43	 -288.16	 1.0	 100.0	 1	 2000.0	 666.67;
	220	 600.0	 127.985	 402.92	 -146.95	 1.0	 100.0	 1	 900.0	 300.0;
	221	 266.665	 59.31	 183.92	 -65.3	 1.0	 100.0	 1	 400.0	 133.33;
	222	 -48.2	 3.445	 12.51	 -5.62	 1.0	 100.0	 1	 100.0	 -196.4;
	239	 45.3	 13.64	 38.52	 -11.24	 1.0	 100.0	 1	 100.0	 -9.4;
	246	 533.335	 132.745	 378.08	 -112.59	 1.0	 100.0	 1	 800.0	 266.67;
	248	 -64.665	 12.56	 37.47	 -12.35	 1.0	 100.0	 1	 100.0	 -229.33;
	255	 333.335	 67.385	 220.66	 -85.89	 1.0	 100.0	 1	 500.0	 166.67;
	262	 -26.935	 13.19	 38.1	 -11.72	 1.0	 100.0	 1	 100.0	 -153.87;
	263	 27.065	 -0.95	 5.05	 -6.95	 1.0	 100.0	 1	 100.0	 -45.87;
	278	 7.265	 12.805	 37.7	 -12.09	 1.0	 100.0	 1	 100.0	 -85.47;
	282	 1333.335	 312.145	 924.64	 -300.35	 1.0	 100.0	 1	 2000.0	 666.67;
	289	 30.0	 7.605	 26.02	 -10.81	 1.0	 100.0	 1	 60.0	 0.0;
	294	 320.0	 11.89	 45.1	 -21.32	 1.0	 100.0	 1	 480.0	 160.0;
	299	 1066.665	 231.27	 721.25	 -258.71	 1.0	 100.0	 1	 1600.0	 533.33;
	309	 50.0	 11.95	 42.62	 -18.72	 1.0	 100.0	 1	 100.0	 0.0;
	310	 450.0	 0.0	 99999.0	 -99999.0	 1.0	 100.0	 1	 700.0	 200.0;
	313	 5.04	 -1.17	 4.83	 -7.17	 1.0	 100.0	 1	 10.08	 0.0;
	320	 1208.0	 -261.96	 320.04	 -843.96	 1.0	 100.0	 1	 1812.0	 604.0;
	324	 100.0	 34.015	 95.32	 -27.29	 1.0	 100.0	 1	 200.0	 0.0;
	325	 35.735	 0.46	 1.93	 -1.01	 1.0	 100.0	 1	 100.0	 -28.53;
	328	 -1.935	 66.385	 188.91	 -56.14	 1.0	 100.0	 1	 100.0	 -103.87;
	338	 60.0	 18.19	 55.54	 -19.16	 1.0	 100.0	 1	 120.0	 0.0;
	347	 26.71	 -4.67	 33.33	 -42.67	 1.0	 100.0	 1	 53.42	 0.0;
	348	 120.0	 36.835	 110.57	 -36.9	 1.0	 100.0	 1	 240.0	 0.0;
	352	 1333.335	 314.335	 926.35	 -297.68	 1.0	 100.0	 1	 2000.0	 666.67;
	361	 266.665	 63.945	 186.39	 -58.5	 1.0	 100.0	 1	 400.0	 133.33;
	366	 130.665	 -29.15	 61.97	 -120.27	 1.0	 100.0	 1	 196.0	 65.33;
	372	 13.4	 99.325	 282.95	 -84.3	 1.0	 100.0	 1	 100.0	 -73.2;
	382	 40.0	 13.48	 38.4	 -11.44	 1.0	 100.0	 1	 80.0	 0.0;
	389	 60.0	 19.445	 56.73	 -17.84	 1.0	 100.0	 1	 120.0	 0.0;
	394	 1866.665	 367.045	 1224.26	 -490.17	 1.0	 100.0	 1	 2800.0	 933.33;
	406	 30.615	 2.435	 22.22	 -17.35	 1.0	 100.0	 1	 61.23	 0.0;
	409	 8.665	 -2.675	 24.32	 -29.67	 1.0	 100.0	 1	 100.0	 -82.67;
	411	 20.0	 5.195	 17.66	 -7.27	 1.0	 100.0	 1	 40.0	 0.0;
	413	 140.0	 37.14	 124.12	 -49.84	 1.0	 100.0	 1	 280.0	 0.0;
	423	 37.2	 1.31	 5.22	 -2.6	 1.0	 100.0	 1	 100.0	 -25.6;
	424	 466.665	 89.45	 304.38	 -125.48	 1.0	 100.0	 1	 700.0	 233.33;
	433	 333.335	 63.98	 217.18	 -89.22	 1.0	 100.0	 1	 500.0	 166.67;
	434	 48.135	 -0.25	 2.75	 -3.25	 1.0	 100.0	 1	 100.0	 -3.73;
	438	 50.0	 14.46	 45.1	 -16.18	 1.0	 100.0	 1	 100.0	 0.0;
	439	 200.0	 52.975	 175.16	 -69.21	 1.0	 100.0	 1	 400.0	 0.0;
	440	 60.0	 18.36	 55.73	 -19.01	 1.0	 100.0	 1	 120.0	 0.0;
	442	 23.1	 0.51	 1.95	 -0.93	 1.0	 100.0	 1	 100.0	 -53.8;
	447	 20.0	 4.4	 16.84	 -8.04	 1.0	 100.0	 1	 40.0	 0.0;
	452	 12.135	 12.96	 37.86	 -11.94	 1.0	 100.0	 1	 100.0	 -75.73;
	453	 270.0	 91.415	 257.23	 -74.4	 1.0	 100.0	 1	 540.0	 0.0;
	456	 31.28	 2.495	 44.8	 -39.81	 1.0	 100.0	 1	 100.0	 -37.44;
	484	 150.0	 40.78	 132.41	 -50.85	 1.0	 100.0	 1	 300.0	 0.0;
	489	 -21.6	 0.73	 6.28	 -4.82	 1.0	 100.0	 1	 100.0	 -143.2;
	491	 100.0	 33.23	 94.56	 -28.1	 1.0	 100.0	 1	 200.0	 0.0;
	505	 58.015	 -10.495	 37.34	 -58.33	 1.0	 100.0	 1	 116.03	 0.0;
	511	 100.0	 33.17	 94.38	 -28.04	 1.0	 100.0	 1	 200.0	 0.0;
	515	 450.0	 22.63	 72.5	 -27.24	 1.0	 100.0	 1	 700.0	 200.0;
	516	 400.0	 77.56	 261.79	 -106.67	 1.0	 100.0	 1	 600.0	 200.0;
	518	 -223.535	 24.21	 85.63	 -37.21	 1.0	 100.0	 1	 100.0	 -547.07;
	524	 36.225	 -6.46	 30.15	 -43.07	 1.0	 100.0	 1	 72.45	 0.0;
	541	 62.095	 -9.69	 7.81	 -27.19	 1.0	 100.0	 1	 124.19	 0.0;
	564	 15.555	 -0.44	 18.47	 -19.35	 1.0	 100.0	 1	 100.0	 -68.89;
	578	 -23.535	 7.435	 25.88	 -11.01	 1.0	 100.0	 1	 100.0	 -147.07;
	583	 -130.0	 5.425	 17.88	 -7.03	 1.0	 100.0	 1	 100.0	 -360.0;
	587	 266.665	 63.085	 185.56	 -59.39	 1.0	 100.0	 1	 400.0	 133.33;
	590	 183.565	 135.115	 380.31	 -110.08	 1.0	 100.0	 1	 300.0	 67.13;
	615	 20.0	 4.65	 17.09	 -7.79	 1.0	 100.0	 1	 40.0	 0.0;
	616	 320.0	 68.37	 217.9	 -81.16	 1.0	 100.0	 1	 480.0	 160.0;
	618	 533.335	 106.035	 351.18	 -139.11	 1.0	 100.0	 1	 800.0	 266.67;
	628	 90.0	 23.55	 78.79	 -31.69	 1.0	 100.0	 1	 180.0	 0.0;
	636	 60.0	 15.56	 52.99	 -21.87	 1.0	 100.0	 1	 120.0	 0.0;
	637	 11.16	 1.38	 11.2	 -8.44	 1.0	 100.0	 1	 22.32	 0.0;
	639	 19.2	 48.31	 135.52	 -38.9	 1.0	 100.0	 1	 100.0	 -61.6;
	642	 138.045	 -1.45	 90.13	 -93.03	 1.0	 100.0	 1	 276.09	 0.0;
	648	 40.0	 13.04	 37.95	 -11.87	 1.0	 100.0	 1	 80.0	 0.0;
	672	 102.905	 4.2	 71.32	 -62.92	 1.0	 100.0	 1	 205.81	 0.0;
	682	 40.0	 13.855	 38.77	 -11.06	 1.0	 100.0	 1	 80.0	 0.0;
	686	 35.57	 0.245	 34.75	 -34.26	 1.0	 100.0	 1	 100.0	 -28.86;
	692	 266.665	 59.69	 182.17	 -62.79	 1.0	 100.0	 1	 400.0	 133.33;
	697	 533.335	 112.325	 357.4	 -132.75	 1.0	 100.0	 1	 800.0	 266.67;
	698	 200.0	 38.015	 129.94	 -53.91	 1.0	 100.0	 1	 300.0	 100.0;
	709	 32.65	 0.7	 22.23	 -20.83	 1.0	 100.0	 1	 65.3	 0.0;
	711	 59.265	 131.69	 377.01	 -113.63	 1.0	 100.0	 1	 100.0	 18.53;
	713	 60.0	 16.595	 53.98	 -20.79	 1.0	 100.0	 1	 120.0	 0.0;
	714	 533.335	 131.14	 376.36	 -114.08	 1.0	 100.0	 1	 800.0	 266.67;
	715	 244.0	 -56.765	 66.42	 -179.95	 1.0	 100.0	 1	 366.0	 122.0;
	727	 533.335	 134.26	 379.61	 -111.09	 1.0	 100.0	 1	 800.0	 266.67;
	728	 37.14	 -4.29	 35.73	 -44.31	 1.0	 100.0	 1	 74.28	 0.0;
	735	 89.25	 -16.06	 89.94	 -122.06	 1.0	 100.0	 1	 178.5	 0.0;
	738	 172.995	 6.355	 107.86	 -95.15	 1.0	 100.0	 1	 311.39	 34.6;
	739	 333.335	 59.76	 212.97	 -93.45	 1.0	 100.0	 1	 500.0	 166.67;
	749	 120.0	 30.925	 105.69	 -43.84	 1.0	 100.0	 1	 240.0	 0.0;
	751	 150.0	 44.85	 136.94	 -47.24	 1.0	 100.0	 1	 300.0	 0.0;
	757	 60.0	 13.945	 51.3	 -23.41	 1.0	 100.0	 1	 120.0	 0.0;
	763	 30.0	 9.455	 27.88	 -8.97	 1.0	 100.0	 1	 60.0	 0.0;
	764	 266.665	 51.525	 174.17	 -71.12	 1.0	 100.0	 1	 400.0	 133.33;
	765	 90.0	 21.46	 76.76	 -33.84	 1.0	 100.0	 1	 180.0	 0.0;
	774	 70.56	 10.415	 81.57	 -60.74	 1.0	 100.0	 1	 141.12	 0.0;
	776	 -24.265	 5.715	 18.16	 -6.73	 1.0	 100.0	 1	 100.0	 -148.53;
	778	 16.79	 1.505	 12.37	 -9.36	 1.0	 100.0	 1	 33.58	 0.0;
	779	 22.5	 4.88	 17.34	 -7.58	 1.0	 100.0	 1	 45.0	 0.0;
	780	 40.0	 12.555	 37.43	 -12.32	 1.0	 100.0	 1	 80.0	 0.0;
	791	 800.0	 200.075	 567.63	 -167.48	 1.0	 100.0	 1	 1200.0	 400.0;
	795	 40.0	 11.855	 36.75	 -13.04	 1.0	 100.0	 1	 80.0	 0.0;
	796	 40.0	 14.13	 39.0	 -10.74	 1.0	 100.0	 1	 80.0	 0.0;
	803	 -9.465	 24.245	 74.03	 -25.54	 1.0	 100.0	 1	 100.0	 -118.93;
	807	 1333.335	 251.75	 864.47	 -360.97	 1.0	 100.0	 1	 2000.0	 666.67;
	813	 401.335	 9.075	 309.08	 -290.93	 1.0	 100.0	 1	 602.0	 200.67;
	823	 1333.335	 314.185	 926.68	 -298.31	 1.0	 100.0	 1	 2000.0	 666.67;
	828	 29.35	 -0.78	 20.87	 -22.43	 1.0	 100.0	 1	 58.7	 0.0;
	831	 60.0	 18.205	 55.59	 -19.18	 1.0	 100.0	 1	 120.0	 0.0;
	832	 400.0	 80.94	 264.71	 -102.83	 1.0	 100.0	 1	 600.0	 200.0;
	837	 30.0	 8.765	 27.19	 -9.66	 1.0	 100.0	 1	 60.0	 0.0;
	844	 60.0	 16.94	 54.35	 -20.47	 1.0	 100.0	 1	 120.0	 0.0;
	848	 51.345	 5.755	 49.63	 -38.12	 1.0	 100.0	 1	 100.0	 2.69;
	849	 8.785	 0.77	 6.45	 -4.91	 1.0	 100.0	 1	 17.57	 0.0;
	851	 100.0	 34.415	 96.64	 -27.81	 1.0	 100.0	 1	 200.0	 0.0;
	858	 666.665	 134.26	 440.67	 -172.15	 1.0	 100.0	 1	 1000.0	 333.33;
	861	 60.0	 20.65	 57.98	 -16.68	 1.0	 100.0	 1	 120.0	 0.0;
	875	 333.335	 74.985	 228.16	 -78.19	 1.0	 100.0	 1	 500.0	 166.67;
	888	 200.0	 46.665	 138.6	 -45.27	 1.0	 100.0	 1	 300.0	 100.0;
	891	 1600.0	 361.75	 1097.41	 -373.91	 1.0	 100.0	 1	 2400.0	 800.0;
	894	 160.0	 42.095	 141.93	 -57.74	 1.0	 100.0	 1	 320.0	 0.0;
	896	 48.2	 -1.4	 8.6	 -11.4	 1.0	 100.0	 1	 100.0	 -3.6;
	913	 1133.335	 251.085	 772.11	 -269.94	 1.0	 100.0	 1	 1700.0	 566.67;
	916	 150.0	 42.345	 134.45	 -49.76	 1.0	 100.0	 1	 300.0	 0.0;
	917	 20.0	 5.745	 18.22	 -6.73	 1.0	 100.0	 1	 40.0	 0.0;
	926	 314.665	 56.58	 201.12	 -87.96	 1.0	 100.0	 1	 472.0	 157.33;
	927	 30.0	 10.265	 28.69	 -8.16	 1.0	 100.0	 1	 60.0	 0.0;
	930	 600.0	 130.955	 406.66	 -144.75	 1.0	 100.0	 1	 900.0	 300.0;
	972	 1333.335	 321.605	 934.73	 -291.52	 1.0	 100.0	 1	 2000.0	 666.67;
	974	 60.0	 17.075	 54.36	 -20.21	 1.0	 100.0	 1	 120.0	 0.0;
	976	 53.915	 0.335	 36.02	 -35.35	 1.0	 100.0	 1	 107.83	 0.0;
	978	 7.575	 1.72	 6.43	 -2.99	 1.0	 100.0	 1	 15.15	 0.0;
	983	 1333.335	 335.545	 948.36	 -277.27	 1.0	 100.0	 1	 2000.0	 666.67;
	984	 1066.665	 249.045	 738.93	 -240.84	 1.0	 100.0	 1	 1600.0	 533.33;
	991	 20.0	 4.39	 16.83	 -8.05	 1.0	 100.0	 1	 40.0	 0.0;
	992	 30.0	 7.55	 25.97	 -10.87	 1.0	 100.0	 1	 60.0	 0.0;
	993	 -41.265	 5.39	 17.85	 -7.07	 1.0	 100.0	 1	 100.0	 -182.53;
	1001	 60.0	 17.605	 55.02	 -19.81	 1.0	 100.0	 1	 120.0	 0.0;
	1002	 100.0	 27.2	 89.55	 -35.15	 1.0	 100.0	 1	 200.0	 0.0;
	1004	 50.0	 13.295	 43.99	 -17.4	 1.0	 100.0	 1	 100.0	 0.0;
	1021	 -69.535	 21.055	 58.34	 -16.23	 1.0	 100.0	 1	 100.0	 -239.07;
	1029	 100.0	 29.455	 90.64	 -31.73	 1.0	 100.0	 1	 200.0	 0.0;
	1030	 250.0	 21.885	 71.66	 -27.89	 1.0	 100.0	 1	 400.0	 100.0;
	1036	 200.0	 45.47	 137.39	 -46.45	 1.0	 100.0	 1	 300.0	 100.0;
	1043	 600.0	 112.24	 387.88	 -163.4	 1.0	 100.0	 1	 900.0	 300.0;
	1050	 385.385	 50.855	 173.5	 -71.79	 1.0	 100.0	 1	 518.72	 252.05;
	1082	 266.665	 49.06	 171.62	 -73.5	 1.0	 100.0	 1	 400.0	 133.33;
	1083	 60.0	 17.515	 54.91	 -19.88	 1.0	 100.0	 1	 120.0	 0.0;
	1088	 22.995	 2.2	 8.06	 -3.66	 1.0	 100.0	 1	 45.99	 0.0;
	1093	 800.0	 182.77	 550.69	 -185.15	 1.0	 100.0	 1	 1200.0	 400.0;
	1097	 9.19	 -0.235	 6.17	 -6.64	 1.0	 100.0	 1	 18.38	 0.0;
	1098	 133.335	 30.09	 91.42	 -31.24	 1.0	 100.0	 1	 200.0	 66.67;
	1100	 40.0	 11.895	 36.8	 -13.01	 1.0	 100.0	 1	 80.0	 0.0;
	1102	 -32.77	 13.23	 38.05	 -11.59	 1.0	 100.0	 1	 100.0	 -165.54;
	1103	 533.335	 132.0	 376.66	 -112.66	 1.0	 100.0	 1	 800.0	 266.67;
	1117	 576.0	 -89.82	 307.47	 -487.11	 1.0	 100.0	 1	 864.0	 288.0;
	1119	 200.0	 34.58	 126.49	 -57.33	 1.0	 100.0	 1	 300.0	 100.0;
	1121	 180.0	 47.695	 158.2	 -62.81	 1.0	 100.0	 1	 360.0	 0.0;
	1122	 95.14	 5.96	 68.0	 -56.08	 1.0	 100.0	 1	 190.28	 0.0;
	1125	 120.0	 39.915	 114.57	 -34.74	 1.0	 100.0	 1	 240.0	 0.0;
	1131	 600.0	 132.025	 407.66	 -143.61	 1.0	 100.0	 1	 900.0	 300.0;
	1138	 666.665	 125.87	 432.44	 -180.7	 1.0	 100.0	 1	 1000.0	 333.33;
	1139	 120.0	 33.195	 107.89	 -41.5	 1.0	 100.0	 1	 240.0	 0.0;
	1145	 245.12	 4.415	 153.07	 -144.24	 1.0	 100.0	 1	 452.53	 37.71;
	1173	 -33.135	 0.485	 1.85	 -0.88	 1.0	 100.0	 1	 100.0	 -166.27;
	1174	 20.0	 6.165	 18.61	 -6.28	 1.0	 100.0	 1	 40.0	 0.0;
	1175	 450.0	 34.615	 108.35	 -39.12	 1.0	 100.0	 1	 700.0	 200.0;
	1176	 52.23	 33.02	 94.13	 -28.09	 1.0	 100.0	 1	 100.0	 4.46;
	1184	 200.0	 55.235	 178.02	 -67.55	 1.0	 100.0	 1	 400.0	 0.0;
	1220	 90.0	 28.795	 84.07	 -26.48	 1.0	 100.0	 1	 180.0	 0.0;
	1225	 145.215	 31.6	 118.84	 -55.64	 1.0	 100.0	 1	 290.43	 0.0;
	1237	 1333.335	 293.585	 906.61	 -319.44	 1.0	 100.0	 1	 2000.0	 666.67;
	1241	 32.815	 0.655	 22.29	 -20.98	 1.0	 100.0	 1	 65.63	 0.0;
	1243	 50.0	 13.64	 44.3	 -17.02	 1.0	 100.0	 1	 100.0	 0.0;
	1244	 31.895	 -2.495	 23.86	 -28.85	 1.0	 100.0	 1	 63.79	 0.0;
	1251	 800.0	 182.77	 550.69	 -185.15	 1.0	 100.0	 1	 1200.0	 400.0;
	1258	 40.0	 10.04	 34.91	 -14.83	 1.0	 100.0	 1	 80.0	 0.0;
	1267	 266.665	 69.24	 191.38	 -52.9	 1.0	 100.0	 1	 400.0	 133.33;
	1271	 -17.0	 0.215	 32.54	 -32.11	 1.0	 100.0	 1	 100.0	 -134.0;
	1295	 -32.735	 12.02	 36.92	 -12.88	 1.0	 100.0	 1	 100.0	 -165.47;
	1307	 -223.4	 10.57	 35.48	 -14.34	 1.0	 100.0	 1	 100.0	 -546.8;
	1313	 20.0	 5.045	 17.51	 -7.42	 1.0	 100.0	 1	 40.0	 0.0;
	1315	 -106.6	 13.355	 38.26	 -11.55	 1.0	 100.0	 1	 100.0	 -313.2;
	1320	 180.0	 50.16	 160.62	 -60.3	 1.0	 100.0	 1	 360.0	 0.0;
	1337	 266.665	 68.235	 190.67	 -54.2	 1.0	 100.0	 1	 400.0	 133.33;
	1341	 60.0	 19.705	 57.03	 -17.62	 1.0	 100.0	 1	 120.0	 0.0;
	1354	 -114.335	 13.175	 38.08	 -11.73	 1.0	 100.0	 1	 100.0	 -328.67;
	1361	 -5.735	 30.375	 91.51	 -30.76	 1.0	 100.0	 1	 100.0	 -111.47;
	1365	 266.665	 56.62	 179.34	 -66.1	 1.0	 100.0	 1	 400.0	 133.33;
	1371	 98.7	 -20.84	 47.16	 -88.84	 1.0	 100.0	 1	 197.4	 0.0;
	1378	 29.86	 -1.255	 4.86	 -7.37	 1.0	 100.0	 1	 100.0	 -40.28;
	1387	 -82.265	 51.435	 174.11	 -71.24	 1.0	 100.0	 1	 100.0	 -264.53;
	1390	 200.675	 34.85	 126.8	 -57.1	 1.0	 100.0	 1	 301.01	 100.34;
	1391	 20.0	 6.285	 18.74	 -6.17	 1.0	 100.0	 1	 40.0	 0.0;
	1399	 -66.4	 0.72	 11.64	 -10.2	 1.0	 100.0	 1	 100.0	 -232.8;
	1402	 200.0	 44.905	 136.48	 -46.67	 1.0	 100.0	 1	 300.0	 100.0;
	1409	 533.335	 93.45	 338.66	 -151.76	 1.0	 100.0	 1	 800.0	 266.67;
	1417	 40.0	 13.19	 38.08	 -11.7	 1.0	 100.0	 1	 80.0	 0.0;
	1420	 526.665	 62.155	 251.08	 -126.77	 1.0	 100.0	 1	 790.0	 263.33;
	1422	 -17.335	 5.65	 18.09	 -6.79	 1.0	 100.0	 1	 100.0	 -134.67;
	1426	 250.0	 67.05	 220.32	 -86.22	 1.0	 100.0	 1	 500.0	 0.0;
	1433	 30.03	 -7.26	 35.74	 -50.26	 1.0	 100.0	 1	 60.06	 0.0;
	1436	 40.0	 12.815	 37.72	 -12.09	 1.0	 100.0	 1	 80.0	 0.0;
	1440	 60.375	 -8.17	 41.52	 -57.86	 1.0	 100.0	 1	 120.75	 0.0;
	1444	 135.635	 -65.115	 142.87	 -273.1	 1.0	 100.0	 1	 357.63	 -86.36;
	1458	 1333.335	 282.225	 895.23	 -330.78	 1.0	 100.0	 1	 2000.0	 666.67;
	1474	 32.0	 0.43	 1.9	 -1.04	 1.0	 100.0	 1	 100.0	 -36.0;
	1475	 600.0	 118.725	 394.45	 -157.0	 1.0	 100.0	 1	 900.0	 300.0;
	1478	 40.0	 11.48	 36.4	 -13.44	 1.0	 100.0	 1	 80.0	 0.0;
	1481	 350.0	 172.07	 539.99	 -195.85	 1.0	 100.0	 1	 600.0	 100.0;
	1484	 150.0	 35.68	 127.72	 -56.36	 1.0	 100.0	 1	 300.0	 0.0;
	1487	 200.0	 51.935	 176.62	 -72.75	 1.0	 100.0	 1	 400.0	 0.0;
	1492	 350.0	 131.065	 376.31	 -114.18	 1.0	 100.0	 1	 600.0	 100.0;
	1498	 2.655	 0.595	 2.25	 -1.06	 1.0	 100.0	 1	 5.31	 0.0;
	1507	 -16.13	 6.305	 18.77	 -6.16	 1.0	 100.0	 1	 100.0	 -132.26;
	1508	 100.0	 28.8	 90.09	 -32.49	 1.0	 100.0	 1	 200.0	 0.0;
	1529	 34.865	 0.41	 1.88	 -1.06	 1.0	 100.0	 1	 100.0	 -30.27;
	1546	 266.665	 52.67	 175.3	 -69.96	 1.0	 100.0	 1	 400.0	 133.33;
	1550	 266.665	 51.73	 174.21	 -70.75	 1.0	 100.0	 1	 400.0	 133.33;
	1555	 533.335	 131.14	 376.36	 -114.08	 1.0	 100.0	 1	 800.0	 266.67;
	1557	 733.335	 140.805	 478.45	 -196.84	 1.0	 100.0	 1	 1100.0	 366.67;
	1558	 23.625	 2.045	 7.91	 -3.82	 1.0	 100.0	 1	 47.25	 0.0;
	1570	 133.335	 31.835	 93.16	 -29.49	 1.0	 100.0	 1	 200.0	 66.67;
	1582	 200.0	 55.485	 177.98	 -67.01	 1.0	 100.0	 1	 400.0	 0.0;
	1589	 28.975	 -5.725	 5.55	 -17.0	 1.0	 100.0	 1	 100.0	 -42.05;
	1604	 40.0	 12.745	 37.66	 -12.17	 1.0	 100.0	 1	 80.0	 0.0;
	1606	 266.665	 51.945	 174.6	 -70.71	 1.0	 100.0	 1	 400.0	 133.33;
	1618	 -41.065	 0.6	 21.27	 -20.07	 1.0	 100.0	 1	 100.0	 -182.13;
	1626	 14.175	 1.28	 17.31	 -14.75	 1.0	 100.0	 1	 28.35	 0.0;
	1642	 40.0	 12.815	 37.74	 -12.11	 1.0	 100.0	 1	 80.0	 0.0;
	1680	 1333.335	 316.395	 928.89	 -296.1	 1.0	 100.0	 1	 2000.0	 666.67;
	1684	 800.0	 162.315	 530.3	 -205.67	 1.0	 100.0	 1	 1200.0	 400.0;
	1685	 60.0	 20.095	 57.41	 -17.22	 1.0	 100.0	 1	 120.0	 0.0;
	1697	 -76.0	 0.35	 31.94	 -31.24	 1.0	 100.0	 1	 100.0	 -252.0;
	1708	 666.665	 133.035	 439.37	 -173.3	 1.0	 100.0	 1	 1000.0	 333.33;
	1715	 40.0	 10.175	 35.11	 -14.76	 1.0	 100.0	 1	 80.0	 0.0;
	1717	 20.0	 6.8	 19.25	 -5.65	 1.0	 100.0	 1	 40.0	 0.0;
	1719	 533.335	 133.425	 378.7	 -111.85	 1.0	 100.0	 1	 800.0	 266.67;
	1720	 800.0	 166.21	 534.24	 -201.82	 1.0	 100.0	 1	 1200.0	 400.0;
	1721	 20.0	 6.065	 18.52	 -6.39	 1.0	 100.0	 1	 40.0	 0.0;
	1726	 60.0	 17.92	 55.28	 -19.44	 1.0	 100.0	 1	 120.0	 0.0;
	1736	 135.055	 23.305	 84.74	 -38.13	 1.0	 100.0	 1	 202.58	 67.53;
	1738	 480.0	 26.11	 267.73	 -215.51	 1.0	 100.0	 1	 720.0	 240.0;
	1743	 62.5	 18.365	 55.21	 -18.48	 1.0	 100.0	 1	 125.0	 0.0;
	1747	 600.0	 111.97	 387.67	 -163.73	 1.0	 100.0	 1	 900.0	 300.0;
	1748	 266.665	 54.12	 176.69	 -68.45	 1.0	 100.0	 1	 400.0	 133.33;
	1754	 20.53	 4.535	 16.99	 -7.92	 1.0	 100.0	 1	 41.06	 0.0;
	1756	 133.335	 26.055	 87.48	 -35.37	 1.0	 100.0	 1	 200.0	 66.67;
	1776	 312.375	 0.0	 99999.0	 -99999.0	 1.0	 100.0	 1	 624.75	 0.0;
	1785	 60.0	 14.405	 51.66	 -22.85	 1.0	 100.0	 1	 120.0	 0.0;
	1786	 800.0	 147.1	 515.09	 -220.89	 1.0	 100.0	 1	 1200.0	 400.0;
	1788	 400.0	 88.665	 272.25	 -94.92	 1.0	 100.0	 1	 600.0	 200.0;
	1793	 -10.2	 9.72	 34.64	 -15.2	 1.0	 100.0	 1	 100.0	 -120.4;
	1794	 1333.335	 314.335	 926.35	 -297.68	 1.0	 100.0	 1	 2000.0	 666.67;
	1797	 40.0	 12.07	 36.93	 -12.79	 1.0	 100.0	 1	 80.0	 0.0;
	1808	 49.6	 36.535	 111.23	 -38.16	 1.0	 100.0	 1	 100.0	 -0.8;
	1812	 35.44	 3.615	 12.89	 -5.66	 1.0	 100.0	 1	 70.88	 0.0;
	1814	 266.665	 51.655	 174.22	 -70.91	 1.0	 100.0	 1	 400.0	 133.33;
	1819	 150.0	 40.375	 132.46	 -51.71	 1.0	 100.0	 1	 300.0	 0.0;
	1822	 533.335	 110.79	 356.05	 -134.47	 1.0	 100.0	 1	 800.0	 266.67;
	1823	 40.0	 11.13	 36.04	 -13.78	 1.0	 100.0	 1	 80.0	 0.0;
	1843	 60.0	 20.605	 58.01	 -16.8	 1.0	 100.0	 1	 120.0	 0.0;
	1846	 61.74	 -10.9	 40.94	 -62.74	 1.0	 100.0	 1	 123.48	 0.0;
	1847	 40.0	 13.53	 38.42	 -11.36	 1.0	 100.0	 1	 80.0	 0.0;
	1850	 16.485	 0.715	 11.52	 -10.09	 1.0	 100.0	 1	 32.97	 0.0;
	1851	 15.96	 1.435	 11.76	 -8.89	 1.0	 100.0	 1	 31.92	 0.0;
	1852	 -111.2	 20.82	 58.16	 -16.52	 1.0	 100.0	 1	 100.0	 -322.4;
	1871	 15.535	 8.875	 27.31	 -9.56	 1.0	 100.0	 1	 100.0	 -68.93;
	1877	 120.0	 42.385	 117.14	 -32.37	 1.0	 100.0	 1	 240.0	 0.0;
	1888	 612.78	 120.095	 396.02	 -155.83	 1.0	 100.0	 1	 912.78	 312.78;
	1890	 1066.665	 196.055	 686.73	 -294.62	 1.0	 100.0	 1	 1600.0	 533.33;
	1892	 41.6	 1.12	 11.03	 -8.79	 1.0	 100.0	 1	 100.0	 -16.8;
	1898	 150.0	 40.93	 133.11	 -51.25	 1.0	 100.0	 1	 300.0	 0.0;
	1900	 300.0	 79.86	 263.49	 -103.77	 1.0	 100.0	 1	 600.0	 0.0;
	1905	 400.0	 99.485	 283.42	 -84.45	 1.0	 100.0	 1	 600.0	 200.0;
	1907	 50.0	 14.215	 44.86	 -16.43	 1.0	 100.0	 1	 100.0	 0.0;
	1909	 29.215	 13.785	 38.67	 -11.1	 1.0	 100.0	 1	 100.0	 -41.57;
	1914	 255.755	 4.705	 160.36	 -150.95	 1.0	 100.0	 1	 472.16	 39.35;
	1919	 400.0	 90.555	 274.12	 -93.01	 1.0	 100.0	 1	 600.0	 200.0;
	1925	 -72.665	 0.215	 5.13	 -4.7	 1.0	 100.0	 1	 100.0	 -245.33;
	1927	 250.0	 67.995	 221.35	 -85.36	 1.0	 100.0	 1	 500.0	 0.0;
	1935	 13.065	 2.13	 31.24	 -26.98	 1.0	 100.0	 1	 100.0	 -73.87;
	1938	 265.78	 -82.74	 314.85	 -480.33	 1.0	 100.0	 1	 531.56	 0.0;
	1947	 38.65	 0.54	 2.05	 -0.97	 1.0	 100.0	 1	 100.0	 -22.7;
	1959	 20.0	 5.695	 18.14	 -6.75	 1.0	 100.0	 1	 40.0	 0.0;
	1970	 60.0	 16.805	 54.24	 -20.63	 1.0	 100.0	 1	 120.0	 0.0;
	1982	 48.535	 -5.34	 20.66	 -31.34	 1.0	 100.0	 1	 100.0	 -2.93;
	1991	 30.0	 8.765	 27.19	 -9.66	 1.0	 100.0	 1	 60.0	 0.0;
	1999	 90.0	 25.22	 80.51	 -30.07	 1.0	 100.0	 1	 180.0	 0.0;
	2017	 333.335	 86.445	 239.75	 -66.86	 1.0	 100.0	 1	 500.0	 166.67;
	2018	 40.0	 13.24	 38.1	 -11.62	 1.0	 100.0	 1	 80.0	 0.0;
	2030	 400.0	 73.075	 257.0	 -110.85	 1.0	 100.0	 1	 600.0	 200.0;
	2035	 666.665	 135.29	 441.85	 -171.27	 1.0	 100.0	 1	 1000.0	 333.33;
	2046	 150.0	 41.615	 133.49	 -50.26	 1.0	 100.0	 1	 300.0	 0.0;
	2050	 1333.335	 349.275	 962.2	 -263.65	 1.0	 100.0	 1	 2000.0	 666.67;
	2051	 145.145	 3.005	 98.71	 -92.7	 1.0	 100.0	 1	 290.29	 0.0;
	2054	 1.85	 0.175	 1.37	 -1.02	 1.0	 100.0	 1	 3.7	 0.0;
	2063	 65.865	 18.1	 67.03	 -30.83	 1.0	 100.0	 1	 100.0	 31.73;
	2082	 -44.975	 -1.52	 4.66	 -7.7	 1.0	 100.0	 1	 100.0	 -189.95;
	2085	 100.0	 26.1	 88.39	 -36.19	 1.0	 100.0	 1	 200.0	 0.0;
	2086	 40.0	 11.4	 36.34	 -13.54	 1.0	 100.0	 1	 80.0	 0.0;
	2091	 20.0	 5.42	 17.88	 -7.04	 1.0	 100.0	 1	 40.0	 0.0;
	2096	 800.0	 155.185	 522.74	 -212.37	 1.0	 100.0	 1	 1200.0	 400.0;
	2098	 133.335	 24.975	 86.24	 -36.29	 1.0	 100.0	 1	 200.0	 66.67;
	2100	 257.07	 9.86	 160.69	 -140.97	 1.0	 100.0	 1	 462.73	 51.41;
	2104	 36.065	 1.025	 4.45	 -2.4	 1.0	 100.0	 1	 100.0	 -27.87;
	2107	 1000.0	 202.14	 661.9	 -257.62	 1.0	 100.0	 1	 1500.0	 500.0;
	2113	 266.665	 49.39	 172.07	 -73.29	 1.0	 100.0	 1	 400.0	 133.33;
	2150	 400.0	 82.335	 266.17	 -101.5	 1.0	 100.0	 1	 600.0	 200.0;
	2153	 -281.065	 45.47	 137.41	 -46.47	 1.0	 100.0	 1	 100.0	 -662.13;
	2163	 20.0	 4.76	 17.24	 -7.72	 1.0	 100.0	 1	 40.0	 0.0;
	2167	 133.335	 31.12	 92.35	 -30.11	 1.0	 100.0	 1	 200.0	 66.67;
	2176	 1900.0	 13.26	 38.2	 -11.68	 1.0	 100.0	 1	 2900.0	 900.0;
	2177	 -30.865	 21.045	 58.35	 -16.26	 1.0	 100.0	 1	 100.0	 -161.73;
	2181	 356.0	 -37.925	 198.93	 -274.78	 1.0	 100.0	 1	 534.0	 178.0;
	2185	 60.0	 16.555	 53.94	 -20.83	 1.0	 100.0	 1	 120.0	 0.0;
	2187	 600.0	 129.965	 405.25	 -145.32	 1.0	 100.0	 1	 900.0	 300.0;
	2193	 8.06	 2.455	 7.47	 -2.56	 1.0	 100.0	 1	 16.12	 0.0;
	2197	 14.475	 2.385	 19.51	 -14.74	 1.0	 100.0	 1	 100.0	 -71.05;
	2206	 200.0	 45.355	 137.29	 -46.58	 1.0	 100.0	 1	 300.0	 100.0;
	2207	 40.0	 14.1	 38.96	 -10.76	 1.0	 100.0	 1	 80.0	 0.0;
	2225	 -5.665	 0.615	 2.27	 -1.04	 1.0	 100.0	 1	 100.0	 -111.33;
	2236	 24.37	 0.58	 2.23	 -1.07	 1.0	 100.0	 1	 100.0	 -51.26;
	2237	 100.0	 33.54	 94.84	 -27.76	 1.0	 100.0	 1	 200.0	 0.0;
	2241	 805.335	 -175.96	 216.04	 -567.96	 1.0	 100.0	 1	 1208.0	 402.67;
	2243	 29.6	 1.305	 4.72	 -2.11	 1.0	 100.0	 1	 100.0	 -40.8;
	2245	 104.235	 -22.81	 85.19	 -130.81	 1.0	 100.0	 1	 208.47	 0.0;
	2250	 -22.335	 7.625	 26.07	 -10.82	 1.0	 100.0	 1	 100.0	 -144.67;
	2253	 533.335	 105.89	 351.3	 -139.52	 1.0	 100.0	 1	 800.0	 266.67;
	2266	 99.75	 -14.155	 101.16	 -129.47	 1.0	 100.0	 1	 199.5	 0.0;
	2267	 333.335	 74.665	 228.16	 -78.83	 1.0	 100.0	 1	 500.0	 166.67;
	2276	 59.65	 2.585	 41.67	 -36.5	 1.0	 100.0	 1	 119.3	 0.0;
	2278	 73.5	 -16.65	 53.35	 -86.65	 1.0	 100.0	 1	 147.0	 0.0;
	2284	 10.335	 13.565	 38.48	 -11.35	 1.0	 100.0	 1	 100.0	 -79.33;
	2287	 84.0	 -19.79	 56.21	 -95.79	 1.0	 100.0	 1	 168.0	 0.0;
	2289	 19.37	 -2.41	 15.59	 -20.41	 1.0	 100.0	 1	 38.74	 0.0;
	2291	 100.0	 33.38	 95.69	 -28.93	 1.0	 100.0	 1	 200.0	 0.0;
	2310	 200.0	 49.51	 141.39	 -42.37	 1.0	 100.0	 1	 300.0	 100.0;
	2320	 60.0	 18.03	 54.86	 -18.8	 1.0	 100.0	 1	 120.0	 0.0;
	2335	 400.0	 89.695	 273.49	 -94.1	 1.0	 100.0	 1	 600.0	 200.0;
	2351	 26.07	 16.685	 47.28	 -13.91	 1.0	 100.0	 1	 100.0	 -47.86;
	2353	 -25.665	 -2.66	 30.35	 -35.67	 1.0	 100.0	 1	 100.0	 -151.33;
	2357	 -72.735	 13.42	 38.31	 -11.47	 1.0	 100.0	 1	 100.0	 -245.47;
	2359	 40.0	 9.425	 34.35	 -15.5	 1.0	 100.0	 1	 80.0	 0.0;
	2362	 533.335	 106.7	 351.42	 -138.02	 1.0	 100.0	 1	 800.0	 266.67;
	2369	 133.335	 31.34	 92.72	 -30.04	 1.0	 100.0	 1	 200.0	 66.67;
	2394	 300.0	 135.115	 380.31	 -110.08	 1.0	 100.0	 1	 500.0	 100.0;
	2398	 533.335	 123.43	 368.84	 -121.98	 1.0	 100.0	 1	 800.0	 266.67;
	2402	 100.0	 26.32	 88.7	 -36.06	 1.0	 100.0	 1	 200.0	 0.0;
	2412	 204.545	 -0.875	 134.54	 -136.29	 1.0	 100.0	 1	 409.09	 0.0;
	2413	 100.0	 29.375	 90.68	 -31.93	 1.0	 100.0	 1	 200.0	 0.0;
	2421	 -163.6	 12.47	 37.39	 -12.45	 1.0	 100.0	 1	 100.0	 -427.2;
	2425	 -17.0	 16.905	 54.3	 -20.49	 1.0	 100.0	 1	 100.0	 -134.0;
	2426	 21.2	 3.16	 105.34	 -99.02	 1.0	 100.0	 1	 100.0	 -57.6;
	2429	 333.335	 60.725	 214.1	 -92.65	 1.0	 100.0	 1	 500.0	 166.67;
	2446	 1333.335	 308.445	 921.62	 -304.73	 1.0	 100.0	 1	 2000.0	 666.67;
	2447	 40.335	 8.365	 49.04	 -32.31	 1.0	 100.0	 1	 100.0	 -19.33;
	2452	 54.075	 -7.18	 47.33	 -61.69	 1.0	 100.0	 1	 108.15	 0.0;
	2460	 40.0	 13.135	 38.01	 -11.74	 1.0	 100.0	 1	 80.0	 0.0;
	2468	 40.0	 13.105	 38.02	 -11.81	 1.0	 100.0	 1	 80.0	 0.0;
	2481	 40.0	 14.205	 39.12	 -10.71	 1.0	 100.0	 1	 80.0	 0.0;
	2489	 180.0	 50.305	 162.4	 -61.79	 1.0	 100.0	 1	 360.0	 0.0;
	2501	 40.0	 9.635	 34.56	 -15.29	 1.0	 100.0	 1	 80.0	 0.0;
	2509	 -11.665	 13.55	 38.46	 -11.36	 1.0	 100.0	 1	 100.0	 -123.33;
	2515	 20.0	 5.995	 18.43	 -6.44	 1.0	 100.0	 1	 40.0	 0.0;
	2517	 117.26	 0.53	 78.13	 -77.07	 1.0	 100.0	 1	 234.52	 0.0;
	2519	 18.0	 8.845	 27.24	 -9.55	 1.0	 100.0	 1	 100.0	 -64.0;
	2534	 133.335	 24.95	 86.23	 -36.33	 1.0	 100.0	 1	 200.0	 66.67;
	2539	 -31.6	 7.545	 25.99	 -10.9	 1.0	 100.0	 1	 100.0	 -163.2;
	2541	 80.0	 23.45	 73.34	 -26.44	 1.0	 100.0	 1	 160.0	 0.0;
	2547	 38.865	 0.14	 2.6	 -2.32	 1.0	 100.0	 1	 100.0	 -22.27;
	2550	 60.0	 20.87	 58.23	 -16.49	 1.0	 100.0	 1	 120.0	 0.0;
	2568	 100.0	 28.865	 91.25	 -33.52	 1.0	 100.0	 1	 200.0	 0.0;
	2569	 38.1	 6.415	 18.86	 -6.03	 1.0	 100.0	 1	 100.0	 -23.8;
	2572	 400.0	 92.28	 276.19	 -91.63	 1.0	 100.0	 1	 600.0	 200.0;
	2588	 -80.735	 4.61	 17.06	 -7.84	 1.0	 100.0	 1	 100.0	 -261.47;
	2589	 400.0	 67.235	 250.66	 -116.19	 1.0	 100.0	 1	 600.0	 200.0;
	2594	 90.0	 26.555	 81.79	 -28.68	 1.0	 100.0	 1	 180.0	 0.0;
	2595	 800.0	 165.9	 533.87	 -202.07	 1.0	 100.0	 1	 1200.0	 400.0;
	2600	 80.0	 26.245	 76.08	 -23.59	 1.0	 100.0	 1	 160.0	 0.0;
	2604	 -81.0	 4.705	 17.14	 -7.73	 1.0	 100.0	 1	 100.0	 -262.0;
	2606	 150.0	 35.895	 128.02	 -56.23	 1.0	 100.0	 1	 300.0	 0.0;
	2620	 120.0	 32.85	 107.62	 -41.92	 1.0	 100.0	 1	 240.0	 0.0;
	2624	 60.0	 20.915	 58.27	 -16.44	 1.0	 100.0	 1	 120.0	 0.0;
	2627	 1333.335	 308.365	 921.52	 -304.79	 1.0	 100.0	 1	 2000.0	 666.67;
	2642	 1333.335	 235.545	 848.76	 -377.67	 1.0	 100.0	 1	 2000.0	 666.67;
	2649	 200.0	 49.865	 141.85	 -42.12	 1.0	 100.0	 1	 300.0	 100.0;
	2650	 60.0	 13.97	 50.85	 -22.91	 1.0	 100.0	 1	 120.0	 0.0;
	2653	 60.0	 14.57	 51.94	 -22.8	 1.0	 100.0	 1	 120.0	 0.0;
	2658	 450.0	 32.645	 124.68	 -59.39	 1.0	 100.0	 1	 700.0	 200.0;
	2660	 90.0	 24.46	 79.69	 -30.77	 1.0	 100.0	 1	 180.0	 0.0;
	2662	 31.42	 9.59	 27.99	 -8.81	 1.0	 100.0	 1	 100.0	 -37.16;
	2664	 266.665	 49.085	 171.72	 -73.55	 1.0	 100.0	 1	 400.0	 133.33;
	2685	 90.0	 22.855	 78.09	 -32.38	 1.0	 100.0	 1	 180.0	 0.0;
	2686	 1.4	 -0.445	 69.01	 -69.9	 1.0	 100.0	 1	 100.0	 -97.2;
	2710	 806.665	 211.385	 665.77	 -243.0	 1.0	 100.0	 1	 1480.0	 133.33;
	2719	 98.36	 6.025	 70.15	 -58.1	 1.0	 100.0	 1	 196.72	 0.0;
	2725	 80.0	 19.435	 69.22	 -30.35	 1.0	 100.0	 1	 160.0	 0.0;
	2729	 60.0	 20.045	 57.41	 -17.32	 1.0	 100.0	 1	 120.0	 0.0;
	2736	 150.0	 45.135	 137.02	 -46.75	 1.0	 100.0	 1	 300.0	 0.0;
	2743	 40.0	 10.66	 35.58	 -14.26	 1.0	 100.0	 1	 80.0	 0.0;
	2758	 1033.335	 258.475	 748.51	 -231.56	 1.0	 100.0	 1	 1600.0	 466.67;
	2764	 600.0	 141.1	 416.7	 -134.5	 1.0	 100.0	 1	 900.0	 300.0;
	2775	 496.0	 101.225	 313.82	 -111.37	 1.0	 100.0	 1	 744.0	 248.0;
	2786	 1333.335	 321.67	 934.81	 -291.47	 1.0	 100.0	 1	 2000.0	 666.67;
	2791	 46.865	 -0.095	 11.28	 -11.47	 1.0	 100.0	 1	 100.0	 -6.27;
	2797	 -13.4	 26.0	 88.33	 -36.33	 1.0	 100.0	 1	 100.0	 -126.8;
	2799	 80.0	 28.125	 77.91	 -21.66	 1.0	 100.0	 1	 160.0	 0.0;
	2800	 800.0	 157.75	 525.34	 -209.84	 1.0	 100.0	 1	 1200.0	 400.0;
	2810	 148.84	 -28.18	 90.6	 -146.96	 1.0	 100.0	 1	 297.68	 0.0;
	2816	 1333.335	 314.26	 926.26	 -297.74	 1.0	 100.0	 1	 2000.0	 666.67;
	2817	 40.0	 9.93	 34.8	 -14.94	 1.0	 100.0	 1	 80.0	 0.0;
	2822	 60.0	 17.755	 54.62	 -19.11	 1.0	 100.0	 1	 120.0	 0.0;
	2826	 84.0	 -18.26	 57.74	 -94.26	 1.0	 100.0	 1	 168.0	 0.0;
	2835	 800.0	 183.14	 551.02	 -184.74	 1.0	 100.0	 1	 1200.0	 400.0;
	2839	 30.0	 10.0	 28.38	 -8.38	 1.0	 100.0	 1	 60.0	 0.0;
	2841	 60.0	 18.61	 55.98	 -18.76	 1.0	 100.0	 1	 120.0	 0.0;
	2842	 20.0	 5.725	 18.19	 -6.74	 1.0	 100.0	 1	 40.0	 0.0;
	2852	 100.0	 29.925	 91.2	 -31.35	 1.0	 100.0	 1	 200.0	 0.0;
	2853	 80.0	 22.275	 72.02	 -27.47	 1.0	 100.0	 1	 160.0	 0.0;
	2862	 -23.065	 13.025	 37.94	 -11.89	 1.0	 100.0	 1	 100.0	 -146.13;
	2867	 -30.065	 8.58	 110.29	 -93.13	 1.0	 100.0	 1	 100.0	 -160.13;
	2872	 4.525	 0.385	 3.31	 -2.54	 1.0	 100.0	 1	 9.05	 0.0;
	2874	 -46.05	 0.7	 21.01	 -19.61	 1.0	 100.0	 1	 100.0	 -192.1;
	2878	 107.43	 2.12	 72.95	 -68.71	 1.0	 100.0	 1	 214.86	 0.0;
	2881	 93.49	 27.665	 134.18	 -78.85	 1.0	 100.0	 1	 186.98	 0.0;
	2886	 60.0	 20.335	 57.69	 -17.02	 1.0	 100.0	 1	 120.0	 0.0;
	2896	 -98.935	 0.395	 1.52	 -0.73	 1.0	 100.0	 1	 100.0	 -297.87;
	2897	 133.335	 33.405	 94.68	 -27.87	 1.0	 100.0	 1	 200.0	 66.67;
	2902	 20.0	 6.735	 19.19	 -5.72	 1.0	 100.0	 1	 40.0	 0.0;
	2920	 800.0	 196.625	 563.93	 -170.68	 1.0	 100.0	 1	 1200.0	 400.0;
	2923	 800.0	 168.98	 536.84	 -198.88	 1.0	 100.0	 1	 1200.0	 400.0;
	2930	 40.0	 12.35	 37.24	 -12.54	 1.0	 100.0	 1	 80.0	 0.0;
	2934	 3.415	 0.3	 2.51	 -1.91	 1.0	 100.0	 1	 6.83	 0.0;
	2942	 400.0	 99.485	 283.42	 -84.45	 1.0	 100.0	 1	 600.0	 200.0;
	2946	 -98.065	 0.48	 1.83	 -0.87	 1.0	 100.0	 1	 100.0	 -296.13;
	2956	 266.665	 49.89	 172.53	 -72.75	 1.0	 100.0	 1	 400.0	 133.33;
	2973	 666.665	 125.9	 432.47	 -180.67	 1.0	 100.0	 1	 1000.0	 333.33;
	2975	 34.225	 5.885	 18.35	 -6.58	 1.0	 100.0	 1	 100.0	 -31.55;
	2982	 40.0	 9.13	 34.04	 -15.78	 1.0	 100.0	 1	 80.0	 0.0;
	2985	 246.675	 25.895	 184.46	 -132.67	 1.0	 100.0	 1	 493.35	 0.0;
	2987	 160.0	 39.945	 139.64	 -59.75	 1.0	 100.0	 1	 320.0	 0.0;
	2989	 -311.335	 17.87	 55.22	 -19.48	 1.0	 100.0	 1	 100.0	 -722.67;
	2992	 266.665	 67.125	 189.58	 -55.33	 1.0	 100.0	 1	 400.0	 133.33;
	2997	 2133.335	 453.315	 1434.05	 -527.42	 1.0	 100.0	 1	 3200.0	 1066.67;
	3002	 38.0	 -2.44	 21.56	 -26.44	 1.0	 100.0	 1	 100.0	 -24.0;
	3003	 250.0	 125.405	 370.58	 -119.77	 1.0	 100.0	 1	 400.0	 100.0;
	3009	 -18.665	 17.11	 47.72	 -13.5	 1.0	 100.0	 1	 100.0	 -137.33;
	3018	 100.0	 27.395	 89.61	 -34.82	 1.0	 100.0	 1	 200.0	 0.0;
	3028	 666.665	 135.29	 441.85	 -171.27	 1.0	 100.0	 1	 1000.0	 333.33;
	3029	 40.0	 12.625	 37.49	 -12.24	 1.0	 100.0	 1	 80.0	 0.0;
	3035	 800.0	 196.85	 564.62	 -170.92	 1.0	 100.0	 1	 1200.0	 400.0;
	3038	 150.0	 35.785	 127.91	 -56.34	 1.0	 100.0	 1	 300.0	 0.0;
	3039	 10.46	 4.97	 17.43	 -7.49	 1.0	 100.0	 1	 100.0	 -79.08;
	3045	 11.065	 -1.56	 23.05	 -26.17	 1.0	 100.0	 1	 100.0	 -77.87;
	3054	 266.665	 45.305	 167.72	 -77.11	 1.0	 100.0	 1	 400.0	 133.33;
	3064	 256.0	 -0.6	 137.76	 -138.96	 1.0	 100.0	 1	 384.0	 128.0;
	3078	 333.335	 75.065	 228.19	 -78.06	 1.0	 100.0	 1	 500.0	 166.67;
	3084	 -4.885	 66.305	 188.93	 -56.32	 1.0	 100.0	 1	 100.0	 -109.77;
	3088	 120.0	 32.235	 106.96	 -42.49	 1.0	 100.0	 1	 240.0	 0.0;
	3090	 40.0	 13.13	 38.06	 -11.8	 1.0	 100.0	 1	 80.0	 0.0;
	3091	 16.515	 -5.13	 15.99	 -26.25	 1.0	 100.0	 1	 33.03	 0.0;
	3096	 10.465	 -7.755	 21.04	 -36.55	 1.0	 100.0	 1	 100.0	 -79.07;
	3113	 36.465	 0.7	 22.39	 -20.99	 1.0	 100.0	 1	 100.0	 -27.07;
	3114	 20.0	 4.86	 17.33	 -7.61	 1.0	 100.0	 1	 40.0	 0.0;
	3127	 400.0	 66.65	 250.27	 -116.97	 1.0	 100.0	 1	 600.0	 200.0;
	3130	 400.0	 94.845	 278.16	 -88.47	 1.0	 100.0	 1	 600.0	 200.0;
	3133	 120.0	 39.205	 113.97	 -35.56	 1.0	 100.0	 1	 240.0	 0.0;
	3134	 -40.865	 20.46	 70.25	 -29.33	 1.0	 100.0	 1	 100.0	 -181.73;
	3135	 99.04	 29.29	 161.69	 -103.11	 1.0	 100.0	 1	 198.08	 0.0;
	3147	 128.065	 64.795	 187.35	 -57.76	 1.0	 100.0	 1	 200.0	 56.13;
	3150	 29.105	 0.78	 6.66	 -5.1	 1.0	 100.0	 1	 100.0	 -41.79;
	3152	 60.0	 17.275	 54.68	 -20.13	 1.0	 100.0	 1	 120.0	 0.0;
	3156	 7.865	 -5.425	 21.53	 -32.38	 1.0	 100.0	 1	 100.0	 -84.27;
	3157	 9.205	 0.825	 6.78	 -5.13	 1.0	 100.0	 1	 18.41	 0.0;
	3158	 34.2	 47.155	 138.81	 -44.5	 1.0	 100.0	 1	 100.0	 -31.6;
	3163	 103.43	 -0.55	 67.92	 -69.02	 1.0	 100.0	 1	 206.86	 0.0;
	3183	 60.0	 16.36	 53.7	 -20.98	 1.0	 100.0	 1	 120.0	 0.0;
	3189	 50.0	 14.05	 44.68	 -16.58	 1.0	 100.0	 1	 100.0	 0.0;
	3198	 120.0	 38.845	 113.55	 -35.86	 1.0	 100.0	 1	 240.0	 0.0;
	3205	 270.0	 77.575	 243.61	 -88.46	 1.0	 100.0	 1	 540.0	 0.0;
	3218	 -21.6	 11.895	 36.79	 -13.0	 1.0	 100.0	 1	 100.0	 -143.2;
	3219	 25.665	 57.96	 180.55	 -64.63	 1.0	 100.0	 1	 100.0	 -48.67;
	3227	 266.665	 51.2	 173.96	 -71.56	 1.0	 100.0	 1	 400.0	 133.33;
	3229	 266.665	 54.975	 177.61	 -67.66	 1.0	 100.0	 1	 400.0	 133.33;
	3233	 210.0	 49.68	 178.47	 -79.11	 1.0	 100.0	 1	 420.0	 0.0;
	3234	 60.0	 19.305	 56.14	 -17.53	 1.0	 100.0	 1	 120.0	 0.0;
	3236	 266.665	 51.27	 173.85	 -71.31	 1.0	 100.0	 1	 400.0	 133.33;
	3240	 21.8	 5.43	 62.23	 -51.37	 1.0	 100.0	 1	 100.0	 -56.4;
	3251	 533.335	 133.365	 378.64	 -111.91	 1.0	 100.0	 1	 800.0	 266.67;
	3253	 64.625	 -4.13	 64.47	 -72.73	 1.0	 100.0	 1	 129.25	 0.0;
	3263	 40.0	 13.725	 38.65	 -11.2	 1.0	 100.0	 1	 80.0	 0.0;
	3264	 22.5	 4.9	 17.36	 -7.56	 1.0	 100.0	 1	 45.0	 0.0;
	3278	 60.0	 14.895	 52.31	 -22.52	 1.0	 100.0	 1	 120.0	 0.0;
	3284	 90.0	 26.655	 81.97	 -28.66	 1.0	 100.0	 1	 180.0	 0.0;
	3285	 533.335	 111.175	 356.44	 -134.09	 1.0	 100.0	 1	 800.0	 266.67;
	3290	 90.0	 21.17	 76.54	 -34.2	 1.0	 100.0	 1	 180.0	 0.0;
	3291	 333.335	 75.99	 229.0	 -77.02	 1.0	 100.0	 1	 500.0	 166.67;
	3292	 213.335	 -33.72	 115.17	 -182.61	 1.0	 100.0	 1	 320.0	 106.67;
	3298	 120.0	 28.845	 103.58	 -45.89	 1.0	 100.0	 1	 240.0	 0.0;
	3304	 276.0	 -45.42	 83.58	 -174.42	 1.0	 100.0	 1	 414.0	 138.0;
	3306	 666.665	 132.885	 439.2	 -173.43	 1.0	 100.0	 1	 1000.0	 333.33;
	3310	 30.53	 2.82	 22.58	 -16.94	 1.0	 100.0	 1	 61.06	 0.0;
	3322	 32.94	 16.3	 46.86	 -14.26	 1.0	 100.0	 1	 100.0	 -34.12;
	3323	 41.66	 -1.55	 4.45	 -7.55	 1.0	 100.0	 1	 100.0	 -16.68;
	3324	 32.35	 13.245	 38.13	 -11.64	 1.0	 100.0	 1	 100.0	 -35.3;
	3326	 800.0	 196.985	 564.44	 -170.47	 1.0	 100.0	 1	 1200.0	 400.0;
	3330	 100.0	 32.125	 93.36	 -29.11	 1.0	 100.0	 1	 200.0	 0.0;
	3334	 19.665	 9.535	 34.41	 -15.34	 1.0	 100.0	 1	 100.0	 -60.67;
	3335	 0.0	 0.0	 99999.0	 -99999.0	 1.0	 100.0	 1	 630.0	 -630.0;
	3336	 21.8	 0.36	 4.85	 -4.13	 1.0	 100.0	 1	 100.0	 -56.4;
	3340	 -141.8	 17.595	 55.0	 -19.81	 1.0	 100.0	 1	 100.0	 -383.6;
	3345	 -24.6	 -4.16	 39.1	 -47.42	 1.0	 100.0	 1	 100.0	 -149.2;
	3346	 40.0	 12.17	 37.1	 -12.76	 1.0	 100.0	 1	 80.0	 0.0;
	3349	 100.0	 30.185	 91.48	 -31.11	 1.0	 100.0	 1	 200.0	 0.0;
	3353	 40.0	 13.295	 38.2	 -11.61	 1.0	 100.0	 1	 80.0	 0.0;
	3362	 40.0	 11.9	 36.83	 -13.03	 1.0	 100.0	 1	 80.0	 0.0;
	3364	 67.635	 2.875	 47.19	 -41.44	 1.0	 100.0	 1	 135.27	 0.0;
	3371	 40.0	 11.42	 36.31	 -13.47	 1.0	 100.0	 1	 80.0	 0.0;
	3375	 58.535	 53.045	 175.66	 -69.57	 1.0	 100.0	 1	 100.0	 17.07;
	3389	 60.0	 18.955	 56.35	 -18.44	 1.0	 100.0	 1	 120.0	 0.0;
	3390	 60.0	 17.2	 54.59	 -20.19	 1.0	 100.0	 1	 120.0	 0.0;
	3396	 150.0	 39.855	 131.75	 -52.04	 1.0	 100.0	 1	 300.0	 0.0;
	3411	 -32.465	 7.155	 25.57	 -11.26	 1.0	 100.0	 1	 100.0	 -164.93;
	3416	 90.0	 21.155	 76.43	 -34.12	 1.0	 100.0	 1	 180.0	 0.0;
	3422	 60.0	 20.845	 58.19	 -16.5	 1.0	 100.0	 1	 120.0	 0.0;
	3426	 36.71	 -6.125	 44.78	 -57.03	 1.0	 100.0	 1	 73.42	 0.0;
	3431	 100.0	 31.0	 92.26	 -30.26	 1.0	 100.0	 1	 200.0	 0.0;
	3436	 800.0	 183.04	 550.97	 -184.89	 1.0	 100.0	 1	 1200.0	 400.0;
	3438	 -8.335	 12.49	 37.4	 -12.42	 1.0	 100.0	 1	 100.0	 -116.67;
	3441	 133.335	 28.085	 89.45	 -33.28	 1.0	 100.0	 1	 200.0	 66.67;
	3480	 266.665	 62.82	 185.19	 -59.55	 1.0	 100.0	 1	 400.0	 133.33;
	3492	 -197.2	 16.335	 53.75	 -21.08	 1.0	 100.0	 1	 100.0	 -494.4;
	3507	 60.0	 14.725	 51.58	 -22.13	 1.0	 100.0	 1	 120.0	 0.0;
	3508	 60.0	 16.725	 54.09	 -20.64	 1.0	 100.0	 1	 120.0	 0.0;
	3511	 533.335	 122.145	 366.74	 -122.45	 1.0	 100.0	 1	 800.0	 266.67;
	3513	 600.0	 112.24	 387.88	 -163.4	 1.0	 100.0	 1	 900.0	 300.0;
	3515	 -6.935	 13.66	 38.54	 -11.22	 1.0	 100.0	 1	 100.0	 -113.87;
	3518	 666.665	 127.965	 433.83	 -177.9	 1.0	 100.0	 1	 1000.0	 333.33;
	3547	 133.335	 29.78	 91.06	 -31.5	 1.0	 100.0	 1	 200.0	 66.67;
	3550	 180.0	 44.875	 157.15	 -67.4	 1.0	 100.0	 1	 360.0	 0.0;
	3551	 25.265	 52.875	 175.51	 -69.76	 1.0	 100.0	 1	 100.0	 -49.47;
	3565	 40.0	 13.93	 38.83	 -10.97	 1.0	 100.0	 1	 80.0	 0.0;
	3570	 200.0	 32.47	 124.15	 -59.21	 1.0	 100.0	 1	 300.0	 100.0;
	3571	 120.0	 27.24	 100.91	 -46.43	 1.0	 100.0	 1	 240.0	 0.0;
	3580	 300.0	 77.17	 261.7	 -107.36	 1.0	 100.0	 1	 600.0	 0.0;
	3582	 -164.535	 0.395	 52.83	 -52.04	 1.0	 100.0	 1	 100.0	 -429.07;
	3583	 20.0	 5.225	 17.7	 -7.25	 1.0	 100.0	 1	 40.0	 0.0;
	3584	 -8.935	 2.34	 19.8	 -15.12	 1.0	 100.0	 1	 100.0	 -117.87;
	3585	 40.0	 12.555	 37.43	 -12.32	 1.0	 100.0	 1	 80.0	 0.0;
	3590	 29.335	 0.705	 2.66	 -1.25	 1.0	 100.0	 1	 100.0	 -41.33;
	3599	 -7.065	 13.24	 38.12	 -11.64	 1.0	 100.0	 1	 100.0	 -114.13;
	3605	 90.0	 23.28	 78.6	 -32.04	 1.0	 100.0	 1	 180.0	 0.0;
	3611	 -33.6	 17.235	 54.59	 -20.12	 1.0	 100.0	 1	 100.0	 -167.2;
	3618	 40.0	 11.27	 36.22	 -13.68	 1.0	 100.0	 1	 80.0	 0.0;
	3621	 150.0	 37.985	 130.01	 -54.04	 1.0	 100.0	 1	 300.0	 0.0;
	3625	 78.75	 -8.145	 58.77	 -75.06	 1.0	 100.0	 1	 157.5	 0.0;
	3628	 526.665	 63.89	 253.06	 -125.28	 1.0	 100.0	 1	 790.0	 263.33;
	3629	 80.0	 27.105	 76.85	 -22.64	 1.0	 100.0	 1	 160.0	 0.0;
	3634	 333.335	 64.62	 217.44	 -88.2	 1.0	 100.0	 1	 500.0	 166.67;
	3635	 41.055	 -9.44	 22.56	 -41.44	 1.0	 100.0	 1	 82.11	 0.0;
	3638	 167.79	 22.35	 153.73	 -109.03	 1.0	 100.0	 1	 335.58	 0.0;
	3644	 33.045	 0.565	 22.35	 -21.22	 1.0	 100.0	 1	 66.09	 0.0;
	3656	 32.535	 41.375	 116.07	 -33.32	 1.0	 100.0	 1	 100.0	 -34.93;
	3659	 1333.335	 330.815	 943.64	 -282.01	 1.0	 100.0	 1	 2000.0	 666.67;
	3660	 -35.69	 -6.485	 35.56	 -48.53	 1.0	 100.0	 1	 100.0	 -171.38;
	3661	 666.665	 134.495	 441.04	 -172.05	 1.0	 100.0	 1	 1000.0	 333.33;
	3673	 400.0	 73.59	 257.61	 -110.43	 1.0	 100.0	 1	 600.0	 200.0;
	3689	 3.1	 0.565	 2.18	 -1.05	 1.0	 100.0	 1	 6.2	 0.0;
	3691	 200.0	 41.975	 133.84	 -49.89	 1.0	 100.0	 1	 300.0	 100.0;
	3692	 210.0	 51.135	 180.11	 -77.84	 1.0	 100.0	 1	 420.0	 0.0;
	3696	 533.335	 109.44	 354.58	 -135.7	 1.0	 100.0	 1	 800.0	 266.67;
	3698	 41.61	 11.435	 36.34	 -13.47	 1.0	 100.0	 1	 100.0	 -16.78;
	3711	 40.0	 13.49	 38.36	 -11.38	 1.0	 100.0	 1	 80.0	 0.0;
	3720	 -0.265	 5.955	 18.4	 -6.49	 1.0	 100.0	 1	 100.0	 -100.53;
	3723	 800.0	 146.21	 514.15	 -221.73	 1.0	 100.0	 1	 1200.0	 400.0;
	3724	 50.0	 12.235	 42.94	 -18.47	 1.0	 100.0	 1	 100.0	 0.0;
	3739	 40.0	 14.0	 38.9	 -10.9	 1.0	 100.0	 1	 80.0	 0.0;
	3741	 800.0	 180.705	 548.57	 -187.16	 1.0	 100.0	 1	 1200.0	 400.0;
	3743	 22.345	 9.99	 28.38	 -8.4	 1.0	 100.0	 1	 100.0	 -55.31;
	3746	 40.0	 13.17	 38.06	 -11.72	 1.0	 100.0	 1	 80.0	 0.0;
	3750	 160.0	 48.16	 148.02	 -51.7	 1.0	 100.0	 1	 320.0	 0.0;
	3753	 400.0	 71.73	 255.79	 -112.33	 1.0	 100.0	 1	 600.0	 200.0;
	3755	 -44.465	 -5.2	 32.42	 -42.82	 1.0	 100.0	 1	 100.0	 -188.93;
	3759	 100.0	 29.02	 90.31	 -32.27	 1.0	 100.0	 1	 200.0	 0.0;
	3766	 33.39	 -2.845	 32.06	 -37.75	 1.0	 100.0	 1	 66.78	 0.0;
	3769	 120.0	 36.61	 110.34	 -37.12	 1.0	 100.0	 1	 240.0	 0.0;
	3782	 -34.6	 5.29	 17.76	 -7.18	 1.0	 100.0	 1	 100.0	 -169.2;
	3791	 60.0	 17.365	 54.7	 -19.97	 1.0	 100.0	 1	 120.0	 0.0;
	3792	 120.0	 33.405	 108.06	 -41.25	 1.0	 100.0	 1	 240.0	 0.0;
	3797	 -86.135	 10.52	 35.41	 -14.37	 1.0	 100.0	 1	 100.0	 -272.27;
	3800	 38.485	 -6.53	 35.4	 -48.46	 1.0	 100.0	 1	 76.97	 0.0;
	3808	 666.665	 160.45	 467.02	 -146.12	 1.0	 100.0	 1	 1000.0	 333.33;
	3809	 466.665	 98.14	 313.01	 -116.73	 1.0	 100.0	 1	 700.0	 233.33;
	3810	 133.335	 33.725	 94.81	 -27.36	 1.0	 100.0	 1	 200.0	 66.67;
	3821	 266.665	 43.295	 165.76	 -79.17	 1.0	 100.0	 1	 400.0	 133.33;
	3825	 600.0	 112.385	 388.17	 -163.4	 1.0	 100.0	 1	 900.0	 300.0;
	3840	 34.7	 0.435	 36.29	 -35.42	 1.0	 100.0	 1	 100.0	 -30.6;
	3841	 90.0	 24.335	 79.52	 -30.85	 1.0	 100.0	 1	 180.0	 0.0;
	3850	 266.665	 62.82	 185.19	 -59.55	 1.0	 100.0	 1	 400.0	 133.33;
	3851	 22.345	 9.84	 28.23	 -8.55	 1.0	 100.0	 1	 100.0	 -55.31;
	3853	 266.665	 60.095	 182.73	 -62.54	 1.0	 100.0	 1	 400.0	 133.33;
	3869	 666.665	 134.275	 440.69	 -172.14	 1.0	 100.0	 1	 1000.0	 333.33;
	3870	 77.28	 -24.795	 85.5	 -135.09	 1.0	 100.0	 1	 154.56	 0.0;
	3876	 33.265	 9.375	 34.27	 -15.52	 1.0	 100.0	 1	 100.0	 -33.47;
	3879	 80.0	 21.17	 71.02	 -28.68	 1.0	 100.0	 1	 160.0	 0.0;
	3888	 60.0	 19.5	 56.84	 -17.84	 1.0	 100.0	 1	 120.0	 0.0;
	3900	 60.0	 16.77	 54.19	 -20.65	 1.0	 100.0	 1	 120.0	 0.0;
	3907	 240.0	 21.145	 152.36	 -110.07	 1.0	 100.0	 1	 360.0	 120.0;
	3908	 5.04	 1.115	 4.25	 -2.02	 1.0	 100.0	 1	 10.08	 0.0;
	3910	 266.665	 51.22	 173.84	 -71.4	 1.0	 100.0	 1	 400.0	 133.33;
	3916	 35.815	 13.125	 38.02	 -11.77	 1.0	 100.0	 1	 100.0	 -28.37;
	3920	 266.665	 52.9	 175.53	 -69.73	 1.0	 100.0	 1	 400.0	 133.33;
	3922	 400.0	 72.025	 256.11	 -112.06	 1.0	 100.0	 1	 600.0	 200.0;
	3938	 20.8	 6.97	 25.39	 -11.45	 1.0	 100.0	 1	 100.0	 -58.4;
	3940	 666.665	 144.52	 450.57	 -161.53	 1.0	 100.0	 1	 1000.0	 333.33;
	3948	 34.21	 7.895	 26.31	 -10.52	 1.0	 100.0	 1	 100.0	 -31.58;
	3949	 100.0	 31.885	 94.12	 -30.35	 1.0	 100.0	 1	 200.0	 0.0;
	3951	 31.935	 -0.7	 126.16	 -127.56	 1.0	 100.0	 1	 100.0	 -36.13;
	3958	 60.0	 18.45	 55.3	 -18.4	 1.0	 100.0	 1	 120.0	 0.0;
	3959	 29.625	 -4.29	 20.0	 -28.58	 1.0	 100.0	 1	 59.25	 0.0;
	3963	 266.665	 54.34	 177.09	 -68.41	 1.0	 100.0	 1	 400.0	 133.33;
	3971	 -39.665	 18.29	 55.67	 -19.09	 1.0	 100.0	 1	 100.0	 -179.33;
	3979	 159.6	 -43.05	 120.7	 -206.8	 1.0	 100.0	 1	 319.2	 0.0;
	3983	 200.0	 43.115	 134.98	 -48.75	 1.0	 100.0	 1	 300.0	 100.0;
	3987	 40.0	 13.165	 38.05	 -11.72	 1.0	 100.0	 1	 80.0	 0.0;
	3991	 -90.595	 12.705	 37.63	 -12.22	 1.0	 100.0	 1	 100.0	 -281.19;
	3996	 -30.8	 6.155	 18.62	 -6.31	 1.0	 100.0	 1	 100.0	 -161.6;
	4009	 60.0	 17.54	 54.88	 -19.8	 1.0	 100.0	 1	 120.0	 0.0;
	4012	 40.0	 13.0	 37.87	 -11.87	 1.0	 100.0	 1	 80.0	 0.0;
	4016	 60.0	 14.905	 52.25	 -22.44	 1.0	 100.0	 1	 120.0	 0.0;
	4024	 100.0	 34.815	 97.07	 -27.44	 1.0	 100.0	 1	 200.0	 0.0;
	4026	 333.335	 69.685	 223.07	 -83.7	 1.0	 100.0	 1	 500.0	 166.67;
	4028	 7.53	 5.965	 18.44	 -6.51	 1.0	 100.0	 1	 100.0	 -84.94;
	4046	 266.665	 56.055	 178.68	 -66.57	 1.0	 100.0	 1	 400.0	 133.33;
	4052	 40.0	 10.805	 35.73	 -14.12	 1.0	 100.0	 1	 80.0	 0.0;
	4056	 -1.265	 13.14	 38.05	 -11.77	 1.0	 100.0	 1	 100.0	 -102.53;
	4071	 52.5	 -5.875	 38.72	 -50.47	 1.0	 100.0	 1	 105.0	 0.0;
	4075	 60.0	 18.365	 55.21	 -18.48	 1.0	 100.0	 1	 120.0	 0.0;
	4076	 133.335	 27.215	 88.51	 -34.08	 1.0	 100.0	 1	 200.0	 66.67;
	4084	 300.0	 80.6	 264.94	 -103.74	 1.0	 100.0	 1	 600.0	 0.0;
	4085	 100.0	 24.455	 85.83	 -36.92	 1.0	 100.0	 1	 200.0	 0.0;
	4090	 -21.465	 -10.09	 38.67	 -58.85	 1.0	 100.0	 1	 100.0	 -142.93;
	4094	 250.0	 70.58	 223.91	 -82.75	 1.0	 100.0	 1	 400.0	 100.0;
	4106	 32.13	 -3.01	 30.6	 -36.62	 1.0	 100.0	 1	 64.26	 0.0;
	4118	 40.0	 13.485	 38.37	 -11.4	 1.0	 100.0	 1	 80.0	 0.0;
	4122	 150.0	 42.51	 134.14	 -49.12	 1.0	 100.0	 1	 300.0	 0.0;
	4125	 40.0	 11.945	 36.89	 -13.0	 1.0	 100.0	 1	 80.0	 0.0;
	4128	 60.0	 19.7	 57.03	 -17.63	 1.0	 100.0	 1	 120.0	 0.0;
	4131	 266.665	 61.615	 184.19	 -60.96	 1.0	 100.0	 1	 400.0	 133.33;
	4163	 266.665	 65.625	 188.07	 -56.82	 1.0	 100.0	 1	 400.0	 133.33;
	4172	 20.0	 6.15	 18.58	 -6.28	 1.0	 100.0	 1	 40.0	 0.0;
	4175	 1333.335	 291.53	 904.67	 -321.61	 1.0	 100.0	 1	 2000.0	 666.67;
	4178	 400.0	 80.195	 264.0	 -103.61	 1.0	 100.0	 1	 600.0	 200.0;
	4179	 60.0	 17.19	 54.59	 -20.21	 1.0	 100.0	 1	 120.0	 0.0;
	4182	 533.335	 99.42	 344.9	 -146.06	 1.0	 100.0	 1	 800.0	 266.67;
	4183	 48.3	 13.42	 38.27	 -11.43	 1.0	 100.0	 1	 100.0	 -3.4;
	4192	 600.0	 120.695	 396.38	 -154.99	 1.0	 100.0	 1	 900.0	 300.0;
	4195	 -275.935	 159.055	 465.42	 -147.31	 1.0	 100.0	 1	 100.0	 -651.87;
	4198	 45.915	 3.97	 64.15	 -56.21	 1.0	 100.0	 1	 91.83	 0.0;
	4200	 200.0	 39.4	 131.25	 -52.45	 1.0	 100.0	 1	 300.0	 100.0;
	4204	 17.895	 0.49	 1.83	 -0.85	 1.0	 100.0	 1	 100.0	 -64.21;
	4207	 500.0	 127.4	 373.46	 -118.66	 1.0	 100.0	 1	 800.0	 200.0;
	4210	 80.0	 21.685	 71.61	 -28.24	 1.0	 100.0	 1	 160.0	 0.0;
	4211	 20.0	 7.095	 19.55	 -5.36	 1.0	 100.0	 1	 40.0	 0.0;
	4221	 101.875	 -2.19	 72.12	 -76.5	 1.0	 100.0	 1	 203.75	 0.0;
	4228	 1.265	 16.995	 47.62	 -13.63	 1.0	 100.0	 1	 100.0	 -97.47;
	4231	 2761.14	 0.0	 99999.0	 -99999.0	 1.0	 100.0	 1	 4188.95	 1333.33;
	4244	 533.335	 109.72	 354.48	 -135.04	 1.0	 100.0	 1	 800.0	 266.67;
	4259	 20.0	 5.98	 18.41	 -6.45	 1.0	 100.0	 1	 40.0	 0.0;
	4278	 83.68	 -30.21	 75.89	 -136.31	 1.0	 100.0	 1	 167.36	 0.0;
	4279	 400.0	 77.605	 261.6	 -106.39	 1.0	 100.0	 1	 600.0	 200.0;
	4291	 210.0	 67.1	 196.08	 -61.88	 1.0	 100.0	 1	 420.0	 0.0;
	4296	 20.0	 5.545	 18.02	 -6.93	 1.0	 100.0	 1	 40.0	 0.0;
	4322	 200.0	 49.89	 141.75	 -41.97	 1.0	 100.0	 1	 300.0	 100.0;
	4323	 160.0	 50.255	 149.98	 -49.47	 1.0	 100.0	 1	 320.0	 0.0;
	4330	 1066.665	 233.235	 723.46	 -256.99	 1.0	 100.0	 1	 1600.0	 533.33;
	4331	 40.0	 11.805	 36.73	 -13.12	 1.0	 100.0	 1	 80.0	 0.0;
	4333	 90.0	 23.82	 79.1	 -31.46	 1.0	 100.0	 1	 180.0	 0.0;
	4334	 50.0	 14.46	 45.09	 -16.17	 1.0	 100.0	 1	 100.0	 0.0;
	4337	 800.0	 209.295	 576.78	 -158.19	 1.0	 100.0	 1	 1200.0	 400.0;
	4338	 15.0	 4.48	 16.93	 -7.97	 1.0	 100.0	 1	 100.0	 -70.0;
	4350	 100.0	 26.155	 87.37	 -35.06	 1.0	 100.0	 1	 200.0	 0.0;
	4375	 40.0	 11.99	 36.93	 -12.95	 1.0	 100.0	 1	 80.0	 0.0;
	4376	 200.0	 37.455	 129.29	 -54.38	 1.0	 100.0	 1	 300.0	 100.0;
	4393	 200.0	 50.065	 142.0	 -41.87	 1.0	 100.0	 1	 300.0	 100.0;
	4395	 -36.065	 13.575	 38.48	 -11.33	 1.0	 100.0	 1	 100.0	 -172.13;
	4396	 200.0	 50.9	 142.82	 -41.02	 1.0	 100.0	 1	 300.0	 100.0;
	4398	 150.0	 42.2	 134.39	 -49.99	 1.0	 100.0	 1	 300.0	 0.0;
	4399	 43.905	 5.645	 18.1	 -6.81	 1.0	 100.0	 1	 100.0	 -12.19;
	4400	 266.665	 51.945	 174.6	 -70.71	 1.0	 100.0	 1	 400.0	 133.33;
	4419	 666.665	 134.495	 441.04	 -172.05	 1.0	 100.0	 1	 1000.0	 333.33;
	4420	 44.1	 -2.815	 51.76	 -57.39	 1.0	 100.0	 1	 88.2	 0.0;
	4428	 30.12	 0.625	 20.49	 -19.24	 1.0	 100.0	 1	 60.24	 0.0;
	4429	 23.1	 9.995	 24.74	 -4.75	 1.0	 100.0	 1	 46.2	 0.0;
	4440	 16.265	 33.65	 94.73	 -27.43	 1.0	 100.0	 1	 100.0	 -67.47;
	4442	 42.51	 0.345	 34.61	 -33.92	 1.0	 100.0	 1	 100.0	 -14.98;
	4445	 429.19	 17.18	 269.01	 -234.65	 1.0	 100.0	 1	 772.54	 85.84;
	4447	 266.665	 60.175	 182.87	 -62.52	 1.0	 100.0	 1	 400.0	 133.33;
	4455	 601.335	 15.245	 204.12	 -173.63	 1.0	 100.0	 1	 902.0	 300.67;
	4464	 60.0	 21.075	 58.41	 -16.26	 1.0	 100.0	 1	 120.0	 0.0;
	4468	 -1.135	 13.09	 38.01	 -11.83	 1.0	 100.0	 1	 100.0	 -102.27;
	4478	 333.335	 67.405	 220.62	 -85.81	 1.0	 100.0	 1	 500.0	 166.67;
	4480	 666.665	 132.885	 439.2	 -173.43	 1.0	 100.0	 1	 1000.0	 333.33;
	4482	 40.0	 13.95	 38.85	 -10.95	 1.0	 100.0	 1	 80.0	 0.0;
	4486	 20.0	 4.46	 16.9	 -7.98	 1.0	 100.0	 1	 40.0	 0.0;
	4498	 100.0	 28.235	 89.58	 -33.11	 1.0	 100.0	 1	 200.0	 0.0;
	4502	 60.0	 14.265	 51.15	 -22.62	 1.0	 100.0	 1	 120.0	 0.0;
	4506	 -64.535	 12.955	 37.86	 -11.95	 1.0	 100.0	 1	 100.0	 -229.07;
	4516	 266.665	 50.34	 173.07	 -72.39	 1.0	 100.0	 1	 400.0	 133.33;
	4526	 30.0	 8.395	 26.83	 -10.04	 1.0	 100.0	 1	 60.0	 0.0;
	4533	 1600.0	 338.34	 1074.34	 -397.66	 1.0	 100.0	 1	 2400.0	 800.0;
	4552	 -28.495	 -0.425	 3.57	 -4.42	 1.0	 100.0	 1	 100.0	 -156.99;
	4564	 162.5	 30.49	 122.64	 -61.66	 1.0	 100.0	 1	 325.0	 0.0;
	4566	 29.745	 13.035	 37.94	 -11.87	 1.0	 100.0	 1	 100.0	 -40.51;
	4573	 46.745	 2.415	 51.69	 -46.86	 1.0	 100.0	 1	 93.49	 0.0;
	4586	 -313.8	 31.575	 92.96	 -29.81	 1.0	 100.0	 1	 100.0	 -727.6;
	4602	 533.335	 130.385	 375.7	 -114.93	 1.0	 100.0	 1	 800.0	 266.67;
	4608	 13.23	 0.04	 17.31	 -17.23	 1.0	 100.0	 1	 26.46	 0.0;
	4609	 36.29	 3.39	 45.93	 -39.15	 1.0	 100.0	 1	 72.58	 0.0;
	4613	 514.665	 -56.625	 254.86	 -368.11	 1.0	 100.0	 1	 772.0	 257.33;
	4620	 100.0	 32.5	 93.85	 -28.85	 1.0	 100.0	 1	 200.0	 0.0;
	4624	 40.0	 10.715	 35.62	 -14.19	 1.0	 100.0	 1	 80.0	 0.0;
	4633	 5.935	 -3.66	 -0.72	 -6.6	 1.0	 100.0	 1	 100.0	 -88.13;
	4638	 -107.535	 13.355	 38.28	 -11.57	 1.0	 100.0	 1	 100.0	 -315.07;
	4647	 50.0	 14.305	 45.01	 -16.4	 1.0	 100.0	 1	 100.0	 0.0;
	4654	 105.0	 8.875	 133.34	 -115.59	 1.0	 100.0	 1	 210.0	 0.0;
	4657	 150.0	 48.835	 140.98	 -43.31	 1.0	 100.0	 1	 300.0	 0.0;
	4661	 -2.6	 6.685	 19.14	 -5.77	 1.0	 100.0	 1	 100.0	 -105.2;
	4662	 1333.335	 284.39	 897.58	 -328.8	 1.0	 100.0	 1	 2000.0	 666.67;
	4663	 -27.335	 17.72	 55.07	 -19.63	 1.0	 100.0	 1	 100.0	 -154.67;
	4666	 333.335	 46.7	 198.84	 -105.44	 1.0	 100.0	 1	 500.0	 166.67;
	4667	 36.15	 12.87	 37.78	 -12.04	 1.0	 100.0	 1	 100.0	 -27.7;
	4670	 333.335	 61.565	 214.71	 -91.58	 1.0	 100.0	 1	 500.0	 166.67;
	4676	 533.335	 97.91	 343.25	 -147.43	 1.0	 100.0	 1	 800.0	 266.67;
	4690	 600.0	 142.755	 417.98	 -132.47	 1.0	 100.0	 1	 900.0	 300.0;
	4695	 -7.265	 13.655	 38.53	 -11.22	 1.0	 100.0	 1	 100.0	 -114.53;
	4701	 140.925	 6.055	 98.4	 -86.29	 1.0	 100.0	 1	 281.85	 0.0;
	4708	 60.0	 18.675	 56.03	 -18.68	 1.0	 100.0	 1	 120.0	 0.0;
	4739	 40.0	 12.58	 37.44	 -12.28	 1.0	 100.0	 1	 80.0	 0.0;
	4749	 276.83	 0.34	 280.0	 -279.32	 1.0	 100.0	 1	 553.66	 0.0;
	4755	 28.98	 -5.52	 30.48	 -41.52	 1.0	 100.0	 1	 57.96	 0.0;
	4758	 400.0	 73.27	 257.49	 -110.95	 1.0	 100.0	 1	 600.0	 200.0;
	4772	 100.0	 27.28	 89.54	 -34.98	 1.0	 100.0	 1	 200.0	 0.0;
	4773	 32.65	 0.625	 22.15	 -20.9	 1.0	 100.0	 1	 65.3	 0.0;
	4776	 600.0	 114.335	 389.83	 -161.16	 1.0	 100.0	 1	 900.0	 300.0;
	4783	 666.665	 132.885	 439.2	 -173.43	 1.0	 100.0	 1	 1000.0	 333.33;
	4788	 533.335	 134.22	 379.51	 -111.07	 1.0	 100.0	 1	 800.0	 266.67;
	4805	 -72.335	 67.885	 190.29	 -54.52	 1.0	 100.0	 1	 100.0	 -244.67;
	4816	 32.615	 13.465	 38.37	 -11.44	 1.0	 100.0	 1	 100.0	 -34.77;
	4819	 666.665	 134.275	 440.69	 -172.14	 1.0	 100.0	 1	 1000.0	 333.33;
	4823	 5.23	 1.185	 4.44	 -2.07	 1.0	 100.0	 1	 10.46	 0.0;
	4824	 800.0	 191.065	 558.52	 -176.39	 1.0	 100.0	 1	 1200.0	 400.0;
	4834	 5.515	 0.08	 7.0	 -6.84	 1.0	 100.0	 1	 11.03	 0.0;
	4843	 6.815	 0.595	 5.0	 -3.81	 1.0	 100.0	 1	 13.63	 0.0;
	4844	 300.0	 133.03	 377.48	 -111.42	 1.0	 100.0	 1	 500.0	 100.0;
	4845	 45.835	 9.15	 27.54	 -9.24	 1.0	 100.0	 1	 100.0	 -8.33;
	4846	 200.0	 41.975	 133.84	 -49.89	 1.0	 100.0	 1	 300.0	 100.0;
	4847	 -65.8	 69.475	 192.1	 -53.15	 1.0	 100.0	 1	 100.0	 -231.6;
	4848	 266.665	 65.035	 187.31	 -57.24	 1.0	 100.0	 1	 400.0	 133.33;
	4850	 80.0	 26.665	 76.52	 -23.19	 1.0	 100.0	 1	 160.0	 0.0;
	4871	 50.0	 13.17	 43.87	 -17.53	 1.0	 100.0	 1	 100.0	 0.0;
	4880	 23.135	 25.83	 75.62	 -23.96	 1.0	 100.0	 1	 100.0	 -53.73;
	4882	 6.825	 -1.78	 6.22	 -9.78	 1.0	 100.0	 1	 13.65	 0.0;
	4892	 200.0	 51.72	 176.3	 -72.86	 1.0	 100.0	 1	 400.0	 0.0;
	4897	 40.0	 12.675	 37.58	 -12.23	 1.0	 100.0	 1	 80.0	 0.0;
	4900	 12.495	 -2.21	 14.79	 -19.21	 1.0	 100.0	 1	 24.99	 0.0;
	4918	 40.0	 12.35	 37.27	 -12.57	 1.0	 100.0	 1	 80.0	 0.0;
	4931	 51.395	 0.375	 34.39	 -33.64	 1.0	 100.0	 1	 102.79	 0.0;
	4938	 1333.335	 321.275	 933.87	 -291.32	 1.0	 100.0	 1	 2000.0	 666.67;
	4944	 44.105	 6.17	 18.64	 -6.3	 1.0	 100.0	 1	 100.0	 -11.79;
	4945	 333.335	 71.09	 224.4	 -82.22	 1.0	 100.0	 1	 500.0	 166.67;
	4949	 60.0	 20.315	 57.63	 -17.0	 1.0	 100.0	 1	 120.0	 0.0;
	4952	 41.615	 12.31	 37.23	 -12.61	 1.0	 100.0	 1	 100.0	 -16.77;
	4954	 60.0	 17.1	 54.46	 -20.26	 1.0	 100.0	 1	 120.0	 0.0;
	4955	 79.7	 3.89	 73.86	 -66.08	 1.0	 100.0	 1	 159.4	 0.0;
	4957	 800.0	 166.135	 533.39	 -201.12	 1.0	 100.0	 1	 1200.0	 400.0;
	4959	 584.0	 10.17	 460.83	 -440.49	 1.0	 100.0	 1	 876.0	 292.0;
	4967	 210.0	 53.185	 182.2	 -75.83	 1.0	 100.0	 1	 420.0	 0.0;
	4969	 533.335	 130.64	 375.73	 -114.45	 1.0	 100.0	 1	 800.0	 266.67;
	4979	 150.0	 40.375	 132.46	 -51.71	 1.0	 100.0	 1	 300.0	 0.0;
	4994	 266.665	 51.02	 173.76	 -71.72	 1.0	 100.0	 1	 400.0	 133.33;
	4996	 80.0	 22.085	 71.89	 -27.72	 1.0	 100.0	 1	 160.0	 0.0;
	5004	 110.06	 2.16	 74.73	 -70.41	 1.0	 100.0	 1	 220.12	 0.0;
	5005	 333.335	 67.715	 220.88	 -85.45	 1.0	 100.0	 1	 500.0	 166.67;
	5019	 40.0	 12.815	 37.72	 -12.09	 1.0	 100.0	 1	 80.0	 0.0;
	5020	 40.0	 13.97	 38.87	 -10.93	 1.0	 100.0	 1	 80.0	 0.0;
	5025	 -53.4	 0.675	 5.65	 -4.3	 1.0	 100.0	 1	 100.0	 -206.8;
	5027	 43.135	 32.2	 93.58	 -29.18	 1.0	 100.0	 1	 100.0	 -13.73;
	5036	 40.0	 10.105	 35.06	 -14.85	 1.0	 100.0	 1	 80.0	 0.0;
	5043	 100.0	 26.275	 88.65	 -36.1	 1.0	 100.0	 1	 200.0	 0.0;
	5051	 80.0	 24.79	 74.55	 -24.97	 1.0	 100.0	 1	 160.0	 0.0;
	5059	 90.0	 26.655	 81.97	 -28.66	 1.0	 100.0	 1	 180.0	 0.0;
	5060	 20.34	 0.895	 14.22	 -12.43	 1.0	 100.0	 1	 40.68	 0.0;
	5065	 800.0	 164.885	 532.96	 -203.19	 1.0	 100.0	 1	 1200.0	 400.0;
	5067	 300.0	 74.665	 258.91	 -109.58	 1.0	 100.0	 1	 600.0	 0.0;
	5075	 -11.735	 7.46	 25.91	 -10.99	 1.0	 100.0	 1	 100.0	 -123.47;
	5091	 180.0	 41.28	 151.81	 -69.25	 1.0	 100.0	 1	 360.0	 0.0;
	5092	 333.335	 68.33	 221.62	 -84.96	 1.0	 100.0	 1	 500.0	 166.67;
	5097	 14.155	 2.4	 8.91	 -4.11	 1.0	 100.0	 1	 21.23	 7.08;
	5098	 536.0	 -141.735	 278.62	 -562.09	 1.0	 100.0	 1	 804.0	 268.0;
	5110	 14.995	 13.39	 38.28	 -11.5	 1.0	 100.0	 1	 100.0	 -70.01;
	5120	 60.0	 18.965	 56.35	 -18.42	 1.0	 100.0	 1	 120.0	 0.0;
	5134	 110.225	 32.885	 100.9	 -35.13	 1.0	 100.0	 1	 220.45	 0.0;
	5138	 266.665	 57.15	 179.86	 -65.56	 1.0	 100.0	 1	 400.0	 133.33;
	5144	 1333.335	 269.81	 882.86	 -343.24	 1.0	 100.0	 1	 2000.0	 666.67;
	5145	 716.955	 29.645	 450.4	 -391.11	 1.0	 100.0	 1	 1290.52	 143.39;
	5152	 40.0	 12.82	 37.75	 -12.11	 1.0	 100.0	 1	 80.0	 0.0;
	5154	 13.94	 10.05	 28.42	 -8.32	 1.0	 100.0	 1	 100.0	 -72.12;
	5158	 533.335	 100.475	 345.71	 -144.76	 1.0	 100.0	 1	 800.0	 266.67;
	5164	 466.665	 87.35	 301.89	 -127.19	 1.0	 100.0	 1	 700.0	 233.33;
	5171	 -8.4	 0.3	 32.89	 -32.29	 1.0	 100.0	 1	 100.0	 -116.8;
	5180	 38.335	 1.105	 4.03	 -1.82	 1.0	 100.0	 1	 100.0	 -23.33;
	5192	 90.0	 24.335	 79.52	 -30.85	 1.0	 100.0	 1	 180.0	 0.0;
	5193	 40.0	 12.605	 37.47	 -12.26	 1.0	 100.0	 1	 80.0	 0.0;
	5225	 160.0	 45.565	 145.28	 -54.15	 1.0	 100.0	 1	 320.0	 0.0;
	5226	 160.0	 45.86	 145.53	 -53.81	 1.0	 100.0	 1	 320.0	 0.0;
	5231	 133.335	 30.685	 91.91	 -30.54	 1.0	 100.0	 1	 200.0	 66.67;
	5236	 220.0	 56.365	 193.56	 -80.83	 1.0	 100.0	 1	 440.0	 0.0;
	5237	 80.0	 25.14	 75.02	 -24.74	 1.0	 100.0	 1	 160.0	 0.0;
	5239	 -846.265	 0.0	 99999.0	 -99999.0	 1.0	 100.0	 1	 100.0	 -1792.53;
	5251	 80.0	 21.54	 71.44	 -28.36	 1.0	 100.0	 1	 160.0	 0.0;
	5262	 333.335	 68.055	 221.33	 -85.22	 1.0	 100.0	 1	 500.0	 166.67;
	5264	 63.315	 -17.95	 38.05	 -73.95	 1.0	 100.0	 1	 126.63	 0.0;
	5273	 46.435	 17.31	 47.91	 -13.29	 1.0	 100.0	 1	 100.0	 -7.13;
	5278	 60.0	 13.905	 51.3	 -23.49	 1.0	 100.0	 1	 120.0	 0.0;
	5280	 -79.265	 0.615	 2.29	 -1.06	 1.0	 100.0	 1	 100.0	 -258.53;
	5285	 100.0	 29.405	 91.72	 -32.91	 1.0	 100.0	 1	 200.0	 0.0;
	5290	 180.0	 49.125	 159.67	 -61.42	 1.0	 100.0	 1	 360.0	 0.0;
	5293	 229.335	 26.775	 151.05	 -97.5	 1.0	 100.0	 1	 344.0	 114.67;
	5299	 870.165	 -19.975	 542.73	 -582.68	 1.0	 100.0	 1	 1689.14	 51.19;
	5301	 100.0	 33.355	 94.66	 -27.95	 1.0	 100.0	 1	 200.0	 0.0;
	5305	 125.265	 63.06	 185.68	 -59.56	 1.0	 100.0	 1	 200.0	 50.53;
	5309	 204.545	 -3.695	 132.58	 -139.97	 1.0	 100.0	 1	 409.09	 0.0;
	5323	 40.0	 13.52	 38.42	 -11.38	 1.0	 100.0	 1	 80.0	 0.0;
	5329	 13.475	 0.325	 35.25	 -34.6	 1.0	 100.0	 1	 100.0	 -73.05;
	5340	 -56.0	 11.47	 36.37	 -13.43	 1.0	 100.0	 1	 100.0	 -212.0;
	5348	 16.37	 0.64	 11.36	 -10.08	 1.0	 100.0	 1	 32.74	 0.0;
	5352	 5.25	 -0.71	 4.29	 -5.71	 1.0	 100.0	 1	 10.5	 0.0;
	5365	 20.0	 5.695	 18.14	 -6.75	 1.0	 100.0	 1	 40.0	 0.0;
	5368	 200.0	 45.87	 137.65	 -45.91	 1.0	 100.0	 1	 300.0	 100.0;
	5369	 -0.995	 13.445	 38.34	 -11.45	 1.0	 100.0	 1	 100.0	 -101.99;
	5379	 1333.335	 314.42	 926.47	 -297.63	 1.0	 100.0	 1	 2000.0	 666.67;
	5395	 -213.865	 20.7	 58.06	 -16.66	 1.0	 100.0	 1	 100.0	 -527.73;
	5397	 -37.335	 11.96	 36.81	 -12.89	 1.0	 100.0	 1	 100.0	 -174.67;
	5398	 266.665	 54.54	 177.29	 -68.21	 1.0	 100.0	 1	 400.0	 133.33;
	5401	 50.0	 12.055	 42.68	 -18.57	 1.0	 100.0	 1	 100.0	 0.0;
	5403	 333.335	 65.915	 219.43	 -87.6	 1.0	 100.0	 1	 500.0	 166.67;
	5409	 120.0	 28.955	 102.6	 -44.69	 1.0	 100.0	 1	 240.0	 0.0;
	5412	 266.665	 52.07	 174.75	 -70.61	 1.0	 100.0	 1	 400.0	 133.33;
	5425	 120.0	 34.535	 108.27	 -39.2	 1.0	 100.0	 1	 240.0	 0.0;
	5429	 150.0	 35.08	 127.12	 -56.96	 1.0	 100.0	 1	 300.0	 0.0;
	5444	 550.0	 106.75	 382.87	 -169.37	 1.0	 100.0	 1	 900.0	 200.0;
	5457	 40.0	 13.595	 38.49	 -11.3	 1.0	 100.0	 1	 80.0	 0.0;
	5461	 40.0	 13.355	 38.26	 -11.55	 1.0	 100.0	 1	 80.0	 0.0;
	5465	 46.735	 0.165	 31.09	 -30.76	 1.0	 100.0	 1	 93.47	 0.0;
	5471	 400.0	 79.265	 263.39	 -104.86	 1.0	 100.0	 1	 600.0	 200.0;
	5479	 266.665	 66.12	 188.35	 -56.11	 1.0	 100.0	 1	 400.0	 133.33;
	5480	 40.0	 12.98	 37.89	 -11.93	 1.0	 100.0	 1	 80.0	 0.0;
	5481	 1333.335	 307.335	 920.31	 -305.64	 1.0	 100.0	 1	 2000.0	 666.67;
	5482	 124.53	 26.6	 101.32	 -48.12	 1.0	 100.0	 1	 249.06	 0.0;
	5486	 666.665	 134.495	 441.04	 -172.05	 1.0	 100.0	 1	 1000.0	 333.33;
	5487	 200.0	 37.435	 129.3	 -54.43	 1.0	 100.0	 1	 300.0	 100.0;
	5488	 -14.265	 12.58	 37.49	 -12.33	 1.0	 100.0	 1	 100.0	 -128.53;
	5490	 2666.665	 539.345	 1765.36	 -686.67	 1.0	 100.0	 1	 4000.0	 1333.33;
	5504	 40.0	 13.06	 37.98	 -11.86	 1.0	 100.0	 1	 80.0	 0.0;
	5512	 80.0	 19.835	 69.67	 -30.0	 1.0	 100.0	 1	 160.0	 0.0;
	5513	 -80.665	 62.485	 185.06	 -60.09	 1.0	 100.0	 1	 100.0	 -261.33;
	5530	 -13.935	 12.0	 36.94	 -12.94	 1.0	 100.0	 1	 100.0	 -127.87;
	5533	 100.0	 26.58	 88.87	 -35.71	 1.0	 100.0	 1	 200.0	 0.0;
	5546	 20.0	 6.705	 19.16	 -5.75	 1.0	 100.0	 1	 40.0	 0.0;
	5556	 400.0	 71.865	 255.93	 -112.2	 1.0	 100.0	 1	 600.0	 200.0;
	5564	 40.0	 11.905	 36.8	 -12.99	 1.0	 100.0	 1	 80.0	 0.0;
	5572	 60.0	 18.365	 55.21	 -18.48	 1.0	 100.0	 1	 120.0	 0.0;
	5594	 -108.8	 5.05	 17.52	 -7.42	 1.0	 100.0	 1	 100.0	 -317.6;
	5602	 22.05	 -4.16	 25.84	 -34.16	 1.0	 100.0	 1	 44.1	 0.0;
	5603	 120.015	 9.07	 141.02	 -122.88	 1.0	 100.0	 1	 240.03	 0.0;
	5611	 20.0	 5.52	 17.99	 -6.95	 1.0	 100.0	 1	 40.0	 0.0;
	5620	 -60.065	 25.495	 80.73	 -29.74	 1.0	 100.0	 1	 100.0	 -220.13;
	5645	 60.0	 15.635	 52.51	 -21.24	 1.0	 100.0	 1	 120.0	 0.0;
	5656	 61.895	 64.55	 187.06	 -57.96	 1.0	 100.0	 1	 100.0	 23.79;
	5658	 120.0	 28.465	 103.18	 -46.25	 1.0	 100.0	 1	 240.0	 0.0;
	5664	 80.0	 22.83	 72.71	 -27.05	 1.0	 100.0	 1	 160.0	 0.0;
	5668	 180.0	 54.375	 164.82	 -56.07	 1.0	 100.0	 1	 360.0	 0.0;
	5669	 350.0	 9.565	 34.47	 -15.34	 1.0	 100.0	 1	 600.0	 100.0;
	5670	 33.88	 0.635	 22.97	 -21.7	 1.0	 100.0	 1	 67.76	 0.0;
	5677	 60.0	 15.255	 52.14	 -21.63	 1.0	 100.0	 1	 120.0	 0.0;
	5679	 25.94	 8.85	 27.25	 -9.55	 1.0	 100.0	 1	 100.0	 -48.12;
	5692	 533.335	 111.26	 356.53	 -134.01	 1.0	 100.0	 1	 800.0	 266.67;
	5705	 30.0	 9.76	 28.17	 -8.65	 1.0	 100.0	 1	 60.0	 0.0;
	5709	 800.0	 182.77	 550.69	 -185.15	 1.0	 100.0	 1	 1200.0	 400.0;
	5714	 60.0	 18.675	 55.48	 -18.13	 1.0	 100.0	 1	 120.0	 0.0;
	5717	 50.0	 13.335	 44.0	 -17.33	 1.0	 100.0	 1	 100.0	 0.0;
	5721	 90.0	 27.355	 82.65	 -27.94	 1.0	 100.0	 1	 180.0	 0.0;
	5722	 21.955	 -15.805	 31.42	 -63.03	 1.0	 100.0	 1	 100.0	 -56.09;
	5726	 47.99	 0.22	 31.98	 -31.54	 1.0	 100.0	 1	 95.98	 0.0;
	5737	 40.0	 13.115	 38.01	 -11.78	 1.0	 100.0	 1	 80.0	 0.0;
	5742	 56.76	 9.63	 35.69	 -16.43	 1.0	 100.0	 1	 85.14	 28.38;
	5750	 204.0	 31.905	 123.76	 -59.95	 1.0	 100.0	 1	 306.0	 102.0;
	5759	 533.335	 131.455	 376.65	 -113.74	 1.0	 100.0	 1	 800.0	 266.67;
	5781	 1200.0	 227.25	 779.29	 -324.79	 1.0	 100.0	 1	 1800.0	 600.0;
	5786	 31.92	 2.66	 23.3	 -17.98	 1.0	 100.0	 1	 63.84	 0.0;
	5787	 120.0	 41.055	 114.67	 -32.56	 1.0	 100.0	 1	 240.0	 0.0;
	5809	 266.665	 47.08	 169.19	 -75.03	 1.0	 100.0	 1	 400.0	 133.33;
	5811	 20.0	 5.005	 17.42	 -7.41	 1.0	 100.0	 1	 40.0	 0.0;
	5812	 150.0	 34.95	 126.98	 -57.08	 1.0	 100.0	 1	 300.0	 0.0;
	5814	 293.335	 59.905	 196.98	 -77.17	 1.0	 100.0	 1	 440.0	 146.67;
	5821	 0.53	 -0.235	 45.83	 -46.3	 1.0	 100.0	 1	 100.0	 -98.94;
	5822	 187.235	 62.665	 185.23	 -59.9	 1.0	 100.0	 1	 300.0	 74.47;
	5823	 333.335	 67.605	 220.75	 -85.54	 1.0	 100.0	 1	 500.0	 166.67;
	5824	 800.0	 171.45	 539.22	 -196.32	 1.0	 100.0	 1	 1200.0	 400.0;
	5825	 350.0	 21.225	 76.5	 -34.05	 1.0	 100.0	 1	 600.0	 100.0;
	5828	 19.99	 0.83	 13.93	 -12.27	 1.0	 100.0	 1	 39.98	 0.0;
	5831	 -69.6	 0.42	 1.58	 -0.74	 1.0	 100.0	 1	 100.0	 -239.2;
	5838	 8.455	 -1.97	 13.03	 -16.97	 1.0	 100.0	 1	 16.91	 0.0;
	5839	 60.0	 16.125	 53.01	 -20.76	 1.0	 100.0	 1	 120.0	 0.0;
	5844	 400.0	 105.685	 351.25	 -139.88	 1.0	 100.0	 1	 800.0	 0.0;
	5846	 19.0	 -2.59	 51.99	 -57.17	 1.0	 100.0	 1	 100.0	 -62.0;
	5855	 533.335	 131.165	 376.39	 -114.06	 1.0	 100.0	 1	 800.0	 266.67;
	5856	 320.0	 64.565	 214.13	 -85.0	 1.0	 100.0	 1	 480.0	 160.0;
	5862	 40.0	 10.805	 35.73	 -14.12	 1.0	 100.0	 1	 80.0	 0.0;
	5863	 533.335	 113.18	 358.2	 -131.84	 1.0	 100.0	 1	 800.0	 266.67;
	5864	 24.36	 0.96	 28.39	 -26.47	 1.0	 100.0	 1	 48.72	 0.0;
	5868	 533.335	 124.73	 369.72	 -120.26	 1.0	 100.0	 1	 800.0	 266.67;
	5874	 55.385	 15.97	 46.53	 -14.59	 1.0	 100.0	 1	 100.0	 10.77;
	5881	 40.0	 11.795	 36.72	 -13.13	 1.0	 100.0	 1	 80.0	 0.0;
	5882	 60.0	 15.575	 52.96	 -21.81	 1.0	 100.0	 1	 120.0	 0.0;
	5883	 800.0	 158.73	 526.77	 -209.31	 1.0	 100.0	 1	 1200.0	 400.0;
	5885	 60.0	 15.23	 52.11	 -21.65	 1.0	 100.0	 1	 120.0	 0.0;
	5894	 100.0	 24.955	 86.3	 -36.39	 1.0	 100.0	 1	 200.0	 0.0;
	5896	 40.0	 12.375	 37.32	 -12.57	 1.0	 100.0	 1	 80.0	 0.0;
	5922	 43.18	 7.05	 19.49	 -5.39	 1.0	 100.0	 1	 100.0	 -13.64;
	5930	 82.46	 18.455	 68.33	 -31.42	 1.0	 100.0	 1	 164.92	 0.0;
	5940	 0.065	 4.74	 17.21	 -7.73	 1.0	 100.0	 1	 100.0	 -99.87;
	5941	 40.0	 12.625	 37.53	 -12.28	 1.0	 100.0	 1	 80.0	 0.0;
	5955	 28.475	 12.895	 37.78	 -11.99	 1.0	 100.0	 1	 100.0	 -43.05;
	5964	 40.0	 12.21	 37.05	 -12.63	 1.0	 100.0	 1	 80.0	 0.0;
	5970	 180.0	 62.065	 172.47	 -48.34	 1.0	 100.0	 1	 360.0	 0.0;
	5971	 1333.335	 321.45	 934.54	 -291.64	 1.0	 100.0	 1	 2000.0	 666.67;
	5973	 80.0	 25.41	 75.26	 -24.44	 1.0	 100.0	 1	 160.0	 0.0;
	5975	 40.0	 11.09	 35.9	 -13.72	 1.0	 100.0	 1	 80.0	 0.0;
	5977	 266.665	 57.32	 179.91	 -65.27	 1.0	 100.0	 1	 400.0	 133.33;
	5980	 150.0	 37.75	 129.72	 -54.22	 1.0	 100.0	 1	 300.0	 0.0;
	5983	 -18.335	 12.34	 37.27	 -12.59	 1.0	 100.0	 1	 100.0	 -136.67;
	5985	 533.335	 117.04	 362.21	 -128.13	 1.0	 100.0	 1	 800.0	 266.67;
	5986	 1333.335	 271.38	 884.39	 -341.63	 1.0	 100.0	 1	 2000.0	 666.67;
	5988	 533.335	 128.26	 373.58	 -117.06	 1.0	 100.0	 1	 800.0	 266.67;
	5991	 800.0	 150.15	 517.55	 -217.25	 1.0	 100.0	 1	 1200.0	 400.0;
	5994	 -8.2	 -0.285	 60.51	 -61.08	 1.0	 100.0	 1	 100.0	 -116.4;
	5998	 4.6	 -4.29	 27.48	 -36.06	 1.0	 100.0	 1	 100.0	 -90.8;
	6000	 600.0	 136.225	 411.66	 -139.21	 1.0	 100.0	 1	 900.0	 300.0;
	6001	 10.05	 -0.295	 7.11	 -7.7	 1.0	 100.0	 1	 20.1	 0.0;
	6033	 60.0	 19.465	 56.86	 -17.93	 1.0	 100.0	 1	 120.0	 0.0;
	6036	 600.0	 114.62	 390.4	 -161.16	 1.0	 100.0	 1	 900.0	 300.0;
	6046	 533.335	 106.355	 351.66	 -138.95	 1.0	 100.0	 1	 800.0	 266.67;
	6086	 46.305	 -7.99	 42.01	 -57.99	 1.0	 100.0	 1	 92.61	 0.0;
	6088	 -135.465	 9.765	 34.67	 -15.14	 1.0	 100.0	 1	 100.0	 -370.93;
	6090	 40.0	 11.675	 36.58	 -13.23	 1.0	 100.0	 1	 80.0	 0.0;
	6092	 600.0	 119.855	 395.59	 -155.88	 1.0	 100.0	 1	 900.0	 300.0;
	6100	 -43.005	 63.04	 185.63	 -59.55	 1.0	 100.0	 1	 100.0	 -186.01;
	6103	 200.0	 49.51	 141.39	 -42.37	 1.0	 100.0	 1	 300.0	 100.0;
	6105	 60.0	 18.33	 55.73	 -19.07	 1.0	 100.0	 1	 120.0	 0.0;
	6120	 40.0	 11.83	 36.73	 -13.07	 1.0	 100.0	 1	 80.0	 0.0;
	6124	 526.665	 65.33	 254.71	 -124.05	 1.0	 100.0	 1	 790.0	 263.33;
	6129	 266.665	 50.845	 173.49	 -71.8	 1.0	 100.0	 1	 400.0	 133.33;
	6130	 40.0	 12.78	 37.68	 -12.12	 1.0	 100.0	 1	 80.0	 0.0;
	6131	 600.0	 139.465	 415.26	 -136.33	 1.0	 100.0	 1	 900.0	 300.0;
	6138	 -31.265	 4.46	 16.91	 -7.99	 1.0	 100.0	 1	 100.0	 -162.53;
	6144	 5.02	 1.09	 4.21	 -2.03	 1.0	 100.0	 1	 10.04	 0.0;
	6145	 120.0	 31.08	 104.76	 -42.6	 1.0	 100.0	 1	 240.0	 0.0;
	6153	 401.01	 -6.085	 249.65	 -261.82	 1.0	 100.0	 1	 769.94	 32.08;
	6168	 26.88	 2.465	 19.86	 -14.93	 1.0	 100.0	 1	 53.76	 0.0;
	6169	 -7.2	 13.605	 38.48	 -11.27	 1.0	 100.0	 1	 100.0	 -114.4;
	6175	 213.045	 55.555	 258.8	 -147.69	 1.0	 100.0	 1	 426.09	 0.0;
	6179	 40.0	 10.51	 35.43	 -14.41	 1.0	 100.0	 1	 80.0	 0.0;
	6181	 384.0	 30.475	 194.93	 -133.98	 1.0	 100.0	 1	 576.0	 192.0;
	6182	 60.0	 20.615	 57.93	 -16.7	 1.0	 100.0	 1	 120.0	 0.0;
	6201	 266.665	 56.36	 178.97	 -66.25	 1.0	 100.0	 1	 400.0	 133.33;
	6204	 666.665	 141.285	 447.13	 -164.56	 1.0	 100.0	 1	 1000.0	 333.33;
	6207	 400.0	 90.555	 274.12	 -93.01	 1.0	 100.0	 1	 600.0	 200.0;
	6233	 800.0	 177.855	 545.68	 -189.97	 1.0	 100.0	 1	 1200.0	 400.0;
	6237	 -5.555	 -0.615	 2.42	 -3.65	 1.0	 100.0	 1	 100.0	 -111.11;
	6239	 2.66	 0.585	 2.24	 -1.07	 1.0	 100.0	 1	 5.32	 0.0;
	6242	 60.0	 18.22	 55.52	 -19.08	 1.0	 100.0	 1	 120.0	 0.0;
	6249	 266.665	 54.54	 177.29	 -68.21	 1.0	 100.0	 1	 400.0	 133.33;
	6270	 236.46	 38.525	 265.02	 -187.97	 1.0	 100.0	 1	 472.92	 0.0;
	6279	 28.075	 13.2	 38.09	 -11.69	 1.0	 100.0	 1	 100.0	 -43.85;
	6280	 60.0	 13.88	 51.25	 -23.49	 1.0	 100.0	 1	 120.0	 0.0;
	6284	 50.0	 12.055	 42.68	 -18.57	 1.0	 100.0	 1	 100.0	 0.0;
	6291	 60.0	 20.76	 58.12	 -16.6	 1.0	 100.0	 1	 120.0	 0.0;
	6329	 200.0	 42.465	 134.08	 -49.15	 1.0	 100.0	 1	 300.0	 100.0;
	6331	 40.0	 12.855	 37.76	 -12.05	 1.0	 100.0	 1	 80.0	 0.0;
	6332	 100.0	 34.305	 96.56	 -27.95	 1.0	 100.0	 1	 200.0	 0.0;
	6334	 60.0	 19.44	 56.24	 -17.36	 1.0	 100.0	 1	 120.0	 0.0;
	6338	 29.99	 2.53	 21.92	 -16.86	 1.0	 100.0	 1	 59.98	 0.0;
	6351	 40.0	 13.365	 38.29	 -11.56	 1.0	 100.0	 1	 80.0	 0.0;
	6358	 40.0	 12.785	 37.69	 -12.12	 1.0	 100.0	 1	 80.0	 0.0;
	6366	 200.0	 47.225	 139.07	 -44.62	 1.0	 100.0	 1	 300.0	 100.0;
	6368	 -46.865	 13.825	 51.11	 -23.46	 1.0	 100.0	 1	 100.0	 -193.73;
	6370	 358.665	 50.695	 279.2	 -177.81	 1.0	 100.0	 1	 538.0	 179.33;
	6373	 -84.0	 22.72	 72.5	 -27.06	 1.0	 100.0	 1	 100.0	 -268.0;
	6374	 200.0	 54.275	 176.7	 -68.15	 1.0	 100.0	 1	 400.0	 0.0;
	6376	 31.465	 48.96	 148.65	 -50.73	 1.0	 100.0	 1	 100.0	 -37.07;
	6403	 27.72	 -6.87	 32.13	 -45.87	 1.0	 100.0	 1	 55.44	 0.0;
	6410	 12.0	 -3.135	 23.72	 -29.99	 1.0	 100.0	 1	 100.0	 -76.0;
	6413	 800.0	 169.2	 537.03	 -198.63	 1.0	 100.0	 1	 1200.0	 400.0;
	6415	 450.0	 22.4	 83.58	 -38.78	 1.0	 100.0	 1	 700.0	 200.0;
	6419	 800.0	 139.69	 507.58	 -228.2	 1.0	 100.0	 1	 1200.0	 400.0;
	6429	 100.0	 26.57	 88.83	 -35.69	 1.0	 100.0	 1	 200.0	 0.0;
	6432	 200.0	 58.365	 180.93	 -64.2	 1.0	 100.0	 1	 400.0	 0.0;
	6434	 800.0	 183.3	 551.33	 -184.73	 1.0	 100.0	 1	 1200.0	 400.0;
	6436	 -7.67	 0.61	 2.26	 -1.04	 1.0	 100.0	 1	 100.0	 -115.34;
	6448	 20.0	 5.865	 18.36	 -6.63	 1.0	 100.0	 1	 40.0	 0.0;
	6458	 50.0	 12.425	 43.09	 -18.24	 1.0	 100.0	 1	 100.0	 0.0;
	6459	 90.0	 30.96	 86.17	 -24.25	 1.0	 100.0	 1	 180.0	 0.0;
	6474	 666.665	 132.285	 438.72	 -174.15	 1.0	 100.0	 1	 1000.0	 333.33;
	6483	 60.0	 17.915	 55.34	 -19.51	 1.0	 100.0	 1	 120.0	 0.0;
	6484	 800.0	 140.36	 508.02	 -227.3	 1.0	 100.0	 1	 1200.0	 400.0;
	6492	 266.665	 57.51	 180.02	 -65.0	 1.0	 100.0	 1	 400.0	 133.33;
	6497	 533.335	 103.49	 348.83	 -141.85	 1.0	 100.0	 1	 800.0	 266.67;
	6498	 98.595	 -19.35	 52.65	 -91.35	 1.0	 100.0	 1	 197.19	 0.0;
	6502	 40.0	 12.685	 37.56	 -12.19	 1.0	 100.0	 1	 80.0	 0.0;
	6516	 140.0	 39.45	 126.73	 -47.83	 1.0	 100.0	 1	 280.0	 0.0;
	6518	 938.665	 -98.81	 388.92	 -586.54	 1.0	 100.0	 1	 1408.0	 469.33;
	6525	 8.4	 -1.88	 6.12	 -9.88	 1.0	 100.0	 1	 16.8	 0.0;
	6552	 -86.135	 12.71	 37.58	 -12.16	 1.0	 100.0	 1	 100.0	 -272.27;
	6587	 29.455	 -5.535	 27.23	 -38.3	 1.0	 100.0	 1	 58.91	 0.0;
	6591	 266.665	 65.92	 188.45	 -56.61	 1.0	 100.0	 1	 400.0	 133.33;
	6594	 600.0	 138.63	 414.32	 -137.06	 1.0	 100.0	 1	 900.0	 300.0;
	6608	 35.285	 17.0	 47.56	 -13.56	 1.0	 100.0	 1	 100.0	 -29.43;
	6621	 150.0	 33.74	 125.6	 -58.12	 1.0	 100.0	 1	 300.0	 0.0;
	6626	 20.0	 5.83	 18.32	 -6.66	 1.0	 100.0	 1	 40.0	 0.0;
	6627	 66.665	 11.455	 42.14	 -19.23	 1.0	 100.0	 1	 100.0	 33.33;
	6632	 2000.0	 459.55	 1378.19	 -459.09	 1.0	 100.0	 1	 3000.0	 1000.0;
	6641	 40.0	 13.67	 38.53	 -11.19	 1.0	 100.0	 1	 80.0	 0.0;
	6654	 533.335	 91.89	 337.04	 -153.26	 1.0	 100.0	 1	 800.0	 266.67;
	6656	 150.0	 39.82	 131.88	 -52.24	 1.0	 100.0	 1	 300.0	 0.0;
	6661	 50.0	 13.835	 44.49	 -16.82	 1.0	 100.0	 1	 100.0	 0.0;
	6680	 30.0	 9.745	 28.15	 -8.66	 1.0	 100.0	 1	 60.0	 0.0;
	6681	 54.19	 0.36	 36.22	 -35.5	 1.0	 100.0	 1	 108.38	 0.0;
	6703	 800.0	 166.055	 533.98	 -201.87	 1.0	 100.0	 1	 1200.0	 400.0;
	6715	 20.0	 5.565	 18.03	 -6.9	 1.0	 100.0	 1	 40.0	 0.0;
	6734	 360.0	 89.715	 311.52	 -132.09	 1.0	 100.0	 1	 720.0	 0.0;
	6736	 600.0	 130.46	 405.88	 -144.96	 1.0	 100.0	 1	 900.0	 300.0;
	6739	 40.0	 11.98	 36.93	 -12.97	 1.0	 100.0	 1	 80.0	 0.0;
	6753	 40.0	 10.925	 35.87	 -14.02	 1.0	 100.0	 1	 80.0	 0.0;
	6756	 30.0	 9.835	 28.24	 -8.57	 1.0	 100.0	 1	 60.0	 0.0;
	6764	 4.995	 1.105	 4.21	 -2.0	 1.0	 100.0	 1	 9.99	 0.0;
	6778	 266.665	 60.69	 183.4	 -62.02	 1.0	 100.0	 1	 400.0	 133.33;
	6780	 17.025	 1.31	 10.68	 -8.06	 1.0	 100.0	 1	 29.19	 4.86;
	6793	 30.0	 9.8	 28.21	 -8.61	 1.0	 100.0	 1	 60.0	 0.0;
	6798	 666.665	 123.065	 429.61	 -183.48	 1.0	 100.0	 1	 1000.0	 333.33;
	6807	 80.0	 27.34	 77.14	 -22.46	 1.0	 100.0	 1	 160.0	 0.0;
	6811	 100.0	 31.96	 93.15	 -29.23	 1.0	 100.0	 1	 200.0	 0.0;
	6816	 80.0	 27.545	 77.35	 -22.26	 1.0	 100.0	 1	 160.0	 0.0;
	6820	 16.265	 1.465	 11.99	 -9.06	 1.0	 100.0	 1	 32.53	 0.0;
	6822	 150.0	 39.725	 131.81	 -52.36	 1.0	 100.0	 1	 300.0	 0.0;
	6831	 11.665	 10.685	 35.62	 -14.25	 1.0	 100.0	 1	 100.0	 -76.67;
	6838	 400.0	 71.46	 255.23	 -112.31	 1.0	 100.0	 1	 600.0	 200.0;
	6843	 60.0	 17.36	 54.68	 -19.96	 1.0	 100.0	 1	 120.0	 0.0;
	6845	 60.0	 15.885	 53.24	 -21.47	 1.0	 100.0	 1	 120.0	 0.0;
	6847	 200.0	 58.835	 181.63	 -63.96	 1.0	 100.0	 1	 400.0	 0.0;
	6850	 15.75	 -0.72	 1.74	 -3.18	 1.0	 100.0	 1	 31.5	 0.0;
	6852	 -179.935	 6.11	 18.56	 -6.34	 1.0	 100.0	 1	 100.0	 -459.87;
	6857	 2666.665	 639.94	 1865.83	 -585.95	 1.0	 100.0	 1	 4000.0	 1333.33;
	6861	 -0.935	 13.445	 38.34	 -11.45	 1.0	 100.0	 1	 100.0	 -101.87;
	6864	 40.0	 11.165	 36.08	 -13.75	 1.0	 100.0	 1	 80.0	 0.0;
	6868	 25.46	 -6.66	 23.34	 -36.66	 1.0	 100.0	 1	 50.92	 0.0;
	6874	 266.665	 49.785	 172.42	 -72.85	 1.0	 100.0	 1	 400.0	 133.33;
	6877	 50.255	 0.31	 33.57	 -32.95	 1.0	 100.0	 1	 100.51	 0.0;
	6888	 194.335	 64.72	 189.31	 -59.87	 1.0	 100.0	 1	 300.0	 88.67;
	6893	 242.665	 -15.99	 122.24	 -154.22	 1.0	 100.0	 1	 364.0	 121.33;
	6900	 333.335	 65.665	 218.81	 -87.48	 1.0	 100.0	 1	 500.0	 166.67;
	6907	 380.0	 90.29	 327.04	 -146.46	 1.0	 100.0	 1	 760.0	 0.0;
	6910	 147.915	 8.855	 104.8	 -87.09	 1.0	 100.0	 1	 295.83	 0.0;
	6914	 100.0	 25.965	 87.28	 -35.35	 1.0	 100.0	 1	 200.0	 0.0;
	6920	 43.535	 -5.23	 14.77	 -25.23	 1.0	 100.0	 1	 100.0	 -12.93;
	6924	 88.56	 15.31	 56.01	 -25.39	 1.0	 100.0	 1	 132.84	 44.28;
	6930	 116.22	 8.935	 72.88	 -55.01	 1.0	 100.0	 1	 199.23	 33.21;
	6934	 21.545	 9.715	 28.12	 -8.69	 1.0	 100.0	 1	 100.0	 -56.91;
	6936	 600.0	 113.03	 388.7	 -162.64	 1.0	 100.0	 1	 900.0	 300.0;
	6937	 250.0	 65.595	 188.15	 -56.96	 1.0	 100.0	 1	 400.0	 100.0;
	6947	 140.0	 38.9	 126.09	 -48.29	 1.0	 100.0	 1	 280.0	 0.0;
	6948	 200.0	 56.58	 179.39	 -66.23	 1.0	 100.0	 1	 400.0	 0.0;
	6950	 15.75	 -1.15	 11.7	 -14.0	 1.0	 100.0	 1	 31.5	 0.0;
	6967	 266.665	 61.9	 184.53	 -60.73	 1.0	 100.0	 1	 400.0	 133.33;
	6969	 40.0	 13.63	 38.53	 -11.27	 1.0	 100.0	 1	 80.0	 0.0;
	6982	 41.6	 18.89	 56.22	 -18.44	 1.0	 100.0	 1	 100.0	 -16.8;
	6993	 100.0	 28.32	 89.69	 -33.05	 1.0	 100.0	 1	 200.0	 0.0;
	6999	 1333.335	 249.04	 862.05	 -363.97	 1.0	 100.0	 1	 2000.0	 666.67;
	7008	 480.0	 107.345	 401.3	 -186.61	 1.0	 100.0	 1	 960.0	 0.0;
	7025	 -83.065	 5.125	 17.59	 -7.34	 1.0	 100.0	 1	 100.0	 -266.13;
	7027	 200.0	 50.905	 175.51	 -73.7	 1.0	 100.0	 1	 400.0	 0.0;
	7028	 333.335	 65.82	 219.32	 -87.68	 1.0	 100.0	 1	 500.0	 166.67;
	7029	 800.0	 140.5	 507.73	 -226.73	 1.0	 100.0	 1	 1200.0	 400.0;
	7032	 107.1	 30.085	 131.74	 -71.57	 1.0	 100.0	 1	 214.2	 0.0;
	7033	 266.665	 67.795	 190.44	 -54.85	 1.0	 100.0	 1	 400.0	 133.33;
	7036	 40.0	 11.22	 36.16	 -13.72	 1.0	 100.0	 1	 80.0	 0.0;
	7049	 60.0	 20.81	 58.18	 -16.56	 1.0	 100.0	 1	 120.0	 0.0;
	7056	 400.0	 83.19	 267.36	 -100.98	 1.0	 100.0	 1	 600.0	 200.0;
	7058	 40.0	 12.695	 37.59	 -12.2	 1.0	 100.0	 1	 80.0	 0.0;
	7063	 333.335	 67.385	 220.66	 -85.89	 1.0	 100.0	 1	 500.0	 166.67;
	7065	 200.0	 45.095	 136.87	 -46.68	 1.0	 100.0	 1	 300.0	 100.0;
	7075	 17.085	 0.76	 13.41	 -11.89	 1.0	 100.0	 1	 100.0	 -65.83;
	7085	 150.0	 34.905	 126.93	 -57.12	 1.0	 100.0	 1	 300.0	 0.0;
	7089	 -69.2	 13.455	 38.35	 -11.44	 1.0	 100.0	 1	 100.0	 -238.4;
	7093	 100.0	 31.86	 93.14	 -29.42	 1.0	 100.0	 1	 200.0	 0.0;
	7104	 200.0	 41.365	 133.02	 -50.29	 1.0	 100.0	 1	 300.0	 100.0;
	7107	 53.165	 54.945	 177.44	 -67.55	 1.0	 100.0	 1	 100.0	 6.33;
	7113	 83.895	 3.665	 71.21	 -63.88	 1.0	 100.0	 1	 167.79	 0.0;
	7114	 -88.065	 17.015	 54.38	 -20.35	 1.0	 100.0	 1	 100.0	 -276.13;
	7115	 136.14	 5.86	 95.06	 -83.34	 1.0	 100.0	 1	 272.28	 0.0;
	7128	 526.665	 62.39	 251.35	 -126.57	 1.0	 100.0	 1	 790.0	 263.33;
	7134	 47.25	 -6.58	 37.42	 -50.58	 1.0	 100.0	 1	 94.5	 0.0;
	7137	 800.0	 148.43	 516.03	 -219.17	 1.0	 100.0	 1	 1200.0	 400.0;
	7153	 20.0	 5.15	 17.61	 -7.31	 1.0	 100.0	 1	 40.0	 0.0;
	7159	 666.665	 134.495	 441.04	 -172.05	 1.0	 100.0	 1	 1000.0	 333.33;
	7166	 60.0	 17.73	 55.11	 -19.65	 1.0	 100.0	 1	 120.0	 0.0;
	7169	 40.0	 12.145	 37.06	 -12.77	 1.0	 100.0	 1	 80.0	 0.0;
	7183	 1333.335	 314.42	 926.47	 -297.63	 1.0	 100.0	 1	 2000.0	 666.67;
	7200	 100.0	 23.785	 86.18	 -38.61	 1.0	 100.0	 1	 200.0	 0.0;
	7207	 100.0	 31.86	 93.14	 -29.42	 1.0	 100.0	 1	 200.0	 0.0;
	7209	 3.675	 0.83	 3.12	 -1.46	 1.0	 100.0	 1	 7.35	 0.0;
	7212	 101.35	 4.1	 70.22	 -62.02	 1.0	 100.0	 1	 202.7	 0.0;
	7214	 266.665	 52.07	 174.75	 -70.61	 1.0	 100.0	 1	 400.0	 133.33;
	7223	 25.81	 -6.41	 41.59	 -54.41	 1.0	 100.0	 1	 51.62	 0.0;
	7227	 486.665	 22.785	 279.66	 -234.09	 1.0	 100.0	 1	 730.0	 243.33;
	7228	 533.335	 125.015	 370.35	 -120.32	 1.0	 100.0	 1	 800.0	 266.67;
	7238	 38.8	 5.465	 92.99	 -82.06	 1.0	 100.0	 1	 100.0	 -22.4;
	7250	 20.0	 4.78	 17.26	 -7.7	 1.0	 100.0	 1	 40.0	 0.0;
	7257	 53.645	 0.27	 35.77	 -35.23	 1.0	 100.0	 1	 107.29	 0.0;
	7260	 21.8	 3.725	 13.73	 -6.28	 1.0	 100.0	 1	 32.7	 10.9;
	7267	 23.535	 27.5	 89.84	 -34.84	 1.0	 100.0	 1	 100.0	 -52.93;
	7270	 600.0	 119.37	 394.86	 -156.12	 1.0	 100.0	 1	 900.0	 300.0;
	7278	 266.665	 51.48	 174.01	 -71.05	 1.0	 100.0	 1	 400.0	 133.33;
	7279	 -404.465	 4.07	 14.78	 -6.64	 1.0	 100.0	 1	 100.0	 -908.93;
	7281	 336.86	 -15.21	 318.74	 -349.16	 1.0	 100.0	 1	 673.72	 0.0;
	7282	 2666.665	 637.065	 1862.29	 -588.16	 1.0	 100.0	 1	 4000.0	 1333.33;
	7293	 6.865	 12.795	 37.71	 -12.12	 1.0	 100.0	 1	 100.0	 -86.27;
	7303	 600.0	 108.65	 384.34	 -167.04	 1.0	 100.0	 1	 900.0	 300.0;
	7327	 80.0	 26.245	 76.11	 -23.62	 1.0	 100.0	 1	 160.0	 0.0;
	7328	 40.0	 12.53	 37.45	 -12.39	 1.0	 100.0	 1	 80.0	 0.0;
	7329	 40.0	 11.355	 36.26	 -13.55	 1.0	 100.0	 1	 80.0	 0.0;
	7330	 267.34	 44.65	 167.11	 -77.81	 1.0	 100.0	 1	 401.01	 133.67;
	7331	 20.0	 5.655	 18.12	 -6.81	 1.0	 100.0	 1	 40.0	 0.0;
	7337	 16.065	 9.065	 32.44	 -14.31	 1.0	 100.0	 1	 32.13	 0.0;
	7350	 87.02	 -23.69	 75.31	 -122.69	 1.0	 100.0	 1	 174.04	 0.0;
	7359	 60.0	 14.105	 51.0	 -22.79	 1.0	 100.0	 1	 120.0	 0.0;
	7363	 -39.865	 -2.515	 33.96	 -38.99	 1.0	 100.0	 1	 100.0	 -179.73;
	7370	 35.135	 0.615	 3.56	 -2.33	 1.0	 100.0	 1	 100.0	 -29.73;
	7376	 60.0	 18.78	 56.18	 -18.62	 1.0	 100.0	 1	 120.0	 0.0;
	7383	 67.6	 11.5	 42.54	 -19.54	 1.0	 100.0	 1	 101.4	 33.8;
	7386	 65.1	 -13.39	 42.61	 -69.39	 1.0	 100.0	 1	 130.2	 0.0;
	7393	 44.17	 2.105	 34.08	 -29.87	 1.0	 100.0	 1	 100.0	 -11.66;
	7401	 150.0	 41.93	 134.01	 -50.15	 1.0	 100.0	 1	 300.0	 0.0;
	7408	 1202.665	 30.49	 408.24	 -347.26	 1.0	 100.0	 1	 1804.0	 601.33;
	7427	 1066.665	 263.095	 752.61	 -226.42	 1.0	 100.0	 1	 1600.0	 533.33;
	7429	 120.0	 8.815	 77.0	 -59.37	 1.0	 100.0	 1	 180.0	 60.0;
	7431	 600.0	 124.25	 399.88	 -151.38	 1.0	 100.0	 1	 900.0	 300.0;
	7432	 40.0	 12.755	 37.65	 -12.14	 1.0	 100.0	 1	 80.0	 0.0;
	7446	 20.48	 0.865	 14.28	 -12.55	 1.0	 100.0	 1	 40.96	 0.0;
	7465	 44.965	 9.29	 27.69	 -9.11	 1.0	 100.0	 1	 100.0	 -10.07;
	7466	 -85.02	 -0.605	 75.85	 -77.06	 1.0	 100.0	 1	 100.0	 -270.04;
	7474	 60.0	 18.93	 56.27	 -18.41	 1.0	 100.0	 1	 120.0	 0.0;
	7490	 48.535	 21.79	 83.0	 -39.42	 1.0	 100.0	 1	 100.0	 -2.93;
	7495	 125.265	 77.23	 214.23	 -59.77	 1.0	 100.0	 1	 200.0	 50.53;
	7498	 -22.6	 -5.205	 17.85	 -28.26	 1.0	 100.0	 1	 100.0	 -145.2;
	7499	 65.935	 29.01	 90.31	 -32.29	 1.0	 100.0	 1	 100.0	 31.87;
	7504	 2.65	 0.595	 2.24	 -1.05	 1.0	 100.0	 1	 5.3	 0.0;
	7508	 600.0	 126.49	 402.15	 -149.17	 1.0	 100.0	 1	 900.0	 300.0;
	7520	 533.335	 104.815	 350.36	 -140.73	 1.0	 100.0	 1	 800.0	 266.67;
	7522	 533.335	 125.72	 371.11	 -119.67	 1.0	 100.0	 1	 800.0	 266.67;
	7558	 -0.335	 -0.57	 6.35	 -7.49	 1.0	 100.0	 1	 100.0	 -100.67;
	7568	 60.0	 16.07	 53.4	 -21.26	 1.0	 100.0	 1	 120.0	 0.0;
	7607	 140.0	 44.635	 131.89	 -42.62	 1.0	 100.0	 1	 280.0	 0.0;
	7616	 400.0	 93.555	 276.99	 -89.88	 1.0	 100.0	 1	 600.0	 200.0;
	7619	 60.0	 14.2	 51.09	 -22.69	 1.0	 100.0	 1	 120.0	 0.0;
	7627	 266.665	 58.275	 180.61	 -64.06	 1.0	 100.0	 1	 400.0	 133.33;
	7628	 200.0	 41.87	 133.78	 -50.04	 1.0	 100.0	 1	 300.0	 100.0;
	7630	 65.91	 2.675	 45.85	 -40.5	 1.0	 100.0	 1	 131.82	 0.0;
	7639	 1.535	 9.38	 27.79	 -9.03	 1.0	 100.0	 1	 100.0	 -96.93;
	7641	 540.0	 107.93	 378.21	 -162.35	 1.0	 100.0	 1	 880.0	 200.0;
	7645	 -13.865	 -0.575	 5.32	 -6.47	 1.0	 100.0	 1	 100.0	 -127.73;
	7656	 173.52	 6.645	 108.47	 -95.18	 1.0	 100.0	 1	 312.34	 34.7;
	7657	 266.665	 49.71	 172.41	 -72.99	 1.0	 100.0	 1	 400.0	 133.33;
	7659	 23.665	 24.96	 74.7	 -24.78	 1.0	 100.0	 1	 100.0	 -52.67;
	7661	 90.0	 21.48	 76.75	 -33.79	 1.0	 100.0	 1	 180.0	 0.0;
	7670	 29.42	 9.69	 28.05	 -8.67	 1.0	 100.0	 1	 100.0	 -41.16;
	7671	 266.665	 60.31	 182.95	 -62.33	 1.0	 100.0	 1	 400.0	 133.33;
	7676	 40.0	 13.11	 38.03	 -11.81	 1.0	 100.0	 1	 80.0	 0.0;
	7681	 200.0	 51.435	 176.18	 -73.31	 1.0	 100.0	 1	 400.0	 0.0;
	7683	 21.25	 -3.96	 24.04	 -31.96	 1.0	 100.0	 1	 42.5	 0.0;
	7687	 23.2	 13.03	 38.0	 -11.94	 1.0	 100.0	 1	 100.0	 -53.6;
	7697	 140.0	 39.45	 126.73	 -47.83	 1.0	 100.0	 1	 280.0	 0.0;
	7707	 -12.6	 13.78	 38.67	 -11.11	 1.0	 100.0	 1	 100.0	 -125.2;
	7718	 266.665	 51.345	 173.91	 -71.22	 1.0	 100.0	 1	 400.0	 133.33;
	7728	 314.665	 19.975	 193.14	 -153.19	 1.0	 100.0	 1	 472.0	 157.33;
	7737	 40.0	 11.95	 36.9	 -13.0	 1.0	 100.0	 1	 80.0	 0.0;
	7742	 37.57	 6.68	 19.1	 -5.74	 1.0	 100.0	 1	 100.0	 -24.86;
	7743	 120.0	 24.14	 97.38	 -49.1	 1.0	 100.0	 1	 240.0	 0.0;
	7755	 6.45	 0.605	 4.78	 -3.57	 1.0	 100.0	 1	 12.9	 0.0;
	7758	 220.0	 58.235	 195.3	 -78.83	 1.0	 100.0	 1	 440.0	 0.0;
	7759	 1000.0	 209.285	 700.16	 -281.59	 1.0	 100.0	 1	 1600.0	 400.0;
	7761	 60.0	 15.39	 52.75	 -21.97	 1.0	 100.0	 1	 120.0	 0.0;
	7776	 1333.335	 321.605	 934.73	 -291.52	 1.0	 100.0	 1	 2000.0	 666.67;
	7779	 400.0	 98.05	 281.92	 -85.82	 1.0	 100.0	 1	 600.0	 200.0;
	7785	 120.0	 31.11	 105.85	 -43.63	 1.0	 100.0	 1	 240.0	 0.0;
	7798	 40.0	 12.895	 37.78	 -11.99	 1.0	 100.0	 1	 80.0	 0.0;
	7800	 60.0	 17.715	 55.02	 -19.59	 1.0	 100.0	 1	 120.0	 0.0;
	7808	 1333.335	 314.335	 926.35	 -297.68	 1.0	 100.0	 1	 2000.0	 666.67;
	7819	 25.77	 2.23	 18.9	 -14.44	 1.0	 100.0	 1	 51.54	 0.0;
	7833	 120.0	 31.98	 106.77	 -42.81	 1.0	 100.0	 1	 240.0	 0.0;
	7835	 90.0	 26.12	 81.41	 -29.17	 1.0	 100.0	 1	 180.0	 0.0;
	7836	 7.61	 1.66	 6.39	 -3.07	 1.0	 100.0	 1	 15.22	 0.0;
	7842	 100.0	 27.76	 90.08	 -34.56	 1.0	 100.0	 1	 200.0	 0.0;
	7843	 200.0	 47.34	 170.14	 -75.46	 1.0	 100.0	 1	 400.0	 0.0;
	7854	 51.6	 53.17	 175.29	 -68.95	 1.0	 100.0	 1	 100.0	 3.2;
	7860	 533.335	 135.225	 380.36	 -109.91	 1.0	 100.0	 1	 800.0	 266.67;
	7880	 333.335	 63.98	 217.18	 -89.22	 1.0	 100.0	 1	 500.0	 166.67;
	7890	 -16.0	 6.295	 18.76	 -6.17	 1.0	 100.0	 1	 100.0	 -132.0;
	7894	 83.895	 7.805	 73.03	 -57.42	 1.0	 100.0	 1	 167.79	 0.0;
	7896	 160.0	 49.605	 149.3	 -50.09	 1.0	 100.0	 1	 320.0	 0.0;
	7913	 1333.335	 307.415	 920.41	 -305.58	 1.0	 100.0	 1	 2000.0	 666.67;
	7926	 -54.8	 -6.265	 35.82	 -48.35	 1.0	 100.0	 1	 100.0	 -209.6;
	7929	 1066.665	 207.95	 698.07	 -282.17	 1.0	 100.0	 1	 1600.0	 533.33;
	7934	 150.0	 44.24	 136.03	 -47.55	 1.0	 100.0	 1	 300.0	 0.0;
	7940	 400.0	 90.555	 274.12	 -93.01	 1.0	 100.0	 1	 600.0	 200.0;
	7949	 39.69	 -5.81	 43.13	 -54.75	 1.0	 100.0	 1	 79.38	 0.0;
	7953	 -67.135	 99.305	 282.78	 -84.17	 1.0	 100.0	 1	 100.0	 -234.27;
	7960	 400.0	 90.49	 274.2	 -93.22	 1.0	 100.0	 1	 600.0	 200.0;
	7964	 75.8	 10.535	 74.88	 -53.81	 1.0	 100.0	 1	 151.6	 0.0;
	7979	 2133.335	 508.205	 1487.06	 -470.65	 1.0	 100.0	 1	 3200.0	 1066.67;
	7983	 162.435	 -6.7	 186.32	 -199.72	 1.0	 100.0	 1	 324.87	 0.0;
	7995	 31.5	 -6.995	 23.0	 -36.99	 1.0	 100.0	 1	 63.0	 0.0;
	7998	 600.0	 115.31	 391.57	 -160.95	 1.0	 100.0	 1	 900.0	 300.0;
	8036	 46.905	 9.785	 28.2	 -8.63	 1.0	 100.0	 1	 100.0	 -6.19;
	8043	 32.0	 25.855	 75.67	 -23.96	 1.0	 100.0	 1	 100.0	 -36.0;
	8044	 400.0	 97.96	 281.63	 -85.71	 1.0	 100.0	 1	 600.0	 200.0;
	8045	 5.49	 1.225	 4.64	 -2.19	 1.0	 100.0	 1	 10.98	 0.0;
	8065	 400.0	 93.095	 276.94	 -90.75	 1.0	 100.0	 1	 600.0	 200.0;
	8066	 -75.935	 0.6	 10.73	 -9.53	 1.0	 100.0	 1	 100.0	 -251.87;
	8085	 49.61	 -9.76	 30.24	 -49.76	 1.0	 100.0	 1	 99.22	 0.0;
	8087	 210.0	 48.475	 177.22	 -80.27	 1.0	 100.0	 1	 420.0	 0.0;
	8096	 40.0	 12.76	 37.66	 -12.14	 1.0	 100.0	 1	 80.0	 0.0;
	8101	 230.655	 -1.11	 151.6	 -153.82	 1.0	 100.0	 1	 461.31	 0.0;
	8105	 11.81	 1.165	 4.1	 -1.77	 1.0	 100.0	 1	 23.62	 0.0;
	8109	 520.8	 0.0	 99999.0	 -99999.0	 1.0	 100.0	 1	 1041.6	 0.0;
	8116	 163.325	 0.155	 155.0	 -154.69	 1.0	 100.0	 1	 326.65	 0.0;
	8117	 800.0	 157.36	 525.09	 -210.37	 1.0	 100.0	 1	 1200.0	 400.0;
	8119	 40.0	 9.625	 34.53	 -15.28	 1.0	 100.0	 1	 80.0	 0.0;
	8123	 40.0	 11.935	 36.83	 -12.96	 1.0	 100.0	 1	 80.0	 0.0;
	8134	 40.0	 11.98	 36.87	 -12.91	 1.0	 100.0	 1	 80.0	 0.0;
	8136	 9.6	 -0.14	 4.32	 -4.6	 1.0	 100.0	 1	 100.0	 -80.8;
	8156	 133.335	 26.02	 87.43	 -35.39	 1.0	 100.0	 1	 200.0	 66.67;
	8157	 266.665	 56.62	 179.34	 -66.1	 1.0	 100.0	 1	 400.0	 133.33;
	8158	 100.0	 29.33	 91.67	 -33.01	 1.0	 100.0	 1	 200.0	 0.0;
	8159	 473.245	 77.15	 291.71	 -137.41	 1.0	 100.0	 1	 709.87	 236.62;
	8185	 147.175	 8.725	 104.19	 -86.74	 1.0	 100.0	 1	 294.35	 0.0;
	8187	 333.335	 65.595	 219.1	 -87.91	 1.0	 100.0	 1	 500.0	 166.67;
	8203	 -5.465	 4.475	 105.01	 -96.06	 1.0	 100.0	 1	 100.0	 -110.93;
	8207	 103.635	 1.86	 70.17	 -66.45	 1.0	 100.0	 1	 207.27	 0.0;
	8210	 1066.665	 219.065	 709.44	 -271.31	 1.0	 100.0	 1	 1600.0	 533.33;
	8212	 40.0	 12.61	 37.48	 -12.26	 1.0	 100.0	 1	 80.0	 0.0;
	8215	 60.0	 15.38	 52.21	 -21.45	 1.0	 100.0	 1	 120.0	 0.0;
	8218	 43.05	 1.18	 32.04	 -29.68	 1.0	 100.0	 1	 86.1	 0.0;
	8222	 40.0	 10.855	 35.76	 -14.05	 1.0	 100.0	 1	 80.0	 0.0;
	8223	 400.0	 92.965	 276.81	 -90.88	 1.0	 100.0	 1	 600.0	 200.0;
	8225	 20.0	 7.035	 19.49	 -5.42	 1.0	 100.0	 1	 40.0	 0.0;
	8227	 372.0	 -56.55	 192.45	 -305.55	 1.0	 100.0	 1	 558.0	 186.0;
	8240	 39.575	 0.375	 36.34	 -35.59	 1.0	 100.0	 1	 100.0	 -20.85;
	8242	 210.0	 48.94	 177.81	 -79.93	 1.0	 100.0	 1	 420.0	 0.0;
	8247	 180.0	 53.725	 164.3	 -56.85	 1.0	 100.0	 1	 360.0	 0.0;
	8252	 266.665	 55.385	 178.09	 -67.32	 1.0	 100.0	 1	 400.0	 133.33;
	8267	 120.0	 32.14	 106.84	 -42.56	 1.0	 100.0	 1	 240.0	 0.0;
	8269	 20.0	 6.47	 18.94	 -6.0	 1.0	 100.0	 1	 40.0	 0.0;
	8278	 60.0	 16.54	 53.88	 -20.8	 1.0	 100.0	 1	 120.0	 0.0;
	8297	 45.78	 -10.1	 41.33	 -61.53	 1.0	 100.0	 1	 91.56	 0.0;
	8304	 400.0	 90.555	 274.12	 -93.01	 1.0	 100.0	 1	 600.0	 200.0;
	8311	 44.17	 5.335	 17.8	 -7.13	 1.0	 100.0	 1	 100.0	 -11.66;
	8312	 1600.0	 360.845	 1096.33	 -374.64	 1.0	 100.0	 1	 2400.0	 800.0;
	8317	 1202.665	 25.08	 402.46	 -352.3	 1.0	 100.0	 1	 1804.0	 601.33;
	8340	 80.0	 22.68	 72.47	 -27.11	 1.0	 100.0	 1	 160.0	 0.0;
	8362	 220.0	 55.555	 192.7	 -81.59	 1.0	 100.0	 1	 440.0	 0.0;
	8371	 266.665	 63.29	 185.66	 -59.08	 1.0	 100.0	 1	 400.0	 133.33;
	8375	 240.0	 55.85	 203.22	 -91.52	 1.0	 100.0	 1	 480.0	 0.0;
	8377	 200.0	 43.97	 136.04	 -48.1	 1.0	 100.0	 1	 300.0	 100.0;
	8378	 20.0	 5.335	 17.78	 -7.11	 1.0	 100.0	 1	 40.0	 0.0;
	8383	 333.335	 72.935	 225.36	 -79.49	 1.0	 100.0	 1	 500.0	 166.67;
	8384	 26.135	 10.015	 24.27	 -4.24	 1.0	 100.0	 1	 100.0	 -47.73;
	8398	 41.16	 9.225	 34.16	 -15.71	 1.0	 100.0	 1	 82.32	 0.0;
	8401	 533.335	 132.32	 377.63	 -112.99	 1.0	 100.0	 1	 800.0	 266.67;
	8413	 266.665	 48.29	 171.01	 -74.43	 1.0	 100.0	 1	 400.0	 133.33;
	8415	 333.335	 64.945	 218.07	 -88.18	 1.0	 100.0	 1	 500.0	 166.67;
	8427	 40.0	 12.71	 37.61	 -12.19	 1.0	 100.0	 1	 80.0	 0.0;
	8433	 50.4	 135.75	 380.55	 -109.05	 1.0	 100.0	 1	 100.0	 0.8;
	8451	 40.0	 12.21	 37.15	 -12.73	 1.0	 100.0	 1	 80.0	 0.0;
	8458	 666.665	 167.965	 474.42	 -138.49	 1.0	 100.0	 1	 1000.0	 333.33;
	8464	 133.335	 23.265	 84.61	 -38.08	 1.0	 100.0	 1	 200.0	 66.67;
	8473	 -40.0	 27.88	 90.21	 -34.45	 1.0	 100.0	 1	 100.0	 -180.0;
	8474	 533.335	 111.47	 356.66	 -133.72	 1.0	 100.0	 1	 800.0	 266.67;
	8481	 60.0	 18.355	 55.64	 -18.93	 1.0	 100.0	 1	 120.0	 0.0;
	8486	 40.0	 9.245	 34.16	 -15.67	 1.0	 100.0	 1	 80.0	 0.0;
	8515	 100.0	 30.8	 93.03	 -31.43	 1.0	 100.0	 1	 200.0	 0.0;
	8518	 23.52	 -4.41	 28.59	 -37.41	 1.0	 100.0	 1	 47.04	 0.0;
	8522	 -0.46	 0.96	 3.61	 -1.69	 1.0	 100.0	 1	 100.0	 -100.92;
	8531	 133.335	 22.135	 83.35	 -39.08	 1.0	 100.0	 1	 200.0	 66.67;
	8532	 -414.835	 0.0	 99999.0	 -99999.0	 1.0	 100.0	 1	 100.0	 -929.67;
	8553	 2633.335	 627.205	 1851.27	 -596.86	 1.0	 100.0	 1	 4000.0	 1266.67;
	8564	 6.665	 14.525	 51.91	 -22.86	 1.0	 100.0	 1	 100.0	 -86.67;
	8569	 266.665	 58.525	 181.24	 -64.19	 1.0	 100.0	 1	 400.0	 133.33;
	8576	 49.335	 3.39	 12.68	 -5.9	 1.0	 100.0	 1	 100.0	 -1.33;
	8586	 40.0	 12.855	 37.75	 -12.04	 1.0	 100.0	 1	 80.0	 0.0;
	8591	 400.0	 95.435	 278.84	 -87.97	 1.0	 100.0	 1	 600.0	 200.0;
	8603	 120.0	 32.125	 106.87	 -42.62	 1.0	 100.0	 1	 240.0	 0.0;
	8605	 400.0	 90.145	 273.94	 -93.65	 1.0	 100.0	 1	 600.0	 200.0;
	8608	 333.335	 80.53	 233.65	 -72.59	 1.0	 100.0	 1	 500.0	 166.67;
	8610	 -71.39	 77.195	 224.7	 -70.31	 1.0	 100.0	 1	 100.0	 -242.78;
	8611	 35.21	 16.215	 46.84	 -14.41	 1.0	 100.0	 1	 100.0	 -29.58;
	8622	 60.0	 15.425	 52.66	 -21.81	 1.0	 100.0	 1	 120.0	 0.0;
	8623	 120.0	 36.77	 110.42	 -36.88	 1.0	 100.0	 1	 240.0	 0.0;
	8625	 51.515	 0.38	 34.48	 -33.72	 1.0	 100.0	 1	 103.03	 0.0;
	8630	 200.0	 32.685	 124.56	 -59.19	 1.0	 100.0	 1	 300.0	 100.0;
	8640	 150.0	 39.245	 131.33	 -52.84	 1.0	 100.0	 1	 300.0	 0.0;
	8663	 333.335	 55.4	 207.95	 -97.15	 1.0	 100.0	 1	 500.0	 166.67;
	8670	 -42.2	 12.47	 37.4	 -12.46	 1.0	 100.0	 1	 100.0	 -184.4;
	8675	 40.0	 13.095	 38.02	 -11.83	 1.0	 100.0	 1	 80.0	 0.0;
	8676	 -122.735	 9.98	 34.92	 -14.96	 1.0	 100.0	 1	 100.0	 -345.47;
	8683	 25.15	 16.965	 54.32	 -20.39	 1.0	 100.0	 1	 100.0	 -49.7;
	8693	 40.0	 11.475	 36.39	 -13.44	 1.0	 100.0	 1	 80.0	 0.0;
	8702	 180.0	 62.765	 173.2	 -47.67	 1.0	 100.0	 1	 360.0	 0.0;
	8714	 536.0	 73.985	 376.94	 -228.97	 1.0	 100.0	 1	 804.0	 268.0;
	8721	 1333.335	 319.77	 932.68	 -293.14	 1.0	 100.0	 1	 2000.0	 666.67;
	8729	 50.18	 2.075	 34.95	 -30.8	 1.0	 100.0	 1	 100.36	 0.0;
	8737	 533.335	 134.335	 379.68	 -111.01	 1.0	 100.0	 1	 800.0	 266.67;
	8758	 533.335	 101.17	 346.49	 -144.15	 1.0	 100.0	 1	 800.0	 266.67;
	8762	 266.665	 46.31	 168.92	 -76.3	 1.0	 100.0	 1	 400.0	 133.33;
	8764	 192.87	 55.395	 178.04	 -67.25	 1.0	 100.0	 1	 300.0	 85.74;
	8770	 23.065	 6.785	 61.15	 -47.58	 1.0	 100.0	 1	 100.0	 -53.87;
	8771	 20.0	 6.635	 19.07	 -5.8	 1.0	 100.0	 1	 40.0	 0.0;
	8795	 120.0	 36.925	 111.7	 -37.85	 1.0	 100.0	 1	 240.0	 0.0;
	8797	 30.215	 2.79	 22.35	 -16.77	 1.0	 100.0	 1	 60.43	 0.0;
	8807	 -152.665	 10.885	 35.84	 -14.07	 1.0	 100.0	 1	 100.0	 -405.33;
	8818	 80.0	 27.06	 76.87	 -22.75	 1.0	 100.0	 1	 160.0	 0.0;
	8820	 133.335	 31.72	 92.95	 -29.51	 1.0	 100.0	 1	 200.0	 66.67;
	8822	 10.185	 70.11	 192.72	 -52.5	 1.0	 100.0	 1	 100.0	 -79.63;
	8851	 50.0	 14.23	 44.89	 -16.43	 1.0	 100.0	 1	 100.0	 0.0;
	8858	 180.0	 53.465	 163.91	 -56.98	 1.0	 100.0	 1	 360.0	 0.0;
	8869	 533.335	 139.235	 384.3	 -105.83	 1.0	 100.0	 1	 800.0	 266.67;
	8871	 -105.865	 32.935	 106.62	 -40.75	 1.0	 100.0	 1	 100.0	 -311.73;
	8872	 1333.335	 319.77	 932.68	 -293.14	 1.0	 100.0	 1	 2000.0	 666.67;
	8875	 400.0	 88.875	 272.77	 -95.02	 1.0	 100.0	 1	 600.0	 200.0;
	8894	 266.665	 57.345	 179.73	 -65.04	 1.0	 100.0	 1	 400.0	 133.33;
	8896	 21.0	 -1.965	 15.33	 -19.26	 1.0	 100.0	 1	 42.0	 0.0;
	8897	 60.0	 19.145	 56.5	 -18.21	 1.0	 100.0	 1	 120.0	 0.0;
	8903	 43.365	 0.29	 28.99	 -28.41	 1.0	 100.0	 1	 86.73	 0.0;
	8914	 40.0	 12.365	 37.19	 -12.46	 1.0	 100.0	 1	 80.0	 0.0;
	8920	 20.0	 4.8	 17.27	 -7.67	 1.0	 100.0	 1	 40.0	 0.0;
	8927	 40.0	 13.76	 38.64	 -11.12	 1.0	 100.0	 1	 80.0	 0.0;
	8944	 50.0	 12.305	 42.9	 -18.29	 1.0	 100.0	 1	 100.0	 0.0;
	8946	 533.335	 93.92	 339.05	 -151.21	 1.0	 100.0	 1	 800.0	 266.67;
	8950	 -120.47	 13.31	 38.23	 -11.61	 1.0	 100.0	 1	 100.0	 -340.94;
	8956	 400.0	 82.335	 266.17	 -101.5	 1.0	 100.0	 1	 600.0	 200.0;
	8961	 8.8	 1.57	 53.52	 -50.38	 1.0	 100.0	 1	 100.0	 -82.4;
	8966	 150.0	 45.105	 136.96	 -46.75	 1.0	 100.0	 1	 300.0	 0.0;
	8971	 -13.6	 66.79	 189.2	 -55.62	 1.0	 100.0	 1	 100.0	 -127.2;
	8972	 20.0	 6.265	 18.7	 -6.17	 1.0	 100.0	 1	 40.0	 0.0;
	8973	 1333.335	 245.94	 859.0	 -367.12	 1.0	 100.0	 1	 2000.0	 666.67;
	8976	 100.0	 33.35	 95.65	 -28.95	 1.0	 100.0	 1	 200.0	 0.0;
	8978	 533.335	 114.65	 359.96	 -130.66	 1.0	 100.0	 1	 800.0	 266.67;
	8981	 48.99	 0.24	 32.66	 -32.18	 1.0	 100.0	 1	 97.98	 0.0;
	8987	 35.365	 0.88	 31.68	 -29.92	 1.0	 100.0	 1	 100.0	 -29.27;
	8988	 36.75	 -5.2	 27.09	 -37.49	 1.0	 100.0	 1	 73.5	 0.0;
	8993	 19.21	 14.08	 38.98	 -10.82	 1.0	 100.0	 1	 100.0	 -61.58;
	8997	 158.545	 3.055	 107.59	 -101.48	 1.0	 100.0	 1	 317.09	 0.0;
	9000	 266.665	 52.67	 175.3	 -69.96	 1.0	 100.0	 1	 400.0	 133.33;
	9001	 333.335	 67.175	 220.49	 -86.14	 1.0	 100.0	 1	 500.0	 166.67;
	9013	 30.0	 9.945	 28.36	 -8.47	 1.0	 100.0	 1	 60.0	 0.0;
	9027	 533.335	 130.97	 376.25	 -114.31	 1.0	 100.0	 1	 800.0	 266.67;
	9034	 -42.2	 -7.755	 30.47	 -45.98	 1.0	 100.0	 1	 100.0	 -184.4;
	9035	 40.0	 11.495	 36.35	 -13.36	 1.0	 100.0	 1	 80.0	 0.0;
	9039	 23.435	 0.58	 2.23	 -1.07	 1.0	 100.0	 1	 100.0	 -53.13;
	9043	 42.965	 5.365	 17.82	 -7.09	 1.0	 100.0	 1	 100.0	 -14.07;
	9046	 200.0	 53.42	 176.14	 -69.3	 1.0	 100.0	 1	 400.0	 0.0;
	9047	 266.665	 64.41	 186.96	 -58.14	 1.0	 100.0	 1	 400.0	 133.33;
	9048	 100.0	 30.145	 92.45	 -32.16	 1.0	 100.0	 1	 200.0	 0.0;
	9054	 266.665	 55.18	 177.87	 -67.51	 1.0	 100.0	 1	 400.0	 133.33;
	9055	 -10.0	 0.685	 11.6	 -10.23	 1.0	 100.0	 1	 100.0	 -120.0;
	9058	 51.42	 16.78	 47.34	 -13.78	 1.0	 100.0	 1	 100.0	 2.84;
	9060	 -229.2	 9.89	 34.79	 -15.01	 1.0	 100.0	 1	 100.0	 -558.4;
	9067	 293.335	 60.865	 198.07	 -76.34	 1.0	 100.0	 1	 440.0	 146.67;
	9097	 20.58	 4.565	 17.03	 -7.9	 1.0	 100.0	 1	 41.16	 0.0;
	9099	 -9.865	 -2.63	 63.31	 -68.57	 1.0	 100.0	 1	 100.0	 -119.73;
	9100	 50.0	 13.335	 44.0	 -17.33	 1.0	 100.0	 1	 100.0	 0.0;
	9101	 666.665	 136.535	 442.99	 -169.92	 1.0	 100.0	 1	 1000.0	 333.33;
	9103	 10.935	 -4.055	 25.09	 -33.2	 1.0	 100.0	 1	 100.0	 -78.13;
	9105	 66.665	 10.05	 40.58	 -20.48	 1.0	 100.0	 1	 100.0	 33.33;
	9108	 27.29	 2.245	 18.65	 -14.16	 1.0	 100.0	 1	 100.0	 -45.42;
	9110	 550.0	 49.84	 172.53	 -72.85	 1.0	 100.0	 1	 900.0	 200.0;
	9113	 62.89	 12.79	 49.65	 -24.07	 1.0	 100.0	 1	 125.78	 0.0;
	9125	 20.0	 4.795	 17.28	 -7.69	 1.0	 100.0	 1	 40.0	 0.0;
	9132	 533.335	 109.925	 355.14	 -135.29	 1.0	 100.0	 1	 800.0	 266.67;
	9137	 64.235	 121.365	 335.96	 -93.23	 1.0	 100.0	 1	 100.0	 28.47;
	9140	 25.2	 23.355	 73.19	 -26.48	 1.0	 100.0	 1	 100.0	 -49.6;
	9150	 666.665	 133.05	 439.38	 -173.28	 1.0	 100.0	 1	 1000.0	 333.33;
	9161	 200.0	 51.225	 175.96	 -73.51	 1.0	 100.0	 1	 400.0	 0.0;
	9167	 90.0	 27.505	 82.76	 -27.75	 1.0	 100.0	 1	 180.0	 0.0;
	9168	 200.675	 34.85	 126.8	 -57.1	 1.0	 100.0	 1	 301.01	 100.34;
	9174	 -170.935	 62.92	 175.0	 -49.16	 1.0	 100.0	 1	 100.0	 -441.87;
	9180	 80.0	 27.86	 77.69	 -21.97	 1.0	 100.0	 1	 160.0	 0.0;
	9187	 30.0	 8.42	 26.85	 -10.01	 1.0	 100.0	 1	 60.0	 0.0;
	9195	 40.0	 11.21	 36.15	 -13.73	 1.0	 100.0	 1	 80.0	 0.0;
	9197	 47.51	 4.115	 34.65	 -26.42	 1.0	 100.0	 1	 95.02	 0.0;
	9200	 150.0	 34.88	 126.9	 -57.14	 1.0	 100.0	 1	 300.0	 0.0;
	9215	 20.0	 5.79	 18.19	 -6.61	 1.0	 100.0	 1	 40.0	 0.0;
	9230	 -34.465	 36.04	 127.96	 -55.88	 1.0	 100.0	 1	 100.0	 -168.93;
	9235	 200.0	 51.69	 176.33	 -72.95	 1.0	 100.0	 1	 400.0	 0.0;
	9238	 800.0	 184.045	 552.08	 -183.99	 1.0	 100.0	 1	 1200.0	 400.0;
	9239	 400.0	 90.49	 274.2	 -93.22	 1.0	 100.0	 1	 600.0	 200.0;
];

%% generator cost data
%	2	startup	shutdown	n	c(n-1)	...	c0
mpc.gencost = [
	2	 0.0	 0.0	 3	   0.000000	  48.144896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.752152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.944562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.963567	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.582172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.123377	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.491952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.121938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.422147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.547479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.340722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.847851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.555469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.372493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.375422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.224446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.806983	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.631964	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.120319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.196291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  67.893274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.690715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.756254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.534667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.107941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.105459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.472656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.223030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.538301	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.957222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.521714	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.536720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.147209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.161061	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.649135	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.216573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.143579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.608411	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.435671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.722854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.458323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  62.457256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.320554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.109769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.715930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.855361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.046649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.293749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.344146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.792717	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.890752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.737199	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.039292	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.726025	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.536201	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.002594	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.286323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.665073	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.265444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.015219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.330953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.386487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.914927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.514558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.294770	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.807489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.295725	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.589696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.952051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.954064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.191448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.711424	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.804978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.033588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.152413	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.325875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.823998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.469758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.593272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.551931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.129224	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.053251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.278186	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.651028	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  87.617497	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.138695	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.848214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.733565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.482425	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.459703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.505085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.670212	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.975457	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.242647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.025704	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.556910	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 117.356072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.774912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.390872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.037941	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.179903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.501955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.316382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.908855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.814239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.496477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.731813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.270435	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.930525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.378171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.668034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.359581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.620093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.337555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.315011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.235620	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.604601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.363783	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.000500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.927762	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.734171	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.919716	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.633061	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.847313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.689607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.095756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.590748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.192791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.395841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.396239	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.118951	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.607693	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.753305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.033043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.432749	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.641911	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.601252	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.258328	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.083093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.412766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.081564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.329283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.329787	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.754364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.438736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.898489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.716118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.551616	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.079880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.053825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.044824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.509630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.569503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.401918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.494446	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.511724	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.775384	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.825257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.230335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.173886	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.373029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.096869	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.927221	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.476474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.075049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.084275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.997549	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.161573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.834682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.715422	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.061291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.255410	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.892800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.899324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.421517	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.958013	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.103282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.866196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.300609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.799906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.800816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.557401	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.259257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.557610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.911611	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.014432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.071850	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.982049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.151955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.162431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.135441	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.603662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.220193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.367380	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.103440	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.934404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.550650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.177738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.358057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.928142	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.130811	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.913374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.932051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.570612	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.260764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.970296	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.722342	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.287917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.078334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.249510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.480414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.894484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.659079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.856730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.758531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.965475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.279880	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.356619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.856555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.316255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.371064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.759980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.712076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.499286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.361834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.419607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.329464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.057305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 104.582126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.266202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.120099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.524252	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.039675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.748303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.589378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.321663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.039464	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.278393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.283861	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.139482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.137273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.837277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.870979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.254086	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.147587	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.165908	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.694015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.953036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.292778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.793506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.222375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.219998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.540861	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.768555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.649531	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.363392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.890257	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.270091	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.024209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.862233	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.618706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.323126	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.343575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.094958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.494305	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.799553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.961187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.976055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.691068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.963897	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.506253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.532833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.255779	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.948991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.666638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.649459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.203888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.107884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.565980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.254721	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.758363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.697566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.810988	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.319458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.289334	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.454045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.871727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.609064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.733934	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.859963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.091467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.394698	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.902441	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.248917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.900986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.626322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.922925	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.986078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.635003	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.509280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.752608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.402360	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.139299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.041313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.120997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.305921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.651453	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.732541	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.671395	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.305849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.630495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.466732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.992192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.482090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.949394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.516900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.735968	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.187480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.692039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.264056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.333830	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.729397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.229244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.299358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.542750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.661663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.441348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.846998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.161975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.943170	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.281348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.786918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.256565	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.318247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.808835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.650904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.249967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.038824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.537628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.073184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.824785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.670602	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.996971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.217540	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.067362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.394594	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.737712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.985454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.553288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.965350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.027280	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.602855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.998832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.503691	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.677207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.445483	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.353265	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.827773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.084249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.463243	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.552361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  64.068347	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.401378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.858232	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.347056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.298386	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.432912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.100079	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.665198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.979552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.083538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.654884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.321378	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.613214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.751012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.313191	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.635344	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.274556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.652036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.388639	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.351286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.115523	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.232082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.224510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.827947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.636987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.119339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.644179	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.659349	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.101417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.871103	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.638583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.700027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.458631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.328398	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.225535	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.740096	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.834852	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.709582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.638741	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.784635	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.911969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.357856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.963408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.106874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.311063	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.702619	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.854487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.140027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.065228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.014463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.885515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.879528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.606246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.384634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.617236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.406819	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.735817	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.166303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.293283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.046489	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.039635	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.893845	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.175603	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.347202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.131986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.378836	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.243907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.490330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 127.658311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.737454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.735630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.235337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.697772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.852194	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.590004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.170203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.638055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.423574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.345298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.660833	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.457277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.714222	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.363538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.414149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.994573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.511632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.734958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.873792	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.471806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.038568	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.635729	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.723953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.909648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.374375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.402662	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.907865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.918525	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.296122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.054174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.800197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.970753	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.942238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.525317	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.717663	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.253599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.808574	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.336922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.291773	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.001628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.973924	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.925871	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.308636	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.908608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.104841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.685946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.570538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.110581	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.057755	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.294704	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.971945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.337781	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.058396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.255894	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.373476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.166181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.714396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.927563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.261038	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.406945	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.930872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.318611	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.498828	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.870957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.128600	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.968419	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.013114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.858355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.836127	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.694069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.684152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.917671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.541021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.256919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.498363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.903500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.159962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.690731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.669559	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.963522	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.089575	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.175712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.997219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.103507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.737195	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.348539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.958452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.798248	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.184065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.955511	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.573279	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.822416	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.195876	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.028229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.779274	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.161172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.078730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.107917	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.767012	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.603226	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.102026	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.484859	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.287187	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.519936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.698519	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.979883	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.132763	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.479206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.504484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.482055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.654333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.389273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.009128	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.070659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.364857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.891638	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.842955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.825904	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 100.046709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.725154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.806893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.968799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.847614	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 107.029777	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.362785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.777207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   1.537740	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.275363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.458605	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.912891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.245176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.145219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.407998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.744553	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.206807	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.972699	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.023855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.043283	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.228708	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.060609	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.045535	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.504625	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.389291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.702231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.322694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.029564	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.830975	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.696479	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.267996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.347311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.090056	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.329004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.462532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.467213	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.698580	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.589051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.019544	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.894351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.627205	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.214251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.065244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.532768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.380148	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.937542	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.415667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.256124	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.089258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.351149	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.421940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.289463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.486979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.198242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.370007	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.127790	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.168049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.336866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.445031	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.772597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.563697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.809285	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.721338	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.658198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.573851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.774764	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.684417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.998654	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.026277	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.375409	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.786469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.009789	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.816477	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.134451	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.923704	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.773888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.418593	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.113608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.220397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.432633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.681431	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.684350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.043655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.309571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.958476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.685947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.649509	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.432934	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.152065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.017137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.135417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.651823	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.010727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.286071	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.669339	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.973389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.434993	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.813710	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.287272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.357847	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.890626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.689979	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.348814	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.012228	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.771720	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.296528	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.421253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.381882	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.831599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.546341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  54.349461	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.129229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.737776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.040504	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.320048	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.341106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.296653	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.042006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.649838	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.582030	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.527656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.655037	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.635442	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.739655	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.177275	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.466737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.547168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.274707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.422527	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.195115	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.043029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.163040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.903040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.866454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.398174	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.487552	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.844412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.664259	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.305563	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.309374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.385700	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.982200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.313556	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.842150	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.114199	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.328024	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.817326	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.608021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 120.997397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.014085	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.173040	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.392731	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 118.059029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.152041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.889417	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.286789	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.677155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.369139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.380376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.652938	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.863907	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.620015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.570034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.303926	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.922408	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.855251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.200314	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.150423	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.068272	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.966879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.913241	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.098399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.378244	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.431247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.158986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.001399	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.080448	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.976559	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.533666	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.075854	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.661953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.242087	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.797361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.055036	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.851498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.482918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.112936	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.158159	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.757324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.464538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.572255	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.058618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.066607	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.229491	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.486671	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.459931	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.945738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 112.960106	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.964478	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.562486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.837256	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.047891	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.327454	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.431112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.597294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.600672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.223249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.680220	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.637709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.667432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.397514	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.450727	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.330025	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.238986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.165475	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.896768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.201921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.739449	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.185318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.930888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.675260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.864562	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.897136	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.278803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.161237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.039035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.306420	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.103468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.050218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.172336	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.137214	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.532080	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.834906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.063997	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.544768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.516308	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.640319	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.675981	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.140264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.826715	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.040829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.442163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.423077	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.942215	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.903366	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.343260	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.131114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  65.397800	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.094839	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.647501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.049067	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.328954	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.993589	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.014027	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.553502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.368555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.050709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.776532	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.189912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.873221	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.367472	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.106322	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.013667	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.267780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.743462	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.194640	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.903648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.270782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.293238	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.745359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.012929	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.218235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.524916	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.794118	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.675960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.504055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.763809	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 110.355888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.417307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.974757	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.357767	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.658799	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.479967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.566020	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.661162	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.320485	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.575825	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.234898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.563050	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.299343	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.172893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.617166	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.301364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.417014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.267572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.728963	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.758793	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.380490	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.947432	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.770991	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.116816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.847765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.515014	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.082994	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.749023	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.658359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.602203	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.447595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.023770	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.864998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.533571	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.916555	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.666412	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.768548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.085930	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.562099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.213155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.444025	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.355193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.284324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.973960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.097176	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.906808	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.990192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.934433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.394832	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.110470	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.724225	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.051883	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.441359	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.074835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.526206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.132958	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.067610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.829561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.158307	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.051337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.873903	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.047970	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.577572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.085410	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.389739	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.061390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.263230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.736207	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.845055	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.147059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.913788	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.419418	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.924411	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.791467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.213536	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.444606	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.731253	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.968595	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.521112	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.283906	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  53.100709	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.576672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.607430	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.210659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.890316	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.247291	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.366692	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.331492	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.087229	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.084043	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.392973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.298010	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.748108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.520896	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.789736	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.081902	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.083858	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.950946	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.274884	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.454944	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.717922	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.009591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.827656	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.161707	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.776390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.873382	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.924747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.744744	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.976011	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.521015	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.428312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.689969	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.721288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.643284	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.708712	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.258751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.116582	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.681768	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.702642	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.237227	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.290083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.533258	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.649355	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.641912	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.326739	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.475578	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.018558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.527005	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.223311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.230263	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.882959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.413190	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.075765	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.730659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.977843	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.100481	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 102.486294	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.782835	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 121.580400	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.819934	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.553469	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.413841	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.647101	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.670433	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.706230	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.430718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.178235	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.396996	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.689647	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.287885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.756500	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.126427	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.282394	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 125.290711	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.381751	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.858752	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.446820	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.759363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.569397	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.069879	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.641345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.732637	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.717303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.356313	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.422851	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.661458	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.569302	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.785597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.771786	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.480520	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 111.368083	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.703049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.765088	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.463622	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.087684	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.729646	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.408151	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.761421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.013303	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.672406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.569971	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.680673	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.262289	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.983566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.888144	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.138694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   3.786782	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.507928	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.044829	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.076248	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.025545	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.895962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.146429	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.985682	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.375985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.337298	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.025389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.402893	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.579840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.880507	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.029058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.590686	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.343333	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.897158	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.216738	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.516706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.256590	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.092547	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.907459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.130641	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.878373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.233684	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.288650	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.668791	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.254976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.911006	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.797476	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.469758	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.673093	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.795935	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  59.554780	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  90.013495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.697406	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.272898	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.182295	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.974025	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 119.424028	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.398888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.313818	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.091696	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.368438	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.742772	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.559927	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.455407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.083875	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 115.141198	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.643631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.652114	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.092184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.042535	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.409748	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.572147	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.635184	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.619414	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.278361	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.572572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.335444	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.892131	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 113.224110	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.502044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.715111	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.477057	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.243561	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.839143	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.726218	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.867885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.122900	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.575687	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.087045	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.532168	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.648306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.436849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.936068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.843899	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 103.698064	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.957368	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.009816	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.686621	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.723618	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.773278	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.729286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.640918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.778872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.882267	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.066933	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.725353	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.907335	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  61.372980	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  52.209090	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.250785	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.981961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.103188	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.436249	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.005824	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.111311	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.969642	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.081206	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.252608	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.624312	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.168242	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  13.033554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.189152	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.296209	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  50.595976	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.152029	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.200369	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.401706	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.456439	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.821834	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.707881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.779918	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.897554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.130649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.590703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.360403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.827172	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.763197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.737404	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.934747	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.883192	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.264309	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.981888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.716156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.267538	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.427984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.868611	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.829231	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  56.317293	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.039021	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.485075	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.646487	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.369675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.641341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.504630	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 108.353961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   5.614878	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.577407	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.567888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.816110	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.274348	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.169452	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.433887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.785341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 122.794264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.399675	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.958530	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.697364	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.246703	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.459403	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.279058	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.343069	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   9.311330	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.192872	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.866455	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.825967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.160137	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.608049	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.799044	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.534953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.229967	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.693973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  17.265881	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.617631	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.063566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.959939	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  48.334543	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.943200	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.304992	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.038659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.365102	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.999770	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.940862	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  98.086284	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.654247	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  58.323546	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.249756	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.516610	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.539121	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  10.567961	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.793197	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.641789	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.279474	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.408803	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.431972	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.038982	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.115732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.576597	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.355039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.589204	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.809219	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.931376	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.704264	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.069041	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.375713	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.376337	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.749953	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.498271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.896078	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.926856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.570995	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.323123	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.762494	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.134503	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.053306	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.777769	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.708037	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.146887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.038240	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.311548	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 135.689482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.528363	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.994668	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.368728	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.241873	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.024236	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.948234	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.409506	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.633387	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.957447	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.758076	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.931874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.783281	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  55.967955	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.448888	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.234116	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.663396	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.218493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.770954	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.057099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.155626	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.304648	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.880919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.976998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.066271	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.168919	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.658579	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.843480	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.682484	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.147629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.811815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.941246	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   4.127268	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.333501	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.544766	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.860208	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.977136	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  12.570156	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.184601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.432942	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.218343	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.772463	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.018644	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.684066	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.402629	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.933806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.387286	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.213039	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.867573	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.573950	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.384633	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.586117	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.435374	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.930722	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.437849	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.078237	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.473181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.602774	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.049874	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.016723	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.099815	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.577840	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.612273	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.311415	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.417054	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.659299	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.927004	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 105.889352	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.047468	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.755502	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.071572	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.863887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.899664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.704566	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.397987	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.213052	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.091965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.879539	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.891778	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.941122	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.492358	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.179498	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.514392	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.719370	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.025390	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.642254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.929940	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.820730	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.265734	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.400486	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.848034	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.467943	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.822554	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.332109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.666350	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.211721	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.417373	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.075697	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.868375	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.949591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  60.006794	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.149887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.882160	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.739460	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.726493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.588632	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  49.483492	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.015051	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.190601	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.144588	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.298496	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.434393	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.632615	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  51.588042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.171482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.771761	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.726986	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.680802	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.676495	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.285750	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.307017	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.702193	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.932557	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  15.855459	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  45.579196	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.692324	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.248962	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.593726	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.773290	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.178659	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.081694	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.306959	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.579099	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   6.875139	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.712042	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.649065	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.415465	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.144163	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.022867	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.927155	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  57.345732	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.415599	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.031345	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  97.443806	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.579664	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.734857	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.237649	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.213998	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.551108	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.017482	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.732674	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.695984	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.142146	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.294288	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.845679	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.544318	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.241921	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.022856	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.729251	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.347890	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.630583	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  20.205072	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  14.005591	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.880421	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.071592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  40.706985	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.947855	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  47.619202	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 106.423957	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.229960	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.280965	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.916025	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.398181	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.373169	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 116.698254	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.080952	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  19.783323	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.316978	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.316592	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  32.817705	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  43.210865	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.046947	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.573154	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.976634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  11.366282	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  22.652877	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.957362	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  25.988850	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  28.111467	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  46.462109	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  24.292932	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.271813	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.166082	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 101.602737	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.062341	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  44.268885	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  29.829634	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.400643	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  36.252035	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  42.819493	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   7.729776	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  31.034510	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  39.186266	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	   8.816826	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  30.678743	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.102515	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.228887	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.300558	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  18.250371	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  16.932351	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  21.249059	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  26.040866	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	 114.850702	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  27.048389	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  35.223883	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  38.274672	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  37.737718	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  41.177628	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  33.077973	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  23.880068	   0.000000;
	2	 0.0	 0.0	 3	   0.000000	  34.329574	   0.000000;
];

%% branch data
%	fbus	tbus	r	x	b	rateA	rateB	rateC	ratio	angle	status	angmin	angmax
mpc.branch = [
	5147	 3097	 0.0006	 0.00616	 0.0	 823.0	 5104.0	 5104.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5147	 8763	 0.0005	 0.0074	 0.0	 921.0	 4259.0	 4259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2169	 3124	 0.00107	 0.00626	 0.0	 476.0	 4974.0	 4974.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2169	 3234	 0.000841	 0.0055	 0.0	 476.0	 5678.0	 5678.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3517	 711	 0.00143	 0.01563	 0.0	 1645.0	 2013.0	 2013.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3517	 4533	 0.00146	 0.01692	 0.0	 1711.0	 2838.0	 2838.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	427	 5425	 7e-05	 0.00057	 0.0	 1711.0	 55004.0	 55004.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	427	 4704	 6e-05	 0.00056	 0.0	 1514.0	 56085.0	 56085.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5960	 7431	 0.003349	 0.01656	 0.0	 1870.0	 1870.0	 1870.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5960	 3186	 0.003409	 0.016211	 0.0	 1907.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4481	 7431	 0.003479	 0.01586	 0.0	 1946.0	 1946.0	 1946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4481	 3186	 0.003099	 0.017969	 0.0	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	531	 9203	 0.00127	 0.01842	 0.0	 823.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	531	 835	 0.00126	 0.01847	 0.0	 1547.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1656	 118	 0.0013	 0.01808	 0.0	 1218.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1656	 3449	 0.00131	 0.01765	 0.0	 1744.0	 1785.0	 1785.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5084	 1809	 0.00065	 0.01311	 0.0	 2407.0	 2407.0	 2407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5084	 6398	 0.00067	 0.00974	 0.0	 2598.0	 3236.0	 3236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5205	 7833	 0.00236	 0.01418	 0.0	 553.0	 2198.0	 2198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5205	 7770	 0.002169	 0.015909	 0.0	 514.0	 1968.0	 1968.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	354	 1278	 0.00027	 0.00254	 0.0	 1349.0	 12367.0	 12367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	354	 7617	 0.00027	 0.00259	 0.0	 1119.0	 12131.0	 12131.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2611	 1278	 0.00033	 0.00302	 0.0	 1448.0	 10398.0	 10398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2611	 905	 0.00029	 0.00312	 0.0	 1613.0	 10081.0	 10081.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1842	 6542	 0.000289	 0.00137	 0.0	 533.0	 22560.0	 22560.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1842	 7622	 0.000219	 0.00263	 0.0	 11969.0	 11969.0	 11969.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2134	 6542	 0.000289	 0.001341	 0.0	 457.0	 23027.0	 23027.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2134	 8785	 0.000229	 0.00257	 0.0	 12243.0	 12243.0	 12243.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6613	 6542	 0.000841	 0.00689	 0.0	 514.0	 4551.0	 4551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6613	 1651	 0.000979	 0.00586	 0.0	 495.0	 5317.0	 5317.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5773	 6542	 0.00014	 0.0012	 0.0	 26146.0	 26146.0	 26146.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5773	 7840	 0.000211	 0.001539	 0.0	 20335.0	 20335.0	 20335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5214	 6542	 0.000401	 0.004901	 0.0	 6424.0	 6424.0	 6424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5214	 7840	 0.000219	 0.00151	 0.0	 533.0	 20703.0	 20703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8072	 6542	 0.000729	 0.004539	 0.0	 495.0	 6872.0	 6872.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8072	 2759	 0.00062	 0.00482	 0.0	 495.0	 6500.0	 6500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2971	 6069	 0.00052	 0.00407	 0.0	 1481.0	 7699.0	 7699.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2971	 3445	 0.00034	 0.00502	 0.0	 1843.0	 6278.0	 6278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7561	 6069	 0.00065	 0.00698	 0.0	 1711.0	 4506.0	 4506.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7561	 8825	 0.00059	 0.00806	 0.0	 1678.0	 3909.0	 3909.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6748	 8864	 0.00063	 0.00464	 0.0	 495.0	 6746.0	 6746.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6748	 5078	 0.000599	 0.005099	 0.0	 533.0	 6153.0	 6153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4956	 4785	 0.00064	 0.00307	 0.0	 10073.0	 10073.0	 10073.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4956	 7667	 0.000659	 0.003	 0.0	 10284.0	 10284.0	 10284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8619	 6775	 0.00053	 0.00528	 0.0	 1086.0	 5953.0	 5953.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8619	 8195	 0.00056	 0.0053	 0.0	 1283.0	 5927.0	 5927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3107	 4785	 0.0018	 0.007919	 0.0	 3890.0	 3890.0	 3890.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3107	 7154	 0.001651	 0.00862	 0.0	 3600.0	 3600.0	 3600.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5437	 6775	 0.00045	 0.00545	 0.0	 1382.0	 5777.0	 5777.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5437	 905	 0.00052	 0.00476	 0.0	 1547.0	 6597.0	 6597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2282	 6876	 0.01286	 0.037421	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2282	 5654	 0.032397	 0.123	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	474	 6876	 0.032851	 0.069727	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	474	 8045	 0.059942	 0.112802	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7917	 7472	 0.00011	 0.00109	 0.0	 1086.0	 28833.0	 28833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7917	 8899	 0.00011	 0.00107	 0.0	 1185.0	 29367.0	 29367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6225	 7681	 0.000461	 0.00395	 0.0	 629.0	 7943.0	 7943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6225	 1508	 0.000599	 0.003789	 0.0	 591.0	 8235.0	 8235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7118	 6568	 0.00173	 0.01542	 0.0	 987.0	 2844.0	 2844.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7118	 4346	 0.00166	 0.02083	 0.0	 1119.0	 2112.0	 2112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3469	 8850	 0.006314	 0.018488	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3469	 1997	 0.015727	 0.037669	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7556	 7058	 0.00374	 0.02095	 0.0	 800.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7556	 4324	 0.00511	 0.019461	 0.0	 800.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1069	 2867	 0.011281	 0.050771	 0.0	 457.0	 608.0	 608.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1069	 2588	 0.0115	 0.049719	 0.0	 438.0	 619.0	 619.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3945	 2867	 0.011719	 0.048659	 0.0	 438.0	 632.0	 632.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3945	 2588	 0.01193	 0.047599	 0.0	 438.0	 644.0	 644.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	132	 2962	 0.00064	 0.00715	 0.0	 1481.0	 4401.0	 4401.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	132	 4393	 0.00089	 0.00712	 0.0	 1283.0	 4403.0	 4403.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5044	 693	 0.00048	 0.00555	 0.0	 987.0	 5671.0	 5671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5044	 7860	 0.00047	 0.00566	 0.0	 1086.0	 5562.0	 5562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6883	 693	 0.00046	 0.00524	 0.0	 1053.0	 6006.0	 6006.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6883	 7860	 0.00052	 0.00514	 0.0	 1053.0	 6115.0	 6115.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1456	 4503	 0.00438	 0.010686	 0.0	 2736.0	 2736.0	 2736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1456	 6658	 0.031347	 0.062653	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6494	 4945	 0.00029	 0.00298	 0.0	 1613.0	 10550.0	 10550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6494	 6080	 0.0003	 0.00291	 0.0	 1514.0	 10798.0	 10798.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1384	 9010	 0.00155	 0.01529	 0.0	 1185.0	 3137.0	 3137.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1384	 3146	 0.00148	 0.0152	 0.0	 1283.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8697	 8142	 0.000169	 0.00096	 0.0	 312.0	 32406.0	 32406.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8697	 6195	 0.000182	 0.000942	 0.0	 312.0	 32924.0	 32924.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5665	 424	 0.00016	 0.00184	 0.0	 17103.0	 17103.0	 17103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5665	 7235	 0.00022	 0.00287	 0.0	 10974.0	 10974.0	 10974.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3852	 6497	 0.00015	 0.00187	 0.0	 16838.0	 16838.0	 16838.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3852	 4779	 0.00022	 0.00266	 0.0	 11835.0	 11835.0	 11835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	674	 8885	 0.00138	 0.0174	 0.0	 1316.0	 2528.0	 2528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	674	 3115	 0.00272	 0.0288	 0.0	 1086.0	 1667.0	 1667.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8126	 5177	 0.00065	 0.01024	 0.0	 1843.0	 3079.0	 3079.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8126	 6007	 0.00073	 0.01004	 0.0	 1876.0	 3138.0	 3138.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8935	 5177	 0.00075	 0.00983	 0.0	 1909.0	 3205.0	 3205.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8935	 6007	 0.00076	 0.00963	 0.0	 1909.0	 3270.0	 3270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7146	 7388	 0.00042	 0.02666	 0.0	 1185.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4003	 8855	 0.00029	 0.0026	 0.0	 12075.0	 12075.0	 12075.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4003	 5781	 0.00022	 0.00303	 0.0	 1185.0	 10398.0	 10398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6996	 3761	 0.001	 0.006159	 0.0	 5063.0	 5063.0	 5063.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6996	 9108	 0.00113	 0.00657	 0.0	 533.0	 4739.0	 4739.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1212	 8258	 0.0013	 0.01277	 0.0	 1316.0	 3438.0	 3438.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1212	 7330	 0.00163	 0.01808	 0.0	 1382.0	 2431.0	 2431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8644	 106	 0.00047	 0.00406	 0.0	 1316.0	 10795.0	 10795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8644	 5883	 0.00235	 0.02343	 0.0	 1316.0	 1874.0	 1874.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	97	 6413	 0.00036	 0.00445	 0.0	 1547.0	 7076.0	 7076.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	97	 1644	 0.00017	 0.0025	 0.0	 1909.0	 12606.0	 12606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4379	 6413	 0.00036	 0.00436	 0.0	 1580.0	 7221.0	 7221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4379	 3483	 0.00017	 0.00255	 0.0	 1810.0	 12360.0	 12360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1885	 3208	 0.00096	 0.00995	 0.0	 1349.0	 3160.0	 3160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1885	 6790	 0.00152	 0.01949	 0.0	 1382.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5314	 3208	 0.00094	 0.01014	 0.0	 1251.0	 3102.0	 3102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5314	 6790	 0.00149	 0.01986	 0.0	 1415.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2885	 3208	 0.00107	 0.01243	 0.0	 1152.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2885	 2585	 0.00102	 0.01034	 0.0	 1218.0	 4639.0	 4639.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3717	 4848	 0.0047	 0.02061	 0.0	 438.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3717	 3688	 0.00739	 0.040531	 0.0	 400.0	 767.0	 767.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6064	 8640	 0.00049	 0.00611	 0.0	 1942.0	 7198.0	 7198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6064	 7330	 0.00035	 0.00431	 0.0	 1547.0	 10203.0	 10203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5377	 1029	 0.00261	 0.01344	 0.0	 419.0	 2308.0	 2308.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5377	 3525	 0.003521	 0.019591	 0.0	 419.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6870	 3431	 0.0025	 0.01419	 0.0	 2193.0	 2193.0	 2193.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6870	 5046	 0.00287	 0.0237	 0.0	 381.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6693	 6743	 0.00088	 0.00956	 0.0	 1547.0	 3291.0	 3291.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6693	 287	 0.00095	 0.00877	 0.0	 1382.0	 3581.0	 3581.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2053	 752	 0.00332	 0.020651	 0.0	 457.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2053	 3048	 0.003969	 0.018781	 0.0	 457.0	 1646.0	 1646.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2893	 2738	 0.002849	 0.014909	 0.0	 438.0	 2082.0	 2082.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2893	 1575	 0.00439	 0.02451	 0.0	 438.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1524	 8687	 0.0002	 0.0018	 0.0	 17442.0	 17442.0	 17442.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1524	 8393	 0.00025	 0.00261	 0.0	 12048.0	 12048.0	 12048.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7369	 8687	 0.0002	 0.00176	 0.0	 17833.0	 17833.0	 17833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7369	 139	 0.00025	 0.00255	 0.0	 1909.0	 12329.0	 12329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1019	 6176	 0.012488	 0.047413	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1019	 7177	 0.010479	 0.027711	 0.0	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2607	 7458	 0.00044	 0.00428	 0.0	 1810.0	 7342.0	 7342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2607	 1337	 0.00036	 0.00475	 0.0	 6631.0	 6631.0	 6631.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4735	 5239	 0.00058	 0.00534	 0.0	 1876.0	 5881.0	 5881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4735	 3145	 0.00054	 0.00589	 0.0	 1843.0	 5341.0	 5341.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2941	 1429	 0.00206	 0.02057	 0.0	 1152.0	 1528.0	 1528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2941	 1542	 0.00077	 0.00872	 0.0	 954.0	 3609.0	 3609.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3773	 9183	 0.00161	 0.01963	 0.0	 1349.0	 1604.0	 1604.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3773	 1542	 0.00075	 0.00888	 0.0	 1382.0	 3545.0	 3545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1937	 7261	 0.00016	 0.00152	 0.0	 1645.0	 20667.0	 20667.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1937	 5479	 0.00019	 0.00163	 0.0	 1711.0	 19249.0	 19249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5473	 7261	 0.00015	 0.0016	 0.0	 1547.0	 19656.0	 19656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5473	 5479	 0.00015	 0.00183	 0.0	 1645.0	 17204.0	 17204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3648	 3290	 0.00121	 0.01426	 0.0	 1415.0	 2208.0	 2208.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3648	 5523	 0.00116	 0.01456	 0.0	 1448.0	 2163.0	 2163.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	451	 144	 0.00068	 0.00727	 0.0	 1777.0	 4327.0	 4327.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	451	 1601	 0.0007	 0.00734	 0.0	 1876.0	 4285.0	 4285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7898	 144	 0.00076	 0.00712	 0.0	 1580.0	 4412.0	 4412.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7898	 1601	 0.0008	 0.00719	 0.0	 1909.0	 4367.0	 4367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2105	 1582	 0.0002	 0.0022	 0.0	 1218.0	 14299.0	 14299.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2105	 7416	 0.0002	 0.0022	 0.0	 1251.0	 14299.0	 14299.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	270	 2046	 0.000205	 0.00215	 0.0	 1415.0	 14626.0	 14626.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	270	 7416	 0.000205	 0.00215	 0.0	 1448.0	 14626.0	 14626.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5938	 8433	 0.00053	 0.00589	 0.0	 1316.0	 5342.0	 5342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5938	 816	 0.00046	 0.00675	 0.0	 1119.0	 4669.0	 4669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8539	 8433	 0.00054	 0.00577	 0.0	 1316.0	 5451.0	 5451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8539	 816	 0.00045	 0.00625	 0.0	 1086.0	 5041.0	 5041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1654	 1544	 0.00275	 0.02752	 0.0	 1382.0	 1596.0	 1596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1654	 7674	 0.00184	 0.01515	 0.0	 1316.0	 2891.0	 2891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2323	 4150	 0.00438	 0.02432	 0.0	 1279.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2323	 599	 0.0043	 0.01949	 0.0	 1583.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8376	 6999	 0.00033	 0.00269	 0.0	 1218.0	 16279.0	 16279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8376	 4903	 0.00243	 0.01904	 0.0	 1119.0	 2299.0	 2299.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	942	 6999	 0.00034	 0.00263	 0.0	 1119.0	 16637.0	 16637.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	942	 4903	 0.00248	 0.01864	 0.0	 1086.0	 2347.0	 2347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6754	 6190	 0.00122	 0.01249	 0.0	 987.0	 2518.0	 2518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6754	 4055	 0.00106	 0.01031	 0.0	 1053.0	 3048.0	 3048.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3313	 6190	 0.00119	 0.01273	 0.0	 987.0	 2471.0	 2471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3313	 4055	 0.00108	 0.01009	 0.0	 1086.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1383	 4401	 0.001039	 0.013711	 0.0	 2298.0	 2298.0	 2298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1383	 5145	 0.00114	 0.011409	 0.0	 2755.0	 2755.0	 2755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7851	 5878	 0.001021	 0.013969	 0.0	 2256.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7851	 5145	 0.001169	 0.011159	 0.0	 2816.0	 2816.0	 2816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8001	 8201	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2322	 8201	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	843	 154	 0.009372	 0.035702	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	843	 3598	 0.029157	 0.103686	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	529	 5527	 0.00065	 0.00673	 0.0	 1514.0	 4672.0	 4672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	529	 4164	 0.00066	 0.00658	 0.0	 1678.0	 4777.0	 4777.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3529	 2487	 0.000969	 0.006021	 0.0	 553.0	 5180.0	 5180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3529	 4167	 0.00099	 0.005901	 0.0	 381.0	 5280.0	 5280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1162	 8598	 0.00088	 0.006599	 0.0	 4745.0	 4745.0	 4745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1162	 5325	 0.00086	 0.006729	 0.0	 495.0	 4657.0	 4657.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8690	 3277	 9e-05	 0.00077	 0.0	 1711.0	 40746.0	 40746.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8690	 4226	 9e-05	 0.00078	 0.0	 1580.0	 40230.0	 40230.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4922	 3277	 8e-05	 0.00082	 0.0	 1481.0	 38340.0	 38340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4922	 7617	 8e-05	 0.00076	 0.0	 1251.0	 41334.0	 41334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6759	 5527	 9e-05	 0.00074	 0.0	 1613.0	 42374.0	 42374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6759	 4226	 9e-05	 0.00073	 0.0	 1251.0	 42946.0	 42946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4088	 2487	 0.00062	 0.003781	 0.0	 8245.0	 8245.0	 8245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4088	 782	 0.000599	 0.0035	 0.0	 553.0	 8896.0	 8896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6871	 8598	 0.00064	 0.00274	 0.0	 11227.0	 11227.0	 11227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6871	 1346	 0.000651	 0.00268	 0.0	 610.0	 11454.0	 11454.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6813	 1369	 0.00055	 0.00685	 0.0	 1777.0	 4597.0	 4597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6813	 376	 0.00061	 0.00639	 0.0	 1843.0	 4921.0	 4921.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6019	 5527	 0.00042	 0.00523	 0.0	 1514.0	 6021.0	 6021.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6019	 8334	 0.00045	 0.00605	 0.0	 1481.0	 5207.0	 5207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5693	 3277	 0.0003	 0.00228	 0.0	 1448.0	 13736.0	 13736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5693	 8899	 0.00026	 0.00264	 0.0	 1218.0	 11908.0	 11908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3355	 9230	 0.00536	 0.03568	 0.0	 553.0	 876.0	 876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3355	 6287	 0.006091	 0.03549	 0.0	 572.0	 878.0	 878.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5485	 9230	 0.006419	 0.033271	 0.0	 591.0	 933.0	 933.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5485	 1481	 0.005789	 0.035901	 0.0	 610.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6968	 1829	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6968	 7774	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7956	 9230	 0.008401	 0.04011	 0.0	 419.0	 771.0	 771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7956	 3197	 0.007831	 0.041531	 0.0	 419.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7550	 667	 0.00575	 0.046461	 0.0	 572.0	 675.0	 675.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7550	 1220	 0.006711	 0.04426	 0.0	 591.0	 706.0	 706.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3615	 8731	 0.00036	 0.00485	 0.0	 6495.0	 6495.0	 6495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3615	 6246	 0.00042	 0.00415	 0.0	 7573.0	 7573.0	 7573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7031	 1679	 9e-05	 0.00069	 0.0	 1316.0	 45395.0	 45395.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7031	 7420	 4e-05	 0.00036	 0.0	 1415.0	 87206.0	 87206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1016	 2502	 0.00055	 0.00569	 0.0	 1316.0	 5526.0	 5526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1016	 8556	 0.0007	 0.00767	 0.0	 1185.0	 4102.0	 4102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6077	 3885	 0.0013	 0.01299	 0.0	 1185.0	 2420.0	 2420.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2935	 8322	 0.00092	 0.01031	 0.0	 1645.0	 4657.0	 4657.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1095	 3885	 0.00158	 0.01496	 0.0	 1448.0	 2100.0	 2100.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1095	 1132	 0.00123	 0.01309	 0.0	 1909.0	 2403.0	 2403.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4048	 6639	 0.000599	 0.00274	 0.0	 533.0	 11263.0	 11263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4048	 7317	 0.0005	 0.00405	 0.0	 7741.0	 7741.0	 7741.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2549	 7829	 0.003349	 0.02445	 0.0	 553.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2549	 4951	 0.003281	 0.02493	 0.0	 553.0	 1257.0	 1257.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3978	 3622	 0.00087	 0.01097	 0.0	 1251.0	 2871.0	 2871.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3978	 8974	 0.00161	 0.01464	 0.0	 1349.0	 2145.0	 2145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7004	 3370	 0.0	 0.00046	 0.0	 757.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4325	 3684	 0.00118	 0.01223	 0.0	 987.0	 2571.0	 2571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4325	 6710	 0.00045	 0.00364	 0.0	 1251.0	 8613.0	 8613.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2380	 1952	 0.00714	 0.03393	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2380	 7679	 0.00655	 0.036849	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5026	 7953	 0.00088	 0.00722	 0.0	 1810.0	 4343.0	 4343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5026	 6446	 0.00071	 0.00835	 0.0	 1909.0	 3770.0	 3770.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6575	 7953	 0.00084	 0.00705	 0.0	 1843.0	 4450.0	 4450.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6575	 8401	 0.00102	 0.00799	 0.0	 1613.0	 3922.0	 3922.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6387	 5594	 0.003781	 0.029969	 0.0	 533.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6387	 8145	 0.00386	 0.02969	 0.0	 533.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6694	 8426	 0.00076	 0.00463	 0.0	 572.0	 6733.0	 6733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6694	 2887	 0.000711	 0.004841	 0.0	 572.0	 6456.0	 6456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5206	 9184	 0.00631	 0.034469	 0.0	 400.0	 902.0	 902.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5206	 7410	 0.006169	 0.03512	 0.0	 419.0	 886.0	 886.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3087	 5161	 0.002961	 0.017651	 0.0	 610.0	 1765.0	 1765.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3087	 2887	 0.00299	 0.02462	 0.0	 591.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	253	 9184	 0.002789	 0.011659	 0.0	 495.0	 2635.0	 2635.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	253	 6718	 0.00249	 0.013211	 0.0	 476.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4180	 9184	 0.002669	 0.016031	 0.0	 629.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4180	 4702	 0.00261	 0.014841	 0.0	 629.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5912	 9184	 0.00074	 0.004599	 0.0	 381.0	 6782.0	 6782.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5912	 1971	 0.000719	 0.00468	 0.0	 438.0	 6672.0	 6672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2014	 4697	 3.5e-05	 0.000355	 0.0	 1251.0	 123677.0	 123677.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2014	 4824	 3.5e-05	 0.000355	 0.0	 1251.0	 123677.0	 123677.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1434	 246	 0.00511	 0.02949	 0.0	 419.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1434	 5733	 0.007719	 0.044271	 0.0	 400.0	 703.0	 703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2936	 246	 0.004281	 0.022469	 0.0	 381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2936	 3103	 0.005961	 0.03382	 0.0	 457.0	 920.0	 920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4893	 6468	 0.00073	 0.01034	 0.0	 1678.0	 3048.0	 3048.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4893	 6848	 0.00076	 0.00889	 0.0	 1843.0	 3541.0	 3541.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2601	 2613	 0.005159	 0.025789	 0.0	 400.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2601	 9073	 0.00549	 0.027711	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2118	 2613	 0.00614	 0.01764	 0.0	 400.0	 1692.0	 1692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2118	 3198	 0.003229	 0.01788	 0.0	 1739.0	 1739.0	 1739.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8381	 4795	 0.00053	 0.00587	 0.0	 1777.0	 5360.0	 5360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8381	 5562	 0.00055	 0.00666	 0.0	 1711.0	 4727.0	 4727.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5763	 6652	 0.00326	 0.01388	 0.0	 2216.0	 2216.0	 2216.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5763	 4064	 0.003081	 0.01488	 0.0	 2079.0	 2079.0	 2079.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3409	 1716	 0.00051	 0.00614	 0.0	 5127.0	 5127.0	 5127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3409	 6246	 0.00043	 0.00406	 0.0	 7737.0	 7737.0	 7737.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8028	 5930	 0.00761	 0.046031	 0.0	 438.0	 678.0	 678.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8028	 9044	 0.00351	 0.01632	 0.0	 419.0	 1893.0	 1893.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5035	 1610	 0.00031	 0.00495	 0.0	 1744.0	 6369.0	 6369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5035	 9133	 0.00043	 0.00485	 0.0	 1942.0	 6488.0	 6488.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8751	 147	 0.00426	 0.027099	 0.0	 629.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8751	 5885	 0.00437	 0.024969	 0.0	 591.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6075	 7896	 0.005	 0.03932	 0.0	 419.0	 797.0	 797.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6075	 7473	 0.006039	 0.036789	 0.0	 457.0	 848.0	 848.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8268	 9122	 0.0009	 0.00893	 0.0	 1218.0	 4916.0	 4916.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8268	 7314	 0.00286	 0.02156	 0.0	 1053.0	 2029.0	 2029.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	679	 147	 0.00418	 0.022729	 0.0	 629.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	679	 5677	 0.00405	 0.02231	 0.0	 629.0	 1394.0	 1394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7291	 4830	 0.00013	 0.00675	 0.0	 1645.0	 4679.0	 4679.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7291	 1249	 0.00013	 0.00688	 0.0	 1678.0	 4591.0	 4591.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9126	 4079	 0.00078	 0.01201	 0.0	 2625.0	 2625.0	 2625.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9126	 6529	 0.00075	 0.01254	 0.0	 1777.0	 2515.0	 2515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2329	 5169	 0.00071	 0.00722	 0.0	 4354.0	 4354.0	 4354.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2329	 4337	 0.00084	 0.0074	 0.0	 1876.0	 4242.0	 4242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4142	 8137	 0.00105	 0.0081	 0.0	 1053.0	 3868.0	 3868.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4142	 7870	 0.00203	 0.01565	 0.0	 1119.0	 2002.0	 2002.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8500	 1586	 0.00035	 0.00581	 0.0	 1876.0	 5427.0	 5427.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8500	 2634	 0.00045	 0.00534	 0.0	 5895.0	 5895.0	 5895.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7357	 7529	 8.1e-05	 0.001331	 0.0	 23689.0	 23689.0	 23689.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7357	 6297	 0.00025	 0.001591	 0.0	 19614.0	 19614.0	 19614.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6959	 2290	 0.00401	 0.026219	 0.0	 419.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6959	 7473	 0.004669	 0.027521	 0.0	 419.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	307	 8580	 0.00115	 0.01265	 0.0	 1086.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	307	 1360	 0.00112	 0.0129	 0.0	 1086.0	 2440.0	 2440.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7764	 5850	 0.00123	 0.01589	 0.0	 757.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7764	 7870	 0.00054	 0.00484	 0.0	 1185.0	 6487.0	 6487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3778	 8172	 0.00401	 0.03961	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3778	 3888	 0.002909	 0.01981	 0.0	 514.0	 1578.0	 1578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1000	 6145	 0.002211	 0.014419	 0.0	 438.0	 2166.0	 2166.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1000	 3186	 0.002169	 0.013349	 0.0	 457.0	 2336.0	 2336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3651	 8580	 0.00055	 0.00508	 0.0	 1218.0	 6182.0	 6182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3651	 895	 0.00046	 0.00595	 0.0	 1448.0	 5294.0	 5294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6633	 7467	 0.00201	 0.00988	 0.0	 553.0	 3133.0	 3133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6633	 2200	 0.003401	 0.019099	 0.0	 572.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1976	 680	 0.00028	 0.00308	 0.0	 1678.0	 10214.0	 10214.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1976	 5674	 0.00038	 0.00307	 0.0	 1843.0	 10212.0	 10212.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2435	 4208	 0.00044	 0.00577	 0.0	 757.0	 7624.0	 7624.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2435	 2398	 0.00102	 0.01295	 0.0	 757.0	 3397.0	 3397.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5605	 1653	 0.00085	 0.01005	 0.0	 1711.0	 3132.0	 3132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5605	 5498	 0.00073	 0.0097	 0.0	 1843.0	 3248.0	 3248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7646	 1884	 0.00139	 0.0126	 0.0	 1349.0	 2492.0	 2492.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7646	 5503	 0.00117	 0.01389	 0.0	 1218.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6574	 1506	 0.00076	 0.00908	 0.0	 1382.0	 3467.0	 3467.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6574	 8562	 0.00137	 0.01338	 0.0	 1283.0	 3584.0	 3584.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3286	 2588	 0.006	 0.0402	 0.0	 438.0	 778.0	 778.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3286	 689	 0.005719	 0.03906	 0.0	 438.0	 801.0	 801.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2272	 1884	 0.0007	 0.01065	 0.0	 856.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2272	 2294	 0.00066	 0.01062	 0.0	 856.0	 2969.0	 2969.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4091	 3146	 0.00153	 0.01695	 0.0	 1152.0	 2593.0	 2593.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4091	 6098	 0.00083	 0.00925	 0.0	 1316.0	 4751.0	 4751.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6060	 5289	 0.00033	 0.00101	 0.0	 823.0	 29729.0	 29729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7965	 5289	 0.00028	 0.00104	 0.0	 757.0	 29329.0	 29329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1049	 603	 0.00139	 0.0125	 0.0	 1283.0	 3508.0	 3508.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1049	 8344	 0.00119	 0.01236	 0.0	 1119.0	 3553.0	 3553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2363	 8726	 0.010099	 0.05513	 0.0	 381.0	 564.0	 564.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2363	 599	 0.00464	 0.027021	 0.0	 1153.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5390	 3859	 0.002211	 0.012031	 0.0	 591.0	 2583.0	 2583.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5390	 4064	 0.002479	 0.0115	 0.0	 572.0	 2686.0	 2686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5534	 8577	 0.030281	 0.058314	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5534	 7721	 0.028174	 0.054256	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2579	 8577	 0.01114	 0.026231	 0.0	 1109.0	 1109.0	 1109.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2579	 2178	 0.018157	 0.045248	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6365	 353	 0.00369	 0.017159	 0.0	 1800.0	 1800.0	 1800.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6365	 4810	 0.004909	 0.03018	 0.0	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8641	 7285	 0.00408	 0.0056	 0.0	 1251.0	 6368.0	 6368.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8641	 7674	 0.00301	 0.00925	 0.0	 1283.0	 4536.0	 4536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4677	 353	 0.001599	 0.00489	 0.0	 6140.0	 6140.0	 6140.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4677	 6182	 0.00031	 0.00175	 0.0	 400.0	 17774.0	 17774.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6154	 353	 0.00163	 0.004789	 0.0	 495.0	 6245.0	 6245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6154	 6182	 0.00031	 0.001789	 0.0	 400.0	 17398.0	 17398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3046	 3236	 0.00988	 0.063229	 0.0	 400.0	 494.0	 494.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3046	 1575	 0.00114	 0.00638	 0.0	 400.0	 4874.0	 4874.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	681	 7081	 0.00065	 0.00755	 0.0	 1086.0	 4169.0	 4169.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	681	 6907	 0.00052	 0.00503	 0.0	 987.0	 6247.0	 6247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	567	 7081	 0.00063	 0.0077	 0.0	 1086.0	 4089.0	 4089.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	567	 6907	 0.00053	 0.00493	 0.0	 921.0	 6371.0	 6371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2371	 3343	 0.00055	 0.00683	 0.0	 1645.0	 4610.0	 4610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2371	 8263	 0.00118	 0.01134	 0.0	 1382.0	 2771.0	 2771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6482	 3343	 0.00056	 0.00668	 0.0	 1942.0	 4713.0	 4713.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6482	 8263	 0.0012	 0.0111	 0.0	 1349.0	 2830.0	 2830.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6637	 8894	 0.0098	 0.01047	 0.0	 1020.0	 2203.0	 2203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6637	 3208	 0.00134	 0.01215	 0.0	 1086.0	 2585.0	 2585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6491	 8894	 0.00092	 0.01198	 0.0	 1283.0	 4012.0	 4012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6491	 2585	 0.00057	 0.00616	 0.0	 1283.0	 7132.0	 7132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8282	 7455	 0.00108	 0.01773	 0.0	 1547.0	 2714.0	 2714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8282	 3729	 0.00064	 0.01047	 0.0	 757.0	 3012.0	 3012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	359	 9048	 0.002211	 0.013341	 0.0	 572.0	 2336.0	 2336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	359	 96	 0.001901	 0.014229	 0.0	 591.0	 2201.0	 2201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6818	 743	 0.00193	 0.011771	 0.0	 400.0	 2649.0	 2649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6818	 8496	 0.00251	 0.014909	 0.0	 438.0	 2090.0	 2090.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5038	 611	 6e-05	 0.00084	 0.0	 1448.0	 37509.0	 37509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5038	 1249	 6e-05	 0.00092	 0.0	 1448.0	 34262.0	 34262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8428	 5905	 0.00138	 0.010349	 0.0	 533.0	 3026.0	 3026.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8428	 7464	 0.00156	 0.009151	 0.0	 533.0	 3403.0	 3403.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6312	 5905	 0.001349	 0.010539	 0.0	 553.0	 2973.0	 2973.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6312	 7464	 0.001591	 0.00895	 0.0	 514.0	 3475.0	 3475.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5852	 4129	 0.0	 0.000271	 0.0	 116559.0	 116559.0	 116559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4363	 4507	 0.00057	 0.0071	 0.0	 1613.0	 4435.0	 4435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4363	 6246	 0.00057	 0.00697	 0.0	 1613.0	 4517.0	 4517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8431	 4122	 0.000969	 0.00743	 0.0	 629.0	 4216.0	 4216.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8431	 4844	 0.00099	 0.007271	 0.0	 629.0	 4305.0	 4305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	170	 4122	 0.00088	 0.00824	 0.0	 629.0	 3812.0	 3812.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	170	 4844	 0.00086	 0.008401	 0.0	 629.0	 3741.0	 3741.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	625	 3790	 0.00293	 0.01664	 0.0	 400.0	 1870.0	 1870.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	625	 7978	 0.008719	 0.05249	 0.0	 381.0	 594.0	 594.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3308	 1723	 0.00057	 0.00627	 0.0	 856.0	 5018.0	 5018.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3308	 7870	 0.00088	 0.00878	 0.0	 790.0	 3580.0	 3580.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9042	 221	 0.00033	 0.00421	 0.0	 1909.0	 7480.0	 7480.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9042	 8623	 0.00084	 0.00353	 0.0	 8706.0	 8706.0	 8706.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	425	 7526	 0.0001	 0.00119	 0.0	 1810.0	 26451.0	 26451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	425	 5674	 0.0001	 0.0013	 0.0	 1613.0	 24227.0	 24227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4799	 8581	 9e-05	 0.00121	 0.0	 1514.0	 26034.0	 26034.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4799	 4337	 0.0001	 0.00134	 0.0	 1251.0	 23508.0	 23508.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6590	 3025	 0.00063	 0.01067	 0.0	 1514.0	 2956.0	 2956.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6590	 2420	 0.00073	 0.00959	 0.0	 1514.0	 3285.0	 3285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7276	 3887	 0.002021	 0.030271	 0.0	 1042.0	 1042.0	 1042.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7276	 5088	 0.00218	 0.02786	 0.0	 1131.0	 1131.0	 1131.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4923	 3025	 0.00086	 0.00781	 0.0	 1580.0	 4021.0	 4021.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4923	 4276	 0.00092	 0.00666	 0.0	 1514.0	 4699.0	 4699.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5601	 3887	 0.003969	 0.0272	 0.0	 1150.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5601	 5958	 0.00311	 0.029729	 0.0	 1057.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5211	 3025	 0.00055	 0.00837	 0.0	 1283.0	 3766.0	 3766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5211	 9235	 0.00053	 0.0084	 0.0	 1415.0	 3753.0	 3753.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5385	 3025	 0.00053	 0.00853	 0.0	 1316.0	 3696.0	 3696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5385	 9235	 0.00052	 0.00778	 0.0	 1415.0	 4052.0	 4052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7719	 3887	 0.0017	 0.008159	 0.0	 553.0	 3791.0	 3791.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7719	 7843	 0.001729	 0.00799	 0.0	 3864.0	 3864.0	 3864.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2269	 3887	 0.00176	 0.00781	 0.0	 591.0	 3946.0	 3946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2269	 7843	 0.00157	 0.008849	 0.0	 3515.0	 3515.0	 3515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	786	 3887	 0.000219	 0.002229	 0.0	 14104.0	 14104.0	 14104.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	786	 5145	 0.000229	 0.00218	 0.0	 14411.0	 14411.0	 14411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1951	 3887	 0.000229	 0.00213	 0.0	 14745.0	 14745.0	 14745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1951	 5145	 0.000211	 0.002419	 0.0	 13009.0	 13009.0	 13009.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4430	 3887	 0.00019	 0.00255	 0.0	 12353.0	 12353.0	 12353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4430	 5145	 0.000211	 0.0025	 0.0	 12591.0	 12591.0	 12591.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8221	 3887	 0.0	 0.0002	 0.0	 495.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8221	 2175	 0.0	 0.0002	 0.0	 495.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1933	 7992	 0.00067	 0.01058	 0.0	 1316.0	 2980.0	 2980.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1933	 7458	 0.00065	 0.01078	 0.0	 1185.0	 2925.0	 2925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3710	 265	 0.009281	 0.05299	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3710	 7679	 0.009419	 0.057219	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5183	 2392	 0.00055	 0.00505	 0.0	 6219.0	 6219.0	 6219.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5183	 6297	 9.9e-05	 0.00164	 0.0	 19226.0	 19226.0	 19226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7686	 7992	 0.00064	 0.00998	 0.0	 1152.0	 3159.0	 3159.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7686	 2368	 0.00216	 0.02943	 0.0	 1020.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4968	 2154	 0.00039	 0.00474	 0.0	 1843.0	 6642.0	 6642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4968	 1747	 0.00045	 0.00467	 0.0	 1448.0	 6733.0	 6733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7699	 2154	 0.00052	 0.00567	 0.0	 1645.0	 5548.0	 5548.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7699	 1689	 0.00054	 0.00667	 0.0	 1316.0	 4721.0	 4721.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4470	 4417	 0.008909	 0.042349	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4470	 8325	 0.00713	 0.03293	 0.0	 938.0	 938.0	 938.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8883	 1429	 0.0021	 0.02015	 0.0	 1448.0	 1560.0	 1560.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8883	 9183	 0.00177	 0.02084	 0.0	 1448.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2495	 7393	 0.001461	 0.00781	 0.0	 3976.0	 3976.0	 3976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2495	 5911	 0.001651	 0.007651	 0.0	 4036.0	 4036.0	 4036.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8674	 7393	 0.00168	 0.0075	 0.0	 4110.0	 4110.0	 4110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8674	 5911	 0.001719	 0.007341	 0.0	 4190.0	 4190.0	 4190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7931	 6967	 0.00626	 0.020771	 0.0	 381.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7931	 6967	 0.00638	 0.02032	 0.0	 400.0	 1484.0	 1484.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4635	 6314	 0.047983	 0.076364	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4635	 1567	 0.010868	 0.039083	 0.0	 779.0	 779.0	 779.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5475	 3472	 0.021851	 0.032364	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4322	 3472	 0.075008	 0.121636	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3472	 5172	 0.049273	 0.084942	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7150	 7131	 0.058521	 0.110017	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7517	 6627	 0.012992	 0.052719	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6627	 7517	 0.012727	 0.053752	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5326	 2474	 0.013341	 0.054169	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4848	 5326	 0.014961	 0.083521	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7141	 1649	 0.023653	 0.033603	 0.0	 769.0	 769.0	 769.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7141	 1649	 0.024099	 0.032876	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1649	 7517	 0.024934	 0.109579	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1649	 7517	 0.024397	 0.111653	 0.0	 277.0	 277.0	 277.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1649	 6023	 0.03414	 0.051058	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6314	 5475	 0.018893	 0.029083	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2474	 5657	 0.000581	 0.003081	 0.0	 476.0	 10075.0	 10075.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2474	 5657	 0.0005	 0.002789	 0.0	 495.0	 11148.0	 11148.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2474	 6505	 0.009281	 0.03489	 0.0	 381.0	 875.0	 875.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5989	 2474	 0.006081	 0.034	 0.0	 438.0	 915.0	 915.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5989	 2474	 0.00595	 0.034651	 0.0	 419.0	 899.0	 899.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1700	 7141	 0.05019	 0.076339	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7141	 3806	 0.05724	 0.101868	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8258	 7313	 0.0013	 0.01496	 0.0	 921.0	 2938.0	 2938.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1544	 8258	 0.00108	 0.01115	 0.0	 1415.0	 3939.0	 3939.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8258	 106	 0.00223	 0.02267	 0.0	 1349.0	 1937.0	 1937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7931	 6505	 0.008229	 0.03325	 0.0	 400.0	 923.0	 923.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7931	 5976	 0.018159	 0.06526	 0.0	 419.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4322	 9171	 0.02257	 0.034777	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4322	 2639	 0.032339	 0.103017	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4322	 2639	 0.031678	 0.105041	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4322	 833	 0.028331	 0.050182	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4322	 6314	 0.047314	 0.063678	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4848	 7204	 0.0045	 0.02618	 0.0	 419.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4848	 5989	 0.01913	 0.10681	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8295	 7150	 0.059273	 0.08086	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7981	 4155	 0.008041	 0.014298	 0.0	 1926.0	 1926.0	 1926.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4649	 7981	 0.047802	 0.073562	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3722	 1700	 0.049636	 0.058818	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9171	 1567	 0.04738	 0.075992	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6023	 8826	 0.035603	 0.045331	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2897	 5172	 0.024529	 0.031678	 0.0	 789.0	 789.0	 789.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8891	 2897	 0.036851	 0.047521	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6348	 8339	 0.004058	 0.011041	 0.0	 2686.0	 2686.0	 2686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4625	 6348	 0.012818	 0.022554	 0.0	 1218.0	 1218.0	 1218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4548	 1652	 0.079256	 0.118479	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4625	 4548	 0.012554	 0.022967	 0.0	 1207.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8339	 8102	 0.007917	 0.029628	 0.0	 1030.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8339	 8102	 0.007744	 0.027438	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1544	 2500	 0.00039	 0.00461	 0.0	 757.0	 9536.0	 9536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7204	 273	 0.014039	 0.071669	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7204	 273	 0.01251	 0.081219	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	273	 5976	 0.0045	 0.016831	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5989	 273	 0.00261	 0.009401	 0.0	 381.0	 3238.0	 3238.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7205	 2639	 0.08024	 0.135628	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4329	 7205	 0.043587	 0.057314	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7204	 80	 0.00326	 0.01895	 0.0	 476.0	 1643.0	 1643.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	743	 80	 0.005409	 0.02675	 0.0	 400.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4155	 3380	 0.083537	 0.116554	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2546	 3380	 0.012463	 0.054793	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	833	 8826	 0.044992	 0.07586	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7155	 1652	 0.032777	 0.050628	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3806	 4649	 0.060314	 0.092818	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8891	 8295	 0.02462	 0.034967	 0.0	 739.0	 739.0	 739.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8102	 3722	 0.026603	 0.03038	 0.0	 783.0	 783.0	 783.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	40	 5123	 0.01595	 0.022281	 0.0	 1153.0	 1153.0	 1153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7155	 5123	 0.018083	 0.021843	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	80	 5989	 0.0132	 0.06293	 0.0	 400.0	 492.0	 492.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	80	 5989	 0.01345	 0.06162	 0.0	 400.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4625	 3722	 0.010612	 0.023017	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	995	 7548	 0.01601	 0.06706	 0.0	 419.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	995	 5594	 0.00362	 0.01457	 0.0	 457.0	 2105.0	 2105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8101	 4775	 0.010281	 0.04007	 0.0	 419.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8101	 9184	 0.01549	 0.06756	 0.0	 381.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1816	 5177	 0.00073	 0.01141	 0.0	 1876.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1816	 7992	 0.00108	 0.01698	 0.0	 1481.0	 1857.0	 1857.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2867	 515	 0.0022	 0.027409	 0.0	 381.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2867	 515	 0.002151	 0.02794	 0.0	 381.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2867	 7597	 0.00445	 0.02582	 0.0	 629.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2867	 265	 0.005099	 0.02426	 0.0	 629.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2867	 1726	 0.019539	 0.100021	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2867	 1726	 0.01914	 0.101979	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5177	 2203	 0.00158	 0.02551	 0.0	 1236.0	 1236.0	 1236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5177	 4681	 0.00021	 0.00296	 0.0	 1382.0	 10645.0	 10645.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5177	 5652	 0.00157	 0.02091	 0.0	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1363	 4681	 0.00162	 0.02163	 0.0	 1457.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7638	 4775	 0.008521	 0.03463	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7638	 9184	 0.00463	 0.078531	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7638	 9184	 0.004531	 0.072711	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7638	 111	 0.00575	 0.02876	 0.0	 381.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7638	 3152	 0.00411	 0.01826	 0.0	 438.0	 1688.0	 1688.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7638	 1726	 0.008091	 0.03594	 0.0	 381.0	 858.0	 858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3826	 2026	 0.011031	 0.060581	 0.0	 419.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3826	 5999	 0.01326	 0.07163	 0.0	 419.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5069	 1829	 0.007031	 0.069341	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5069	 5594	 0.00238	 0.031081	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4775	 9184	 0.010831	 0.057479	 0.0	 457.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4775	 111	 0.001849	 0.01024	 0.0	 381.0	 3036.0	 3036.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7548	 6762	 0.017581	 0.07664	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7548	 6762	 0.017909	 0.07501	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7548	 5999	 0.01312	 0.05724	 0.0	 381.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7548	 5999	 0.01337	 0.056021	 0.0	 400.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7548	 555	 0.007961	 0.0347	 0.0	 419.0	 888.0	 888.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5480	 9184	 0.01181	 0.044729	 0.0	 381.0	 683.0	 683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5480	 123	 0.00457	 0.018729	 0.0	 1639.0	 1639.0	 1639.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8433	 8228	 0.0012	 0.0141	 0.0	 1283.0	 2233.0	 2233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8433	 8228	 0.00107	 0.01598	 0.0	 1283.0	 1973.0	 1973.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8433	 2933	 0.00046	 0.00666	 0.0	 889.0	 4732.0	 4732.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8433	 2772	 0.001	 0.0181	 0.0	 757.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1145	 3702	 9.1e-05	 0.00139	 0.0	 22677.0	 22677.0	 22677.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1145	 3702	 0.00013	 0.00089	 0.0	 35119.0	 35119.0	 35119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7597	 265	 0.000281	 0.001289	 0.0	 572.0	 23943.0	 23943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6962	 3508	 0.00119	 0.01964	 0.0	 1119.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6962	 3508	 0.00117	 0.02001	 0.0	 1185.0	 1576.0	 1576.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1829	 4207	 0.00238	 0.032341	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1829	 4207	 0.002331	 0.02994	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1829	 4842	 0.005479	 0.07155	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1952	 265	 0.008091	 0.036841	 0.0	 381.0	 838.0	 838.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5594	 4842	 0.003081	 0.03707	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5594	 555	 0.01086	 0.05936	 0.0	 438.0	 524.0	 524.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2933	 958	 0.00063	 0.00975	 0.0	 823.0	 3233.0	 3233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9184	 8609	 0.00143	 0.025771	 0.0	 1224.0	 1224.0	 1224.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9184	 8609	 0.001401	 0.026271	 0.0	 1201.0	 1201.0	 1201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9184	 123	 0.00631	 0.03037	 0.0	 400.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2026	 5999	 0.00325	 0.01388	 0.0	 400.0	 2216.0	 2216.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8609	 3702	 0.015461	 0.0828	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8609	 3702	 0.017521	 0.08114	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5652	 7992	 0.00036	 0.00554	 0.0	 1514.0	 5690.0	 5690.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2772	 7992	 0.0018	 0.02089	 0.0	 1507.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	958	 7992	 0.00183	 0.02045	 0.0	 1539.0	 1539.0	 1539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3508	 458	 0.00052	 0.01489	 0.0	 921.0	 2121.0	 2121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3508	 458	 0.00051	 0.01518	 0.0	 757.0	 2080.0	 2080.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5847	 5999	 0.020669	 0.110081	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5847	 5999	 0.02024	 0.1122	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	298	 265	 0.01089	 0.05145	 0.0	 591.0	 601.0	 601.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	298	 265	 0.01111	 0.050401	 0.0	 553.0	 613.0	 613.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3152	 1726	 0.00493	 0.026719	 0.0	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3887	 7393	 0.005169	 0.067461	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3887	 7393	 0.00506	 0.068729	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1904	 6876	 0.011397	 0.04438	 0.0	 690.0	 690.0	 690.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1926	 8412	 0.022504	 0.082851	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1926	 3936	 0.015793	 0.061587	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5718	 2613	 0.012659	 0.05405	 0.0	 381.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	730	 4010	 0.016149	 0.057248	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	154	 4010	 0.038612	 0.122471	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4010	 7187	 0.044273	 0.108959	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8850	 5942	 0.038876	 0.139587	 0.0	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8850	 6402	 0.10805	 0.191992	 0.0	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3093	 8850	 0.035802	 0.084231	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3383	 5168	 0.00614	 0.02205	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3383	 6128	 0.003587	 0.01395	 0.0	 2193.0	 2193.0	 2193.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5168	 7768	 0.019554	 0.05981	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6128	 3316	 0.038066	 0.142281	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2704	 4326	 0.007421	 0.02181	 0.0	 1372.0	 1372.0	 1372.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4326	 8176	 0.007562	 0.021339	 0.0	 1396.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2704	 7589	 0.007388	 0.026537	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7589	 1674	 0.00724	 0.02705	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	73	 7086	 0.004893	 0.018273	 0.0	 1670.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7086	 5551	 0.004777	 0.018612	 0.0	 1644.0	 1644.0	 1644.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2704	 6346	 0.015289	 0.041463	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2704	 6346	 0.01143	 0.042091	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	73	 2704	 0.006793	 0.014182	 0.0	 2009.0	 2009.0	 2009.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5551	 2704	 0.012967	 0.048471	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6140	 6346	 0.009281	 0.029554	 0.0	 1020.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6184	 6346	 0.041248	 0.116479	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3801	 6346	 0.071479	 0.137678	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2321	 6346	 0.020612	 0.075893	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6346	 514	 0.05214	 0.100421	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4767	 6346	 0.047942	 0.179157	 0.0	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7262	 2512	 0.0016	 0.01402	 0.0	 1119.0	 2239.0	 2239.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5910	 6140	 0.009149	 0.027992	 0.0	 1073.0	 1073.0	 1073.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8622	 5910	 0.031107	 0.116281	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8622	 5551	 0.026463	 0.091273	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	406	 8622	 0.023562	 0.075017	 0.0	 402.0	 402.0	 402.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4038	 8622	 0.015702	 0.050017	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4385	 3316	 0.004802	 0.017231	 0.0	 1766.0	 1766.0	 1766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4385	 1219	 0.065579	 0.208826	 0.0	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4385	 3490	 0.049917	 0.112843	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4385	 136	 0.047793	 0.095603	 0.0	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7390	 3316	 0.043421	 0.168942	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7768	 3316	 0.029364	 0.093017	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2911	 3820	 0.023521	 0.086562	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	974	 3820	 0.017909	 0.058463	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3757	 535	 0.008198	 0.030248	 0.0	 1008.0	 1008.0	 1008.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	535	 3105	 0.015579	 0.053744	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	535	 6003	 0.030471	 0.09738	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2811	 535	 0.017157	 0.066	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1273	 4503	 0.017628	 0.065868	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1273	 5173	 0.022686	 0.072273	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2219	 4307	 0.010322	 0.03719	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4307	 7531	 0.010802	 0.038281	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4982	 7187	 0.019298	 0.073041	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3209	 4982	 0.011678	 0.035273	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5064	 4503	 0.019719	 0.057256	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	175	 730	 0.026421	 0.086471	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8176	 1916	 0.014281	 0.045471	 0.0	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	974	 7038	 0.004529	 0.013686	 0.0	 2192.0	 2192.0	 2192.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7038	 7531	 0.014603	 0.058463	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6722	 5579	 0.007702	 0.020876	 0.0	 1420.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6722	 3467	 0.010281	 0.03957	 0.0	 773.0	 773.0	 773.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5579	 5064	 0.00686	 0.023661	 0.0	 1283.0	 1283.0	 1283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3757	 5070	 0.02457	 0.09557	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	19	 1219	 0.03024	 0.085372	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	19	 7390	 0.04157	 0.14924	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6029	 19	 0.028132	 0.097008	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	19	 8667	 0.038661	 0.123091	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1304	 8718	 0.019364	 0.077413	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8718	 3936	 0.009562	 0.036182	 0.0	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7262	 5625	 0.00147	 0.01643	 0.0	 1415.0	 1915.0	 1915.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	701	 6216	 0.005719	 0.016826	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6216	 9177	 0.007843	 0.027041	 0.0	 1122.0	 1122.0	 1122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6216	 1290	 0.016826	 0.045628	 0.0	 650.0	 650.0	 650.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6216	 2205	 0.02238	 0.062777	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1219	 701	 0.012959	 0.041248	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9177	 4387	 0.004702	 0.017562	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7713	 9177	 0.023331	 0.080446	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1496	 974	 0.00505	 0.018653	 0.0	 1635.0	 1635.0	 1635.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4356	 1496	 0.008562	 0.025686	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3491	 2958	 0.026124	 0.083149	 0.0	 363.0	 363.0	 363.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2958	 4767	 0.02038	 0.04605	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7723	 6602	 0.000169	 0.00106	 0.0	 29428.0	 29428.0	 29428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	963	 7723	 0.00043	 0.003901	 0.0	 8049.0	 8049.0	 8049.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7968	 4636	 0.005298	 0.021	 0.0	 1459.0	 1459.0	 1459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4636	 7292	 0.001322	 0.004289	 0.0	 7038.0	 7038.0	 7038.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6431	 1112	 0.005471	 0.016554	 0.0	 1812.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6431	 4878	 0.022198	 0.064653	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4791	 2761	 0.027653	 0.099256	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2625	 4791	 0.044099	 0.152107	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2994	 3167	 0.017603	 0.047711	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2994	 4356	 0.024198	 0.06562	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8371	 3622	 0.00165	 0.01428	 0.0	 1283.0	 3353.0	 3353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7285	 8371	 0.00131	 0.01467	 0.0	 1152.0	 2996.0	 2996.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5942	 8941	 0.040802	 0.129909	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	945	 2761	 0.005058	 0.019686	 0.0	 1555.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2761	 1388	 0.075521	 0.145463	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	945	 5196	 0.024033	 0.088488	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7568	 4935	 0.001599	 0.007401	 0.0	 438.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1290	 8412	 0.025289	 0.082934	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8837	 7390	 0.012421	 0.035058	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3236	 2738	 0.00855	 0.03774	 0.0	 457.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6184	 5207	 0.010686	 0.03019	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4172	 6176	 0.010331	 0.03438	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6176	 6547	 0.01581	 0.050339	 0.0	 599.0	 599.0	 599.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7968	 4878	 0.005661	 0.022744	 0.0	 1348.0	 1348.0	 1348.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5834	 8398	 0.000636	 0.002512	 0.0	 12190.0	 12190.0	 12190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3936	 5834	 0.005281	 0.017521	 0.0	 1727.0	 1727.0	 1727.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5834	 2823	 0.002826	 0.00781	 0.0	 3804.0	 3804.0	 3804.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1112	 4996	 0.018066	 0.056876	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4996	 5173	 0.038537	 0.144033	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4996	 1252	 0.049669	 0.141083	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4996	 7292	 0.058628	 0.17286	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4996	 6054	 0.00043	 0.001273	 0.0	 23509.0	 23509.0	 23509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4996	 6896	 0.025917	 0.093058	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1733	 4172	 0.02295	 0.065	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5975	 5173	 0.001504	 0.00486	 0.0	 6209.0	 6209.0	 6209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5975	 5173	 0.002182	 0.006678	 0.0	 4497.0	 4497.0	 4497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3405	 963	 0.002979	 0.02218	 0.0	 1412.0	 1412.0	 1412.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3405	 963	 0.003021	 0.022531	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	406	 4038	 0.020843	 0.058843	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5070	 406	 0.009331	 0.027413	 0.0	 1091.0	 1091.0	 1091.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	406	 6913	 0.009182	 0.024769	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5285	 353	 0.00275	 0.01488	 0.0	 476.0	 2088.0	 2088.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6688	 2992	 0.0001	 0.00082	 0.0	 1152.0	 53407.0	 53407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5930	 963	 0.01476	 0.08713	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5930	 4935	 0.00212	 0.011469	 0.0	 400.0	 2709.0	 2709.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7292	 6595	 0.013521	 0.049959	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6595	 974	 0.017793	 0.07124	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8612	 2613	 0.01481	 0.086021	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4935	 8612	 0.01686	 0.07207	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7531	 5660	 0.012331	 0.034413	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5745	 5660	 0.000777	 0.00276	 0.0	 11017.0	 11017.0	 11017.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3222	 154	 0.028421	 0.08657	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1916	 4618	 0.023521	 0.081132	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3574	 2620	 0.000901	 0.005	 0.0	 438.0	 6218.0	 6218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2620	 3098	 0.00263	 0.01551	 0.0	 419.0	 2008.0	 2008.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7176	 3179	 0.017463	 0.071669	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7176	 8805	 0.016826	 0.065512	 0.0	 468.0	 468.0	 468.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3167	 3856	 0.019587	 0.076612	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1382	 1304	 0.022537	 0.071769	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3209	 175	 0.013256	 0.04005	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7255	 3222	 0.046397	 0.13586	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7255	 573	 0.026471	 0.105893	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8557	 7241	 0.025504	 0.08119	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4934	 8557	 0.027603	 0.10738	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7187	 3801	 0.084843	 0.156942	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5235	 3105	 0.030521	 0.115653	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1674	 8031	 0.004	 0.010851	 0.0	 2732.0	 2732.0	 2732.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8031	 5207	 0.016017	 0.043421	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5235	 1904	 0.027091	 0.087488	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7421	 6938	 0.02243	 0.047793	 0.0	 599.0	 599.0	 599.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7768	 6938	 0.016851	 0.051537	 0.0	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8398	 8412	 0.01638	 0.053901	 0.0	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8398	 8412	 0.012298	 0.045521	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8412	 6866	 0.025017	 0.048653	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3467	 8914	 0.00186	 0.007174	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2969	 8914	 0.001397	 0.005372	 0.0	 5691.0	 5691.0	 5691.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2205	 4387	 0.010777	 0.043479	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6378	 2205	 0.016413	 0.047628	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1451	 5516	 0.004	 0.011281	 0.0	 2640.0	 2640.0	 2640.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5173	 5516	 0.004041	 0.015099	 0.0	 2021.0	 2021.0	 2021.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3467	 8447	 0.004636	 0.017579	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8447	 5173	 0.006529	 0.025091	 0.0	 1219.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6547	 3467	 0.01781	 0.052339	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1451	 2969	 0.003744	 0.010149	 0.0	 2921.0	 2921.0	 2921.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6650	 5173	 0.006248	 0.023702	 0.0	 1289.0	 1289.0	 1289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6650	 6402	 0.035107	 0.106207	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6650	 8972	 0.014769	 0.045182	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6650	 3398	 0.004322	 0.012198	 0.0	 2441.0	 2441.0	 2441.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6650	 6896	 0.015678	 0.054083	 0.0	 561.0	 561.0	 561.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	35	 8837	 0.011331	 0.023636	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	963	 6602	 0.000591	 0.002969	 0.0	 400.0	 10435.0	 10435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	963	 6602	 0.000281	 0.0025	 0.0	 12556.0	 12556.0	 12556.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4935	 6602	 0.00781	 0.039159	 0.0	 792.0	 792.0	 792.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6602	 1125	 0.00419	 0.02431	 0.0	 419.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	353	 6602	 0.014479	 0.06989	 0.0	 381.0	 443.0	 443.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	353	 6602	 0.013419	 0.07594	 0.0	 400.0	 410.0	 410.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3622	 4022	 0.00208	 0.02183	 0.0	 1053.0	 1441.0	 1441.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7241	 3801	 0.028083	 0.103397	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6003	 2219	 0.005793	 0.017802	 0.0	 1688.0	 1688.0	 1688.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8941	 8972	 0.016124	 0.049322	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	35	 3490	 0.018471	 0.041802	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1388	 1068	 0.031719	 0.066198	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	209	 1733	 0.017554	 0.056124	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6089	 1252	 0.011207	 0.037917	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2613	 3574	 0.02261	 0.105521	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3801	 4934	 0.002397	 0.013603	 0.0	 2287.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4934	 514	 0.021901	 0.055818	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3491	 3801	 0.007719	 0.030066	 0.0	 1018.0	 1018.0	 1018.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3801	 2321	 0.017711	 0.05	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	573	 3801	 0.035322	 0.070802	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4618	 6029	 0.017281	 0.050777	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4596	 5235	 0.04324	 0.168223	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6054	 4596	 0.022678	 0.082017	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4596	 2811	 0.026	 0.079537	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5404	 6899	 0.027347	 0.080372	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5196	 5404	 0.023364	 0.074372	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8577	 3093	 0.011421	 0.02757	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4935	 3574	 0.011039	 0.047169	 0.0	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1125	 3574	 0.015159	 0.0732	 0.0	 381.0	 423.0	 423.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2682	 3574	 0.00119	 0.005729	 0.0	 381.0	 5399.0	 5399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7695	 3574	 0.00182	 0.060349	 0.0	 524.0	 524.0	 524.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7292	 3856	 0.00795	 0.032132	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	855	 7292	 0.006372	 0.021934	 0.0	 1383.0	 1383.0	 1383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2625	 7292	 0.015992	 0.036041	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7292	 4356	 0.022843	 0.087157	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7591	 2911	 0.00495	 0.014942	 0.0	 2007.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1068	 7591	 0.000901	 0.00238	 0.0	 12413.0	 12413.0	 12413.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3856	 7591	 0.008942	 0.027339	 0.0	 1099.0	 1099.0	 1099.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3856	 2911	 0.00476	 0.017587	 0.0	 1734.0	 1734.0	 1734.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6899	 2911	 0.037339	 0.128802	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1068	 4905	 0.00081	 0.00219	 0.0	 13528.0	 13528.0	 13528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1068	 4439	 0.005132	 0.018438	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4367	 3856	 0.005934	 0.023107	 0.0	 1325.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4367	 3856	 0.005802	 0.021397	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4367	 226	 0.000463	 0.001421	 0.0	 21136.0	 21136.0	 21136.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4367	 6089	 0.000909	 0.002521	 0.0	 11787.0	 11787.0	 11787.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3856	 4439	 0.009347	 0.025364	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9175	 4905	 0.00062	 0.002017	 0.0	 14970.0	 14970.0	 14970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	226	 9175	 0.000917	 0.002364	 0.0	 12458.0	 12458.0	 12458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9175	 2625	 0.009248	 0.016446	 0.0	 1675.0	 1675.0	 1675.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6089	 2671	 0.00295	 0.008	 0.0	 3705.0	 3705.0	 3705.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2625	 6089	 0.003339	 0.012612	 0.0	 2422.0	 2422.0	 2422.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2625	 2671	 0.00319	 0.012504	 0.0	 2448.0	 2448.0	 2448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	855	 2625	 0.007826	 0.030521	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7105	 4022	 0.00063	 0.00702	 0.0	 987.0	 4482.0	 4482.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4022	 5625	 0.00184	 0.02018	 0.0	 1086.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1453	 6074	 0.003818	 0.010661	 0.0	 2790.0	 2790.0	 2790.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7531	 1453	 0.008678	 0.025198	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5745	 1453	 0.008843	 0.024661	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	136	 6866	 0.023347	 0.041909	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8667	 5207	 0.018091	 0.055347	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7258	 1382	 0.03443	 0.093347	 0.0	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7258	 8805	 0.041033	 0.111248	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8205	 7713	 0.015843	 0.05686	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4618	 8205	 0.020397	 0.064959	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	209	 5235	 0.017893	 0.054959	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	974	 6074	 0.029496	 0.09295	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9229	 8398	 0.011579	 0.046397	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7695	 3236	 0.00099	 0.0042	 0.0	 381.0	 7321.0	 7321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7695	 3236	 0.00076	 0.00449	 0.0	 381.0	 6937.0	 6937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8841	 1428	 0.006587	 0.016868	 0.0	 1745.0	 1745.0	 1745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1428	 6074	 0.016876	 0.064909	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8841	 5070	 0.036612	 0.115372	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3179	 3936	 0.009421	 0.030826	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9229	 3936	 0.008041	 0.030438	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5070	 6913	 0.000744	 0.002182	 0.0	 13702.0	 13702.0	 13702.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7695	 4354	 0.000901	 0.003979	 0.0	 7743.0	 7743.0	 7743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7695	 3098	 0.01212	 0.05176	 0.0	 381.0	 595.0	 595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6688	 5625	 0.00256	 0.02765	 0.0	 1316.0	 1736.0	 1736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2823	 7421	 0.00224	 0.007256	 0.0	 4160.0	 4160.0	 4160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8894	 5625	 0.0009	 0.00943	 0.0	 1316.0	 3335.0	 3335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3179	 9229	 0.007744	 0.024273	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7421	 9229	 0.006372	 0.017992	 0.0	 1655.0	 1655.0	 1655.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8805	 7768	 0.048554	 0.142669	 0.0	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3398	 8972	 0.010802	 0.030488	 0.0	 977.0	 977.0	 977.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6378	 4575	 0.015496	 0.047397	 0.0	 634.0	 634.0	 634.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7531	 6074	 0.010207	 0.030826	 0.0	 973.0	 973.0	 973.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6074	 4575	 0.026504	 0.077876	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3097	 659	 0.00073	 0.00905	 0.0	 1185.0	 3480.0	 3480.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9024	 4929	 0.00192	 0.02296	 0.0	 889.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1815	 6542	 0.01431	 0.05899	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6542	 1445	 0.02607	 0.07168	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6069	 6833	 0.00054	 0.00465	 0.0	 1580.0	 6748.0	 6748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6069	 2268	 0.00126	 0.01124	 0.0	 1613.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6069	 7180	 0.00048	 0.00527	 0.0	 1547.0	 5970.0	 5970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6069	 6293	 0.00082	 0.00938	 0.0	 1580.0	 3355.0	 3355.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1968	 9192	 0.00028	 0.003502	 0.0	 8992.0	 8992.0	 8992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1968	 3493	 0.691467	 4.414711	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1968	 955	 0.02004	 0.0916	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1968	 228	 0.841911	 4.768444	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1968	 6826	 0.026	 0.08948	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1968	 8964	 0.002631	 0.011889	 0.0	 299.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1968	 5776	 0.7232	 1.944	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9192	 955	 0.156169	 0.546756	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9192	 6826	 0.168809	 0.580622	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9192	 8964	 0.019222	 0.068209	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8574	 1616	 0.00039	 0.00386	 0.0	 1415.0	 8142.0	 8142.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8574	 1163	 0.00096	 0.01138	 0.0	 1448.0	 2766.0	 2766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8574	 9064	 0.00037	 0.00325	 0.0	 1415.0	 9657.0	 9657.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8574	 8921	 0.00029	 0.00339	 0.0	 1580.0	 9284.0	 9284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3493	 2299	 0.009458	 0.158871	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2299	 4423	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6826	 2299	 0.312951	 7.130667	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 2299	 0.247649	 1.075911	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4427	 2299	 0.06056	 0.18612	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8335	 2299	 2.142489	 4.347733	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5155	 2299	 0.07132	 1.068889	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	271	 2299	 0.02268	 0.08652	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2449	 2299	 2.007778	 4.494222	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 2299	 0.006178	 0.028938	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4495	 2299	 0.027711	 0.260951	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3493	 5587	 0.0	 0.000222	 0.0	 299.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4586	 3493	 0.00692	 0.337378	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	228	 3493	 0.025991	 0.10048	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6826	 3493	 0.083711	 0.8648	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 3493	 0.447378	 1.862089	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4427	 3493	 0.062169	 0.153191	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8335	 3493	 2.492533	 4.725778	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5155	 3493	 0.020271	 0.08244	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	271	 3493	 0.11416	 1.777556	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5776	 3493	 0.574978	 2.992578	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2449	 3493	 1.887067	 4.964444	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 3493	 0.250778	 0.817422	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4495	 3493	 0.007049	 0.029609	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5587	 4586	 0.003049	 0.020218	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4423	 4586	 0.002911	 0.020262	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4929	 2870	 4e-05	 0.00041	 0.0	 757.0	 76679.0	 76679.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4929	 659	 0.00087	 0.01087	 0.0	 1283.0	 2897.0	 2897.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4929	 1037	 4e-05	 0.00046	 0.0	 757.0	 68410.0	 68410.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4929	 659	 0.00095	 0.00924	 0.0	 1481.0	 3401.0	 3401.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1815	 5210	 0.528017	 2.636157	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1815	 1445	 0.032031	 0.128659	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1616	 7762	 0.00044	 0.0032	 0.0	 1645.0	 9780.0	 9780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1616	 2520	 0.00046	 0.00489	 0.0	 1711.0	 6432.0	 6432.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9064	 7762	 0.0003	 0.00352	 0.0	 1580.0	 8942.0	 8942.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9064	 89	 0.00051	 0.00454	 0.0	 1645.0	 6915.0	 6915.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1317	 659	 0.00068	 0.00746	 0.0	 1613.0	 4217.0	 4217.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1317	 8605	 0.00093	 0.01022	 0.0	 1744.0	 3079.0	 3079.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8605	 1367	 4e-05	 0.0004	 0.0	 1481.0	 78577.0	 78577.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8605	 8921	 0.00078	 0.00698	 0.0	 1744.0	 4498.0	 4498.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1163	 1676	 4e-05	 0.00043	 0.0	 1580.0	 73144.0	 73144.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1163	 7051	 0.00025	 0.00309	 0.0	 1678.0	 10190.0	 10190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	913	 7762	 0.00047	 0.00538	 0.0	 1613.0	 5849.0	 5849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2107	 7762	 0.00046	 0.00548	 0.0	 1744.0	 5744.0	 5744.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2107	 5996	 0.00016	 0.00173	 0.0	 1843.0	 18181.0	 18181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2107	 6293	 0.00166	 0.01471	 0.0	 1744.0	 2134.0	 2134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	913	 7762	 0.00051	 0.00512	 0.0	 1777.0	 6140.0	 6140.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6704	 8921	 0.00021	 0.00248	 0.0	 1514.0	 12692.0	 12692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	228	 4586	 0.004391	 0.021689	 0.0	 286.0	 1428.0	 1428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2441	 6293	 0.00024	 0.00289	 0.0	 1645.0	 10893.0	 10893.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	955	 3506	 0.0	 0.000222	 0.0	 338.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	955	 8964	 0.01788	 0.100471	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3506	 2908	 0.006458	 0.039982	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	228	 6826	 0.106151	 0.993333	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	228	 5776	 0.699778	 3.232311	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8964	 6826	 0.257058	 0.43592	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5776	 6826	 0.002769	 0.011449	 0.0	 2682.0	 2682.0	 2682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	659	 8329	 0.00034	 0.00305	 0.0	 1580.0	 10293.0	 10293.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	659	 7051	 0.00123	 0.01255	 0.0	 1843.0	 2505.0	 2505.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	659	 9239	 6e-05	 0.00065	 0.0	 1415.0	 48391.0	 48391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	659	 7960	 6e-05	 0.00063	 0.0	 1514.0	 49913.0	 49913.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	659	 6233	 6e-05	 0.00055	 0.0	 1744.0	 57093.0	 57093.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	659	 5416	 0.00079	 0.00968	 0.0	 1349.0	 3253.0	 3253.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	659	 6798	 7e-05	 0.00079	 0.0	 39828.0	 39828.0	 39828.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	792	 3279	 0.0	 0.000222	 0.0	 377.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 792	 2.064178	 7.545333	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7279	 792	 0.153711	 0.482489	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8335	 792	 0.015809	 0.12368	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2449	 792	 0.057978	 0.363422	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 792	 0.6932	 2.196889	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4495	 792	 0.560356	 2.395867	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5416	 2267	 0.00024	 0.00213	 0.0	 757.0	 14737.0	 14737.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5416	 7637	 0.00093	 0.00884	 0.0	 1283.0	 3554.0	 3554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8964	 2168	 0.0	 0.000222	 0.0	 312.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3659	 5996	 0.00018	 0.00204	 0.0	 1777.0	 15425.0	 15425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5762	 5996	 0.00018	 0.00208	 0.0	 757.0	 15130.0	 15130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3242	 5097	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 3242	 0.02068	 0.093391	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4427	 3242	 0.777778	 7.408	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3242	 7279	 0.00884	 0.07292	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	271	 3242	 0.131671	 8.295556	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3242	 1611	 0.082462	 0.568222	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5097	 1611	 0.0042	 0.02624	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8181	 8179	 0.00031	 0.00317	 0.0	 1251.0	 9918.0	 9918.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8181	 7762	 0.00043	 0.00498	 0.0	 1481.0	 6320.0	 6320.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9025	 7762	 0.00042	 0.00508	 0.0	 1711.0	 6197.0	 6197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 4427	 0.110671	 0.773067	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 7279	 0.00912	 0.037609	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 8335	 0.098049	 0.598711	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 5155	 0.019031	 1.160356	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 271	 0.024071	 0.915733	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2449	 7563	 1.484267	 4.479111	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 7563	 0.011578	 0.063271	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4495	 7563	 0.654889	 1.839111	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7563	 1611	 0.022049	 0.10076	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4427	 7279	 0.459867	 2.604711	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4427	 8335	 2.320222	 6.088	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4427	 5155	 0.006369	 0.048089	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4427	 271	 0.006631	 0.0432	 0.0	 723.0	 723.0	 723.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2449	 4427	 2.567244	 6.767111	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 4427	 0.309889	 1.214178	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4495	 4427	 0.009191	 0.043289	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4427	 1611	 0.691022	 5.239556	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5210	 1445	 0.002669	 0.01718	 0.0	 1817.0	 1817.0	 1817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8179	 5509	 0.00074	 0.00694	 0.0	 1251.0	 4526.0	 4526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8179	 7762	 0.00068	 0.008	 0.0	 1547.0	 3935.0	 3935.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7279	 4014	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8335	 7279	 0.00524	 0.030631	 0.0	 1017.0	 1017.0	 1017.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5155	 7279	 0.33932	 3.814667	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	271	 7279	 0.22696	 2.614933	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2449	 7279	 0.190671	 0.719378	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 7279	 1.050222	 2.105556	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4495	 7279	 1.431644	 4.294578	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1611	 7279	 0.022618	 0.161089	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5509	 1579	 0.00088	 0.00895	 0.0	 1810.0	 3513.0	 3513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8335	 1531	 0.0	 0.000222	 0.0	 299.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5155	 8335	 1.827778	 7.768	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2449	 8335	 0.020849	 0.153382	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 8335	 0.156231	 0.656267	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4495	 8335	 0.176498	 0.891556	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7762	 2268	 0.00067	 0.00777	 0.0	 1613.0	 4051.0	 4051.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5155	 271	 0.004578	 0.061889	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5155	 2908	 0.01348	 0.05932	 0.0	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 5155	 0.066391	 2.802622	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4495	 5155	 0.194258	 2.220444	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5155	 1611	 0.008151	 0.072822	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	271	 2908	 0.016502	 0.055382	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 271	 0.0806	 4.633778	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4495	 271	 0.831556	 3.729644	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	271	 1611	 0.007951	 0.074151	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1579	 5848	 0.0004	 0.00362	 0.0	 1613.0	 8673.0	 8673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7051	 8847	 0.00015	 0.00177	 0.0	 1580.0	 17783.0	 17783.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5776	 8229	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	317	 6233	 2e-05	 0.00022	 0.0	 1678.0	 142990.0	 142990.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 2449	 0.02864	 0.172902	 0.0	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2449	 4495	 0.017591	 0.1404	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4665	 4495	 0.00752	 0.031711	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1611	 8420	 0.0	 0.000222	 0.0	 546.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8768	 2283	 0.032587	 0.058388	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	636	 2283	 0.029752	 0.070686	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4388	 4008	 0.00699	 0.04244	 0.0	 476.0	 735.0	 735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4008	 7532	 0.0008	 0.006081	 0.0	 5151.0	 5151.0	 5151.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4008	 6006	 0.004669	 0.041919	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4008	 6006	 0.00476	 0.04106	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6999	 2041	 0.00146	 0.0163	 0.0	 1316.0	 2946.0	 2946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6999	 2041	 0.00098	 0.01485	 0.0	 1218.0	 3239.0	 3239.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6999	 2041	 0.00143	 0.01661	 0.0	 1119.0	 2891.0	 2891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1506	 6999	 0.00209	 0.0241	 0.0	 1909.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1506	 6999	 0.00273	 0.02677	 0.0	 1448.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1506	 6999	 0.00279	 0.02623	 0.0	 1251.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5521	 815	 0.007479	 0.032207	 0.0	 956.0	 956.0	 956.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5521	 2127	 0.04319	 0.16186	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1617	 3294	 0.007256	 0.029702	 0.0	 1034.0	 1034.0	 1034.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3294	 6055	 0.006488	 0.036041	 0.0	 863.0	 863.0	 863.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3788	 4558	 0.028653	 0.066364	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7112	 3788	 0.010463	 0.027446	 0.0	 1076.0	 1076.0	 1076.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1438	 3173	 0.012409	 0.071919	 0.0	 400.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1438	 3173	 0.012659	 0.07045	 0.0	 438.0	 442.0	 442.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3173	 9125	 0.003419	 0.02344	 0.0	 419.0	 1334.0	 1334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3173	 7432	 0.002469	 0.01486	 0.0	 2097.0	 2097.0	 2097.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3173	 5497	 0.00682	 0.03368	 0.0	 457.0	 920.0	 920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3173	 921	 0.02036	 0.09743	 0.0	 318.0	 318.0	 318.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8768	 3765	 0.048	 0.080331	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8768	 3420	 0.00262	 0.008083	 0.0	 3718.0	 3718.0	 3718.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8768	 6537	 0.004107	 0.023083	 0.0	 1348.0	 1348.0	 1348.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8768	 7991	 0.003207	 0.015719	 0.0	 1969.0	 1969.0	 1969.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8768	 716	 0.004727	 0.02143	 0.0	 1440.0	 1440.0	 1440.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8768	 3861	 0.004041	 0.012702	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8768	 2559	 0.017802	 0.037777	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2922	 5424	 0.002934	 0.014273	 0.0	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3641	 2922	 0.006231	 0.032174	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6051	 2937	 0.026876	 0.085248	 0.0	 354.0	 354.0	 354.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6051	 6367	 0.050636	 0.099223	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	979	 3329	 0.045347	 0.092	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5804	 3329	 0.005231	 0.013504	 0.0	 2182.0	 2182.0	 2182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1499	 8659	 0.024752	 0.057446	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1499	 7932	 0.015083	 0.065182	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1499	 8925	 0.03986	 0.070686	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5198	 1499	 0.036231	 0.064248	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1499	 4684	 0.004537	 0.022041	 0.0	 1404.0	 1404.0	 1404.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9111	 7560	 0.052603	 0.157802	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8925	 7560	 0.005562	 0.024083	 0.0	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8925	 7560	 0.005446	 0.024554	 0.0	 1256.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3614	 7560	 0.009107	 0.051661	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7560	 761	 0.00419	 0.009868	 0.0	 2947.0	 2947.0	 2947.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4518	 7560	 0.024281	 0.13338	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4518	 7560	 0.02376	 0.123496	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5015	 7560	 0.005331	 0.020752	 0.0	 1475.0	 1475.0	 1475.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4570	 7068	 0.001107	 0.004603	 0.0	 6673.0	 6673.0	 6673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7068	 7823	 0.005628	 0.030702	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	716	 8108	 0.024628	 0.130893	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	716	 8108	 0.024132	 0.133463	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5962	 8108	 0.01419	 0.07062	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5962	 8108	 0.014471	 0.069182	 0.0	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6761	 8408	 0.008372	 0.045231	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6942	 6761	 0.024628	 0.097983	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6761	 7087	 0.002471	 0.009331	 0.0	 3273.0	 3273.0	 3273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	337	 1873	 0.025702	 0.144587	 0.0	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4184	 337	 0.003421	 0.019752	 0.0	 1576.0	 1576.0	 1576.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3534	 45	 0.004562	 0.017174	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	45	 915	 0.018868	 0.083661	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	45	 4877	 0.01019	 0.027917	 0.0	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8830	 3534	 0.019471	 0.064058	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6258	 1681	 0.053446	 0.118207	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1681	 5539	 0.049521	 0.123438	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2677	 5055	 0.00914	 0.042039	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5055	 921	 0.004711	 0.021591	 0.0	 1430.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1450	 9237	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4693	 1450	 0.00405	 0.021132	 0.0	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4693	 1450	 0.004587	 0.020711	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9237	 3683	 0.044182	 0.091041	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9237	 4536	 0.022653	 0.047421	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9237	 7484	 0.058876	 0.108463	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	457	 3572	 0.013174	 0.026992	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7336	 457	 0.001273	 0.002818	 0.0	 10216.0	 10216.0	 10216.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1698	 1617	 0.009471	 0.048769	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5966	 3474	 0.017388	 0.04138	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3474	 8897	 0.017339	 0.054661	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5424	 4605	 0.025033	 0.137942	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5424	 4605	 0.024521	 0.140653	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4605	 7181	 0.021198	 0.056041	 0.0	 528.0	 528.0	 528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4605	 8174	 0.007174	 0.035	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2678	 4605	 0.010826	 0.029992	 0.0	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2678	 4605	 0.012876	 0.028058	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2415	 7744	 0.034248	 0.143124	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6033	 7744	 0.015421	 0.066364	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5198	 8659	 0.014512	 0.035901	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1119	 1438	 0.00863	 0.054419	 0.0	 533.0	 574.0	 574.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1119	 1438	 0.008461	 0.055479	 0.0	 514.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 4280	 0.013256	 0.073248	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8978	 4280	 0.004033	 0.018174	 0.0	 1697.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	636	 3765	 0.016008	 0.027066	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5223	 3614	 0.013537	 0.070083	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7793	 5223	 0.004744	 0.024876	 0.0	 1248.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3420	 2776	 0.014364	 0.037438	 0.0	 788.0	 788.0	 788.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8319	 2249	 0.010364	 0.020314	 0.0	 1386.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2249	 3669	 0.007289	 0.018207	 0.0	 1611.0	 1611.0	 1611.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8360	 1500	 0.011744	 0.052446	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7456	 8360	 0.015438	 0.062876	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9010	 6568	 0.00157	 0.01612	 0.0	 1020.0	 2976.0	 2976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9010	 6568	 0.00154	 0.01643	 0.0	 1020.0	 2921.0	 2921.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3641	 5424	 0.001967	 0.008438	 0.0	 3646.0	 3646.0	 3646.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5424	 8272	 0.01162	 0.033653	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1143	 888	 0.006901	 0.04661	 0.0	 419.0	 671.0	 671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1143	 888	 0.00782	 0.04568	 0.0	 438.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2865	 888	 0.005401	 0.0343	 0.0	 381.0	 910.0	 910.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	665	 888	 0.011419	 0.07275	 0.0	 381.0	 429.0	 429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4388	 6006	 0.01044	 0.05919	 0.0	 476.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8923	 1073	 0.050314	 0.112132	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8923	 1073	 0.057017	 0.109893	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1073	 4275	 0.007	 0.028231	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1073	 8446	 0.010719	 0.040868	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1073	 4668	 0.04443	 0.10976	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1073	 568	 0.021372	 0.121033	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1073	 884	 0.020579	 0.095331	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2914	 8923	 0.02386	 0.06986	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8852	 2914	 0.062901	 0.105628	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2914	 2127	 0.035686	 0.149314	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6502	 2914	 0.00181	 0.006876	 0.0	 4443.0	 4443.0	 4443.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6501	 2914	 0.002628	 0.01462	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6501	 2914	 0.002983	 0.014331	 0.0	 2158.0	 2158.0	 2158.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	422	 2914	 0.006157	 0.03114	 0.0	 996.0	 996.0	 996.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2022	 7461	 0.022	 0.043066	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1416	 2022	 0.013438	 0.033479	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2022	 8549	 0.013488	 0.028893	 0.0	 991.0	 991.0	 991.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3421	 9178	 0.114058	 0.230033	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9178	 944	 0.062901	 0.133777	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9178	 1981	 0.041868	 0.106554	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3415	 8315	 0.052347	 0.07786	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8315	 5570	 0.003099	 0.006174	 0.0	 4573.0	 4573.0	 4573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	889	 7340	 0.04357	 0.108678	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	889	 8173	 0.020893	 0.043289	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4558	 8897	 0.035289	 0.072058	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2127	 8923	 0.050579	 0.074298	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4069	 8923	 0.042934	 0.087917	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	815	 7121	 0.036711	 0.086397	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7121	 8319	 0.053124	 0.100066	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7121	 4065	 0.022959	 0.041727	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3967	 1641	 0.00476	 0.023868	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7737	 3967	 0.005529	 0.011182	 0.0	 2533.0	 2533.0	 2533.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7572	 727	 0.00183	 0.02821	 0.0	 1678.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7455	 7572	 0.00198	 0.02074	 0.0	 1218.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8880	 5954	 0.022917	 0.094893	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8880	 5954	 0.023347	 0.092868	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5954	 2998	 0.030364	 0.073256	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5954	 6453	 0.004562	 0.020132	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5954	 6453	 0.010562	 0.020686	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	944	 5954	 0.01838	 0.07314	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5954	 5027	 0.005628	 0.029702	 0.0	 1045.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5954	 5027	 0.005777	 0.029273	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2813	 5954	 0.014529	 0.236802	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2582	 1737	 0.005818	 0.032182	 0.0	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2582	 4693	 0.003636	 0.021843	 0.0	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3440	 2041	 0.00318	 0.02624	 0.0	 1119.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3440	 7455	 0.00442	 0.03649	 0.0	 1251.0	 1312.0	 1312.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4599	 1647	 0.005099	 0.027868	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4599	 1737	 0.00995	 0.049397	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4599	 1737	 0.01014	 0.048397	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4599	 1682	 0.007917	 0.04757	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4599	 93	 0.004008	 0.022182	 0.0	 1402.0	 1402.0	 1402.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4599	 206	 0.006603	 0.039124	 0.0	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8319	 5637	 0.00657	 0.028281	 0.0	 1088.0	 1088.0	 1088.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7340	 8319	 0.071471	 0.124661	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7340	 8319	 0.069983	 0.127058	 0.0	 218.0	 218.0	 218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8319	 3669	 0.00743	 0.018182	 0.0	 1609.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8830	 7796	 0.004653	 0.024339	 0.0	 1275.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8897	 8830	 0.007157	 0.03462	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8897	 8830	 0.007298	 0.033909	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6780	 7777	 0.00024	 0.00281	 0.0	 1218.0	 11201.0	 11201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5408	 7246	 0.010711	 0.056603	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3746	 5408	 0.064273	 0.068058	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8168	 5583	 0.013917	 0.06676	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8168	 8599	 0.034298	 0.076091	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4570	 3151	 0.00676	 0.044942	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4570	 4184	 0.025579	 0.109438	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4570	 4184	 0.026091	 0.107198	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3309	 3387	 0.00319	 0.01543	 0.0	 2005.0	 2005.0	 2005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3387	 2763	 0.003669	 0.014628	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2879	 1585	 0.001653	 0.007331	 0.0	 4204.0	 4204.0	 4204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 2879	 0.009661	 0.04095	 0.0	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1506	 9010	 0.00089	 0.00981	 0.0	 1152.0	 3207.0	 3207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1506	 9010	 0.00087	 0.01	 0.0	 1316.0	 3147.0	 3147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9010	 7777	 0.00114	 0.01867	 0.0	 1448.0	 1689.0	 1689.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4894	 2892	 0.034661	 0.089231	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1098	 4894	 0.009463	 0.018603	 0.0	 2114.0	 2114.0	 2114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2831	 7101	 0.032777	 0.061248	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6867	 2831	 0.029182	 0.043207	 0.0	 606.0	 606.0	 606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6758	 5966	 0.012826	 0.022587	 0.0	 1217.0	 1217.0	 1217.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1967	 9111	 0.01519	 0.065017	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	390	 9111	 0.002107	 0.009	 0.0	 3418.0	 3418.0	 3418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9111	 4518	 0.010099	 0.046587	 0.0	 663.0	 663.0	 663.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	206	 1647	 0.001934	 0.009008	 0.0	 3429.0	 3429.0	 3429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6258	 7461	 0.041537	 0.116843	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6942	 7932	 0.013091	 0.050041	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1084	 7101	 0.003058	 0.005579	 0.0	 4965.0	 4965.0	 4965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1677	 8880	 0.008554	 0.035397	 0.0	 868.0	 868.0	 868.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9210	 5456	 0.020314	 0.102727	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5081	 5456	 0.005008	 0.025364	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5539	 5456	 0.042182	 0.161132	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7790	 1314	 0.00014	 0.000581	 0.0	 52855.0	 52855.0	 52855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3437	 2163	 0.001339	 0.007438	 0.0	 4180.0	 4180.0	 4180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2461	 1585	 0.004223	 0.009347	 0.0	 3080.0	 3080.0	 3080.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1585	 5565	 0.016314	 0.034562	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8978	 1585	 0.009331	 0.045339	 0.0	 683.0	 683.0	 683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2461	 4009	 0.00038	 0.002769	 0.0	 11302.0	 11302.0	 11302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8978	 2461	 0.007066	 0.043107	 0.0	 724.0	 724.0	 724.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1843	 1967	 0.003124	 0.017231	 0.0	 1804.0	 1804.0	 1804.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2561	 5467	 0.020512	 0.048562	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4069	 5467	 0.016934	 0.03314	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9026	 3641	 0.011083	 0.030769	 0.0	 966.0	 966.0	 966.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 6599	 0.024314	 0.099174	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 6599	 0.024769	 0.097058	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 6599	 0.025231	 0.09495	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 5159	 0.012917	 0.049612	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 3281	 0.048058	 0.135157	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 4009	 0.009372	 0.048876	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 5457	 0.00538	 0.031752	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 5457	 0.005273	 0.029397	 0.0	 1058.0	 1058.0	 1058.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	480	 8910	 0.044562	 0.09762	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6599	 3844	 0.017876	 0.097091	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6599	 3547	 0.037207	 0.166008	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7455	 8885	 0.00018	 0.00154	 0.0	 987.0	 28455.0	 28455.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7455	 8885	 0.00023	 0.00194	 0.0	 889.0	 22584.0	 22584.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1263	 2419	 0.005669	 0.040521	 0.0	 514.0	 773.0	 773.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1263	 4788	 0.001581	 0.012159	 0.0	 381.0	 2577.0	 2577.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1263	 4788	 0.001409	 0.013781	 0.0	 400.0	 2281.0	 2281.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1263	 3505	 0.00111	 0.0075	 0.0	 438.0	 4167.0	 4167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1263	 557	 0.0115	 0.07662	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2211	 2937	 0.002661	 0.01286	 0.0	 2406.0	 2406.0	 2406.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1737	 4693	 0.010793	 0.046942	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	979	 9210	 0.023826	 0.100992	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9210	 7608	 0.014603	 0.07986	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9210	 5081	 0.026132	 0.099818	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8020	 3883	 0.002289	 0.012554	 0.0	 2476.0	 2476.0	 2476.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8020	 6258	 0.00743	 0.030719	 0.0	 1000.0	 1000.0	 1000.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7554	 3415	 0.014653	 0.029174	 0.0	 968.0	 968.0	 968.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5962	 7554	 0.016388	 0.04286	 0.0	 689.0	 689.0	 689.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4536	 8983	 0.056248	 0.122041	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	343	 8983	 0.024901	 0.049099	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4643	 7181	 0.026554	 0.061851	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3421	 6739	 0.073678	 0.305793	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3094	 3421	 0.029083	 0.060017	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3421	 66	 0.021893	 0.134521	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1324	 5552	 0.018983	 0.03914	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5552	 5676	 0.024529	 0.041612	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7077	 5443	 0.039421	 0.085686	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7340	 5443	 0.039421	 0.085769	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7242	 7077	 0.00876	 0.016901	 0.0	 1660.0	 1660.0	 1660.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4028	 7242	 0.006967	 0.018248	 0.0	 1618.0	 1618.0	 1618.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8372	 2763	 0.025099	 0.107901	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3683	 8372	 0.02605	 0.103438	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5198	 2263	 0.012719	 0.033719	 0.0	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2263	 7793	 0.022273	 0.043661	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8046	 5219	 0.00124	 0.006653	 0.0	 4668.0	 4668.0	 4668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2167	 5219	 0.001587	 0.007636	 0.0	 4051.0	 4051.0	 4051.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6133	 3781	 0.006207	 0.032331	 0.0	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6133	 3781	 0.006083	 0.032942	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3781	 3746	 0.001314	 0.005446	 0.0	 5639.0	 5639.0	 5639.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4275	 435	 0.003851	 0.01662	 0.0	 1852.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3006	 8029	 0.005124	 0.031934	 0.0	 977.0	 977.0	 977.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8978	 8029	 0.005008	 0.029562	 0.0	 1054.0	 1054.0	 1054.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	589	 8174	 0.048331	 0.094372	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	589	 2602	 0.015678	 0.073826	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2679	 868	 0.005579	 0.019174	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	343	 2679	 0.029397	 0.077132	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1682	 868	 0.002901	 0.006802	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1682	 93	 0.004769	 0.020826	 0.0	 1479.0	 1479.0	 1479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1682	 8709	 0.031388	 0.06305	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1682	 3890	 0.032587	 0.068752	 0.0	 416.0	 416.0	 416.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1682	 1353	 0.042802	 0.083983	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3844	 3547	 0.01214	 0.069124	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2892	 1873	 0.008388	 0.017033	 0.0	 2324.0	 2324.0	 2324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8925	 8746	 0.008521	 0.046653	 0.0	 667.0	 667.0	 667.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8925	 8505	 0.003331	 0.013818	 0.0	 2223.0	 2223.0	 2223.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2677	 2419	 0.016729	 0.090401	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2677	 6046	 0.01526	 0.081479	 0.0	 495.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2677	 8551	 0.00905	 0.068219	 0.0	 457.0	 460.0	 460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2677	 1922	 0.01205	 0.08575	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2677	 6971	 0.007841	 0.04113	 0.0	 495.0	 755.0	 755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	84	 239	 0.002413	 0.010686	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	884	 84	 0.005041	 0.022769	 0.0	 1355.0	 1355.0	 1355.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2386	 36	 0.00126	 0.007531	 0.0	 419.0	 4137.0	 4137.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7737	 2068	 0.00176	 0.007603	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7737	 2068	 0.00157	 0.00862	 0.0	 3606.0	 3606.0	 3606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8852	 2561	 0.02743	 0.059157	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1677	 1447	 0.028992	 0.060893	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3531	 2415	 0.012942	 0.051851	 0.0	 592.0	 592.0	 592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1084	 3531	 0.071157	 0.104149	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1171	 6695	 0.002017	 0.010686	 0.0	 2905.0	 2905.0	 2905.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3141	 6695	 0.00195	 0.009364	 0.0	 3303.0	 3303.0	 3303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3141	 6695	 0.001992	 0.009174	 0.0	 3365.0	 3365.0	 3365.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1324	 574	 0.027017	 0.074521	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	574	 7077	 0.025107	 0.072339	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4341	 3730	 0.002942	 0.006248	 0.0	 4574.0	 4574.0	 4574.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3730	 3828	 0.006983	 0.028678	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1873	 5563	 0.049636	 0.077364	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8797	 5563	 0.071752	 0.121198	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	390	 5515	 0.00219	 0.009174	 0.0	 3350.0	 3350.0	 3350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6076	 390	 0.018719	 0.067983	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8978	 5159	 0.006339	 0.025397	 0.0	 1207.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7246	 23	 0.011876	 0.064967	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6739	 4372	 0.004603	 0.024603	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1782	 6739	 0.037934	 0.102868	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2998	 7296	 0.020818	 0.067711	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2776	 1171	 0.020223	 0.048471	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1171	 3746	 0.00705	 0.034314	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1171	 7250	 0.015388	 0.074008	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1171	 7250	 0.015066	 0.075463	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1324	 34	 0.060331	 0.128752	 0.0	 223.0	 223.0	 223.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	34	 7022	 0.037752	 0.085843	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	34	 636	 0.060471	 0.109992	 0.0	 252.0	 252.0	 252.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5676	 34	 0.021959	 0.050058	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7077	 2130	 0.005347	 0.026198	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4028	 2130	 0.005058	 0.015769	 0.0	 1908.0	 1908.0	 1908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	979	 1107	 0.010256	 0.053223	 0.0	 583.0	 583.0	 583.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3576	 4372	 0.01476	 0.082157	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4643	 1247	 0.047843	 0.112033	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7882	 4161	 0.013909	 0.036793	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4161	 3094	 0.030289	 0.064818	 0.0	 442.0	 442.0	 442.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4161	 1098	 0.026132	 0.123132	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4161	 1098	 0.026628	 0.120562	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8269	 4161	 0.016727	 0.063959	 0.0	 478.0	 478.0	 478.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6651	 5275	 0.002413	 0.010248	 0.0	 3001.0	 3001.0	 3001.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6651	 4184	 0.009	 0.040843	 0.0	 756.0	 756.0	 756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	435	 8446	 0.008421	 0.018488	 0.0	 1555.0	 1555.0	 1555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8514	 8219	 0.014917	 0.034322	 0.0	 845.0	 845.0	 845.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8514	 2790	 0.00743	 0.035942	 0.0	 861.0	 861.0	 861.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5275	 8514	 0.003851	 0.016	 0.0	 1920.0	 1920.0	 1920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1590	 8514	 0.00162	 0.008008	 0.0	 3867.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3477	 7882	 0.014372	 0.045793	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5086	 3477	 0.038678	 0.089967	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7796	 4655	 0.009504	 0.021727	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4655	 4877	 0.018364	 0.096521	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5027	 6453	 0.00195	 0.010669	 0.0	 2913.0	 2913.0	 2913.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6453	 6196	 0.021182	 0.046826	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7336	 7608	 0.031752	 0.131826	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5515	 4518	 0.002917	 0.01238	 0.0	 2484.0	 2484.0	 2484.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	23	 1779	 0.016157	 0.035826	 0.0	 804.0	 804.0	 804.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	23	 3144	 0.003727	 0.020529	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	23	 6002	 0.019992	 0.079231	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3151	 1779	 0.023653	 0.094587	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3144	 1517	 0.009322	 0.049058	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5962	 1517	 0.026727	 0.146752	 0.0	 212.0	 212.0	 212.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5160	 557	 0.000531	 0.002919	 0.0	 10647.0	 10647.0	 10647.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	572	 6196	 0.021992	 0.059397	 0.0	 499.0	 499.0	 499.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	572	 5086	 0.044413	 0.10176	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4044	 572	 0.043223	 0.088562	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3572	 3281	 0.006992	 0.014066	 0.0	 2011.0	 2011.0	 2011.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1698	 5368	 0.007256	 0.028802	 0.0	 1064.0	 1064.0	 1064.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1698	 5368	 0.006471	 0.032636	 0.0	 950.0	 950.0	 950.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1698	 8910	 0.043198	 0.156397	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7823	 5024	 0.016248	 0.04014	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1438	 1143	 0.00206	 0.01393	 0.0	 457.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1438	 1143	 0.002021	 0.01419	 0.0	 495.0	 2204.0	 2204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1438	 36	 0.00324	 0.02076	 0.0	 438.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1438	 36	 0.00318	 0.021159	 0.0	 457.0	 1477.0	 1477.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1324	 7077	 0.031603	 0.070331	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2167	 1324	 0.003132	 0.014554	 0.0	 2122.0	 2122.0	 2122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1509	 1324	 0.006669	 0.032091	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4684	 8746	 0.008934	 0.046298	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	915	 5319	 0.002942	 0.012008	 0.0	 2555.0	 2555.0	 2555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5637	 4065	 0.010942	 0.062207	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7203	 5917	 0.002529	 0.011777	 0.0	 2623.0	 2623.0	 2623.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7203	 507	 0.015107	 0.042769	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8646	 9026	 0.00705	 0.022099	 0.0	 1362.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6065	 3842	 0.038231	 0.105893	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3923	 6065	 0.005901	 0.021289	 0.0	 1430.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	116	 5198	 0.013636	 0.022686	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7022	 636	 0.023826	 0.059364	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7077	 3524	 0.016091	 0.045967	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3524	 4304	 0.017033	 0.053008	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7384	 3842	 0.017744	 0.09686	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5917	 5082	 0.003636	 0.018818	 0.0	 1649.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5917	 5082	 0.003562	 0.019174	 0.0	 1620.0	 1620.0	 1620.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6557	 5607	 0.008256	 0.021909	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5607	 7796	 0.026917	 0.061636	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5730	 4438	 0.022702	 0.057149	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4438	 8272	 0.023983	 0.070124	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3614	 2626	 0.035231	 0.078314	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2626	 8797	 0.02462	 0.053603	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3883	 4944	 0.008091	 0.03214	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	419	 3381	 0.016793	 0.081388	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3381	 1107	 0.008636	 0.047388	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5176	 7077	 0.009364	 0.018207	 0.0	 1543.0	 1543.0	 1543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7077	 8173	 0.023331	 0.063727	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7077	 498	 0.014983	 0.033579	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3141	 6133	 0.004636	 0.019678	 0.0	 1563.0	 1563.0	 1563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3141	 6133	 0.004727	 0.019273	 0.0	 1592.0	 1592.0	 1592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3006	 157	 0.018446	 0.089686	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8978	 3006	 0.011529	 0.056587	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8091	 6258	 0.00862	 0.021587	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8091	 3171	 0.005702	 0.013017	 0.0	 2223.0	 2223.0	 2223.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7130	 645	 0.048256	 0.078099	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	645	 4297	 0.065529	 0.159802	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6033	 645	 0.02681	 0.110702	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	66	 1782	 0.04538	 0.142983	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1084	 3309	 0.024992	 0.097777	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8782	 3309	 0.020256	 0.109372	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3309	 521	 0.024636	 0.095653	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2211	 5081	 0.003364	 0.017669	 0.0	 1757.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3669	 8821	 0.018463	 0.039124	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8821	 1229	 0.021636	 0.060793	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7280	 116	 0.01786	 0.039711	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2419	 3505	 0.00588	 0.03186	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5804	 7336	 0.045058	 0.177512	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7336	 2733	 0.003686	 0.017711	 0.0	 1747.0	 1747.0	 1747.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7336	 2733	 0.003612	 0.018058	 0.0	 1716.0	 1716.0	 1716.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7336	 2733	 0.007876	 0.021066	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2256	 7336	 0.03186	 0.159347	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8797	 3576	 0.034901	 0.071347	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1856	 5368	 0.006339	 0.033281	 0.0	 933.0	 933.0	 933.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1856	 5368	 0.006207	 0.033917	 0.0	 917.0	 917.0	 917.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3547	 5368	 0.006207	 0.034983	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6523	 8978	 0.006289	 0.024661	 0.0	 1242.0	 1242.0	 1242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6523	 7594	 0.002554	 0.01376	 0.0	 2258.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	944	 1447	 0.003579	 0.01486	 0.0	 2067.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5583	 1843	 0.01495	 0.02843	 0.0	 984.0	 984.0	 984.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4877	 7375	 0.011727	 0.028934	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7375	 8646	 0.013843	 0.048909	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1873	 1843	 0.032388	 0.080711	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1873	 1843	 0.011719	 0.074793	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1843	 6076	 0.00057	 0.002612	 0.0	 11816.0	 11816.0	 11816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5119	 1270	 0.012554	 0.026314	 0.0	 1084.0	 1084.0	 1084.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5962	 5119	 0.022554	 0.049397	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	944	 2813	 0.005438	 0.021669	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1668	 1506	 0.00079	 0.00721	 0.0	 1119.0	 4355.0	 4355.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1668	 3981	 0.00023	 0.00228	 0.0	 1119.0	 13785.0	 13785.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7737	 9145	 0.002248	 0.012083	 0.0	 2571.0	 2571.0	 2571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7737	 9145	 0.002198	 0.012314	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7340	 7782	 0.014727	 0.064099	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	239	 7340	 0.016364	 0.040901	 0.0	 718.0	 718.0	 718.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4668	 7340	 0.024471	 0.063686	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8322	 3885	 0.00037	 0.00429	 0.0	 1185.0	 7336.0	 7336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9194	 3885	 0.00201	 0.02375	 0.0	 1283.0	 1326.0	 1326.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3885	 2942	 9e-05	 0.00093	 0.0	 1415.0	 33807.0	 33807.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3885	 1905	 9e-05	 0.00095	 0.0	 1415.0	 33102.0	 33102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6046	 9144	 0.004969	 0.034979	 0.0	 438.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6046	 9144	 0.00468	 0.033031	 0.0	 419.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9144	 6434	 0.00076	 0.007909	 0.0	 629.0	 5553.0	 5553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9144	 5497	 0.020539	 0.080461	 0.0	 476.0	 581.0	 581.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1873	 2790	 0.024562	 0.099231	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1873	 8797	 0.103397	 0.231174	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1873	 66	 0.063843	 0.141661	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8322	 727	 0.00059	 0.00906	 0.0	 1810.0	 5309.0	 5309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6046	 6434	 0.001979	 0.02175	 0.0	 2021.0	 2021.0	 2021.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6046	 2110	 0.005281	 0.040039	 0.0	 495.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6046	 557	 0.012281	 0.069219	 0.0	 495.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6046	 6971	 0.00668	 0.04144	 0.0	 533.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6434	 6158	 0.00725	 0.03801	 0.0	 553.0	 1141.0	 1141.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3981	 2041	 0.00225	 0.02188	 0.0	 1415.0	 1437.0	 1437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6006	 1922	 0.00525	 0.03749	 0.0	 514.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6006	 1922	 0.00605	 0.03069	 0.0	 514.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3669	 3263	 0.054793	 0.13405	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7782	 3669	 0.019099	 0.076488	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3669	 6867	 0.035686	 0.057678	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6758	 7054	 0.00481	 0.020579	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6758	 7054	 0.004909	 0.020149	 0.0	 1524.0	 1524.0	 1524.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6758	 4304	 0.010843	 0.055512	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6758	 4304	 0.012289	 0.054397	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	498	 6758	 0.003562	 0.018124	 0.0	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8717	 8219	 0.038017	 0.081934	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8717	 1098	 0.020149	 0.083124	 0.0	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8717	 6732	 0.009554	 0.040959	 0.0	 752.0	 752.0	 752.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2813	 8232	 0.008331	 0.043322	 0.0	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8232	 1981	 0.02114	 0.114479	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1084	 3263	 0.017488	 0.03838	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7054	 4232	 0.00381	 0.019256	 0.0	 1610.0	 1610.0	 1610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4028	 4232	 0.001397	 0.005802	 0.0	 5293.0	 5293.0	 5293.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2279	 6258	 0.004719	 0.024603	 0.0	 1261.0	 1261.0	 1261.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2279	 6258	 0.00462	 0.025058	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3171	 6258	 0.005413	 0.027876	 0.0	 1113.0	 1113.0	 1113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6258	 5804	 0.032041	 0.196413	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1970	 6258	 0.002198	 0.022248	 0.0	 1413.0	 1413.0	 1413.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6258	 190	 0.00262	 0.018463	 0.0	 1694.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6258	 419	 0.030347	 0.112149	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3828	 7384	 0.014512	 0.05981	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1270	 8274	 0.005438	 0.009124	 0.0	 2974.0	 2974.0	 2974.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9125	 1314	 0.005169	 0.022219	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	716	 6537	 0.007793	 0.029769	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	716	 7991	 0.006091	 0.028653	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4184	 5024	 0.02876	 0.060388	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1641	 1911	 0.02443	 0.09576	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5962	 1911	 0.009083	 0.03857	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8797	 761	 0.048157	 0.08462	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4944	 2279	 0.002512	 0.013826	 0.0	 2248.0	 2248.0	 2248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8274	 6304	 0.012298	 0.026826	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8408	 8599	 0.022744	 0.133521	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5319	 4877	 0.022554	 0.088876	 0.0	 345.0	 345.0	 345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7130	 8709	 0.019231	 0.033802	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8897	 6557	 0.010017	 0.022711	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8897	 507	 0.00219	 0.011843	 0.0	 2623.0	 2623.0	 2623.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5730	 5706	 0.019281	 0.064488	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2602	 5706	 0.02119	 0.091727	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4297	 8803	 0.003099	 0.013893	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1084	 8803	 0.004132	 0.021959	 0.0	 1414.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1084	 8803	 0.004041	 0.02238	 0.0	 1389.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1084	 8782	 0.002471	 0.010901	 0.0	 2826.0	 2826.0	 2826.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7777	 9194	 0.002	 0.017	 0.0	 1283.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1199	 9194	 0.0016	 0.01758	 0.0	 1119.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8408	 332	 0.027397	 0.111917	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8408	 7087	 0.008752	 0.044802	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	716	 6304	 0.045727	 0.07386	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5804	 8527	 0.044281	 0.119579	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1353	 8527	 0.057612	 0.11224	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4341	 8527	 0.063314	 0.107273	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4028	 5176	 0.006769	 0.017909	 0.0	 1650.0	 1650.0	 1650.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7000	 4184	 0.003273	 0.01157	 0.0	 2628.0	 2628.0	 2628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7000	 542	 0.000248	 0.001331	 0.0	 23331.0	 23331.0	 23331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2733	 2713	 0.010603	 0.045727	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2713	 4341	 0.016273	 0.089678	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3890	 7496	 0.008397	 0.022777	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7496	 1416	 0.013421	 0.036314	 0.0	 816.0	 816.0	 816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8978	 4009	 0.009628	 0.050752	 0.0	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6002	 332	 0.011777	 0.046843	 0.0	 654.0	 654.0	 654.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3746	 332	 0.014446	 0.059967	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5804	 2256	 0.005174	 0.029562	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8272	 2678	 0.069256	 0.110017	 0.0	 243.0	 243.0	 243.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1500	 1963	 0.00524	 0.022124	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5082	 8954	 0.005083	 0.019421	 0.0	 1574.0	 1574.0	 1574.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8954	 1325	 0.004099	 0.013868	 0.0	 2185.0	 2185.0	 2185.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8890	 7280	 0.04181	 0.081397	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8890	 6942	 0.041446	 0.067174	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	36	 2369	 0.008841	 0.0587	 0.0	 476.0	 533.0	 533.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1856	 3547	 0.011876	 0.064	 0.0	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5539	 2211	 0.037579	 0.182612	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	157	 7296	 0.025752	 0.129421	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1963	 8269	 0.00543	 0.011421	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8269	 3923	 0.003727	 0.010066	 0.0	 2943.0	 2943.0	 2943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4304	 7112	 0.015868	 0.053702	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2163	 8890	 0.026388	 0.120603	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8046	 2167	 0.002372	 0.010669	 0.0	 2891.0	 2891.0	 2891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5082	 1325	 0.001289	 0.005041	 0.0	 6071.0	 6071.0	 6071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5082	 3646	 0.001438	 0.006421	 0.0	 4801.0	 4801.0	 4801.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5082	 6933	 0.001471	 0.006289	 0.0	 4891.0	 4891.0	 4891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3981	 1199	 0.00105	 0.01056	 0.0	 1086.0	 2977.0	 2977.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2865	 36	 0.01137	 0.056789	 0.0	 381.0	 546.0	 546.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	665	 36	 0.00519	 0.028151	 0.0	 476.0	 1104.0	 1104.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1641	 5962	 0.030091	 0.150033	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6033	 94	 0.011207	 0.023851	 0.0	 1199.0	 1199.0	 1199.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	94	 8549	 0.073347	 0.103488	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5457	 6367	 0.064149	 0.131041	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1560	 1314	 0.002341	 0.009719	 0.0	 3160.0	 3160.0	 3160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5570	 279	 0.051231	 0.126554	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1229	 279	 0.031967	 0.079413	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1590	 542	 0.00024	 0.001	 0.0	 30716.0	 30716.0	 30716.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5565	 3062	 0.034008	 0.069388	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	521	 1028	 0.003	 0.01243	 0.0	 2471.0	 2471.0	 2471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1028	 7484	 0.036281	 0.073678	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2167	 3237	 0.003587	 0.017231	 0.0	 1795.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1820	 6971	 0.00012	 0.00062	 0.0	 50020.0	 50020.0	 50020.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7456	 6732	 0.006909	 0.039231	 0.0	 793.0	 793.0	 793.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6501	 6502	 0.003314	 0.007017	 0.0	 4071.0	 4071.0	 4071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8910	 8978	 0.011289	 0.063661	 0.0	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8910	 8978	 0.01105	 0.058942	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7594	 8978	 0.007711	 0.039413	 0.0	 787.0	 787.0	 787.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	568	 239	 0.004017	 0.013669	 0.0	 2218.0	 2218.0	 2218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3861	 1247	 0.040521	 0.08386	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2559	 2672	 0.024579	 0.061231	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3062	 4044	 0.067992	 0.151463	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5015	 8505	 0.003579	 0.011942	 0.0	 2534.0	 2534.0	 2534.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6501	 422	 0.00776	 0.021587	 0.0	 1377.0	 1377.0	 1377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8910	 8093	 0.003298	 0.009463	 0.0	 3153.0	 3153.0	 3153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8144	 8093	 0.005157	 0.01376	 0.0	 2150.0	 2150.0	 2150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6055	 8144	 0.009934	 0.034479	 0.0	 881.0	 881.0	 881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3646	 1509	 0.002008	 0.010802	 0.0	 2875.0	 2875.0	 2875.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6933	 3237	 0.001967	 0.011008	 0.0	 2825.0	 2825.0	 2825.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	654	 5807	 0.003219	 0.01439	 0.0	 2143.0	 2143.0	 2143.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	654	 1924	 0.00239	 0.01426	 0.0	 2185.0	 2185.0	 2185.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8675	 6520	 0.00143	 0.013591	 0.0	 591.0	 2312.0	 2312.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8675	 7219	 0.004669	 0.05795	 0.0	 544.0	 544.0	 544.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8675	 1553	 0.00412	 0.043151	 0.0	 610.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8675	 3124	 0.000521	 0.00612	 0.0	 5143.0	 5143.0	 5143.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5448	 4808	 0.005849	 0.02768	 0.0	 273.0	 1117.0	 1117.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4762	 5448	 0.012742	 0.049311	 0.0	 273.0	 621.0	 621.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6411	 7219	 0.00206	 0.01061	 0.0	 2923.0	 2923.0	 2923.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6411	 2005	 0.001591	 0.01	 0.0	 3120.0	 3120.0	 3120.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1278	 1557	 0.00098	 0.00874	 0.0	 1547.0	 3592.0	 3592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1278	 5527	 0.00045	 0.00548	 0.0	 856.0	 5745.0	 5745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4761	 5992	 0.000719	 0.003349	 0.0	 9222.0	 9222.0	 9222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4761	 2257	 0.000919	 0.00687	 0.0	 4558.0	 4558.0	 4558.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4761	 6335	 0.000219	 0.0015	 0.0	 20838.0	 20838.0	 20838.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3278	 2624	 0.00355	 0.019669	 0.0	 591.0	 1581.0	 1581.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3278	 752	 0.00389	 0.02201	 0.0	 495.0	 1414.0	 1414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3278	 7239	 0.00251	 0.01455	 0.0	 629.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4416	 4553	 0.00825	 0.036781	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4416	 4176	 0.000581	 0.00412	 0.0	 591.0	 7592.0	 7592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6775	 8905	 0.00103	 0.01236	 0.0	 1481.0	 2547.0	 2547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6775	 5527	 0.0014	 0.01768	 0.0	 1349.0	 1782.0	 1782.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5438	 356	 0.00088	 0.01169	 0.0	 2695.0	 2695.0	 2695.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3949	 147	 0.001711	 0.01164	 0.0	 629.0	 2685.0	 2685.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3949	 4453	 0.00268	 0.015031	 0.0	 553.0	 2069.0	 2069.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3949	 9048	 0.0018	 0.01132	 0.0	 572.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1122	 4211	 0.00051	 0.00268	 0.0	 476.0	 11579.0	 11579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1122	 2501	 0.000651	 0.003289	 0.0	 419.0	 9422.0	 9422.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3433	 4201	 0.0012	 0.01137	 0.0	 1744.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3433	 6666	 0.00168	 0.02275	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4540	 5992	 0.002331	 0.0225	 0.0	 1397.0	 1397.0	 1397.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4540	 5992	 0.002081	 0.0255	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4540	 688	 0.000781	 0.004979	 0.0	 6268.0	 6268.0	 6268.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4540	 2191	 0.00514	 0.06699	 0.0	 471.0	 471.0	 471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7472	 3494	 0.00088	 0.00804	 0.0	 1942.0	 3906.0	 3906.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7472	 3277	 0.00032	 0.00311	 0.0	 1678.0	 10104.0	 10104.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7472	 219	 0.00015	 0.00197	 0.0	 1020.0	 15988.0	 15988.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7681	 5807	 0.004719	 0.023831	 0.0	 438.0	 1301.0	 1301.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7681	 2257	 0.00669	 0.029979	 0.0	 457.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9161	 8395	 0.001031	 0.01225	 0.0	 2570.0	 2570.0	 2570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9161	 8598	 0.00105	 0.00937	 0.0	 553.0	 3351.0	 3351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9161	 943	 0.00201	 0.01293	 0.0	 400.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2017	 752	 0.002	 0.012229	 0.0	 553.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2017	 1915	 8.1e-05	 0.000521	 0.0	 400.0	 59909.0	 59909.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2017	 6520	 0.00113	 0.010969	 0.0	 2865.0	 2865.0	 2865.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8905	 8742	 0.00195	 0.02538	 0.0	 1241.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8905	 3277	 0.00164	 0.01684	 0.0	 1514.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4631	 5898	 0.006289	 0.06895	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4631	 8986	 0.001169	 0.010229	 0.0	 3069.0	 3069.0	 3069.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4631	 5844	 0.00805	 0.060409	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4631	 5844	 0.00789	 0.061581	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4631	 7219	 0.007159	 0.04164	 0.0	 533.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4631	 7219	 0.007289	 0.040729	 0.0	 533.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4631	 7027	 0.004531	 0.02731	 0.0	 1142.0	 1142.0	 1142.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4631	 1062	 0.004521	 0.033581	 0.0	 533.0	 933.0	 933.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8395	 3407	 0.0005	 0.005081	 0.0	 6187.0	 6187.0	 6187.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8395	 811	 0.00132	 0.006521	 0.0	 4748.0	 4748.0	 4748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5309	 5898	 0.004401	 0.030531	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5309	 1553	 0.000469	 0.003409	 0.0	 629.0	 9180.0	 9180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3042	 3494	 0.00239	 0.02364	 0.0	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3042	 4323	 0.00034	 0.0041	 0.0	 1777.0	 7678.0	 7678.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3042	 6666	 0.00027	 0.00327	 0.0	 1645.0	 9627.0	 9627.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3042	 6666	 0.00026	 0.00333	 0.0	 1777.0	 9457.0	 9457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3042	 2716	 0.00059	 0.00574	 0.0	 1547.0	 5475.0	 5475.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1017	 7785	 0.000789	 0.003711	 0.0	 8326.0	 8326.0	 8326.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1017	 7529	 0.00419	 0.04988	 0.0	 632.0	 632.0	 632.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1017	 5242	 0.001651	 0.010919	 0.0	 2861.0	 2861.0	 2861.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2498	 7027	 0.007281	 0.03162	 0.0	 974.0	 974.0	 974.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2498	 2290	 0.006831	 0.03505	 0.0	 572.0	 885.0	 885.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3494	 5527	 0.00108	 0.01258	 0.0	 1645.0	 2502.0	 2502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3494	 4323	 0.00174	 0.0229	 0.0	 1376.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3494	 2716	 0.00223	 0.02125	 0.0	 1479.0	 1479.0	 1479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5807	 5992	 0.0023	 0.014081	 0.0	 2214.0	 2214.0	 2214.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5807	 1924	 0.00213	 0.026831	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5807	 5795	 0.001039	 0.00549	 0.0	 5654.0	 5654.0	 5654.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5807	 8276	 0.00301	 0.016711	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5807	 1406	 0.000849	 0.005229	 0.0	 5963.0	 5963.0	 5963.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5807	 1603	 0.002781	 0.020281	 0.0	 591.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5807	 943	 0.002159	 0.01389	 0.0	 2248.0	 2248.0	 2248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	153	 8142	 0.003502	 0.031631	 0.0	 325.0	 993.0	 993.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4808	 7005	 0.003929	 0.024729	 0.0	 260.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7005	 153	 0.00076	 0.005609	 0.0	 260.0	 5581.0	 5581.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2624	 4211	 0.002039	 0.01249	 0.0	 533.0	 2496.0	 2496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4938	 8742	 0.00036	 0.00572	 0.0	 1942.0	 5512.0	 5512.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4938	 1141	 0.00028	 0.00448	 0.0	 1876.0	 7038.0	 7038.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2987	 5898	 0.001091	 0.01663	 0.0	 457.0	 1896.0	 1896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2987	 7027	 0.011909	 0.080909	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2987	 147	 0.000401	 0.00232	 0.0	 381.0	 13417.0	 13417.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2987	 147	 0.000349	 0.00263	 0.0	 11907.0	 11907.0	 11907.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1487	 5973	 0.000531	 0.0063	 0.0	 4997.0	 4997.0	 4997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1487	 464	 0.005531	 0.02938	 0.0	 533.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1487	 7896	 0.00019	 0.002521	 0.0	 12495.0	 12495.0	 12495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5973	 5898	 0.00075	 0.010909	 0.0	 495.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8362	 4176	 0.007	 0.03088	 0.0	 629.0	 998.0	 998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8362	 4453	 0.002349	 0.009281	 0.0	 553.0	 3300.0	 3300.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5898	 5225	 0.003219	 0.02125	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5898	 5225	 0.004461	 0.027961	 0.0	 514.0	 1116.0	 1116.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5236	 4284	 0.00105	 0.007901	 0.0	 629.0	 3964.0	 3964.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6719	 4553	 0.002461	 0.01019	 0.0	 3014.0	 3014.0	 3014.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6719	 4176	 0.00605	 0.028409	 0.0	 533.0	 1088.0	 1088.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2097	 943	 7e-05	 0.00039	 0.0	 79720.0	 79720.0	 79720.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5992	 1924	 0.0047	 0.02175	 0.0	 495.0	 1420.0	 1420.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7459	 4342	 0.00118	 0.00719	 0.0	 591.0	 4336.0	 4336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7459	 227	 0.002349	 0.01887	 0.0	 1662.0	 1662.0	 1662.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2099	 1586	 0.00104	 0.01314	 0.0	 1876.0	 2397.0	 2397.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2099	 6666	 0.0004	 0.004	 0.0	 7858.0	 7858.0	 7858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8986	 6683	 0.001289	 0.006229	 0.0	 476.0	 4966.0	 4966.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8986	 3569	 0.00555	 0.035419	 0.0	 438.0	 882.0	 882.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
