%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case9241_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	8986	 3569	 0.00381	 0.0328	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4553	 5905	 0.00093	 0.006841	 0.0	 4576.0	 4576.0	 4576.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4553	 5905	 0.000909	 0.006979	 0.0	 4489.0	 4489.0	 4489.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3073	 5576	 0.001091	 0.0082	 0.0	 514.0	 3819.0	 3819.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3073	 4745	 0.002081	 0.020419	 0.0	 495.0	 1539.0	 1539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4284	 3432	 0.00082	 0.00276	 0.0	 10971.0	 10971.0	 10971.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4284	 7027	 0.00162	 0.007021	 0.0	 4384.0	 4384.0	 4384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7872	 5844	 0.002831	 0.015021	 0.0	 572.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7872	 135	 0.006781	 0.03026	 0.0	 514.0	 1019.0	 1019.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1557	 3277	 0.00041	 0.00523	 0.0	 1777.0	 6022.0	 6022.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1557	 4201	 0.00062	 0.0098	 0.0	 1810.0	 3217.0	 3217.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1557	 4201	 0.00083	 0.00975	 0.0	 1843.0	 3229.0	 3229.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3569	 8598	 0.00131	 0.01564	 0.0	 2013.0	 2013.0	 2013.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3569	 7219	 0.002039	 0.026831	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3569	 4745	 0.001031	 0.00945	 0.0	 3323.0	 3323.0	 3323.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3569	 3742	 0.001789	 0.015211	 0.0	 2063.0	 2063.0	 2063.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1924	 7219	 0.003021	 0.03739	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1924	 382	 0.004211	 0.04031	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1924	 3550	 0.004979	 0.029409	 0.0	 610.0	 1060.0	 1060.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1924	 3550	 0.00488	 0.029979	 0.0	 1040.0	 1040.0	 1040.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1924	 2392	 0.002211	 0.02399	 0.0	 1312.0	 1312.0	 1312.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1924	 2392	 0.00231	 0.023021	 0.0	 1366.0	 1366.0	 1366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	464	 7027	 0.00719	 0.046841	 0.0	 553.0	 667.0	 667.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1225	 5844	 0.00155	 0.00968	 0.0	 476.0	 3223.0	 3223.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1225	 5844	 0.0015	 0.01051	 0.0	 2976.0	 2976.0	 2976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1225	 3041	 0.00169	 0.013401	 0.0	 2339.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1225	 2556	 0.001659	 0.012409	 0.0	 629.0	 2524.0	 2524.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2715	 7027	 0.005091	 0.0167	 0.0	 1810.0	 1810.0	 1810.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2715	 2290	 0.009919	 0.04649	 0.0	 553.0	 665.0	 665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2054	 5242	 9.1e-05	 0.000531	 0.0	 58632.0	 58632.0	 58632.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5844	 7219	 0.00982	 0.045331	 0.0	 553.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5844	 9169	 0.003039	 0.02964	 0.0	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1915	 3973	 0.004159	 0.02051	 0.0	 381.0	 1510.0	 1510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3432	 7027	 0.00087	 0.00469	 0.0	 6623.0	 6623.0	 6623.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5576	 582	 0.0017	 0.021039	 0.0	 400.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3277	 219	 0.00019	 0.0032	 0.0	 889.0	 9854.0	 9854.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2487	 2926	 0.006979	 0.03975	 0.0	 495.0	 783.0	 783.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2487	 582	 0.000521	 0.004081	 0.0	 7678.0	 7678.0	 7678.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2487	 1062	 0.00382	 0.02214	 0.0	 553.0	 1406.0	 1406.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1369	 4201	 0.00204	 0.02487	 0.0	 1266.0	 1266.0	 1266.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6520	 4211	 0.00312	 0.018469	 0.0	 572.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2926	 7027	 0.005479	 0.038841	 0.0	 553.0	 806.0	 806.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	135	 7219	 0.000789	 0.007729	 0.0	 4066.0	 4066.0	 4066.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5778	 7239	 0.001789	 0.01618	 0.0	 572.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5778	 7239	 0.00175	 0.016479	 0.0	 553.0	 1907.0	 1907.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7239	 3973	 0.00375	 0.025099	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1615	 6433	 0.010778	 0.035609	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6433	 1615	 0.0096	 0.04036	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7936	 4176	 0.001031	 0.016919	 0.0	 1864.0	 1864.0	 1864.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7936	 4176	 0.00101	 0.01725	 0.0	 1829.0	 1829.0	 1829.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7219	 4876	 0.00124	 0.013169	 0.0	 2389.0	 2389.0	 2389.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7219	 4876	 0.00119	 0.01356	 0.0	 591.0	 2321.0	 2321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7219	 3742	 0.00119	 0.013281	 0.0	 2369.0	 2369.0	 2369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4342	 7467	 0.00306	 0.02405	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4342	 5225	 0.002469	 0.018081	 0.0	 629.0	 1731.0	 1731.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7732	 6259	 0.0018	 0.014651	 0.0	 2140.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7732	 2392	 0.001081	 0.010219	 0.0	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6259	 7529	 0.000669	 0.003521	 0.0	 8814.0	 8814.0	 8814.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7027	 356	 0.001039	 0.0142	 0.0	 2219.0	 2219.0	 2219.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7027	 1789	 0.002771	 0.019919	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3407	 4876	 0.00295	 0.013401	 0.0	 2302.0	 2302.0	 2302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4876	 2257	 0.00411	 0.02488	 0.0	 1253.0	 1253.0	 1253.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4876	 8488	 0.00061	 0.007211	 0.0	 4365.0	 4365.0	 4365.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1062	 811	 0.002219	 0.011081	 0.0	 2796.0	 2796.0	 2796.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7153	 2963	 6e-05	 0.00066	 0.0	 757.0	 47664.0	 47664.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4211	 2556	 0.00411	 0.026081	 0.0	 629.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9235	 6666	 0.00168	 0.02222	 0.0	 1418.0	 1418.0	 1418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9235	 2963	 0.00049	 0.0061	 0.0	 1843.0	 5162.0	 5162.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2257	 6335	 0.00082	 0.00575	 0.0	 5439.0	 5439.0	 5439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7896	 2290	 0.001409	 0.01918	 0.0	 1643.0	 1643.0	 1643.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5795	 8276	 0.001841	 0.011159	 0.0	 2793.0	 2793.0	 2793.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4079	 2963	 0.00109	 0.01044	 0.0	 3010.0	 3010.0	 3010.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4830	 1141	 0.00088	 0.01608	 0.0	 1909.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4176	 4369	 0.000591	 0.007781	 0.0	 4048.0	 4048.0	 4048.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4176	 3088	 0.001901	 0.0247	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7785	 6817	 0.00382	 0.018401	 0.0	 1681.0	 1681.0	 1681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7529	 6817	 0.004169	 0.02775	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7529	 2392	 0.001849	 0.01889	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2290	 3088	 0.00076	 0.01036	 0.0	 3041.0	 3041.0	 3041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2005	 688	 0.00207	 0.009849	 0.0	 3139.0	 3139.0	 3139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7817	 382	 0.001849	 0.013841	 0.0	 2263.0	 2263.0	 2263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7817	 382	 0.00243	 0.015771	 0.0	 1980.0	 1980.0	 1980.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6666	 1653	 0.00128	 0.01149	 0.0	 1678.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2191	 721	 0.00057	 0.005961	 0.0	 5275.0	 5275.0	 5275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2191	 6375	 0.00218	 0.015099	 0.0	 2071.0	 2071.0	 2071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	382	 5242	 0.00131	 0.008771	 0.0	 553.0	 3562.0	 3562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	721	 6375	 0.00163	 0.008729	 0.0	 3558.0	 3558.0	 3558.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1406	 4700	 0.004831	 0.02588	 0.0	 533.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	227	 3124	 0.00062	 0.00857	 0.0	 3677.0	 3677.0	 3677.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4369	 5905	 0.002281	 0.0362	 0.0	 871.0	 871.0	 871.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1789	 9169	 0.00132	 0.01036	 0.0	 3025.0	 3025.0	 3025.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4700	 2392	 0.00281	 0.017099	 0.0	 1823.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2392	 1603	 0.00424	 0.0258	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	711	 7953	 0.00036	 0.00313	 0.0	 1744.0	 10026.0	 10026.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6088	 9060	 0.00112	 0.0114	 0.0	 1678.0	 2758.0	 2758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6088	 5988	 0.00046	 0.007	 0.0	 1053.0	 4503.0	 4503.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6088	 372	 0.00113	 0.01516	 0.0	 1448.0	 2078.0	 2078.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9060	 2153	 0.00138	 0.01478	 0.0	 1185.0	 2128.0	 2128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9060	 518	 0.00107	 0.01447	 0.0	 1448.0	 2178.0	 2178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6099	 1387	 0.012651	 0.08939	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6099	 6014	 0.00957	 0.05424	 0.0	 574.0	 574.0	 574.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1307	 3446	 0.0017	 0.01823	 0.0	 987.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1307	 6007	 0.00092	 0.00892	 0.0	 1283.0	 3523.0	 3523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1307	 1884	 0.00063	 0.00829	 0.0	 1251.0	 3800.0	 3800.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2153	 8728	 0.00052	 0.00757	 0.0	 921.0	 4163.0	 4163.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8728	 6569	 0.00189	 0.02546	 0.0	 987.0	 1238.0	 1238.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8728	 4195	 0.00044	 0.00602	 0.0	 987.0	 5234.0	 5234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	144	 5620	 0.00138	 0.01477	 0.0	 1777.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5620	 6468	 0.00055	 0.00597	 0.0	 1645.0	 5269.0	 5269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	372	 3808	 0.00047	 0.00684	 0.0	 1613.0	 4608.0	 4608.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1387	 3375	 0.0038	 0.026331	 0.0	 476.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2153	 2465	 0.001	 0.00937	 0.0	 823.0	 3353.0	 3353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2153	 372	 0.00203	 0.01819	 0.0	 1613.0	 1726.0	 1726.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6014	 6373	 0.002419	 0.015021	 0.0	 419.0	 2077.0	 2077.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6014	 6373	 0.00274	 0.014719	 0.0	 2110.0	 2110.0	 2110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6014	 3599	 0.014599	 0.077461	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6014	 7107	 0.012461	 0.05613	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6014	 3375	 0.014581	 0.083849	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7114	 6569	 0.0006	 0.00665	 0.0	 1547.0	 4731.0	 4731.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7114	 6569	 0.00057	 0.00856	 0.0	 1316.0	 3682.0	 3682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7114	 6007	 0.00234	 0.02648	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2465	 3920	 0.00019	 0.00167	 0.0	 889.0	 18794.0	 18794.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2465	 2098	 0.00019	 0.00164	 0.0	 823.0	 19133.0	 19133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6007	 8279	 3e-05	 0.00047	 0.0	 757.0	 67071.0	 67071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6007	 844	 3e-05	 0.00048	 0.0	 757.0	 65679.0	 65679.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6251	 4046	 0.00097	 0.01084	 0.0	 954.0	 2903.0	 2903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6007	 5855	 8e-05	 0.00073	 0.0	 1086.0	 43013.0	 43013.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6007	 4969	 8e-05	 0.0006	 0.0	 1020.0	 52184.0	 52184.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6007	 1555	 7e-05	 0.00067	 0.0	 1020.0	 46891.0	 46891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6007	 714	 7e-05	 0.00066	 0.0	 1053.0	 47593.0	 47593.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3599	 562	 0.00145	 0.00707	 0.0	 4377.0	 4377.0	 4377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3599	 3389	 0.00164	 0.00693	 0.0	 4436.0	 4436.0	 4436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	372	 7214	 8e-05	 0.00084	 0.0	 1119.0	 37435.0	 37435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	372	 5412	 0.0001	 0.00083	 0.0	 1152.0	 37784.0	 37784.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	372	 8156	 0.0001	 0.00081	 0.0	 1119.0	 38703.0	 38703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3290	 6366	 0.00019	 0.00215	 0.0	 757.0	 14635.0	 14635.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	144	 3910	 0.00037	 0.00292	 0.0	 1119.0	 10732.0	 10732.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	144	 2084	 0.00033	 0.00332	 0.0	 757.0	 9468.0	 9468.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3551	 4076	 0.002031	 0.01382	 0.0	 457.0	 2262.0	 2262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3551	 2590	 0.001979	 0.014091	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6569	 2973	 4e-05	 0.00052	 0.0	 1843.0	 60566.0	 60566.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6569	 1138	 4e-05	 0.00054	 0.0	 1678.0	 58336.0	 58336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3551	 7376	 0.00136	 0.0067	 0.0	 4621.0	 4621.0	 4621.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3290	 4400	 0.0001	 0.00078	 0.0	 1119.0	 40168.0	 40168.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3290	 1606	 0.00011	 0.00076	 0.0	 1086.0	 41134.0	 41134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3446	 3290	 0.00376	 0.04872	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3290	 5882	 0.0002	 0.00258	 0.0	 1185.0	 12207.0	 12207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3290	 372	 0.00089	 0.0087	 0.0	 1086.0	 3612.0	 3612.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	291	 3551	 0.01282	 0.053159	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	291	 6995	 0.002219	 0.01038	 0.0	 457.0	 2976.0	 2976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	291	 3551	 0.01307	 0.05205	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	291	 3375	 0.00449	 0.01863	 0.0	 457.0	 1649.0	 1649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	144	 4195	 0.00215	 0.0248	 0.0	 1269.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2357	 6251	 0.00192	 0.02113	 0.0	 1053.0	 1489.0	 1489.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2357	 7953	 0.00165	 0.01704	 0.0	 757.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6569	 6468	 0.00168	 0.02469	 0.0	 1053.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6569	 4195	 0.00222	 0.02324	 0.0	 1283.0	 1354.0	 1354.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6251	 518	 0.00173	 0.01682	 0.0	 1119.0	 1869.0	 1869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6251	 5343	 0.00174	 0.01872	 0.0	 1349.0	 1681.0	 1681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6251	 2465	 0.00194	 0.02194	 0.0	 1218.0	 1435.0	 1435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9230	 3340	 0.013831	 0.056841	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9230	 3340	 0.014091	 0.055599	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3599	 202	 0.009081	 0.05263	 0.0	 400.0	 592.0	 592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3599	 5468	 0.007401	 0.05661	 0.0	 419.0	 554.0	 554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7953	 5343	 0.00164	 0.01627	 0.0	 1382.0	 1932.0	 1932.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7107	 2588	 0.022909	 0.124591	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2989	 5343	 0.00074	 0.00791	 0.0	 1448.0	 3976.0	 3976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2989	 1884	 0.00136	 0.01726	 0.0	 1152.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	202	 3551	 0.011211	 0.07026	 0.0	 381.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	202	 3551	 0.01143	 0.06882	 0.0	 453.0	 453.0	 453.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5343	 4195	 0.00544	 0.06455	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3340	 2588	 0.016289	 0.066719	 0.0	 381.0	 460.0	 460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3340	 2588	 0.016591	 0.065271	 0.0	 381.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6007	 1884	 0.00077	 0.0096	 0.0	 1349.0	 3280.0	 3280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6007	 1884	 0.00093	 0.00905	 0.0	 1316.0	 3473.0	 3473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2588	 5468	 0.021729	 0.15268	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	488	 6995	 0.00064	 0.002919	 0.0	 10571.0	 10571.0	 10571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6995	 3375	 0.002211	 0.009169	 0.0	 457.0	 3350.0	 3350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4107	 9090	 0.00014	 0.001729	 0.0	 18210.0	 18210.0	 18210.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5021	 9090	 0.0002	 0.00281	 0.0	 11213.0	 11213.0	 11213.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2657	 5514	 0.000711	 0.004289	 0.0	 629.0	 7266.0	 7266.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2657	 6986	 0.0007	 0.00438	 0.0	 610.0	 7122.0	 7122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4107	 2657	 0.00032	 0.00437	 0.0	 629.0	 7209.0	 7209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5514	 5784	 7e-05	 0.000401	 0.0	 610.0	 77598.0	 77598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6986	 8528	 7e-05	 0.000401	 0.0	 572.0	 77598.0	 77598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	818	 5784	 0.00189	 0.0083	 0.0	 629.0	 3711.0	 3711.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	818	 8528	 0.00168	 0.009401	 0.0	 572.0	 3308.0	 3308.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4107	 7194	 0.000151	 0.00169	 0.0	 629.0	 18617.0	 18617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6234	 7410	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6234	 7410	 0.001	 0.120531	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 6234	 4.583678	 10.16446	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6234	 5680	 8.430371	 11.9126	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6234	 2895	 8.911157	 11.64008	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 6234	 7.455785	 17.24773	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 6234	 9.746074	 17.22748	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 6234	 0.796777	 2.654959	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 6234	 0.960248	 2.559091	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 6234	 5.215909	 9.009917	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4099	 6234	 5.097107	 9.164256	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 6234	 19.22748	 20.93388	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 6234	 17.18905	 24.75	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6234	 2955	 17.2064	 22.05785	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 6234	 0.227459	 1.377252	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 6234	 0.13382	 0.643926	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 6234	 0.211219	 1.206674	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 6234	 0.230165	 1.120413	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 6234	 29.19835	 48.54959	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 6234	 0.13231	 0.939504	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 6234	 0.842851	 2.338843	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 6234	 0.820764	 2.471488	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 6234	 0.553244	 1.973719	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 6234	 0.01405	 0.0548	 0.0	 419.0	 559.0	 559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6234	 1581	 1.071157	 2.739256	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6234	 1581	 0.00774	 0.04075	 0.0	 438.0	 762.0	 762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6655	 6234	 16.64566	 21.19835	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6307	 6234	 16.22913	 16.64318	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 7410	 10.87128	 19.07149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7410	 5680	 15.62583	 25.67355	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7410	 2895	 16.95331	 27.19835	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 7410	 16.6593	 34.37603	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 7410	 19.6814	 37.93595	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 7410	 1.881012	 4.967975	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 7410	 1.902851	 5.765909	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 7410	 10.14587	 20.68595	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4099	 7410	 10.93058	 18.98595	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 7410	 36.07851	 50.20248	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 7410	 40.72727	 46.32438	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7410	 2955	 36.24587	 46.68595	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 7410	 0.444855	 2.8	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 7410	 0.273946	 1.391054	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 7410	 0.514545	 2.160744	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 7410	 0.450992	 2.507851	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 7410	 0.292665	 1.871012	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 7410	 1.795062	 4.826033	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 7410	 1.551219	 5.755991	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 7410	 1.089959	 4.426653	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7410	 1581	 0.00757	 0.037729	 0.0	 495.0	 821.0	 821.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7410	 1581	 2.158264	 6.029752	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6655	 7410	 35.04132	 44.83471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6307	 7410	 30.36983	 39.79132	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5401	 4334	 0.00058	 0.00554	 0.0	 1316.0	 5671.0	 5671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5401	 5941	 0.00116	 0.01169	 0.0	 1382.0	 2689.0	 2689.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6284	 4334	 0.00052	 0.00627	 0.0	 1448.0	 5021.0	 5021.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6284	 5941	 0.00118	 0.01144	 0.0	 1448.0	 2747.0	 2747.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5401	 6284	 0.001	 0.223012	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5401	 4334	 0.05072	 0.617493	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5401	 5941	 0.05373	 0.600208	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	324	 5401	 0.381143	 1.437258	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6284	 4334	 0.04991	 0.630229	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6284	 5941	 0.05131	 0.624993	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	324	 6284	 0.389938	 1.410526	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4492	 5178	 0.00059	 0.00463	 0.0	 6768.0	 6768.0	 6768.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4492	 1596	 0.00047	 0.0038	 0.0	 8250.0	 8250.0	 8250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6272	 7643	 0.0006	 0.00453	 0.0	 6913.0	 6913.0	 6913.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6272	 5178	 0.03442	 0.298892	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6272	 7643	 0.03377	 0.305229	 0.0	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6272	 6615	 0.00047	 0.00372	 0.0	 8425.0	 8425.0	 8425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4472	 600	 0.00036	 0.00341	 0.0	 1185.0	 9212.0	 9212.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4023	 4472	 0.00164	 0.01639	 0.0	 1185.0	 1918.0	 1918.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 6212	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 6212	 0.001	 0.13669	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 7711	 2.103099	 5.086777	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 7198	 0.004781	 0.02089	 0.0	 495.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 4789	 46.67975	 63.95455	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 7592	 45.98967	 55.45455	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 6421	 1.337128	 3.255992	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 1085	 0.09056	 0.365041	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 3913	 0.085081	 0.477665	 0.0	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7786	 3913	 0.008	 0.040669	 0.0	 419.0	 763.0	 763.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6212	 7711	 2.446281	 4.115289	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6212	 98	 0.00488	 0.020469	 0.0	 591.0	 1502.0	 1502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6212	 4789	 44.43595	 63.26653	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6212	 7592	 47.34298	 50.52893	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6212	 6421	 1.382355	 2.978719	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6212	 1085	 0.07226	 0.393864	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6212	 1085	 0.007831	 0.04144	 0.0	 419.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6212	 3913	 0.08989	 0.428161	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3727	 7971	 0.00055	 0.00435	 0.0	 1810.0	 7205.0	 7205.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2260	 7971	 0.00128	 0.00706	 0.0	 1909.0	 4403.0	 4403.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6160	 5555	 0.00053	 0.00407	 0.0	 1283.0	 7697.0	 7697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6965	 5555	 0.00056	 0.00478	 0.0	 1711.0	 6564.0	 6564.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8342	 3727	 0.208393	 1.089612	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2511	 3727	 0.199571	 1.1759	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1161	 3727	 0.02232	 0.346918	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3102	 3727	 0.858172	 1.866898	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2016	 3727	 0.00031	 0.00216	 0.0	 1547.0	 14476.0	 14476.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 3727	 0.001	 0.274529	 0.0	 116.0	 116.0	 116.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 3727	 4.431302	 8.136427	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 8553	 0.36115	 2.404917	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 192	 0.319377	 2.230125	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 3349	 0.325519	 2.183657	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 8851	 1.726316	 5.458795	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 6894	 2.428047	 7.275623	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 9100	 0.00056	 0.00716	 0.0	 1349.0	 4399.0	 4399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 9100	 0.527043	 3.451801	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 5717	 0.515582	 3.196122	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 6222	 1.334072	 5.856163	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 8465	 0.0011	 0.01318	 0.0	 1547.0	 2389.0	 2389.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 8802	 0.00108	 0.01344	 0.0	 1580.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 5717	 0.00063	 0.00702	 0.0	 1613.0	 4482.0	 4482.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 1029	 0.246612	 1.335723	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 1029	 0.008229	 0.04962	 0.0	 476.0	 629.0	 629.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 3431	 0.219628	 1.572521	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 4033	 4.089256	 11.14855	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 1238	 0.00943	 0.04726	 0.0	 514.0	 656.0	 656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 1238	 3.689876	 10.15083	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 438	 0.202581	 1.497417	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 1907	 0.1973	 1.490124	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 276	 0.0028	 0.013271	 0.0	 457.0	 2329.0	 2329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 3330	 0.12369	 1.125744	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 1587	 1.335496	 4.761364	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 8938	 1.15	 4.888636	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 1177	 1.052913	 5.261983	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 3431	 0.00932	 0.04863	 0.0	 476.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 4033	 0.00961	 0.046281	 0.0	 514.0	 669.0	 669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4012	 5929	 0.0025	 0.015031	 0.0	 419.0	 2074.0	 2074.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4827	 7601	 0.0008	 0.00519	 0.0	 438.0	 6016.0	 6016.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4827	 1238	 0.00612	 0.03036	 0.0	 495.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7601	 1854	 0.00038	 0.00243	 0.0	 457.0	 12843.0	 12843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4753	 6221	 0.000909	 0.005091	 0.0	 438.0	 6108.0	 6108.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4753	 438	 0.00187	 0.00944	 0.0	 438.0	 3283.0	 3283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6221	 1854	 0.00043	 0.00238	 0.0	 457.0	 13061.0	 13061.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8693	 4214	 0.00013	 0.00176	 0.0	 1415.0	 17899.0	 17899.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8693	 4214	 0.00013	 0.00179	 0.0	 1580.0	 17601.0	 17601.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7035	 1066	 0.00018	 0.00189	 0.0	 16638.0	 16638.0	 16638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7035	 7175	 0.0002	 0.00185	 0.0	 16976.0	 16976.0	 16976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1066	 1522	 0.00039	 0.00344	 0.0	 1876.0	 9124.0	 9124.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7175	 5716	 0.0004	 0.00337	 0.0	 1942.0	 9308.0	 9308.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7035	 8421	 0.00027	 0.00274	 0.0	 11473.0	 11473.0	 11473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7035	 1253	 0.00056	 0.00437	 0.0	 7170.0	 7170.0	 7170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7035	 6657	 0.00026	 0.00279	 0.0	 11273.0	 11273.0	 11273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6171	 2788	 0.001349	 0.00763	 0.0	 4077.0	 4077.0	 4077.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6171	 2608	 0.00374	 0.02218	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6171	 7321	 0.000349	 0.00186	 0.0	 16692.0	 16692.0	 16692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6171	 2608	 0.004651	 0.02025	 0.0	 1521.0	 1521.0	 1521.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6171	 7321	 0.00037	 0.00182	 0.0	 17008.0	 17008.0	 17008.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7502	 4101	 0.001	 0.209093	 0.0	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7502	 8342	 0.00062	 0.00513	 0.0	 6113.0	 6113.0	 6113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7502	 2511	 0.04427	 0.493158	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7502	 1522	 2.319321	 5.378532	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4866	 7502	 2.762188	 4.809072	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 7502	 24.69598	 23.43698	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7502	 8429	 1.383864	 4.675693	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7816	 7502	 0.470817	 2.500277	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1150	 7502	 0.00099	 0.00946	 0.0	 3321.0	 3321.0	 3321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5428	 7502	 0.05862	 0.781925	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4101	 2511	 0.04335	 0.502652	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4101	 2511	 0.00063	 0.00502	 0.0	 1678.0	 6244.0	 6244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4101	 1522	 2.364751	 5.268767	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4866	 4101	 2.814266	 4.706787	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 4101	 25.15305	 22.92729	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4101	 9084	 0.00032	 0.00223	 0.0	 14022.0	 14022.0	 14022.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4101	 8429	 1.353809	 4.329363	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7816	 4101	 0.460582	 2.315097	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5428	 4101	 0.0574	 0.796953	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8019	 2102	 0.00439	 0.016341	 0.0	 1867.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	252	 5719	 0.004039	 0.019031	 0.0	 533.0	 1624.0	 1624.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	252	 8498	 0.001331	 0.007669	 0.0	 514.0	 4059.0	 4059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5719	 7240	 0.001091	 0.005159	 0.0	 533.0	 5991.0	 5991.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8498	 2071	 0.00131	 0.00782	 0.0	 457.0	 3984.0	 3984.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2071	 2743	 0.00449	 0.022021	 0.0	 457.0	 1406.0	 1406.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8342	 2511	 0.0	 0.0002	 0.0	 1448.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8342	 2511	 0.001	 0.229342	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1161	 8342	 0.159093	 0.880956	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3102	 8342	 0.11009	 0.785942	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2016	 8342	 0.00133	 0.01275	 0.0	 2465.0	 2465.0	 2465.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 8342	 0.08106	 0.897645	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 8342	 0.0009	 0.00658	 0.0	 1514.0	 4757.0	 4757.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 8342	 1.066967	 3.005956	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2038	 8342	 0.00037	 0.00335	 0.0	 1678.0	 9373.0	 9373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1161	 2511	 0.14919	 0.968975	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3102	 2511	 0.107472	 0.83054	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2511	 1522	 6.591066	 12.31994	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 2511	 0.089861	 0.931163	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 2511	 0.00151	 0.0125	 0.0	 2509.0	 2509.0	 2509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4866	 2511	 7.50831	 11.99515	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 2511	 57.05332	 52.93698	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 2511	 1.218213	 2.697091	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 2511	 0.00091	 0.00644	 0.0	 1481.0	 4857.0	 4857.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8429	 2511	 5.391066	 9.229224	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7816	 2511	 1.899723	 5.672438	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1165	 2511	 0.00034	 0.00341	 0.0	 1810.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5428	 2511	 0.372853	 1.916066	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	182	 2912	 0.001	 0.398657	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	182	 2196	 0.00157	 0.00875	 0.0	 400.0	 3554.0	 3554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1946	 2912	 0.013419	 0.18632	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1946	 2196	 0.001771	 0.00857	 0.0	 3610.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4023	 7102	 3e-05	 0.00035	 0.0	 1316.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4023	 4645	 4e-05	 0.00047	 0.0	 1283.0	 66966.0	 66966.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 7711	 6.406818	 19.24731	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 7711	 5.408471	 18.64401	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 7711	 4.777893	 12.85021	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7711	 1067	 7.316529	 22.04545	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7711	 1067	 0.00518	 0.053229	 0.0	 400.0	 591.0	 591.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4789	 7711	 1.28	 5.819421	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7592	 7711	 1.306178	 5.47314	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7711	 6421	 0.001	 0.244421	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1085	 7711	 0.326384	 2.031736	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3913	 7711	 0.34876	 2.295661	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7711	 6421	 0.000401	 0.00324	 0.0	 419.0	 9676.0	 9676.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	192	 8553	 1.103116	 4.165166	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 8553	 0.982756	 4.720568	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 8553	 17.77701	 32.87327	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 6894	 11.94321	 24.78324	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 8553	 0.13187	 1.326939	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 8553	 0.129169	 1.352909	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 8553	 15.47438	 32.5367	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8693	 8553	 0.00019	 0.00211	 0.0	 1251.0	 14910.0	 14910.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8693	 8553	 0.0002	 0.00206	 0.0	 1218.0	 15262.0	 15262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7684	 3860	 0.00013	 0.001771	 0.0	 17789.0	 17789.0	 17789.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6715	 5323	 0.008081	 0.041651	 0.0	 400.0	 745.0	 745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6715	 5323	 0.168091	 0.83657	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6715	 5323	 0.008229	 0.040771	 0.0	 438.0	 760.0	 760.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5301	 5323	 2.293802	 5.98719	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2237	 5323	 2.825	 5.516736	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5323	 4350	 0.731178	 1.985165	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7811	 6715	 0.001349	 0.01345	 0.0	 2337.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	648	 7811	 0.00051	 0.00643	 0.0	 400.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7445	 6715	 0.00137	 0.013159	 0.0	 2388.0	 2388.0	 2388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	648	 7445	 0.0005	 0.00655	 0.0	 381.0	 4809.0	 4809.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9037	 6584	 0.001	 0.425381	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6497	 6584	 4.659141	 9.407202	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 6584	 1.022853	 3.286357	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6584	 4296	 1.18795	 4.384626	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6584	 5611	 1.213781	 4.303324	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 6584	 8.581024	 12.40582	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 6584	 0.203857	 1.400623	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6584	 4296	 0.00082	 0.0099	 0.0	 3180.0	 3180.0	 3180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 6584	 0.00056	 0.0066	 0.0	 1777.0	 4769.0	 4769.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4478	 6584	 0.00031	 0.00634	 0.0	 1020.0	 4977.0	 4977.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6497	 9037	 4.02687	 9.790858	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 9037	 1.000554	 3.350416	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9037	 5611	 0.00081	 0.0101	 0.0	 1514.0	 3118.0	 3118.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9037	 4296	 1.418213	 3.650623	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9037	 5611	 1.263504	 4.137327	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 9037	 8.415512	 12.67105	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 9037	 0.172188	 1.486496	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5301	 6715	 0.008531	 0.04201	 0.0	 457.0	 737.0	 737.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5301	 6715	 0.19088	 1.317025	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2237	 6715	 0.20351	 1.242748	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6715	 7240	 0.003419	 0.02226	 0.0	 514.0	 1403.0	 1403.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6715	 4350	 0.05611	 0.44343	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2237	 6715	 0.00869	 0.041091	 0.0	 457.0	 753.0	 753.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6715	 4153	 0.003349	 0.02268	 0.0	 495.0	 1378.0	 1378.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6978	 6715	 0.00176	 0.018651	 0.0	 800.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7505	 1918	 0.00019	 0.00245	 0.0	 757.0	 12855.0	 12855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7505	 1918	 0.00019	 0.00227	 0.0	 757.0	 13867.0	 13867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5439	 4296	 0.00018	 0.00209	 0.0	 15058.0	 15058.0	 15058.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2222	 5611	 0.00017	 0.00213	 0.0	 1744.0	 14783.0	 14783.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6753	 424	 0.00024	 0.0025	 0.0	 1382.0	 12578.0	 12578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6497	 4766	 0.897576	 2.903878	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 6497	 0.01432	 0.301302	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5774	 6497	 0.00025	 0.00245	 0.0	 1382.0	 12827.0	 12827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6497	 7483	 3.381094	 7.270776	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4709	 3102	 0.00142	 0.01435	 0.0	 1777.0	 2191.0	 2191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4709	 1079	 0.00023	 0.00181	 0.0	 1810.0	 17313.0	 17313.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7954	 3102	 0.00139	 0.01463	 0.0	 1843.0	 2150.0	 2150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7954	 6847	 0.00023	 0.00178	 0.0	 1843.0	 17600.0	 17600.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1161	 6160	 0.00047	 0.00384	 0.0	 1218.0	 8165.0	 8165.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1161	 2990	 0.0005	 0.00403	 0.0	 1645.0	 7779.0	 7779.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 2990	 0.00025	 0.00236	 0.0	 1251.0	 13310.0	 13310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1161	 3102	 0.838573	 2.37223	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 1161	 0.078193	 0.509841	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 1161	 5.654848	 7.590028	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7346	 3102	 0.0009	 0.0069	 0.0	 1810.0	 4540.0	 4540.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 7346	 0.0002	 0.00149	 0.0	 21012.0	 21012.0	 21012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9152	 3102	 0.00092	 0.00675	 0.0	 1876.0	 4637.0	 4637.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 9152	 0.0002	 0.00145	 0.0	 21581.0	 21581.0	 21581.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 3102	 0.413608	 1.666759	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 3102	 0.03562	 0.272507	 0.0	 115.0	 115.0	 115.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4886	 622	 0.0001	 0.00144	 0.0	 1744.0	 21883.0	 21883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8693	 4886	 9e-05	 0.00129	 0.0	 24427.0	 24427.0	 24427.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1593	 6611	 0.0001	 0.00133	 0.0	 23684.0	 23684.0	 23684.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8693	 1593	 9e-05	 0.00132	 0.0	 23875.0	 23875.0	 23875.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	622	 8404	 0.00063	 0.00676	 0.0	 1942.0	 4653.0	 4653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6611	 2342	 0.00065	 0.00662	 0.0	 1777.0	 4749.0	 4749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 8404	 0.00017	 0.00236	 0.0	 1645.0	 13350.0	 13350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 2342	 0.00017	 0.00219	 0.0	 1744.0	 14381.0	 14381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1242	 8929	 0.0017	 0.007469	 0.0	 4124.0	 4124.0	 4124.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8929	 7198	 0.001039	 0.005599	 0.0	 514.0	 5547.0	 5547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1242	 7457	 0.001729	 0.00731	 0.0	 495.0	 4206.0	 4206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7457	 98	 0.001021	 0.0057	 0.0	 495.0	 5455.0	 5455.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1242	 1790	 0.00168	 0.007159	 0.0	 419.0	 4296.0	 4296.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1790	 7198	 0.00112	 0.00495	 0.0	 419.0	 6224.0	 6224.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8929	 7457	 0.001	 0.364917	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1242	 8929	 0.106669	 0.821178	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8929	 7198	 0.0977	 0.935248	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8929	 98	 0.10481	 0.756446	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1242	 7457	 0.094539	 0.895083	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7457	 7198	 0.09563	 0.921384	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7457	 98	 0.085479	 0.810062	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 3631	 0.0002	 0.0021	 0.0	 1481.0	 14974.0	 14974.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3631	 6538	 0.00051	 0.00613	 0.0	 1678.0	 5136.0	 5136.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7299	 6152	 0.00062	 0.006331	 0.0	 4966.0	 4966.0	 4966.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6152	 1587	 0.00075	 0.00981	 0.0	 3211.0	 3211.0	 3211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 8614	 0.00105	 0.01369	 0.0	 2301.0	 2301.0	 2301.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8614	 491	 0.00132	 0.01291	 0.0	 1645.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 6137	 0.00103	 0.01395	 0.0	 1777.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6137	 7545	 0.00134	 0.01263	 0.0	 2488.0	 2488.0	 2488.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 5941	 0.269647	 1.156579	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	324	 4334	 0.06211	 0.718075	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 590	 0.00062	 0.005	 0.0	 1580.0	 6270.0	 6270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5005	 4334	 0.00031	 0.00248	 0.0	 1744.0	 12639.0	 12639.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 2394	 0.0006	 0.0051	 0.0	 1678.0	 6152.0	 6152.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	818	 2743	 0.007331	 0.044461	 0.0	 457.0	 701.0	 701.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	818	 2743	 0.00718	 0.0453	 0.0	 457.0	 689.0	 689.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7299	 375	 0.0002	 0.00211	 0.0	 629.0	 14904.0	 14904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5021	 375	 0.000659	 0.002909	 0.0	 629.0	 10591.0	 10591.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6657	 7440	 0.00088	 0.0079	 0.0	 3974.0	 3974.0	 3974.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8421	 8006	 0.00089	 0.00774	 0.0	 4055.0	 4055.0	 4055.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5716	 4345	 0.00089	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1522	 1861	 0.0009	 0.0069	 0.0	 4540.0	 4540.0	 4540.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4866	 1522	 0.527957	 1.890097	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 1522	 6.434972	 8.855956	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8429	 1522	 0.02292	 0.469398	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7816	 1522	 0.03034	 0.81482	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5428	 1522	 0.225173	 1.343006	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4298	 3361	 0.0001	 0.00122	 0.0	 1349.0	 25805.0	 25805.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 3361	 0.00025	 0.00221	 0.0	 1876.0	 14203.0	 14203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	92	 6848	 2.696676	 13.13573	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	92	 5523	 3.125	 11.9903	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4023	 92	 0.00054	 0.00664	 0.0	 1678.0	 4742.0	 4742.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 92	 0.899169	 5.002355	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 92	 0.06172	 1.437119	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	63	 92	 0.521247	 2.927216	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 92	 0.00397	 0.614771	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 92	 0.956579	 5.569321	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 92	 0.071011	 1.246122	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 92	 22.47576	 40.81994	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	630	 92	 0.00141	 0.00778	 0.0	 3995.0	 3995.0	 3995.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6369	 1861	 0.00021	 0.00179	 0.0	 17527.0	 17527.0	 17527.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8429	 4345	 0.00021	 0.00175	 0.0	 17922.0	 17922.0	 17922.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5102	 5178	 0.00051	 0.00411	 0.0	 7627.0	 7627.0	 7627.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1811	 7643	 0.00052	 0.00402	 0.0	 7793.0	 7793.0	 7793.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5178	 7643	 0.00439	 0.248677	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5301	 2237	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5301	 2237	 0.001	 0.289959	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5301	 3739	 9.9e-05	 0.000789	 0.0	 39724.0	 39724.0	 39724.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5301	 4350	 0.13343	 0.727438	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2237	 4350	 0.11368	 0.773802	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4714	 7512	 0.0001	 0.0011	 0.0	 28598.0	 28598.0	 28598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4921	 4714	 0.00069	 0.00512	 0.0	 6115.0	 6115.0	 6115.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8099	 1452	 0.0001	 0.00102	 0.0	 30821.0	 30821.0	 30821.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2444	 8099	 0.0007	 0.005	 0.0	 6257.0	 6257.0	 6257.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5682	 3862	 0.00031	 0.00399	 0.0	 1580.0	 7893.0	 7893.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 5682	 9e-05	 0.00103	 0.0	 1547.0	 30551.0	 30551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3862	 3976	 0.00021	 0.00231	 0.0	 1547.0	 13619.0	 13619.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3976	 2157	 8e-05	 0.00082	 0.0	 1415.0	 38340.0	 38340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2157	 8948	 0.00016	 0.00203	 0.0	 1448.0	 15513.0	 15513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8948	 7160	 3e-05	 0.00036	 0.0	 1382.0	 87440.0	 87440.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	63	 7160	 0.00061	 0.00766	 0.0	 1547.0	 4111.0	 4111.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 5523	 0.0	 0.0002	 0.0	 1909.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 5523	 0.01257	 0.43678	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 6848	 22.73892	 49.0	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 6848	 4.844044	 19.18698	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	63	 6848	 0.001	 1.752701	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 6848	 0.908172	 6.096537	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 6848	 4.358657	 9.756232	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 6848	 25.29224	 66.18213	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 6848	 1.071399	 5.397922	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 6848	 0.155789	 0.985526	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 5523	 23.51524	 49.62604	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 5523	 5.179155	 18.97368	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	63	 5523	 0.0144	 1.921053	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 5523	 0.997091	 6.027978	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 5523	 4.636704	 9.781162	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 5523	 29.33518	 59.12049	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 5523	 1.098269	 5.695983	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 5523	 0.00085	 0.00853	 0.0	 1777.0	 3685.0	 3685.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 5523	 0.15653	 1.070014	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6095	 5941	 0.00015	 0.00148	 0.0	 21235.0	 21235.0	 21235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	475	 5941	 0.00014	 0.00167	 0.0	 1349.0	 18849.0	 18849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	324	 5941	 0.525672	 1.551039	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6469	 7941	 0.00411	 0.01861	 0.0	 495.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4153	 6469	 0.000969	 0.005841	 0.0	 476.0	 5335.0	 5335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7941	 2743	 0.004581	 0.02156	 0.0	 495.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2632	 6485	 0.00026	 0.00323	 0.0	 954.0	 9748.0	 9748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2632	 6485	 0.00026	 0.00329	 0.0	 987.0	 9572.0	 9572.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	192	 8465	 6e-05	 0.00065	 0.0	 1185.0	 48391.0	 48391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8465	 1582	 0.00038	 0.00377	 0.0	 1316.0	 8337.0	 8337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 8802	 6e-05	 0.00066	 0.0	 1349.0	 47664.0	 47664.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8802	 2046	 0.00038	 0.00369	 0.0	 1481.0	 8516.0	 8516.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	192	 3349	 0.01122	 0.71669	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 192	 25.10803	 39.16205	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	192	 6894	 32.07964	 43.87258	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	192	 9100	 0.427673	 3.90554	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	192	 5717	 0.418573	 3.979224	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 192	 23.26662	 36.54363	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 3349	 25.59141	 38.34626	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 6894	 32.6849	 42.93906	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 9100	 0.409481	 3.684488	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 5717	 0.464072	 3.610803	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 3349	 23.70568	 35.76593	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1029	 3431	 0.0	 0.0002	 0.0	 400.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1029	 3431	 0.001	 0.19151	 0.0	 165.0	 165.0	 165.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1029	 4033	 17.56446	 20.66736	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1029	 1238	 13.87645	 21.76446	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1029	 438	 1.145248	 3.637603	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1029	 1907	 1.372004	 3.186983	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 1029	 0.119159	 0.998905	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1029	 1587	 6.052479	 9.575826	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 1029	 4.474793	 10.74483	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1177	 1029	 4.534711	 10.47087	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3431	 4033	 18.49236	 22.54545	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3431	 1238	 13.69401	 22.82645	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3431	 438	 1.333636	 3.866942	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3431	 1907	 1.179442	 4.148554	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 3431	 0.114281	 1.035289	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3431	 1587	 5.617769	 11.75372	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 3431	 4.939669	 11.00083	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1177	 3431	 4.903306	 10.93058	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7690	 1452	 2e-05	 0.00021	 0.0	 149739.0	 149739.0	 149739.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7690	 2074	 0.00028	 0.00263	 0.0	 11943.0	 11943.0	 11943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3270	 7512	 2e-05	 0.00023	 0.0	 136820.0	 136820.0	 136820.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3270	 8868	 0.00027	 0.00268	 0.0	 11727.0	 11727.0	 11727.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1242	 7198	 0.02601	 0.665517	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1242	 98	 0.028591	 0.528326	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7924	 6554	 0.01088	 0.212832	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2440	 6554	 0.00032	 0.00331	 0.0	 1580.0	 9499.0	 9499.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4261	 6554	 0.00031	 0.00306	 0.0	 1218.0	 10271.0	 10271.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 237	 0.00057	 0.01002	 0.0	 3148.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 2277	 0.00053	 0.00558	 0.0	 1942.0	 5636.0	 5636.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 4296	 22.58241	 30.56787	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 5611	 22.12119	 31.16759	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 4766	 1.627632	 4.119529	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8762	 4766	 0.0003	 0.00319	 0.0	 1580.0	 9859.0	 9859.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 4766	 0.00232	 0.519501	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 9003	 0.00058	 0.00981	 0.0	 3215.0	 3215.0	 3215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9088	 9003	 0.00065	 0.00643	 0.0	 4888.0	 4888.0	 4888.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 237	 0.00063	 0.00655	 0.0	 4801.0	 4801.0	 4801.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2016	 8517	 0.001	 0.215229	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2016	 7924	 0.00102	 0.00911	 0.0	 1481.0	 3446.0	 3446.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 6558	 0.00094	 0.00901	 0.0	 1744.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 8517	 3.359072	 5.253809	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1079	 4723	 0.00019	 0.00221	 0.0	 1481.0	 14241.0	 14241.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7924	 1079	 0.00039	 0.00355	 0.0	 1547.0	 8845.0	 8845.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1079	 1148	 0.0001	 0.00073	 0.0	 42870.0	 42870.0	 42870.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6847	 600	 0.00018	 0.00226	 0.0	 1547.0	 13933.0	 13933.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8355	 6847	 0.00038	 0.00368	 0.0	 987.0	 8539.0	 8539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6847	 7116	 0.00047	 0.00386	 0.0	 1843.0	 8124.0	 8124.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7198	 98	 0.001	 0.309525	 0.0	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2912	 2196	 0.000711	 0.00393	 0.0	 553.0	 7910.0	 7910.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2912	 7631	 0.001219	 0.00569	 0.0	 5429.0	 5429.0	 5429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8349	 6286	 0.00125	 0.005581	 0.0	 457.0	 5523.0	 5523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2196	 6286	 0.0007	 0.00401	 0.0	 7760.0	 7760.0	 7760.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 4866	 0.0599	 0.313109	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4866	 3267	 0.00051	 0.00517	 0.0	 1744.0	 6081.0	 6081.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4866	 8429	 0.92403	 2.090097	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4866	 7816	 0.05633	 0.587403	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4866	 5428	 0.333109	 1.178601	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5021	 7194	 0.0002	 0.002599	 0.0	 381.0	 12118.0	 12118.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6508	 4023	 6e-05	 0.00066	 0.0	 1843.0	 47664.0	 47664.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4023	 4723	 0.00203	 0.01921	 0.0	 1415.0	 1636.0	 1636.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4023	 8336	 0.00132	 0.01562	 0.0	 1645.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4023	 1918	 0.00039	 0.00541	 0.0	 5824.0	 5824.0	 5824.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4023	 8336	 0.0013	 0.01592	 0.0	 1678.0	 1978.0	 1978.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4023	 6667	 0.00084	 0.00852	 0.0	 3690.0	 3690.0	 3690.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6508	 3052	 0.00016	 0.0017	 0.0	 1547.0	 18500.0	 18500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1807	 5102	 0.00092	 0.00761	 0.0	 1678.0	 4121.0	 4121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1807	 491	 0.00062	 0.00468	 0.0	 1711.0	 6691.0	 6691.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6108	 1811	 0.00094	 0.00746	 0.0	 1580.0	 4202.0	 4202.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6108	 7545	 0.00063	 0.00458	 0.0	 1645.0	 6833.0	 6833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5102	 1811	 0.0	 0.0002	 0.0	 1547.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5102	 1811	 0.001	 0.227327	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5102	 3647	 3e-05	 0.00034	 0.0	 92545.0	 92545.0	 92545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7816	 5102	 0.00052	 0.00501	 0.0	 6272.0	 6272.0	 6272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4041	 1811	 0.00059	 0.00491	 0.0	 6388.0	 6388.0	 6388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	241	 1238	 0.006229	 0.029719	 0.0	 495.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	241	 438	 0.00194	 0.00924	 0.0	 476.0	 3346.0	 3346.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3118	 2631	 0.00189	 0.00769	 0.0	 3989.0	 3989.0	 3989.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3118	 8934	 0.0037	 0.017021	 0.0	 476.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4597	 1144	 0.00168	 0.008719	 0.0	 438.0	 3558.0	 3558.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4597	 6173	 0.003771	 0.016669	 0.0	 514.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6440	 7631	 0.004669	 0.024729	 0.0	 438.0	 1256.0	 1256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1189	 8349	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1189	 8349	 0.00099	 0.00607	 0.0	 5136.0	 5136.0	 5136.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6440	 1189	 0.00476	 0.02624	 0.0	 381.0	 1185.0	 1185.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1238	 5820	 0.00051	 0.00286	 0.0	 457.0	 10874.0	 10874.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1238	 5820	 0.0005	 0.002909	 0.0	 476.0	 10702.0	 10702.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4033	 1238	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4033	 1238	 0.001	 0.18874	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4033	 438	 0.704421	 2.986983	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4033	 1907	 0.680207	 2.970661	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 4033	 4.389256	 10.44091	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4033	 1587	 0.00861	 0.432252	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 4033	 0.006521	 0.039849	 0.0	 457.0	 783.0	 783.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 4033	 0.450599	 2.525826	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1177	 4033	 0.51345	 2.178099	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4033	 1962	 0.000159	 0.002091	 0.0	 15063.0	 15063.0	 15063.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1238	 438	 0.547603	 3.122934	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1238	 1907	 0.63281	 2.590496	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 1238	 4.541736	 8.227686	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1238	 1587	 0.00687	 0.424525	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 1238	 0.394752	 2.341736	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1177	 1238	 0.00638	 0.04063	 0.0	 457.0	 769.0	 769.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1177	 1238	 0.459607	 1.981798	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1238	 1944	 0.000159	 0.00213	 0.0	 14789.0	 14789.0	 14789.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2631	 1144	 0.001	 0.319917	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3332	 2631	 0.074539	 0.567996	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3332	 1144	 0.054219	 0.438326	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1667	 4119	 0.00049	 0.0046	 0.0	 1744.0	 6829.0	 6829.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8193	 4119	 0.00063	 0.00676	 0.0	 1547.0	 4653.0	 4653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1667	 2306	 0.02777	 0.440042	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3514	 2306	 0.02704	 0.444668	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3514	 2306	 0.00048	 0.00469	 0.0	 1777.0	 6701.0	 6701.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8193	 2306	 0.00062	 0.00626	 0.0	 1514.0	 5022.0	 5022.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1667	 3514	 0.0	 0.0002	 0.0	 1415.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1667	 3514	 0.001	 0.247292	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1667	 5963	 3e-05	 0.00035	 0.0	 1514.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9046	 1667	 0.00014	 0.00118	 0.0	 1251.0	 26583.0	 26583.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3514	 7771	 3e-05	 0.00034	 0.0	 1514.0	 92545.0	 92545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4498	 5963	 0.00072	 0.00903	 0.0	 1514.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4498	 7771	 0.00082	 0.00885	 0.0	 1678.0	 3554.0	 3554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7440	 969	 0.00012	 0.00093	 0.0	 757.0	 33686.0	 33686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6946	 7240	 0.000831	 0.004229	 0.0	 7330.0	 7330.0	 7330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9053	 4153	 0.000841	 0.00414	 0.0	 7478.0	 7478.0	 7478.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8762	 6095	 0.00049	 0.00607	 0.0	 1876.0	 5187.0	 5187.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 2277	 0.00048	 0.00567	 0.0	 1547.0	 5552.0	 5552.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 475	 0.00047	 0.00578	 0.0	 1349.0	 5447.0	 5447.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 6222	 6e-05	 0.00069	 0.0	 1613.0	 45607.0	 45607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 6894	 0.198269	 1.245429	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 9100	 28.23615	 48.46122	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 5717	 32.00069	 47.49169	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 6222	 0.001	 0.339079	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4296	 5611	 0.001	 0.23876	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 4296	 7.242382	 14.44598	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 5611	 7.08795	 14.71814	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 5598	 0.00493	 0.059419	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 5598	 0.01006	 0.07863	 0.0	 399.0	 399.0	 399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 5680	 0.001	 0.434587	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 2895	 0.001	 0.434132	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 4488	 9.525206	 20.12748	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 8022	 0.490393	 3.121901	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 260	 0.324483	 3.440909	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 5909	 7.110331	 13.27211	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 2828	 8.147314	 13.64236	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 5596	 1.873657	 4.730165	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 4099	 1.953223	 4.544628	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 629	 0.893533	 3.267562	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 3423	 0.947417	 3.197521	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 2955	 1.735227	 5.478926	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 6451	 49.21281	 47.44215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 6451	 21.70248	 30.12603	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 4702	 9.99835	 24.78719	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 7500	 10.26198	 26.88017	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 1067	 0.625785	 4.196281	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 6451	 0.531426	 3.034091	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 6451	 3.245868	 10.84669	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 6451	 3.282025	 10.98388	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 1581	 0.002919	 0.01451	 0.0	 553.0	 2135.0	 2135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 1581	 0.001	 0.67564	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 6655	 0.227169	 1.409215	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 6307	 0.192229	 1.194917	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6451	 1581	 0.002979	 0.0142	 0.0	 553.0	 2178.0	 2178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5167	 5531	 0.000151	 0.0015	 0.0	 20953.0	 20953.0	 20953.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5167	 4350	 0.000151	 0.001461	 0.0	 21506.0	 21506.0	 21506.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6485	 1493	 0.00136	 0.0167	 0.0	 1415.0	 1886.0	 1886.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5680	 2895	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5680	 2895	 0.001	 0.256632	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 5680	 6.78595	 11.8655	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 5680	 1.097169	 5.085744	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 5680	 0.904029	 5.181818	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 5680	 4.170248	 8.645247	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 5680	 4.773967	 8.884503	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 5680	 0.874421	 3.172727	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4099	 5680	 1.05436	 2.929339	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 5680	 0.513368	 2.495455	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 5680	 0.604525	 2.218802	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2955	 5680	 1.308616	 3.033264	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 5680	 39.69008	 38.26033	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 5680	 17.11942	 22.4938	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 5680	 20.47789	 32.19835	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 5680	 21.35331	 30.98554	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 5680	 1.604091	 6.167149	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 5680	 1.137851	 5.037397	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 5680	 6.625413	 15.09483	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 5680	 6.196074	 16.5874	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 5680	 59.24587	 56.3595	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5680	 1581	 0.086409	 1.077231	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6655	 5680	 0.080841	 0.916612	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6307	 5680	 0.07195	 0.701488	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 2895	 5.952479	 12.55207	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 2895	 1.208636	 4.790289	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 2895	 0.897293	 4.88781	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 2895	 4.399793	 8.436157	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 2895	 4.466736	 9.775413	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 2895	 0.924855	 3.415083	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4099	 2895	 1.008368	 3.168595	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 2895	 0.519401	 2.533471	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 2895	 0.611653	 2.252893	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2955	 2895	 1.180868	 3.490496	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 2895	 38.08471	 41.4876	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 2895	 19.69132	 22.41116	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 2895	 21.63017	 31.43802	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 2895	 20.91529	 32.94215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 2895	 1.695537	 6.03657	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 2895	 1.302851	 4.551033	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 2895	 5.718182	 16.36116	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 2895	 6.683678	 15.9062	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2895	 1581	 0.10661	 0.987583	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6655	 2895	 0.079729	 0.948512	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6307	 2895	 0.06449	 0.807169	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6307	 2895	 0.002151	 0.02656	 0.0	 1186.0	 1186.0	 1186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6485	 4811	 0.00094	 0.01246	 0.0	 1711.0	 2528.0	 2528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4811	 4849	 0.00109	 0.00971	 0.0	 1942.0	 3233.0	 3233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6485	 3012	 0.00099	 0.01086	 0.0	 1678.0	 2897.0	 2897.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6485	 3012	 0.00092	 0.0127	 0.0	 1613.0	 2481.0	 2481.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3012	 4849	 0.00097	 0.01101	 0.0	 1909.0	 2858.0	 2858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	438	 1907	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	438	 1907	 0.001	 0.236901	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 438	 1.033202	 3.18595	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1587	 438	 0.07336	 0.952996	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 438	 4.823554	 9.755785	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1177	 438	 4.344835	 10.74711	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7684	 438	 0.000789	 0.01039	 0.0	 3032.0	 3032.0	 3032.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 1907	 0.877293	 3.230992	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1587	 1907	 0.08095	 0.839008	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 1907	 4.635744	 9.702067	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1177	 1907	 4.775207	 9.229752	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6558	 2440	 0.00017	 0.0018	 0.0	 1942.0	 17471.0	 17471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8355	 4261	 0.00017	 0.00184	 0.0	 1251.0	 17095.0	 17095.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8647	 2074	 6e-05	 0.00055	 0.0	 57093.0	 57093.0	 57093.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5566	 8868	 5e-05	 0.00051	 0.0	 61641.0	 61641.0	 61641.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7093	 7207	 4.9e-05	 0.000194	 0.0	 1645.0	 157864.0	 157864.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7093	 7207	 0.001	 0.502417	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7093	 491	 0.11597	 1.150069	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7093	 4332	 0.00027	 0.00201	 0.0	 1645.0	 15576.0	 15576.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7093	 324	 12.69044	 26.69945	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 7093	 5.039543	 12.54224	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 7093	 4.861565	 13.04917	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7207	 491	 0.131427	 1.127078	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7207	 2513	 0.00034	 0.00324	 0.0	 1777.0	 9696.0	 9696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7207	 324	 14.34765	 23.73407	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 7207	 4.937535	 12.78878	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 7207	 4.758934	 13.29571	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 276	 0.00189	 0.01011	 0.0	 495.0	 3072.0	 3072.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 7412	 0.00193	 0.009901	 0.0	 495.0	 3132.0	 3132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	321	 7412	 0.00095	 0.004461	 0.0	 495.0	 6926.0	 6926.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	321	 5929	 0.000841	 0.00505	 0.0	 457.0	 6170.0	 6170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6432	 3330	 0.00074	 0.00837	 0.0	 419.0	 3760.0	 3760.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 1587	 3.807645	 6.613017	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 3330	 0.512211	 2.208058	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1177	 3330	 0.432727	 2.575207	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3330	 321	 0.00551	 0.13675	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8193	 6615	 0.00018	 0.00165	 0.0	 19031.0	 19031.0	 19031.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8193	 1596	 0.00017	 0.00168	 0.0	 18707.0	 18707.0	 18707.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3052	 4298	 0.00022	 0.00207	 0.0	 1415.0	 15175.0	 15175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7254	 5878	 6e-05	 0.000531	 0.0	 59111.0	 59111.0	 59111.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 4401	 6e-05	 0.000521	 0.0	 495.0	 60231.0	 60231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 5909	 2.538636	 7.69814	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 2828	 2.881818	 7.882025	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 5596	 0.648822	 3.687603	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 4099	 0.662004	 3.615496	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 629	 0.347417	 1.771488	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 3423	 0.302727	 2.122521	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 2955	 0.13874	 1.055682	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 4488	 32.21488	 46.94215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 4488	 16.64897	 25.36157	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 1581	 31.40496	 45.72727	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 6655	 1.96531	 5.971488	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4488	 6307	 1.628843	 5.349793	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5878	 2955	 0.003831	 0.04362	 0.0	 722.0	 722.0	 722.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4401	 2955	 0.003901	 0.042711	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 4737	 0.0	 0.0002	 0.0	 1448.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 4737	 0.03143	 0.812673	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7352	 2891	 6e-05	 0.00062	 0.0	 1613.0	 50711.0	 50711.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	63	 2891	 5.540582	 14.44598	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 2891	 0.171863	 2.799169	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 2891	 31.73753	 62.63988	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 2891	 0.0037	 0.670762	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 2891	 4.69723	 16.67659	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 2891	 13.8608	 37.26524	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5566	 4737	 6e-05	 0.00063	 0.0	 49913.0	 49913.0	 49913.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	63	 4737	 0.842036	 5.10651	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 4737	 0.001	 0.767382	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 4737	 0.0122	 0.920499	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 4737	 0.831094	 4.707341	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 4737	 13.1392	 39.18767	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7910	 7352	 0.00022	 0.0023	 0.0	 1777.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8244	 8647	 0.00022	 0.00213	 0.0	 14752.0	 14752.0	 14752.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8332	 6894	 0.00034	 0.003	 0.0	 10463.0	 10463.0	 10463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	324	 8332	 0.00022	 0.00172	 0.0	 18217.0	 18217.0	 18217.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5048	 6894	 0.00034	 0.00294	 0.0	 10673.0	 10673.0	 10673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2133	 5048	 0.00022	 0.00168	 0.0	 18643.0	 18643.0	 18643.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 6894	 25.47853	 44.51731	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 6894	 24.93629	 45.35734	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 6894	 0.138622	 1.351247	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 1587	 1.420021	 4.04938	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1177	 1587	 1.226446	 4.635537	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1587	 5820	 0.000771	 0.0083	 0.0	 3790.0	 3790.0	 3790.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2788	 9077	 0.00449	 0.023349	 0.0	 1329.0	 1329.0	 1329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	640	 7099	 0.001	 0.313037	 0.0	 101.0	 101.0	 101.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	640	 6440	 0.025331	 0.364938	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	640	 6440	 0.004219	 0.018211	 0.0	 1690.0	 1690.0	 1690.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7099	 6440	 0.02581	 0.357169	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7099	 6440	 0.00413	 0.01686	 0.0	 553.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	491	 3476	 0.00018	 0.00157	 0.0	 19989.0	 19989.0	 19989.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	324	 491	 4.622922	 11.33102	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 491	 1.337465	 6.217936	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 491	 1.319252	 5.765305	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7545	 5272	 0.00017	 0.0016	 0.0	 19632.0	 19632.0	 19632.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7545	 4332	 0.00017	 0.00163	 0.0	 1777.0	 19275.0	 19275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7545	 3950	 2e-05	 0.00022	 0.0	 757.0	 142990.0	 142990.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8934	 6173	 0.0	 0.0002	 0.0	 533.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8934	 6173	 0.01018	 0.46657	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6130	 8934	 0.00887	 0.046021	 0.0	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3780	 8934	 0.007479	 0.02551	 0.0	 553.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1623	 6173	 0.00762	 0.024979	 0.0	 572.0	 1210.0	 1210.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7440	 3476	 0.00034	 0.00277	 0.0	 11319.0	 11319.0	 11319.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8006	 5272	 0.00035	 0.00271	 0.0	 1777.0	 11560.0	 11560.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 2513	 0.00146	 0.01134	 0.0	 1547.0	 2763.0	 2763.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 1177	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 1177	 0.001	 0.250041	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8938	 5142	 0.00031	 0.00232	 0.0	 438.0	 13496.0	 13496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3332	 6130	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3332	 6130	 0.001	 0.319463	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3332	 6440	 0.002479	 0.011479	 0.0	 438.0	 2690.0	 2690.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3332	 1258	 1.778616	 5.164256	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2196	 3332	 0.00644	 0.026229	 0.0	 419.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4085	 3332	 0.342769	 1.509876	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6130	 6440	 0.002521	 0.01124	 0.0	 438.0	 2743.0	 2743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6130	 1258	 1.29219	 4.678099	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4085	 6130	 0.236529	 1.420661	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 260	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 260	 0.05505	 0.67124	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 8022	 4.467975	 11.21446	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 5596	 34.72521	 52.45248	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 4099	 36.34711	 50.63223	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 629	 22.76033	 33.1281	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 3423	 21.48554	 36.70661	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 2955	 39.50826	 49.23967	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 8022	 17.04917	 42.27893	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 8022	 16.04855	 40.82025	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 1067	 0.053771	 1.208946	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 1067	 0.003281	 0.016341	 0.0	 514.0	 1896.0	 1896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 8022	 0.825227	 5.014463	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 4789	 4.278926	 11.33285	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 7592	 3.46157	 11.98905	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 8022	 4.532025	 17.77417	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 8022	 0.009169	 0.03831	 0.0	 514.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 8022	 4.582645	 17.99917	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 6421	 4.507231	 15.28285	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 1581	 0.001	 1.211157	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 6655	 7.098967	 16.7219	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 6307	 6.249587	 14.57107	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 260	 3.945041	 12.27665	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 5596	 34.19215	 51.58471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 4099	 31.52686	 50.73347	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 629	 18.00289	 35.73554	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 3423	 21.65083	 34.30165	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 2955	 35.85331	 52.29959	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 260	 18.05847	 51.41322	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 260	 21.28512	 43.97521	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 1067	 0.036771	 0.970744	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 260	 0.78843	 6.091736	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 4789	 3.228512	 12.74483	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 7592	 3.551653	 11.03347	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 260	 5.941736	 18.63595	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 260	 4.915083	 20.96901	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 260	 0.01039	 0.037539	 0.0	 495.0	 811.0	 811.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 6421	 4.096281	 15.0905	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 1581	 0.001	 1.352211	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 6655	 6.635537	 16.54979	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	260	 6307	 5.82438	 14.40847	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 2133	 0.00046	 0.00466	 0.0	 6746.0	 6746.0	 6746.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 324	 0.03625	 0.46376	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 324	 0.00045	 0.00475	 0.0	 6621.0	 6621.0	 6621.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 324	 0.04062	 0.4091	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8022	 1581	 0.006271	 0.0373	 0.0	 836.0	 836.0	 836.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	648	 5531	 0.000331	 0.00331	 0.0	 9496.0	 9496.0	 9496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	648	 4350	 0.000341	 0.00324	 0.0	 9696.0	 9696.0	 9696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	648	 1484	 0.00013	 0.00132	 0.0	 381.0	 23815.0	 23815.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 2828	 0.001	 0.1802	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 5596	 0.04812	 0.726715	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 5596	 0.005169	 0.036401	 0.0	 495.0	 860.0	 860.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 4099	 0.04006	 0.78624	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 5909	 0.559318	 2.376033	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 5909	 0.574607	 2.433264	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 2955	 0.449463	 2.310744	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 5909	 0.18062	 1.392789	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 5909	 0.092211	 0.750041	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 5909	 6.405372	 12.55372	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 5909	 5.734504	 14.28161	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 5909	 15.87066	 21.82231	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 5909	 45.78719	 60.88223	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 5909	 52.13017	 54.55165	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 5909	 0.615	 2.63781	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 1581	 16.26798	 23.5124	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 6655	 0.818636	 3.652686	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5909	 6307	 0.670434	 2.968182	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 5596	 0.041711	 0.912376	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 4099	 0.04611	 0.822479	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 4099	 0.005271	 0.03561	 0.0	 533.0	 878.0	 878.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 2828	 0.605434	 2.534091	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 2828	 0.542851	 2.99876	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 2955	 0.520909	 2.569628	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 2828	 0.177789	 1.458264	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 2828	 0.09881	 0.801281	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 2828	 6.124793	 15.47397	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 2828	 5.91157	 16.17149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 2828	 14.54876	 25.34091	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 2828	 54.67355	 60.11777	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 2828	 0.802355	 2.58657	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 1581	 19.94897	 25.18388	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 6655	 1.027479	 3.393802	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2828	 6307	 0.843471	 3.042975	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 7492	 0.00078	 0.00782	 0.0	 1909.0	 4020.0	 4020.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 8429	 7.575485	 11.77562	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 7816	 1.23705	 3.353947	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 5428	 3.429501	 6.941136	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 1525	 0.00076	 0.00797	 0.0	 1810.0	 3946.0	 3946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8256	 1525	 0.00025	 0.00233	 0.0	 1942.0	 13480.0	 13480.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 7492	 0.00179	 0.01397	 0.0	 1613.0	 2243.0	 2243.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 63	 0.173643	 1.472438	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	63	 8336	 5.182133	 18.94529	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	63	 2724	 0.188989	 1.114889	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 63	 1.860596	 8.193906	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 316	 0.00424	 0.029211	 0.0	 572.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 1067	 6.176859	 17.47149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 242	 10.52665	 27.33264	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 4789	 0.202	 1.377087	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 7592	 0.19876	 1.343988	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 7592	 0.00545	 0.042341	 0.0	 553.0	 740.0	 740.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 242	 7.300207	 16.26798	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 242	 6.816736	 17.84773	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 6421	 3.997727	 8.729958	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 1581	 15.84711	 34.44008	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 1085	 30.61777	 53.27893	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	242	 3913	 36.28512	 62.88017	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	63	 2724	 0.00082	 0.01007	 0.0	 1580.0	 3127.0	 3127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7454	 7706	 0.0005	 0.004169	 0.0	 572.0	 7523.0	 7523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 7454	 0.00525	 0.033151	 0.0	 495.0	 942.0	 942.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7706	 4646	 0.001969	 0.01718	 0.0	 495.0	 1827.0	 1827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4646	 4288	 0.001289	 0.009229	 0.0	 553.0	 3390.0	 3390.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4288	 3935	 0.00043	 0.00349	 0.0	 553.0	 8983.0	 8983.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3935	 6716	 0.000979	 0.008901	 0.0	 495.0	 3528.0	 3528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6716	 316	 0.000219	 0.00155	 0.0	 514.0	 20179.0	 20179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7039	 7135	 0.00025	 0.00319	 0.0	 889.0	 9872.0	 9872.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7039	 7135	 0.00024	 0.00295	 0.0	 856.0	 10673.0	 10673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8429	 732	 0.00022	 0.00171	 0.0	 1448.0	 18322.0	 18322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4294	 732	 0.0005	 0.00382	 0.0	 1514.0	 8200.0	 8200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6369	 2545	 0.0002	 0.00192	 0.0	 1251.0	 16364.0	 16364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4294	 2545	 0.0005	 0.00383	 0.0	 1580.0	 8178.0	 8178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 4099	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 4099	 0.001	 0.268678	 0.0	 118.0	 118.0	 118.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 5596	 0.042159	 0.956198	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 5596	 0.002341	 0.022341	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 5596	 0.04555	 0.93969	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 2955	 0.077909	 1.08686	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4424	 5596	 0.0003	 0.003289	 0.0	 629.0	 9565.0	 9565.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 5596	 1.527831	 6.098554	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 5596	 0.958926	 2.68595	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 5596	 28.84298	 48.1157	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 5596	 33.55372	 46.46901	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 5596	 47.90702	 63.74587	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 5596	 28.68802	 30.77066	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 5596	 4.526653	 11.10372	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 1581	 6.754959	 11.13905	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 6655	 0.105229	 1.236012	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5596	 6307	 0.085781	 1.020186	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 4099	 0.044289	 0.919483	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 4099	 0.047781	 0.901963	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4099	 2955	 0.076341	 1.006446	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7189	 4099	 0.0003	 0.00336	 0.0	 610.0	 9364.0	 9364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 4099	 1.621322	 5.733678	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 4099	 0.903202	 2.852273	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 4099	 30.65289	 49.86157	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 4099	 32.78719	 47.26653	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 4099	 44.17355	 62.70041	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 4099	 25.07438	 35.58471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 4099	 5.060744	 9.753098	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4099	 1581	 6.015083	 12.60103	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4099	 6655	 0.099409	 1.193017	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4099	 6655	 0.002021	 0.01812	 0.0	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4099	 6307	 0.09157	 0.961405	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 5774	 0.00032	 0.00387	 0.0	 1349.0	 8135.0	 8135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 3583	 0.00038	 0.00378	 0.0	 1448.0	 8315.0	 8315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3578	 6753	 0.00032	 0.00394	 0.0	 1481.0	 7991.0	 7991.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3578	 606	 0.00038	 0.0037	 0.0	 1382.0	 8493.0	 8493.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 7483	 6.036911	 10.78324	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6485	 7135	 0.0008	 0.00945	 0.0	 1481.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7135	 624	 0.00079	 0.00828	 0.0	 1349.0	 3798.0	 3798.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6485	 7135	 0.00078	 0.00964	 0.0	 1415.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7135	 624	 0.00081	 0.00811	 0.0	 1316.0	 3876.0	 3876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 3423	 0.0	 0.0002	 0.0	 419.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 3423	 0.001	 0.26281	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 2955	 0.001	 0.461798	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 2955	 0.00164	 0.020729	 0.0	 533.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 629	 7.774793	 17.76901	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 629	 3.756405	 9.209917	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 1067	 27.82645	 45.00826	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 629	 20.96901	 31.09711	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 629	 18.12293	 35.08471	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 1581	 3.360124	 8.657025	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 6655	 0.14569	 1.294938	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	629	 6307	 0.125919	 1.049607	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 2955	 0.001	 0.471508	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 2955	 0.001599	 0.02112	 0.0	 1492.0	 1492.0	 1492.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 3423	 8.624174	 16.76653	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 3423	 4.365909	 9.241321	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 1067	 29.57231	 44.15909	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 3423	 22.67562	 29.81818	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 3423	 22.21281	 29.92975	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 1581	 3.288017	 9.179959	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 6655	 0.15644	 1.276653	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3423	 6307	 0.124669	 1.119298	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 2955	 6.748554	 16.31901	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 2955	 3.853099	 7.976446	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 2955	 53.92562	 59.04132	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 2955	 37.32851	 39.04752	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 2955	 16.76198	 30.60331	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2955	 1581	 6.070868	 12.11942	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6655	 2955	 0.29624	 1.60312	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6307	 2955	 0.293884	 1.293946	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 8336	 0.15633	 3.578947	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 2724	 0.242957	 1.518213	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 1268	 8.069251	 24.53047	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 3522	 0.00029	 0.00357	 0.0	 8819.0	 8819.0	 8819.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2440	 5380	 0.00012	 0.00131	 0.0	 1777.0	 24012.0	 24012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 6718	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 6718	 0.001	 0.168909	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 4702	 0.837231	 3.56405	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 7500	 0.690682	 3.987397	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 7500	 0.00988	 0.05469	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 8182	 5.606818	 11.56529	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 8182	 15.6624	 27.83058	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 8182	 16.76116	 26.42355	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 1971	 0.039521	 0.57	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 1581	 25.64463	 32.3843	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 6655	 12.49401	 21.31612	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8182	 6307	 10.90826	 18.38058	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 4702	 0.367355	 2.263636	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 7500	 0.394566	 2.152479	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 6718	 2.95062	 6.117354	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 6718	 8.41281	 14.42025	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 6718	 8.672314	 14.29339	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 1971	 0.0192	 0.321384	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 1581	 12.78037	 18.27831	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 6655	 6.830371	 10.80145	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6718	 6307	 5.092149	 10.9593	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4849	 7082	 0.00043	 0.00522	 0.0	 1218.0	 6031.0	 6031.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 7082	 0.00184	 0.01667	 0.0	 1580.0	 1884.0	 1884.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 7082	 0.248089	 2.761427	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2075	 4884	 0.00037	 0.00464	 0.0	 1481.0	 6787.0	 6787.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2075	 5768	 0.00059	 0.00694	 0.0	 1547.0	 4536.0	 4536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 8693	 0.00027	 0.00348	 0.0	 1481.0	 9050.0	 9050.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 8693	 0.00027	 0.00354	 0.0	 1547.0	 8898.0	 8898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 5717	 0.02114	 0.839889	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 9100	 30.32756	 43.46053	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 5717	 30.89958	 42.53601	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 7500	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 7500	 0.001	 0.238595	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 4702	 0.256632	 1.964752	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 4702	 0.63343	 3.574793	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 4702	 0.709752	 3.284711	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 4702	 0.01324	 0.090909	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 4702	 0.000591	 1.201426	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4702	 1581	 1.821963	 7.541736	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 7500	 0.210826	 2.191942	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 7500	 0.746074	 3.056198	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 7500	 0.740041	 3.16219	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 7500	 0.000841	 1.29095	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7500	 1581	 2.154545	 7.118182	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4884	 1950	 8e-05	 0.00105	 0.0	 1481.0	 29997.0	 29997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8244	 8336	 0.00025	 0.00186	 0.0	 16832.0	 16832.0	 16832.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 5598	 9.1e-05	 0.000581	 0.0	 572.0	 53713.0	 53713.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7910	 8336	 0.00023	 0.00211	 0.0	 1876.0	 14883.0	 14883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4742	 8027	 8e-05	 0.00107	 0.0	 1613.0	 29439.0	 29439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4742	 8336	 2e-05	 0.0002	 0.0	 1415.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7717	 1739	 0.00063	 0.00406	 0.0	 553.0	 7689.0	 7689.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7717	 1067	 9.1e-05	 0.00056	 0.0	 533.0	 55676.0	 55676.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8866	 2066	 0.00064	 0.003969	 0.0	 553.0	 7858.0	 7858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 8866	 9.1e-05	 0.00055	 0.0	 476.0	 56662.0	 56662.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 1950	 2e-05	 0.0002	 0.0	 1580.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8027	 4860	 0.00091	 0.01097	 0.0	 1448.0	 2870.0	 2870.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1739	 2516	 0.00711	 0.045841	 0.0	 514.0	 681.0	 681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2066	 8696	 0.00724	 0.044849	 0.0	 553.0	 696.0	 696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 8336	 5.952838	 17.29294	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 8336	 20.08726	 50.82479	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 1067	 4.890702	 15.41012	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4789	 1067	 5.639256	 15.40868	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7592	 1067	 4.76281	 15.7	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 1067	 21.2624	 53.66529	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 1067	 25.16942	 46.14463	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 6421	 5.023554	 17.83409	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 1581	 0.483492	 3.46095	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	112	 1067	 0.000211	 0.0012	 0.0	 419.0	 25926.0	 25926.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 6655	 9.888017	 20.17066	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1067	 6307	 9.581818	 15.8126	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1493	 1058	 0.00015	 0.00151	 0.0	 1580.0	 20817.0	 20817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4860	 1893	 0.00044	 0.00443	 0.0	 1547.0	 7096.0	 7096.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2516	 6451	 0.00301	 0.01868	 0.0	 495.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8696	 6451	 0.00268	 0.02118	 0.0	 476.0	 1480.0	 1480.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5768	 1058	 0.00044	 0.00433	 0.0	 1481.0	 7258.0	 7258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1893	 1493	 0.00015	 0.00148	 0.0	 1448.0	 21235.0	 21235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 4789	 36.67975	 64.23967	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 7592	 34.68595	 57.82851	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 3533	 0.001	 0.997107	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 3533	 0.001	 0.990558	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 3533	 0.00389	 0.03206	 0.0	 476.0	 979.0	 979.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 1971	 2.394421	 10.2281	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 1581	 0.001	 0.942996	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 6655	 7.162397	 16.07149	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3533	 6307	 6.970248	 12.65785	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4535	 6180	 0.00041	 0.00489	 0.0	 6437.0	 6437.0	 6437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8779	 6180	 0.00035	 0.00415	 0.0	 7585.0	 7585.0	 7585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 4389	 0.00041	 0.00478	 0.0	 6585.0	 6585.0	 6585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8779	 4389	 0.00036	 0.00406	 0.0	 1711.0	 7750.0	 7750.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4535	 7443	 0.00069	 0.00736	 0.0	 1810.0	 4274.0	 4274.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3522	 4535	 0.00035	 0.00355	 0.0	 8855.0	 8855.0	 8855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2444	 4535	 0.0003	 0.0037	 0.0	 8510.0	 8510.0	 8510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 5650	 0.00079	 0.00639	 0.0	 4906.0	 4906.0	 4906.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 2724	 10.65028	 23.35249	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4921	 2724	 0.00035	 0.00375	 0.0	 8387.0	 8387.0	 8387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	630	 2724	 0.00035	 0.00368	 0.0	 8545.0	 8545.0	 8545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4789	 7592	 0.0	 0.0002	 0.0	 476.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4789	 7592	 0.001	 0.307397	 0.0	 103.0	 103.0	 103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 4789	 30.07851	 44.4938	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 4789	 28.13843	 48.89876	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4789	 6421	 1.021095	 4.339256	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4789	 1581	 19.04773	 44.46694	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4789	 1085	 11.71198	 25.83058	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4789	 3913	 13.4062	 28.03306	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 7592	 25.77686	 44.3843	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 7592	 29.27686	 39.66322	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7592	 6421	 0.90343	 4.251446	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7592	 1581	 15.67913	 46.04752	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7592	 1085	 10.06777	 25.78512	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7592	 3913	 11.7936	 27.51653	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4732	 5650	 0.00037	 0.00319	 0.0	 1744.0	 9837.0	 9837.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2932	 7443	 0.00037	 0.0032	 0.0	 1678.0	 9806.0	 9806.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3267	 9084	 6e-05	 0.00057	 0.0	 55112.0	 55112.0	 55112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5428	 3267	 0.00081	 0.00793	 0.0	 3963.0	 3963.0	 3963.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 2605	 0.0	 0.0002	 0.0	 533.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 2605	 0.001	 0.218595	 0.0	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 1971	 5.508884	 16.92169	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 1581	 0.417335	 3.096901	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 6655	 35.56405	 45.20868	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5440	 6307	 26.29545	 47.22107	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 1971	 5.134091	 18.53492	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 1581	 0.373512	 3.536364	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 6655	 31.99174	 51.7624	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2605	 6307	 26.61157	 47.82645	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6421	 1581	 22.02479	 61.94007	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1085	 6421	 0.20395	 1.135248	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3913	 6421	 0.207314	 1.339256	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 1581	 15.82955	 28.76446	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 6655	 27.39876	 40.44215	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1971	 6307	 23.59711	 35.69835	 0.0	 1.0	 1.0	 1.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6655	 1581	 1.210248	 3.369008	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6307	 1581	 0.914421	 3.375826	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3780	 1258	 0.005729	 0.02032	 0.0	 400.0	 1497.0	 1497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1623	 1258	 0.005841	 0.019909	 0.0	 438.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4085	 1258	 0.084781	 0.493471	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 4052	 0.0	 0.0002	 0.0	 1349.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 4052	 0.001	 0.19356	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 8193	 0.00192	 0.01356	 0.0	 2307.0	 2307.0	 2307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 8193	 0.00172	 0.01537	 0.0	 2043.0	 2043.0	 2043.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1918	 4206	 0.00035	 0.00346	 0.0	 1909.0	 9083.0	 9083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1085	 3913	 0.0	 0.0002	 0.0	 533.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1085	 3913	 0.001	 0.159719	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1085	 6049	 0.000341	 0.00199	 0.0	 591.0	 15646.0	 15646.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6049	 7524	 0.00219	 0.012901	 0.0	 2414.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7524	 4411	 0.002531	 0.013539	 0.0	 2294.0	 2294.0	 2294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4411	 7218	 0.002281	 0.01263	 0.0	 2462.0	 2462.0	 2462.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7218	 112	 0.00232	 0.01393	 0.0	 2237.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6369	 2038	 0.00043	 0.00418	 0.0	 1810.0	 7518.0	 7518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7816	 8429	 0.113102	 0.936981	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8429	 1165	 0.00043	 0.00419	 0.0	 7500.0	 7500.0	 7500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5428	 8429	 0.124889	 1.006302	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2608	 9077	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2608	 9077	 0.003651	 0.01288	 0.0	 2360.0	 2360.0	 2360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9077	 7321	 0.004021	 0.01951	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7816	 1150	 0.00057	 0.00402	 0.0	 7780.0	 7780.0	 7780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4041	 5428	 0.00064	 0.00448	 0.0	 6980.0	 6980.0	 6980.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7816	 5428	 0.00646	 0.473407	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3264	 2038	 8e-05	 0.00061	 0.0	 889.0	 51343.0	 51343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	779	 1165	 6e-05	 0.00065	 0.0	 1086.0	 48391.0	 48391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4085	 3780	 0.00012	 0.000461	 0.0	 400.0	 66310.0	 66310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4085	 1623	 0.00013	 0.00045	 0.0	 67437.0	 67437.0	 67437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6655	 6307	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6655	 6307	 0.001	 0.249814	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8593	 7650	 0.0001	 0.00075	 0.0	 1218.0	 41748.0	 41748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8593	 7490	 0.0038	 0.11597	 0.0	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8593	 7490	 0.0001	 0.00081	 0.0	 1283.0	 38703.0	 38703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6811	 7650	 0.0001	 0.00094	 0.0	 1283.0	 33415.0	 33415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6811	 7650	 9e-05	 0.00107	 0.0	 1152.0	 29418.0	 29418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	61	 6811	 7e-05	 0.00085	 0.0	 1119.0	 37037.0	 37037.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	61	 6811	 8e-05	 0.00081	 0.0	 1283.0	 38808.0	 38808.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7650	 7490	 0.00018	 0.00171	 0.0	 1086.0	 18371.0	 18371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	61	 2532	 0.00017	 0.00191	 0.0	 1415.0	 16473.0	 16473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	61	 2532	 0.00016	 0.00194	 0.0	 1349.0	 16228.0	 16228.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	61	 7934	 0.0005	 0.00317	 0.0	 1514.0	 9843.0	 9843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	61	 7934	 0.00048	 0.00322	 0.0	 1547.0	 9703.0	 9703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7490	 4349	 0.00427	 0.19732	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7490	 4349	 0.0001	 0.00122	 0.0	 1152.0	 25805.0	 25805.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7490	 4349	 0.0001	 0.00119	 0.0	 1251.0	 26451.0	 26451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4349	 4498	 0.0024	 0.02048	 0.0	 1532.0	 1532.0	 1532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4349	 197	 0.00042	 0.00474	 0.0	 1876.0	 6638.0	 6638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3606	 2094	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3606	 2094	 0.003409	 0.129831	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3606	 7741	 0.00605	 0.024031	 0.0	 457.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2094	 7741	 0.005919	 0.0245	 0.0	 419.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2883	 6197	 0.406364	 1.478988	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2883	 397	 0.12912	 0.95312	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2883	 4971	 0.23062	 0.90281	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1120	 2883	 0.05107	 0.366901	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2883	 397	 0.00207	 0.0168	 0.0	 1867.0	 1867.0	 1867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2883	 1627	 0.00119	 0.009659	 0.0	 514.0	 3246.0	 3246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3537	 2883	 0.120151	 0.700041	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2883	 5869	 0.032581	 0.326756	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3716	 5543	 2e-05	 0.0002	 0.0	 757.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3716	 959	 0.00025	 0.00344	 0.0	 757.0	 9159.0	 9159.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3716	 959	 0.01671	 0.288767	 0.0	 110.0	 110.0	 110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3716	 2583	 0.01954	 0.281191	 0.0	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 3716	 0.00356	 0.222701	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 3716	 0.00271	 0.199571	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4637	 5543	 0.00016	 0.00253	 0.0	 921.0	 12461.0	 12461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 5543	 0.00018	 0.00214	 0.0	 1251.0	 14709.0	 14709.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6197	 397	 0.002091	 0.0138	 0.0	 2264.0	 2264.0	 2264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6197	 397	 0.291467	 1.202521	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4971	 6197	 0.204719	 0.794277	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1120	 6197	 0.026401	 0.214814	 0.0	 146.0	 146.0	 146.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1120	 6197	 0.00295	 0.01256	 0.0	 438.0	 2449.0	 2449.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5325	 7815	 0.359525	 1.423657	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4167	 7815	 0.32907	 1.339607	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4167	 7815	 0.00469	 0.03913	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2663	 7815	 0.000841	 0.00544	 0.0	 5739.0	 5739.0	 5739.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2663	 7815	 0.014581	 0.16557	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4804	 7815	 1.038884	 1.650227	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7602	 7815	 0.863926	 1.96155	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	56	 397	 0.005081	 0.02426	 0.0	 419.0	 1275.0	 1275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1624	 56	 0.470062	 1.363636	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	56	 7127	 0.035969	 0.35219	 0.0	 90.0	 90.0	 90.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	56	 9165	 0.0033	 0.01864	 0.0	 476.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	56	 9165	 0.018021	 0.1825	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5088	 6296	 0.002651	 0.027659	 0.0	 1137.0	 1137.0	 1137.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5104	 5088	 0.00226	 0.04061	 0.0	 514.0	 777.0	 777.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5088	 8287	 0.000711	 0.0098	 0.0	 3215.0	 3215.0	 3215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2300	 5088	 0.002211	 0.037599	 0.0	 839.0	 839.0	 839.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4113	 2420	 0.0016	 0.01356	 0.0	 1316.0	 2314.0	 2314.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4113	 2420	 0.00165	 0.01328	 0.0	 1283.0	 2361.0	 2361.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 959	 0.01336	 0.25865	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 959	 0.00015	 0.00253	 0.0	 757.0	 12464.0	 12464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8855	 1663	 0.00225	 0.02106	 0.0	 1492.0	 1492.0	 1492.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4226	 1663	 0.00426	 0.03506	 0.0	 895.0	 895.0	 895.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6777	 1663	 0.00043	 0.00581	 0.0	 5422.0	 5422.0	 5422.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4971	 3944	 0.001151	 0.009909	 0.0	 419.0	 3167.0	 3167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1120	 3944	 0.000961	 0.00751	 0.0	 610.0	 4173.0	 4173.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	853	 3944	 0.00032	 0.00324	 0.0	 438.0	 9702.0	 9702.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8855	 1663	 0.00245	 0.02191	 0.0	 1053.0	 1433.0	 1433.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1128	 1663	 0.00037	 0.00606	 0.0	 921.0	 5203.0	 5203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6977	 1663	 0.0029	 0.0289	 0.0	 1088.0	 1088.0	 1088.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7055	 397	 0.000151	 0.00156	 0.0	 20155.0	 20155.0	 20155.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9086	 397	 0.00014	 0.00144	 0.0	 21833.0	 21833.0	 21833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4971	 397	 0.026841	 0.406942	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1120	 397	 0.025909	 0.304649	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2630	 827	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2630	 827	 0.001	 0.18678	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8454	 2630	 0.989958	 2.675	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8292	 2630	 0.994529	 2.704017	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4158	 2630	 0.154938	 0.902078	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3319	 2630	 0.141247	 1.002008	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9116	 2630	 0.01709	 0.303539	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2630	 7424	 0.00081	 0.00826	 0.0	 1547.0	 3806.0	 3806.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2630	 4113	 0.00174	 0.01199	 0.0	 1481.0	 2608.0	 2608.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2630	 6193	 0.00136	 0.012	 0.0	 1020.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8454	 827	 1.135249	 2.306648	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8292	 827	 1.077147	 2.483726	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4158	 827	 0.140319	 0.988089	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3319	 827	 0.15108	 0.940582	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9116	 827	 0.00045	 0.00442	 0.0	 1382.0	 7110.0	 7110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9116	 827	 0.01578	 0.332528	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 827	 0.00032	 0.00308	 0.0	 10201.0	 10201.0	 10201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	327	 4637	 0.00018	 0.0025	 0.0	 1942.0	 12603.0	 12603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2906	 4637	 0.03152	 0.366053	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1624	 3761	 0.00251	 0.13469	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1624	 5325	 0.00943	 0.04787	 0.0	 419.0	 648.0	 648.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1624	 7127	 0.002781	 0.02494	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1624	 7127	 0.22876	 0.857376	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1624	 9165	 0.113521	 0.454752	 0.0	 68.0	 68.0	 68.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8855	 7617	 0.00159	 0.01603	 0.0	 1415.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3761	 4167	 0.00924	 0.04881	 0.0	 495.0	 636.0	 636.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3761	 9165	 0.00643	 0.027271	 0.0	 533.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8855	 4226	 0.00183	 0.01368	 0.0	 1810.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8199	 5360	 0.0	 0.0002	 0.0	 954.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8199	 5360	 0.001	 0.191392	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3254	 8199	 0.00081	 0.00981	 0.0	 1547.0	 3209.0	 3209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8199	 4946	 0.090907	 0.571413	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8199	 4946	 0.00058	 0.00647	 0.0	 1547.0	 4863.0	 4863.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8199	 8968	 0.441572	 1.595429	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8199	 4840	 0.0463	 0.493158	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8199	 5972	 0.053	 0.456427	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5972	 5360	 0.00048	 0.00707	 0.0	 1514.0	 4458.0	 4458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5360	 4946	 0.0007	 0.00626	 0.0	 1777.0	 5015.0	 5015.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5360	 4946	 0.099273	 0.491122	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5360	 8968	 0.411558	 1.466205	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5360	 4840	 0.05226	 0.428179	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5360	 5972	 0.04979	 0.473137	 0.0	 67.0	 67.0	 67.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7170	 1425	 0.00018	 0.00218	 0.0	 14441.0	 14441.0	 14441.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 4366	 0.344619	 1.353116	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 2385	 0.581787	 1.764958	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 7920	 0.075831	 0.835526	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 7920	 0.00095	 0.0105	 0.0	 1481.0	 2997.0	 2997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 2080	 0.081281	 0.782202	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 7424	 0.06719	 0.554377	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 6193	 0.00409	 0.271641	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 6193	 0.00041	 0.00351	 0.0	 1448.0	 8939.0	 8939.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7957	 652	 0.00138	 0.008789	 0.0	 533.0	 3551.0	 3551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7957	 3303	 0.002331	 0.01832	 0.0	 1711.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4366	 2385	 0.0	 0.0002	 0.0	 1876.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4366	 2385	 0.001	 0.311717	 0.0	 102.0	 102.0	 102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1588	 4366	 0.00043	 0.00408	 0.0	 1843.0	 7700.0	 7700.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4366	 7920	 0.083899	 0.525478	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4366	 2080	 0.07124	 0.605921	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4366	 1425	 0.00013	 0.00147	 0.0	 21405.0	 21405.0	 21405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4366	 7424	 2.055194	 4.798753	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8968	 4366	 0.00048	 0.00587	 0.0	 1744.0	 5364.0	 5364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6193	 4366	 0.81115	 2.560526	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1009	 7957	 0.00095	 0.004169	 0.0	 7388.0	 7388.0	 7388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8113	 7957	 0.01012	 0.04631	 0.0	 495.0	 667.0	 667.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3005	 2385	 0.00013	 0.0014	 0.0	 757.0	 22466.0	 22466.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1184	 2385	 0.00013	 0.00143	 0.0	 1415.0	 21999.0	 21999.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2385	 7920	 0.091447	 0.726385	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2385	 7920	 0.00093	 0.00869	 0.0	 987.0	 3615.0	 3615.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2385	 2080	 0.089307	 0.727078	 0.0	 44.0	 44.0	 44.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2385	 7424	 3.590651	 5.504778	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2906	 2385	 0.00047	 0.00544	 0.0	 1580.0	 5785.0	 5785.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6193	 2385	 1.2741	 3.747645	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7966	 4206	 0.00142	 0.01566	 0.0	 1415.0	 2009.0	 2009.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2080	 6667	 0.00082	 0.00794	 0.0	 3958.0	 3958.0	 3958.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8454	 8292	 0.0	 0.0002	 0.0	 1415.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8454	 8292	 0.001	 0.149882	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4158	 8454	 0.088033	 0.626579	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4158	 8454	 0.001	 0.00866	 0.0	 1283.0	 3624.0	 3624.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3319	 8454	 0.090852	 0.619418	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9116	 8454	 0.87133	 2.390028	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4158	 8292	 0.087632	 0.633012	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3319	 8292	 0.097832	 0.57669	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9116	 8292	 0.857064	 2.463089	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8292	 4113	 0.0004	 0.0039	 0.0	 1086.0	 8058.0	 8058.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5325	 4167	 0.001	 0.486508	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2663	 5325	 0.003909	 0.034711	 0.0	 591.0	 905.0	 905.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2663	 5325	 0.497789	 2.055971	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5325	 4804	 0.357087	 1.677376	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5325	 7602	 0.349194	 1.694876	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2663	 4167	 0.438409	 2.013802	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4167	 4804	 0.307107	 1.517831	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4167	 7602	 0.354174	 1.443988	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8620	 2493	 0.00274	 0.144159	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8620	 6586	 0.00039	 0.00175	 0.0	 17618.0	 17618.0	 17618.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2493	 8916	 0.000401	 0.001711	 0.0	 457.0	 17975.0	 17975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7966	 5100	 0.06537	 0.54912	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7966	 1588	 0.00098	 0.00852	 0.0	 1086.0	 3684.0	 3684.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7966	 1588	 0.076039	 0.582729	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7966	 1994	 0.00185	 0.01418	 0.0	 1053.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2890	 7966	 0.790374	 2.170014	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1675	 652	 0.00188	 0.0087	 0.0	 495.0	 3549.0	 3549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1675	 3539	 0.042461	 0.437066	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	417	 3539	 0.00068	 0.008531	 0.0	 476.0	 3691.0	 3691.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 7920	 0.00107	 0.01108	 0.0	 1942.0	 2838.0	 2838.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 7424	 0.00092	 0.00947	 0.0	 1711.0	 3320.0	 3320.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4158	 3319	 0.0	 0.0002	 0.0	 1678.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4158	 3319	 0.001	 0.196378	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4158	 9116	 0.102652	 0.915512	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3319	 9116	 0.110602	 0.871537	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6066	 3319	 0.00153	 0.01371	 0.0	 1316.0	 2290.0	 2290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8899	 3319	 0.00296	 0.02271	 0.0	 1053.0	 1380.0	 1380.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5100	 1588	 0.0	 0.0002	 0.0	 757.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5100	 1588	 0.001	 0.229661	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5100	 1994	 0.00076	 0.0066	 0.0	 1086.0	 4755.0	 4755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2890	 5100	 0.134051	 0.802355	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2890	 1588	 0.136413	 0.960942	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8520	 8916	 0.0027	 0.02195	 0.0	 495.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8520	 3303	 0.001211	 0.004961	 0.0	 6186.0	 6186.0	 6186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2145	 7055	 0.010091	 0.211612	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2145	 9086	 0.008349	 0.215682	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1120	 2145	 0.000401	 0.001781	 0.0	 17303.0	 17303.0	 17303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7055	 9086	 0.00076	 0.205461	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8968	 6777	 0.00086	 0.0138	 0.0	 1711.0	 2285.0	 2285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2906	 1128	 0.00101	 0.01174	 0.0	 1613.0	 2681.0	 2681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7920	 2080	 0.0	 0.0002	 0.0	 1481.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7920	 2080	 0.001	 0.17286	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7920	 7424	 0.917036	 2.770706	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6193	 7920	 0.299162	 1.508587	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2080	 7424	 0.973546	 2.445291	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6193	 2080	 0.335817	 1.383795	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	782	 4804	 0.00114	 0.00625	 0.0	 553.0	 4972.0	 4972.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5017	 782	 0.00069	 0.00343	 0.0	 9029.0	 9029.0	 9029.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7171	 782	 0.000669	 0.00349	 0.0	 8889.0	 8889.0	 8889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1508	 782	 0.00264	 0.01612	 0.0	 533.0	 1934.0	 1934.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3254	 4226	 0.001	 0.01303	 0.0	 1744.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	951	 4226	 0.00018	 0.00112	 0.0	 823.0	 27846.0	 27846.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6020	 1346	 0.000771	 0.0027	 0.0	 419.0	 11250.0	 11250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1181	 1346	 0.000719	 0.003039	 0.0	 10115.0	 10115.0	 10115.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1346	 7602	 0.00138	 0.005409	 0.0	 495.0	 5659.0	 5659.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1839	 7617	 0.00017	 0.0011	 0.0	 1744.0	 28379.0	 28379.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1120	 4971	 0.01424	 0.207211	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7127	 4971	 0.00288	 0.023031	 0.0	 1361.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9116	 6274	 0.00059	 0.00738	 0.0	 1218.0	 4267.0	 4267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4164	 4840	 2e-05	 0.0002	 0.0	 1251.0	 157153.0	 157153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3254	 6605	 0.00034	 0.00243	 0.0	 757.0	 12874.0	 12874.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 2583	 0.00939	 0.239481	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 2583	 0.0003	 0.00385	 0.0	 757.0	 8180.0	 8180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6297	 8287	 0.00082	 0.0117	 0.0	 2694.0	 2694.0	 2694.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6297	 6296	 0.000831	 0.010711	 0.0	 2941.0	 2941.0	 2941.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4634	 2138	 0.0	 0.0002	 0.0	 1152.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4634	 2138	 0.001	 0.424958	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4634	 2906	 0.00035	 0.00315	 0.0	 9967.0	 9967.0	 9967.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4634	 2906	 0.01362	 0.396288	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4634	 6274	 0.088213	 0.739543	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2138	 2906	 0.01388	 0.388199	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2138	 6274	 0.0012	 0.01148	 0.0	 1843.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2138	 6274	 0.086413	 0.754086	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	327	 8968	 0.00049	 0.00475	 0.0	 1547.0	 6615.0	 6615.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2901	 5622	 0.002669	 0.01443	 0.0	 419.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3539	 652	 0.00338	 0.01488	 0.0	 572.0	 2071.0	 2071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3537	 8916	 0.00101	 0.005841	 0.0	 5329.0	 5329.0	 5329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6777	 1994	 0.00034	 0.00381	 0.0	 1744.0	 8258.0	 8258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2890	 1994	 0.00017	 0.00223	 0.0	 1678.0	 14124.0	 14124.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5869	 6586	 0.00161	 0.013789	 0.0	 553.0	 2276.0	 2276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1994	 7914	 0.00032	 0.00234	 0.0	 1777.0	 13375.0	 13375.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6193	 7424	 0.01246	 0.249882	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4946	 2906	 0.00073	 0.00838	 0.0	 1514.0	 3756.0	 3756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4946	 8968	 0.01019	 0.13124	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4946	 8968	 0.00078	 0.00873	 0.0	 1580.0	 3604.0	 3604.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4946	 4840	 0.463179	 1.173823	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4946	 5972	 0.428629	 1.321537	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 2906	 0.099591	 0.647687	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7731	 2906	 0.00019	 0.00245	 0.0	 1547.0	 12855.0	 12855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8968	 4840	 1.591828	 3.383587	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8968	 5972	 1.558587	 3.254017	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2663	 4804	 1.410971	 2.609298	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2663	 7602	 1.456178	 2.474793	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4804	 7602	 0.0	 0.0002	 0.0	 495.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4804	 7602	 0.001	 0.139341	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4840	 5972	 0.0	 0.0002	 0.0	 1119.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4840	 5972	 0.001	 0.196801	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7767	 1627	 0.00025	 0.00232	 0.0	 13537.0	 13537.0	 13537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5869	 7767	 0.000719	 0.005461	 0.0	 5735.0	 5735.0	 5735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1627	 8753	 0.00012	 0.00069	 0.0	 45102.0	 45102.0	 45102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6541	 1627	 0.003099	 0.11999	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7127	 9165	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7127	 9165	 0.001	 0.13145	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3537	 5869	 0.10799	 0.554256	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8333	 8553	 0.00077	 0.00927	 0.0	 1744.0	 3396.0	 3396.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6538	 8553	 0.00078	 0.00908	 0.0	 3467.0	 3467.0	 3467.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4859	 6894	 0.00038	 0.0045	 0.0	 790.0	 6995.0	 6995.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 6458	 0.00147	 0.0125	 0.0	 1777.0	 2510.0	 2510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6668	 6894	 0.00039	 0.00441	 0.0	 757.0	 7135.0	 7135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 1243	 0.00202	 0.01654	 0.0	 1613.0	 1896.0	 1896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6538	 8333	 0.0	 0.0002	 0.0	 1448.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6538	 8333	 0.00147	 0.112341	 0.0	 282.0	 282.0	 282.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6538	 4859	 0.00069	 0.00564	 0.0	 1613.0	 5560.0	 5560.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8333	 6668	 0.00068	 0.00574	 0.0	 1580.0	 5465.0	 5465.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4859	 6668	 0.0	 0.0002	 0.0	 757.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4859	 6668	 0.00088	 0.07777	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	590	 4859	 0.00062	 0.00515	 0.0	 1185.0	 6090.0	 6090.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2394	 6668	 0.0007	 0.00505	 0.0	 1185.0	 6196.0	 6196.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	590	 2394	 0.0	 0.0002	 0.0	 1086.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	590	 2394	 0.00076	 0.06481	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3090	 459	 0.00011	 0.00149	 0.0	 21143.0	 21143.0	 21143.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5894	 1927	 9.9e-05	 0.000979	 0.0	 32102.0	 32102.0	 32102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5433	 3934	 0.01788	 0.227831	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5433	 3934	 0.004669	 0.015969	 0.0	 419.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6830	 5433	 0.011229	 0.03868	 0.0	 381.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	388	 5433	 0.01001	 0.043841	 0.0	 381.0	 703.0	 703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5433	 476	 0.002151	 0.01032	 0.0	 2997.0	 2997.0	 2997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4256	 5896	 0.003281	 0.017901	 0.0	 629.0	 1736.0	 1736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2439	 4256	 0.005271	 0.026909	 0.0	 457.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4256	 8451	 0.00044	 0.002169	 0.0	 495.0	 14273.0	 14273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4256	 8451	 0.00045	 0.00213	 0.0	 495.0	 14510.0	 14510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3149	 6227	 0.452251	 2.097438	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6227	 1214	 0.247659	 1.380679	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1253	 6227	 0.436378	 1.290097	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 6227	 0.218089	 1.220914	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4786	 6227	 0.0612	 1.024169	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 6227	 0.06168	 0.959765	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 6227	 0.0011	 0.00838	 0.0	 1613.0	 3738.0	 3738.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4294	 6227	 0.05459	 0.962258	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 6227	 0.00126	 0.01278	 0.0	 1514.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8541	 1614	 5e-05	 0.000229	 0.0	 134762.0	 134762.0	 134762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 8541	 0.001331	 0.009331	 0.0	 629.0	 3352.0	 3352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8541	 9200	 6e-05	 0.00031	 0.0	 457.0	 100039.0	 100039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 6418	 0.00155	 0.00805	 0.0	 3854.0	 3854.0	 3854.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6418	 158	 0.351674	 1.414483	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 6418	 0.239545	 1.416095	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5228	 1927	 0.00011	 0.00088	 0.0	 381.0	 35618.0	 35618.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1622	 459	 0.00012	 0.00064	 0.0	 48510.0	 48510.0	 48510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8216	 459	 0.002349	 0.01088	 0.0	 438.0	 2838.0	 2838.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8216	 459	 0.0023	 0.011099	 0.0	 419.0	 2787.0	 2787.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	459	 853	 0.004771	 0.03713	 0.0	 844.0	 844.0	 844.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8073	 1927	 0.00056	 0.0013	 0.0	 22316.0	 22316.0	 22316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5779	 1927	 0.001091	 0.007409	 0.0	 438.0	 4218.0	 4218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5779	 1927	 0.00168	 0.007479	 0.0	 4121.0	 4121.0	 4121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1432	 1927	 0.003151	 0.01876	 0.0	 514.0	 1661.0	 1661.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1160	 2647	 0.005719	 0.255764	 0.0	 124.0	 124.0	 124.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3155	 1160	 0.000599	 0.00294	 0.0	 10528.0	 10528.0	 10528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3155	 2647	 0.00062	 0.00288	 0.0	 553.0	 10723.0	 10723.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5673	 4785	 0.001169	 0.012591	 0.0	 2498.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5673	 4785	 0.00131	 0.01119	 0.0	 2804.0	 2804.0	 2804.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6407	 4785	 0.000159	 0.00137	 0.0	 22903.0	 22903.0	 22903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4105	 4785	 0.000159	 0.001341	 0.0	 23392.0	 23392.0	 23392.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8516	 1293	 0.00051	 0.0025	 0.0	 12380.0	 12380.0	 12380.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4471	 7097	 0.00031	 0.001289	 0.0	 457.0	 23826.0	 23826.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8516	 7097	 0.05163	 0.55124	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7655	 7097	 0.201229	 1.043864	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7748	 5779	 1.027128	 2.385331	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7748	 167	 0.288306	 1.382335	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6997	 7748	 0.05949	 0.340661	 0.0	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7748	 2614	 0.007211	 0.030409	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8639	 7748	 0.899153	 2.660744	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5580	 7748	 0.809979	 2.92686	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7748	 5324	 0.00251	 0.011211	 0.0	 419.0	 2750.0	 2750.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8113	 4793	 0.08695	 0.512231	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8113	 8798	 0.006289	 0.693946	 0.0	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1657	 8113	 0.140669	 0.495269	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8778	 8113	 0.00882	 0.041831	 0.0	 476.0	 739.0	 739.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6977	 1825	 2e-05	 0.00025	 0.0	 757.0	 125947.0	 125947.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5152	 4434	 0.000159	 0.00074	 0.0	 41734.0	 41734.0	 41734.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1004	 6661	 0.004469	 0.139591	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1004	 2413	 0.001039	 0.006211	 0.0	 438.0	 5017.0	 5017.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7430	 9095	 0.00813	 0.186659	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7430	 2413	 0.00101	 0.00625	 0.0	 400.0	 4990.0	 4990.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5943	 571	 8.1e-05	 0.000781	 0.0	 438.0	 40229.0	 40229.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5943	 6948	 0.0003	 0.002031	 0.0	 476.0	 15386.0	 15386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7125	 571	 9.1e-05	 0.000719	 0.0	 629.0	 43585.0	 43585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7125	 8123	 0.00086	 0.005581	 0.0	 629.0	 5594.0	 5594.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4474	 1214	 0.00062	 0.00605	 0.0	 856.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4466	 571	 0.00181	 0.009599	 0.0	 3234.0	 3234.0	 3234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6321	 571	 0.00099	 0.00481	 0.0	 629.0	 6433.0	 6433.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	571	 4496	 0.00038	 0.00218	 0.0	 14275.0	 14275.0	 14275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3655	 1400	 0.00031	 0.00342	 0.0	 1777.0	 9199.0	 9199.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7116	 1400	 0.00083	 0.00929	 0.0	 1415.0	 3387.0	 3387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3249	 1400	 0.00074	 0.00793	 0.0	 3967.0	 3967.0	 3967.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3116	 3249	 0.00016	 0.00166	 0.0	 1843.0	 18941.0	 18941.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1400	 8187	 0.0	 0.0002	 0.0	 1119.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1400	 8187	 0.01471	 0.443012	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1323	 8187	 0.00037	 0.00337	 0.0	 1843.0	 9318.0	 9318.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6830	 2903	 0.001461	 0.006711	 0.0	 4600.0	 4600.0	 4600.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1855	 2903	 0.001479	 0.00656	 0.0	 591.0	 4698.0	 4698.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7220	 4793	 0.00068	 0.0113	 0.0	 2791.0	 2791.0	 2791.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4879	 3116	 0.00019	 0.00196	 0.0	 757.0	 16041.0	 16041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2755	 3116	 0.00019	 0.00198	 0.0	 757.0	 15881.0	 15881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1323	 5380	 0.00886	 0.294079	 0.0	 108.0	 108.0	 108.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1323	 5380	 0.00028	 0.00275	 0.0	 1711.0	 11428.0	 11428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3655	 5380	 0.01321	 0.296717	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8346	 8816	 0.001	 0.169901	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8346	 158	 0.03111	 0.255	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 8346	 0.00057	 0.002849	 0.0	 10872.0	 10872.0	 10872.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8816	 158	 0.03143	 0.234731	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 8816	 0.000581	 0.002789	 0.0	 553.0	 11088.0	 11088.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8602	 3905	 0.00157	 0.007	 0.0	 572.0	 4404.0	 4404.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8602	 683	 0.00131	 0.00636	 0.0	 591.0	 4865.0	 4865.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7451	 3905	 0.001669	 0.00724	 0.0	 514.0	 4252.0	 4252.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3905	 4146	 0.00663	 0.249339	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3905	 1147	 0.000169	 0.00032	 0.0	 87286.0	 87286.0	 87286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3905	 3947	 0.000151	 0.00038	 0.0	 77250.0	 77250.0	 77250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3905	 2655	 0.000841	 0.009581	 0.0	 3285.0	 3285.0	 3285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3905	 540	 0.0355	 0.360558	 0.0	 88.0	 88.0	 88.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3905	 683	 0.027539	 0.325145	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3905	 3854	 0.025271	 0.339442	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3905	 8624	 0.000169	 0.000219	 0.0	 114188.0	 114188.0	 114188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2433	 158	 0.000401	 0.0018	 0.0	 17129.0	 17129.0	 17129.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 2433	 0.00205	 0.01162	 0.0	 2678.0	 2678.0	 2678.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2712	 2433	 0.000651	 0.0045	 0.0	 6948.0	 6948.0	 6948.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2944	 158	 0.00038	 0.00187	 0.0	 16554.0	 16554.0	 16554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 2944	 0.002091	 0.01139	 0.0	 438.0	 2728.0	 2728.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2712	 2944	 0.00064	 0.004169	 0.0	 7489.0	 7489.0	 7489.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 158	 0.03551	 0.421116	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 886	 0.090159	 0.624236	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 7997	 0.025919	 0.457603	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 2610	 0.140581	 0.992087	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4593	 8033	 0.00082	 0.007331	 0.0	 629.0	 4283.0	 4283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8216	 822	 0.008469	 0.038599	 0.0	 800.0	 800.0	 800.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8216	 6452	 0.003729	 0.012081	 0.0	 457.0	 2499.0	 2499.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6997	 5779	 0.071281	 0.33186	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6997	 5779	 0.011919	 0.055651	 0.0	 419.0	 556.0	 556.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5779	 9225	 0.0038	 0.01182	 0.0	 457.0	 2545.0	 2545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3116	 7731	 0.00233	 0.0191	 0.0	 1642.0	 1642.0	 1642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3116	 6343	 0.00258	 0.02125	 0.0	 1476.0	 1476.0	 1476.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3116	 7731	 0.00246	 0.01795	 0.0	 1744.0	 1744.0	 1744.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3116	 9160	 0.00231	 0.02199	 0.0	 1429.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7116	 3116	 0.00105	 0.0114	 0.0	 1909.0	 2760.0	 2760.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3116	 873	 0.00268	 0.02035	 0.0	 1539.0	 1539.0	 1539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4466	 1993	 0.00124	 0.005711	 0.0	 5406.0	 5406.0	 5406.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4466	 9198	 0.0002	 0.0022	 0.0	 572.0	 14299.0	 14299.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4466	 2784	 0.00019	 0.00225	 0.0	 13990.0	 13990.0	 13990.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4466	 6886	 0.001169	 0.005159	 0.0	 553.0	 5972.0	 5972.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4466	 8479	 0.001271	 0.005591	 0.0	 5510.0	 5510.0	 5510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4466	 3321	 0.00182	 0.01218	 0.0	 476.0	 2565.0	 2565.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4466	 7161	 0.00107	 0.005789	 0.0	 5366.0	 5366.0	 5366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6470	 79	 0.00026	 0.00275	 0.0	 1613.0	 11436.0	 11436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6470	 798	 0.0001	 0.00093	 0.0	 1909.0	 33771.0	 33771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 8270	 0.00019	 0.00166	 0.0	 1876.0	 18906.0	 18906.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 8270	 0.00019	 0.00163	 0.0	 1909.0	 19249.0	 19249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3772	 5491	 0.00126	 0.00953	 0.0	 1810.0	 3286.0	 3286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3772	 7725	 0.00131	 0.00994	 0.0	 1942.0	 3151.0	 3151.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1943	 5491	 0.00128	 0.00933	 0.0	 1777.0	 3355.0	 3355.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1943	 9143	 0.00134	 0.00972	 0.0	 1777.0	 3220.0	 3220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3772	 1943	 0.001	 0.180201	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3772	 7725	 1.365928	 3.472299	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3772	 9143	 0.186177	 1.029224	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	680	 3772	 0.98608	 2.33608	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3772	 7715	 0.487888	 1.618975	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3772	 5387	 0.850277	 2.290235	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1943	 7725	 1.29162	 3.486565	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1943	 9143	 0.201801	 0.8991	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	680	 1943	 0.842729	 2.35651	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1943	 7715	 0.415547	 1.630194	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1943	 5387	 0.830956	 1.995914	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	476	 8955	 0.005729	 0.021281	 0.0	 400.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	476	 8955	 0.005081	 0.029331	 0.0	 1062.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6981	 8955	 0.00576	 0.035781	 0.0	 872.0	 872.0	 872.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3934	 8955	 0.002021	 0.00976	 0.0	 533.0	 3170.0	 3170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3176	 8955	 0.00563	 0.03313	 0.0	 457.0	 940.0	 940.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8725	 6965	 0.001	 0.260568	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6906	 8725	 0.127098	 1.298546	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5754	 8725	 0.04182	 0.986219	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5754	 8725	 0.00129	 0.01393	 0.0	 1909.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2260	 8725	 0.00082	 0.00915	 0.0	 1876.0	 3439.0	 3439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	330	 8725	 0.00119	 0.01287	 0.0	 1777.0	 2444.0	 2444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6906	 6965	 0.118677	 1.418975	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6906	 6965	 0.00148	 0.01585	 0.0	 1909.0	 1985.0	 1985.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5754	 6965	 0.04574	 0.913504	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7781	 6965	 0.00116	 0.01192	 0.0	 1448.0	 2638.0	 2638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7116	 1148	 0.06698	 0.909972	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7116	 1148	 0.00042	 0.00331	 0.0	 9468.0	 9468.0	 9468.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1690	 4140	 0.002591	 0.01299	 0.0	 2385.0	 2385.0	 2385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4140	 2300	 0.01169	 0.067849	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7324	 3709	 0.00074	 0.00368	 0.0	 438.0	 8416.0	 8416.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7324	 167	 0.00064	 0.0042	 0.0	 7435.0	 7435.0	 7435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7324	 5324	 0.0018	 0.01139	 0.0	 591.0	 2740.0	 2740.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	842	 3709	 0.00082	 0.003401	 0.0	 476.0	 9029.0	 9029.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	842	 167	 0.00069	 0.00381	 0.0	 8158.0	 8158.0	 8158.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	842	 5324	 0.00189	 0.01094	 0.0	 591.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3709	 5184	 0.000151	 0.000711	 0.0	 43458.0	 43458.0	 43458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3709	 1359	 0.00013	 0.000789	 0.0	 39503.0	 39503.0	 39503.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3709	 7335	 5e-05	 0.00024	 0.0	 128848.0	 128848.0	 128848.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3709	 867	 5e-05	 0.00025	 0.0	 123896.0	 123896.0	 123896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8639	 3709	 0.00012	 0.000711	 0.0	 43808.0	 43808.0	 43808.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5580	 3709	 0.00011	 0.000719	 0.0	 43428.0	 43428.0	 43428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	657	 4154	 0.003091	 0.015719	 0.0	 1972.0	 1972.0	 1972.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4154	 8638	 0.018159	 0.39124	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4154	 6336	 0.169419	 0.883946	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4154	 3479	 0.656054	 1.65126	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4154	 5232	 0.452913	 1.939091	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4154	 8699	 0.055969	 0.74907	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3777	 4154	 0.549483	 1.897438	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5261	 4154	 0.483574	 1.959731	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4154	 7620	 0.279731	 1.818967	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4154	 7620	 0.006521	 0.02749	 0.0	 381.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 6083	 0.07687	 1.255956	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 6083	 0.00068	 0.00577	 0.0	 1678.0	 5437.0	 5437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4471	 6973	 0.00812	 0.12314	 0.0	 256.0	 256.0	 256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	17	 4471	 0.00157	 0.007031	 0.0	 514.0	 4385.0	 4385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2112	 4471	 0.001599	 0.00688	 0.0	 495.0	 4472.0	 4472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4471	 8516	 0.00113	 0.00724	 0.0	 629.0	 4311.0	 4311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4471	 8516	 0.001271	 0.007091	 0.0	 591.0	 4385.0	 4385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	657	 8699	 0.000919	 0.005211	 0.0	 572.0	 5970.0	 5970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7451	 6321	 0.00199	 0.010219	 0.0	 514.0	 3035.0	 3035.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7451	 8544	 0.005409	 0.02475	 0.0	 514.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7451	 4854	 0.00482	 0.02805	 0.0	 572.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7451	 3261	 0.028479	 0.302273	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7451	 6336	 0.11506	 0.606198	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7451	 6321	 0.025271	 0.321983	 0.0	 98.0	 98.0	 98.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7451	 8915	 0.00194	 0.010091	 0.0	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7451	 3261	 0.00314	 0.019719	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4121	 7028	 0.00042	 0.00384	 0.0	 1909.0	 8178.0	 8178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4121	 798	 0.00031	 0.00229	 0.0	 1744.0	 13669.0	 13669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4121	 1116	 0.00024	 0.00235	 0.0	 1645.0	 13372.0	 13372.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4121	 2429	 0.00103	 0.01072	 0.0	 1678.0	 2934.0	 2934.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2443	 8516	 0.00275	 0.01311	 0.0	 495.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2443	 8552	 0.001771	 0.01225	 0.0	 476.0	 2553.0	 2553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	309	 5896	 0.001	 0.385207	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	309	 5896	 0.003349	 0.022711	 0.0	 438.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	309	 5149	 0.00032	 0.001531	 0.0	 20196.0	 20196.0	 20196.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	309	 6120	 0.359525	 1.472438	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	309	 5152	 1.632355	 4.693388	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	309	 8134	 0.08494	 0.651364	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	309	 8123	 0.052581	 0.671529	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8451	 309	 0.12794	 1.157789	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	683	 309	 0.002461	 0.014531	 0.0	 629.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7652	 6808	 0.002659	 0.013271	 0.0	 591.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7652	 6808	 0.002711	 0.01299	 0.0	 2381.0	 2381.0	 2381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4675	 5152	 3.9e-05	 0.0002	 0.0	 155017.0	 155017.0	 155017.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3202	 5152	 5e-05	 0.00031	 0.0	 100595.0	 100595.0	 100595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3552	 6864	 0.00089	 0.00698	 0.0	 4490.0	 4490.0	 4490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3552	 5528	 0.00028	 0.00271	 0.0	 11595.0	 11595.0	 11595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1706	 3149	 0.00025	 0.00273	 0.0	 1349.0	 11523.0	 11523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1706	 1214	 0.00027	 0.00238	 0.0	 1613.0	 13188.0	 13188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1706	 5528	 0.00027	 0.00277	 0.0	 1942.0	 11350.0	 11350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3149	 1214	 0.00808	 0.60428	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1253	 3149	 0.01086	 0.386371	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3149	 5528	 0.03494	 0.767659	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3149	 4786	 0.0265	 0.810665	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 3149	 0.524993	 2.841898	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4294	 3149	 0.475568	 2.62313	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8639	 167	 0.02113	 0.408595	 0.0	 78.0	 78.0	 78.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5580	 167	 0.022469	 0.384442	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9160	 6413	 0.00045	 0.0038	 0.0	 8255.0	 8255.0	 8255.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9160	 6413	 0.00047	 0.00374	 0.0	 1843.0	 8380.0	 8380.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8638	 7714	 0.00019	 0.00086	 0.0	 400.0	 35865.0	 35865.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 8638	 0.542397	 1.40281	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3479	 8638	 1.299236	 2.713017	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8638	 5232	 1.066591	 3.481612	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8638	 8699	 0.276529	 1.159153	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3777	 8638	 1.192211	 3.154339	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5261	 8638	 1.210785	 2.840289	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7620	 8638	 0.804979	 2.837397	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	886	 9190	 9.1e-05	 0.00055	 0.0	 56662.0	 56662.0	 56662.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7997	 886	 0.009909	 0.377748	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	886	 2610	 0.914793	 3.247727	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3038	 9190	 0.000349	 0.002159	 0.0	 629.0	 14444.0	 14444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7997	 7714	 0.00132	 0.00624	 0.0	 533.0	 4953.0	 4953.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7997	 9190	 0.00088	 0.005159	 0.0	 514.0	 6036.0	 6036.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5812	 2610	 0.001349	 0.01051	 0.0	 476.0	 2982.0	 2982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	532	 2029	 0.000539	 0.003099	 0.0	 610.0	 10042.0	 10042.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	532	 8033	 0.00207	 0.01182	 0.0	 572.0	 2633.0	 2633.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6973	 8516	 0.000539	 0.003159	 0.0	 9857.0	 9857.0	 9857.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6973	 8552	 0.004081	 0.0247	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7609	 4151	 0.000531	 0.003521	 0.0	 495.0	 8871.0	 8871.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7944	 1992	 0.000539	 0.00345	 0.0	 9047.0	 9047.0	 9047.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1657	 7944	 0.005169	 0.02325	 0.0	 1327.0	 1327.0	 1327.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7652	 4854	 0.000669	 0.004099	 0.0	 572.0	 7606.0	 7606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7652	 6438	 0.000599	 0.00344	 0.0	 9047.0	 9047.0	 9047.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	388	 7652	 0.00139	 0.008919	 0.0	 3500.0	 3500.0	 3500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7652	 8544	 0.00069	 0.00419	 0.0	 572.0	 7439.0	 7439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1855	 7652	 0.001539	 0.008099	 0.0	 3832.0	 3832.0	 3832.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 2705	 0.00062	 0.00356	 0.0	 495.0	 8742.0	 8742.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2705	 8699	 0.001091	 0.006479	 0.0	 438.0	 4808.0	 4808.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8960	 7318	 6e-05	 0.00052	 0.0	 1942.0	 60345.0	 60345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8960	 7942	 0.00023	 0.00485	 0.0	 1876.0	 6506.0	 6506.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 7318	 7e-05	 0.00051	 0.0	 1909.0	 61361.0	 61361.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7488	 5896	 5e-05	 0.000229	 0.0	 134762.0	 134762.0	 134762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1318	 5896	 8.1e-05	 0.0003	 0.0	 101652.0	 101652.0	 101652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4092	 5896	 6e-05	 0.000341	 0.0	 91231.0	 91231.0	 91231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6120	 5896	 0.339112	 2.39938	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5152	 5896	 0.982252	 4.492975	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5896	 8134	 0.299979	 2.042583	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5896	 8123	 0.216508	 1.7125	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	83	 5896	 0.002841	 0.01551	 0.0	 2004.0	 2004.0	 2004.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8451	 5896	 0.00326	 1.128223	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4557	 5896	 0.00232	 0.016961	 0.0	 1846.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2212	 5896	 0.003979	 0.02513	 0.0	 495.0	 1242.0	 1242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7360	 5896	 0.002281	 0.017289	 0.0	 591.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1253	 1214	 0.111143	 0.652313	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	18	 1214	 0.00045	 0.00399	 0.0	 1711.0	 7867.0	 7867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 1214	 0.01009	 0.588213	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4786	 1214	 0.0029	 0.60196	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 1214	 0.468573	 2.303532	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4294	 1214	 0.401032	 2.262812	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 1214	 0.00054	 0.00451	 0.0	 1777.0	 6955.0	 6955.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	18	 1214	 0.0004	 0.00439	 0.0	 1645.0	 7166.0	 7166.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2364	 2610	 0.00132	 0.0077	 0.0	 4044.0	 4044.0	 4044.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2364	 8699	 0.002289	 0.013909	 0.0	 457.0	 2241.0	 2241.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5011	 3160	 0.00015	 0.00153	 0.0	 1448.0	 20547.0	 20547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5011	 6164	 0.00022	 0.00174	 0.0	 1777.0	 18011.0	 18011.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5011	 9221	 0.00031	 0.00276	 0.0	 1514.0	 11374.0	 11374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7997	 2610	 0.498802	 2.231818	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7997	 8699	 0.00243	 0.01461	 0.0	 533.0	 2133.0	 2133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7997	 8033	 0.0013	 0.005919	 0.0	 553.0	 5213.0	 5213.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5152	 6120	 2.422314	 7.164876	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5152	 6120	 0.005271	 0.03874	 0.0	 572.0	 808.0	 808.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6120	 8134	 0.157781	 1.324793	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6120	 8134	 0.00695	 0.055591	 0.0	 564.0	 564.0	 564.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6120	 8123	 0.211777	 1.52969	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8451	 6120	 0.1823	 1.686529	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 8427	 2.525346	 8.326177	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 8427	 0.00086	 0.00871	 0.0	 3610.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8427	 1823	 0.13018	 1.288158	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8427	 3583	 5.25734	 15.96122	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8427	 6864	 0.196787	 1.606648	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8687	 1823	 0.00124	 0.01282	 0.0	 1645.0	 2453.0	 2453.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	17	 2112	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	17	 2112	 0.227149	 1.244607	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	17	 2029	 0.024581	 0.402459	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2712	 17	 0.04388	 0.657934	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6981	 17	 0.12525	 0.756384	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3176	 17	 0.18987	 0.937128	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	17	 8775	 0.00163	 0.007031	 0.0	 4377.0	 4377.0	 4377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2112	 2029	 0.456736	 1.546157	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2712	 2112	 0.03062	 0.528388	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6981	 2112	 0.192099	 0.773678	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3176	 2112	 0.027081	 0.45345	 0.0	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3176	 2112	 0.002211	 0.01299	 0.0	 2398.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2102	 6155	 0.00344	 0.015909	 0.0	 1941.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1253	 5528	 0.123539	 0.685277	 0.0	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1253	 4786	 0.096593	 0.575748	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1253	 6027	 0.225512	 1.104709	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1253	 4294	 0.17135	 1.111427	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1253	 5528	 0.00117	 0.00907	 0.0	 1810.0	 3454.0	 3454.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3714	 1765	 3e-05	 0.00039	 0.0	 1777.0	 80755.0	 80755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	624	 3714	 0.00079	 0.0065	 0.0	 1744.0	 4825.0	 4825.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 3714	 0.00091	 0.00755	 0.0	 4154.0	 4154.0	 4154.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	624	 3714	 0.00081	 0.00636	 0.0	 1843.0	 4927.0	 4927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 3714	 0.00086	 0.00818	 0.0	 1843.0	 3841.0	 3841.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2439	 5152	 0.003979	 0.02364	 0.0	 591.0	 1318.0	 1318.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5152	 8134	 6.941322	 16.0093	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5152	 8123	 6.73657	 15.66095	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8451	 5152	 0.185229	 2.220661	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 1823	 5.786496	 13.8054	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 3583	 0.04375	 0.648878	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 606	 0.0008	 0.00847	 0.0	 1711.0	 3713.0	 3713.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 6864	 0.19205	 1.80741	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 6864	 0.00157	 0.01084	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 2176	 0.00155	 0.01203	 0.0	 2605.0	 2605.0	 2605.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 4117	 0.00062	 0.00656	 0.0	 1777.0	 4794.0	 4794.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 1823	 0.00203	 0.0219	 0.0	 1437.0	 1437.0	 1437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 7849	 0.00017	 0.00135	 0.0	 1876.0	 23215.0	 23215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4875	 8479	 0.000341	 0.001729	 0.0	 419.0	 17924.0	 17924.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3479	 4875	 0.00101	 0.00926	 0.0	 553.0	 3392.0	 3392.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2413	 4875	 0.00055	 0.00262	 0.0	 11800.0	 11800.0	 11800.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1993	 8479	 0.018781	 0.265517	 0.0	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4941	 1993	 0.0298	 0.392211	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1993	 2390	 0.00057	 0.002841	 0.0	 533.0	 10902.0	 10902.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2413	 1993	 0.00943	 0.27814	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4941	 8479	 0.027961	 0.338967	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8479	 3542	 0.000581	 0.002781	 0.0	 11119.0	 11119.0	 11119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2413	 8479	 0.010831	 0.239876	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4941	 5644	 0.00261	 0.01243	 0.0	 381.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2665	 4146	 0.00214	 0.01187	 0.0	 533.0	 2619.0	 2619.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	540	 4146	 0.04931	 0.648058	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	540	 4146	 0.001711	 0.010781	 0.0	 572.0	 2894.0	 2894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4146	 4425	 0.00068	 0.003271	 0.0	 9455.0	 9455.0	 9455.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	683	 4146	 0.07599	 0.788884	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3854	 4146	 0.05989	 0.967314	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7245	 4146	 0.00036	 0.002719	 0.0	 11517.0	 11517.0	 11517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	829	 1116	 0.00022	 0.00201	 0.0	 1711.0	 15622.0	 15622.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5754	 829	 0.04617	 0.493712	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	829	 7399	 0.00031	 0.00302	 0.0	 1810.0	 10405.0	 10405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6906	 5754	 0.001	 0.254681	 0.0	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6906	 2429	 0.00034	 0.00288	 0.0	 1777.0	 10893.0	 10893.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5061	 9143	 8e-05	 0.00085	 0.0	 1283.0	 36999.0	 36999.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5061	 9143	 8e-05	 0.00087	 0.0	 1316.0	 36155.0	 36155.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5061	 9143	 7e-05	 0.00089	 0.0	 1316.0	 35383.0	 35383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3617	 6155	 0.808079	 2.998967	 0.0	 11.0	 11.0	 11.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	296	 6155	 0.11606	 0.766157	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4268	 6155	 0.044669	 0.42969	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4268	 6155	 0.0045	 0.023841	 0.0	 438.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4047	 417	 0.009969	 0.07739	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1508	 4047	 0.01431	 0.10638	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4047	 5104	 0.00774	 0.06957	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	129	 417	 0.016669	 0.26188	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8798	 417	 0.009969	 0.061409	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	129	 417	 0.001729	 0.00995	 0.0	 400.0	 3128.0	 3128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7731	 6066	 0.0015	 0.01398	 0.0	 1251.0	 2247.0	 2247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 7731	 0.00243	 0.01942	 0.0	 1415.0	 1614.0	 1614.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8503	 822	 0.00455	 0.02705	 0.0	 495.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5324	 8503	 0.004331	 0.01676	 0.0	 591.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8503	 1949	 0.24907	 0.891963	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8503	 822	 0.033831	 0.228099	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	296	 3617	 0.344318	 0.959132	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3617	 4268	 0.087211	 0.561364	 0.0	 56.0	 56.0	 56.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3617	 1497	 0.003909	 0.019531	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6589	 798	 0.01509	 0.413102	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6589	 1955	 9e-05	 0.001	 0.0	 31461.0	 31461.0	 31461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6589	 6524	 0.00094	 0.00943	 0.0	 1711.0	 3334.0	 3334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6589	 4500	 0.03361	 0.58162	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4139	 2260	 0.0001	 0.00107	 0.0	 1580.0	 29393.0	 29393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4139	 873	 0.00084	 0.00882	 0.0	 1580.0	 3566.0	 3566.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2439	 296	 0.00501	 0.021599	 0.0	 572.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	296	 4268	 0.04149	 0.219607	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	296	 1773	 0.000781	 0.00744	 0.0	 629.0	 4223.0	 4223.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5958	 8059	 0.011789	 0.277645	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5958	 8059	 0.0052	 0.02574	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8059	 6603	 0.031669	 0.507603	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8059	 6603	 0.00438	 0.025461	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1690	 8059	 0.27186	 0.993388	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	79	 798	 0.0037	 0.327618	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	798	 4500	 0.01026	 0.269931	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3155	 592	 0.000281	 0.0023	 0.0	 13633.0	 13633.0	 13633.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7609	 7332	 0.000539	 0.005021	 0.0	 6256.0	 6256.0	 6256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7609	 4793	 0.251054	 1.054483	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8778	 7609	 0.00539	 0.022409	 0.0	 381.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1949	 853	 0.18813	 0.545888	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1949	 1432	 0.02382	 0.200979	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1949	 1432	 0.00375	 0.019289	 0.0	 476.0	 1608.0	 1608.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1949	 2614	 0.003151	 0.01874	 0.0	 1663.0	 1663.0	 1663.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1949	 822	 0.02419	 0.20719	 0.0	 152.0	 152.0	 152.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4754	 5958	 0.005479	 0.022531	 0.0	 553.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4754	 6172	 0.008581	 0.133581	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5806	 3854	 0.000849	 0.00436	 0.0	 7112.0	 7112.0	 7112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3784	 5169	 0.0004	 0.00418	 0.0	 1843.0	 7523.0	 7523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3784	 330	 0.00023	 0.00253	 0.0	 1909.0	 12434.0	 12434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5492	 2712	 0.000659	 0.006909	 0.0	 4552.0	 4552.0	 4552.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3784	 2409	 0.14356	 0.922161	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3784	 4578	 0.05061	 0.949861	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2472	 8479	 0.001669	 0.19101	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3886	 2472	 0.008901	 0.19594	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3886	 8479	 0.008849	 0.207376	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	584	 2260	 0.04068	 0.314813	 0.0	 100.0	 100.0	 100.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	584	 873	 0.001	 0.358151	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	584	 873	 0.00029	 0.00339	 0.0	 1481.0	 9284.0	 9284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	584	 6343	 0.001	 0.381247	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3655	 1323	 0.0	 0.0002	 0.0	 757.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3655	 1323	 0.001	 0.261032	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3905	 2387	 5e-05	 0.000409	 0.0	 76660.0	 76660.0	 76660.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7245	 3905	 0.00036	 0.00411	 0.0	 553.0	 7657.0	 7657.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4522	 1707	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4522	 1707	 0.06963	 0.647459	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	540	 4522	 0.00138	 0.00794	 0.0	 553.0	 3920.0	 3920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	683	 4522	 0.04905	 0.618285	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7360	 4522	 0.01481	 0.65845	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4557	 4522	 0.057229	 0.834525	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	83	 1707	 0.00276	 0.034271	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	683	 1707	 0.045901	 0.629938	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7360	 1707	 0.05236	 0.804298	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4557	 1707	 0.010979	 0.705971	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3655	 2260	 0.00111	 0.00985	 0.0	 1942.0	 3187.0	 3187.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 1823	 12.66967	 25.61427	 0.0	 2.0	 2.0	 2.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1823	 6864	 0.7509	 2.64626	 0.0	 12.0	 12.0	 12.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8134	 8123	 0.001	 0.522603	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8134	 8123	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8451	 8134	 1.015517	 3.518182	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3854	 8134	 0.00274	 0.01674	 0.0	 610.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8982	 8134	 0.001031	 0.006669	 0.0	 4681.0	 4681.0	 4681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8451	 8123	 0.827397	 3.941942	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3636	 1823	 0.00018	 0.00147	 0.0	 21329.0	 21329.0	 21329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5315	 1823	 0.00025	 0.00253	 0.0	 757.0	 12425.0	 12425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3789	 1823	 0.00045	 0.00372	 0.0	 1613.0	 8430.0	 8430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7874	 1823	 0.00019	 0.00142	 0.0	 1744.0	 22049.0	 22049.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6097	 1823	 0.00017	 0.00161	 0.0	 757.0	 19511.0	 19511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4622	 1773	 0.00031	 0.00387	 0.0	 8137.0	 8137.0	 8137.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 7401	 0.00057	 0.00261	 0.0	 11824.0	 11824.0	 11824.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 1901	 0.000591	 0.002591	 0.0	 11886.0	 11886.0	 11886.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2665	 683	 0.001599	 0.00775	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	540	 683	 0.014031	 0.614215	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	540	 3854	 0.012341	 0.556384	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	540	 3854	 0.001599	 0.00738	 0.0	 4184.0	 4184.0	 4184.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 1765	 0.077687	 1.036288	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 624	 0.00057	 0.00542	 0.0	 5796.0	 5796.0	 5796.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 624	 0.001	 0.513781	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 1485	 0.01036	 0.396828	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 1485	 0.00067	 0.00594	 0.0	 5285.0	 5285.0	 5285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 4718	 0.897853	 2.161981	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1485	 4276	 0.0015	 0.01442	 0.0	 1514.0	 2179.0	 2179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 4276	 0.00139	 0.01387	 0.0	 1843.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	624	 1765	 0.001	 0.795637	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1485	 1765	 0.230298	 1.27597	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 1765	 0.05565	 0.673331	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 18	 0.00019	 0.00214	 0.0	 1744.0	 14703.0	 14703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 18	 0.00019	 0.00198	 0.0	 1744.0	 15881.0	 15881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 4786	 0.07358	 0.966343	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 5528	 0.06384	 1.43054	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4294	 5528	 0.076281	 1.166136	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 4786	 0.210457	 1.788158	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4294	 4786	 0.185533	 1.718213	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 4786	 2e-05	 0.00024	 0.0	 1547.0	 131160.0	 131160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	330	 5116	 0.01408	 0.37133	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7781	 5116	 0.01647	 0.363712	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7781	 5116	 0.00068	 0.00621	 0.0	 1810.0	 5057.0	 5057.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5116	 873	 0.00079	 0.00807	 0.0	 1810.0	 3896.0	 3896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2429	 5754	 0.00052	 0.00514	 0.0	 1843.0	 6115.0	 6115.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	873	 2260	 0.111198	 0.57367	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6343	 2260	 0.126101	 0.495623	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4268	 1497	 0.0032	 0.016281	 0.0	 476.0	 1904.0	 1904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4268	 1497	 0.003659	 0.01407	 0.0	 514.0	 2173.0	 2173.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4268	 1773	 0.002281	 0.010039	 0.0	 3069.0	 3069.0	 3069.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4268	 1773	 0.001919	 0.011669	 0.0	 2672.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7332	 4793	 0.00236	 0.02263	 0.0	 1389.0	 1389.0	 1389.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3155	 7332	 0.009849	 0.054531	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1432	 853	 0.02949	 0.13405	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1432	 853	 0.005021	 0.030341	 0.0	 1028.0	 1028.0	 1028.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 7849	 0.00076	 0.00675	 0.0	 4651.0	 4651.0	 4651.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 6864	 0.568047	 3.572576	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	635	 4425	 0.003419	 0.014531	 0.0	 2117.0	 2117.0	 2117.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2029	 635	 0.002979	 0.016461	 0.0	 1889.0	 1889.0	 1889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 3261	 0.09382	 0.44438	 0.0	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7655	 3261	 0.003789	 0.02306	 0.0	 381.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2726	 3789	 0.00014	 0.00108	 0.0	 1810.0	 29005.0	 29005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2726	 9154	 0.00015	 0.00119	 0.0	 1810.0	 26336.0	 26336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1955	 9154	 0.00031	 0.00232	 0.0	 13496.0	 13496.0	 13496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1792	 1955	 0.00025	 0.00193	 0.0	 1415.0	 16231.0	 16231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 7942	 0.137791	 1.05367	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 7399	 0.00054	 0.00395	 0.0	 1876.0	 7924.0	 7924.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5530	 2712	 0.00113	 0.012581	 0.0	 2501.0	 2501.0	 2501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5530	 3155	 0.00238	 0.02086	 0.0	 1505.0	 1505.0	 1505.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5530	 6981	 0.127331	 1.369545	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5530	 2223	 0.699669	 2.452893	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9023	 6603	 0.00331	 0.025159	 0.0	 533.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	624	 1485	 0.01975	 0.825554	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 624	 0.507639	 2.270152	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5958	 6603	 0.20336	 0.874897	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5958	 6172	 0.00732	 0.030659	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1690	 5958	 0.075401	 0.292748	 0.0	 105.0	 105.0	 105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1690	 5958	 0.00314	 0.02136	 0.0	 1464.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9160	 6977	 0.00044	 0.00325	 0.0	 1876.0	 9632.0	 9632.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	55	 2413	 0.00076	 0.00364	 0.0	 8495.0	 8495.0	 8495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	55	 5965	 0.00075	 0.00474	 0.0	 6583.0	 6583.0	 6583.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 3479	 3.557851	 5.439876	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 5232	 4.011157	 6.327273	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 8699	 0.006	 0.327025	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3777	 6336	 3.78905	 6.419628	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5261	 6336	 3.833471	 5.760331	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3886	 6336	 0.000841	 0.00362	 0.0	 8500.0	 8500.0	 8500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 2003	 0.03	 0.279855	 0.0	 113.0	 113.0	 113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 2003	 0.00107	 0.004849	 0.0	 6362.0	 6362.0	 6362.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 7620	 3.092975	 5.176033	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 7620	 0.02688	 0.291116	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6336	 7620	 0.00188	 0.0132	 0.0	 553.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6541	 1432	 0.001469	 0.00724	 0.0	 4276.0	 4276.0	 4276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6541	 1432	 0.0015	 0.007081	 0.0	 4365.0	 4365.0	 4365.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8033	 5429	 0.0017	 0.00806	 0.0	 591.0	 3835.0	 3835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2029	 2606	 0.00369	 0.016091	 0.0	 533.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8516	 7085	 0.00301	 0.0177	 0.0	 591.0	 1760.0	 1760.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6164	 4758	 5e-05	 0.00053	 0.0	 1415.0	 59336.0	 59336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5169	 3922	 6e-05	 0.0005	 0.0	 1481.0	 62725.0	 62725.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5169	 5749	 4e-05	 0.00047	 0.0	 66966.0	 66966.0	 66966.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8699	 166	 0.00174	 0.016521	 0.0	 400.0	 1902.0	 1902.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1576	 5556	 0.00019	 0.00196	 0.0	 1810.0	 16041.0	 16041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2429	 6419	 0.00074	 0.00584	 0.0	 5366.0	 5366.0	 5366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1576	 1720	 0.00019	 0.00183	 0.0	 17169.0	 17169.0	 17169.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6164	 2595	 0.00018	 0.00186	 0.0	 16904.0	 16904.0	 16904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 4294	 0.0	 0.0002	 0.0	 757.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 4294	 0.001	 0.413968	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 5528	 0.00215	 0.02177	 0.0	 1444.0	 1444.0	 1444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6997	 822	 0.008659	 0.0422	 0.0	 381.0	 734.0	 734.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	79	 6983	 0.00029	 0.00252	 0.0	 1415.0	 12453.0	 12453.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	79	 4500	 0.0343	 0.612763	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2610	 8552	 0.00036	 0.00195	 0.0	 15930.0	 15930.0	 15930.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2610	 8552	 0.000409	 0.00213	 0.0	 14564.0	 14564.0	 14564.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4941	 2787	 0.00118	 0.008719	 0.0	 476.0	 3591.0	 3591.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3777	 4941	 0.0053	 0.023409	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5261	 4941	 0.005401	 0.022909	 0.0	 610.0	 1343.0	 1343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5965	 4941	 0.000901	 0.00412	 0.0	 610.0	 7490.0	 7490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4941	 2413	 0.05139	 0.435785	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3479	 5232	 0.01661	 0.339194	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3479	 8699	 2.441736	 4.517975	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3777	 3479	 0.03336	 0.374174	 0.0	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5261	 3479	 0.033219	 0.37814	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3479	 4496	 0.003151	 0.017599	 0.0	 1767.0	 1767.0	 1767.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7620	 3479	 0.02231	 0.393079	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8759	 3636	 0.0005	 0.00519	 0.0	 6059.0	 6059.0	 6059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8759	 8585	 0.00024	 0.00227	 0.0	 1777.0	 13839.0	 13839.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8759	 6983	 0.00049	 0.00529	 0.0	 1448.0	 5946.0	 5946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8759	 5403	 0.00036	 0.00305	 0.0	 1448.0	 10286.0	 10286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3859	 5673	 0.00264	 0.014781	 0.0	 2104.0	 2104.0	 2104.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6902	 5673	 0.002539	 0.01357	 0.0	 2289.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2223	 5673	 0.0053	 0.021599	 0.0	 553.0	 1421.0	 1421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6652	 5673	 0.003091	 0.01568	 0.0	 1977.0	 1977.0	 1977.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9208	 5673	 0.00274	 0.0127	 0.0	 2432.0	 2432.0	 2432.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2223	 5673	 0.04224	 0.3325	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5914	 5491	 0.00086	 0.00873	 0.0	 1777.0	 3601.0	 3601.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9160	 5491	 0.00206	 0.01561	 0.0	 1678.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3668	 9143	 0.00032	 0.00271	 0.0	 1514.0	 11576.0	 11576.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7781	 3668	 0.00051	 0.00524	 0.0	 1744.0	 6000.0	 6000.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	250	 7725	 0.00032	 0.00265	 0.0	 1810.0	 11834.0	 11834.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	330	 250	 0.0005	 0.00534	 0.0	 1645.0	 5890.0	 5890.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7725	 9143	 0.0	 0.0002	 0.0	 1580.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7725	 9143	 0.163629	 1.021814	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	680	 7725	 0.001	 0.350312	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7715	 7725	 0.0571	 0.699515	 0.0	 46.0	 46.0	 46.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3753	 7725	 0.00022	 0.00214	 0.0	 1415.0	 14684.0	 14684.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5387	 7725	 0.05584	 0.597071	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4578	 9143	 0.00044	 0.00329	 0.0	 1942.0	 9517.0	 9517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	680	 9143	 0.0684	 0.765166	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	680	 9143	 0.0005	 0.00377	 0.0	 1744.0	 8306.0	 8306.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7715	 9143	 0.02916	 0.635783	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5444	 9143	 0.00021	 0.00218	 0.0	 1744.0	 14423.0	 14423.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5387	 9143	 0.076648	 0.893421	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6830	 7859	 0.003581	 0.01713	 0.0	 1805.0	 1805.0	 1805.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	388	 122	 0.003651	 0.01676	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6524	 5969	 0.0	 0.0002	 0.0	 889.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6524	 5969	 0.001	 0.363179	 0.0	 87.0	 87.0	 87.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6524	 2429	 0.03201	 0.610942	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5969	 2429	 0.03493	 0.703809	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5969	 3160	 0.00038	 0.00378	 0.0	 1711.0	 8315.0	 8315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1690	 6603	 0.662562	 1.966736	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1690	 6603	 0.007461	 0.03539	 0.0	 553.0	 874.0	 874.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 1485	 1.057548	 2.384834	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2029	 7859	 0.00313	 0.015591	 0.0	 1987.0	 1987.0	 1987.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2029	 122	 0.00325	 0.01495	 0.0	 2065.0	 2065.0	 2065.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2712	 2029	 0.174211	 0.885269	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6981	 2029	 0.05432	 0.507293	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3176	 2029	 0.315744	 1.143306	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7655	 8516	 0.106531	 0.728988	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5169	 2429	 0.00046	 0.00355	 0.0	 1909.0	 8825.0	 8825.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6164	 2429	 0.00046	 0.00356	 0.0	 1481.0	 8800.0	 8800.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2787	 5232	 0.00056	 0.00351	 0.0	 457.0	 8887.0	 8887.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7620	 2787	 0.001271	 0.00699	 0.0	 476.0	 4447.0	 4447.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5232	 8699	 2.229752	 5.528926	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3777	 5232	 0.186169	 1.134959	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5261	 5232	 0.191419	 0.99374	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7620	 5232	 0.001	 0.342025	 0.0	 93.0	 93.0	 93.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9221	 6083	 8e-05	 0.00071	 0.0	 1843.0	 44210.0	 44210.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1576	 6083	 0.00047	 0.00487	 0.0	 1283.0	 6457.0	 6457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3777	 8699	 2.630992	 4.595455	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5261	 8699	 2.602893	 4.194835	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3886	 8699	 0.002849	 0.0122	 0.0	 400.0	 2522.0	 2522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7620	 8699	 1.630455	 4.689463	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3160	 6083	 0.136641	 1.051662	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	673	 6083	 0.00035	 0.00282	 0.0	 1514.0	 11116.0	 11116.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5914	 9160	 0.00092	 0.0092	 0.0	 1810.0	 3417.0	 3417.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2409	 4578	 0.0	 0.0002	 0.0	 1020.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2409	 4578	 0.02074	 0.459238	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2409	 1576	 0.00025	 0.00224	 0.0	 1876.0	 14015.0	 14015.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7655	 8552	 0.000651	 0.0037	 0.0	 8408.0	 8408.0	 8408.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3777	 5261	 0.001	 0.238182	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3777	 7620	 0.168469	 0.943719	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5261	 7620	 0.1577	 0.919711	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6452	 4793	 0.0033	 0.023531	 0.0	 1330.0	 1330.0	 1330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9225	 4793	 0.00336	 0.023031	 0.0	 553.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8798	 4793	 0.050961	 0.353843	 0.0	 89.0	 89.0	 89.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1657	 4793	 0.07906	 0.386591	 0.0	 81.0	 81.0	 81.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1657	 4793	 0.00224	 0.02005	 0.0	 1566.0	 1566.0	 1566.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8778	 4793	 0.001979	 0.018841	 0.0	 1668.0	 1668.0	 1668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3321	 25	 0.0003	 0.002669	 0.0	 533.0	 11761.0	 11761.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1823	 1792	 0.00017	 0.00166	 0.0	 1415.0	 18930.0	 18930.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7874	 4500	 0.00057	 0.00619	 0.0	 1744.0	 5082.0	 5082.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6097	 8713	 8e-05	 0.00082	 0.0	 757.0	 38340.0	 38340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	683	 3854	 0.001	 0.452087	 0.0	 70.0	 70.0	 70.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	683	 7360	 0.028289	 0.776901	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	683	 4557	 0.027469	 0.75064	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3854	 2212	 0.001409	 0.00714	 0.0	 476.0	 4341.0	 4341.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5324	 6652	 0.00776	 0.04488	 0.0	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	673	 2486	 0.00028	 0.0023	 0.0	 1448.0	 13633.0	 13633.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3225	 673	 0.00015	 0.00155	 0.0	 1580.0	 20285.0	 20285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4557	 525	 0.000229	 0.00113	 0.0	 27397.0	 27397.0	 27397.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7360	 3357	 0.00024	 0.001099	 0.0	 514.0	 28081.0	 28081.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6452	 8798	 0.000651	 0.005031	 0.0	 6227.0	 6227.0	 6227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9225	 8798	 0.000581	 0.0057	 0.0	 553.0	 5514.0	 5514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1657	 8798	 0.395351	 1.062603	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7781	 1576	 0.00073	 0.00574	 0.0	 1942.0	 5460.0	 5460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5711	 6164	 0.00074	 0.00562	 0.0	 5573.0	 5573.0	 5573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	798	 4500	 0.00021	 0.00217	 0.0	 1580.0	 14489.0	 14489.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8639	 5580	 0.001	 0.253636	 0.0	 125.0	 125.0	 125.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7803	 3225	 0.00078	 0.00691	 0.0	 1645.0	 4543.0	 4543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5711	 6343	 0.00135	 0.01007	 0.0	 3109.0	 3109.0	 3109.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2712	 6981	 0.048271	 0.517335	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2712	 6981	 0.001901	 0.01187	 0.0	 2628.0	 2628.0	 2628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2712	 3176	 0.02499	 0.413099	 0.0	 77.0	 77.0	 77.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2712	 3176	 0.00186	 0.01099	 0.0	 533.0	 2834.0	 2834.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	330	 7781	 0.00351	 0.296032	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2390	 9095	 0.000169	 0.000789	 0.0	 39147.0	 39147.0	 39147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2413	 2390	 0.000211	 0.001031	 0.0	 30016.0	 30016.0	 30016.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3542	 6661	 0.00038	 0.001909	 0.0	 16229.0	 16229.0	 16229.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2413	 3542	 0.000219	 0.001	 0.0	 30857.0	 30857.0	 30857.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	680	 7715	 0.0114	 0.491198	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	680	 5387	 0.0111	 0.44741	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6981	 3176	 0.065849	 0.525558	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6981	 8775	 0.00095	 0.0053	 0.0	 514.0	 5867.0	 5867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5965	 2413	 0.00139	 0.008281	 0.0	 3762.0	 3762.0	 3762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6886	 7161	 0.001	 0.26688	 0.0	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5324	 2033	 0.00036	 0.00286	 0.0	 10959.0	 10959.0	 10959.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7620	 2003	 0.02231	 0.26281	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7620	 2003	 0.001669	 0.01064	 0.0	 572.0	 2933.0	 2933.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 7880	 3e-05	 0.00031	 0.0	 101421.0	 101421.0	 101421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 433	 3e-05	 0.0003	 0.0	 1942.0	 104769.0	 104769.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7942	 7399	 0.0004	 0.00637	 0.0	 1645.0	 4950.0	 4950.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7803	 5403	 0.00018	 0.0019	 0.0	 1711.0	 16551.0	 16551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7803	 8585	 0.00032	 0.00267	 0.0	 1711.0	 11747.0	 11747.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3753	 7715	 0.00023	 0.00202	 0.0	 1613.0	 15537.0	 15537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7715	 5387	 0.001	 0.382043	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7878	 9208	 0.00011	 0.00075	 0.0	 533.0	 41671.0	 41671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8810	 9208	 0.00013	 0.000531	 0.0	 57781.0	 57781.0	 57781.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7360	 4557	 0.010909	 0.62314	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1497	 1773	 0.005969	 0.037081	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 9088	 0.0	 0.0002	 0.0	 1514.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 9088	 0.001	 0.39696	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 8388	 0.192888	 1.242729	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9088	 1630	 0.00078	 0.00629	 0.0	 1876.0	 4984.0	 4984.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9088	 8388	 0.215693	 1.63338	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1630	 8388	 0.00048	 0.00397	 0.0	 7899.0	 7899.0	 7899.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4117	 8388	 0.00049	 0.00388	 0.0	 8077.0	 8077.0	 8077.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7245	 8698	 0.000211	 0.00113	 0.0	 27479.0	 27479.0	 27479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5444	 5387	 3e-05	 0.00035	 0.0	 1316.0	 89920.0	 89920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3155	 2223	 0.007409	 0.042281	 0.0	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3724	 6541	 0.00012	 0.0007	 0.0	 44476.0	 44476.0	 44476.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	873	 6343	 0.0	 0.0002	 0.0	 856.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	873	 6343	 0.001	 0.284017	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8779	 8256	 1.997645	 4.178116	 0.0	 7.0	 7.0	 7.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8779	 3110	 0.00015	 0.00152	 0.0	 1349.0	 20681.0	 20681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8779	 1287	 0.00014	 0.00141	 0.0	 1316.0	 22293.0	 22293.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8779	 4732	 0.00103	 0.00914	 0.0	 1645.0	 3435.0	 3435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8779	 2932	 0.00105	 0.00896	 0.0	 1514.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 8779	 0.334702	 1.492936	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 8779	 0.00142	 0.01428	 0.0	 1711.0	 2202.0	 2202.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	503	 8779	 0.340893	 1.460526	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	503	 8779	 0.00139	 0.01455	 0.0	 2162.0	 2162.0	 2162.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	394	 4662	 0.0004	 0.00376	 0.0	 8354.0	 8354.0	 8354.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	394	 5316	 0.00101	 0.01129	 0.0	 1711.0	 2787.0	 2787.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	394	 4571	 0.00076	 0.0089	 0.0	 3537.0	 3537.0	 3537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	394	 4662	 0.0004	 0.00368	 0.0	 8534.0	 8534.0	 8534.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	394	 2681	 0.00099	 0.01151	 0.0	 1810.0	 2735.0	 2735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	394	 938	 0.00075	 0.00824	 0.0	 3818.0	 3818.0	 3818.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7934	 4670	 0.00156	 0.01568	 0.0	 1744.0	 2005.0	 2005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7934	 4670	 0.00152	 0.01599	 0.0	 1711.0	 1967.0	 1967.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	484	 7006	 0.00539	 0.01612	 0.0	 591.0	 1859.0	 1859.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	484	 7006	 0.0048	 0.018271	 0.0	 572.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8188	 866	 0.008729	 0.034159	 0.0	 419.0	 896.0	 896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8188	 866	 0.00855	 0.03482	 0.0	 419.0	 881.0	 881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4156	 1900	 0.00146	 0.00651	 0.0	 1152.0	 4735.0	 4735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	511	 1900	 0.134252	 0.771745	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	511	 1900	 0.00072	 0.00587	 0.0	 1810.0	 5342.0	 5342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	511	 1900	 0.00071	 0.006	 0.0	 1876.0	 5229.0	 5229.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6374	 1900	 0.00013	 0.00132	 0.0	 1810.0	 23815.0	 23815.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3396	 1900	 0.322853	 1.362742	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2852	 8944	 0.161841	 1.112975	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2852	 8944	 0.00356	 0.022409	 0.0	 591.0	 1393.0	 1393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	439	 8944	 0.211508	 1.021529	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	439	 8944	 0.00838	 0.038479	 0.0	 803.0	 803.0	 803.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	484	 8944	 0.912748	 1.922025	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5880	 8198	 0.005211	 0.016901	 0.0	 457.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5880	 8198	 0.219566	 0.646591	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5880	 8198	 0.00531	 0.016539	 0.0	 476.0	 1819.0	 1819.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5234	 7261	 0.140519	 0.391918	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1601	 5234	 0.00131	 0.01484	 0.0	 1810.0	 2121.0	 2121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5234	 4571	 0.05123	 0.434093	 0.0	 73.0	 73.0	 73.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5234	 4571	 0.0006	 0.00673	 0.0	 1876.0	 4675.0	 4675.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5234	 8370	 0.05191	 0.445222	 0.0	 71.0	 71.0	 71.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5194	 5234	 0.736704	 3.325	 0.0	 10.0	 10.0	 10.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5054	 5234	 2.622299	 8.981301	 0.0	 4.0	 4.0	 4.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7680	 6466	 0.0	 0.0002	 0.0	 757.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7680	 6466	 0.001	 0.291627	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2463	 7680	 0.00016	 0.00138	 0.0	 1415.0	 22738.0	 22738.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4285	 7680	 0.00017	 0.00135	 0.0	 1448.0	 23215.0	 23215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	478	 6466	 0.00017	 0.00133	 0.0	 1251.0	 23559.0	 23559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7919	 6466	 0.00017	 0.0013	 0.0	 1316.0	 24093.0	 24093.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7934	 2463	 0.00189	 0.01446	 0.0	 1316.0	 2167.0	 2167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4285	 983	 0.00074	 0.00698	 0.0	 1382.0	 4501.0	 4501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7934	 478	 0.00193	 0.01416	 0.0	 1349.0	 2211.0	 2211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7919	 4175	 0.00073	 0.00711	 0.0	 1349.0	 4420.0	 4420.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 8256	 0.136731	 0.910873	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 8256	 0.00128	 0.0134	 0.0	 1876.0	 2347.0	 2347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	503	 8256	 0.13394	 0.92874	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5986	 2192	 0.271641	 0.707964	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5986	 2192	 0.00037	 0.0037	 0.0	 1645.0	 12962.0	 12962.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5986	 2192	 0.00038	 0.00363	 0.0	 1876.0	 13206.0	 13206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5194	 2192	 0.00156	 0.01473	 0.0	 1810.0	 2133.0	 2133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5054	 2192	 0.00159	 0.01442	 0.0	 1678.0	 2178.0	 2178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8300	 4218	 0.01049	 0.04336	 0.0	 438.0	 709.0	 709.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1863	 4218	 0.010271	 0.04418	 0.0	 457.0	 697.0	 697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5880	 4218	 0.00881	 0.037021	 0.0	 457.0	 831.0	 831.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2418	 4218	 0.004409	 0.01682	 0.0	 476.0	 1817.0	 1817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2418	 4218	 0.00432	 0.017151	 0.0	 533.0	 1786.0	 1786.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7514	 4218	 0.01025	 0.042341	 0.0	 553.0	 726.0	 726.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3759	 2736	 0.05386	 0.203789	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3759	 2736	 0.005	 0.017849	 0.0	 1705.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3759	 2736	 0.004909	 0.01824	 0.0	 1673.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2736	 3189	 0.442645	 0.98938	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2736	 3189	 0.00789	 0.025831	 0.0	 514.0	 1170.0	 1170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2736	 3189	 0.00774	 0.02638	 0.0	 476.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6458	 511	 0.00141	 0.01209	 0.0	 1744.0	 2596.0	 2596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6458	 8415	 0.104079	 0.42973	 0.0	 72.0	 72.0	 72.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	983	 4662	 0.00139	 0.01016	 0.0	 1349.0	 3081.0	 3081.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4175	 4662	 0.00142	 0.00994	 0.0	 1415.0	 3146.0	 3146.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2190	 386	 9e-05	 0.00064	 0.0	 757.0	 48875.0	 48875.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2190	 4732	 0.195942	 0.820914	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2190	 2932	 0.199778	 0.804155	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	503	 2190	 0.02836	 0.37876	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	386	 4732	 0.00109	 0.00814	 0.0	 3847.0	 3847.0	 3847.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	503	 386	 0.00054	 0.00424	 0.0	 7391.0	 7391.0	 7391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3127	 511	 0.00263	 0.02613	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	511	 6914	 0.00166	 0.01885	 0.0	 1547.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	511	 3396	 0.847576	 2.035042	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1243	 511	 0.00094	 0.00794	 0.0	 1645.0	 3951.0	 3951.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2852	 1403	 0.014081	 0.055831	 0.0	 457.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2852	 439	 2.006198	 3.572314	 0.0	 8.0	 8.0	 8.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2852	 439	 0.0122	 0.05982	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2852	 484	 0.30564	 1.254566	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2852	 484	 0.0235	 0.076229	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2852	 3189	 0.029969	 0.12889	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2852	 3189	 0.02932	 0.119341	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6621	 4499	 0.00699	 0.02886	 0.0	 629.0	 1064.0	 1064.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4499	 866	 0.004909	 0.014719	 0.0	 553.0	 2036.0	 2036.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8952	 7514	 0.005591	 0.01814	 0.0	 457.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8952	 7514	 0.00569	 0.01776	 0.0	 514.0	 1694.0	 1694.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7261	 4571	 0.03624	 0.415741	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7261	 8370	 0.03359	 0.482777	 0.0	 66.0	 66.0	 66.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7261	 8370	 0.00088	 0.01001	 0.0	 1711.0	 3144.0	 3144.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7261	 938	 0.001	 0.00981	 0.0	 3204.0	 3204.0	 3204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5194	 7261	 0.706579	 3.541136	 0.0	 9.0	 9.0	 9.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5054	 7261	 2.102562	 10.3982	 0.0	 3.0	 3.0	 3.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	484	 1403	 0.00962	 0.03813	 0.0	 533.0	 804.0	 804.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7676	 5164	 0.04235	 0.255499	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7676	 6993	 0.03604	 0.287562	 0.0	 109.0	 109.0	 109.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7676	 6993	 0.00069	 0.00676	 0.0	 1942.0	 4649.0	 4649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7676	 4620	 0.02303	 0.242479	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4498	 7676	 0.002	 0.02189	 0.0	 1438.0	 1438.0	 1438.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5316	 5054	 0.00063	 0.00569	 0.0	 1843.0	 5518.0	 5518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2681	 5194	 0.00064	 0.00557	 0.0	 1909.0	 5634.0	 5634.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5164	 6993	 0.001	 0.193123	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5164	 4620	 0.01778	 0.156988	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5164	 4620	 0.00104	 0.00843	 0.0	 1613.0	 5675.0	 5675.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 5164	 0.00096	 0.01465	 0.0	 2152.0	 2152.0	 2152.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4498	 5164	 0.003	 0.02517	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6993	 4620	 0.462929	 1.374931	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	107	 6993	 0.00244	 0.01729	 0.0	 2761.0	 2761.0	 2761.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	503	 6993	 0.00094	 0.01356	 0.0	 2324.0	 2324.0	 2324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8300	 6794	 0.01526	 0.05118	 0.0	 400.0	 592.0	 592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1863	 6794	 0.01555	 0.05011	 0.0	 419.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	439	 484	 0.26188	 0.583802	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3127	 7934	 0.0036	 0.04	 0.0	 787.0	 787.0	 787.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3127	 495	 0.00363	 0.03446	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3127	 3396	 0.00099	 0.01049	 0.0	 1218.0	 2998.0	 2998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8966	 4620	 0.00332	 0.03036	 0.0	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8716	 1426	 0.00027	 0.00309	 0.0	 1744.0	 10184.0	 10184.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5258	 1426	 0.00031	 0.00303	 0.0	 1415.0	 10371.0	 10371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3759	 3189	 0.027099	 0.21312	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3759	 3189	 0.00357	 0.011021	 0.0	 553.0	 2727.0	 2727.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3759	 3189	 0.00351	 0.01126	 0.0	 495.0	 2679.0	 2679.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7934	 495	 0.00037	 0.00418	 0.0	 1251.0	 7528.0	 7528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4122	 6621	 0.04124	 0.192349	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4122	 6621	 0.015669	 0.064711	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4122	 6621	 0.016	 0.06349	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6621	 866	 0.012281	 0.03676	 0.0	 610.0	 816.0	 816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5880	 193	 0.02043	 0.19226	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5880	 193	 0.00287	 0.01095	 0.0	 495.0	 2791.0	 2791.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5880	 193	 0.00281	 0.011169	 0.0	 495.0	 2743.0	 2743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8415	 6914	 0.00054	 0.00596	 0.0	 1580.0	 5279.0	 5279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6900	 8415	 0.00134	 0.01244	 0.0	 1876.0	 2525.0	 2525.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	983	 4175	 0.001	 0.265693	 0.0	 119.0	 119.0	 119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8966	 983	 0.15358	 0.524508	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7169	 983	 0.613823	 2.118352	 0.0	 15.0	 15.0	 15.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7169	 983	 0.00081	 0.0077	 0.0	 1349.0	 4080.0	 4080.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	983	 5194	 0.00228	 0.02083	 0.0	 1508.0	 1508.0	 1508.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8966	 4175	 0.168047	 0.592382	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8966	 4175	 0.0008	 0.00785	 0.0	 1547.0	 4004.0	 4004.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7169	 4175	 0.698199	 2.371468	 0.0	 13.0	 13.0	 13.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4175	 5054	 0.00232	 0.02039	 0.0	 1540.0	 1540.0	 1540.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 5986	 0.00177	 0.01939	 0.0	 2476.0	 2476.0	 2476.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	503	 5986	 0.00173	 0.01976	 0.0	 2430.0	 2430.0	 2430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8966	 7169	 0.0	 0.0002	 0.0	 1613.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8966	 7169	 0.001	 0.213047	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8966	 5054	 0.00194	 0.01469	 0.0	 1547.0	 2132.0	 2132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	107	 8966	 0.00123	 0.00838	 0.0	 1514.0	 5691.0	 5691.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8966	 3057	 0.00121	 0.0116	 0.0	 1678.0	 4133.0	 4133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8966	 4498	 0.00346	 0.03846	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7169	 5194	 0.00198	 0.01438	 0.0	 1678.0	 2177.0	 2177.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7169	 4498	 0.00338	 0.0392	 0.0	 803.0	 803.0	 803.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7169	 197	 0.00248	 0.02446	 0.0	 889.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4732	 2932	 0.001	 0.26367	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	503	 4732	 0.580512	 1.382895	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6457	 4732	 0.00094	 0.00807	 0.0	 3888.0	 3888.0	 3888.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1601	 2932	 0.00232	 0.01638	 0.0	 1910.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 2932	 0.00217	 0.0131	 0.0	 1876.0	 2379.0	 2379.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	503	 2932	 0.568421	 1.409488	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1757	 5584	 0.005331	 0.017341	 0.0	 1742.0	 1742.0	 1742.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1601	 8370	 0.00199	 0.02218	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1601	 5194	 0.00163	 0.01513	 0.0	 2076.0	 2076.0	 2076.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1601	 5054	 0.00159	 0.01541	 0.0	 2039.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1601	 6457	 0.00136	 0.00959	 0.0	 3262.0	 3262.0	 3262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1601	 8716	 0.00042	 0.00496	 0.0	 1580.0	 6346.0	 6346.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1601	 5258	 0.00041	 0.00505	 0.0	 954.0	 6235.0	 6235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5880	 7514	 0.016591	 0.06199	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4571	 8370	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4571	 8370	 0.001	 0.404868	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5194	 4571	 0.130547	 2.317729	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5054	 4571	 0.431627	 6.284488	 0.0	 6.0	 6.0	 6.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5194	 8370	 0.127403	 2.421884	 0.0	 14.0	 14.0	 14.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5054	 8370	 0.397583	 6.979917	 0.0	 5.0	 5.0	 5.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3396	 6900	 0.00356	 0.03374	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5194	 5054	 0.00164	 0.14108	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4498	 6900	 0.00058	 0.00658	 0.0	 1909.0	 4782.0	 4782.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4498	 6900	 0.00065	 0.00645	 0.0	 1909.0	 4873.0	 4873.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3057	 197	 0.079079	 0.405817	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3057	 197	 0.00139	 0.01268	 0.0	 1481.0	 3779.0	 3779.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 503	 0.0	 0.0002	 0.0	 987.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 503	 0.001	 0.270111	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8414	 6794	 0.185091	 0.839215	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8414	 6794	 0.004651	 0.039669	 0.0	 495.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8414	 6794	 0.00476	 0.042841	 0.0	 495.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4498	 197	 0.0018	 0.02033	 0.0	 1185.0	 1548.0	 1548.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7799	 6956	 0.001	 0.335748	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8716	 7799	 0.0001	 0.00068	 0.0	 1580.0	 45958.0	 45958.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5258	 6956	 0.0001	 0.00067	 0.0	 1580.0	 46629.0	 46629.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4901	 9195	 0.026107	 0.07605	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8040	 4901	 0.019727	 0.062124	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7007	 9195	 0.026603	 0.074438	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8040	 7007	 0.020107	 0.060851	 0.0	 493.0	 493.0	 493.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8143	 6682	 0.014017	 0.040471	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6682	 1395	 0.012488	 0.045289	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7210	 5541	 0.014281	 0.039612	 0.0	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5541	 7315	 0.010826	 0.032686	 0.0	 918.0	 918.0	 918.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4462	 6720	 0.012554	 0.049893	 0.0	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6720	 8118	 0.00705	 0.023174	 0.0	 1305.0	 1305.0	 1305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4384	 4937	 0.018818	 0.054132	 0.0	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1395	 4937	 0.032769	 0.043661	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5702	 4462	 0.015322	 0.049653	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2530	 664	 0.002413	 0.006917	 0.0	 4312.0	 4312.0	 4312.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	664	 5353	 0.010537	 0.025917	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4384	 8143	 0.009124	 0.032314	 0.0	 941.0	 941.0	 941.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4384	 7210	 0.008934	 0.032934	 0.0	 926.0	 926.0	 926.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9195	 4074	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8410	 4074	 0.015562	 0.044669	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6585	 4074	 0.013	 0.049983	 0.0	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9195	 5445	 0.014347	 0.041182	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9195	 5445	 0.014628	 0.040322	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1715	 690	 0.017446	 0.029752	 0.0	 916.0	 916.0	 916.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1715	 6576	 0.031579	 0.070992	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3419	 1715	 0.007843	 0.018793	 0.0	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4403	 1715	 0.007992	 0.018413	 0.0	 1574.0	 1574.0	 1574.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5911	 7692	 0.001271	 0.016781	 0.0	 553.0	 1877.0	 1877.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5911	 7692	 0.00124	 0.015539	 0.0	 610.0	 2027.0	 2027.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	690	 4384	 0.033777	 0.06419	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4384	 1180	 0.014347	 0.028397	 0.0	 993.0	 993.0	 993.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6576	 4384	 0.023331	 0.052182	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4384	 6925	 0.009446	 0.022636	 0.0	 1288.0	 1288.0	 1288.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7315	 1395	 0.006992	 0.025488	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6925	 1180	 0.003339	 0.008851	 0.0	 3340.0	 3340.0	 3340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8410	 4871	 0.016471	 0.06081	 0.0	 502.0	 502.0	 502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7405	 6585	 0.020149	 0.058727	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5445	 612	 0.013992	 0.054	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5445	 3988	 0.013686	 0.05	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5445	 4515	 0.000223	 0.000826	 0.0	 36920.0	 36920.0	 36920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5445	 3358	 0.000248	 0.00081	 0.0	 37289.0	 37289.0	 37289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9212	 4871	 0.036512	 0.098843	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	612	 208	 0.012876	 0.037438	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3988	 208	 0.013124	 0.036636	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2307	 3419	 0.013909	 0.033041	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5353	 4403	 0.014182	 0.032372	 0.0	 894.0	 894.0	 894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5145	 8324	 0.00474	 0.027521	 0.0	 1132.0	 1132.0	 1132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5145	 6865	 0.00538	 0.026969	 0.0	 1149.0	 1149.0	 1149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4857	 8118	 0.020372	 0.06276	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9212	 7405	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6159	 5911	 0.0053	 0.02831	 0.0	 419.0	 1097.0	 1097.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6159	 5911	 0.00601	 0.02774	 0.0	 438.0	 1113.0	 1113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8324	 6159	 0.00113	 0.006229	 0.0	 4990.0	 4990.0	 4990.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6865	 6159	 0.001151	 0.00611	 0.0	 5081.0	 5081.0	 5081.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2530	 2307	 0.014364	 0.029529	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4857	 2530	 0.009017	 0.019727	 0.0	 1457.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4857	 2530	 0.00919	 0.019314	 0.0	 1477.0	 1477.0	 1477.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6865	 4569	 9.1e-05	 0.000219	 0.0	 133194.0	 133194.0	 133194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8324	 4569	 9.1e-05	 0.000229	 0.0	 128186.0	 128186.0	 128186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5702	 4857	 0.00205	 0.00562	 0.0	 295.0	 5281.0	 5281.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	208	 5702	 0.016	 0.049818	 0.0	 604.0	 604.0	 604.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	208	 5702	 0.014331	 0.054347	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8799	 4857	 0.00738	 0.021149	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	208	 8799	 0.011256	 0.027769	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	501	 4857	 0.007207	 0.019587	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	208	 501	 0.01195	 0.024826	 0.0	 1147.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5679	 3158	 0.00796	 0.04504	 0.0	 691.0	 691.0	 691.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5679	 6934	 0.00844	 0.068649	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5679	 5874	 0.021551	 0.0842	 0.0	 260.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2214	 8761	 0.002809	 0.01632	 0.0	 299.0	 1908.0	 1908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2214	 362	 0.00028	 0.00084	 0.0	 35675.0	 35675.0	 35675.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2214	 362	 0.00032	 0.000822	 0.0	 35810.0	 35810.0	 35810.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2214	 2836	 0.007711	 0.054271	 0.0	 577.0	 577.0	 577.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2214	 4508	 0.002298	 0.017129	 0.0	 299.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8026	 8919	 0.004711	 0.026049	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8026	 5453	 0.008462	 0.03792	 0.0	 814.0	 814.0	 814.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7876	 1776	 0.00095	 0.01117	 0.0	 1086.0	 2818.0	 2818.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7876	 5101	 0.00142	 0.01429	 0.0	 1152.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5794	 7887	 0.000569	 0.005382	 0.0	 260.0	 5837.0	 5837.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3322	 2069	 0.00984	 0.04424	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3322	 4286	 0.0166	 0.105449	 0.0	 296.0	 296.0	 296.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	848	 7465	 0.007209	 0.034969	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	848	 1673	 0.023951	 0.07004	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8919	 2285	 0.002258	 0.01644	 0.0	 1904.0	 1904.0	 1904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4845	 1385	 0.00948	 0.02892	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4845	 2569	 0.01224	 0.04384	 0.0	 694.0	 694.0	 694.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2351	 2569	 0.016	 0.062369	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2351	 2247	 0.020422	 0.082729	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2351	 2247	 0.020009	 0.08436	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4440	 2247	 0.010702	 0.030338	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4440	 2247	 0.010902	 0.02968	 0.0	 1000.0	 1000.0	 1000.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5609	 2662	 0.00848	 0.040809	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5609	 4129	 0.012862	 0.05772	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5600	 1776	 0.00047	 0.00546	 0.0	 889.0	 5764.0	 5764.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7708	 7670	 0.002871	 0.02108	 0.0	 1485.0	 1485.0	 1485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7708	 4286	 0.004849	 0.02916	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7708	 4286	 0.004751	 0.029711	 0.0	 1050.0	 1050.0	 1050.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5154	 4286	 0.001569	 0.005489	 0.0	 5534.0	 5534.0	 5534.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6653	 6492	 0.0003	 0.00316	 0.0	 1218.0	 9952.0	 9952.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6653	 5101	 0.00114	 0.01207	 0.0	 1152.0	 2606.0	 2606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6653	 6084	 0.00147	 0.01724	 0.0	 1086.0	 1826.0	 1826.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6653	 9228	 0.00039	 0.00552	 0.0	 1251.0	 5709.0	 5709.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8761	 2836	 0.004991	 0.036511	 0.0	 858.0	 858.0	 858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8761	 8095	 0.007302	 0.041071	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1636	 5977	 0.00022	 0.00305	 0.0	 889.0	 10330.0	 10330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1636	 285	 0.00074	 0.00834	 0.0	 954.0	 3773.0	 3773.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1636	 4217	 0.00126	 0.0174	 0.0	 856.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4228	 3158	 0.00216	 0.012578	 0.0	 2476.0	 2476.0	 2476.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4228	 647	 0.001329	 0.0106	 0.0	 2957.0	 2957.0	 2957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4228	 6934	 0.006049	 0.063742	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5374	 8456	 0.006769	 0.02648	 0.0	 1156.0	 1156.0	 1156.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5374	 8129	 0.016022	 0.047791	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5374	 2836	 0.02884	 0.096209	 0.0	 260.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7449	 8129	 0.00656	 0.024578	 0.0	 1242.0	 1242.0	 1242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7449	 1385	 0.00388	 0.017342	 0.0	 1778.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7449	 7742	 0.01772	 0.064978	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3158	 651	 0.01312	 0.052809	 0.0	 299.0	 581.0	 581.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3158	 647	 0.001738	 0.002889	 0.0	 9369.0	 9369.0	 9369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	651	 8032	 0.001169	 0.003489	 0.0	 299.0	 8585.0	 8585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4145	 7559	 0.00368	 0.035022	 0.0	 897.0	 897.0	 897.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4145	 6839	 0.001391	 0.010338	 0.0	 3029.0	 3029.0	 3029.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4145	 4601	 0.004222	 0.030831	 0.0	 1016.0	 1016.0	 1016.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3009	 5715	 0.004271	 0.036089	 0.0	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3009	 7559	 0.00596	 0.04024	 0.0	 777.0	 777.0	 777.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3851	 5115	 0.011529	 0.046698	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3851	 2569	 0.02252	 0.087338	 0.0	 351.0	 351.0	 351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6608	 3675	 0.004071	 0.035591	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6608	 4601	 0.004138	 0.0386	 0.0	 814.0	 814.0	 814.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2839	 2519	 0.010911	 0.027231	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	81	 6506	 0.00256	 0.024622	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	81	 4601	 0.005129	 0.040671	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8456	 7465	 0.005462	 0.032671	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8456	 1673	 0.002871	 0.014209	 0.0	 2180.0	 2180.0	 2180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8456	 1673	 0.002929	 0.013911	 0.0	 2222.0	 2222.0	 2222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8456	 200	 0.003422	 0.011009	 0.0	 2740.0	 2740.0	 2740.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6506	 7559	 0.00212	 0.016769	 0.0	 1869.0	 1869.0	 1869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1953	 5101	 0.00125	 0.01387	 0.0	 1711.0	 2269.0	 2269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8611	 2569	 0.004289	 0.017071	 0.0	 260.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8611	 5273	 0.0084	 0.024738	 0.0	 1210.0	 1210.0	 1210.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2519	 4286	 0.01044	 0.039671	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2519	 4286	 0.010218	 0.040418	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2519	 3743	 0.008351	 0.02432	 0.0	 1229.0	 1229.0	 1229.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3675	 2411	 0.00188	 0.006711	 0.0	 4533.0	 4533.0	 4533.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3675	 8095	 0.00132	 0.00352	 0.0	 8403.0	 8403.0	 8403.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7416	 4217	 0.00113	 0.01322	 0.0	 1415.0	 2381.0	 2381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7416	 1776	 0.00098	 0.01301	 0.0	 1053.0	 2422.0	 2422.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2069	 5453	 0.005271	 0.05104	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2069	 7544	 0.017458	 0.109631	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2069	 222	 0.002831	 0.01016	 0.0	 2995.0	 2995.0	 2995.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2069	 222	 0.001978	 0.010902	 0.0	 2851.0	 2851.0	 2851.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	285	 4217	 0.00059	 0.00764	 0.0	 790.0	 4123.0	 4123.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1345	 8129	 0.000231	 0.000769	 0.0	 39340.0	 39340.0	 39340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5715	 2285	 0.002809	 0.02468	 0.0	 1272.0	 1272.0	 1272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5715	 7887	 0.009942	 0.050222	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4217	 8206	 0.00117	 0.01756	 0.0	 1547.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4217	 9047	 9e-05	 0.0017	 0.0	 856.0	 18555.0	 18555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2285	 6391	 0.002569	 0.02344	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2285	 4720	 0.00144	 0.011369	 0.0	 2757.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9058	 8201	 0.002129	 0.019689	 0.0	 1596.0	 1596.0	 1596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4286	 7544	 0.00756	 0.048378	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4286	 5115	 0.031138	 0.104969	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8206	 6084	 0.00043	 0.00623	 0.0	 1185.0	 5059.0	 5059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7559	 2544	 0.000769	 0.005769	 0.0	 5428.0	 5428.0	 5428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	736	 4601	 0.01464	 0.043018	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	736	 137	 0.006609	 0.014329	 0.0	 2002.0	 2002.0	 2002.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4200	 6084	 0.00021	 0.00252	 0.0	 856.0	 12492.0	 12492.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4376	 4601	 0.002689	 0.019791	 0.0	 1582.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4376	 4601	 0.002738	 0.01936	 0.0	 1616.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4376	 4601	 0.001338	 0.010018	 0.0	 3126.0	 3126.0	 3126.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6839	 4601	 0.001698	 0.012871	 0.0	 2434.0	 2434.0	 2434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1646	 4601	 0.00384	 0.028342	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2836	 8201	 0.00616	 0.033618	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2836	 7742	 0.01488	 0.045698	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6492	 9228	 4e-05	 0.00051	 0.0	 1218.0	 61747.0	 61747.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1673	 2662	 0.028751	 0.090409	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1673	 4129	 0.00092	 0.004609	 0.0	 6721.0	 6721.0	 6721.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3931	 2569	 0.005151	 0.012329	 0.0	 2365.0	 2365.0	 2365.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6391	 4720	 0.002129	 0.018	 0.0	 1743.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	222	 5874	 0.008929	 0.041471	 0.0	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	222	 2124	 0.0222	 0.091822	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3743	 5273	 0.005671	 0.021169	 0.0	 1442.0	 1442.0	 1442.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4720	 2124	 0.00956	 0.035551	 0.0	 273.0	 859.0	 859.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2247	 8201	 0.003169	 0.021911	 0.0	 1427.0	 1427.0	 1427.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2247	 8201	 0.00324	 0.021471	 0.0	 1455.0	 1455.0	 1455.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2247	 4601	 0.01168	 0.055391	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2247	 4601	 0.011902	 0.054209	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4601	 137	 0.01908	 0.062769	 0.0	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4129	 4508	 0.001591	 0.011098	 0.0	 299.0	 2818.0	 2818.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6561	 1294	 0.003289	 0.019091	 0.0	 457.0	 1631.0	 1631.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6561	 1666	 0.004169	 0.025349	 0.0	 476.0	 1230.0	 1230.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6561	 4096	 0.00439	 0.023909	 0.0	 457.0	 1300.0	 1300.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4717	 4241	 0.00156	 0.01956	 0.0	 1316.0	 1610.0	 1610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4241	 7395	 0.00029	 0.00391	 0.0	 1843.0	 8057.0	 8057.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4241	 5873	 0.00179	 0.02522	 0.0	 1250.0	 1250.0	 1250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1479	 4241	 0.00079	 0.00756	 0.0	 1843.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4241	 1475	 0.00027	 0.00281	 0.0	 1645.0	 11190.0	 11190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4241	 1475	 0.00026	 0.00286	 0.0	 1547.0	 11000.0	 11000.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2248	 264	 0.000281	 0.00213	 0.0	 14703.0	 14703.0	 14703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2248	 8530	 0.000419	 0.00299	 0.0	 10463.0	 10463.0	 10463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3744	 4806	 0.001659	 0.009091	 0.0	 3419.0	 3419.0	 3419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3744	 6239	 0.00439	 0.03324	 0.0	 381.0	 943.0	 943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5991	 8671	 0.000841	 0.00612	 0.0	 400.0	 5114.0	 5114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5991	 201	 0.003341	 0.022841	 0.0	 533.0	 1369.0	 1369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5991	 3512	 0.00581	 0.04232	 0.0	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5991	 1430	 0.00495	 0.02919	 0.0	 438.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5991	 5592	 0.01789	 0.07795	 0.0	 381.0	 395.0	 395.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5991	 4953	 0.00186	 0.014289	 0.0	 381.0	 2193.0	 2193.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5991	 2355	 0.002281	 0.014401	 0.0	 2167.0	 2167.0	 2167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4510	 2957	 0.00031	 0.00132	 0.0	 23296.0	 23296.0	 23296.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4510	 6936	 0.001349	 0.0077	 0.0	 381.0	 4041.0	 4041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5697	 5933	 0.00586	 0.02574	 0.0	 476.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5697	 6040	 0.00556	 0.020211	 0.0	 591.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5189	 2917	 0.00026	 0.001159	 0.0	 553.0	 26594.0	 26594.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2917	 6654	 0.000599	 0.002419	 0.0	 591.0	 12676.0	 12676.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6679	 7139	 0.0005	 0.00386	 0.0	 8116.0	 8116.0	 8116.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6679	 6134	 0.00107	 0.008289	 0.0	 533.0	 3780.0	 3780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6679	 6134	 0.001091	 0.00811	 0.0	 3861.0	 3861.0	 3861.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7413	 6679	 0.00038	 0.00255	 0.0	 533.0	 12252.0	 12252.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5189	 6456	 0.000271	 0.000979	 0.0	 31096.0	 31096.0	 31096.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2358	 1638	 7e-05	 0.00076	 0.0	 41388.0	 41388.0	 41388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2358	 8571	 0.000521	 0.003901	 0.0	 8026.0	 8026.0	 8026.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4717	 8247	 0.0016	 0.01839	 0.0	 1251.0	 1712.0	 1712.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5787	 1393	 0.007651	 0.058781	 0.0	 476.0	 533.0	 533.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5787	 6243	 0.00394	 0.02182	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5787	 8338	 0.003461	 0.03005	 0.0	 553.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5787	 751	 0.00337	 0.01831	 0.0	 438.0	 1697.0	 1697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8285	 4293	 0.000581	 0.00194	 0.0	 495.0	 15598.0	 15598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7392	 4293	 0.000539	 0.001719	 0.0	 17534.0	 17534.0	 17534.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6632	 930	 0.00249	 0.03075	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	930	 4407	 0.0014	 0.01409	 0.0	 1678.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7834	 6596	 0.008	 0.050031	 0.0	 381.0	 624.0	 624.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7834	 5592	 0.002211	 0.01562	 0.0	 572.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1418	 3633	 0.00281	 0.021831	 0.0	 476.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1418	 7820	 0.000711	 0.004919	 0.0	 6356.0	 6356.0	 6356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2921	 6093	 0.001841	 0.00738	 0.0	 4153.0	 4153.0	 4153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2921	 3487	 0.002849	 0.008979	 0.0	 3354.0	 3354.0	 3354.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8353	 3633	 0.00232	 0.014099	 0.0	 2211.0	 2211.0	 2211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8353	 3633	 0.00237	 0.0138	 0.0	 2256.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8353	 6904	 0.00081	 0.004591	 0.0	 476.0	 6776.0	 6776.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8353	 6625	 0.002219	 0.010469	 0.0	 2952.0	 2952.0	 2952.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6261	 1872	 0.001081	 0.00851	 0.0	 3683.0	 3683.0	 3683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1872	 7973	 0.00087	 0.006969	 0.0	 4498.0	 4498.0	 4498.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1872	 7973	 0.00088	 0.006831	 0.0	 4587.0	 4587.0	 4587.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1872	 4651	 0.000349	 0.00237	 0.0	 13186.0	 13186.0	 13186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	710	 6499	 0.00232	 0.00924	 0.0	 381.0	 3316.0	 3316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	710	 3792	 0.00812	 0.03669	 0.0	 400.0	 841.0	 841.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2193	 6717	 0.003521	 0.02825	 0.0	 476.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2193	 4752	 0.00264	 0.017651	 0.0	 1770.0	 1770.0	 1770.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7644	 6499	 0.00486	 0.02149	 0.0	 457.0	 1434.0	 1434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7644	 6769	 0.006831	 0.034669	 0.0	 419.0	 894.0	 894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7644	 7075	 0.017211	 0.108151	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7644	 8213	 0.00063	 0.00475	 0.0	 419.0	 6593.0	 6593.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7644	 8213	 0.00062	 0.004841	 0.0	 6473.0	 6473.0	 6473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6632	 2507	 0.0009	 0.01092	 0.0	 1843.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2507	 6917	 0.00124	 0.01096	 0.0	 1777.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3095	 2951	 0.003211	 0.00176	 0.0	 8627.0	 8627.0	 8627.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3095	 7820	 0.001521	 0.008031	 0.0	 3865.0	 3865.0	 3865.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5425	 1898	 0.0005	 0.00441	 0.0	 1415.0	 7118.0	 7118.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5425	 1498	 0.00247	 0.02573	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5425	 1280	 0.00042	 0.00367	 0.0	 1283.0	 8552.0	 8552.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7431	 4279	 0.0023	 0.01644	 0.0	 457.0	 1903.0	 1903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7431	 4279	 0.00226	 0.01676	 0.0	 457.0	 1868.0	 1868.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7431	 4279	 0.0023	 0.0162	 0.0	 476.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7431	 4279	 0.00225	 0.015	 0.0	 419.0	 2083.0	 2083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2343	 5946	 0.007281	 0.035729	 0.0	 438.0	 867.0	 867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2236	 5946	 0.001919	 0.00945	 0.0	 438.0	 3276.0	 3276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3821	 1173	 0.005211	 0.02981	 0.0	 514.0	 1044.0	 1044.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3821	 6936	 0.000659	 0.00586	 0.0	 5357.0	 5357.0	 5357.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3821	 6936	 0.000591	 0.00664	 0.0	 4739.0	 4739.0	 4739.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3821	 2946	 0.011969	 0.07424	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6261	 3065	 0.000531	 0.003919	 0.0	 7988.0	 7988.0	 7988.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4124	 3378	 0.001521	 0.00718	 0.0	 438.0	 4304.0	 4304.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4124	 3378	 0.001211	 0.00613	 0.0	 476.0	 5056.0	 5056.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4124	 4809	 0.00676	 0.03725	 0.0	 419.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4124	 4750	 0.00399	 0.018091	 0.0	 381.0	 1706.0	 1706.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6663	 5217	 0.000341	 0.00339	 0.0	 9272.0	 9272.0	 9272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6663	 4096	 0.001271	 0.0102	 0.0	 3074.0	 3074.0	 3074.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6663	 4096	 0.00125	 0.010401	 0.0	 3016.0	 3016.0	 3016.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4855	 509	 0.00261	 0.016651	 0.0	 1875.0	 1875.0	 1875.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9162	 509	 0.000219	 0.002409	 0.0	 514.0	 13059.0	 13059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6769	 6964	 0.00601	 0.02814	 0.0	 438.0	 1098.0	 1098.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6964	 7002	 0.008969	 0.03787	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6964	 6879	 0.00232	 0.01094	 0.0	 438.0	 2825.0	 2825.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6632	 6917	 0.00196	 0.02382	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6632	 8870	 0.00422	 0.03598	 0.0	 872.0	 872.0	 872.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6632	 8870	 0.0043	 0.03522	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8504	 6632	 0.00208	 0.01691	 0.0	 1547.0	 1854.0	 1854.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6632	 2730	 0.00544	 0.05439	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6632	 7508	 0.00239	 0.02598	 0.0	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6632	 385	 0.00396	 0.03096	 0.0	 1013.0	 1013.0	 1013.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6632	 385	 0.00353	 0.03509	 0.0	 896.0	 896.0	 896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3650	 8858	 0.000531	 0.003729	 0.0	 514.0	 8387.0	 8387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3650	 8858	 0.00038	 0.0025	 0.0	 12492.0	 12492.0	 12492.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3650	 8858	 0.00039	 0.00244	 0.0	 12784.0	 12784.0	 12784.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3650	 4856	 0.00836	 0.044521	 0.0	 400.0	 698.0	 698.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1618	 1060	 0.00264	 0.03029	 0.0	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1618	 8806	 0.00396	 0.04589	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8547	 6669	 0.00411	 0.021729	 0.0	 400.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8547	 7398	 0.00607	 0.0285	 0.0	 457.0	 1085.0	 1085.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8124	 2496	 0.00075	 0.0047	 0.0	 6637.0	 6637.0	 6637.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8419	 2496	 0.00114	 0.007969	 0.0	 553.0	 3924.0	 3924.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5125	 2916	 0.00036	 0.00324	 0.0	 1316.0	 9690.0	 9690.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5125	 8973	 0.00094	 0.00874	 0.0	 1218.0	 3594.0	 3594.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2471	 8888	 0.00949	 0.05145	 0.0	 476.0	 604.0	 604.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2471	 4906	 0.011719	 0.0337	 0.0	 400.0	 886.0	 886.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3076	 2471	 0.0022	 0.012331	 0.0	 419.0	 2522.0	 2522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4182	 2235	 0.00038	 0.00448	 0.0	 1382.0	 7026.0	 7026.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4182	 5873	 0.00098	 0.01126	 0.0	 987.0	 2795.0	 2795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	42	 5919	 0.00055	 0.00621	 0.0	 1777.0	 5067.0	 5067.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	42	 2096	 0.00163	 0.01287	 0.0	 1711.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6292	 6127	 0.0018	 0.01886	 0.0	 1668.0	 1668.0	 1668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6292	 6127	 0.0047	 0.024969	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6292	 2658	 0.009711	 0.059669	 0.0	 400.0	 523.0	 523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6292	 5191	 0.005271	 0.03451	 0.0	 905.0	 905.0	 905.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	929	 1175	 0.016169	 0.11936	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	929	 1344	 0.00226	 0.014789	 0.0	 419.0	 2112.0	 2112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8671	 1421	 0.00151	 0.01081	 0.0	 591.0	 2894.0	 2894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	709	 4652	 0.00228	 0.0217	 0.0	 1448.0	 1448.0	 1448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	709	 3587	 0.00137	 0.01593	 0.0	 1711.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8159	 3798	 0.00099	 0.0121	 0.0	 1086.0	 2602.0	 2602.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8159	 2261	 0.0	 0.01881	 0.0	 1119.0	 1680.0	 1680.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8159	 7755	 0.00143	 0.0163	 0.0	 1185.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8159	 7287	 0.00057	 0.00562	 0.0	 1119.0	 5592.0	 5592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8159	 7287	 0.00055	 0.00572	 0.0	 1185.0	 5497.0	 5497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8159	 6496	 0.00057	 0.00658	 0.0	 1448.0	 4783.0	 4783.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8159	 5372	 0.00075	 0.0082	 0.0	 1251.0	 3837.0	 3837.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8159	 807	 0.00253	 0.02153	 0.0	 1316.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	201	 8582	 0.00236	 0.011219	 0.0	 533.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3193	 7053	 0.00173	 0.0154	 0.0	 1415.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3193	 2764	 0.00385	 0.04172	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3193	 2764	 0.00377	 0.04251	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3193	 1498	 0.00199	 0.02121	 0.0	 1483.0	 1483.0	 1483.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3193	 1133	 0.00236	 0.01933	 0.0	 1185.0	 1623.0	 1623.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3193	 1133	 0.00241	 0.01891	 0.0	 1119.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2301	 3427	 0.000521	 0.004729	 0.0	 6640.0	 6640.0	 6640.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2301	 8575	 0.00094	 0.005581	 0.0	 5582.0	 5582.0	 5582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4644	 1086	 0.00134	 0.01324	 0.0	 1218.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4644	 2849	 0.00073	 0.00638	 0.0	 1283.0	 4919.0	 4919.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1458	 2459	 0.00248	 0.02774	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1458	 477	 0.00152	 0.013	 0.0	 1580.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1458	 477	 0.00155	 0.01272	 0.0	 1678.0	 2466.0	 2466.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1458	 8210	 0.00117	 0.01301	 0.0	 1349.0	 2419.0	 2419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1458	 3113	 0.00197	 0.02054	 0.0	 1119.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1458	 8987	 0.00157	 0.01909	 0.0	 1613.0	 1650.0	 1650.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3065	 4450	 0.00107	 0.008669	 0.0	 3617.0	 3617.0	 3617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4450	 1501	 0.000469	 0.00314	 0.0	 9950.0	 9950.0	 9950.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1185	 706	 0.000409	 0.00305	 0.0	 10265.0	 10265.0	 10265.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1240	 706	 0.00569	 0.032979	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3500	 8871	 0.00087	 0.006771	 0.0	 514.0	 4628.0	 4628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3500	 8582	 0.002151	 0.014039	 0.0	 533.0	 2225.0	 2225.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6359	 6783	 9.9e-05	 0.00043	 0.0	 553.0	 71587.0	 71587.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6454	 6359	 0.000151	 0.0005	 0.0	 60477.0	 60477.0	 60477.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7833	 8438	 0.001531	 0.00812	 0.0	 3823.0	 3823.0	 3823.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7833	 8438	 0.00113	 0.00857	 0.0	 3655.0	 3655.0	 3655.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4253	 7196	 0.00226	 0.01868	 0.0	 514.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4253	 4651	 0.000401	 0.00239	 0.0	 13035.0	 13035.0	 13035.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4230	 1912	 0.001169	 0.008349	 0.0	 514.0	 3747.0	 3747.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4230	 6315	 0.00324	 0.02312	 0.0	 533.0	 1354.0	 1354.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	621	 4360	 0.006031	 0.034789	 0.0	 495.0	 895.0	 895.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	621	 808	 0.0103	 0.05269	 0.0	 438.0	 589.0	 589.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2962	 6917	 0.00129	 0.01494	 0.0	 1481.0	 2107.0	 2107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2962	 6917	 0.00126	 0.01523	 0.0	 1349.0	 2067.0	 2067.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4958	 4906	 0.001031	 0.00601	 0.0	 5181.0	 5181.0	 5181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4958	 4906	 0.00105	 0.00588	 0.0	 5289.0	 5289.0	 5289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2642	 5823	 0.00197	 0.01719	 0.0	 1119.0	 1826.0	 1826.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2642	 1947	 0.00114	 0.01237	 0.0	 1382.0	 2543.0	 2543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2642	 3966	 0.00314	 0.02868	 0.0	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2642	 1074	 0.00294	 0.03326	 0.0	 947.0	 947.0	 947.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2642	 1074	 0.00288	 0.0308	 0.0	 1022.0	 1022.0	 1022.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2642	 807	 0.00088	 0.02821	 0.0	 1086.0	 1120.0	 1120.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4165	 6659	 0.00152	 0.01702	 0.0	 889.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4165	 7303	 0.00022	 0.00209	 0.0	 1481.0	 15031.0	 15031.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1793	 2668	 0.00087	 0.005	 0.0	 6224.0	 6224.0	 6224.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1793	 8338	 0.000711	 0.00439	 0.0	 381.0	 7103.0	 7103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1793	 8338	 0.000729	 0.004289	 0.0	 419.0	 7261.0	 7261.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4663	 6443	 0.001031	 0.00549	 0.0	 5655.0	 5655.0	 5655.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4663	 519	 0.003219	 0.01512	 0.0	 2044.0	 2044.0	 2044.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4663	 595	 0.007271	 0.031419	 0.0	 381.0	 980.0	 980.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4663	 3291	 0.02145	 0.085781	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6138	 7504	 0.002841	 0.017771	 0.0	 1756.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6138	 2896	 0.003331	 0.017289	 0.0	 400.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5280	 2343	 0.01524	 0.064091	 0.0	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8534	 5121	 0.000831	 0.0052	 0.0	 514.0	 5999.0	 5999.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5121	 9039	 0.00164	 0.0103	 0.0	 495.0	 3029.0	 3029.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3961	 4238	 0.00139	 0.00864	 0.0	 381.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3961	 1411	 0.00143	 0.00764	 0.0	 438.0	 4064.0	 4064.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3961	 5793	 0.000229	 0.00126	 0.0	 24666.0	 24666.0	 24666.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3961	 5793	 0.000211	 0.00143	 0.0	 21853.0	 21853.0	 21853.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	976	 1549	 0.0008	 0.01072	 0.0	 1547.0	 2939.0	 2939.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	976	 4600	 0.00067	 0.00661	 0.0	 1119.0	 4755.0	 4755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	976	 2800	 0.0003	 0.00427	 0.0	 1382.0	 7380.0	 7380.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	976	 2800	 0.00068	 0.00648	 0.0	 1349.0	 4848.0	 4848.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1600	 8186	 0.0002	 0.001289	 0.0	 24216.0	 24216.0	 24216.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1600	 4011	 0.00013	 0.000961	 0.0	 533.0	 32573.0	 32573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5771	 2235	 0.00118	 0.01285	 0.0	 1613.0	 2448.0	 2448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5771	 5239	 0.00062	 0.00577	 0.0	 1086.0	 5444.0	 5444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9216	 1409	 9.1e-05	 0.000289	 0.0	 104253.0	 104253.0	 104253.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9216	 1409	 9.1e-05	 0.000271	 0.0	 110496.0	 110496.0	 110496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9216	 6597	 0.0003	 0.002719	 0.0	 476.0	 11548.0	 11548.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9216	 6836	 0.00049	 0.002091	 0.0	 14708.0	 14708.0	 14708.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9216	 15	 0.000159	 0.001461	 0.0	 572.0	 21494.0	 21494.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	429	 6132	 0.00301	 0.02281	 0.0	 1373.0	 1373.0	 1373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6660	 6132	 0.0027	 0.019979	 0.0	 1567.0	 1567.0	 1567.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1439	 649	 0.00019	 0.000539	 0.0	 55271.0	 55271.0	 55271.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	649	 6836	 0.000169	 0.00061	 0.0	 514.0	 49903.0	 49903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8417	 5435	 0.00163	 0.00939	 0.0	 533.0	 3315.0	 3315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8417	 5435	 0.001159	 0.009031	 0.0	 514.0	 3470.0	 3470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8417	 4058	 9.9e-05	 0.00037	 0.0	 457.0	 82471.0	 82471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5617	 9055	 0.003789	 0.01805	 0.0	 1713.0	 1713.0	 1713.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5617	 1471	 0.00069	 0.00389	 0.0	 7996.0	 7996.0	 7996.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8396	 7925	 0.00201	 0.01845	 0.0	 1283.0	 1702.0	 1702.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8806	 7925	 0.00121	 0.00902	 0.0	 1283.0	 3471.0	 3471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4542	 1947	 0.00155	 0.01573	 0.0	 1283.0	 1999.0	 1999.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4542	 8337	 0.00031	 0.00274	 0.0	 1316.0	 11456.0	 11456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4542	 3966	 0.00047	 0.00563	 0.0	 1185.0	 5592.0	 5592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4542	 3544	 0.00066	 0.00721	 0.0	 1152.0	 4363.0	 4363.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7510	 4806	 0.00326	 0.016711	 0.0	 1856.0	 1856.0	 1856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7510	 2907	 0.002479	 0.01262	 0.0	 629.0	 2457.0	 2457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7510	 2907	 0.00243	 0.01286	 0.0	 610.0	 2414.0	 2414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7510	 4338	 0.004521	 0.02306	 0.0	 476.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7510	 1282	 0.00211	 0.00899	 0.0	 3421.0	 3421.0	 3421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7510	 7795	 0.001289	 0.005651	 0.0	 553.0	 5450.0	 5450.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7510	 3382	 0.002479	 0.009021	 0.0	 3377.0	 3377.0	 3377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7510	 6456	 0.00151	 0.010521	 0.0	 419.0	 2972.0	 2972.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5409	 8352	 0.00101	 0.004151	 0.0	 438.0	 7394.0	 7394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5409	 797	 0.015599	 0.079	 0.0	 381.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5409	 8207	 0.013961	 0.067591	 0.0	 457.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5409	 1241	 0.007099	 0.043169	 0.0	 514.0	 723.0	 723.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2416	 5042	 0.00317	 0.02987	 0.0	 987.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2416	 2764	 0.00081	 0.0088	 0.0	 1119.0	 3575.0	 3575.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2416	 2764	 0.00098	 0.00961	 0.0	 987.0	 3270.0	 3270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2416	 179	 0.00194	 0.02225	 0.0	 921.0	 1415.0	 1415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9001	 5463	 0.001031	 0.006349	 0.0	 4911.0	 4911.0	 4911.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9001	 445	 0.00668	 0.0297	 0.0	 553.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4809	 2538	 0.00439	 0.02236	 0.0	 533.0	 1387.0	 1387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2538	 6397	 0.00249	 0.01349	 0.0	 591.0	 2303.0	 2303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2081	 4556	 0.001969	 0.01205	 0.0	 495.0	 2588.0	 2588.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2081	 4592	 0.000461	 0.003031	 0.0	 572.0	 10303.0	 10303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3592	 267	 0.00444	 0.023479	 0.0	 438.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3592	 4632	 0.00175	 0.01288	 0.0	 2431.0	 2431.0	 2431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3592	 4632	 0.001711	 0.01312	 0.0	 2388.0	 2388.0	 2388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1549	 579	 0.0008	 0.00784	 0.0	 1481.0	 4009.0	 4009.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1549	 9117	 0.00051	 0.00612	 0.0	 1382.0	 5144.0	 5144.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3282	 7145	 0.00137	 0.00905	 0.0	 3451.0	 3451.0	 3451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3282	 4855	 0.002771	 0.021409	 0.0	 381.0	 1464.0	 1464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3282	 4855	 0.00314	 0.020979	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3282	 4095	 0.002	 0.01118	 0.0	 2782.0	 2782.0	 2782.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8285	 699	 0.00119	 0.00875	 0.0	 3578.0	 3578.0	 3578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8285	 6882	 0.00031	 0.00236	 0.0	 13271.0	 13271.0	 13271.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8285	 7820	 0.000831	 0.00539	 0.0	 5792.0	 5792.0	 5792.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	267	 7349	 0.004349	 0.02394	 0.0	 419.0	 1299.0	 1299.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1200	 8731	 0.0007	 0.00782	 0.0	 1678.0	 4024.0	 4024.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1200	 1716	 0.00046	 0.00432	 0.0	 1843.0	 7271.0	 7271.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1200	 3067	 0.00049	 0.00617	 0.0	 1678.0	 5104.0	 5104.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1200	 1074	 0.00127	 0.01514	 0.0	 1777.0	 2080.0	 2080.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3549	 6544	 0.00232	 0.01843	 0.0	 1701.0	 1701.0	 1701.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3549	 1503	 0.00488	 0.032151	 0.0	 553.0	 972.0	 972.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1409	 3715	 0.000229	 0.00136	 0.0	 533.0	 22904.0	 22904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1409	 6836	 0.0003	 0.001531	 0.0	 476.0	 20247.0	 20247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1409	 5892	 0.00026	 0.00126	 0.0	 400.0	 24553.0	 24553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1409	 5948	 0.00056	 0.002091	 0.0	 553.0	 14593.0	 14593.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4407	 2962	 0.00103	 0.0093	 0.0	 1711.0	 3376.0	 3376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4407	 2437	 0.00183	 0.01689	 0.0	 1316.0	 1860.0	 1860.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7058	 5163	 0.00324	 0.01095	 0.0	 857.0	 2767.0	 2767.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	236	 8236	 0.001419	 0.008539	 0.0	 3650.0	 3650.0	 3650.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	236	 3427	 0.00068	 0.00438	 0.0	 495.0	 7127.0	 7127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2916	 5884	 0.00178	 0.01651	 0.0	 1283.0	 1903.0	 1903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2916	 4315	 0.00151	 0.01827	 0.0	 1251.0	 1724.0	 1724.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2916	 4315	 0.00148	 0.01862	 0.0	 1316.0	 1692.0	 1692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2962	 2437	 0.00201	 0.02546	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2962	 2437	 0.00197	 0.02357	 0.0	 1336.0	 1336.0	 1336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3747	 3427	 0.001091	 0.00775	 0.0	 4036.0	 4036.0	 4036.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3747	 988	 0.000841	 0.006669	 0.0	 4700.0	 4700.0	 4700.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	932	 3728	 0.00151	 0.012081	 0.0	 514.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	932	 7463	 0.00032	 0.002521	 0.0	 438.0	 12430.0	 12430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8087	 3342	 0.006091	 0.03019	 0.0	 514.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8087	 7659	 0.003651	 0.016461	 0.0	 553.0	 1874.0	 1874.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8087	 3334	 0.00076	 0.00425	 0.0	 381.0	 7317.0	 7317.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8087	 3334	 0.00087	 0.004031	 0.0	 7660.0	 7660.0	 7660.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1639	 3728	 0.000651	 0.004729	 0.0	 591.0	 6618.0	 6618.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1639	 8936	 0.00045	 0.00337	 0.0	 514.0	 9291.0	 9291.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2907	 481	 0.001539	 0.00839	 0.0	 438.0	 3704.0	 3704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2907	 481	 0.001919	 0.010479	 0.0	 514.0	 2966.0	 2966.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	481	 9057	 0.001169	 0.007031	 0.0	 438.0	 4432.0	 4432.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1894	 481	 0.00739	 0.034081	 0.0	 906.0	 906.0	 906.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4890	 481	 0.00164	 0.00964	 0.0	 419.0	 3231.0	 3231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5890	 481	 0.00206	 0.012	 0.0	 457.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5391	 481	 0.000961	 0.00531	 0.0	 457.0	 5854.0	 5854.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3544	 6771	 6e-05	 0.00029	 0.0	 987.0	 106663.0	 106663.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1344	 4806	 0.001919	 0.013151	 0.0	 381.0	 2377.0	 2377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	869	 4806	 0.00019	 0.00107	 0.0	 400.0	 29067.0	 29067.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	869	 4806	 0.00018	 0.001091	 0.0	 438.0	 28567.0	 28567.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5685	 2459	 0.00147	 0.01714	 0.0	 1514.0	 1837.0	 1837.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2730	 2459	 0.00143	 0.01632	 0.0	 1283.0	 1929.0	 1929.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2730	 2459	 0.00142	 0.01416	 0.0	 1580.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2730	 2459	 0.00145	 0.01386	 0.0	 1744.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2459	 8987	 0.00073	 0.00732	 0.0	 1613.0	 4294.0	 4294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1185	 1240	 0.009039	 0.05989	 0.0	 476.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1185	 4016	 0.007919	 0.04975	 0.0	 457.0	 628.0	 628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2668	 981	 0.000521	 0.005841	 0.0	 457.0	 5387.0	 5387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2668	 6344	 0.000521	 0.0028	 0.0	 11091.0	 11091.0	 11091.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6564	 1074	 0.0007	 0.00744	 0.0	 889.0	 4227.0	 4227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6564	 4026	 0.00159	 0.0148	 0.0	 921.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4336	 4249	 0.000659	 0.005151	 0.0	 553.0	 6083.0	 6083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7196	 4249	 0.000729	 0.004901	 0.0	 419.0	 6375.0	 6375.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4600	 642	 0.00064	 0.00772	 0.0	 1119.0	 4078.0	 4078.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7573	 6186	 0.00018	 0.00093	 0.0	 591.0	 33347.0	 33347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7573	 8186	 0.00019	 0.00118	 0.0	 495.0	 26429.0	 26429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7413	 7573	 0.000409	 0.002341	 0.0	 514.0	 13292.0	 13292.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8719	 1023	 0.00087	 0.006591	 0.0	 381.0	 4752.0	 4752.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8719	 3063	 0.00162	 0.0098	 0.0	 3181.0	 3181.0	 3181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7508	 7053	 0.00096	 0.00849	 0.0	 1547.0	 3697.0	 3697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6183	 6932	 0.000341	 0.001081	 0.0	 495.0	 27867.0	 27867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6183	 6932	 0.0003	 0.001219	 0.0	 514.0	 25162.0	 25162.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6183	 8068	 9.9e-05	 0.00076	 0.0	 533.0	 41215.0	 41215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6183	 8068	 0.00011	 0.00074	 0.0	 553.0	 42222.0	 42222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1602	 4855	 0.00151	 0.009039	 0.0	 3447.0	 3447.0	 3447.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1602	 2551	 0.00356	 0.02331	 0.0	 1340.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7999	 1439	 0.000281	 0.00169	 0.0	 18438.0	 18438.0	 18438.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7999	 6597	 0.000169	 0.001531	 0.0	 495.0	 20508.0	 20508.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7999	 8661	 0.00038	 0.00326	 0.0	 9625.0	 9625.0	 9625.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1086	 7257	 0.00136	 0.01738	 0.0	 1481.0	 1812.0	 1812.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6443	 519	 0.00186	 0.0133	 0.0	 2353.0	 2353.0	 2353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6443	 519	 0.00182	 0.01356	 0.0	 2309.0	 2309.0	 2309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2009	 6443	 0.002531	 0.015919	 0.0	 533.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6443	 6749	 0.00289	 0.015969	 0.0	 419.0	 1947.0	 1947.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1121	 4947	 0.001771	 0.01107	 0.0	 400.0	 2818.0	 2818.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4204	 4947	 0.007969	 0.04238	 0.0	 733.0	 733.0	 733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2907	 7191	 0.00013	 0.00062	 0.0	 495.0	 49864.0	 49864.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2907	 284	 0.0002	 0.00201	 0.0	 572.0	 15638.0	 15638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	477	 9159	 0.00095	 0.01024	 0.0	 1349.0	 3072.0	 3072.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1133	 9159	 0.00553	 0.04909	 0.0	 640.0	 640.0	 640.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3178	 6499	 0.009229	 0.03693	 0.0	 438.0	 830.0	 830.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3792	 6499	 0.00451	 0.028469	 0.0	 438.0	 1096.0	 1096.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6499	 6038	 0.003591	 0.01906	 0.0	 400.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6499	 7398	 0.010159	 0.05169	 0.0	 495.0	 600.0	 600.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	75	 2126	 0.00039	 0.003099	 0.0	 10113.0	 10113.0	 10113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	75	 6869	 0.000729	 0.0048	 0.0	 6507.0	 6507.0	 6507.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7137	 6659	 0.00141	 0.01296	 0.0	 921.0	 2423.0	 2423.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3673	 6745	 0.001969	 0.019229	 0.0	 1635.0	 1635.0	 1635.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3673	 8953	 0.001081	 0.0105	 0.0	 2993.0	 2993.0	 2993.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3673	 8953	 0.00105	 0.010711	 0.0	 2935.0	 2935.0	 2935.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5685	 2849	 0.00052	 0.00449	 0.0	 1415.0	 6989.0	 6989.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3378	 6397	 0.01024	 0.056349	 0.0	 476.0	 552.0	 552.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3378	 1520	 0.004599	 0.023659	 0.0	 419.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3378	 3233	 0.010021	 0.057409	 0.0	 438.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3378	 3291	 0.00275	 0.01525	 0.0	 457.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	693	 8240	 0.00107	 0.01122	 0.0	 1547.0	 2803.0	 2803.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	693	 5884	 0.00242	 0.02336	 0.0	 1218.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	693	 3587	 0.00165	 0.01303	 0.0	 823.0	 2405.0	 2405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	693	 3587	 0.00155	 0.01332	 0.0	 856.0	 2356.0	 2356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6994	 5970	 0.00087	 0.005469	 0.0	 5704.0	 5704.0	 5704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6994	 5970	 0.002281	 0.011909	 0.0	 2606.0	 2606.0	 2606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6994	 970	 0.00106	 0.01076	 0.0	 2922.0	 2922.0	 2922.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6994	 5348	 0.001409	 0.01618	 0.0	 381.0	 1945.0	 1945.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6994	 1909	 0.00306	 0.015521	 0.0	 457.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3843	 8534	 0.000969	 0.006831	 0.0	 438.0	 4579.0	 4579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3843	 9039	 0.002531	 0.016961	 0.0	 533.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1021	 257	 0.01207	 0.077901	 0.0	 401.0	 401.0	 401.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1021	 6936	 0.014091	 0.080581	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1021	 2946	 0.003289	 0.01481	 0.0	 2083.0	 2083.0	 2083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1021	 172	 0.003349	 0.0145	 0.0	 2123.0	 2123.0	 2123.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8138	 3792	 0.005651	 0.026479	 0.0	 419.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8138	 7659	 0.01193	 0.064669	 0.0	 457.0	 481.0	 481.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6669	 5111	 0.004151	 0.017281	 0.0	 419.0	 1778.0	 1778.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5511	 7145	 0.00213	 0.014091	 0.0	 2217.0	 2217.0	 2217.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4338	 1894	 0.00113	 0.00651	 0.0	 419.0	 4781.0	 4781.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4338	 1894	 0.001159	 0.00637	 0.0	 419.0	 4879.0	 4879.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4338	 6456	 0.00611	 0.03288	 0.0	 457.0	 945.0	 945.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8946	 849	 0.00012	 0.00156	 0.0	 1744.0	 20189.0	 20189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8946	 849	 0.00013	 0.00153	 0.0	 1645.0	 20572.0	 20572.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8946	 6768	 0.00285	 0.03071	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5970	 2896	 0.00676	 0.03787	 0.0	 495.0	 822.0	 822.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5970	 9049	 0.004461	 0.023521	 0.0	 438.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5332	 618	 0.00064	 0.0078	 0.0	 1514.0	 4037.0	 4037.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5332	 618	 0.00065	 0.00764	 0.0	 1514.0	 4120.0	 4120.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5332	 579	 0.00066	 0.00602	 0.0	 1481.0	 5216.0	 5216.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5332	 4442	 0.00149	 0.01224	 0.0	 889.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5332	 814	 0.00061	 0.00582	 0.0	 1020.0	 5398.0	 5398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3633	 6904	 0.001461	 0.00744	 0.0	 4167.0	 4167.0	 4167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3633	 7820	 0.00386	 0.02406	 0.0	 1297.0	 1297.0	 1297.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3633	 7632	 0.00306	 0.01555	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3633	 7632	 0.003	 0.01586	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3629	 4112	 0.003271	 0.020651	 0.0	 1511.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4112	 7630	 0.000849	 0.00657	 0.0	 4769.0	 4769.0	 4769.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1645	 3066	 0.000211	 0.001169	 0.0	 476.0	 26592.0	 26592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1645	 7973	 0.000469	 0.00345	 0.0	 495.0	 9073.0	 9073.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4945	 7508	 0.00126	 0.0145	 0.0	 1382.0	 2171.0	 2171.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1957	 5933	 0.008219	 0.04925	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1957	 1769	 0.006771	 0.04132	 0.0	 438.0	 755.0	 755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7417	 7600	 0.000841	 0.004539	 0.0	 591.0	 6843.0	 6843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7417	 3792	 0.00701	 0.03161	 0.0	 476.0	 976.0	 976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7417	 6879	 0.000781	 0.004271	 0.0	 572.0	 7276.0	 7276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7417	 962	 0.00049	 0.0032	 0.0	 533.0	 9758.0	 9758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3489	 3813	 0.000331	 0.00199	 0.0	 629.0	 15658.0	 15658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1347	 3813	 0.00032	 0.002031	 0.0	 629.0	 15364.0	 15364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3813	 5500	 9.1e-05	 0.00057	 0.0	 476.0	 54724.0	 54724.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5366	 869	 0.001651	 0.006789	 0.0	 533.0	 4521.0	 4521.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5366	 3382	 0.001461	 0.007229	 0.0	 4283.0	 4283.0	 4283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8352	 9049	 0.00437	 0.023979	 0.0	 438.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1869	 473	 0.00781	 0.04595	 0.0	 419.0	 678.0	 678.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1869	 6243	 0.0015	 0.006531	 0.0	 457.0	 4714.0	 4714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5767	 9057	 0.001031	 0.006469	 0.0	 4823.0	 4823.0	 4823.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2800	 3061	 0.00183	 0.01686	 0.0	 1119.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2800	 618	 0.0002	 0.00294	 0.0	 1514.0	 10720.0	 10720.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2800	 618	 0.00021	 0.00288	 0.0	 1316.0	 10939.0	 10939.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2800	 5042	 0.00171	 0.01889	 0.0	 1283.0	 1666.0	 1666.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8870	 2764	 0.00069	 0.00565	 0.0	 1185.0	 5550.0	 5550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8870	 2764	 0.0007	 0.00553	 0.0	 1382.0	 5667.0	 5667.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7096	 4290	 0.00011	 0.00115	 0.0	 1119.0	 27343.0	 27343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7096	 6681	 0.00012	 0.00126	 0.0	 1316.0	 24957.0	 24957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7096	 8973	 0.00326	 0.02919	 0.0	 1076.0	 1076.0	 1076.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7096	 5060	 0.00092	 0.00876	 0.0	 823.0	 3587.0	 3587.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5780	 6932	 0.00087	 0.005409	 0.0	 457.0	 5766.0	 5766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5780	 6869	 0.00131	 0.00701	 0.0	 438.0	 4430.0	 4430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4291	 6656	 0.002531	 0.018781	 0.0	 1667.0	 1667.0	 1667.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4291	 8729	 0.00894	 0.056909	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5512	 5463	 0.00187	 0.010659	 0.0	 553.0	 2919.0	 2919.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7685	 5463	 0.00286	 0.01538	 0.0	 610.0	 2020.0	 2020.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5463	 4967	 0.0008	 0.00444	 0.0	 419.0	 7002.0	 7002.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1013	 7875	 0.00545	 0.03936	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1741	 7875	 0.00119	 0.009031	 0.0	 3468.0	 3468.0	 3468.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	51	 5670	 0.00295	 0.0162	 0.0	 419.0	 1919.0	 1919.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	51	 6174	 0.001581	 0.0087	 0.0	 514.0	 3573.0	 3573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	51	 2517	 0.007729	 0.025401	 0.0	 591.0	 1190.0	 1190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7805	 3425	 0.00013	 0.001461	 0.0	 457.0	 21536.0	 21536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7805	 8658	 0.000341	 0.02219	 0.0	 1424.0	 1424.0	 1424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7805	 4011	 0.00018	 0.001211	 0.0	 591.0	 25801.0	 25801.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7805	 9028	 0.003099	 0.0147	 0.0	 591.0	 2103.0	 2103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7805	 9028	 0.003159	 0.014401	 0.0	 533.0	 2143.0	 2143.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6932	 4274	 0.00281	 0.01305	 0.0	 2367.0	 2367.0	 2367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6932	 8871	 0.002281	 0.01075	 0.0	 495.0	 2875.0	 2875.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6932	 8871	 0.00232	 0.010521	 0.0	 457.0	 2932.0	 2932.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6932	 3442	 0.000151	 0.000841	 0.0	 36969.0	 36969.0	 36969.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6953	 2658	 0.002771	 0.012091	 0.0	 572.0	 2547.0	 2547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6953	 5592	 0.00613	 0.03005	 0.0	 457.0	 1030.0	 1030.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3342	 7659	 0.003219	 0.02486	 0.0	 1261.0	 1261.0	 1261.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6186	 8068	 0.000211	 0.001331	 0.0	 572.0	 23440.0	 23440.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8504	 1898	 0.00185	 0.01917	 0.0	 1613.0	 1641.0	 1641.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1282	 869	 0.00082	 0.00381	 0.0	 572.0	 8106.0	 8106.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9043	 7819	 0.00075	 0.004531	 0.0	 381.0	 6878.0	 6878.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9043	 7819	 0.000729	 0.00419	 0.0	 419.0	 7428.0	 7428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9043	 32	 0.02626	 0.15576	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9043	 7423	 0.011469	 0.03937	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7139	 8186	 0.00011	 0.00061	 0.0	 514.0	 50961.0	 50961.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7139	 1065	 0.000531	 0.00313	 0.0	 381.0	 9950.0	 9950.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7139	 6134	 0.001211	 0.00864	 0.0	 3621.0	 3621.0	 3621.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4336	 4651	 0.00094	 0.006289	 0.0	 4968.0	 4968.0	 4968.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	731	 4020	 0.001	 0.00886	 0.0	 823.0	 3543.0	 3543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6769	 3178	 0.001979	 0.010469	 0.0	 514.0	 2965.0	 2965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6769	 3178	 0.0017	 0.00855	 0.0	 553.0	 3624.0	 3624.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3178	 2116	 0.00757	 0.04624	 0.0	 419.0	 675.0	 675.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3178	 7283	 0.001719	 0.00794	 0.0	 495.0	 3889.0	 3889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3178	 7283	 0.00176	 0.007781	 0.0	 3960.0	 3960.0	 3960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3157	 916	 0.00126	 0.0053	 0.0	 400.0	 5799.0	 5799.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3157	 1241	 0.00444	 0.022789	 0.0	 419.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	477	 2437	 0.00163	 0.0145	 0.0	 1086.0	 2165.0	 2165.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6769	 257	 0.003281	 0.02124	 0.0	 495.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6769	 7283	 0.004979	 0.025271	 0.0	 476.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8858	 2403	 0.0072	 0.055289	 0.0	 495.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8858	 4772	 0.00787	 0.04582	 0.0	 680.0	 680.0	 680.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8858	 4016	 0.003961	 0.017711	 0.0	 1741.0	 1741.0	 1741.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2403	 6797	 0.00756	 0.04826	 0.0	 457.0	 647.0	 647.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6192	 8207	 0.003401	 0.02086	 0.0	 457.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6192	 3937	 0.001341	 0.00669	 0.0	 419.0	 4630.0	 4630.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7669	 8867	 6e-05	 0.000581	 0.0	 438.0	 54080.0	 54080.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7669	 5948	 9.1e-05	 0.00074	 0.0	 514.0	 42367.0	 42367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7392	 8939	 0.000531	 0.00175	 0.0	 17273.0	 17273.0	 17273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1114	 5096	 0.00116	 0.01159	 0.0	 1382.0	 2712.0	 2712.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1114	 4315	 0.00038	 0.00457	 0.0	 1613.0	 6889.0	 6889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3066	 7973	 0.000729	 0.00405	 0.0	 553.0	 7676.0	 7676.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	264	 7064	 0.000331	 0.001919	 0.0	 16221.0	 16221.0	 16221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2188	 4706	 0.00086	 0.01029	 0.0	 1909.0	 3060.0	 3060.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7428	 2188	 0.00027	 0.00332	 0.0	 1711.0	 9483.0	 9483.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5170	 5681	 0.00012	 0.00156	 0.0	 20189.0	 20189.0	 20189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5170	 5681	 0.00012	 0.001531	 0.0	 20569.0	 20569.0	 20569.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8756	 2060	 0.00256	 0.014211	 0.0	 2188.0	 2188.0	 2188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8756	 8419	 0.00049	 0.00338	 0.0	 9249.0	 9249.0	 9249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6009	 1430	 0.007531	 0.04444	 0.0	 400.0	 701.0	 701.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6009	 5592	 0.007409	 0.03226	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3150	 8147	 0.001789	 0.012841	 0.0	 2437.0	 2437.0	 2437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3150	 4096	 0.001831	 0.01257	 0.0	 2487.0	 2487.0	 2487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1632	 3621	 0.000169	 0.00143	 0.0	 21937.0	 21937.0	 21937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1632	 6869	 0.00088	 0.005099	 0.0	 610.0	 6105.0	 6105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3061	 7460	 0.0004	 0.00479	 0.0	 1678.0	 6572.0	 6572.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3061	 7460	 0.00052	 0.00481	 0.0	 1744.0	 6529.0	 6529.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3061	 7929	 0.00135	 0.01431	 0.0	 1744.0	 2198.0	 2198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3061	 814	 0.00051	 0.00549	 0.0	 1481.0	 5729.0	 5729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	699	 6882	 0.00105	 0.007969	 0.0	 476.0	 3930.0	 3930.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	699	 947	 0.00339	 0.020531	 0.0	 1518.0	 1518.0	 1518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	699	 2951	 0.00169	 0.009331	 0.0	 3332.0	 3332.0	 3332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3584	 4177	 0.00374	 0.01905	 0.0	 438.0	 1628.0	 1628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3584	 5276	 0.00487	 0.026341	 0.0	 533.0	 1180.0	 1180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5034	 8301	 0.00057	 0.004581	 0.0	 6843.0	 6843.0	 6843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5034	 8582	 0.000409	 0.00301	 0.0	 10399.0	 10399.0	 10399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1461	 3754	 9.1e-05	 0.00076	 0.0	 419.0	 41268.0	 41268.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1461	 6179	 0.003919	 0.01682	 0.0	 476.0	 1829.0	 1829.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5823	 1060	 0.00117	 0.0131	 0.0	 1514.0	 2402.0	 2402.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5280	 4954	 0.008271	 0.02787	 0.0	 495.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5280	 1121	 0.016599	 0.0572	 0.0	 419.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5280	 7861	 0.00999	 0.057	 0.0	 546.0	 546.0	 546.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5280	 7861	 0.01132	 0.05586	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7303	 4690	 4e-05	 0.00045	 0.0	 921.0	 69919.0	 69919.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4954	 8534	 0.003281	 0.01038	 0.0	 495.0	 2902.0	 2902.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4317	 72	 0.003711	 0.01725	 0.0	 457.0	 1791.0	 1791.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4317	 6333	 0.00069	 0.00232	 0.0	 457.0	 13051.0	 13051.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8702	 4948	 0.004151	 0.02436	 0.0	 514.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5163	 4948	 0.006781	 0.028729	 0.0	 476.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3489	 6869	 0.000331	 0.00151	 0.0	 438.0	 20434.0	 20434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1347	 6869	 0.000331	 0.001479	 0.0	 629.0	 20842.0	 20842.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3687	 5877	 0.0001	 0.00144	 0.0	 1514.0	 21883.0	 21883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3687	 5919	 0.00027	 0.00221	 0.0	 1053.0	 14188.0	 14188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1232	 4588	 0.0001	 0.00141	 0.0	 1711.0	 22347.0	 22347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1232	 2764	 0.00054	 0.00546	 0.0	 1448.0	 5758.0	 5758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7428	 5877	 7e-05	 0.00053	 0.0	 1382.0	 59086.0	 59086.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4588	 7428	 6e-05	 0.0006	 0.0	 1481.0	 52385.0	 52385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8939	 4371	 0.000341	 0.00245	 0.0	 12770.0	 12770.0	 12770.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8939	 7820	 0.000841	 0.006719	 0.0	 4665.0	 4665.0	 4665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6209	 7191	 0.000401	 0.00164	 0.0	 476.0	 18710.0	 18710.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	519	 7349	 0.004409	 0.032531	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	429	 7877	 0.001961	 0.013581	 0.0	 381.0	 2302.0	 2302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1894	 4890	 0.006659	 0.03437	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4062	 1599	 9.1e-05	 0.0007	 0.0	 44749.0	 44749.0	 44749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4062	 8079	 0.00051	 0.004211	 0.0	 7447.0	 7447.0	 7447.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6841	 8936	 0.00043	 0.0027	 0.0	 11554.0	 11554.0	 11554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6841	 2564	 0.00038	 0.00306	 0.0	 10244.0	 10244.0	 10244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8710	 1491	 0.001461	 0.009479	 0.0	 3294.0	 3294.0	 3294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8710	 7406	 0.001841	 0.011081	 0.0	 514.0	 2813.0	 2813.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	970	 7504	 0.00094	 0.007169	 0.0	 553.0	 4369.0	 4369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6039	 8034	 0.00082	 0.00846	 0.0	 1415.0	 3717.0	 3717.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6039	 7428	 0.00029	 0.00325	 0.0	 1711.0	 9681.0	 9681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7973	 7475	 0.000781	 0.0062	 0.0	 5055.0	 5055.0	 5055.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7973	 2740	 8.1e-05	 0.00187	 0.0	 495.0	 16876.0	 16876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7973	 2297	 8.1e-05	 0.001909	 0.0	 419.0	 16532.0	 16532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6877	 1060	 0.00113	 0.00956	 0.0	 1185.0	 3282.0	 3282.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6877	 1060	 0.00115	 0.00935	 0.0	 1218.0	 3354.0	 3354.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8981	 4428	 0.00161	 0.02036	 0.0	 1547.0	 1547.0	 1547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8981	 4428	 0.00157	 0.02075	 0.0	 1518.0	 1518.0	 1518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1841	 3728	 0.00101	 0.007401	 0.0	 533.0	 4229.0	 4229.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1841	 7463	 0.00087	 0.00711	 0.0	 476.0	 4410.0	 4410.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3582	 5919	 0.00135	 0.01442	 0.0	 1349.0	 2181.0	 2181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3582	 2096	 0.00176	 0.01441	 0.0	 1777.0	 2176.0	 2176.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2009	 7349	 0.00682	 0.03187	 0.0	 419.0	 970.0	 970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8034	 1399	 0.00109	 0.00987	 0.0	 1185.0	 3181.0	 3181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4652	 8034	 0.00273	 0.02829	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1752	 7845	 0.001581	 0.011289	 0.0	 400.0	 2772.0	 2772.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1752	 3427	 0.001669	 0.013099	 0.0	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7347	 1599	 9.9e-05	 0.00069	 0.0	 495.0	 45315.0	 45315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7347	 8079	 9.9e-05	 0.000669	 0.0	 514.0	 46708.0	 46708.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4896	 3736	 0.000591	 0.00382	 0.0	 8172.0	 8172.0	 8172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4896	 7632	 0.00524	 0.02276	 0.0	 1353.0	 1353.0	 1353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3736	 6625	 0.002719	 0.01143	 0.0	 2689.0	 2689.0	 2689.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	739	 8561	 0.00294	 0.02744	 0.0	 954.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	739	 7395	 0.0011	 0.01339	 0.0	 1020.0	 2352.0	 2352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	739	 5873	 0.00193	 0.01695	 0.0	 1349.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	739	 4843	 0.00134	 0.01054	 0.0	 1020.0	 2973.0	 2973.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6092	 739	 0.00245	 0.02064	 0.0	 1382.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1393	 6717	 0.001841	 0.00901	 0.0	 457.0	 3435.0	 3435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1393	 6717	 0.00187	 0.00882	 0.0	 495.0	 3504.0	 3504.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8337	 807	 0.00197	 0.02312	 0.0	 1283.0	 1362.0	 1362.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2235	 7395	 0.00078	 0.00887	 0.0	 1382.0	 3548.0	 3548.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8512	 5435	 0.003771	 0.0288	 0.0	 438.0	 1088.0	 1088.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8512	 4658	 0.000909	 0.00737	 0.0	 457.0	 4254.0	 4254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7929	 7460	 0.00086	 0.00783	 0.0	 1744.0	 4011.0	 4011.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7929	 7460	 0.00095	 0.00855	 0.0	 1547.0	 3672.0	 3672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	299	 7460	 0.00012	 0.00157	 0.0	 1843.0	 20061.0	 20061.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	299	 7460	 0.00013	 0.00154	 0.0	 757.0	 20439.0	 20439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5117	 6456	 0.00089	 0.004771	 0.0	 533.0	 6509.0	 6509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5117	 6394	 0.002	 0.00881	 0.0	 553.0	 3497.0	 3497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6397	 7075	 0.007711	 0.035331	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7075	 6936	 0.005919	 0.030419	 0.0	 495.0	 1020.0	 1020.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7075	 2946	 0.0053	 0.031719	 0.0	 591.0	 983.0	 983.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4274	 1969	 0.00025	 0.001289	 0.0	 24058.0	 24058.0	 24058.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2946	 2116	 0.0062	 0.040039	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5096	 5464	 0.0008	 0.00707	 0.0	 1514.0	 4440.0	 4440.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5096	 4957	 0.0002	 0.00207	 0.0	 954.0	 15189.0	 15189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5096	 4446	 0.00036	 0.00322	 0.0	 1053.0	 9749.0	 9749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1115	 6090	 0.0023	 0.0157	 0.0	 381.0	 1991.0	 1991.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1115	 4204	 0.003479	 0.021159	 0.0	 419.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3966	 3428	 0.00107	 0.01013	 0.0	 1382.0	 3101.0	 3101.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1439	 6836	 0.00025	 0.000909	 0.0	 514.0	 33506.0	 33506.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1439	 5892	 0.00037	 0.00188	 0.0	 438.0	 16486.0	 16486.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9201	 3937	 0.0003	 0.00145	 0.0	 419.0	 21333.0	 21333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9201	 3692	 0.001419	 0.007539	 0.0	 476.0	 4118.0	 4118.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8561	 266	 0.0012	 0.0122	 0.0	 1251.0	 2577.0	 2577.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8561	 2566	 0.00397	 0.02936	 0.0	 1067.0	 1067.0	 1067.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8561	 8806	 0.00092	 0.01112	 0.0	 1185.0	 2831.0	 2831.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8561	 7428	 0.00387	 0.0452	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8561	 1280	 0.00432	 0.03156	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2730	 1133	 0.00407	 0.03937	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2730	 1133	 0.00415	 0.03856	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6127	 5111	 0.00869	 0.05343	 0.0	 572.0	 584.0	 584.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6127	 2172	 0.0068	 0.036961	 0.0	 457.0	 841.0	 841.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6127	 2658	 0.01805	 0.095469	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7600	 7283	 0.00045	 0.00206	 0.0	 533.0	 14981.0	 14981.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	473	 7193	 0.0095	 0.037159	 0.0	 419.0	 824.0	 824.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	473	 5025	 0.02106	 0.0885	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7395	 5873	 0.00157	 0.02318	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7395	 3662	 0.00032	 0.00282	 0.0	 1711.0	 11130.0	 11130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7395	 4931	 0.00165	 0.01605	 0.0	 889.0	 1958.0	 1958.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5435	 489	 0.00107	 0.00714	 0.0	 400.0	 4376.0	 4376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5435	 489	 0.000961	 0.00555	 0.0	 400.0	 5608.0	 5608.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5435	 8529	 0.00074	 0.00461	 0.0	 6766.0	 6766.0	 6766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5435	 7064	 0.00076	 0.00451	 0.0	 6907.0	 6907.0	 6907.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5435	 4058	 0.001419	 0.01093	 0.0	 533.0	 2866.0	 2866.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5435	 4658	 0.003729	 0.024599	 0.0	 476.0	 1270.0	 1270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2437	 7029	 0.00233	 0.01992	 0.0	 1575.0	 1575.0	 1575.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2437	 7029	 0.00238	 0.01949	 0.0	 1609.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2437	 4795	 0.00217	 0.0253	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2437	 4795	 0.00212	 0.02579	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2437	 1133	 0.00458	 0.04138	 0.0	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3792	 550	 0.01555	 0.089841	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6299	 3792	 0.00274	 0.0168	 0.0	 476.0	 1856.0	 1856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3792	 6879	 0.005831	 0.032211	 0.0	 438.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3792	 4181	 0.006669	 0.031341	 0.0	 476.0	 986.0	 986.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8702	 5163	 0.01081	 0.0538	 0.0	 476.0	 576.0	 576.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8702	 7861	 0.005581	 0.02457	 0.0	 495.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8702	 7861	 0.00569	 0.024039	 0.0	 533.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	957	 7446	 0.002081	 0.01294	 0.0	 457.0	 2411.0	 2411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	957	 4897	 0.001599	 0.00919	 0.0	 3387.0	 3387.0	 3387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5239	 5873	 0.00083	 0.00768	 0.0	 1744.0	 4090.0	 4090.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8438	 8147	 0.004979	 0.024099	 0.0	 1284.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8438	 8147	 0.005081	 0.023591	 0.0	 476.0	 1309.0	 1309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4290	 266	 0.00412	 0.03917	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	266	 4843	 0.00086	 0.00798	 0.0	 1119.0	 3936.0	 3936.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3275	 266	 0.00087	 0.00961	 0.0	 1218.0	 3274.0	 3274.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8247	 266	 0.00095	 0.01034	 0.0	 1251.0	 3043.0	 3043.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8374	 266	 0.00211	 0.0196	 0.0	 1119.0	 1603.0	 1603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7193	 5025	 0.00963	 0.05281	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1064	 3734	 0.00018	 0.001349	 0.0	 553.0	 23210.0	 23210.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1064	 6456	 0.000961	 0.006021	 0.0	 381.0	 5181.0	 5181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1064	 6456	 0.000979	 0.00589	 0.0	 381.0	 5291.0	 5291.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7877	 3063	 0.000461	 0.002729	 0.0	 610.0	 11413.0	 11413.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	986	 3367	 0.005039	 0.01901	 0.0	 381.0	 1607.0	 1607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	986	 4603	 0.00812	 0.028919	 0.0	 419.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7257	 6970	 0.00106	 0.01005	 0.0	 954.0	 3126.0	 3126.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5873	 6768	 0.00074	 0.0081	 0.0	 1218.0	 3884.0	 3884.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8147	 6174	 0.012961	 0.03605	 0.0	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8147	 6174	 0.00844	 0.0378	 0.0	 400.0	 816.0	 816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8147	 5162	 0.000591	 0.004169	 0.0	 553.0	 7502.0	 7502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6879	 6038	 0.003091	 0.012289	 0.0	 457.0	 2493.0	 2493.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4556	 4592	 0.000969	 0.0053	 0.0	 553.0	 5863.0	 5863.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2412	 2686	 0.00161	 0.012919	 0.0	 2427.0	 2427.0	 2427.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2412	 2686	 0.003219	 0.01795	 0.0	 1733.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2412	 3644	 0.004331	 0.025	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2412	 3644	 0.004409	 0.02445	 0.0	 1272.0	 1272.0	 1272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4855	 2551	 0.00425	 0.02014	 0.0	 1535.0	 1535.0	 1535.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4855	 6904	 0.009531	 0.060979	 0.0	 495.0	 512.0	 512.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4855	 1897	 0.002409	 0.0135	 0.0	 2304.0	 2304.0	 2304.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3268	 8210	 0.0006	 0.00662	 0.0	 1678.0	 4753.0	 4753.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3268	 2849	 0.00173	 0.01701	 0.0	 1678.0	 1848.0	 1848.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6397	 1173	 0.004289	 0.018531	 0.0	 438.0	 1661.0	 1661.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6397	 6936	 0.006919	 0.039789	 0.0	 419.0	 783.0	 783.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6397	 6936	 0.007591	 0.035539	 0.0	 495.0	 870.0	 870.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6397	 4750	 0.00961	 0.05225	 0.0	 419.0	 595.0	 595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3665	 6544	 0.000581	 0.004599	 0.0	 6815.0	 6815.0	 6815.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3665	 6544	 0.00057	 0.00469	 0.0	 6686.0	 6686.0	 6686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3665	 6544	 0.00087	 0.003159	 0.0	 591.0	 9641.0	 9641.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6436	 5217	 0.00018	 0.001419	 0.0	 22084.0	 22084.0	 22084.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6436	 6717	 0.00195	 0.018841	 0.0	 1668.0	 1668.0	 1668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	72	 6093	 0.00293	 0.01293	 0.0	 400.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1520	 3233	 0.001969	 0.010599	 0.0	 438.0	 2931.0	 2931.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6985	 854	 3.9e-05	 0.000591	 0.0	 53332.0	 53332.0	 53332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6985	 415	 0.00364	 0.02431	 0.0	 1286.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6985	 1501	 0.00114	 0.007211	 0.0	 4327.0	 4327.0	 4327.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	489	 4238	 0.001271	 0.008659	 0.0	 381.0	 3610.0	 3610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	489	 1411	 0.00105	 0.00668	 0.0	 4672.0	 4672.0	 4672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4290	 6681	 0.00011	 0.00122	 0.0	 987.0	 25787.0	 25787.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4290	 3587	 0.00117	 0.0124	 0.0	 1349.0	 2537.0	 2537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4290	 8374	 0.00168	 0.01891	 0.0	 1185.0	 1664.0	 1664.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	797	 7819	 0.00132	 0.008281	 0.0	 572.0	 3767.0	 3767.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	797	 8378	 0.004531	 0.01924	 0.0	 1599.0	 1599.0	 1599.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	797	 1241	 0.007841	 0.041909	 0.0	 419.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7929	 7755	 0.00113	 0.01235	 0.0	 1777.0	 2548.0	 2548.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7929	 7755	 0.00128	 0.0121	 0.0	 1744.0	 2597.0	 2597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7929	 8625	 0.0015	 0.01792	 0.0	 1415.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4592	 1471	 0.00111	 0.005281	 0.0	 5854.0	 5854.0	 5854.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4592	 1471	 0.00113	 0.005169	 0.0	 5970.0	 5970.0	 5970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6040	 3111	 0.00563	 0.03255	 0.0	 476.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1175	 3111	 0.005289	 0.022539	 0.0	 1365.0	 1365.0	 1365.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3111	 6239	 0.007159	 0.05086	 0.0	 400.0	 616.0	 616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3111	 3689	 0.009669	 0.05649	 0.0	 552.0	 552.0	 552.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3111	 6179	 0.0092	 0.052169	 0.0	 553.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8396	 5091	 0.00197	 0.01594	 0.0	 1316.0	 1967.0	 1967.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8396	 8806	 0.00343	 0.02573	 0.0	 1217.0	 1217.0	 1217.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8396	 8247	 0.00151	 0.01485	 0.0	 1185.0	 2117.0	 2117.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8396	 5060	 0.00092	 0.01042	 0.0	 1020.0	 3020.0	 3020.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8396	 8012	 0.00029	 0.00336	 0.0	 1547.0	 9367.0	 9367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1491	 4489	 0.001711	 0.01255	 0.0	 2494.0	 2494.0	 2494.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1491	 1503	 0.005	 0.03962	 0.0	 553.0	 791.0	 791.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	849	 1168	 0.0014	 0.01687	 0.0	 1251.0	 1866.0	 1866.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	849	 1168	 0.00067	 0.00678	 0.0	 1942.0	 4637.0	 4637.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	849	 1168	 0.00065	 0.00692	 0.0	 1678.0	 4545.0	 4545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6092	 849	 0.00137	 0.01524	 0.0	 1218.0	 2065.0	 2065.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3840	 686	 0.00424	 0.02376	 0.0	 1309.0	 1309.0	 1309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3840	 5821	 0.005591	 0.031711	 0.0	 476.0	 981.0	 981.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3840	 2225	 0.00138	 0.00649	 0.0	 419.0	 4761.0	 4761.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3840	 2225	 0.00107	 0.00544	 0.0	 514.0	 5698.0	 5698.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5091	 4390	 3e-05	 0.00041	 0.0	 1777.0	 76837.0	 76837.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5091	 4390	 3e-05	 0.00041	 0.0	 1613.0	 76837.0	 76837.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5091	 4957	 0.00044	 0.00342	 0.0	 1316.0	 9161.0	 9161.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7446	 2504	 0.003841	 0.01737	 0.0	 438.0	 1776.0	 1776.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1741	 1912	 0.001771	 0.01337	 0.0	 495.0	 2343.0	 2343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	483	 2658	 0.00139	 0.007349	 0.0	 533.0	 4224.0	 4224.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	483	 5592	 0.00625	 0.03463	 0.0	 533.0	 898.0	 898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5111	 4360	 0.00055	 0.00255	 0.0	 12109.0	 12109.0	 12109.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6596	 3512	 0.00489	 0.043331	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8701	 8207	 0.00145	 0.013099	 0.0	 381.0	 2397.0	 2397.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8701	 1271	 0.004039	 0.02881	 0.0	 1086.0	 1086.0	 1086.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2236	 4967	 0.002219	 0.00988	 0.0	 438.0	 3120.0	 3120.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8575	 7845	 0.001919	 0.0153	 0.0	 400.0	 2049.0	 2049.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8664	 1399	 0.00189	 0.01319	 0.0	 1382.0	 2371.0	 2371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5202	 8936	 0.00011	 0.000659	 0.0	 495.0	 47279.0	 47279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5202	 2564	 0.00011	 0.00064	 0.0	 457.0	 48642.0	 48642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5202	 3027	 0.000211	 0.00111	 0.0	 27957.0	 27957.0	 27957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6836	 6209	 0.000469	 0.001669	 0.0	 400.0	 18221.0	 18221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5923	 854	 6e-05	 0.000849	 0.0	 37113.0	 37113.0	 37113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7137	 7310	 0.00051	 0.00597	 0.0	 1580.0	 5272.0	 5272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7137	 6970	 0.00119	 0.01087	 0.0	 1218.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5831	 7137	 0.00219	 0.01922	 0.0	 1382.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5919	 2764	 0.00051	 0.00465	 0.0	 1580.0	 6753.0	 6753.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8871	 8819	 0.00055	 0.0067	 0.0	 4699.0	 4699.0	 4699.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2504	 5329	 0.005099	 0.027349	 0.0	 553.0	 1136.0	 1136.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3233	 2844	 0.000599	 0.003961	 0.0	 476.0	 7885.0	 7885.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3233	 3291	 0.005461	 0.032719	 0.0	 476.0	 953.0	 953.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8149	 2896	 0.00349	 0.02256	 0.0	 476.0	 1384.0	 1384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8149	 1802	 0.00132	 0.00861	 0.0	 400.0	 3627.0	 3627.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5828	 440	 0.0045	 0.01838	 0.0	 1670.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5828	 1391	 0.004289	 0.019719	 0.0	 400.0	 1566.0	 1566.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8236	 3027	 0.001409	 0.00881	 0.0	 495.0	 3541.0	 3541.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1168	 6607	 0.00212	 0.01857	 0.0	 1415.0	 1691.0	 1691.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1168	 7673	 0.00049	 0.00574	 0.0	 1613.0	 5484.0	 5484.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1168	 754	 0.00184	 0.021	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2686	 4773	 0.00593	 0.037409	 0.0	 419.0	 834.0	 834.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2225	 4177	 0.00514	 0.024169	 0.0	 438.0	 1279.0	 1279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3798	 2913	 0.00041	 0.00492	 0.0	 1251.0	 6399.0	 6399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3544	 2913	 0.00296	 0.02677	 0.0	 1173.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4906	 550	 0.0072	 0.03406	 0.0	 381.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3427	 6949	 0.00043	 0.00276	 0.0	 419.0	 11309.0	 11309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3427	 9028	 0.001789	 0.013469	 0.0	 533.0	 2325.0	 2325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4890	 7406	 0.00163	 0.011091	 0.0	 457.0	 2818.0	 2818.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4890	 6349	 0.00036	 0.002651	 0.0	 11807.0	 11807.0	 11807.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8867	 15	 0.00013	 0.00132	 0.0	 514.0	 23815.0	 23815.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8867	 284	 0.000169	 0.001659	 0.0	 457.0	 18942.0	 18942.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4428	 8534	 0.00136	 0.012831	 0.0	 2449.0	 2449.0	 2449.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4428	 8534	 0.00139	 0.01256	 0.0	 2500.0	 2500.0	 2500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4428	 5276	 0.00126	 0.009521	 0.0	 3289.0	 3289.0	 3289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4428	 5276	 0.00143	 0.009331	 0.0	 3347.0	 3347.0	 3347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3644	 4428	 0.00164	 0.012961	 0.0	 2418.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3644	 4428	 0.001599	 0.012	 0.0	 2610.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6936	 2957	 0.001271	 0.00524	 0.0	 438.0	 5859.0	 5859.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8240	 8973	 0.00226	 0.02465	 0.0	 1277.0	 1277.0	 1277.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6543	 3715	 0.00032	 0.0015	 0.0	 514.0	 20595.0	 20595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6543	 5948	 0.00032	 0.00112	 0.0	 419.0	 27118.0	 27118.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3275	 4931	 0.00075	 0.00817	 0.0	 1053.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8163	 3425	 0.00037	 0.0027	 0.0	 553.0	 11591.0	 11591.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3425	 6783	 3.9e-05	 0.000219	 0.0	 142001.0	 142001.0	 142001.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2172	 595	 0.012781	 0.05762	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8658	 1065	 0.00036	 0.001289	 0.0	 23603.0	 23603.0	 23603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6090	 1175	 0.006771	 0.039349	 0.0	 792.0	 792.0	 792.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3106	 7673	 0.00292	 0.02831	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3106	 2096	 0.00134	 0.01229	 0.0	 1514.0	 2556.0	 2556.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8163	 5500	 0.00011	 0.00063	 0.0	 572.0	 49392.0	 49392.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7249	 8207	 0.0003	 0.003331	 0.0	 9445.0	 9445.0	 9445.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7249	 3692	 0.001289	 0.01555	 0.0	 2025.0	 2025.0	 2025.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6783	 5923	 0.00011	 0.0017	 0.0	 553.0	 18543.0	 18543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6783	 8575	 0.00043	 0.00249	 0.0	 533.0	 12501.0	 12501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1121	 4657	 0.002651	 0.016771	 0.0	 1861.0	 1861.0	 1861.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3487	 1121	 0.0082	 0.025081	 0.0	 400.0	 1198.0	 1198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3442	 8819	 0.00037	 0.002781	 0.0	 591.0	 11260.0	 11260.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4856	 4906	 0.010719	 0.054719	 0.0	 400.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3076	 4906	 0.006469	 0.04074	 0.0	 400.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5884	 8973	 0.00101	 0.01274	 0.0	 1283.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8207	 5961	 9.1e-05	 0.05076	 0.0	 419.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8207	 3629	 0.00588	 0.03938	 0.0	 457.0	 794.0	 794.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8207	 3692	 0.003591	 0.022099	 0.0	 438.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8207	 7630	 0.00555	 0.032521	 0.0	 958.0	 958.0	 958.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6877	 7755	 0.00116	 0.01347	 0.0	 1514.0	 2337.0	 2337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6877	 7755	 0.00113	 0.01247	 0.0	 1547.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5042	 179	 0.00107	 0.00871	 0.0	 954.0	 3600.0	 3600.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5042	 4442	 0.00078	 0.00609	 0.0	 1382.0	 5145.0	 5145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2566	 6768	 0.00075	 0.00604	 0.0	 1119.0	 5190.0	 5190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4897	 6717	 0.00224	 0.011091	 0.0	 2792.0	 2792.0	 2792.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7475	 6949	 0.001961	 0.013969	 0.0	 400.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1294	 5162	 0.001271	 0.00761	 0.0	 476.0	 4095.0	 4095.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6681	 8806	 0.00374	 0.03581	 0.0	 878.0	 878.0	 878.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6681	 8806	 0.00385	 0.03284	 0.0	 956.0	 956.0	 956.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6681	 8806	 0.00392	 0.03216	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6681	 8973	 0.00307	 0.03131	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7819	 32	 0.027	 0.131289	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6333	 5512	 0.005539	 0.0195	 0.0	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8534	 9039	 0.003099	 0.017849	 0.0	 495.0	 1744.0	 1744.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8534	 5276	 0.002831	 0.014099	 0.0	 533.0	 2197.0	 2197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4026	 2261	 0.0	 0.01368	 0.0	 1580.0	 2310.0	 2310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4204	 4657	 0.01082	 0.079719	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	731	 2764	 0.00102	 0.00941	 0.0	 1251.0	 3338.0	 3338.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	731	 597	 0.00183	 0.01819	 0.0	 1728.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	731	 385	 0.00028	 0.00346	 0.0	 1251.0	 9100.0	 9100.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3728	 2564	 0.0012	 0.00982	 0.0	 3193.0	 3193.0	 3193.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2764	 2622	 0.00027	 0.0032	 0.0	 1810.0	 9837.0	 9837.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2764	 7688	 0.00064	 0.00679	 0.0	 1152.0	 4632.0	 4632.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2764	 8260	 0.00047	 0.00442	 0.0	 1711.0	 7107.0	 7107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	415	 3367	 0.00493	 0.017599	 0.0	 495.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	415	 4081	 0.00207	 0.0153	 0.0	 2046.0	 2046.0	 2046.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7287	 7755	 0.00094	 0.0092	 0.0	 1909.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7287	 7755	 0.00095	 0.00901	 0.0	 1711.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	947	 2785	 0.00101	 0.00719	 0.0	 4351.0	 4351.0	 4351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3734	 6654	 0.000419	 0.00331	 0.0	 572.0	 9468.0	 9468.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2551	 1897	 0.002099	 0.015599	 0.0	 2007.0	 2007.0	 2007.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8806	 8664	 0.00163	 0.01283	 0.0	 1283.0	 2443.0	 2443.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8806	 7428	 0.00445	 0.03788	 0.0	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8806	 4652	 0.00092	 0.00703	 0.0	 1218.0	 4456.0	 4456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	249	 32	 9.1e-05	 0.000961	 0.0	 32723.0	 32723.0	 32723.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1741	 249	 0.00387	 0.028599	 0.0	 1095.0	 1095.0	 1095.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	249	 5290	 0.00949	 0.06625	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	249	 4467	 0.00414	 0.035331	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	249	 5290	 0.009781	 0.065581	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1391	 32	 0.02818	 0.116099	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	32	 2143	 0.00324	 0.01912	 0.0	 381.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3008	 6768	 0.00135	 0.01609	 0.0	 1613.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6174	 5670	 0.00294	 0.0182	 0.0	 438.0	 1714.0	 1714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8066	 5961	 0.000711	 0.00649	 0.0	 457.0	 4839.0	 4839.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	442	 8066	 0.002651	 0.01375	 0.0	 2256.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1271	 5961	 0.00105	 0.008469	 0.0	 419.0	 3702.0	 3702.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	869	 4489	 0.002229	 0.016461	 0.0	 495.0	 1902.0	 1902.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	869	 4489	 0.002281	 0.01613	 0.0	 495.0	 1940.0	 1940.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	602	 4489	 0.003341	 0.012651	 0.0	 2415.0	 2415.0	 2415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	602	 4489	 0.003271	 0.012901	 0.0	 2374.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6484	 7918	 0.00101	 0.01218	 0.0	 1843.0	 2585.0	 2585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6484	 7436	 0.0009	 0.0095	 0.0	 3311.0	 3311.0	 3311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7918	 4690	 0.00098	 0.01241	 0.0	 2538.0	 2538.0	 2538.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5511	 1942	 0.001219	 0.00951	 0.0	 3295.0	 3295.0	 3295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5511	 8419	 0.001789	 0.01382	 0.0	 2267.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5511	 8419	 0.00175	 0.014081	 0.0	 2227.0	 2227.0	 2227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7611	 3382	 9.1e-05	 0.00087	 0.0	 36111.0	 36111.0	 36111.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7611	 3382	 9.1e-05	 0.00086	 0.0	 36526.0	 36526.0	 36526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7611	 7869	 0.000229	 0.00236	 0.0	 400.0	 13322.0	 13322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	686	 5171	 0.00125	 0.00557	 0.0	 591.0	 5534.0	 5534.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2172	 5191	 0.00757	 0.04013	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1697	 179	 0.00157	 0.01604	 0.0	 1382.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1697	 179	 0.00154	 0.01634	 0.0	 1283.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	179	 2096	 0.00169	 0.02383	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1728	 179	 0.00068	 0.0089	 0.0	 1547.0	 3539.0	 3539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1850	 4603	 0.010289	 0.036651	 0.0	 476.0	 830.0	 830.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1850	 4603	 0.00563	 0.03395	 0.0	 918.0	 918.0	 918.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3109	 5726	 0.003591	 0.02763	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3109	 5726	 0.00351	 0.028159	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5726	 4773	 0.00143	 0.00838	 0.0	 3716.0	 3716.0	 3716.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7659	 6879	 0.01213	 0.06156	 0.0	 476.0	 504.0	 504.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6174	 5171	 0.004789	 0.022849	 0.0	 553.0	 1354.0	 1354.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	527	 8242	 0.00019	 0.00211	 0.0	 457.0	 14910.0	 14910.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	527	 8529	 0.000331	 0.002349	 0.0	 13316.0	 13316.0	 13316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	527	 8530	 9.1e-05	 0.000539	 0.0	 381.0	 57786.0	 57786.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6496	 6607	 0.00088	 0.00776	 0.0	 1382.0	 4045.0	 4045.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4652	 4706	 0.00039	 0.00368	 0.0	 8536.0	 8536.0	 8536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6656	 2091	 0.00275	 0.01268	 0.0	 400.0	 2435.0	 2435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6656	 8993	 0.00205	 0.00874	 0.0	 3519.0	 3519.0	 3519.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6656	 1241	 0.00082	 0.00519	 0.0	 591.0	 6012.0	 6012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2658	 808	 0.00519	 0.02355	 0.0	 457.0	 1310.0	 1310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3291	 6749	 0.016711	 0.08874	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7406	 4397	 0.005099	 0.022659	 0.0	 476.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7406	 1769	 0.001469	 0.01213	 0.0	 591.0	 2586.0	 2586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7406	 1769	 0.001659	 0.01189	 0.0	 533.0	 2632.0	 2632.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1013	 4467	 0.000521	 0.00374	 0.0	 419.0	 8366.0	 8366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1013	 5025	 0.006461	 0.048349	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7918	 7310	 0.00293	 0.0257	 0.0	 1222.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7918	 5608	 0.00178	 0.0157	 0.0	 1415.0	 2000.0	 2000.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5831	 7918	 0.00115	 0.01332	 0.0	 1086.0	 2363.0	 2363.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7918	 2202	 0.00078	 0.00752	 0.0	 1678.0	 4179.0	 4179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	77	 6660	 3.9e-05	 0.00037	 0.0	 84901.0	 84901.0	 84901.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8124	 8419	 0.0012	 0.006729	 0.0	 533.0	 4622.0	 4622.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	33	 3334	 0.000211	 0.001659	 0.0	 18888.0	 18888.0	 18888.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6490	 8301	 0.001659	 0.011919	 0.0	 495.0	 2625.0	 2625.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6490	 6869	 0.002	 0.0133	 0.0	 438.0	 2349.0	 2349.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4371	 7820	 0.00105	 0.00837	 0.0	 3745.0	 3745.0	 3745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2896	 5348	 0.00138	 0.014979	 0.0	 2100.0	 2100.0	 2100.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5767	 6836	 0.0	 0.0003	 0.0	 105292.0	 105292.0	 105292.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2978	 6836	 0.0	 0.0003	 0.0	 419.0	 105292.0	 105292.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2978	 5391	 0.00164	 0.00782	 0.0	 400.0	 3954.0	 3954.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3629	 230	 0.007099	 0.04044	 0.0	 514.0	 770.0	 770.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9039	 7861	 0.00181	 0.00914	 0.0	 572.0	 3391.0	 3391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1479	 7343	 0.00027	 0.00247	 0.0	 1942.0	 12713.0	 12713.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7343	 4957	 0.00266	 0.03206	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8338	 981	 0.000591	 0.005081	 0.0	 400.0	 6176.0	 6176.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8338	 751	 0.002229	 0.016099	 0.0	 419.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4026	 5372	 0.00205	 0.02585	 0.0	 1086.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7821	 642	 0.00101	 0.0091	 0.0	 1316.0	 3450.0	 3450.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7821	 5608	 0.001	 0.00871	 0.0	 1316.0	 3603.0	 3603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9097	 1513	 0.00112	 0.00895	 0.0	 3502.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9097	 1513	 0.001099	 0.008289	 0.0	 3778.0	 3778.0	 3778.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9097	 3125	 0.001289	 0.0095	 0.0	 3295.0	 3295.0	 3295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9097	 3125	 0.00126	 0.00968	 0.0	 3236.0	 3236.0	 3236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4315	 5464	 0.00065	 0.00723	 0.0	 1547.0	 4352.0	 4352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1942	 4095	 0.001781	 0.012669	 0.0	 2470.0	 2470.0	 2470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3966	 1074	 0.00086	 0.00956	 0.0	 1053.0	 3291.0	 3291.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3966	 807	 0.00248	 0.02429	 0.0	 1283.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3966	 4507	 0.00151	 0.01699	 0.0	 1316.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5890	 3689	 0.003159	 0.01537	 0.0	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8210	 3113	 0.00075	 0.00683	 0.0	 1349.0	 4598.0	 4598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8210	 2849	 0.00223	 0.02524	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	642	 5608	 0.00191	 0.0208	 0.0	 987.0	 1513.0	 1513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1697	 642	 0.00074	 0.00784	 0.0	 921.0	 4012.0	 4012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1697	 642	 0.00073	 0.00799	 0.0	 1086.0	 3937.0	 3937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1421	 3621	 0.000789	 0.00482	 0.0	 514.0	 6468.0	 6468.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2126	 1421	 0.000789	 0.004409	 0.0	 381.0	 7053.0	 7053.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2844	 3291	 0.005461	 0.03161	 0.0	 533.0	 985.0	 985.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1638	 8575	 6e-05	 0.00087	 0.0	 36222.0	 36222.0	 36222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3163	 1411	 0.00593	 0.040961	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3163	 5025	 0.003771	 0.030841	 0.0	 1017.0	 1017.0	 1017.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6454	 8571	 0.00038	 0.001461	 0.0	 533.0	 20925.0	 20925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8571	 4081	 0.00149	 0.00938	 0.0	 3326.0	 3326.0	 3326.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8571	 4081	 0.001521	 0.00918	 0.0	 3395.0	 3395.0	 3395.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2091	 440	 0.00407	 0.015469	 0.0	 1975.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4953	 1421	 0.00082	 0.006219	 0.0	 5036.0	 5036.0	 5036.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2667	 1969	 0.00161	 0.00888	 0.0	 438.0	 3501.0	 3501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2667	 9028	 0.00118	 0.006461	 0.0	 514.0	 4810.0	 4810.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8819	 6134	 0.00082	 0.009091	 0.0	 3461.0	 3461.0	 3461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	751	 4493	 0.01893	 0.0848	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	751	 4493	 0.01313	 0.082409	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	751	 6344	 0.000281	 0.00149	 0.0	 20833.0	 20833.0	 20833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5289	 3113	 0.00019	 0.00199	 0.0	 1349.0	 15802.0	 15802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3113	 5289	 0.0002	 0.00188	 0.0	 1382.0	 16708.0	 16708.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	172	 2946	 0.003159	 0.025331	 0.0	 1238.0	 1238.0	 1238.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7685	 6394	 0.00445	 0.01886	 0.0	 610.0	 1631.0	 1631.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5821	 5329	 0.00461	 0.02205	 0.0	 514.0	 1403.0	 1403.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7283	 8213	 0.00061	 0.00494	 0.0	 6347.0	 6347.0	 6347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7283	 962	 0.00082	 0.00462	 0.0	 6732.0	 6732.0	 6732.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3468	 8661	 0.000331	 0.003271	 0.0	 553.0	 9608.0	 9608.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3468	 1769	 0.00056	 0.004081	 0.0	 591.0	 7669.0	 7669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6244	 9055	 0.00163	 0.007521	 0.0	 4105.0	 4105.0	 4105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6244	 1471	 0.001659	 0.00736	 0.0	 4187.0	 4187.0	 4187.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6544	 1503	 0.00719	 0.049211	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7463	 1969	 6e-05	 0.00039	 0.0	 438.0	 80052.0	 80052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1030	 6022	 0.00288	 0.018	 0.0	 533.0	 1733.0	 1733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1030	 8776	 0.00288	 0.0182	 0.0	 495.0	 1715.0	 1715.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1030	 5290	 0.00111	 0.008531	 0.0	 438.0	 3672.0	 3672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1030	 4279	 0.00307	 0.022289	 0.0	 514.0	 1404.0	 1404.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3067	 4507	 0.00091	 0.00868	 0.0	 1547.0	 3620.0	 3620.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5608	 9117	 0.00098	 0.0118	 0.0	 1481.0	 2668.0	 2668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5608	 7436	 0.00053	 0.00591	 0.0	 1645.0	 5324.0	 5324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5608	 2202	 0.00086	 0.00991	 0.0	 1349.0	 3176.0	 3176.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7002	 3334	 0.00545	 0.034099	 0.0	 495.0	 915.0	 915.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2060	 3495	 0.00095	 0.006091	 0.0	 553.0	 5124.0	 5124.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3544	 807	 0.00305	 0.0272	 0.0	 1155.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	869	 4910	 0.000281	 0.001841	 0.0	 438.0	 16962.0	 16962.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	869	 6456	 0.004531	 0.02451	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4397	 1503	 0.00618	 0.02961	 0.0	 533.0	 1045.0	 1045.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1513	 6745	 0.00064	 0.004461	 0.0	 7010.0	 7010.0	 7010.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	916	 4224	 0.00143	 0.00513	 0.0	 553.0	 5932.0	 5932.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	916	 1241	 0.0052	 0.021841	 0.0	 457.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	602	 4910	 0.00138	 0.008669	 0.0	 438.0	 3599.0	 3599.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6456	 602	 0.00314	 0.013169	 0.0	 2334.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4224	 1909	 0.002479	 0.01331	 0.0	 476.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2297	 2740	 7e-05	 0.00194	 0.0	 16272.0	 16272.0	 16272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9162	 8419	 0.001159	 0.00931	 0.0	 3367.0	 3367.0	 3367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5391	 6349	 0.00062	 0.003669	 0.0	 8489.0	 8489.0	 8489.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2517	 5163	 0.015969	 0.056711	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5163	 3754	 0.0085	 0.03719	 0.0	 419.0	 828.0	 828.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2785	 9055	 0.001531	 0.00732	 0.0	 4224.0	 4224.0	 4224.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2785	 9055	 0.00205	 0.01062	 0.0	 2921.0	 2921.0	 2921.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4957	 5464	 0.00091	 0.01056	 0.0	 757.0	 2981.0	 2981.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	807	 8625	 0.00167	 0.02069	 0.0	 1522.0	 1522.0	 1522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6299	 6879	 0.002719	 0.016219	 0.0	 514.0	 1921.0	 1921.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8247	 4390	 0.002	 0.02376	 0.0	 1325.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8247	 4390	 0.00226	 0.02328	 0.0	 1351.0	 1351.0	 1351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7630	 442	 0.004151	 0.02119	 0.0	 533.0	 1463.0	 1463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8993	 8378	 0.001841	 0.010909	 0.0	 2856.0	 2856.0	 2856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6879	 4181	 0.000669	 0.00399	 0.0	 476.0	 7808.0	 7808.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3662	 1475	 8e-05	 0.00098	 0.0	 1613.0	 32126.0	 32126.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8242	 8530	 0.0002	 0.0025	 0.0	 12595.0	 12595.0	 12595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5494	 5290	 0.006219	 0.031599	 0.0	 533.0	 981.0	 981.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5494	 1437	 0.00438	 0.023169	 0.0	 533.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6145	 4279	 0.00581	 0.03088	 0.0	 514.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6145	 4279	 0.0065	 0.02637	 0.0	 438.0	 1164.0	 1164.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4652	 597	 0.00198	 0.02208	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3109	 5329	 0.00093	 0.006659	 0.0	 4698.0	 4698.0	 4698.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3109	 5329	 0.000909	 0.006789	 0.0	 4612.0	 4612.0	 4612.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4026	 1074	 0.00244	 0.01919	 0.0	 856.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2355	 8582	 0.00194	 0.01549	 0.0	 2024.0	 2024.0	 2024.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1666	 4058	 0.0002	 0.001479	 0.0	 514.0	 21165.0	 21165.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4493	 1513	 0.001091	 0.009461	 0.0	 610.0	 3317.0	 3317.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1513	 6604	 0.003081	 0.00899	 0.0	 495.0	 3324.0	 3324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6604	 1457	 0.00357	 0.0138	 0.0	 457.0	 2216.0	 2216.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3495	 7629	 0.001229	 0.00986	 0.0	 476.0	 3179.0	 3179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1985	 9106	 0.001211	 0.00913	 0.0	 572.0	 3430.0	 3430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4957	 8012	 0.00116	 0.01053	 0.0	 1580.0	 2982.0	 2982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4651	 5681	 0.0017	 0.009781	 0.0	 3182.0	 3182.0	 3182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4651	 5681	 0.001521	 0.011091	 0.0	 2822.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7795	 445	 0.0043	 0.0233	 0.0	 572.0	 1334.0	 1334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2700	 4446	 0.00019	 0.0016	 0.0	 987.0	 19605.0	 19605.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4772	 8301	 0.00838	 0.072479	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4772	 988	 0.00787	 0.049211	 0.0	 634.0	 634.0	 634.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	442	 230	 0.00557	 0.03376	 0.0	 924.0	 924.0	 924.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4238	 7312	 0.01213	 0.06564	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7366	 3125	 0.003531	 0.01086	 0.0	 400.0	 2767.0	 2767.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7366	 7423	 0.0158	 0.057031	 0.0	 534.0	 534.0	 534.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	754	 2096	 0.00289	 0.0244	 0.0	 1283.0	 1286.0	 1286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1599	 4096	 0.000521	 0.00413	 0.0	 553.0	 7589.0	 7589.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8079	 4096	 0.000531	 0.004039	 0.0	 495.0	 7754.0	 7754.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	230	 1802	 0.00431	 0.02226	 0.0	 419.0	 1394.0	 1394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3027	 4081	 0.00163	 0.00899	 0.0	 553.0	 3458.0	 3458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4652	 1280	 0.00274	 0.02428	 0.0	 1293.0	 1293.0	 1293.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6315	 6022	 0.0093	 0.056979	 0.0	 514.0	 548.0	 548.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6315	 8729	 0.011281	 0.080039	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6315	 5631	 0.00449	 0.02376	 0.0	 438.0	 1307.0	 1307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2622	 8260	 0.00014	 0.00148	 0.0	 1744.0	 21248.0	 21248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6797	 8301	 0.0055	 0.033659	 0.0	 419.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4467	 5465	 0.00249	 0.02082	 0.0	 457.0	 1507.0	 1507.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1728	 2096	 0.00164	 0.02252	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5793	 2147	 0.000961	 0.0047	 0.0	 6585.0	 6585.0	 6585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5793	 2147	 0.000979	 0.004599	 0.0	 6718.0	 6718.0	 6718.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7688	 385	 0.00057	 0.00515	 0.0	 1251.0	 6097.0	 6097.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8301	 6869	 0.00143	 0.011651	 0.0	 381.0	 2691.0	 2691.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1501	 4081	 0.00126	 0.009211	 0.0	 3398.0	 3398.0	 3398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6022	 695	 9.1e-05	 0.000211	 0.0	 381.0	 137464.0	 137464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8776	 695	 0.000211	 0.000711	 0.0	 42591.0	 42591.0	 42591.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8776	 5631	 0.01095	 0.07062	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2143	 5631	 0.00125	 0.007281	 0.0	 4276.0	 4276.0	 4276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2143	 5631	 0.001	 0.0045	 0.0	 6853.0	 6853.0	 6853.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5465	 5025	 0.00282	 0.026419	 0.0	 1189.0	 1189.0	 1189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7632	 6625	 0.003479	 0.01456	 0.0	 2111.0	 2111.0	 2111.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5290	 4279	 0.005521	 0.03418	 0.0	 457.0	 913.0	 913.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5290	 4279	 0.00563	 0.033461	 0.0	 476.0	 931.0	 931.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5025	 4752	 0.00095	 0.0072	 0.0	 419.0	 4350.0	 4350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5025	 7312	 0.00093	 0.007159	 0.0	 514.0	 4376.0	 4376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1437	 4279	 0.00988	 0.058651	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6654	 7869	 3.9e-05	 0.00044	 0.0	 591.0	 71510.0	 71510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6654	 7869	 3.9e-05	 0.00043	 0.0	 533.0	 73159.0	 73159.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7351	 5441	 0.00018	 0.000781	 0.0	 39412.0	 39412.0	 39412.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4314	 7571	 0.002961	 0.01669	 0.0	 419.0	 1864.0	 1864.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5803	 3916	 0.00056	 0.00432	 0.0	 7252.0	 7252.0	 7252.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6757	 6036	 0.0002	 0.00246	 0.0	 757.0	 12799.0	 12799.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6757	 6921	 0.0003	 0.00377	 0.0	 1415.0	 8353.0	 8353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5019	 9112	 0.00014	 0.00057	 0.0	 53817.0	 53817.0	 53817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2930	 9112	 0.00013	 0.000729	 0.0	 42657.0	 42657.0	 42657.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1436	 9112	 0.00012	 0.000581	 0.0	 53244.0	 53244.0	 53244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1851	 9112	 0.00011	 0.00064	 0.0	 48642.0	 48642.0	 48642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8331	 9112	 0.00019	 0.00056	 0.0	 53416.0	 53416.0	 53416.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6220	 8791	 0.00062	 0.004909	 0.0	 629.0	 6384.0	 6384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9203	 7842	 7e-05	 0.00076	 0.0	 987.0	 41388.0	 41388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9203	 8997	 0.00066	 0.00622	 0.0	 1711.0	 5051.0	 5051.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9203	 2129	 0.00054	 0.00752	 0.0	 4190.0	 4190.0	 4190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9203	 29	 0.00105	 0.00877	 0.0	 1415.0	 3577.0	 3577.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	118	 8903	 8e-05	 0.00091	 0.0	 757.0	 34578.0	 34578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	118	 4598	 0.00056	 0.00719	 0.0	 1053.0	 4380.0	 4380.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2426	 5533	 0.000531	 0.002039	 0.0	 419.0	 14992.0	 14992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2426	 4831	 0.008659	 0.03769	 0.0	 400.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2426	 8961	 0.003849	 0.021099	 0.0	 1473.0	 1473.0	 1473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2426	 8522	 0.00688	 0.035969	 0.0	 400.0	 863.0	 863.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2426	 6888	 0.006729	 0.03713	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2426	 3401	 0.00111	 0.006651	 0.0	 514.0	 4685.0	 4685.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2426	 641	 0.0023	 0.008909	 0.0	 3433.0	 3433.0	 3433.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2426	 2600	 0.000841	 0.00313	 0.0	 9747.0	 9747.0	 9747.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2426	 5351	 0.003521	 0.017479	 0.0	 400.0	 1772.0	 1772.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3051	 718	 3.9e-05	 0.00025	 0.0	 610.0	 124840.0	 124840.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3036	 2327	 0.000159	 0.000729	 0.0	 457.0	 42335.0	 42335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8651	 7473	 0.005281	 0.032099	 0.0	 495.0	 972.0	 972.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8651	 7473	 0.005651	 0.029419	 0.0	 476.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	903	 3654	 0.000271	 0.00036	 0.0	 70101.0	 70101.0	 70101.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8732	 7050	 0.00044	 0.00143	 0.0	 572.0	 21113.0	 21113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8732	 3912	 0.000159	 0.00074	 0.0	 553.0	 41734.0	 41734.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2273	 1973	 0.00019	 0.000591	 0.0	 438.0	 50883.0	 50883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5131	 2928	 0.00019	 0.00087	 0.0	 35472.0	 35472.0	 35472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6629	 4918	 0.002591	 0.013659	 0.0	 419.0	 2273.0	 2273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6629	 7309	 0.00305	 0.01168	 0.0	 2617.0	 2617.0	 2617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	413	 1102	 0.000159	 0.000599	 0.0	 533.0	 50969.0	 50969.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	413	 1102	 0.000159	 0.00062	 0.0	 495.0	 49351.0	 49351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3248	 4918	 0.00101	 0.004229	 0.0	 572.0	 7265.0	 7265.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3248	 4281	 0.00319	 0.018651	 0.0	 553.0	 1670.0	 1670.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3248	 7309	 0.000729	 0.00337	 0.0	 9162.0	 9162.0	 9162.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1146	 1187	 0.002961	 0.012831	 0.0	 381.0	 2399.0	 2399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1146	 7945	 0.000591	 0.00339	 0.0	 9180.0	 9180.0	 9180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8900	 2421	 0.00024	 0.001219	 0.0	 25425.0	 25425.0	 25425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6071	 2972	 0.006219	 0.036341	 0.0	 476.0	 857.0	 857.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6071	 6031	 0.001841	 0.01193	 0.0	 572.0	 2617.0	 2617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3293	 7264	 0.001409	 0.01113	 0.0	 514.0	 2816.0	 2816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3293	 283	 0.00151	 0.00768	 0.0	 476.0	 4036.0	 4036.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3293	 3069	 0.00599	 0.03313	 0.0	 495.0	 939.0	 939.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3293	 3390	 0.001771	 0.010151	 0.0	 457.0	 3066.0	 3066.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4689	 4936	 0.00074	 0.00311	 0.0	 9881.0	 9881.0	 9881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4689	 4936	 0.000729	 0.003159	 0.0	 9744.0	 9744.0	 9744.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3218	 7809	 0.005271	 0.01906	 0.0	 381.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3218	 5455	 0.00906	 0.053151	 0.0	 419.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3218	 1857	 0.00405	 0.0153	 0.0	 1996.0	 1996.0	 1996.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6806	 5410	 0.00055	 0.003961	 0.0	 495.0	 7899.0	 7899.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6806	 5410	 0.00055	 0.003729	 0.0	 438.0	 8381.0	 8381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6806	 1609	 0.00107	 0.007789	 0.0	 514.0	 4018.0	 4018.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6806	 1609	 0.00112	 0.00775	 0.0	 572.0	 4034.0	 4034.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6806	 1609	 0.001031	 0.00775	 0.0	 4041.0	 4041.0	 4041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6806	 2438	 0.00062	 0.003219	 0.0	 9636.0	 9636.0	 9636.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6806	 954	 0.00068	 0.002659	 0.0	 514.0	 11510.0	 11510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9140	 502	 0.00193	 0.012479	 0.0	 591.0	 2502.0	 2502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9140	 3013	 0.001159	 0.007229	 0.0	 4315.0	 4315.0	 4315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9140	 2949	 0.00137	 0.008729	 0.0	 495.0	 3575.0	 3575.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9140	 2949	 0.001401	 0.00855	 0.0	 533.0	 3646.0	 3646.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9140	 2949	 0.001331	 0.008521	 0.0	 533.0	 3663.0	 3663.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7070	 2208	 0.00031	 0.00081	 0.0	 381.0	 36421.0	 36421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7070	 8060	 0.000341	 0.00119	 0.0	 381.0	 25518.0	 25518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7070	 4484	 0.00031	 0.001281	 0.0	 476.0	 23967.0	 23967.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7070	 4239	 0.00094	 0.0035	 0.0	 533.0	 8717.0	 8717.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8535	 7047	 7e-05	 0.000651	 0.0	 48244.0	 48244.0	 48244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5477	 3657	 0.00019	 0.00124	 0.0	 591.0	 25180.0	 25180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5477	 2928	 0.000331	 0.002539	 0.0	 533.0	 12337.0	 12337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3145	 2918	 0.0016	 0.02113	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7770	 5317	 0.000909	 0.004711	 0.0	 457.0	 6584.0	 6584.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7770	 5317	 0.00088	 0.004969	 0.0	 419.0	 6260.0	 6260.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3	 8676	 0.001841	 0.0088	 0.0	 3514.0	 3514.0	 3514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3	 8189	 0.01013	 0.04238	 0.0	 495.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7267	 2938	 0.00059	 0.00802	 0.0	 823.0	 3928.0	 3928.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7267	 2938	 0.00054	 0.0079	 0.0	 757.0	 3990.0	 3990.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7267	 3918	 0.00171	 0.02128	 0.0	 1086.0	 1480.0	 1480.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7267	 3918	 0.00174	 0.02084	 0.0	 954.0	 1511.0	 1511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7267	 6581	 0.00086	 0.01433	 0.0	 1251.0	 2201.0	 2201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7267	 6581	 0.00087	 0.01404	 0.0	 823.0	 2246.0	 2246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7267	 3830	 0.00126	 0.01447	 0.0	 1218.0	 2175.0	 2175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7267	 5648	 0.00122	 0.01509	 0.0	 1152.0	 2087.0	 2087.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7267	 5648	 0.00154	 0.019	 0.0	 1382.0	 1658.0	 1658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4918	 4907	 0.00474	 0.03564	 0.0	 572.0	 879.0	 879.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4918	 5957	 0.006	 0.047849	 0.0	 533.0	 656.0	 656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4918	 5233	 0.008039	 0.03375	 0.0	 381.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6854	 7309	 2.1e-05	 0.000211	 0.0	 610.0	 148968.0	 148968.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8311	 3680	 0.00045	 0.002341	 0.0	 13251.0	 13251.0	 13251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2770	 8804	 0.000669	 0.004281	 0.0	 533.0	 7291.0	 7291.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9241	 8804	 0.00068	 0.00419	 0.0	 7442.0	 7442.0	 7442.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3083	 7124	 0.000729	 0.00431	 0.0	 610.0	 7227.0	 7227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3083	 7124	 0.000591	 0.004651	 0.0	 553.0	 6738.0	 6738.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3083	 8873	 0.00099	 0.005081	 0.0	 438.0	 6103.0	 6103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1566	 7582	 0.00212	 0.013031	 0.0	 2393.0	 2393.0	 2393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1566	 3541	 0.002159	 0.01275	 0.0	 2443.0	 2443.0	 2443.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 3698	 0.00025	 0.00095	 0.0	 32156.0	 32156.0	 32156.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 3698	 0.000271	 0.00089	 0.0	 33953.0	 33953.0	 33953.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 2801	 0.001961	 0.012409	 0.0	 381.0	 2515.0	 2515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 8328	 0.00044	 0.00207	 0.0	 572.0	 14927.0	 14927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 8511	 0.000469	 0.00143	 0.0	 629.0	 20990.0	 20990.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 6570	 0.001271	 0.01406	 0.0	 629.0	 2238.0	 2238.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 6570	 0.00124	 0.013021	 0.0	 629.0	 2415.0	 2415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 8975	 0.000409	 0.00239	 0.0	 13028.0	 13028.0	 13028.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 216	 0.00094	 0.005	 0.0	 438.0	 6209.0	 6209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 2961	 0.000219	 0.0007	 0.0	 629.0	 43067.0	 43067.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 6773	 6e-05	 0.00025	 0.0	 122861.0	 122861.0	 122861.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8683	 5278	 5e-05	 0.000229	 0.0	 134762.0	 134762.0	 134762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3768	 2751	 0.00019	 0.000909	 0.0	 34015.0	 34015.0	 34015.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2276	 5546	 0.001711	 0.00782	 0.0	 3946.0	 3946.0	 3946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2276	 6816	 0.002651	 0.01176	 0.0	 419.0	 2621.0	 2621.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7766	 444	 0.001409	 0.010599	 0.0	 2955.0	 2955.0	 2955.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7766	 5334	 0.001419	 0.010219	 0.0	 3062.0	 3062.0	 3062.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	839	 3918	 0.00013	 0.00212	 0.0	 856.0	 14872.0	 14872.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	839	 809	 0.00026	 0.00313	 0.0	 1382.0	 10058.0	 10058.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4506	 2286	 0.0047	 0.0318	 0.0	 476.0	 983.0	 983.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4506	 6802	 0.00136	 0.00768	 0.0	 438.0	 4050.0	 4050.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4506	 3520	 0.005669	 0.027789	 0.0	 400.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7273	 6271	 0.004409	 0.033091	 0.0	 381.0	 947.0	 947.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7273	 1435	 0.01056	 0.044469	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7273	 7148	 0.01963	 0.07736	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7273	 7437	 0.01157	 0.04694	 0.0	 457.0	 654.0	 654.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6104	 871	 0.000479	 0.00255	 0.0	 457.0	 12175.0	 12175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7580	 871	 0.000469	 0.00236	 0.0	 13128.0	 13128.0	 13128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1188	 1539	 0.01237	 0.067039	 0.0	 381.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1188	 8515	 0.0132	 0.056229	 0.0	 381.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3971	 4084	 0.00026	 0.001711	 0.0	 18252.0	 18252.0	 18252.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3971	 4084	 0.000271	 0.001669	 0.0	 18682.0	 18682.0	 18682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6845	 5340	 0.000211	 0.000401	 0.0	 69711.0	 69711.0	 69711.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8294	 5814	 0.00105	 0.005159	 0.0	 6000.0	 6000.0	 6000.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7115	 6807	 0.00212	 0.00931	 0.0	 419.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	619	 6791	 0.000151	 0.00068	 0.0	 45348.0	 45348.0	 45348.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5418	 4908	 0.00019	 0.00082	 0.0	 37527.0	 37527.0	 37527.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5120	 6816	 0.003219	 0.01405	 0.0	 400.0	 2192.0	 2192.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6692	 9158	 0.007271	 0.033159	 0.0	 381.0	 931.0	 931.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6692	 8035	 0.006659	 0.03132	 0.0	 400.0	 987.0	 987.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3445	 2848	 0.00057	 0.00668	 0.0	 1580.0	 4712.0	 4712.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3445	 7056	 0.00057	 0.00758	 0.0	 1514.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3445	 7056	 0.00039	 0.00607	 0.0	 921.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3445	 1642	 0.00155	 0.0179	 0.0	 1759.0	 1759.0	 1759.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3445	 4594	 0.00036	 0.00485	 0.0	 1645.0	 6495.0	 6495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6114	 1692	 0.000581	 0.004229	 0.0	 438.0	 7400.0	 7400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6114	 8190	 0.00056	 0.00431	 0.0	 7268.0	 7268.0	 7268.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6114	 5836	 0.003099	 0.020531	 0.0	 572.0	 1522.0	 1522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6114	 3191	 0.00118	 0.016919	 0.0	 610.0	 1863.0	 1863.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6114	 5300	 0.00188	 0.01407	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6114	 4889	 0.00545	 0.04082	 0.0	 457.0	 768.0	 768.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7264	 444	 0.00214	 0.01639	 0.0	 553.0	 1912.0	 1912.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7264	 4747	 0.002479	 0.01549	 0.0	 2014.0	 2014.0	 2014.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7982	 9011	 0.000159	 0.001229	 0.0	 572.0	 25490.0	 25490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7982	 6675	 0.00026	 0.00162	 0.0	 553.0	 19252.0	 19252.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7982	 6909	 0.000159	 0.00113	 0.0	 476.0	 27681.0	 27681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7982	 8835	 0.000461	 0.003219	 0.0	 572.0	 9714.0	 9714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7982	 4186	 0.000159	 0.001229	 0.0	 25490.0	 25490.0	 25490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1604	 502	 0.000229	 0.00139	 0.0	 476.0	 22423.0	 22423.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2842	 502	 0.0002	 0.00156	 0.0	 438.0	 20084.0	 20084.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1354	 513	 0.00145	 0.00824	 0.0	 381.0	 3776.0	 3776.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1354	 502	 0.00069	 0.005	 0.0	 591.0	 6259.0	 6259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	891	 3697	 0.00036	 0.00455	 0.0	 1909.0	 6921.0	 6921.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	891	 3697	 0.00036	 0.00453	 0.0	 1876.0	 6952.0	 6952.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8312	 7541	 0.00066	 0.00997	 0.0	 1448.0	 3162.0	 3162.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8312	 7541	 0.00064	 0.01016	 0.0	 1086.0	 3103.0	 3103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6306	 4826	 9.9e-05	 0.00044	 0.0	 629.0	 70039.0	 70039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4826	 4418	 6e-05	 0.000469	 0.0	 66806.0	 66806.0	 66806.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4826	 1605	 3.9e-05	 0.000341	 0.0	 92032.0	 92032.0	 92032.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4826	 6952	 0.002531	 0.01943	 0.0	 533.0	 1613.0	 1613.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4826	 7124	 0.00945	 0.06418	 0.0	 487.0	 487.0	 487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9128	 217	 0.000591	 0.002831	 0.0	 457.0	 10923.0	 10923.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7014	 217	 0.00087	 0.00387	 0.0	 7964.0	 7964.0	 7964.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	720	 5350	 0.0015	 0.01785	 0.0	 1283.0	 1764.0	 1764.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	720	 5350	 0.00147	 0.0182	 0.0	 1251.0	 1730.0	 1730.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1711	 639	 0.00151	 0.0113	 0.0	 476.0	 2771.0	 2771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1711	 639	 0.001479	 0.011521	 0.0	 495.0	 2720.0	 2720.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1711	 9130	 0.00174	 0.010341	 0.0	 514.0	 3013.0	 3013.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1711	 9130	 0.001659	 0.01206	 0.0	 553.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8209	 1998	 0.00069	 0.000479	 0.0	 37606.0	 37606.0	 37606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8209	 7974	 0.00044	 0.00139	 0.0	 21666.0	 21666.0	 21666.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1035	 8180	 0.002039	 0.01601	 0.0	 1958.0	 1958.0	 1958.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1035	 7466	 0.01349	 0.05662	 0.0	 457.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1035	 305	 0.00082	 0.00438	 0.0	 400.0	 7089.0	 7089.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1035	 305	 0.0008	 0.004461	 0.0	 381.0	 6970.0	 6970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1035	 5106	 0.001091	 0.00888	 0.0	 553.0	 3531.0	 3531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1035	 5106	 0.00111	 0.007039	 0.0	 591.0	 4433.0	 4433.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2527	 8466	 0.000849	 0.00537	 0.0	 533.0	 5811.0	 5811.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8669	 8893	 0.00061	 0.00275	 0.0	 457.0	 11214.0	 11214.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6206	 7691	 0.00141	 0.0188	 0.0	 1415.0	 1676.0	 1676.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6206	 6624	 0.00121	 0.01427	 0.0	 1645.0	 2206.0	 2206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3240	 8158	 0.001711	 0.007159	 0.0	 438.0	 4292.0	 4292.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3240	 8795	 0.00545	 0.02381	 0.0	 400.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3240	 4143	 0.000771	 0.004331	 0.0	 7181.0	 7181.0	 7181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3240	 2797	 0.00414	 0.03282	 0.0	 553.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3240	 6331	 0.00264	 0.011521	 0.0	 438.0	 2673.0	 2673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3240	 6384	 0.00261	 0.011	 0.0	 476.0	 2795.0	 2795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3240	 7523	 0.00239	 0.00919	 0.0	 419.0	 3327.0	 3327.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3240	 2889	 0.000539	 0.00226	 0.0	 13596.0	 13596.0	 13596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3240	 6887	 0.00325	 0.017979	 0.0	 572.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1249	 4541	 0.00076	 0.0071	 0.0	 1316.0	 4424.0	 4424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	819	 7523	 0.000651	 0.00343	 0.0	 9048.0	 9048.0	 9048.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2304	 4353	 0.001219	 0.00812	 0.0	 438.0	 3847.0	 3847.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2304	 4816	 0.00243	 0.01439	 0.0	 591.0	 2165.0	 2165.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9174	 6246	 0.0006	 0.00839	 0.0	 1251.0	 3756.0	 3756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9174	 6246	 0.00059	 0.00856	 0.0	 1185.0	 3682.0	 3682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9174	 5658	 0.00087	 0.01328	 0.0	 1777.0	 2374.0	 2374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9174	 5658	 0.00073	 0.01595	 0.0	 1349.0	 1979.0	 1979.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2924	 3645	 0.00163	 0.002039	 0.0	 12101.0	 12101.0	 12101.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2924	 3645	 0.001659	 0.002	 0.0	 12156.0	 12156.0	 12156.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	59	 5764	 0.00339	 0.019669	 0.0	 572.0	 1583.0	 1583.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	59	 2360	 0.00239	 0.017281	 0.0	 629.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6510	 9033	 0.00032	 0.00112	 0.0	 495.0	 27118.0	 27118.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6510	 5918	 0.0018	 0.01401	 0.0	 495.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6510	 5918	 0.00212	 0.012469	 0.0	 533.0	 2498.0	 2498.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1275	 2850	 0.00063	 0.00411	 0.0	 7597.0	 7597.0	 7597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6426	 4110	 0.009729	 0.03505	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6426	 3558	 0.01007	 0.03056	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1758	 2816	 0.00042	 0.00623	 0.0	 5059.0	 5059.0	 5059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1758	 352	 0.00036	 0.00722	 0.0	 1843.0	 4370.0	 4370.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1758	 6581	 0.00053	 0.0078	 0.0	 954.0	 4041.0	 4041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1758	 1923	 0.00109	 0.0173	 0.0	 823.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1758	 5837	 0.00071	 0.01144	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1758	 3830	 0.00157	 0.01884	 0.0	 1251.0	 1671.0	 1671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1758	 3577	 0.00032	 0.00384	 0.0	 856.0	 8198.0	 8198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8030	 1794	 0.00041	 0.00649	 0.0	 1547.0	 4858.0	 4858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8030	 7808	 0.0004	 0.00658	 0.0	 4792.0	 4792.0	 4792.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8030	 6581	 0.00054	 0.00763	 0.0	 954.0	 4130.0	 4130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8030	 1923	 0.00107	 0.01602	 0.0	 921.0	 1968.0	 1968.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8030	 5837	 0.0007	 0.01165	 0.0	 2707.0	 2707.0	 2707.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8030	 5648	 0.0016	 0.01844	 0.0	 1349.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8030	 3577	 0.00032	 0.00376	 0.0	 954.0	 8371.0	 8371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4615	 171	 0.00212	 0.01207	 0.0	 495.0	 2578.0	 2578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3137	 2341	 5e-05	 0.00037	 0.0	 84603.0	 84603.0	 84603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6271	 8787	 0.00355	 0.024651	 0.0	 419.0	 1269.0	 1269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6252	 9137	 0.00675	 0.04145	 0.0	 533.0	 753.0	 753.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5533	 7133	 0.00195	 0.014341	 0.0	 438.0	 2183.0	 2183.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8361	 4355	 0.00018	 0.00043	 0.0	 381.0	 67762.0	 67762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8361	 2928	 0.00037	 0.000969	 0.0	 457.0	 30454.0	 30454.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	609	 1341	 0.00257	 0.017169	 0.0	 476.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	609	 5419	 0.00076	 0.00399	 0.0	 495.0	 7777.0	 7777.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	609	 5419	 0.00075	 0.00406	 0.0	 495.0	 7651.0	 7651.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	609	 2079	 0.003901	 0.023961	 0.0	 572.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	609	 772	 0.00249	 0.019211	 0.0	 457.0	 1631.0	 1631.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3654	 2928	 0.00025	 0.001159	 0.0	 476.0	 26642.0	 26642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1355	 7282	 0.00195	 0.02924	 0.0	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1355	 2197	 0.00152	 0.01527	 0.0	 1481.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1355	 7640	 0.00149	 0.01558	 0.0	 1613.0	 2019.0	 2019.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1355	 1081	 0.00253	 0.0276	 0.0	 1140.0	 1140.0	 1140.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1355	 1081	 0.00263	 0.02648	 0.0	 1188.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1355	 2359	 0.00077	 0.0092	 0.0	 1415.0	 3422.0	 3422.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1355	 4196	 0.00112	 0.01705	 0.0	 757.0	 1849.0	 1849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5856	 8546	 0.00226	 0.01101	 0.0	 2811.0	 2811.0	 2811.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5856	 5987	 0.004531	 0.029039	 0.0	 495.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5856	 8005	 0.002081	 0.030409	 0.0	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5856	 3925	 0.0053	 0.03257	 0.0	 438.0	 958.0	 958.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5856	 3324	 0.00513	 0.041901	 0.0	 553.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5856	 4748	 0.001461	 0.01056	 0.0	 457.0	 2964.0	 2964.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8265	 4816	 0.0005	 0.002591	 0.0	 11971.0	 11971.0	 11971.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6151	 6313	 0.00055	 0.0033	 0.0	 457.0	 9442.0	 9442.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4005	 6532	 0.002289	 0.01763	 0.0	 476.0	 1777.0	 1777.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4005	 2177	 0.0075	 0.043531	 0.0	 457.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5723	 2079	 0.00138	 0.019961	 0.0	 1579.0	 1579.0	 1579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5723	 789	 0.00126	 0.018729	 0.0	 591.0	 1683.0	 1683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2327	 9189	 0.00038	 0.001331	 0.0	 495.0	 22821.0	 22821.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2327	 3400	 0.00019	 0.001461	 0.0	 21440.0	 21440.0	 21440.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	207	 4747	 0.002151	 0.013401	 0.0	 476.0	 2328.0	 2328.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	207	 7791	 0.000789	 0.005669	 0.0	 572.0	 5519.0	 5519.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3205	 6735	 3e-05	 0.00042	 0.0	 757.0	 75017.0	 75017.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3205	 666	 0.00079	 0.00899	 0.0	 1382.0	 3501.0	 3501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3205	 666	 0.0008	 0.00879	 0.0	 1547.0	 3579.0	 3579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3205	 4435	 0.00334	 0.03393	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3205	 1644	 0.00063	 0.00789	 0.0	 3991.0	 3991.0	 3991.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3205	 3483	 0.0006	 0.00842	 0.0	 1316.0	 3742.0	 3742.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4683	 7989	 0.00011	 0.00125	 0.0	 25173.0	 25173.0	 25173.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4683	 6516	 0.00012	 0.001091	 0.0	 28780.0	 28780.0	 28780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4683	 7697	 9.9e-05	 0.00125	 0.0	 25191.0	 25191.0	 25191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4683	 416	 0.00294	 0.02443	 0.0	 629.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4683	 2847	 0.00144	 0.011151	 0.0	 495.0	 2810.0	 2810.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4683	 2563	 0.001831	 0.010849	 0.0	 591.0	 2871.0	 2871.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4683	 2563	 0.001599	 0.01055	 0.0	 572.0	 2961.0	 2961.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4683	 2995	 0.00144	 0.019591	 0.0	 381.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5691	 1001	 0.0133	 0.09551	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5691	 4426	 0.009591	 0.073961	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5350	 2721	 0.0007	 0.00671	 0.0	 1547.0	 4683.0	 4683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5350	 2721	 0.00072	 0.00658	 0.0	 1580.0	 4773.0	 4773.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2361	 4936	 0.001901	 0.00964	 0.0	 629.0	 3215.0	 3215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2361	 5179	 0.001711	 0.01189	 0.0	 610.0	 2630.0	 2630.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2044	 4748	 0.00025	 0.00187	 0.0	 16743.0	 16743.0	 16743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4197	 5522	 0.00043	 0.002211	 0.0	 14024.0	 14024.0	 14024.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5699	 8670	 0.000401	 0.00243	 0.0	 12826.0	 12826.0	 12826.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7809	 5110	 0.00336	 0.017	 0.0	 457.0	 1823.0	 1823.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7222	 4816	 0.005521	 0.031031	 0.0	 1003.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4402	 3817	 9.9e-05	 0.00026	 0.0	 113538.0	 113538.0	 113538.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6857	 2732	 0.00045	 0.00718	 0.0	 1086.0	 4391.0	 4391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6857	 4550	 0.00044	 0.00665	 0.0	 921.0	 4740.0	 4740.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6857	 4339	 0.00103	 0.01516	 0.0	 1283.0	 2079.0	 2079.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6857	 7513	 0.00101	 0.01546	 0.0	 954.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5016	 26	 0.00045	 0.00608	 0.0	 1514.0	 5182.0	 5182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5016	 9213	 0.0004	 0.00501	 0.0	 1349.0	 6285.0	 6285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6112	 9002	 0.001729	 0.01337	 0.0	 591.0	 2344.0	 2344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6112	 6231	 0.00264	 0.01489	 0.0	 514.0	 2089.0	 2089.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6112	 883	 0.002341	 0.018961	 0.0	 514.0	 1654.0	 1654.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6112	 5738	 0.001841	 0.01363	 0.0	 476.0	 2297.0	 2297.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8860	 7700	 0.001219	 0.00949	 0.0	 495.0	 3302.0	 3302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8860	 9002	 0.002271	 0.01151	 0.0	 495.0	 2693.0	 2693.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8860	 5990	 0.010781	 0.05775	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8860	 6450	 0.00251	 0.013919	 0.0	 400.0	 2234.0	 2234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8860	 7726	 0.00101	 0.007331	 0.0	 514.0	 4269.0	 4269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2489	 4110	 0.00061	 0.003909	 0.0	 629.0	 7985.0	 7985.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3985	 6376	 0.004289	 0.019331	 0.0	 1596.0	 1596.0	 1596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3985	 4110	 0.0008	 0.004401	 0.0	 629.0	 7062.0	 7062.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3985	 4829	 0.008099	 0.03519	 0.0	 610.0	 875.0	 875.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3985	 7857	 0.00063	 0.004591	 0.0	 514.0	 6817.0	 6817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2806	 7857	 0.000651	 0.00456	 0.0	 6858.0	 6858.0	 6858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2489	 9012	 0.00114	 0.00581	 0.0	 5335.0	 5335.0	 5335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2489	 2231	 0.001211	 0.00538	 0.0	 5728.0	 5728.0	 5728.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	658	 3793	 0.00418	 0.030159	 0.0	 572.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	658	 8497	 0.00324	 0.02413	 0.0	 610.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	658	 8497	 0.003169	 0.024591	 0.0	 629.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3502	 9002	 0.000219	 0.00088	 0.0	 495.0	 34833.0	 34833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3502	 9002	 0.000289	 0.00095	 0.0	 514.0	 31811.0	 31811.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6313	 44	 0.0035	 0.022211	 0.0	 553.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6313	 7582	 0.00313	 0.02256	 0.0	 1387.0	 1387.0	 1387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5944	 8808	 0.000831	 0.00162	 0.0	 17349.0	 17349.0	 17349.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3183	 8515	 0.002099	 0.01068	 0.0	 400.0	 2903.0	 2903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1005	 8515	 0.00224	 0.00976	 0.0	 3155.0	 3155.0	 3155.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8787	 1448	 0.00169	 0.01231	 0.0	 629.0	 2543.0	 2543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6636	 9051	 0.00011	 0.00076	 0.0	 41134.0	 41134.0	 41134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9109	 9051	 0.00011	 0.00068	 0.0	 45856.0	 45856.0	 45856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6961	 6376	 0.005479	 0.021909	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6961	 8818	 0.003331	 0.017039	 0.0	 438.0	 1820.0	 1820.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5077	 4353	 0.000479	 0.001271	 0.0	 23256.0	 23256.0	 23256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7471	 5241	 0.00109	 0.01629	 0.0	 823.0	 1935.0	 1935.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7471	 8200	 4e-05	 0.00063	 0.0	 1810.0	 50038.0	 50038.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	549	 6290	 0.0053	 0.024531	 0.0	 572.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	549	 2291	 0.004659	 0.021919	 0.0	 419.0	 1410.0	 1410.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	549	 3656	 0.001659	 0.01043	 0.0	 572.0	 2991.0	 2991.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5002	 4144	 0.006961	 0.053539	 0.0	 495.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1888	 5441	 0.00036	 0.00288	 0.0	 629.0	 10884.0	 10884.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1888	 5441	 0.00038	 0.003	 0.0	 629.0	 10446.0	 10446.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5490	 4970	 0.00048	 0.00643	 0.0	 4899.0	 4899.0	 4899.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5490	 4970	 0.00051	 0.0066	 0.0	 4772.0	 4772.0	 4772.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5490	 4970	 0.00046	 0.00729	 0.0	 1876.0	 4325.0	 4325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5490	 5461	 0.0006	 0.00868	 0.0	 1810.0	 3631.0	 3631.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5490	 7778	 0.00068	 0.01076	 0.0	 1942.0	 2930.0	 2930.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5490	 6897	 0.00066	 0.01096	 0.0	 1909.0	 2877.0	 2877.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3075	 4562	 0.00101	 0.005099	 0.0	 400.0	 6077.0	 6077.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	564	 8475	 0.003901	 0.02437	 0.0	 1280.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	564	 2252	 0.00276	 0.016461	 0.0	 553.0	 1893.0	 1893.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	564	 7903	 0.00588	 0.047081	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4331	 1857	 3.9e-05	 0.000219	 0.0	 142001.0	 142001.0	 142001.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2877	 3674	 0.00131	 0.00538	 0.0	 5705.0	 5705.0	 5705.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2854	 1081	 0.00679	 0.04679	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2854	 8267	 0.00138	 0.01466	 0.0	 1086.0	 2146.0	 2146.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9112	 9176	 0.003531	 0.01724	 0.0	 1795.0	 1795.0	 1795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9112	 1422	 0.01324	 0.06936	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9112	 8515	 0.00363	 0.01743	 0.0	 438.0	 1775.0	 1775.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9112	 8515	 0.00257	 0.01662	 0.0	 533.0	 1879.0	 1879.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9112	 5051	 0.01399	 0.056289	 0.0	 419.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9112	 1051	 0.00343	 0.01751	 0.0	 457.0	 1771.0	 1771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9112	 1397	 0.00301	 0.015409	 0.0	 2012.0	 2012.0	 2012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9112	 1584	 0.00857	 0.033091	 0.0	 476.0	 925.0	 925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6168	 6888	 0.003341	 0.01689	 0.0	 1835.0	 1835.0	 1835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7653	 3019	 3.9e-05	 0.000219	 0.0	 142001.0	 142001.0	 142001.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7341	 7098	 0.00087	 0.00714	 0.0	 457.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4701	 8267	 0.00011	 0.001	 0.0	 757.0	 31398.0	 31398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1672	 5365	 0.000219	 0.00101	 0.0	 30565.0	 30565.0	 30565.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3880	 5365	 0.000219	 0.001031	 0.0	 29969.0	 29969.0	 29969.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6648	 5365	 0.000271	 0.00101	 0.0	 30207.0	 30207.0	 30207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3609	 5365	 0.000271	 0.000979	 0.0	 31096.0	 31096.0	 31096.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2782	 5365	 0.000289	 0.00107	 0.0	 28500.0	 28500.0	 28500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1844	 5365	 0.000289	 0.00105	 0.0	 29005.0	 29005.0	 29005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4353	 6053	 0.001591	 0.012289	 0.0	 381.0	 2550.0	 2550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2166	 5237	 0.000271	 0.001901	 0.0	 495.0	 16450.0	 16450.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2166	 2886	 0.00186	 0.010711	 0.0	 514.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1043	 3513	 1e-05	 0.0002	 0.0	 157740.0	 157740.0	 157740.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4049	 883	 0.000169	 0.000271	 0.0	 98903.0	 98903.0	 98903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4520	 883	 0.000169	 0.00031	 0.0	 89464.0	 89464.0	 89464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1704	 5814	 0.00526	 0.03787	 0.0	 553.0	 827.0	 827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8107	 1486	 0.000229	 0.000599	 0.0	 49257.0	 49257.0	 49257.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5664	 5522	 0.00089	 0.004091	 0.0	 438.0	 7545.0	 7545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4482	 8670	 0.00093	 0.004	 0.0	 400.0	 7692.0	 7692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8795	 7523	 0.00289	 0.013099	 0.0	 400.0	 2355.0	 2355.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2337	 6430	 0.002599	 0.016479	 0.0	 533.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	455	 7775	 0.00369	 0.02712	 0.0	 553.0	 1155.0	 1155.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	455	 3857	 0.0062	 0.04864	 0.0	 629.0	 645.0	 645.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	455	 333	 0.008021	 0.059031	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	455	 6940	 0.004979	 0.0295	 0.0	 572.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8225	 3656	 0.001159	 0.005281	 0.0	 5843.0	 5843.0	 5843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5413	 7752	 0.00361	 0.01824	 0.0	 1699.0	 1699.0	 1699.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5413	 1940	 0.001521	 0.01075	 0.0	 2910.0	 2910.0	 2910.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5413	 4234	 0.00868	 0.041711	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2591	 6828	 0.01118	 0.05986	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2591	 7571	 0.003229	 0.02543	 0.0	 591.0	 1233.0	 1233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2591	 7571	 0.00218	 0.01869	 0.0	 1679.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2591	 7571	 0.001901	 0.021909	 0.0	 572.0	 1437.0	 1437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2591	 7994	 0.00974	 0.043969	 0.0	 400.0	 702.0	 702.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2591	 7226	 0.003461	 0.01814	 0.0	 457.0	 1711.0	 1711.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2591	 1554	 0.00487	 0.027669	 0.0	 419.0	 1125.0	 1125.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9011	 1156	 0.000651	 0.003961	 0.0	 610.0	 7870.0	 7870.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8689	 5502	 0.00169	 0.00887	 0.0	 400.0	 3499.0	 3499.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3085	 8873	 0.001711	 0.01336	 0.0	 514.0	 2346.0	 2346.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1568	 980	 0.00031	 0.000539	 0.0	 400.0	 50801.0	 50801.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3204	 3331	 0.0027	 0.01157	 0.0	 2659.0	 2659.0	 2659.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3557	 639	 0.000909	 0.006901	 0.0	 514.0	 4539.0	 4539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3557	 4936	 0.001729	 0.01214	 0.0	 514.0	 2576.0	 2576.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	416	 3492	 0.00614	 0.03106	 0.0	 438.0	 998.0	 998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	416	 7937	 0.00418	 0.02388	 0.0	 514.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3255	 1262	 0.00238	 0.017771	 0.0	 1762.0	 1762.0	 1762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3255	 1803	 8.1e-05	 0.00063	 0.0	 49730.0	 49730.0	 49730.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7373	 367	 0.001599	 0.01618	 0.0	 1943.0	 1943.0	 1943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4251	 2132	 0.00532	 0.026961	 0.0	 419.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4251	 2132	 0.00361	 0.02814	 0.0	 553.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4251	 5567	 0.002469	 0.01025	 0.0	 533.0	 2996.0	 2996.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6376	 1808	 0.005229	 0.02675	 0.0	 400.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6376	 1808	 0.00512	 0.02726	 0.0	 419.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6376	 7857	 0.00355	 0.01694	 0.0	 400.0	 1826.0	 1826.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9185	 7289	 0.00139	 0.007659	 0.0	 457.0	 4058.0	 4058.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9185	 3999	 0.000169	 0.000669	 0.0	 514.0	 45778.0	 45778.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8653	 2303	 0.00111	 0.00712	 0.0	 476.0	 4384.0	 4384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	908	 6474	 0.00031	 0.001901	 0.0	 533.0	 16400.0	 16400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7030	 6474	 0.000281	 0.002091	 0.0	 14972.0	 14972.0	 14972.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4205	 6556	 0.000281	 0.001651	 0.0	 18862.0	 18862.0	 18862.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7325	 6556	 0.000271	 0.00169	 0.0	 18455.0	 18455.0	 18455.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5857	 3391	 0.001521	 0.00843	 0.0	 381.0	 3688.0	 3688.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5857	 3760	 0.000841	 0.0062	 0.0	 533.0	 5049.0	 5049.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3707	 8765	 0.00019	 0.00126	 0.0	 514.0	 24790.0	 24790.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	900	 6619	 0.000219	 0.00143	 0.0	 21835.0	 21835.0	 21835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2918	 8109	 0.00121	 0.01796	 0.0	 1755.0	 1755.0	 1755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2918	 8109	 0.0014	 0.01512	 0.0	 2081.0	 2081.0	 2081.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6532	 2177	 0.008409	 0.063651	 0.0	 492.0	 492.0	 492.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6532	 5317	 0.00918	 0.07344	 0.0	 427.0	 427.0	 427.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6532	 608	 0.004219	 0.0345	 0.0	 514.0	 909.0	 909.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6532	 608	 0.0042	 0.031651	 0.0	 457.0	 990.0	 990.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4494	 8763	 0.00121	 0.01381	 0.0	 1547.0	 2279.0	 2279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4494	 7056	 0.00107	 0.01326	 0.0	 1580.0	 2375.0	 2375.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6828	 5814	 0.003401	 0.02607	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3670	 21	 0.000289	 0.00138	 0.0	 419.0	 22404.0	 22404.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5137	 7702	 0.001031	 0.006039	 0.0	 5156.0	 5156.0	 5156.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1334	 7702	 0.00105	 0.005909	 0.0	 5264.0	 5264.0	 5264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8448	 7624	 0.001091	 0.007901	 0.0	 419.0	 3961.0	 3961.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8448	 1129	 0.00332	 0.024021	 0.0	 553.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8448	 3070	 0.00344	 0.021419	 0.0	 400.0	 1457.0	 1457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8448	 306	 0.00095	 0.010419	 0.0	 514.0	 3020.0	 3020.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8448	 306	 0.00093	 0.01062	 0.0	 476.0	 2963.0	 2963.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8448	 7491	 0.00474	 0.025409	 0.0	 1223.0	 1223.0	 1223.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4685	 2089	 0.000271	 0.000841	 0.0	 381.0	 35750.0	 35750.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7485	 6253	 0.000271	 0.00119	 0.0	 381.0	 25882.0	 25882.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7485	 1562	 0.000289	 0.00076	 0.0	 38849.0	 38849.0	 38849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7776	 1644	 0.00031	 0.00454	 0.0	 1942.0	 10592.0	 10592.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5971	 3483	 0.00032	 0.0044	 0.0	 10925.0	 10925.0	 10925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2786	 1644	 0.00028	 0.00494	 0.0	 9741.0	 9741.0	 9741.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	972	 3483	 0.00028	 0.00508	 0.0	 9474.0	 9474.0	 9474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8906	 923	 0.000531	 0.00093	 0.0	 29496.0	 29496.0	 29496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8906	 4914	 0.0003	 0.001031	 0.0	 495.0	 29418.0	 29418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2656	 9101	 0.00139	 0.02163	 0.0	 757.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2656	 7164	 0.00164	 0.02321	 0.0	 1358.0	 1358.0	 1358.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3519	 9101	 0.00136	 0.02205	 0.0	 757.0	 1430.0	 1430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3519	 7164	 0.0016	 0.02367	 0.0	 757.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1775	 9137	 0.002091	 0.01174	 0.0	 381.0	 2649.0	 2649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1775	 9137	 0.001719	 0.00961	 0.0	 553.0	 3236.0	 3236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5641	 1026	 0.012341	 0.076781	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5641	 9137	 0.00176	 0.009419	 0.0	 591.0	 3297.0	 3297.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1096	 2889	 0.00031	 0.00182	 0.0	 17110.0	 17110.0	 17110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7380	 2732	 0.00386	 0.02348	 0.0	 1283.0	 1328.0	 1328.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7380	 4787	 0.00017	 0.00104	 0.0	 1152.0	 29975.0	 29975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3543	 5308	 0.00061	 0.00808	 0.0	 1613.0	 3899.0	 3899.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3543	 3830	 0.00059	 0.0067	 0.0	 4697.0	 4697.0	 4697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2372	 1027	 0.00059	 0.00748	 0.0	 1481.0	 4210.0	 4210.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2372	 5648	 0.00061	 0.0063	 0.0	 4991.0	 4991.0	 4991.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	367	 1172	 0.001031	 0.008789	 0.0	 629.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	367	 9191	 0.00051	 0.006169	 0.0	 629.0	 5103.0	 5103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	367	 8722	 0.0005	 0.00619	 0.0	 629.0	 5087.0	 5087.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1833	 3610	 0.00049	 0.00376	 0.0	 572.0	 8331.0	 8331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1833	 3610	 0.000539	 0.003229	 0.0	 533.0	 9649.0	 9649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1833	 3962	 0.001031	 0.00882	 0.0	 3558.0	 3558.0	 3558.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1833	 1838	 0.000711	 0.00463	 0.0	 457.0	 6744.0	 6744.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1833	 2230	 0.000711	 0.004539	 0.0	 6876.0	 6876.0	 6876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5388	 2467	 0.00206	 0.015341	 0.0	 514.0	 2041.0	 2041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5388	 2467	 0.002021	 0.01564	 0.0	 514.0	 2003.0	 2003.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6110	 8853	 0.00094	 0.005781	 0.0	 610.0	 5394.0	 5394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6110	 1001	 0.002219	 0.016969	 0.0	 629.0	 1846.0	 1846.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7583	 1808	 0.00238	 0.01187	 0.0	 381.0	 2610.0	 2610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7583	 2889	 0.00707	 0.03095	 0.0	 381.0	 995.0	 995.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	26	 6624	 0.00256	 0.03401	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	26	 2479	 0.00203	 0.02416	 0.0	 1152.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	26	 4598	 0.001	 0.01459	 0.0	 2160.0	 2160.0	 2160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	26	 4231	 0.00103	 0.00987	 0.0	 1613.0	 3184.0	 3184.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	26	 5144	 0.00038	 0.00483	 0.0	 1448.0	 6520.0	 6520.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	26	 5144	 0.00041	 0.00398	 0.0	 1316.0	 7895.0	 7895.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7691	 2479	 0.00167	 0.01721	 0.0	 1382.0	 1827.0	 1827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7691	 2129	 0.00098	 0.01487	 0.0	 987.0	 2120.0	 2120.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7691	 9213	 0.00042	 0.00342	 0.0	 1349.0	 9168.0	 9168.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7691	 9213	 0.00019	 0.00248	 0.0	 1580.0	 12700.0	 12700.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7691	 4231	 0.00105	 0.00966	 0.0	 1909.0	 3251.0	 3251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7691	 3513	 0.00043	 0.00473	 0.0	 1382.0	 6651.0	 6651.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7691	 3513	 0.00041	 0.00397	 0.0	 1316.0	 7915.0	 7915.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1876	 3906	 0.00051	 0.00514	 0.0	 1218.0	 6116.0	 6116.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	113	 3906	 0.00053	 0.00503	 0.0	 1415.0	 6246.0	 6246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7752	 3758	 0.00455	 0.022771	 0.0	 400.0	 1361.0	 1361.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7752	 3758	 0.00557	 0.02055	 0.0	 381.0	 1484.0	 1484.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7752	 3758	 0.00339	 0.02026	 0.0	 1538.0	 1538.0	 1538.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4952	 8976	 0.00237	 0.01068	 0.0	 438.0	 2888.0	 2888.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4952	 8189	 0.0037	 0.019479	 0.0	 381.0	 1594.0	 1594.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6119	 7886	 0.01407	 0.056849	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6119	 4544	 0.001669	 0.015409	 0.0	 610.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6119	 4544	 0.001711	 0.015091	 0.0	 2080.0	 2080.0	 2080.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7905	 3697	 0.00172	 0.01619	 0.0	 1678.0	 1941.0	 1941.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7905	 7541	 0.00029	 0.00447	 0.0	 987.0	 7052.0	 7052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7905	 7541	 0.00033	 0.00387	 0.0	 1119.0	 8133.0	 8133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7905	 4141	 0.00079	 0.01154	 0.0	 987.0	 2731.0	 2731.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7905	 4141	 0.00077	 0.01177	 0.0	 987.0	 2678.0	 2678.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7905	 3022	 0.00127	 0.01498	 0.0	 1547.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1768	 163	 0.00214	 0.012599	 0.0	 495.0	 2472.0	 2472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4245	 2425	 0.000159	 0.00125	 0.0	 457.0	 25068.0	 25068.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3698	 5297	 0.000211	 0.000669	 0.0	 457.0	 45030.0	 45030.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	750	 8328	 0.000341	 0.001169	 0.0	 514.0	 25940.0	 25940.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	750	 870	 0.00024	 0.001469	 0.0	 572.0	 21222.0	 21222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	750	 2961	 0.00018	 0.000669	 0.0	 533.0	 45595.0	 45595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3499	 7988	 0.00033	 0.00683	 0.0	 921.0	 4620.0	 4620.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3499	 2197	 0.00121	 0.01211	 0.0	 1415.0	 2596.0	 2596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3499	 7640	 0.00123	 0.01185	 0.0	 1448.0	 2652.0	 2652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3499	 4231	 0.00058	 0.0097	 0.0	 1185.0	 3251.0	 3251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3499	 5144	 0.00103	 0.01292	 0.0	 1251.0	 2438.0	 2438.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3499	 3513	 0.00116	 0.01266	 0.0	 921.0	 2485.0	 2485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7289	 3999	 0.0013	 0.006841	 0.0	 457.0	 4537.0	 4537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3018	 1051	 6e-05	 0.000349	 0.0	 438.0	 89200.0	 89200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2702	 3435	 0.000169	 0.0007	 0.0	 400.0	 43865.0	 43865.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9131	 2020	 0.000169	 0.000719	 0.0	 42767.0	 42767.0	 42767.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6308	 6684	 0.000271	 0.001031	 0.0	 29632.0	 29632.0	 29632.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4831	 3680	 0.008271	 0.036841	 0.0	 837.0	 837.0	 837.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5410	 2751	 0.002969	 0.02299	 0.0	 419.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3082	 4623	 0.00124	 0.01273	 0.0	 1218.0	 2470.0	 2470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3082	 4339	 0.00106	 0.00989	 0.0	 1481.0	 3176.0	 3176.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3082	 5288	 7e-05	 0.00029	 0.0	 757.0	 105881.0	 105881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3082	 5421	 9e-05	 0.00079	 0.0	 757.0	 39728.0	 39728.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3082	 6475	 0.00196	 0.02049	 0.0	 1535.0	 1535.0	 1535.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
