%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
%%%%                                                                  %%%%%
%%%%    IEEE PES Power Grid Library - Optimal Power Flow - v19.05     %%%%%
%%%%          (https://github.com/power-grid-lib/pglib-opf)           %%%%%
%%%%             Benchmark Group - Small Angle Difference             %%%%%
%%%%                         09 - May - 2019                          %%%%%
%%%%                                                                  %%%%%
%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%%
function mpc = pglib_opf_case9241_pegase__sad
mpc.version = '2';
mpc.baseMVA = 100.0;

%% bus data
%	bus_i	type	Pd	Qd	Gs	Bs	area	Vm	Va	baseKV	zone	Vmax	Vmin
mpc.bus = [
	7450	 7018	 0.004222	 0.030062	 0.0	 1041.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8784	 7450	 0.001182	 0.0104	 0.0	 3018.0	 3018.0	 3018.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2271	 3846	 9e-06	 0.000222	 0.0	 142169.0	 142169.0	 142169.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2271	 7018	 0.004138	 0.03064	 0.0	 1022.0	 1022.0	 1022.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3846	 7018	 0.004049	 0.031209	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	733	 5423	 0.022603	 0.051959	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4614	 733	 0.013636	 0.032041	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8492	 3216	 0.00228	 0.009222	 0.0	 3326.0	 3326.0	 3326.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2748	 3216	 0.002471	 0.010302	 0.0	 273.0	 2982.0	 2982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3215	 3216	 0.001831	 0.007378	 0.0	 273.0	 4156.0	 4156.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8878	 4302	 0.006843	 0.049248	 0.0	 636.0	 636.0	 636.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8878	 4302	 0.006686	 0.045603	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2760	 8016	 0.004102	 0.011529	 0.0	 2582.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2760	 8016	 0.004182	 0.01128	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1913	 2120	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8155	 1913	 0.003649	 0.0122	 0.0	 2481.0	 2481.0	 2481.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8155	 1913	 0.00372	 0.011938	 0.0	 2527.0	 2527.0	 2527.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1913	 7090	 0.005031	 0.028102	 0.0	 1107.0	 1107.0	 1107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1913	 7090	 0.005129	 0.02752	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1913	 7844	 0.005218	 0.026951	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4413	 3462	 0.00288	 0.01992	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4413	 3462	 0.003262	 0.01952	 0.0	 1597.0	 1597.0	 1597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8738	 1106	 0.00956	 0.061022	 0.0	 512.0	 512.0	 512.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8738	 2760	 0.005382	 0.033911	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8738	 2760	 0.005271	 0.034569	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8738	 6218	 0.004102	 0.023018	 0.0	 1352.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1788	 8604	 0.0	 0.00052	 0.0	 757.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1020	 2335	 0.0	 0.000222	 0.0	 481.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1020	 3182	 0.011631	 0.094591	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2616	 1020	 0.0012	 0.008769	 0.0	 299.0	 3569.0	 3569.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1020	 9072	 0.001218	 0.008582	 0.0	 299.0	 3645.0	 3645.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7138	 7586	 0.002689	 0.013818	 0.0	 2244.0	 2244.0	 2244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2648	 8288	 0.005	 0.008934	 0.0	 3086.0	 3086.0	 3086.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2824	 140	 0.0	 0.000531	 0.0	 59487.0	 59487.0	 59487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2824	 5311	 0.001281	 0.0158	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	140	 3891	 0.00125	 0.016099	 0.0	 1957.0	 1957.0	 1957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	211	 6526	 0.010058	 0.048	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	211	 6526	 0.010248	 0.047	 0.0	 657.0	 657.0	 657.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	211	 2804	 0.004314	 0.024537	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1670	 3301	 0.010791	 0.042151	 0.0	 299.0	 726.0	 726.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	344	 1011	 0.0006	 0.040218	 0.0	 786.0	 786.0	 786.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	243	 8621	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3210	 5674	 0.0	 0.00053	 0.0	 1711.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3210	 4337	 0.0	 0.00054	 0.0	 1251.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1670	 8204	 0.00196	 0.010249	 0.0	 3028.0	 3028.0	 3028.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1670	 1516	 0.002182	 0.010498	 0.0	 2946.0	 2946.0	 2946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5949	 6480	 0.000582	 0.040991	 0.0	 771.0	 771.0	 771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5949	 5655	 0.000569	 0.04176	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1464	 3177	 0.003818	 0.013209	 0.0	 2298.0	 2298.0	 2298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5949	 6323	 0.00428	 0.023511	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5949	 6323	 0.004182	 0.021769	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1956	 4858	 0.0	 0.0005	 0.0	 1086.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1956	 8264	 0.00114	 0.01661	 0.0	 1481.0	 1898.0	 1898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4320	 4248	 0.0	 0.000539	 0.0	 58604.0	 58604.0	 58604.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4320	 76	 0.00119	 0.014081	 0.0	 2236.0	 2236.0	 2236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4858	 8211	 0.00117	 0.01626	 0.0	 1711.0	 1938.0	 1938.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4248	 38	 0.00106	 0.01595	 0.0	 1977.0	 1977.0	 1977.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4302	 999	 0.018058	 0.065719	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4302	 1010	 0.012826	 0.025058	 0.0	 1123.0	 1123.0	 1123.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4302	 1010	 0.013331	 0.024	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8204	 1516	 0.001089	 0.003151	 0.0	 9475.0	 9475.0	 9475.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5792	 2428	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	344	 1277	 0.000631	 0.054471	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	344	 2117	 0.000622	 0.055489	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	344	 8895	 0.0006	 0.051382	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4132	 6526	 0.017702	 0.064331	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4132	 1787	 0.012314	 0.04924	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2331	 8380	 0.001223	 0.001248	 0.0	 18078.0	 18078.0	 18078.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5296	 8380	 0.001471	 0.00481	 0.0	 6280.0	 6280.0	 6280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	999	 8380	 0.011521	 0.03138	 0.0	 945.0	 945.0	 945.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9029	 7915	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9029	 6149	 0.000289	 0.00056	 0.0	 50125.0	 50125.0	 50125.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3968	 3370	 0.00034	 0.01805	 0.0	 757.0	 1750.0	 1750.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7480	 2720	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2150	 6687	 0.00035	 0.01766	 0.0	 1053.0	 1789.0	 1789.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8956	 4209	 0.00035	 0.01728	 0.0	 1053.0	 1828.0	 1828.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5065	 8318	 0.00031	 0.01958	 0.0	 1614.0	 1614.0	 1614.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7270	 3370	 0.00031	 0.01997	 0.0	 856.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6424	 3370	 0.0003	 0.02035	 0.0	 757.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5888	 8223	 0.00016	 0.0025	 0.0	 1020.0	 12610.0	 12610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4776	 3370	 0.00029	 0.02074	 0.0	 1119.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1331	 8318	 0.00029	 0.0192	 0.0	 757.0	 1645.0	 1645.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8483	 8318	 0.00033	 0.01882	 0.0	 757.0	 1679.0	 1679.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6687	 4209	 0.0	 0.00049	 0.0	 757.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4733	 6687	 0.0	 0.00048	 0.0	 1283.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7856	 4209	 0.0	 0.00047	 0.0	 1382.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3370	 5897	 0.0	 0.00046	 0.0	 1349.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3370	 420	 0.0	 0.00045	 0.0	 1086.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3370	 8898	 0.0	 0.00051	 0.0	 757.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8318	 7856	 0.0	 0.00052	 0.0	 987.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8318	 4733	 0.0	 0.00053	 0.0	 921.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8318	 8898	 0.0	 0.00054	 0.0	 757.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5897	 4087	 0.0	 0.0005	 0.0	 1448.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4087	 7856	 0.0	 0.00049	 0.0	 1843.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4087	 4077	 0.00028	 0.00403	 0.0	 1382.0	 7820.0	 7820.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6283	 4087	 0.00021	 0.00396	 0.0	 1777.0	 7966.0	 7966.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	420	 2927	 0.0	 0.00048	 0.0	 1119.0	 65807.0	 65807.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2927	 4733	 0.0	 0.00047	 0.0	 1251.0	 67208.0	 67208.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2927	 5888	 0.00029	 0.00394	 0.0	 954.0	 7996.0	 7996.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4485	 2927	 0.0002	 0.00404	 0.0	 1744.0	 7810.0	 7810.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2720	 243	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	243	 558	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8492	 2748	 0.004471	 0.020791	 0.0	 1486.0	 1486.0	 1486.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8492	 3215	 0.002791	 0.01132	 0.0	 2710.0	 2710.0	 2710.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5760	 8392	 0.000822	 0.001649	 0.0	 17144.0	 17144.0	 17144.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5760	 8392	 0.0008	 0.00168	 0.0	 16976.0	 16976.0	 16976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5760	 8392	 0.000782	 0.00156	 0.0	 18102.0	 18102.0	 18102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	370	 311	 0.00432	 0.012662	 0.0	 2362.0	 2362.0	 2362.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	370	 311	 0.003849	 0.014351	 0.0	 2126.0	 2126.0	 2126.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1106	 2552	 0.001418	 0.004618	 0.0	 6539.0	 6539.0	 6539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1106	 7275	 0.001689	 0.011631	 0.0	 2688.0	 2688.0	 2688.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1106	 6218	 0.005991	 0.03832	 0.0	 815.0	 815.0	 815.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9206	 1936	 0.001169	 0.007098	 0.0	 403.0	 4392.0	 4392.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7476	 1936	 0.0012	 0.00696	 0.0	 299.0	 4473.0	 4473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4415	 9146	 0.030066	 0.046289	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4415	 9146	 0.026793	 0.052463	 0.0	 537.0	 537.0	 537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7729	 4415	 0.023413	 0.057397	 0.0	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5591	 5364	 0.001631	 0.00832	 0.0	 3726.0	 3726.0	 3726.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6047	 4431	 0.012569	 0.04732	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6047	 4431	 0.012311	 0.048231	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8017	 6519	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7018	 8017	 0.000982	 0.004751	 0.0	 6511.0	 6511.0	 6511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2965	 1260	 0.00144	 0.12	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	344	 5364	 0.001249	 0.0064	 0.0	 4845.0	 4845.0	 4845.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	344	 5364	 0.00112	 0.007249	 0.0	 4307.0	 4307.0	 4307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5311	 3891	 0.0	 0.0005	 0.0	 63175.0	 63175.0	 63175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9205	 8668	 0.022843	 0.098893	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8668	 6526	 0.034909	 0.072893	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7666	 377	 0.00188	 0.092222	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7666	 1227	 0.00184	 0.093991	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7666	 4006	 0.0018	 0.09576	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5872	 7666	 0.00132	 0.01088	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6058	 1889	 0.01924	 0.056603	 0.0	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6058	 1889	 0.017124	 0.064149	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4272	 6747	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4272	 838	 0.006889	 0.03404	 0.0	 910.0	 910.0	 910.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4272	 838	 0.007018	 0.033329	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4272	 7951	 0.006169	 0.035689	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4272	 7951	 0.00628	 0.034929	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4272	 8792	 0.004271	 0.026418	 0.0	 1181.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4272	 8792	 0.00436	 0.02588	 0.0	 1204.0	 1204.0	 1204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4272	 8792	 0.00444	 0.025338	 0.0	 1228.0	 1228.0	 1228.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3898	 1330	 0.00852	 0.02444	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8613	 52	 0.002671	 0.018929	 0.0	 1653.0	 1653.0	 1653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	662	 3352	 0.0	 0.00046	 0.0	 1613.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	662	 6766	 0.0	 0.00045	 0.0	 1481.0	 70195.0	 70195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6017	 3352	 0.0	 0.00051	 0.0	 1185.0	 61936.0	 61936.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6017	 6766	 0.0	 0.00052	 0.0	 1382.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2552	 7275	 0.000329	 0.000902	 0.0	 32900.0	 32900.0	 32900.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8792	 3712	 0.00068	 0.050351	 0.0	 628.0	 628.0	 628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3388	 838	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1362	 2523	 0.0	 0.00049	 0.0	 64464.0	 64464.0	 64464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1362	 1052	 0.00212	 0.022531	 0.0	 553.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1362	 76	 0.000919	 0.012789	 0.0	 2464.0	 2464.0	 2464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2523	 3878	 0.002159	 0.02206	 0.0	 438.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2523	 38	 0.00094	 0.012531	 0.0	 2514.0	 2514.0	 2514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	194	 7018	 0.00032	 0.014102	 0.0	 299.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4846	 7018	 0.000329	 0.0138	 0.0	 299.0	 2289.0	 2289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3691	 7018	 0.000329	 0.013502	 0.0	 299.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6323	 539	 0.005818	 0.02396	 0.0	 1282.0	 1282.0	 1282.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6323	 539	 0.005942	 0.023462	 0.0	 1306.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5872	 6707	 0.000671	 0.001871	 0.0	 260.0	 15892.0	 15892.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4863	 6707	 0.0	 0.001791	 0.0	 17637.0	 17637.0	 17637.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5872	 3509	 0.002249	 0.003471	 0.0	 7638.0	 7638.0	 7638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5872	 3509	 0.001631	 0.0042	 0.0	 7011.0	 7011.0	 7011.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5872	 3776	 0.00092	 0.002582	 0.0	 11524.0	 11524.0	 11524.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7018	 3509	 0.0	 0.000222	 0.0	 585.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7018	 5974	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8784	 7018	 0.000822	 0.00572	 0.0	 5467.0	 5467.0	 5467.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7018	 4565	 0.001338	 0.013622	 0.0	 2308.0	 2308.0	 2308.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8058	 7018	 0.00136	 0.004649	 0.0	 6522.0	 6522.0	 6522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3509	 4863	 0.0	 0.001751	 0.0	 18040.0	 18040.0	 18040.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3776	 3509	 0.0	 0.001711	 0.0	 18462.0	 18462.0	 18462.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4082	 6442	 0.000662	 0.004529	 0.0	 273.0	 6902.0	 6902.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5246	 6442	 0.000649	 0.004618	 0.0	 6774.0	 6774.0	 6774.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6526	 1787	 0.005669	 0.028992	 0.0	 1070.0	 1070.0	 1070.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4616	 7260	 0.001631	 0.1176	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1221	 7996	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	344	 1221	 0.006942	 0.04516	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	344	 1221	 0.0068	 0.04604	 0.0	 679.0	 679.0	 679.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8525	 2698	 0.003289	 0.017909	 0.0	 1735.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3215	 7407	 0.00056	 0.038671	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4686	 7729	 0.02162	 0.062612	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	52	 2494	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	52	 9007	 0.000822	 0.00656	 0.0	 4778.0	 4778.0	 4778.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	52	 928	 0.003009	 0.004649	 0.0	 273.0	 5704.0	 5704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	52	 928	 0.003071	 0.004551	 0.0	 286.0	 5754.0	 5754.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6987	 4509	 0.00464	 0.029431	 0.0	 1061.0	 1061.0	 1061.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6987	 4509	 0.005249	 0.02884	 0.0	 1078.0	 1078.0	 1078.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3119	 6047	 0.001902	 0.012702	 0.0	 2460.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3119	 6047	 0.001858	 0.012938	 0.0	 2417.0	 2417.0	 2417.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3119	 7662	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6149	 5442	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6275	 3819	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	344	 6015	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9083	 994	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9206	 3169	 9.8e-05	 0.000222	 0.0	 260.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9206	 838	 0.004738	 0.012529	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9206	 838	 0.004831	 0.012262	 0.0	 2397.0	 2397.0	 2397.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9206	 838	 0.002711	 0.018431	 0.0	 1696.0	 1696.0	 1696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5423	 9223	 0.01205	 0.03281	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3314	 838	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	838	 7779	 0.000649	 0.03712	 0.0	 390.0	 851.0	 851.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	838	 4477	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6320	 838	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4774	 3620	 0.00076	 0.005329	 0.0	 5869.0	 5869.0	 5869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3182	 297	 0.005769	 0.03528	 0.0	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7476	 1463	 0.002258	 0.004849	 0.0	 5906.0	 5906.0	 5906.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7476	 1463	 0.002209	 0.004489	 0.0	 260.0	 6314.0	 6314.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1052	 3878	 0.0	 0.000479	 0.0	 65945.0	 65945.0	 65945.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1052	 6477	 0.00256	 0.01561	 0.0	 533.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3878	 5295	 0.00269	 0.01451	 0.0	 591.0	 2141.0	 2141.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8277	 5887	 0.003372	 0.028231	 0.0	 1111.0	 1111.0	 1111.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8277	 9127	 0.007033	 0.047083	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	76	 38	 0.0	 0.000469	 0.0	 67351.0	 67351.0	 67351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3182	 1984	 9.8e-05	 0.000222	 0.0	 130167.0	 130167.0	 130167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2760	 3182	 0.00392	 0.025191	 0.0	 1240.0	 1240.0	 1240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2760	 3182	 0.00444	 0.024689	 0.0	 1260.0	 1260.0	 1260.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9127	 5887	 0.003529	 0.021223	 0.0	 1469.0	 1469.0	 1469.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4082	 5246	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4485	 395	 0.00069	 0.00134	 0.0	 1481.0	 20958.0	 20958.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5843	 6283	 0.00067	 0.00136	 0.0	 1448.0	 20835.0	 20835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2478	 8480	 0.012992	 0.070207	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	395	 5843	 0.0	 0.00053	 0.0	 823.0	 59599.0	 59599.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6477	 5295	 0.0	 0.000461	 0.0	 68520.0	 68520.0	 68520.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8264	 8211	 0.0	 0.00054	 0.0	 790.0	 58496.0	 58496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7011	 4614	 0.002314	 0.005661	 0.0	 5165.0	 5165.0	 5165.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4614	 7011	 0.002512	 0.005909	 0.0	 4920.0	 4920.0	 4920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6058	 7011	 0.006364	 0.018488	 0.0	 1616.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6058	 7011	 0.005959	 0.017752	 0.0	 1687.0	 1687.0	 1687.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6058	 9223	 0.018397	 0.04176	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6058	 9223	 0.018058	 0.042653	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7090	 7844	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2616	 559	 0.0	 0.000529	 0.0	 59712.0	 59712.0	 59712.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9072	 559	 0.0	 0.00052	 0.0	 60745.0	 60745.0	 60745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2305	 9072	 0.003369	 0.031329	 0.0	 338.0	 1003.0	 1003.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2509	 6268	 0.07449	 0.527603	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3039	 6268	 0.01093	 0.074531	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5148	 6268	 0.00887	 0.04576	 0.0	 553.0	 678.0	 678.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3909	 6268	 0.01099	 0.06689	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8610	 1050	 0.04732	 0.42186	 0.0	 75.0	 75.0	 75.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8610	 1050	 0.004469	 0.03124	 0.0	 1001.0	 1001.0	 1001.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1050	 431	 0.500289	 1.586157	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1050	 3953	 0.01089	 0.060719	 0.0	 457.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1050	 4805	 0.133469	 0.882645	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8610	 1050	 0.005531	 0.032521	 0.0	 476.0	 958.0	 958.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1050	 4805	 0.005219	 0.025659	 0.0	 495.0	 1207.0	 1207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8652	 3848	 0.00186	 0.012789	 0.0	 400.0	 2445.0	 2445.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3991	 3848	 0.001	 0.234938	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5075	 6701	 0.00081	 0.004781	 0.0	 6515.0	 6515.0	 6515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2862	 8175	 0.00082	 0.00468	 0.0	 6649.0	 6649.0	 6649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4581	 4595	 0.03374	 0.614711	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8537	 4595	 0.04612	 0.366777	 0.0	 86.0	 86.0	 86.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5158	 4595	 0.001461	 0.01239	 0.0	 2532.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8537	 4581	 0.078599	 0.394649	 0.0	 79.0	 79.0	 79.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8758	 4581	 0.00143	 0.01263	 0.0	 2486.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7293	 977	 0.007841	 0.05613	 0.0	 553.0	 558.0	 558.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5310	 2453	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5310	 2453	 0.001	 0.328946	 0.0	 97.0	 97.0	 97.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3616	 2453	 0.224855	 1.532376	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	734	 2453	 0.136781	 1.457355	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	734	 2453	 0.01055	 0.074979	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1481	 2453	 0.014909	 0.523802	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1837	 2453	 0.001	 0.71781	 0.0	 45.0	 45.0	 45.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7551	 2453	 0.134271	 1.687004	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4163	 5310	 0.002341	 0.01263	 0.0	 457.0	 2460.0	 2460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3616	 5310	 0.235227	 1.541777	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	734	 5310	 0.16344	 1.266136	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1481	 5310	 0.015479	 0.562376	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1837	 5310	 0.001	 0.767789	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7551	 5310	 0.158281	 1.596364	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5863	 3438	 0.006169	 0.039289	 0.0	 553.0	 795.0	 795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6100	 3438	 0.08256	 0.638182	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2771	 3438	 0.221653	 1.097397	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3438	 6708	 0.0118	 0.05445	 0.0	 381.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3003	 3438	 0.08986	 0.756921	 0.0	 42.0	 42.0	 42.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4002	 638	 0.03887	 0.335083	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	638	 4002	 0.00455	 0.036539	 0.0	 457.0	 858.0	 858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	173	 638	 0.002169	 0.01688	 0.0	 1857.0	 1857.0	 1857.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	173	 638	 0.01045	 0.244731	 0.0	 129.0	 129.0	 129.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6601	 638	 0.001	 0.259525	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3607	 638	 0.036651	 0.378657	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6591	 6287	 0.004669	 0.03839	 0.0	 817.0	 817.0	 817.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	587	 6287	 0.000781	 0.00674	 0.0	 629.0	 4656.0	 4656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3616	 6287	 0.001461	 0.01201	 0.0	 2611.0	 2611.0	 2611.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9234	 6287	 0.00087	 0.00614	 0.0	 591.0	 5094.0	 5094.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8971	 4163	 0.00464	 0.02919	 0.0	 419.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1837	 4163	 0.004719	 0.02719	 0.0	 476.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5656	 4163	 0.00169	 0.01361	 0.0	 476.0	 2304.0	 2304.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7984	 4163	 0.00751	 0.04581	 0.0	 553.0	 681.0	 681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1342	 6591	 0.00368	 0.022469	 0.0	 1388.0	 1388.0	 1388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5656	 6591	 0.001659	 0.012599	 0.0	 495.0	 2486.0	 2486.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7551	 6591	 0.007341	 0.042419	 0.0	 533.0	 734.0	 734.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6591	 7511	 0.00186	 0.01456	 0.0	 514.0	 2152.0	 2152.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6238	 3368	 0.00312	 0.03151	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8822	 6238	 0.00073	 0.00808	 0.0	 1283.0	 3894.0	 3894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7174	 3001	 0.013479	 0.27064	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7174	 3001	 0.00187	 0.020289	 0.0	 1551.0	 1551.0	 1551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9040	 3001	 0.012169	 0.298636	 0.0	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7293	 6937	 0.00337	 0.027831	 0.0	 591.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3909	 7293	 0.00461	 0.03301	 0.0	 533.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6937	 7293	 0.005781	 0.039789	 0.0	 533.0	 786.0	 786.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6937	 7293	 0.035151	 0.987397	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2284	 7293	 0.013099	 0.631736	 0.0	 50.0	 50.0	 50.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3039	 2509	 0.118409	 1.072417	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3039	 2509	 0.006281	 0.051961	 0.0	 457.0	 604.0	 604.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2063	 2509	 0.284979	 1.491054	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4002	 3251	 0.006409	 0.038081	 0.0	 629.0	 818.0	 818.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	173	 4002	 0.225806	 1.262624	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6601	 4002	 0.282252	 1.121529	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3607	 4002	 0.561921	 1.55469	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5479	 3797	 0.00322	 0.02808	 0.0	 1118.0	 1118.0	 1118.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	214	 3797	 0.00196	 0.01843	 0.0	 1283.0	 1705.0	 1705.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7025	 8449	 0.552066	 1.574607	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3326	 8449	 0.010151	 0.087021	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7298	 8449	 0.16999	 0.991054	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	262	 8449	 0.003831	 0.02386	 0.0	 553.0	 1308.0	 1308.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	262	 8449	 0.00863	 0.535785	 0.0	 59.0	 59.0	 59.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6169	 8449	 0.04357	 0.617335	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5732	 2827	 0.008081	 0.03963	 0.0	 438.0	 781.0	 781.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2827	 1837	 0.00213	 0.01488	 0.0	 438.0	 2102.0	 2102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	214	 4533	 0.00219	 0.02232	 0.0	 1218.0	 2150.0	 2150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4533	 1315	 0.00352	 0.03947	 0.0	 987.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4533	 8401	 0.00222	 0.02857	 0.0	 1481.0	 1682.0	 1682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	361	 5822	 0.00104	 0.00901	 0.0	 1283.0	 4865.0	 4865.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2758	 361	 0.00106	 0.00881	 0.0	 1448.0	 5432.0	 5432.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6634	 4051	 0.00301	 0.031271	 0.0	 1006.0	 1006.0	 1006.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5822	 3147	 0.00133	 0.01852	 0.0	 1349.0	 2377.0	 2377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3147	 3930	 0.00253	 0.0287	 0.0	 954.0	 1673.0	 1673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5822	 3147	 0.06395	 0.413802	 0.0	 106.0	 106.0	 106.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1315	 9238	 0.00075	 0.00981	 0.0	 1909.0	 4485.0	 4485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7890	 2274	 0.234814	 1.148326	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1507	 2274	 0.222417	 1.185971	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8764	 2274	 0.08124	 0.548574	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8764	 2274	 0.01132	 0.074211	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	764	 2274	 0.115849	 0.953099	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5462	 4257	 0.0	 0.0002	 0.0	 1283.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5462	 4257	 0.001	 0.517348	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4257	 7553	 0.00051	 0.00504	 0.0	 1382.0	 6236.0	 6236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4257	 5209	 0.00258	 0.02748	 0.0	 1145.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	993	 5462	 0.00224	 0.02852	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5462	 2758	 0.00144	 0.01774	 0.0	 1415.0	 1775.0	 1775.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5640	 8387	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5640	 8387	 0.06794	 0.65593	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8387	 7174	 0.028479	 0.136841	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5640	 4051	 0.02019	 0.10464	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7553	 2758	 0.00128	 0.01333	 0.0	 1613.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	328	 6829	 0.667066	 1.759628	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4844	 6829	 0.0232	 0.385289	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4844	 6829	 0.00686	 0.03882	 0.0	 553.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7854	 6829	 0.04143	 0.328037	 0.0	 96.0	 96.0	 96.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9215	 6829	 0.00107	 0.00707	 0.0	 457.0	 4418.0	 4418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4844	 328	 0.173021	 1.092025	 0.0	 29.0	 29.0	 29.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4844	 328	 0.010849	 0.074771	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	578	 328	 0.18632	 0.723574	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7707	 328	 0.077651	 0.853368	 0.0	 37.0	 37.0	 37.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7707	 328	 0.011169	 0.07225	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7854	 328	 0.14268	 0.506488	 0.0	 61.0	 61.0	 61.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7298	 328	 0.352417	 1.255207	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	262	 328	 0.391322	 1.63	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3219	 2771	 0.006271	 0.037341	 0.0	 553.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3607	 3219	 0.005961	 0.054719	 0.0	 572.0	 574.0	 574.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3515	 4695	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3515	 4695	 0.001	 0.333822	 0.0	 95.0	 95.0	 95.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4695	 3720	 0.00587	 0.040281	 0.0	 419.0	 776.0	 776.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3515	 9040	 0.003599	 0.046841	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2948	 5209	 0.00224	 0.02796	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2771	 6100	 0.08693	 0.670269	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3616	 6100	 0.301839	 1.820372	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1481	 6100	 0.00136	 0.01051	 0.0	 495.0	 2981.0	 2981.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1481	 6100	 0.00445	 0.344835	 0.0	 92.0	 92.0	 92.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8330	 6100	 0.197159	 1.014752	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5732	 6100	 0.097341	 0.78186	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3003	 6100	 0.013039	 0.297211	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5863	 6100	 0.035521	 0.685351	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3991	 6100	 0.367335	 1.746467	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3084	 6100	 0.04186	 0.505517	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1481	 6100	 0.001021	 0.284401	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6708	 6100	 0.02575	 0.548884	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7511	 6100	 0.002211	 0.016599	 0.0	 495.0	 1887.0	 1887.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5139	 8652	 0.0015	 0.00876	 0.0	 3555.0	 3555.0	 3555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3991	 5139	 0.00062	 0.00386	 0.0	 514.0	 8080.0	 8080.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6708	 8971	 0.00188	 0.008651	 0.0	 457.0	 3569.0	 3569.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3084	 8971	 0.00651	 0.278678	 0.0	 114.0	 114.0	 114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5656	 8971	 0.080781	 0.659587	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5369	 6861	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5369	 6861	 0.001	 0.232851	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6861	 3015	 0.01614	 0.08307	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	431	 6861	 0.190479	 0.901095	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	431	 6861	 0.00281	 0.01663	 0.0	 514.0	 1873.0	 1873.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3953	 6861	 0.032841	 0.593161	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8537	 6861	 0.004599	 0.03094	 0.0	 476.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4805	 6861	 0.100021	 0.542231	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	431	 5369	 0.1945	 0.883884	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3953	 5369	 0.028409	 0.617727	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5369	 5158	 0.003281	 0.04162	 0.0	 757.0	 757.0	 757.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4805	 5369	 0.09636	 0.566219	 0.0	 55.0	 55.0	 55.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4805	 5369	 0.007521	 0.044719	 0.0	 697.0	 697.0	 697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9040	 7174	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9040	 7174	 0.001	 0.19056	 0.0	 166.0	 166.0	 166.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7174	 3326	 0.01356	 0.08876	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9040	 3326	 0.005271	 0.068591	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3404	 8652	 0.003591	 0.03075	 0.0	 629.0	 1021.0	 1021.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5158	 8652	 0.01	 0.056159	 0.0	 400.0	 554.0	 554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2013	 8652	 0.011831	 0.067969	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8758	 8652	 0.00937	 0.05893	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8652	 7493	 0.000909	 0.004719	 0.0	 495.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2216	 1315	 0.00176	 0.01759	 0.0	 1448.0	 2496.0	 2496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2997	 2216	 0.00137	 0.01801	 0.0	 1514.0	 2443.0	 2443.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2216	 7625	 0.00184	 0.01756	 0.0	 1283.0	 2730.0	 2730.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6708	 3084	 0.00213	 0.012539	 0.0	 457.0	 2484.0	 2484.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5656	 3084	 0.07664	 0.597665	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1481	 3084	 0.07132	 0.544959	 0.0	 58.0	 58.0	 58.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1481	 3084	 0.00405	 0.02507	 0.0	 495.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6708	 3084	 0.001	 0.348058	 0.0	 91.0	 91.0	 91.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3003	 2771	 0.06064	 0.52688	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2771	 3003	 0.005271	 0.03093	 0.0	 514.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3404	 1342	 0.002841	 0.023409	 0.0	 400.0	 1340.0	 1340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6972	 2013	 0.00226	 0.015841	 0.0	 457.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6166	 2013	 0.01237	 0.060909	 0.0	 419.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2013	 3404	 0.01637	 0.07345	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3996	 2013	 0.00243	 0.018341	 0.0	 553.0	 1708.0	 1708.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3454	 791	 0.0026	 0.02813	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5075	 2862	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5075	 2862	 0.02631	 0.515517	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2862	 6937	 0.00394	 0.041169	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2862	 6937	 0.343719	 1.744855	 0.0	 18.0	 18.0	 18.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2862	 7984	 0.017159	 0.080591	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5075	 5513	 0.005	 0.066591	 0.0	 438.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5075	 6937	 0.065229	 1.288988	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	734	 3616	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	734	 3616	 0.001	 0.56	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1481	 3616	 0.063599	 0.651508	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8330	 3616	 0.075159	 1.271095	 0.0	 25.0	 25.0	 25.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5732	 3616	 0.360475	 1.617479	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1837	 3616	 0.001	 0.740702	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3003	 3616	 0.363884	 2.00314	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5863	 3616	 0.3925	 1.858533	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1481	 734	 0.04769	 0.602128	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8330	 734	 0.050341	 1.259855	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1837	 734	 0.001	 0.829566	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3326	 8610	 0.00049	 0.00324	 0.0	 533.0	 9640.0	 9640.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8610	 3782	 0.018659	 0.111289	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8610	 4805	 0.509835	 1.831384	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3326	 8610	 0.0005	 0.00318	 0.0	 572.0	 9813.0	 9813.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6708	 1481	 0.05936	 0.582149	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3003	 1481	 0.003331	 0.0203	 0.0	 629.0	 1536.0	 1536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8330	 1481	 0.12286	 0.888244	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5732	 1481	 0.033599	 0.599959	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1837	 1481	 0.100539	 0.767066	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3003	 1481	 0.0822	 0.730331	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5863	 1481	 0.15512	 0.82874	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5305	 1492	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5305	 1492	 0.001	 0.194781	 0.0	 163.0	 163.0	 163.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1492	 2539	 0.0132	 0.071979	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1492	 378	 0.0148	 0.073031	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5148	 1492	 0.005781	 0.0378	 0.0	 533.0	 827.0	 827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6166	 1492	 0.153961	 1.590021	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6166	 1492	 0.00631	 0.03855	 0.0	 495.0	 809.0	 809.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8924	 1492	 0.14124	 1.705702	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5148	 5305	 0.00589	 0.03699	 0.0	 533.0	 844.0	 844.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6166	 5305	 0.18032	 1.449298	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8924	 5305	 0.150651	 1.729298	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8924	 5305	 0.00636	 0.045409	 0.0	 438.0	 689.0	 689.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2835	 3762	 0.00173	 0.01602	 0.0	 1316.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4638	 2835	 0.00207	 0.02233	 0.0	 1218.0	 1409.0	 1409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1443	 2835	 0.00178	 0.02178	 0.0	 1283.0	 1446.0	 1446.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3996	 6972	 0.00589	 0.214174	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6166	 6972	 0.105789	 1.66719	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8924	 6972	 0.108969	 1.629731	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7854	 4844	 0.024581	 0.231446	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7854	 4844	 0.004599	 0.035341	 0.0	 572.0	 887.0	 887.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3930	 1103	 0.00106	 0.01023	 0.0	 757.0	 3072.0	 3072.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 1103	 0.00403	 0.04889	 0.0	 644.0	 644.0	 644.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6190	 5505	 0.00123	 0.01589	 0.0	 1415.0	 1982.0	 1982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6190	 3368	 0.00158	 0.01592	 0.0	 1909.0	 1975.0	 1975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	248	 7089	 0.00219	 0.02123	 0.0	 1481.0	 1481.0	 1481.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	248	 4244	 0.00171	 0.01708	 0.0	 1547.0	 1841.0	 1841.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	248	 4244	 0.00174	 0.0167	 0.0	 1580.0	 1882.0	 1882.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 248	 0.00515	 0.285942	 0.0	 111.0	 111.0	 111.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 248	 0.00058	 0.00775	 0.0	 1678.0	 4065.0	 4065.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 248	 0.00057	 0.0079	 0.0	 1415.0	 3989.0	 3989.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3404	 6708	 0.009341	 0.6725	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3991	 6708	 0.171229	 1.013678	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7511	 6708	 0.00251	 0.02049	 0.0	 400.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6708	 7493	 0.005909	 0.036349	 0.0	 591.0	 858.0	 858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9027	 7625	 0.00091	 0.00886	 0.0	 1251.0	 3547.0	 3547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8822	 9027	 0.00054	 0.00532	 0.0	 1547.0	 5908.0	 5908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	262	 7025	 0.009531	 0.051211	 0.0	 476.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	262	 7025	 0.785124	 1.943678	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7025	 3787	 0.010789	 0.05194	 0.0	 514.0	 596.0	 596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6169	 7025	 0.173281	 0.62781	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5656	 3404	 0.00613	 0.033659	 0.0	 400.0	 924.0	 924.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3991	 3404	 0.11576	 0.840434	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7707	 578	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7707	 578	 0.05964	 0.314938	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	578	 1267	 0.002169	 0.017341	 0.0	 438.0	 1808.0	 1808.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2604	 578	 0.454215	 1.265475	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	578	 2604	 0.007091	 0.061521	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7707	 1719	 0.013021	 0.087711	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	966	 7707	 0.35781	 1.954277	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2604	 7707	 0.0485	 0.815537	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1837	 5513	 0.415537	 1.939483	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5656	 5513	 0.097031	 0.677913	 0.0	 47.0	 47.0	 47.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5513	 5656	 0.003031	 0.033021	 0.0	 457.0	 953.0	 953.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5513	 5656	 0.00637	 0.038979	 0.0	 572.0	 800.0	 800.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7551	 5513	 0.024271	 0.588967	 0.0	 54.0	 54.0	 54.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7984	 5513	 0.00439	 0.372438	 0.0	 85.0	 85.0	 85.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	212	 5513	 0.001	 0.198331	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	212	 5513	 0.00232	 0.01226	 0.0	 381.0	 2532.0	 2532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3787	 1719	 0.014211	 0.079219	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	173	 1719	 0.015151	 0.07637	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3251	 1719	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3251	 1719	 0.001	 0.258698	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6601	 1719	 0.01544	 0.074781	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	966	 3251	 0.013909	 0.073349	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5386	 4468	 0.006919	 0.04764	 0.0	 438.0	 657.0	 657.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2250	 4468	 0.224318	 1.85469	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8764	 4468	 0.015169	 0.1077	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	378	 4468	 0.130771	 1.06564	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5386	 4468	 0.249669	 1.169917	 0.0	 27.0	 27.0	 27.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3762	 499	 0.00127	 0.01444	 0.0	 1382.0	 2180.0	 2180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3762	 6109	 0.00318	 0.04235	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3762	 8685	 0.00131	 0.01758	 0.0	 1283.0	 1792.0	 1792.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2284	 3039	 0.469607	 1.302025	 0.0	 23.0	 23.0	 23.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2063	 3039	 0.001	 0.205711	 0.0	 154.0	 154.0	 154.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2063	 3039	 0.002969	 0.02201	 0.0	 514.0	 1423.0	 1423.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9215	 7854	 0.00549	 0.044831	 0.0	 495.0	 700.0	 700.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3411	 2250	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3411	 2250	 0.08343	 1.583099	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2539	 2250	 0.094651	 1.363719	 0.0	 24.0	 24.0	 24.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2250	 3015	 0.00112	 0.00895	 0.0	 553.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3015	 2250	 0.00151	 0.00944	 0.0	 553.0	 3305.0	 3305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	378	 2250	 0.018669	 0.563368	 0.0	 57.0	 57.0	 57.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5386	 2250	 0.00538	 0.652851	 0.0	 49.0	 49.0	 49.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2539	 3411	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2539	 3411	 0.001	 0.495455	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	378	 3411	 0.036849	 0.734215	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5386	 3411	 0.001	 0.459566	 0.0	 69.0	 69.0	 69.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5386	 3411	 0.00095	 0.00638	 0.0	 533.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3015	 2539	 0.00105	 0.00818	 0.0	 514.0	 3831.0	 3831.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	378	 2539	 0.040151	 0.657893	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	378	 2539	 0.00193	 0.01406	 0.0	 514.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5386	 2539	 0.001	 0.49438	 0.0	 64.0	 64.0	 64.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5732	 8330	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5732	 8330	 0.08057	 0.906178	 0.0	 35.0	 35.0	 35.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3003	 8330	 0.0347	 0.658202	 0.0	 48.0	 48.0	 48.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5863	 8330	 0.032719	 0.534318	 0.0	 60.0	 60.0	 60.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5863	 8330	 0.004281	 0.033461	 0.0	 553.0	 937.0	 937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3003	 5732	 0.001	 0.395785	 0.0	 80.0	 80.0	 80.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5863	 5732	 0.14007	 0.838595	 0.0	 38.0	 38.0	 38.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8685	 499	 0.04194	 0.384211	 0.0	 82.0	 82.0	 82.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	499	 8685	 0.00034	 0.00341	 0.0	 1415.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	770	 7890	 0.001969	 0.014021	 0.0	 2231.0	 2231.0	 2231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1507	 7890	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1507	 7890	 0.001	 0.26219	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7890	 3938	 0.03032	 0.14413	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1507	 764	 0.01325	 0.11038	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2573	 3015	 0.011901	 0.07319	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3015	 3782	 0.00401	 0.03175	 0.0	 495.0	 988.0	 988.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8685	 2997	 0.00368	 0.03712	 0.0	 1293.0	 1293.0	 1293.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8685	 2948	 0.00169	 0.02158	 0.0	 1283.0	 1460.0	 1460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	791	 4638	 0.00116	 0.01472	 0.0	 1283.0	 2140.0	 2140.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	214	 7089	 0.05575	 0.602438	 0.0	 53.0	 53.0	 53.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7089	 214	 0.00163	 0.01604	 0.0	 1382.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7089	 2997	 0.00269	 0.02759	 0.0	 1251.0	 1739.0	 1739.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7089	 1315	 0.00256	 0.02877	 0.0	 1316.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	764	 8764	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	764	 8764	 0.09549	 0.768967	 0.0	 41.0	 41.0	 41.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3953	 431	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3953	 431	 0.05899	 0.428306	 0.0	 74.0	 74.0	 74.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5158	 431	 0.005591	 0.04031	 0.0	 610.0	 777.0	 777.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4805	 431	 0.00714	 0.15039	 0.0	 210.0	 210.0	 210.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8758	 3953	 0.005469	 0.041099	 0.0	 591.0	 762.0	 762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4805	 3953	 0.036711	 0.380269	 0.0	 83.0	 83.0	 83.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4847	 214	 0.00056	 0.124578	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4847	 214	 0.0007	 0.00889	 0.0	 1645.0	 3543.0	 3543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3326	 2573	 0.013479	 0.11436	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3938	 3326	 0.012	 0.066919	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3782	 2573	 0.3925	 1.654463	 0.0	 19.0	 19.0	 19.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3996	 6937	 0.301178	 1.948719	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3996	 6937	 0.009169	 0.06301	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3368	 791	 0.00176	 0.02342	 0.0	 856.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3676	 791	 0.00108	 0.01167	 0.0	 1481.0	 2696.0	 2696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3782	 378	 0.191961	 1.234649	 0.0	 26.0	 26.0	 26.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5386	 378	 0.03699	 0.374917	 0.0	 84.0	 84.0	 84.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8758	 8537	 0.00361	 0.03024	 0.0	 610.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	262	 7298	 0.350806	 1.554649	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7298	 262	 0.004831	 0.06375	 0.0	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7298	 2553	 0.007099	 0.07076	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6169	 262	 0.0022	 0.01318	 0.0	 381.0	 2364.0	 2364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	262	 966	 0.01775	 0.099419	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6169	 262	 0.186581	 1.067335	 0.0	 30.0	 30.0	 30.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2997	 2948	 0.00373	 0.05005	 0.0	 961.0	 961.0	 961.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3787	 966	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3787	 966	 0.001	 0.16038	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2604	 966	 0.010531	 0.17819	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2604	 966	 0.0025	 0.017081	 0.0	 495.0	 1830.0	 1830.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2604	 3787	 0.0777	 0.498492	 0.0	 63.0	 63.0	 63.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7551	 1837	 0.01907	 1.485992	 0.0	 22.0	 22.0	 22.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7984	 1837	 0.120669	 1.890888	 0.0	 17.0	 17.0	 17.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8924	 5148	 0.010271	 0.06219	 0.0	 400.0	 502.0	 502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6166	 3996	 0.298079	 1.623781	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8924	 3996	 0.273223	 1.612107	 0.0	 20.0	 20.0	 20.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2997	 8822	 0.00277	 0.02823	 0.0	 1448.0	 1700.0	 1700.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1315	 2997	 0.00077	 0.00747	 0.0	 1251.0	 5875.0	 5875.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7625	 8401	 0.00102	 0.01145	 0.0	 757.0	 2748.0	 2748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7625	 8401	 0.00112	 0.01049	 0.0	 757.0	 2995.0	 2995.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8924	 6166	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8924	 6166	 0.001	 0.22343	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5505	 3676	 0.0	 0.0002	 0.0	 1810.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5505	 3676	 0.001	 0.26178	 0.0	 121.0	 121.0	 121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3368	 3676	 0.00153	 0.0214	 0.0	 823.0	 1473.0	 1473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8822	 3676	 0.00468	 0.06143	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	212	 5656	 0.271756	 1.50345	 0.0	 21.0	 21.0	 21.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7984	 7551	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7984	 7551	 0.015271	 0.796736	 0.0	 40.0	 40.0	 40.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	212	 7551	 0.02776	 0.935537	 0.0	 34.0	 34.0	 34.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	212	 7551	 0.004219	 0.026599	 0.0	 400.0	 1173.0	 1173.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	212	 7984	 0.001	 0.620888	 0.0	 51.0	 51.0	 51.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5386	 3782	 0.361364	 1.973368	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3909	 2284	 0.001599	 0.00825	 0.0	 476.0	 3759.0	 3759.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2063	 2284	 0.659194	 1.990062	 0.0	 16.0	 16.0	 16.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6601	 173	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6601	 173	 0.11788	 0.822417	 0.0	 39.0	 39.0	 39.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3607	 173	 0.086341	 0.745145	 0.0	 43.0	 43.0	 43.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3607	 6601	 0.00569	 0.033281	 0.0	 533.0	 936.0	 936.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3607	 6601	 0.03618	 0.609897	 0.0	 52.0	 52.0	 52.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	27	 4847	 0.00087	 0.00898	 0.0	 1711.0	 3502.0	 3502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	141	 3720	 0.001	 0.211322	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	141	 3720	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3938	 3720	 0.13407	 1.029876	 0.0	 31.0	 31.0	 31.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1835	 3720	 0.141419	 0.956033	 0.0	 33.0	 33.0	 33.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3938	 141	 0.12913	 1.151054	 0.0	 28.0	 28.0	 28.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1835	 141	 0.14487	 1.008244	 0.0	 32.0	 32.0	 32.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	141	 1835	 0.007599	 0.05356	 0.0	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5863	 3003	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5863	 3003	 0.024219	 0.488657	 0.0	 65.0	 65.0	 65.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1835	 3938	 0.001	 0.226901	 0.0	 140.0	 140.0	 140.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1835	 3938	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7493	 3991	 0.00063	 0.005159	 0.0	 495.0	 6078.0	 6078.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4051	 2553	 0.0	 0.0002	 0.0	 157937.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4051	 2553	 0.001	 0.214277	 0.0	 148.0	 148.0	 148.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3341	 4259	 0.019671	 0.07004	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3341	 4259	 0.01812	 0.06872	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5805	 4721	 0.001582	 0.00724	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5805	 4721	 0.001551	 0.007231	 0.0	 4272.0	 4272.0	 4272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5805	 4721	 0.001262	 0.00796	 0.0	 3920.0	 3920.0	 3920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5452	 2734	 0.0264	 0.075129	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5452	 5274	 0.00824	 0.044751	 0.0	 695.0	 695.0	 695.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7879	 4721	 0.018271	 0.070191	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7879	 4721	 0.021711	 0.063129	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7879	 7569	 0.013191	 0.0428	 0.0	 706.0	 706.0	 706.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8098	 2734	 0.027631	 0.102502	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8098	 7358	 0.005369	 0.052622	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8098	 7358	 0.013938	 0.0534	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8098	 7358	 0.01364	 0.049449	 0.0	 616.0	 616.0	 616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8098	 1407	 0.007991	 0.037738	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2233	 4721	 0.007671	 0.04096	 0.0	 758.0	 758.0	 758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2233	 4721	 0.007511	 0.041769	 0.0	 745.0	 745.0	 745.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2233	 3429	 0.004089	 0.010978	 0.0	 2697.0	 2697.0	 2697.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2233	 3429	 0.003	 0.014769	 0.0	 2096.0	 2096.0	 2096.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2233	 610	 0.001351	 0.00784	 0.0	 3971.0	 3971.0	 3971.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2233	 948	 0.003671	 0.022089	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2233	 2954	 0.002378	 0.00772	 0.0	 3911.0	 3911.0	 3911.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4721	 610	 0.006911	 0.03268	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4721	 2140	 0.00944	 0.03284	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4721	 6512	 0.009831	 0.02848	 0.0	 1049.0	 1049.0	 1049.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4721	 948	 0.003671	 0.02092	 0.0	 1488.0	 1488.0	 1488.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8789	 2734	 0.019378	 0.10932	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8789	 2734	 0.021969	 0.107129	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8789	 5274	 0.009151	 0.063249	 0.0	 495.0	 495.0	 495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8789	 4116	 0.029169	 0.088102	 0.0	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8789	 4868	 0.031351	 0.115698	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8789	 7358	 0.04936	 0.182018	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8789	 6329	 0.001609	 0.016889	 0.0	 299.0	 1862.0	 1862.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8789	 2817	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	702	 8927	 0.008698	 0.033591	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5517	 1862	 0.01792	 0.070169	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5517	 8629	 0.00308	 0.008422	 0.0	 299.0	 3523.0	 3523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5517	 552	 0.002031	 0.012102	 0.0	 2575.0	 2575.0	 2575.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5517	 552	 0.0068	 0.03452	 0.0	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5517	 3791	 0.01176	 0.055871	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4344	 6512	 0.04856	 0.135111	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2734	 6188	 0.039289	 0.146129	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2734	 6188	 0.038471	 0.148938	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2734	 3413	 0.010911	 0.04116	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6188	 1407	 0.002898	 0.017409	 0.0	 1790.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5006	 1250	 0.00544	 0.051431	 0.0	 611.0	 611.0	 611.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5006	 5331	 0.003791	 0.014342	 0.0	 2130.0	 2130.0	 2130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5006	 5927	 0.005969	 0.026302	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5006	 4771	 0.00608	 0.02572	 0.0	 1196.0	 1196.0	 1196.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5006	 2660	 0.010818	 0.066769	 0.0	 260.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1862	 2407	 0.006649	 0.024138	 0.0	 1262.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1862	 2407	 0.007542	 0.023662	 0.0	 1272.0	 1272.0	 1272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1862	 2407	 0.007991	 0.036622	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1862	 2407	 0.0116	 0.046018	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4116	 2140	 0.011631	 0.047049	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4868	 7358	 0.018822	 0.064009	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1250	 5927	 0.008071	 0.049138	 0.0	 635.0	 635.0	 635.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1250	 4771	 0.007889	 0.045502	 0.0	 684.0	 684.0	 684.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1250	 8278	 0.009822	 0.057222	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2407	 3711	 0.00656	 0.023831	 0.0	 1278.0	 1278.0	 1278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2407	 3711	 0.007431	 0.023351	 0.0	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2407	 7411	 0.007391	 0.026978	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2407	 4277	 0.001871	 0.012142	 0.0	 2572.0	 2572.0	 2572.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2407	 987	 0.003969	 0.026169	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2407	 2206	 0.008151	 0.04664	 0.0	 299.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8197	 39	 0.00076	 0.005622	 0.0	 5568.0	 5568.0	 5568.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8197	 3711	 0.0094	 0.035791	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8197	 7792	 0.00844	 0.031031	 0.0	 983.0	 983.0	 983.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8197	 1685	 0.00028	 0.002062	 0.0	 15180.0	 15180.0	 15180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8197	 2894	 0.004849	 0.030031	 0.0	 1039.0	 1039.0	 1039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8197	 4277	 0.00268	 0.022391	 0.0	 1401.0	 1401.0	 1401.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8197	 987	 0.002391	 0.025382	 0.0	 1239.0	 1239.0	 1239.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	552	 3711	 0.017551	 0.078191	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6504	 1543	 0.003849	 0.02475	 0.0	 591.0	 1262.0	 1262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6504	 7041	 0.0042	 0.02005	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6504	 3585	 0.00011	 0.000581	 0.0	 53419.0	 53419.0	 53419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6504	 780	 0.000169	 0.000651	 0.0	 46965.0	 46965.0	 46965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6504	 3957	 0.000169	 0.000659	 0.0	 46430.0	 46430.0	 46430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2692	 6254	 0.00219	 0.01125	 0.0	 495.0	 2757.0	 2757.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2692	 8957	 0.00018	 0.000599	 0.0	 495.0	 50503.0	 50503.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2692	 8861	 0.00018	 0.000591	 0.0	 400.0	 51129.0	 51129.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2692	 1734	 0.00019	 0.000581	 0.0	 438.0	 51675.0	 51675.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2692	 3266	 0.000169	 0.000651	 0.0	 495.0	 46965.0	 46965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	322	 1974	 0.00231	 0.0138	 0.0	 457.0	 2258.0	 2258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	322	 1974	 0.00082	 0.003841	 0.0	 8043.0	 8043.0	 8043.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	322	 177	 0.00305	 0.01762	 0.0	 495.0	 1767.0	 1767.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5662	 5333	 0.01101	 0.055469	 0.0	 476.0	 559.0	 559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5662	 7901	 0.009169	 0.0462	 0.0	 533.0	 671.0	 671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5662	 7041	 0.00201	 0.00905	 0.0	 3408.0	 3408.0	 3408.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5662	 2006	 0.005969	 0.038841	 0.0	 553.0	 804.0	 804.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5662	 7761	 0.00474	 0.02687	 0.0	 438.0	 1158.0	 1158.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5662	 5559	 0.005409	 0.03438	 0.0	 476.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5662	 3211	 0.005401	 0.03264	 0.0	 572.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5662	 8963	 0.00311	 0.015919	 0.0	 610.0	 1948.0	 1948.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5662	 1770	 0.00462	 0.02613	 0.0	 419.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3186	 1109	 0.01044	 0.05187	 0.0	 476.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3186	 1109	 0.01001	 0.05113	 0.0	 476.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3186	 8493	 0.008331	 0.051729	 0.0	 533.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3186	 6280	 0.000169	 0.00089	 0.0	 438.0	 34869.0	 34869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3186	 3987	 0.00214	 0.01099	 0.0	 495.0	 2822.0	 2822.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1974	 5825	 0.004669	 0.042349	 0.0	 476.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1974	 7252	 0.00139	 0.008789	 0.0	 419.0	 3550.0	 3550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1974	 7252	 0.000219	 0.001669	 0.0	 495.0	 18766.0	 18766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1974	 177	 0.00119	 0.01063	 0.0	 2954.0	 2954.0	 2954.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2410	 2006	 0.004169	 0.02724	 0.0	 514.0	 1147.0	 1147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2410	 2006	 0.004081	 0.025219	 0.0	 495.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2410	 315	 0.00168	 0.01039	 0.0	 533.0	 3002.0	 3002.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2410	 1489	 0.0017	 0.01055	 0.0	 495.0	 2956.0	 2956.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8926	 5797	 0.00139	 0.008771	 0.0	 495.0	 3557.0	 3557.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8926	 6381	 0.000651	 0.00261	 0.0	 476.0	 11743.0	 11743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8926	 6381	 0.000729	 0.00256	 0.0	 476.0	 11868.0	 11868.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8926	 1239	 0.0	 0.008169	 0.0	 400.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8926	 5643	 5e-05	 0.00025	 0.0	 438.0	 123896.0	 123896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5672	 7901	 0.003719	 0.022669	 0.0	 514.0	 1376.0	 1376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5672	 6415	 0.00732	 0.042711	 0.0	 476.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5672	 6415	 0.003599	 0.025331	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5672	 8998	 0.00494	 0.027401	 0.0	 533.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5333	 6795	 0.0062	 0.03519	 0.0	 533.0	 885.0	 885.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5333	 6795	 0.00739	 0.04574	 0.0	 438.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5333	 3211	 0.006781	 0.034289	 0.0	 572.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6795	 3054	 0.003669	 0.03205	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6795	 3054	 0.002789	 0.026289	 0.0	 1195.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6795	 2562	 0.005979	 0.031979	 0.0	 533.0	 971.0	 971.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3054	 6254	 0.00425	 0.02132	 0.0	 553.0	 1453.0	 1453.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3054	 1543	 0.002469	 0.015099	 0.0	 2065.0	 2065.0	 2065.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3054	 8957	 0.004341	 0.02662	 0.0	 514.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3054	 3266	 0.005219	 0.02287	 0.0	 610.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3054	 7615	 0.0095	 0.04693	 0.0	 495.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5825	 177	 0.01099	 0.052909	 0.0	 457.0	 585.0	 585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5825	 6415	 0.004901	 0.02949	 0.0	 533.0	 1057.0	 1057.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5825	 4744	 0.00832	 0.038531	 0.0	 457.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5825	 5669	 0.003909	 0.018091	 0.0	 381.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5825	 3416	 0.000331	 0.00189	 0.0	 476.0	 16463.0	 16463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7901	 6415	 0.01101	 0.05514	 0.0	 495.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7901	 7503	 0.00345	 0.01925	 0.0	 457.0	 1616.0	 1616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8459	 177	 0.00162	 0.00889	 0.0	 3496.0	 3496.0	 3496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8459	 8998	 0.00039	 0.00464	 0.0	 6784.0	 6784.0	 6784.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8459	 5361	 0.00064	 0.010099	 0.0	 3122.0	 3122.0	 3122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6254	 5797	 0.003151	 0.01613	 0.0	 572.0	 1922.0	 1922.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6254	 5797	 0.002091	 0.012409	 0.0	 629.0	 2511.0	 2511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6254	 9136	 0.0	 0.00799	 0.0	 3954.0	 3954.0	 3954.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6254	 4650	 0.0	 0.00906	 0.0	 3487.0	 3487.0	 3487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6254	 7037	 0.000909	 0.010401	 0.0	 3026.0	 3026.0	 3026.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6254	 2497	 0.003211	 0.016081	 0.0	 591.0	 1927.0	 1927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6254	 8861	 0.00314	 0.017711	 0.0	 457.0	 1757.0	 1757.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6254	 1734	 0.00214	 0.010591	 0.0	 476.0	 2924.0	 2924.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3478	 3211	 0.00056	 0.003169	 0.0	 9816.0	 9816.0	 9816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7252	 7236	 0.001719	 0.0108	 0.0	 514.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5797	 3954	 0.0005	 0.00174	 0.0	 514.0	 17448.0	 17448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5797	 5643	 0.00126	 0.00587	 0.0	 419.0	 5262.0	 5262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6960	 2562	 0.007909	 0.03607	 0.0	 533.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6960	 7037	 0.00057	 0.00457	 0.0	 6859.0	 6859.0	 6859.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6960	 5643	 0.00132	 0.008409	 0.0	 400.0	 3711.0	 3711.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	177	 2460	 0.003581	 0.017289	 0.0	 610.0	 1790.0	 1790.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	177	 4744	 0.002711	 0.01526	 0.0	 476.0	 2039.0	 2039.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	177	 6311	 0.00039	 0.006081	 0.0	 5184.0	 5184.0	 5184.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	177	 5361	 0.00037	 0.005409	 0.0	 5827.0	 5827.0	 5827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	177	 7236	 0.00244	 0.013789	 0.0	 476.0	 2256.0	 2256.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3954	 2497	 0.000349	 0.00149	 0.0	 533.0	 20641.0	 20641.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2460	 6415	 0.00212	 0.010531	 0.0	 591.0	 2941.0	 2941.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	380	 5339	 0.003039	 0.031151	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	380	 5669	 0.001831	 0.0187	 0.0	 1682.0	 1682.0	 1682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1848	 3932	 0.006599	 0.043169	 0.0	 438.0	 724.0	 724.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1848	 5094	 0.006729	 0.046599	 0.0	 438.0	 671.0	 671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1848	 3623	 0.002159	 0.010789	 0.0	 476.0	 2871.0	 2871.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1848	 785	 0.0022	 0.01057	 0.0	 476.0	 2926.0	 2926.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1848	 1036	 0.003461	 0.02049	 0.0	 1521.0	 1521.0	 1521.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8021	 698	 0.00311	 0.019469	 0.0	 495.0	 1603.0	 1603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8021	 628	 0.01064	 0.065969	 0.0	 473.0	 473.0	 473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1109	 315	 0.003539	 0.020479	 0.0	 495.0	 1520.0	 1520.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1109	 1489	 0.00357	 0.020719	 0.0	 495.0	 1503.0	 1503.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1109	 3932	 0.00275	 0.013831	 0.0	 457.0	 2240.0	 2240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1109	 5094	 0.0028	 0.013531	 0.0	 457.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6415	 5669	 0.005151	 0.04851	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6415	 8493	 0.005401	 0.025281	 0.0	 533.0	 1222.0	 1222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6415	 8493	 0.0055	 0.02475	 0.0	 514.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7503	 5559	 0.00093	 0.00538	 0.0	 438.0	 5786.0	 5786.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7041	 2006	 0.010331	 0.061849	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4712	 3623	 0.00686	 0.032771	 0.0	 476.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4712	 785	 0.007	 0.032081	 0.0	 476.0	 962.0	 962.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5339	 4170	 0.007729	 0.038099	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4170	 698	 0.006581	 0.035281	 0.0	 572.0	 881.0	 881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4170	 698	 0.003711	 0.02651	 0.0	 533.0	 1181.0	 1181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4170	 4333	 0.00482	 0.021979	 0.0	 572.0	 1404.0	 1404.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4170	 4333	 0.003979	 0.026099	 0.0	 533.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2006	 8963	 0.0038	 0.017271	 0.0	 553.0	 1787.0	 1787.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2006	 7661	 0.00626	 0.03626	 0.0	 629.0	 859.0	 859.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8493	 628	 0.00538	 0.02588	 0.0	 572.0	 1195.0	 1195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8493	 628	 0.005479	 0.025341	 0.0	 553.0	 1219.0	 1219.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	130	 3080	 0.00134	 0.01235	 0.0	 1218.0	 2543.0	 2543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	130	 536	 0.00127	 0.01399	 0.0	 1349.0	 2249.0	 2249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	130	 4393	 0.00142	 0.01374	 0.0	 1349.0	 2287.0	 2287.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7827	 7969	 0.00039	 0.00365	 0.0	 1218.0	 8606.0	 8606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7827	 6760	 0.00058	 0.00507	 0.0	 1283.0	 6190.0	 6190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1025	 6298	 0.00129	 0.01577	 0.0	 1349.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1025	 3007	 0.00033	 0.00373	 0.0	 1316.0	 8436.0	 8436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1025	 3265	 0.00086	 0.00799	 0.0	 1415.0	 3931.0	 3931.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1339	 3265	 0.00189	 0.02135	 0.0	 1448.0	 1474.0	 1474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1339	 1774	 0.00106	 0.01219	 0.0	 1218.0	 2582.0	 2582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1339	 2899	 0.00147	 0.01622	 0.0	 1316.0	 1940.0	 1940.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1339	 1703	 0.00215	 0.02108	 0.0	 1349.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	441	 8088	 0.00063	 0.0052	 0.0	 1382.0	 6031.0	 6031.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	441	 3265	 0.00159	 0.01792	 0.0	 1119.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6298	 1774	 0.00157	 0.01981	 0.0	 1251.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6298	 2899	 0.00158	 0.02014	 0.0	 1481.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8088	 3080	 0.0018	 0.02388	 0.0	 1316.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8088	 544	 0.00034	 0.00318	 0.0	 1349.0	 9877.0	 9877.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8088	 7079	 0.00015	 0.00132	 0.0	 757.0	 23777.0	 23777.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8088	 8601	 0.00014	 0.0015	 0.0	 757.0	 20968.0	 20968.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8088	 1155	 0.00013	 0.00153	 0.0	 757.0	 20572.0	 20572.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8088	 3256	 0.00013	 0.00156	 0.0	 757.0	 20179.0	 20179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8088	 5815	 0.0004	 0.00449	 0.0	 1283.0	 7008.0	 7008.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8088	 5815	 0.00045	 0.0044	 0.0	 1152.0	 7142.0	 7142.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3080	 1899	 0.0023	 0.01984	 0.0	 1185.0	 1582.0	 1582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3080	 9032	 0.0002	 0.00235	 0.0	 757.0	 13394.0	 13394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3080	 6004	 0.00019	 0.00239	 0.0	 757.0	 13175.0	 13175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3080	 7810	 0.00169	 0.01602	 0.0	 1316.0	 1961.0	 1961.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3080	 8630	 0.00024	 0.00253	 0.0	 790.0	 12430.0	 12430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3080	 8183	 0.00022	 0.00244	 0.0	 757.0	 12894.0	 12894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3080	 6390	 0.00025	 0.00239	 0.0	 757.0	 13145.0	 13145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8224	 7969	 0.00066	 0.0061	 0.0	 1316.0	 5149.0	 5149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8224	 7969	 0.00062	 0.00844	 0.0	 1316.0	 3733.0	 3733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8224	 7860	 0.00124	 0.01353	 0.0	 1580.0	 2325.0	 2325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8224	 6187	 0.00046	 0.00452	 0.0	 1283.0	 6953.0	 6953.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3007	 3265	 0.00045	 0.00531	 0.0	 1349.0	 5928.0	 5928.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3007	 544	 0.00123	 0.01433	 0.0	 1152.0	 2197.0	 2197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3007	 7810	 0.00174	 0.01696	 0.0	 1448.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4807	 6187	 0.00086	 0.00877	 0.0	 1382.0	 3585.0	 3585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4807	 6760	 0.00096	 0.00999	 0.0	 1218.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4807	 4926	 0.00082	 0.00761	 0.0	 757.0	 4127.0	 4127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7969	 1703	 0.00185	 0.01803	 0.0	 1283.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7969	 2031	 0.00138	 0.01246	 0.0	 1481.0	 2520.0	 2520.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7969	 7980	 0.00062	 0.00605	 0.0	 1514.0	 5194.0	 5194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7969	 6760	 0.00073	 0.00817	 0.0	 757.0	 3851.0	 3851.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	536	 7509	 0.00094	 0.00999	 0.0	 1316.0	 3148.0	 3148.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	536	 3990	 0.00058	 0.00671	 0.0	 1218.0	 4691.0	 4691.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1774	 1703	 0.00108	 0.01279	 0.0	 1349.0	 2461.0	 2461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1774	 7980	 0.00225	 0.02472	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1774	 4543	 0.00019	 0.00244	 0.0	 757.0	 12907.0	 12907.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1774	 6340	 0.00018	 0.00248	 0.0	 757.0	 12704.0	 12704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1774	 261	 0.0001	 0.0011	 0.0	 757.0	 28598.0	 28598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1774	 2058	 0.00011	 0.00108	 0.0	 757.0	 29098.0	 29098.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7860	 6187	 0.00089	 0.00815	 0.0	 1283.0	 3853.0	 3853.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6080	 2899	 0.0009	 0.00859	 0.0	 1415.0	 3658.0	 3658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6080	 7509	 0.00167	 0.02239	 0.0	 1407.0	 1407.0	 1407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2899	 5263	 2e-05	 0.00024	 0.0	 757.0	 131160.0	 131160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1703	 138	 0.00157	 0.01326	 0.0	 1349.0	 2366.0	 2366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1899	 5562	 0.00155	 0.0139	 0.0	 1349.0	 2259.0	 2259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	138	 2031	 0.00142	 0.01472	 0.0	 1349.0	 2136.0	 2136.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4704	 2031	 0.00187	 0.02232	 0.0	 1411.0	 1411.0	 1411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4704	 1570	 0.00049	 0.00572	 0.0	 1349.0	 5503.0	 5503.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2031	 1999	 0.0	 0.00021	 0.0	 757.0	 150416.0	 150416.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7509	 3990	 0.00104	 0.00939	 0.0	 1349.0	 3344.0	 3344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7509	 7935	 0.00043	 0.0049	 0.0	 757.0	 6422.0	 6422.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7509	 7935	 0.00049	 0.0048	 0.0	 757.0	 6547.0	 6547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	39	 1174	 0.002009	 0.01464	 0.0	 2138.0	 2138.0	 2138.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1174	 3711	 0.003302	 0.026	 0.0	 1206.0	 1206.0	 1206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	389	 4259	 0.006222	 0.018089	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3711	 7411	 0.0	 0.000222	 0.0	 142286.0	 142286.0	 142286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3711	 2894	 8.9e-05	 0.000911	 0.0	 34509.0	 34509.0	 34509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8771	 7792	 1.8e-05	 0.000222	 0.0	 141820.0	 141820.0	 141820.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6459	 7411	 0.00388	 0.014289	 0.0	 286.0	 2134.0	 2134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4013	 610	 0.001329	 0.007898	 0.0	 3944.0	 3944.0	 3944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4013	 4577	 0.00048	 0.002951	 0.0	 10566.0	 10566.0	 10566.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4013	 8007	 8e-05	 0.00032	 0.0	 95764.0	 95764.0	 95764.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2853	 5331	 0.000302	 0.001102	 0.0	 27645.0	 27645.0	 27645.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6512	 304	 0.003742	 0.013098	 0.0	 2319.0	 2319.0	 2319.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7569	 6135	 0.008911	 0.032298	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5927	 6540	 0.00124	 0.005409	 0.0	 5693.0	 5693.0	 5693.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	698	 7104	 0.0025	 0.0123	 0.0	 400.0	 2517.0	 2517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	698	 7104	 0.001781	 0.013729	 0.0	 400.0	 2282.0	 2282.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	698	 4333	 0.00324	 0.016039	 0.0	 553.0	 1931.0	 1931.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8998	 6311	 0.00037	 0.00474	 0.0	 6644.0	 6644.0	 6644.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7761	 1770	 9.1e-05	 0.000521	 0.0	 419.0	 59725.0	 59725.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6311	 5361	 3.1e-05	 0.00043	 0.0	 73269.0	 73269.0	 73269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1770	 7709	 0.001281	 0.005909	 0.0	 5225.0	 5225.0	 5225.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1489	 5790	 0.000909	 0.00476	 0.0	 6519.0	 6519.0	 6519.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5094	 5266	 0.00011	 0.000599	 0.0	 51867.0	 51867.0	 51867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3623	 7927	 0.000289	 0.001719	 0.0	 18122.0	 18122.0	 18122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7236	 4098	 0.00026	 0.001591	 0.0	 514.0	 19594.0	 19594.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5815	 3990	 0.00108	 0.01382	 0.0	 1481.0	 2279.0	 2279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7329	 7661	 0.0	 0.0002	 0.0	 572.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2318	 5347	 0.014281	 0.033446	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6361	 5347	 0.038273	 0.11138	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2798	 215	 0.039504	 0.11795	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2915	 2798	 0.039893	 0.095083	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4607	 5313	 0.025107	 0.052256	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1762	 4607	 0.010124	 0.017818	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	512	 6834	 0.035198	 0.083893	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6834	 6517	 0.026149	 0.064851	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7201	 7419	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3752	 7201	 0.02086	 0.051744	 0.0	 567.0	 567.0	 567.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1298	 7419	 0.041992	 0.117446	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5619	 5050	 0.014031	 0.079591	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5050	 3362	 0.0075	 0.054099	 0.0	 400.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3441	 5050	 0.013841	 0.0733	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5050	 2086	 0.006469	 0.041401	 0.0	 438.0	 754.0	 754.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1996	 2592	 0.005628	 0.015826	 0.0	 1881.0	 1881.0	 1881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8645	 1996	 0.026364	 0.056017	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1996	 3752	 0.026099	 0.062182	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1996	 5227	 0.04481	 0.131231	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1298	 2592	 0.005512	 0.01614	 0.0	 1853.0	 1853.0	 1853.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8645	 1298	 0.023488	 0.063479	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1298	 6250	 0.044198	 0.129446	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	902	 1424	 0.006612	 0.01657	 0.0	 1771.0	 1771.0	 1771.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2744	 902	 0.003967	 0.007521	 0.0	 3715.0	 3715.0	 3715.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5811	 6338	 0.027496	 0.067438	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4667	 5811	 0.044587	 0.102702	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5811	 4486	 0.051438	 0.143868	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5811	 9017	 0.029256	 0.072579	 0.0	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	934	 5811	 0.049149	 0.122653	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	934	 5811	 0.043372	 0.125157	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6991	 5811	 0.016471	 0.042529	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7486	 62	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	62	 4451	 0.038017	 0.110653	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5135	 62	 0.025174	 0.07938	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5474	 62	 0.043017	 0.128446	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	675	 7486	 0.051636	 0.189413	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7486	 3527	 0.04714	 0.113008	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2830	 7486	 0.008149	 0.025711	 0.0	 1172.0	 1172.0	 1172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4532	 653	 0.039686	 0.102843	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7109	 653	 0.006372	 0.01857	 0.0	 1609.0	 1609.0	 1609.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	653	 4653	 0.045711	 0.108901	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1192	 1472	 0.04119	 0.106331	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3369	 1192	 0.013752	 0.03024	 0.0	 951.0	 951.0	 951.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5849	 4696	 0.00595	 0.019008	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4696	 7930	 0.00576	 0.020331	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2857	 8018	 0.03586	 0.082107	 0.0	 353.0	 353.0	 353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	428	 2857	 0.022223	 0.055099	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3128	 6642	 0.008802	 0.02862	 0.0	 1055.0	 1055.0	 1055.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6642	 7549	 0.032719	 0.124942	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	760	 8235	 0.019793	 0.055331	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8235	 8241	 0.01395	 0.034612	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3682	 2209	 0.004727	 0.010107	 0.0	 2831.0	 2831.0	 2831.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8720	 3682	 0.007289	 0.014364	 0.0	 1962.0	 1962.0	 1962.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5221	 4045	 0.004818	 0.009901	 0.0	 2869.0	 2869.0	 2869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	468	 5221	 0.012223	 0.031554	 0.0	 934.0	 934.0	 934.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1360	 3142	 0.00108	 0.01189	 0.0	 1349.0	 2646.0	 2646.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	971	 1360	 0.0032	 0.03265	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6710	 1360	 0.0007	 0.00731	 0.0	 1415.0	 4302.0	 4302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2537	 5741	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2537	 4213	 0.009248	 0.022041	 0.0	 1322.0	 1322.0	 1322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5741	 8586	 0.008124	 0.02286	 0.0	 1302.0	 1302.0	 1302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8476	 7518	 0.007702	 0.019893	 0.0	 1481.0	 1481.0	 1481.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7518	 7308	 0.015579	 0.04914	 0.0	 613.0	 613.0	 613.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8820	 3120	 0.00981	 0.068021	 0.0	 381.0	 460.0	 460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8820	 1695	 0.006341	 0.042211	 0.0	 400.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	991	 6205	 0.060281	 0.144512	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	991	 6205	 0.061438	 0.141504	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6205	 2744	 0.016579	 0.039917	 0.0	 731.0	 731.0	 731.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1583	 3733	 0.0	 0.000843	 0.0	 37471.0	 37471.0	 37471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2239	 1583	 0.010256	 0.022711	 0.0	 1268.0	 1268.0	 1268.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1583	 4862	 0.024983	 0.073149	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3733	 4263	 0.008388	 0.02557	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2565	 2868	 0.063512	 0.200339	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4532	 2565	 0.037562	 0.085967	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3030	 746	 0.002579	 0.007752	 0.0	 3867.0	 3867.0	 3867.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1375	 746	 0.001777	 0.00495	 0.0	 6006.0	 6006.0	 6006.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6614	 6815	 0.030248	 0.084612	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6815	 8666	 0.013281	 0.037124	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5472	 8313	 0.009488	 0.023521	 0.0	 1246.0	 1246.0	 1246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	125	 8313	 0.022579	 0.058314	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4560	 4833	 0.02743	 0.062793	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7221	 4560	 0.001719	 0.003777	 0.0	 7612.0	 7612.0	 7612.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2774	 1988	 0.035992	 0.085876	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2442	 2774	 0.008777	 0.01962	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3029	 8062	 0.001793	 0.001521	 0.0	 13435.0	 13435.0	 13435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8062	 2275	 0.004917	 0.007702	 0.0	 3457.0	 3457.0	 3457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7126	 4227	 0.001521	 0.004554	 0.0	 6579.0	 6579.0	 6579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	508	 4227	 0.011198	 0.041099	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1732	 67	 0.00144	 0.01155	 0.0	 1218.0	 2714.0	 2714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1732	 6449	 0.00123	 0.01345	 0.0	 1053.0	 2339.0	 2339.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	456	 6247	 0.007669	 0.02419	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	456	 189	 0.003661	 0.008769	 0.0	 3325.0	 3325.0	 3325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8643	 456	 0.00943	 0.036008	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6264	 456	 0.012661	 0.037802	 0.0	 793.0	 793.0	 793.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2008	 799	 0.006083	 0.024099	 0.0	 1271.0	 1271.0	 1271.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2008	 1158	 0.002248	 0.004248	 0.0	 6573.0	 6573.0	 6573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1756	 4746	 0.019651	 0.141771	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4746	 3640	 0.004841	 0.02718	 0.0	 400.0	 1145.0	 1145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4746	 3640	 0.00493	 0.02661	 0.0	 419.0	 1168.0	 1168.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4327	 4746	 0.008729	 0.04569	 0.0	 400.0	 680.0	 680.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8844	 7067	 0.002529	 0.005793	 0.0	 4998.0	 4998.0	 4998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7067	 6106	 0.003579	 0.007876	 0.0	 3652.0	 3652.0	 3652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8208	 850	 0.014182	 0.03119	 0.0	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8208	 3805	 0.061124	 0.192777	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5074	 4682	 0.114603	 0.284256	 0.0	 104.0	 104.0	 104.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4682	 7613	 0.00786	 0.019488	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8844	 8594	 0.002669	 0.006124	 0.0	 4729.0	 4729.0	 4729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3630	 5039	 0.00895	 0.022182	 0.0	 1321.0	 1321.0	 1321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5039	 233	 0.002281	 0.008033	 0.0	 3783.0	 3783.0	 3783.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3630	 850	 0.005314	 0.013719	 0.0	 2148.0	 2148.0	 2148.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1045	 5447	 0.031521	 0.069298	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5447	 8594	 0.003719	 0.013223	 0.0	 2300.0	 2300.0	 2300.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5447	 233	 0.009719	 0.027818	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5447	 3952	 0.042669	 0.127397	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5447	 6712	 0.031157	 0.077281	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6106	 850	 0.00319	 0.008934	 0.0	 3330.0	 3330.0	 3330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	850	 6592	 0.01462	 0.046124	 0.0	 653.0	 653.0	 653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8251	 4421	 0.007587	 0.018628	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7397	 8251	 0.024529	 0.052826	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5103	 5071	 0.041223	 0.115314	 0.0	 258.0	 258.0	 258.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5103	 2723	 0.022512	 0.051521	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7109	 5103	 0.063537	 0.189702	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1828	 5582	 0.01524	 0.045496	 0.0	 659.0	 659.0	 659.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	479	 5582	 0.035876	 0.092612	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6247	 5306	 0.015471	 0.046198	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8424	 5646	 0.043364	 0.152818	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1274	 5646	 0.03095	 0.100686	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2114	 5646	 0.035628	 0.107959	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1195	 6614	 0.010901	 0.034397	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3444	 2792	 0.026099	 0.060099	 0.0	 483.0	 483.0	 483.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2752	 3444	 0.025942	 0.057008	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8884	 1619	 0.001901	 0.004636	 0.0	 6305.0	 6305.0	 6305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1619	 8755	 0.00176	 0.003124	 0.0	 8810.0	 8810.0	 8810.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4183	 2868	 0.003876	 0.010909	 0.0	 2729.0	 2729.0	 2729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2868	 713	 0.003802	 0.011124	 0.0	 2687.0	 2687.0	 2687.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4587	 2868	 0.013339	 0.029298	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1849	 2868	 0.031719	 0.11181	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3373	 3706	 0.021521	 0.05557	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4223	 3373	 0.037008	 0.107752	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6513	 1961	 0.05743	 0.142463	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6513	 1548	 0.036091	 0.074041	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7889	 4187	 0.001211	 0.00545	 0.0	 514.0	 5658.0	 5658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2108	 4187	 0.013711	 0.078669	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1245	 4546	 0.050521	 0.125331	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4546	 5231	 0.085818	 0.221579	 0.0	 133.0	 133.0	 133.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4546	 5614	 0.014909	 0.034132	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4546	 4764	 0.035826	 0.113033	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6265	 6341	 0.008289	 0.026017	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3986	 6341	 0.023339	 0.089587	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3731	 2383	 0.00661	 0.039521	 0.0	 419.0	 789.0	 789.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5175	 3731	 0.00349	 0.01574	 0.0	 419.0	 1960.0	 1960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	760	 6800	 0.03714	 0.088496	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	760	 3893	 0.037256	 0.087669	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	760	 4584	 0.03081	 0.07957	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5029	 5336	 0.033248	 0.096818	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9093	 5336	 0.011479	 0.034298	 0.0	 874.0	 874.0	 874.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4837	 1091	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4837	 3393	 0.019273	 0.042628	 0.0	 676.0	 676.0	 676.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4837	 3732	 0.019628	 0.041702	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5955	 4837	 0.029512	 0.062719	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6803	 1091	 0.034901	 0.105744	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2246	 1091	 0.026289	 0.071083	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	560	 1091	 0.041893	 0.121942	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2156	 5071	 0.024851	 0.071711	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7365	 6441	 0.006512	 0.01681	 0.0	 1753.0	 1753.0	 1753.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3881	 7365	 0.00305	 0.009099	 0.0	 3292.0	 3292.0	 3292.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1446	 7216	 0.014678	 0.04105	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6305	 1446	 0.054149	 0.119066	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8302	 4667	 0.08557	 0.197909	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8840	 8302	 0.038314	 0.075496	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6515	 8271	 0.036554	 0.115289	 0.0	 262.0	 262.0	 262.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2464	 6515	 0.047636	 0.11019	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2238	 2773	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4741	 2773	 0.013397	 0.037488	 0.0	 794.0	 794.0	 794.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2238	 925	 0.03095	 0.079917	 0.0	 369.0	 369.0	 369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5569	 2238	 0.014058	 0.032198	 0.0	 900.0	 900.0	 900.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4756	 9199	 0.03086	 0.093488	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6305	 4756	 0.023669	 0.071066	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6305	 4756	 0.028083	 0.078537	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	788	 2352	 0.016661	 0.052554	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2352	 8127	 0.022223	 0.050868	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	336	 1070	 0.017	 0.043909	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1070	 8148	 0.017727	 0.05595	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	620	 1536	 0.022223	 0.052967	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3642	 1536	 0.027628	 0.071347	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6063	 4585	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6063	 8949	 0.002983	 0.010149	 0.0	 2987.0	 2987.0	 2987.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2567	 6063	 0.008678	 0.023463	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4585	 215	 0.002917	 0.010347	 0.0	 2939.0	 2939.0	 2939.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2567	 4585	 0.008512	 0.023917	 0.0	 1245.0	 1245.0	 1245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5725	 3965	 0.003603	 0.011339	 0.0	 2655.0	 2655.0	 2655.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5725	 2318	 0.006347	 0.015132	 0.0	 1925.0	 1925.0	 1925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5728	 5725	 0.027777	 0.08295	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	479	 3077	 0.045438	 0.105124	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3077	 7747	 0.07486	 0.187603	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1783	 4949	 0.01919	 0.053198	 0.0	 559.0	 559.0	 559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8289	 4949	 0.008488	 0.032421	 0.0	 943.0	 943.0	 943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2427	 7418	 0.00365	 0.03434	 0.0	 1053.0	 1396.0	 1396.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4903	 7418	 0.0049	 0.04432	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3120	 3365	 0.000901	 0.005539	 0.0	 5629.0	 5629.0	 5629.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2152	 3120	 0.00894	 0.06106	 0.0	 438.0	 512.0	 512.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3120	 1764	 0.006919	 0.049419	 0.0	 381.0	 634.0	 634.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3120	 2251	 0.006771	 0.04576	 0.0	 476.0	 683.0	 683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	117	 3328	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	117	 8348	 0.019628	 0.061364	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	117	 6353	 0.011727	 0.033826	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3328	 5964	 0.006438	 0.01943	 0.0	 1544.0	 1544.0	 1544.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3328	 5964	 0.006562	 0.019033	 0.0	 1569.0	 1569.0	 1569.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4444	 3328	 0.006421	 0.020893	 0.0	 1446.0	 1446.0	 1446.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5759	 4736	 0.00031	 0.00355	 0.0	 1251.0	 8865.0	 8865.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4282	 2111	 0.016752	 0.046397	 0.0	 641.0	 641.0	 641.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3250	 4282	 0.009347	 0.035702	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2111	 8351	 0.011298	 0.040033	 0.0	 760.0	 760.0	 760.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8754	 1297	 0.001298	 0.004322	 0.0	 7000.0	 7000.0	 7000.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7703	 1297	 0.000347	 0.000876	 0.0	 33525.0	 33525.0	 33525.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2427	 841	 0.00028	 0.00301	 0.0	 757.0	 14595.0	 14595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	67	 2427	 0.00297	 0.02796	 0.0	 1086.0	 1715.0	 1715.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2427	 3192	 0.00274	 0.03157	 0.0	 1020.0	 1393.0	 1393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6265	 831	 0.00286	 0.010554	 0.0	 2889.0	 2889.0	 2889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6265	 9209	 0.025818	 0.091446	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1988	 6265	 0.027066	 0.065554	 0.0	 446.0	 446.0	 446.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6265	 2845	 0.086198	 0.151504	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	753	 6265	 0.010893	 0.02719	 0.0	 1079.0	 1079.0	 1079.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5981	 6265	 0.03162	 0.072818	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6770	 831	 0.002802	 0.010752	 0.0	 2843.0	 2843.0	 2843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6770	 8705	 0.054802	 0.152636	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6770	 6975	 0.014223	 0.048397	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7199	 6770	 0.01814	 0.043521	 0.0	 670.0	 670.0	 670.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6770	 3964	 0.038248	 0.07586	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4053	 6849	 0.017331	 0.061314	 0.0	 496.0	 496.0	 496.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3338	 6849	 0.009182	 0.032339	 0.0	 940.0	 940.0	 940.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	841	 4396	 0.00281	 0.02539	 0.0	 1053.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6729	 4396	 0.00158	 0.01426	 0.0	 1053.0	 3360.0	 3360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6317	 3570	 0.0	 0.000211	 0.0	 476.0	 149704.0	 149704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9218	 6317	 0.00888	 0.061021	 0.0	 419.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6317	 1764	 0.006961	 0.04406	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3570	 9005	 0.00869	 0.06218	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3570	 7271	 0.002401	 0.027581	 0.0	 438.0	 1141.0	 1141.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3570	 2251	 0.00682	 0.04493	 0.0	 438.0	 696.0	 696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3434	 8025	 0.00238	 0.009446	 0.0	 3243.0	 3243.0	 3243.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7397	 3434	 0.017653	 0.060008	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7344	 3031	 0.01838	 0.051397	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3031	 677	 0.02995	 0.071388	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3452	 3899	 0.023223	 0.042223	 0.0	 656.0	 656.0	 656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3899	 633	 0.018636	 0.052124	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6729	 2707	 0.00096	 0.01102	 0.0	 1218.0	 2856.0	 2856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2707	 5009	 0.00364	 0.02923	 0.0	 1073.0	 1073.0	 1073.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2707	 2226	 0.00248	 0.02649	 0.0	 1020.0	 1188.0	 1188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7017	 2707	 0.00384	 0.04229	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5690	 2534	 0.0	 0.000219	 0.0	 144235.0	 144235.0	 144235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9218	 2534	 0.00344	 0.02181	 0.0	 514.0	 1431.0	 1431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2534	 9005	 0.00337	 0.02224	 0.0	 476.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2534	 204	 0.010521	 0.05913	 0.0	 400.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2534	 545	 0.00081	 0.005341	 0.0	 438.0	 5848.0	 5848.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3029	 2275	 0.002579	 0.00476	 0.0	 5835.0	 5835.0	 5835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8918	 3029	 0.004388	 0.01595	 0.0	 1910.0	 1910.0	 1910.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3029	 7048	 0.004752	 0.017868	 0.0	 1709.0	 1709.0	 1709.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1176	 4669	 0.00338	 0.012959	 0.0	 2359.0	 2359.0	 2359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7909	 1176	 0.007008	 0.02338	 0.0	 1295.0	 1295.0	 1295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5978	 4443	 0.025347	 0.057942	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3847	 5978	 0.06314	 0.162959	 0.0	 181.0	 181.0	 181.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3833	 3043	 0.007967	 0.023802	 0.0	 1259.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6571	 3833	 0.006636	 0.016463	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4989	 7588	 0.012091	 0.022893	 0.0	 1221.0	 1221.0	 1221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4989	 3700	 0.012322	 0.022388	 0.0	 1237.0	 1237.0	 1237.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6144	 6805	 0.016529	 0.049347	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8377	 8754	 0.00119	 0.007017	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8377	 4617	 0.002331	 0.009636	 0.0	 3187.0	 3187.0	 3187.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3033	 1797	 0.008091	 0.02681	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1412	 1797	 0.001347	 0.006876	 0.0	 4509.0	 4509.0	 4509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7703	 1797	 0.002281	 0.009818	 0.0	 3134.0	 3134.0	 3134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	400	 8024	 0.001149	 0.00243	 0.0	 11752.0	 11752.0	 11752.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3559	 400	 0.002909	 0.006909	 0.0	 4214.0	 4214.0	 4214.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	677	 2207	 0.000413	 0.000959	 0.0	 30252.0	 30252.0	 30252.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	677	 2207	 0.000421	 0.000942	 0.0	 30614.0	 30614.0	 30614.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7216	 7598	 0.024628	 0.073504	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7598	 6339	 0.041496	 0.094992	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3310	 447	 0.01	 0.021273	 0.0	 1344.0	 1344.0	 1344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	447	 1849	 0.030479	 0.08795	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	447	 1849	 0.031157	 0.094992	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8572	 6177	 0.00962	 0.023298	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1878	 8572	 0.018248	 0.040397	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6792	 5621	 0.005868	 0.01781	 0.0	 1685.0	 1685.0	 1685.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6792	 9020	 0.01	 0.02814	 0.0	 1058.0	 1058.0	 1058.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6792	 37	 0.016562	 0.052033	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6792	 37	 0.016893	 0.050967	 0.0	 589.0	 589.0	 589.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5621	 3639	 0.013281	 0.033149	 0.0	 885.0	 885.0	 885.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5076	 1306	 0.005463	 0.020008	 0.0	 1523.0	 1523.0	 1523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5076	 5249	 0.02695	 0.066868	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3639	 5076	 0.002752	 0.008397	 0.0	 3575.0	 3575.0	 3575.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5813	 5076	 0.002686	 0.007777	 0.0	 3840.0	 3840.0	 3840.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5076	 37	 0.019099	 0.057876	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5076	 3908	 0.017339	 0.043008	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1306	 37	 0.017843	 0.068107	 0.0	 449.0	 449.0	 449.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	588	 8735	 0.022289	 0.070314	 0.0	 429.0	 429.0	 429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8735	 2311	 0.035008	 0.101917	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1405	 991	 0.045231	 0.147174	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5283	 991	 0.011413	 0.03424	 0.0	 876.0	 876.0	 876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7142	 2259	 0.001124	 0.002579	 0.0	 11228.0	 11228.0	 11228.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7142	 6105	 0.046909	 0.135298	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7142	 4984	 0.035446	 0.075124	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8363	 7142	 0.011107	 0.025793	 0.0	 1125.0	 1125.0	 1125.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7142	 9078	 0.005983	 0.023752	 0.0	 1290.0	 1290.0	 1290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5407	 3453	 0.016132	 0.04695	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5018	 3453	 0.008008	 0.019083	 0.0	 1527.0	 1527.0	 1527.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4311	 463	 0.034281	 0.088488	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	463	 5045	 0.009149	 0.036372	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	463	 4759	 0.008711	 0.024124	 0.0	 1232.0	 1232.0	 1232.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	463	 1532	 0.03624	 0.109818	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6105	 2259	 0.036777	 0.116041	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8018	 8533	 0.003851	 0.00995	 0.0	 2961.0	 2961.0	 2961.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8018	 8482	 0.025793	 0.056702	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3034	 8018	 0.027942	 0.061421	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8533	 8922	 0.021488	 0.047248	 0.0	 609.0	 609.0	 609.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7506	 3142	 0.00015	 0.00136	 0.0	 1251.0	 23086.0	 23086.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1195	 9035	 0.016909	 0.037174	 0.0	 774.0	 774.0	 774.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4391	 1195	 0.040496	 0.088512	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4960	 566	 0.035231	 0.111132	 0.0	 271.0	 271.0	 271.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2198	 4960	 0.031017	 0.086752	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3965	 2318	 0.003983	 0.014017	 0.0	 2168.0	 2168.0	 2168.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6706	 996	 0.003521	 0.010496	 0.0	 2854.0	 2854.0	 2854.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4741	 996	 0.002686	 0.00805	 0.0	 3723.0	 3723.0	 3723.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6881	 1045	 0.05195	 0.145298	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3079	 7469	 0.023207	 0.053132	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2115	 3079	 0.049587	 0.150256	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2560	 1472	 0.036719	 0.111298	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	508	 2560	 0.008364	 0.023207	 0.0	 1281.0	 1281.0	 1281.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1412	 6037	 0.005256	 0.024653	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3902	 6037	 0.001347	 0.004397	 0.0	 6869.0	 6869.0	 6869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8754	 6919	 0.005149	 0.022826	 0.0	 1350.0	 1350.0	 1350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5724	 6919	 0.001207	 0.004992	 0.0	 6151.0	 6151.0	 6151.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3805	 5074	 0.003934	 0.009744	 0.0	 3006.0	 3006.0	 3006.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5578	 7216	 0.01438	 0.04186	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1424	 1834	 0.005744	 0.014967	 0.0	 1971.0	 1971.0	 1971.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6245	 282	 0.00176	 0.01659	 0.0	 1086.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5009	 282	 0.00151	 0.01378	 0.0	 1185.0	 2279.0	 2279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5009	 282	 0.00128	 0.01392	 0.0	 1152.0	 2260.0	 2260.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	282	 3729	 0.00052	 0.00397	 0.0	 1185.0	 7890.0	 7890.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2226	 282	 0.00221	 0.02248	 0.0	 1152.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7109	 6801	 0.007182	 0.017107	 0.0	 1703.0	 1703.0	 1703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6801	 4102	 0.005149	 0.011339	 0.0	 2537.0	 2537.0	 2537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8586	 4213	 0.00943	 0.02157	 0.0	 1342.0	 1342.0	 1342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7166	 4421	 0.040636	 0.11257	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7585	 7166	 0.014496	 0.042231	 0.0	 708.0	 708.0	 708.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1988	 831	 0.002744	 0.00995	 0.0	 3061.0	 3061.0	 3061.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	831	 6580	 0.003099	 0.009752	 0.0	 3087.0	 3087.0	 3087.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	596	 8815	 0.007322	 0.016744	 0.0	 1729.0	 1729.0	 1729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5906	 8815	 0.03024	 0.069231	 0.0	 419.0	 419.0	 419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6733	 1361	 0.008438	 0.018669	 0.0	 1542.0	 1542.0	 1542.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1361	 508	 0.006727	 0.027942	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1361	 508	 0.006587	 0.028488	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	675	 2515	 0.014579	 0.040463	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7899	 2515	 0.012826	 0.036992	 0.0	 807.0	 807.0	 807.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2515	 4930	 0.006909	 0.019917	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6242	 7909	 0.003421	 0.011041	 0.0	 2733.0	 2733.0	 2733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6242	 8918	 0.005364	 0.016289	 0.0	 1842.0	 1842.0	 1842.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4443	 4179	 0.012463	 0.030909	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4443	 4179	 0.012702	 0.030273	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7040	 4179	 0.008331	 0.02438	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7536	 4179	 0.008149	 0.024843	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1669	 1821	 0.010789	 0.071169	 0.0	 400.0	 613.0	 613.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3853	 1821	 0.011901	 0.08499	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2156	 4359	 0.035942	 0.113397	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2723	 2156	 0.035818	 0.078752	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2156	 4441	 0.052587	 0.147083	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6571	 1658	 0.007273	 0.016661	 0.0	 1738.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3161	 1658	 0.023488	 0.072488	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8922	 3132	 0.004207	 0.011777	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8482	 3132	 0.005339	 0.020388	 0.0	 1499.0	 1499.0	 1499.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7993	 1302	 0.007446	 0.01638	 0.0	 1756.0	 1756.0	 1756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3059	 1302	 0.023033	 0.057124	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	189	 2691	 0.030198	 0.095248	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6285	 5126	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3033	 6285	 0.003628	 0.012	 0.0	 2520.0	 2520.0	 2520.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6285	 3902	 0.00681	 0.028273	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5126	 5724	 0.006669	 0.028826	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2984	 1535	 0.04543	 0.100521	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2984	 1535	 0.046273	 0.098331	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2333	 1535	 0.005041	 0.014554	 0.0	 2051.0	 2051.0	 2051.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4838	 4780	 0.007818	 0.021653	 0.0	 1373.0	 1373.0	 1373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4780	 5335	 0.041992	 0.154033	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4273	 224	 0.003711	 0.009612	 0.0	 3066.0	 3066.0	 3066.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4391	 4273	 0.009959	 0.025719	 0.0	 1146.0	 1146.0	 1146.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7549	 224	 0.006744	 0.014314	 0.0	 1997.0	 1997.0	 1997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1135	 6711	 0.023909	 0.052901	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6711	 6672	 0.024347	 0.051752	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3452	 949	 0.04324	 0.088702	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3452	 533	 0.045223	 0.125488	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5249	 1316	 0.00305	 0.007893	 0.0	 3733.0	 3733.0	 3733.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4364	 8402	 0.01905	 0.060107	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8402	 8812	 0.023471	 0.055934	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7902	 2258	 0.004893	 0.014339	 0.0	 2085.0	 2085.0	 2085.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5472	 6786	 0.022934	 0.050397	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	60	 7265	 0.037248	 0.081901	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1321	 7265	 0.013347	 0.039083	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4988	 7265	 0.013058	 0.039818	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7211	 8780	 0.04038	 0.11757	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8780	 7549	 0.037397	 0.111653	 0.0	 269.0	 269.0	 269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	47	 2221	 0.029273	 0.069752	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	47	 2609	 0.023678	 0.070702	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1285	 6800	 0.001868	 0.005463	 0.0	 5472.0	 5472.0	 5472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3510	 4335	 0.00048	 0.00423	 0.0	 1152.0	 7420.0	 7420.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5849	 8777	 0.003992	 0.010289	 0.0	 2863.0	 2863.0	 2863.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5849	 3350	 0.003777	 0.009413	 0.0	 3115.0	 3115.0	 3115.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6339	 5849	 0.015091	 0.047174	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7930	 3804	 0.013826	 0.039917	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7930	 617	 0.015678	 0.039124	 0.0	 750.0	 750.0	 750.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7930	 6105	 0.066851	 0.192818	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7930	 9078	 0.039653	 0.128983	 0.0	 235.0	 235.0	 235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8777	 4976	 0.005091	 0.009702	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4976	 1048	 0.004066	 0.010083	 0.0	 2906.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1048	 3804	 0.007661	 0.024058	 0.0	 1252.0	 1252.0	 1252.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7838	 3804	 0.045636	 0.13286	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3350	 1048	 0.018421	 0.042868	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1865	 5619	 0.00805	 0.04211	 0.0	 737.0	 737.0	 737.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5619	 4375	 0.003211	 0.02194	 0.0	 381.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5619	 4327	 0.00974	 0.05531	 0.0	 438.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9209	 1796	 0.019719	 0.05495	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5578	 2404	 0.03495	 0.086686	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6305	 2404	 0.041149	 0.122851	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3904	 596	 0.01124	 0.027893	 0.0	 1051.0	 1051.0	 1051.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4726	 1455	 0.02219	 0.057281	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1455	 857	 0.011843	 0.030529	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	949	 633	 0.014298	 0.039983	 0.0	 744.0	 744.0	 744.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8940	 4443	 0.008083	 0.028636	 0.0	 1062.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7040	 4443	 0.012942	 0.02962	 0.0	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2651	 5816	 0.01657	 0.050017	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1796	 2651	 0.006331	 0.019107	 0.0	 1570.0	 1570.0	 1570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8705	 3986	 0.003983	 0.013537	 0.0	 2239.0	 2239.0	 2239.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1550	 6245	 0.00136	 0.01515	 0.0	 954.0	 2077.0	 2077.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5813	 9020	 0.007876	 0.01743	 0.0	 1652.0	 1652.0	 1652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7224	 215	 0.018636	 0.055653	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2691	 7224	 0.010554	 0.031504	 0.0	 951.0	 951.0	 951.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5713	 1740	 0.013488	 0.039686	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1740	 5068	 0.021934	 0.048198	 0.0	 597.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1858	 8071	 0.0	 0.00086	 0.0	 36730.0	 36730.0	 36730.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1858	 8499	 0.026463	 0.075669	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1858	 967	 0.029446	 0.081364	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2431	 1858	 0.055851	 0.127826	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3034	 8071	 0.047818	 0.124744	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4881	 3970	 0.02562	 0.063256	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3970	 2993	 0.006372	 0.012298	 0.0	 2281.0	 2281.0	 2281.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1755	 2747	 0.009603	 0.021099	 0.0	 1363.0	 1363.0	 1363.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8922	 6974	 0.014917	 0.052579	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	741	 6974	 0.03014	 0.083512	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7294	 6082	 0.03319	 0.092818	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6082	 6788	 0.024248	 0.067826	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7866	 8314	 0.048529	 0.153091	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3451	 7866	 0.055397	 0.137421	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9227	 6787	 0.0	 0.000219	 0.0	 400.0	 144235.0	 144235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9227	 5487	 0.0013	 0.008539	 0.0	 400.0	 3658.0	 3658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4716	 9227	 0.007169	 0.04463	 0.0	 400.0	 699.0	 699.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9227	 7225	 0.01787	 0.097419	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6787	 5487	 0.00164	 0.007409	 0.0	 381.0	 4163.0	 4163.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6787	 8633	 0.0097	 0.06274	 0.0	 400.0	 498.0	 498.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4716	 6787	 0.007021	 0.045469	 0.0	 419.0	 687.0	 687.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2834	 8115	 0.007496	 0.022397	 0.0	 1338.0	 1338.0	 1338.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4102	 8115	 0.007959	 0.024124	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7649	 2996	 0.00405	 0.011686	 0.0	 2554.0	 2554.0	 2554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7649	 1785	 0.005471	 0.01581	 0.0	 1889.0	 1889.0	 1889.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3873	 7109	 0.012727	 0.031579	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4708	 3873	 0.009529	 0.027496	 0.0	 1086.0	 1086.0	 1086.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	922	 2061	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7806	 2061	 0.01243	 0.040413	 0.0	 748.0	 748.0	 748.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4708	 2061	 0.002636	 0.007967	 0.0	 3765.0	 3765.0	 3765.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4708	 2061	 0.002686	 0.007802	 0.0	 3829.0	 3829.0	 3829.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	922	 4532	 0.049421	 0.127587	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5489	 922	 0.006587	 0.018248	 0.0	 1629.0	 1629.0	 1629.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	922	 1961	 0.064438	 0.166364	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7372	 1828	 0.085322	 0.155132	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	68	 4881	 0.050488	 0.130339	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8831	 68	 0.035471	 0.111893	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7211	 5540	 0.013876	 0.045132	 0.0	 669.0	 669.0	 669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5540	 4391	 0.042744	 0.16319	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5012	 4660	 0.027512	 0.080083	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4029	 5012	 0.013132	 0.038223	 0.0	 782.0	 782.0	 782.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8666	 7516	 0.017347	 0.051802	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3451	 7516	 0.036446	 0.086851	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3877	 87	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6236	 87	 0.013223	 0.056876	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	87	 5955	 0.01662	 0.035322	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6803	 3877	 0.023752	 0.069157	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3877	 5193	 0.029851	 0.100967	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3877	 4149	 0.014322	 0.031504	 0.0	 913.0	 913.0	 913.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3877	 7798	 0.01481	 0.040017	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4359	 4441	 0.038066	 0.094413	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5639	 5736	 0.018702	 0.058967	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7798	 5639	 0.008554	 0.023917	 0.0	 1244.0	 1244.0	 1244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1756	 1865	 0.009849	 0.05651	 0.0	 400.0	 551.0	 551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8476	 741	 0.013554	 0.032066	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8476	 2506	 0.013719	 0.042876	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7426	 1256	 0.032512	 0.094636	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1256	 4223	 0.040008	 0.116479	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7760	 428	 0.02319	 0.055273	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	967	 7760	 0.013248	 0.046413	 0.0	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2431	 7760	 0.073289	 0.23843	 0.0	 127.0	 127.0	 127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6463	 301	 0.008083	 0.029661	 0.0	 1028.0	 1028.0	 1028.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7186	 301	 0.014661	 0.058273	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4833	 3562	 0.017273	 0.044587	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3562	 1705	 0.016413	 0.049	 0.0	 612.0	 612.0	 612.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1713	 7696	 0.054587	 0.120008	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6361	 1713	 0.049521	 0.144149	 0.0	 208.0	 208.0	 208.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8645	 2592	 0.02757	 0.063124	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7356	 4726	 0.037686	 0.089818	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5578	 617	 0.106033	 0.321289	 0.0	 94.0	 94.0	 94.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9199	 5578	 0.066959	 0.153273	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5578	 6712	 0.074421	 0.208132	 0.0	 143.0	 143.0	 143.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5578	 9214	 0.054157	 0.123967	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	677	 4219	 0.086802	 0.24276	 0.0	 123.0	 123.0	 123.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4219	 5908	 0.007628	 0.018826	 0.0	 1556.0	 1556.0	 1556.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2767	 588	 0.021256	 0.050669	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6546	 108	 0.015893	 0.046223	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	108	 3595	 0.01562	 0.034331	 0.0	 838.0	 838.0	 838.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7812	 6011	 0.011174	 0.023008	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	479	 7812	 0.014438	 0.036174	 0.0	 811.0	 811.0	 811.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6011	 3595	 0.012636	 0.029752	 0.0	 978.0	 978.0	 978.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2996	 7806	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2996	 2834	 0.00086	 0.003157	 0.0	 9654.0	 9654.0	 9654.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2996	 1785	 0.01005	 0.027843	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7806	 1022	 0.000843	 0.003223	 0.0	 9482.0	 9482.0	 9482.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6177	 1988	 0.022983	 0.064256	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1988	 6062	 0.008603	 0.018273	 0.0	 1564.0	 1564.0	 1564.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1988	 6062	 0.007661	 0.020702	 0.0	 1431.0	 1431.0	 1431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1988	 6580	 0.002678	 0.007174	 0.0	 4125.0	 4125.0	 4125.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1988	 6580	 0.002388	 0.008132	 0.0	 3727.0	 3727.0	 3727.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1764	 719	 0.00237	 0.011781	 0.0	 2629.0	 2629.0	 2629.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2251	 3536	 0.001901	 0.012831	 0.0	 2436.0	 2436.0	 2436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2209	 4045	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2209	 5628	 0.017273	 0.025289	 0.0	 1032.0	 1032.0	 1032.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4045	 1104	 0.030909	 0.042397	 0.0	 603.0	 603.0	 603.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4045	 1053	 0.020967	 0.066149	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4802	 5710	 0.049719	 0.109298	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5710	 2318	 0.065909	 0.144901	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1211	 6729	 0.00614	 0.05775	 0.0	 830.0	 830.0	 830.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5713	 8754	 0.020678	 0.079256	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2221	 8754	 0.020529	 0.051702	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1412	 3504	 0.015066	 0.050711	 0.0	 598.0	 598.0	 598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	247	 6487	 0.032364	 0.074058	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2531	 247	 0.024893	 0.069612	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3847	 7696	 0.051289	 0.112769	 0.0	 255.0	 255.0	 255.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7836	 8922	 0.024124	 0.069562	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8922	 1274	 0.026769	 0.10219	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7933	 8922	 0.025909	 0.077347	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8922	 773	 0.01324	 0.046628	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8424	 7813	 0.01676	 0.03686	 0.0	 781.0	 781.0	 781.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2506	 8424	 0.017612	 0.043678	 0.0	 671.0	 671.0	 671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7993	 4563	 0.02043	 0.057124	 0.0	 521.0	 521.0	 521.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6319	 7017	 0.00084	 0.00669	 0.0	 987.0	 4685.0	 4685.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1853	 4311	 0.019893	 0.062752	 0.0	 480.0	 480.0	 480.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6406	 78	 0.058719	 0.164223	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6406	 2531	 0.021661	 0.049587	 0.0	 584.0	 584.0	 584.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3679	 2018	 0.008	 0.030686	 0.0	 997.0	 997.0	 997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3706	 4534	 0.024017	 0.057248	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4669	 717	 0.005636	 0.020727	 0.0	 1471.0	 1471.0	 1471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5157	 7048	 0.004769	 0.016826	 0.0	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8153	 5157	 0.00895	 0.031554	 0.0	 964.0	 964.0	 964.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7946	 3802	 0.010919	 0.07275	 0.0	 430.0	 430.0	 430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3802	 8166	 0.004841	 0.02861	 0.0	 419.0	 1089.0	 1089.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5313	 2959	 0.044909	 0.092107	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3161	 3043	 0.011901	 0.039537	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	404	 9056	 0.008421	 0.020066	 0.0	 1452.0	 1452.0	 1452.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9056	 1505	 0.07076	 0.184612	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9056	 4987	 0.00624	 0.018917	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9056	 2011	 0.055157	 0.127587	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5736	 756	 0.03562	 0.084876	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1022	 8455	 0.024248	 0.073463	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1834	 2239	 0.006372	 0.012686	 0.0	 2226.0	 2226.0	 2226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6851	 460	 0.003397	 0.009802	 0.0	 3045.0	 3045.0	 3045.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6851	 4930	 0.002793	 0.008397	 0.0	 3570.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	125	 7441	 0.035636	 0.100248	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3235	 7441	 0.034901	 0.102182	 0.0	 293.0	 293.0	 293.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1197	 5647	 0.032388	 0.094281	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4838	 5647	 0.031421	 0.093802	 0.0	 320.0	 320.0	 320.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7946	 4977	 0.02455	 0.175521	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7828	 4977	 0.011281	 0.058469	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4977	 403	 0.015979	 0.102281	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7344	 6465	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7344	 8403	 0.010868	 0.037488	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7344	 7864	 0.011967	 0.024562	 0.0	 1157.0	 1157.0	 1157.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6465	 8403	 0.010636	 0.034711	 0.0	 871.0	 871.0	 871.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6465	 1744	 0.055091	 0.164496	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6465	 7606	 0.073091	 0.221488	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8271	 8283	 0.01938	 0.056421	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3131	 8283	 0.018983	 0.057496	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4802	 7040	 0.031413	 0.07795	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4802	 7304	 0.046231	 0.119372	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5306	 2915	 0.012066	 0.029901	 0.0	 980.0	 980.0	 980.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1038	 336	 0.022529	 0.071066	 0.0	 424.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4534	 1038	 0.027471	 0.065471	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	717	 4312	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8153	 4312	 0.005868	 0.020678	 0.0	 1470.0	 1470.0	 1470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1532	 620	 0.022636	 0.049769	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6689	 1104	 0.033909	 0.047901	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6689	 1104	 0.034537	 0.04686	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1104	 5628	 0.012959	 0.028661	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3050	 7889	 0.003919	 0.02719	 0.0	 591.0	 1150.0	 1150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5252	 3153	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3921	 5252	 0.013909	 0.038909	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1190	 3153	 0.007579	 0.023	 0.0	 1305.0	 1305.0	 1305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1634	 4532	 0.032587	 0.077653	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4532	 1548	 0.035744	 0.085851	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1196	 2170	 0.011969	 0.0687	 0.0	 400.0	 453.0	 453.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2170	 3213	 0.00431	 0.024719	 0.0	 438.0	 1259.0	 1259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	335	 4881	 0.107463	 0.250107	 0.0	 117.0	 117.0	 117.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4881	 864	 0.043099	 0.099678	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4881	 1705	 0.033058	 0.075669	 0.0	 383.0	 383.0	 383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8501	 4881	 0.045273	 0.099537	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4881	 2466	 0.071182	 0.141157	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4881	 2466	 0.072554	 0.138223	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1048	 617	 0.00781	 0.02357	 0.0	 1273.0	 1273.0	 1273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	617	 6517	 0.014298	 0.042702	 0.0	 702.0	 702.0	 702.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8836	 8050	 0.016793	 0.041661	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8050	 7588	 0.011017	 0.021711	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2108	 7946	 0.01255	 0.08125	 0.0	 385.0	 385.0	 385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9015	 7853	 0.008041	 0.022488	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9015	 7853	 0.009149	 0.017438	 0.0	 1605.0	 1605.0	 1605.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9015	 6647	 0.032876	 0.06481	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8076	 9015	 0.022512	 0.056769	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7853	 1712	 0.01276	 0.035702	 0.0	 834.0	 834.0	 834.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1766	 6081	 0.007793	 0.02457	 0.0	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3815	 6081	 0.00762	 0.022752	 0.0	 1317.0	 1317.0	 1317.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2311	 6579	 0.010157	 0.025198	 0.0	 1163.0	 1163.0	 1163.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2311	 5047	 0.018289	 0.054603	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2311	 5614	 0.031876	 0.082322	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9204	 1766	 0.011289	 0.033917	 0.0	 884.0	 884.0	 884.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2431	 7836	 0.055537	 0.203711	 0.0	 150.0	 150.0	 150.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3129	 8755	 0.001488	 0.003314	 0.0	 8696.0	 8696.0	 8696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8038	 3129	 0.009083	 0.012124	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3685	 3207	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6256	 3510	 0.0011	 0.01267	 0.0	 1053.0	 3790.0	 3790.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3510	 8137	 0.00252	 0.02751	 0.0	 1119.0	 1144.0	 1144.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4660	 1053	 0.04314	 0.128802	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3921	 1190	 0.011562	 0.029843	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7800	 799	 0.011256	 0.041174	 0.0	 741.0	 741.0	 741.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7800	 799	 0.011017	 0.04195	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7469	 398	 0.029496	 0.076149	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8166	 1196	 0.009401	 0.05757	 0.0	 381.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4838	 1197	 0.056934	 0.185223	 0.0	 164.0	 164.0	 164.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5335	 1197	 0.005479	 0.016479	 0.0	 1819.0	 1819.0	 1819.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8643	 6764	 0.011289	 0.029157	 0.0	 1011.0	 1011.0	 1011.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8643	 6264	 0.000504	 0.001446	 0.0	 20628.0	 20628.0	 20628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	890	 8643	 0.014347	 0.035802	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	890	 8643	 0.014628	 0.035066	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8643	 6144	 0.019537	 0.05462	 0.0	 545.0	 545.0	 545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1785	 5489	 0.003281	 0.009488	 0.0	 3147.0	 3147.0	 3147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6339	 2338	 0.033339	 0.086091	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9214	 2338	 0.032628	 0.095	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5816	 6975	 0.008281	 0.029331	 0.0	 1037.0	 1037.0	 1037.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	204	 545	 0.008711	 0.059841	 0.0	 400.0	 523.0	 523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	204	 7225	 0.0127	 0.06389	 0.0	 400.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	675	 2488	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	675	 7899	 0.016992	 0.051281	 0.0	 585.0	 585.0	 585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	675	 460	 0.017322	 0.050223	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	675	 3527	 0.016901	 0.06357	 0.0	 481.0	 481.0	 481.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	675	 3366	 0.037231	 0.112777	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5068	 675	 0.039636	 0.115388	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2609	 675	 0.067339	 0.212438	 0.0	 142.0	 142.0	 142.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	857	 6764	 0.061322	 0.134818	 0.0	 214.0	 214.0	 214.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2376	 460	 0.04114	 0.119752	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1417	 1655	 0.03657	 0.109198	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	925	 1417	 0.042488	 0.097248	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1417	 4739	 0.039099	 0.089512	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1908	 1717	 0.013537	 0.032471	 0.0	 898.0	 898.0	 898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5009	 4736	 0.00158	 0.01747	 0.0	 987.0	 1801.0	 1801.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2027	 5487	 0.00894	 0.04824	 0.0	 419.0	 644.0	 644.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4716	 2027	 0.003531	 0.018341	 0.0	 400.0	 1692.0	 1692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8351	 7426	 0.029818	 0.068256	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6279	 5737	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6279	 7703	 0.003512	 0.004661	 0.0	 5413.0	 5413.0	 5413.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4441	 3310	 0.010959	 0.027322	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4617	 5737	 0.003579	 0.004562	 0.0	 5448.0	 5448.0	 5448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3642	 1853	 0.045843	 0.136851	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3642	 3751	 0.044678	 0.135421	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3642	 1751	 0.015793	 0.04786	 0.0	 627.0	 627.0	 627.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7045	 4223	 0.036248	 0.10138	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1540	 67	 0.00336	 0.02922	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5537	 7828	 0.01663	 0.097229	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8949	 215	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	215	 6647	 0.09357	 0.184397	 0.0	 153.0	 153.0	 153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2024	 215	 0.090248	 0.177719	 0.0	 159.0	 159.0	 159.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2024	 215	 0.091983	 0.174017	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	215	 1254	 0.018256	 0.05314	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	215	 8076	 0.112273	 0.205446	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2383	 3441	 0.003401	 0.02362	 0.0	 438.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2383	 7515	 0.002719	 0.012781	 0.0	 400.0	 2418.0	 2418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2383	 2185	 0.00205	 0.022719	 0.0	 438.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8010	 7745	 0.036579	 0.090719	 0.0	 323.0	 323.0	 323.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8010	 7578	 0.038802	 0.092446	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1921	 5029	 0.029397	 0.067298	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1921	 9093	 0.054289	 0.124289	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5029	 7902	 0.007421	 0.023438	 0.0	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5029	 5259	 0.006124	 0.018554	 0.0	 1617.0	 1617.0	 1617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3250	 8351	 0.010446	 0.034017	 0.0	 888.0	 888.0	 888.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	788	 2830	 0.045702	 0.127802	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5193	 7043	 0.057438	 0.171496	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4916	 7043	 0.025182	 0.057636	 0.0	 503.0	 503.0	 503.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4641	 2845	 0.03224	 0.075033	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	335	 864	 0.075653	 0.13295	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	677	 7800	 0.005058	 0.017017	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	677	 7800	 0.005157	 0.016669	 0.0	 1811.0	 1811.0	 1811.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2318	 4068	 0.046777	 0.101124	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6338	 512	 0.045364	 0.135446	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7040	 6579	 0.037471	 0.113529	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4537	 2146	 0.058372	 0.168446	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4537	 2146	 0.066157	 0.165083	 0.0	 178.0	 178.0	 178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3131	 2146	 0.046628	 0.120388	 0.0	 245.0	 245.0	 245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5370	 4587	 0.029868	 0.087488	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4764	 2767	 0.015562	 0.047107	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7813	 2114	 0.045967	 0.109562	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	677	 8024	 0.00705	 0.016876	 0.0	 1728.0	 1728.0	 1728.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	677	 3559	 0.004	 0.009537	 0.0	 3055.0	 3055.0	 3055.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	677	 2643	 0.06243	 0.161207	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1158	 7864	 0.005942	 0.014149	 0.0	 2059.0	 2059.0	 2059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8692	 6481	 0.004651	 0.024159	 0.0	 419.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8692	 1563	 0.00474	 0.02363	 0.0	 457.0	 1311.0	 1311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7549	 9035	 0.036669	 0.115669	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8740	 5791	 0.043273	 0.095132	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8740	 5671	 0.004521	 0.011661	 0.0	 2526.0	 2526.0	 2526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3192	 6256	 0.00207	 0.01871	 0.0	 1283.0	 2344.0	 2344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3213	 1756	 0.00419	 0.02712	 0.0	 381.0	 1152.0	 1152.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3213	 1756	 0.002349	 0.022039	 0.0	 419.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6105	 4984	 0.02	 0.04314	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7948	 3504	 0.00676	 0.016124	 0.0	 1807.0	 1807.0	 1807.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7415	 7555	 0.007876	 0.022529	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7555	 3815	 0.025793	 0.060298	 0.0	 482.0	 482.0	 482.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6550	 7045	 0.067587	 0.204793	 0.0	 147.0	 147.0	 147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6062	 7294	 0.053008	 0.116554	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6696	 6647	 0.01195	 0.030868	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5671	 6696	 0.015463	 0.04876	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	508	 3059	 0.018702	 0.071413	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3115	 4736	 0.00142	 0.01555	 0.0	 757.0	 2023.0	 2023.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3115	 1540	 0.00123	 0.01312	 0.0	 1086.0	 2398.0	 2398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3115	 1540	 0.00121	 0.01337	 0.0	 1185.0	 2353.0	 2353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1550	 3115	 0.00079	 0.01226	 0.0	 1086.0	 2572.0	 2572.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2904	 3115	 0.00062	 0.00673	 0.0	 757.0	 4674.0	 4674.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6116	 5487	 0.0	 0.000211	 0.0	 149704.0	 149704.0	 149704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4716	 5487	 0.00763	 0.05451	 0.0	 381.0	 574.0	 574.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7109	 8455	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8940	 5842	 0.00657	 0.019603	 0.0	 1528.0	 1528.0	 1528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6706	 6363	 0.011512	 0.028562	 0.0	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7933	 8499	 0.014612	 0.05362	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9166	 404	 0.00976	 0.02419	 0.0	 1211.0	 1211.0	 1211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1532	 4664	 0.007876	 0.022934	 0.0	 1303.0	 1303.0	 1303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4664	 3751	 0.01795	 0.042769	 0.0	 682.0	 682.0	 682.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6463	 5886	 0.023488	 0.046364	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6463	 1717	 0.013802	 0.031802	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3030	 7439	 0.036678	 0.080636	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7439	 4351	 0.005917	 0.017066	 0.0	 1749.0	 1749.0	 1749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7948	 1847	 0.003364	 0.012901	 0.0	 2370.0	 2370.0	 2370.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2376	 7948	 0.038107	 0.120198	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5713	 1847	 0.003289	 0.011942	 0.0	 2551.0	 2551.0	 2551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	925	 4271	 0.047818	 0.109479	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4271	 4497	 0.023603	 0.060744	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4271	 4992	 0.042851	 0.125488	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4271	 4992	 0.04376	 0.123124	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4736	 1540	 0.00089	 0.0071	 0.0	 1185.0	 4415.0	 4415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8351	 6550	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8351	 8148	 0.039554	 0.086942	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	508	 3369	 0.046364	 0.078843	 0.0	 346.0	 346.0	 346.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8097	 3671	 0.006248	 0.007702	 0.0	 3185.0	 3185.0	 3185.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8884	 8097	 0.001273	 0.002661	 0.0	 10709.0	 10709.0	 10709.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6487	 4364	 0.027711	 0.061314	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6487	 4364	 0.028231	 0.059967	 0.0	 477.0	 477.0	 477.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1047	 5791	 0.029702	 0.056231	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2993	 6422	 0.006256	 0.011397	 0.0	 2430.0	 2430.0	 2430.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4584	 4794	 0.010298	 0.032512	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4794	 9148	 0.01805	 0.039686	 0.0	 725.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3511	 7120	 0.012849	 0.07226	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3511	 8583	 0.013099	 0.07075	 0.0	 440.0	 440.0	 440.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1783	 8289	 0.008314	 0.033033	 0.0	 928.0	 928.0	 928.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6803	 8794	 0.031843	 0.096463	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8801	 3893	 0.002207	 0.005273	 0.0	 5526.0	 5526.0	 5526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6503	 8801	 0.009124	 0.027669	 0.0	 1085.0	 1085.0	 1085.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1655	 5370	 0.010777	 0.032653	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1135	 7975	 0.00757	 0.018901	 0.0	 1552.0	 1552.0	 1552.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2966	 6672	 0.007719	 0.018512	 0.0	 1575.0	 1575.0	 1575.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3964	 4641	 0.016198	 0.040818	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	737	 2882	 0.054512	 0.162752	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2882	 2752	 0.030802	 0.067719	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4563	 7126	 0.012298	 0.029281	 0.0	 995.0	 995.0	 995.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	278	 8290	 0.074322	 0.221901	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	934	 8290	 0.009669	 0.023033	 0.0	 1265.0	 1265.0	 1265.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	890	 2024	 0.0	 0.000843	 0.0	 37471.0	 37471.0	 37471.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	46	 1286	 0.073463	 0.189678	 0.0	 156.0	 156.0	 156.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1286	 1053	 0.058653	 0.145488	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1550	 3729	 0.00102	 0.01773	 0.0	 757.0	 1779.0	 1779.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5193	 4252	 0.00838	 0.02438	 0.0	 1226.0	 1226.0	 1226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5193	 7215	 0.01219	 0.03024	 0.0	 969.0	 969.0	 969.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5193	 4916	 0.048744	 0.11614	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7215	 3393	 0.012967	 0.030934	 0.0	 942.0	 942.0	 942.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4252	 3732	 0.006983	 0.021149	 0.0	 1419.0	 1419.0	 1419.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6236	 4252	 0.017347	 0.058702	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2466	 7221	 0.02457	 0.058562	 0.0	 498.0	 498.0	 498.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6522	 5436	 0.016083	 0.044983	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4862	 5436	 0.004843	 0.011512	 0.0	 2530.0	 2530.0	 2530.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7838	 8363	 0.005058	 0.011339	 0.0	 2545.0	 2545.0	 2545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7003	 2557	 0.023727	 0.074843	 0.0	 403.0	 403.0	 403.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8794	 2557	 0.031157	 0.098281	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	773	 741	 0.014372	 0.048661	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	971	 3192	 0.00331	 0.02754	 0.0	 1053.0	 1738.0	 1738.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7515	 7278	 0.002669	 0.01732	 0.0	 457.0	 1803.0	 1803.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7278	 7750	 0.019719	 0.103289	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7515	 3441	 0.00261	 0.016039	 0.0	 400.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	479	 6546	 0.008587	 0.017446	 0.0	 1625.0	 1625.0	 1625.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8836	 1405	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8348	 8836	 0.017413	 0.05443	 0.0	 553.0	 553.0	 553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8836	 6353	 0.024744	 0.074289	 0.0	 404.0	 404.0	 404.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1405	 5283	 0.036421	 0.11381	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5045	 4759	 0.004198	 0.012587	 0.0	 2381.0	 2381.0	 2381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8127	 7151	 0.014686	 0.044521	 0.0	 674.0	 674.0	 674.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2609	 7151	 0.015231	 0.041256	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	60	 6786	 0.01438	 0.045364	 0.0	 664.0	 664.0	 664.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7345	 1008	 0.025562	 0.076298	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1008	 6361	 0.028083	 0.061744	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	37	 5132	 0.05019	 0.152107	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	700	 5132	 0.027909	 0.072033	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1961	 4653	 0.020512	 0.061248	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	857	 6048	 0.025364	 0.053893	 0.0	 531.0	 531.0	 531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8314	 7211	 0.054479	 0.165099	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8314	 7211	 0.055636	 0.161983	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8314	 3128	 0.051579	 0.154	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1053	 533	 0.035752	 0.106752	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	633	 6689	 0.021124	 0.054537	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	633	 6689	 0.021537	 0.05343	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6665	 545	 0.0082	 0.04119	 0.0	 381.0	 753.0	 753.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4364	 8812	 0.040281	 0.122058	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5370	 4497	 0.031934	 0.10086	 0.0	 299.0	 299.0	 299.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5370	 1634	 0.048347	 0.145008	 0.0	 207.0	 207.0	 207.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5370	 4739	 0.056636	 0.164901	 0.0	 182.0	 182.0	 182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4537	 7232	 0.048091	 0.119281	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4537	 4902	 0.00305	 0.008793	 0.0	 3394.0	 3394.0	 3394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4537	 4902	 0.003463	 0.00862	 0.0	 3401.0	 3401.0	 3401.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5908	 4537	 0.004223	 0.009339	 0.0	 3082.0	 3082.0	 3082.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5908	 4537	 0.005281	 0.009603	 0.0	 2883.0	 2883.0	 2883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6338	 4486	 0.028033	 0.066033	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2645	 9204	 0.012983	 0.051587	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6710	 4394	 0.00183	 0.01416	 0.0	 987.0	 2213.0	 2213.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4149	 7061	 0.012504	 0.036397	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8794	 7061	 0.024488	 0.074198	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3881	 8025	 0.010579	 0.045496	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7232	 1744	 0.025372	 0.065512	 0.0	 450.0	 450.0	 450.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5037	 6592	 0.015058	 0.042124	 0.0	 707.0	 707.0	 707.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3566	 5037	 0.038248	 0.084099	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8212	 737	 0.045719	 0.113397	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8212	 3908	 0.046603	 0.111041	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	756	 8286	 0.013843	 0.041934	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8831	 8501	 0.052083	 0.134446	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4667	 278	 0.013579	 0.03981	 0.0	 751.0	 751.0	 751.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4667	 278	 0.013868	 0.039058	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4667	 6991	 0.035099	 0.077182	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8840	 4667	 0.11376	 0.27386	 0.0	 107.0	 107.0	 107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	278	 8070	 0.069628	 0.153091	 0.0	 188.0	 188.0	 188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8137	 4394	 0.00296	 0.03263	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3815	 5407	 0.048322	 0.115149	 0.0	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1285	 5087	 0.009802	 0.028678	 0.0	 1043.0	 1043.0	 1043.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8038	 3671	 0.003132	 0.004347	 0.0	 5896.0	 5896.0	 5896.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3356	 4697	 0.00284	 0.02937	 0.0	 1415.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4697	 7017	 0.00353	 0.03885	 0.0	 1020.0	 1236.0	 1236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1211	 4697	 0.00193	 0.02044	 0.0	 1185.0	 2149.0	 2149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3853	 1669	 0.00918	 0.065591	 0.0	 457.0	 728.0	 728.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7671	 3853	 0.0	 0.000211	 0.0	 419.0	 149704.0	 149704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3853	 8692	 0.01776	 0.09207	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3853	 8692	 0.018081	 0.09007	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3853	 3915	 0.0017	 0.0117	 0.0	 2672.0	 2672.0	 2672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3853	 1127	 0.001669	 0.011919	 0.0	 2625.0	 2625.0	 2625.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4171	 9166	 0.009041	 0.023331	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2462	 3359	 0.075851	 0.15557	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2036	 2462	 0.012471	 0.036587	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2645	 7415	 0.003702	 0.011537	 0.0	 2607.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5955	 2246	 0.003661	 0.009066	 0.0	 3231.0	 3231.0	 3231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5955	 7798	 0.0	 0.000893	 0.0	 35373.0	 35373.0	 35373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5185	 5175	 0.00537	 0.032901	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9105	 6503	 0.016661	 0.041331	 0.0	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9105	 7348	 0.002628	 0.007587	 0.0	 5495.0	 5495.0	 5495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9105	 9148	 0.009446	 0.025388	 0.0	 1780.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7897	 7745	 0.023248	 0.060017	 0.0	 491.0	 491.0	 491.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1316	 737	 0.053711	 0.127983	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8286	 560	 0.009851	 0.022537	 0.0	 1285.0	 1285.0	 1285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2777	 7757	 0.007256	 0.021702	 0.0	 1381.0	 1381.0	 1381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2777	 8241	 0.001058	 0.003149	 0.0	 9509.0	 9509.0	 9509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7757	 7348	 0.014744	 0.048893	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3366	 2780	 0.040901	 0.119017	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6881	 7613	 0.026653	 0.063504	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4538	 2011	 0.005198	 0.011909	 0.0	 2431.0	 2431.0	 2431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4538	 978	 0.006603	 0.020793	 0.0	 1448.0	 1448.0	 1448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	925	 1351	 0.023909	 0.054744	 0.0	 529.0	 529.0	 529.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4992	 1351	 0.01286	 0.038959	 0.0	 770.0	 770.0	 770.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6522	 355	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7588	 355	 0.005488	 0.011256	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3700	 355	 0.018983	 0.055579	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6522	 4444	 0.013479	 0.038876	 0.0	 768.0	 768.0	 768.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7397	 4851	 0.010041	 0.02205	 0.0	 1304.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4851	 7585	 0.01224	 0.037099	 0.0	 809.0	 809.0	 809.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7397	 4053	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5626	 7397	 0.011	 0.030959	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5095	 4053	 0.010777	 0.031554	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4053	 5906	 0.030521	 0.069868	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4053	 6918	 0.016901	 0.051198	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6441	 3904	 0.008868	 0.027967	 0.0	 1077.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7585	 3338	 0.006322	 0.02319	 0.0	 1315.0	 1315.0	 1315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2792	 5626	 0.006488	 0.019008	 0.0	 1573.0	 1573.0	 1573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3273	 5095	 0.006347	 0.019372	 0.0	 1550.0	 1550.0	 1550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2752	 3273	 0.018339	 0.038967	 0.0	 734.0	 734.0	 734.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1245	 5231	 0.037793	 0.093752	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1284	 753	 0.018603	 0.048017	 0.0	 614.0	 614.0	 614.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4191	 6548	 0.04086	 0.128893	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6548	 1375	 0.004587	 0.010083	 0.0	 2852.0	 2852.0	 2852.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2780	 5474	 0.012529	 0.028661	 0.0	 1010.0	 1010.0	 1010.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	46	 4029	 0.016339	 0.035909	 0.0	 801.0	 801.0	 801.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1284	 7199	 0.021702	 0.058653	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6250	 7975	 0.037339	 0.109364	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5227	 2966	 0.036554	 0.11143	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6048	 6144	 0.027149	 0.062149	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5141	 3847	 0.034281	 0.103876	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5141	 5047	 0.023479	 0.06843	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7536	 5141	 0.053149	 0.116868	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5886	 6733	 0.004802	 0.013298	 0.0	 2235.0	 2235.0	 2235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6733	 508	 0.012669	 0.038231	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4902	 2464	 0.040339	 0.079496	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8501	 1693	 0.054521	 0.171992	 0.0	 176.0	 176.0	 176.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5632	 1693	 0.05514	 0.122	 0.0	 236.0	 236.0	 236.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2333	 1693	 0.056157	 0.119339	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9017	 4486	 0.034248	 0.075289	 0.0	 382.0	 382.0	 382.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3356	 887	 0.0018	 0.01865	 0.0	 1448.0	 1686.0	 1686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7549	 4391	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7839	 7345	 0.023231	 0.064983	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1695	 2152	 0.00163	 0.01087	 0.0	 400.0	 2874.0	 2874.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6409	 37	 0.020727	 0.053512	 0.0	 551.0	 551.0	 551.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	508	 7186	 0.022364	 0.064488	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	925	 4378	 0.014579	 0.04805	 0.0	 630.0	 630.0	 630.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	925	 4378	 0.014281	 0.048992	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6449	 3017	 0.00228	 0.02412	 0.0	 1086.0	 1304.0	 1304.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7578	 1505	 0.004298	 0.009132	 0.0	 3130.0	 3130.0	 3130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3359	 7578	 0.003826	 0.010347	 0.0	 2864.0	 2864.0	 2864.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3359	 1505	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7897	 1505	 0.042256	 0.092917	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3640	 7010	 0.005021	 0.029341	 0.0	 419.0	 1062.0	 1062.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	482	 1309	 0.066248	 0.151661	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1309	 4451	 0.007587	 0.016702	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2747	 4987	 0.008579	 0.019636	 0.0	 1475.0	 1475.0	 1475.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7536	 5842	 0.008942	 0.024992	 0.0	 1191.0	 1191.0	 1191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3941	 3566	 0.049124	 0.154983	 0.0	 195.0	 195.0	 195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2198	 3941	 0.018289	 0.04186	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	887	 7506	 0.00064	 0.00617	 0.0	 1415.0	 5093.0	 5093.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3815	 1511	 0.0	 0.00076	 0.0	 41563.0	 41563.0	 41563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3815	 5018	 0.024421	 0.073331	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1511	 6571	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7003	 8794	 0.025653	 0.056388	 0.0	 510.0	 510.0	 510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4327	 5337	 0.003711	 0.02356	 0.0	 419.0	 1325.0	 1325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3030	 4351	 0.015777	 0.089537	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1375	 3030	 0.001587	 0.005612	 0.0	 5417.0	 5417.0	 5417.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	978	 4171	 0.008934	 0.027091	 0.0	 1108.0	 1108.0	 1108.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2036	 2011	 0.021298	 0.052603	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7660	 8633	 0.01036	 0.05943	 0.0	 400.0	 524.0	 524.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8749	 934	 0.036438	 0.114909	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	566	 8749	 0.038876	 0.113207	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3952	 6726	 0.045058	 0.127901	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6726	 2198	 0.014083	 0.042661	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	941	 482	 0.016537	 0.052157	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6788	 5981	 0.045711	 0.136504	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4903	 3192	 0.00579	 0.06394	 0.0	 688.0	 688.0	 688.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1762	 1321	 0.012512	 0.03381	 0.0	 877.0	 877.0	 877.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1321	 125	 0.053149	 0.149512	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1762	 4988	 0.012248	 0.034471	 0.0	 864.0	 864.0	 864.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4988	 3235	 0.052041	 0.152388	 0.0	 197.0	 197.0	 197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	934	 4191	 0.024471	 0.056033	 0.0	 517.0	 517.0	 517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1878	 2442	 0.008752	 0.016322	 0.0	 1706.0	 1706.0	 1706.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4903	 7017	 0.00211	 0.01832	 0.0	 1316.0	 2614.0	 2614.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6825	 7308	 0.0	 0.00086	 0.0	 36730.0	 36730.0	 36730.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1853	 78	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	398	 78	 0.007248	 0.021107	 0.0	 1416.0	 1416.0	 1416.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1751	 1853	 0.036653	 0.106661	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4741	 4072	 0.003107	 0.007727	 0.0	 3793.0	 3793.0	 3793.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4072	 5569	 0.013612	 0.029917	 0.0	 962.0	 962.0	 962.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7304	 5231	 0.064182	 0.141124	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6208	 5231	 0.058331	 0.150579	 0.0	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7271	 4990	 0.00337	 0.03668	 0.0	 400.0	 858.0	 858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4068	 7839	 0.033959	 0.080934	 0.0	 360.0	 360.0	 360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7040	 7536	 0.0	 0.000826	 0.0	 38242.0	 38242.0	 38242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6208	 7536	 0.07314	 0.181438	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7536	 5728	 0.01476	 0.04295	 0.0	 696.0	 696.0	 696.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	934	 8070	 0.018488	 0.044091	 0.0	 661.0	 661.0	 661.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6703	 4903	 0.00025	 0.00227	 0.0	 1283.0	 19319.0	 19319.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6703	 4903	 0.00025	 0.00222	 0.0	 1415.0	 19749.0	 19749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4903	 1211	 0.00179	 0.01494	 0.0	 1020.0	 2933.0	 2933.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1550	 2904	 0.00133	 0.01403	 0.0	 1218.0	 2242.0	 2242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1047	 1712	 0.027438	 0.076752	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7585	 3881	 0.0	 0.00081	 0.0	 38997.0	 38997.0	 38997.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3881	 6918	 0.014347	 0.03705	 0.0	 796.0	 796.0	 796.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7660	 5185	 0.00286	 0.015591	 0.0	 419.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6363	 5569	 0.0	 0.000793	 0.0	 39833.0	 39833.0	 39833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5569	 4378	 0.008231	 0.021273	 0.0	 1385.0	 1385.0	 1385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1254	 7356	 0.013653	 0.031231	 0.0	 927.0	 927.0	 927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3161	 2645	 0.0	 0.000777	 0.0	 40653.0	 40653.0	 40653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8720	 1053	 0.028364	 0.063479	 0.0	 455.0	 455.0	 455.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4029	 1053	 0.023636	 0.051983	 0.0	 554.0	 554.0	 554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	468	 1053	 0.022752	 0.066248	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6422	 5632	 0.004512	 0.013099	 0.0	 2280.0	 2280.0	 2280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6422	 2333	 0.006331	 0.015124	 0.0	 1927.0	 1927.0	 1927.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5135	 941	 0.048058	 0.143504	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7606	 2643	 0.02676	 0.077901	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2706	 576	 0.0	 0.000744	 0.0	 42457.0	 42457.0	 42457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4676	 1211	 0.00031	 0.00329	 0.0	 1251.0	 13351.0	 13351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4676	 1211	 0.00035	 0.00322	 0.0	 1218.0	 13621.0	 13621.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5906	 700	 0.01276	 0.028033	 0.0	 1026.0	 1026.0	 1026.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7372	 7747	 0.049983	 0.088198	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4862	 3700	 0.0	 0.000876	 0.0	 36059.0	 36059.0	 36059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4263	 3700	 0.020157	 0.04643	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8013	 8192	 0.050554	 0.09781	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6141	 8013	 0.050157	 0.093818	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7604	 3914	 0.03338	 0.08238	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	24	 3914	 0.041554	 0.156107	 0.0	 196.0	 196.0	 196.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3748	 6572	 0.04676	 0.124372	 0.0	 238.0	 238.0	 238.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2149	 6572	 0.043868	 0.116678	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6878	 5727	 0.015529	 0.049017	 0.0	 615.0	 615.0	 615.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6878	 1427	 0.019471	 0.052802	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4763	 5554	 0.030339	 0.062124	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1410	 4763	 0.043488	 0.11219	 0.0	 263.0	 263.0	 263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4763	 5865	 0.025934	 0.052198	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7765	 7534	 0.024372	 0.057347	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7765	 6673	 0.023868	 0.058446	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7722	 1427	 0.032636	 0.103934	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8969	 7722	 0.02695	 0.081719	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5733	 4437	 0.022521	 0.13874	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5733	 3103	 0.0117	 0.053091	 0.0	 438.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5733	 5043	 0.001401	 0.006789	 0.0	 476.0	 4557.0	 4557.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5733	 2402	 0.00139	 0.0113	 0.0	 457.0	 2775.0	 2775.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 5733	 0.01818	 0.095349	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7978	 5733	 0.005729	 0.043599	 0.0	 629.0	 719.0	 719.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5733	 9168	 0.00095	 0.006409	 0.0	 4876.0	 4876.0	 4876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5733	 1390	 0.00093	 0.006531	 0.0	 629.0	 4789.0	 4789.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5733	 4899	 0.025659	 0.11894	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5733	 694	 0.01036	 0.04869	 0.0	 533.0	 635.0	 635.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5153	 2731	 0.022231	 0.051521	 0.0	 563.0	 563.0	 563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1087	 2731	 0.038099	 0.092579	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3548	 1289	 0.018041	 0.066793	 0.0	 457.0	 457.0	 457.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4784	 1289	 0.019942	 0.075554	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	186	 4406	 0.028347	 0.064727	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	186	 4671	 0.028124	 0.066826	 0.0	 436.0	 436.0	 436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6352	 1299	 0.017107	 0.031438	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7705	 1299	 0.028322	 0.109331	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8430	 7590	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8430	 1528	 0.002248	 0.008413	 0.0	 3628.0	 3628.0	 3628.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7590	 2106	 0.003421	 0.010397	 0.0	 2886.0	 2886.0	 2886.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2977	 7590	 0.039554	 0.071554	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3399	 7590	 0.012612	 0.036818	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5931	 155	 0.004471	 0.014041	 0.0	 2144.0	 2144.0	 2144.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	155	 3924	 0.013628	 0.050934	 0.0	 600.0	 600.0	 600.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	155	 877	 0.002438	 0.007959	 0.0	 3795.0	 3795.0	 3795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	155	 3394	 0.014579	 0.030132	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	155	 8418	 0.04186	 0.08719	 0.0	 327.0	 327.0	 327.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	155	 8051	 0.072653	 0.128339	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7730	 940	 0.013612	 0.049421	 0.0	 617.0	 617.0	 617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7730	 7970	 0.037256	 0.107727	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 2939	 0.003349	 0.0237	 0.0	 1320.0	 1320.0	 1320.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 2939	 0.003281	 0.024159	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 2939	 0.003599	 0.023469	 0.0	 1331.0	 1331.0	 1331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 2939	 0.003669	 0.02299	 0.0	 572.0	 1357.0	 1357.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	341	 918	 0.009124	 0.02781	 0.0	 1080.0	 1080.0	 1080.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	341	 918	 0.008661	 0.026479	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	341	 918	 0.008488	 0.027033	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	341	 1795	 0.002248	 0.006554	 0.0	 4559.0	 4559.0	 4559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	341	 5057	 0.001612	 0.004636	 0.0	 6436.0	 6436.0	 6436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	341	 1528	 0.012223	 0.027331	 0.0	 1056.0	 1056.0	 1056.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	341	 5397	 0.002099	 0.01181	 0.0	 2634.0	 2634.0	 2634.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	341	 5397	 0.002058	 0.012058	 0.0	 2583.0	 2583.0	 2583.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	918	 1377	 0.019008	 0.055876	 0.0	 536.0	 536.0	 536.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	918	 2864	 0.020727	 0.05795	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2977	 1441	 0.004471	 0.010471	 0.0	 2775.0	 2775.0	 2775.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8617	 1441	 0.010479	 0.025967	 0.0	 1129.0	 1129.0	 1129.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1795	 5057	 0.001636	 0.004537	 0.0	 6550.0	 6550.0	 6550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2106	 5931	 0.001603	 0.005256	 0.0	 5749.0	 5749.0	 5749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8470	 303	 0.001039	 0.00812	 0.0	 591.0	 3859.0	 3859.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8470	 303	 0.001169	 0.007961	 0.0	 629.0	 3926.0	 3926.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	940	 3924	 0.001802	 0.006628	 0.0	 4599.0	 4599.0	 4599.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5327	 9016	 0.00022	 0.00217	 0.0	 1283.0	 14483.0	 14483.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1686	 9016	 0.00067	 0.0072	 0.0	 1152.0	 4369.0	 4369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2568	 2977	 0.019826	 0.06962	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 4437	 0.005919	 0.02874	 0.0	 533.0	 1077.0	 1077.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2345	 4437	 0.001271	 0.009651	 0.0	 514.0	 3245.0	 3245.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8470	 4437	 0.00126	 0.00955	 0.0	 572.0	 3280.0	 3280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7364	 5327	 0.0009	 0.01149	 0.0	 1251.0	 4182.0	 4182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5327	 8358	 0.00115	 0.01172	 0.0	 1185.0	 2683.0	 2683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2345	 1753	 0.00431	 0.033729	 0.0	 457.0	 929.0	 929.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8470	 6350	 0.001841	 0.0115	 0.0	 2713.0	 2713.0	 2713.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3103	 7978	 0.008401	 0.053719	 0.0	 572.0	 581.0	 581.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3900	 3103	 0.0013	 0.006021	 0.0	 419.0	 5129.0	 5129.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9036	 8471	 0.016083	 0.036347	 0.0	 795.0	 795.0	 795.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8471	 4399	 0.01576	 0.037058	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6262	 8471	 0.039661	 0.101099	 0.0	 291.0	 291.0	 291.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3745	 379	 0.015777	 0.058099	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4803	 379	 0.044901	 0.08681	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4824	 2855	 0.00173	 0.01919	 0.0	 1251.0	 2502.0	 2502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2855	 8562	 0.00213	 0.02194	 0.0	 1481.0	 2187.0	 2187.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	223	 2023	 0.00395	 0.008331	 0.0	 3426.0	 3426.0	 3426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8308	 2023	 0.157273	 0.234413	 0.0	 112.0	 112.0	 112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	223	 3864	 0.003421	 0.009099	 0.0	 3250.0	 3250.0	 3250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3864	 6150	 0.06795	 0.151058	 0.0	 191.0	 191.0	 191.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	223	 3162	 0.040099	 0.154554	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	223	 4678	 0.070769	 0.175471	 0.0	 167.0	 167.0	 167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	223	 3203	 0.008504	 0.028322	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	223	 9124	 0.02738	 0.069876	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	989	 8783	 0.010347	 0.023041	 0.0	 1251.0	 1251.0	 1251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8969	 8783	 0.044281	 0.083967	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1087	 989	 0.055744	 0.101992	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1699	 4406	 0.015446	 0.026554	 0.0	 1029.0	 1029.0	 1029.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4406	 1495	 0.035388	 0.067603	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3026	 7301	 0.007273	 0.013752	 0.0	 2031.0	 2031.0	 2031.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7301	 6988	 0.00362	 0.007033	 0.0	 3994.0	 3994.0	 3994.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4169	 6988	 0.001182	 0.003727	 0.0	 8079.0	 8079.0	 8079.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4169	 4465	 0.013314	 0.052752	 0.0	 581.0	 581.0	 581.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3026	 4547	 0.028372	 0.075868	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5344	 3026	 0.033917	 0.080413	 0.0	 362.0	 362.0	 362.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8734	 4361	 0.004669	 0.03695	 0.0	 849.0	 849.0	 849.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4361	 7978	 0.004229	 0.025271	 0.0	 1233.0	 1233.0	 1233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7604	 2638	 0.041909	 0.072157	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3122	 2638	 0.031174	 0.078554	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2554	 3548	 0.030777	 0.114017	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1665	 6755	 0.021479	 0.05195	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6755	 1427	 0.04881	 0.09786	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7243	 1178	 0.043992	 0.107769	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7243	 1427	 0.017347	 0.059826	 0.0	 508.0	 508.0	 508.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2976	 6988	 0.006281	 0.014802	 0.0	 1965.0	 1965.0	 1965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4547	 2976	 0.045818	 0.086281	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6673	 2976	 0.022521	 0.077653	 0.0	 391.0	 391.0	 391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2123	 5547	 0.014132	 0.053744	 0.0	 569.0	 569.0	 569.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	801	 2123	 0.025901	 0.082504	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2473	 2123	 0.05905	 0.233421	 0.0	 132.0	 132.0	 132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7	 8407	 0.035174	 0.062992	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7	 7208	 0.015901	 0.059529	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8407	 975	 0.005174	 0.015322	 0.0	 1954.0	 1954.0	 1954.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8407	 2348	 0.021471	 0.063207	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	975	 2037	 0.030033	 0.114521	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	975	 5629	 0.050537	 0.090521	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	975	 5629	 0.026446	 0.070959	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4136	 3839	 0.028157	 0.075636	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4136	 8357	 0.021413	 0.212132	 0.0	 149.0	 149.0	 149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4136	 8357	 0.046446	 0.096702	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7900	 4639	 0.042562	 0.102702	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7528	 4639	 0.034314	 0.071603	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4727	 8617	 0.034033	 0.077537	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1410	 4727	 0.01919	 0.035669	 0.0	 780.0	 780.0	 780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7604	 8192	 0.046826	 0.094587	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8990	 2947	 0.059909	 0.111868	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7477	 8990	 0.020909	 0.037934	 0.0	 730.0	 730.0	 730.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5875	 6843	 0.009727	 0.025347	 0.0	 1164.0	 1164.0	 1164.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4814	 5875	 0.01981	 0.040331	 0.0	 703.0	 703.0	 703.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2687	 5557	 1.7e-05	 0.000413	 0.0	 76418.0	 76418.0	 76418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	591	 2687	 0.017091	 0.04114	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2568	 877	 0.03014	 0.111744	 0.0	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3637	 1699	 0.012628	 0.026339	 0.0	 1082.0	 1082.0	 1082.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1246	 862	 0.032934	 0.078298	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1960	 1246	 0.025198	 0.050942	 0.0	 556.0	 556.0	 556.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2802	 7323	 0.025529	 0.049421	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6262	 7323	 0.026124	 0.06962	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	393	 6461	 0.00036	 0.00188	 0.0	 16502.0	 16502.0	 16502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	393	 6461	 0.00043	 0.00174	 0.0	 17624.0	 17624.0	 17624.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8382	 5269	 0.026091	 0.052298	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8382	 5269	 0.015413	 0.048636	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5269	 6628	 0.024463	 0.08705	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6461	 3688	 0.00638	 0.04836	 0.0	 648.0	 648.0	 648.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6461	 5000	 0.002081	 0.01214	 0.0	 533.0	 2565.0	 2565.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6461	 5000	 0.002081	 0.01257	 0.0	 514.0	 2480.0	 2480.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8942	 2861	 0.005314	 0.015017	 0.0	 1983.0	 1983.0	 1983.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8942	 4671	 0.004331	 0.011752	 0.0	 2523.0	 2523.0	 2523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2861	 4671	 0.00386	 0.013322	 0.0	 2278.0	 2278.0	 2278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4671	 3839	 0.02181	 0.080802	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4671	 1714	 0.036992	 0.107727	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4671	 5190	 0.029273	 0.105248	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6673	 4465	 0.016909	 0.05057	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8474	 4824	 0.00302	 0.03553	 0.0	 1251.0	 1352.0	 1352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4678	 7607	 0.005983	 0.023132	 0.0	 1323.0	 1323.0	 1323.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7149	 7607	 0.003777	 0.011421	 0.0	 2626.0	 2626.0	 2626.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3203	 7607	 0.050041	 0.180397	 0.0	 169.0	 169.0	 169.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7607	 9124	 0.056562	 0.179397	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6448	 2195	 0.012818	 0.046769	 0.0	 652.0	 652.0	 652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8618	 6350	 0.00286	 0.017581	 0.0	 514.0	 1774.0	 1774.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	586	 9036	 0.012554	 0.029083	 0.0	 998.0	 998.0	 998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2015	 2982	 0.000909	 0.002876	 0.0	 10473.0	 10473.0	 10473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6626	 586	 0.018719	 0.033769	 0.0	 819.0	 819.0	 819.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3136	 6626	 0.032149	 0.059041	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8096	 4986	 0.005198	 0.013488	 0.0	 2186.0	 2186.0	 2186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2947	 8096	 0.018636	 0.044149	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2947	 4986	 0.014554	 0.028438	 0.0	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7477	 2947	 0.032934	 0.155826	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2947	 6610	 0.015231	 0.035843	 0.0	 812.0	 812.0	 812.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2947	 9193	 0.037248	 0.089901	 0.0	 325.0	 325.0	 325.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2947	 430	 0.04643	 0.09338	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	245	 8481	 0.075612	 0.155504	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8481	 4343	 0.04057	 0.08876	 0.0	 324.0	 324.0	 324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8481	 329	 0.114628	 0.20105	 0.0	 137.0	 137.0	 137.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4269	 9219	 0.018521	 0.090322	 0.0	 343.0	 343.0	 343.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2864	 9219	 0.013702	 0.052983	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1731	 7848	 0.006017	 0.019198	 0.0	 1571.0	 1571.0	 1571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1731	 6827	 0.052686	 0.090653	 0.0	 302.0	 302.0	 302.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1731	 2195	 0.065826	 0.122818	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6673	 7534	 0.04443	 0.105719	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7739	 7354	 0.00838	 0.018942	 0.0	 1526.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8306	 7354	 0.058017	 0.142983	 0.0	 205.0	 205.0	 205.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1534	 7830	 0.00085	 0.01148	 0.0	 856.0	 2744.0	 2744.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8562	 7830	 0.00172	 0.0234	 0.0	 1283.0	 2055.0	 2055.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7604	 7739	 0.04805	 0.152256	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7739	 5830	 0.028372	 0.069471	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6843	 7739	 0.038364	 0.12214	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3748	 5547	 0.013463	 0.05405	 0.0	 568.0	 568.0	 568.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3394	 8418	 0.025083	 0.060273	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3523	 1372	 0.012438	 0.047124	 0.0	 649.0	 649.0	 649.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8969	 3523	 0.022388	 0.084818	 0.0	 361.0	 361.0	 361.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2554	 3011	 0.005471	 0.020281	 0.0	 1504.0	 1504.0	 1504.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4784	 3011	 0.107174	 0.201248	 0.0	 139.0	 139.0	 139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5153	 2554	 0.035058	 0.124769	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2037	 7848	 0.015934	 0.05876	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	591	 5557	 0.020099	 0.03862	 0.0	 726.0	 726.0	 726.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2218	 4034	 0.04176	 0.103083	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3713	 4034	 0.066719	 0.165537	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5000	 4997	 0.00013	 0.00095	 0.0	 32943.0	 32943.0	 32943.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2802	 3300	 0.033777	 0.06776	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8261	 3300	 0.057388	 0.126289	 0.0	 228.0	 228.0	 228.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1534	 9054	 0.0019	 0.0204	 0.0	 1218.0	 2353.0	 2353.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8306	 8423	 0.007529	 0.025372	 0.0	 1194.0	 1194.0	 1194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8306	 1661	 0.023917	 0.064636	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8306	 5865	 0.039612	 0.099818	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8306	 7414	 0.012388	 0.038802	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8423	 7414	 0.004281	 0.015678	 0.0	 1944.0	 1944.0	 1944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7595	 5344	 0.013463	 0.033289	 0.0	 880.0	 880.0	 880.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8570	 5344	 0.015893	 0.039901	 0.0	 736.0	 736.0	 736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8570	 7595	 0.005934	 0.021686	 0.0	 1405.0	 1405.0	 1405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3770	 7595	 0.009107	 0.02843	 0.0	 1059.0	 1059.0	 1059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8570	 3770	 0.005802	 0.020083	 0.0	 1512.0	 1512.0	 1512.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8570	 1806	 0.10495	 0.203661	 0.0	 138.0	 138.0	 138.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8570	 1018	 0.026372	 0.04995	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	663	 8734	 0.00738	 0.044	 0.0	 709.0	 709.0	 709.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8734	 7978	 0.010591	 0.05825	 0.0	 514.0	 534.0	 534.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4861	 663	 0.01318	 0.05764	 0.0	 514.0	 535.0	 535.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	663	 4392	 0.0143	 0.06869	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7604	 2201	 0.022099	 0.080636	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1087	 1665	 0.039843	 0.08557	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1665	 8437	 0.007909	 0.022124	 0.0	 1345.0	 1345.0	 1345.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8343	 24	 0.051017	 0.111273	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6843	 1661	 0.010331	 0.038289	 0.0	 797.0	 797.0	 797.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	862	 2568	 0.02343	 0.058603	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8562	 1978	 0.0009	 0.00851	 0.0	 1251.0	 5156.0	 5156.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1978	 6098	 0.00157	 0.01488	 0.0	 1086.0	 2949.0	 2949.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4861	 3104	 0.00682	 0.03224	 0.0	 959.0	 959.0	 959.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7477	 7900	 0.01719	 0.033322	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7900	 7528	 0.080446	 0.14995	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4803	 245	 0.055678	 0.123917	 0.0	 233.0	 233.0	 233.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1228	 1714	 0.014463	 0.040066	 0.0	 742.0	 742.0	 742.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1228	 7938	 0.013107	 0.048314	 0.0	 631.0	 631.0	 631.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4343	 1960	 0.123174	 0.23414	 0.0	 120.0	 120.0	 120.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3162	 6150	 0.00557	 0.011256	 0.0	 2516.0	 2516.0	 2516.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3162	 2633	 0.007967	 0.018719	 0.0	 1553.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8308	 2633	 0.076711	 0.159554	 0.0	 179.0	 179.0	 179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	551	 2348	 0.012669	 0.049364	 0.0	 620.0	 620.0	 620.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	551	 5195	 0.015719	 0.058826	 0.0	 519.0	 519.0	 519.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6709	 1408	 0.007397	 0.027686	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6709	 2195	 0.006967	 0.02505	 0.0	 1215.0	 1215.0	 1215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5554	 8665	 0.037653	 0.076876	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3745	 7705	 0.011	 0.029826	 0.0	 994.0	 994.0	 994.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4784	 5153	 0.042446	 0.107058	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4678	 7149	 0.011008	 0.025711	 0.0	 1130.0	 1130.0	 1130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6141	 7528	 0.014818	 0.04719	 0.0	 639.0	 639.0	 639.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6141	 7528	 0.011802	 0.040711	 0.0	 746.0	 746.0	 746.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7528	 6141	 0.010802	 0.039769	 0.0	 767.0	 767.0	 767.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6141	 8015	 0.003331	 0.011496	 0.0	 2640.0	 2640.0	 2640.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6141	 8343	 0.041256	 0.083702	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8015	 7528	 0.011223	 0.030413	 0.0	 975.0	 975.0	 975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7528	 2015	 0.105562	 0.208901	 0.0	 135.0	 135.0	 135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7528	 2218	 0.021612	 0.065496	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8562	 2398	 0.0056	 0.03178	 0.0	 1053.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2864	 1377	 0.005364	 0.01443	 0.0	 2052.0	 2052.0	 2052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6043	 8364	 0.007132	 0.016347	 0.0	 1772.0	 1772.0	 1772.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8364	 2195	 0.035281	 0.111719	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1806	 6043	 0.027669	 0.067686	 0.0	 432.0	 432.0	 432.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6043	 3136	 0.086157	 0.181149	 0.0	 158.0	 158.0	 158.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4555	 8382	 0.019983	 0.054711	 0.0	 543.0	 543.0	 543.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4555	 4269	 0.007041	 0.032174	 0.0	 960.0	 960.0	 960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3738	 6352	 0.050587	 0.128397	 0.0	 229.0	 229.0	 229.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8382	 6471	 0.014983	 0.031364	 0.0	 909.0	 909.0	 909.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6471	 6278	 0.010653	 0.019	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5684	 4801	 0.00189	 0.02064	 0.0	 1349.0	 2129.0	 2129.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5684	 4801	 0.00227	 0.01922	 0.0	 1251.0	 2280.0	 2280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4801	 895	 0.00167	 0.02044	 0.0	 1283.0	 2351.0	 2351.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 3372	 0.016341	 0.07818	 0.0	 396.0	 396.0	 396.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7521	 3372	 0.005409	 0.024729	 0.0	 533.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3372	 1473	 0.00525	 0.04099	 0.0	 553.0	 765.0	 765.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8382	 3410	 0.00714	 0.025347	 0.0	 1200.0	 1200.0	 1200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8382	 3756	 0.00819	 0.025802	 0.0	 1167.0	 1167.0	 1167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6278	 8382	 0.006322	 0.014314	 0.0	 2019.0	 2019.0	 2019.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5218	 1087	 0.037678	 0.087512	 0.0	 332.0	 332.0	 332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5218	 7200	 0.010942	 0.034529	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3410	 7200	 0.007041	 0.02714	 0.0	 1127.0	 1127.0	 1127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7200	 3756	 0.002826	 0.010496	 0.0	 2906.0	 2906.0	 2906.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7364	 5684	 0.0001	 0.00124	 0.0	 1349.0	 35464.0	 35464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7364	 4447	 3e-05	 0.00027	 0.0	 1382.0	 162401.0	 162401.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7364	 6248	 2e-05	 0.00021	 0.0	 757.0	 209139.0	 209139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7364	 5684	 0.00011	 0.00133	 0.0	 1251.0	 33059.0	 33059.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7364	 9054	 0.00062	 0.00694	 0.0	 1251.0	 6332.0	 6332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 465	 0.005281	 0.04189	 0.0	 610.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 3597	 0.00014	 0.000651	 0.0	 47437.0	 47437.0	 47437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 1139	 0.000229	 0.00107	 0.0	 28868.0	 28868.0	 28868.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 3288	 0.000229	 0.001039	 0.0	 29690.0	 29690.0	 29690.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 894	 0.00013	 0.00086	 0.0	 629.0	 36317.0	 36317.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 7627	 0.00013	 0.00087	 0.0	 400.0	 35909.0	 35909.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 5731	 0.001539	 0.012651	 0.0	 2479.0	 2479.0	 2479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1964	 694	 0.00806	 0.047091	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8437	 1178	 0.04943	 0.099331	 0.0	 285.0	 285.0	 285.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	180	 329	 0.050488	 0.104149	 0.0	 273.0	 273.0	 273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6628	 7468	 0.003702	 0.008934	 0.0	 3267.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1087	 7468	 0.074446	 0.138033	 0.0	 202.0	 202.0	 202.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3748	 8418	 0.008479	 0.021653	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3748	 8418	 0.005314	 0.019479	 0.0	 1565.0	 1565.0	 1565.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8474	 1686	 0.00104	 0.01121	 0.0	 1448.0	 2806.0	 2806.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1473	 8618	 0.01118	 0.07193	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5830	 3122	 0.002777	 0.008174	 0.0	 3659.0	 3659.0	 3659.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7208	 6827	 0.006058	 0.02362	 0.0	 1296.0	 1296.0	 1296.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2398	 7314	 0.00192	 0.01477	 0.0	 1086.0	 2963.0	 2963.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7848	 6827	 0.025331	 0.098711	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4803	 3917	 0.05886	 0.113157	 0.0	 248.0	 248.0	 248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	504	 3917	 0.046851	 0.110231	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	801	 4784	 0.02895	 0.10819	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1063	 8308	 0.079438	 0.11481	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1063	 8308	 0.077967	 0.117314	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8308	 6843	 0.032669	 0.091388	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	876	 2015	 0.008421	 0.02657	 0.0	 1134.0	 1134.0	 1134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2218	 876	 0.082727	 0.14876	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4392	 5000	 0.00637	 0.029669	 0.0	 514.0	 1041.0	 1041.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4131	 1063	 0.020223	 0.033198	 0.0	 813.0	 813.0	 813.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4131	 1063	 0.017843	 0.033876	 0.0	 825.0	 825.0	 825.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6673	 2802	 0.022058	 0.05405	 0.0	 542.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6673	 8865	 0.019826	 0.073909	 0.0	 413.0	 413.0	 413.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9193	 1495	 0.063107	 0.131711	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5127	 1714	 0.012099	 0.029041	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5127	 1714	 0.006273	 0.019033	 0.0	 1577.0	 1577.0	 1577.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5127	 7687	 0.007603	 0.021273	 0.0	 1399.0	 1399.0	 1399.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5127	 7687	 0.011041	 0.027339	 0.0	 1072.0	 1072.0	 1072.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5312	 3725	 0.011636	 0.032562	 0.0	 914.0	 914.0	 914.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5312	 1714	 0.007091	 0.019058	 0.0	 1554.0	 1554.0	 1554.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3725	 7687	 0.006653	 0.020967	 0.0	 1436.0	 1436.0	 1436.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2349	 5000	 0.00212	 0.01695	 0.0	 514.0	 1850.0	 1850.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2349	 5000	 0.002349	 0.0155	 0.0	 2015.0	 2015.0	 2015.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1714	 8357	 0.053901	 0.092744	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1358	 5629	 0.003273	 0.010033	 0.0	 2994.0	 2994.0	 2994.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1358	 2505	 0.005066	 0.013769	 0.0	 2153.0	 2153.0	 2153.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5629	 2505	 0.007826	 0.028587	 0.0	 1066.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2505	 5195	 0.032769	 0.058711	 0.0	 470.0	 470.0	 470.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8051	 7970	 0.053702	 0.134017	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5684	 2585	 0.00147	 0.01305	 0.0	 1218.0	 3360.0	 3360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4602	 5684	 0.00019	 0.00195	 0.0	 1415.0	 22518.0	 22518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5985	 5684	 0.00019	 0.00191	 0.0	 1448.0	 22985.0	 22985.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4815	 3016	 0.006413	 0.019917	 0.0	 1510.0	 1510.0	 1510.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4131	 3016	 0.011562	 0.044182	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6034	 4815	 0.002512	 0.008421	 0.0	 3595.0	 3595.0	 3595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	493	 3738	 0.041702	 0.098711	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	504	 493	 0.034347	 0.061636	 0.0	 448.0	 448.0	 448.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4803	 5238	 0.004289	 0.01243	 0.0	 2403.0	 2403.0	 2403.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5995	 5238	 0.000686	 0.001471	 0.0	 19462.0	 19462.0	 19462.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4803	 5775	 0.006612	 0.01886	 0.0	 1581.0	 1581.0	 1581.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7783	 5775	 0.008388	 0.023339	 0.0	 1274.0	 1274.0	 1274.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4803	 5995	 0.004372	 0.012174	 0.0	 2442.0	 2442.0	 2442.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4803	 7783	 0.013413	 0.047793	 0.0	 637.0	 637.0	 637.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1087	 1372	 0.08438	 0.183769	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2802	 4015	 0.006372	 0.01681	 0.0	 1758.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7938	 5195	 0.028579	 0.084149	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7938	 4240	 0.007008	 0.022388	 0.0	 1347.0	 1347.0	 1347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8051	 8566	 0.003	 0.005058	 0.0	 5372.0	 5372.0	 5372.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	274	 8566	 0.002669	 0.005727	 0.0	 5000.0	 5000.0	 5000.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8566	 2295	 0.003661	 0.008818	 0.0	 3309.0	 3309.0	 3309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8566	 4131	 0.029843	 0.069744	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	274	 3470	 0.006438	 0.01824	 0.0	 1634.0	 1634.0	 1634.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	274	 3470	 0.006322	 0.018636	 0.0	 1606.0	 1606.0	 1606.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8358	 8474	 0.00068	 0.00797	 0.0	 1218.0	 3949.0	 3949.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3470	 8665	 0.032364	 0.088289	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3470	 4131	 0.027066	 0.084496	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3470	 4131	 0.026554	 0.086256	 0.0	 350.0	 350.0	 350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4131	 2295	 0.029901	 0.071322	 0.0	 409.0	 409.0	 409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	591	 504	 0.011901	 0.023818	 0.0	 1187.0	 1187.0	 1187.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7705	 504	 0.012132	 0.023322	 0.0	 1202.0	 1202.0	 1202.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4899	 7521	 0.0098	 0.062349	 0.0	 400.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	591	 6898	 0.004182	 0.012678	 0.0	 2367.0	 2367.0	 2367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7705	 6898	 0.003636	 0.014636	 0.0	 2095.0	 2095.0	 2095.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8665	 4814	 0.01919	 0.045041	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5727	 5208	 0.009793	 0.037174	 0.0	 822.0	 822.0	 822.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5208	 1427	 0.004281	 0.010339	 0.0	 2823.0	 2823.0	 2823.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5208	 1427	 0.005521	 0.021471	 0.0	 1425.0	 1425.0	 1425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	895	 254	 0.0011	 0.01325	 0.0	 1349.0	 2376.0	 2376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1087	 8437	 0.018421	 0.051372	 0.0	 579.0	 579.0	 579.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1087	 1003	 0.011521	 0.042529	 0.0	 717.0	 717.0	 717.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2568	 3399	 0.025182	 0.071554	 0.0	 417.0	 417.0	 417.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8969	 3232	 0.0	 0.000413	 0.0	 76483.0	 76483.0	 76483.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1408	 4220	 0.014603	 0.03386	 0.0	 857.0	 857.0	 857.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4383	 2568	 0.022066	 0.054521	 0.0	 538.0	 538.0	 538.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1960	 4383	 0.041471	 0.090793	 0.0	 317.0	 317.0	 317.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4131	 6034	 0.008843	 0.031901	 0.0	 955.0	 955.0	 955.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3750	 5000	 0.00038	 0.003091	 0.0	 533.0	 10143.0	 10143.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3750	 5000	 0.0005	 0.002901	 0.0	 514.0	 10731.0	 10731.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7687	 8357	 0.032132	 0.318198	 0.0	 99.0	 99.0	 99.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7687	 2195	 0.058554	 0.146124	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5678	 7687	 0.023917	 0.073289	 0.0	 410.0	 410.0	 410.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7687	 4220	 0.040818	 0.089273	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2398	 2253	 2e-05	 0.00025	 0.0	 1185.0	 175910.0	 175910.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2398	 2253	 2e-05	 0.00026	 0.0	 1086.0	 169185.0	 169185.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2253	 2737	 0.00082	 0.00822	 0.0	 1086.0	 5341.0	 5341.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2201	 1018	 0.014339	 0.031777	 0.0	 907.0	 907.0	 907.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4784	 6358	 0.011364	 0.034364	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6358	 2988	 0.000347	 0.001066	 0.0	 28177.0	 28177.0	 28177.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4240	 8357	 0.012752	 0.036041	 0.0	 827.0	 827.0	 827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5190	 8357	 0.000669	 0.001281	 0.0	 21858.0	 21858.0	 21858.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5190	 8357	 0.000661	 0.001314	 0.0	 21475.0	 21475.0	 21475.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8865	 4015	 0.005289	 0.014942	 0.0	 1993.0	 1993.0	 1993.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1960	 8261	 0.004256	 0.007364	 0.0	 3714.0	 3714.0	 3714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	180	 8261	 0.003992	 0.009107	 0.0	 3177.0	 3177.0	 3177.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6610	 3637	 0.041488	 0.08662	 0.0	 329.0	 329.0	 329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3637	 9193	 0.00486	 0.010132	 0.0	 2811.0	 2811.0	 2811.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3637	 430	 0.00495	 0.009934	 0.0	 2846.0	 2846.0	 2846.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	430	 9193	 0.00505	 0.009719	 0.0	 2884.0	 2884.0	 2884.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1003	 8437	 0.00776	 0.027521	 0.0	 1105.0	 1105.0	 1105.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2149	 2473	 0.00262	 0.007628	 0.0	 3917.0	 3917.0	 3917.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5678	 4220	 0.001793	 0.005471	 0.0	 5487.0	 5487.0	 5487.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9124	 3713	 0.000537	 0.015661	 0.0	 2016.0	 2016.0	 2016.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4784	 2988	 0.01124	 0.036826	 0.0	 821.0	 821.0	 821.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8556	 1920	 0.00156	 0.01791	 0.0	 1152.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1920	 6907	 0.00155	 0.01686	 0.0	 1283.0	 1866.0	 1866.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1920	 6907	 0.00152	 0.01719	 0.0	 1218.0	 1831.0	 1831.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8263	 1920	 0.00068	 0.00644	 0.0	 1415.0	 4878.0	 4878.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8263	 1920	 0.00069	 0.0063	 0.0	 1448.0	 4985.0	 4985.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1920	 5824	 0.00112	 0.01064	 0.0	 1711.0	 2953.0	 2953.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3447	 4966	 0.00151	 0.011539	 0.0	 476.0	 2715.0	 2715.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8145	 3447	 0.00788	 0.05236	 0.0	 476.0	 597.0	 597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1542	 6907	 0.00128	 0.0126	 0.0	 1251.0	 2495.0	 2495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	816	 1542	 0.00037	 0.00409	 0.0	 1053.0	 7692.0	 7692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	816	 1542	 0.00036	 0.00417	 0.0	 1152.0	 7547.0	 7547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1542	 5824	 0.00122	 0.0112	 0.0	 1020.0	 2804.0	 2804.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8145	 8325	 0.006591	 0.04075	 0.0	 419.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2887	 4966	 0.007961	 0.05756	 0.0	 419.0	 544.0	 544.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5092	 2646	 0.00059	 0.0085	 0.0	 1053.0	 3708.0	 3708.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2646	 5503	 0.00084	 0.0118	 0.0	 954.0	 2671.0	 2671.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2646	 6446	 0.00178	 0.01804	 0.0	 790.0	 1743.0	 1743.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4961	 2492	 0.00937	 0.073969	 0.0	 419.0	 424.0	 424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4961	 3197	 0.011081	 0.06593	 0.0	 400.0	 473.0	 473.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4961	 2846	 0.009669	 0.04251	 0.0	 381.0	 725.0	 725.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6930	 9030	 0.00073	 0.00713	 0.0	 790.0	 4408.0	 4408.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5262	 5503	 0.00034	 0.00345	 0.0	 1053.0	 9112.0	 9112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7448	 7063	 0.00012	 0.00128	 0.0	 987.0	 24570.0	 24570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7448	 255	 0.00012	 0.00123	 0.0	 1020.0	 25560.0	 25560.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1723	 2051	 9e-05	 0.00112	 0.0	 921.0	 28113.0	 28113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1337	 846	 0.00062	 0.00866	 0.0	 1448.0	 3639.0	 3639.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7448	 1337	 0.00157	 0.01614	 0.0	 1448.0	 1948.0	 1948.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7448	 1337	 0.0014	 0.01829	 0.0	 1415.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	287	 2807	 0.00078	 0.00805	 0.0	 1349.0	 3906.0	 3906.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2807	 4111	 0.00094	 0.01427	 0.0	 1481.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7758	 5503	 0.00024	 0.00283	 0.0	 1349.0	 11122.0	 11122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5503	 846	 0.00099	 0.00865	 0.0	 1251.0	 3629.0	 3629.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7448	 5503	 0.0011	 0.01426	 0.0	 1316.0	 2209.0	 2209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2492	 689	 0.006919	 0.050521	 0.0	 419.0	 620.0	 620.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4055	 5107	 0.0006	 0.00646	 0.0	 1349.0	 4869.0	 4869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4055	 5819	 0.00127	 0.0128	 0.0	 823.0	 2456.0	 2456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4055	 9107	 0.00052	 0.00496	 0.0	 1349.0	 6334.0	 6334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4055	 1118	 0.00064	 0.00886	 0.0	 1448.0	 3556.0	 3556.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4055	 1118	 0.00072	 0.00868	 0.0	 1547.0	 3627.0	 3627.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	287	 8245	 0.00232	 0.02522	 0.0	 823.0	 1248.0	 1248.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7448	 287	 0.0003	 0.00304	 0.0	 1448.0	 10341.0	 10341.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7448	 287	 0.00032	 0.00306	 0.0	 1316.0	 10267.0	 10267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7448	 287	 0.00028	 0.00307	 0.0	 1448.0	 10247.0	 10247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9030	 7562	 0.00092	 0.00969	 0.0	 921.0	 3246.0	 3246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9030	 5819	 0.00181	 0.01696	 0.0	 1020.0	 1852.0	 1852.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9030	 6446	 0.00132	 0.01148	 0.0	 1283.0	 2734.0	 2734.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7562	 4111	 0.00108	 0.01087	 0.0	 1349.0	 2892.0	 2892.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5107	 8245	 0.00209	 0.01924	 0.0	 823.0	 1633.0	 1633.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9107	 5107	 0.00036	 0.00457	 0.0	 1053.0	 6891.0	 6891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5107	 1723	 0.0017	 0.01986	 0.0	 757.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	846	 2294	 0.00059	 0.00982	 0.0	 954.0	 3211.0	 3211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8760	 2846	 0.00494	 0.03182	 0.0	 981.0	 981.0	 981.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8760	 2846	 0.004841	 0.03245	 0.0	 963.0	 963.0	 963.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4111	 6446	 0.00036	 0.00391	 0.0	 1613.0	 8045.0	 8045.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1118	 1723	 0.00071	 0.00983	 0.0	 921.0	 3206.0	 3206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1118	 1723	 0.00081	 0.00963	 0.0	 1020.0	 3269.0	 3269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5389	 794	 0.006271	 0.03645	 0.0	 855.0	 855.0	 855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7724	 4924	 0.186281	 0.374281	 0.0	 76.0	 76.0	 76.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8041	 4924	 0.089612	 0.230339	 0.0	 128.0	 128.0	 128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7870	 4190	 0.00393	 0.04552	 0.0	 692.0	 692.0	 692.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3940	 6091	 0.004169	 0.02651	 0.0	 438.0	 1178.0	 1178.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3940	 6091	 0.003831	 0.02438	 0.0	 457.0	 1280.0	 1280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3940	 5389	 0.00789	 0.04725	 0.0	 591.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3940	 5389	 0.008039	 0.046219	 0.0	 381.0	 674.0	 674.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	956	 8067	 0.040174	 0.084397	 0.0	 338.0	 338.0	 338.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3518	 607	 0.00166	 0.01276	 0.0	 1429.0	 2455.0	 2455.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7678	 6091	 0.00094	 0.00599	 0.0	 381.0	 5210.0	 5210.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7678	 6091	 0.00107	 0.00587	 0.0	 400.0	 5294.0	 5294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1075	 4063	 0.011901	 0.028364	 0.0	 1027.0	 1027.0	 1027.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4063	 8067	 0.059091	 0.102636	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8041	 4063	 0.090471	 0.19919	 0.0	 145.0	 145.0	 145.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	599	 1683	 0.00755	 0.050919	 0.0	 438.0	 614.0	 614.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	599	 1683	 0.0077	 0.04988	 0.0	 514.0	 626.0	 626.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4242	 7724	 0.238893	 0.453901	 0.0	 62.0	 62.0	 62.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	446	 4242	 0.062719	 0.104479	 0.0	 260.0	 260.0	 260.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5389	 1683	 0.000979	 0.074909	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5389	 1683	 0.000961	 0.076349	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5052	 1683	 0.002159	 0.079031	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5052	 1683	 0.001961	 0.09125	 0.0	 347.0	 347.0	 347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	446	 7724	 0.066636	 0.183934	 0.0	 162.0	 162.0	 162.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4458	 3464	 0.00028	 0.00282	 0.0	 1593.0	 11147.0	 11147.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4458	 5920	 0.00018	 0.00233	 0.0	 1905.0	 13517.0	 13517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	813	 5466	 4e-05	 0.0004	 0.0	 1212.0	 78577.0	 78577.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	813	 5757	 0.0017	 0.01741	 0.0	 1316.0	 1806.0	 1806.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	813	 5920	 0.00097	 0.0123	 0.0	 1940.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	813	 2028	 0.00057	 0.00725	 0.0	 1871.0	 4344.0	 4344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4959	 5466	 0.00177	 0.01811	 0.0	 1247.0	 1736.0	 1736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4959	 6929	 0.00049	 0.00505	 0.0	 1247.0	 6226.0	 6226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4959	 6588	 0.00199	 0.02534	 0.0	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4959	 3464	 0.00024	 0.00242	 0.0	 1593.0	 12989.0	 12989.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	530	 4654	 0.01379	 0.0443	 0.0	 681.0	 681.0	 681.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	530	 6324	 0.00615	 0.04848	 0.0	 647.0	 647.0	 647.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	530	 8648	 0.02224	 0.07142	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	530	 5734	 0.0084	 0.06621	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8	 3212	 7e-05	 0.00068	 0.0	 307.0	 46208.0	 46208.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8	 6237	 0.00669	 0.05272	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8	 8472	 0.003	 0.03068	 0.0	 1025.0	 1025.0	 1025.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8	 423	 0.01129	 0.05381	 0.0	 575.0	 575.0	 575.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3212	 1664	 0.02312	 0.11021	 0.0	 281.0	 281.0	 281.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3212	 8472	 0.0044	 0.03467	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1664	 581	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1664	 581	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1664	 2370	 0.00603	 0.02877	 0.0	 280.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9034	 6237	 0.01127	 0.0691	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9034	 151	 0.01447	 0.04647	 0.0	 650.0	 650.0	 650.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9034	 4654	 0.00858	 0.06762	 0.0	 464.0	 464.0	 464.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9034	 7363	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6237	 151	 0.0037	 0.02918	 0.0	 1074.0	 1074.0	 1074.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6237	 8105	 0.00847	 0.0404	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6237	 8770	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	151	 8472	 0.00935	 0.03001	 0.0	 1005.0	 1005.0	 1005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	151	 8472	 0.00553	 0.02634	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	151	 4090	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	151	 2370	 0.00689	 0.05429	 0.0	 578.0	 578.0	 578.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7326	 2171	 0.00617	 0.02941	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7326	 6324	 0.00476	 0.0375	 0.0	 836.0	 836.0	 836.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2171	 6266	 0.0157	 0.07482	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3305	 7733	 0.02731	 0.08769	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3305	 6388	 0.03423	 0.10993	 0.0	 275.0	 275.0	 275.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4654	 6536	 0.00112	 0.01141	 0.0	 2756.0	 2756.0	 2756.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4654	 4090	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4654	 8218	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2408	 6388	 0.00922	 0.04395	 0.0	 704.0	 704.0	 704.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2408	 5734	 0.00995	 0.07845	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6266	 8648	 0.01548	 0.04972	 0.0	 607.0	 607.0	 607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6266	 8218	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	234	 8105	 0.00851	 0.04056	 0.0	 763.0	 763.0	 763.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6536	 7363	 0.0099	 0.06074	 0.0	 280.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6388	 1154	 0.01001	 0.07892	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6388	 5734	 0.01647	 0.07854	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8472	 1154	 0.00392	 0.03091	 0.0	 1014.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	423	 2370	 0.00603	 0.02877	 0.0	 1075.0	 1075.0	 1075.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6370	 5757	 0.00043	 0.00443	 0.0	 1351.0	 7097.0	 7097.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6588	 1941	 6e-05	 0.0008	 0.0	 39374.0	 39374.0	 39374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6588	 836	 0.00029	 0.00366	 0.0	 1836.0	 8604.0	 8604.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6588	 644	 0.00051	 0.00643	 0.0	 2044.0	 4898.0	 4898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6588	 6300	 0.00033	 0.00424	 0.0	 7428.0	 7428.0	 7428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5757	 3628	 0.00034	 0.00432	 0.0	 7290.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5757	 8793	 0.00013	 0.00145	 0.0	 1247.0	 21698.0	 21698.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5757	 836	 0.00018	 0.00233	 0.0	 1905.0	 13517.0	 13517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3628	 8089	 0.00034	 0.00432	 0.0	 1871.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3628	 4455	 0.00208	 0.02643	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3628	 7408	 0.00209	 0.0266	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3628	 2028	 0.00057	 0.00725	 0.0	 1905.0	 4344.0	 4344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7962	 2264	 0.00034	 0.00153	 0.0	 20154.0	 20154.0	 20154.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7962	 2264	 0.00034	 0.00153	 0.0	 20154.0	 20154.0	 20154.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8793	 836	 8e-05	 0.00089	 0.0	 935.0	 35349.0	 35349.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8793	 8390	 6e-05	 0.00067	 0.0	 1039.0	 46958.0	 46958.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6269	 5427	 0.00181	 0.01428	 0.0	 2195.0	 2195.0	 2195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6269	 5427	 0.00181	 0.01428	 0.0	 2195.0	 2195.0	 2195.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6269	 3045	 0.00576	 0.03535	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6269	 8988	 0.00576	 0.03535	 0.0	 882.0	 882.0	 882.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6270	 3386	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6270	 3386	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6270	 4212	 0.00159	 0.01612	 0.0	 1951.0	 1951.0	 1951.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6270	 4212	 0.00159	 0.01612	 0.0	 1951.0	 1951.0	 1951.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6270	 2750	 0.00121	 0.01227	 0.0	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6270	 2750	 0.00121	 0.01227	 0.0	 2562.0	 2562.0	 2562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7084	 852	 0.00132	 0.0063	 0.0	 4908.0	 4908.0	 4908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4983	 2001	 0.0019	 0.00905	 0.0	 3416.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4983	 2001	 0.0019	 0.00905	 0.0	 3416.0	 3416.0	 3416.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4983	 1983	 0.00025	 0.00264	 0.0	 11912.0	 11912.0	 11912.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4983	 1983	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4983	 852	 0.00031	 0.00316	 0.0	 9949.0	 9949.0	 9949.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4983	 4061	 0.00031	 0.00316	 0.0	 9949.0	 9949.0	 9949.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5427	 2266	 0.00145	 0.01145	 0.0	 2737.0	 2737.0	 2737.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5427	 8928	 0.00141	 0.01116	 0.0	 2809.0	 2809.0	 2809.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6198	 7802	 0.00036	 0.00359	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6198	 7802	 0.00036	 0.00359	 0.0	 8755.0	 8755.0	 8755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2266	 8928	 0.00066	 0.00518	 0.0	 6050.0	 6050.0	 6050.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	120	 5840	 0.00049	 0.00496	 0.0	 267.0	 6338.0	 6338.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	120	 2373	 0.00028	 0.00296	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	120	 6678	 0.00028	 0.00304	 0.0	 10347.0	 10347.0	 10347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2621	 3386	 0.00654	 0.03119	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2621	 3403	 0.00108	 0.00517	 0.0	 5981.0	 5981.0	 5981.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2621	 3403	 0.00108	 0.00517	 0.0	 5981.0	 5981.0	 5981.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5840	 872	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5840	 872	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3045	 3402	 0.0061	 0.03744	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3045	 3402	 0.0061	 0.03744	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3045	 8988	 0.00052	 0.00321	 0.0	 267.0	 9714.0	 9714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3402	 8928	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3402	 8928	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3402	 6731	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3402	 6731	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2375	 8122	 0.00026	 0.00267	 0.0	 11775.0	 11775.0	 11775.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2375	 8563	 0.00021	 0.00224	 0.0	 14040.0	 14040.0	 14040.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3403	 6545	 0.00173	 0.01365	 0.0	 2296.0	 2296.0	 2296.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3403	 6545	 0.00173	 0.01365	 0.0	 2296.0	 2296.0	 2296.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2373	 872	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2373	 872	 0.00037	 0.00401	 0.0	 7844.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	872	 4769	 0.00073	 0.00744	 0.0	 4226.0	 4226.0	 4226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	872	 4769	 0.00073	 0.00744	 0.0	 4226.0	 4226.0	 4226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6277	 2264	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6277	 2264	 0.00025	 0.00254	 0.0	 12377.0	 12377.0	 12377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6277	 1995	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6277	 1995	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6126	 7288	 0.00034	 0.00108	 0.0	 27898.0	 27898.0	 27898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9129	 7288	 0.00042	 0.00449	 0.0	 307.0	 7005.0	 7005.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9129	 8563	 0.00025	 0.00248	 0.0	 12673.0	 12673.0	 12673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5282	 7281	 0.00119	 0.01202	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5282	 7281	 0.00119	 0.01202	 0.0	 2616.0	 2616.0	 2616.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5282	 7802	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5282	 7802	 0.00034	 0.00341	 0.0	 9218.0	 9218.0	 9218.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5122	 5345	 0.00034	 0.00369	 0.0	 307.0	 8525.0	 8525.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8122	 8563	 0.00053	 0.00569	 0.0	 5528.0	 5528.0	 5528.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8122	 4061	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7281	 2298	 0.00827	 0.03943	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7281	 2298	 0.00827	 0.03943	 0.0	 785.0	 785.0	 785.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4212	 7277	 0.00073	 0.00785	 0.0	 293.0	 4007.0	 4007.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4212	 2750	 0.00117	 0.00926	 0.0	 3385.0	 3385.0	 3385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7277	 5200	 0.00037	 0.00401	 0.0	 293.0	 7844.0	 7844.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1941	 8390	 0.00012	 0.00134	 0.0	 1039.0	 23479.0	 23479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8089	 1827	 0.00023	 0.00298	 0.0	 2009.0	 10569.0	 10569.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1594	 1420	 0.00087	 0.01433	 0.0	 1316.0	 2201.0	 2201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1594	 1420	 0.00088	 0.01455	 0.0	 901.0	 2167.0	 2167.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1594	 8680	 0.00133	 0.01364	 0.0	 1351.0	 2305.0	 2305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1594	 4917	 0.00064	 0.00644	 0.0	 1524.0	 4881.0	 4881.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1594	 7408	 0.00025	 0.00324	 0.0	 9721.0	 9721.0	 9721.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1594	 8714	 0.00276	 0.02823	 0.0	 1114.0	 1114.0	 1114.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1594	 1738	 0.00266	 0.02691	 0.0	 1169.0	 1169.0	 1169.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1594	 366	 0.00196	 0.01981	 0.0	 1386.0	 1587.0	 1587.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1594	 4305	 0.0023	 0.03797	 0.0	 831.0	 831.0	 831.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1420	 1827	 0.00027	 0.00344	 0.0	 9155.0	 9155.0	 9155.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1420	 644	 0.00032	 0.00526	 0.0	 1074.0	 5995.0	 5995.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1420	 4917	 0.001	 0.0101	 0.0	 1559.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1420	 4888	 0.00017	 0.00279	 0.0	 1351.0	 11301.0	 11301.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8680	 4455	 0.00097	 0.0123	 0.0	 1905.0	 2561.0	 2561.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8680	 4920	 0.00228	 0.02898	 0.0	 1087.0	 1087.0	 1087.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8680	 1152	 0.00269	 0.03425	 0.0	 920.0	 920.0	 920.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8680	 7378	 0.00096	 0.00982	 0.0	 1247.0	 3202.0	 3202.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1827	 7408	 0.00105	 0.01739	 0.0	 1351.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1827	 6300	 0.00028	 0.00351	 0.0	 8971.0	 8971.0	 8971.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	644	 4888	 0.00017	 0.00279	 0.0	 866.0	 11301.0	 11301.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3591	 1291	 0.00278	 0.01325	 0.0	 2334.0	 2334.0	 2334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3591	 2287	 0.04068	 0.19392	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1291	 6674	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1291	 2618	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1291	 6123	 0.02017	 0.09615	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1291	 6903	 0.01254	 0.05979	 0.0	 518.0	 518.0	 518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6386	 8366	 0.0046	 0.03624	 0.0	 865.0	 865.0	 865.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6386	 2007	 0.01993	 0.064	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	467	 1223	 0.00974	 0.03128	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	467	 1659	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	467	 2287	 0.04605	 0.14789	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1223	 4078	 0.00287	 0.00922	 0.0	 3272.0	 3272.0	 3272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3135	 4066	 0.00308	 0.0315	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3135	 2336	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2693	 1799	 0.0033	 0.02605	 0.0	 1203.0	 1203.0	 1203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2693	 4777	 0.00239	 0.02444	 0.0	 1287.0	 1287.0	 1287.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2693	 8116	 0.0003	 0.00312	 0.0	 333.0	 10078.0	 10078.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2693	 4303	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	897	 4292	 0.00043	 0.00434	 0.0	 7243.0	 7243.0	 7243.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	897	 371	 0.00259	 0.0204	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1799	 8078	 0.00305	 0.01454	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1799	 8078	 0.00305	 0.01454	 0.0	 2127.0	 2127.0	 2127.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1799	 2336	 0.00119	 0.00941	 0.0	 307.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6674	 8366	 0.02353	 0.07557	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9188	 9099	 0.00306	 0.02416	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9188	 777	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1312	 8366	 0.01471	 0.07013	 0.0	 441.0	 441.0	 441.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	258	 5129	 0.00325	 0.03326	 0.0	 946.0	 946.0	 946.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	258	 5230	 0.0006	 0.00607	 0.0	 307.0	 5179.0	 5179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	258	 4777	 0.00146	 0.01493	 0.0	 2106.0	 2106.0	 2106.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	258	 5785	 0.00061	 0.0062	 0.0	 5071.0	 5071.0	 5071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	258	 374	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6111	 5291	 0.00921	 0.0305	 0.0	 992.0	 992.0	 992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1659	 8366	 0.01233	 0.0396	 0.0	 762.0	 762.0	 762.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8597	 3783	 0.0117	 0.05575	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8597	 3783	 0.0117	 0.05575	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8597	 1244	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8597	 2818	 0.00235	 0.01851	 0.0	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8597	 2818	 0.00235	 0.01851	 0.0	 1693.0	 1693.0	 1693.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8597	 777	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8597	 777	 0.00119	 0.00941	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7888	 4007	 0.00046	 0.00497	 0.0	 293.0	 6329.0	 6329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4066	 5129	 0.00024	 0.00188	 0.0	 16667.0	 16667.0	 16667.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5128	 2618	 0.01288	 0.06141	 0.0	 504.0	 504.0	 504.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5128	 2287	 0.02105	 0.10035	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4221	 8116	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4221	 4303	 0.008	 0.06307	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1169	 319	 0.00046	 0.00497	 0.0	 6329.0	 6329.0	 6329.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1169	 7263	 0.00034	 0.0036	 0.0	 8736.0	 8736.0	 8736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4630	 4303	 0.01068	 0.0509	 0.0	 608.0	 608.0	 608.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4630	 3140	 0.00475	 0.02262	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3143	 374	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3143	 1230	 0.00054	 0.00259	 0.0	 11940.0	 11940.0	 11940.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	319	 4086	 0.00041	 0.00441	 0.0	 7132.0	 7132.0	 7132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	319	 4086	 0.00041	 0.00441	 0.0	 7132.0	 7132.0	 7132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	319	 7263	 0.00031	 0.0031	 0.0	 10139.0	 10139.0	 10139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	319	 3168	 0.00259	 0.0204	 0.0	 1537.0	 1537.0	 1537.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9103	 43	 0.0044	 0.03467	 0.0	 904.0	 904.0	 904.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9103	 3783	 0.01353	 0.10669	 0.0	 294.0	 294.0	 294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6646	 3783	 0.01736	 0.08274	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6646	 3783	 0.01736	 0.08274	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4007	 7263	 0.00034	 0.0036	 0.0	 293.0	 8736.0	 8736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5230	 5113	 0.00035	 0.00353	 0.0	 280.0	 8905.0	 8905.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5230	 5113	 0.00035	 0.00353	 0.0	 307.0	 8905.0	 8905.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9099	 777	 0.00131	 0.01036	 0.0	 3025.0	 3025.0	 3025.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4455	 7408	 1.5e-05	 0.000199	 0.0	 1905.0	 158282.0	 158282.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	43	 3783	 0.00637	 0.05021	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3783	 5291	 0.0105	 0.03466	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4303	 3140	 0.01576	 0.07514	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4303	 371	 0.00112	 0.01202	 0.0	 2617.0	 2617.0	 2617.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3939	 2818	 0.00028	 0.0009	 0.0	 33513.0	 33513.0	 33513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4078	 8518	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4917	 8714	 0.00233	 0.02385	 0.0	 1319.0	 1319.0	 1319.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2818	 5899	 0.00547	 0.04315	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2818	 5899	 0.00547	 0.04315	 0.0	 727.0	 727.0	 727.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7408	 4305	 0.00219	 0.03613	 0.0	 873.0	 873.0	 873.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8657	 8714	 0.00032	 0.00326	 0.0	 1212.0	 9644.0	 9644.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8657	 1881	 0.00215	 0.022	 0.0	 1247.0	 1429.0	 1429.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8657	 7429	 0.00173	 0.01767	 0.0	 1247.0	 1780.0	 1780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5434	 8654	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5434	 4173	 0.00497	 0.03923	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5434	 4420	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4927	 543	 0.00147	 0.01161	 0.0	 2700.0	 2700.0	 2700.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4927	 7032	 0.00511	 0.04032	 0.0	 778.0	 778.0	 778.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9052	 8440	 0.00103	 0.00816	 0.0	 3841.0	 3841.0	 3841.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9052	 1134	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9052	 1444	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8440	 1444	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4628	 5134	 0.01132	 0.05397	 0.0	 573.0	 573.0	 573.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4628	 6175	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4628	 2741	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4628	 8654	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4628	 8654	 0.00358	 0.02824	 0.0	 1110.0	 1110.0	 1110.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7558	 7964	 0.00086	 0.0053	 0.0	 267.0	 5883.0	 5883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7558	 7964	 0.00086	 0.0053	 0.0	 267.0	 5883.0	 5883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7558	 7032	 0.00219	 0.01726	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7558	 3345	 0.00505	 0.02408	 0.0	 267.0	 1284.0	 1284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	543	 3989	 0.00402	 0.03169	 0.0	 989.0	 989.0	 989.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	543	 3755	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	543	 3755	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	543	 7032	 0.00643	 0.05068	 0.0	 619.0	 619.0	 619.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	543	 6123	 0.04025	 0.12927	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3989	 7032	 0.00302	 0.02385	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	109	 2746	 0.01417	 0.06755	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	109	 4043	 0.01503	 0.04827	 0.0	 625.0	 625.0	 625.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	109	 5134	 0.02556	 0.12185	 0.0	 254.0	 254.0	 254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5899	 3755	 0.02618	 0.08407	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2746	 5134	 0.01105	 0.05268	 0.0	 587.0	 587.0	 587.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4043	 6640	 0.00788	 0.06213	 0.0	 505.0	 505.0	 505.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4043	 6175	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4043	 1134	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4573	 5134	 0.02098	 0.10003	 0.0	 310.0	 310.0	 310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4573	 2281	 0.00793	 0.03781	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5134	 2741	 0.01136	 0.05414	 0.0	 572.0	 572.0	 572.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5134	 2281	 0.02597	 0.12379	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6640	 6123	 0.02004	 0.06436	 0.0	 469.0	 469.0	 469.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8714	 5846	 0.00229	 0.02909	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6175	 1134	 0.00338	 0.02667	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6175	 1134	 0.00338	 0.02667	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8654	 4420	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4173	 2281	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1881	 2775	 0.00128	 0.01308	 0.0	 1351.0	 2404.0	 2404.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3459	 1558	 0.00438	 0.03452	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3459	 9182	 0.01992	 0.15706	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3459	 2281	 0.03389	 0.10884	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3459	 7188	 0.01313	 0.10355	 0.0	 303.0	 303.0	 303.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3459	 1975	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1558	 3336	 0.01008	 0.03236	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1558	 2833	 0.01493	 0.11768	 0.0	 267.0	 267.0	 267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3336	 6890	 0.03074	 0.09872	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3336	 6890	 0.04301	 0.13813	 0.0	 219.0	 219.0	 219.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4633	 6941	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4633	 2281	 0.02883	 0.09257	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4633	 7188	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4633	 6850	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6941	 1772	 0.01712	 0.05496	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2087	 9182	 0.02573	 0.08263	 0.0	 365.0	 365.0	 365.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2087	 1772	 0.05152	 0.16543	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9182	 3590	 0.01871	 0.11474	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9182	 2533	 0.05489	 0.17628	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9182	 7188	 0.01186	 0.09351	 0.0	 336.0	 336.0	 336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9182	 3979	 0.00169	 0.01334	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9182	 3979	 0.00169	 0.01334	 0.0	 2350.0	 2350.0	 2350.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3590	 185	 0.00811	 0.02603	 0.0	 1159.0	 1159.0	 1159.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3590	 7337	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3590	 7337	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2533	 185	 0.00736	 0.05805	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9061	 2833	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9061	 185	 0.01214	 0.09571	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2833	 3501	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2833	 2104	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5846	 2775	 0.00242	 0.03076	 0.0	 1024.0	 1024.0	 1024.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5293	 7429	 0.00083	 0.00845	 0.0	 1039.0	 3721.0	 3721.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5293	 4567	 0.0056	 0.05722	 0.0	 550.0	 550.0	 550.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5293	 5934	 0.0036	 0.03646	 0.0	 797.0	 863.0	 863.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5293	 7658	 0.001	 0.0101	 0.0	 1282.0	 3113.0	 3113.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2793	 5033	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2793	 7926	 0.01683	 0.05406	 0.0	 558.0	 558.0	 558.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6728	 5826	 0.03322	 0.10667	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6728	 5040	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1975	 5817	 0.01546	 0.07369	 0.0	 420.0	 420.0	 420.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9082	 6123	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9082	 4629	 0.02898	 0.13817	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8341	 4955	 0.01773	 0.08452	 0.0	 267.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8341	 4891	 0.01368	 0.04393	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8341	 1080	 0.02365	 0.07594	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8341	 7238	 0.00078	 0.00372	 0.0	 8311.0	 8311.0	 8311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8341	 7238	 0.00078	 0.00372	 0.0	 8311.0	 8311.0	 8311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5033	 4042	 0.02759	 0.08859	 0.0	 341.0	 341.0	 341.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4627	 8309	 0.01576	 0.05062	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5817	 9220	 0.02664	 0.12702	 0.0	 244.0	 244.0	 244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8584	 9220	 0.02162	 0.06943	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8584	 4768	 0.03187	 0.10233	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5431	 7926	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7926	 4629	 0.03827	 0.18245	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7926	 2289	 0.01465	 0.06981	 0.0	 443.0	 443.0	 443.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7926	 1080	 0.00661	 0.05209	 0.0	 602.0	 602.0	 602.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7926	 1080	 0.00782	 0.06166	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4042	 4955	 0.0366	 0.11752	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5826	 5932	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5826	 5932	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5826	 5932	 0.00326	 0.01049	 0.0	 2876.0	 2876.0	 2876.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5826	 4955	 0.00732	 0.03491	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5826	 4955	 0.00732	 0.03491	 0.0	 886.0	 886.0	 886.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5826	 9220	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5826	 9220	 0.03063	 0.09836	 0.0	 307.0	 307.0	 307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6123	 4891	 0.01768	 0.05677	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6123	 4629	 0.03438	 0.16386	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6123	 6903	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7113	 4629	 0.0	 0.04891	 0.0	 646.0	 646.0	 646.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7113	 9220	 0.00081	 0.00388	 0.0	 7970.0	 7970.0	 7970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7113	 9220	 0.00081	 0.00388	 0.0	 7970.0	 7970.0	 7970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4629	 1080	 0.03824	 0.18228	 0.0	 170.0	 170.0	 170.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4768	 8309	 0.02207	 0.07087	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4768	 4999	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6021	 4567	 0.00094	 0.00958	 0.0	 1282.0	 3282.0	 3282.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6021	 2659	 0.0009	 0.01147	 0.0	 1905.0	 2746.0	 2746.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6021	 8317	 2e-05	 0.00026	 0.0	 1282.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6021	 8317	 2e-05	 0.00026	 0.0	 1143.0	 121132.0	 121132.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6021	 2775	 0.00162	 0.01656	 0.0	 1247.0	 1899.0	 1899.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6021	 2683	 0.00039	 0.00641	 0.0	 1039.0	 4919.0	 4919.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4567	 2683	 0.00027	 0.00444	 0.0	 901.0	 7102.0	 7102.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4567	 926	 0.00288	 0.02946	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4567	 926	 0.00192	 0.02444	 0.0	 1289.0	 1289.0	 1289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2659	 2455	 0.00094	 0.01197	 0.0	 1663.0	 2631.0	 2631.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2659	 294	 0.00106	 0.01087	 0.0	 1178.0	 2893.0	 2893.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1948	 5367	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1948	 5367	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	787	 487	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	787	 487	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	787	 2711	 0.00026	 0.00204	 0.0	 15360.0	 15360.0	 15360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	787	 2711	 0.00026	 0.00204	 0.0	 15360.0	 15360.0	 15360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3002	 487	 0.00139	 0.00663	 0.0	 4663.0	 4663.0	 4663.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3002	 487	 0.00139	 0.00663	 0.0	 4663.0	 4663.0	 4663.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3002	 2711	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3002	 2711	 0.00075	 0.00356	 0.0	 8683.0	 8683.0	 8683.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4193	 7654	 0.00321	 0.03286	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4193	 7654	 0.00321	 0.03286	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7794	 5028	 0.01875	 0.06021	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7794	 2791	 0.02489	 0.07991	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9207	 2735	 0.00115	 0.0091	 0.0	 3444.0	 3444.0	 3444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9207	 1203	 0.00037	 0.00164	 0.0	 18789.0	 18789.0	 18789.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9207	 1958	 0.00082	 0.00881	 0.0	 3570.0	 3570.0	 3570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9207	 334	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9207	 7060	 0.00043	 0.00465	 0.0	 6765.0	 6765.0	 6765.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5056	 4980	 0.00045	 0.00203	 0.0	 15192.0	 15192.0	 15192.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5056	 3226	 0.00028	 0.00304	 0.0	 10347.0	 10347.0	 10347.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1845	 6073	 0.00037	 0.00164	 0.0	 18789.0	 18789.0	 18789.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1845	 9031	 0.00033	 0.00148	 0.0	 20832.0	 20832.0	 20832.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1845	 5118	 0.0002	 0.00216	 0.0	 14562.0	 14562.0	 14562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1845	 2999	 0.00037	 0.00372	 0.0	 8450.0	 8450.0	 8450.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1694	 5118	 0.00065	 0.00697	 0.0	 4513.0	 4513.0	 4513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1694	 5415	 0.00015	 0.0016	 0.0	 19656.0	 19656.0	 19656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2353	 7654	 0.002	 0.00953	 0.0	 3244.0	 3244.0	 3244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2353	 7654	 0.002	 0.00953	 0.0	 3244.0	 3244.0	 3244.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3652	 9031	 0.0006	 0.00268	 0.0	 11502.0	 11502.0	 11502.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3652	 8106	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3652	 2999	 0.00117	 0.00926	 0.0	 3385.0	 3385.0	 3385.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2711	 7983	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2711	 7983	 0.00026	 0.00161	 0.0	 19369.0	 19369.0	 19369.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4319	 3058	 0.00061	 0.00291	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4319	 3058	 0.00061	 0.00291	 0.0	 10624.0	 10624.0	 10624.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7689	 2735	 0.00062	 0.00632	 0.0	 4975.0	 4975.0	 4975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7689	 2735	 0.00062	 0.00632	 0.0	 4975.0	 4975.0	 4975.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7689	 334	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8106	 2999	 0.00231	 0.0182	 0.0	 1722.0	 1722.0	 1722.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4980	 7654	 0.00233	 0.01836	 0.0	 1707.0	 1707.0	 1707.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4980	 9085	 0.0043	 0.03389	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5118	 2999	 0.00017	 0.00174	 0.0	 18068.0	 18068.0	 18068.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5118	 2999	 0.00017	 0.00174	 0.0	 18068.0	 18068.0	 18068.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5118	 7677	 0.0005	 0.00537	 0.0	 5857.0	 5857.0	 5857.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3156	 1958	 0.006	 0.0286	 0.0	 1081.0	 1081.0	 1081.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3156	 409	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3156	 3253	 0.00022	 0.0024	 0.0	 267.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6170	 5028	 0.01419	 0.04556	 0.0	 662.0	 662.0	 662.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6170	 2808	 0.01712	 0.08161	 0.0	 379.0	 379.0	 379.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8203	 3058	 0.00173	 0.00824	 0.0	 3752.0	 3752.0	 3752.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8203	 3058	 0.00173	 0.00824	 0.0	 3752.0	 3752.0	 3752.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3226	 7654	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3226	 9085	 0.00716	 0.05648	 0.0	 555.0	 555.0	 555.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7814	 5367	 0.00915	 0.07217	 0.0	 435.0	 435.0	 435.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7814	 2999	 0.00793	 0.03781	 0.0	 818.0	 818.0	 818.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5028	 2791	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5367	 2999	 0.01796	 0.05768	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5367	 9224	 0.00013	 0.00136	 0.0	 23121.0	 23121.0	 23121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9071	 3058	 0.00179	 0.01412	 0.0	 2220.0	 2220.0	 2220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9071	 5073	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1958	 9085	 0.0009	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1958	 9085	 0.0009	 0.00706	 0.0	 4439.0	 4439.0	 4439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8576	 2514	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8576	 4429	 0.00669	 0.05272	 0.0	 595.0	 595.0	 595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6143	 4609	 0.02866	 0.09203	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6143	 2666	 0.06565	 0.21081	 0.0	 144.0	 144.0	 144.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6143	 1097	 0.03479	 0.11173	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3501	 2104	 0.03243	 0.10414	 0.0	 290.0	 290.0	 290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2104	 6890	 0.00784	 0.06182	 0.0	 507.0	 507.0	 507.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2104	 5073	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4609	 2215	 0.01323	 0.04249	 0.0	 710.0	 710.0	 710.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7754	 409	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7754	 409	 0.00325	 0.01551	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7754	 7447	 0.02303	 0.07395	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7754	 2514	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	409	 7060	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2215	 7447	 0.0322	 0.10342	 0.0	 292.0	 292.0	 292.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6890	 4429	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4999	 5615	 0.05906	 0.18966	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4999	 6525	 0.00676	 0.0217	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2666	 5040	 0.02488	 0.19613	 0.0	 160.0	 160.0	 160.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2666	 6525	 0.00676	 0.0217	 0.0	 1390.0	 1390.0	 1390.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7227	 926	 0.00094	 0.00956	 0.0	 1316.0	 3289.0	 3289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7227	 7728	 0.00025	 0.00258	 0.0	 1351.0	 12187.0	 12187.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	926	 7728	 0.00082	 0.00843	 0.0	 1247.0	 3730.0	 3730.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	926	 7498	 0.00156	 0.01988	 0.0	 1585.0	 1585.0	 1585.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7728	 2455	 0.00146	 0.01855	 0.0	 1698.0	 1698.0	 1698.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4308	 4972	 0.02449	 0.07865	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4308	 5411	 0.01055	 0.08316	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4106	 8824	 0.02753	 0.08841	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4106	 1442	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4524	 325	 0.01566	 0.07466	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2808	 2791	 0.00519	 0.04095	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2808	 4266	 0.02286	 0.0734	 0.0	 411.0	 411.0	 411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2808	 1982	 0.02226	 0.08078	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5613	 325	 0.01817	 0.08662	 0.0	 357.0	 357.0	 357.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5613	 1800	 0.01576	 0.07514	 0.0	 412.0	 412.0	 412.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8008	 8824	 0.02697	 0.0866	 0.0	 349.0	 349.0	 349.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8008	 1213	 0.00929	 0.02983	 0.0	 1012.0	 1012.0	 1012.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8008	 4972	 0.03508	 0.11264	 0.0	 268.0	 268.0	 268.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8008	 6945	 0.01405	 0.11077	 0.0	 283.0	 283.0	 283.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8824	 6979	 0.03479	 0.11173	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3096	 1474	 0.01937	 0.06219	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3096	 1348	 0.03778	 0.12132	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3096	 1440	 0.00497	 0.03923	 0.0	 799.0	 799.0	 799.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	910	 1042	 0.01864	 0.08888	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	910	 1042	 0.01864	 0.08888	 0.0	 348.0	 348.0	 348.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1213	 1442	 0.01774	 0.05695	 0.0	 530.0	 530.0	 530.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1213	 5411	 0.00292	 0.02306	 0.0	 1359.0	 1359.0	 1359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1442	 1691	 0.004	 0.01284	 0.0	 2349.0	 2349.0	 2349.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1442	 1529	 0.00985	 0.03164	 0.0	 954.0	 954.0	 954.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1442	 5411	 0.00336	 0.02652	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1442	 5411	 0.00336	 0.02652	 0.0	 1182.0	 1182.0	 1182.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1691	 3694	 0.02179	 0.07184	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1474	 1440	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1474	 6920	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1474	 6920	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1474	 41	 0.04645	 0.14916	 0.0	 203.0	 203.0	 203.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2791	 755	 0.00402	 0.04114	 0.0	 765.0	 765.0	 765.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2791	 5536	 0.00279	 0.02851	 0.0	 1103.0	 1103.0	 1103.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2791	 2182	 0.02688	 0.12815	 0.0	 242.0	 242.0	 242.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1097	 4266	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1097	 1529	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4755	 1348	 0.02466	 0.07919	 0.0	 381.0	 381.0	 381.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4755	 8254	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5520	 1800	 0.00693	 0.02224	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5520	 1800	 0.00693	 0.02224	 0.0	 1356.0	 1356.0	 1356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5222	 4972	 0.02567	 0.08245	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5222	 6821	 0.02944	 0.09456	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	755	 5536	 0.0025	 0.02552	 0.0	 1232.0	 1232.0	 1232.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1042	 1348	 0.00584	 0.05974	 0.0	 527.0	 527.0	 527.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1042	 2182	 0.00956	 0.09776	 0.0	 322.0	 322.0	 322.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1042	 5204	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	325	 2182	 0.01044	 0.04977	 0.0	 622.0	 622.0	 622.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	325	 1800	 0.00495	 0.03907	 0.0	 803.0	 803.0	 803.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1348	 2182	 0.00545	 0.04299	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4266	 8254	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2182	 1800	 0.01603	 0.07644	 0.0	 405.0	 405.0	 405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2182	 3694	 0.03924	 0.12602	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2182	 1982	 0.01798	 0.06704	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7498	 8248	 0.0	 -0.0207	 0.0	 831.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6181	 2436	 0.00149	 0.01526	 0.0	 1282.0	 2061.0	 2061.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6181	 2436	 0.00099	 0.01264	 0.0	 1905.0	 2492.0	 2492.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6181	 1925	 0.00168	 0.01713	 0.0	 1247.0	 1836.0	 1836.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6181	 3292	 0.00131	 0.01663	 0.0	 1894.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2436	 1925	 0.00131	 0.01663	 0.0	 1524.0	 1894.0	 1894.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2436	 8248	 0.00222	 0.02826	 0.0	 1115.0	 1115.0	 1115.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1336	 8135	 0.01284	 0.04122	 0.0	 732.0	 732.0	 732.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1336	 5904	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8063	 7179	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8063	 1292	 0.0061	 0.02909	 0.0	 1063.0	 1063.0	 1063.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8063	 605	 0.00537	 0.04236	 0.0	 740.0	 740.0	 740.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8911	 1589	 0.01255	 0.04032	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8911	 6821	 0.01092	 0.03508	 0.0	 860.0	 860.0	 860.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8911	 5105	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8911	 8053	 0.00011	 0.00036	 0.0	 83913.0	 83913.0	 83913.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8365	 8177	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8365	 8177	 0.00856	 0.06747	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8365	 8177	 0.00856	 0.06747	 0.0	 465.0	 465.0	 465.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8365	 1589	 0.00602	 0.01935	 0.0	 1559.0	 1559.0	 1559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8365	 6821	 0.0058	 0.02763	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8365	 6821	 0.0058	 0.02763	 0.0	 1119.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8177	 8682	 0.02978	 0.09564	 0.0	 316.0	 316.0	 316.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8177	 8682	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8177	 8682	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8135	 5851	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8135	 2623	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8135	 8150	 0.00458	 0.03609	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7213	 1589	 0.00298	 0.00958	 0.0	 3149.0	 3149.0	 3149.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8682	 41	 0.03001	 0.09637	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6950	 1292	 0.00983	 0.04686	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6950	 1292	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1589	 6821	 0.00462	 0.01483	 0.0	 2034.0	 2034.0	 2034.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1589	 1208	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1589	 1208	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7179	 5851	 0.01239	 0.03978	 0.0	 759.0	 759.0	 759.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7179	 5851	 0.00749	 0.03571	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7179	 5851	 0.00749	 0.03571	 0.0	 866.0	 866.0	 866.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7179	 605	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7179	 8150	 0.0038	 0.02997	 0.0	 1046.0	 1046.0	 1046.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7179	 347	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5851	 1292	 0.0199	 0.1569	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5851	 7769	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6821	 5904	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6821	 5904	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5904	 2623	 0.00458	 0.03609	 0.0	 869.0	 869.0	 869.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7158	 7985	 0.00133	 0.01349	 0.0	 1143.0	 2331.0	 2331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7158	 6518	 0.00047	 0.00772	 0.0	 1143.0	 4085.0	 4085.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7158	 4097	 0.00698	 0.07071	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7985	 6518	 0.00048	 0.00615	 0.0	 1940.0	 5121.0	 5121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7985	 5921	 0.00048	 0.00615	 0.0	 1871.0	 5121.0	 5121.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7985	 7026	 0.0014	 0.01429	 0.0	 1109.0	 2200.0	 2200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7985	 2874	 0.00156	 0.01982	 0.0	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3317	 6587	 0.02032	 0.06527	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3317	 6507	 0.04842	 0.15549	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3317	 3982	 0.00957	 0.03074	 0.0	 982.0	 982.0	 982.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3317	 5090	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6782	 6507	 0.0198	 0.15612	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6782	 4278	 0.07263	 0.23323	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6782	 3612	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6782	 3612	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7173	 1088	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7173	 1088	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7173	 2243	 0.00203	 0.0097	 0.0	 3188.0	 3188.0	 3188.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1088	 4514	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1088	 6966	 0.01149	 0.05478	 0.0	 565.0	 565.0	 565.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	774	 1640	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	774	 1640	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1812	 1938	 0.00712	 0.03394	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1812	 1938	 0.00712	 0.03394	 0.0	 911.0	 911.0	 911.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1812	 1640	 0.02421	 0.07774	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1812	 7370	 0.02083	 0.0669	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1938	 9151	 0.02034	 0.09696	 0.0	 319.0	 319.0	 319.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1938	 302	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1938	 6623	 0.02949	 0.14059	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1938	 2810	 0.01095	 0.0522	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1938	 2810	 0.01095	 0.0522	 0.0	 593.0	 593.0	 593.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1938	 7567	 0.01763	 0.08403	 0.0	 368.0	 368.0	 368.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1938	 5602	 0.00814	 0.03878	 0.0	 798.0	 798.0	 798.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7350	 7379	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7350	 7379	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2136	 8226	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2136	 6623	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2136	 8202	 0.01436	 0.0461	 0.0	 655.0	 655.0	 655.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2136	 5375	 0.02534	 0.08136	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8226	 7614	 0.02646	 0.08498	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8226	 6623	 0.0059	 0.02812	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8226	 1640	 0.02984	 0.09582	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8226	 5722	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8226	 5602	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 4552	 0.00569	 0.02715	 0.0	 1139.0	 1139.0	 1139.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 7623	 0.01543	 0.07353	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 7623	 0.01543	 0.07353	 0.0	 421.0	 421.0	 421.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 6623	 0.00529	 0.02521	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 6623	 0.00529	 0.02521	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 7481	 0.00024	 0.00113	 0.0	 27344.0	 27344.0	 27344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 7481	 0.00024	 0.00113	 0.0	 27344.0	 27344.0	 27344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 6473	 0.00959	 0.04573	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 8896	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4449	 8790	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7140	 6507	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7140	 3982	 0.0078	 0.03717	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7140	 3982	 0.0078	 0.03717	 0.0	 832.0	 832.0	 832.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7140	 7223	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7140	 7223	 0.00678	 0.03232	 0.0	 957.0	 957.0	 957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7140	 5090	 0.01295	 0.06173	 0.0	 501.0	 501.0	 501.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4109	 6966	 0.012	 0.05721	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4109	 6966	 0.012	 0.05721	 0.0	 541.0	 541.0	 541.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4109	 1640	 0.00332	 0.01584	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4109	 1640	 0.00332	 0.01584	 0.0	 1952.0	 1952.0	 1952.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4109	 8083	 0.00986	 0.04703	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4109	 8083	 0.00986	 0.04703	 0.0	 658.0	 658.0	 658.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2881	 8083	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2881	 8083	 0.0002	 0.00204	 0.0	 15411.0	 15411.0	 15411.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9151	 4552	 0.02081	 0.09922	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9151	 4552	 0.02081	 0.09922	 0.0	 312.0	 312.0	 312.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9151	 8083	 0.01672	 0.0537	 0.0	 562.0	 562.0	 562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9151	 8202	 0.01171	 0.03761	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9151	 7567	 0.00407	 0.01939	 0.0	 1595.0	 1595.0	 1595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4552	 6473	 0.00959	 0.04573	 0.0	 677.0	 677.0	 677.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4552	 2450	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4514	 8083	 0.00296	 0.02338	 0.0	 1341.0	 1341.0	 1341.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6966	 6618	 0.01366	 0.06513	 0.0	 475.0	 475.0	 475.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6966	 8083	 0.00093	 0.0095	 0.0	 3310.0	 3310.0	 3310.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6966	 1404	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6618	 2243	 0.01786	 0.08516	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3426	 6587	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3426	 2082	 0.0116	 0.03725	 0.0	 810.0	 810.0	 810.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3426	 6462	 0.02629	 0.08443	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6587	 2082	 0.00709	 0.02278	 0.0	 1324.0	 1324.0	 1324.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	302	 7614	 0.01051	 0.0501	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7623	 7788	 0.02353	 0.07557	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7623	 5722	 0.00799	 0.02567	 0.0	 1175.0	 1175.0	 1175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7623	 2082	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7623	 6142	 0.00608	 0.01953	 0.0	 1545.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7623	 534	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7623	 534	 0.00169	 0.00808	 0.0	 3827.0	 3827.0	 3827.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1378	 2082	 0.15283	 0.86416	 0.0	 36.0	 36.0	 36.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1378	 1935	 0.0045	 0.01446	 0.0	 2086.0	 2086.0	 2086.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1378	 6086	 0.00336	 0.016	 0.0	 1933.0	 1933.0	 1933.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7379	 2082	 0.00125	 0.00989	 0.0	 3169.0	 3169.0	 3169.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7379	 5294	 0.00153	 0.01208	 0.0	 2595.0	 2595.0	 2595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7379	 534	 0.01265	 0.06028	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7379	 534	 0.01265	 0.06028	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7379	 5090	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7379	 5090	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1640	 4452	 0.00056	 0.00181	 0.0	 16672.0	 16672.0	 16672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8083	 1349	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8083	 3230	 0.0006	 0.00471	 0.0	 6653.0	 6653.0	 6653.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5722	 6142	 0.01413	 0.04538	 0.0	 665.0	 665.0	 665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5722	 5375	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2810	 5889	 0.01065	 0.05074	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2810	 5889	 0.01065	 0.05074	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2810	 5998	 0.00506	 0.03985	 0.0	 307.0	 787.0	 787.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2082	 6142	 0.01368	 0.04393	 0.0	 687.0	 687.0	 687.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6507	 896	 0.00034	 0.00108	 0.0	 27898.0	 27898.0	 27898.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6507	 4278	 0.05067	 0.16272	 0.0	 186.0	 186.0	 186.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6462	 2490	 0.03125	 0.10034	 0.0	 301.0	 301.0	 301.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5294	 1935	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8202	 6473	 0.01293	 0.10199	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8202	 6473	 0.01293	 0.10199	 0.0	 308.0	 308.0	 308.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8202	 2499	 0.00106	 0.01086	 0.0	 2895.0	 2895.0	 2895.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8202	 2499	 0.00106	 0.01086	 0.0	 2895.0	 2895.0	 2895.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6142	 4198	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6142	 4198	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6518	 1929	 0.0017	 0.02161	 0.0	 1458.0	 1458.0	 1458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2243	 9069	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2243	 9069	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3982	 5090	 0.00695	 0.03313	 0.0	 934.0	 934.0	 934.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3982	 5090	 0.00746	 0.03555	 0.0	 870.0	 870.0	 870.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3982	 6086	 0.00929	 0.04428	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	134	 5921	 0.00084	 0.01064	 0.0	 1801.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	134	 2874	 0.00274	 0.03491	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1738	 4920	 0.00153	 0.01547	 0.0	 1282.0	 2032.0	 2032.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	366	 2151	 0.00328	 0.03317	 0.0	 948.0	 948.0	 948.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	366	 7658	 0.00137	 0.01387	 0.0	 1143.0	 2267.0	 2267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2151	 4920	 0.00066	 0.00666	 0.0	 1005.0	 4720.0	 4720.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2151	 8679	 0.0053	 0.05369	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2151	 5243	 0.0053	 0.05369	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4920	 4305	 0.00025	 0.00417	 0.0	 797.0	 7562.0	 7562.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4920	 2325	 0.00037	 0.00465	 0.0	 1940.0	 6772.0	 6772.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4920	 6050	 0.00347	 0.04417	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4920	 4237	 0.00347	 0.04417	 0.0	 713.0	 713.0	 713.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4305	 7157	 0.0017	 0.02819	 0.0	 866.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4305	 2165	 0.0017	 0.02819	 0.0	 866.0	 1119.0	 1119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8434	 2065	 0.00049	 0.00496	 0.0	 6338.0	 6338.0	 6338.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8434	 3269	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8434	 2521	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8434	 2137	 0.00424	 0.0202	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8434	 2137	 0.00424	 0.0202	 0.0	 1531.0	 1531.0	 1531.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8434	 3564	 0.01197	 0.05705	 0.0	 293.0	 542.0	 542.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8434	 5321	 0.00052	 0.00561	 0.0	 5607.0	 5607.0	 5607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3872	 3269	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3872	 3269	 0.00139	 0.01098	 0.0	 2855.0	 2855.0	 2855.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3872	 6044	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3872	 6044	 0.00777	 0.02495	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3872	 6044	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3872	 6044	 0.00777	 0.02495	 0.0	 1209.0	 1209.0	 1209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2065	 3269	 0.00475	 0.02262	 0.0	 1367.0	 1367.0	 1367.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2065	 5708	 0.00031	 0.00329	 0.0	 9559.0	 9559.0	 9559.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2065	 3564	 0.0101	 0.04816	 0.0	 307.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2768	 2137	 0.00929	 0.04428	 0.0	 699.0	 699.0	 699.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2768	 9102	 0.01119	 0.05333	 0.0	 580.0	 580.0	 580.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4255	 4626	 0.00468	 0.03687	 0.0	 850.0	 850.0	 850.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4255	 8695	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4255	 8766	 0.05517	 0.17718	 0.0	 171.0	 171.0	 171.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8817	 9	 0.01616	 0.05189	 0.0	 582.0	 582.0	 582.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8817	 3564	 0.03603	 0.11571	 0.0	 261.0	 261.0	 261.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8909	 2483	 0.00263	 0.02071	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8909	 3164	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9	 2287	 0.00545	 0.04299	 0.0	 729.0	 729.0	 729.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8995	 2483	 0.01505	 0.07175	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8995	 2483	 0.01505	 0.07175	 0.0	 431.0	 431.0	 431.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7645	 1235	 0.01431	 0.0682	 0.0	 454.0	 454.0	 454.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7645	 2324	 0.00267	 0.02103	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7645	 2324	 0.00267	 0.02103	 0.0	 1491.0	 1491.0	 1491.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2325	 5478	 0.00346	 0.04406	 0.0	 715.0	 715.0	 715.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2483	 3164	 0.00332	 0.0262	 0.0	 1197.0	 1197.0	 1197.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2483	 5603	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2483	 4530	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1892	 6403	 0.00079	 0.00253	 0.0	 11918.0	 11918.0	 11918.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1892	 7746	 0.00451	 0.02149	 0.0	 1439.0	 1439.0	 1439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1892	 7302	 0.01458	 0.06949	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1235	 7746	 0.02044	 0.06563	 0.0	 460.0	 460.0	 460.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1235	 824	 0.03316	 0.10649	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7746	 9102	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7746	 9102	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7746	 6289	 0.02373	 0.11312	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3269	 5422	 0.00251	 0.01977	 0.0	 1586.0	 1586.0	 1586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3269	 2324	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2137	 5604	 0.00607	 0.02893	 0.0	 1069.0	 1069.0	 1069.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2137	 5321	 0.0003	 0.0032	 0.0	 9828.0	 9828.0	 9828.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5422	 2324	 0.00106	 0.00832	 0.0	 3767.0	 3767.0	 3767.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4626	 4749	 0.00762	 0.06009	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6044	 8047	 0.00524	 0.03214	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6044	 8047	 0.00524	 0.03214	 0.0	 970.0	 970.0	 970.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6044	 3766	 0.00068	 0.00323	 0.0	 9570.0	 9570.0	 9570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6379	 3564	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6379	 3564	 0.00526	 0.02505	 0.0	 1235.0	 1235.0	 1235.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6379	 4749	 0.00345	 0.0353	 0.0	 280.0	 891.0	 891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6379	 4749	 0.00345	 0.0353	 0.0	 891.0	 891.0	 891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6379	 6488	 0.00122	 0.01306	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6379	 6488	 0.00122	 0.01306	 0.0	 2409.0	 2409.0	 2409.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8047	 2324	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5603	 4530	 0.00677	 0.05335	 0.0	 588.0	 588.0	 588.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2324	 6840	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2324	 70	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8695	 9096	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9102	 5604	 0.00763	 0.03636	 0.0	 851.0	 851.0	 851.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6840	 5321	 0.00022	 0.0024	 0.0	 280.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	70	 5321	 0.00022	 0.0024	 0.0	 280.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3220	 1152	 0.00282	 0.03584	 0.0	 879.0	 879.0	 879.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3220	 7928	 0.0	 -0.0228	 0.0	 1143.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5478	 7928	 0.0	 -0.0228	 0.0	 1039.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8305	 7928	 0.0	 -0.0228	 0.0	 866.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8305	 4519	 0.00219	 0.02793	 0.0	 1128.0	 1128.0	 1128.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7928	 8227	 0.00198	 0.02025	 0.0	 1455.0	 1553.0	 1553.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7928	 6124	 0.00248	 0.02534	 0.0	 1241.0	 1241.0	 1241.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4582	 434	 0.02365	 0.07594	 0.0	 398.0	 398.0	 398.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4582	 5756	 0.0532	 0.17086	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8491	 8039	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8491	 6325	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1626	 8733	 0.02624	 0.08425	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1626	 7134	 0.00951	 0.03056	 0.0	 987.0	 987.0	 987.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1626	 16	 0.01802	 0.05786	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9087	 8259	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9087	 623	 0.02736	 0.08787	 0.0	 344.0	 344.0	 344.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1113	 6467	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1113	 4071	 0.0131	 0.08035	 0.0	 267.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1113	 6700	 0.01847	 0.0593	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	824	 6400	 0.06942	 0.22293	 0.0	 136.0	 136.0	 136.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	824	 8543	 0.0183	 0.05876	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	824	 2405	 0.04065	 0.13054	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6400	 8039	 0.01098	 0.03526	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6400	 8259	 0.03665	 0.1177	 0.0	 257.0	 257.0	 257.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6400	 623	 0.03001	 0.09637	 0.0	 313.0	 313.0	 313.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6400	 3625	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6400	 3625	 0.00478	 0.03766	 0.0	 833.0	 833.0	 833.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8039	 8259	 0.01592	 0.12552	 0.0	 250.0	 250.0	 250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8733	 5810	 0.04189	 0.13452	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8259	 3708	 0.02049	 0.06581	 0.0	 459.0	 459.0	 459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7134	 203	 0.06227	 0.19997	 0.0	 151.0	 151.0	 151.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8543	 152	 0.03806	 0.12222	 0.0	 247.0	 247.0	 247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8543	 2049	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5356	 434	 0.01671	 0.07967	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5356	 3379	 0.02712	 0.12928	 0.0	 240.0	 240.0	 240.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	434	 4358	 0.03361	 0.10794	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6467	 6325	 0.01204	 0.05737	 0.0	 539.0	 539.0	 539.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	16	 3708	 0.02522	 0.081	 0.0	 373.0	 373.0	 373.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	16	 5756	 0.00591	 0.01898	 0.0	 1589.0	 1589.0	 1589.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	16	 4199	 0.04375	 0.14048	 0.0	 215.0	 215.0	 215.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4412	 7244	 0.01171	 0.03761	 0.0	 802.0	 802.0	 802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4412	 6087	 0.03389	 0.10884	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7244	 6325	 0.01019	 0.03272	 0.0	 922.0	 922.0	 922.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4071	 2141	 0.0131	 0.08035	 0.0	 388.0	 388.0	 388.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4688	 7157	 0.0	 -0.03116	 0.0	 866.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4688	 9022	 0.00123	 0.02042	 0.0	 1005.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8945	 2165	 0.0	 -0.03116	 0.0	 866.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8945	 9022	 0.00123	 0.02042	 0.0	 901.0	 1545.0	 1545.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	323	 6740	 0.0	 -0.0228	 0.0	 901.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	323	 6050	 0.0	 -0.0228	 0.0	 1212.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1126	 4237	 0.0	 -0.023	 0.0	 935.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1126	 6781	 0.0	 -0.023	 0.0	 935.0	 1374.0	 1374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6740	 715	 0.00262	 0.03338	 0.0	 944.0	 944.0	 944.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6781	 5432	 0.00266	 0.03382	 0.0	 932.0	 932.0	 932.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8679	 634	 0.0	 -0.0242	 0.0	 797.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5243	 634	 0.0	 -0.0242	 0.0	 797.0	 1306.0	 1306.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	634	 715	 0.00287	 0.02938	 0.0	 1071.0	 1071.0	 1071.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	634	 6008	 0.00544	 0.05508	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	634	 6008	 0.00544	 0.05508	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9022	 968	 0.00139	 0.02301	 0.0	 935.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9022	 5079	 0.00139	 0.02301	 0.0	 935.0	 1371.0	 1371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9022	 3064	 0.00099	 0.01644	 0.0	 866.0	 1918.0	 1918.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9022	 7083	 0.00294	 0.03741	 0.0	 842.0	 842.0	 842.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6551	 2141	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6551	 6700	 0.0174	 0.05587	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6551	 4358	 0.02509	 0.11958	 0.0	 259.0	 259.0	 259.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6551	 6535	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6551	 6535	 0.00902	 0.04299	 0.0	 720.0	 720.0	 720.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6551	 2547	 0.04087	 0.13126	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6551	 7184	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2490	 7581	 0.01582	 0.0508	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2490	 668	 0.04712	 0.15133	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2141	 160	 0.02055	 0.06599	 0.0	 458.0	 458.0	 458.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2141	 6476	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2141	 6476	 0.00339	 0.01616	 0.0	 1914.0	 1914.0	 1914.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2141	 3283	 0.01098	 0.03526	 0.0	 856.0	 856.0	 856.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3870	 6087	 0.03271	 0.10504	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3870	 3980	 0.02145	 0.06888	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3870	 7302	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3870	 6289	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3870	 1621	 0.03029	 0.09727	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4358	 160	 0.00255	 0.02008	 0.0	 1561.0	 1561.0	 1561.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4358	 160	 0.00434	 0.02069	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4358	 160	 0.00434	 0.02069	 0.0	 1495.0	 1495.0	 1495.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2952	 160	 0.01633	 0.05243	 0.0	 576.0	 576.0	 576.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	160	 6476	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	160	 6476	 0.00729	 0.03474	 0.0	 890.0	 890.0	 890.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6476	 1371	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6476	 1371	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8297	 7302	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8297	 6289	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6087	 2547	 0.00501	 0.01609	 0.0	 1875.0	 1875.0	 1875.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	820	 7581	 0.02015	 0.06473	 0.0	 466.0	 466.0	 466.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	820	 7184	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7581	 5287	 0.00935	 0.07374	 0.0	 425.0	 425.0	 425.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5845	 3283	 0.01042	 0.03345	 0.0	 902.0	 902.0	 902.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5845	 5287	 0.01478	 0.07046	 0.0	 439.0	 439.0	 439.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3980	 668	 0.04572	 0.14681	 0.0	 206.0	 206.0	 206.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5287	 7949	 0.01029	 0.08112	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5287	 7949	 0.01029	 0.08112	 0.0	 387.0	 387.0	 387.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5287	 7184	 0.00836	 0.0659	 0.0	 476.0	 476.0	 476.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4097	 1925	 0.0	 -0.0207	 0.0	 831.0	 1526.0	 1526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1925	 1515	 0.00193	 0.01978	 0.0	 1178.0	 1590.0	 1590.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1925	 5934	 0.00224	 0.02269	 0.0	 1282.0	 1386.0	 1386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7769	 8523	 0.01071	 0.08441	 0.0	 372.0	 372.0	 372.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2119	 2070	 0.02733	 0.09705	 0.0	 314.0	 314.0	 314.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2119	 1621	 0.03029	 0.09727	 0.0	 311.0	 311.0	 311.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8996	 8937	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8996	 2070	 0.02305	 0.08331	 0.0	 366.0	 366.0	 366.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4812	 1130	 0.03288	 0.10559	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4812	 50	 0.0077	 0.04725	 0.0	 660.0	 660.0	 660.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4812	 7749	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4812	 4611	 0.00648	 0.02079	 0.0	 1451.0	 1451.0	 1451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4278	 6578	 0.00895	 0.07061	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4278	 6868	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1130	 5788	 0.00816	 0.02622	 0.0	 1151.0	 1151.0	 1151.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1130	 6578	 0.00959	 0.07563	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1130	 5838	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3439	 2640	 0.01786	 0.08516	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3439	 50	 0.01926	 0.11812	 0.0	 264.0	 264.0	 264.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1460	 863	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1460	 863	 0.00239	 0.01883	 0.0	 1665.0	 1665.0	 1665.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1460	 8523	 0.04076	 0.1309	 0.0	 231.0	 231.0	 231.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1460	 50	 0.00814	 0.06417	 0.0	 489.0	 489.0	 489.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	863	 8937	 0.00776	 0.06119	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8937	 50	 0.00665	 0.04082	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8937	 50	 0.00665	 0.04082	 0.0	 764.0	 764.0	 764.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2640	 5788	 0.04943	 0.15874	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8523	 5244	 0.02196	 0.07051	 0.0	 428.0	 428.0	 428.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8523	 4611	 0.04155	 0.13343	 0.0	 227.0	 227.0	 227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1515	 7083	 0.0	 -0.01731	 0.0	 866.0	 1825.0	 1825.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	50	 4459	 0.01127	 0.0691	 0.0	 452.0	 452.0	 452.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5244	 6931	 0.04279	 0.13741	 0.0	 220.0	 220.0	 220.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5765	 4611	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5615	 5040	 0.00108	 0.00847	 0.0	 3700.0	 3700.0	 3700.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5615	 2477	 0.05089	 0.16344	 0.0	 185.0	 185.0	 185.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5040	 3803	 0.05315	 0.17067	 0.0	 177.0	 177.0	 177.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5040	 6979	 0.00995	 0.07845	 0.0	 400.0	 400.0	 400.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6931	 3803	 0.03406	 0.10938	 0.0	 276.0	 276.0	 276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6931	 9138	 0.00966	 0.04606	 0.0	 672.0	 672.0	 672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6931	 7634	 0.03429	 0.11011	 0.0	 274.0	 274.0	 274.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2477	 5599	 0.01858	 0.05966	 0.0	 506.0	 506.0	 506.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2477	 6617	 0.00466	 0.03672	 0.0	 854.0	 854.0	 854.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2064	 57	 0.01485	 0.07078	 0.0	 437.0	 437.0	 437.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2064	 3091	 0.01509	 0.04845	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2064	 1433	 0.01824	 0.05858	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2064	 5105	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	57	 8075	 0.00432	 0.03405	 0.0	 921.0	 921.0	 921.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	57	 6945	 0.01183	 0.0564	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3803	 8766	 0.03367	 0.10812	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3803	 6979	 0.04712	 0.15133	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5599	 1433	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5599	 6414	 0.02204	 0.10504	 0.0	 295.0	 295.0	 295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8075	 6617	 0.00219	 0.01726	 0.0	 1816.0	 1816.0	 1816.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8075	 1191	 0.00225	 0.00723	 0.0	 4172.0	 4172.0	 4172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3091	 5864	 0.00715	 0.02296	 0.0	 1314.0	 1314.0	 1314.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6617	 6979	 0.01791	 0.14121	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9138	 6414	 0.01356	 0.06464	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6401	 2718	 0.01768	 0.05677	 0.0	 532.0	 532.0	 532.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6401	 7570	 0.0103	 0.03309	 0.0	 912.0	 912.0	 912.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8227	 6124	 0.00124	 0.01579	 0.0	 1871.0	 1995.0	 1995.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6124	 3304	 0.00037	 0.00374	 0.0	 1247.0	 8405.0	 8405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6124	 3304	 0.00037	 0.00374	 0.0	 1247.0	 8405.0	 8405.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6124	 3475	 0.00207	 0.03419	 0.0	 797.0	 923.0	 923.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6796	 2718	 0.00946	 0.04509	 0.0	 686.0	 686.0	 686.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6796	 3959	 0.00576	 0.02747	 0.0	 1126.0	 1126.0	 1126.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2090	 7094	 0.02387	 0.07666	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2090	 5187	 0.04842	 0.15549	 0.0	 194.0	 194.0	 194.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2718	 3959	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2718	 7094	 0.05444	 0.17483	 0.0	 173.0	 173.0	 173.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6211	 8262	 0.0326	 0.10468	 0.0	 289.0	 289.0	 289.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6211	 3638	 0.02269	 0.07286	 0.0	 414.0	 414.0	 414.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7850	 2524	 0.01831	 0.08726	 0.0	 355.0	 355.0	 355.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7850	 4386	 0.04183	 0.13433	 0.0	 225.0	 225.0	 225.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5810	 5277	 0.00513	 0.04048	 0.0	 775.0	 775.0	 775.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5810	 524	 0.00169	 0.00542	 0.0	 5564.0	 5564.0	 5564.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5810	 7355	 0.00541	 0.04268	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5810	 2485	 0.00396	 0.03122	 0.0	 1004.0	 1004.0	 1004.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5810	 114	 0.02288	 0.10908	 0.0	 284.0	 284.0	 284.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5810	 5449	 0.02881	 0.13736	 0.0	 226.0	 226.0	 226.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8136	 2049	 0.03941	 0.12656	 0.0	 239.0	 239.0	 239.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8136	 3638	 0.01396	 0.04484	 0.0	 673.0	 673.0	 673.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8262	 3424	 0.03969	 0.12746	 0.0	 237.0	 237.0	 237.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2	 2447	 0.00034	 0.00162	 0.0	 19083.0	 19083.0	 19083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2	 4898	 0.00051	 0.00242	 0.0	 12773.0	 12773.0	 12773.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2007	 4347	 0.02145	 0.06888	 0.0	 438.0	 438.0	 438.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2007	 1024	 0.00518	 0.01663	 0.0	 1814.0	 1814.0	 1814.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2007	 2447	 0.00085	 0.00404	 0.0	 7652.0	 7652.0	 7652.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2007	 4898	 0.00052	 0.00246	 0.0	 12563.0	 12563.0	 12563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2007	 8350	 0.00555	 0.04377	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2265	 152	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2265	 8518	 0.0165	 0.05297	 0.0	 570.0	 570.0	 570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	152	 8384	 0.02398	 0.07702	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8384	 2049	 0.00822	 0.0264	 0.0	 1143.0	 1143.0	 1143.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7906	 623	 0.04954	 0.1591	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7906	 2405	 0.0237	 0.07612	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3785	 2524	 0.02117	 0.06798	 0.0	 444.0	 444.0	 444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3785	 2405	 0.02809	 0.09022	 0.0	 335.0	 335.0	 335.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3785	 6553	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3424	 6553	 0.01278	 0.04104	 0.0	 735.0	 735.0	 735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3424	 5187	 0.0036	 0.01157	 0.0	 2607.0	 2607.0	 2607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8133	 623	 0.02871	 0.09221	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8133	 7570	 0.03384	 0.10866	 0.0	 278.0	 278.0	 278.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	623	 7570	 0.04971	 0.15965	 0.0	 189.0	 189.0	 189.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	623	 4386	 0.01576	 0.05062	 0.0	 596.0	 596.0	 596.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7570	 5277	 0.00306	 0.02416	 0.0	 1298.0	 1298.0	 1298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7570	 7355	 0.00346	 0.0273	 0.0	 1148.0	 1148.0	 1148.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7570	 2485	 0.00522	 0.02489	 0.0	 1243.0	 1243.0	 1243.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5277	 7355	 0.00048	 0.00226	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5277	 8326	 0.00048	 0.00226	 0.0	 13672.0	 13672.0	 13672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3638	 4347	 0.00766	 0.02459	 0.0	 1227.0	 1227.0	 1227.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3638	 8350	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8326	 2485	 0.00237	 0.01131	 0.0	 2734.0	 2734.0	 2734.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3475	 6893	 0.00258	 0.04274	 0.0	 738.0	 738.0	 738.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	85	 1906	 0.00861	 0.04105	 0.0	 754.0	 754.0	 754.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	85	 847	 0.01719	 0.08193	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	85	 847	 0.01719	 0.08193	 0.0	 378.0	 378.0	 378.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	85	 4377	 0.01305	 0.06222	 0.0	 497.0	 497.0	 497.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2414	 3323	 0.01326	 0.06319	 0.0	 490.0	 490.0	 490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2414	 3799	 0.03288	 0.15675	 0.0	 198.0	 198.0	 198.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2414	 7908	 0.0059	 0.02812	 0.0	 1100.0	 1100.0	 1100.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2414	 9074	 0.01898	 0.0905	 0.0	 342.0	 342.0	 342.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9123	 5399	 0.02173	 0.06979	 0.0	 433.0	 433.0	 433.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9123	 7217	 0.01007	 0.07939	 0.0	 395.0	 395.0	 395.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9123	 5701	 0.04673	 0.15006	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9123	 5023	 0.001	 0.00785	 0.0	 3992.0	 3992.0	 3992.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5399	 847	 0.02168	 0.06961	 0.0	 434.0	 434.0	 434.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1906	 3323	 0.01261	 0.06011	 0.0	 515.0	 515.0	 515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3800	 3799	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5597	 3217	 0.01647	 0.07854	 0.0	 394.0	 394.0	 394.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5597	 3217	 0.0264	 0.08479	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5597	 3799	 0.01441	 0.06868	 0.0	 451.0	 451.0	 451.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5597	 3799	 0.02393	 0.07684	 0.0	 393.0	 393.0	 393.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1573	 3217	 0.01407	 0.06706	 0.0	 461.0	 461.0	 461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1573	 7995	 0.00508	 0.02424	 0.0	 1276.0	 1276.0	 1276.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	847	 1846	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	847	 1846	 0.00557	 0.04393	 0.0	 714.0	 714.0	 714.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	847	 553	 0.00393	 0.0241	 0.0	 1294.0	 1294.0	 1294.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3323	 4377	 0.00783	 0.03733	 0.0	 829.0	 829.0	 829.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3323	 7908	 0.01824	 0.08694	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3635	 3799	 0.00951	 0.075	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3635	 2452	 0.00438	 0.03452	 0.0	 908.0	 908.0	 908.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	655	 4882	 0.02314	 0.07431	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	655	 2255	 0.0199	 0.1569	 0.0	 200.0	 200.0	 200.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	655	 9089	 0.00818	 0.06449	 0.0	 486.0	 486.0	 486.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3217	 3799	 0.03085	 0.14706	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3217	 114	 0.01814	 0.08646	 0.0	 358.0	 358.0	 358.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3217	 5449	 0.01187	 0.05656	 0.0	 547.0	 547.0	 547.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3217	 7995	 0.01356	 0.06464	 0.0	 479.0	 479.0	 479.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4377	 4001	 0.05844	 0.18767	 0.0	 161.0	 161.0	 161.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3799	 2452	 0.01075	 0.08473	 0.0	 370.0	 370.0	 370.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3799	 7908	 0.04729	 0.15187	 0.0	 199.0	 199.0	 199.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3799	 9074	 0.01458	 0.06949	 0.0	 445.0	 445.0	 445.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4882	 9089	 0.00774	 0.06103	 0.0	 514.0	 514.0	 514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2452	 7908	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2452	 7908	 0.01094	 0.0863	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6893	 2181	 0.00033	 0.00416	 0.0	 1801.0	 7570.0	 7570.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1846	 7217	 0.00318	 0.0251	 0.0	 1249.0	 1249.0	 1249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1846	 4264	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7217	 5023	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7217	 4264	 0.00199	 0.01569	 0.0	 1998.0	 1998.0	 1998.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7128	 4225	 0.00238	 0.03034	 0.0	 1038.0	 1038.0	 1038.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7128	 6085	 0.00264	 0.03358	 0.0	 938.0	 938.0	 938.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7128	 2181	 0.00228	 0.02909	 0.0	 1083.0	 1083.0	 1083.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6951	 2765	 0.05152	 0.16543	 0.0	 183.0	 183.0	 183.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6951	 4722	 0.01719	 0.13556	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6951	 2396	 0.02074	 0.16349	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5701	 7206	 0.04358	 0.13994	 0.0	 216.0	 216.0	 216.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	793	 4001	 0.03136	 0.10071	 0.0	 300.0	 300.0	 300.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	793	 5667	 0.00782	 0.06166	 0.0	 509.0	 509.0	 509.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	793	 8323	 0.01807	 0.05804	 0.0	 520.0	 520.0	 520.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	793	 1157	 0.00022	 0.00072	 0.0	 41957.0	 41957.0	 41957.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4001	 5338	 0.03158	 0.10143	 0.0	 298.0	 298.0	 298.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7206	 2255	 0.02477	 0.07955	 0.0	 380.0	 380.0	 380.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2765	 5689	 0.02314	 0.07431	 0.0	 406.0	 406.0	 406.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3287	 3521	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3287	 5338	 0.02902	 0.13833	 0.0	 224.0	 224.0	 224.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3287	 3055	 0.0241	 0.07738	 0.0	 390.0	 390.0	 390.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3287	 203	 0.07702	 0.24733	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6980	 5264	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2599	 5667	 0.00448	 0.02748	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2599	 5667	 0.00448	 0.02748	 0.0	 1135.0	 1135.0	 1135.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2599	 412	 0.02929	 0.13962	 0.0	 222.0	 222.0	 222.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2599	 4722	 0.01572	 0.12395	 0.0	 253.0	 253.0	 253.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2599	 4608	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5667	 637	 0.00629	 0.04958	 0.0	 633.0	 633.0	 633.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3521	 3458	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	412	 2826	 0.01593	 0.07595	 0.0	 408.0	 408.0	 408.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4722	 2255	 0.05405	 0.17357	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4722	 4608	 0.01174	 0.09257	 0.0	 339.0	 339.0	 339.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5689	 2255	 0.03254	 0.19959	 0.0	 157.0	 157.0	 157.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5264	 203	 0.00659	 0.02115	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5264	 203	 0.00659	 0.02115	 0.0	 1426.0	 1426.0	 1426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3055	 8323	 0.03356	 0.10776	 0.0	 280.0	 280.0	 280.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3055	 168	 0.03277	 0.10523	 0.0	 287.0	 287.0	 287.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3458	 203	 0.03783	 0.1215	 0.0	 249.0	 249.0	 249.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	203	 5349	 0.0181	 0.08629	 0.0	 359.0	 359.0	 359.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4225	 7642	 0.00235	 0.02992	 0.0	 1053.0	 1053.0	 1053.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7026	 5432	 0.00211	 0.02153	 0.0	 1039.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	320	 5432	 0.00232	 0.02949	 0.0	 1068.0	 1068.0	 1068.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	320	 7780	 0.00179	 0.02959	 0.0	 970.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	320	 7434	 0.00179	 0.02959	 0.0	 1005.0	 1066.0	 1066.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	320	 2874	 0.00134	 0.01702	 0.0	 1851.0	 1851.0	 1851.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	320	 4469	 0.00084	 0.01064	 0.0	 2044.0	 2960.0	 2960.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	320	 5098	 0.00124	 0.01268	 0.0	 866.0	 2480.0	 2480.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	320	 3194	 0.00106	 0.01347	 0.0	 1732.0	 2338.0	 2338.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	715	 5432	 0.00023	 0.00231	 0.0	 1282.0	 13607.0	 13607.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	715	 6008	 0.00335	 0.03421	 0.0	 919.0	 919.0	 919.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5432	 4613	 0.00024	 0.00241	 0.0	 1247.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5432	 4613	 0.00024	 0.00241	 0.0	 1247.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5432	 4613	 0.00024	 0.00241	 0.0	 1247.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5432	 4613	 0.00024	 0.00241	 0.0	 1247.0	 13043.0	 13043.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5432	 3064	 0.00075	 0.01233	 0.0	 797.0	 2558.0	 2558.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7780	 968	 0.0	 -0.03116	 0.0	 970.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7434	 5079	 0.0	 -0.03116	 0.0	 970.0	 1014.0	 1014.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2874	 5751	 3e-05	 0.00033	 0.0	 1940.0	 95327.0	 95327.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3907	 6008	 0.00182	 0.02317	 0.0	 1360.0	 1360.0	 1360.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3907	 4519	 0.00081	 0.01031	 0.0	 2009.0	 3055.0	 3055.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2241	 6008	 0.00177	 0.01813	 0.0	 831.0	 1735.0	 1735.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2241	 6008	 0.00175	 0.01789	 0.0	 831.0	 1758.0	 1758.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2241	 3194	 0.00099	 0.01257	 0.0	 1905.0	 2506.0	 2506.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2241	 407	 0.00125	 0.01594	 0.0	 1976.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2241	 407	 0.00125	 0.01594	 0.0	 1976.0	 1976.0	 1976.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6008	 1117	 0.00014	 0.00139	 0.0	 1282.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6008	 1117	 0.00014	 0.00139	 0.0	 1282.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6008	 1117	 0.00014	 0.00139	 0.0	 1282.0	 22611.0	 22611.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6008	 6085	 0.00198	 0.02527	 0.0	 1247.0	 1247.0	 1247.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1044	 5220	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1044	 20	 0.00736	 0.05805	 0.0	 540.0	 540.0	 540.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1044	 1357	 0.02438	 0.07829	 0.0	 386.0	 386.0	 386.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5220	 2979	 0.02308	 0.07413	 0.0	 407.0	 407.0	 407.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5220	 5180	 0.01802	 0.05786	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5220	 126	 0.02252	 0.07232	 0.0	 418.0	 418.0	 418.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6228	 8595	 0.01397	 0.08565	 0.0	 364.0	 364.0	 364.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6228	 6751	 0.01937	 0.06219	 0.0	 485.0	 485.0	 485.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6228	 8196	 0.01205	 0.07392	 0.0	 422.0	 422.0	 422.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5889	 7683	 0.00788	 0.02531	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5889	 4834	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	20	 2979	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	20	 3943	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	20	 8460	 0.02534	 0.08136	 0.0	 371.0	 371.0	 371.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2186	 1381	 0.0469	 0.15061	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2186	 1381	 0.0469	 0.15061	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2186	 5430	 0.03913	 0.12566	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2186	 5430	 0.03913	 0.12566	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2186	 7147	 0.05332	 0.17309	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2186	 7147	 0.05332	 0.17309	 0.0	 175.0	 175.0	 175.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3943	 1329	 0.01015	 0.08002	 0.0	 392.0	 392.0	 392.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3943	 8595	 0.0317	 0.10179	 0.0	 297.0	 297.0	 297.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3943	 6498	 0.00719	 0.03426	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3943	 6498	 0.00719	 0.03426	 0.0	 903.0	 903.0	 903.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3943	 3822	 0.00143	 0.0113	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3943	 3822	 0.00143	 0.0113	 0.0	 2774.0	 2774.0	 2774.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1565	 5538	 0.03463	 0.11119	 0.0	 272.0	 272.0	 272.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1565	 7716	 0.01306	 0.04195	 0.0	 719.0	 719.0	 719.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1565	 8121	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5800	 1054	 0.03074	 0.09872	 0.0	 306.0	 306.0	 306.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5800	 7009	 0.03547	 0.1139	 0.0	 265.0	 265.0	 265.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	454	 7894	 0.04622	 0.14844	 0.0	 204.0	 204.0	 204.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	454	 6326	 0.04949	 0.15892	 0.0	 190.0	 190.0	 190.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	454	 5349	 0.05106	 0.16399	 0.0	 184.0	 184.0	 184.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1054	 3379	 0.0282	 0.13445	 0.0	 230.0	 230.0	 230.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1054	 7147	 0.01391	 0.04653	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1054	 7147	 0.01391	 0.04653	 0.0	 651.0	 651.0	 651.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1054	 3271	 0.00282	 0.00904	 0.0	 3336.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1054	 3271	 0.00282	 0.00904	 0.0	 3336.0	 3336.0	 3336.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7370	 3660	 0.03744	 0.12023	 0.0	 251.0	 251.0	 251.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4523	 3660	 0.00974	 0.03128	 0.0	 965.0	 965.0	 965.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4523	 3660	 0.01357	 0.04357	 0.0	 693.0	 693.0	 693.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4523	 1329	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4523	 3845	 0.02263	 0.07268	 0.0	 415.0	 415.0	 415.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5010	 3271	 0.03265	 0.10486	 0.0	 288.0	 288.0	 288.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5010	 2122	 0.03491	 0.1121	 0.0	 270.0	 270.0	 270.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3660	 4818	 0.00444	 0.02117	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3660	 4818	 0.00444	 0.02117	 0.0	 1461.0	 1461.0	 1461.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3660	 5430	 0.01605	 0.05153	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3660	 5430	 0.01605	 0.05153	 0.0	 586.0	 586.0	 586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3660	 4640	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4818	 1329	 0.01244	 0.03996	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4818	 1329	 0.01244	 0.03996	 0.0	 755.0	 755.0	 755.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1329	 8100	 0.01271	 0.0606	 0.0	 511.0	 511.0	 511.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7009	 7894	 0.02928	 0.09402	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7009	 7894	 0.02928	 0.09402	 0.0	 321.0	 321.0	 321.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7009	 5649	 0.04909	 0.15766	 0.0	 192.0	 192.0	 192.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5180	 2584	 0.04335	 0.13922	 0.0	 217.0	 217.0	 217.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7894	 4199	 0.02695	 0.12847	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7894	 1612	 0.02695	 0.12847	 0.0	 241.0	 241.0	 241.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2584	 4135	 0.0122	 0.09618	 0.0	 326.0	 326.0	 326.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2584	 2346	 0.0304	 0.09763	 0.0	 309.0	 309.0	 309.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6326	 7371	 0.03536	 0.11354	 0.0	 266.0	 266.0	 266.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6326	 7013	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6326	 2346	 0.02837	 0.09112	 0.0	 331.0	 331.0	 331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6326	 497	 0.0139	 0.06626	 0.0	 467.0	 467.0	 467.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5998	 7386	 0.00325	 0.01551	 0.0	 1994.0	 1994.0	 1994.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5998	 5430	 0.01376	 0.06561	 0.0	 472.0	 472.0	 472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5998	 7977	 0.00472	 0.03718	 0.0	 843.0	 843.0	 843.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5538	 860	 0.00756	 0.05962	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5538	 860	 0.00756	 0.05962	 0.0	 526.0	 526.0	 526.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5538	 1887	 0.00631	 0.02025	 0.0	 1490.0	 1490.0	 1490.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5538	 263	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	286	 7386	 0.0047	 0.03703	 0.0	 847.0	 847.0	 847.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	286	 5430	 0.0152	 0.04882	 0.0	 618.0	 618.0	 618.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	286	 7977	 0.00115	 0.0091	 0.0	 3444.0	 3444.0	 3444.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5649	 7371	 0.0179	 0.05749	 0.0	 525.0	 525.0	 525.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5649	 1381	 0.01211	 0.03887	 0.0	 776.0	 776.0	 776.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5649	 126	 0.02517	 0.08082	 0.0	 374.0	 374.0	 374.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7386	 2122	 0.00619	 0.01989	 0.0	 1517.0	 1517.0	 1517.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5430	 4640	 0.01464	 0.04701	 0.0	 642.0	 642.0	 642.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8391	 5612	 0.01757	 0.05641	 0.0	 535.0	 535.0	 535.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8391	 6136	 0.01878	 0.06123	 0.0	 494.0	 494.0	 494.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1357	 3845	 0.02674	 0.08588	 0.0	 352.0	 352.0	 352.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4199	 5349	 0.04673	 0.15006	 0.0	 201.0	 201.0	 201.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4199	 1612	 0.00271	 0.01293	 0.0	 2391.0	 2391.0	 2391.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4135	 6136	 0.02424	 0.07877	 0.0	 384.0	 384.0	 384.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8595	 6498	 0.00822	 0.0648	 0.0	 484.0	 484.0	 484.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8595	 1186	 0.02871	 0.09221	 0.0	 328.0	 328.0	 328.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6294	 2762	 0.00263	 0.02071	 0.0	 1514.0	 1514.0	 1514.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6294	 6751	 0.02224	 0.07142	 0.0	 423.0	 423.0	 423.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6294	 5590	 0.00261	 0.02055	 0.0	 1525.0	 1525.0	 1525.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6294	 1186	 0.00845	 0.02712	 0.0	 1112.0	 1112.0	 1112.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7716	 8196	 0.0114	 0.0699	 0.0	 447.0	 447.0	 447.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2762	 3693	 0.01407	 0.0452	 0.0	 668.0	 668.0	 668.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5612	 860	 0.00796	 0.06276	 0.0	 500.0	 500.0	 500.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5612	 8121	 0.00563	 0.01808	 0.0	 1669.0	 1669.0	 1669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5612	 5394	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5590	 1186	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5590	 8196	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5590	 5394	 0.03828	 0.12294	 0.0	 246.0	 246.0	 246.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4469	 7789	 0.00117	 0.01496	 0.0	 1940.0	 2106.0	 2106.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5098	 5751	 0.00076	 0.00964	 0.0	 2009.0	 3267.0	 3267.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9114	 5683	 0.00085	 0.01081	 0.0	 1767.0	 2914.0	 2914.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9114	 7789	 0.00093	 0.0118	 0.0	 1767.0	 2669.0	 2669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1559	 6136	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1559	 6136	 0.00697	 0.05491	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	313	 2122	 0.00113	 0.00362	 0.0	 8330.0	 8330.0	 8330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2315	 5394	 0.00056	 0.00181	 0.0	 16672.0	 16672.0	 16672.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7013	 3032	 0.00338	 0.01085	 0.0	 2780.0	 2780.0	 2780.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	407	 8422	 0.00122	 0.01546	 0.0	 1940.0	 2037.0	 2037.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3302	 2396	 0.03378	 0.10848	 0.0	 279.0	 279.0	 279.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3302	 6812	 0.0117	 0.09226	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3302	 2826	 0.01891	 0.14906	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3302	 2826	 0.01891	 0.14906	 0.0	 211.0	 211.0	 211.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7986	 3568	 0.07702	 0.24733	 0.0	 122.0	 122.0	 122.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7986	 4370	 0.01526	 0.07272	 0.0	 426.0	 426.0	 426.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1805	 4457	 0.0308	 0.0989	 0.0	 305.0	 305.0	 305.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1805	 691	 0.02787	 0.0895	 0.0	 337.0	 337.0	 337.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1805	 3260	 0.00038	 0.00298	 0.0	 10515.0	 10515.0	 10515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1805	 3260	 0.00038	 0.00298	 0.0	 10515.0	 10515.0	 10515.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2245	 6812	 0.02291	 0.18059	 0.0	 174.0	 174.0	 174.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2245	 2491	 0.00593	 0.02828	 0.0	 1094.0	 1094.0	 1094.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2245	 541	 0.00776	 0.06119	 0.0	 513.0	 513.0	 513.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6030	 251	 0.04262	 0.13687	 0.0	 221.0	 221.0	 221.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6030	 2508	 0.02065	 0.09841	 0.0	 315.0	 315.0	 315.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6030	 4870	 0.05591	 0.17953	 0.0	 168.0	 168.0	 168.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6030	 735	 0.01196	 0.0943	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6030	 735	 0.01196	 0.0943	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	505	 8085	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	505	 8085	 0.00644	 0.0307	 0.0	 1007.0	 1007.0	 1007.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7527	 723	 0.00241	 0.01898	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7527	 723	 0.00241	 0.01898	 0.0	 1651.0	 1651.0	 1651.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7527	 723	 0.00249	 0.01961	 0.0	 1598.0	 1598.0	 1598.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7527	 6281	 0.01208	 0.09524	 0.0	 330.0	 330.0	 330.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7527	 3663	 0.07229	 0.23215	 0.0	 130.0	 130.0	 130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	723	 982	 0.0264	 0.08479	 0.0	 356.0	 356.0	 356.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	723	 8085	 0.00762	 0.06009	 0.0	 522.0	 522.0	 522.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	723	 691	 0.01057	 0.08331	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	723	 613	 0.0029	 0.02291	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	723	 613	 0.0029	 0.02291	 0.0	 1368.0	 1368.0	 1368.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4517	 6927	 0.01582	 0.0508	 0.0	 594.0	 594.0	 594.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4517	 6812	 0.04887	 0.15693	 0.0	 193.0	 193.0	 193.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2346	 251	 0.01668	 0.07951	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2346	 251	 0.01668	 0.07951	 0.0	 389.0	 389.0	 389.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2346	 705	 0.00749	 0.02405	 0.0	 1254.0	 1254.0	 1254.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2346	 497	 0.00617	 0.02941	 0.0	 1052.0	 1052.0	 1052.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2346	 3032	 0.02815	 0.0904	 0.0	 334.0	 334.0	 334.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2346	 728	 0.02388	 0.0804	 0.0	 377.0	 377.0	 377.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3568	 6812	 0.05461	 0.17538	 0.0	 172.0	 172.0	 172.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3568	 7950	 0.02032	 0.06527	 0.0	 463.0	 463.0	 463.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2396	 7950	 0.05236	 0.16814	 0.0	 180.0	 180.0	 180.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	982	 8085	 0.00555	 0.04377	 0.0	 716.0	 716.0	 716.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	982	 2076	 0.00788	 0.02531	 0.0	 1192.0	 1192.0	 1192.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6281	 1887	 0.01003	 0.07908	 0.0	 397.0	 397.0	 397.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	251	 4900	 0.01194	 0.09414	 0.0	 333.0	 333.0	 333.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	705	 2076	 0.01982	 0.06364	 0.0	 474.0	 474.0	 474.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	705	 5352	 0.00169	 0.00542	 0.0	 5564.0	 5564.0	 5564.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2508	 2491	 0.01393	 0.10983	 0.0	 286.0	 286.0	 286.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1887	 3663	 0.01172	 0.09241	 0.0	 340.0	 340.0	 340.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6001	 2400	 0.00441	 0.02101	 0.0	 1472.0	 1472.0	 1472.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4870	 6812	 0.04014	 0.12891	 0.0	 234.0	 234.0	 234.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5744	 5260	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5744	 5260	 0.00597	 0.04707	 0.0	 666.0	 666.0	 666.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5744	 2278	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5744	 2278	 0.01017	 0.04848	 0.0	 638.0	 638.0	 638.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5744	 4900	 0.00298	 0.02354	 0.0	 1332.0	 1332.0	 1332.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5744	 735	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5744	 735	 0.0002	 0.00157	 0.0	 19959.0	 19959.0	 19959.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6410	 5240	 0.01689	 0.05424	 0.0	 557.0	 557.0	 557.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6410	 828	 4e-05	 0.00041	 0.0	 76679.0	 76679.0	 76679.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6410	 3199	 0.01848	 0.06679	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6410	 3199	 0.02061	 0.06617	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8359	 3663	 0.01925	 0.06183	 0.0	 488.0	 488.0	 488.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8359	 5240	 0.00617	 0.04864	 0.0	 645.0	 645.0	 645.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3663	 263	 0.00847	 0.0404	 0.0	 766.0	 766.0	 766.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6927	 4457	 0.01064	 0.03417	 0.0	 883.0	 883.0	 883.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6927	 3199	 0.04286	 0.14508	 0.0	 209.0	 209.0	 209.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	168	 2400	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	168	 2400	 0.01729	 0.08242	 0.0	 376.0	 376.0	 376.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	168	 728	 0.01149	 0.04063	 0.0	 749.0	 749.0	 749.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3827	 4370	 0.01328	 0.13577	 0.0	 232.0	 232.0	 232.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3827	 3199	 0.02061	 0.06617	 0.0	 456.0	 456.0	 456.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5240	 3260	 0.02567	 0.2024	 0.0	 155.0	 155.0	 155.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8422	 7642	 0.00268	 0.03408	 0.0	 925.0	 925.0	 925.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8422	 5683	 0.00052	 0.00665	 0.0	 1940.0	 4736.0	 4736.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3260	 541	 0.0004	 0.00314	 0.0	 307.0	 9980.0	 9980.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	358	 3032	 0.01126	 0.03616	 0.0	 835.0	 835.0	 835.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7642	 4050	 0.00209	 0.0266	 0.0	 1184.0	 1184.0	 1184.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5683	 5581	 0.00105	 0.0133	 0.0	 1801.0	 2368.0	 2368.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3292	 1929	 0.00189	 0.02411	 0.0	 1307.0	 1307.0	 1307.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8110	 7789	 0.0	 0.0002	 0.0	 1351.0	 157937.0	 157937.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4050	 5581	 0.00196	 0.02494	 0.0	 1263.0	 1263.0	 1263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5581	 6746	 0.00034	 0.00432	 0.0	 1351.0	 7290.0	 7290.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5785	 7668	 0.00067	 0.00682	 0.0	 4610.0	 4610.0	 4610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7668	 1230	 0.00022	 0.0024	 0.0	 13107.0	 13107.0	 13107.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7677	 5415	 0.00636	 0.02043	 0.0	 1477.0	 1477.0	 1477.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6677	 8254	 6.3e-05	 0.00019	 0.0	 157801.0	 157801.0	 157801.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5023	 9089	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5023	 9089	 0.00398	 0.03138	 0.0	 999.0	 999.0	 999.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3693	 8460	 0.00394	 0.01266	 0.0	 2383.0	 2383.0	 2383.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8441	 8121	 0.00011	 0.00036	 0.0	 83913.0	 83913.0	 83913.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6077	 6929	 0.00135	 0.01379	 0.0	 1711.0	 2280.0	 2280.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2935	 4959	 0.00097	 0.01239	 0.0	 3879.0	 3879.0	 3879.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	436	 4458	 0.00084	 0.01064	 0.0	 4516.0	 4516.0	 4516.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6967	 4635	 0.00431	 0.09324	 0.0	 339.0	 339.0	 339.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6967	 4635	 0.0044	 0.091339	 0.0	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1335	 7131	 0.006356	 0.142878	 0.0	 221.0	 221.0	 221.0	 1.026667	 0.0	 1	 -11.807843	 11.807843;
	2474	 7141	 0.00523	 0.10214	 0.0	 309.0	 309.0	 309.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2474	 7141	 0.00532	 0.099917	 0.0	 316.0	 316.0	 316.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2474	 7141	 0.00442	 0.105388	 0.0	 300.0	 300.0	 300.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8258	 5657	 0.001002	 0.059033	 0.0	 817.0	 817.0	 817.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8258	 5657	 0.000812	 0.056028	 0.0	 861.0	 861.0	 861.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7313	 7931	 0.000921	 0.058347	 0.0	 826.0	 826.0	 826.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7931	 4322	 0.0016	 0.07243	 0.0	 437.0	 437.0	 437.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7931	 4322	 0.00182	 0.07098	 0.0	 445.0	 445.0	 445.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7931	 4322	 0.00185	 0.06953	 0.0	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	273	 8339	 0.00349	 0.07969	 0.0	 396.0	 396.0	 396.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	273	 8339	 0.00355	 0.07799	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1544	 273	 0.001101	 0.048618	 0.0	 992.0	 992.0	 992.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1544	 273	 0.000984	 0.055107	 0.0	 875.0	 875.0	 875.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6505	 8826	 0.00175	 0.07752	 0.0	 408.0	 408.0	 408.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6505	 8826	 0.00171	 0.07901	 0.0	 400.0	 400.0	 400.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5976	 4329	 0.00302	 0.091446	 0.0	 346.0	 346.0	 346.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5976	 4329	 0.00295	 0.084678	 0.0	 373.0	 373.0	 373.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5989	 4625	 0.0018	 0.07815	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5989	 4625	 0.00185	 0.07724	 0.0	 409.0	 409.0	 409.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5989	 4625	 0.00193	 0.07007	 0.0	 451.0	 451.0	 451.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	106	 2546	 0.00205	 0.094653	 0.0	 510.0	 510.0	 510.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5177	 515	 0.000454	 0.031593	 0.0	 691.0	 1000.0	 1000.0	 0.976831	 0.055998	 1	 -11.807843	 11.807843;
	5177	 515	 0.0004	 0.035809	 0.0	 691.0	 883.0	 883.0	 0.976831	 0.055998	 1	 -11.807843	 11.807843;
	2203	 7638	 0.000342	 0.033341	 0.0	 724.0	 948.0	 948.0	 0.905856	 0.0	 1	 -11.807843	 11.807843;
	1363	 7638	 0.000342	 0.03398	 0.0	 724.0	 930.0	 930.0	 0.905856	 0.0	 1	 -11.807843	 11.807843;
	4463	 7638	 0.000121	 0.028823	 0.0	 705.0	 1096.0	 1096.0	 0.953802	 0.305147	 1	 -11.807843	 11.807843;
	4463	 3826	 0.000121	 0.014044	 0.0	 705.0	 2250.0	 2250.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6962	 1829	 0.000347	 0.044669	 0.0	 691.0	 708.0	 708.0	 1.098173	 -0.129803	 1	 -11.807843	 11.807843;
	6962	 1829	 0.000356	 0.043761	 0.0	 691.0	 722.0	 722.0	 1.098173	 -0.129803	 1	 -11.807843	 11.807843;
	4310	 667	 0.0	 0.026535	 0.0	 1191.0	 1191.0	 1191.0	 1.0	 0.047371	 1	 -11.807843	 11.807843;
	4310	 1829	 0.0	 0.025962	 0.0	 1217.0	 1217.0	 1217.0	 1.0	 -0.047371	 1	 -11.807843	 11.807843;
	8228	 5594	 0.000431	 0.041394	 0.0	 724.0	 764.0	 764.0	 0.950048	 0.115349	 1	 -11.807843	 11.807843;
	8228	 5594	 0.00038	 0.043903	 0.0	 720.0	 720.0	 720.0	 0.955131	 0.103215	 1	 -11.807843	 11.807843;
	3508	 5847	 0.0004	 0.03651	 0.0	 691.0	 866.0	 866.0	 0.976831	 0.055998	 1	 -11.807843	 11.807843;
	3508	 5847	 0.0004	 0.037209	 0.0	 691.0	 849.0	 849.0	 0.976831	 0.055998	 1	 -11.807843	 11.807843;
	4115	 5847	 0.000121	 0.015661	 0.0	 838.0	 2017.0	 2017.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4115	 3702	 0.000121	 0.014499	 0.0	 838.0	 2179.0	 2179.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	345	 298	 0.000131	 0.014799	 0.0	 800.0	 2135.0	 2135.0	 0.998827	 -0.048422	 1	 -11.807843	 11.807843;
	345	 6762	 0.000141	 0.013923	 0.0	 800.0	 2269.0	 2269.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3025	 3887	 0.000194	 0.013059	 0.0	 1185.0	 2419.0	 2419.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	7992	 265	 0.000463	 0.031001	 0.0	 757.0	 1019.0	 1019.0	 0.956361	 0.0	 1	 -11.807843	 11.807843;
	7992	 265	 0.000472	 0.030331	 0.0	 757.0	 1042.0	 1042.0	 0.956361	 0.0	 1	 -11.807843	 11.807843;
	458	 7393	 0.000163	 0.015501	 0.0	 1415.0	 2038.0	 2038.0	 0.943535	 0.0	 1	 -11.807843	 11.807843;
	5718	 4010	 0.001987	 0.071722	 0.0	 441.0	 441.0	 441.0	 0.9625	 0.0	 1	 -11.807843	 11.807843;
	2512	 6346	 0.000756	 0.051399	 0.0	 615.0	 615.0	 615.0	 0.995296	 0.0	 1	 -11.807843	 11.807843;
	2512	 6346	 0.000746	 0.05345	 0.0	 591.0	 591.0	 591.0	 0.995296	 0.0	 1	 -11.807843	 11.807843;
	7262	 9177	 0.00069	 0.04333	 0.0	 729.0	 729.0	 729.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2738	 7390	 0.0022	 0.065399	 0.0	 483.0	 483.0	 483.0	 0.925	 0.0	 1	 -11.807843	 11.807843;
	2738	 7390	 0.002235	 0.064019	 0.0	 494.0	 494.0	 494.0	 0.925	 0.0	 1	 -11.807843	 11.807843;
	8612	 5070	 0.00168	 0.07424	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	963	 3467	 0.002036	 0.070048	 0.0	 451.0	 451.0	 451.0	 0.992391	 0.0	 1	 -11.807843	 11.807843;
	963	 3467	 0.001997	 0.071368	 0.0	 443.0	 443.0	 443.0	 0.992391	 0.0	 1	 -11.807843	 11.807843;
	3622	 963	 0.00035	 0.032859	 0.0	 962.0	 962.0	 962.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3622	 963	 0.0004	 0.0322	 0.0	 981.0	 981.0	 981.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2613	 3801	 0.00205	 0.06915	 0.0	 457.0	 457.0	 457.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2613	 3801	 0.00082	 0.07342	 0.0	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	353	 8577	 0.002658	 0.07732	 0.0	 409.0	 409.0	 409.0	 0.992391	 0.0	 1	 -11.807843	 11.807843;
	353	 8577	 0.002712	 0.075649	 0.0	 418.0	 418.0	 418.0	 0.992391	 0.0	 1	 -11.807843	 11.807843;
	4022	 3856	 0.00065	 0.04604	 0.0	 687.0	 687.0	 687.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7105	 2625	 0.00062	 0.03629	 0.0	 871.0	 871.0	 871.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7105	 8172	 0.00019	 0.03263	 0.0	 969.0	 969.0	 969.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2682	 974	 0.001797	 0.07284	 0.0	 434.0	 434.0	 434.0	 0.992248	 0.0	 1	 -11.807843	 11.807843;
	3236	 8398	 0.002712	 0.072578	 0.0	 435.0	 435.0	 435.0	 0.966477	 0.0	 1	 -11.807843	 11.807843;
	7285	 353	 0.00047	 0.0307	 0.0	 1570.0	 1570.0	 1570.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7695	 3936	 0.002601	 0.071481	 0.0	 442.0	 442.0	 442.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	7695	 3936	 0.002653	 0.06993	 0.0	 452.0	 452.0	 452.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	5625	 7695	 0.00037	 0.034169	 0.0	 925.0	 925.0	 925.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5625	 7695	 0.00037	 0.034831	 0.0	 907.0	 907.0	 907.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6688	 3790	 0.0004	 0.03524	 0.0	 1368.0	 1368.0	 1368.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6688	 5196	 0.00069	 0.04525	 0.0	 1066.0	 1066.0	 1066.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8894	 7768	 0.00069	 0.04231	 0.0	 747.0	 747.0	 747.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3098	 7531	 0.00119	 0.073146	 0.0	 432.0	 432.0	 432.0	 0.9625	 0.0	 1	 -11.807843	 11.807843;
	3098	 7531	 0.002764	 0.071607	 0.0	 441.0	 441.0	 441.0	 0.9625	 0.0	 1	 -11.807843	 11.807843;
	9024	 6542	 0.000742	 0.067219	 0.0	 470.0	 470.0	 470.0	 0.994359	 0.0	 1	 -11.807843	 11.807843;
	9024	 6542	 0.000793	 0.06388	 0.0	 495.0	 495.0	 495.0	 0.998418	 0.0	 1	 -11.807843	 11.807843;
	6069	 9192	 0.000609	 0.046809	 0.0	 675.0	 675.0	 675.0	 0.933053	 0.0	 1	 -11.807843	 11.807843;
	6069	 1968	 0.00059	 0.04521	 0.0	 691.0	 699.0	 699.0	 0.91223	 0.0	 1	 -11.807843	 11.807843;
	7829	 1968	 0.519194	 5.108058	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8574	 2299	 0.000559	 0.039982	 0.0	 790.0	 790.0	 790.0	 0.919523	 0.0	 1	 -11.807843	 11.807843;
	8574	 5587	 0.000537	 0.045312	 0.0	 698.0	 698.0	 698.0	 0.948262	 0.0	 1	 -11.807843	 11.807843;
	4929	 1815	 0.000889	 0.061549	 0.0	 514.0	 514.0	 514.0	 0.996867	 0.0	 1	 -11.807843	 11.807843;
	1815	 792	 1.467822	 7.764888	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6704	 4586	 0.000586	 0.049031	 0.0	 645.0	 645.0	 645.0	 0.923407	 0.0	 1	 -11.807843	 11.807843;
	2441	 3506	 0.000417	 0.047801	 0.0	 658.0	 661.0	 661.0	 0.952413	 0.0	 1	 -11.807843	 11.807843;
	1367	 6826	 0.000755	 0.05143	 0.0	 615.0	 615.0	 615.0	 0.924009	 0.0	 1	 -11.807843	 11.807843;
	1676	 228	 0.000733	 0.052399	 0.0	 603.0	 603.0	 603.0	 0.934986	 0.0	 1	 -11.807843	 11.807843;
	7829	 6826	 0.00078	 0.064311	 0.0	 492.0	 492.0	 492.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	659	 3279	 0.00089	 0.048632	 0.0	 650.0	 650.0	 650.0	 0.987002	 0.0	 1	 -11.807843	 11.807843;
	5210	 792	 0.00855	 0.08972	 0.0	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1445	 792	 0.00223	 0.04836	 0.0	 653.0	 653.0	 653.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7180	 2168	 0.000581	 0.043111	 0.0	 658.0	 733.0	 733.0	 0.924038	 0.0	 1	 -11.807843	 11.807843;
	6833	 8964	 0.000579	 0.043272	 0.0	 691.0	 730.0	 730.0	 0.901005	 0.0	 1	 -11.807843	 11.807843;
	3659	 3242	 0.000586	 0.049031	 0.0	 645.0	 645.0	 645.0	 0.923407	 0.0	 1	 -11.807843	 11.807843;
	8181	 4427	 0.000559	 0.049192	 0.0	 643.0	 643.0	 643.0	 0.924009	 0.0	 1	 -11.807843	 11.807843;
	9025	 7563	 0.000573	 0.051129	 0.0	 618.0	 618.0	 618.0	 0.934986	 0.0	 1	 -11.807843	 11.807843;
	2267	 5210	 0.000417	 0.039229	 0.0	 724.0	 806.0	 806.0	 0.967059	 0.0	 1	 -11.807843	 11.807843;
	5210	 7279	 0.230542	 1.197733	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5210	 8335	 0.02284	 0.2644	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5210	 2449	 0.08537	 0.736798	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5210	 4665	 1.402768	 3.640289	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5210	 4495	 1.050227	 4.450207	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8179	 7279	 0.000716	 0.04371	 0.0	 723.0	 723.0	 723.0	 0.934986	 0.0	 1	 -11.807843	 11.807843;
	1445	 7279	 0.518622	 2.317689	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5509	 8335	 0.00059	 0.045662	 0.0	 692.0	 692.0	 692.0	 0.955958	 0.0	 1	 -11.807843	 11.807843;
	5509	 1531	 0.000603	 0.050959	 0.0	 620.0	 620.0	 620.0	 0.968125	 0.0	 1	 -11.807843	 11.807843;
	1445	 8335	 0.047769	 0.554178	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7762	 5155	 0.000591	 0.045153	 0.0	 700.0	 700.0	 700.0	 0.918868	 0.0	 1	 -11.807843	 11.807843;
	7762	 271	 0.0006	 0.047778	 0.0	 662.0	 662.0	 662.0	 0.948976	 0.0	 1	 -11.807843	 11.807843;
	7829	 5776	 0.02436	 0.270151	 0.0	 117.0	 117.0	 117.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8329	 1445	 0.000802	 0.05727	 0.0	 552.0	 552.0	 552.0	 0.967021	 0.0	 1	 -11.807843	 11.807843;
	8329	 1445	 0.000823	 0.056059	 0.0	 564.0	 564.0	 564.0	 0.967021	 0.0	 1	 -11.807843	 11.807843;
	1445	 2449	 0.188099	 1.291901	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1445	 4665	 2.466323	 7.26343	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2268	 2908	 0.000523	 0.050352	 0.0	 628.0	 628.0	 628.0	 0.934622	 0.0	 1	 -11.807843	 11.807843;
	8847	 5776	 0.000682	 0.049638	 0.0	 637.0	 637.0	 637.0	 0.913034	 0.0	 1	 -11.807843	 11.807843;
	8847	 8103	 0.00099	 0.04736	 0.0	 667.0	 667.0	 667.0	 1.012146	 0.0	 1	 -11.807843	 11.807843;
	317	 2449	 0.000616	 0.048759	 0.0	 648.0	 648.0	 648.0	 0.933053	 0.0	 1	 -11.807843	 11.807843;
	7637	 8581	 9e-05	 0.015499	 0.0	 1678.0	 2038.0	 2038.0	 1.0	 -0.428189	 1	 -11.807843	 11.807843;
	5848	 7526	 9e-05	 0.00963	 0.0	 1678.0	 3280.0	 3280.0	 1.0	 0.178581	 1	 -11.807843	 11.807843;
	89	 4495	 0.000664	 0.045609	 0.0	 693.0	 693.0	 693.0	 0.924009	 0.0	 1	 -11.807843	 11.807843;
	2520	 4665	 0.000649	 0.044862	 0.0	 691.0	 705.0	 705.0	 0.933053	 0.0	 1	 -11.807843	 11.807843;
	5996	 8420	 0.00067	 0.04326	 0.0	 724.0	 731.0	 731.0	 0.923407	 0.0	 1	 -11.807843	 11.807843;
	2154	 5996	 9e-05	 0.009901	 0.0	 1678.0	 3191.0	 3191.0	 1.0	 -0.153178	 1	 -11.807843	 11.807843;
	6999	 4008	 0.000246	 0.02678	 0.0	 1382.0	 1800.0	 1800.0	 1.015668	 -0.130098	 1	 -11.807843	 11.807843;
	4008	 5521	 0.00131	 0.07578	 0.0	 417.0	 417.0	 417.0	 1.045454	 0.0	 1	 -11.807843	 11.807843;
	4008	 5521	 0.00128	 0.07077	 0.0	 447.0	 447.0	 447.0	 1.045454	 0.0	 1	 -11.807843	 11.807843;
	3173	 8768	 0.00131	 0.062651	 0.0	 505.0	 505.0	 505.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3173	 8768	 0.00133	 0.0577	 0.0	 548.0	 548.0	 548.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5055	 1450	 0.001495	 0.059475	 0.0	 531.0	 531.0	 531.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	5055	 9237	 0.001453	 0.061392	 0.0	 515.0	 515.0	 515.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	6568	 5424	 0.001475	 0.074554	 0.0	 647.0	 647.0	 647.0	 0.981267	 0.0	 1	 -11.807843	 11.807843;
	6568	 5424	 0.001309	 0.084508	 0.0	 571.0	 571.0	 571.0	 0.981267	 0.0	 1	 -11.807843	 11.807843;
	888	 4877	 0.00119	 0.084099	 0.0	 376.0	 376.0	 376.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4388	 1073	 0.00117	 0.064859	 0.0	 487.0	 487.0	 487.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4388	 1073	 0.00114	 0.066091	 0.0	 478.0	 478.0	 478.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7572	 5954	 0.001225	 0.083401	 0.0	 379.0	 379.0	 379.0	 0.973021	 0.0	 1	 -11.807843	 11.807843;
	7572	 5954	 0.001394	 0.082574	 0.0	 383.0	 383.0	 383.0	 0.973021	 0.0	 1	 -11.807843	 11.807843;
	3440	 4599	 0.001415	 0.080475	 0.0	 393.0	 393.0	 393.0	 0.973021	 0.0	 1	 -11.807843	 11.807843;
	3440	 4599	 0.001447	 0.078793	 0.0	 401.0	 401.0	 401.0	 0.973021	 0.0	 1	 -11.807843	 11.807843;
	9010	 8830	 0.001444	 0.074683	 0.0	 423.0	 423.0	 423.0	 0.981267	 0.0	 1	 -11.807843	 11.807843;
	9010	 8830	 0.001475	 0.073051	 0.0	 433.0	 433.0	 433.0	 0.981267	 0.0	 1	 -11.807843	 11.807843;
	921	 4570	 0.001316	 0.070415	 0.0	 449.0	 449.0	 449.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	7790	 3437	 0.00128	 0.065919	 0.0	 480.0	 480.0	 480.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8885	 480	 0.001056	 0.075919	 0.0	 635.0	 635.0	 635.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1263	 480	 0.001451	 0.078431	 0.0	 403.0	 403.0	 403.0	 0.905512	 0.0	 1	 -11.807843	 11.807843;
	1263	 480	 0.001415	 0.075297	 0.0	 420.0	 420.0	 420.0	 0.905512	 0.0	 1	 -11.807843	 11.807843;
	2677	 1682	 0.001411	 0.061844	 0.0	 511.0	 511.0	 511.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	2677	 1682	 0.001432	 0.058938	 0.0	 536.0	 536.0	 536.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	2386	 2068	 0.00229	 0.085231	 0.0	 371.0	 371.0	 371.0	 0.979339	 0.0	 1	 -11.807843	 11.807843;
	5160	 572	 0.001474	 0.06058	 0.0	 522.0	 522.0	 522.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	1438	 1324	 0.00125	 0.064651	 0.0	 489.0	 489.0	 489.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1438	 1324	 0.00123	 0.065919	 0.0	 480.0	 480.0	 480.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1438	 1324	 0.0012	 0.06718	 0.0	 471.0	 471.0	 471.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2419	 7336	 0.001221	 0.069631	 0.0	 454.0	 454.0	 454.0	 0.982906	 0.0	 1	 -11.807843	 11.807843;
	2419	 7336	 0.00119	 0.065604	 0.0	 482.0	 482.0	 482.0	 0.982906	 0.0	 1	 -11.807843	 11.807843;
	1668	 9145	 0.001039	 0.045925	 0.0	 688.0	 688.0	 688.0	 0.981267	 0.0	 1	 -11.807843	 11.807843;
	3885	 9144	 0.000406	 0.019067	 0.0	 1316.0	 2528.0	 2528.0	 0.79272	 0.154768	 1	 -11.807843	 11.807843;
	9144	 1873	 0.001563	 0.060356	 0.0	 731.0	 731.0	 731.0	 0.982906	 0.0	 1	 -11.807843	 11.807843;
	9144	 1873	 0.001459	 0.059041	 0.0	 748.0	 748.0	 748.0	 0.982906	 0.0	 1	 -11.807843	 11.807843;
	6046	 1098	 0.001531	 0.068989	 0.0	 640.0	 640.0	 640.0	 0.942623	 0.0	 1	 -11.807843	 11.807843;
	8322	 6434	 0.000318	 0.014328	 0.0	 954.0	 3363.0	 3363.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	2041	 6006	 0.000246	 0.02678	 0.0	 954.0	 1180.0	 1180.0	 1.015668	 -0.130098	 1	 -11.807843	 11.807843;
	6006	 3669	 0.00121	 0.066091	 0.0	 478.0	 478.0	 478.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6006	 3669	 0.00118	 0.062289	 0.0	 508.0	 508.0	 508.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8551	 6258	 0.001646	 0.071174	 0.0	 444.0	 444.0	 444.0	 0.905512	 0.0	 1	 -11.807843	 11.807843;
	8551	 6258	 0.00229	 0.087099	 0.0	 363.0	 363.0	 363.0	 1.045454	 0.0	 1	 -11.807843	 11.807843;
	1922	 1084	 0.001421	 0.061107	 0.0	 517.0	 517.0	 517.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	9194	 3141	 0.001573	 0.080941	 0.0	 391.0	 391.0	 391.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	9194	 3141	 0.001594	 0.078385	 0.0	 403.0	 403.0	 403.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	5497	 8408	 0.001369	 0.06454	 0.0	 490.0	 490.0	 490.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	5497	 8408	 0.001348	 0.065203	 0.0	 485.0	 485.0	 485.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	1143	 5082	 0.001295	 0.071353	 0.0	 443.0	 443.0	 443.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	1143	 5082	 0.001295	 0.070826	 0.0	 446.0	 446.0	 446.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	1506	 4304	 0.001441	 0.084934	 0.0	 372.0	 372.0	 372.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	1506	 4304	 0.001463	 0.083626	 0.0	 378.0	 378.0	 378.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	3981	 36	 0.000448	 0.016447	 0.0	 724.0	 1920.0	 1920.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	3981	 1641	 0.001134	 0.053193	 0.0	 594.0	 594.0	 594.0	 0.998185	 0.0	 1	 -11.807843	 11.807843;
	36	 1641	 0.00136	 0.057539	 0.0	 549.0	 549.0	 549.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2110	 4184	 0.001432	 0.06454	 0.0	 490.0	 490.0	 490.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	665	 4028	 0.00195	 0.114628	 0.0	 276.0	 276.0	 276.0	 0.979339	 0.0	 1	 -11.807843	 11.807843;
	1820	 7456	 0.001295	 0.067067	 0.0	 471.0	 471.0	 471.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	4788	 8978	 0.001242	 0.074563	 0.0	 424.0	 424.0	 424.0	 0.974576	 0.0	 1	 -11.807843	 11.807843;
	6158	 4518	 0.00126	 0.060099	 0.0	 802.0	 802.0	 802.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6158	 4518	 0.00135	 0.06051	 0.0	 797.0	 797.0	 797.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7455	 3505	 0.00036	 0.042469	 0.0	 691.0	 1135.0	 1135.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	1199	 5962	 0.001278	 0.05335	 0.0	 592.0	 592.0	 592.0	 0.973021	 0.0	 1	 -11.807843	 11.807843;
	6775	 5438	 0.000503	 0.028047	 0.0	 1127.0	 1127.0	 1127.0	 0.977126	 0.026068	 1	 -11.807843	 11.807843;
	6775	 5438	 0.000503	 0.039314	 0.0	 804.0	 804.0	 804.0	 0.977126	 -0.112848	 1	 -11.807843	 11.807843;
	3433	 4540	 0.000333	 0.021103	 0.0	 691.0	 1497.0	 1497.0	 0.99559	 0.0	 1	 -11.807843	 11.807843;
	8905	 4631	 0.00044	 0.031706	 0.0	 997.0	 997.0	 997.0	 0.977126	 0.026068	 1	 -11.807843	 11.807843;
	3494	 5807	 0.000164	 0.013858	 0.0	 1185.0	 2280.0	 2280.0	 1.019598	 0.0	 1	 -11.807843	 11.807843;
	4938	 2987	 0.000353	 0.025975	 0.0	 921.0	 1216.0	 1216.0	 0.937567	 0.0	 1	 -11.807843	 11.807843;
	1557	 3569	 0.000159	 0.016667	 0.0	 1185.0	 1896.0	 1896.0	 0.937567	 0.0	 1	 -11.807843	 11.807843;
	3277	 2487	 0.000273	 0.017971	 0.0	 987.0	 1758.0	 1758.0	 0.956938	 0.066854	 1	 -11.807843	 11.807843;
	1369	 6520	 0.000289	 0.02558	 0.0	 691.0	 1235.0	 1235.0	 1.030079	 -0.153295	 1	 -11.807843	 11.807843;
	5778	 6433	 0.00142	 0.02765	 0.0	 476.0	 1141.0	 1141.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5778	 6433	 0.00145	 0.02707	 0.0	 476.0	 1166.0	 1166.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1679	 381	 0.000469	 0.030842	 0.0	 1025.0	 1025.0	 1025.0	 1.097063	 0.0	 1	 -11.807843	 11.807843;
	1615	 381	 0.00435	 0.076291	 0.0	 414.0	 414.0	 414.0	 1.0	 0.432244	 1	 -11.807843	 11.807843;
	4201	 7219	 0.000352	 0.020852	 0.0	 691.0	 1515.0	 1515.0	 1.011235	 0.0	 1	 -11.807843	 11.807843;
	4079	 153	 0.0003	 0.01099	 0.0	 2874.0	 2874.0	 2874.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4079	 153	 0.00029	 0.0112	 0.0	 2820.0	 2820.0	 2820.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4830	 4176	 0.000375	 0.018768	 0.0	 691.0	 1683.0	 1683.0	 1.011235	 0.0	 1	 -11.807843	 11.807843;
	6666	 2191	 0.000537	 0.028553	 0.0	 691.0	 1107.0	 1107.0	 1.013158	 0.0	 1	 -11.807843	 11.807843;
	6666	 2191	 0.000537	 0.028002	 0.0	 691.0	 1128.0	 1128.0	 1.013158	 0.0	 1	 -11.807843	 11.807843;
	1653	 3973	 0.000622	 0.033296	 0.0	 949.0	 949.0	 949.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	1653	 3973	 0.000622	 0.034627	 0.0	 913.0	 913.0	 913.0	 0.956938	 0.076921	 1	 -11.807843	 11.807843;
	2716	 382	 0.00072	 0.026242	 0.0	 1204.0	 1204.0	 1204.0	 0.957131	 0.0	 1	 -11.807843	 11.807843;
	2716	 382	 0.000644	 0.029735	 0.0	 1063.0	 1063.0	 1063.0	 0.957131	 0.0	 1	 -11.807843	 11.807843;
	6375	 4762	 0.00314	 0.168628	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6375	 4762	 0.00307	 0.171877	 0.0	 184.0	 184.0	 184.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	611	 5905	 0.000188	 0.016506	 0.0	 954.0	 1914.0	 1914.0	 0.979483	 0.0	 1	 -11.807843	 11.807843;
	2153	 6014	 0.000259	 0.027074	 0.0	 1167.0	 1167.0	 1167.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	3290	 291	 0.000437	 0.02611	 0.0	 1210.0	 1210.0	 1210.0	 1.047869	 0.0	 1	 -11.807843	 11.807843;
	5343	 3340	 0.000446	 0.025573	 0.0	 1235.0	 1235.0	 1235.0	 1.047869	 0.0	 1	 -11.807843	 11.807843;
	1884	 2588	 0.00032	 0.02243	 0.0	 1409.0	 1409.0	 1409.0	 1.034211	 0.0	 1	 -11.807843	 11.807843;
	6848	 6234	 6.091942	 8.676029	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 6234	 6.444008	 8.676035	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 6234	 23.9876	 40.776864	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 6234	 35.24587	 57.202482	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 6234	 45.97521	 69.597102	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 6234	 0.081469	 0.775971	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 6234	 32.03719	 50.568181	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 6234	 0.628884	 2.485744	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 7410	 12.31426	 19.110329	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 7410	 13.03616	 19.128307	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 7410	 0.197581	 1.393719	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 7410	 1.415165	 4.81467	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5401	 2743	 0.13108	 0.821607	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6284	 2743	 0.129079	 0.839681	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6272	 2631	 0.069591	 0.599051	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6272	 1144	 0.04983	 0.471267	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6272	 3332	 0.00502	 0.310928	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 7786	 5.68843	 10.297518	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 7786	 48.32851	 56.749998	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 7786	 23.27066	 28.824377	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 7786	 50.96074	 55.43596	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 6212	 5.967355	 9.180988	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 6212	 44.27686	 58.522723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 6212	 20.49132	 30.954553	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 6212	 43.12397	 61.993787	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 4012	 -0.04093	 0.365413	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 1029	 0.140533	 1.138574	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 3431	 0.151053	 1.206163	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 4033	 3.496607	 8.23892	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 1238	 3.21482	 7.345567	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 438	 0.136738	 1.1482	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 1907	 0.138539	 1.094044	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 3330	 0.077251	 0.917036	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 1587	 0.954778	 3.73151	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 8938	 0.745845	 4.144945	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8851	 1177	 0.723892	 4.195776	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 4012	 0.47093	 3.07252	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 4012	 0.45124	 2.967768	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 4012	 0.460083	 2.907231	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 4012	 2.286777	 7.419422	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 4012	 3.438636	 9.067975	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 4012	 0.885578	 3.747314	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 4012	 0.788967	 4.246901	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 4012	 1.804731	 7.772521	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7035	 6171	 0.000716	 0.032505	 0.0	 972.0	 972.0	 972.0	 0.963948	 0.0	 1	 -11.807843	 11.807843;
	7035	 6171	 0.00056	 0.04105	 0.0	 770.0	 770.0	 770.0	 0.965484	 0.0	 1	 -11.807843	 11.807843;
	7035	 6171	 0.00057	 0.040211	 0.0	 786.0	 786.0	 786.0	 0.965484	 0.0	 1	 -11.807843	 11.807843;
	7502	 6171	 10.24442	 15.278311	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4101	 6171	 10.4376	 14.953303	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2511	 6171	 31.55372	 31.927684	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1522	 6171	 0.02494	 0.501983	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4866	 6171	 2.458264	 5.693595	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6724	 6171	 21.7686	 29.266527	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8429	 6171	 0.260765	 1.554236	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7816	 6171	 0.41095	 2.453926	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5428	 6171	 1.358636	 3.804546	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8762	 8498	 0.00445	 0.11669	 0.0	 271.0	 271.0	 271.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2306	 182	 0.02812	 0.471488	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1667	 182	 0.109781	 0.670062	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3514	 182	 0.11731	 0.676136	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7102	 7711	 0.000443	 0.034282	 0.0	 724.0	 922.0	 922.0	 0.957287	 0.0	 1	 -11.807843	 11.807843;
	4645	 7711	 0.000407	 0.0336	 0.0	 724.0	 941.0	 941.0	 0.957287	 0.0	 1	 -11.807843	 11.807843;
	92	 7711	 0.05005	 0.961922	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 7711	 20.2438	 55.378103	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 7711	 20.42293	 51.698341	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 7711	 7.97376	 20.509093	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 7711	 1.402252	 5.36219	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 7711	 4.842562	 10.371072	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 7711	 0.593884	 2.602686	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 7711	 9.390701	 21.464872	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 7711	 1.334504	 5.801447	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 1029	 1.754986	 5.357133	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 3431	 1.766898	 5.923268	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 4033	 1.832964	 7.959834	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 1238	 1.611565	 6.707825	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 438	 -0.019578	 0.602618	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 1907	 -0.018109	 0.575138	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 3330	 2.305263	 5.580056	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 1587	 0.324709	 1.981648	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 8938	 11.49377	 18.997923	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 1177	 10.16551	 21.393357	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8553	 3860	 0.00083	 0.06663	 0.0	 475.0	 475.0	 475.0	 1.054155	 0.0	 1	 -11.807843	 11.807843;
	6584	 5323	 0.220599	 1.426839	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9037	 5323	 0.215413	 1.319979	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6497	 5323	 0.07932	 0.491198	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 5323	 0.05112	 0.388202	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4296	 5323	 7.957025	 11.110533	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5611	 5323	 8.10723	 10.874171	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 5323	 0.19505	 0.651797	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 5323	 0.273698	 1.122666	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6584	 6715	 -0.016694	 0.279194	 0.0	 113.0	 113.0	 113.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6584	 6715	 0.00066	 0.04694	 0.0	 673.0	 673.0	 673.0	 1.101233	 0.0	 1	 -11.807843	 11.807843;
	6584	 5301	 0.262431	 2.115858	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6584	 2237	 0.251911	 2.002563	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6584	 4350	 0.086669	 0.634127	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9037	 6715	 -0.018471	 0.253657	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9037	 6715	 0.000298	 0.012803	 0.0	 1547.0	 2467.0	 2467.0	 1.110134	 0.0	 1	 -11.807843	 11.807843;
	9037	 5301	 0.307389	 1.800831	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9037	 2237	 0.307181	 1.800693	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9037	 4350	 0.083082	 0.659398	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6497	 6715	 2.852479	 6.564462	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 6715	 0.610723	 2.391322	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4296	 6715	 0.796095	 2.828719	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5611	 6715	 0.778781	 2.619215	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 6715	 5.253512	 8.690912	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 6715	 0.14057	 0.924359	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	424	 5439	 0.00012	 0.008723	 0.0	 3621.0	 3621.0	 3621.0	 1.0	 -0.157232	 1	 -11.807843	 11.807843;
	6497	 2222	 0.00012	 0.008273	 0.0	 3818.0	 3818.0	 3818.0	 1.0	 0.13111	 1	 -11.807843	 11.807843;
	6497	 5301	 34.83864	 37.361504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6497	 2237	 31.4626	 43.434901	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6497	 4350	 9.837258	 14.382266	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2016	 8929	 0.124359	 1.222541	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 8929	 0.121719	 1.24562	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2016	 7457	 0.11651	 1.13624	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 7457	 0.13205	 1.113513	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 818	 0.000447	 0.03387	 0.0	 933.0	 933.0	 933.0	 0.988622	 0.0	 1	 -11.807843	 11.807843;
	4334	 2743	 0.188878	 0.872161	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4334	 7299	 0.000399	 0.010683	 0.0	 790.0	 2955.0	 2955.0	 1.031067	 0.0	 1	 -11.807843	 11.807843;
	8421	 2608	 0.01902	 0.177292	 0.0	 178.0	 178.0	 178.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8421	 9077	 0.079771	 0.509993	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8421	 7321	 0.00919	 0.137159	 0.0	 230.0	 230.0	 230.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 6451	 10.8518	 37.942518	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 5680	 20.41343	 54.805408	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 2895	 20.30263	 51.706374	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 8022	 0.787812	 4.341828	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 260	 0.590422	 4.326316	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 242	 0.712119	 2.758379	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 1067	 0.891274	 4.745083	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 3533	 27.32618	 53.325484	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 4789	 0.072382	 1.414889	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 7592	 0.070083	 1.331163	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 6421	 0.02163	 0.743629	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 1581	 3.623961	 20.259002	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 1085	 0.851039	 4.324031	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	92	 3913	 1.040443	 4.789612	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 5301	 8.633058	 14.86384	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4296	 5301	 0.05238	 0.529835	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5611	 5301	 0.05337	 0.518554	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 5301	 56.80165	 51.109504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 5301	 2.452686	 6.967768	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 2237	 8.052273	 16.496276	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4296	 2237	 0.04414	 0.60938	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5611	 2237	 0.0432	 0.620868	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 2237	 47.16736	 58.301648	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 2237	 2.566529	 6.851652	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 6451	 21.60319	 36.731304	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 5680	 38.25416	 49.701504	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 2895	 39.65235	 49.572723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 8022	 13.37881	 27.533241	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 260	 11.70014	 34.83726	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 242	 0.03578	 2.06572	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 6718	 44.92382	 57.412053	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 4702	 5.792867	 13.966068	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 7500	 5.68705	 12.979224	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 1067	 23.49307	 56.524238	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 3533	 0.817382	 3.615513	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 4789	 1.090651	 5.780887	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 7592	 1.04626	 5.209279	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 5440	 0.644758	 1.803532	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 2605	 0.580852	 2.069945	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 6421	 15.32341	 41.617723	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 1971	 37.75623	 69.158594	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6848	 1581	 4.031925	 12.920362	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 6451	 19.41759	 39.081025	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 5680	 38.13227	 52.87396	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 2895	 39.55609	 52.783939	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 8022	 13.35596	 29.188359	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 260	 13.38227	 31.89335	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 242	 0.06002	 1.808379	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 6718	 48.46122	 56.359411	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 4702	 6.294598	 13.758307	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 7500	 6.185319	 14.074795	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 1067	 21.89474	 63.064402	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 3533	 0.750554	 3.860318	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 4789	 1.114889	 6.088781	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 7592	 1.069114	 5.491413	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 5440	 0.653109	 1.929778	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 2605	 0.672888	 1.912604	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 6421	 18.13504	 36.319253	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 1971	 40.86842	 68.019379	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5523	 1581	 4.398892	 12.729917	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5941	 2743	 0.0384	 0.48786	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 1029	 0.17575	 1.589628	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 3431	 0.16178	 1.59079	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 4033	 22.34695	 35.318561	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 1238	 20.61288	 31.520779	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 438	 1.071953	 3.96018	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 1907	 1.073546	 3.773961	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 3330	 1.477701	 3.981233	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 1587	 5.635665	 13.348342	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 8938	 13.41828	 27.828945	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	192	 1177	 13.04432	 28.183522	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 1029	 0.17575	 1.589628	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 3431	 0.161789	 1.590785	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 4033	 22.34695	 35.318561	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 1238	 20.61288	 31.520779	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 438	 1.071953	 3.96018	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 1907	 1.073546	 3.773961	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 3330	 1.477701	 3.981233	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 1587	 5.635665	 13.348342	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 8938	 13.41828	 27.828945	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3349	 1177	 13.04432	 28.183522	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 1029	 7.514876	 17.076863	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 1029	 10.18967	 19.679343	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 1029	 1.403533	 4.891322	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 1029	 1.431054	 4.791528	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 1029	 7.830992	 14.143185	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 3431	 9.209711	 15.822724	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 3431	 13.04525	 19.283054	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 3431	 1.367066	 5.515496	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 3431	 1.339153	 5.62376	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 3431	 7.23719	 17.339673	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6554	 1242	 0.00696	 0.20656	 0.0	 153.0	 153.0	 153.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2016	 1242	 0.085711	 0.903781	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 1242	 0.09713	 0.885702	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4766	 4350	 2.771122	 4.936011	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2016	 7198	 0.296032	 1.447438	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2016	 98	 0.281413	 1.320152	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 7198	 0.307202	 1.385873	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8517	 98	 0.25536	 1.463643	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1079	 7198	 0.00046	 0.03669	 0.0	 724.0	 861.0	 861.0	 0.926928	 0.0	 1	 -11.807843	 11.807843;
	6847	 98	 0.000808	 0.04562	 0.0	 693.0	 693.0	 693.0	 0.937579	 0.0	 1	 -11.807843	 11.807843;
	6847	 98	 0.000438	 0.03862	 0.0	 724.0	 818.0	 818.0	 0.933083	 0.0	 1	 -11.807843	 11.807843;
	2306	 2912	 0.037081	 0.480186	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1667	 2912	 0.074531	 0.583946	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3514	 2912	 0.08	 0.590186	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5102	 2788	 0.10579	 0.434903	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5102	 9077	 0.09937	 0.415727	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1811	 2788	 0.095997	 0.482181	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1811	 9077	 0.086717	 0.480388	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 4033	 0.873905	 3.992149	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 4033	 0.120211	 1.173533	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 4033	 7.082025	 15.591937	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 4033	 7.220868	 15.273755	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 4033	 0.872831	 3.28905	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 1238	 0.921508	 3.094834	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 1238	 0.129919	 0.960764	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 1238	 6.142769	 14.777069	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 1238	 6.017355	 15.066946	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 1238	 0.694463	 3.375206	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 438	 7.254848	 17.556091	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 1907	 6.944598	 15.819948	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 3330	 0.962188	 3.649169	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 1587	 2.525	 6.52029	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 8938	 0.00154	 0.39572	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5495	 1177	 0.0014	 0.384758	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4296	 4350	 0.590782	 1.406718	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5611	 4350	 0.526337	 1.594252	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 6451	 0.836859	 5.618595	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 6451	 1.237665	 7.884711	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 6451	 3.449174	 20.571071	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 6451	 5.302273	 16.162393	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 6451	 0.789525	 4.620455	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 6451	 2.372521	 10.507644	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1493	 2895	 0.000495	 0.033881	 0.0	 724.0	 933.0	 933.0	 0.957287	 0.0	 1	 -11.807843	 11.807843;
	2891	 5680	 2.23905	 7.164463	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 5680	 3.327273	 9.634503	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 5680	 8.134091	 27.90289	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 5680	 10.55806	 23.307847	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 5680	 1.718843	 7.201859	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 5680	 4.571488	 16.921905	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 2895	 1.894649	 7.933677	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 2895	 3.133678	 10.68802	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 2895	 8.769008	 26.754135	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 2895	 11.85517	 21.464873	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 2895	 2.005517	 6.368182	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 2895	 5.553718	 14.366735	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 438	 4.540289	 12.081814	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 438	 0.14887	 1.547789	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 438	 0.145641	 1.433141	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 438	 7.255165	 15.148962	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 1907	 4.918802	 10.649998	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 1907	 0.170281	 1.312108	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 1907	 0.17349	 1.284174	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 1907	 7.658058	 13.540087	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7093	 3332	 1.803947	 6.514197	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7093	 6130	 1.414404	 5.42687	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7093	 1258	 0.097091	 1.338712	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7093	 4085	 0.069813	 0.61338	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7207	 3332	 1.656925	 6.386704	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7207	 6130	 1.503047	 5.113989	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7207	 1258	 0.107382	 1.212396	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7207	 4085	 0.080478	 0.53394	 0.0	 59.0	 59.0	 59.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 3330	 1.566157	 4.554339	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 3330	 3.21405	 6.727273	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 3330	 2.86343	 7.62438	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 3330	 0.784091	 3.665289	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 8022	 -0.013061	 0.68473	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 260	 0.02627	 0.92126	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 242	 5.225831	 17.344184	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 629	 37.01108	 55.722988	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 3423	 38.53255	 55.73961	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 1067	 0.00421	 0.609432	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 3533	 3.373338	 12.718144	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 4789	 5.841413	 14.226459	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 7592	 4.851247	 14.847647	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 5440	 15.98753	 46.096945	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 2605	 15.83449	 47.580335	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 6421	 5.167521	 17.612876	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 1581	 0.170402	 3.131509	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 6655	 13.13227	 24.978533	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2891	 6307	 11.55748	 21.738223	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 8022	 0.071828	 1.118006	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 260	 0.01624	 0.986219	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 242	 1.180471	 4.696329	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 1067	 0.01296	 0.834834	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 3533	 4.962535	 20.238919	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 4789	 0.872438	 4.821676	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 7592	 0.801593	 4.526524	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 5440	 20.20014	 50.806099	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 2605	 23.16066	 50.423823	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 6421	 0.966621	 4.164474	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 1581	 0.448781	 4.337397	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 1085	 11.58657	 23.771465	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 3913	 13.00554	 26.333102	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 6655	 17.94044	 35.608035	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4737	 6307	 15.18213	 32.262467	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 1587	 0.430249	 2.466066	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 8938	 0.0683	 0.916828	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6894	 1177	 0.06612	 0.843352	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 1587	 1.444298	 4.757438	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 1587	 1.472603	 4.660331	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 1587	 2.284917	 6.055578	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	491	 8934	 0.000504	 0.031781	 0.0	 994.0	 994.0	 994.0	 1.058045	 0.0	 1	 -11.807843	 11.807843;
	491	 3332	 0.086683	 1.502285	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	491	 6130	 0.05572	 1.389266	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	491	 1258	 0.40606	 1.910249	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	491	 4085	 0.0265	 0.438137	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7545	 6173	 0.000669	 0.032368	 0.0	 976.0	 976.0	 976.0	 1.067245	 0.0	 1	 -11.807843	 11.807843;
	9100	 8938	 16.48554	 31.878093	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 8938	 18.68347	 31.239671	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 8938	 -0.006984	 0.380578	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9100	 1177	 19.27748	 29.774787	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5717	 1177	 19.64132	 29.142564	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 1177	 -0.0075	 0.354442	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	324	 3332	 0.979504	 4.164463	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 3332	 0.241095	 2.041488	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 3332	 0.239525	 2.084091	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	324	 6130	 0.733492	 3.60186	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 6130	 0.176539	 1.602479	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 6130	 0.203141	 1.572934	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 8022	 3.658471	 11.068596	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 8022	 0.10706	 1.950682	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 8022	 10.14339	 24.185954	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 8022	 0.07038	 1.132707	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 8022	 3.802686	 12.010955	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 8022	 3.583058	 17.321278	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 260	 2.938636	 13.075416	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 260	 0.00024	 2.372521	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 260	 9.23781	 30.750004	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 260	 0.041469	 1.048347	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 260	 3.576446	 11.947316	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 260	 4.138017	 18.151449	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	324	 2743	 0.107147	 0.58482	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	324	 1258	 7.159972	 13.527699	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	324	 4085	 1.77874	 5.115028	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 5909	 7.195455	 16.568181	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 5909	 40.97313	 63.811984	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 2828	 7.423554	 18.762807	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 2828	 42.39256	 65.737609	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 242	 -0.016674	 0.278698	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 1067	 5.349861	 16.166202	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 3533	 9.134349	 25.279081	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 4789	 0.197001	 1.168768	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 7592	 0.18955	 1.05277	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 5440	 6.030263	 16.006928	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 2605	 5.975346	 16.528394	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 6421	 3.107895	 9.123269	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 1581	 11.81025	 37.443907	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 1085	 27.31856	 49.591408	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	63	 3913	 34.37812	 55.136426	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 242	 0.231281	 1.502872	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 242	 7.048967	 19.24607	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 242	 0.229277	 1.235537	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 242	 2.544835	 7.532231	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 5596	 35.47521	 51.481403	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 4099	 34.64256	 52.336781	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4647	 4350	 15.75277	 20.093496	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6538	 1944	 0.000283	 0.012832	 0.0	 790.0	 2462.0	 2462.0	 1.031067	 0.0	 1	 -11.807843	 11.807843;
	8333	 1962	 0.000292	 0.01188	 0.0	 790.0	 2659.0	 2659.0	 1.031067	 0.0	 1	 -11.807843	 11.807843;
	7135	 629	 0.000398	 0.034511	 0.0	 691.0	 916.0	 916.0	 0.982076	 0.0	 1	 -11.807843	 11.807843;
	8336	 629	 33.09298	 47.6281	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 3423	 34.44215	 47.623971	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 1067	 0.161039	 2.815236	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 3533	 9.489612	 27.308865	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 4789	 0.246808	 1.61939	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 7592	 0.228082	 1.521121	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 5440	 18.28047	 42.772855	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 2605	 18.10111	 44.135045	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 6421	 0.331281	 2.194459	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 1581	 0.752078	 9.020083	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 1085	 4.985803	 12.659968	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9211	 3913	 5.581648	 14.030467	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6485	 4424	 0.000476	 0.03161	 0.0	 724.0	 1000.0	 1000.0	 0.957287	 0.0	 1	 -11.807843	 11.807843;
	6485	 7189	 0.000457	 0.030901	 0.0	 724.0	 1023.0	 1023.0	 0.957287	 0.0	 1	 -11.807843	 11.807843;
	7082	 8182	 1.305041	 5.872521	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 8182	 12.81343	 30.764465	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 6718	 0.657355	 3.229132	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 6718	 6.467975	 16.903509	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 4702	 -0.017839	 0.427271	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 7500	 -0.020298	 0.420457	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 3533	 0.05596	 1.32043	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 5440	 0.430997	 2.378602	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 2605	 0.443573	 2.357341	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 1971	 0.073677	 2.231025	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 1581	 0.927909	 4.907895	 0.0	 7.0	 7.0	 7.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 6655	 42.82895	 57.943891	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7082	 6307	 36.44598	 52.531845	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4849	 7500	 0.00037	 0.03817	 0.0	 724.0	 828.0	 828.0	 0.982076	 0.0	 1	 -11.807843	 11.807843;
	4849	 4702	 0.000309	 0.035711	 0.0	 724.0	 885.0	 885.0	 0.982076	 0.0	 1	 -11.807843	 11.807843;
	1268	 4702	 0.529731	 3.305372	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 7500	 0.54188	 3.249793	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 1067	 -0.008017	 0.233843	 0.0	 135.0	 135.0	 135.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 3533	 5.680748	 16.603181	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 4789	 6.552285	 16.597649	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 7592	 5.444182	 17.322713	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 5440	 24.32756	 59.210516	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 2605	 24.09903	 61.117023	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 6421	 5.625068	 20.064407	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 1581	 0.456198	 4.138435	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 6655	 11.52632	 21.784622	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 6307	 10.14543	 18.959839	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8336	 1067	 0.000476	 0.031631	 0.0	 889.0	 999.0	 999.0	 0.969682	 0.0	 1	 -11.807843	 11.807843;
	2724	 1067	 5.521694	 14.730582	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 1067	 19.34525	 41.508264	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 3533	 32.73967	 68.105374	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 3533	 -0.083244	 0.946591	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4535	 4789	 0.000447	 0.035271	 0.0	 724.0	 896.0	 896.0	 0.957287	 0.0	 1	 -11.807843	 11.807843;
	2724	 4789	 -0.015103	 0.337521	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 7592	 -0.012686	 0.286488	 0.0	 111.0	 111.0	 111.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 5440	 27.97992	 45.335871	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 2605	 28.86773	 44.978518	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 6421	 0.994044	 4.152008	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 1581	 19.05609	 41.630194	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 1085	 11.95776	 23.687676	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2724	 3913	 11.73892	 30.398893	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 4789	 10.39773	 25.376037	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 7592	 9.457438	 23.791321	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 5440	 0.000409	 0.036341	 0.0	 724.0	 870.0	 870.0	 0.907709	 0.0	 1	 -11.807843	 11.807843;
	1268	 5440	 -0.006942	 0.494855	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 2605	 -0.008161	 0.491033	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 1971	 4.701801	 16.907201	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 1581	 0.18313	 2.973269	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 6655	 30.6392	 44.945983	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1268	 6307	 27.01524	 39.081706	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6222	 5142	 0.000757	 0.064121	 0.0	 493.0	 493.0	 493.0	 1.042007	 0.0	 1	 -11.807843	 11.807843;
	5862	 1258	 2.158264	 7.671693	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 1258	 2.128512	 7.829339	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5862	 4085	 0.536593	 2.637604	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4052	 4085	 0.529487	 2.445638	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7483	 6978	 0.00039	 0.018483	 0.0	 856.0	 1709.0	 1709.0	 0.945981	 -0.090668	 1	 -11.807843	 11.807843;
	7483	 4350	 0.856787	 2.082133	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8193	 2196	 0.000515	 0.03175	 0.0	 691.0	 995.0	 995.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	8193	 2196	 0.000408	 0.036729	 0.0	 691.0	 860.0	 860.0	 0.988471	 0.0	 1	 -11.807843	 11.807843;
	7650	 3606	 0.00648	 0.148407	 0.0	 213.0	 213.0	 213.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2532	 3606	 0.00055	 0.038349	 0.0	 824.0	 824.0	 824.0	 0.977825	 0.0	 1	 -11.807843	 11.807843;
	1663	 2883	 0.114331	 0.894649	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7966	 2883	 3.931818	 5.960743	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5100	 2883	 1.022872	 2.477479	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1588	 2883	 1.145744	 2.668595	 0.0	 11.0	 11.0	 11.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2890	 2883	 0.115521	 0.652645	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1663	 6197	 0.342335	 1.036053	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6605	 7815	 0.08144	 0.487603	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8855	 56	 0.492025	 1.533306	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2420	 5088	 0.00079	 0.058401	 0.0	 541.0	 541.0	 541.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2420	 5088	 0.00077	 0.05951	 0.0	 531.0	 531.0	 531.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1663	 3944	 0.000209	 0.016646	 0.0	 1185.0	 1898.0	 1898.0	 0.947763	 0.0	 1	 -11.807843	 11.807843;
	1663	 397	 -0.020062	 0.263393	 0.0	 120.0	 120.0	 120.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1663	 4971	 0.02611	 0.389661	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1663	 1120	 0.02953	 0.274197	 0.0	 115.0	 115.0	 115.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1663	 397	 0.000249	 0.015313	 0.0	 1185.0	 2063.0	 2063.0	 0.975409	 0.0	 1	 -11.807843	 11.807843;
	4637	 1675	 0.01135	 0.389938	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4637	 3539	 0.03467	 0.4241	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8855	 1624	 0.000159	 0.018964	 0.0	 1185.0	 1666.0	 1666.0	 0.962403	 0.0	 1	 -11.807843	 11.807843;
	8855	 1624	 -0.01126	 0.214855	 0.0	 147.0	 147.0	 147.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8855	 7127	 0.20036	 1.026385	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8855	 9165	 0.117071	 0.511302	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3835	 417	 0.093303	 0.945014	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4366	 417	 0.01297	 0.327971	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2385	 417	 0.05929	 0.601787	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6605	 5325	 0.05013	 0.919979	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6605	 4167	 0.0477	 0.865888	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7966	 3537	 0.749308	 2.45464	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7966	 5869	 2.902839	 5.007549	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2906	 1675	 0.03282	 0.444566	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7920	 417	 0.186479	 0.852913	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2080	 417	 0.185979	 0.818905	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7424	 417	 1.207107	 3.026033	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6193	 417	 0.414669	 1.672355	 0.0	 19.0	 19.0	 19.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5100	 3537	 0.129612	 0.934834	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5100	 5869	 0.796053	 2.21392	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1588	 3537	 0.136461	 1.06849	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1588	 5869	 0.838366	 2.528809	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7617	 1346	 0.000298	 0.029295	 0.0	 790.0	 1079.0	 1079.0	 1.085859	 -0.169703	 1	 -11.807843	 11.807843;
	4634	 5622	 0.01604	 0.374051	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2138	 5622	 0.01635	 0.36626	 0.0	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2906	 5622	 0.024141	 0.327376	 0.0	 97.0	 97.0	 97.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 5622	 0.02194	 0.458409	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1994	 8916	 0.00046	 0.03512	 0.0	 724.0	 900.0	 900.0	 1.01926	 0.0	 1	 -11.807843	 11.807843;
	1994	 6586	 0.000328	 0.017373	 0.0	 790.0	 1818.0	 1818.0	 1.016586	 0.0	 1	 -11.807843	 11.807843;
	2906	 3539	 0.00056	 0.05575	 0.0	 567.0	 567.0	 567.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6605	 2663	 0.09537	 0.774091	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6605	 4804	 0.325393	 1.201922	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6605	 7602	 0.367459	 1.167149	 0.0	 26.0	 26.0	 26.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6274	 2901	 0.0008	 0.04856	 0.0	 651.0	 651.0	 651.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7914	 1627	 0.00033	 0.038031	 0.0	 724.0	 831.0	 831.0	 1.027774	 0.0	 1	 -11.807843	 11.807843;
	7914	 1627	 0.00034	 0.037211	 0.0	 724.0	 849.0	 849.0	 1.027774	 0.0	 1	 -11.807843	 11.807843;
	2890	 3537	 -0.016405	 0.249504	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2890	 5869	 0.087209	 0.621302	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8725	 5433	 0.15538	 0.761901	 0.0	 41.0	 41.0	 41.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6965	 5433	 0.15969	 0.749463	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6906	 5433	 1.428926	 3.608884	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5754	 5433	 0.861797	 2.342768	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6227	 2903	 0.119958	 0.657978	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3784	 6418	 0.172789	 1.348017	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2409	 6418	 0.00088	 0.381756	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4578	 6418	 0.0061	 0.418244	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6524	 7097	 0.05995	 0.76688	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5969	 7097	 0.0653	 0.750992	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2429	 7097	 -0.003347	 0.292562	 0.0	 108.0	 108.0	 108.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3116	 7748	 1.83593	 3.666115	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9160	 7748	 0.052409	 0.497211	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1148	 8113	 0.436797	 1.36533	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7116	 8113	 0.094151	 0.896736	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1400	 7609	 0.00721	 0.237881	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1400	 4793	 0.140762	 0.856856	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8187	 7609	 0.05419	 0.633158	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8187	 4793	 0.0291	 0.36903	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3149	 2903	 0.143641	 0.91531	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1214	 2903	 0.025969	 0.445888	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1253	 2903	 0.270372	 0.785723	 0.0	 39.0	 39.0	 39.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5528	 2903	 0.05175	 0.49312	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4786	 2903	 0.08601	 0.600496	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6027	 2903	 0.531591	 1.712665	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4294	 2903	 0.43593	 1.756797	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5380	 4151	 0.01926	 0.358289	 0.0	 89.0	 89.0	 89.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7399	 3905	 0.01795	 0.317397	 0.0	 100.0	 100.0	 100.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3784	 158	 0.00761	 0.279277	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2409	 158	 0.260062	 1.120476	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4578	 158	 0.158651	 0.983822	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3784	 4593	 0.00395	 0.366116	 0.0	 87.0	 87.0	 87.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 4593	 0.083409	 0.606219	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2409	 4593	 0.195669	 1.120144	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4578	 4593	 0.104969	 1.02188	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3160	 4593	 0.042831	 0.74374	 0.0	 43.0	 43.0	 43.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3116	 8216	 0.000242	 0.032753	 0.0	 965.0	 965.0	 965.0	 1.062286	 -0.114968	 1	 -11.807843	 11.807843;
	3116	 5779	 -0.003203	 0.14994	 0.0	 211.0	 211.0	 211.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3116	 5779	 0.000451	 0.034969	 0.0	 724.0	 904.0	 904.0	 1.031654	 0.0	 1	 -11.807843	 11.807843;
	3116	 6997	 0.113213	 0.498338	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6470	 4466	 0.00055	 0.0343	 0.0	 724.0	 921.0	 921.0	 0.964912	 0.0	 1	 -11.807843	 11.807843;
	6965	 8955	 0.000264	 0.015752	 0.0	 1185.0	 2006.0	 2006.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	8725	 3934	 0.01862	 0.220201	 0.0	 143.0	 143.0	 143.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6965	 3934	 0.0168	 0.250561	 0.0	 126.0	 126.0	 126.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1148	 4793	 0.202902	 0.952701	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1148	 8798	 0.949862	 3.139543	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1148	 1657	 0.00261	 0.215422	 0.0	 147.0	 147.0	 147.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 4154	 -0.02155	 0.439897	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 4154	 0.07045	 1.003492	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 8638	 0.00807	 0.465263	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 6336	 0.194723	 1.065305	 0.0	 30.0	 30.0	 30.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 3479	 0.7241	 1.639128	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 5232	 0.514127	 1.973476	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 8699	 0.06643	 0.866482	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 3777	 0.55937	 2.088574	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 5261	 0.522202	 2.029502	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7444	 7620	 0.30876	 1.923338	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3225	 7451	 0.06357	 0.598203	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4121	 7451	 0.000445	 0.035961	 0.0	 724.0	 879.0	 879.0	 0.941156	 0.0	 1	 -11.807843	 11.807843;
	6589	 7451	 0.01179	 0.332211	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	798	 7451	 0.02131	 0.372955	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4500	 7451	 0.00274	 0.381756	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6906	 3934	 0.293141	 1.107872	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5754	 3934	 0.144281	 0.82905	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2486	 2443	 0.00458	 0.288905	 0.0	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8427	 309	 0.365888	 1.746611	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 309	 1.44438	 5.252272	 0.0	 6.0	 6.0	 6.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1823	 309	 0.059581	 0.615888	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 309	 3.709298	 8.934297	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6864	 309	 0.140919	 0.944236	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6413	 167	 0.0005	 0.0343	 0.0	 724.0	 921.0	 921.0	 0.893644	 0.0	 1	 -11.807843	 11.807843;
	9160	 167	 0.01962	 0.216178	 0.0	 146.0	 146.0	 146.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 8638	 0.398678	 1.516364	 0.0	 21.0	 21.0	 21.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 886	 0.09755	 0.839897	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3160	 886	 0.499525	 2.142562	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1323	 4151	 0.01537	 0.348347	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3655	 4151	 0.01946	 0.372727	 0.0	 85.0	 85.0	 85.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6589	 6321	 0.01679	 0.350455	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	798	 6321	 0.0005	 0.324174	 0.0	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4500	 6321	 0.049469	 0.557004	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1214	 5896	 0.0005	 0.031271	 0.0	 1010.0	 1010.0	 1010.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8427	 5896	 0.422748	 2.328099	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 5896	 1.022934	 4.279959	 0.0	 8.0	 8.0	 8.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1823	 5896	 0.256612	 1.738141	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 5896	 2.300207	 9.353099	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6864	 5896	 0.0157	 0.997789	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 7997	 0.022021	 0.625496	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3160	 7997	 0.223988	 1.463946	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8427	 6120	 -0.037934	 0.385868	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 6120	 2.334711	 7.437397	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1823	 6120	 0.137849	 1.103905	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 6120	 5.726446	 13.392563	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6864	 6120	 0.183531	 1.402418	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8687	 8427	 3.1e-05	 0.002125	 0.0	 14864.0	 14864.0	 14864.0	 0.999938	 0.011109	 1	 -11.807843	 11.807843;
	8427	 5152	 2.374861	 8.881579	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8427	 8134	 0.158643	 1.604501	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8427	 8123	 0.204162	 1.92777	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8427	 8451	 0.169439	 2.010873	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 5152	 -0.011343	 0.25657	 0.0	 123.0	 123.0	 123.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 5152	 0.000423	 0.033381	 0.0	 757.0	 947.0	 947.0	 0.944892	 0.0	 1	 -11.807843	 11.807843;
	1823	 5152	 6.533884	 12.310123	 0.0	 3.0	 3.0	 3.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 5152	 0.04751	 0.576054	 0.0	 55.0	 55.0	 55.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6864	 5152	 0.21343	 1.602582	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 8134	 7.076177	 15.615651	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 8123	 6.591413	 15.880881	 0.0	 2.0	 2.0	 2.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2176	 8451	 0.187507	 2.209903	 0.0	 15.0	 15.0	 15.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	829	 4146	 0.0004	 0.149419	 0.0	 212.0	 212.0	 212.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5754	 4146	 0.027469	 0.320806	 0.0	 99.0	 99.0	 99.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7399	 4146	 0.00659	 0.53155	 0.0	 60.0	 60.0	 60.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 6155	 0.45281	 1.969855	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9088	 6155	 0.561302	 2.344628	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8388	 6155	 0.03438	 0.839277	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7731	 417	 -0.00126	 0.238202	 0.0	 133.0	 133.0	 133.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7731	 417	 0.000426	 0.017209	 0.0	 921.0	 1835.0	 1835.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	7731	 129	 0.01628	 0.291863	 0.0	 109.0	 109.0	 109.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6977	 8503	 -0.010145	 0.227045	 0.0	 139.0	 139.0	 139.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 3617	 0.00079	 0.680124	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9088	 3617	 -6.2e-05	 0.76438	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8388	 3617	 0.288988	 1.328967	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 296	 0.289174	 0.947893	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9088	 296	 0.357831	 1.127893	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8388	 296	 0.00434	 0.222459	 0.0	 142.0	 142.0	 142.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 8059	 0.162281	 0.824401	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1765	 8059	 0.510455	 1.73717	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	624	 8059	 0.218822	 1.471838	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1485	 8059	 0.029581	 0.641756	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 8059	 0.269194	 1.398492	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	798	 6886	 0.01824	 0.407147	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	798	 7161	 0.01992	 0.388733	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6977	 1949	 0.504669	 1.26314	 0.0	 24.0	 24.0	 24.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	584	 5530	 0.180042	 0.913089	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	584	 2223	 0.28705	 1.359279	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 4522	 0.02939	 0.690041	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7942	 4522	 0.106211	 0.857975	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 1707	 0.03057	 0.640372	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7942	 1707	 0.11774	 0.83438	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1823	 8123	 0.000416	 0.031501	 0.0	 724.0	 1003.0	 1003.0	 0.969682	 0.0	 1	 -11.807843	 11.807843;
	1823	 8134	 -0.02392	 0.308892	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1823	 8123	 -0.021129	 0.40847	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1823	 8451	 0.801524	 3.248477	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 8134	 15.18223	 29.541321	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6864	 8134	 0.810744	 3.364049	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 8123	 13.91921	 30.6467	 0.0	 1.0	 1.0	 1.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6864	 8123	 0.716322	 3.154132	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7399	 540	 0.00489	 0.406095	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 5958	 0.447909	 1.098823	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 6603	 0.01056	 0.353927	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9080	 1690	 0.7509	 1.841551	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1765	 5958	 0.375789	 0.752493	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1765	 6603	 0.190388	 1.261149	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1765	 1690	 0.05324	 0.584501	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5116	 5530	 0.01773	 0.615173	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5116	 6981	 0.01987	 0.600173	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2260	 5530	 0.466918	 1.296815	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2260	 2223	 0.815443	 1.930956	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 4268	 0.02061	 0.308595	 0.0	 103.0	 103.0	 103.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9088	 4268	 0.02549	 0.367231	 0.0	 86.0	 86.0	 86.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8388	 4268	 0.00824	 0.278492	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3583	 8451	 0.71662	 3.572645	 0.0	 9.0	 9.0	 9.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3225	 3261	 0.045599	 0.50595	 0.0	 63.0	 63.0	 63.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 683	 0.00887	 0.706717	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 7360	 0.04089	 0.90831	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9154	 4557	 0.04322	 0.911288	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	330	 5530	 0.032849	 0.6625	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7781	 5530	 0.03726	 0.637562	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	873	 5530	 0.074341	 0.632975	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6343	 5530	 0.07781	 0.62157	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	624	 5958	 0.534411	 1.302908	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	624	 6603	 0.02355	 0.61356	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	624	 1690	 0.420249	 1.970499	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1485	 5958	 0.229855	 0.963099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4718	 5958	 0.074669	 0.41343	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6977	 822	 0.06182	 0.403213	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6864	 8451	 -0.029256	 0.40562	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 6336	 0.0033	 0.455227	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3225	 6336	 0.00124	 0.284731	 0.0	 111.0	 111.0	 111.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	79	 6886	 0.04584	 0.400152	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	79	 7161	 0.03961	 0.441877	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 2610	 0.282149	 1.82343	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3160	 2610	 -0.001467	 0.288285	 0.0	 110.0	 110.0	 110.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8759	 3479	 0.000203	 0.019723	 0.0	 1185.0	 1602.0	 1602.0	 1.023144	 -0.036838	 1	 -11.807843	 11.807843;
	6083	 3479	 3.246901	 6.102273	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5491	 5673	 0.000187	 0.025917	 0.0	 1185.0	 1219.0	 1219.0	 0.945816	 -0.090914	 1	 -11.807843	 11.807843;
	5491	 5673	 0.000198	 0.025388	 0.0	 1185.0	 1245.0	 1245.0	 0.945816	 -0.090914	 1	 -11.807843	 11.807843;
	5914	 5673	 0.046659	 0.29938	 0.0	 105.0	 105.0	 105.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6524	 8516	 0.02508	 0.489778	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6524	 7655	 0.0359	 0.39268	 0.0	 81.0	 81.0	 81.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5969	 8516	 0.01931	 0.550478	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5969	 7655	 0.0365	 0.48437	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1485	 6603	 -0.015393	 0.242665	 0.0	 130.0	 130.0	 130.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1485	 6603	 0.00024	 0.016571	 0.0	 1185.0	 1906.0	 1906.0	 0.988772	 0.0	 1	 -11.807843	 11.807843;
	4718	 6603	 0.778884	 2.360744	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1485	 1690	 0.834349	 2.163366	 0.0	 14.0	 14.0	 14.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2429	 8516	 0.02768	 0.486653	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2429	 8516	 0.0005	 0.0343	 0.0	 724.0	 921.0	 921.0	 1.012424	 0.0	 1	 -11.807843	 11.807843;
	2429	 7655	 0.170748	 0.871399	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 5232	 3.440496	 6.966735	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 8699	 -0.025	 0.350744	 0.0	 90.0	 90.0	 90.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 3777	 3.294252	 7.269391	 0.0	 4.0	 4.0	 4.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 5261	 3.075277	 7.063712	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6083	 7620	 2.188573	 6.820568	 0.0	 5.0	 5.0	 5.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5914	 2223	 0.03254	 0.295443	 0.0	 107.0	 107.0	 107.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3160	 8552	 0.000216	 0.016549	 0.0	 1185.0	 1909.0	 1909.0	 1.016627	 0.0	 1	 -11.807843	 11.807843;
	7116	 4793	 0.00914	 0.394959	 0.0	 80.0	 80.0	 80.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7942	 683	 0.11943	 0.839463	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7399	 683	 0.02832	 0.560682	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7399	 3854	 0.025289	 0.560351	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7116	 8798	 0.203901	 1.623181	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6164	 8033	 0.000184	 0.018745	 0.0	 1185.0	 1686.0	 1686.0	 1.023144	 -0.036838	 1	 -11.807843	 11.807843;
	4500	 6886	 0.0086	 0.46804	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4500	 7161	 0.00772	 0.464148	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9160	 8639	 0.08261	 0.429463	 0.0	 73.0	 73.0	 73.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	9160	 5580	 0.09332	 0.419277	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	330	 6981	 0.06593	 0.705471	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7781	 6981	 0.070298	 0.687417	 0.0	 46.0	 46.0	 46.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8899	 1508	 0.000348	 0.017003	 0.0	 790.0	 1858.0	 1858.0	 0.967332	 -0.0579	 1	 -11.807843	 11.807843;
	9160	 5324	 0.000239	 0.015483	 0.0	 1185.0	 2040.0	 2040.0	 0.988494	 -0.023724	 1	 -11.807843	 11.807843;
	7942	 7360	 0.0275	 0.64187	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7942	 4557	 0.02423	 0.621711	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7116	 1657	 0.021711	 0.411839	 0.0	 77.0	 77.0	 77.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7116	 1657	 0.000216	 0.018022	 0.0	 1185.0	 1753.0	 1753.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	7116	 8778	 0.000173	 0.017112	 0.0	 1185.0	 1846.0	 1846.0	 1.016627	 0.0	 1	 -11.807843	 11.807843;
	7803	 7620	 0.000179	 0.017308	 0.0	 1185.0	 1825.0	 1825.0	 1.016325	 -0.024392	 1	 -11.807843	 11.807843;
	7803	 7620	 0.000209	 0.016741	 0.0	 1185.0	 1887.0	 1887.0	 1.016325	 -0.024392	 1	 -11.807843	 11.807843;
	4718	 1690	 -0.024793	 0.19232	 0.0	 163.0	 163.0	 163.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4501	 1497	 0.000274	 0.016144	 0.0	 1185.0	 1957.0	 1957.0	 1.016325	 -0.024392	 1	 -11.807843	 11.807843;
	8388	 1773	 0.000476	 0.030991	 0.0	 724.0	 1020.0	 1020.0	 0.944892	 0.0	 1	 -11.807843	 11.807843;
	873	 2223	 0.11386	 1.025723	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6343	 2223	 0.111979	 1.046363	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6343	 3155	 0.00022	 0.03264	 0.0	 968.0	 968.0	 968.0	 1.062286	 -0.114968	 1	 -11.807843	 11.807843;
	8779	 8414	 0.383283	 2.185803	 0.0	 22.0	 22.0	 22.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8779	 6794	 0.497389	 1.835595	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4670	 7006	 0.000615	 0.029917	 0.0	 1056.0	 1056.0	 1056.0	 1.040949	 0.0	 1	 -11.807843	 11.807843;
	4670	 7006	 0.000634	 0.029307	 0.0	 1078.0	 1078.0	 1078.0	 1.054426	 0.0	 1	 -11.807843	 11.807843;
	1900	 8944	 -0.02062	 0.218203	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1900	 2852	 0.20759	 1.109002	 0.0	 28.0	 28.0	 28.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1900	 439	 0.275429	 1.015166	 0.0	 31.0	 31.0	 31.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1900	 484	 1.042036	 2.256095	 0.0	 13.0	 13.0	 13.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	511	 8944	 0.10976	 0.74593	 0.0	 42.0	 42.0	 42.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3396	 8944	 0.287831	 1.163678	 0.0	 27.0	 27.0	 27.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7799	 8198	 0.07	 0.46124	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6956	 8198	 0.068479	 0.427066	 0.0	 74.0	 74.0	 74.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7680	 6621	 0.103857	 0.477763	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7680	 4122	 1.274515	 2.49626	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6466	 6621	 0.107943	 0.458262	 0.0	 68.0	 68.0	 68.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6466	 4122	 1.323546	 2.392243	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8256	 8414	 0.209487	 1.002909	 0.0	 48.0	 48.0	 48.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8256	 6794	 0.126607	 0.574751	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2192	 4218	 0.00044	 0.03688	 0.0	 757.0	 857.0	 857.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	2192	 2418	 0.01559	 0.151898	 0.0	 207.0	 207.0	 207.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6900	 2736	 0.20449	 0.679959	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6458	 2852	 0.105249	 0.487299	 0.0	 64.0	 64.0	 64.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	511	 2852	 0.000246	 0.030366	 0.0	 954.0	 1041.0	 1041.0	 1.015668	 -0.130098	 1	 -11.807843	 11.807843;
	511	 2852	 -0.01905	 0.247025	 0.0	 128.0	 128.0	 128.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	511	 439	 1.418837	 2.394528	 0.0	 12.0	 12.0	 12.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	511	 484	 0.205332	 0.854986	 0.0	 36.0	 36.0	 36.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8415	 2852	 1.852727	 2.747521	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3396	 2852	 1.359979	 2.972315	 0.0	 10.0	 10.0	 10.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3396	 439	 0.02269	 0.199771	 0.0	 158.0	 158.0	 158.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6900	 3759	 0.00688	 0.14088	 0.0	 224.0	 224.0	 224.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7934	 6621	 0.00021	 0.022916	 0.0	 954.0	 1379.0	 1379.0	 0.976337	 -0.045364	 1	 -11.807843	 11.807843;
	7934	 6621	 0.00021	 0.021219	 0.0	 954.0	 1489.0	 1489.0	 0.976337	 -0.045364	 1	 -11.807843	 11.807843;
	1601	 193	 0.021781	 0.193349	 0.0	 163.0	 163.0	 163.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3396	 484	 0.037729	 0.222665	 0.0	 140.0	 140.0	 140.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5986	 2418	 0.05599	 0.311752	 0.0	 153.0	 153.0	 153.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4732	 5584	 0.000687	 0.037873	 0.0	 834.0	 834.0	 834.0	 1.027812	 0.0	 1	 -11.807843	 11.807843;
	2932	 5584	 0.000697	 0.03705	 0.0	 853.0	 853.0	 853.0	 1.027812	 0.0	 1	 -11.807843	 11.807843;
	1601	 5880	 0.000258	 0.015179	 0.0	 954.0	 2081.0	 2081.0	 1.031474	 0.0	 1	 -11.807843	 11.807843;
	1601	 5880	 -0.008698	 0.24938	 0.0	 127.0	 127.0	 127.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1601	 5880	 0.000218	 0.015068	 0.0	 954.0	 2097.0	 2097.0	 1.031407	 0.0	 1	 -11.807843	 11.807843;
	7799	 5880	 0.055651	 0.515413	 0.0	 61.0	 61.0	 61.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6956	 5880	 0.05444	 0.477231	 0.0	 66.0	 66.0	 66.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6900	 3189	 0.153248	 0.626697	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3057	 7741	 -0.003823	 0.150277	 0.0	 321.0	 321.0	 321.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3057	 7741	 0.00069	 0.03981	 0.0	 1211.0	 1211.0	 1211.0	 1.125914	 0.0	 1	 -11.807843	 11.807843;
	197	 7741	 0.056219	 0.23343	 0.0	 132.0	 132.0	 132.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 8414	 0.000243	 0.015553	 0.0	 954.0	 3099.0	 3099.0	 0.946281	 -0.010988	 1	 -11.807843	 11.807843;
	2309	 8414	 -0.011591	 0.366818	 0.0	 132.0	 132.0	 132.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2309	 6794	 0.145519	 0.713643	 0.0	 44.0	 44.0	 44.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	503	 8414	 0.000231	 0.01967	 0.0	 954.0	 2451.0	 2451.0	 0.993682	 0.080858	 1	 -11.807843	 11.807843;
	503	 8414	 -0.010888	 0.388409	 0.0	 125.0	 125.0	 125.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	503	 6794	 0.157909	 0.659799	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6457	 7514	 0.00297	 0.141711	 0.0	 223.0	 223.0	 223.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4498	 3189	 0.000245	 0.011573	 0.0	 954.0	 2729.0	 2729.0	 1.060747	 0.0	 1	 -11.807843	 11.807843;
	4498	 3189	 0.000255	 0.011329	 0.0	 954.0	 2788.0	 2788.0	 1.060747	 0.0	 1	 -11.807843	 11.807843;
	197	 866	 0.000697	 0.027473	 0.0	 1150.0	 1150.0	 1150.0	 1.054426	 0.0	 1	 -11.807843	 11.807843;
	197	 866	 0.000627	 0.031139	 0.0	 1015.0	 1015.0	 1015.0	 1.054426	 0.0	 1	 -11.807843	 11.807843;
	7692	 4384	 0.00203	 0.101959	 0.0	 310.0	 310.0	 310.0	 0.900834	 0.0	 1	 -11.807843	 11.807843;
	7692	 4384	 0.00195	 0.103917	 0.0	 304.0	 304.0	 304.0	 0.900834	 0.0	 1	 -11.807843	 11.807843;
	7843	 4871	 0.00341	 0.149108	 0.0	 212.0	 212.0	 212.0	 0.978276	 0.039847	 1	 -11.807843	 11.807843;
	6159	 2530	 0.001812	 0.126988	 0.0	 249.0	 249.0	 249.0	 0.89161	 0.149487	 1	 -11.807843	 11.807843;
	6159	 2530	 0.001982	 0.124457	 0.0	 254.0	 254.0	 254.0	 0.89161	 0.149487	 1	 -11.807843	 11.807843;
	4569	 5702	 0.00153	 0.094124	 0.0	 336.0	 336.0	 336.0	 0.939166	 0.0	 1	 -11.807843	 11.807843;
	4569	 5702	 0.00156	 0.092157	 0.0	 343.0	 343.0	 343.0	 0.939166	 0.0	 1	 -11.807843	 11.807843;
	2175	 4515	 0.00512	 0.156934	 0.0	 202.0	 202.0	 202.0	 1.075001	 0.0	 1	 -11.807843	 11.807843;
	2175	 3358	 0.00513	 0.153636	 0.0	 206.0	 206.0	 206.0	 1.03	 0.0	 1	 -11.807843	 11.807843;
	7876	 5794	 0.001473	 0.055275	 0.0	 572.0	 572.0	 572.0	 1.001399	 0.0	 1	 -11.807843	 11.807843;
	5600	 7708	 0.000628	 0.026981	 0.0	 1171.0	 1171.0	 1171.0	 0.982004	 0.0	 1	 -11.807843	 11.807843;
	6653	 8761	 0.000768	 0.027532	 0.0	 1147.0	 1147.0	 1147.0	 0.982004	 0.0	 1	 -11.807843	 11.807843;
	1636	 4228	 0.000778	 0.05467	 0.0	 578.0	 578.0	 578.0	 0.963346	 0.0	 1	 -11.807843	 11.807843;
	1636	 4228	 0.000767	 0.055473	 0.0	 570.0	 570.0	 570.0	 0.963346	 0.0	 1	 -11.807843	 11.807843;
	1953	 8611	 0.000905	 0.055047	 0.0	 574.0	 574.0	 574.0	 1.001399	 0.0	 1	 -11.807843	 11.807843;
	7416	 2069	 0.000902	 0.025704	 0.0	 1229.0	 1229.0	 1229.0	 1.021576	 0.0	 1	 -11.807843	 11.807843;
	7416	 2069	 0.000902	 0.024552	 0.0	 1286.0	 1286.0	 1286.0	 1.021576	 0.0	 1	 -11.807843	 11.807843;
	5046	 2069	 0.000437	 0.013336	 0.0	 2368.0	 2368.0	 2368.0	 0.975505	 0.0	 1	 -11.807843	 11.807843;
	285	 8032	 0.001665	 0.048767	 0.0	 648.0	 648.0	 648.0	 1.001399	 0.0	 1	 -11.807843	 11.807843;
	4217	 2285	 0.00083	 0.05142	 0.0	 615.0	 615.0	 615.0	 1.001399	 0.0	 1	 -11.807843	 11.807843;
	4217	 2285	 0.000754	 0.045701	 0.0	 692.0	 692.0	 692.0	 1.021576	 0.0	 1	 -11.807843	 11.807843;
	8206	 7559	 0.000798	 0.052223	 0.0	 605.0	 605.0	 605.0	 0.982004	 0.0	 1	 -11.807843	 11.807843;
	6492	 1673	 0.000748	 0.052717	 0.0	 600.0	 600.0	 600.0	 0.963346	 0.0	 1	 -11.807843	 11.807843;
	3525	 222	 0.000435	 0.02158	 0.0	 1464.0	 1464.0	 1464.0	 0.987916	 0.0	 1	 -11.807843	 11.807843;
	5101	 8201	 0.000871	 0.0262	 0.0	 1205.0	 1205.0	 1205.0	 0.982004	 0.0	 1	 -11.807843	 11.807843;
	6084	 4601	 0.000881	 0.047183	 0.0	 670.0	 670.0	 670.0	 0.982004	 0.0	 1	 -11.807843	 11.807843;
	4241	 2248	 0.000214	 0.018189	 0.0	 691.0	 1737.0	 1737.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	4717	 5787	 0.000545	 0.028951	 0.0	 1091.0	 1091.0	 1091.0	 1.002304	 0.0	 1	 -11.807843	 11.807843;
	5425	 7431	 0.000433	 0.016641	 0.0	 691.0	 1898.0	 1898.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5425	 7431	 0.000271	 0.019483	 0.0	 691.0	 1622.0	 1622.0	 1.046093	 0.0	 1	 -11.807843	 11.807843;
	6632	 3650	 0.000292	 0.041885	 0.0	 755.0	 755.0	 755.0	 1.035986	 0.0	 1	 -11.807843	 11.807843;
	6632	 3650	 0.000283	 0.025435	 0.0	 1242.0	 1242.0	 1242.0	 1.035986	 0.0	 1	 -11.807843	 11.807843;
	6917	 4958	 0.00019	 0.020772	 0.0	 691.0	 1521.0	 1521.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	2962	 8888	 0.000567	 0.0487	 0.0	 649.0	 649.0	 649.0	 1.01961	 0.0	 1	 -11.807843	 11.807843;
	2962	 8888	 0.000292	 0.024683	 0.0	 1280.0	 1280.0	 1280.0	 1.026095	 0.0	 1	 -11.807843	 11.807843;
	4542	 7510	 0.000238	 0.020505	 0.0	 691.0	 1541.0	 1541.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	4542	 7510	 0.000302	 0.024253	 0.0	 1303.0	 1303.0	 1303.0	 1.016399	 0.0	 1	 -11.807843	 11.807843;
	1549	 3282	 0.000394	 0.025662	 0.0	 1231.0	 1231.0	 1231.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	1549	 3282	 0.000403	 0.026263	 0.0	 1203.0	 1203.0	 1203.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	1549	 3282	 0.000358	 0.02845	 0.0	 1111.0	 1111.0	 1111.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	1200	 3549	 0.000184	 0.020004	 0.0	 691.0	 1579.0	 1579.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	6771	 4806	 0.000287	 0.030676	 0.0	 1030.0	 1030.0	 1030.0	 1.026104	 0.0	 1	 -11.807843	 11.807843;
	1086	 6443	 0.000183	 0.021447	 0.0	 691.0	 1473.0	 1473.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	1086	 6443	 0.000183	 0.019858	 0.0	 691.0	 1591.0	 1591.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	9159	 6499	 0.000196	 0.019264	 0.0	 691.0	 1640.0	 1640.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	9159	 6499	 0.000205	 0.018521	 0.0	 691.0	 1706.0	 1706.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	5685	 3378	 0.000205	 0.018131	 0.0	 691.0	 1743.0	 1743.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	693	 6994	 0.000224	 0.01875	 0.0	 691.0	 1685.0	 1685.0	 1.035986	 0.0	 1	 -11.807843	 11.807843;
	693	 6994	 0.000685	 0.016451	 0.0	 691.0	 1919.0	 1919.0	 1.032682	 0.0	 1	 -11.807843	 11.807843;
	5332	 3633	 0.00021	 0.024641	 0.0	 691.0	 1282.0	 1282.0	 0.961805	 0.0	 1	 -11.807843	 11.807843;
	5332	 3633	 0.00021	 0.025112	 0.0	 691.0	 1258.0	 1258.0	 0.961805	 0.0	 1	 -11.807843	 11.807843;
	8034	 4020	 0.0	 0.00554	 0.0	 1514.0	 5702.0	 5702.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1985	 1023	 0.0	 0.006182	 0.0	 895.0	 5110.0	 5110.0	 0.969385	 0.248079	 1	 -11.807843	 11.807843;
	477	 6769	 0.000205	 0.016639	 0.0	 691.0	 1899.0	 1899.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	477	 6769	 0.000214	 0.017035	 0.0	 691.0	 1855.0	 1855.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	477	 6769	 0.000214	 0.016674	 0.0	 691.0	 1895.0	 1895.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	2188	 5170	 0.000224	 0.018397	 0.0	 691.0	 1717.0	 1717.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	3061	 699	 0.000522	 0.027299	 0.0	 1157.0	 1157.0	 1157.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3061	 699	 0.000646	 0.037462	 0.0	 844.0	 844.0	 844.0	 0.997538	 0.0	 1	 -11.807843	 11.807843;
	5823	 7110	 0.000244	 0.033945	 0.0	 931.0	 931.0	 931.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5823	 7110	 0.000196	 0.023262	 0.0	 691.0	 1358.0	 1358.0	 1.035986	 0.0	 1	 -11.807843	 11.807843;
	5280	 7110	 0.00091	 0.001686	 0.0	 457.0	 16487.0	 16487.0	 0.999945	 -0.010479	 1	 -11.807843	 11.807843;
	1947	 4317	 0.000179	 0.016955	 0.0	 691.0	 1863.0	 1863.0	 1.056356	 0.0	 1	 -11.807843	 11.807843;
	7303	 429	 0.000206	 0.01883	 0.0	 691.0	 1678.0	 1678.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	6039	 7973	 0.000233	 0.018474	 0.0	 691.0	 1710.0	 1710.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	6039	 7973	 0.000421	 0.031827	 0.0	 993.0	 993.0	 993.0	 1.014604	 0.0	 1	 -11.807843	 11.807843;
	1060	 8981	 0.000219	 0.016973	 0.0	 691.0	 1861.0	 1861.0	 1.026095	 0.0	 1	 -11.807843	 11.807843;
	8034	 1752	 0.000213	 0.020004	 0.0	 691.0	 1579.0	 1579.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	739	 1393	 0.000556	 0.033053	 0.0	 956.0	 956.0	 956.0	 0.998185	 0.0	 1	 -11.807843	 11.807843;
	2235	 8512	 0.000508	 0.028375	 0.0	 1114.0	 1114.0	 1114.0	 0.998185	 0.0	 1	 -11.807843	 11.807843;
	3428	 1439	 0.000179	 0.022003	 0.0	 691.0	 1436.0	 1436.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	2730	 6127	 0.000209	 0.02019	 0.0	 691.0	 1565.0	 1565.0	 0.970491	 0.0	 1	 -11.807843	 11.807843;
	2730	 6127	 0.000214	 0.020311	 0.0	 691.0	 1556.0	 1556.0	 0.970491	 0.0	 1	 -11.807843	 11.807843;
	7395	 5435	 0.000616	 0.030505	 0.0	 1036.0	 1036.0	 1036.0	 0.991996	 0.0	 1	 -11.807843	 11.807843;
	7395	 5435	 0.000626	 0.029369	 0.0	 1076.0	 1076.0	 1076.0	 0.991996	 0.0	 1	 -11.807843	 11.807843;
	2437	 3792	 0.000214	 0.019409	 0.0	 691.0	 1628.0	 1628.0	 0.988343	 0.0	 1	 -11.807843	 11.807843;
	2437	 3792	 0.000192	 0.022	 0.0	 691.0	 1436.0	 1436.0	 0.979336	 0.0	 1	 -11.807843	 11.807843;
	5239	 8438	 0.000531	 0.03466	 0.0	 912.0	 912.0	 912.0	 0.991996	 0.0	 1	 -11.807843	 11.807843;
	5873	 8147	 0.000531	 0.035228	 0.0	 897.0	 897.0	 897.0	 0.99508	 0.0	 1	 -11.807843	 11.807843;
	5873	 8147	 0.00049	 0.031535	 0.0	 1002.0	 1002.0	 1002.0	 0.995061	 0.0	 1	 -11.807843	 11.807843;
	5873	 8147	 0.000209	 0.020964	 0.0	 691.0	 1507.0	 1507.0	 0.988343	 0.0	 1	 -11.807843	 11.807843;
	7508	 1240	 0.000393	 0.02663	 0.0	 1187.0	 1187.0	 1187.0	 1.035986	 0.0	 1	 -11.807843	 11.807843;
	7508	 1240	 0.000402	 0.026088	 0.0	 1211.0	 1211.0	 1211.0	 1.035986	 0.0	 1	 -11.807843	 11.807843;
	3268	 6397	 0.000201	 0.017787	 0.0	 691.0	 1776.0	 1776.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	4290	 797	 0.000289	 0.018121	 0.0	 691.0	 1743.0	 1743.0	 1.033257	 0.0	 1	 -11.807843	 11.807843;
	7929	 4592	 0.000643	 0.024464	 0.0	 1291.0	 1291.0	 1291.0	 1.066843	 0.0	 1	 -11.807843	 11.807843;
	7929	 4592	 0.000568	 0.027771	 0.0	 1138.0	 1138.0	 1138.0	 1.066843	 0.0	 1	 -11.807843	 11.807843;
	849	 3840	 0.000506	 0.031833	 0.0	 993.0	 993.0	 993.0	 0.998185	 0.0	 1	 -11.807843	 11.807843;
	849	 3840	 0.000196	 0.024118	 0.0	 691.0	 1310.0	 1310.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	5919	 8871	 0.000205	 0.022593	 0.0	 691.0	 1399.0	 1399.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	5919	 8871	 0.000186	 0.01968	 0.0	 691.0	 1605.0	 1605.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	5919	 8871	 0.000205	 0.01997	 0.0	 691.0	 1582.0	 1582.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	1168	 2686	 0.000215	 0.018787	 0.0	 691.0	 1682.0	 1682.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	1168	 2686	 0.000215	 0.018388	 0.0	 691.0	 1718.0	 1718.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	3275	 6243	 0.000224	 0.018834	 0.0	 691.0	 1678.0	 1678.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	3798	 1121	 0.000433	 0.043546	 0.0	 726.0	 726.0	 726.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5884	 8207	 0.000234	 0.018757	 0.0	 691.0	 1684.0	 1684.0	 0.996896	 0.0	 1	 -11.807843	 11.807843;
	5884	 8207	 0.000197	 0.019207	 0.0	 691.0	 1645.0	 1645.0	 0.991986	 0.0	 1	 -11.807843	 11.807843;
	5884	 8207	 0.000197	 0.019495	 0.0	 691.0	 1621.0	 1621.0	 0.991986	 0.0	 1	 -11.807843	 11.807843;
	6681	 7819	 0.00018	 0.021226	 0.0	 691.0	 1489.0	 1489.0	 1.046093	 0.0	 1	 -11.807843	 11.807843;
	6681	 7819	 0.000812	 0.03849	 0.0	 821.0	 821.0	 821.0	 1.046093	 0.0	 1	 -11.807843	 11.807843;
	2261	 4204	 0.000205	 0.02035	 0.0	 691.0	 1553.0	 1553.0	 1.056356	 0.0	 1	 -11.807843	 11.807843;
	731	 3728	 0.000593	 0.031521	 0.0	 1002.0	 1002.0	 1002.0	 1.001309	 0.0	 1	 -11.807843	 11.807843;
	731	 3728	 0.000612	 0.031123	 0.0	 1015.0	 1015.0	 1015.0	 1.001309	 0.0	 1	 -11.807843	 11.807843;
	731	 3728	 0.000427	 0.024994	 0.0	 1264.0	 1264.0	 1264.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	2764	 415	 0.000667	 0.027207	 0.0	 1161.0	 1161.0	 1161.0	 1.026095	 0.0	 1	 -11.807843	 11.807843;
	2764	 415	 0.000621	 0.030836	 0.0	 1025.0	 1025.0	 1025.0	 1.026095	 0.0	 1	 -11.807843	 11.807843;
	299	 947	 0.000192	 0.020791	 0.0	 691.0	 1520.0	 1520.0	 1.066843	 0.0	 1	 -11.807843	 11.807843;
	299	 947	 0.000192	 0.02119	 0.0	 691.0	 1491.0	 1491.0	 1.066843	 0.0	 1	 -11.807843	 11.807843;
	8806	 32	 0.000686	 0.030987	 0.0	 1020.0	 1020.0	 1020.0	 1.026958	 0.0	 1	 -11.807843	 11.807843;
	3008	 5670	 0.000194	 0.020764	 0.0	 691.0	 1522.0	 1522.0	 0.988343	 0.0	 1	 -11.807843	 11.807843;
	179	 1850	 0.000717	 0.038087	 0.0	 830.0	 830.0	 830.0	 1.035986	 0.0	 1	 -11.807843	 11.807843;
	7918	 6660	 0.000206	 0.01883	 0.0	 691.0	 1678.0	 1678.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	7918	 77	 0.000206	 0.018439	 0.0	 691.0	 1713.0	 1713.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	7029	 33	 0.000219	 0.017019	 0.0	 691.0	 1856.0	 1856.0	 1.035986	 0.0	 1	 -11.807843	 11.807843;
	7029	 33	 0.000224	 0.016641	 0.0	 691.0	 1898.0	 1898.0	 1.035986	 0.0	 1	 -11.807843	 11.807843;
	6607	 9039	 0.000676	 0.047085	 0.0	 671.0	 671.0	 671.0	 1.026095	 0.0	 1	 -11.807843	 11.807843;
	6607	 9039	 0.000667	 0.048014	 0.0	 658.0	 658.0	 658.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	7343	 8338	 0.000196	 0.019215	 0.0	 691.0	 1644.0	 1644.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	3966	 5890	 0.000253	 0.025528	 0.0	 1238.0	 1238.0	 1238.0	 1.011609	 0.0	 1	 -11.807843	 11.807843;
	8210	 6936	 0.00021	 0.017884	 0.0	 691.0	 1767.0	 1767.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	8210	 6936	 0.00021	 0.017518	 0.0	 691.0	 1804.0	 1804.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	1716	 6544	 0.000219	 0.017358	 0.0	 691.0	 1820.0	 1820.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1716	 6544	 0.000219	 0.016973	 0.0	 691.0	 1861.0	 1861.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3544	 869	 0.000295	 0.027995	 0.0	 1129.0	 1129.0	 1129.0	 1.021673	 0.0	 1	 -11.807843	 11.807843;
	3544	 869	 0.000277	 0.027486	 0.0	 1150.0	 1150.0	 1150.0	 1.026115	 0.0	 1	 -11.807843	 11.807843;
	3662	 8242	 0.000489	 0.032074	 0.0	 985.0	 985.0	 985.0	 0.998185	 0.0	 1	 -11.807843	 11.807843;
	6092	 3109	 0.00018	 0.02129	 0.0	 691.0	 1484.0	 1484.0	 1.020734	 0.0	 1	 -11.807843	 11.807843;
	1074	 1769	 0.000366	 0.029147	 0.0	 1084.0	 1084.0	 1084.0	 1.000611	 0.0	 1	 -11.807843	 11.807843;
	1074	 1769	 0.000366	 0.028067	 0.0	 1126.0	 1126.0	 1126.0	 1.002235	 0.0	 1	 -11.807843	 11.807843;
	1074	 1769	 0.00042	 0.026331	 0.0	 1200.0	 1200.0	 1200.0	 1.000611	 0.0	 1	 -11.807843	 11.807843;
	4957	 1513	 0.000441	 0.01916	 0.0	 691.0	 1649.0	 1649.0	 1.012394	 0.0	 1	 -11.807843	 11.807843;
	7428	 6134	 0.000391	 0.024766	 0.0	 1276.0	 1276.0	 1276.0	 0.988343	 0.0	 1	 -11.807843	 11.807843;
	7428	 6134	 0.000401	 0.024225	 0.0	 1304.0	 1304.0	 1304.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	7428	 4651	 0.000408	 0.028237	 0.0	 1119.0	 1119.0	 1119.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	6970	 4632	 0.000199	 0.018609	 0.0	 691.0	 1698.0	 1698.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	2700	 8953	 0.000196	 0.021597	 0.0	 691.0	 1463.0	 1463.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	2700	 8953	 0.000186	 0.022003	 0.0	 691.0	 1436.0	 1436.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	2849	 3291	 0.000186	 0.019718	 0.0	 691.0	 1602.0	 1602.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	4446	 1457	 0.000205	 0.022703	 0.0	 691.0	 1392.0	 1392.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	814	 7820	 0.000228	 0.021908	 0.0	 691.0	 1442.0	 1442.0	 0.988343	 0.0	 1	 -11.807843	 11.807843;
	7436	 7629	 0.000322	 0.028734	 0.0	 1100.0	 1100.0	 1100.0	 0.996603	 0.0	 1	 -11.807843	 11.807843;
	7436	 9106	 0.000319	 0.026574	 0.0	 1189.0	 1189.0	 1189.0	 1.042861	 0.0	 1	 -11.807843	 11.807843;
	3587	 1241	 0.000289	 0.018298	 0.0	 691.0	 1727.0	 1727.0	 1.046093	 0.0	 1	 -11.807843	 11.807843;
	3587	 1241	 0.000199	 0.02111	 0.0	 691.0	 1497.0	 1497.0	 1.046093	 0.0	 1	 -11.807843	 11.807843;
	7688	 8301	 0.000196	 0.02119	 0.0	 691.0	 1491.0	 1491.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	7688	 8301	 0.000196	 0.021597	 0.0	 691.0	 1463.0	 1463.0	 1.016388	 0.0	 1	 -11.807843	 11.807843;
	4507	 1503	 0.001097	 0.082091	 0.0	 385.0	 385.0	 385.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	4507	 1503	 0.000406	 0.048834	 0.0	 647.0	 647.0	 647.0	 1.033257	 0.0	 1	 -11.807843	 11.807843;
	4507	 1503	 7.2e-05	 0.017798	 0.0	 691.0	 1775.0	 1775.0	 0.988343	 0.0	 1	 -11.807843	 11.807843;
	4507	 1503	 0.000424	 0.04684	 0.0	 675.0	 675.0	 675.0	 1.033257	 0.0	 1	 -11.807843	 11.807843;
	8260	 4081	 0.000224	 0.01875	 0.0	 691.0	 1685.0	 1685.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	8260	 4081	 0.000224	 0.018334	 0.0	 691.0	 1723.0	 1723.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1280	 4279	 0.000379	 0.018493	 0.0	 691.0	 1708.0	 1708.0	 1.046093	 0.0	 1	 -11.807843	 11.807843;
	1280	 4279	 0.000253	 0.019711	 0.0	 691.0	 1603.0	 1603.0	 1.046093	 0.0	 1	 -11.807843	 11.807843;
	385	 9028	 0.000196	 0.016483	 0.0	 1053.0	 1917.0	 1917.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	385	 9028	 0.000186	 0.022421	 0.0	 691.0	 1409.0	 1409.0	 0.997518	 0.0	 1	 -11.807843	 11.807843;
	6768	 4096	 0.00046	 0.030794	 0.0	 1026.0	 1026.0	 1026.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	9203	 2426	 0.000695	 0.049098	 0.0	 644.0	 644.0	 644.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	9203	 2426	 0.000355	 0.024893	 0.0	 691.0	 1269.0	 1269.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	118	 2426	 0.000365	 0.024372	 0.0	 691.0	 1296.0	 1296.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	3145	 7770	 0.000411	 0.023652	 0.0	 691.0	 1336.0	 1336.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7267	 4918	 0.000386	 0.025673	 0.0	 691.0	 1231.0	 1231.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7267	 4918	 0.000344	 0.029336	 0.0	 691.0	 1077.0	 1077.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	839	 4506	 0.000653	 0.052104	 0.0	 607.0	 607.0	 607.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	839	 4506	 0.000767	 0.043531	 0.0	 726.0	 726.0	 726.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3445	 6114	 0.000323	 0.028314	 0.0	 691.0	 1116.0	 1116.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	3445	 6114	 0.000323	 0.025999	 0.0	 691.0	 1215.0	 1215.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	3445	 7264	 0.000365	 0.025478	 0.0	 691.0	 1240.0	 1240.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	891	 6306	 0.00086	 0.039291	 0.0	 804.0	 804.0	 804.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	720	 1711	 0.000355	 0.026586	 0.0	 691.0	 1189.0	 1189.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	720	 1711	 0.000375	 0.026313	 0.0	 691.0	 1201.0	 1201.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	6206	 3240	 0.000344	 0.023329	 0.0	 691.0	 1354.0	 1354.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	6206	 3240	 0.000302	 0.026375	 0.0	 691.0	 1198.0	 1198.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	9174	 2924	 0.000788	 0.04323	 0.0	 731.0	 731.0	 731.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	9174	 2924	 0.000767	 0.04407	 0.0	 717.0	 717.0	 717.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	1355	 5856	 0.000767	 0.043562	 0.0	 725.0	 725.0	 725.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	1355	 5856	 0.000788	 0.041281	 0.0	 766.0	 766.0	 766.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	1355	 5856	 0.000892	 0.040524	 0.0	 780.0	 780.0	 780.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3205	 4683	 0.000975	 0.043562	 0.0	 725.0	 725.0	 725.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3205	 4683	 0.000757	 0.042649	 0.0	 741.0	 741.0	 741.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	5350	 2361	 0.000261	 0.030762	 0.0	 691.0	 1027.0	 1027.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	5350	 2361	 0.000261	 0.030088	 0.0	 691.0	 1050.0	 1050.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	5016	 6112	 0.000323	 0.026447	 0.0	 691.0	 1195.0	 1195.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	5016	 8860	 0.000323	 0.026885	 0.0	 691.0	 1175.0	 1175.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	7471	 549	 0.000323	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7471	 549	 0.000292	 0.028158	 0.0	 691.0	 1122.0	 1122.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	549	 5002	 0.0	 0.010856	 0.0	 667.0	 2910.0	 2910.0	 1.0	 0.120551	 1	 -11.807843	 11.807843;
	5490	 3817	 0.000736	 0.044526	 0.0	 710.0	 710.0	 710.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	2854	 9112	 0.00086	 0.039488	 0.0	 800.0	 800.0	 800.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	2918	 6532	 0.000365	 0.024372	 0.0	 691.0	 1296.0	 1296.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2918	 6532	 0.000375	 0.023986	 0.0	 691.0	 1317.0	 1317.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4494	 7284	 0.000386	 0.025673	 0.0	 691.0	 1231.0	 1231.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2656	 1775	 0.000809	 0.042318	 0.0	 747.0	 747.0	 747.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3519	 5641	 0.000705	 0.042038	 0.0	 752.0	 752.0	 752.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3543	 367	 0.000334	 0.028022	 0.0	 691.0	 1128.0	 1128.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	3543	 1833	 0.000353	 0.022403	 0.0	 691.0	 1410.0	 1410.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	2372	 367	 0.000313	 0.026354	 0.0	 691.0	 1199.0	 1199.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2372	 367	 0.000323	 0.025478	 0.0	 691.0	 1240.0	 1240.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1876	 7752	 0.000344	 0.024622	 0.0	 691.0	 1283.0	 1283.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	113	 7752	 0.000355	 0.024038	 0.0	 691.0	 1314.0	 1314.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	3499	 7289	 0.000881	 0.038244	 0.0	 826.0	 826.0	 826.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3499	 7289	 0.000757	 0.040959	 0.0	 772.0	 772.0	 772.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3082	 2083	 0.000354	 0.028765	 0.0	 691.0	 1099.0	 1099.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	6224	 2083	 0.000354	 0.027114	 0.0	 691.0	 1165.0	 1165.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2174	 2083	 0.000695	 0.04748	 0.0	 666.0	 666.0	 666.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	4623	 1609	 0.000323	 0.028314	 0.0	 691.0	 1116.0	 1116.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4623	 1609	 0.000323	 0.026354	 0.0	 691.0	 1199.0	 1199.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4623	 1609	 0.000323	 0.025696	 0.0	 691.0	 1230.0	 1230.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	5589	 1001	 0.000355	 0.027305	 0.0	 691.0	 1157.0	 1157.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	5589	 1001	 0.000355	 0.026666	 0.0	 691.0	 1185.0	 1185.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	5589	 1001	 0.000923	 0.037456	 0.0	 844.0	 844.0	 844.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	5589	 1001	 0.000788	 0.035217	 0.0	 897.0	 897.0	 897.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	1198	 7473	 0.000323	 0.026739	 0.0	 691.0	 1182.0	 1182.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1198	 7473	 0.000323	 0.02749	 0.0	 691.0	 1149.0	 1149.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2479	 5482	 0.000313	 0.027324	 0.0	 691.0	 1156.0	 1156.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2479	 5482	 0.000313	 0.028074	 0.0	 691.0	 1126.0	 1126.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7831	 5525	 0.000601	 0.024984	 0.0	 1264.0	 1264.0	 1264.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	7831	 5525	 0.000715	 0.022797	 0.0	 1385.0	 1385.0	 1385.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	7831	 5525	 0.000344	 0.024893	 0.0	 691.0	 1269.0	 1269.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4970	 7955	 0.000365	 0.024163	 0.0	 691.0	 1308.0	 1308.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	4970	 7955	 0.000344	 0.02385	 0.0	 691.0	 1325.0	 1325.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	5007	 7367	 0.000757	 0.040182	 0.0	 786.0	 786.0	 786.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	757	 3758	 0.000323	 0.028937	 0.0	 691.0	 1092.0	 1092.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	3697	 6952	 0.000354	 0.026958	 0.0	 691.0	 1172.0	 1172.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	3697	 6952	 0.000778	 0.045656	 0.0	 692.0	 692.0	 692.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3697	 6952	 0.000695	 0.048932	 0.0	 646.0	 646.0	 646.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3697	 6952	 0.000302	 0.025926	 0.0	 691.0	 1219.0	 1219.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	6738	 8180	 0.000355	 0.027328	 0.0	 691.0	 1156.0	 1156.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	6738	 8180	 0.000365	 0.027156	 0.0	 691.0	 1164.0	 1164.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	9222	 5935	 0.000355	 0.024299	 0.0	 691.0	 1300.0	 1300.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	7988	 804	 0.000375	 0.026313	 0.0	 691.0	 1201.0	 1201.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7988	 804	 0.000375	 0.025605	 0.0	 691.0	 1234.0	 1234.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	3239	 1539	 0.000334	 0.026291	 0.0	 691.0	 1202.0	 1202.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	3239	 1539	 0.000705	 0.046735	 0.0	 676.0	 676.0	 676.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	2056	 4084	 0.000313	 0.026875	 0.0	 691.0	 1176.0	 1176.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	2056	 4084	 0.000302	 0.027376	 0.0	 691.0	 1154.0	 1154.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	4598	 5110	 0.000664	 0.044868	 0.0	 704.0	 704.0	 704.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	2129	 5110	 0.000809	 0.044526	 0.0	 710.0	 710.0	 710.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	5658	 5550	 0.00086	 0.034253	 0.0	 922.0	 922.0	 922.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	5658	 5550	 0.000355	 0.024372	 0.0	 691.0	 1296.0	 1296.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2848	 1526	 0.000365	 0.023788	 0.0	 691.0	 1328.0	 1328.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4541	 7464	 0.000375	 0.023204	 0.0	 691.0	 1362.0	 1362.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	4541	 7464	 0.000302	 0.026593	 0.0	 691.0	 1188.0	 1188.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	1754	 3857	 0.000323	 0.029256	 0.0	 691.0	 1080.0	 1080.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1754	 3857	 0.000334	 0.029986	 0.0	 691.0	 1054.0	 1054.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1754	 3857	 0.000355	 0.030979	 0.0	 691.0	 1020.0	 1020.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2518	 4544	 0.000302	 0.025707	 0.0	 691.0	 1229.0	 1229.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2518	 4544	 0.000344	 0.025405	 0.0	 691.0	 1244.0	 1244.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	3069	 6115	 0.00012	 0.009612	 0.0	 591.0	 3286.0	 3286.0	 1.0	 -0.096484	 1	 -11.807843	 11.807843;
	5067	 7641	 0.000365	 0.023715	 0.0	 691.0	 1332.0	 1332.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	6036	 8670	 0.000365	 0.023517	 0.0	 691.0	 1344.0	 1344.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	6036	 5522	 0.000334	 0.026812	 0.0	 691.0	 1179.0	 1179.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	8486	 8791	 0.000695	 0.047253	 0.0	 669.0	 669.0	 669.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	7530	 8791	 0.000778	 0.043759	 0.0	 722.0	 722.0	 722.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	7522	 7571	 0.000313	 0.030636	 0.0	 691.0	 1031.0	 1031.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7522	 7571	 0.000313	 0.028286	 0.0	 691.0	 1117.0	 1117.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7522	 7571	 0.000344	 0.028115	 0.0	 691.0	 1124.0	 1124.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2526	 1483	 0.000902	 0.039425	 0.0	 801.0	 801.0	 801.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	2365	 8316	 0.000355	 0.024237	 0.0	 691.0	 1304.0	 1304.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8672	 1860	 0.000375	 0.023986	 0.0	 691.0	 1317.0	 1317.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8672	 1860	 0.000375	 0.023861	 0.0	 691.0	 1324.0	 1324.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1494	 583	 0.000819	 0.04153	 0.0	 761.0	 761.0	 761.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	1494	 583	 0.000809	 0.042701	 0.0	 740.0	 740.0	 740.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	1502	 2795	 0.000334	 0.028022	 0.0	 691.0	 1128.0	 1128.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8195	 933	 0.000632	 0.048237	 0.0	 655.0	 655.0	 655.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	8195	 933	 0.000632	 0.045159	 0.0	 700.0	 700.0	 700.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	8195	 933	 0.000715	 0.044039	 0.0	 718.0	 718.0	 718.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3918	 6802	 0.00074	 0.044479	 0.0	 711.0	 711.0	 711.0	 0.986547	 0.0	 1	 -11.807843	 11.807843;
	3918	 4025	 0.00074	 0.043811	 0.0	 721.0	 721.0	 721.0	 0.986547	 0.0	 1	 -11.807843	 11.807843;
	4435	 2079	 0.000375	 0.02385	 0.0	 691.0	 1325.0	 1325.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4435	 2079	 0.000365	 0.023267	 0.0	 691.0	 1358.0	 1358.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4435	 2079	 0.000323	 0.026739	 0.0	 691.0	 1182.0	 1182.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1081	 7361	 0.000684	 0.047025	 0.0	 672.0	 672.0	 672.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	9101	 2177	 0.000313	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	6555	 8475	 0.000323	 0.028554	 0.0	 691.0	 1107.0	 1107.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	6555	 8475	 0.000302	 0.026437	 0.0	 691.0	 1195.0	 1195.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7056	 7577	 0.000365	 0.025551	 0.0	 691.0	 1237.0	 1237.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7056	 7577	 0.000344	 0.024893	 0.0	 691.0	 1269.0	 1269.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7056	 9051	 0.000375	 0.024508	 0.0	 691.0	 1289.0	 1289.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	6889	 6785	 0.000778	 0.041157	 0.0	 768.0	 768.0	 768.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	6889	 6785	 0.000923	 0.03702	 0.0	 853.0	 853.0	 853.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	6889	 6785	 0.000302	 0.026593	 0.0	 691.0	 1188.0	 1188.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	1027	 7148	 0.000344	 0.029667	 0.0	 691.0	 1065.0	 1065.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1027	 44	 0.000334	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	5308	 7148	 0.000323	 0.030636	 0.0	 691.0	 1031.0	 1031.0	 0.89674	 0.0	 1	 -11.807843	 11.807843;
	5308	 44	 0.000323	 0.028526	 0.0	 691.0	 1108.0	 1108.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	9213	 6231	 0.000344	 0.025332	 0.0	 691.0	 1247.0	 1247.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	9213	 8291	 0.000334	 0.024674	 0.0	 691.0	 1281.0	 1281.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	9213	 6842	 0.000344	 0.02457	 0.0	 691.0	 1286.0	 1286.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	3608	 6664	 0.000365	 0.023788	 0.0	 691.0	 1328.0	 1328.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4339	 6570	 0.000365	 0.023601	 0.0	 691.0	 1339.0	 1339.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4339	 6570	 0.000344	 0.02652	 0.0	 691.0	 1191.0	 1191.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7513	 6570	 0.000344	 0.027272	 0.0	 691.0	 1159.0	 1159.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7513	 6570	 0.000334	 0.027563	 0.0	 691.0	 1146.0	 1146.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8887	 6639	 0.000313	 0.030636	 0.0	 691.0	 1031.0	 1031.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	8887	 6639	 0.000313	 0.028286	 0.0	 691.0	 1117.0	 1117.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	5461	 4816	 0.000881	 0.036803	 0.0	 859.0	 859.0	 859.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	5461	 4816	 0.000902	 0.036668	 0.0	 862.0	 862.0	 862.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	5461	 4816	 0.000881	 0.034014	 0.0	 929.0	 929.0	 929.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	5460	 3786	 0.000365	 0.026027	 0.0	 691.0	 1214.0	 1214.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	5460	 3786	 0.000386	 0.025673	 0.0	 691.0	 1231.0	 1231.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7256	 4491	 0.00012	 0.009966	 0.0	 686.0	 3170.0	 3170.0	 1.0	 0.036236	 1	 -11.807843	 11.807843;
	6153	 58	 0.00017	 0.007798	 0.0	 1316.0	 4050.0	 4050.0	 1.0	 -0.119536	 1	 -11.807843	 11.807843;
	6153	 6807	 0.000664	 0.047107	 0.0	 671.0	 671.0	 671.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	1465	 1262	 0.000313	 0.028314	 0.0	 691.0	 1116.0	 1116.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1465	 1262	 0.000334	 0.025707	 0.0	 691.0	 1229.0	 1229.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1465	 1551	 0.000344	 0.025478	 0.0	 691.0	 1240.0	 1240.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7537	 1551	 0.000344	 0.027236	 0.0	 691.0	 1160.0	 1160.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7537	 1551	 0.000375	 0.026518	 0.0	 691.0	 1192.0	 1192.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	6901	 4874	 0.000386	 0.02646	 0.0	 691.0	 1194.0	 1194.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	5241	 4	 0.000788	 0.040317	 0.0	 784.0	 784.0	 784.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	7520	 561	 0.000323	 0.025863	 0.0	 691.0	 1222.0	 1222.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	749	 4324	 1e-05	 0.022863	 0.0	 1048.0	 1382.0	 1382.0	 1.0	 0.04898	 1	 -11.807843	 11.807843;
	4141	 7124	 0.000334	 0.030306	 0.0	 691.0	 1043.0	 1043.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4141	 7124	 0.000302	 0.030636	 0.0	 691.0	 1032.0	 1032.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7466	 3649	 0.00011	 0.012655	 0.0	 572.0	 2496.0	 2496.0	 1.0	 -0.110406	 1	 -11.807843	 11.807843;
	8222	 6556	 0.000344	 0.024841	 0.0	 691.0	 1272.0	 1272.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	8222	 6556	 0.000365	 0.025029	 0.0	 691.0	 1262.0	 1262.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	8222	 6556	 0.000355	 0.024101	 0.0	 691.0	 1311.0	 1311.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	4125	 163	 0.000344	 0.02385	 0.0	 691.0	 1325.0	 1325.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4125	 163	 0.000411	 0.02313	 0.0	 691.0	 1366.0	 1366.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4125	 163	 0.000829	 0.042764	 0.0	 739.0	 739.0	 739.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	5837	 9217	 0.000705	 0.04748	 0.0	 666.0	 666.0	 666.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	5837	 1448	 0.000323	 0.029986	 0.0	 691.0	 1054.0	 1054.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	5837	 1448	 0.000302	 0.029952	 0.0	 691.0	 1055.0	 1055.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8267	 5365	 0.000746	 0.041064	 0.0	 770.0	 770.0	 770.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	8267	 5365	 0.000881	 0.042214	 0.0	 749.0	 749.0	 749.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	2359	 8005	 0.00086	 0.041209	 0.0	 767.0	 767.0	 767.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	2359	 8005	 0.000912	 0.038669	 0.0	 817.0	 817.0	 817.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	8109	 171	 0.000375	 0.026244	 0.0	 691.0	 1204.0	 1204.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	8109	 171	 0.000375	 0.025457	 0.0	 691.0	 1241.0	 1241.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	3485	 1156	 0.000302	 0.029096	 0.0	 691.0	 1086.0	 1086.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4734	 2229	 0.000302	 0.029667	 0.0	 691.0	 1065.0	 1065.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1709	 7702	 0.000334	 0.027563	 0.0	 691.0	 1146.0	 1146.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	1709	 7702	 0.000323	 0.028074	 0.0	 691.0	 1126.0	 1126.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	905	 8189	 0.000736	 0.041064	 0.0	 770.0	 770.0	 770.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	8334	 8189	 0.001234	 0.040109	 0.0	 788.0	 788.0	 788.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	8334	 8189	 0.000757	 0.043209	 0.0	 731.0	 731.0	 731.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	7998	 6734	 0.000323	 0.026586	 0.0	 954.0	 1189.0	 1189.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4196	 280	 0.000788	 0.040296	 0.0	 784.0	 784.0	 784.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	4196	 280	 0.000912	 0.040514	 0.0	 780.0	 780.0	 780.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	6475	 3503	 0.000798	 0.042183	 0.0	 749.0	 749.0	 749.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	6475	 3503	 0.000778	 0.043147	 0.0	 732.0	 732.0	 732.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	7328	 4235	 0.000323	 0.027793	 0.0	 691.0	 1137.0	 1137.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7328	 4235	 0.000302	 0.027918	 0.0	 691.0	 1132.0	 1132.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	7328	 4235	 0.000302	 0.025926	 0.0	 691.0	 1219.0	 1219.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	6921	 2949	 0.000344	 0.024956	 0.0	 691.0	 1266.0	 1266.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	6921	 2949	 0.000355	 0.024435	 0.0	 691.0	 1293.0	 1293.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	3830	 306	 0.000386	 0.026392	 0.0	 691.0	 1197.0	 1197.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	5648	 306	 0.000365	 0.025525	 0.0	 691.0	 1238.0	 1238.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1730	 115	 0.000344	 0.029986	 0.0	 691.0	 1054.0	 1054.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1730	 115	 0.000323	 0.029838	 0.0	 691.0	 1059.0	 1059.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2721	 5720	 0.000323	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2721	 5720	 0.000313	 0.028001	 0.0	 691.0	 1129.0	 1129.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	432	 3246	 0.000179	 0.012988	 0.0	 1251.0	 2432.0	 2432.0	 0.990991	 0.0	 1	 -11.807843	 11.807843;
	432	 8846	 0.000198	 0.012724	 0.0	 1251.0	 2483.0	 2483.0	 0.990991	 0.0	 1	 -11.807843	 11.807843;
	432	 2393	 0.000207	 0.012469	 0.0	 1251.0	 2533.0	 2533.0	 0.990991	 0.0	 1	 -11.807843	 11.807843;
	432	 1895	 0.000207	 0.012206	 0.0	 1251.0	 2588.0	 2588.0	 0.990991	 0.0	 1	 -11.807843	 11.807843;
	432	 3412	 0.000217	 0.012912	 0.0	 1251.0	 2447.0	 2447.0	 0.990991	 0.0	 1	 -11.807843	 11.807843;
	432	 5586	 0.000217	 0.012627	 0.0	 1251.0	 2502.0	 2502.0	 0.990991	 0.0	 1	 -11.807843	 11.807843;
	432	 3112	 0.000198	 0.014317	 0.0	 1251.0	 2207.0	 2207.0	 0.990991	 0.0	 1	 -11.807843	 11.807843;
	432	 3112	 0.000189	 0.014592	 0.0	 1251.0	 2165.0	 2165.0	 0.990991	 0.0	 1	 -11.807843	 11.807843;
	432	 7857	 0.000354	 0.02725	 0.0	 691.0	 1160.0	 1160.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	960	 8497	 0.000628	 0.042428	 0.0	 745.0	 745.0	 745.0	 1.009174	 0.0	 1	 -11.807843	 11.807843;
	960	 8497	 0.000726	 0.044039	 0.0	 718.0	 718.0	 718.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3577	 5907	 0.000365	 0.024893	 0.0	 691.0	 1269.0	 1269.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	3577	 5907	 0.000438	 0.02457	 0.0	 691.0	 1286.0	 1286.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	3577	 5907	 0.000365	 0.023986	 0.0	 691.0	 1317.0	 1317.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	7164	 5918	 0.000375	 0.023267	 0.0	 691.0	 1358.0	 1358.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	7164	 5918	 0.000323	 0.026375	 0.0	 691.0	 1198.0	 1198.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1798	 2467	 0.000334	 0.029735	 0.0	 691.0	 1063.0	 1063.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1798	 2467	 0.000313	 0.030237	 0.0	 691.0	 1045.0	 1045.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	3346	 2132	 0.000767	 0.044049	 0.0	 717.0	 717.0	 717.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3346	 2132	 0.000302	 0.026072	 0.0	 691.0	 1212.0	 1212.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	3346	 2132	 0.00085	 0.039892	 0.0	 792.0	 792.0	 792.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	3483	 8992	 0.000344	 0.024956	 0.0	 691.0	 1266.0	 1266.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	8886	 8992	 0.000334	 0.026666	 0.0	 691.0	 1185.0	 1185.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2093	 805	 0.000365	 0.023788	 0.0	 691.0	 1328.0	 1328.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2093	 805	 0.000365	 0.023465	 0.0	 691.0	 1346.0	 1346.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	221	 1541	 0.000334	 0.026447	 0.0	 691.0	 1195.0	 1195.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8347	 5383	 0.000323	 0.027042	 0.0	 691.0	 1169.0	 1169.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8347	 5383	 0.000313	 0.02748	 0.0	 691.0	 1150.0	 1150.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8347	 5383	 0.000302	 0.028314	 0.0	 691.0	 1116.0	 1116.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8347	 7507	 0.000323	 0.025853	 0.0	 691.0	 1222.0	 1222.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8347	 7507	 0.000365	 0.026197	 0.0	 691.0	 1206.0	 1206.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	8347	 7507	 0.000365	 0.025165	 0.0	 691.0	 1256.0	 1256.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4000	 4852	 0.000355	 0.024237	 0.0	 691.0	 1304.0	 1304.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	4000	 2012	 0.000375	 0.024247	 0.0	 691.0	 1303.0	 1303.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2183	 4852	 0.000365	 0.023267	 0.0	 691.0	 1358.0	 1358.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	2183	 2012	 0.000342	 0.023139	 0.0	 691.0	 1365.0	 1365.0	 0.982143	 0.0	 1	 -11.807843	 11.807843;
	1642	 7098	 0.000344	 0.026666	 0.0	 691.0	 1185.0	 1185.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	1642	 687	 0.000334	 0.027021	 0.0	 691.0	 1169.0	 1169.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	809	 7098	 0.000302	 0.027615	 0.0	 691.0	 1144.0	 1144.0	 0.979227	 0.0	 1	 -11.807843	 11.807843;
	809	 687	 0.000313	 0.026135	 0.0	 691.0	 1209.0	 1209.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4594	 8804	 0.000365	 0.025905	 0.0	 691.0	 1220.0	 1220.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	4594	 8804	 0.000355	 0.025238	 0.0	 691.0	 1252.0	 1252.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	2919	 4215	 0.000334	 0.026814	 0.0	 691.0	 1178.0	 1178.0	 0.93617	 0.0	 1	 -11.807843	 11.807843;
	1142	 6577	 0.001242	 0.083148	 0.0	 380.0	 380.0	 380.0	 0.945477	 0.0	 1	 -11.807843	 11.807843;
	1142	 4137	 0.0017	 0.090508	 0.0	 349.0	 349.0	 349.0	 0.945477	 0.0	 1	 -11.807843	 11.807843;
	1930	 3448	 0.001648	 0.071935	 0.0	 670.0	 670.0	 670.0	 1.018675	 0.0	 1	 -11.807843	 11.807843;
	1930	 6445	 0.001742	 0.073131	 0.0	 659.0	 659.0	 659.0	 0.999333	 0.0	 1	 -11.807843	 11.807843;
	165	 7904	 0.000914	 0.088676	 0.0	 357.0	 357.0	 357.0	 0.986842	 0.0	 1	 -11.807843	 11.807843;
	165	 5140	 0.000955	 0.085404	 0.0	 370.0	 370.0	 370.0	 0.986842	 0.0	 1	 -11.807843	 11.807843;
	1786	 3879	 0.001479	 0.088626	 0.0	 357.0	 357.0	 357.0	 0.986842	 0.0	 1	 -11.807843	 11.807843;
	1786	 4210	 0.00153	 0.084928	 0.0	 372.0	 372.0	 372.0	 0.986842	 0.0	 1	 -11.807843	 11.807843;
	7228	 6121	 0.00151	 0.102577	 0.0	 470.0	 470.0	 470.0	 0.945477	 0.0	 1	 -11.807843	 11.807843;
	8171	 2528	 0.000884	 0.108054	 0.0	 447.0	 447.0	 447.0	 0.945477	 0.0	 1	 -11.807843	 11.807843;
	8345	 5553	 0.001099	 0.069265	 0.0	 696.0	 696.0	 696.0	 1.018675	 0.0	 1	 -11.807843	 11.807843;
	14	 2925	 0.000904	 0.088121	 0.0	 547.0	 547.0	 547.0	 0.986842	 0.0	 1	 -11.807843	 11.807843;
	4346	 2859	 0.001386	 0.094158	 0.0	 512.0	 512.0	 512.0	 0.986842	 0.0	 1	 -11.807843	 11.807843;
	4346	 2859	 0.001355	 0.096007	 0.0	 502.0	 502.0	 502.0	 0.986842	 0.0	 1	 -11.807843	 11.807843;
	4985	 1166	 0.001456	 0.098925	 0.0	 488.0	 488.0	 488.0	 0.962772	 0.0	 1	 -11.807843	 11.807843;
	4985	 1166	 0.001424	 0.100867	 0.0	 478.0	 478.0	 478.0	 0.962772	 0.0	 1	 -11.807843	 11.807843;
	1972	 1780	 0.001442	 0.086424	 0.0	 558.0	 558.0	 558.0	 0.999333	 0.0	 1	 -11.807843	 11.807843;
	1132	 8445	 0.001317	 0.070127	 0.0	 451.0	 451.0	 451.0	 1.074114	 0.0	 1	 -11.807843	 11.807843;
	603	 2617	 0.000991	 0.083602	 0.0	 577.0	 577.0	 577.0	 0.999333	 0.0	 1	 -11.807843	 11.807843;
	603	 2617	 0.001272	 0.097228	 0.0	 496.0	 496.0	 496.0	 0.999333	 0.0	 1	 -11.807843	 11.807843;
	603	 5798	 0.000968	 0.088836	 0.0	 543.0	 543.0	 543.0	 0.974659	 0.0	 1	 -11.807843	 11.807843;
	603	 5798	 0.001537	 0.08896	 0.0	 542.0	 542.0	 542.0	 0.974659	 0.0	 1	 -11.807843	 11.807843;
	603	 5798	 0.0018	 0.078579	 0.0	 614.0	 614.0	 614.0	 0.974659	 0.0	 1	 -11.807843	 11.807843;
	436	 2576	 0.001071	 0.079233	 0.0	 609.0	 609.0	 609.0	 0.999333	 0.0	 1	 -11.807843	 11.807843;
	5883	 3911	 0.001301	 0.088365	 0.0	 546.0	 546.0	 546.0	 1.018675	 0.0	 1	 -11.807843	 11.807843;
	5883	 4796	 0.001436	 0.082886	 0.0	 533.0	 533.0	 533.0	 1.018675	 0.0	 1	 -11.807843	 11.807843;
	5883	 3632	 0.001701	 0.102782	 0.0	 469.0	 469.0	 469.0	 0.923361	 0.0	 1	 -11.807843	 11.807843;
	8845	 8752	 0.001352	 0.091819	 0.0	 344.0	 344.0	 344.0	 0.999333	 0.0	 1	 -11.807843	 11.807843;
	1533	 1966	 0.001737	 0.085791	 0.0	 369.0	 369.0	 369.0	 0.962772	 0.0	 1	 -11.807843	 11.807843;
	1533	 3165	 0.001331	 0.087657	 0.0	 361.0	 361.0	 361.0	 0.945477	 0.0	 1	 -11.807843	 11.807843;
	1533	 1966	 0.001877	 0.07879	 0.0	 401.0	 401.0	 401.0	 0.962772	 0.0	 1	 -11.807843	 11.807843;
	1533	 4590	 0.001672	 0.089295	 0.0	 354.0	 354.0	 354.0	 0.962772	 0.0	 1	 -11.807843	 11.807843;
	1533	 3165	 0.001421	 0.10862	 0.0	 291.0	 291.0	 291.0	 0.945477	 0.0	 1	 -11.807843	 11.807843;
	1533	 4590	 0.001338	 0.09699	 0.0	 326.0	 326.0	 326.0	 0.962772	 0.0	 1	 -11.807843	 11.807843;
	3056	 5496	 0.001224	 0.093571	 0.0	 516.0	 516.0	 516.0	 1.018675	 0.0	 1	 -11.807843	 11.807843;
	2000	 2548	 0.001667	 0.092522	 0.0	 342.0	 342.0	 342.0	 0.945477	 0.0	 1	 -11.807843	 11.807843;
	2000	 1071	 0.0017	 0.090508	 0.0	 349.0	 349.0	 349.0	 0.945477	 0.0	 1	 -11.807843	 11.807843;
	2869	 3455	 0.001177	 0.089984	 0.0	 536.0	 536.0	 536.0	 1.038781	 0.0	 1	 -11.807843	 11.807843;
	6072	 9092	 0.000976	 0.083762	 0.0	 576.0	 576.0	 576.0	 0.986842	 0.0	 1	 -11.807843	 11.807843;
	6072	 2292	 0.001221	 0.074424	 0.0	 648.0	 648.0	 648.0	 0.974659	 0.0	 1	 -11.807843	 11.807843;
	5226	 8340	 0.001205	 0.088315	 0.0	 358.0	 358.0	 358.0	 1.038781	 0.0	 1	 -11.807843	 11.807843;
	2522	 8386	 0.000951	 0.081618	 0.0	 387.0	 387.0	 387.0	 0.999333	 0.0	 1	 -11.807843	 11.807843;
	2522	 5953	 0.0011	 0.085679	 0.0	 369.0	 369.0	 369.0	 0.962772	 0.0	 1	 -11.807843	 11.807843;
	2522	 5953	 0.000895	 0.099866	 0.0	 317.0	 317.0	 317.0	 0.962772	 0.0	 1	 -11.807843	 11.807843;
	4490	 2829	 0.0	 0.064	 0.0	 494.0	 494.0	 494.0	 0.937501	 0.0	 1	 -11.807843	 11.807843;
	4490	 2829	 0.0	 0.06267	 0.0	 505.0	 505.0	 505.0	 0.937501	 0.0	 1	 -11.807843	 11.807843;
	4490	 2829	 0.0	 0.06134	 0.0	 515.0	 515.0	 515.0	 0.937501	 0.0	 1	 -11.807843	 11.807843;
	1575	 4591	 0.0	 0.06295	 0.0	 502.0	 502.0	 502.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	1575	 4591	 0.0	 0.07135	 0.0	 443.0	 443.0	 443.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	3208	 2004	 0.0	 0.04729	 0.0	 668.0	 668.0	 668.0	 1.019713	 0.0	 1	 -11.807843	 11.807843;
	3208	 2004	 0.0	 0.0482	 0.0	 656.0	 656.0	 656.0	 1.019713	 0.0	 1	 -11.807843	 11.807843;
	3208	 2004	 0.0	 0.04911	 0.0	 644.0	 644.0	 644.0	 1.019713	 0.0	 1	 -11.807843	 11.807843;
	3371	 5721	 0.0	 0.06744	 0.0	 469.0	 469.0	 469.0	 0.980435	 0.0	 1	 -11.807843	 11.807843;
	7656	 738	 0.0	 0.145661	 0.0	 217.0	 217.0	 217.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	8974	 825	 0.0	 0.03024	 0.0	 1045.0	 1045.0	 1045.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8974	 825	 0.0	 0.029729	 0.0	 1063.0	 1063.0	 1063.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	825	 7111	 0.0	 0.07191	 0.0	 440.0	 440.0	 440.0	 0.937501	 0.0	 1	 -11.807843	 11.807843;
	825	 7111	 0.0	 0.0815	 0.0	 388.0	 388.0	 388.0	 0.937501	 0.0	 1	 -11.807843	 11.807843;
	9073	 2819	 0.0	 0.07843	 0.0	 403.0	 403.0	 403.0	 0.944565	 0.0	 1	 -11.807843	 11.807843;
	2502	 5229	 0.0	 0.033891	 0.0	 933.0	 933.0	 933.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2502	 5229	 0.0	 0.035419	 0.0	 892.0	 892.0	 892.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5229	 7916	 0.0	 0.07323	 0.0	 432.0	 432.0	 432.0	 0.980435	 0.0	 1	 -11.807843	 11.807843;
	5229	 7916	 0.0	 0.07177	 0.0	 441.0	 441.0	 441.0	 0.980435	 0.0	 1	 -11.807843	 11.807843;
	5501	 131	 0.0	 0.06789	 0.0	 466.0	 466.0	 466.0	 0.956521	 0.0	 1	 -11.807843	 11.807843;
	5501	 131	 0.0	 0.06524	 0.0	 485.0	 485.0	 485.0	 0.956521	 0.0	 1	 -11.807843	 11.807843;
	5501	 131	 0.0	 0.06385	 0.0	 495.0	 495.0	 495.0	 0.956521	 0.0	 1	 -11.807843	 11.807843;
	2649	 5585	 0.0	 0.04033	 0.0	 784.0	 784.0	 784.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	5161	 3838	 0.0	 0.07024	 0.0	 450.0	 450.0	 450.0	 0.980435	 0.0	 1	 -11.807843	 11.807843;
	5161	 3838	 0.0	 0.07161	 0.0	 442.0	 442.0	 442.0	 0.980435	 0.0	 1	 -11.807843	 11.807843;
	6182	 861	 0.0	 0.06784	 0.0	 466.0	 466.0	 466.0	 1.0119	 0.0	 1	 -11.807843	 11.807843;
	3198	 8811	 0.0	 0.071916	 0.0	 440.0	 440.0	 440.0	 0.948274	 0.0	 1	 -11.807843	 11.807843;
	7008	 4583	 0.0	 0.07323	 0.0	 432.0	 432.0	 432.0	 0.991844	 0.0	 1	 -11.807843	 11.807843;
	7008	 4583	 0.0	 0.07177	 0.0	 441.0	 441.0	 441.0	 0.991844	 0.0	 1	 -11.807843	 11.807843;
	7081	 1928	 0.0	 0.0447	 0.0	 707.0	 707.0	 707.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	7081	 1928	 0.0	 0.04377	 0.0	 722.0	 722.0	 722.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	7081	 1928	 0.0	 0.04123	 0.0	 767.0	 767.0	 767.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	2389	 8003	 0.0	 0.06295	 0.0	 502.0	 502.0	 502.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2389	 8003	 0.0	 0.07135	 0.0	 443.0	 443.0	 443.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2480	 181	 0.0	 0.07014	 0.0	 451.0	 451.0	 451.0	 0.932609	 0.0	 1	 -11.807843	 11.807843;
	2480	 181	 0.0	 0.07149	 0.0	 442.0	 442.0	 442.0	 0.932609	 0.0	 1	 -11.807843	 11.807843;
	1429	 4417	 0.0	 0.034531	 0.0	 915.0	 915.0	 915.0	 1.035087	 0.0	 1	 -11.807843	 11.807843;
	1429	 6856	 0.0	 0.04656	 0.0	 679.0	 679.0	 679.0	 1.007866	 0.0	 1	 -11.807843	 11.807843;
	1429	 6856	 0.0	 0.04563	 0.0	 693.0	 693.0	 693.0	 1.007866	 0.0	 1	 -11.807843	 11.807843;
	1809	 8416	 0.000229	 0.01234	 0.0	 1429.0	 3906.0	 3906.0	 0.859545	 0.0	 1	 -11.807843	 11.807843;
	1809	 8416	 0.000229	 0.0122	 0.0	 1494.0	 3950.0	 3950.0	 0.859545	 0.0	 1	 -11.807843	 11.807843;
	8526	 2840	 0.001485	 0.065805	 0.0	 480.0	 480.0	 480.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	8526	 2840	 0.001583	 0.06586	 0.0	 480.0	 480.0	 480.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	5284	 2840	 0.00175	 0.070701	 0.0	 447.0	 447.0	 447.0	 0.952381	 0.0	 1	 -11.807843	 11.807843;
	5284	 2840	 0.00169	 0.0715	 0.0	 442.0	 442.0	 442.0	 0.952381	 0.0	 1	 -11.807843	 11.807843;
	6743	 6609	 0.001228	 0.060916	 0.0	 519.0	 519.0	 519.0	 0.992489	 0.0	 1	 -11.807843	 11.807843;
	6743	 6609	 0.00116	 0.063798	 0.0	 496.0	 496.0	 496.0	 1.010798	 0.0	 1	 -11.807843	 11.807843;
	6743	 6609	 0.00113	 0.059295	 0.0	 533.0	 533.0	 533.0	 1.010736	 0.0	 1	 -11.807843	 11.807843;
	4998	 6609	 0.00177	 0.06853	 0.0	 461.0	 461.0	 461.0	 0.973143	 0.0	 1	 -11.807843	 11.807843;
	7458	 2173	 0.001363	 0.063835	 0.0	 495.0	 495.0	 495.0	 0.980349	 0.0	 1	 -11.807843	 11.807843;
	7458	 2173	 0.001457	 0.067155	 0.0	 471.0	 471.0	 471.0	 0.980349	 0.0	 1	 -11.807843	 11.807843;
	7679	 2173	 0.00193	 0.06377	 0.0	 496.0	 496.0	 496.0	 0.952381	 0.0	 1	 -11.807843	 11.807843;
	7679	 2173	 0.00194	 0.06188	 0.0	 511.0	 511.0	 511.0	 0.952381	 0.0	 1	 -11.807843	 11.807843;
	8715	 4912	 0.00045	 0.02807	 0.0	 1126.0	 1126.0	 1126.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	8715	 2144	 0.00042	 0.028021	 0.0	 1128.0	 1128.0	 1128.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	8580	 5624	 0.001208	 0.06631	 0.0	 477.0	 477.0	 477.0	 1.030783	 0.0	 1	 -11.807843	 11.807843;
	8580	 5624	 0.001228	 0.066264	 0.0	 477.0	 477.0	 477.0	 1.030783	 0.0	 1	 -11.807843	 11.807843;
	5850	 2858	 0.00047	 0.026469	 0.0	 1194.0	 1194.0	 1194.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	8943	 7152	 0.00186	 0.06826	 0.0	 463.0	 463.0	 463.0	 0.931619	 0.0	 1	 -11.807843	 11.807843;
	569	 146	 0.001431	 0.068667	 0.0	 702.0	 702.0	 702.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	569	 146	 0.001529	 0.068787	 0.0	 701.0	 701.0	 701.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	3245	 146	 0.00193	 0.06377	 0.0	 756.0	 756.0	 756.0	 0.952381	 0.0	 1	 -11.807843	 11.807843;
	3245	 146	 0.00194	 0.06188	 0.0	 779.0	 779.0	 779.0	 0.952381	 0.0	 1	 -11.807843	 11.807843;
	3360	 5138	 0.0	 0.00898	 0.0	 3518.0	 3518.0	 3518.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2578	 6334	 0.0	 0.00433	 0.0	 7295.0	 7295.0	 7295.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	6334	 4820	 0.007955	 0.151636	 0.0	 209.0	 209.0	 209.0	 0.929293	 0.0	 1	 -11.807843	 11.807843;
	7044	 402	 0.000271	 0.030694	 0.0	 1030.0	 1030.0	 1030.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7044	 402	 0.000271	 0.02842	 0.0	 1112.0	 1112.0	 1112.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2204	 672	 0.00064	 0.0518	 0.0	 610.0	 610.0	 610.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	9006	 7212	 0.00072	 0.05075	 0.0	 623.0	 623.0	 623.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1759	 8170	 0.0	 0.23657	 0.0	 134.0	 134.0	 134.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8532	 6671	 0.0	 0.020113	 0.0	 1571.0	 1571.0	 1571.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	8532	 8723	 0.0	 0.019669	 0.0	 1606.0	 1606.0	 1606.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3563	 6622	 0.000325	 0.028508	 0.0	 1108.0	 1108.0	 1108.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3563	 6622	 0.000316	 0.031545	 0.0	 1002.0	 1002.0	 1002.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	9139	 3465	 0.000355	 0.023171	 0.0	 1364.0	 1364.0	 1364.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	2756	 1468	 0.000296	 0.032897	 0.0	 961.0	 961.0	 961.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	2756	 1468	 0.000296	 0.030461	 0.0	 1037.0	 1037.0	 1037.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	2316	 1	 5.9e-05	 0.022767	 0.0	 1388.0	 1388.0	 1388.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1072	 6210	 0.000335	 0.029237	 0.0	 1081.0	 1081.0	 1081.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	5747	 9068	 0.000385	 0.027846	 0.0	 1135.0	 1135.0	 1135.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3884	 6863	 0.000444	 0.020064	 0.0	 1574.0	 1574.0	 1574.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	8375	 49	 0.00033	 0.02558	 0.0	 1235.0	 1235.0	 1235.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7639	 5714	 0.0	 0.026909	 0.0	 1174.0	 1174.0	 1174.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7311	 7538	 0.000385	 0.022737	 0.0	 1390.0	 1390.0	 1390.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3068	 708	 0.000375	 0.022441	 0.0	 1408.0	 1408.0	 1408.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	7922	 6129	 -0.002742	 0.00908	 0.0	 3331.0	 3331.0	 3331.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7922	 2956	 -0.00268	 0.00837	 0.0	 3595.0	 3595.0	 3595.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7922	 6874	 -0.00304	 0.00824	 0.0	 3597.0	 3597.0	 3597.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7197	 5398	 -0.003927	 0.00795	 0.0	 3563.0	 3563.0	 3563.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7197	 6249	 -0.00401	 0.00794	 0.0	 3552.0	 3552.0	 3552.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4610	 9000	 0.0	 0.00765	 0.0	 4130.0	 4130.0	 4130.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4610	 1546	 0.0	 0.00748	 0.0	 4223.0	 4223.0	 4223.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7359	 9167	 -0.000111	 0.00565	 0.0	 5590.0	 5590.0	 5590.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7359	 4027	 -0.000339	 0.00645	 0.0	 4891.0	 4891.0	 4891.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7359	 5841	 -0.000332	 0.00657	 0.0	 4802.0	 4802.0	 4802.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7359	 4398	 -0.000118	 0.00525	 0.0	 6016.0	 6016.0	 6016.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4836	 348	 0.00593	 0.0602	 0.0	 523.0	 523.0	 523.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4836	 3227	 8e-05	 0.00811	 0.0	 3895.0	 3895.0	 3895.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4836	 4994	 -0.003927	 0.00835	 0.0	 3424.0	 3424.0	 3424.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2615	 7753	 0.0	 0.028951	 0.0	 1092.0	 1092.0	 1092.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	2615	 3384	 0.0	 0.02833	 0.0	 1115.0	 1115.0	 1115.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	99	 3024	 0.000424	 0.020212	 0.0	 1563.0	 1563.0	 1563.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	4564	 1743	 0.00128	 0.05539	 0.0	 571.0	 571.0	 571.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4564	 5572	 0.00126	 0.056469	 0.0	 560.0	 560.0	 560.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4564	 4075	 0.00123	 0.05756	 0.0	 549.0	 549.0	 549.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	1469	 289	 0.0	 0.046831	 0.0	 675.0	 675.0	 675.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3123	 759	 0.0	 0.03197	 0.0	 989.0	 989.0	 989.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	5109	 7103	 0.0	 0.027151	 0.0	 1164.0	 1164.0	 1164.0	 1.044622	 0.0	 1	 -11.807843	 11.807843;
	3699	 927	 0.0	 0.0197	 0.0	 1604.0	 1604.0	 1604.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7248	 4283	 0.000335	 0.028458	 0.0	 1110.0	 1110.0	 1110.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	7248	 4283	 0.000375	 0.027846	 0.0	 1135.0	 1135.0	 1135.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	7564	 1170	 0.00073	 0.01489	 0.0	 2119.0	 2119.0	 2119.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8876	 8157	 0.0	 0.00864	 0.0	 3656.0	 3656.0	 3656.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8876	 1365	 0.0	 0.00881	 0.0	 3586.0	 3586.0	 3586.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	7182	 2040	 0.000325	 0.028961	 0.0	 1091.0	 1091.0	 1091.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3196	 6067	 0.000296	 0.025084	 0.0	 1260.0	 1260.0	 1260.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1224	 7494	 0.000325	 0.025765	 0.0	 1226.0	 1226.0	 1226.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1224	 7494	 0.000375	 0.020301	 0.0	 1556.0	 1556.0	 1556.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1224	 7494	 0.000345	 0.021109	 0.0	 1497.0	 1497.0	 1497.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3099	 127	 0.000385	 0.02101	 0.0	 1504.0	 1504.0	 1504.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1610	 7593	 0.000424	 0.019472	 0.0	 1622.0	 1622.0	 1622.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1610	 7593	 0.000434	 0.019048	 0.0	 1658.0	 1658.0	 1658.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	6316	 4348	 0.000325	 0.025637	 0.0	 1233.0	 1233.0	 1233.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	6316	 4348	 0.000355	 0.026564	 0.0	 1189.0	 1189.0	 1189.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	660	 5532	 0.000355	 0.021553	 0.0	 1466.0	 1466.0	 1466.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	660	 5532	 0.000128	 0.022007	 0.0	 1436.0	 1436.0	 1436.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	835	 4680	 6e-05	 0.007574	 0.0	 1942.0	 4171.0	 4171.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3449	 4680	 7e-05	 0.007392	 0.0	 1942.0	 4273.0	 4273.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4680	 1034	 0.000395	 0.021454	 0.0	 1473.0	 1473.0	 1473.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	4147	 3284	 -0.000388	 0.0074	 0.0	 4263.0	 4263.0	 4263.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2332	 5059	 -0.000402	 0.00724	 0.0	 4357.0	 4357.0	 4357.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	5124	 1620	 -0.000589	 0.01411	 0.0	 2237.0	 2237.0	 2237.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	3348	 7947	 -0.00036	 0.00803	 0.0	 3930.0	 3930.0	 3930.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	8252	 6362	 0.0	 0.040449	 0.0	 781.0	 781.0	 781.0	 0.956938	 0.0	 1	 -11.807843	 11.807843;
	3963	 5493	 0.000345	 0.026071	 0.0	 1212.0	 1212.0	 1212.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	2634	 8185	 0.0	 0.00046	 0.0	 68669.0	 68669.0	 68669.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	2634	 6910	 0.0	 0.00043	 0.0	 73459.0	 73459.0	 73459.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	875	 1867	 0.000375	 0.022007	 0.0	 1436.0	 1436.0	 1436.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	946	 7403	 0.000385	 0.020196	 0.0	 1564.0	 1564.0	 1564.0	 0.993901	 0.0	 1	 -11.807843	 11.807843;
	5355	 7066	 0.000375	 0.026624	 0.0	 1187.0	 1187.0	 1187.0	 0.993901	 0.0	 1	 -11.807843	 11.807843;
	4414	 1423	 0.000425	 0.021208	 0.0	 1490.0	 1490.0	 1490.0	 0.993901	 0.0	 1	 -11.807843	 11.807843;
	8117	 2675	 0.000466	 0.020185	 0.0	 1565.0	 1565.0	 1565.0	 0.993901	 0.0	 1	 -11.807843	 11.807843;
	3874	 1613	 0.000324	 0.022139	 0.0	 1427.0	 1427.0	 1427.0	 0.993901	 0.0	 1	 -11.807843	 11.807843;
	3874	 1613	 0.000324	 0.022706	 0.0	 1392.0	 1392.0	 1392.0	 0.993901	 0.0	 1	 -11.807843	 11.807843;
	3874	 1613	 0.000314	 0.023142	 0.0	 1365.0	 1365.0	 1365.0	 0.993901	 0.0	 1	 -11.807843	 11.807843;
	9009	 7320	 0.000344	 0.024832	 0.0	 1272.0	 1272.0	 1272.0	 0.993901	 0.0	 1	 -11.807843	 11.807843;
	9009	 8484	 0.000334	 0.023071	 0.0	 1369.0	 1369.0	 1369.0	 0.993901	 0.0	 1	 -11.807843	 11.807843;
	2710	 368	 0.000335	 0.022767	 0.0	 1388.0	 1388.0	 1388.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	2680	 339	 0.00071	 0.030845	 0.0	 1024.0	 1024.0	 1024.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3972	 6963	 0.000385	 0.019472	 0.0	 1622.0	 1622.0	 1622.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3972	 4126	 0.000395	 0.019057	 0.0	 1658.0	 1658.0	 1658.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3972	 1303	 0.000404	 0.018643	 0.0	 1694.0	 1694.0	 1694.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	3972	 5114	 0.0	 0.027866	 0.0	 1134.0	 1134.0	 1134.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1684	 7574	 0.000325	 0.032245	 0.0	 980.0	 980.0	 980.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	4330	 8509	 0.000365	 0.022599	 0.0	 1398.0	 1398.0	 1398.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	4330	 8509	 0.000355	 0.023023	 0.0	 1372.0	 1372.0	 1372.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	8524	 4017	 0.0	 0.032004	 0.0	 987.0	 987.0	 987.0	 1.045454	 0.0	 1	 -11.807843	 11.807843;
	6195	 4017	 0.00141	 0.103559	 0.0	 305.0	 305.0	 305.0	 0.882842	 -0.48891	 1	 -11.807843	 11.807843;
	2684	 2317	 0.000434	 0.019018	 0.0	 1661.0	 1661.0	 1661.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	6460	 8774	 0.000404	 0.020497	 0.0	 1541.0	 1541.0	 1541.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	5623	 7633	 0.00074	 0.029553	 0.0	 1069.0	 1069.0	 1069.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	1031	 1688	 0.000454	 0.019669	 0.0	 1606.0	 1606.0	 1606.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	4810	 2729	 0.00206	 0.09005	 0.0	 351.0	 351.0	 351.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3262	 246	 0.00039	 0.03411	 0.0	 1413.0	 1413.0	 1413.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3262	 246	 0.0004	 0.034469	 0.0	 1399.0	 1399.0	 1399.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8496	 4270	 0.00183	 0.090471	 0.0	 350.0	 350.0	 350.0	 1.026087	 0.0	 1	 -11.807843	 11.807843;
	8496	 4270	 0.00187	 0.07429	 0.0	 426.0	 426.0	 426.0	 1.026087	 0.0	 1	 -11.807843	 11.807843;
	7674	 1874	 0.00077	 0.04355	 0.0	 1107.0	 1107.0	 1107.0	 0.999313	 0.0	 1	 -11.807843	 11.807843;
	7674	 1874	 0.00077	 0.04266	 0.0	 1130.0	 1130.0	 1130.0	 0.999313	 0.0	 1	 -11.807843	 11.807843;
	7330	 7033	 0.00116	 0.04106	 0.0	 1075.0	 1075.0	 1075.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7330	 7033	 0.00118	 0.04119	 0.0	 1071.0	 1071.0	 1071.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8344	 2950	 0.0012	 0.03931	 0.0	 1226.0	 1226.0	 1226.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8344	 2950	 0.00107	 0.04567	 0.0	 1056.0	 1056.0	 1056.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6860	 6573	 0.002282	 0.077224	 0.0	 409.0	 409.0	 409.0	 0.942174	 0.0	 1	 -11.807843	 11.807843;
	4208	 6573	 0.00102	 0.04862	 0.0	 992.0	 992.0	 992.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	4208	 6573	 0.001	 0.04954	 0.0	 973.0	 973.0	 973.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3259	 1710	 0.00098	 0.04477	 0.0	 1077.0	 1077.0	 1077.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3259	 1710	 0.00111	 0.04387	 0.0	 1099.0	 1099.0	 1099.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3146	 5593	 0.00113	 0.04193	 0.0	 1150.0	 1150.0	 1150.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8859	 5251	 0.002522	 0.074933	 0.0	 422.0	 422.0	 422.0	 1.013913	 0.0	 1	 -11.807843	 11.807843;
	1392	 5001	 0.001252	 0.073601	 0.0	 430.0	 430.0	 430.0	 0.94	 0.0	 1	 -11.807843	 11.807843;
	3538	 5001	 0.001271	 0.072001	 0.0	 439.0	 439.0	 439.0	 0.94	 0.0	 1	 -11.807843	 11.807843;
	8249	 6139	 0.000442	 0.040802	 0.0	 775.0	 775.0	 775.0	 0.88	 0.0	 1	 -11.807843	 11.807843;
	806	 91	 0.00048	 0.041601	 0.0	 760.0	 760.0	 760.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	1747	 6998	 0.000543	 0.04261	 0.0	 742.0	 742.0	 742.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	593	 6998	 0.000534	 0.04342	 0.0	 728.0	 728.0	 728.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8432	 6295	 0.003895	 0.040564	 0.0	 776.0	 776.0	 776.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	8432	 6295	 0.004413	 0.039762	 0.0	 790.0	 790.0	 790.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	8432	 6295	 0.004498	 0.038954	 0.0	 806.0	 806.0	 806.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	3190	 7090	 0.000621	 0.0376	 0.0	 840.0	 840.0	 840.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3484	 7090	 0.00063	 0.0368	 0.0	 859.0	 859.0	 859.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3484	 7844	 0.00064	 0.036	 0.0	 878.0	 878.0	 878.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	281	 3960	 0.000555	 0.040801	 0.0	 775.0	 775.0	 775.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	8086	 1477	 0.000546	 0.0416	 0.0	 760.0	 760.0	 760.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	8086	 8037	 0.000527	 0.0424	 0.0	 745.0	 745.0	 745.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	5008	 6354	 0.000456	 0.043201	 0.0	 732.0	 732.0	 732.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	5008	 6354	 0.000447	 0.040001	 0.0	 790.0	 790.0	 790.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	919	 6354	 0.000505	 0.039202	 0.0	 806.0	 806.0	 806.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	919	 6354	 0.000513	 0.038402	 0.0	 823.0	 823.0	 823.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	4825	 7884	 0.000513	 0.037602	 0.0	 840.0	 840.0	 840.0	 0.954999	 0.0	 1	 -11.807843	 11.807843;
	3023	 7884	 0.00052	 0.036802	 0.0	 859.0	 859.0	 859.0	 0.954999	 0.0	 1	 -11.807843	 11.807843;
	6345	 7884	 0.000529	 0.036002	 0.0	 878.0	 878.0	 878.0	 0.954999	 0.0	 1	 -11.807843	 11.807843;
	8114	 8738	 0.000473	 0.040802	 0.0	 775.0	 775.0	 775.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	8773	 8738	 0.000465	 0.041601	 0.0	 760.0	 760.0	 760.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	4059	 6282	 7e-05	 0.021201	 0.0	 790.0	 1490.0	 1490.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2002	 4340	 7e-05	 0.021599	 0.0	 790.0	 1463.0	 1463.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5165	 3363	 0.00054	 0.04	 0.0	 790.0	 790.0	 790.0	 0.98421	 0.0	 1	 -11.807843	 11.807843;
	5165	 3363	 0.000472	 0.039202	 0.0	 806.0	 806.0	 806.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	2722	 3363	 0.00048	 0.038402	 0.0	 823.0	 823.0	 823.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	2722	 3363	 0.00064	 0.0376	 0.0	 840.0	 840.0	 840.0	 0.98421	 0.0	 1	 -11.807843	 11.807843;
	1591	 1124	 0.000333	 0.029441	 0.0	 1073.0	 1073.0	 1073.0	 0.925	 0.0	 1	 -11.807843	 11.807843;
	5558	 8510	 0.000353	 0.028801	 0.0	 1097.0	 1097.0	 1097.0	 0.925	 0.0	 1	 -11.807843	 11.807843;
	5558	 8510	 0.000312	 0.032641	 0.0	 968.0	 968.0	 968.0	 0.925	 0.0	 1	 -11.807843	 11.807843;
	1689	 8814	 0.000529	 0.041601	 0.0	 760.0	 760.0	 760.0	 0.94	 0.0	 1	 -11.807843	 11.807843;
	8230	 8814	 0.000511	 0.042401	 0.0	 745.0	 745.0	 745.0	 0.94	 0.0	 1	 -11.807843	 11.807843;
	8393	 7565	 0.000633	 0.051521	 0.0	 614.0	 614.0	 614.0	 0.94	 0.0	 1	 -11.807843	 11.807843;
	8393	 7565	 0.000616	 0.047701	 0.0	 663.0	 663.0	 663.0	 0.94	 0.0	 1	 -11.807843	 11.807843;
	139	 7565	 0.000701	 0.046752	 0.0	 676.0	 676.0	 676.0	 0.94	 0.0	 1	 -11.807843	 11.807843;
	3257	 6058	 0.000811	 0.04579	 0.0	 690.0	 690.0	 690.0	 0.98871	 0.0	 1	 -11.807843	 11.807843;
	369	 6058	 0.000831	 0.04484	 0.0	 705.0	 705.0	 705.0	 0.98871	 0.0	 1	 -11.807843	 11.807843;
	369	 6058	 0.000841	 0.043881	 0.0	 720.0	 720.0	 720.0	 0.98871	 0.0	 1	 -11.807843	 11.807843;
	6068	 7450	 0.000621	 0.036001	 0.0	 878.0	 878.0	 878.0	 1.015	 0.0	 1	 -11.807843	 11.807843;
	6068	 2271	 0.000555	 0.040801	 0.0	 775.0	 775.0	 775.0	 1.015	 0.0	 1	 -11.807843	 11.807843;
	6263	 3846	 0.000563	 0.0416	 0.0	 760.0	 760.0	 760.0	 1.015	 0.0	 1	 -11.807843	 11.807843;
	1788	 1020	 0.000543	 0.0424	 0.0	 745.0	 745.0	 745.0	 1.015	 0.0	 1	 -11.807843	 11.807843;
	2824	 211	 0.001026	 0.086398	 0.0	 366.0	 366.0	 366.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	140	 211	 0.001007	 0.080001	 0.0	 395.0	 395.0	 395.0	 0.955	 0.0	 1	 -11.807843	 11.807843;
	3210	 1670	 0.000522	 0.039201	 0.0	 806.0	 806.0	 806.0	 0.954999	 0.0	 1	 -11.807843	 11.807843;
	5674	 1670	 0.00053	 0.038401	 0.0	 823.0	 823.0	 823.0	 0.954999	 0.0	 1	 -11.807843	 11.807843;
	4337	 1670	 0.000548	 0.037601	 0.0	 840.0	 840.0	 840.0	 0.94	 0.0	 1	 -11.807843	 11.807843;
	4779	 1956	 3e-05	 0.006499	 0.0	 4861.0	 4861.0	 4861.0	 0.0	 0.0	 1	 -11.807843	 11.807843;
	4320	 4302	 0.000907	 0.042929	 0.0	 736.0	 736.0	 736.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	4858	 4248	 7.7e-05	 0.0204	 0.0	 724.0	 1549.0	 1549.0	 1.105	 0.0	 1	 -11.807843	 11.807843;
	7235	 4858	 3e-05	 0.007522	 0.0	 4200.0	 4200.0	 4200.0	 0.995481	 -0.09511	 1	 -11.807843	 11.807843;
	4248	 4302	 0.000773	 0.05056	 0.0	 625.0	 625.0	 625.0	 0.97	 0.0	 1	 -11.807843	 11.807843;
	5897	 2720	 0.000728	 0.043197	 0.0	 732.0	 732.0	 732.0	 1.045	 0.0	 1	 -11.807843	 11.807843;
	420	 243	 0.000447	 0.040001	 0.0	 790.0	 790.0	 790.0	 1.045	 0.0	 1	 -11.807843	 11.807843;
	8898	 6052	 0.00061	 0.0392	 0.0	 806.0	 806.0	 806.0	 1.03	 0.0	 1	 -11.807843	 11.807843;
	5311	 8668	 0.001203	 0.076801	 0.0	 412.0	 412.0	 412.0	 1.03	 0.0	 1	 -11.807843	 11.807843;
	3891	 8668	 0.001223	 0.075201	 0.0	 420.0	 420.0	 420.0	 1.03	 0.0	 1	 -11.807843	 11.807843;
	662	 7073	 0.004533	 0.037356	 0.0	 840.0	 840.0	 840.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	6017	 349	 0.004615	 0.036549	 0.0	 858.0	 858.0	 858.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	6766	 7156	 0.004113	 0.041392	 0.0	 760.0	 760.0	 760.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	4077	 7442	 0.000627	 0.041599	 0.0	 760.0	 760.0	 760.0	 1.039999	 0.0	 1	 -11.807843	 11.807843;
	1052	 8277	 0.001048	 0.084802	 0.0	 373.0	 373.0	 373.0	 1.045	 0.0	 1	 -11.807843	 11.807843;
	3878	 8277	 0.001029	 0.086397	 0.0	 366.0	 366.0	 366.0	 1.045	 0.0	 1	 -11.807843	 11.807843;
	76	 5346	 0.000808	 0.047709	 0.0	 662.0	 662.0	 662.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4485	 3000	 0.00061	 0.0392	 0.0	 806.0	 806.0	 806.0	 1.015	 0.0	 1	 -11.807843	 11.807843;
	4485	 3000	 0.00062	 0.0384	 0.0	 823.0	 823.0	 823.0	 1.015	 0.0	 1	 -11.807843	 11.807843;
	6283	 3000	 0.00064	 0.0376	 0.0	 840.0	 840.0	 840.0	 1.015	 0.0	 1	 -11.807843	 11.807843;
	395	 4082	 0.00063	 0.0368	 0.0	 859.0	 859.0	 859.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	5843	 5246	 0.00064	 0.036	 0.0	 878.0	 878.0	 878.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	5843	 5246	 0.000573	 0.0408	 0.0	 775.0	 775.0	 775.0	 0.984999	 0.0	 1	 -11.807843	 11.807843;
	6477	 2478	 0.001067	 0.083199	 0.0	 380.0	 380.0	 380.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5295	 2478	 0.001048	 0.084802	 0.0	 373.0	 373.0	 373.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1443	 6268	 6e-05	 0.11487	 0.0	 275.0	 275.0	 275.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4638	 6268	 0.20187	 1.758347	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1315	 3848	 0.03911	 0.342562	 0.0	 140.0	 140.0	 140.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2997	 4595	 0.01564	 0.58593	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2997	 4581	 -0.000248	 0.227727	 0.0	 212.0	 212.0	 212.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6190	 977	 0.01414	 0.513223	 0.0	 62.0	 62.0	 62.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3676	 977	 -0.007335	 0.347624	 0.0	 91.0	 91.0	 91.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5505	 977	 -0.006901	 0.404112	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7625	 3438	 0.051021	 0.452583	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3797	 638	 0.586797	 1.843698	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	214	 638	 0.487562	 1.572644	 0.0	 20.0	 20.0	 20.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4847	 638	 0.12936	 0.588864	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6238	 4163	 0.000246	 0.025121	 0.0	 1258.0	 1258.0	 1258.0	 0.963066	 0.0	 1	 -11.807843	 11.807843;
	4638	 7293	 0.10005	 1.276798	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3676	 7293	 0.21936	 1.401591	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5505	 7293	 0.22688	 1.394834	 0.0	 23.0	 23.0	 23.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1443	 2509	 0.04986	 0.379174	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3797	 966	 0.02303	 0.62419	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3797	 2604	 0.03435	 0.639633	 0.0	 50.0	 50.0	 50.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	248	 8449	 0.01742	 0.603616	 0.0	 53.0	 53.0	 53.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4244	 8449	 0.14245	 1.97967	 0.0	 16.0	 16.0	 16.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 8449	 -0.000145	 0.32938	 0.0	 96.0	 96.0	 96.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4533	 3219	 -0.000298	 0.102701	 0.0	 470.0	 470.0	 470.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3147	 6634	 0.000708	 0.03271	 0.0	 1474.0	 1474.0	 1474.0	 1.065848	 0.0	 1	 -11.807843	 11.807843;
	3147	 7854	 0.06719	 0.834339	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6109	 2274	 0.050909	 0.307686	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	993	 2274	 0.212521	 0.943657	 0.0	 33.0	 33.0	 33.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4257	 8387	 -0.002652	 0.490201	 0.0	 65.0	 65.0	 65.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4257	 5640	 0.02628	 0.438469	 0.0	 72.0	 72.0	 72.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5462	 8387	 -0.008241	 0.388947	 0.0	 82.0	 82.0	 82.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7553	 8387	 0.000226	 0.024837	 0.0	 1272.0	 1272.0	 1272.0	 1.039739	 0.0	 1	 -11.807843	 11.807843;
	2758	 8387	 0.106109	 0.699359	 0.0	 45.0	 45.0	 45.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2758	 5640	 0.02855	 0.418988	 0.0	 76.0	 76.0	 76.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 328	 0.292479	 1.229545	 0.0	 25.0	 25.0	 25.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	214	 3219	 0.757066	 1.631798	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4847	 3219	 0.384752	 1.021653	 0.0	 29.0	 29.0	 29.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5209	 4695	 -0.014297	 0.212851	 0.0	 149.0	 149.0	 149.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5209	 4695	 0.000444	 0.031171	 0.0	 1014.0	 1014.0	 1014.0	 0.974118	 0.0	 1	 -11.807843	 11.807843;
	5209	 3515	 -0.014091	 0.217459	 0.0	 145.0	 145.0	 145.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7625	 6100	 0.00894	 0.300393	 0.0	 106.0	 106.0	 106.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8822	 8971	 0.049771	 0.546674	 0.0	 58.0	 58.0	 58.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2216	 8652	 0.000737	 0.026925	 0.0	 1790.0	 1790.0	 1790.0	 1.059199	 0.0	 1	 -11.807843	 11.807843;
	2216	 8652	 0.000845	 0.026029	 0.0	 1851.0	 1851.0	 1851.0	 1.059199	 0.0	 1	 -11.807843	 11.807843;
	8822	 3084	 0.05157	 0.475537	 0.0	 67.0	 67.0	 67.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7625	 2771	 0.054781	 0.446446	 0.0	 71.0	 71.0	 71.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3454	 2013	 0.000452	 0.023578	 0.0	 1340.0	 1340.0	 1340.0	 0.979739	 0.0	 1	 -11.807843	 11.807843;
	3368	 2862	 -0.010579	 0.27814	 0.0	 114.0	 114.0	 114.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3368	 5075	 -0.007004	 0.324484	 0.0	 98.0	 98.0	 98.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4244	 8610	 -0.034029	 0.423698	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2835	 1492	 0.000384	 0.0242	 0.0	 1306.0	 1306.0	 1306.0	 1.027158	 0.0	 1	 -11.807843	 11.807843;
	1443	 1492	 0.299587	 1.849794	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1443	 5305	 0.301095	 1.740868	 0.0	 18.0	 18.0	 18.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1103	 4844	 0.000759	 0.019191	 0.0	 921.0	 1645.0	 1645.0	 1.046145	 0.0	 1	 -11.807843	 11.807843;
	248	 7025	 0.170173	 0.568199	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7625	 6708	 0.00708	 0.453843	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8822	 6708	 0.057719	 0.644008	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7089	 7025	 0.077609	 0.938223	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 7025	 0.200409	 0.618946	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7625	 3404	 0.152771	 0.863657	 0.0	 37.0	 37.0	 37.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8822	 3404	 -0.001921	 0.311818	 0.0	 102.0	 102.0	 102.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 578	 0.305992	 1.948119	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8822	 5513	 0.17005	 0.993099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5479	 1719	 0.000257	 0.029742	 0.0	 691.0	 1063.0	 1063.0	 0.963066	 0.0	 1	 -11.807843	 11.807843;
	5479	 3251	 0.000268	 0.029134	 0.0	 691.0	 1085.0	 1085.0	 0.968561	 0.0	 1	 -11.807843	 11.807843;
	3762	 4468	 -0.014277	 0.154039	 0.0	 205.0	 205.0	 205.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3762	 4468	 0.000738	 0.031616	 0.0	 999.0	 999.0	 999.0	 0.967563	 0.0	 1	 -11.807843	 11.807843;
	499	 4468	 0.251178	 0.958099	 0.0	 32.0	 32.0	 32.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3762	 378	 0.08599	 0.668788	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3930	 7854	 0.000241	 0.02217	 0.0	 1425.0	 1425.0	 1425.0	 0.996999	 0.0	 1	 -11.807843	 11.807843;
	499	 2250	 -0.003678	 0.380909	 0.0	 83.0	 83.0	 83.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8685	 2250	 -0.011302	 0.627045	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	499	 3411	 0.00797	 0.426157	 0.0	 75.0	 75.0	 75.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8685	 3411	 0.058159	 0.835806	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	499	 2539	 0.00907	 0.406178	 0.0	 78.0	 78.0	 78.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8685	 2539	 0.059789	 0.790103	 0.0	 40.0	 40.0	 40.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	499	 378	 0.04738	 0.355028	 0.0	 89.0	 89.0	 89.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	499	 5386	 0.00166	 0.210118	 0.0	 151.0	 151.0	 151.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	993	 770	 0.000234	 0.03334	 0.0	 948.0	 948.0	 948.0	 0.974118	 0.0	 1	 -11.807843	 11.807843;
	993	 7890	 -0.007978	 0.33365	 0.0	 95.0	 95.0	 95.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	993	 1507	 -0.007673	 0.339439	 0.0	 94.0	 94.0	 94.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8685	 3015	 0.000213	 0.026084	 0.0	 1211.0	 1211.0	 1211.0	 0.952263	 0.0	 1	 -11.807843	 11.807843;
	8685	 378	 0.079162	 0.676053	 0.0	 47.0	 47.0	 47.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8685	 3782	 -0.012742	 0.556163	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8685	 5386	 0.05625	 0.586697	 0.0	 54.0	 54.0	 54.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1315	 3953	 0.11012	 1.389876	 0.0	 35.0	 35.0	 35.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4244	 3326	 0.12839	 0.634174	 0.0	 49.0	 49.0	 49.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4244	 3326	 0.000265	 0.029415	 0.0	 1074.0	 1074.0	 1074.0	 0.963066	 0.0	 1	 -11.807843	 11.807843;
	2948	 2573	 0.01031	 0.165651	 0.0	 191.0	 191.0	 191.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	791	 6937	 0.000906	 0.032368	 0.0	 976.0	 976.0	 976.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3368	 6937	 0.258574	 1.91281	 0.0	 17.0	 17.0	 17.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2997	 8537	 0.114169	 0.69781	 0.0	 69.0	 69.0	 69.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 7298	 0.215475	 0.921488	 0.0	 34.0	 34.0	 34.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 262	 0.000388	 0.026559	 0.0	 1190.0	 1190.0	 1190.0	 1.020981	 0.0	 1	 -11.807843	 11.807843;
	1110	 262	 -0.012727	 0.168081	 0.0	 188.0	 188.0	 188.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1110	 6169	 0.11171	 0.548317	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2948	 3782	 0.04893	 0.453587	 0.0	 70.0	 70.0	 70.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2997	 5158	 0.000427	 0.025869	 0.0	 1863.0	 1863.0	 1863.0	 1.059199	 0.0	 1	 -11.807843	 11.807843;
	2997	 8758	 0.000379	 0.029319	 0.0	 1644.0	 1644.0	 1644.0	 1.065848	 0.0	 1	 -11.807843	 11.807843;
	7625	 3003	 0.086233	 0.611399	 0.0	 52.0	 52.0	 52.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7625	 3991	 0.03295	 0.399238	 0.0	 79.0	 79.0	 79.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8822	 5656	 0.034401	 0.560661	 0.0	 57.0	 57.0	 57.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5822	 2553	 0.04848	 0.4525	 0.0	 106.0	 106.0	 106.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5822	 4051	 0.05627	 0.448553	 0.0	 107.0	 107.0	 107.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	27	 173	 0.000262	 0.020993	 0.0	 1505.0	 1505.0	 1505.0	 1.03341	 0.0	 1	 -11.807843	 11.807843;
	4847	 173	 0.093521	 0.726302	 0.0	 44.0	 44.0	 44.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4847	 6601	 0.170831	 0.824835	 0.0	 38.0	 38.0	 38.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1315	 3991	 0.05836	 0.35759	 0.0	 134.0	 134.0	 134.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8401	 3003	 0.000563	 0.031553	 0.0	 1001.0	 1001.0	 1001.0	 1.002888	 0.0	 1	 -11.807843	 11.807843;
	4847	 3607	 0.04447	 0.619827	 0.0	 51.0	 51.0	 51.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6504	 3341	 0.001519	 0.050701	 0.0	 623.0	 623.0	 623.0	 1.013513	 0.0	 1	 -11.807843	 11.807843;
	130	 5452	 0.000821	 0.051524	 0.0	 613.0	 613.0	 613.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	130	 5452	 0.000803	 0.047869	 0.0	 660.0	 660.0	 660.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	441	 2233	 0.000466	 0.029318	 0.0	 1078.0	 1078.0	 1078.0	 1.025291	 0.0	 1	 -11.807843	 11.807843;
	8088	 4721	 0.000463	 0.028006	 0.0	 1128.0	 1128.0	 1128.0	 1.038781	 0.0	 1	 -11.807843	 11.807843;
	8088	 4721	 0.000463	 0.026569	 0.0	 1189.0	 1189.0	 1189.0	 1.038781	 0.0	 1	 -11.807843	 11.807843;
	3080	 8789	 0.000556	 0.030088	 0.0	 1050.0	 1050.0	 1050.0	 1.08147	 0.0	 1	 -11.807843	 11.807843;
	3080	 8789	 0.000581	 0.029019	 0.0	 1089.0	 1089.0	 1089.0	 1.08147	 0.0	 1	 -11.807843	 11.807843;
	5825	 702	 0.0017	 0.077979	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8224	 5517	 0.000569	 0.046371	 0.0	 682.0	 682.0	 682.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8224	 5517	 0.00056	 0.047255	 0.0	 669.0	 669.0	 669.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	536	 4344	 0.0008	 0.050159	 0.0	 630.0	 630.0	 630.0	 1.066857	 0.0	 1	 -11.807843	 11.807843;
	6080	 5006	 0.000379	 0.039836	 0.0	 793.0	 793.0	 793.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6080	 5006	 0.000433	 0.039042	 0.0	 810.0	 810.0	 810.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1899	 7358	 0.000448	 0.032183	 0.0	 982.0	 982.0	 982.0	 1.066857	 0.0	 1	 -11.807843	 11.807843;
	4712	 1250	 0.000498	 0.034255	 0.0	 923.0	 923.0	 923.0	 1.041667	 0.0	 1	 -11.807843	 11.807843;
	4712	 1250	 0.000507	 0.033509	 0.0	 943.0	 943.0	 943.0	 1.041667	 0.0	 1	 -11.807843	 11.807843;
	6187	 2407	 0.000415	 0.040631	 0.0	 778.0	 778.0	 778.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6187	 2407	 0.000406	 0.041434	 0.0	 763.0	 763.0	 763.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5562	 1407	 0.000397	 0.037986	 0.0	 832.0	 832.0	 832.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7827	 1974	 0.000322	 0.035886	 0.0	 881.0	 881.0	 881.0	 1.043149	 0.0	 1	 -11.807843	 11.807843;
	1025	 8926	 0.000408	 0.039074	 0.0	 809.0	 809.0	 809.0	 0.989653	 0.0	 1	 -11.807843	 11.807843;
	6298	 6795	 0.000417	 0.026115	 0.0	 1210.0	 1210.0	 1210.0	 1.062288	 0.0	 1	 -11.807843	 11.807843;
	6298	 6795	 0.000443	 0.02577	 0.0	 1226.0	 1226.0	 1226.0	 1.062288	 0.0	 1	 -11.807843	 11.807843;
	3007	 6254	 0.000396	 0.033918	 0.0	 932.0	 932.0	 932.0	 1.02924	 0.0	 1	 -11.807843	 11.807843;
	7969	 177	 0.000406	 0.023438	 0.0	 1348.0	 1348.0	 1348.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7969	 177	 0.000352	 0.026759	 0.0	 1181.0	 1181.0	 1181.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1703	 7503	 0.000334	 0.036651	 0.0	 862.0	 862.0	 862.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1703	 7503	 0.000334	 0.037354	 0.0	 846.0	 846.0	 846.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	4704	 4170	 0.000305	 0.035675	 0.0	 886.0	 886.0	 886.0	 1.087225	 0.0	 1	 -11.807843	 11.807843;
	4704	 4170	 0.000296	 0.033035	 0.0	 957.0	 957.0	 957.0	 1.087225	 0.0	 1	 -11.807843	 11.807843;
	4704	 4170	 0.000338	 0.032376	 0.0	 976.0	 976.0	 976.0	 1.087225	 0.0	 1	 -11.807843	 11.807843;
	2031	 8493	 0.000285	 0.02604	 0.0	 1213.0	 1213.0	 1213.0	 1.199891	 0.0	 1	 -11.807843	 11.807843;
	1025	 1239	 0.000419	 0.02814	 0.0	 1123.0	 1123.0	 1123.0	 0.989653	 0.0	 1	 -11.807843	 11.807843;
	3007	 9136	 0.000453	 0.025129	 0.0	 1257.0	 1257.0	 1257.0	 1.02924	 0.0	 1	 -11.807843	 11.807843;
	3007	 4650	 0.000453	 0.02528	 0.0	 1250.0	 1250.0	 1250.0	 1.02924	 0.0	 1	 -11.807843	 11.807843;
	5050	 1996	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	5050	 1298	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	1360	 5741	 0.00172	 0.099322	 0.0	 318.0	 318.0	 318.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1360	 5741	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8820	 6205	 0.00363	 0.146413	 0.0	 216.0	 216.0	 216.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	8820	 6205	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	1732	 456	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	4746	 5447	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4746	 850	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4187	 7499	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3731	 760	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	5537	 6063	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	7418	 3120	 0.000646	 0.038909	 0.0	 812.0	 812.0	 812.0	 1.002832	 -0.000564	 1	 -11.807843	 11.807843;
	7418	 3120	 0.000636	 0.056994	 0.0	 555.0	 555.0	 555.0	 1.003288	 -0.001353	 1	 -11.807843	 11.807843;
	3120	 117	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3120	 3328	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2427	 6265	 0.00194	 0.088083	 0.0	 548.0	 548.0	 548.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2427	 6770	 0.00198	 0.086207	 0.0	 559.0	 559.0	 559.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3570	 6849	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4396	 6317	 0.000697	 0.032338	 0.0	 1491.0	 1491.0	 1491.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	6317	 3434	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2707	 2534	 0.000667	 0.033601	 0.0	 940.0	 940.0	 940.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	2707	 2534	 0.000647	 0.034238	 0.0	 923.0	 923.0	 923.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	2534	 3029	 0.0016	 0.07553	 0.0	 419.0	 419.0	 419.0	 1.061984	 0.0	 1	 -11.807843	 11.807843;
	2534	 1176	 0.00182	 0.07402	 0.0	 427.0	 427.0	 427.0	 1.061984	 0.0	 1	 -11.807843	 11.807843;
	4335	 5849	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5619	 3804	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	5619	 617	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	6245	 87	 0.00201	 0.084331	 0.0	 375.0	 375.0	 375.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6245	 87	 0.00179	 0.095578	 0.0	 331.0	 331.0	 331.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	9227	 2061	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	6787	 922	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	841	 1988	 0.00168	 0.101198	 0.0	 477.0	 477.0	 477.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6729	 8754	 0.00165	 0.093702	 0.0	 338.0	 338.0	 338.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6729	 1412	 0.00187	 0.091826	 0.0	 344.0	 344.0	 344.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	6319	 8922	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3802	 9056	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3802	 9056	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4977	 7344	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4977	 6465	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	7889	 3153	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2170	 4881	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2108	 7853	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	9218	 3129	 0.00045	 0.04299	 0.0	 735.0	 735.0	 735.0	 1.113821	 0.0	 1	 -11.807843	 11.807843;
	9005	 3207	 0.00051	 0.04213	 0.0	 750.0	 750.0	 750.0	 1.113821	 0.0	 1	 -11.807843	 11.807843;
	1196	 1197	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	1196	 1197	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	204	 675	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	204	 2488	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	5009	 3642	 0.00179	 0.095578	 0.0	 331.0	 331.0	 331.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5009	 3642	 0.00176	 0.097446	 0.0	 325.0	 325.0	 325.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2027	 1274	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2027	 1274	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	67	 5537	 0.000637	 0.031701	 0.0	 997.0	 997.0	 997.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	67	 7946	 0.000716	 0.031064	 0.0	 1017.0	 1017.0	 1017.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	7946	 8949	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	7946	 215	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2383	 1921	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2383	 1921	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	6481	 9035	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	1563	 5322	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	6256	 1756	 0.00084	 0.0322	 0.0	 1497.0	 1497.0	 1497.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1756	 2984	 0.00238	 0.123248	 0.0	 257.0	 257.0	 257.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	5487	 7109	 0.00269	 0.109562	 0.0	 289.0	 289.0	 289.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	6116	 8455	 0.00275	 0.107281	 0.0	 295.0	 295.0	 295.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4736	 3050	 0.000766	 0.029164	 0.0	 1083.0	 1083.0	 1083.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	4736	 3050	 0.000776	 0.028526	 0.0	 1107.0	 1107.0	 1107.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	3050	 8351	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3050	 6550	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3511	 1783	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3729	 3393	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3729	 3732	 0.00165	 0.093702	 0.0	 338.0	 338.0	 338.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	971	 7278	 0.000716	 0.031064	 0.0	 1017.0	 1017.0	 1017.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	971	 3441	 0.000736	 0.030437	 0.0	 1038.0	 1038.0	 1038.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	3441	 479	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3441	 479	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	6665	 4364	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	7828	 4537	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	1669	 3810	 0.00171	 0.07614	 0.0	 633.0	 633.0	 633.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	1669	 3810	 0.00167	 0.0776	 0.0	 621.0	 621.0	 621.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4394	 4667	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	4697	 3853	 0.00062	 0.03068	 0.0	 1571.0	 1571.0	 1571.0	 1.015698	 0.0	 1	 -11.807843	 11.807843;
	4697	 7671	 0.000458	 0.027443	 0.0	 1757.0	 1757.0	 1757.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	4697	 7671	 0.000468	 0.026875	 0.0	 1794.0	 1794.0	 1794.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	5175	 9105	 0.001543	 0.057853	 0.0	 833.0	 833.0	 833.0	 0.892857	 0.0	 1	 -11.807843	 11.807843;
	2226	 4759	 0.00198	 0.086207	 0.0	 367.0	 367.0	 367.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7515	 3595	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3365	 5964	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	1695	 6733	 0.00171	 0.07614	 0.0	 415.0	 415.0	 415.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3356	 8692	 0.000667	 0.033601	 0.0	 940.0	 940.0	 940.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	3356	 7549	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8692	 7549	 0.0016	 0.07321	 0.0	 432.0	 432.0	 432.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	6449	 7578	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8137	 3640	 0.000746	 0.029801	 0.0	 1060.0	 1060.0	 1060.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	7506	 3815	 0.00198	 0.086207	 0.0	 367.0	 367.0	 367.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5337	 3030	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	8633	 4992	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3192	 7120	 0.000677	 0.032965	 0.0	 1462.0	 1462.0	 1462.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	3192	 8583	 0.000667	 0.033601	 0.0	 1435.0	 1435.0	 1435.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	3192	 1321	 0.00168	 0.101198	 0.0	 477.0	 477.0	 477.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3192	 4988	 0.00165	 0.093702	 0.0	 515.0	 515.0	 515.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7017	 4716	 0.000716	 0.031064	 0.0	 1017.0	 1017.0	 1017.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	7017	 4716	 0.000736	 0.030437	 0.0	 1038.0	 1038.0	 1038.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	7017	 4716	 0.000746	 0.029801	 0.0	 1060.0	 1060.0	 1060.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	4716	 6825	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4716	 6825	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	1540	 2092	 0.00179	 0.095578	 0.0	 331.0	 331.0	 331.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1540	 3921	 0.00176	 0.097446	 0.0	 325.0	 325.0	 325.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8166	 5231	 0.00167	 0.0776	 0.0	 407.0	 407.0	 407.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4990	 37	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2152	 508	 0.0016	 0.07321	 0.0	 432.0	 432.0	 432.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2152	 508	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3017	 7536	 0.0019	 0.08995	 0.0	 352.0	 352.0	 352.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3017	 7536	 0.00194	 0.088083	 0.0	 359.0	 359.0	 359.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	403	 7536	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	7271	 7585	 0.00196	 0.06589	 0.0	 480.0	 480.0	 480.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	5185	 4741	 0.00174	 0.07467	 0.0	 423.0	 423.0	 423.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4327	 4351	 0.00387	 0.152273	 0.0	 208.0	 208.0	 208.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	887	 7750	 0.000667	 0.033601	 0.0	 940.0	 940.0	 940.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	887	 3161	 0.00168	 0.101198	 0.0	 313.0	 313.0	 313.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	887	 2645	 0.00165	 0.093702	 0.0	 338.0	 338.0	 338.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2251	 1053	 0.00182	 0.07175	 0.0	 441.0	 441.0	 441.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	2251	 1053	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	7225	 941	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	7225	 941	 0.00192	 0.06735	 0.0	 469.0	 469.0	 469.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3915	 3679	 0.00196	 0.07015	 0.0	 451.0	 451.0	 451.0	 1.07438	 0.0	 1	 -11.807843	 11.807843;
	1127	 3679	 0.00174	 0.0795	 0.0	 398.0	 398.0	 398.0	 1.07438	 0.0	 1	 -11.807843	 11.807843;
	2904	 2706	 0.00136	 0.05901	 0.0	 536.0	 536.0	 536.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2904	 576	 0.00133	 0.06014	 0.0	 526.0	 526.0	 526.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3213	 5632	 0.00164	 0.07907	 0.0	 400.0	 400.0	 400.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	3213	 2333	 0.0016	 0.07321	 0.0	 432.0	 432.0	 432.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	1211	 7660	 0.000716	 0.031064	 0.0	 1552.0	 1552.0	 1552.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	7660	 4378	 0.00185	 0.07028	 0.0	 450.0	 450.0	 450.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	7010	 2198	 0.00189	 0.06882	 0.0	 459.0	 459.0	 459.0	 1.049587	 0.0	 1	 -11.807843	 11.807843;
	4437	 155	 0.00158	 0.05564	 0.0	 568.0	 568.0	 568.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4437	 7730	 0.00179	 0.0695	 0.0	 455.0	 455.0	 455.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2939	 341	 0.00084	 0.04445	 0.0	 711.0	 711.0	 711.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2939	 341	 0.0008	 0.04546	 0.0	 695.0	 695.0	 695.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2939	 341	 0.00219	 0.08229	 0.0	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2939	 341	 0.00069	 0.04566	 0.0	 692.0	 692.0	 692.0	 1.047826	 0.0	 1	 -11.807843	 11.807843;
	9016	 3924	 0.00072	 0.04835	 0.0	 654.0	 654.0	 654.0	 0.999313	 0.0	 1	 -11.807843	 11.807843;
	9016	 3924	 0.00082	 0.04738	 0.0	 667.0	 667.0	 667.0	 0.999313	 0.0	 1	 -11.807843	 11.807843;
	5327	 2345	 0.00045	 0.03151	 0.0	 1003.0	 1003.0	 1003.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	5327	 8470	 0.00048	 0.026419	 0.0	 1196.0	 1196.0	 1196.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	3103	 8471	 0.0022	 0.07023	 0.0	 450.0	 450.0	 450.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2855	 223	 0.00241	 0.0727	 0.0	 435.0	 435.0	 435.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	2855	 223	 0.00081	 0.04644	 0.0	 681.0	 681.0	 681.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	4361	 3026	 0.00158	 0.08045	 0.0	 393.0	 393.0	 393.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7830	 7739	 0.00069	 0.04707	 0.0	 671.0	 671.0	 671.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	1534	 8306	 0.00075	 0.04866	 0.0	 650.0	 650.0	 650.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	1534	 8306	 0.00076	 0.04586	 0.0	 689.0	 689.0	 689.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	8734	 8570	 0.00189	 0.07781	 0.0	 406.0	 406.0	 406.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8734	 8570	 0.00205	 0.07804	 0.0	 405.0	 405.0	 405.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	663	 7604	 0.00207	 0.091083	 0.0	 347.0	 347.0	 347.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	663	 7604	 0.00211	 0.06802	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1978	 7477	 0.0008	 0.03997	 0.0	 1206.0	 1206.0	 1206.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	3104	 7477	 0.00159	 0.086876	 0.0	 364.0	 364.0	 364.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3104	 7477	 0.0026	 0.07998	 0.0	 395.0	 395.0	 395.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4861	 7528	 0.00154	 0.086488	 0.0	 366.0	 366.0	 366.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8562	 4861	 0.00052	 0.033159	 0.0	 1454.0	 1454.0	 1454.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	8562	 7528	 0.00072	 0.0451	 0.0	 1069.0	 1069.0	 1069.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	8562	 7528	 0.00068	 0.04531	 0.0	 1064.0	 1064.0	 1064.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	4801	 3372	 0.00042	 0.030281	 0.0	 1592.0	 1592.0	 1592.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	4801	 8382	 0.00079	 0.04086	 0.0	 1180.0	 1180.0	 1180.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	3372	 5218	 0.00168	 0.07343	 0.0	 431.0	 431.0	 431.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7364	 1964	 0.00038	 0.033591	 0.0	 1435.0	 1435.0	 1435.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7364	 1964	 0.00037	 0.03405	 0.0	 1416.0	 1416.0	 1416.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1686	 8618	 0.00039	 0.034849	 0.0	 907.0	 907.0	 907.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	1686	 3748	 0.00063	 0.04764	 0.0	 663.0	 663.0	 663.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	1686	 3748	 0.00074	 0.044626	 0.0	 708.0	 708.0	 708.0	 1.006865	 0.0	 1	 -11.807843	 11.807843;
	7314	 7848	 0.00069	 0.04232	 0.0	 1139.0	 1139.0	 1139.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	7978	 6673	 0.00228	 0.07286	 0.0	 434.0	 434.0	 434.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7978	 6673	 0.00189	 0.07059	 0.0	 448.0	 448.0	 448.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2349	 1714	 0.00195	 0.07374	 0.0	 429.0	 429.0	 429.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2349	 1714	 0.00199	 0.07214	 0.0	 438.0	 438.0	 438.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3688	 5629	 0.00177	 0.07931	 0.0	 399.0	 399.0	 399.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3688	 5629	 0.00174	 0.08086	 0.0	 391.0	 391.0	 391.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	465	 4803	 0.0015	 0.08239	 0.0	 384.0	 384.0	 384.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	465	 4803	 0.00149	 0.091992	 0.0	 344.0	 344.0	 344.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	8358	 3470	 0.00066	 0.04441	 0.0	 712.0	 712.0	 712.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	1753	 3470	 0.00171	 0.07418	 0.0	 426.0	 426.0	 426.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1753	 3470	 0.00175	 0.07267	 0.0	 435.0	 435.0	 435.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2585	 4899	 0.00053	 0.03038	 0.0	 1587.0	 1587.0	 1587.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	4899	 591	 0.00165	 0.07003	 0.0	 451.0	 451.0	 451.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4899	 7705	 0.00217	 0.07323	 0.0	 432.0	 432.0	 432.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	254	 1427	 0.00072	 0.0453	 0.0	 698.0	 698.0	 698.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	7521	 1087	 0.0021	 0.08257	 0.0	 383.0	 383.0	 383.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7521	 1087	 0.00186	 0.087719	 0.0	 361.0	 361.0	 361.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	895	 8969	 0.00076	 0.04796	 0.0	 659.0	 659.0	 659.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	895	 3232	 0.00075	 0.04466	 0.0	 708.0	 708.0	 708.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	3750	 7687	 0.00401	 0.10005	 0.0	 316.0	 316.0	 316.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3750	 7687	 0.00272	 0.07842	 0.0	 403.0	 403.0	 403.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3750	 7687	 0.00278	 0.07679	 0.0	 412.0	 412.0	 412.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3750	 7687	 0.00283	 0.07515	 0.0	 421.0	 421.0	 421.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2398	 5000	 0.00045	 0.029271	 0.0	 1647.0	 1647.0	 1647.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2398	 5000	 0.0004	 0.033169	 0.0	 1453.0	 1453.0	 1453.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2398	 5000	 0.00039	 0.03382	 0.0	 1426.0	 1426.0	 1426.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2737	 5190	 0.00064	 0.04577	 0.0	 1053.0	 1053.0	 1053.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	694	 1960	 0.00147	 0.08395	 0.0	 377.0	 377.0	 377.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	694	 180	 0.00184	 0.07633	 0.0	 414.0	 414.0	 414.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6098	 9193	 0.00074	 0.04352	 0.0	 1108.0	 1108.0	 1108.0	 1.052174	 0.0	 1	 -11.807843	 11.807843;
	1473	 4784	 0.00176	 0.08177	 0.0	 387.0	 387.0	 387.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1473	 4784	 0.00242	 0.06613	 0.0	 478.0	 478.0	 478.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1920	 3447	 0.00042	 0.030031	 0.0	 1052.0	 1052.0	 1052.0	 1.015038	 0.0	 1	 -11.807843	 11.807843;
	1920	 3447	 0.00043	 0.02938	 0.0	 1076.0	 1076.0	 1076.0	 1.015038	 0.0	 1	 -11.807843	 11.807843;
	8556	 9133	 0.00014	 0.019637	 0.0	 1609.0	 1609.0	 1609.0	 1.0	 0.199334	 1	 -11.807843	 11.807843;
	5824	 8145	 0.00037	 0.03395	 0.0	 931.0	 931.0	 931.0	 0.977444	 0.0	 1	 -11.807843	 11.807843;
	4111	 3955	 1.8e-05	 0.052587	 0.0	 601.0	 601.0	 601.0	 1.052632	 0.0	 1	 -11.807843	 11.807843;
	2846	 3955	 5.5e-05	 0.082396	 0.0	 384.0	 384.0	 384.0	 1.04762	 0.0	 1	 -11.807843	 11.807843;
	794	 4924	 0.001416	 0.043162	 0.0	 732.0	 732.0	 732.0	 0.92437	 0.0	 1	 -11.807843	 11.807843;
	794	 4924	 0.001603	 0.042296	 0.0	 747.0	 747.0	 747.0	 0.92437	 0.0	 1	 -11.807843	 11.807843;
	4190	 3940	 0.000806	 0.025741	 0.0	 1227.0	 1227.0	 1227.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	4190	 3940	 0.000826	 0.025204	 0.0	 1253.0	 1253.0	 1253.0	 1.002506	 0.0	 1	 -11.807843	 11.807843;
	4190	 3518	 0.000107	 0.01357	 0.0	 724.0	 2328.0	 2328.0	 1.059051	 0.0	 1	 -11.807843	 11.807843;
	3940	 956	 0.00228	 0.07939	 0.0	 398.0	 398.0	 398.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3518	 3940	 0.001087	 0.076556	 0.0	 413.0	 413.0	 413.0	 0.99449	 0.048556	 1	 -11.807843	 11.807843;
	3518	 3940	 0.001067	 0.077593	 0.0	 408.0	 408.0	 408.0	 1.00317	 -0.04898	 1	 -11.807843	 11.807843;
	6091	 4063	 0.001301	 0.061931	 0.0	 510.0	 510.0	 510.0	 0.948276	 0.0	 1	 -11.807843	 11.807843;
	6091	 4063	 0.001268	 0.063098	 0.0	 501.0	 501.0	 501.0	 0.948276	 0.0	 1	 -11.807843	 11.807843;
	7678	 1075	 0.002358	 0.088053	 0.0	 359.0	 359.0	 359.0	 0.948276	 0.0	 1	 -11.807843	 11.807843;
	7678	 1075	 0.00268	 0.086295	 0.0	 366.0	 366.0	 366.0	 0.948276	 0.0	 1	 -11.807843	 11.807843;
	7870	 599	 0.000779	 0.028436	 0.0	 1111.0	 1111.0	 1111.0	 1.048339	 -0.002864	 1	 -11.807843	 11.807843;
	599	 4242	 0.001565	 0.062128	 0.0	 509.0	 509.0	 509.0	 0.932204	 0.0	 1	 -11.807843	 11.807843;
	599	 4242	 0.001588	 0.060806	 0.0	 520.0	 520.0	 520.0	 0.932204	 0.0	 1	 -11.807843	 11.807843;
	5389	 8041	 0.002713	 0.092944	 0.0	 340.0	 340.0	 340.0	 0.916667	 0.0	 1	 -11.807843	 11.807843;
	5389	 8041	 0.002464	 0.122138	 0.0	 259.0	 259.0	 259.0	 0.916667	 0.0	 1	 -11.807843	 11.807843;
	5052	 446	 0.002739	 0.116189	 0.0	 272.0	 272.0	 272.0	 0.932204	 0.0	 1	 -11.807843	 11.807843;
	5052	 446	 0.002681	 0.118434	 0.0	 267.0	 267.0	 267.0	 0.932204	 0.0	 1	 -11.807843	 11.807843;
	6398	 607	 0.000212	 0.012061	 0.0	 2619.0	 2619.0	 2619.0	 0.956194	 -0.071507	 1	 -11.807843	 11.807843;
	4458	 530	 0.0	 0.04332	 0.0	 730.0	 730.0	 730.0	 1.041096	 0.0	 1	 -11.807843	 11.807843;
	4458	 530	 0.0	 0.04332	 0.0	 730.0	 730.0	 730.0	 1.041096	 0.0	 1	 -11.807843	 11.807843;
	4959	 4654	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 1.014795	 0.0	 1	 -11.807843	 11.807843;
	6370	 6269	 0.0	 0.044	 0.0	 718.0	 718.0	 718.0	 0.986875	 0.0	 1	 -11.807843	 11.807843;
	6370	 6269	 0.0	 0.044	 0.0	 718.0	 718.0	 718.0	 0.986875	 0.0	 1	 -11.807843	 11.807843;
	6588	 2621	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	6588	 2621	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	6588	 5840	 0.0	 0.037831	 0.0	 835.0	 835.0	 835.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	6588	 5840	 0.0	 0.037831	 0.0	 835.0	 835.0	 835.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	5757	 3386	 0.0	 0.045294	 0.0	 698.0	 698.0	 698.0	 1.001022	 0.0	 1	 -11.807843	 11.807843;
	5757	 3386	 0.0	 0.045294	 0.0	 698.0	 698.0	 698.0	 1.001022	 0.0	 1	 -11.807843	 11.807843;
	5757	 2001	 0.0	 0.04563	 0.0	 693.0	 693.0	 693.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5757	 2001	 0.0	 0.04563	 0.0	 693.0	 693.0	 693.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	3628	 3402	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	3628	 3402	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	3628	 6545	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.807843	 11.807843;
	3628	 6545	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.807843	 11.807843;
	8390	 7962	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.807843	 11.807843;
	8390	 7962	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.807843	 11.807843;
	8793	 6198	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.807843	 11.807843;
	8793	 5345	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 1.001022	 0.0	 1	 -11.807843	 11.807843;
	836	 7084	 0.0	 0.047974	 0.0	 659.0	 659.0	 659.0	 1.001022	 0.0	 1	 -11.807843	 11.807843;
	836	 7084	 0.0	 0.047974	 0.0	 659.0	 659.0	 659.0	 1.001022	 0.0	 1	 -11.807843	 11.807843;
	1941	 8122	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.807843	 11.807843;
	1941	 8122	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.807843	 11.807843;
	1941	 7288	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	1941	 7288	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	8089	 4769	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	8089	 4769	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	836	 1995	 0.0	 0.045482	 0.0	 695.0	 695.0	 695.0	 1.014736	 0.0	 1	 -11.807843	 11.807843;
	836	 1995	 0.0	 0.045482	 0.0	 695.0	 695.0	 695.0	 1.014736	 0.0	 1	 -11.807843	 11.807843;
	1594	 1291	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	1594	 1291	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	1594	 3783	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	1594	 3783	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	1420	 1799	 0.0	 0.049041	 0.0	 645.0	 645.0	 645.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	1420	 1799	 0.0	 0.049041	 0.0	 645.0	 645.0	 645.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	1420	 4303	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	1420	 4303	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	8680	 8366	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	8680	 8366	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	1827	 4292	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	1827	 4292	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	1827	 5113	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	1827	 5113	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	644	 319	 0.0	 0.05533	 0.0	 571.0	 571.0	 571.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	644	 319	 0.0	 0.05533	 0.0	 571.0	 571.0	 571.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	644	 319	 0.0	 0.05533	 0.0	 571.0	 571.0	 571.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	644	 319	 0.0	 0.05533	 0.0	 571.0	 571.0	 571.0	 0.975	 0.0	 1	 -11.807843	 11.807843;
	4888	 7888	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	4888	 7888	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	4917	 777	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.807843	 11.807843;
	4917	 777	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.807843	 11.807843;
	4917	 777	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.807843	 11.807843;
	8657	 4628	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.987294	 0.0	 1	 -11.807843	 11.807843;
	8657	 4628	 0.0	 0.04563	 0.0	 693.0	 693.0	 693.0	 0.987013	 0.0	 1	 -11.807843	 11.807843;
	8657	 1444	 0.0	 0.049141	 0.0	 643.0	 643.0	 643.0	 0.964134	 0.0	 1	 -11.807843	 11.807843;
	8657	 1444	 0.0	 0.049141	 0.0	 643.0	 643.0	 643.0	 0.964134	 0.0	 1	 -11.807843	 11.807843;
	1881	 3459	 0.0	 0.067933	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1881	 3459	 0.0	 0.067933	 0.0	 465.0	 465.0	 465.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	1881	 3459	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	5293	 4955	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.962237	 0.0	 1	 -11.807843	 11.807843;
	7429	 9220	 0.0	 0.070733	 0.0	 447.0	 447.0	 447.0	 0.974792	 0.0	 1	 -11.807843	 11.807843;
	7429	 9220	 0.0	 0.07187	 0.0	 440.0	 440.0	 440.0	 0.97375	 0.0	 1	 -11.807843	 11.807843;
	7658	 1080	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	7658	 1080	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	7658	 1080	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	6021	 3002	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.807843	 11.807843;
	6021	 3002	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.807843	 11.807843;
	6021	 4193	 0.0	 0.046807	 0.0	 675.0	 675.0	 675.0	 0.987013	 0.0	 1	 -11.807843	 11.807843;
	6021	 4193	 0.0	 0.046807	 0.0	 675.0	 675.0	 675.0	 0.987013	 0.0	 1	 -11.807843	 11.807843;
	6021	 3058	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.807843	 11.807843;
	6021	 3058	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.987678	 0.0	 1	 -11.807843	 11.807843;
	4567	 2735	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	4567	 2735	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	4567	 9085	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.807843	 11.807843;
	4567	 9085	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.962289	 0.0	 1	 -11.807843	 11.807843;
	2659	 2999	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	2659	 2999	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	2659	 2999	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	2659	 2999	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.987675	 0.0	 1	 -11.807843	 11.807843;
	2775	 6890	 0.0	 0.05643	 0.0	 560.0	 560.0	 560.0	 1.032609	 0.0	 1	 -11.807843	 11.807843;
	2775	 6890	 0.0	 0.040627	 0.0	 778.0	 778.0	 778.0	 1.032609	 0.0	 1	 -11.807843	 11.807843;
	2683	 409	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	2683	 409	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	926	 2182	 0.0	 0.092641	 0.0	 341.0	 341.0	 341.0	 0.987013	 0.0	 1	 -11.807843	 11.807843;
	926	 2182	 0.0	 0.092641	 0.0	 341.0	 341.0	 341.0	 0.987013	 0.0	 1	 -11.807843	 11.807843;
	926	 2182	 0.0	 0.05415	 0.0	 584.0	 584.0	 584.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7728	 1800	 0.0	 0.044468	 0.0	 711.0	 711.0	 711.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	7728	 1800	 0.0	 0.044468	 0.0	 711.0	 711.0	 711.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	2455	 2791	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	2455	 2791	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	2455	 2791	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	7498	 5411	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	7498	 5411	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	7498	 5411	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	6181	 5851	 0.0	 0.06556	 0.0	 482.0	 482.0	 482.0	 0.97375	 0.0	 1	 -11.807843	 11.807843;
	6181	 5851	 0.0	 0.0472	 0.0	 670.0	 670.0	 670.0	 0.97375	 0.0	 1	 -11.807843	 11.807843;
	2436	 6821	 0.0	 0.075233	 0.0	 420.0	 420.0	 420.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	2436	 6821	 0.0	 0.043977	 0.0	 719.0	 719.0	 719.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	2436	 6821	 0.0	 0.043977	 0.0	 719.0	 719.0	 719.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	2436	 6821	 0.0	 0.043977	 0.0	 719.0	 719.0	 719.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	7158	 7481	 0.0	 0.047783	 0.0	 662.0	 662.0	 662.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	7158	 7481	 0.0	 0.046807	 0.0	 675.0	 675.0	 675.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	7985	 4109	 0.0	 0.071122	 0.0	 445.0	 445.0	 445.0	 0.974792	 0.0	 1	 -11.807843	 11.807843;
	7985	 4109	 0.0	 0.071122	 0.0	 445.0	 445.0	 445.0	 0.974792	 0.0	 1	 -11.807843	 11.807843;
	7985	 4109	 0.0	 0.07796	 0.0	 406.0	 406.0	 406.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	7985	 4109	 0.0	 0.07796	 0.0	 406.0	 406.0	 406.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	5921	 2881	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.807843	 11.807843;
	6518	 2499	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	134	 2243	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.807843	 11.807843;
	1738	 9	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.807843	 11.807843;
	2151	 2483	 0.0	 0.08407	 0.0	 376.0	 376.0	 376.0	 0.974587	 0.0	 1	 -11.807843	 11.807843;
	2151	 2483	 0.0	 0.08407	 0.0	 376.0	 376.0	 376.0	 0.974587	 0.0	 1	 -11.807843	 11.807843;
	2151	 2483	 0.0	 0.08407	 0.0	 376.0	 376.0	 376.0	 0.974587	 0.0	 1	 -11.807843	 11.807843;
	4920	 6044	 0.0	 0.050122	 0.0	 631.0	 631.0	 631.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	4920	 6044	 0.0	 0.050122	 0.0	 631.0	 631.0	 631.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	4920	 3564	 0.0	 0.047176	 0.0	 670.0	 670.0	 670.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	4920	 3564	 0.0	 0.047176	 0.0	 670.0	 670.0	 670.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	4305	 5603	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.807843	 11.807843;
	4305	 4749	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.974792	 0.0	 1	 -11.807843	 11.807843;
	2325	 2324	 0.0	 0.053184	 0.0	 594.0	 594.0	 594.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	2325	 2324	 0.0	 0.053184	 0.0	 594.0	 594.0	 594.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	2325	 2324	 0.0	 0.053184	 0.0	 594.0	 594.0	 594.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	1152	 8543	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.914719	 0.0	 1	 -11.807843	 11.807843;
	1152	 8543	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.914719	 0.0	 1	 -11.807843	 11.807843;
	7928	 8259	 0.0	 0.119999	 0.0	 264.0	 264.0	 264.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	7928	 8259	 0.0	 0.119999	 0.0	 264.0	 264.0	 264.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	634	 4358	 0.0	 0.074556	 0.0	 424.0	 424.0	 424.0	 0.974683	 0.0	 1	 -11.807843	 11.807843;
	634	 4358	 0.0	 0.074556	 0.0	 424.0	 424.0	 424.0	 0.974683	 0.0	 1	 -11.807843	 11.807843;
	634	 4358	 0.0	 0.074556	 0.0	 424.0	 424.0	 424.0	 0.974683	 0.0	 1	 -11.807843	 11.807843;
	634	 4358	 0.0	 0.078311	 0.0	 404.0	 404.0	 404.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	9022	 5287	 0.0	 0.04602	 0.0	 687.0	 687.0	 687.0	 0.974792	 0.0	 1	 -11.807843	 11.807843;
	9022	 5287	 0.0	 0.08441	 0.0	 375.0	 375.0	 375.0	 0.97375	 0.0	 1	 -11.807843	 11.807843;
	1925	 8523	 0.0	 0.06561	 0.0	 482.0	 482.0	 482.0	 0.97375	 0.0	 1	 -11.807843	 11.807843;
	1925	 8523	 0.0	 0.07333	 0.0	 431.0	 431.0	 431.0	 0.97375	 0.0	 1	 -11.807843	 11.807843;
	1515	 50	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.974683	 0.0	 1	 -11.807843	 11.807843;
	1515	 50	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.974683	 0.0	 1	 -11.807843	 11.807843;
	5934	 5040	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	5934	 5040	 0.0	 0.082076	 0.0	 385.0	 385.0	 385.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	5934	 5040	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	8227	 6796	 0.0	 0.076827	 0.0	 412.0	 412.0	 412.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	8227	 6796	 0.0	 0.049734	 0.0	 636.0	 636.0	 636.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	6124	 5810	 0.0	 0.0808	 0.0	 391.0	 391.0	 391.0	 0.98363	 0.0	 1	 -11.807843	 11.807843;
	6124	 5810	 0.0	 0.073292	 0.0	 431.0	 431.0	 431.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	6124	 5810	 0.0	 0.08451	 0.0	 374.0	 374.0	 374.0	 0.973754	 0.0	 1	 -11.807843	 11.807843;
	6124	 5810	 0.0	 0.073292	 0.0	 431.0	 431.0	 431.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	7378	 2007	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	7378	 2007	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	3475	 3799	 0.0	 0.070727	 0.0	 447.0	 447.0	 447.0	 0.974359	 0.0	 1	 -11.807843	 11.807843;
	3475	 3799	 0.0	 0.072561	 0.0	 436.0	 436.0	 436.0	 0.974359	 0.0	 1	 -11.807843	 11.807843;
	6893	 7217	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	6893	 7217	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	7128	 5667	 0.0	 0.07575	 0.0	 417.0	 417.0	 417.0	 0.962289	 0.0	 1	 -11.807843	 11.807843;
	7128	 5667	 0.0	 0.049246	 0.0	 642.0	 642.0	 642.0	 0.974683	 0.0	 1	 -11.807843	 11.807843;
	7128	 5667	 0.0	 0.044468	 0.0	 711.0	 711.0	 711.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4225	 6951	 0.0	 0.082076	 0.0	 385.0	 385.0	 385.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	4225	 6951	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	7026	 5889	 0.0	 0.073292	 0.0	 431.0	 431.0	 431.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	7026	 5889	 0.0	 0.07618	 0.0	 415.0	 415.0	 415.0	 0.974359	 0.0	 1	 -11.807843	 11.807843;
	320	 20	 0.0	 0.034784	 0.0	 909.0	 909.0	 909.0	 0.987013	 0.0	 1	 -11.807843	 11.807843;
	320	 20	 0.0	 0.041737	 0.0	 757.0	 757.0	 757.0	 0.987013	 0.0	 1	 -11.807843	 11.807843;
	715	 1054	 0.0	 0.0842	 0.0	 376.0	 376.0	 376.0	 0.97375	 0.0	 1	 -11.807843	 11.807843;
	715	 1054	 0.0	 0.0842	 0.0	 376.0	 376.0	 376.0	 0.97375	 0.0	 1	 -11.807843	 11.807843;
	2874	 3660	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.9625	 0.0	 1	 -11.807843	 11.807843;
	2874	 3660	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.9625	 0.0	 1	 -11.807843	 11.807843;
	2874	 3660	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.9625	 0.0	 1	 -11.807843	 11.807843;
	2874	 3660	 0.0	 0.048	 0.0	 659.0	 659.0	 659.0	 0.9625	 0.0	 1	 -11.807843	 11.807843;
	3907	 7894	 0.0	 0.080704	 0.0	 392.0	 392.0	 392.0	 0.974687	 0.0	 1	 -11.807843	 11.807843;
	2241	 2584	 0.0	 0.033909	 0.0	 932.0	 932.0	 932.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	6008	 6326	 0.0	 0.075925	 0.0	 417.0	 417.0	 417.0	 0.949102	 0.0	 1	 -11.807843	 11.807843;
	6008	 6326	 0.0	 0.075925	 0.0	 417.0	 417.0	 417.0	 0.949102	 0.0	 1	 -11.807843	 11.807843;
	6008	 6326	 0.0	 0.08451	 0.0	 374.0	 374.0	 374.0	 0.987917	 0.0	 1	 -11.807843	 11.807843;
	9114	 5538	 0.0	 0.082076	 0.0	 385.0	 385.0	 385.0	 0.974683	 0.0	 1	 -11.807843	 11.807843;
	9114	 5538	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.807843	 11.807843;
	9114	 5538	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.807843	 11.807843;
	4469	 5590	 0.0	 0.046417	 0.0	 681.0	 681.0	 681.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	4469	 5590	 0.0	 0.046417	 0.0	 681.0	 681.0	 681.0	 1.0	 0.0	 1	 -11.807843	 11.807843;
	5098	 3822	 0.0	 0.077314	 0.0	 409.0	 409.0	 409.0	 0.974359	 0.0	 1	 -11.807843	 11.807843;
	5098	 3822	 0.0	 0.04639	 0.0	 681.0	 681.0	 681.0	 0.987013	 0.0	 1	 -11.807843	 11.807843;
	3194	 1559	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 1.001026	 0.0	 1	 -11.807843	 11.807843;
	407	 723	 0.0	 0.071508	 0.0	 442.0	 442.0	 442.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	407	 723	 0.0	 0.071508	 0.0	 442.0	 442.0	 442.0	 0.962025	 0.0	 1	 -11.807843	 11.807843;
	407	 723	 0.0	 0.042907	 0.0	 737.0	 737.0	 737.0	 0.974359	 0.0	 1	 -11.807843	 11.807843;
	407	 723	 0.0	 0.042907	 0.0	 737.0	 737.0	 737.0	 0.974359	 0.0	 1	 -11.807843	 11.807843;
	6085	 5744	 0.0	 0.079232	 0.0	 399.0	 399.0	 399.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	6746	 6410	 0.0	 0.045483	 0.0	 695.0	 695.0	 695.0	 0.98776	 0.0	 1	 -11.807843	 11.807843;
	7642	 7950	 0.0	 0.045483	 0.0	 695.0	 695.0	 695.0	 0.974844	 0.0	 1	 -11.807843	 11.807843;
	7642	 7950	 0.0	 0.045483	 0.0	 695.0	 695.0	 695.0	 0.974844	 0.0	 1	 -11.807843	 11.807843;
	5581	 5240	 0.0	 0.045483	 0.0	 695.0	 695.0	 695.0	 0.98776	 0.0	 1	 -11.807843	 11.807843;
	8422	 3260	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	8422	 3260	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	4050	 4370	 0.0	 0.044262	 0.0	 714.0	 714.0	 714.0	 0.987813	 0.0	 1	 -11.807843	 11.807843;
	2028	 2370	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	2028	 2370	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	2028	 2370	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.974679	 0.0	 1	 -11.807843	 11.807843;
	294	 9224	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.807843	 11.807843;
	294	 9224	 0.0	 0.046721	 0.0	 677.0	 677.0	 677.0	 0.98768	 0.0	 1	 -11.807843	 11.807843;
	3292	 3612	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	3292	 3612	 0.0	 0.047975	 0.0	 659.0	 659.0	 659.0	 0.962181	 0.0	 1	 -11.807843	 11.807843;
	1929	 5090	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	1929	 5090	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	1929	 5090	 0.0	 0.0505	 0.0	 626.0	 626.0	 626.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
	8110	 8441	 0.0	 0.070313	 0.0	 450.0	 450.0	 450.0	 0.95	 0.0	 1	 -11.807843	 11.807843;
];

% INFO    : === Translation Options ===
% INFO    : Phase Angle Bound:           11.807843 (deg.)
% INFO    : 
% INFO    : === Generator Bounds Update Notes ===
% INFO    : 
% INFO    : === Base KV Replacement Notes ===
% INFO    : 
% INFO    : === Transformer Setting Replacement Notes ===
% INFO    : 
% INFO    : === Line Capacity Monotonicity Notes ===
% INFO    : 
% INFO    : === Writing Matpower Case File Notes ===
